{"substationCode":"2102","feeders":{"210201":{"name":"M.C. ROAD 1","code":"210201","ss_code":"2102","volt":"11","len":2.22,"dts":7,"cons":5364,"type":"MultiLineString","coords":[[[80.28634,13.11299],[80.28634,13.11298]],[[80.28634,13.11299],[80.28663,13.1139]],[[80.28788,13.11318],[80.28735,13.11329],[80.28768,13.11428],[80.28688,13.11449],[80.28637,13.11297],[80.28634,13.11298]],[[80.28696,13.11181],[80.28696,13.11181]],[[80.28569,13.11018],[80.2857,13.11018]],[[80.28739,13.11165],[80.2874,13.11165]],[[80.2874,13.11165],[80.28741,13.11165]],[[80.2857,13.11019],[80.2857,13.11018]],[[80.28712,13.11474],[80.28706,13.1145]],[[80.28706,13.1145],[80.28685,13.11454],[80.28668,13.11471],[80.28665,13.11479],[80.28674,13.11517],[80.28669,13.11518]],[[80.2857,13.11018],[80.2857,13.11019]],[[80.28669,13.11518],[80.28659,13.11489],[80.2858,13.11513],[80.28596,13.11559]],[[80.28696,13.11181],[80.28696,13.11181]],[[80.2874,13.11165],[80.2874,13.11165]],[[80.28634,13.11299],[80.28634,13.11299]],[[80.28788,13.11318],[80.28788,13.11318]],[[80.28569,13.11019],[80.28595,13.11017]],[[80.28595,13.11017],[80.28616,13.11116],[80.28665,13.11104],[80.28689,13.1118],[80.28739,13.11161],[80.28739,13.11165]],[[80.2857,13.11019],[80.2857,13.11019]],[[80.28634,13.11298],[80.28634,13.11299]],[[80.28918,13.10802],[80.28915,13.10803],[80.28923,13.10831],[80.28611,13.1091],[80.28632,13.11014],[80.28595,13.11017]],[[80.28595,13.11017],[80.2857,13.11019]],[[80.2857,13.11019],[80.2857,13.11019]],[[80.28697,13.11181],[80.28692,13.11188],[80.28735,13.11327],[80.28788,13.11317]],[[80.2857,13.11018],[80.2857,13.11019]],[[80.28788,13.11317],[80.28788,13.11318]],[[80.28741,13.11165],[80.28696,13.11181]],[[80.28788,13.11318],[80.28788,13.11318]],[[80.28696,13.11181],[80.28697,13.11181]],[[80.28663,13.1139],[80.28682,13.11451],[80.28704,13.11445],[80.28706,13.1145]],[[80.28706,13.1145],[80.28711,13.11473]],[[80.2857,13.11018],[80.28569,13.11019]],[[80.28696,13.11181],[80.28696,13.11181]],[[80.2874,13.11165],[80.2874,13.11165]],[[80.28634,13.11298],[80.28634,13.11298]]]},"210202":{"name":"M.C.ROAD-2","code":"210202","ss_code":"2102","volt":"11","len":1.58,"dts":4,"cons":1970,"type":"MultiLineString","coords":[[[80.2839,13.10976],[80.2839,13.10976]],[[80.28106,13.10953],[80.28106,13.10953]],[[80.28704,13.1089],[80.28704,13.10889]],[[80.28704,13.1089],[80.28705,13.10889]],[[80.28705,13.10889],[80.28704,13.1089]],[[80.28704,13.1089],[80.28704,13.1089]],[[80.28551,13.10933],[80.2857,13.10929],[80.28596,13.11017],[80.28571,13.11019]],[[80.28704,13.10889],[80.28754,13.10875],[80.28731,13.10792],[80.28737,13.10791]],[[80.28737,13.10791],[80.28739,13.10793]],[[80.28795,13.10882],[80.28796,13.10882]],[[80.28738,13.10793],[80.28739,13.10793]],[[80.28391,13.10976],[80.2839,13.10976]],[[80.2839,13.10976],[80.28389,13.10976]],[[80.28738,13.10793],[80.28738,13.10792]],[[80.28794,13.10882],[80.28794,13.10882]],[[80.28795,13.10882],[80.28795,13.10882]],[[80.28323,13.10993],[80.28323,13.10993]],[[80.28738,13.10792],[80.28737,13.10791]],[[80.28737,13.10791],[80.28733,13.10794],[80.28742,13.10833],[80.28758,13.10875]],[[80.28758,13.10875],[80.28787,13.10867],[80.28791,13.10882],[80.28795,13.10882]],[[80.28795,13.10882],[80.28794,13.10882]],[[80.28794,13.10882],[80.28795,13.10882]],[[80.28739,13.10793],[80.28739,13.10793]],[[80.28323,13.10993],[80.28323,13.10993]],[[80.28323,13.10993],[80.28324,13.10993]],[[80.28474,13.10953],[80.28474,13.10953]],[[80.28473,13.10953],[80.28391,13.10976]],[[80.28551,13.10933],[80.28538,13.10937],[80.28535,13.10927]],[[80.28535,13.10927],[80.28531,13.10928]],[[80.28324,13.10993],[80.28323,13.10993]],[[80.28531,13.10928],[80.28532,13.10927]],[[80.28323,13.10993],[80.28122,13.11043],[80.28096,13.10966],[80.28108,13.10958],[80.28106,13.10953]],[[80.28389,13.10976],[80.28324,13.10993]],[[80.28474,13.10953],[80.28474,13.10953]],[[80.28705,13.10889],[80.28705,13.10889]],[[80.28474,13.10953],[80.28474,13.10953]],[[80.28474,13.10953],[80.28473,13.10953]],[[80.28531,13.10927],[80.28531,13.10927]],[[80.2892,13.10809],[80.28925,13.10832],[80.28758,13.10875]],[[80.28758,13.10875],[80.28705,13.10889]],[[80.28531,13.10926],[80.28535,13.10927]],[[80.28535,13.10927],[80.28537,13.10937],[80.28474,13.10953]],[[80.28795,13.10882],[80.28795,13.10882]],[[80.28532,13.10927],[80.28531,13.10927]],[[80.28532,13.10927],[80.28531,13.10926]],[[80.28552,13.10933],[80.28551,13.10933]],[[80.28323,13.10993],[80.28323,13.10993]],[[80.28552,13.10933],[80.28551,13.10933]],[[80.28552,13.10933],[80.28552,13.10933]],[[80.28704,13.1089],[80.28672,13.10903],[80.28552,13.10933]],[[80.28535,13.11136],[80.28535,13.11136]],[[80.28739,13.10793],[80.28738,13.10793]],[[80.2839,13.10976],[80.2839,13.10976]]]},"210203":{"name":"MOSQUE","code":"210203","ss_code":"2102","volt":"11","len":3.07,"dts":13,"cons":4345,"type":"MultiLineString","coords":[[[80.29128,13.10772],[80.29128,13.10772]],[[80.29188,13.10912],[80.29188,13.10912]],[[80.29188,13.10912],[80.29187,13.10912]],[[80.29188,13.10912],[80.29188,13.10911]],[[80.29129,13.10772],[80.29129,13.10772]],[[80.29128,13.10772],[80.29129,13.10772]],[[80.29129,13.10772],[80.29128,13.10772]],[[80.29187,13.11046],[80.29187,13.11046]],[[80.29041,13.10793],[80.29041,13.10793]],[[80.29041,13.10793],[80.2904,13.10787]],[[80.2904,13.10787],[80.29039,13.10771]],[[80.29039,13.10771],[80.29026,13.10629],[80.2905,13.10624]],[[80.29144,13.10719],[80.29144,13.10718]],[[80.29144,13.10718],[80.29144,13.10719]],[[80.29051,13.10625],[80.29051,13.10625]],[[80.2905,13.10624],[80.29051,13.10625]],[[80.29294,13.11386],[80.29294,13.11386]],[[80.29147,13.1134],[80.29146,13.11339]],[[80.29187,13.11046],[80.29187,13.11046]],[[80.29051,13.10625],[80.2905,13.10624]],[[80.29187,13.11046],[80.29187,13.11047]],[[80.29187,13.10912],[80.29187,13.10912]],[[80.29129,13.10772],[80.29129,13.10772]],[[80.29188,13.10912],[80.29188,13.10911]],[[80.2905,13.10624],[80.2905,13.10624]],[[80.29294,13.11386],[80.29294,13.11385]],[[80.29162,13.11295],[80.29162,13.11295]],[[80.29163,13.11295],[80.29163,13.11295]],[[80.29294,13.11387],[80.29294,13.11386]],[[80.29198,13.11285],[80.29197,13.11285]],[[80.29198,13.11285],[80.29198,13.11285]],[[80.29198,13.11285],[80.29198,13.11285]],[[80.29316,13.10889],[80.29316,13.10889]],[[80.29187,13.10912],[80.29187,13.10912]],[[80.29041,13.10793],[80.29041,13.10793]],[[80.29144,13.10718],[80.29144,13.10718]],[[80.29237,13.11294],[80.29236,13.11294]],[[80.29316,13.10889],[80.29316,13.10889]],[[80.29128,13.10772],[80.29128,13.10772]],[[80.29287,13.11415],[80.29287,13.11415]],[[80.29287,13.11415],[80.29288,13.11415]],[[80.29146,13.11339],[80.29146,13.11338]],[[80.29287,13.11415],[80.29287,13.11415]],[[80.29144,13.10718],[80.29151,13.10769]],[[80.29151,13.10769],[80.29179,13.10912]],[[80.29179,13.10912],[80.29187,13.10912]],[[80.29187,13.10912],[80.29188,13.10912]],[[80.29287,13.11415],[80.29287,13.11415]],[[80.29187,13.11047],[80.29199,13.11045],[80.29234,13.11281],[80.29198,13.11285]],[[80.29188,13.10911],[80.29179,13.10912]],[[80.29179,13.10912],[80.29199,13.11044],[80.29186,13.11046]],[[80.28918,13.10803],[80.28925,13.10831],[80.28962,13.10819],[80.28956,13.10777],[80.29039,13.10771]],[[80.29039,13.10771],[80.29128,13.10772]],[[80.29129,13.10772],[80.2904,13.10771],[80.2904,13.10787]],[[80.2904,13.10787],[80.29041,13.10793]],[[80.29041,13.10793],[80.29041,13.10793]],[[80.29316,13.10889],[80.29325,13.10889],[80.29392,13.11143]],[[80.29316,13.10889],[80.29316,13.10889]],[[80.29146,13.11339],[80.29146,13.11339]],[[80.29286,13.11416],[80.29295,13.11413],[80.29293,13.11387]],[[80.29293,13.11387],[80.29294,13.11387]],[[80.29144,13.10718],[80.29144,13.10718]],[[80.29147,13.11338],[80.29146,13.11339]],[[80.29147,13.1134],[80.29146,13.11339]],[[80.29198,13.11285],[80.29198,13.11285]],[[80.29129,13.10772],[80.29129,13.10772]],[[80.29144,13.10718],[80.29144,13.10718]],[[80.29144,13.10718],[80.29144,13.10718]],[[80.29242,13.10886],[80.29242,13.10885]],[[80.29144,13.10718],[80.29144,13.10718]],[[80.29144,13.10719],[80.29144,13.10719]],[[80.29163,13.11295],[80.29166,13.11294],[80.29171,13.11339],[80.29147,13.11343],[80.29147,13.11338]],[[80.29197,13.11285],[80.29169,13.11288],[80.2916,13.11291],[80.29162,13.11295]],[[80.29237,13.11295],[80.29258,13.1142],[80.29286,13.11416]],[[80.29242,13.10886],[80.29233,13.10887],[80.29236,13.10904],[80.29315,13.1089]],[[80.29188,13.10911],[80.29236,13.10904],[80.29232,13.10887],[80.29241,13.10886]],[[80.29188,13.10912],[80.29179,13.10913],[80.29237,13.11294]],[[80.29198,13.11285],[80.29198,13.11285]],[[80.29198,13.11285],[80.29198,13.11285]],[[80.29241,13.10886],[80.29242,13.10886]],[[80.29162,13.11295],[80.29163,13.11295]],[[80.29242,13.10886],[80.29242,13.10886]],[[80.29315,13.1089],[80.29316,13.10889]],[[80.29237,13.11294],[80.29237,13.11295]],[[80.29237,13.11294],[80.29237,13.11294]],[[80.29392,13.11144],[80.29392,13.11143]],[[80.29242,13.10885],[80.29242,13.10885]],[[80.29163,13.11295],[80.29162,13.11295]],[[80.29237,13.11294],[80.29237,13.11294]],[[80.29392,13.11144],[80.29392,13.11144]],[[80.29392,13.11144],[80.29393,13.11144]],[[80.29186,13.11046],[80.29187,13.11046]],[[80.29051,13.10625],[80.29109,13.10618],[80.2914,13.1077],[80.29129,13.10772]],[[80.29041,13.10793],[80.29041,13.10792]],[[80.29041,13.10793],[80.29041,13.10793]],[[80.29294,13.11385],[80.29293,13.11387]],[[80.29293,13.11387],[80.29296,13.11413],[80.29287,13.11415]],[[80.29041,13.10793],[80.29041,13.10793]],[[80.29041,13.10792],[80.29041,13.10792]],[[80.29316,13.10889],[80.29316,13.10889]],[[80.29146,13.11339],[80.29146,13.1134]],[[80.29294,13.11386],[80.29294,13.11386]],[[80.29041,13.10792],[80.29041,13.10793]],[[80.29129,13.10772],[80.29151,13.10769]],[[80.29151,13.10769],[80.29144,13.10719]]]},"210204":{"name":"RSRM","code":"210204","ss_code":"2102","volt":"11","len":1.76,"dts":13,"cons":3597,"type":"MultiLineString","coords":[[[80.28887,13.11372],[80.28887,13.11372]],[[80.28953,13.11384],[80.28954,13.11383]],[[80.28653,13.10972],[80.28653,13.10972]],[[80.28901,13.11272],[80.28903,13.11296],[80.28863,13.11304],[80.28874,13.11374],[80.28886,13.11372]],[[80.28888,13.11372],[80.28875,13.11374],[80.28878,13.11402],[80.28953,13.11384]],[[80.28887,13.11372],[80.28887,13.11372]],[[80.28955,13.11383],[80.29058,13.11353],[80.291,13.11351],[80.29133,13.11344]],[[80.28887,13.11372],[80.28888,13.11372]],[[80.28887,13.11372],[80.28887,13.11372]],[[80.28719,13.10974],[80.28719,13.10974]],[[80.28767,13.11041],[80.28767,13.1104]],[[80.28838,13.11099],[80.28838,13.11099]],[[80.28954,13.11383],[80.28954,13.11384]],[[80.28838,13.11099],[80.28839,13.11099]],[[80.28838,13.11099],[80.28838,13.11099]],[[80.28839,13.11099],[80.28838,13.11099]],[[80.28767,13.11041],[80.28767,13.11041]],[[80.289,13.11269],[80.289,13.11268]],[[80.28901,13.11272],[80.289,13.11269]],[[80.28766,13.11041],[80.28767,13.11041]],[[80.28767,13.11041],[80.28767,13.11041]],[[80.28886,13.11372],[80.28887,13.11372]],[[80.28887,13.11372],[80.28887,13.11372]],[[80.28901,13.11273],[80.28901,13.11273]],[[80.28901,13.11273],[80.28901,13.11272]],[[80.28887,13.11372],[80.28887,13.11372]],[[80.28901,13.11273],[80.28901,13.11272]],[[80.28918,13.10802],[80.28915,13.10805],[80.28923,13.10832],[80.28788,13.10866],[80.28794,13.10882]],[[80.28796,13.10882],[80.28783,13.10887],[80.28804,13.10963],[80.28723,13.10982],[80.2872,13.10974]],[[80.28887,13.11372],[80.28887,13.11372]],[[80.28719,13.10973],[80.28713,13.10957],[80.28654,13.10972]],[[80.28767,13.1104],[80.28754,13.11046],[80.28789,13.11113],[80.28839,13.11099]],[[80.28838,13.11099],[80.2879,13.11114],[80.28847,13.11241],[80.28863,13.11303],[80.28903,13.11295],[80.28901,13.11274]],[[80.28954,13.11383],[80.28955,13.11383]],[[80.28719,13.10974],[80.28719,13.10974]],[[80.2872,13.10974],[80.28719,13.10973]],[[80.2872,13.10974],[80.2872,13.10974]],[[80.28901,13.11274],[80.28901,13.11273]],[[80.2872,13.10974],[80.28719,13.10974]],[[80.2872,13.10974],[80.28719,13.10974]],[[80.28954,13.11384],[80.28954,13.11384]],[[80.28653,13.10972],[80.28653,13.10972]],[[80.289,13.11268],[80.289,13.11269]],[[80.28653,13.10972],[80.28652,13.10972]],[[80.28654,13.10972],[80.28653,13.10972]],[[80.28652,13.10972],[80.28713,13.10958],[80.28731,13.11001],[80.28712,13.11007],[80.28731,13.11002],[80.28754,13.11046],[80.28766,13.11041]]]},"210205":{"name":"TOOPAIMUDALI","code":"210205","ss_code":"2102","volt":"11","len":3.19,"dts":15,"cons":4851,"type":"MultiLineString","coords":[[[80.29202,13.10617],[80.29208,13.10617],[80.2921,13.10624],[80.29188,13.10629]],[[80.29566,13.11075],[80.29566,13.11076]],[[80.29315,13.10655],[80.29315,13.10655]],[[80.29602,13.10928],[80.29602,13.10927]],[[80.29602,13.10929],[80.29602,13.10928]],[[80.29602,13.10928],[80.29602,13.10927]],[[80.29382,13.10796],[80.29382,13.10796]],[[80.29382,13.10796],[80.29377,13.1078],[80.29538,13.10726],[80.2954,13.10732]],[[80.29041,13.10793],[80.29041,13.10793]],[[80.29041,13.10793],[80.29041,13.10793]],[[80.29041,13.10793],[80.29041,13.1079]],[[80.29041,13.1079],[80.29028,13.10651]],[[80.29607,13.11247],[80.29608,13.11247]],[[80.29607,13.11247],[80.29607,13.11248]],[[80.29607,13.11248],[80.29631,13.11347],[80.29612,13.1135]],[[80.29103,13.10834],[80.29102,13.10803],[80.29282,13.10789],[80.29372,13.1077],[80.29381,13.10795]],[[80.29473,13.11007],[80.29473,13.11007]],[[80.29472,13.11007],[80.29472,13.11007]],[[80.29041,13.10793],[80.29041,13.10793]],[[80.29041,13.10793],[80.29041,13.10792]],[[80.29041,13.10792],[80.29041,13.1079]],[[80.29041,13.1079],[80.29044,13.10802],[80.291,13.10796],[80.29103,13.10833]],[[80.29315,13.10655],[80.29315,13.10655]],[[80.29473,13.11008],[80.29473,13.11007]],[[80.29314,13.10656],[80.29315,13.10655]],[[80.29602,13.10927],[80.29632,13.11006],[80.29556,13.1103],[80.29566,13.11075]],[[80.29315,13.10655],[80.29316,13.10655]],[[80.29601,13.10928],[80.296,13.10923]],[[80.29566,13.11077],[80.29604,13.11235]],[[80.29381,13.10796],[80.29381,13.10796]],[[80.29103,13.10833],[80.29103,13.10834]],[[80.29339,13.10715],[80.29339,13.10714]],[[80.29339,13.10715],[80.2934,13.10715]],[[80.2934,13.10715],[80.2934,13.10715]],[[80.29316,13.10655],[80.29326,13.1065]],[[80.29326,13.1065],[80.29326,13.1065]],[[80.29326,13.1065],[80.29317,13.10627]],[[80.29317,13.10627],[80.29301,13.10616],[80.29227,13.10606],[80.29226,13.1061]],[[80.29381,13.10796],[80.29458,13.1101],[80.29472,13.11007]],[[80.29604,13.11235],[80.29604,13.11235]],[[80.29473,13.11008],[80.29473,13.11008]],[[80.29473,13.11008],[80.29473,13.11007]],[[80.2934,13.10715],[80.29339,13.10715]],[[80.29602,13.10928],[80.29601,13.10928]],[[80.29472,13.11007],[80.29473,13.11008]],[[80.29381,13.10795],[80.29381,13.10796]],[[80.29611,13.1135],[80.29611,13.1135]],[[80.29315,13.10655],[80.29315,13.10655]],[[80.29473,13.11008],[80.29472,13.11007]],[[80.29604,13.11236],[80.29607,13.11247]],[[80.29381,13.10796],[80.29381,13.10796]],[[80.29316,13.10655],[80.29326,13.1065]],[[80.29326,13.1065],[80.29326,13.1065]],[[80.29326,13.1065],[80.29315,13.10625]],[[80.29315,13.10625],[80.29311,13.10621]],[[80.29311,13.10621],[80.29303,13.10616],[80.29231,13.10605],[80.29202,13.10606],[80.29201,13.10617]],[[80.29381,13.10796],[80.29382,13.10796]],[[80.29382,13.10796],[80.29382,13.10796]],[[80.2892,13.10808],[80.28916,13.10809],[80.28924,13.10831],[80.29041,13.10803],[80.29041,13.10793]],[[80.29041,13.10793],[80.29041,13.10792]],[[80.29041,13.10792],[80.29041,13.10792]],[[80.29604,13.11235],[80.29604,13.11236]],[[80.29473,13.11008],[80.29466,13.11013],[80.29522,13.11257],[80.29512,13.11259]],[[80.29604,13.11235],[80.29604,13.11235]],[[80.29604,13.11235],[80.29604,13.11235]],[[80.29566,13.11076],[80.29567,13.11076]],[[80.29567,13.11076],[80.29567,13.11076]],[[80.29566,13.11076],[80.29566,13.11077]],[[80.29612,13.1135],[80.29611,13.1135]],[[80.29473,13.11007],[80.29616,13.10964],[80.29602,13.10929]],[[80.29226,13.1061],[80.29226,13.10605],[80.29302,13.10616],[80.29311,13.10621]],[[80.29311,13.10621],[80.29315,13.10625]],[[80.29315,13.10625],[80.29317,13.10627]],[[80.29317,13.10627],[80.29326,13.1065]],[[80.29326,13.1065],[80.29326,13.1065]],[[80.29326,13.1065],[80.29326,13.10651]],[[80.29326,13.10651],[80.2935,13.10713],[80.29339,13.10715]],[[80.29315,13.10655],[80.29315,13.10655]],[[80.29103,13.10834],[80.29103,13.10834]],[[80.29611,13.1135],[80.29611,13.1135]],[[80.29607,13.11247],[80.29607,13.11247]],[[80.29382,13.10796],[80.29326,13.10651]],[[80.29326,13.10651],[80.29314,13.10656]],[[80.29607,13.11247],[80.29607,13.11247]]]},"210206":{"name":"M.S KOIL PUMPING STATION","code":"210206","ss_code":"2102","volt":"11","len":0.83,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.2905,13.10319],[80.29049,13.10319]],[[80.2905,13.10318],[80.2905,13.10319]],[[80.2905,13.10319],[80.2905,13.10319]],[[80.28919,13.10807],[80.28925,13.10832],[80.29044,13.10803],[80.29144,13.10792],[80.2909,13.10507],[80.29089,13.10431],[80.29076,13.10337],[80.29061,13.10343],[80.2905,13.1032]],[[80.2905,13.1032],[80.2905,13.10319]]]},"210207":{"name":"SOMU CHETTY PUMPING STATION","code":"210207","ss_code":"2102","volt":"11","len":2.16,"dts":10,"cons":4010,"type":"MultiLineString","coords":[[[80.28926,13.10829],[80.28926,13.10829]],[[80.29032,13.11196],[80.29032,13.11196]],[[80.29033,13.11195],[80.29033,13.11195]],[[80.29135,13.11345],[80.29134,13.11345]],[[80.29133,13.11344],[80.29134,13.11345]],[[80.28923,13.10962],[80.29001,13.10943],[80.29004,13.10946],[80.29043,13.10943]],[[80.29146,13.11339],[80.29146,13.11339]],[[80.28924,13.10962],[80.28924,13.10962]],[[80.29052,13.11361],[80.29052,13.11358]],[[80.29052,13.11358],[80.29062,13.11354],[80.29049,13.11271],[80.29045,13.11272]],[[80.29133,13.11345],[80.29052,13.11358]],[[80.29052,13.11358],[80.29051,13.1136]],[[80.29146,13.11338],[80.29146,13.11344],[80.29135,13.11345]],[[80.28926,13.10829],[80.29043,13.10802],[80.29093,13.10798],[80.29128,13.11083],[80.29136,13.11082],[80.29172,13.11339],[80.29147,13.11344],[80.29147,13.1134]],[[80.29134,13.11345],[80.29133,13.11345]],[[80.29103,13.10834],[80.29103,13.10834]],[[80.29134,13.11345],[80.29134,13.11345]],[[80.28926,13.10829],[80.28925,13.10829]],[[80.28925,13.10829],[80.28926,13.10829]],[[80.29044,13.10943],[80.29044,13.10943]],[[80.29044,13.10942],[80.29044,13.10942]],[[80.29044,13.10943],[80.29044,13.10942]],[[80.29045,13.1127],[80.2904,13.11217],[80.29036,13.11196],[80.29032,13.11196]],[[80.29045,13.11272],[80.29045,13.11271]],[[80.28925,13.10829],[80.28925,13.10829]],[[80.29045,13.11271],[80.29045,13.11271]],[[80.29044,13.10943],[80.29004,13.10945],[80.28998,13.10857],[80.29,13.10815],[80.28922,13.1083],[80.28788,13.10865],[80.28795,13.10882]],[[80.28923,13.10961],[80.28923,13.10962]],[[80.28924,13.10961],[80.28923,13.10961]],[[80.2892,13.1081],[80.28925,13.10829]],[[80.29045,13.11271],[80.29045,13.11271]],[[80.29051,13.11361],[80.29051,13.11361]],[[80.29051,13.1136],[80.29051,13.11361]],[[80.29051,13.11361],[80.29051,13.1136]],[[80.29051,13.11361],[80.29052,13.11361]],[[80.29051,13.11361],[80.29051,13.1136]],[[80.29051,13.1136],[80.29051,13.1136]],[[80.29045,13.11271],[80.29045,13.1127]],[[80.28923,13.10961],[80.28924,13.10962]],[[80.29043,13.10943],[80.29044,13.10943]],[[80.29033,13.11195],[80.29032,13.11196]],[[80.29032,13.11196],[80.29033,13.11195]],[[80.29033,13.11195],[80.29036,13.1117],[80.29004,13.10945],[80.28924,13.10961]]]}},"dtrs":{"210201":[{"id":"210201004","name":"MANIKANDAN SS I RMU","kva":"500","cons":949,"lat":13.11019,"lng":80.2857,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"CREL CURRENT ELECTRICAL","scheme":"RAPDRP"},{"id":"210201008","name":"PARAMBALU CHETTY RMU","kva":"500","cons":1027,"lat":13.11421,"lng":80.28672,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"210201005","name":"MANIKANDAN SS II RMU","kva":"500","cons":896,"lat":13.11019,"lng":80.2857,"poles":0,"htFeeders":1,"ltFeeders":3,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"210201011","name":"NN Garden 3 DP","kva":"250","cons":74,"lat":13.11327,"lng":80.28789,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"RAPDRP"},{"id":"210201012","name":"GURUVAPPA SS RMU","kva":"100","cons":169,"lat":13.11495,"lng":80.2864,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"210201007","name":"N N GARDEN SSII TP RMU","kva":"500","cons":1507,"lat":13.11168,"lng":80.28724,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"RAPDRP"},{"id":"210201006","name":"N N GARDEN SSI TP RMU","kva":"500","cons":730,"lat":13.11181,"lng":80.28697,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"HINDUSTAN","scheme":"RAPDRP"}],"210202":[{"id":"210202016","name":"MANIKANDAN SS III DP RMU","kva":"250","cons":2,"lat":13.11018,"lng":80.28571,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"RAPDRP"},{"id":"210202003","name":"PANDIAN PARK TP RMU","kva":"500","cons":845,"lat":13.10953,"lng":80.28474,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"INDO","scheme":"RAPDRP"},{"id":"210202004","name":"T.N.H.B RMU","kva":"500","cons":1122,"lat":13.10976,"lng":80.2839,"poles":0,"htFeeders":1,"ltFeeders":3,"make":"Others","scheme":"RAPDRP"},{"id":"210202015","name":"CEMETERY ROAD RMU","kva":"500","cons":0,"lat":13.10889,"lng":80.28705,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":"RAPDRP"}],"210203":[{"id":"210203008","name":"MASSERY SS I RMU","kva":"250","cons":9,"lat":13.10719,"lng":80.29144,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"RAPDRP"},{"id":"210203019","name":"DHANA LAKSHMI SCHOOL DP","kva":"250","cons":666,"lat":13.10885,"lng":80.29242,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"RAPDRP"},{"id":"210203007","name":"MAHAVEER EYE HOSPITAL DP","kva":"500","cons":325,"lat":13.11046,"lng":80.29187,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"RAPDRP"},{"id":"210203024","name":"THOPPAI SS II RMU MEENAKSHI AMMAN SS","kva":"250","cons":256,"lat":13.10624,"lng":80.2905,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210203017","name":"NEW PUMPING ST ROAD 4P SSII","kva":"250","cons":160,"lat":13.11285,"lng":80.29198,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"210203003","name":"ANDIAPPA GRAMANI SS I RMU","kva":"500","cons":186,"lat":13.10912,"lng":80.29187,"poles":0,"htFeeders":1,"ltFeeders":3,"make":"ELECTRO MECK","scheme":"RAPDRP"},{"id":"210203009","name":"ANDIAPPA GRAMANI SS II TP","kva":"500","cons":364,"lat":13.10889,"lng":80.29316,"poles":0,"htFeeders":1,"ltFeeders":3,"make":"SENTHIL ENGINEERING","scheme":"RAPDRP"},{"id":"210203006","name":"NAGAVALLI RMU","kva":"500","cons":390,"lat":13.11295,"lng":80.29162,"poles":0,"htFeeders":1,"ltFeeders":3,"make":"Others","scheme":"RAPDRP"},{"id":"210203002","name":"EAGLE PRESS DP","kva":"500","cons":216,"lat":13.11294,"lng":80.29237,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"VIJAY  TRANSFORMER","scheme":"RAPDRP"},{"id":"210203001","name":"MOSQUE RMU","kva":"500","cons":163,"lat":13.10772,"lng":80.29128,"poles":0,"htFeeders":1,"ltFeeders":4,"make":"Others","scheme":"RAPDRP"},{"id":"210203011","name":"N1 POLICE STATION RMU","kva":"500","cons":756,"lat":13.11415,"lng":80.29287,"poles":0,"htFeeders":1,"ltFeeders":3,"make":"VENGTESWARA","scheme":"RAPDRP"},{"id":"210203022","name":"MOHANA MOTORS RMU","kva":"500","cons":352,"lat":13.11386,"lng":80.29294,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":"RAPDRP"},{"id":"210203005","name":"NEW PUMPING ST ROAD 4P SSI","kva":"500","cons":498,"lat":13.11285,"lng":80.29198,"poles":4,"htFeeders":1,"ltFeeders":3,"make":"Others","scheme":"RAPDRP"}],"210204":[{"id":"210204018","name":"ROBINSON COLONY TP","kva":"500","cons":446,"lat":13.11041,"lng":80.28767,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"RAPDRP"},{"id":"210204015","name":"M C ROAD 4P SSI RMU","kva":"500","cons":2,"lat":13.10974,"lng":80.28719,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210204020","name":"KAMARAJ PARK SS II RMU","kva":"500","cons":103,"lat":13.11372,"lng":80.28887,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"SPEC  TRANSFORMER","scheme":"RAPDRP"},{"id":"210204014","name":"M C ROAD 4P SSII RMU","kva":"500","cons":101,"lat":13.10974,"lng":80.28719,"poles":4,"htFeeders":1,"ltFeeders":3,"make":"VENGTESWARA","scheme":"RAPDRP"},{"id":"210204004","name":"VEERAS RMU","kva":"500","cons":32,"lat":13.10972,"lng":80.28653,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"RAPDRP"},{"id":"210204019","name":"KAMARAJ PARK  SS I RMU","kva":"500","cons":195,"lat":13.11372,"lng":80.28887,"poles":0,"htFeeders":1,"ltFeeders":3,"make":"Others","scheme":"RAPDRP"},{"id":"210204001","name":"RSRM RMU","kva":"500","cons":143,"lat":13.10882,"lng":80.28794,"poles":0,"htFeeders":1,"ltFeeders":3,"make":"HINDUSTAN TRANSFORMER","scheme":"RAPDRP"},{"id":"210204005","name":"POLICE QUARTERS 4P","kva":"500","cons":496,"lat":13.11273,"lng":80.28901,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"RAPDRP"},{"id":"210204010","name":"POLICE QUARTERS SS II","kva":"500","cons":378,"lat":13.11269,"lng":80.289,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"NGEF","scheme":"RAPDRP"},{"id":"210204003","name":"JAGANNATHAN NAGAR TP","kva":"500","cons":1213,"lat":13.11099,"lng":80.28838,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":"RAPDRP"},{"id":"210204006","name":"SUN METAL DP","kva":"500","cons":491,"lat":13.11384,"lng":80.28954,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Others","scheme":"RAPDRP"},{"id":"210204022","name":"GRT SS","kva":"250","cons":1,"lat":13.11007,"lng":80.28712,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"210204021","name":"SS","kva":"250","cons":0,"lat":13.17408,"lng":80.2473,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":"RAPDRP"}],"210205":[{"id":"210205024","name":"CHETTY THOTTAM SS","kva":"500","cons":247,"lat":13.10629,"lng":80.29188,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"210205007","name":"VENKATESAN STREET SS I TP","kva":"500","cons":646,"lat":13.11247,"lng":80.29607,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":"RAPDRP"},{"id":"210205002","name":"VASANTHA APPARTMENT TP","kva":"500","cons":514,"lat":13.10834,"lng":80.29103,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"RAPDRP"},{"id":"210205022","name":"CASA GRAND SS II RMU","kva":"500","cons":1,"lat":13.10617,"lng":80.29202,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"210205013","name":"SALMA APPT 4P SSI","kva":"500","cons":101,"lat":13.10655,"lng":80.29315,"poles":4,"htFeeders":1,"ltFeeders":3,"make":"ELECTRO MECK","scheme":"RAPDRP"},{"id":"210205023","name":"MEENAKSHI RMU","kva":"250","cons":10,"lat":13.10652,"lng":80.29028,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"210205004","name":"NORTH MADA RMU SS I","kva":"250","cons":118,"lat":13.11007,"lng":80.29472,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"RAPDRP"},{"id":"210205001","name":"THOPPAI MUDALI RMU","kva":"500","cons":420,"lat":13.10792,"lng":80.29041,"poles":0,"htFeeders":1,"ltFeeders":3,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"210205015","name":"VENKATESAN STREET SS II DP","kva":"250","cons":578,"lat":13.11076,"lng":80.29567,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":"RAPDRP"},{"id":"210205019","name":"FISH MARKET SS II UTS","kva":"500","cons":719,"lat":13.10923,"lng":80.296,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210205008","name":"SALMA APPT 4P SSII","kva":"250","cons":259,"lat":13.10655,"lng":80.29315,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":"RAPDRP"},{"id":"210205003","name":"POLICE QUARTERS SS","kva":"250","cons":763,"lat":13.10796,"lng":80.29381,"poles":4,"htFeeders":1,"ltFeeders":3,"make":"SENTHIL","scheme":"RAPDRP"},{"id":"210205005","name":"NORTH MADA RMU SS II","kva":"250","cons":408,"lat":13.11007,"lng":80.29473,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210205021","name":"CASA GRAND SS I RMU","kva":"500","cons":47,"lat":13.10617,"lng":80.29203,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"210205020","name":"RAMJAN MAHAL RMU","kva":"500","cons":9,"lat":13.10715,"lng":80.29339,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"}],"210207":[{"id":"210207016","name":"MARRIAGE HALL SS","kva":"250","cons":1,"lat":13.10803,"lng":80.28916,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"210207011","name":"MUTHUMARI AMMAN RMU SSI","kva":"500","cons":65,"lat":13.11361,"lng":80.29051,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"210207013","name":"THOPPAI MUDALI SS II DP DOLLAR PARK","kva":"500","cons":961,"lat":13.10942,"lng":80.29044,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"KERALA","scheme":"RAPDRP"},{"id":"210207007","name":"ANNA PONNGA SS RMU ABDUL KALAM SS","kva":"250","cons":55,"lat":13.10829,"lng":80.28925,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210207004","name":"MUTHUMARI AMMAN RMU SSII","kva":"500","cons":1080,"lat":13.1136,"lng":80.29051,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":"RAPDRP"},{"id":"210207014","name":"PITCHANDI RMU","kva":"250","cons":683,"lat":13.10962,"lng":80.28924,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"RAPDRP"},{"id":"210207008","name":"SOMUCHETTY DP","kva":"250","cons":349,"lat":13.11271,"lng":80.29045,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"RAPDRP"},{"id":"210207005","name":"OLD PUMPING STATION 4P","kva":"500","cons":137,"lat":13.11345,"lng":80.29134,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"APEX ELECTRICAL","scheme":"RAPDRP"},{"id":"210207010","name":"RAMANAICKEN RMU","kva":"500","cons":669,"lat":13.11196,"lng":80.29032,"poles":0,"htFeeders":1,"ltFeeders":3,"make":"DURGA","scheme":"RAPDRP"},{"id":"210207015","name":"RAMAN SS II","kva":"100","cons":1,"lat":13.11203,"lng":80.29033,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"}]}}