{"substationCode":"2105","feeders":{"210501":{"name":"GKM COLONY","code":"210501","ss_code":"2105","volt":"11","len":3.65,"dts":22,"cons":4217,"type":"MultiLineString","coords":[[[80.21998,13.11571],[80.21997,13.11571]],[[80.21837,13.11123],[80.21836,13.11123]],[[80.21998,13.11572],[80.21998,13.11571]],[[80.2194,13.11356],[80.21954,13.11353]],[[80.21954,13.11353],[80.2196,13.11358],[80.21963,13.11375],[80.21972,13.11377],[80.22,13.11368],[80.22007,13.11357],[80.2196,13.11103]],[[80.22216,13.10901],[80.22216,13.10901]],[[80.21998,13.11571],[80.21998,13.11571]],[[80.22216,13.10901],[80.22216,13.10901]],[[80.21836,13.11123],[80.21835,13.11123]],[[80.21988,13.11802],[80.21939,13.11791],[80.21923,13.11705],[80.21923,13.1168],[80.2194,13.11594]],[[80.2194,13.11594],[80.21938,13.11589]],[[80.21938,13.11589],[80.21938,13.11589]],[[80.22076,13.11595],[80.22077,13.11595]],[[80.21938,13.11589],[80.21938,13.11589]],[[80.21938,13.11589],[80.21937,13.11588]],[[80.22077,13.11595],[80.22077,13.11595]],[[80.22077,13.11595],[80.22077,13.11595]],[[80.21954,13.11353],[80.2195,13.11347]],[[80.21961,13.11438],[80.21961,13.11438]],[[80.21961,13.11438],[80.21961,13.11438]],[[80.22216,13.10901],[80.22216,13.109]],[[80.21961,13.11439],[80.21961,13.11438]],[[80.2205,13.11496],[80.22051,13.11496]],[[80.22051,13.11496],[80.2205,13.11496]],[[80.21939,13.11356],[80.21939,13.11356]],[[80.22223,13.11287],[80.22223,13.11287]],[[80.22223,13.11287],[80.22223,13.11287]],[[80.22222,13.11288],[80.22223,13.11287]],[[80.21939,13.11594],[80.2194,13.11594]],[[80.2194,13.11594],[80.21952,13.11594],[80.2194,13.11591]],[[80.21939,13.11356],[80.2194,13.11356]],[[80.2198,13.11383],[80.21981,13.11383]],[[80.2198,13.11383],[80.2198,13.11383]],[[80.21939,13.11356],[80.21939,13.11356]],[[80.21998,13.11571],[80.21997,13.11571]],[[80.21852,13.1095],[80.21852,13.10949]],[[80.21852,13.1095],[80.21853,13.1095]],[[80.21852,13.1095],[80.21852,13.1095]],[[80.22077,13.11595],[80.22077,13.11595]],[[80.2176,13.11136],[80.2176,13.11136]],[[80.21761,13.11136],[80.2176,13.11136]],[[80.22216,13.109],[80.22332,13.10892],[80.2238,13.10897],[80.2238,13.10909]],[[80.21759,13.11136],[80.2176,13.11136]],[[80.22077,13.11595],[80.2208,13.11599]],[[80.2208,13.11599],[80.22083,13.11607],[80.22058,13.11628],[80.22021,13.11647],[80.22021,13.11669]],[[80.22131,13.11368],[80.2213,13.11363],[80.22167,13.11347],[80.2215,13.11312],[80.22223,13.11287]],[[80.2205,13.11495],[80.22039,13.11472],[80.22152,13.1143],[80.22131,13.11369]],[[80.21937,13.11588],[80.21937,13.11588]],[[80.21937,13.11588],[80.21936,13.11588]],[[80.2198,13.11383],[80.2198,13.11383]],[[80.22014,13.10924],[80.22014,13.10923]],[[80.21981,13.11383],[80.2198,13.11377],[80.21962,13.11375],[80.2196,13.11359],[80.21954,13.11354],[80.21939,13.11356]],[[80.21961,13.11438],[80.21959,13.11392],[80.2198,13.11383]],[[80.21937,13.11588],[80.21941,13.11588],[80.21945,13.11574],[80.21948,13.11546],[80.21948,13.11438],[80.21961,13.11439]],[[80.21997,13.11571],[80.22001,13.11508],[80.2205,13.11507],[80.22054,13.11506],[80.22051,13.11496]],[[80.21937,13.11588],[80.21937,13.11588]],[[80.22223,13.11287],[80.22223,13.11287]],[[80.22223,13.11287],[80.22223,13.11288]],[[80.21797,13.11126],[80.21797,13.11126]],[[80.21797,13.11126],[80.2182,13.11242],[80.2182,13.11282]],[[80.2196,13.11104],[80.21922,13.11102],[80.21879,13.1111],[80.21853,13.1095]],[[80.21853,13.1095],[80.21852,13.1095]],[[80.21871,13.11048],[80.21924,13.11039],[80.21871,13.11043]],[[80.21853,13.1095],[80.21853,13.1095]],[[80.21853,13.1095],[80.22014,13.10924]],[[80.21937,13.11588],[80.21998,13.11588],[80.21998,13.11572]],[[80.21835,13.11123],[80.21834,13.1112],[80.21797,13.11126]],[[80.21797,13.11126],[80.21761,13.11136]],[[80.22071,13.11595],[80.22071,13.11595]],[[80.22071,13.11595],[80.22071,13.11588],[80.2213,13.11575],[80.2213,13.11585],[80.2208,13.11599]],[[80.2208,13.11599],[80.22051,13.11604],[80.22051,13.11597]],[[80.21853,13.10949],[80.21853,13.1095]],[[80.21853,13.1095],[80.21853,13.1095]],[[80.21853,13.1095],[80.2185,13.10953],[80.21876,13.11111],[80.2184,13.11118],[80.21837,13.11123]],[[80.22014,13.10923],[80.22216,13.10901]],[[80.22024,13.11811],[80.22029,13.11809],[80.22026,13.11803],[80.22004,13.11807],[80.21989,13.11802]],[[80.21836,13.11123],[80.21836,13.11122]],[[80.21998,13.11571],[80.21999,13.11592],[80.22071,13.11595]],[[80.22071,13.11595],[80.22076,13.11595]],[[80.21937,13.11588],[80.21937,13.11588]],[[80.22014,13.10924],[80.22014,13.10924]],[[80.22014,13.10924],[80.22014,13.10924]],[[80.22014,13.10924],[80.22014,13.10924]],[[80.21852,13.1095],[80.21853,13.10949]]]},"210502":{"name":"KOLATHUR","code":"210502","ss_code":"2105","volt":"11","len":3.86,"dts":14,"cons":3886,"type":"MultiLineString","coords":[[[80.22091,13.12],[80.22092,13.12]],[[80.21744,13.12216],[80.21744,13.12216]],[[80.21744,13.12216],[80.21737,13.12216]],[[80.21891,13.1232],[80.21891,13.12329],[80.21742,13.12327],[80.21748,13.12221],[80.21745,13.12216]],[[80.21745,13.12216],[80.21745,13.12216]],[[80.21234,13.13125],[80.21049,13.13143],[80.21052,13.13201],[80.20949,13.13211]],[[80.22091,13.12],[80.22092,13.12]],[[80.21452,13.12776],[80.21451,13.12784]],[[80.21451,13.12784],[80.2144,13.12876]],[[80.22108,13.12224],[80.22109,13.12224]],[[80.22029,13.1182],[80.22039,13.11816],[80.2205,13.11849],[80.22062,13.11994],[80.22091,13.11999]],[[80.21423,13.12422],[80.21429,13.12412],[80.21462,13.12425],[80.21531,13.12424],[80.21528,13.12368],[80.21543,13.12368]],[[80.21543,13.12368],[80.21544,13.12368]],[[80.21891,13.1232],[80.21893,13.12344],[80.22001,13.12347],[80.22002,13.12396]],[[80.21468,13.12488],[80.21474,13.12488],[80.21475,13.12481]],[[80.21716,13.12535],[80.21691,13.12531]],[[80.21744,13.12216],[80.21744,13.12216]],[[80.21744,13.12216],[80.21738,13.12326],[80.21674,13.12327]],[[80.2215,13.12131],[80.22151,13.12131]],[[80.22091,13.12],[80.22097,13.12014],[80.22108,13.12124],[80.22098,13.12139],[80.22095,13.12223]],[[80.22095,13.12223],[80.22108,13.12224]],[[80.22151,13.12131],[80.22151,13.12067],[80.22194,13.12067]],[[80.22108,13.12224],[80.22095,13.12223]],[[80.22095,13.12223],[80.22049,13.12224]],[[80.21475,13.12481],[80.21475,13.12466],[80.21468,13.12465]],[[80.21468,13.12446],[80.21468,13.12432],[80.2143,13.1242],[80.21425,13.12422]],[[80.21745,13.12216],[80.21744,13.12216]],[[80.21891,13.1232],[80.21891,13.1232]],[[80.21745,13.12216],[80.21745,13.12216]],[[80.21745,13.12216],[80.21745,13.12216]],[[80.22092,13.12],[80.22098,13.12011],[80.2214,13.1201],[80.22141,13.12071],[80.22147,13.12072],[80.22149,13.12131]],[[80.21396,13.12989],[80.2144,13.12876]],[[80.21891,13.1232],[80.21892,13.1232]],[[80.22091,13.11999],[80.22091,13.12]],[[80.21257,13.13082],[80.21243,13.13125],[80.21235,13.13125]],[[80.21396,13.12989],[80.21375,13.13076],[80.21257,13.13082]],[[80.22002,13.12396],[80.22003,13.12397]],[[80.22003,13.12397],[80.22003,13.12397]],[[80.22049,13.12224],[80.21988,13.12225]],[[80.21891,13.1232],[80.21891,13.1232]],[[80.21891,13.12319],[80.21891,13.1232]],[[80.22149,13.12131],[80.2215,13.12131]],[[80.22194,13.12067],[80.22195,13.12067]],[[80.2215,13.12131],[80.2215,13.12131]],[[80.22195,13.12067],[80.22195,13.12067]],[[80.21451,13.12784],[80.21497,13.12783]],[[80.21544,13.12368],[80.21545,13.12332],[80.21673,13.12327]],[[80.21745,13.12216],[80.21745,13.12216]],[[80.21469,13.12649],[80.21452,13.12776]],[[80.21475,13.12568],[80.21469,13.12648]],[[80.22108,13.12224],[80.22108,13.12224]],[[80.22108,13.12224],[80.22108,13.12224]],[[80.21469,13.12648],[80.21469,13.12649]],[[80.21469,13.12648],[80.21469,13.12648]],[[80.21424,13.12422],[80.21423,13.12422]],[[80.21425,13.12422],[80.21424,13.12422]],[[80.21424,13.12422],[80.21424,13.12421]],[[80.21674,13.12327],[80.21673,13.12327]],[[80.21717,13.12535],[80.21716,13.12535]],[[80.22091,13.12],[80.22091,13.12]],[[80.21759,13.12534],[80.21758,13.12491]],[[80.21691,13.12531],[80.2166,13.1253]],[[80.21547,13.12533],[80.21514,13.12532]],[[80.21514,13.12532],[80.21487,13.12531]],[[80.21487,13.12531],[80.21476,13.12529]],[[80.21476,13.12529],[80.21471,13.12513]],[[80.21471,13.12513],[80.21468,13.12488]],[[80.21468,13.12488],[80.21468,13.12488]],[[80.21468,13.12465],[80.21468,13.12465]],[[80.21468,13.12465],[80.21468,13.12446]],[[80.21476,13.12529],[80.21475,13.12561]],[[80.21475,13.12561],[80.21475,13.12568]],[[80.21758,13.12478],[80.21758,13.12469]],[[80.2166,13.1253],[80.21633,13.12534]],[[80.21633,13.12534],[80.21587,13.12535]],[[80.21717,13.12535],[80.21759,13.12534]],[[80.21758,13.12464],[80.21762,13.12464]],[[80.21758,13.12469],[80.21758,13.12464]],[[80.21758,13.12464],[80.21758,13.12464]],[[80.21758,13.12491],[80.21758,13.12478]],[[80.21587,13.12535],[80.21547,13.12533]]]},"210503":{"name":"PAPER MILLS","code":"210503","ss_code":"2105","volt":"11","len":2.8,"dts":20,"cons":2466,"type":"MultiLineString","coords":[[[80.22317,13.1155],[80.22317,13.11551]],[[80.22317,13.11551],[80.22317,13.11551]],[[80.22623,13.11563],[80.22623,13.11564]],[[80.2249,13.11699],[80.2249,13.11699]],[[80.2249,13.11698],[80.2249,13.11698]],[[80.2249,13.11698],[80.2249,13.11699]],[[80.22449,13.11655],[80.2245,13.11655]],[[80.22447,13.11645],[80.22447,13.11644]],[[80.22447,13.11645],[80.22447,13.11645]],[[80.22536,13.11735],[80.22536,13.11735]],[[80.22536,13.11735],[80.22536,13.11735]],[[80.22447,13.11645],[80.22447,13.11645]],[[80.22487,13.11828],[80.22486,13.11827]],[[80.22487,13.11828],[80.22487,13.11827]],[[80.22486,13.11828],[80.22487,13.11828]],[[80.22623,13.11563],[80.22623,13.11563]],[[80.22536,13.11735],[80.22537,13.11735]],[[80.22623,13.11563],[80.22623,13.11563]],[[80.2249,13.11699],[80.2249,13.11699]],[[80.22317,13.11551],[80.22317,13.1155]],[[80.22449,13.11655],[80.22449,13.11654]],[[80.23002,13.11708],[80.23003,13.11707]],[[80.23002,13.11708],[80.23002,13.11708]],[[80.22608,13.11627],[80.22627,13.11625],[80.22623,13.11563]],[[80.22607,13.11628],[80.22608,13.11627]],[[80.22605,13.11627],[80.22606,13.11628]],[[80.22537,13.11735],[80.22499,13.1174],[80.225,13.11751],[80.22528,13.1178],[80.22486,13.11828]],[[80.22839,13.11666],[80.22824,13.11672],[80.22853,13.11766],[80.22927,13.11738],[80.22998,13.11699],[80.23002,13.11708]],[[80.22487,13.11827],[80.22528,13.1178],[80.22557,13.11808],[80.22573,13.118],[80.22629,13.11755],[80.2262,13.11742],[80.22613,13.11691]],[[80.22881,13.11685],[80.22882,13.11686]],[[80.22882,13.11686],[80.22882,13.11686]],[[80.23134,13.11562],[80.23135,13.11562]],[[80.23135,13.11562],[80.23136,13.11562]],[[80.23135,13.11562],[80.23135,13.11562]],[[80.2242,13.11578],[80.22419,13.11578]],[[80.22419,13.11578],[80.22419,13.11578]],[[80.22419,13.11578],[80.2242,13.11579]],[[80.22317,13.1155],[80.22317,13.1155]],[[80.22025,13.11811],[80.22035,13.11807],[80.22036,13.11798],[80.22149,13.11752],[80.22296,13.11681],[80.22448,13.11654]],[[80.22447,13.11644],[80.2242,13.11578]],[[80.22734,13.11621],[80.22734,13.11612],[80.22738,13.1161],[80.22739,13.11621]],[[80.22739,13.11621],[80.22739,13.11624]],[[80.22419,13.11578],[80.22413,13.11562],[80.22339,13.11592],[80.22317,13.1155]],[[80.22449,13.11655],[80.22449,13.11654]],[[80.22448,13.11654],[80.22449,13.11655]],[[80.2245,13.11655],[80.2249,13.11649],[80.22498,13.11645],[80.22498,13.11637]],[[80.22499,13.11636],[80.22499,13.11644]],[[80.22499,13.11644],[80.22498,13.11698],[80.2249,13.11698]],[[80.2249,13.11699],[80.22498,13.11699],[80.22499,13.1174],[80.22536,13.11735]],[[80.2284,13.11665],[80.22874,13.11656],[80.22881,13.11685]],[[80.23003,13.11707],[80.23,13.11698],[80.23156,13.1161],[80.23154,13.11565],[80.23134,13.11562]],[[80.22449,13.11654],[80.22447,13.11645]],[[80.23136,13.11562],[80.23151,13.11559],[80.23146,13.11519]],[[80.22623,13.11564],[80.22627,13.11578],[80.22627,13.11625],[80.22739,13.11621]],[[80.22739,13.11621],[80.2281,13.11618],[80.22823,13.11665],[80.22826,13.11669],[80.22839,13.11665]],[[80.22523,13.11641],[80.22523,13.11641]],[[80.22523,13.11641],[80.22522,13.11633]],[[80.22499,13.11637],[80.22499,13.11644]],[[80.22499,13.11644],[80.22523,13.11641]],[[80.22523,13.11641],[80.22605,13.11627]],[[80.23002,13.11708],[80.23002,13.11707]]]},"210504":{"name":"PERIYAR NAGAR","code":"210504","ss_code":"2105","volt":"11","len":3.3,"dts":28,"cons":3616,"type":"MultiLineString","coords":[[[80.22029,13.11819],[80.22038,13.11815],[80.22042,13.11825],[80.22051,13.11821]],[[80.22619,13.11153],[80.22609,13.11129],[80.22678,13.11099]],[[80.22726,13.11324],[80.22726,13.11326]],[[80.22726,13.11326],[80.22747,13.1132]],[[80.22267,13.11593],[80.22255,13.11567]],[[80.22066,13.11657],[80.22066,13.11657]],[[80.22066,13.11657],[80.22066,13.11658]],[[80.22247,13.11514],[80.22285,13.11506],[80.22383,13.11459],[80.22432,13.11442]],[[80.22619,13.11155],[80.22619,13.11157]],[[80.22066,13.11657],[80.22066,13.11658]],[[80.22066,13.11657],[80.22066,13.11657]],[[80.22051,13.11822],[80.22051,13.11822]],[[80.22267,13.11595],[80.22267,13.11594]],[[80.22433,13.11442],[80.22505,13.1142],[80.22667,13.11355],[80.22684,13.11397],[80.22685,13.11414],[80.22632,13.11434]],[[80.22247,13.11515],[80.22247,13.11514]],[[80.22247,13.11515],[80.22247,13.11514]],[[80.22681,13.11108],[80.22681,13.11108]],[[80.2268,13.11109],[80.2268,13.11109]],[[80.22655,13.11221],[80.22639,13.11227]],[[80.22639,13.11227],[80.22619,13.11154]],[[80.2268,13.11098],[80.22682,13.11107]],[[80.22682,13.11107],[80.22681,13.11109]],[[80.22655,13.11221],[80.22655,13.11221]],[[80.22655,13.11221],[80.22655,13.11221]],[[80.22051,13.11821],[80.22051,13.11822]],[[80.22051,13.11822],[80.22051,13.11822]],[[80.22619,13.11155],[80.22619,13.11155]],[[80.22619,13.11154],[80.22619,13.11154]],[[80.22619,13.11154],[80.22619,13.11154]],[[80.22619,13.11154],[80.22619,13.11154]],[[80.22619,13.11154],[80.22619,13.11153]],[[80.22619,13.11154],[80.22619,13.11154]],[[80.22681,13.11108],[80.22682,13.11107]],[[80.22682,13.11107],[80.22688,13.11105],[80.22692,13.11116]],[[80.22721,13.11192],[80.22695,13.112]],[[80.22695,13.112],[80.22688,13.11202]],[[80.22688,13.11202],[80.22683,13.11203],[80.22682,13.11212],[80.22656,13.11222]],[[80.2268,13.11109],[80.22681,13.11108]],[[80.22679,13.11097],[80.22679,13.11096]],[[80.22679,13.11098],[80.22679,13.11097]],[[80.22691,13.11162],[80.22677,13.11166],[80.22688,13.11201],[80.22695,13.112]],[[80.22695,13.112],[80.22721,13.11194]],[[80.22432,13.11443],[80.22432,13.11442]],[[80.22432,13.11442],[80.22432,13.11443]],[[80.22432,13.11443],[80.22433,13.11442]],[[80.22586,13.11138],[80.22612,13.11137],[80.22585,13.11134]],[[80.2268,13.11098],[80.22679,13.11098]],[[80.22679,13.11098],[80.22679,13.11098]],[[80.22725,13.11324],[80.22688,13.11202]],[[80.22688,13.11202],[80.22676,13.11164],[80.2269,13.11161]],[[80.22432,13.11443],[80.22432,13.11442]],[[80.22725,13.11324],[80.22727,13.11332]],[[80.22727,13.11332],[80.22895,13.1129]],[[80.22066,13.11658],[80.2211,13.11768]],[[80.2211,13.11768],[80.22302,13.1168],[80.22267,13.11595]],[[80.22619,13.11154],[80.22619,13.11155]],[[80.22656,13.1122],[80.22639,13.11227]],[[80.22639,13.11227],[80.22527,13.1127],[80.2253,13.11279]],[[80.22267,13.11594],[80.22267,13.11594]],[[80.22302,13.11681],[80.22341,13.11773],[80.22376,13.11764],[80.22392,13.11802],[80.22423,13.11839],[80.22431,13.11833]],[[80.22267,13.11594],[80.22267,13.11593]],[[80.2268,13.11109],[80.2268,13.11109]],[[80.22631,13.11435],[80.22595,13.11451],[80.22598,13.11458]],[[80.2268,13.11109],[80.2268,13.11109]],[[80.22051,13.11822],[80.22036,13.11797],[80.2211,13.11768]],[[80.2211,13.11768],[80.22066,13.11657]],[[80.22247,13.11515],[80.22246,13.11515]],[[80.22681,13.11109],[80.2268,13.11109]],[[80.2268,13.11109],[80.2268,13.11109]],[[80.22679,13.11097],[80.22679,13.11097]],[[80.22633,13.11435],[80.22686,13.11414],[80.22669,13.11355],[80.2271,13.1134]],[[80.22679,13.11098],[80.22679,13.11098]],[[80.22679,13.11098],[80.22679,13.11098]],[[80.22679,13.11098],[80.22679,13.11098]],[[80.22255,13.11566],[80.22233,13.11521],[80.22246,13.11515]],[[80.22246,13.11515],[80.22247,13.11515]],[[80.22679,13.11098],[80.22679,13.11098]],[[80.22679,13.11098],[80.2268,13.11098]],[[80.22678,13.11099],[80.22679,13.11098]],[[80.22725,13.11324],[80.22725,13.11323]],[[80.22632,13.11434],[80.22632,13.11435]],[[80.2271,13.1134],[80.22727,13.11332]],[[80.22727,13.11332],[80.22726,13.11326]],[[80.22726,13.11326],[80.22726,13.11323]],[[80.22599,13.1146],[80.22592,13.11446],[80.22449,13.11497]],[[80.2269,13.11161],[80.22691,13.11161]],[[80.22632,13.11435],[80.22631,13.11435]],[[80.22691,13.11161],[80.2269,13.11161]],[[80.22725,13.11324],[80.22725,13.11324]],[[80.22725,13.11324],[80.22726,13.11324]],[[80.22632,13.11435],[80.22632,13.11435]],[[80.22656,13.11222],[80.22655,13.11221]],[[80.22655,13.11221],[80.22655,13.11221]],[[80.22726,13.11323],[80.22725,13.11324]],[[80.22691,13.11161],[80.22691,13.11162]]]},"210505":{"name":"POOMBHUKAR","code":"210505","ss_code":"2105","volt":"11","len":3.27,"dts":14,"cons":1520,"type":"MultiLineString","coords":[[[80.21687,13.12041],[80.21601,13.1204]],[[80.21602,13.12161],[80.21601,13.12162]],[[80.21973,13.12143],[80.21969,13.12149],[80.21984,13.12152]],[[80.21828,13.12099],[80.2184,13.12099]],[[80.2184,13.12099],[80.21841,13.12093]],[[80.21841,13.12093],[80.21844,13.12071],[80.21766,13.11987],[80.21772,13.1198],[80.21795,13.11991]],[[80.21827,13.12099],[80.21827,13.12099]],[[80.21687,13.12041],[80.21688,13.12056]],[[80.21602,13.12162],[80.21601,13.12162]],[[80.21234,13.12031],[80.21234,13.12031]],[[80.21234,13.12031],[80.21234,13.12031]],[[80.21234,13.12031],[80.21234,13.12031]],[[80.21235,13.12031],[80.21234,13.12031]],[[80.219,13.12165],[80.21907,13.12112],[80.21965,13.12148],[80.21971,13.12142]],[[80.21686,13.12056],[80.21687,13.12041]],[[80.21599,13.12039],[80.21599,13.1204]],[[80.21599,13.1204],[80.216,13.12042]],[[80.216,13.12042],[80.21606,13.12042]],[[80.21606,13.12042],[80.21602,13.12161]],[[80.21827,13.12099],[80.21828,13.12099]],[[80.21849,13.12169],[80.21849,13.1217]],[[80.21688,13.12056],[80.21687,13.12056]],[[80.21436,13.12031],[80.21436,13.12031]],[[80.21436,13.12031],[80.21437,13.11958],[80.21413,13.11956]],[[80.21687,13.12056],[80.21687,13.12056]],[[80.21828,13.12098],[80.2184,13.12099]],[[80.2184,13.12099],[80.2187,13.121],[80.21898,13.12116],[80.21895,13.12167],[80.219,13.12166]],[[80.21599,13.1204],[80.21599,13.1204]],[[80.21599,13.1204],[80.21436,13.12044],[80.21436,13.12031]],[[80.21436,13.12031],[80.21435,13.12031]],[[80.21601,13.1204],[80.216,13.12042]],[[80.216,13.12042],[80.21606,13.12042]],[[80.21606,13.12042],[80.21602,13.12162]],[[80.21601,13.12162],[80.21601,13.12161]],[[80.22027,13.11816],[80.22034,13.11814],[80.22038,13.11829],[80.21908,13.11875],[80.21921,13.11927],[80.21918,13.11966],[80.21909,13.12001],[80.21869,13.1209],[80.21841,13.12093]],[[80.21841,13.12093],[80.21766,13.12091],[80.21763,13.12043],[80.21687,13.12041]],[[80.21601,13.12162],[80.21599,13.12176],[80.21848,13.12169]],[[80.219,13.12165],[80.219,13.12165]],[[80.219,13.12165],[80.219,13.12165]],[[80.21985,13.12152],[80.21984,13.12152]],[[80.21984,13.12152],[80.21984,13.12153]],[[80.219,13.12166],[80.219,13.12165]],[[80.21434,13.12031],[80.21433,13.12043],[80.21427,13.12048],[80.21236,13.12045],[80.21234,13.12031]],[[80.21234,13.12031],[80.21234,13.12031]],[[80.21601,13.12162],[80.21601,13.12162]],[[80.21849,13.12169],[80.2185,13.12169]],[[80.21237,13.12045],[80.21231,13.12132],[80.21229,13.12312],[80.21221,13.12393],[80.21264,13.12407],[80.21308,13.1241],[80.21312,13.12405]],[[80.21827,13.12099],[80.21828,13.12098]],[[80.21984,13.12152],[80.21984,13.12152]],[[80.21827,13.12099],[80.21827,13.12098]],[[80.21894,13.12172],[80.21894,13.12173]],[[80.21894,13.12173],[80.21886,13.12281]],[[80.2185,13.12169],[80.21894,13.12173]],[[80.21894,13.12173],[80.21897,13.12116],[80.21869,13.12101],[80.21827,13.12099]],[[80.21848,13.12169],[80.21849,13.12169]],[[80.21687,13.12056],[80.21686,13.12056]]]},"210513":{"name":"LAKSHMIPURAM","code":"210513","ss_code":"2105","volt":"11","len":2.55,"dts":12,"cons":922,"type":"MultiLineString","coords":[[[80.22068,13.12477],[80.22078,13.12495]],[[80.22078,13.12495],[80.22079,13.12495]],[[80.22079,13.12495],[80.22083,13.12503]],[[80.22083,13.12502],[80.22079,13.12495]],[[80.22079,13.12495],[80.22078,13.12495]],[[80.22078,13.12495],[80.22068,13.12477]],[[80.22067,13.12476],[80.22064,13.12473]],[[80.22007,13.12567],[80.22008,13.12567]],[[80.22008,13.12567],[80.22009,13.12566]],[[80.22008,13.12567],[80.22008,13.12566]],[[80.21991,13.12576],[80.2199,13.12577]],[[80.22061,13.12529],[80.22061,13.12529]],[[80.22061,13.12529],[80.2206,13.12529]],[[80.22027,13.11816],[80.22033,13.11813],[80.22046,13.11851],[80.22058,13.11999],[80.22082,13.12002],[80.2209,13.1201],[80.22092,13.12021],[80.22098,13.12021],[80.22109,13.12147],[80.22097,13.12148],[80.22096,13.12218],[80.2214,13.1222],[80.22136,13.12327],[80.22147,13.12328],[80.22144,13.12426],[80.22153,13.12437],[80.22079,13.12495]],[[80.22079,13.12495],[80.22079,13.12495]],[[80.22079,13.12495],[80.21999,13.12557],[80.22007,13.12567]],[[80.22098,13.12528],[80.22098,13.12527]],[[80.22008,13.12567],[80.22008,13.12566]],[[80.21729,13.12776],[80.21729,13.12776]],[[80.21729,13.12776],[80.21721,13.12767],[80.21608,13.12847],[80.21606,13.12833]],[[80.21606,13.12833],[80.21606,13.12833]],[[80.21611,13.1286],[80.21611,13.1286]],[[80.21611,13.1286],[80.2161,13.1286]],[[80.21606,13.12834],[80.21605,13.12834]],[[80.2173,13.12776],[80.21729,13.12776]],[[80.21756,13.12684],[80.2175,13.12682],[80.21756,13.12727],[80.21774,13.12725],[80.21777,13.12734],[80.21727,13.12771],[80.2173,13.12776]],[[80.22098,13.12527],[80.22099,13.12527]],[[80.21606,13.12834],[80.21606,13.12835]],[[80.21606,13.12835],[80.2161,13.12861]],[[80.2161,13.12861],[80.21611,13.1286]],[[80.21606,13.12833],[80.21606,13.12834]],[[80.21606,13.12834],[80.21606,13.12834]],[[80.21729,13.12776],[80.2173,13.12776]],[[80.2199,13.12577],[80.2199,13.12577]],[[80.22099,13.12527],[80.22096,13.12495],[80.22187,13.12429]],[[80.22008,13.12566],[80.22012,13.12559],[80.22015,13.12562]],[[80.2199,13.12577],[80.2199,13.12576]],[[80.22061,13.12529],[80.2206,13.12521],[80.22096,13.12495],[80.22098,13.12528]],[[80.22009,13.12566],[80.22004,13.12565],[80.21991,13.12576]],[[80.22098,13.12527],[80.22098,13.12527]],[[80.22061,13.1253],[80.22061,13.12529]],[[80.2206,13.12529],[80.2206,13.12528]],[[80.2206,13.12528],[80.22055,13.12531]],[[80.22015,13.12562],[80.22012,13.12559],[80.22059,13.12521],[80.2206,13.12528]],[[80.2206,13.12528],[80.22061,13.1253]],[[80.21964,13.12659],[80.22,13.12659],[80.21999,13.12706],[80.21981,13.12707]],[[80.21964,13.12659],[80.21876,13.12659],[80.21779,13.12732],[80.21775,13.12723],[80.21762,13.12725],[80.21756,13.12684]],[[80.2199,13.12577],[80.21877,13.12659],[80.21964,13.12659]],[[80.21964,13.12659],[80.21964,13.12659]]]},"210514":{"name":"JAWAHAR NAGAR","code":"210514","ss_code":"2105","volt":"11","len":5.57,"dts":36,"cons":5817,"type":"MultiLineString","coords":[[[80.22814,13.11066],[80.22831,13.1106],[80.22857,13.11151],[80.22888,13.11144],[80.22901,13.11193],[80.22894,13.11198]],[[80.22894,13.11198],[80.22894,13.112]],[[80.22204,13.11436],[80.22215,13.11462],[80.22294,13.11428]],[[80.22294,13.11428],[80.22399,13.11386],[80.224,13.11389]],[[80.224,13.11389],[80.224,13.11389]],[[80.22294,13.11428],[80.22291,13.11423]],[[80.22146,13.11305],[80.22103,13.11323]],[[80.22146,13.11304],[80.22154,13.11312],[80.22222,13.11288]],[[80.22104,13.11081],[80.22026,13.11099],[80.22025,13.11089]],[[80.22749,13.1095],[80.22749,13.10955],[80.22805,13.10948],[80.22834,13.11049]],[[80.2275,13.10949],[80.22749,13.10949]],[[80.22541,13.10932],[80.22538,13.10905],[80.22443,13.10923],[80.22381,13.1091]],[[80.22104,13.1108],[80.22102,13.11074],[80.22163,13.1106],[80.22153,13.11006]],[[80.22025,13.11087],[80.22025,13.11099],[80.2196,13.11104]],[[80.23086,13.11144],[80.23044,13.11162],[80.22902,13.112],[80.22908,13.11226],[80.22903,13.11226]],[[80.22903,13.11227],[80.22918,13.11284],[80.22895,13.1129]],[[80.22895,13.1129],[80.22895,13.1129]],[[80.22813,13.11066],[80.22813,13.11066]],[[80.22813,13.11066],[80.2268,13.11098]],[[80.22833,13.11051],[80.22836,13.11057],[80.22812,13.11063],[80.22813,13.11066]],[[80.22813,13.11066],[80.22813,13.11067]],[[80.22883,13.11038],[80.22883,13.11039]],[[80.22884,13.11038],[80.22885,13.11044],[80.22894,13.11044],[80.22903,13.11085]],[[80.22894,13.11198],[80.22894,13.11198]],[[80.22894,13.11198],[80.23085,13.1114],[80.23086,13.11146]],[[80.22355,13.11017],[80.22355,13.11025],[80.22251,13.11049],[80.22252,13.11061]],[[80.22252,13.11063],[80.2225,13.11049],[80.22105,13.11081]],[[80.22105,13.11081],[80.22104,13.11081]],[[80.2249,13.1118],[80.22495,13.11178],[80.22491,13.11167],[80.22496,13.11165],[80.22462,13.11057],[80.22457,13.11015]],[[80.22748,13.10949],[80.22749,13.10957],[80.22638,13.10982],[80.22655,13.11036]],[[80.2275,13.10949],[80.22749,13.10949]],[[80.22903,13.11087],[80.23018,13.11059],[80.23015,13.11028]],[[80.22895,13.1129],[80.22895,13.1129]],[[80.23014,13.11028],[80.23014,13.11029]],[[80.22203,13.11436],[80.22156,13.11318],[80.22146,13.11305]],[[80.22203,13.11436],[80.22203,13.11436]],[[80.22203,13.11436],[80.22204,13.11436]],[[80.22203,13.11437],[80.22203,13.11436]],[[80.224,13.11388],[80.224,13.11389]],[[80.224,13.11389],[80.22576,13.11318]],[[80.224,13.11388],[80.2234,13.11244]],[[80.2234,13.11244],[80.22341,13.11242]],[[80.22458,13.11014],[80.22454,13.10997],[80.22546,13.10977],[80.22541,13.10934]],[[80.22895,13.1129],[80.22895,13.1129]],[[80.22541,13.10932],[80.22548,13.10937],[80.22555,13.10993],[80.2263,13.10984],[80.22748,13.10955],[80.22746,13.10949],[80.2275,13.10949]],[[80.22834,13.11051],[80.22882,13.11038]],[[80.22894,13.11198],[80.22884,13.11151],[80.22721,13.11192]],[[80.22458,13.11014],[80.22454,13.11003],[80.22356,13.11024],[80.22355,13.11018]],[[80.23015,13.11028],[80.23014,13.11028]],[[80.22894,13.11199],[80.22894,13.11198]],[[80.22894,13.11199],[80.22894,13.11198]],[[80.22894,13.112],[80.22894,13.11199]],[[80.22894,13.11199],[80.22894,13.11199]],[[80.22814,13.11067],[80.22814,13.11066]],[[80.22813,13.11067],[80.22814,13.11067]],[[80.22814,13.11067],[80.22814,13.11067]],[[80.22655,13.11037],[80.22669,13.11111],[80.2268,13.11109]],[[80.22355,13.11017],[80.22355,13.11017]],[[80.22355,13.11018],[80.22355,13.11017]],[[80.23086,13.11145],[80.23086,13.11145]],[[80.23086,13.11145],[80.23086,13.11144]],[[80.23086,13.11146],[80.23086,13.11145]],[[80.2196,13.11103],[80.2196,13.11103]],[[80.2196,13.11103],[80.2196,13.11103]],[[80.2196,13.11103],[80.2196,13.11103]],[[80.2196,13.11103],[80.2196,13.11104]],[[80.22104,13.11081],[80.22104,13.1108]],[[80.22895,13.1129],[80.22895,13.11291]],[[80.22252,13.11061],[80.22252,13.11062]],[[80.22355,13.11017],[80.22355,13.11017]],[[80.22895,13.1129],[80.22895,13.1129]],[[80.22655,13.11036],[80.22655,13.11037]],[[80.22896,13.1129],[80.22895,13.1129]],[[80.22903,13.11086],[80.22903,13.11087]],[[80.22203,13.11436],[80.22203,13.11436]],[[80.22104,13.11081],[80.22104,13.11081]],[[80.22252,13.11062],[80.22252,13.11062]],[[80.22252,13.11062],[80.22252,13.11063]],[[80.22252,13.11063],[80.22252,13.11063]],[[80.22146,13.11305],[80.22146,13.11305]],[[80.22146,13.11305],[80.22146,13.11304]],[[80.22749,13.10949],[80.22749,13.10949]],[[80.22749,13.10949],[80.22749,13.1095]],[[80.22883,13.11038],[80.22884,13.11038]],[[80.22721,13.11193],[80.22721,13.11192]],[[80.22903,13.11085],[80.22903,13.11086]],[[80.22721,13.11194],[80.22721,13.11193]],[[80.22903,13.11086],[80.22903,13.11086]],[[80.22721,13.11193],[80.22721,13.11193]],[[80.2196,13.11104],[80.2196,13.11103]],[[80.22146,13.11305],[80.22146,13.11305]],[[80.22458,13.11014],[80.22458,13.11015]],[[80.2234,13.11243],[80.22341,13.11243]],[[80.22341,13.11243],[80.22341,13.11243]],[[80.22341,13.11242],[80.2234,13.11243]],[[80.2234,13.11243],[80.22341,13.11242]],[[80.22028,13.11817],[80.22037,13.11813],[80.22032,13.11802],[80.22035,13.11798],[80.22301,13.1168],[80.22232,13.1152],[80.2224,13.11517],[80.22203,13.11437]],[[80.22419,13.11195],[80.22407,13.11159]],[[80.22341,13.11243],[80.22341,13.11243]],[[80.22341,13.11243],[80.2234,13.11244]],[[80.2234,13.11244],[80.22336,13.11235],[80.22345,13.11231],[80.22343,13.11226],[80.2236,13.11218],[80.22491,13.11167],[80.22494,13.11177],[80.22489,13.11181]],[[80.22541,13.10933],[80.22541,13.10932]],[[80.22655,13.11036],[80.22655,13.11036]],[[80.22834,13.11049],[80.22834,13.11049]],[[80.22834,13.11049],[80.22834,13.1105]],[[80.2239,13.10911],[80.22389,13.10919],[80.22392,13.10912]],[[80.22457,13.11015],[80.22458,13.11014]],[[80.22834,13.1105],[80.22834,13.11051]],[[80.22458,13.11014],[80.22458,13.11014]],[[80.22489,13.11181],[80.2249,13.1118]],[[80.224,13.11389],[80.224,13.11388]],[[80.224,13.11388],[80.224,13.11388]],[[80.2249,13.1118],[80.2249,13.1118]],[[80.2249,13.1118],[80.2249,13.1118]],[[80.22541,13.10934],[80.22541,13.10933]],[[80.22882,13.11038],[80.22883,13.11038]],[[80.224,13.11389],[80.224,13.11389]],[[80.224,13.11389],[80.224,13.11389]],[[80.224,13.11389],[80.224,13.11388]],[[80.22458,13.11014],[80.22458,13.11014]],[[80.22541,13.10933],[80.22541,13.10933]],[[80.22721,13.11192],[80.22721,13.11192]],[[80.22721,13.11192],[80.22721,13.11193]],[[80.22749,13.10949],[80.22748,13.10949]],[[80.22834,13.1105],[80.22833,13.11051]],[[80.22655,13.11036],[80.22655,13.11036]]]},"210515":{"name":"VV NAGAR","code":"210515","ss_code":"2105","volt":"11","len":5.61,"dts":18,"cons":4594,"type":"MultiLineString","coords":[[[80.20907,13.11822],[80.20907,13.11821]],[[80.20656,13.11884],[80.20656,13.11882]],[[80.20656,13.11882],[80.20654,13.11882]],[[80.20654,13.11882],[80.20646,13.11882]],[[80.20646,13.11882],[80.20653,13.11843],[80.20651,13.11814],[80.20641,13.11783],[80.20618,13.11784]],[[80.2097,13.11751],[80.20978,13.11748]],[[80.20677,13.12028],[80.20678,13.12029]],[[80.20655,13.11884],[80.20656,13.11884]],[[80.21155,13.11664],[80.21157,13.11692]],[[80.20631,13.11917],[80.20631,13.11917]],[[80.20631,13.11917],[80.20631,13.11917]],[[80.2074,13.11876],[80.20741,13.11876]],[[80.20631,13.12261],[80.20631,13.1226]],[[80.21157,13.11692],[80.21157,13.11692]],[[80.20741,13.11876],[80.20742,13.11876]],[[80.20631,13.12261],[80.20631,13.12261]],[[80.20907,13.11822],[80.20907,13.11822]],[[80.21241,13.11993],[80.21227,13.11991],[80.21229,13.11946]],[[80.20791,13.11773],[80.20755,13.11772],[80.20755,13.11785]],[[80.20742,13.11876],[80.20741,13.11879],[80.20787,13.1188],[80.20791,13.11773]],[[80.21155,13.11663],[80.21155,13.11663]],[[80.21228,13.11793],[80.21229,13.11794]],[[80.20907,13.11822],[80.20907,13.11822]],[[80.2067,13.12008],[80.20472,13.11994]],[[80.20632,13.11917],[80.20652,13.11918],[80.20662,13.11924],[80.20672,13.11944],[80.20671,13.12028],[80.20677,13.12028]],[[80.20631,13.11917],[80.20632,13.11917]],[[80.20632,13.12261],[80.20631,13.12261]],[[80.2063,13.11917],[80.2063,13.11917]],[[80.2063,13.11917],[80.20631,13.11917]],[[80.20933,13.11631],[80.20934,13.11631]],[[80.20907,13.11822],[80.20907,13.11821]],[[80.20958,13.12021],[80.20957,13.12021]],[[80.21046,13.11994],[80.21045,13.11994]],[[80.21156,13.11663],[80.21155,13.11663]],[[80.21136,13.11335],[80.21146,13.11371]],[[80.21146,13.11371],[80.21182,13.11366],[80.21197,13.11358]],[[80.20656,13.11884],[80.20656,13.11882]],[[80.20656,13.11882],[80.20654,13.11882]],[[80.20654,13.11882],[80.20646,13.11882]],[[80.20646,13.11882],[80.20584,13.11875]],[[80.20584,13.11875],[80.20581,13.11908],[80.2063,13.11917]],[[80.2063,13.11917],[80.2063,13.11917]],[[80.2062,13.11784],[80.20641,13.11784],[80.20652,13.11825],[80.20649,13.11874],[80.20587,13.1187],[80.20584,13.11875]],[[80.20584,13.11875],[80.20584,13.11875]],[[80.20584,13.11875],[80.20581,13.11908],[80.20632,13.11914],[80.20631,13.11917]],[[80.21692,13.11736],[80.21689,13.1174],[80.21616,13.11741],[80.21553,13.11727]],[[80.20958,13.12021],[80.20958,13.12021]],[[80.21217,13.11648],[80.21219,13.11641]],[[80.21552,13.11726],[80.21475,13.11708],[80.21472,13.11726],[80.21394,13.11709],[80.21317,13.11691],[80.21315,13.11667],[80.21217,13.11648]],[[80.21217,13.11648],[80.21211,13.11647],[80.21205,13.11675],[80.21156,13.11663]],[[80.21155,13.11663],[80.21111,13.11684],[80.21104,13.11681]],[[80.21104,13.11681],[80.21086,13.11712],[80.21037,13.11763],[80.20938,13.11803],[80.20907,13.11822]],[[80.20741,13.11876],[80.20741,13.11876]],[[80.20907,13.11821],[80.20935,13.11804],[80.20986,13.11784],[80.2095,13.11708],[80.20934,13.11631]],[[80.20655,13.11884],[80.20656,13.11884]],[[80.20957,13.12021],[80.20957,13.12032],[80.20842,13.12029],[80.20843,13.1204]],[[80.21249,13.11794],[80.21249,13.11794]],[[80.20907,13.11821],[80.20833,13.1186],[80.20815,13.1188],[80.20795,13.11881]],[[80.20795,13.11881],[80.20746,13.11879]],[[80.20746,13.11879],[80.20657,13.11876]],[[80.20657,13.11876],[80.20654,13.11882]],[[80.20654,13.11882],[80.20654,13.11882]],[[80.20654,13.11882],[80.20654,13.11884]],[[80.20795,13.11881],[80.20795,13.11874]],[[80.20654,13.11884],[80.20655,13.11884]],[[80.21241,13.11993],[80.21241,13.11993]],[[80.21242,13.11993],[80.21241,13.11993]],[[80.21228,13.11946],[80.21228,13.11947]],[[80.21156,13.11691],[80.21157,13.11672],[80.21152,13.11668],[80.21135,13.11673],[80.21108,13.11691],[80.21126,13.11791],[80.2124,13.11789],[80.2125,13.11794]],[[80.21229,13.11794],[80.21245,13.11795],[80.21257,13.11803],[80.21257,13.11818],[80.21247,13.11862],[80.21226,13.11862]],[[80.21045,13.11994],[80.21045,13.11994]],[[80.21248,13.11794],[80.21249,13.11794]],[[80.21226,13.11862],[80.21226,13.11863]],[[80.20678,13.12029],[80.20677,13.12012],[80.20716,13.12014],[80.20716,13.12052]],[[80.21045,13.11994],[80.21045,13.11994]],[[80.21228,13.11793],[80.21228,13.11793]],[[80.21226,13.11863],[80.21226,13.11864]],[[80.21226,13.11863],[80.21227,13.11863]],[[80.20957,13.11955],[80.20957,13.11955]],[[80.20957,13.11955],[80.20957,13.11956]],[[80.20677,13.12028],[80.20677,13.12028]],[[80.21104,13.11681],[80.21116,13.11539],[80.21147,13.11494],[80.21168,13.11445],[80.2116,13.11444],[80.21146,13.11371]],[[80.21045,13.11994],[80.21032,13.12002],[80.20961,13.12003],[80.20958,13.12021]],[[80.21226,13.11864],[80.21248,13.11864],[80.21242,13.11993]],[[80.21227,13.11946],[80.21224,13.11991],[80.21046,13.11994]],[[80.20718,13.12052],[80.20717,13.12013],[80.20764,13.12008]],[[80.20957,13.12021],[80.20957,13.11955]],[[80.20498,13.12225],[80.20497,13.12225]],[[80.21249,13.11794],[80.2125,13.11794]],[[80.2125,13.11794],[80.21235,13.11789],[80.21228,13.11793]],[[80.21241,13.11993],[80.21241,13.11993]],[[80.20958,13.12021],[80.20957,13.12021]],[[80.20958,13.12021],[80.20958,13.12021]],[[80.20958,13.12021],[80.20958,13.12021]],[[80.20764,13.12008],[80.20765,13.12008]],[[80.20656,13.11884],[80.20657,13.11876]],[[80.20657,13.11876],[80.20739,13.11879],[80.2074,13.11876]],[[80.20584,13.11875],[80.20533,13.11871]],[[80.22029,13.1182],[80.22036,13.11816],[80.22027,13.11795],[80.22002,13.11799],[80.21949,13.11788],[80.21923,13.11806],[80.21818,13.11785],[80.21817,13.1174],[80.21694,13.11736]],[[80.21229,13.11946],[80.21228,13.11946]],[[80.21228,13.11946],[80.21227,13.11946]],[[80.21242,13.11993],[80.21241,13.12029],[80.21235,13.12031]],[[80.20755,13.11784],[80.20755,13.11784]],[[80.20755,13.11784],[80.20755,13.11784]],[[80.21196,13.11358],[80.21196,13.11358]],[[80.20755,13.11785],[80.20755,13.11784]],[[80.21228,13.11793],[80.21229,13.11793]],[[80.20619,13.11784],[80.20619,13.11783]],[[80.21157,13.11692],[80.21156,13.11691]],[[80.21157,13.11692],[80.21156,13.11691]],[[80.20619,13.11784],[80.2062,13.11784]],[[80.20618,13.11784],[80.20619,13.11784]],[[80.20765,13.12008],[80.20765,13.12008]],[[80.21241,13.11993],[80.21242,13.11993]],[[80.20655,13.11884],[80.20655,13.11883]],[[80.21197,13.11358],[80.21196,13.11358]],[[80.20498,13.12225],[80.20498,13.12225]],[[80.20933,13.11631],[80.20933,13.11631]],[[80.20498,13.12225],[80.20498,13.12224]],[[80.20655,13.11884],[80.20656,13.11884]],[[80.21249,13.11794],[80.2125,13.11794]],[[80.20746,13.11879],[80.20746,13.11879]],[[80.20746,13.11879],[80.20745,13.11904],[80.20769,13.11904]]]},"210516":{"name":"GOKUL NAGAR","code":"210516","ss_code":"2105","volt":"11","len":3.83,"dts":14,"cons":2900,"type":"MultiLineString","coords":[[[80.20825,13.11425],[80.20827,13.1142]],[[80.20827,13.1142],[80.20843,13.11418],[80.20842,13.11405]],[[80.21014,13.11412],[80.21015,13.11412]],[[80.21014,13.11412],[80.21014,13.11412]],[[80.21014,13.11412],[80.21014,13.11412]],[[80.20939,13.11341],[80.20939,13.11341]],[[80.20903,13.11506],[80.20903,13.11507]],[[80.21239,13.11557],[80.21239,13.11557]],[[80.20825,13.11424],[80.20825,13.11424]],[[80.21239,13.11557],[80.2124,13.11558]],[[80.21239,13.11557],[80.2124,13.11557]],[[80.21239,13.11557],[80.21239,13.11557]],[[80.21038,13.11505],[80.21037,13.11506]],[[80.20903,13.11506],[80.20903,13.11506]],[[80.21039,13.11506],[80.21038,13.11505]],[[80.20903,13.11506],[80.20903,13.11506]],[[80.20903,13.11506],[80.20903,13.11506]],[[80.20705,13.11629],[80.2071,13.11721],[80.20786,13.11726]],[[80.20903,13.11507],[80.20903,13.1152],[80.20753,13.11523],[80.20734,13.11526],[80.20733,13.11532]],[[80.20732,13.11532],[80.20732,13.1154],[80.20713,13.11542],[80.20697,13.11615],[80.20704,13.1163]],[[80.21063,13.11303],[80.21056,13.11153],[80.21145,13.11152],[80.21135,13.11164],[80.21159,13.11281],[80.21187,13.11282],[80.21205,13.11354],[80.21195,13.11358]],[[80.20903,13.11506],[80.20905,13.1146],[80.2085,13.11463],[80.20844,13.11419],[80.20827,13.1142]],[[80.20827,13.1142],[80.20825,13.11424]],[[80.21037,13.11506],[80.20903,13.11506]],[[80.20786,13.11726],[80.20785,13.11726]],[[80.21147,13.11222],[80.21118,13.11227],[80.21114,13.11232]],[[80.20939,13.11341],[80.20938,13.11341]],[[80.20939,13.11341],[80.20939,13.11341]],[[80.21038,13.11505],[80.21038,13.11505]],[[80.20939,13.11341],[80.20939,13.11341]],[[80.20825,13.11424],[80.20824,13.11424]],[[80.20704,13.1163],[80.20705,13.1163]],[[80.20704,13.1163],[80.20704,13.1163]],[[80.20732,13.11532],[80.20732,13.11532]],[[80.20732,13.11532],[80.20733,13.11532]],[[80.21038,13.11505],[80.21039,13.11505]],[[80.20786,13.11726],[80.20786,13.11726]],[[80.20938,13.11341],[80.2101,13.11333],[80.21061,13.11335],[80.21058,13.11304],[80.21064,13.11304]],[[80.2124,13.11557],[80.21219,13.11558],[80.21219,13.11606],[80.21121,13.11588],[80.21122,13.11564],[80.21081,13.11565],[80.21077,13.11505],[80.21039,13.11506]],[[80.22028,13.11818],[80.22033,13.11816],[80.22028,13.11803],[80.22,13.11807],[80.2194,13.11795],[80.21925,13.11805],[80.21818,13.11783],[80.21816,13.11739],[80.21615,13.11739],[80.21475,13.11708],[80.21471,13.11725],[80.21395,13.11708],[80.21394,13.11692]],[[80.21394,13.11692],[80.21406,13.11695]],[[80.21406,13.11695],[80.21394,13.11692]],[[80.21394,13.11692],[80.21394,13.11708],[80.21317,13.1169],[80.21313,13.11666],[80.21217,13.11647],[80.21224,13.11611],[80.21224,13.11559],[80.21239,13.11557]],[[80.20732,13.11532],[80.20732,13.11532]],[[80.21078,13.11375],[80.21135,13.11375],[80.21138,13.1139]],[[80.21015,13.11412],[80.21086,13.11408],[80.21078,13.11375]],[[80.21078,13.11375],[80.21068,13.11336],[80.21011,13.11333],[80.20939,13.11341]],[[80.21039,13.11505],[80.21081,13.11504],[80.2108,13.11444],[80.21086,13.1141],[80.21014,13.11412]],[[80.21195,13.11358],[80.21196,13.11358]],[[80.21063,13.11303],[80.21064,13.11303]],[[80.21064,13.11304],[80.21063,13.11303]],[[80.21063,13.11303],[80.21063,13.11303]],[[80.20704,13.1163],[80.20704,13.11629]],[[80.20704,13.1163],[80.20705,13.11629]]]},"210517":{"name":"SRP COLONY","code":"210517","ss_code":"2105","volt":"11","len":4.32,"dts":27,"cons":3793,"type":"MultiLineString","coords":[[[80.2265,13.12025],[80.2265,13.11973],[80.22707,13.11987]],[[80.22707,13.11987],[80.22711,13.11988],[80.22708,13.11998]],[[80.22572,13.12013],[80.22572,13.12013]],[[80.22615,13.11956],[80.22615,13.11957]],[[80.22615,13.11957],[80.22613,13.11964],[80.22649,13.11974],[80.2265,13.12025]],[[80.2265,13.12025],[80.2265,13.12025]],[[80.22374,13.1194],[80.22373,13.1194]],[[80.22313,13.11854],[80.22314,13.11836],[80.22279,13.11838],[80.22274,13.11801],[80.22236,13.11806]],[[80.22708,13.11998],[80.22712,13.1199],[80.22844,13.12019],[80.22881,13.12005],[80.23009,13.11989],[80.2301,13.11993]],[[80.22764,13.11794],[80.22767,13.11799],[80.22843,13.11772],[80.22835,13.11715],[80.2282,13.11691]],[[80.22616,13.11751],[80.22616,13.1175]],[[80.22616,13.11752],[80.22616,13.11751]],[[80.22313,13.11854],[80.22303,13.11964],[80.22243,13.11965],[80.22244,13.11986],[80.22237,13.11986]],[[80.22572,13.12013],[80.22568,13.11947],[80.22613,13.11957]],[[80.22613,13.11957],[80.22614,13.11955]],[[80.22541,13.12086],[80.22541,13.12086]],[[80.22763,13.11792],[80.22763,13.11793]],[[80.22763,13.11793],[80.22763,13.11794]],[[80.22323,13.11861],[80.22323,13.11861]],[[80.22372,13.1194],[80.22381,13.11865],[80.22369,13.11859],[80.22324,13.11861]],[[80.22324,13.11861],[80.22324,13.11861]],[[80.22763,13.11793],[80.22764,13.11794]],[[80.22572,13.12012],[80.22572,13.12013]],[[80.22706,13.11998],[80.22707,13.11987]],[[80.22707,13.11987],[80.22708,13.1198]],[[80.22708,13.1198],[80.22701,13.11977],[80.22699,13.11952]],[[80.22572,13.12013],[80.22572,13.12013]],[[80.22656,13.11841],[80.22591,13.1187],[80.22588,13.11865],[80.22594,13.1186],[80.22583,13.11851],[80.22577,13.11857],[80.22571,13.11851],[80.22579,13.11844],[80.22568,13.11835],[80.22562,13.1184],[80.22557,13.11834],[80.22562,13.11828],[80.22557,13.1182]],[[80.22557,13.1182],[80.22554,13.11816]],[[80.22554,13.11816],[80.22552,13.11814]],[[80.22572,13.12013],[80.22572,13.12013]],[[80.22572,13.12013],[80.22566,13.12014],[80.22569,13.12087],[80.2254,13.12086]],[[80.22616,13.11751],[80.22616,13.11751]],[[80.22615,13.11956],[80.22615,13.11956]],[[80.22615,13.11956],[80.22615,13.11956]],[[80.22614,13.11955],[80.22615,13.11956]],[[80.22615,13.11956],[80.22615,13.11956]],[[80.22373,13.1194],[80.22373,13.1194]],[[80.22448,13.11929],[80.22449,13.11928]],[[80.22541,13.12086],[80.22541,13.12086]],[[80.2301,13.11993],[80.2301,13.11992]],[[80.22707,13.11998],[80.22708,13.11998]],[[80.2265,13.12026],[80.2265,13.12026]],[[80.2265,13.1203],[80.2265,13.1203]],[[80.2278,13.1193],[80.22779,13.1193]],[[80.22541,13.12086],[80.22542,13.12086]],[[80.22779,13.1193],[80.22778,13.1193]],[[80.22779,13.1193],[80.22779,13.11929]],[[80.22699,13.11952],[80.22699,13.11952]],[[80.22763,13.11794],[80.22767,13.11805],[80.22725,13.11819],[80.2273,13.11839]],[[80.22508,13.11942],[80.22511,13.11944],[80.22399,13.12074]],[[80.22323,13.11861],[80.22313,13.11854]],[[80.2265,13.12025],[80.2265,13.12026]],[[80.2273,13.11839],[80.22731,13.11839]],[[80.2265,13.12025],[80.2265,13.12026]],[[80.2273,13.11839],[80.2273,13.11838]],[[80.2301,13.11993],[80.2301,13.11993]],[[80.2301,13.11993],[80.2301,13.11993]],[[80.22541,13.12086],[80.22541,13.12086]],[[80.2265,13.12026],[80.2265,13.12029]],[[80.2265,13.12029],[80.2265,13.1203]],[[80.22572,13.1182],[80.22571,13.1182]],[[80.22565,13.11946],[80.22565,13.11946]],[[80.22565,13.11946],[80.22543,13.1194]],[[80.2301,13.11992],[80.2301,13.11993]],[[80.2301,13.11993],[80.2301,13.11993]],[[80.22324,13.11861],[80.22323,13.11861]],[[80.22572,13.1182],[80.22564,13.11816],[80.22557,13.1182]],[[80.22557,13.1182],[80.22552,13.11819],[80.22542,13.11829],[80.22453,13.11928]],[[80.22453,13.11928],[80.22448,13.11929]],[[80.22571,13.1182],[80.22571,13.1182]],[[80.2257,13.1182],[80.22571,13.1182]],[[80.22707,13.11998],[80.22706,13.11998]],[[80.22448,13.11929],[80.22448,13.11928]],[[80.22448,13.11928],[80.22448,13.11928]],[[80.22809,13.11992],[80.22809,13.12004],[80.22797,13.12003],[80.22708,13.1198]],[[80.22708,13.1198],[80.22615,13.11957]],[[80.22615,13.11957],[80.22613,13.11957]],[[80.22613,13.11957],[80.22565,13.11946]],[[80.22565,13.11946],[80.22572,13.12012]],[[80.22448,13.11929],[80.22448,13.11929]],[[80.22763,13.11793],[80.22763,13.11793]],[[80.22571,13.1182],[80.22572,13.1182]],[[80.22699,13.11952],[80.22699,13.11953]],[[80.22373,13.1194],[80.22372,13.1194]],[[80.22448,13.11928],[80.22378,13.11912],[80.22374,13.1194]],[[80.2301,13.11993],[80.2301,13.11993]],[[80.22731,13.11839],[80.22726,13.11819],[80.2277,13.11805],[80.22775,13.11807],[80.22793,13.11903],[80.2278,13.1193]],[[80.22808,13.11993],[80.22809,13.11992]],[[80.22616,13.1175],[80.2262,13.11763],[80.22613,13.11771],[80.22625,13.11779],[80.22633,13.11794],[80.22673,13.11781],[80.22734,13.11785],[80.2276,13.11782],[80.22763,13.11792]],[[80.22778,13.1193],[80.22802,13.11949],[80.22808,13.11993]],[[80.22448,13.11929],[80.22448,13.11929]],[[80.22708,13.11998],[80.22707,13.11998]],[[80.2273,13.11839],[80.2273,13.11839]],[[80.2254,13.12086],[80.22541,13.12086]],[[80.22707,13.11998],[80.22707,13.11998]],[[80.22571,13.1182],[80.22571,13.11819]],[[80.22025,13.11812],[80.22036,13.11807],[80.22036,13.118],[80.22305,13.1168],[80.22489,13.11651],[80.22492,13.11751],[80.22554,13.11816]],[[80.22554,13.11816],[80.22558,13.11821],[80.22564,13.11816],[80.2257,13.1182]],[[80.22809,13.11992],[80.22808,13.11993]],[[80.22809,13.11992],[80.22809,13.11992]],[[80.2265,13.12026],[80.2265,13.12026]],[[80.2301,13.11993],[80.2301,13.11993]],[[80.22571,13.11819],[80.22564,13.11813],[80.22615,13.11777],[80.22613,13.11771],[80.22619,13.11763],[80.22616,13.11752]],[[80.22449,13.11928],[80.22453,13.11928]],[[80.22453,13.11928],[80.22508,13.11942]]]},"210520":{"name":"CHIDAMBARAM","code":"210520","ss_code":"2105","volt":"11","len":2.22,"dts":9,"cons":29,"type":"MultiLineString","coords":[[[80.22781,13.11486],[80.22781,13.11487]],[[80.22772,13.11512],[80.22772,13.11512]],[[80.22846,13.11525],[80.22838,13.11526],[80.22821,13.11469],[80.22781,13.11479],[80.22781,13.11486]],[[80.22917,13.11405],[80.22926,13.11406]],[[80.22845,13.11523],[80.22846,13.11524]],[[80.22772,13.11513],[80.22819,13.1169]],[[80.22916,13.11405],[80.22917,13.11405]],[[80.2278,13.11487],[80.22776,13.1148]],[[80.22776,13.1148],[80.22763,13.11483],[80.22772,13.11511]],[[80.22819,13.1169],[80.2282,13.1169]],[[80.22819,13.1169],[80.22819,13.11691]],[[80.22776,13.1148],[80.22764,13.11444],[80.22776,13.1148]],[[80.22894,13.11291],[80.22896,13.11296],[80.2292,13.11291],[80.22935,13.11355],[80.22927,13.11405],[80.22916,13.11404]],[[80.22029,13.11821],[80.22038,13.11816],[80.22028,13.11794],[80.22145,13.11747],[80.22078,13.11581],[80.22388,13.1146],[80.22504,13.11422],[80.22663,13.11358],[80.22894,13.11291]],[[80.22916,13.11405],[80.22916,13.11405]],[[80.22772,13.11511],[80.22772,13.11512]],[[80.22819,13.1169],[80.22819,13.1169]],[[80.22781,13.11487],[80.22781,13.11486]],[[80.22772,13.11512],[80.22772,13.11513]],[[80.22846,13.11524],[80.22846,13.11525]],[[80.22916,13.11405],[80.22926,13.11408],[80.22898,13.11444],[80.22829,13.11467],[80.22845,13.11523]],[[80.22781,13.11487],[80.2278,13.11487]],[[80.22819,13.11691],[80.22826,13.11715],[80.22822,13.11715]],[[80.22916,13.11404],[80.22916,13.11405]],[[80.22846,13.11524],[80.22845,13.11524]]]}},"dtrs":{"210501":[{"id":"210501036","name":"PERIYAR NAGAR 14TH STREET DP","kva":"250","cons":8,"lat":13.11595,"lng":80.22077,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210501034","name":"PERIYAR NAGAR 15TH STREET 4TH CROSS SS","kva":"250","cons":8,"lat":13.11669,"lng":80.22021,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210501045","name":"KARTHIKEYAN SALAI SP","kva":"100","cons":3,"lat":13.11575,"lng":80.22131,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"210501044","name":"VIVEKANANTHA ST SP","kva":"100","cons":2,"lat":13.1104,"lng":80.2192,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"210501031","name":"JAGANATHAN SALAI EB OFFICE SS","kva":"250","cons":18,"lat":13.11803,"lng":80.21988,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210501035","name":"ANNA ST TP SS","kva":"100","cons":18,"lat":13.10901,"lng":80.22216,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210501001","name":"PILLAIYAR KOIL SS","kva":"250","cons":483,"lat":13.10924,"lng":80.22014,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210501037","name":"PERIYAR NAGAR 19TH STREET RMU","kva":"100","cons":41,"lat":13.11368,"lng":80.22131,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210501008","name":"PERIYAR NAGAR AUTO STAND SS IV RMU","kva":"500","cons":380,"lat":13.11588,"lng":80.21937,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL ENGG COMPANY","scheme":"RAPDRP"},{"id":"210501027","name":"VENKAT RAMAN DP","kva":"250","cons":210,"lat":13.11438,"lng":80.21961,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210501030","name":"PERIYAR NAGAR 18TH STREET","kva":"500","cons":419,"lat":13.11496,"lng":80.22051,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"SPEC  TRANSFORMER","scheme":"RAPDRP"},{"id":"210501041","name":"GKM COLONY 27TH STREET RMU","kva":"250","cons":15,"lat":13.11282,"lng":80.21822,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"210501040","name":"MUTHUMARIAMMAN KOIL RMU","kva":"500","cons":30,"lat":13.11347,"lng":80.2195,"poles":0,"htFeeders":0,"ltFeeders":0,"make":null,"scheme":null},{"id":"210501029","name":"MUTHU KUMARAPPA TP","kva":"500","cons":365,"lat":13.10949,"lng":80.21852,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"210501026","name":"GKM COLONY 25TH STREET DP","kva":"250","cons":261,"lat":13.11356,"lng":80.21939,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210501043","name":"VENKTRAMAN SALAI SP","kva":"100","cons":3,"lat":13.11591,"lng":80.21951,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"210501003","name":"MUTHUMARI 4P","kva":"500","cons":1783,"lat":13.11103,"lng":80.2196,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210501042","name":"SDAT SP","kva":"250","cons":1,"lat":13.10987,"lng":80.22488,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CAPITAL","scheme":"BOARD"},{"id":"210501039","name":"PERIYAR NAGAR MOSQUE RMU","kva":"250","cons":28,"lat":13.11383,"lng":80.2198,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210501033","name":"PERIYAR NAGAR 21ST STREET TP","kva":"250","cons":12,"lat":13.11571,"lng":80.21997,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210501025","name":"GKM 26 TH DP SS RMU","kva":"250","cons":97,"lat":13.11122,"lng":80.21836,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210501038","name":"MUTHUKUMARAPA SS II","kva":"100","cons":21,"lat":13.10949,"lng":80.21852,"poles":0,"htFeeders":0,"ltFeeders":0,"make":null,"scheme":null}],"210502":[{"id":"210502095","name":"VARALAKSHMI NAGAR","kva":"250","cons":472,"lat":13.12367,"lng":80.21544,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210502090","name":"RC FLATS SS","kva":"250","cons":302,"lat":13.12131,"lng":80.2215,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"VIJAY TRANSFORMERS","scheme":"RAPDRP"},{"id":"210502098","name":"POOMBHUAR NAGAR 28TH STREET SS","kva":"100","cons":51,"lat":13.12225,"lng":80.21987,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210502104","name":"VIJAYA NAGAR SS II","kva":"100","cons":15,"lat":13.12215,"lng":80.21738,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"210502091","name":"VIJAYA NAGAR SS","kva":"250","cons":237,"lat":13.12216,"lng":80.21745,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210502087","name":"SHANTHI NAGAR DP II","kva":"250","cons":475,"lat":13.12,"lng":80.22092,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210502094","name":"ANJUGAM NAGAR V TH STREET SS","kva":"250","cons":187,"lat":13.12067,"lng":80.22195,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"RAPDRP"},{"id":"210502086","name":"VOC SS II","kva":"100","cons":125,"lat":13.13211,"lng":80.20949,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210502099","name":"LAKSHMIPURAM SS I","kva":"500","cons":715,"lat":13.13082,"lng":80.21256,"poles":2,"htFeeders":30,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210502100","name":"VETRIVEL NAGAR SS II RMU","kva":"100","cons":36,"lat":13.12397,"lng":80.22003,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENKATESHWARA ELECTRICAL PVT LTD","scheme":"RAPDRP"},{"id":"210502103","name":"SAROJINI NAGAR SS I 4P","kva":"250","cons":262,"lat":13.12421,"lng":80.21424,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"TAMILNADU TRANSFORMER","scheme":"RAPDRP"},{"id":"210502083","name":"KANNIAMMANKOIL FISHMARKET SS","kva":"500","cons":38,"lat":13.12783,"lng":80.21497,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"210502085","name":"NETAJI STREETSS","kva":"250","cons":32,"lat":13.12224,"lng":80.22109,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"210502074","name":"VETRIVEL NAGAR SS I 3P","kva":"250","cons":934,"lat":13.1232,"lng":80.21892,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}],"210503":[{"id":"210503036","name":"SAMSUNG DP","kva":"250","cons":344,"lat":13.11707,"lng":80.23002,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"CREL","scheme":"RAPDRP"},{"id":"210503033","name":"RAJARAJESHWARI SS TP","kva":"250","cons":1,"lat":13.11691,"lng":80.22614,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210503014","name":"PUMPING STATION SS II","kva":"500","cons":243,"lat":13.11686,"lng":80.22882,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210503047","name":"JEGANATHAN SALAI 1 POLE SS II","kva":"100","cons":8,"lat":13.11618,"lng":80.22736,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"210503037","name":"VISWAM FLATS SS II","kva":"250","cons":80,"lat":13.11562,"lng":80.23135,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHER","scheme":"BOARD"},{"id":"210503002","name":"CHITTI TOWERS 4P","kva":"250","cons":153,"lat":13.11636,"lng":80.22499,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTHAN HEAVY ELECTRICALS","scheme":"RAPDRP"},{"id":"210503040","name":"JAGANATHAN SALAI 11TH ST RMU","kva":"250","cons":1,"lat":13.11645,"lng":80.22447,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210503046","name":"JAGANATHAN SALAI CITY TOWER SS II","kva":"100","cons":6,"lat":13.11633,"lng":80.22521,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"210503001","name":"BUS STAND T OFF DP ONLY SWITCH","kva":"250","cons":5,"lat":13.11579,"lng":80.2242,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210503039","name":"SRP COLONY 2ND ST DP","kva":"250","cons":285,"lat":13.11699,"lng":80.2249,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210503038","name":"JAGANATH SALAI SS III DP ESHWARI","kva":"250","cons":1,"lat":13.11627,"lng":80.22607,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210503045","name":"SRP COLONY 6TH STREET TP","kva":"250","cons":2,"lat":13.11827,"lng":80.22486,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210503043","name":"PERIYAR NAGAR SS RMU","kva":"250","cons":319,"lat":13.11563,"lng":80.22623,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210503034","name":"JAGANATHAN SALAI DP BUS STAND","kva":"500","cons":158,"lat":13.11654,"lng":80.22449,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210503035","name":"MUKHIL SOUP SS","kva":"250","cons":1,"lat":13.11551,"lng":80.22316,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"others","scheme":"BOARD"},{"id":"210503030","name":"MR MALAGAI SS","kva":"500","cons":143,"lat":13.11519,"lng":80.23147,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210503003","name":"PUMPING STATION 5P I RMU","kva":"500","cons":57,"lat":13.11665,"lng":80.22839,"poles":5,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210503032","name":"SRP COLONY 3RD RMU","kva":"250","cons":258,"lat":13.11735,"lng":80.22536,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"GEETHA ELECTRICALS","scheme":"RAPDRP"},{"id":"210503025","name":"PUMPING STATION 5P III RMU","kva":"500","cons":261,"lat":13.11665,"lng":80.2284,"poles":5,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210503041","name":"VISWAM FLATS DP","kva":"500","cons":137,"lat":13.11562,"lng":80.23135,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"}],"210504":[{"id":"210504074","name":"Periyar Nagar 4th St DT","kva":"250","cons":null,"lat":13.11596,"lng":80.22522,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"Vijay Transformers","scheme":"BOARD"},{"id":"210504073","name":"70ft RD IO DT","kva":"250","cons":0,"lat":13.11334,"lng":80.22707,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Vijay Transformers","scheme":"BOARD"},{"id":"210504039","name":"PERIYAR NAGAR 4TH STREET SS III DP","kva":"250","cons":18,"lat":13.11497,"lng":80.22449,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"ACCURATE","scheme":"RAPDRP"},{"id":"210504065","name":"PERIYAR NAGAR SS I RMU","kva":"500","cons":240,"lat":13.11442,"lng":80.22432,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENKATESHWARA ELECTRICAL PVT LTD","scheme":"RAPDRP"},{"id":"210504070","name":"PERIYAR 6TH ST SS SP1","kva":"100","cons":11,"lat":13.11265,"lng":80.22552,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CAPITAL","scheme":"BOARD"},{"id":"210504007","name":"PERIYAR NAGAR SSII RMU","kva":"500","cons":140,"lat":13.11515,"lng":80.22246,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL ENGG COMPANY","scheme":"RAPDRP"},{"id":"210504058","name":"MANTRALAYAM TP","kva":"250","cons":223,"lat":13.11193,"lng":80.22721,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENKATESHWARA ELECTRICAL PVT LTD","scheme":"RAPDRP"},{"id":"210504050","name":"MURUGAN KOIL SS","kva":"100","cons":9,"lat":13.1132,"lng":80.22747,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"KERALA ELECTRICAL ALIED","scheme":"RAPDRP"},{"id":"210504004","name":"15TH STREET RMU","kva":"500","cons":533,"lat":13.11658,"lng":80.22066,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL ENGG COMPANY","scheme":"RAPDRP"},{"id":"210504057","name":"PERIYAR NAGAR 6TH STREET 4P","kva":"250","cons":456,"lat":13.11221,"lng":80.22655,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210504068","name":"JAWAHAR NGR 1ST MAINRD SS","kva":"100","cons":2,"lat":13.11295,"lng":80.22915,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CAPITAL","scheme":"BOARD"},{"id":"210504069","name":"GKM 25TH ST SS2","kva":"100","cons":3,"lat":13.11106,"lng":80.21876,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"CAPITAL","scheme":"BOARD"},{"id":"210504062","name":"PERIYAR NAGAR SS VI RMU","kva":"250","cons":119,"lat":13.11442,"lng":80.22432,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"CREL","scheme":"RAPDRP"},{"id":"210504005","name":"PERIYAR NAGAR SS V RMU","kva":"250","cons":189,"lat":13.11514,"lng":80.22247,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210504038","name":"BALASUPRAMANI SS III TP","kva":"100","cons":18,"lat":13.11566,"lng":80.22255,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210504072","name":"PERIYAR NAGAR 1ST ST SP","kva":"100","cons":9,"lat":13.11485,"lng":80.22488,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CAPITAL","scheme":"BOARD"},{"id":"210504064","name":"PERIYAR NAGAR 4TH STREET SS II TP","kva":"250","cons":63,"lat":13.11459,"lng":80.22598,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"ACCURATE","scheme":"RAPDRP"},{"id":"210504071","name":"PERIYAR NAGAR 12ST SP","kva":"100","cons":5,"lat":13.11688,"lng":80.22262,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CAPITAL","scheme":"BOARD"},{"id":"210504063","name":"AGARWAL SS DP","kva":"100","cons":63,"lat":13.1134,"lng":80.2271,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"KERALA ELECTRICAL ALIED","scheme":"RAPDRP"},{"id":"210504027","name":"PERIYAR NAGAR 4TH STREET TP","kva":"250","cons":313,"lat":13.11435,"lng":80.22632,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"ACCURATE","scheme":"RAPDRP"},{"id":"210504044","name":"PERIYAR NAGAR 6TH STREET SS III","kva":"250","cons":5,"lat":13.11279,"lng":80.22531,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210504054","name":"PERIYAR NAGAR SS 3 RMU","kva":"250","cons":537,"lat":13.11822,"lng":80.22051,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210504056","name":"JAWAHAR NAGAR SS III RMU","kva":"500","cons":142,"lat":13.11323,"lng":80.22725,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"KERALA ELECTRICAL ALIED","scheme":"RAPDRP"},{"id":"210504059","name":"ICICI BANK 4P","kva":"250","cons":138,"lat":13.11161,"lng":80.2269,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210504052","name":"PERIYAR NAGAR 6TH STREET SS II 4P","kva":"100","cons":3,"lat":13.11221,"lng":80.22655,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210504031","name":"CHANDRASEKAR SS","kva":"500","cons":11,"lat":13.11154,"lng":80.22619,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210504049","name":"BALASUPRAMANI DP","kva":"250","cons":339,"lat":13.11594,"lng":80.22267,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210504046","name":"POLICE QUATERS SS I","kva":"100","cons":6,"lat":13.11098,"lng":80.22679,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210504067","name":"KARTHIGEYAN SALAI SS","kva":"100","cons":19,"lat":13.11832,"lng":80.22429,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"210505":[{"id":"210505103","name":"THIRUVETRIAMMAN SS","kva":"63","cons":21,"lat":13.12143,"lng":80.21972,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210505104","name":"POOMBHUGAR NAGAR 14TH SS","kva":"100","cons":35,"lat":13.11956,"lng":80.21413,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHER","scheme":"BOARD"},{"id":"210505058","name":"POOMBUHAR SSII TP","kva":"250","cons":419,"lat":13.1204,"lng":80.216,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"KERALA ELECTRICAL ALIED","scheme":"RAPDRP"},{"id":"210505106","name":"ANJUGAM NAGAR 13TH STREET SS","kva":"100","cons":9,"lat":13.12281,"lng":80.21888,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"210505085","name":"11TH CROSS ST","kva":"500","cons":329,"lat":13.12161,"lng":80.21601,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210505105","name":"MGR NAGAR EARIKARAI SS","kva":"100","cons":3,"lat":13.12407,"lng":80.21312,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"210505090","name":"SUBRAMANIYA STREET","kva":"250","cons":121,"lat":13.1217,"lng":80.21849,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210505084","name":"THIRUVATHIAMMAN KOVIL STREET","kva":"250","cons":144,"lat":13.12153,"lng":80.21984,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210505107","name":"POOMBHUGAR NAGAR 26TH STREET SS","kva":"100","cons":10,"lat":13.12173,"lng":80.21696,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"210505092","name":"ANJUAM NAGAR 15TH STREET DP","kva":"100","cons":80,"lat":13.12165,"lng":80.219,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210505094","name":"CORRPARTION OFFICE SS","kva":"63","cons":4,"lat":13.12224,"lng":80.22049,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210505089","name":"GRN FLATS SS","kva":"250","cons":235,"lat":13.12056,"lng":80.21687,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"SUN-TECH TRANSFORMERS","scheme":"RAPDRP"},{"id":"210505102","name":"1ST MAIN ROAD T OFF","kva":"250","cons":97,"lat":13.12031,"lng":80.21234,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210505093","name":"PRIMARY SCHOOL TP","kva":"100","cons":4,"lat":13.12098,"lng":80.21827,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}],"210513":[{"id":"210513029","name":"VIVEK NAGAR SS","kva":"500","cons":23,"lat":13.12684,"lng":80.21756,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210513032","name":"BALAKUMARAN NAGAR B PART","kva":"250","cons":57,"lat":13.12527,"lng":80.22098,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210513014","name":"PERUNDEVI AMBAL AVENUE SS I","kva":"250","cons":13,"lat":13.12659,"lng":80.21964,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210513011","name":"GIFT PARADISE SS","kva":"500","cons":17,"lat":13.12566,"lng":80.22008,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210513046","name":"SOMANATHAPURAM SS","kva":"100","cons":2,"lat":13.12476,"lng":80.22067,"poles":1,"htFeeders":2,"ltFeeders":1,"make":"OTHER","scheme":"BOARD"},{"id":"210513045","name":"MEENAKSHI NAGAR SS II","kva":"100","cons":5,"lat":13.12531,"lng":80.22055,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210513031","name":"MEENAKSHI NAGAR DP","kva":"250","cons":112,"lat":13.12529,"lng":80.2206,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210513047","name":"SOMANATHAPURAM SS II","kva":"100","cons":5,"lat":13.12472,"lng":80.22066,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"210513028","name":"PERUNDEVI AMBAL AVENUE SS II","kva":"63","cons":6,"lat":13.12707,"lng":80.21981,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210513016","name":"SRI NAGAR COLONY SS TP","kva":"500","cons":161,"lat":13.12776,"lng":80.2173,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210513044","name":"EVERWIN SCHOOL SS","kva":"250","cons":1,"lat":13.12562,"lng":80.22015,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210513015","name":"GANGA FOUNDATION SS","kva":"500","cons":517,"lat":13.12576,"lng":80.2199,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}],"210514":[{"id":"210514025","name":"VEKATESAN SALAI 4P","kva":"500","cons":494,"lat":13.11242,"lng":80.22341,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210514002","name":"VENKATESAN SALAI SS II SINGLE POLE","kva":"100","cons":66,"lat":13.1118,"lng":80.2249,"poles":1,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210514047","name":"COMMUNITY HALL 500 KVA","kva":"500","cons":2,"lat":13.10918,"lng":80.22391,"poles":1,"htFeeders":2,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"210514046","name":"SOMASUNDRAM 1ST ST SP","kva":"100","cons":4,"lat":13.1103,"lng":80.23018,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CAPITAL","scheme":"BOARD"},{"id":"210514016","name":"GKM COLONY 6TH STREET SS II RMU","kva":"500","cons":476,"lat":13.1095,"lng":80.22749,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"TAMILNADU TRANSFORMER","scheme":"RAPDRP"},{"id":"210514023","name":"5TH MAIN RD TP","kva":"250","cons":148,"lat":13.11086,"lng":80.22903,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"RADIO AND ELECTRICAL LIMITED","scheme":"RAPDRP"},{"id":"210514031","name":"LOCO SCHEME 2ND STREET SS BRIDGE","kva":"250","cons":253,"lat":13.10933,"lng":80.22541,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"ASCOTT","scheme":"RAPDRP"},{"id":"210514030","name":"JAWAHAR NAGAR 2ND STREET PARK SS","kva":"100","cons":4,"lat":13.11227,"lng":80.22903,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VOLTAMP","scheme":"RAPDRP"},{"id":"210514028","name":"JAWAHAR NAGAR 3RD MAIN ROAD TP","kva":"250","cons":196,"lat":13.11145,"lng":80.23086,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210514012","name":"KAMARAJ COMPLEX DP","kva":"250","cons":124,"lat":13.11039,"lng":80.22883,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"GEETHA ELECTRICALS","scheme":"RAPDRP"},{"id":"210514029","name":"POLICE QUATERS SS II","kva":"100","cons":2,"lat":13.11109,"lng":80.2268,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210514001","name":"PERIYAR NAGAR 5TH STREET RMU","kva":"500","cons":261,"lat":13.11389,"lng":80.224,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210514006","name":"10TH STREET BALASUBRAMANI SS II TP","kva":"250","cons":258,"lat":13.11436,"lng":80.22203,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"210514027","name":"NADAR CHATIRAM SS DP","kva":"100","cons":1,"lat":13.11088,"lng":80.22026,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210514038","name":"10TH STREET PERIYAR NAGAR SS","kva":"100","cons":5,"lat":13.11423,"lng":80.22291,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"210514005","name":"GKM COLONY 9TH ST SS TP","kva":"100","cons":13,"lat":13.11036,"lng":80.22655,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210514021","name":"GKM COLONY 13TH STREET SS RMU","kva":"500","cons":679,"lat":13.11015,"lng":80.22458,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"210514042","name":"JAWAHAR NAGAR 3RD 1ST CROSS SP","kva":"100","cons":0,"lat":13.11326,"lng":80.22991,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"210514043","name":"JAWAHAR NAGAR 4TH MAIN ROAD SP","kva":"100","cons":11,"lat":13.11149,"lng":80.22887,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDUSTAN","scheme":"BOARD"},{"id":"210514004","name":"CYCLE STAND SS TP","kva":"100","cons":2,"lat":13.10909,"lng":80.22381,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"ASCOTT ELECTRICALS PVT LTD","scheme":"RAPDRP"},{"id":"210514033","name":"JAWAHAR NAGAR 2ND STREET SS RMU","kva":"250","cons":309,"lat":13.11199,"lng":80.22894,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VOLTAMP","scheme":"RAPDRP"},{"id":"210514034","name":"PERIYAR NAGAR 5TH STREET SS II","kva":"250","cons":3,"lat":13.11318,"lng":80.22577,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210514044","name":"JAWAHAR NAGAR 2ND MAIN ROAD SP","kva":"100","cons":5,"lat":13.1124,"lng":80.2291,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CAPITAL","scheme":"BOARD"},{"id":"210514036","name":"24TH STREET GKM COLONY SS","kva":"100","cons":7,"lat":13.11323,"lng":80.22103,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"210514040","name":"15 STREET GKM COLONY SS","kva":"100","cons":15,"lat":13.11157,"lng":80.22408,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"210514035","name":"SUBRAMAINIYAM SS GKM 18TH STREET","kva":"250","cons":450,"lat":13.11062,"lng":80.22252,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"RAPDRP"},{"id":"210514039","name":"GKM 7TH ST SS SP","kva":"100","cons":7,"lat":13.10962,"lng":80.22718,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CAPITAL","scheme":"BOARD"},{"id":"210514019","name":"6TH MAIN ROAD GANGA FLAT TP","kva":"250","cons":149,"lat":13.11067,"lng":80.22814,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"TAMILNADU TRANSFORMER","scheme":"RAPDRP"},{"id":"210514041","name":"JAWAHAR 3RD CIRCULAR ROAD SP","kva":"250","cons":18,"lat":13.11504,"lng":80.22976,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CAPITAL","scheme":"BOARD"},{"id":"210514009","name":"NETHAJI SS GKM 25TH STREET SS","kva":"250","cons":852,"lat":13.1108,"lng":80.22104,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210514003","name":"BARATHIYAR SS","kva":"100","cons":10,"lat":13.11005,"lng":80.22154,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210514045","name":"JAWAHAR NAGAR 2ND CRCLRD SP","kva":"100","cons":9,"lat":13.11515,"lng":80.22958,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CAPITAL","scheme":"BOARD"},{"id":"210514008","name":"GKM COLONY 22ND SS TP","kva":"250","cons":29,"lat":13.11305,"lng":80.22146,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210514007","name":"CHITHARAJAN NAGAR RMU","kva":"500","cons":920,"lat":13.11017,"lng":80.22355,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210514018","name":"ASAI KUDIL SS RMU","kva":"250","cons":10,"lat":13.11288,"lng":80.22223,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210514022","name":"JAYASWATHI PLATS DP","kva":"250","cons":26,"lat":13.11029,"lng":80.23014,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}],"210515":[{"id":"210515040","name":"AXIS BANK DP","kva":"250","cons":260,"lat":13.11947,"lng":80.21228,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210515038","name":"VINAYAGAR KOIL SS DP","kva":"100","cons":113,"lat":13.11863,"lng":80.21227,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210515034","name":"RAJARAJESHWARI NAGAR SS","kva":"250","cons":654,"lat":13.11793,"lng":80.21229,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"MOHINI TRANSFORMER","scheme":"RAPDRP"},{"id":"210515030","name":"POOMBUHAR SS I","kva":"250","cons":539,"lat":13.11794,"lng":80.21249,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"KERALA ELECTRICAL ALIED","scheme":"RAPDRP"},{"id":"210515063","name":"don","kva":"100","cons":null,"lat":13.11884,"lng":80.20781,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"210515064","name":"don","kva":"100","cons":null,"lat":13.11882,"lng":80.2078,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"210515061","name":"GANESH NAGAR","kva":"100","cons":9,"lat":13.11906,"lng":80.20769,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VEI","scheme":"BOARD"},{"id":"210515055","name":"SRINIVASA SS I KANCI BAKERY","kva":"500","cons":538,"lat":13.11883,"lng":80.20655,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"RAPDRP"},{"id":"210515059","name":"JANAKIRAM COLONY SS II DON BOSCO OPP","kva":"250","cons":303,"lat":13.11876,"lng":80.20741,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"RAPDRP"},{"id":"210515047","name":"BHARATHI NAGAR RAJAJI NGR EXT","kva":"100","cons":4,"lat":13.11444,"lng":80.2116,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHER","scheme":"BOARD"},{"id":"210515062","name":"JANAKIRAM SS11","kva":"100","cons":9,"lat":13.11749,"lng":80.20977,"poles":11,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"210515045","name":"THIRUMURUGA SS II","kva":"100","cons":6,"lat":13.11822,"lng":80.20907,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210515058","name":"ROGINI STREET SS DP","kva":"100","cons":6,"lat":13.11335,"lng":80.21136,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"210515005","name":"VV NAGAR UTSS PARK","kva":"250","cons":730,"lat":13.11691,"lng":80.21156,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210515057","name":"JANAKIRAM COLONY 1ST MAIN ROAD SS","kva":"500","cons":400,"lat":13.11726,"lng":80.20785,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"210515008","name":"TEACHERS GUIDE COLONY","kva":"250","cons":427,"lat":13.11631,"lng":80.20933,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"210515052","name":"VV NAGAR SS RMU","kva":"250","cons":2,"lat":13.11641,"lng":80.21219,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"210515007","name":"THIRUMURUGA SS I","kva":"250","cons":575,"lat":13.11822,"lng":80.20907,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}],"210516":[{"id":"210516028","name":"PETERS STREET SS","kva":"250","cons":14,"lat":13.11406,"lng":80.20842,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"MOHINI","scheme":"RAPDRP"},{"id":"210516019","name":"NETHAJI SS","kva":"500","cons":219,"lat":13.11629,"lng":80.20704,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTHAN HEAVY ELECTRICALS","scheme":"RAPDRP"},{"id":"210516023","name":"VINAYAGA STREET SS","kva":"250","cons":15,"lat":13.11424,"lng":80.20824,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"MOHINI TRANSFORMER","scheme":"RAPDRP"},{"id":"210516034","name":"VV NAGAR 5TH STREET SS","kva":"250","cons":128,"lat":13.11557,"lng":80.21239,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTAN TRANSFORMER","scheme":"RAPDRP"},{"id":"210516018","name":"PARTHIBAN STREET","kva":"250","cons":326,"lat":13.11506,"lng":80.20903,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"210516003","name":"GANGA SS II 4P","kva":"250","cons":301,"lat":13.11341,"lng":80.20939,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210516036","name":"ROHINI SS II","kva":"500","cons":28,"lat":13.1139,"lng":80.21138,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"210516001","name":"GANGA SS I RMU","kva":"250","cons":455,"lat":13.11341,"lng":80.20939,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"210516012","name":"KAMARAJ SS 4P","kva":"500","cons":390,"lat":13.11303,"lng":80.21064,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210516017","name":"MUTHU STREET SS","kva":"250","cons":394,"lat":13.11532,"lng":80.20732,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"VENKATESHWARA ELECTRICAL PVT LTD","scheme":"RAPDRP"},{"id":"210516014","name":"MURUGA NAGAR 4TH STREET SS","kva":"250","cons":27,"lat":13.11695,"lng":80.21406,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"210516035","name":"SUBASH STREET SS","kva":"100","cons":1,"lat":13.11232,"lng":80.21114,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"210516009","name":"THANIGAI SS","kva":"250","cons":90,"lat":13.11412,"lng":80.21014,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"ECI","scheme":"BOARD"},{"id":"210516010","name":"GOKUL 1ST STREET SS","kva":"250","cons":499,"lat":13.11505,"lng":80.21038,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"CREL","scheme":"RAPDRP"}],"210517":[{"id":"210517025","name":"BAGAVATHI AMMAL SS","kva":"100","cons":8,"lat":13.11805,"lng":80.22236,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"},{"id":"210517009","name":"BARATHI NAGAR SS","kva":"100","cons":19,"lat":13.11986,"lng":80.22237,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL","scheme":"RAPDRP"},{"id":"210517007","name":"HARIDOSS SS 2 TP","kva":"250","cons":18,"lat":13.1194,"lng":80.22373,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210517008","name":"HARIDOSS SS III","kva":"100","cons":24,"lat":13.11854,"lng":80.22313,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210517006","name":"HARIDOSS DP","kva":"250","cons":558,"lat":13.11861,"lng":80.22323,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210517026","name":"RAM NARGAR SS V","kva":"100","cons":1,"lat":13.11997,"lng":80.22755,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"CAPITAL","scheme":"BOARD"},{"id":"210517016","name":"LAKSHMI AMMAN NAGAR RMU DON BOSCO SCHOOL","kva":"250","cons":134,"lat":13.12013,"lng":80.22572,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210517023","name":"P M ROAD SS I","kva":"100","cons":2,"lat":13.1194,"lng":80.22543,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"210517011","name":"RAM NAGAR SS I RMU","kva":"500","cons":644,"lat":13.11993,"lng":80.22808,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210517012","name":"LAKSHMAN NAGAR SS III RMU","kva":"250","cons":12,"lat":13.12086,"lng":80.22541,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210517017","name":"RAM NAGAR SS III 4P","kva":"250","cons":2,"lat":13.1203,"lng":80.2265,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"BALA INDUSTRIES","scheme":"RAPDRP"},{"id":"210517019","name":"LAKSHMAN NAGAR SS II EAST RMU","kva":"100","cons":10,"lat":13.11956,"lng":80.22615,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210517013","name":"RAM NAGAR SS IV RMU","kva":"250","cons":368,"lat":13.11929,"lng":80.22779,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"RAPDRP"},{"id":"210517018","name":"CHELLIAMMAN SS RMU","kva":"250","cons":14,"lat":13.11953,"lng":80.22699,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210517015","name":"RAM NAGAR SS II 4P","kva":"250","cons":297,"lat":13.12026,"lng":80.2265,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL ENGG COMPANY","scheme":"RAPDRP"},{"id":"210517010","name":"SATHYA SS DP","kva":"250","cons":54,"lat":13.11838,"lng":80.2273,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210517014","name":"COMMUNITY HALL SS TP","kva":"250","cons":175,"lat":13.11998,"lng":80.22707,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210517028","name":"SRP 3RD ST SP","kva":"250","cons":14,"lat":13.11734,"lng":80.2252,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CAPITAL","scheme":"BOARD"},{"id":"210517002","name":"SRP COLONY 8TH TP RMU","kva":"250","cons":252,"lat":13.11929,"lng":80.22448,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210517022","name":"SARAM MAHAL SS","kva":"250","cons":14,"lat":13.11942,"lng":80.22508,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210517029","name":"RAJA THOTTAM TNHUDB 1","kva":"250","cons":148,"lat":13.11783,"lng":80.2276,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"CAPITAL","scheme":"BOARD"},{"id":"210517030","name":"NITHYAMIRTHAM SP","kva":"100","cons":0,"lat":13.11832,"lng":80.22674,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CAPITAL","scheme":"BOARD"},{"id":"210517024","name":"SUDHA MANIKKAM SP","kva":"250","cons":11,"lat":13.11738,"lng":80.22828,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"CAPITAL","scheme":"BOARD"},{"id":"210517020","name":"SRP COLONY 14TH STREET TP","kva":"250","cons":2,"lat":13.11751,"lng":80.22616,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210517027","name":"GRACE SP","kva":"100","cons":1,"lat":13.1184,"lng":80.22656,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"210517021","name":"SRP COLONY DP","kva":"250","cons":493,"lat":13.1182,"lng":80.22571,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210517005","name":"RAJA THOTTAM 4P","kva":"250","cons":516,"lat":13.11793,"lng":80.22763,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA","scheme":"RAPDRP"}],"210520":[{"id":"210520009","name":"MLA OFFICE SS II","kva":"100","cons":4,"lat":13.11405,"lng":80.22923,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"210520008","name":"BATA SHOW ROOM SS","kva":"100","cons":1,"lat":13.11444,"lng":80.22764,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHER","scheme":"BOARD"},{"id":"210520003","name":"70 FEET RD 4P","kva":"250","cons":67,"lat":13.1169,"lng":80.2282,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"RAPDRP"},{"id":"210520002","name":"TEMPLE ROAD TP","kva":"250","cons":229,"lat":13.11524,"lng":80.22845,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"KERALA ELECTRICAL ALIED","scheme":"RAPDRP"},{"id":"210520001","name":"MLA OFFICE SS I RMU","kva":"250","cons":230,"lat":13.11405,"lng":80.22917,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"210520004","name":"ANJAPPAR DP","kva":"250","cons":87,"lat":13.11512,"lng":80.22772,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210520005","name":"POST OFFICE ROAD TP","kva":"500","cons":168,"lat":13.11486,"lng":80.22781,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"210520006","name":"THALAPPAKATTI SS","kva":"100","cons":3,"lat":13.11715,"lng":80.22822,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"RAPDRP"},{"id":"210520007","name":"KFC SS","kva":"500","cons":2,"lat":13.11697,"lng":80.22821,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHER","scheme":"BOARD"}]}}