{"substationCode":"2120","feeders":{"212001":{"name":"ALEL-I","code":"212001","ss_code":"2120","volt":"11","len":8.98,"dts":20,"cons":3816,"type":"MultiLineString","coords":[[[80.32987,13.23167],[80.32988,13.23166]],[[80.32305,13.21087],[80.32304,13.21087]],[[80.32304,13.21087],[80.32301,13.2108]],[[80.32301,13.2108],[80.32299,13.21078]],[[80.32299,13.21078],[80.32299,13.21077]],[[80.32299,13.21077],[80.32283,13.2105]],[[80.32283,13.2105],[80.3227,13.2103],[80.32175,13.21076]],[[80.32561,13.22732],[80.32566,13.22725]],[[80.32796,13.22753],[80.32796,13.22753]],[[80.32796,13.22752],[80.32796,13.22753]],[[80.32825,13.22866],[80.32826,13.22866]],[[80.32766,13.22617],[80.32759,13.2262],[80.32796,13.22752]],[[80.32796,13.22752],[80.32796,13.22752]],[[80.32635,13.22742],[80.32636,13.22742]],[[80.32765,13.22618],[80.32765,13.22617]],[[80.32332,13.21134],[80.32332,13.21135]],[[80.32332,13.21135],[80.32265,13.21169],[80.32269,13.21177]],[[80.32635,13.22743],[80.32657,13.22748],[80.32734,13.22802],[80.32751,13.22834],[80.32767,13.22881],[80.3276,13.22883],[80.32761,13.22887]],[[80.32796,13.22753],[80.32796,13.22754]],[[80.32159,13.20729],[80.32188,13.20722],[80.32191,13.20726]],[[80.32191,13.20726],[80.32195,13.20725]],[[80.32195,13.20725],[80.32205,13.20722]],[[80.32761,13.22887],[80.32761,13.22887]],[[80.32761,13.22887],[80.32762,13.22888]],[[80.32762,13.22888],[80.32762,13.22888]],[[80.32761,13.22887],[80.32761,13.22887]],[[80.32761,13.22887],[80.32761,13.22888]],[[80.32765,13.22618],[80.32766,13.22617]],[[80.32761,13.22888],[80.32768,13.2289],[80.32777,13.22914]],[[80.32622,13.21765],[80.32624,13.21774],[80.3264,13.21773],[80.32644,13.21777],[80.32768,13.22182],[80.32806,13.22328],[80.32806,13.22395],[80.32799,13.22433],[80.32736,13.22573],[80.32754,13.22603]],[[80.32754,13.22603],[80.3276,13.22618]],[[80.3276,13.22618],[80.32765,13.22618]],[[80.32826,13.22866],[80.32826,13.22866]],[[80.32423,13.22799],[80.32422,13.22799]],[[80.32422,13.22799],[80.32422,13.22799]],[[80.32157,13.20727],[80.32189,13.20721],[80.32191,13.20726]],[[80.32191,13.20726],[80.32195,13.20725]],[[80.32195,13.20725],[80.32206,13.20721]],[[80.32566,13.22725],[80.32573,13.22711],[80.32492,13.22679],[80.32442,13.22808],[80.32423,13.22799]],[[80.32762,13.22888],[80.32762,13.22888]],[[80.32762,13.22888],[80.32775,13.22883],[80.32775,13.22877],[80.32825,13.22866]],[[80.32765,13.22617],[80.3276,13.22618]],[[80.3276,13.22618],[80.32746,13.22585],[80.32735,13.22573],[80.327,13.22641],[80.32677,13.22702],[80.32645,13.22742],[80.32637,13.22738],[80.32635,13.22741]],[[80.32635,13.22741],[80.32635,13.22742]],[[80.32622,13.21765],[80.32495,13.21783],[80.32498,13.21801]],[[80.32561,13.22733],[80.32561,13.22732]],[[80.32561,13.22734],[80.32561,13.22733]],[[80.32561,13.22733],[80.32561,13.22733]],[[80.32635,13.22742],[80.32635,13.22742]],[[80.32635,13.22742],[80.32635,13.22742]],[[80.323,13.21078],[80.32301,13.21078]],[[80.32301,13.21078],[80.32301,13.21079]],[[80.32657,13.22982],[80.32657,13.22982]],[[80.32657,13.22982],[80.32658,13.22982]],[[80.32656,13.22982],[80.32657,13.22982]],[[80.32531,13.22943],[80.32532,13.22943]],[[80.32531,13.22943],[80.32532,13.22944]],[[80.32531,13.22943],[80.32531,13.22943]],[[80.32422,13.22799],[80.32422,13.22799]],[[80.32796,13.22752],[80.32815,13.22809]],[[80.323,13.21079],[80.32301,13.21079]],[[80.32301,13.21079],[80.32301,13.21079]],[[80.32301,13.21079],[80.32301,13.21079]],[[80.32301,13.21079],[80.32301,13.21079]],[[80.32777,13.22914],[80.32768,13.22918]],[[80.32761,13.22887],[80.32761,13.22887]],[[80.32635,13.22742],[80.32635,13.22743]],[[80.32761,13.22887],[80.32761,13.22887]],[[80.32765,13.22618],[80.32765,13.22618]],[[80.32498,13.21801],[80.32498,13.21802]],[[80.32498,13.21802],[80.32498,13.21802]],[[80.32623,13.21765],[80.32622,13.21765]],[[80.32623,13.21765],[80.32622,13.21765]],[[80.32624,13.21765],[80.32623,13.21765]],[[80.32987,13.23166],[80.32987,13.23167]],[[80.32636,13.22742],[80.32635,13.22741]],[[80.32635,13.22741],[80.32575,13.22712],[80.32561,13.22734]],[[80.32754,13.22603],[80.32781,13.22594],[80.32787,13.226]],[[80.32301,13.21079],[80.32301,13.21079]],[[80.32301,13.21079],[80.32301,13.21079]],[[80.32301,13.21079],[80.32301,13.21079]],[[80.32301,13.21079],[80.323,13.21079]],[[80.32422,13.22799],[80.32464,13.22817],[80.32446,13.22872],[80.32478,13.22886],[80.32467,13.22903],[80.32531,13.22943]],[[80.32532,13.22944],[80.32558,13.22958],[80.32608,13.22969],[80.32638,13.22981],[80.32641,13.22977],[80.32656,13.22982]],[[80.32301,13.21079],[80.323,13.21078]],[[80.323,13.21078],[80.323,13.21078]],[[80.32765,13.22618],[80.32765,13.22618]],[[80.32823,13.22988],[80.32983,13.22942],[80.32978,13.22929]],[[80.32777,13.22914],[80.32788,13.22939],[80.32827,13.22994],[80.32839,13.2304],[80.32854,13.23066],[80.32987,13.23166]],[[80.32314,13.21105],[80.32313,13.21105]],[[80.32313,13.21105],[80.32301,13.21112]],[[80.323,13.21078],[80.32299,13.21078]],[[80.32299,13.21078],[80.32301,13.2108]],[[80.32301,13.2108],[80.32304,13.21087]],[[80.32304,13.21087],[80.32313,13.21105]],[[80.32313,13.21105],[80.32332,13.21135]],[[80.32332,13.21135],[80.32412,13.21248],[80.32491,13.21344],[80.32565,13.21467],[80.32594,13.21553],[80.32649,13.21761],[80.32624,13.21765]],[[80.31689,13.20327],[80.31688,13.20327]],[[80.32162,13.20755],[80.32163,13.20755]],[[80.32162,13.20755],[80.32162,13.20755]],[[80.32152,13.20511],[80.32153,13.20511]],[[80.32162,13.20754],[80.32162,13.20755]],[[80.32153,13.20511],[80.32152,13.20511]],[[80.32108,13.20502],[80.32108,13.20502]],[[80.32108,13.20502],[80.32108,13.20502]],[[80.32108,13.20502],[80.32108,13.20501]],[[80.32108,13.20502],[80.32108,13.20503]],[[80.32108,13.20501],[80.32129,13.20496],[80.32134,13.20512],[80.32152,13.20507],[80.32153,13.20511]],[[80.32108,13.20503],[80.32125,13.20562],[80.32162,13.20754]],[[80.31522,13.20958],[80.31519,13.20952],[80.31644,13.20911],[80.31542,13.20642],[80.32108,13.20502]],[[80.32108,13.20502],[80.32108,13.20502]],[[80.32108,13.20502],[80.32079,13.20451],[80.32023,13.20409]],[[80.32023,13.20409],[80.31978,13.20375],[80.31925,13.2035],[80.31868,13.20346],[80.31806,13.20331],[80.31749,13.2031]],[[80.31749,13.2031],[80.31674,13.20266],[80.31597,13.20013],[80.31579,13.19939],[80.31554,13.19874],[80.31572,13.19868]],[[80.32162,13.20755],[80.32162,13.20762],[80.3218,13.20759],[80.32199,13.2084],[80.32221,13.20905],[80.32238,13.20953],[80.32283,13.2105]],[[80.32283,13.2105],[80.32296,13.21079],[80.32299,13.21077]],[[80.32299,13.21077],[80.323,13.21078]],[[80.31689,13.20327],[80.3169,13.20321],[80.31749,13.2031]],[[80.31749,13.2031],[80.31763,13.20309],[80.31842,13.20335],[80.31912,13.20345],[80.31951,13.20356],[80.32003,13.20383],[80.32029,13.20402],[80.32023,13.20409]],[[80.32023,13.20409],[80.32029,13.20413]],[[80.31522,13.20958],[80.31518,13.20952],[80.31643,13.20911],[80.31542,13.20641],[80.31744,13.2059]],[[80.31066,13.19002],[80.31026,13.19013],[80.31062,13.19084],[80.31052,13.19088]],[[80.31744,13.2059],[80.31744,13.20589]],[[80.31744,13.20589],[80.31745,13.20589]],[[80.31572,13.19868],[80.31573,13.19869]]]},"212002":{"name":"ALEL-II","code":"212002","ss_code":"2120","volt":"11","len":0.29,"dts":4,"cons":171,"type":"MultiLineString","coords":[[[80.31738,13.20306],[80.31999,13.20254]]]},"212004":{"name":"ICI","code":"212004","ss_code":"2120","volt":"11","len":2.54,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.31544,13.20956],[80.31542,13.20949],[80.31639,13.20921],[80.3156,13.20716],[80.31449,13.20373],[80.31681,13.20293],[80.31696,13.20279],[80.31704,13.20254],[80.31699,13.20233],[80.3168,13.20214],[80.31612,13.20011],[80.31593,13.19937],[80.31483,13.19659],[80.31433,13.19556],[80.3137,13.19258],[80.31572,13.19223],[80.31561,13.19164],[80.31554,13.19164]],[[80.31553,13.19164],[80.31554,13.19164]],[[80.31554,13.19164],[80.31553,13.19164]]]},"212005":{"name":"INDUSTRIAL FEEDER I","code":"212005","ss_code":"2120","volt":"11","len":4.31,"dts":9,"cons":1033,"type":"MultiLineString","coords":[[[80.32029,13.20414],[80.3203,13.20414]],[[80.31682,13.20307],[80.31682,13.20307]],[[80.32107,13.20502],[80.32108,13.20502]],[[80.31632,13.20937],[80.31632,13.20937]],[[80.31725,13.20409],[80.31725,13.20409]],[[80.32067,13.20388],[80.32068,13.20388]],[[80.32068,13.20388],[80.32068,13.20388]],[[80.32068,13.20388],[80.32069,13.20388]],[[80.3203,13.20414],[80.32067,13.20388]],[[80.31557,13.20951],[80.31561,13.20946],[80.31625,13.20927],[80.31631,13.20938]],[[80.31682,13.20307],[80.31683,13.20326],[80.31688,13.20327]],[[80.31689,13.20327],[80.31663,13.20331],[80.31709,13.20412],[80.31725,13.20409]],[[80.31745,13.20589],[80.32107,13.20502]],[[80.32029,13.20414],[80.32029,13.20414]],[[80.32029,13.20413],[80.32029,13.20414]],[[80.31441,13.20281],[80.3144,13.20281]],[[80.31682,13.20306],[80.31682,13.20307]],[[80.31725,13.20409],[80.31725,13.20409]],[[80.31688,13.20327],[80.31689,13.20327]],[[80.31688,13.20327],[80.31689,13.20327]],[[80.31461,13.20418],[80.31461,13.20418]],[[80.31436,13.20384],[80.31452,13.20379],[80.31451,13.2037],[80.31671,13.20298],[80.31673,13.20305],[80.31682,13.20306]],[[80.31112,13.19315],[80.31112,13.19315]],[[80.31112,13.19315],[80.31063,13.19324]],[[80.31063,13.19324],[80.31024,13.19332]],[[80.31024,13.19332],[80.30965,13.19344]],[[80.30832,13.1937],[80.30754,13.19375]],[[80.30965,13.19344],[80.30911,13.19357]],[[80.30911,13.19357],[80.30832,13.1937]],[[80.31238,13.19804],[80.31238,13.19803]],[[80.31441,13.20281],[80.3144,13.20281]],[[80.31688,13.20327],[80.31688,13.20327]],[[80.31437,13.20385],[80.31437,13.20384]],[[80.31437,13.20385],[80.31436,13.20384]],[[80.312,13.19691],[80.31199,13.19691]],[[80.312,13.19691],[80.312,13.19691]],[[80.312,13.19691],[80.312,13.19691]],[[80.31238,13.19803],[80.31238,13.19802]],[[80.31137,13.19425],[80.31137,13.19425]],[[80.31137,13.19425],[80.31137,13.19424]],[[80.31137,13.19426],[80.31137,13.19425]],[[80.31169,13.19454],[80.3117,13.19454]],[[80.31441,13.20282],[80.31441,13.20281]],[[80.31682,13.20307],[80.31683,13.20307]],[[80.3117,13.19454],[80.31169,13.19454]],[[80.31238,13.19803],[80.31237,13.19802]],[[80.31631,13.20938],[80.31632,13.20937]],[[80.31461,13.20417],[80.31461,13.20418]],[[80.31437,13.20385],[80.31436,13.20384]],[[80.31289,13.19961],[80.31289,13.19961]],[[80.31289,13.19962],[80.31289,13.19961]],[[80.31289,13.19961],[80.31289,13.19961]],[[80.31137,13.19425],[80.31112,13.19315]],[[80.31112,13.19315],[80.31072,13.19139],[80.31052,13.19088]],[[80.31052,13.19088],[80.31052,13.19088]],[[80.31632,13.20937],[80.3158,13.20798],[80.31544,13.20717],[80.31433,13.20387],[80.31437,13.20385]],[[80.31437,13.20384],[80.31451,13.20381],[80.31461,13.20417]],[[80.31436,13.20384],[80.31433,13.20386],[80.31402,13.20293],[80.31441,13.20282]],[[80.3144,13.20281],[80.31401,13.20291],[80.31289,13.19962]],[[80.31137,13.19424],[80.31152,13.19421],[80.3116,13.19454],[80.31169,13.19454]],[[80.31289,13.19961],[80.31238,13.19804]],[[80.31237,13.19802],[80.31207,13.19691]],[[80.31207,13.19691],[80.31137,13.19426]],[[80.31238,13.19802],[80.31207,13.19691]],[[80.31207,13.19691],[80.312,13.19691]],[[80.31437,13.20385],[80.31437,13.20385]],[[80.31052,13.19088],[80.31043,13.19072],[80.30768,13.19117],[80.30762,13.19123]],[[80.31209,13.19701],[80.31195,13.19706],[80.31193,13.19699]]]},"212006":{"name":"INDUSTRIAL FEEDER II","code":"212006","ss_code":"2120","volt":"11","len":5.93,"dts":14,"cons":4254,"type":"MultiLineString","coords":[[[80.31626,13.20918],[80.31626,13.20918]],[[80.31626,13.20918],[80.31628,13.20917]],[[80.3062,13.19066],[80.3062,13.19066]],[[80.3062,13.19066],[80.30626,13.19099],[80.30494,13.19154],[80.30479,13.1917],[80.30462,13.19204]],[[80.31587,13.20821],[80.31512,13.20835],[80.31489,13.20837],[80.31489,13.20831]],[[80.31632,13.20937],[80.31626,13.20918]],[[80.31626,13.20918],[80.31543,13.20717],[80.31433,13.20387],[80.31437,13.20385]],[[80.31053,13.19089],[80.31053,13.19089]],[[80.31053,13.1909],[80.31053,13.19089]],[[80.30865,13.18869],[80.30865,13.18869]],[[80.31053,13.19089],[80.31053,13.19088]],[[80.31052,13.19088],[80.31053,13.19089]],[[80.31053,13.19089],[80.31053,13.19088]],[[80.30935,13.19186],[80.30934,13.19186]],[[80.307,13.18936],[80.30635,13.18956],[80.30541,13.18971],[80.30536,13.18948],[80.30517,13.18953]],[[80.3059,13.18656],[80.3059,13.18657]],[[80.31053,13.19088],[80.30995,13.18969],[80.30981,13.18958],[80.30923,13.18951],[80.30912,13.18945],[80.30899,13.18935],[80.30865,13.1887]],[[80.31368,13.20196],[80.3124,13.19812],[80.31141,13.19446],[80.31071,13.19139],[80.31053,13.1909]],[[80.31436,13.20384],[80.31432,13.20385],[80.31369,13.202]],[[80.31369,13.202],[80.31368,13.20197]],[[80.30755,13.18661],[80.30756,13.18662]],[[80.30481,13.1896],[80.3048,13.1896]],[[80.30934,13.19186],[80.30941,13.19193],[80.30951,13.19232],[80.30952,13.19248],[80.30947,13.19248],[80.3095,13.19291]],[[80.31632,13.20937],[80.31632,13.20937]],[[80.3095,13.19292],[80.30951,13.19293]],[[80.3095,13.19292],[80.30951,13.19292]],[[80.3082,13.18939],[80.3082,13.18939]],[[80.30819,13.18938],[80.3082,13.18939]],[[80.30584,13.18645],[80.30512,13.1866],[80.30461,13.18657]],[[80.30756,13.18662],[80.30742,13.18617],[80.30586,13.18645]],[[80.3082,13.18939],[80.30826,13.18939],[80.30825,13.18936]],[[80.30825,13.18936],[80.30817,13.18891]],[[80.30817,13.18891],[80.30812,13.18867]],[[80.30812,13.18867],[80.3081,13.18852],[80.30853,13.18842]],[[80.30853,13.18842],[80.30865,13.18839],[80.3077,13.18641],[80.30752,13.18648],[80.30755,13.18661]],[[80.3082,13.18939],[80.3082,13.18939]],[[80.30865,13.18869],[80.30865,13.18869]],[[80.30756,13.18662],[80.30756,13.18662]],[[80.31631,13.20938],[80.31632,13.20937]],[[80.3048,13.1896],[80.3048,13.1896]],[[80.30756,13.18662],[80.30756,13.18662]],[[80.3137,13.20199],[80.31369,13.202]],[[80.31369,13.202],[80.3137,13.20206],[80.31265,13.20238],[80.31272,13.20261],[80.3126,13.20265],[80.31263,13.20273]],[[80.30619,13.19066],[80.3062,13.19067]],[[80.3059,13.18656],[80.3059,13.18656]],[[80.30629,13.18797],[80.30629,13.18798]],[[80.3059,13.18656],[80.3059,13.18657]],[[80.30585,13.18645],[80.30584,13.18645]],[[80.30865,13.18869],[80.30862,13.18862]],[[80.30862,13.18862],[80.30853,13.18842]],[[80.30853,13.18842],[80.30809,13.18851],[80.30812,13.18867]],[[80.30812,13.18867],[80.30818,13.18891]],[[80.30818,13.18891],[80.30825,13.18936]],[[80.30825,13.18936],[80.30819,13.18938]],[[80.31052,13.19088],[80.31053,13.19089]],[[80.31368,13.20197],[80.31368,13.20197]],[[80.30934,13.19186],[80.30934,13.19186]],[[80.3137,13.20199],[80.3137,13.20199]],[[80.31053,13.19088],[80.31057,13.19107],[80.31017,13.19115]],[[80.30517,13.18953],[80.30445,13.18968],[80.30441,13.18952]],[[80.30717,13.18925],[80.30718,13.1893]],[[80.30718,13.1893],[80.307,13.18936]],[[80.30717,13.18924],[80.30717,13.18924]],[[80.30717,13.18924],[80.30717,13.18925]],[[80.30717,13.18924],[80.30717,13.18925]],[[80.30865,13.18869],[80.30862,13.18862]],[[80.30862,13.18862],[80.30853,13.18843],[80.30811,13.18851],[80.30818,13.18891]],[[80.30818,13.18891],[80.30817,13.18891]],[[80.30817,13.18891],[80.30712,13.18906],[80.30717,13.18924]],[[80.30717,13.18925],[80.30718,13.1893]],[[80.30718,13.1893],[80.30739,13.19009],[80.30616,13.19053],[80.30619,13.19066]],[[80.30584,13.18645],[80.3059,13.18656]],[[80.3044,13.18951],[80.30446,13.18968],[80.30481,13.1896]],[[80.31368,13.20196],[80.31369,13.20198]],[[80.30441,13.18952],[80.30441,13.18951]],[[80.30629,13.18798],[80.30629,13.18798]],[[80.31263,13.20273],[80.31263,13.20274]],[[80.30585,13.18645],[80.30584,13.18645]],[[80.30586,13.18645],[80.30585,13.18645]],[[80.3095,13.19291],[80.3095,13.19292]],[[80.3059,13.18657],[80.30598,13.18657],[80.30629,13.18797]],[[80.3062,13.19067],[80.3062,13.19066]],[[80.3062,13.19066],[80.3062,13.19066]],[[80.30441,13.18951],[80.3044,13.18951]],[[80.30441,13.18951],[80.3044,13.18951]],[[80.31263,13.20274],[80.31263,13.20273]],[[80.31552,13.20953],[80.3155,13.20948],[80.31626,13.20926],[80.31631,13.20938]],[[80.30865,13.1887],[80.30865,13.18869]],[[80.31017,13.19115],[80.30929,13.19135],[80.30942,13.19182],[80.30935,13.19186]],[[80.30865,13.18869],[80.30865,13.18869]],[[80.30934,13.19186],[80.30934,13.19186]],[[80.31369,13.20198],[80.3137,13.20199]],[[80.31437,13.20385],[80.31436,13.20385]],[[80.31436,13.20385],[80.31436,13.20384]],[[80.31368,13.20197],[80.31368,13.20196]],[[80.30717,13.18924],[80.30717,13.18924]],[[80.30865,13.18869],[80.30865,13.18869]],[[80.31368,13.20197],[80.31368,13.20196]],[[80.31067,13.19002],[80.31066,13.19002]],[[80.31067,13.19001],[80.31067,13.19002]],[[80.31103,13.18999],[80.31067,13.19001]],[[80.31274,13.18979],[80.31247,13.18982]],[[80.31319,13.18974],[80.31274,13.18979]],[[80.31201,13.18989],[80.31172,13.18991]],[[80.31247,13.18982],[80.31201,13.18989]],[[80.31141,13.18995],[80.31103,13.18999]],[[80.31172,13.18991],[80.31141,13.18995]]]},"212007":{"name":"INDUSTRIAL FEEDER III","code":"212007","ss_code":"2120","volt":"11","len":5.49,"dts":15,"cons":3888,"type":"MultiLineString","coords":[[[80.30066,13.17842],[80.30066,13.17843]],[[80.30145,13.18177],[80.30145,13.18177]],[[80.31088,13.19171],[80.31055,13.19078],[80.30998,13.18964],[80.30978,13.18951],[80.30921,13.18945],[80.30896,13.18917],[80.30769,13.18643],[80.3075,13.18569],[80.30745,13.18571]],[[80.30251,13.18343],[80.30233,13.18352],[80.30215,13.18317],[80.30188,13.18329],[80.30096,13.18236],[80.3009,13.182]],[[80.3009,13.182],[80.30145,13.18177]],[[80.30225,13.17983],[80.30226,13.17982]],[[80.30545,13.18625],[80.30545,13.18625]],[[80.30278,13.18433],[80.30277,13.18433]],[[80.31088,13.19171],[80.31088,13.19172]],[[80.30545,13.18625],[80.30545,13.18626]],[[80.30346,13.18548],[80.30345,13.18547]],[[80.30745,13.18571],[80.30745,13.1857]],[[80.30251,13.18344],[80.30251,13.18344]],[[80.31547,13.20955],[80.31545,13.20949],[80.31626,13.20925],[80.31631,13.20937]],[[80.30278,13.18433],[80.30278,13.18434]],[[80.30278,13.18433],[80.30278,13.18433]],[[80.3111,13.19312],[80.31119,13.19309]],[[80.3111,13.19312],[80.31095,13.19315]],[[80.30101,13.17977],[80.30101,13.17977]],[[80.30101,13.17977],[80.30101,13.17978]],[[80.30226,13.17983],[80.30227,13.17984]],[[80.30101,13.17977],[80.30101,13.17978]],[[80.30101,13.17977],[80.30101,13.17977]],[[80.30278,13.18433],[80.30278,13.18433]],[[80.3111,13.19312],[80.31119,13.19309],[80.31088,13.19172]],[[80.31631,13.20937],[80.31632,13.20937]],[[80.31632,13.20937],[80.31632,13.20937]],[[80.30144,13.18178],[80.3009,13.182]],[[80.3009,13.182],[80.30067,13.18164],[80.30046,13.18144],[80.3013,13.18102],[80.30112,13.18018]],[[80.30112,13.18018],[80.30102,13.17978]],[[80.30102,13.17978],[80.30101,13.17977]],[[80.30545,13.18625],[80.30498,13.1863],[80.30498,13.18622],[80.30463,13.18622],[80.30435,13.18611],[80.30385,13.1858],[80.30346,13.18548]],[[80.30744,13.18571],[80.30546,13.18618],[80.30546,13.18625]],[[80.30344,13.18547],[80.30277,13.18501],[80.30273,13.18492],[80.30289,13.18477],[80.30295,13.1846],[80.30278,13.18434]],[[80.30345,13.18547],[80.30344,13.18547]],[[80.30251,13.18344],[80.30251,13.18343]],[[80.30345,13.18547],[80.30345,13.18547]],[[80.30345,13.18547],[80.30345,13.18547]],[[80.30277,13.18433],[80.30234,13.18354],[80.3025,13.18344]],[[80.30101,13.17978],[80.30094,13.1798],[80.30101,13.18012]],[[80.30101,13.18012],[80.30103,13.18023],[80.30002,13.18067],[80.29896,13.18123],[80.29832,13.18053],[80.29805,13.18073]],[[80.30066,13.17842],[80.30066,13.17842]],[[80.30066,13.17843],[80.30066,13.17842]],[[80.30546,13.18625],[80.30545,13.18625]],[[80.30745,13.18571],[80.30744,13.18571]],[[80.30054,13.17799],[80.30055,13.17798]],[[80.30227,13.17984],[80.30228,13.17984]],[[80.30745,13.18571],[80.30745,13.18571]],[[80.31632,13.20937],[80.31594,13.20835],[80.31543,13.20718],[80.31239,13.19812],[80.31141,13.19446],[80.3111,13.19312]],[[80.30225,13.17982],[80.30225,13.17983]],[[80.30227,13.17984],[80.30227,13.17984]],[[80.30225,13.17983],[80.30226,13.17983]],[[80.31088,13.19171],[80.31088,13.19171]],[[80.3025,13.18344],[80.30251,13.18344]],[[80.30145,13.18177],[80.30145,13.18178]],[[80.30101,13.17978],[80.30102,13.17978]],[[80.30102,13.17978],[80.30066,13.17843]],[[80.30066,13.17842],[80.30054,13.17799]],[[80.30145,13.18177],[80.30145,13.18178]],[[80.31088,13.19172],[80.31088,13.19171]],[[80.30278,13.18434],[80.30214,13.18469],[80.30227,13.18486],[80.30221,13.1849]],[[80.30145,13.18177],[80.30144,13.18178]],[[80.30278,13.18434],[80.30278,13.18433]],[[80.30101,13.17978],[80.30112,13.18018]],[[80.30112,13.18018],[80.3021,13.17982],[80.30225,13.17982]]]},"212008":{"name":"KOTHARI I","code":"212008","ss_code":"2120","volt":"11","len":4.34,"dts":18,"cons":5059,"type":"MultiLineString","coords":[[[80.31653,13.21009],[80.31654,13.2101]],[[80.32016,13.21447],[80.32016,13.21447]],[[80.31705,13.21695],[80.31705,13.21694]],[[80.32245,13.22592],[80.32244,13.22592]],[[80.32244,13.22592],[80.32245,13.22592]],[[80.32014,13.21697],[80.32013,13.21697]],[[80.3197,13.22063],[80.3197,13.22063]],[[80.31986,13.22287],[80.31986,13.22286]],[[80.32245,13.22592],[80.32245,13.22592]],[[80.31986,13.22286],[80.31986,13.22287]],[[80.31986,13.22287],[80.31986,13.22287]],[[80.31991,13.21931],[80.3199,13.21931]],[[80.32076,13.2249],[80.3212,13.22574],[80.32236,13.22601],[80.32238,13.22591],[80.32244,13.22592]],[[80.31991,13.21931],[80.31991,13.21931]],[[80.3199,13.21931],[80.31992,13.21939],[80.32004,13.2194],[80.3197,13.22062]],[[80.31881,13.21722],[80.31881,13.21722]],[[80.31881,13.21721],[80.31881,13.21722]],[[80.31566,13.20975],[80.31632,13.20954],[80.31653,13.21009]],[[80.32017,13.21448],[80.32017,13.21448]],[[80.32017,13.21448],[80.32051,13.21497],[80.32054,13.21567],[80.32046,13.21612],[80.32021,13.21696],[80.32014,13.21697]],[[80.31705,13.21694],[80.31777,13.21823]],[[80.32012,13.21697],[80.32015,13.21706],[80.32005,13.21932]],[[80.31836,13.21511],[80.31836,13.21511]],[[80.32013,13.21697],[80.32012,13.21697]],[[80.31881,13.21722],[80.31881,13.21721]],[[80.3197,13.22062],[80.3197,13.22063]],[[80.31991,13.21931],[80.31991,13.21931]],[[80.31653,13.21009],[80.31654,13.21009]],[[80.31653,13.21009],[80.31653,13.21009]],[[80.32012,13.21697],[80.3188,13.2171],[80.31881,13.21721]],[[80.31777,13.21824],[80.31777,13.21823]],[[80.31777,13.21824],[80.31777,13.21824]],[[80.32075,13.2249],[80.32076,13.22489]],[[80.32075,13.2249],[80.32076,13.2249]],[[80.31836,13.21511],[80.31836,13.21511]],[[80.31836,13.21511],[80.31835,13.21511]],[[80.31986,13.22287],[80.32058,13.2245]],[[80.31777,13.21823],[80.31777,13.21824]],[[80.3197,13.22063],[80.31969,13.22064]],[[80.31705,13.21694],[80.31705,13.21695]],[[80.32016,13.21447],[80.32016,13.21447]],[[80.31969,13.22064],[80.31968,13.2207]],[[80.32075,13.22489],[80.32075,13.2249]],[[80.32016,13.21447],[80.32016,13.21447]],[[80.31835,13.21511],[80.31836,13.21516]],[[80.31836,13.21516],[80.31838,13.21521],[80.3185,13.2152],[80.31879,13.21669],[80.31789,13.21683],[80.31713,13.21711],[80.31705,13.21695]],[[80.32017,13.21448],[80.32017,13.21448]],[[80.32017,13.21448],[80.32017,13.21448]],[[80.32017,13.21448],[80.32024,13.21461],[80.31954,13.21481],[80.3188,13.21516],[80.31838,13.2152],[80.31836,13.21511]],[[80.32058,13.2245],[80.32075,13.22489]],[[80.31968,13.2207],[80.31943,13.22161],[80.31941,13.22195],[80.3195,13.22227],[80.31986,13.22286]],[[80.32013,13.21697],[80.32013,13.21698]],[[80.32013,13.21697],[80.32012,13.21697]],[[80.31705,13.21694],[80.31705,13.21694]],[[80.32016,13.21447],[80.32017,13.21448]],[[80.32016,13.21447],[80.32017,13.21448]],[[80.32017,13.21448],[80.32017,13.21448]],[[80.32005,13.21932],[80.32005,13.21939],[80.31993,13.21939],[80.31991,13.21931]],[[80.32245,13.22592],[80.32245,13.22603],[80.32348,13.2262],[80.32482,13.22676]],[[80.31819,13.2191],[80.31842,13.21901],[80.31845,13.21908]],[[80.31986,13.22287],[80.31986,13.22287]],[[80.31808,13.21886],[80.31819,13.2191]],[[80.31819,13.2191],[80.31852,13.21998]],[[80.31836,13.21516],[80.31823,13.21519],[80.31821,13.2151],[80.31826,13.2151]],[[80.32073,13.22152],[80.32068,13.22149]],[[80.31986,13.22287],[80.31995,13.22284],[80.31992,13.22275],[80.32073,13.22152]],[[80.31776,13.21824],[80.31808,13.21886]],[[80.31808,13.21886],[80.31893,13.21855]],[[80.31893,13.21855],[80.31894,13.2185]],[[80.31654,13.2101],[80.31658,13.2102],[80.31669,13.21017],[80.3173,13.21168],[80.31938,13.2135],[80.32016,13.21447]],[[80.31893,13.21855],[80.31899,13.21854],[80.31911,13.21866],[80.31976,13.21857],[80.31981,13.21925],[80.31983,13.2193],[80.3199,13.21931]]]},"212009":{"name":"KOTHARI II","code":"212009","ss_code":"2120","volt":"11","len":5.89,"dts":21,"cons":4043,"type":"MultiLineString","coords":[[[80.32452,13.22151],[80.32447,13.22152]],[[80.32513,13.22534],[80.32514,13.22534]],[[80.32514,13.22534],[80.32664,13.22527]],[[80.32508,13.22479],[80.32601,13.22465],[80.32614,13.22458]],[[80.32501,13.22399],[80.32442,13.22406],[80.32443,13.22412]],[[80.32374,13.22081],[80.32374,13.22082]],[[80.32374,13.22082],[80.32381,13.2211],[80.32378,13.22111]],[[80.3204,13.22407],[80.32036,13.22408]],[[80.32067,13.2207],[80.32048,13.22067],[80.31999,13.2207],[80.3197,13.22063],[80.31943,13.22168],[80.31942,13.22186],[80.31949,13.22222],[80.31987,13.22287]],[[80.31987,13.22287],[80.32118,13.2257],[80.32128,13.22576],[80.32234,13.22599],[80.32236,13.22588],[80.32251,13.22591],[80.32249,13.22601],[80.32349,13.2262],[80.32482,13.22676]],[[80.32016,13.21448],[80.32016,13.21448]],[[80.32016,13.21448],[80.32023,13.21453]],[[80.32023,13.21453],[80.32029,13.2145]],[[80.32029,13.2145],[80.32036,13.21457]],[[80.32036,13.21457],[80.32334,13.213],[80.32413,13.21248],[80.32318,13.21115],[80.323,13.21079]],[[80.32103,13.2211],[80.32103,13.2211]],[[80.32103,13.2211],[80.32374,13.22082]],[[80.32374,13.22082],[80.32437,13.22068],[80.32478,13.22268]],[[80.32516,13.22551],[80.32504,13.22553]],[[80.32116,13.21849],[80.32129,13.21917],[80.32128,13.21943],[80.32102,13.21996],[80.32087,13.22044],[80.32067,13.2207]],[[80.31988,13.21415],[80.31987,13.21415]],[[80.31987,13.21415],[80.31958,13.21425]],[[80.31988,13.21415],[80.31993,13.21414],[80.32016,13.21447]],[[80.32483,13.22676],[80.32486,13.22668],[80.32526,13.22684],[80.32516,13.22551]],[[80.32516,13.22551],[80.32514,13.22534]],[[80.32514,13.22534],[80.32504,13.22409]],[[80.31753,13.21259],[80.31793,13.21249],[80.31811,13.21239]],[[80.31811,13.21239],[80.31938,13.2135],[80.3199,13.21411],[80.31987,13.21414]],[[80.31811,13.21239],[80.31811,13.21239]],[[80.31811,13.21239],[80.31825,13.21254]],[[80.32504,13.22408],[80.32504,13.22408]],[[80.32504,13.22408],[80.32504,13.22407]],[[80.32504,13.22407],[80.32503,13.22407]],[[80.32503,13.22407],[80.32502,13.22397],[80.3274,13.22359],[80.32725,13.2233]],[[80.32504,13.22409],[80.32504,13.22408]],[[80.32504,13.22408],[80.32504,13.22407]],[[80.32504,13.22407],[80.32503,13.22407]],[[80.32503,13.22407],[80.32487,13.2227],[80.32477,13.22268]],[[80.32504,13.22408],[80.32504,13.22408]],[[80.32725,13.2233],[80.32724,13.22329]],[[80.32102,13.22109],[80.32101,13.2211]],[[80.32724,13.22329],[80.32724,13.22328]],[[80.32065,13.21637],[80.32065,13.21644],[80.32143,13.21673],[80.32153,13.21691],[80.3215,13.2173],[80.3213,13.21834],[80.32116,13.21848]],[[80.32724,13.22329],[80.32724,13.22329]],[[80.32116,13.21848],[80.32116,13.21849]],[[80.32016,13.21448],[80.32016,13.21448]],[[80.32016,13.21448],[80.32023,13.21453]],[[80.32023,13.21453],[80.32029,13.2145]],[[80.32029,13.2145],[80.32036,13.21457]],[[80.32036,13.21457],[80.32058,13.2149],[80.32063,13.21509],[80.32066,13.21565],[80.3206,13.21605],[80.32048,13.21636],[80.32064,13.21637]],[[80.32016,13.21447],[80.32016,13.21447]],[[80.32116,13.21849],[80.32116,13.21849]],[[80.32116,13.21849],[80.32115,13.21849]],[[80.32016,13.21447],[80.32016,13.21448]],[[80.32504,13.22408],[80.32504,13.22408]],[[80.32477,13.22268],[80.32477,13.22268]],[[80.3165,13.20974],[80.3165,13.20975]],[[80.32016,13.21447],[80.32016,13.21448]],[[80.31987,13.21415],[80.31987,13.21415]],[[80.31987,13.21415],[80.31988,13.21415]],[[80.3165,13.20975],[80.31653,13.20974],[80.31628,13.20918]],[[80.31628,13.20918],[80.31628,13.20917]],[[80.31753,13.21259],[80.31753,13.21259]],[[80.31628,13.20917],[80.31628,13.20917]],[[80.3165,13.20975],[80.31653,13.20974],[80.31725,13.21159],[80.31744,13.21183],[80.31811,13.21239]],[[80.31811,13.21239],[80.31793,13.21249],[80.31754,13.21259]],[[80.32102,13.22109],[80.32102,13.22109]],[[80.32064,13.21637],[80.32065,13.21637]],[[80.31562,13.20976],[80.31563,13.2098],[80.31639,13.20953],[80.3165,13.20974]],[[80.31987,13.21415],[80.31987,13.21415]],[[80.32483,13.22676],[80.32483,13.22676]],[[80.31987,13.21414],[80.31987,13.21415]],[[80.3165,13.20974],[80.3165,13.20974]],[[80.31754,13.21259],[80.31753,13.21259]],[[80.32064,13.21637],[80.32064,13.21637]],[[80.32483,13.22676],[80.32483,13.22676]],[[80.31987,13.22287],[80.31987,13.22287]],[[80.31987,13.22287],[80.31997,13.22285],[80.31993,13.22275],[80.32103,13.2211]],[[80.32103,13.2211],[80.32102,13.22109]],[[80.3165,13.20974],[80.3165,13.20975]],[[80.32483,13.22676],[80.32483,13.22676]],[[80.32482,13.22676],[80.32483,13.22676]],[[80.32064,13.21637],[80.32064,13.21638]],[[80.31753,13.21259],[80.31753,13.21259]],[[80.32483,13.22676],[80.32483,13.22676]],[[80.32477,13.22268],[80.32478,13.22268]]]},"212010":{"name":"ENNORE TO EID","code":"212010","ss_code":"2120","volt":"33","len":1.21,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.32234,13.21403],[80.32234,13.21403]],[[80.32096,13.21433],[80.32096,13.21433]],[[80.3167,13.2102],[80.31725,13.21159],[80.31744,13.21182],[80.31773,13.21206]],[[80.3167,13.2102],[80.3167,13.2102]],[[80.3167,13.2102],[80.3167,13.2102]],[[80.31662,13.21],[80.31662,13.21]],[[80.32052,13.21455],[80.32052,13.21455]],[[80.31662,13.21],[80.3167,13.2102]],[[80.32052,13.21455],[80.32052,13.21455]],[[80.31662,13.21],[80.31662,13.21]],[[80.32052,13.21455],[80.32095,13.21433]],[[80.32095,13.21433],[80.32096,13.21433]],[[80.32107,13.21409],[80.32104,13.21403],[80.32153,13.21387],[80.32159,13.21395]],[[80.32107,13.2141],[80.32107,13.21409]],[[80.32159,13.21395],[80.32159,13.21396]],[[80.32258,13.21425],[80.32258,13.21425]],[[80.32026,13.21458],[80.32031,13.21465],[80.32043,13.2146]],[[80.32107,13.21409],[80.32107,13.21409]],[[80.32043,13.2146],[80.32043,13.2146]],[[80.32043,13.2146],[80.32052,13.21455]],[[80.32096,13.21433],[80.32114,13.21424],[80.32107,13.2141]],[[80.31934,13.21346],[80.31934,13.21346]],[[80.31773,13.21206],[80.31773,13.21206]],[[80.32234,13.21403],[80.32234,13.21403]],[[80.32159,13.21396],[80.32195,13.2138]],[[80.32195,13.2138],[80.32195,13.2138]],[[80.31822,13.21248],[80.31822,13.21248]],[[80.32212,13.21384],[80.32212,13.21384]],[[80.32212,13.21384],[80.32212,13.21384]],[[80.31809,13.21237],[80.31822,13.21248]],[[80.31809,13.21236],[80.31809,13.21236]],[[80.31837,13.21261],[80.31838,13.21261]],[[80.31837,13.21261],[80.31837,13.21261]],[[80.31934,13.21346],[80.32026,13.21458]],[[80.32026,13.21458],[80.32026,13.21458]],[[80.32195,13.2138],[80.32196,13.2138]],[[80.32196,13.2138],[80.32201,13.21378],[80.32212,13.21384]],[[80.32212,13.21384],[80.32234,13.21403]],[[80.31822,13.21248],[80.31822,13.21248]],[[80.32258,13.21425],[80.32258,13.21425]],[[80.32026,13.21458],[80.32026,13.21458]],[[80.31838,13.21261],[80.31934,13.21346]],[[80.31822,13.21248],[80.31837,13.21261]],[[80.31809,13.21236],[80.31809,13.21237]],[[80.31773,13.21206],[80.31809,13.21236]],[[80.31537,13.20958],[80.31536,13.20955]],[[80.31536,13.20955],[80.31536,13.20955]],[[80.31536,13.20955],[80.31536,13.20955]],[[80.31536,13.20955],[80.31536,13.20955]],[[80.31536,13.20955],[80.31633,13.20923],[80.31662,13.21]],[[80.32043,13.2146],[80.32043,13.2146]],[[80.31773,13.21206],[80.31773,13.21206]],[[80.32159,13.21395],[80.32159,13.21395]],[[80.32258,13.21425],[80.32263,13.21426]],[[80.31934,13.21346],[80.31934,13.21346]],[[80.32234,13.21403],[80.32258,13.21425]]]},"212011":{"name":"ENNORE TO MRF","code":"212011","ss_code":"2120","volt":"33","len":4.22,"dts":0,"cons":3,"type":"MultiLineString","coords":[[[80.31041,13.1906],[80.31024,13.19027],[80.31049,13.19012]],[[80.31387,13.20201],[80.31387,13.20201]],[[80.31387,13.20201],[80.31387,13.20201]],[[80.31382,13.20186],[80.31382,13.20186]],[[80.31382,13.20186],[80.31376,13.2017]],[[80.31376,13.2017],[80.31376,13.2017]],[[80.31458,13.20414],[80.31458,13.20414]],[[80.3139,13.20213],[80.31387,13.20201]],[[80.3139,13.20213],[80.3139,13.20213]],[[80.31391,13.20213],[80.3139,13.20213]],[[80.31395,13.20226],[80.31391,13.20213]],[[80.31395,13.20226],[80.31395,13.20226]],[[80.31425,13.20314],[80.31395,13.20226]],[[80.31425,13.20314],[80.31425,13.20314]],[[80.31458,13.20414],[80.31458,13.20414]],[[80.31629,13.2089],[80.31629,13.20889]],[[80.31629,13.20889],[80.31623,13.20875]],[[80.31426,13.20318],[80.31425,13.20315]],[[80.31426,13.20318],[80.31426,13.20318]],[[80.31426,13.20318],[80.31426,13.20318]],[[80.31429,13.20327],[80.31426,13.20318]],[[80.3143,13.20327],[80.31429,13.20327]],[[80.31188,13.19572],[80.31188,13.19572]],[[80.3123,13.19727],[80.31188,13.19572]],[[80.31468,13.20448],[80.31458,13.20414]],[[80.31188,13.19572],[80.31188,13.19571]],[[80.31188,13.19571],[80.31144,13.19406]],[[80.31458,13.20414],[80.31455,13.20403]],[[80.31455,13.20403],[80.31455,13.20403]],[[80.31455,13.20403],[80.31452,13.20391]],[[80.31452,13.2039],[80.31452,13.2039]],[[80.31376,13.2017],[80.31376,13.20169]],[[80.31376,13.20169],[80.31371,13.20154]],[[80.31371,13.20154],[80.31371,13.20154]],[[80.31371,13.20154],[80.31371,13.20154]],[[80.31371,13.20154],[80.31297,13.19942]],[[80.31629,13.2089],[80.31629,13.2089]],[[80.31297,13.19942],[80.31297,13.19942]],[[80.31297,13.19942],[80.31297,13.19942]],[[80.31297,13.19942],[80.31231,13.19727]],[[80.3123,13.19727],[80.3123,13.19727]],[[80.31231,13.19727],[80.3123,13.19727]],[[80.31395,13.20226],[80.31395,13.20226]],[[80.30778,13.18042],[80.30778,13.18042]],[[80.30778,13.18042],[80.30778,13.18042]],[[80.30827,13.18217],[80.30778,13.18042]],[[80.30827,13.18217],[80.30827,13.18217]],[[80.30827,13.18217],[80.30827,13.18217]],[[80.30877,13.1839],[80.30827,13.18217]],[[80.30877,13.1839],[80.30877,13.1839]],[[80.30877,13.1839],[80.30877,13.1839]],[[80.30915,13.18548],[80.30917,13.18533],[80.30877,13.1839]],[[80.31425,13.20315],[80.31425,13.20314]],[[80.31007,13.18864],[80.30928,13.18587],[80.30913,13.18548]],[[80.3105,13.19011],[80.31007,13.18865]],[[80.31382,13.20186],[80.31382,13.20186]],[[80.31387,13.20201],[80.31382,13.20186]],[[80.31049,13.19012],[80.31049,13.19012]],[[80.31049,13.19012],[80.3105,13.19011]],[[80.31057,13.19095],[80.31057,13.19095]],[[80.31057,13.19095],[80.31057,13.19095]],[[80.31057,13.19095],[80.31041,13.1906]],[[80.31041,13.1906],[80.31041,13.1906]],[[80.31041,13.1906],[80.31041,13.1906]],[[80.31101,13.19239],[80.31072,13.19118],[80.31065,13.19119],[80.31057,13.19095]],[[80.31101,13.19239],[80.31101,13.19239]],[[80.31523,13.20963],[80.31627,13.20924]],[[80.31627,13.20924],[80.31627,13.20924]],[[80.31468,13.20448],[80.31468,13.20448]],[[80.31572,13.20749],[80.31572,13.20749]],[[80.31572,13.20749],[80.31572,13.20749]],[[80.31577,13.20759],[80.31572,13.20749]],[[80.31577,13.2076],[80.31577,13.2076]],[[80.31577,13.2076],[80.31577,13.20759]],[[80.3158,13.20767],[80.31577,13.2076]],[[80.3158,13.20767],[80.3158,13.20767]],[[80.3158,13.20767],[80.3158,13.20767]],[[80.31602,13.20825],[80.3158,13.20767]],[[80.31618,13.20863],[80.31614,13.20853]],[[80.31618,13.20863],[80.31618,13.20863]],[[80.31623,13.20874],[80.31618,13.20863]],[[80.31623,13.20875],[80.31623,13.20875]],[[80.31623,13.20875],[80.31623,13.20874]],[[80.31627,13.20924],[80.31627,13.20924]],[[80.31618,13.20863],[80.31618,13.20863]],[[80.31101,13.19239],[80.31101,13.19239]],[[80.31627,13.20924],[80.3164,13.20919],[80.31629,13.2089]],[[80.31608,13.20838],[80.31602,13.20825]],[[80.31542,13.20665],[80.31538,13.20655]],[[80.30728,13.1787],[80.30728,13.1787]],[[80.31538,13.20655],[80.31538,13.20654]],[[80.30918,13.17808],[80.3103,13.17776],[80.31015,13.17736]],[[80.31566,13.20732],[80.31566,13.20732]],[[80.30778,13.18042],[80.30728,13.1787]],[[80.31538,13.20654],[80.31538,13.20654]],[[80.31468,13.20448],[80.31468,13.20448]],[[80.3083,13.17834],[80.3083,13.17834]],[[80.31538,13.20654],[80.31468,13.20448]],[[80.31449,13.20381],[80.31449,13.20381]],[[80.31571,13.20744],[80.3157,13.20744]],[[80.31571,13.20744],[80.31571,13.20744]],[[80.31449,13.20381],[80.31449,13.20381]],[[80.31452,13.2039],[80.31449,13.20381]],[[80.31452,13.20391],[80.31452,13.2039]],[[80.31455,13.20403],[80.31455,13.20403]],[[80.31566,13.20731],[80.31542,13.20665]],[[80.31614,13.20853],[80.31614,13.20853]],[[80.31614,13.20853],[80.31614,13.20853]],[[80.31614,13.20853],[80.31608,13.20838]],[[80.31608,13.20838],[80.31608,13.20838]],[[80.31144,13.19406],[80.31144,13.19406]],[[80.31572,13.20749],[80.31571,13.20744]],[[80.31015,13.17735],[80.30997,13.17689],[80.3099,13.17682],[80.30975,13.17637],[80.30959,13.1764]],[[80.30917,13.17808],[80.30918,13.17808]],[[80.31608,13.20838],[80.31608,13.20838]],[[80.3083,13.17834],[80.3083,13.17834]],[[80.3083,13.17834],[80.30917,13.17808]],[[80.31144,13.19406],[80.31144,13.19405]],[[80.31449,13.20381],[80.3143,13.20327]],[[80.31015,13.17736],[80.31015,13.17736]],[[80.30917,13.17808],[80.30917,13.17808]],[[80.31015,13.17736],[80.31015,13.17735]],[[80.3143,13.20327],[80.3143,13.20327]],[[80.30728,13.17869],[80.3083,13.17834]],[[80.31566,13.20732],[80.31566,13.20731]],[[80.3157,13.20744],[80.31566,13.20732]],[[80.31542,13.20665],[80.31542,13.20665]],[[80.31602,13.20825],[80.31602,13.20825]],[[80.31602,13.20825],[80.31602,13.20825]],[[80.30728,13.1787],[80.30728,13.17869]],[[80.31542,13.20665],[80.31542,13.20665]],[[80.31144,13.19405],[80.31101,13.19239]]]},"212012":{"name":"ENNORE TO THIRUVOTTIYUR","code":"212012","ss_code":"2120","volt":"33","len":4.73,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.30945,13.18948],[80.30944,13.18948]],[[80.30853,13.18562],[80.30905,13.18551]],[[80.30917,13.18548],[80.30923,13.18544],[80.30917,13.18535],[80.30812,13.18165]],[[80.3074,13.17914],[80.3074,13.17914]],[[80.30812,13.18164],[80.30811,13.18163]],[[80.30906,13.18551],[80.30906,13.18551]],[[80.30799,13.18574],[80.30853,13.18562]],[[80.30787,13.18577],[80.30799,13.18574]],[[80.30785,13.18577],[80.30787,13.18577]],[[80.30784,13.18577],[80.30785,13.18577]],[[80.30944,13.18948],[80.30923,13.18944],[80.30905,13.18931],[80.30766,13.18632],[80.30754,13.18586],[80.30784,13.18577]],[[80.30764,13.17998],[80.3074,13.17914]],[[80.30946,13.18948],[80.30945,13.18948]],[[80.30905,13.18551],[80.30906,13.18551]],[[80.30811,13.18163],[80.30764,13.17998]],[[80.31536,13.20651],[80.31396,13.20231]],[[80.31536,13.20652],[80.31536,13.20651]],[[80.31537,13.20653],[80.31536,13.20652]],[[80.31249,13.19786],[80.31211,13.19662],[80.31127,13.19342]],[[80.31127,13.19342],[80.31127,13.19341]],[[80.30681,13.1771],[80.30574,13.17313]],[[80.30706,13.17797],[80.30703,13.17788]],[[80.3074,13.17914],[80.30706,13.17797]],[[80.30906,13.18551],[80.30917,13.18548]],[[80.31249,13.19789],[80.31249,13.19787]],[[80.31296,13.19938],[80.31249,13.19789]],[[80.31299,13.19951],[80.31296,13.19938]],[[80.31319,13.20013],[80.31299,13.19951]],[[80.31376,13.2017],[80.31319,13.20013]],[[80.31396,13.20231],[80.31394,13.20227]],[[80.31394,13.20225],[80.31376,13.2017]],[[80.31394,13.20227],[80.31394,13.20225]],[[80.31249,13.19787],[80.31249,13.19786]],[[80.30682,13.17711],[80.30681,13.1771]],[[80.30703,13.17788],[80.30682,13.17711]],[[80.31533,13.2096],[80.31534,13.20958]],[[80.31534,13.20958],[80.31534,13.20958]],[[80.31534,13.20958],[80.31534,13.20958]],[[80.31534,13.20958],[80.31534,13.20958]],[[80.31534,13.20958],[80.31534,13.20958]],[[80.31534,13.20958],[80.31534,13.20958]],[[80.31534,13.20958],[80.31534,13.20958]],[[80.31534,13.20958],[80.31534,13.20958]],[[80.31534,13.20958],[80.31536,13.20953],[80.31596,13.20934],[80.31603,13.20955],[80.31647,13.20935],[80.31537,13.20653]],[[80.30574,13.17312],[80.30574,13.17312]],[[80.30574,13.17313],[80.30574,13.17312]],[[80.30574,13.17312],[80.3055,13.1723],[80.30577,13.17222],[80.30571,13.17222]],[[80.30681,13.1771],[80.30681,13.1771]],[[80.30812,13.18165],[80.30812,13.18164]],[[80.31126,13.1934],[80.31082,13.19155],[80.31056,13.19077],[80.31,13.18964],[80.30978,13.1895],[80.30946,13.18948]],[[80.31127,13.19341],[80.31126,13.1934]]]},"212013":{"name":"ENNORE TO EFML","code":"212013","ss_code":"2120","volt":"33","len":0.74,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.31803,13.21233],[80.31803,13.21233]],[[80.31927,13.21341],[80.31927,13.21341]],[[80.31821,13.21248],[80.31927,13.21341]],[[80.31927,13.21341],[80.31927,13.21341]],[[80.31927,13.21341],[80.31937,13.21348],[80.31946,13.21338]],[[80.31526,13.20962],[80.31529,13.20959]],[[80.31529,13.20959],[80.31529,13.20959]],[[80.31529,13.20959],[80.31631,13.20924],[80.31641,13.20948]],[[80.31821,13.21248],[80.31821,13.21248]],[[80.31803,13.21233],[80.31803,13.21233]],[[80.31803,13.21233],[80.31821,13.21247]],[[80.31821,13.21247],[80.31821,13.21248]],[[80.31641,13.20948],[80.31641,13.20948]],[[80.31709,13.2112],[80.31709,13.2112]],[[80.31709,13.2112],[80.31732,13.2117],[80.31795,13.21225]],[[80.31795,13.21225],[80.31795,13.21226]],[[80.31795,13.21225],[80.31795,13.21225]],[[80.31795,13.21226],[80.31803,13.21233]],[[80.31709,13.2112],[80.31709,13.2112]],[[80.31641,13.20948],[80.31641,13.20948]],[[80.31648,13.20966],[80.31709,13.2112]],[[80.31648,13.20966],[80.31648,13.20966]],[[80.31648,13.20966],[80.31648,13.20966]],[[80.31641,13.20948],[80.31648,13.20966]]]},"212014":{"name":"ENNORE TO ALML I","code":"212014","ss_code":"2120","volt":"33","len":0.35,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.31646,13.20967],[80.31646,13.20967]],[[80.31646,13.20967],[80.31651,13.20978],[80.31719,13.20952],[80.31732,13.20951],[80.31791,13.20925],[80.31794,13.20928],[80.31789,13.20917],[80.31793,13.20916]],[[80.31529,13.20989],[80.31638,13.20954],[80.31646,13.20967]],[[80.31646,13.20967],[80.31646,13.20967]]]},"212015":{"name":"ENNORE TO ALML II","code":"212015","ss_code":"2120","volt":"33","len":0.34,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.31647,13.20969],[80.31651,13.20978],[80.31719,13.20952],[80.31732,13.20951],[80.31792,13.20925]],[[80.31792,13.20925],[80.31795,13.20927],[80.31792,13.20925]],[[80.31792,13.20925],[80.31789,13.20916],[80.31794,13.20916]],[[80.31647,13.20969],[80.31647,13.20969]],[[80.31536,13.20986],[80.31638,13.20954],[80.31647,13.20969]],[[80.31647,13.20969],[80.31647,13.20969]]]},"212016":{"name":"ENNORE TO EFEL","code":"212016","ss_code":"2120","volt":"33","len":1.13,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.32022,13.21305],[80.32022,13.21305]],[[80.31867,13.21276],[80.31867,13.21276]],[[80.31664,13.20986],[80.31664,13.20986]],[[80.31867,13.21276],[80.31948,13.21346],[80.32012,13.21311]],[[80.32012,13.21311],[80.32012,13.21311]],[[80.32182,13.21219],[80.32182,13.21219]],[[80.32182,13.21219],[80.32182,13.21219]],[[80.32156,13.21233],[80.32157,13.21233]],[[80.32156,13.21233],[80.32156,13.21233]],[[80.32182,13.21219],[80.32195,13.21212],[80.32202,13.21214],[80.32263,13.2118],[80.32271,13.21191]],[[80.32012,13.21311],[80.32022,13.21305]],[[80.32022,13.21305],[80.32023,13.21305]],[[80.32012,13.21311],[80.32012,13.21311]],[[80.31765,13.21191],[80.31766,13.21191]],[[80.31793,13.21213],[80.31793,13.21213]],[[80.31803,13.21222],[80.31803,13.21222]],[[80.31659,13.20973],[80.31664,13.20986]],[[80.31758,13.21184],[80.31758,13.21184]],[[80.31727,13.21147],[80.31727,13.21147]],[[80.31727,13.21146],[80.31727,13.21147]],[[80.31664,13.20986],[80.31727,13.21146]],[[80.31664,13.20986],[80.31664,13.20986]],[[80.31793,13.21213],[80.31793,13.21213]],[[80.31766,13.21191],[80.31793,13.21213]],[[80.31758,13.21184],[80.31765,13.2119]],[[80.31727,13.21147],[80.31757,13.21184]],[[80.31659,13.20973],[80.31659,13.20973]],[[80.31659,13.20973],[80.31659,13.20973]],[[80.32167,13.21227],[80.32182,13.21219]],[[80.31529,13.20959],[80.31632,13.20925],[80.31643,13.20932],[80.31659,13.20973]],[[80.31793,13.21213],[80.31803,13.21222]],[[80.31765,13.2119],[80.31765,13.21191]],[[80.32023,13.21305],[80.32156,13.21233]],[[80.32166,13.21227],[80.32166,13.21227]],[[80.32157,13.21233],[80.32166,13.21227]],[[80.31867,13.21276],[80.31867,13.21276]],[[80.31803,13.21222],[80.31867,13.21276]],[[80.31803,13.21222],[80.31803,13.21222]],[[80.32166,13.21227],[80.32167,13.21227]],[[80.31757,13.21184],[80.31758,13.21184]]]},"212017":{"name":"ENNORE TO ITC","code":"212017","ss_code":"2120","volt":"33","len":3.19,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.30736,13.18412],[80.30736,13.18412]],[[80.30736,13.18412],[80.30736,13.18413]],[[80.30846,13.18803],[80.30846,13.18802]],[[80.31194,13.19583],[80.31193,13.19583]],[[80.31315,13.19992],[80.31232,13.19726],[80.31194,13.19583]],[[80.31321,13.20012],[80.31315,13.19992]],[[80.31193,13.19583],[80.31193,13.19583]],[[80.31193,13.19583],[80.31083,13.19166]],[[80.30846,13.18802],[80.30845,13.18802]],[[80.31083,13.19165],[80.31083,13.19165]],[[80.31326,13.20024],[80.31321,13.20012]],[[80.31083,13.19166],[80.31083,13.19165]],[[80.31623,13.20902],[80.31614,13.20878]],[[80.30845,13.18802],[80.30767,13.18632],[80.30755,13.18588],[80.30748,13.18526],[80.30732,13.18468],[80.3073,13.18444],[80.30748,13.18434],[80.30736,13.18409],[80.3073,13.18413],[80.30736,13.18412]],[[80.31543,13.20984],[80.31641,13.20953],[80.31623,13.20902]],[[80.31326,13.20024],[80.31326,13.20024]],[[80.31614,13.20878],[80.31589,13.20809],[80.3159,13.20793],[80.31544,13.20672],[80.31475,13.20461]],[[80.31475,13.20461],[80.31463,13.20426]],[[80.31463,13.20426],[80.31463,13.20425]],[[80.31463,13.20425],[80.31361,13.20117],[80.31326,13.20025]],[[80.31083,13.19165],[80.31062,13.19088],[80.31007,13.18972],[80.30986,13.18951],[80.30925,13.18943],[80.30907,13.18929],[80.30846,13.18803]],[[80.31326,13.20025],[80.31326,13.20024]]]},"212018":{"name":"ENNORE TO ALML III","code":"212018","ss_code":"2120","volt":"33","len":0.82,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.31642,13.20927],[80.3161,13.20847],[80.31705,13.20806]],[[80.31838,13.20594],[80.31838,13.20595]],[[80.31838,13.20594],[80.31838,13.20594]],[[80.31831,13.20692],[80.31788,13.20588],[80.3183,13.20577],[80.31838,13.20594]],[[80.31832,13.20692],[80.31832,13.20692]],[[80.31705,13.20806],[80.31705,13.20806]],[[80.31832,13.20692],[80.31831,13.20692]],[[80.31643,13.20927],[80.31642,13.20927]],[[80.31643,13.20927],[80.31643,13.20927]],[[80.31705,13.20806],[80.31706,13.20806]],[[80.31706,13.20806],[80.31771,13.20775],[80.31783,13.20781],[80.31857,13.20751],[80.31852,13.20739]],[[80.31852,13.20739],[80.31852,13.20739]],[[80.31852,13.20739],[80.31852,13.20738]],[[80.31852,13.20738],[80.31832,13.20692]],[[80.31532,13.20988],[80.31647,13.20949],[80.3165,13.20945],[80.31643,13.20927]]]}},"dtrs":{"212001":[{"id":"212001011","name":"THAZHANG KUPPAM SS I RMU","kva":"500","cons":710,"lat":13.22742,"lng":80.32635,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIGNESWARA","scheme":"RAPDRP"},{"id":"212001009","name":"FISHING HARBOUR SS RMU","kva":"100","cons":6,"lat":13.22799,"lng":80.32422,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212001013","name":"THAZHANG KUPPAM SS III RMU","kva":"250","cons":315,"lat":13.22753,"lng":80.32796,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212001017","name":"ENNORE KUPPAM SS TP","kva":"250","cons":183,"lat":13.22982,"lng":80.32657,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212001021","name":"THAZHANG KUPPAM COLONY SS","kva":"100","cons":0,"lat":13.22809,"lng":80.32815,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212001008","name":"ENNORE KUPPAM SS II RMU","kva":"63","cons":8,"lat":13.22887,"lng":80.32761,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"RAPDRP"},{"id":"212001024","name":"NETTUKUPPAM SS II","kva":"100","cons":12,"lat":13.22919,"lng":80.32768,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KERALA EIECTRICAL & ALLAID ENGINCO LTD","scheme":"BOARD"},{"id":"212001025","name":"CHINNAKUPPAM SS II","kva":"100","cons":1,"lat":13.20722,"lng":80.32205,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212001019","name":"PERIYAKUPPAM SS II","kva":"100","cons":5,"lat":13.21112,"lng":80.32299,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212001004","name":"CINNAKUPPAM SS RMU","kva":"250","cons":210,"lat":13.20755,"lng":80.32163,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212001020","name":"NETTUKUPPAM SS IV","kva":"100","cons":2,"lat":13.22928,"lng":80.32978,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212001026","name":"PERIYAKUPPAM SS III","kva":"25","cons":1,"lat":13.21076,"lng":80.32175,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHER","scheme":"BOARD"},{"id":"212001010","name":"MUGATHUVARA KUPPAM SS","kva":"250","cons":126,"lat":13.22943,"lng":80.32532,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212001014","name":"THAZHANGKUPPAM TNSCB SS RMU","kva":"250","cons":474,"lat":13.22733,"lng":80.32561,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212001022","name":"THAZHANG KUPPAM SS IV","kva":"100","cons":2,"lat":13.226,"lng":80.32787,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212001018","name":"ETPS SAND BAR SS RMU","kva":"250","cons":402,"lat":13.23166,"lng":80.32988,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"RAPDRP"},{"id":"212001015","name":"NETTUKUPPAM SS RMU","kva":"250","cons":460,"lat":13.22866,"lng":80.32826,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"RAPDRP"},{"id":"212001012","name":"THAZHANG KUPPAM SS II RMU","kva":"250","cons":599,"lat":13.22618,"lng":80.32765,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212001016","name":"PERIYAKUPPAM SS RMU","kva":"250","cons":270,"lat":13.21079,"lng":80.323,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"RAPDRP"},{"id":"212001023","name":"NETTUKUPPAM SS III","kva":"100","cons":14,"lat":13.2304,"lng":80.32839,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"212002":[{"id":"212002004","name":"ETPS MAIN CAMP SS DP","kva":"500","cons":7,"lat":13.20409,"lng":80.31725,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"212002005","name":"ERNAVOOR KUPPAM SS","kva":"100","cons":1,"lat":13.20254,"lng":80.31999,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212002001","name":"EID PARRY PUMP HOUSE SS RMU","kva":"250","cons":160,"lat":13.20307,"lng":80.31683,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA","scheme":"RAPDRP"},{"id":"212002002","name":"ETPS IB SS RMU","kva":"250","cons":2,"lat":13.20414,"lng":80.32029,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"TAMILNADU","scheme":"RAPDRP"}],"212005":[{"id":"212005005","name":"ETPS CAMP 3 SS DP","kva":"500","cons":9,"lat":13.20418,"lng":80.31461,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIGNESWARA","scheme":"RAPDRP"},{"id":"212005020","name":"TSUNAMI SS I DP","kva":"250","cons":3,"lat":13.19961,"lng":80.31289,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212005025","name":"ERNEESWARAN KOIL SS TP","kva":"250","cons":354,"lat":13.19186,"lng":80.30934,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"SPEC","scheme":"RAPDRP"},{"id":"212005024","name":"MOSQUE (ERNAVOOR 2 POLE) SS","kva":"250","cons":393,"lat":13.19172,"lng":80.31088,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212005029","name":"ERNAVOOR MARKET SS","kva":"250","cons":2,"lat":13.19209,"lng":80.31087,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212005028","name":"ETPS SS LANCO","kva":"63","cons":1,"lat":13.19699,"lng":80.31193,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"212005026","name":"MAHALIAMMAN KOIL SS DP","kva":"250","cons":189,"lat":13.19292,"lng":80.30951,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212005027","name":"MAHALIAMMAN KOIL SS II","kva":"100","cons":5,"lat":13.19123,"lng":80.30762,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212005007","name":"TSUNAMI SS III DP","kva":"250","cons":5,"lat":13.20281,"lng":80.3144,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"RAPDRP"}],"212006":[{"id":"212006016","name":"ADHI DTRAVIDAR COLONY SS TP","kva":"63","cons":119,"lat":13.18951,"lng":80.3044,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212006005","name":"KAMARAJ NAGAR 3 POLE SS RMU","kva":"500","cons":532,"lat":13.18869,"lng":80.30865,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"M&D","scheme":"RAPDRP"},{"id":"212006015","name":"BRINDAVAN NAGAR SS II DP","kva":"63","cons":77,"lat":13.18657,"lng":80.3059,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212006022","name":"BRINDAVAN NAGAR SS III","kva":"100","cons":11,"lat":13.18716,"lng":80.30609,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212006004","name":"ERNVOOR VASU TEA STALL SS RMU","kva":"500","cons":485,"lat":13.19089,"lng":80.31053,"poles":6,"htFeeders":1,"ltFeeders":1,"make":"VIGNESWARA","scheme":"RAPDRP"},{"id":"212006006","name":"BAJANAI KOIL 2 POLE SS","kva":"250","cons":865,"lat":13.18924,"lng":80.30717,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTAN TRANSFORMER","scheme":"RAPDRP"},{"id":"212006020","name":"THIRUVEETHIAMMAN KOIL SS II","kva":"100","cons":4,"lat":13.19204,"lng":80.30462,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212006007","name":"GIRIJA NAGAR 2 POLE SS","kva":"250","cons":383,"lat":13.1896,"lng":80.3048,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"M&D","scheme":"RAPDRP"},{"id":"212006011","name":"KANNILAL LAYOUT SS TP","kva":"250","cons":115,"lat":13.18939,"lng":80.3082,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212006014","name":"BRINDAVAN NAGAR SS I DP","kva":"250","cons":226,"lat":13.18798,"lng":80.30629,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"212006021","name":"SASTRI NAGAR SS","kva":"100","cons":0,"lat":13.20831,"lng":80.31489,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212006013","name":"MURUGAN KOIL SS TP","kva":"63","cons":363,"lat":13.18662,"lng":80.30756,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212006012","name":"THIRUVEETHIAMMAN KOIL SS DP","kva":"250","cons":380,"lat":13.19066,"lng":80.3062,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212006019","name":"CARPENTAR SS 2P","kva":"250","cons":684,"lat":13.20917,"lng":80.31628,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"RAPDRP"}],"212007":[{"id":"212007051","name":"MULLAI NAGAR 2P SS-II","kva":"250","cons":123,"lat":13.18547,"lng":80.30345,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212007038","name":"RAMANATHAPURAM SS-II","kva":"250","cons":26,"lat":13.17984,"lng":80.30228,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"212007034","name":"BALAJI NAGAR SS","kva":"250","cons":128,"lat":13.1857,"lng":80.30745,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL ENGINEERING","scheme":"RAPDRP"},{"id":"212007047","name":"RUKMANI NAGAR3P SS-I","kva":"500","cons":10,"lat":13.18433,"lng":80.30278,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"ELECTRO MECK","scheme":"RAPDRP"},{"id":"212007035","name":"MAHALAKSHMI NAGAR SS-100","kva":"100","cons":52,"lat":13.18626,"lng":80.30545,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212007036","name":"MURUGAPPA NAGAR SS-I","kva":"250","cons":36,"lat":13.18178,"lng":80.30145,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"SPEC  TRANSFORMER","scheme":"RAPDRP"},{"id":"212007044","name":"JOTHI NAGAR 2P SS II","kva":"250","cons":510,"lat":13.17843,"lng":80.30066,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"T&S","scheme":"RAPDRP"},{"id":"212007049","name":"RUKMANI NAGAR 3P SS-II","kva":"500","cons":395,"lat":13.18433,"lng":80.30278,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"212007050","name":"MULLAI NAGAR 3P SS-I","kva":"500","cons":12,"lat":13.18547,"lng":80.30345,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"212007045","name":"JOTHI NAGAR SS I 4P SS 1","kva":"250","cons":835,"lat":13.17977,"lng":80.30101,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212007037","name":"MURUGAPPA NAGAR SS-II","kva":"100","cons":14,"lat":13.18178,"lng":80.30145,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"SPEC  TRANSFORMER","scheme":"RAPDRP"},{"id":"212007048","name":"GULF SS","kva":"500","cons":531,"lat":13.18344,"lng":80.30251,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"212007052","name":"Jothi Nagar SS V","kva":"100","cons":3,"lat":13.18012,"lng":80.30101,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"212007046","name":"RAMANATHAPURAM 2P SS","kva":"500","cons":891,"lat":13.17982,"lng":80.30226,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"INDO","scheme":"RAPDRP"},{"id":"212007057","name":"TKS NAGAR SS250","kva":"250","cons":304,"lat":13.17829,"lng":80.29895,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}],"212008":[{"id":"212008027","name":"KATHIVAKKAM SS III TP","kva":"250","cons":789,"lat":13.21721,"lng":80.31881,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212008005","name":"KAMARAJ NAGAR SS RMU","kva":"500","cons":1198,"lat":13.22286,"lng":80.31986,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"RAPDRP"},{"id":"212008030","name":"KAMARAJ NAGAR SS III","kva":"100","cons":33,"lat":13.22149,"lng":80.32068,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHER","scheme":"BOARD"},{"id":"212008029","name":"KATHIVAKKAM SS I RMU","kva":"500","cons":454,"lat":13.21698,"lng":80.32013,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHER","scheme":"BOARD"},{"id":"212008011","name":"ELLAIAMMAN KOIL SS TP","kva":"250","cons":469,"lat":13.21511,"lng":80.31836,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212008032","name":"THILAGAR NAGAR SS II","kva":"100","cons":3,"lat":13.2185,"lng":80.31894,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212008035","name":"KATTUKUPPAM SS III","kva":"100","cons":3,"lat":13.21908,"lng":80.31845,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212008012","name":"SOUTH LOCK ROAD SS TP","kva":"250","cons":40,"lat":13.21695,"lng":80.31705,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212008001","name":"QURKHA QTRS SS RMU","kva":"500","cons":386,"lat":13.21447,"lng":80.32016,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"KERALA","scheme":"RAPDRP"},{"id":"212008014","name":"VALLUVAR NAGAR SS RMU","kva":"250","cons":550,"lat":13.22063,"lng":80.3197,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212008004","name":"KATTUKUPPAM SS RMU","kva":"250","cons":666,"lat":13.21931,"lng":80.31991,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"SUN-TECH","scheme":"RAPDRP"},{"id":"212008034","name":"BAZAR SS","kva":"100","cons":0,"lat":13.21799,"lng":80.32009,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212008031","name":"NEHRU NAGAR SS IV","kva":"100","cons":1,"lat":13.2151,"lng":80.31826,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212008019","name":"ENNORE SS RMU","kva":"63","cons":2,"lat":13.21009,"lng":80.31654,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212008013","name":"THILAGAR NAGAR SS TP STREET","kva":"63","cons":52,"lat":13.21823,"lng":80.31777,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212008016","name":"V O C NAGAR SS RMU","kva":"250","cons":441,"lat":13.22489,"lng":80.32076,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"RAPDRP"},{"id":"212008033","name":"KATTUKUPPAM SS II","kva":"100","cons":3,"lat":13.21998,"lng":80.31852,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO MECH INDUSTRIES","scheme":"BOARD"},{"id":"212008017","name":"HIGH SCHOOL SS TP","kva":"63","cons":47,"lat":13.22592,"lng":80.32244,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"}],"212009":[{"id":"212009037","name":"KAMARAJ NAGAR SS II TP","kva":"250","cons":275,"lat":13.22109,"lng":80.32102,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212009038","name":"SVM NAGAR SS II RMU","kva":"250","cons":536,"lat":13.22408,"lng":80.32504,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"M","scheme":"RAPDRP"},{"id":"212009040","name":"SVM NAGAR SS I RMU","kva":"500","cons":1202,"lat":13.22267,"lng":80.32478,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RAMAKRISHNA","scheme":"RAPDRP"},{"id":"212009025","name":"VALLUVAR NAGAR SS SINGLE POLE","kva":"100","cons":2,"lat":13.22066,"lng":80.3207,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KL","scheme":"BOARD"},{"id":"212009047","name":"SVM NAGAR SS IV","kva":"100","cons":10,"lat":13.2241,"lng":80.32442,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212009049","name":"ULAGANATHAPURAM SS I","kva":"100","cons":5,"lat":13.22528,"lng":80.32663,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI THIRUMALA FABRICATION","scheme":"BOARD"},{"id":"212009044","name":"SVM NAGAR SS II RMU","kva":"250","cons":540,"lat":13.22408,"lng":80.32504,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"M","scheme":"RAPDRP"},{"id":"212009026","name":"SARASWATHI HOSPITAL SS SINGLE POLE","kva":"100","cons":0,"lat":13.21254,"lng":80.31825,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHER","scheme":"BOARD"},{"id":"212009043","name":"SVM NAGAR SS I RMU","kva":"500","cons":1234,"lat":13.22268,"lng":80.32478,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"RAMAKRISHNA","scheme":"RAPDRP"},{"id":"212009045","name":"SVM NAGAR SS V","kva":"100","cons":3,"lat":13.22111,"lng":80.32378,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212009046","name":"SVM NAGAR SS VI","kva":"100","cons":4,"lat":13.22151,"lng":80.32447,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212009039","name":"FREEZING UNIT SS RMU","kva":"250","cons":569,"lat":13.22676,"lng":80.32483,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"RAPDRP"},{"id":"212009035","name":"ULAGANATHAPURAM SS II","kva":"100","cons":6,"lat":13.22553,"lng":80.32504,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212009031","name":"NEHRU NAGAR SS I RMU","kva":"250","cons":1304,"lat":13.21415,"lng":80.31987,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"RAMAKRISHNA","scheme":"RAPDRP"},{"id":"212009048","name":"SVM NAGAR SS VII","kva":"100","cons":5,"lat":13.22458,"lng":80.32614,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212009033","name":"NEHRU NAGAR SS II RMU","kva":"250","cons":450,"lat":13.21259,"lng":80.31753,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"212009014","name":"RS ROAD SS 3 POLE","kva":"250","cons":119,"lat":13.21849,"lng":80.32116,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212009042","name":"KAMARAJ NAGAR SS IV","kva":"100","cons":1,"lat":13.2241,"lng":80.32037,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212009034","name":"NEHRU NAGAR SS III","kva":"100","cons":6,"lat":13.21425,"lng":80.31957,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHARS","scheme":"BOARD"},{"id":"212009028","name":"KATHIVAKKAM SS II RMU","kva":"100","cons":270,"lat":13.21638,"lng":80.32064,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"RAPDRP"},{"id":"212009036","name":"SVM NAGAR SS III","kva":"100","cons":198,"lat":13.22329,"lng":80.32724,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"}]}}