{"substationCode":"2122","feeders":{"212201":{"name":"INDUSTRIAL I","code":"212201","ss_code":"2122","volt":"11","len":1.83,"dts":7,"cons":101,"type":"MultiLineString","coords":[[[80.1148,13.40878],[80.11479,13.40866]],[[80.1152,13.41257],[80.11493,13.41307]],[[80.11582,13.41175],[80.11547,13.41216]],[[80.11547,13.41216],[80.1152,13.41257]],[[80.11492,13.4109],[80.11546,13.41089]],[[80.11479,13.40866],[80.11493,13.40866]],[[80.11479,13.40866],[80.11475,13.40831]],[[80.11475,13.40831],[80.11474,13.40796]],[[80.11671,13.41079],[80.11733,13.41073]],[[80.11471,13.41361],[80.11464,13.41408]],[[80.11811,13.4103],[80.11841,13.41019]],[[80.11841,13.41019],[80.11865,13.41004]],[[80.11614,13.41084],[80.11618,13.41128]],[[80.11618,13.41128],[80.11582,13.41175]],[[80.11352,13.4107],[80.11357,13.41103],[80.11492,13.4109]],[[80.11546,13.41089],[80.11614,13.41084]],[[80.11614,13.41084],[80.11671,13.41079]],[[80.11482,13.40783],[80.11537,13.40786]],[[80.11487,13.41003],[80.11485,13.4096]],[[80.11537,13.40786],[80.11576,13.40779]],[[80.1148,13.40878],[80.11456,13.40877]],[[80.11489,13.41049],[80.11487,13.41003]],[[80.11485,13.4096],[80.11482,13.40921]],[[80.11482,13.40921],[80.1148,13.40878]],[[80.11492,13.4109],[80.11489,13.41049]],[[80.11464,13.41408],[80.11467,13.41465]],[[80.11493,13.41307],[80.11471,13.41361]],[[80.1179,13.41049],[80.11811,13.4103]],[[80.11474,13.40796],[80.11482,13.40783]],[[80.11733,13.41073],[80.1179,13.41049]],[[80.11865,13.41004],[80.11865,13.41004]],[[80.11865,13.41004],[80.11842,13.40937]],[[80.11865,13.41004],[80.11865,13.41004]],[[80.11865,13.41004],[80.11891,13.40995]],[[80.11891,13.40995],[80.11913,13.40984]],[[80.11913,13.40984],[80.11936,13.40972]],[[80.1199,13.40924],[80.12006,13.4091]],[[80.11936,13.40972],[80.11964,13.40952]],[[80.11964,13.40952],[80.1199,13.40924]]]},"212202":{"name":"INDUSTRIAL II","code":"212202","ss_code":"2122","volt":"11","len":2.17,"dts":8,"cons":442,"type":"MultiLineString","coords":[[[80.11813,13.40756],[80.11838,13.40753]],[[80.11765,13.40778],[80.11714,13.40784]],[[80.11775,13.40554],[80.1179,13.40557]],[[80.11744,13.40602],[80.11737,13.40561]],[[80.11737,13.40561],[80.11775,13.40554]],[[80.11942,13.4074],[80.1195,13.4076]],[[80.1184,13.40549],[80.11839,13.40539]],[[80.11833,13.40861],[80.11836,13.40894]],[[80.11869,13.40747],[80.11902,13.40745]],[[80.11985,13.40736],[80.12031,13.40733]],[[80.11374,13.41069],[80.11381,13.41098],[80.11494,13.41088],[80.11477,13.40796],[80.11763,13.40763]],[[80.11714,13.40784],[80.1167,13.40788]],[[80.1167,13.40788],[80.11616,13.40794]],[[80.11616,13.40794],[80.11611,13.40809]],[[80.1179,13.40557],[80.11787,13.40587]],[[80.1179,13.40557],[80.1184,13.40549]],[[80.11838,13.40753],[80.11823,13.40727]],[[80.11838,13.40753],[80.11869,13.40747]],[[80.11985,13.40736],[80.11987,13.4075]],[[80.11985,13.40736],[80.11981,13.40731]],[[80.11763,13.40763],[80.11813,13.40756]],[[80.11942,13.4074],[80.11985,13.40736]],[[80.11902,13.40745],[80.11942,13.4074]],[[80.11744,13.40602],[80.11734,13.40601]],[[80.1184,13.40549],[80.11863,13.40543],[80.11955,13.40552]],[[80.1167,13.40788],[80.11671,13.408]],[[80.11752,13.40661],[80.1174,13.40662]],[[80.11763,13.40763],[80.11758,13.4071]],[[80.11817,13.40776],[80.11828,13.40819]],[[80.11758,13.4071],[80.11752,13.40661]],[[80.11763,13.40763],[80.11765,13.40778]],[[80.11813,13.40756],[80.11817,13.40776]],[[80.11752,13.40661],[80.11744,13.40602]],[[80.11828,13.40819],[80.11833,13.40861]],[[80.12031,13.40733],[80.12069,13.40726]],[[80.12069,13.40726],[80.12095,13.40758]],[[80.11737,13.40561],[80.11722,13.40565]]]},"212203":{"name":"INDUSTRIAL III","code":"212203","ss_code":"2122","volt":"11","len":1.55,"dts":11,"cons":144,"type":"MultiLineString","coords":[[[80.11449,13.41267],[80.1146,13.41292]],[[80.11462,13.41306],[80.11478,13.41299]],[[80.11438,13.41184],[80.11444,13.41208]],[[80.11444,13.41208],[80.11448,13.41228]],[[80.11412,13.41092],[80.11427,13.41084]],[[80.11925,13.41411],[80.11966,13.4142]],[[80.1172,13.41482],[80.11717,13.41513]],[[80.11825,13.41404],[80.11877,13.41403]],[[80.11877,13.41403],[80.11882,13.41427]],[[80.11431,13.41155],[80.11438,13.41184]],[[80.11412,13.41092],[80.11421,13.41117]],[[80.11421,13.41117],[80.11431,13.41155]],[[80.11448,13.41228],[80.1145,13.41247]],[[80.1145,13.41247],[80.11449,13.41267]],[[80.1146,13.41292],[80.11462,13.41306]],[[80.11478,13.41299],[80.11496,13.41314]],[[80.11378,13.41064],[80.114,13.41063]],[[80.114,13.41063],[80.11412,13.41092]],[[80.11496,13.41314],[80.11482,13.41358]],[[80.11475,13.41396],[80.11513,13.41401]],[[80.11482,13.41358],[80.11475,13.41396]],[[80.11513,13.41401],[80.11564,13.41397]],[[80.11564,13.41397],[80.1158,13.41399]],[[80.11619,13.414],[80.11666,13.41402]],[[80.11666,13.41402],[80.1172,13.41405]],[[80.1172,13.41405],[80.1172,13.41434]],[[80.1172,13.41405],[80.11786,13.41406]],[[80.1172,13.41434],[80.11692,13.41432]],[[80.11717,13.41513],[80.11688,13.4151]],[[80.1158,13.41399],[80.11619,13.414]],[[80.1172,13.41434],[80.1172,13.41482]],[[80.11786,13.41406],[80.11825,13.41404]],[[80.11877,13.41403],[80.11925,13.41411]],[[80.11903,13.41453],[80.11902,13.41474]],[[80.11902,13.41474],[80.11901,13.41496]],[[80.11901,13.41496],[80.11902,13.41514]],[[80.11906,13.41408],[80.11904,13.41433]],[[80.11904,13.41433],[80.11903,13.41453]],[[80.11902,13.41514],[80.11902,13.41532]],[[80.11902,13.41532],[80.11901,13.41568]],[[80.11901,13.41568],[80.11901,13.41615]],[[80.11901,13.41615],[80.11901,13.41615]],[[80.11901,13.41615],[80.11875,13.4164]],[[80.11875,13.4164],[80.11869,13.41646]],[[80.11901,13.41615],[80.11901,13.41615]],[[80.11901,13.41615],[80.11875,13.41616],[80.11875,13.4164]],[[80.11875,13.4164],[80.11875,13.41646],[80.11868,13.41646]]]},"212204":{"name":"INDUSTRIAL IV","code":"212204","ss_code":"2122","volt":"11","len":4.79,"dts":11,"cons":91,"type":"MultiLineString","coords":[[[80.09925,13.41397],[80.09834,13.41436],[80.09754,13.41435],[80.0976,13.4147],[80.09758,13.41483],[80.09814,13.4166],[80.09815,13.41677],[80.0981,13.41686],[80.09751,13.41674]],[[80.09751,13.41674],[80.09757,13.41715]],[[80.09757,13.41715],[80.09772,13.41837]],[[80.09772,13.41837],[80.09772,13.41837]],[[80.09348,13.4175],[80.09239,13.41774]],[[80.1058,13.41178],[80.10491,13.41194]],[[80.10781,13.41164],[80.1068,13.41173]],[[80.09024,13.4192],[80.09041,13.41988]],[[80.10491,13.41194],[80.10472,13.41195],[80.10465,13.41171],[80.10422,13.41178],[80.10304,13.41221],[80.1023,13.4126],[80.10066,13.41331],[80.09952,13.41366],[80.09961,13.41386],[80.09925,13.41397]],[[80.09925,13.41397],[80.09927,13.41404]],[[80.1068,13.41173],[80.1058,13.41178]],[[80.10886,13.41156],[80.10781,13.41164]],[[80.11335,13.41061],[80.11297,13.41065],[80.113,13.41103],[80.10993,13.41125],[80.10996,13.41147]],[[80.09056,13.42037],[80.09056,13.42037]],[[80.09056,13.42037],[80.09057,13.42033]],[[80.10996,13.41147],[80.10886,13.41156]],[[80.09214,13.41781],[80.09213,13.41795]],[[80.0961,13.41993],[80.09584,13.41998]],[[80.09584,13.41998],[80.09555,13.42004]],[[80.09555,13.42004],[80.09531,13.42007]],[[80.09531,13.42007],[80.09511,13.42009]],[[80.09511,13.42009],[80.09509,13.42]],[[80.09751,13.41674],[80.09678,13.41686]],[[80.096,13.417],[80.09517,13.41717]],[[80.09762,13.41714],[80.09764,13.4176]],[[80.09772,13.41837],[80.09772,13.41837]],[[80.09772,13.41837],[80.09743,13.41865]],[[80.09775,13.41882],[80.09777,13.41937]],[[80.09777,13.41937],[80.0971,13.41954]],[[80.09677,13.41978],[80.0966,13.41985]],[[80.0966,13.41985],[80.09625,13.41975]],[[80.09762,13.41714],[80.09757,13.41715]],[[80.09757,13.41715],[80.09675,13.41726]],[[80.09678,13.41686],[80.096,13.417]],[[80.09743,13.41865],[80.09775,13.41882]],[[80.09669,13.41961],[80.09677,13.41978]],[[80.09399,13.41742],[80.09402,13.41755]],[[80.09517,13.41717],[80.09453,13.41731]],[[80.09096,13.42256],[80.09156,13.42273],[80.09179,13.42318]],[[80.09078,13.42119],[80.09093,13.42191]],[[80.09062,13.42057],[80.09078,13.42119]],[[80.09088,13.41817],[80.09001,13.41837]],[[80.09149,13.41798],[80.09088,13.41817]],[[80.09041,13.41988],[80.09056,13.42037]],[[80.09056,13.42037],[80.09062,13.42057]],[[80.09001,13.41837],[80.09024,13.4192]],[[80.09239,13.41774],[80.09149,13.41798]],[[80.09764,13.4176],[80.09772,13.41837]],[[80.0966,13.41985],[80.0961,13.41993]],[[80.09088,13.41817],[80.0908,13.41798]],[[80.09149,13.41798],[80.09146,13.41814]],[[80.09062,13.42241],[80.09096,13.42256]],[[80.09093,13.42191],[80.09062,13.42241]],[[80.09453,13.41731],[80.09399,13.41742]],[[80.0971,13.41954],[80.09669,13.41961]],[[80.09677,13.41978],[80.09682,13.41991]],[[80.09399,13.41742],[80.09348,13.4175]],[[80.09751,13.41674],[80.09762,13.41714]]]},"212205":{"name":"INDUSTRIAL V","code":"212205","ss_code":"2122","volt":"11","len":1.93,"dts":5,"cons":4,"type":"MultiLineString","coords":[[[80.10674,13.40849],[80.10624,13.40854]],[[80.10727,13.40845],[80.10674,13.40849]],[[80.10674,13.40849],[80.10667,13.40845]],[[80.11097,13.40816],[80.11035,13.4082]],[[80.11035,13.4082],[80.11037,13.40847]],[[80.11166,13.40813],[80.11097,13.40816]],[[80.11343,13.41025],[80.11338,13.40995],[80.11307,13.41001],[80.11315,13.41104]],[[80.11315,13.41104],[80.11391,13.41097]],[[80.1097,13.40824],[80.10915,13.40824]],[[80.10427,13.40873],[80.10425,13.40892]],[[80.10674,13.40849],[80.10668,13.40857],[80.10676,13.40913]],[[80.10504,13.40866],[80.10427,13.40873]],[[80.11391,13.41097],[80.1148,13.41084]],[[80.10848,13.40829],[80.10784,13.40835]],[[80.11301,13.40806],[80.1124,13.40809]],[[80.11369,13.40806],[80.11301,13.40806]],[[80.11426,13.40807],[80.11369,13.40806]],[[80.11464,13.40809],[80.11426,13.40807]],[[80.11468,13.40853],[80.11464,13.40809]],[[80.1147,13.40915],[80.11468,13.40853]],[[80.11475,13.40972],[80.1147,13.40915]],[[80.11477,13.4102],[80.11475,13.40972]],[[80.1148,13.41084],[80.11477,13.4102]],[[80.10915,13.40824],[80.10848,13.40829]],[[80.10547,13.40868],[80.10504,13.40866]],[[80.1124,13.40809],[80.11166,13.40813]],[[80.10624,13.40854],[80.10547,13.40868]],[[80.10784,13.40835],[80.10727,13.40845]],[[80.11035,13.4082],[80.1097,13.40824]]]},"212206":{"name":"INDUSTRIAL VI","code":"212206","ss_code":"2122","volt":"11","len":2.48,"dts":6,"cons":34,"type":"MultiLineString","coords":[[[80.1092,13.41135],[80.1086,13.41135]],[[80.10149,13.41293],[80.1013,13.41296]],[[80.10177,13.41273],[80.10169,13.41256]],[[80.10177,13.41273],[80.10149,13.41293]],[[80.10426,13.41172],[80.10436,13.41211]],[[80.1082,13.41138],[80.10762,13.41145]],[[80.11164,13.41118],[80.11077,13.41123]],[[80.11241,13.41112],[80.11164,13.41118]],[[80.09777,13.41604],[80.09804,13.41593]],[[80.09797,13.41657],[80.09751,13.41674]],[[80.09777,13.41604],[80.09797,13.41657]],[[80.09735,13.41487],[80.0976,13.41555]],[[80.0976,13.41555],[80.09792,13.41553]],[[80.09739,13.41422],[80.09735,13.41487]],[[80.11077,13.41123],[80.10986,13.41132]],[[80.10443,13.41272],[80.10446,13.41317]],[[80.10436,13.41211],[80.10443,13.41272]],[[80.10229,13.4125],[80.10177,13.41273]],[[80.10071,13.41321],[80.0999,13.41348]],[[80.0999,13.41348],[80.09911,13.41383]],[[80.09911,13.41383],[80.09856,13.41396]],[[80.1013,13.41296],[80.10095,13.4131]],[[80.10095,13.4131],[80.10071,13.41321]],[[80.09812,13.41413],[80.09739,13.41422]],[[80.09856,13.41396],[80.09812,13.41413]],[[80.0976,13.41555],[80.09777,13.41604]],[[80.1086,13.41135],[80.1082,13.41138]],[[80.10095,13.4131],[80.10107,13.41346]],[[80.10986,13.41132],[80.1092,13.41135]],[[80.10986,13.41132],[80.10984,13.41122]],[[80.10426,13.41172],[80.10351,13.41193]],[[80.10351,13.41193],[80.10293,13.4122]],[[80.10293,13.4122],[80.10229,13.4125]],[[80.10707,13.41153],[80.10659,13.41148]],[[80.10568,13.41153],[80.10506,13.41161]],[[80.10506,13.41161],[80.1047,13.41161]],[[80.1047,13.41161],[80.10426,13.41172]],[[80.10762,13.41145],[80.10707,13.41153]],[[80.10707,13.41153],[80.10706,13.41148]],[[80.11332,13.41106],[80.11297,13.41111]],[[80.11297,13.41111],[80.11241,13.41112]],[[80.11297,13.41111],[80.113,13.41095]],[[80.10659,13.41148],[80.10568,13.41153]],[[80.11336,13.41069],[80.11332,13.41106]]]},"212207":{"name":"INDUSTRIAL VII","code":"212207","ss_code":"2122","volt":"11","len":1.39,"dts":1,"cons":1,"type":"MultiLineString","coords":[[[80.11888,13.41669],[80.11887,13.41715]],[[80.11892,13.41604],[80.11888,13.41669]],[[80.11897,13.41544],[80.11892,13.41604]],[[80.11447,13.41285],[80.11455,13.41316]],[[80.11689,13.41416],[80.11753,13.41412]],[[80.11621,13.41412],[80.11689,13.41416]],[[80.11898,13.41423],[80.11896,13.4149]],[[80.11896,13.4149],[80.11897,13.41544]],[[80.11896,13.4149],[80.11852,13.41493]],[[80.11437,13.41228],[80.11441,13.41255]],[[80.11441,13.41255],[80.11447,13.41285]],[[80.11356,13.41065],[80.11355,13.41104],[80.11406,13.41102],[80.11437,13.41228]],[[80.11472,13.41358],[80.11466,13.41407]],[[80.11466,13.41407],[80.11512,13.41414]],[[80.11572,13.41407],[80.11621,13.41412]],[[80.11512,13.41414],[80.11572,13.41407]],[[80.11486,13.41317],[80.11472,13.41358]],[[80.11455,13.41316],[80.11486,13.41317]],[[80.11886,13.41761],[80.119,13.41764]],[[80.11887,13.41715],[80.11886,13.41761]],[[80.11833,13.41416],[80.11898,13.41423]],[[80.11753,13.41412],[80.11833,13.41416]]]},"212208":{"name":"INDUSTRIAL VIII","code":"212208","ss_code":"2122","volt":"11","len":1.97,"dts":1,"cons":172,"type":"MultiLineString","coords":[[[80.11348,13.41103],[80.11491,13.41086],[80.11472,13.40798],[80.11295,13.40799],[80.11289,13.40642],[80.1107,13.4065],[80.11063,13.40589]],[[80.11348,13.41103],[80.1075,13.41152],[80.10633,13.41155],[80.10632,13.4114]],[[80.11346,13.41072],[80.11348,13.41103]]]},"212209":{"name":"INDUSTRIAL IX","code":"212209","ss_code":"2122","volt":"11","len":1.64,"dts":3,"cons":12,"type":"MultiLineString","coords":[[[80.11385,13.41071],[80.11396,13.41097]],[[80.11396,13.41097],[80.11484,13.41087]],[[80.10926,13.40808],[80.10889,13.40812]],[[80.11484,13.41087],[80.11482,13.41018]],[[80.11482,13.41018],[80.11478,13.40972]],[[80.11478,13.40972],[80.11472,13.40915]],[[80.11472,13.40915],[80.11471,13.40854]],[[80.11471,13.40854],[80.11462,13.40799]],[[80.11462,13.40799],[80.11396,13.40795]],[[80.11396,13.40795],[80.11334,13.40794]],[[80.11334,13.40794],[80.11273,13.40795]],[[80.11273,13.40795],[80.1122,13.40797]],[[80.1122,13.40797],[80.11177,13.40796]],[[80.11177,13.40796],[80.11124,13.408]],[[80.11124,13.408],[80.11073,13.40801]],[[80.11073,13.40801],[80.11022,13.40806]],[[80.11022,13.40806],[80.10979,13.40808]],[[80.10979,13.40808],[80.10926,13.40808]],[[80.10926,13.40808],[80.10926,13.40839]],[[80.10889,13.40812],[80.10852,13.40812]],[[80.10926,13.40839],[80.10929,13.4087]],[[80.10852,13.40812],[80.10805,13.40818]],[[80.10805,13.40818],[80.10807,13.40847]],[[80.10929,13.4087],[80.10931,13.40889]],[[80.10931,13.40889],[80.10943,13.40889]],[[80.10926,13.40839],[80.10905,13.40837]],[[80.10929,13.4087],[80.10883,13.40872]],[[80.10931,13.40889],[80.10937,13.40933]],[[80.10937,13.40933],[80.10943,13.40973]],[[80.10954,13.41014],[80.10962,13.41046]],[[80.10962,13.41046],[80.10971,13.41084]],[[80.10971,13.41084],[80.10978,13.41128]],[[80.10943,13.40973],[80.10954,13.41014]]]},"212212":{"name":"GUMMIDIPONDI","code":"212212","ss_code":"2122","volt":"33","len":2.39,"dts":1,"cons":1,"type":"MultiLineString","coords":[[[80.12182,13.40255],[80.12221,13.4028]],[[80.12304,13.40322],[80.12379,13.40353]],[[80.12221,13.4028],[80.12304,13.40322]],[[80.11609,13.40373],[80.11708,13.40337]],[[80.11708,13.40337],[80.11707,13.40546]],[[80.1149,13.405],[80.11609,13.40373]],[[80.11367,13.40622],[80.1149,13.405]],[[80.12021,13.40281],[80.12182,13.40255]],[[80.11858,13.40314],[80.12021,13.40281]],[[80.11708,13.40337],[80.11708,13.40337]],[[80.11708,13.40337],[80.11858,13.40314]],[[80.11363,13.40786],[80.11367,13.40622]],[[80.11362,13.40806],[80.11363,13.40786]],[[80.11342,13.41074],[80.11362,13.40806]],[[80.12448,13.40397],[80.12712,13.40514]],[[80.12379,13.40353],[80.12448,13.40397]]]},"212213":{"name":"RKKR","code":"212213","ss_code":"2122","volt":"33","len":0.76,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.1128,13.40643],[80.11158,13.40646]],[[80.11369,13.41076],[80.11372,13.41102]],[[80.11372,13.41102],[80.1131,13.41109]],[[80.1131,13.41109],[80.11311,13.41051]],[[80.11311,13.41051],[80.11311,13.40986]],[[80.11311,13.40986],[80.11309,13.40886]],[[80.11309,13.40886],[80.11308,13.40801]],[[80.11308,13.40801],[80.1129,13.408]],[[80.1129,13.408],[80.11286,13.40725]],[[80.11286,13.40725],[80.1128,13.40643]]]},"212214":{"name":"KANSIK","code":"212214","ss_code":"2122","volt":"33","len":5.07,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.10531,13.42432],[80.1061,13.4242]],[[80.10727,13.41786],[80.1071,13.41819]],[[80.1067,13.4189],[80.10651,13.41913]],[[80.11167,13.41132],[80.11096,13.41134]],[[80.10837,13.42642],[80.1085,13.42776]],[[80.10518,13.42269],[80.10526,13.42341]],[[80.10595,13.41981],[80.10551,13.42027]],[[80.10551,13.42027],[80.10551,13.42028]],[[80.10951,13.41144],[80.10852,13.41146]],[[80.10723,13.41362],[80.10709,13.41408]],[[80.1061,13.4242],[80.10653,13.42415]],[[80.10526,13.42341],[80.1053,13.42402]],[[80.1071,13.41819],[80.10694,13.41863]],[[80.10694,13.41863],[80.1067,13.4189]],[[80.10551,13.42027],[80.10551,13.42027]],[[80.10551,13.42027],[80.10507,13.42083]],[[80.10719,13.41635],[80.1072,13.41683]],[[80.10723,13.41742],[80.10727,13.41786]],[[80.1072,13.41683],[80.10723,13.41742]],[[80.10789,13.42789],[80.10797,13.42854]],[[80.10797,13.42854],[80.1082,13.42912]],[[80.1082,13.42912],[80.10839,13.42973]],[[80.10944,13.43155],[80.10918,13.43193]],[[80.10839,13.42973],[80.10867,13.43025]],[[80.10867,13.43025],[80.10909,13.43092]],[[80.10918,13.43193],[80.10831,13.43269]],[[80.10909,13.43092],[80.10944,13.43155]],[[80.10746,13.42546],[80.10841,13.42536]],[[80.10841,13.42536],[80.1085,13.42574]],[[80.10835,13.42622],[80.10837,13.42642]],[[80.10774,13.41155],[80.10728,13.41164]],[[80.11317,13.41109],[80.11314,13.41116]],[[80.10728,13.41164],[80.10735,13.41293]],[[80.10831,13.43269],[80.10742,13.43345]],[[80.1085,13.42574],[80.10835,13.42622]],[[80.10742,13.43345],[80.10696,13.43358]],[[80.10674,13.42528],[80.10681,13.4255]],[[80.10681,13.4255],[80.10746,13.42546]],[[80.1085,13.42776],[80.10789,13.42789]],[[80.10103,13.43198],[80.10003,13.43226]],[[80.10003,13.43226],[80.09783,13.43221]],[[80.09783,13.43221],[80.09734,13.43239]],[[80.10672,13.43351],[80.10663,13.43286]],[[80.10665,13.43209],[80.10585,13.43225]],[[80.10585,13.43225],[80.1049,13.4324]],[[80.1049,13.4324],[80.10375,13.43222]],[[80.10375,13.43222],[80.10328,13.4313]],[[80.10748,13.41319],[80.10723,13.41362]],[[80.10722,13.41583],[80.10719,13.41635]],[[80.10709,13.41408],[80.10712,13.41459]],[[80.10712,13.41459],[80.10713,13.41509]],[[80.10713,13.41509],[80.10722,13.41583]],[[80.10507,13.42083],[80.10514,13.42192]],[[80.10651,13.41913],[80.10595,13.41981]],[[80.10514,13.42192],[80.10518,13.42269]],[[80.1053,13.42402],[80.10531,13.42432]],[[80.10653,13.42415],[80.10658,13.42479]],[[80.10658,13.42479],[80.10674,13.42528]],[[80.11314,13.41116],[80.11279,13.4112]],[[80.11229,13.41122],[80.11167,13.41132]],[[80.11096,13.41134],[80.11026,13.41138]],[[80.11026,13.41138],[80.10951,13.41144]],[[80.11323,13.41076],[80.11317,13.41109]],[[80.11279,13.4112],[80.11229,13.41122]],[[80.10735,13.41293],[80.10748,13.41319]],[[80.10852,13.41146],[80.10774,13.41155]],[[80.10696,13.43358],[80.10672,13.43351]],[[80.10663,13.43286],[80.10665,13.4323]],[[80.10665,13.4323],[80.10665,13.43209]],[[80.10328,13.4313],[80.10271,13.4313]],[[80.10271,13.4313],[80.10142,13.43154]],[[80.10142,13.43154],[80.10103,13.43198]]]},"212215":{"name":"110KV SIPCOT I TO SIPCOT IV 1","code":"212215","ss_code":"2122","volt":"110","len":0.06,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.11343,13.41012],[80.11343,13.4096]]]},"212216":{"name":"110KV SIPCOT I TO SIPCOT IV 2","code":"212216","ss_code":"2122","volt":"110","len":0.04,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.11368,13.4101],[80.11371,13.40971]]]},"212217":{"name":"110 KV SIPCOT 1 PANJETTY","code":"212217","ss_code":"2122","volt":"110","len":0.04,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.114,13.41028],[80.1144,13.41025]]]},"212218":{"name":"SIPCOT I TO SIPCOT II","code":"212218","ss_code":"2122","volt":"110","len":0.08,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.11323,13.41034],[80.11244,13.41034]]]},"212219":{"name":"33KVSNJ","code":"212219","ss_code":"2122","volt":"33","len":5.31,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.11337,13.41066],[80.11341,13.41108],[80.11177,13.4112]],[[80.08867,13.41872],[80.08876,13.41916]],[[80.11029,13.41113],[80.10991,13.41121]],[[80.10705,13.41153],[80.10654,13.41146]],[[80.10991,13.41121],[80.10955,13.41133]],[[80.10955,13.41133],[80.10913,13.41132]],[[80.10913,13.41132],[80.10861,13.41126]],[[80.11215,13.41105],[80.11173,13.41106]],[[80.11173,13.41106],[80.11126,13.41109]],[[80.11126,13.41109],[80.11077,13.41113]],[[80.11077,13.41113],[80.11029,13.41113]],[[80.09921,13.41314],[80.09874,13.41331]],[[80.09874,13.41331],[80.0982,13.41347]],[[80.0982,13.41347],[80.09774,13.41368]],[[80.09774,13.41368],[80.09734,13.41404]],[[80.1011,13.41249],[80.10065,13.41268]],[[80.10065,13.41268],[80.10026,13.41282]],[[80.10026,13.41282],[80.09977,13.41299]],[[80.09977,13.41299],[80.09921,13.41314]],[[80.10317,13.41213],[80.10263,13.41219]],[[80.10263,13.41219],[80.10207,13.41224]],[[80.10207,13.41224],[80.10154,13.41236]],[[80.10154,13.41236],[80.1011,13.41249]],[[80.10486,13.41169],[80.10457,13.4117]],[[80.10457,13.4117],[80.10407,13.41183]],[[80.10407,13.41183],[80.1036,13.41197]],[[80.1036,13.41197],[80.10317,13.41213]],[[80.08986,13.42984],[80.08992,13.43033]],[[80.08992,13.43033],[80.08983,13.43084]],[[80.08983,13.43084],[80.08963,13.43136]],[[80.08963,13.43136],[80.0894,13.43172]],[[80.08977,13.42761],[80.08976,13.42809]],[[80.08976,13.42809],[80.08975,13.42866]],[[80.08975,13.42866],[80.08977,13.42929]],[[80.08977,13.42929],[80.08986,13.42984]],[[80.09009,13.42547],[80.0901,13.42596]],[[80.0901,13.42596],[80.09005,13.42647]],[[80.09005,13.42647],[80.08996,13.4271]],[[80.08996,13.4271],[80.08977,13.42761]],[[80.08983,13.42352],[80.08992,13.42401]],[[80.08992,13.42401],[80.08998,13.4245]],[[80.08998,13.4245],[80.09004,13.42502]],[[80.09004,13.42502],[80.09009,13.42547]],[[80.0851,13.43361],[80.08462,13.43353]],[[80.08462,13.43353],[80.08432,13.43345]],[[80.08694,13.43356],[80.08648,13.43361]],[[80.08648,13.43361],[80.08597,13.43364]],[[80.08597,13.43364],[80.08556,13.43365]],[[80.08556,13.43365],[80.0851,13.43361]],[[80.08863,13.43335],[80.08829,13.43341]],[[80.08829,13.43341],[80.08791,13.43344]],[[80.08791,13.43344],[80.08743,13.43347]],[[80.08743,13.43347],[80.08694,13.43356]],[[80.0894,13.43172],[80.08919,13.43212]],[[80.08919,13.43212],[80.08897,13.43249]],[[80.08897,13.43249],[80.08883,13.43294]],[[80.08883,13.43294],[80.08863,13.43335]],[[80.09386,13.41705],[80.09332,13.41717]],[[80.09332,13.41717],[80.09288,13.4173]],[[80.09288,13.4173],[80.09232,13.4175]],[[80.09232,13.4175],[80.09195,13.41774]],[[80.0962,13.41664],[80.09562,13.41675]],[[80.09562,13.41675],[80.09498,13.41683]],[[80.09498,13.41683],[80.09443,13.41695]],[[80.09443,13.41695],[80.09386,13.41705]],[[80.0976,13.41563],[80.0977,13.41602]],[[80.0977,13.41602],[80.09741,13.41645]],[[80.09741,13.41645],[80.09689,13.41646]],[[80.09689,13.41646],[80.0962,13.41664]],[[80.09734,13.41404],[80.09731,13.41445]],[[80.09731,13.41445],[80.09738,13.41486]],[[80.09738,13.41486],[80.0975,13.41523]],[[80.0975,13.41523],[80.0976,13.41563]],[[80.0894,13.42161],[80.08953,13.42212]],[[80.08953,13.42212],[80.08966,13.4226]],[[80.08966,13.4226],[80.08973,13.42298]],[[80.08973,13.42298],[80.08983,13.42352]],[[80.08892,13.41964],[80.08901,13.42003]],[[80.08901,13.42003],[80.08913,13.42056]],[[80.08913,13.42056],[80.08927,13.42109]],[[80.08927,13.42109],[80.0894,13.42161]],[[80.0899,13.41836],[80.08927,13.41853]],[[80.08927,13.41853],[80.08867,13.41872]],[[80.08876,13.41916],[80.08892,13.41964]],[[80.09195,13.41774],[80.09163,13.41797]],[[80.09163,13.41797],[80.09113,13.41807]],[[80.09113,13.41807],[80.09048,13.41822]],[[80.09048,13.41822],[80.0899,13.41836]],[[80.10654,13.41146],[80.10615,13.4116]],[[80.10615,13.4116],[80.10578,13.4117]],[[80.10578,13.4117],[80.1053,13.41168]],[[80.1053,13.41168],[80.10486,13.41169]],[[80.10861,13.41126],[80.10807,13.41139]],[[80.10807,13.41139],[80.10758,13.41156]],[[80.10758,13.41156],[80.10705,13.41153]]]}},"dtrs":{"212201":[{"id":"212201015","name":"SRI SAI","kva":"250","cons":2,"lat":13.41078,"lng":80.11696,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VEC","scheme":"BOARD"},{"id":"212201016","name":"JANA SS 1 100KVA","kva":"100","cons":4,"lat":13.40909,"lng":80.12006,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"212201010","name":"GIRIRAJ","kva":"250","cons":8,"lat":13.4109,"lng":80.11492,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212201011","name":"ANSRO","kva":"250","cons":7,"lat":13.40877,"lng":80.11456,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"INTO TECH TRANSFORMER LIMITED","scheme":"UDAY"},{"id":"212201012","name":"AMBIKA 4 P","kva":"250","cons":50,"lat":13.40783,"lng":80.11482,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212201008","name":"TVM OIL","kva":"250","cons":25,"lat":13.4103,"lng":80.11811,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212201004","name":"TN ORGANICS","kva":"100","cons":5,"lat":13.41004,"lng":80.11865,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"TRANSFORMER","scheme":"UDAY"}],"212202":[{"id":"212202032","name":"PREIMIER INDUSTRIES","kva":"250","cons":1,"lat":13.40552,"lng":80.11955,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212202011","name":"VINITH  PILYMER","kva":"500","cons":135,"lat":13.40554,"lng":80.11775,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"DEC TRANSFORMER","scheme":"UDAY"},{"id":"212202031","name":"PEE INDUSTRIES","kva":"250","cons":6,"lat":13.40747,"lng":80.11869,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"VMC TRANSFORMER","scheme":"UDAY"},{"id":"212202016","name":"TAMUL NADU HOUSING BOARD","kva":"100","cons":159,"lat":13.40758,"lng":80.12095,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212202013","name":"LITE CONTAINERS SS","kva":"250","cons":1,"lat":13.40776,"lng":80.11817,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"INTOTECH TRANSFORMER","scheme":"UDAY"},{"id":"212202012","name":"MEGATHON HOLLY","kva":"250","cons":3,"lat":13.40543,"lng":80.11863,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212202014","name":"VIPOX INDIA","kva":"500","cons":6,"lat":13.40894,"lng":80.11836,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212202015","name":"NAVEEN OIL","kva":"250","cons":131,"lat":13.40745,"lng":80.11902,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"}],"212203":[{"id":"212203001","name":"GANAPATHY INDUSTRIES","kva":"250","cons":13,"lat":13.41155,"lng":80.11431,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH TRANSFORMER LIMITED","scheme":"UDAY"},{"id":"212203011","name":"AR ENGINEERING","kva":"250","cons":6,"lat":13.41208,"lng":80.11444,"poles":1,"htFeeders":null,"ltFeeders":null,"make":null,"scheme":"UDAY"},{"id":"212203009","name":"SAC SSIV","kva":"250","cons":2,"lat":13.41184,"lng":80.11438,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"SRI THIRUMAL  FABRICATORS","scheme":"UDAY"},{"id":"212203016","name":"MAHALAKSHMI SS II","kva":"250","cons":6,"lat":13.41247,"lng":80.1145,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"SAKTHI TRANSFORMER","scheme":"UDAY"},{"id":"212203004","name":"SAFE PACKAGE","kva":"250","cons":25,"lat":13.41406,"lng":80.11786,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"IPL PRODUCTS","scheme":"UDAY"},{"id":"212203010","name":"REFORM","kva":"250","cons":2,"lat":13.41228,"lng":80.11448,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":"UDAY"},{"id":"212203003","name":"SWAN","kva":"500","cons":24,"lat":13.41292,"lng":80.1146,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"SPEC TRANSFORMER","scheme":"UDAY"},{"id":"212203012","name":"GAJAKSHMI","kva":"100","cons":2,"lat":13.41399,"lng":80.1158,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"IPL PRODUCTS","scheme":"UDAY"},{"id":"212203005","name":"SHABID ENGG","kva":"250","cons":57,"lat":13.41411,"lng":80.11925,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212203013","name":"CAPACITOR CAN","kva":"250","cons":4,"lat":13.4142,"lng":80.11966,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212203014","name":"MAHALAKSHMI  SS I","kva":"250","cons":2,"lat":13.41299,"lng":80.11478,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"VVPDT TRANSFORMER","scheme":"UDAY"}],"212204":[{"id":"212204002","name":"KRISHNA INDUSTRIES SS","kva":"100","cons":1,"lat":13.42318,"lng":80.09179,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"others","scheme":"BOARD"},{"id":"212204001","name":"VBK","kva":"250","cons":1,"lat":13.41993,"lng":80.0961,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212204010","name":"SVS OIL MILLS","kva":"250","cons":0,"lat":13.4195,"lng":80.09751,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212204005","name":"NALINI","kva":"500","cons":8,"lat":13.41865,"lng":80.09743,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212204003","name":"AFITI GLOBAL 250KVA SS","kva":"250","cons":1,"lat":13.41795,"lng":80.09213,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212204007","name":"S J INDUSTRIES","kva":"63","cons":1,"lat":13.42,"lng":80.09509,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHER","scheme":"BOARD"},{"id":"212204009","name":"JAK","kva":"250","cons":5,"lat":13.41975,"lng":80.09625,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212204004","name":"RATHI RUBBER","kva":"250","cons":1,"lat":13.4175,"lng":80.09348,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212204006","name":"JAIN METAL","kva":"250","cons":49,"lat":13.42273,"lng":80.09156,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212204008","name":"THEJA","kva":"250","cons":24,"lat":13.41961,"lng":80.09669,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212204011","name":"SVS OIL MILLS","kva":"250","cons":1,"lat":13.4195,"lng":80.09751,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"}],"212205":[{"id":"212205012","name":"SHRI PLASTO PACKERS PVT LTD UNIT II","kva":"250","cons":1,"lat":13.40845,"lng":80.10667,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212205011","name":"SRI NARAYANA METAL SS","kva":"250","cons":1,"lat":13.40868,"lng":80.10547,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"212205001","name":"GK METAL","kva":"100","cons":0,"lat":13.40845,"lng":80.10727,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212205013","name":"SHRI PLASTO PACKERS PVT LTD UNIT III","kva":"250","cons":1,"lat":13.40857,"lng":80.10668,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212205008","name":"PISEIDON SOLAR","kva":"100","cons":1,"lat":13.40913,"lng":80.10676,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"}],"212206":[{"id":"212206047","name":"VB CHEMICAL","kva":"250","cons":1,"lat":13.41346,"lng":80.10107,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI THIRUMALA FABRICATORS","scheme":"BOARD"},{"id":"212206001","name":"BALAJI","kva":"250","cons":5,"lat":13.41317,"lng":80.10446,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212206014","name":"NORTHON POLYMER","kva":"250","cons":14,"lat":13.41664,"lng":80.09778,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212206012","name":"ESWAR","kva":"500","cons":1,"lat":13.41161,"lng":80.1047,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212206010","name":"CHENNAI AUTO FORGE","kva":"250","cons":7,"lat":13.41138,"lng":80.1082,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212206013","name":"ANITHA SHOE","kva":"250","cons":7,"lat":13.41293,"lng":80.10149,"poles":4,"htFeeders":6,"ltFeeders":3,"make":"TRANSFORMER","scheme":"BOARD"}],"212207":[{"id":"212207003","name":"GANKAN THOTTI","kva":"63","cons":1,"lat":13.41761,"lng":80.11886,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"}],"212208":[{"id":"212208009","name":"RAMACHANDRA GANDIGAI NEW DTR","kva":"250","cons":172,"lat":13.40589,"lng":80.11063,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"}],"212209":[{"id":"212209006","name":"JEYAM","kva":"250","cons":0,"lat":13.40973,"lng":80.10943,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212209001","name":"VJS","kva":"250","cons":5,"lat":13.40808,"lng":80.10979,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"MADE IN INDIA","scheme":"UDAY"},{"id":"212209005","name":"SHIVAS AUTO","kva":"250","cons":7,"lat":13.40796,"lng":80.11177,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"}],"212212":[{"id":"212212001","name":"HT RUBER COMPANY","kva":"16","cons":1,"lat":13.40546,"lng":80.11707,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"NA","scheme":"IPDS"}]}}