{"substationCode":"2123","feeders":{"212301":{"name":"INDUSTRIAL I","code":"212301","ss_code":"2123","volt":"11","len":1.93,"dts":13,"cons":30,"type":"MultiLineString","coords":[[[80.11102,13.42048],[80.11105,13.42012]],[[80.11107,13.41973],[80.11106,13.41916]],[[80.10984,13.42191],[80.10942,13.42196]],[[80.10984,13.42191],[80.10987,13.42181]],[[80.11063,13.42299],[80.11011,13.42304]],[[80.11102,13.42048],[80.11102,13.42079]],[[80.10794,13.41949],[80.10806,13.42015]],[[80.10928,13.42236],[80.10908,13.42235]],[[80.10941,13.42207],[80.10931,13.42206]],[[80.10931,13.42206],[80.10913,13.42202]],[[80.10893,13.42066],[80.10976,13.42057]],[[80.10931,13.42191],[80.10931,13.42206]],[[80.11112,13.42266],[80.11096,13.42263]],[[80.11172,13.42348],[80.11171,13.42338]],[[80.11108,13.42295],[80.11107,13.42322]],[[80.10806,13.42015],[80.10812,13.42074]],[[80.10976,13.42057],[80.11043,13.42048]],[[80.10931,13.42206],[80.10928,13.42236]],[[80.11107,13.42322],[80.11106,13.42351]],[[80.111,13.42111],[80.11105,13.42146]],[[80.10806,13.42015],[80.10828,13.42037]],[[80.11106,13.42351],[80.11107,13.42368],[80.11267,13.42351],[80.11266,13.42335]],[[80.10993,13.42191],[80.10984,13.42191]],[[80.11043,13.42048],[80.11102,13.42048]],[[80.11108,13.42295],[80.11063,13.42299]],[[80.11105,13.42146],[80.11104,13.42177]],[[80.10812,13.42074],[80.10893,13.42066]],[[80.11105,13.42012],[80.11107,13.41973]],[[80.11111,13.42234],[80.11082,13.42237]],[[80.11112,13.42266],[80.11108,13.42295]],[[80.11145,13.4235],[80.11172,13.42348]],[[80.11102,13.42079],[80.111,13.42111]],[[80.11104,13.42177],[80.11083,13.42181]],[[80.11107,13.42322],[80.1109,13.42312]],[[80.11083,13.42181],[80.11053,13.42185]],[[80.11111,13.42234],[80.11112,13.42264]],[[80.11112,13.42264],[80.11112,13.42266]],[[80.11106,13.41916],[80.1103,13.41922]],[[80.11114,13.42205],[80.11111,13.42234]],[[80.11106,13.42351],[80.11145,13.4235]],[[80.11111,13.42234],[80.11082,13.42237]],[[80.11082,13.42237],[80.11062,13.42236]],[[80.11062,13.42236],[80.11062,13.42241]],[[80.11104,13.42177],[80.11114,13.42205]],[[80.11053,13.42185],[80.11015,13.42189]],[[80.11105,13.42012],[80.1109,13.42008]],[[80.11015,13.42189],[80.10993,13.42191]],[[80.10942,13.42196],[80.10931,13.42191]],[[80.11011,13.42304],[80.11005,13.4232]],[[80.11112,13.42264],[80.11112,13.42264]],[[80.11112,13.42264],[80.11116,13.42264]]]},"212302":{"name":"INDUSTRIAL II","code":"212302","ss_code":"2123","volt":"11","len":2.86,"dts":23,"cons":91,"type":"MultiLineString","coords":[[[80.11119,13.41678],[80.11119,13.41684]],[[80.1092,13.41804],[80.10918,13.41753]],[[80.11117,13.41738],[80.11113,13.41691]],[[80.10684,13.421],[80.10681,13.42072]],[[80.10722,13.41939],[80.10727,13.41983]],[[80.10748,13.42093],[80.10684,13.421]],[[80.10924,13.41848],[80.1092,13.41804]],[[80.10766,13.4188],[80.10813,13.41872]],[[80.10727,13.41983],[80.10735,13.42035]],[[80.10735,13.42035],[80.10748,13.42093]],[[80.1068,13.42015],[80.1067,13.41932]],[[80.10745,13.41942],[80.10722,13.41939]],[[80.11283,13.41217],[80.11279,13.41176]],[[80.11232,13.41461],[80.11269,13.4146]],[[80.11146,13.41512],[80.11154,13.41467]],[[80.11195,13.41465],[80.11232,13.41461]],[[80.11269,13.4146],[80.11284,13.41445]],[[80.11279,13.41176],[80.1127,13.41154]],[[80.11142,13.41373],[80.1113,13.4132]],[[80.11142,13.41373],[80.11128,13.41379]],[[80.1113,13.4132],[80.11118,13.41263]],[[80.11133,13.41576],[80.11146,13.41512]],[[80.11113,13.41691],[80.11115,13.41677]],[[80.11115,13.41677],[80.11121,13.41645]],[[80.11292,13.41267],[80.11283,13.41217]],[[80.11371,13.41286],[80.11365,13.41262]],[[80.11307,13.41309],[80.11292,13.41267]],[[80.1136,13.41222],[80.11354,13.41183]],[[80.11365,13.41262],[80.11363,13.4125]],[[80.11363,13.4125],[80.1136,13.41222]],[[80.11389,13.41305],[80.11371,13.41286]],[[80.11118,13.41263],[80.11099,13.41196]],[[80.11099,13.41196],[80.11093,13.41185]],[[80.11319,13.41342],[80.11381,13.41331]],[[80.11319,13.41342],[80.11307,13.41309]],[[80.11381,13.41331],[80.11389,13.41305]],[[80.11371,13.41425],[80.11407,13.41419]],[[80.11336,13.4143],[80.11371,13.41425]],[[80.11336,13.4143],[80.11331,13.41395]],[[80.11284,13.41445],[80.11336,13.4143]],[[80.11154,13.41467],[80.11195,13.41465]],[[80.11331,13.41395],[80.11319,13.41342]],[[80.11154,13.41467],[80.11144,13.41425]],[[80.11144,13.41425],[80.11142,13.41373]],[[80.10918,13.41753],[80.11117,13.41738]],[[80.11121,13.41645],[80.11133,13.41576]],[[80.10681,13.42072],[80.1064,13.42073]],[[80.10813,13.41872],[80.10892,13.41871]],[[80.10681,13.42072],[80.1068,13.42015]],[[80.10892,13.41871],[80.10924,13.41848]],[[80.1067,13.41932],[80.10696,13.419]],[[80.10696,13.419],[80.10766,13.4188]],[[80.11381,13.41331],[80.11373,13.41342]],[[80.11118,13.41263],[80.111,13.41266]],[[80.11115,13.41677],[80.11115,13.41677]],[[80.11115,13.41677],[80.11119,13.41678]],[[80.11363,13.4125],[80.11363,13.4125]],[[80.11363,13.4125],[80.11358,13.41256]],[[80.11381,13.41331],[80.11394,13.41336]],[[80.11117,13.41738],[80.11132,13.41737]],[[80.11132,13.41737],[80.11131,13.41758]],[[80.11131,13.41758],[80.1113,13.41779]],[[80.1113,13.41779],[80.11129,13.4181]],[[80.11129,13.4181],[80.11128,13.41842]],[[80.11128,13.41842],[80.11126,13.41885]]]},"212303":{"name":"INDUSTRIAL III","code":"212303","ss_code":"2123","volt":"11","len":0.85,"dts":1,"cons":3,"type":"MultiLineString","coords":[[[80.11227,13.42033],[80.11298,13.42028]],[[80.11151,13.42043],[80.11227,13.42033]],[[80.10716,13.4201],[80.10727,13.42091]],[[80.10727,13.42091],[80.10801,13.42091]],[[80.10853,13.42085],[80.10927,13.42074]],[[80.10927,13.42074],[80.11077,13.42058]],[[80.10706,13.41931],[80.10707,13.4196]],[[80.10707,13.4196],[80.10716,13.4201]],[[80.10749,13.41926],[80.10706,13.41931]],[[80.10801,13.42091],[80.10853,13.42085]],[[80.11077,13.42058],[80.11151,13.42043]]]},"212304":{"name":"INDUSTRIAL IV","code":"212304","ss_code":"2123","volt":"11","len":1.19,"dts":5,"cons":24,"type":"MultiLineString","coords":[[[80.11449,13.4202],[80.11458,13.41972]],[[80.1119,13.4205],[80.11231,13.42048]],[[80.10859,13.42088],[80.10929,13.42078]],[[80.10804,13.42094],[80.10859,13.42088]],[[80.1071,13.4201],[80.10722,13.42095]],[[80.11132,13.42055],[80.1119,13.4205]],[[80.11338,13.42035],[80.11392,13.42028]],[[80.11392,13.42028],[80.11449,13.4202]],[[80.11458,13.41972],[80.11452,13.4193]],[[80.10701,13.41959],[80.1071,13.4201]],[[80.10699,13.4193],[80.10701,13.41959]],[[80.11093,13.42058],[80.11132,13.42055]],[[80.11036,13.42064],[80.11072,13.4206]],[[80.11072,13.4206],[80.11093,13.42058]],[[80.10929,13.42078],[80.11036,13.42064]],[[80.10722,13.42095],[80.10804,13.42094]],[[80.11231,13.42048],[80.11277,13.42043]],[[80.10741,13.41919],[80.10699,13.4193]],[[80.11093,13.42058],[80.11072,13.42057]],[[80.11072,13.42057],[80.11072,13.4206]],[[80.11072,13.4206],[80.11072,13.42067]],[[80.11456,13.4196],[80.11438,13.41964]],[[80.11277,13.42043],[80.11325,13.42037]],[[80.11325,13.42037],[80.11338,13.42035]],[[80.11325,13.42037],[80.11326,13.42046]]]},"212305":{"name":"INDUSTRIAL V","code":"212305","ss_code":"2123","volt":"11","len":3.27,"dts":12,"cons":207,"type":"MultiLineString","coords":[[[80.1095,13.42249],[80.10979,13.42243]],[[80.10375,13.42561],[80.1039,13.42558]],[[80.10375,13.42561],[80.10343,13.42561]],[[80.10372,13.42512],[80.10375,13.42561]],[[80.1039,13.42558],[80.10476,13.42552]],[[80.10945,13.42128],[80.10981,13.42121]],[[80.10937,13.42248],[80.1095,13.42249]],[[80.11017,13.42117],[80.11019,13.42137]],[[80.107,13.42392],[80.10631,13.42399]],[[80.10359,13.42393],[80.10367,13.42387]],[[80.10361,13.42418],[80.10359,13.42393]],[[80.10631,13.42399],[80.10571,13.42402]],[[80.10519,13.424],[80.10518,13.4237]],[[80.10519,13.424],[80.10506,13.42435]],[[80.10361,13.42418],[80.10369,13.42466]],[[80.10482,13.42409],[80.10417,13.42415]],[[80.1032,13.4242],[80.10317,13.4245]],[[80.10359,13.42393],[80.10357,13.42333]],[[80.10505,13.42255],[80.10499,13.42197]],[[80.10686,13.42268],[80.10693,13.4233]],[[80.10684,13.42209],[80.10686,13.42268]],[[80.10676,13.42142],[80.10679,13.42167]],[[80.10679,13.42167],[80.10684,13.42209]],[[80.10725,13.42031],[80.10741,13.4208]],[[80.10357,13.42333],[80.10351,13.42291]],[[80.10335,13.42122],[80.10313,13.42124]],[[80.10344,13.42173],[80.10335,13.42122]],[[80.10717,13.41948],[80.10725,13.42031]],[[80.10499,13.42197],[80.10497,13.42137]],[[80.10511,13.4232],[80.10505,13.42255]],[[80.10741,13.4208],[80.10744,13.42097]],[[80.1094,13.42224],[80.10937,13.42248]],[[80.10807,13.42098],[80.10865,13.42091]],[[80.10476,13.42552],[80.10527,13.42547]],[[80.1039,13.42558],[80.10385,13.42589]],[[80.10476,13.42552],[80.10479,13.42575]],[[80.10527,13.42547],[80.10594,13.42543]],[[80.10594,13.42543],[80.10603,13.42519]],[[80.10594,13.42543],[80.1063,13.42559]],[[80.1067,13.42549],[80.10691,13.42537]],[[80.1063,13.42559],[80.1067,13.42549]],[[80.10945,13.42128],[80.10942,13.42171]],[[80.10979,13.42243],[80.10998,13.42242]],[[80.10497,13.42137],[80.10494,13.42111]],[[80.10693,13.4233],[80.107,13.42392]],[[80.10417,13.42415],[80.10361,13.42418]],[[80.10262,13.42423],[80.10264,13.42413]],[[80.10865,13.42091],[80.1091,13.42082]],[[80.10691,13.42537],[80.10713,13.42532]],[[80.10741,13.4208],[80.1067,13.42086]],[[80.10744,13.42097],[80.10807,13.42098]],[[80.10941,13.422],[80.1094,13.42224]],[[80.10981,13.42121],[80.11017,13.42117]],[[80.10949,13.42105],[80.10945,13.42128]],[[80.1095,13.42078],[80.10949,13.42105]],[[80.1091,13.42082],[80.1095,13.42078]],[[80.1032,13.4242],[80.10262,13.42423]],[[80.10262,13.42423],[80.10262,13.42445]],[[80.10369,13.42466],[80.10372,13.42512]],[[80.10345,13.42225],[80.10344,13.42173]],[[80.10351,13.42291],[80.10345,13.42225]],[[80.10361,13.42418],[80.1032,13.4242]],[[80.10942,13.42171],[80.10941,13.422]],[[80.10998,13.42242],[80.10998,13.42255]],[[80.10494,13.42096],[80.105,13.42067],[80.10412,13.42079],[80.10411,13.42074]],[[80.10518,13.4237],[80.10511,13.4232]],[[80.10519,13.424],[80.10482,13.42409]],[[80.10571,13.42402],[80.10519,13.424]],[[80.1067,13.42086],[80.10676,13.42142]],[[80.10685,13.42244],[80.10689,13.42244]],[[80.11017,13.42117],[80.11028,13.42116]],[[80.10679,13.42167],[80.10679,13.42167]],[[80.10679,13.42167],[80.10672,13.42167]]]},"212306":{"name":"INDUSTRIAL VI","code":"212306","ss_code":"2123","volt":"11","len":9.62,"dts":14,"cons":920,"type":"MultiLineString","coords":[[[80.10678,13.41746],[80.10654,13.41747]],[[80.10353,13.41638],[80.10357,13.41686]],[[80.10298,13.41328],[80.10319,13.41383]],[[80.10285,13.41265],[80.10298,13.41328]],[[80.10341,13.41237],[80.10285,13.41265]],[[80.10699,13.41418],[80.10729,13.41363]],[[80.10319,13.41383],[80.10321,13.41437]],[[80.10527,13.4118],[80.10458,13.41197]],[[80.10643,13.41167],[80.10527,13.4118]],[[80.10353,13.41638],[80.10374,13.4164]],[[80.10376,13.41789],[80.1038,13.4185]],[[80.10739,13.41719],[80.1082,13.41693]],[[80.1082,13.41693],[80.10892,13.41678]],[[80.10761,13.41826],[80.10776,13.41779]],[[80.10733,13.41643],[80.10727,13.41568]],[[80.10367,13.41737],[80.10376,13.41789]],[[80.10776,13.41779],[80.10739,13.41719]],[[80.10683,13.41989],[80.10677,13.41887]],[[80.1038,13.4185],[80.10384,13.41911]],[[80.10337,13.4192],[80.10291,13.41929],[80.10048,13.42056],[80.09968,13.42179],[80.0977,13.42227],[80.09811,13.42348],[80.09549,13.42475],[80.09576,13.42488],[80.09255,13.43057],[80.09171,13.4336]],[[80.10759,13.41974],[80.10771,13.42083]],[[80.10752,13.41946],[80.10759,13.41974]],[[80.10752,13.41236],[80.10743,13.41165]],[[80.1076,13.41307],[80.10752,13.41236]],[[80.10743,13.41165],[80.10643,13.41167]],[[80.10729,13.41363],[80.1076,13.41307]],[[80.10739,13.41719],[80.10733,13.41643]],[[80.10335,13.41479],[80.10355,13.41535]],[[80.10321,13.41437],[80.10335,13.41479]],[[80.10357,13.41686],[80.10367,13.41737]],[[80.10727,13.41568],[80.10713,13.41493]],[[80.10713,13.41493],[80.10699,13.41418]],[[80.10355,13.41535],[80.10353,13.41638]],[[80.10677,13.41887],[80.10761,13.41826]],[[80.10384,13.41911],[80.10337,13.4192]],[[80.10713,13.41493],[80.10679,13.41503]],[[80.10679,13.41502],[80.1067,13.41464]],[[80.10458,13.41197],[80.10355,13.41232]],[[80.10355,13.41232],[80.10341,13.41237]],[[80.10355,13.41232],[80.10354,13.41224]],[[80.10739,13.41719],[80.10696,13.41744]],[[80.10696,13.41744],[80.10678,13.41746]],[[80.10654,13.41747],[80.10612,13.41749]],[[80.10612,13.41749],[80.10577,13.41752]],[[80.10577,13.41752],[80.10549,13.41754]],[[80.10549,13.41754],[80.10539,13.4175]],[[80.10706,13.42083],[80.10683,13.41989]],[[80.10771,13.42083],[80.10706,13.42083]],[[80.10706,13.42083],[80.10678,13.42086],[80.1071,13.42407],[80.10654,13.42414],[80.10662,13.42475],[80.10685,13.42547],[80.10846,13.42527],[80.10861,13.4258],[80.10846,13.42638],[80.10857,13.42776],[80.10794,13.42791],[80.10804,13.42849],[80.10848,13.42965],[80.10915,13.43075],[80.10956,13.4316],[80.10771,13.43352],[80.10697,13.43377],[80.10652,13.43364],[80.10645,13.43287],[80.10654,13.43218],[80.10487,13.43255],[80.10369,13.43233],[80.10321,13.43145],[80.10198,13.43159],[80.10122,13.43211],[80.10015,13.43242],[80.09784,13.4324],[80.09334,13.43388],[80.09246,13.435],[80.09226,13.43561],[80.09203,13.4361]],[[80.10539,13.4175],[80.10538,13.41732]],[[80.10538,13.41732],[80.10535,13.41706]],[[80.10535,13.41706],[80.1055,13.41707]],[[80.10353,13.41638],[80.104,13.4164]],[[80.10224,13.41965],[80.1021,13.42004]],[[80.1021,13.42004],[80.10195,13.42029]],[[80.10195,13.42029],[80.10206,13.4203]]]},"212307":{"name":"INDUSTRIAL VII","code":"212307","ss_code":"2123","volt":"11","len":0.83,"dts":1,"cons":1,"type":"MultiLineString","coords":[[[80.11283,13.41776],[80.11294,13.41774]],[[80.10929,13.41759],[80.11014,13.41753]],[[80.11086,13.41746],[80.1113,13.4175]],[[80.11086,13.41746],[80.11065,13.41769]],[[80.11215,13.41782],[80.11238,13.41781]],[[80.1093,13.41802],[80.10929,13.41759]],[[80.10777,13.41889],[80.10816,13.41885]],[[80.10903,13.41881],[80.10935,13.41853]],[[80.11238,13.41781],[80.11283,13.41776]],[[80.10816,13.41885],[80.10903,13.41881]],[[80.10777,13.41912],[80.10777,13.41889]],[[80.11014,13.41753],[80.11086,13.41746]],[[80.1113,13.4175],[80.11129,13.41787]],[[80.11129,13.41787],[80.11172,13.41785]],[[80.11172,13.41785],[80.11215,13.41782]],[[80.1093,13.41802],[80.10969,13.41807]],[[80.10935,13.41853],[80.1093,13.41802]]]},"212308":{"name":"INDUSTRIAL VIII","code":"212308","ss_code":"2123","volt":"11","len":11.74,"dts":38,"cons":623,"type":"MultiLineString","coords":[[[80.10743,13.41936],[80.10731,13.41914],[80.1066,13.41942]],[[80.10687,13.42326],[80.10697,13.42389]],[[80.10697,13.42389],[80.107,13.42406],[80.10656,13.42412],[80.10666,13.42473],[80.10689,13.42542],[80.10849,13.42519],[80.10867,13.42581],[80.10857,13.42632],[80.10829,13.42625],[80.10843,13.42695],[80.10853,13.42782],[80.10797,13.42792],[80.10809,13.42846],[80.10852,13.42962],[80.10938,13.43081],[80.10956,13.4313],[80.10823,13.43265],[80.10791,13.43421],[80.10754,13.43434],[80.10671,13.43292],[80.10672,13.43201],[80.10494,13.43226],[80.10384,13.43209],[80.10334,13.43111],[80.10128,13.4314],[80.10086,13.43189],[80.09996,13.43207],[80.09911,13.43207],[80.09786,13.43081],[80.09761,13.43121],[80.09692,13.43204],[80.09338,13.4333],[80.09216,13.43475],[80.09187,13.43553]],[[80.10664,13.41986],[80.10668,13.42027]],[[80.10669,13.42103],[80.10674,13.42155]],[[80.1068,13.42268],[80.10687,13.42326]],[[80.1066,13.41942],[80.10653,13.41908]],[[80.10668,13.42027],[80.10669,13.42069]],[[80.1066,13.41942],[80.10664,13.41986]],[[80.10674,13.42155],[80.10675,13.42205]],[[80.10672,13.42218],[80.1068,13.42268]],[[80.10697,13.42389],[80.1086,13.42377],[80.10857,13.42364],[80.10869,13.42362],[80.11106,13.42366],[80.11157,13.42578],[80.11387,13.42697],[80.11369,13.42779],[80.11222,13.42899],[80.11209,13.42953],[80.11142,13.43018],[80.11124,13.43085]],[[80.10669,13.42069],[80.10669,13.42103]],[[80.10675,13.42205],[80.10672,13.42218]],[[80.07933,13.43547],[80.07933,13.43547]],[[80.07933,13.43547],[80.07944,13.43557]],[[80.1138,13.42777],[80.11378,13.42811]],[[80.11378,13.42811],[80.11379,13.42838]],[[80.11379,13.42838],[80.11377,13.42864]],[[80.11377,13.42864],[80.11377,13.42876]],[[80.10653,13.41908],[80.1063,13.4191],[80.10388,13.41875],[80.10385,13.41784],[80.10364,13.4168],[80.10361,13.41554],[80.09762,13.41648],[80.0924,13.41767],[80.08823,13.41826],[80.08721,13.42196],[80.0808,13.42319],[80.08107,13.42727],[80.08094,13.42908],[80.07933,13.43547]],[[80.07933,13.43547],[80.07988,13.43563],[80.08032,13.4393],[80.0804,13.44068]],[[80.08008,13.43731],[80.07952,13.43729]]]},"212309":{"name":"INDUSTRIAL IX","code":"212309","ss_code":"2123","volt":"11","len":2.5,"dts":3,"cons":6,"type":"MultiLineString","coords":[[[80.1065,13.41935],[80.10655,13.41986]],[[80.10706,13.41916],[80.1065,13.41935]],[[80.10723,13.41912],[80.10627,13.41928],[80.10271,13.41862],[80.10342,13.41719],[80.10336,13.41568],[80.09813,13.41657],[80.09303,13.41753],[80.09317,13.41783]],[[80.1066,13.4205],[80.10668,13.4208],[80.10682,13.42224],[80.10687,13.42295],[80.10681,13.42295]],[[80.10655,13.41986],[80.1066,13.4205]],[[80.10723,13.41912],[80.10706,13.41916]]]},"212310":{"name":"MADHARPAKKAM","code":"212310","ss_code":"2123","volt":"33","len":13.46,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.05008,13.43221],[80.04792,13.43269]],[[80.04792,13.43269],[80.04574,13.43317]],[[80.04574,13.43317],[80.04361,13.43364]],[[80.04361,13.43364],[80.04121,13.43417]],[[80.04121,13.43417],[80.03904,13.43464]],[[80.09048,13.41808],[80.08968,13.41837]],[[80.10687,13.41656],[80.10684,13.41615]],[[80.10706,13.41815],[80.10701,13.41777]],[[80.10714,13.41844],[80.10706,13.41815]],[[80.10251,13.41585],[80.10156,13.41598]],[[80.10701,13.41777],[80.10696,13.41731]],[[80.10731,13.41919],[80.10714,13.41844]],[[80.10262,13.4158],[80.10251,13.41585]],[[80.08968,13.41837],[80.08912,13.4186]],[[80.09259,13.41754],[80.09201,13.41763]],[[80.09201,13.41763],[80.09147,13.4177]],[[80.09789,13.41682],[80.09741,13.41683]],[[80.09651,13.41696],[80.09569,13.41717]],[[80.09569,13.41717],[80.09493,13.41727]],[[80.10628,13.41582],[80.10628,13.41582]],[[80.10628,13.41582],[80.10579,13.4158]],[[80.10357,13.41569],[80.10354,13.4157]],[[80.0889,13.41782],[80.0887,13.41728]],[[80.08737,13.41469],[80.08713,13.41425]],[[80.05878,13.42364],[80.05888,13.42249]],[[80.08642,13.41192],[80.08524,13.41229]],[[80.09147,13.4177],[80.09092,13.4178]],[[80.09092,13.4178],[80.09091,13.4178]],[[80.09092,13.4178],[80.09092,13.4178]],[[80.09092,13.4178],[80.09048,13.41808]],[[80.08849,13.41677],[80.08818,13.41623]],[[80.08818,13.41623],[80.08789,13.4157]],[[80.08789,13.4157],[80.08764,13.41522]],[[80.08764,13.41522],[80.08737,13.41469]],[[80.08685,13.41369],[80.08665,13.41306]],[[80.08665,13.41306],[80.08654,13.41254]],[[80.08654,13.41254],[80.08642,13.41192]],[[80.08524,13.41229],[80.08441,13.41259]],[[80.08441,13.41259],[80.08354,13.41293]],[[80.08354,13.41293],[80.08262,13.41327]],[[80.08262,13.41327],[80.08184,13.4137]],[[80.08184,13.4137],[80.08085,13.41475]],[[80.08085,13.41475],[80.0799,13.41602]],[[80.0799,13.41602],[80.07897,13.4173]],[[80.07511,13.42199],[80.07442,13.42299]],[[80.07442,13.42299],[80.07366,13.42387]],[[80.06042,13.42259],[80.06137,13.42255]],[[80.08912,13.4186],[80.0889,13.41782]],[[80.0887,13.41728],[80.08849,13.41677]],[[80.08713,13.41425],[80.08685,13.41369]],[[80.0778,13.41887],[80.07619,13.42085]],[[80.05963,13.4226],[80.06042,13.42259]],[[80.03726,13.43768],[80.03754,13.44001]],[[80.03704,13.43617],[80.03726,13.43768]],[[80.03711,13.43507],[80.03704,13.43617]],[[80.03904,13.43464],[80.03711,13.43507]],[[80.03754,13.44001],[80.03748,13.44006]],[[80.03748,13.44006],[80.03604,13.44071],[80.03444,13.44134],[80.02934,13.44245],[80.02836,13.44261],[80.02831,13.44222]],[[80.09741,13.41683],[80.09686,13.41693]],[[80.09809,13.41649],[80.09789,13.41682]],[[80.09686,13.41693],[80.09651,13.41696]],[[80.09493,13.41727],[80.09433,13.41733]],[[80.06787,13.43231],[80.0685,13.43289]],[[80.0685,13.43289],[80.06916,13.43336]],[[80.06916,13.43336],[80.06989,13.4339]],[[80.06989,13.4339],[80.07061,13.43436]],[[80.07061,13.43436],[80.0713,13.43498]],[[80.0713,13.43498],[80.07172,13.4347]],[[80.07172,13.4347],[80.07208,13.43434]],[[80.10318,13.41575],[80.10262,13.4158]],[[80.10341,13.41572],[80.10318,13.41575]],[[80.09987,13.41623],[80.09892,13.41637]],[[80.09892,13.41637],[80.09809,13.41649]],[[80.10696,13.41731],[80.10691,13.41689]],[[80.10691,13.41689],[80.10687,13.41656]],[[80.10579,13.4158],[80.10524,13.41581]],[[80.10357,13.41569],[80.10359,13.41569]],[[80.09315,13.41744],[80.09259,13.41755]],[[80.09433,13.41733],[80.09374,13.41735]],[[80.1068,13.4158],[80.10628,13.41582]],[[80.10628,13.41582],[80.10628,13.41582]],[[80.10525,13.41557],[80.1047,13.41561]],[[80.10524,13.41581],[80.10525,13.41557]],[[80.09374,13.41735],[80.09315,13.41744]],[[80.1047,13.41561],[80.10414,13.41568]],[[80.10684,13.41615],[80.1068,13.4158]],[[80.10414,13.41568],[80.10359,13.41569]],[[80.05805,13.43046],[80.05828,13.42952]],[[80.05805,13.43046],[80.05655,13.43079]],[[80.05855,13.4308],[80.05805,13.43046]],[[80.05848,13.42717],[80.05851,13.42647]],[[80.06469,13.43057],[80.06381,13.43084]],[[80.06561,13.43039],[80.06469,13.43057]],[[80.06561,13.43039],[80.06596,13.43094]],[[80.06695,13.42897],[80.06639,13.42957]],[[80.07366,13.42387],[80.07296,13.4246]],[[80.07296,13.4246],[80.07238,13.42517]],[[80.07238,13.42517],[80.07167,13.42576]],[[80.07167,13.42576],[80.07084,13.42635]],[[80.07084,13.42635],[80.06996,13.4269]],[[80.06996,13.4269],[80.06907,13.42725]],[[80.06907,13.42725],[80.06835,13.42769]],[[80.06835,13.42769],[80.0678,13.42823]],[[80.0678,13.42823],[80.06695,13.42897]],[[80.06639,13.42957],[80.06561,13.43039]],[[80.06381,13.43084],[80.06302,13.43109]],[[80.06302,13.43109],[80.06225,13.43134]],[[80.06225,13.43134],[80.0615,13.43152]],[[80.0615,13.43152],[80.06074,13.43184]],[[80.06074,13.43184],[80.05996,13.43216]],[[80.05996,13.43216],[80.05855,13.4308]],[[80.05841,13.42801],[80.05848,13.42717]],[[80.05851,13.42647],[80.05856,13.42564]],[[80.05856,13.42564],[80.05853,13.4248]],[[80.05853,13.4248],[80.05866,13.42417]],[[80.05866,13.42417],[80.05878,13.42364]],[[80.05655,13.43079],[80.05463,13.43121]],[[80.05463,13.43121],[80.05312,13.43154]],[[80.05312,13.43154],[80.05166,13.43187]],[[80.05166,13.43187],[80.05008,13.43221]],[[80.06596,13.43094],[80.06673,13.43148]],[[80.06673,13.43148],[80.06731,13.43192]],[[80.06731,13.43192],[80.06787,13.43231]],[[80.05828,13.42952],[80.05836,13.42877]],[[80.0629,13.4226],[80.06336,13.42267]],[[80.05888,13.42249],[80.05963,13.4226]],[[80.07897,13.4173],[80.0778,13.41887]],[[80.07619,13.42085],[80.07511,13.42199]],[[80.06137,13.42255],[80.06222,13.42259]],[[80.06222,13.42259],[80.0629,13.4226]],[[80.10354,13.4157],[80.10341,13.41572]],[[80.10156,13.41598],[80.10074,13.4161]],[[80.10074,13.4161],[80.09987,13.41623]],[[80.05836,13.42877],[80.05841,13.42801]]]},"212312":{"name":"RBA EXPORT","code":"212312","ss_code":"2123","volt":"33","len":0.86,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.10747,13.41932],[80.1068,13.41945],[80.10696,13.42093],[80.10682,13.42095],[80.10692,13.42236],[80.10713,13.42411],[80.10484,13.42433]]]},"212314":{"name":"KL CONCAST","code":"212314","ss_code":"2123","volt":"33","len":6.45,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.09799,13.44533],[80.09803,13.44576]],[[80.09791,13.44307],[80.09791,13.44334]],[[80.09787,13.4441],[80.09791,13.44449]],[[80.09803,13.44576],[80.09808,13.44631]],[[80.08943,13.42326],[80.08947,13.42409]],[[80.10524,13.42041],[80.10498,13.42073]],[[80.10398,13.42083],[80.10344,13.42085]],[[80.08904,13.42102],[80.08917,13.42177]],[[80.0945,13.41913],[80.0943,13.41846]],[[80.09232,13.41793],[80.09183,13.41795]],[[80.08917,13.42177],[80.08926,13.42249]],[[80.09183,13.41795],[80.09009,13.41809]],[[80.09009,13.41809],[80.08862,13.41818]],[[80.08862,13.41818],[80.08879,13.41955]],[[80.09784,13.44377],[80.09784,13.44377]],[[80.09784,13.44377],[80.09787,13.4441]],[[80.09791,13.44449],[80.09795,13.4449]],[[80.09795,13.4449],[80.09799,13.44533]],[[80.09771,13.44311],[80.09791,13.44307]],[[80.09791,13.44334],[80.09788,13.44356]],[[80.09788,13.44356],[80.09784,13.44377]],[[80.09784,13.44377],[80.09784,13.44377]],[[80.09603,13.41876],[80.09538,13.41883]],[[80.0943,13.41846],[80.09405,13.41749]],[[80.09812,13.41974],[80.09771,13.41937]],[[80.09771,13.41937],[80.09762,13.41875]],[[80.09004,13.43281],[80.09012,13.43412]],[[80.09012,13.43412],[80.09016,13.43526]],[[80.09014,13.43636],[80.09011,13.43745]],[[80.08969,13.42565],[80.08974,13.42642]],[[80.08956,13.42491],[80.08969,13.42568]],[[80.08974,13.42642],[80.09029,13.42692]],[[80.09029,13.42692],[80.09026,13.42727]],[[80.09032,13.42785],[80.09052,13.4284]],[[80.09026,13.42727],[80.09032,13.42785]],[[80.08997,13.4304],[80.08998,13.43157]],[[80.09052,13.4284],[80.09024,13.42887]],[[80.09024,13.42887],[80.08986,13.42909]],[[80.08986,13.42909],[80.08997,13.4304]],[[80.08998,13.43157],[80.09004,13.43281]],[[80.10553,13.42008],[80.10553,13.42008]],[[80.10553,13.42008],[80.10524,13.42041]],[[80.10498,13.42073],[80.1045,13.4208]],[[80.1045,13.4208],[80.10398,13.42083]],[[80.1075,13.41963],[80.10671,13.41966]],[[80.10159,13.41996],[80.10136,13.41999]],[[80.10136,13.41999],[80.10052,13.42016]],[[80.08947,13.42409],[80.08956,13.42491]],[[80.08879,13.41955],[80.08888,13.42044]],[[80.08888,13.42044],[80.08904,13.42102]],[[80.08926,13.42249],[80.08943,13.42326]],[[80.09011,13.43745],[80.09028,13.43776]],[[80.09028,13.43776],[80.09059,13.43797]],[[80.09016,13.43526],[80.09014,13.43636]],[[80.09059,13.43797],[80.09091,13.4382]],[[80.09405,13.41749],[80.09359,13.41759]],[[80.10344,13.42085],[80.10286,13.42036]],[[80.10286,13.42036],[80.1024,13.4203]],[[80.1024,13.4203],[80.10194,13.42026]],[[80.09906,13.42037],[80.09884,13.42002]],[[80.10578,13.41977],[80.10553,13.42008]],[[80.10553,13.42008],[80.10551,13.4201]],[[80.09691,13.41877],[80.09603,13.41876]],[[80.10194,13.42026],[80.10171,13.42021]],[[80.10171,13.42021],[80.10181,13.42003]],[[80.10181,13.42003],[80.10187,13.41991]],[[80.10187,13.41991],[80.10159,13.41996]],[[80.10052,13.42016],[80.09994,13.4202]],[[80.09994,13.4202],[80.09906,13.42037]],[[80.09884,13.42002],[80.09844,13.41988]],[[80.09762,13.41875],[80.09691,13.41877]],[[80.09359,13.41759],[80.09283,13.41782]],[[80.09283,13.41782],[80.09232,13.41793]],[[80.09844,13.41988],[80.09812,13.41974]],[[80.09538,13.41883],[80.0945,13.41913]],[[80.10671,13.41966],[80.10647,13.41897]],[[80.10647,13.41897],[80.10628,13.41919]],[[80.10607,13.41939],[80.10578,13.41977]],[[80.10628,13.41919],[80.10607,13.41939]],[[80.09808,13.44631],[80.09746,13.44636]],[[80.09771,13.44311],[80.09753,13.44318]],[[80.09496,13.44223],[80.09525,13.44216]],[[80.09525,13.44216],[80.09573,13.44199]],[[80.09573,13.44199],[80.0963,13.44183]],[[80.09728,13.44143],[80.09751,13.44141]],[[80.09751,13.44141],[80.09759,13.44162]],[[80.09759,13.44162],[80.09765,13.44226]],[[80.09765,13.44226],[80.09769,13.44269]],[[80.09769,13.44269],[80.09771,13.44311]],[[80.09091,13.4382],[80.09124,13.43842]],[[80.09124,13.43842],[80.09157,13.43861]],[[80.09157,13.43861],[80.0919,13.43882]],[[80.0919,13.43882],[80.09224,13.43906]],[[80.09224,13.43906],[80.09256,13.43929]],[[80.09256,13.43929],[80.09291,13.43955]],[[80.09291,13.43955],[80.09323,13.43985]],[[80.09323,13.43985],[80.09357,13.44019]],[[80.09357,13.44019],[80.09394,13.44056]],[[80.09394,13.44056],[80.09424,13.44085]],[[80.09424,13.44085],[80.09445,13.44125]],[[80.09445,13.44125],[80.09465,13.44165]],[[80.09465,13.44165],[80.09496,13.44223]],[[80.0963,13.44183],[80.09685,13.44163]],[[80.09685,13.44163],[80.09728,13.44143]]]},"212319":{"name":"33 KV NELLAIYAH FEEDER","code":"212319","ss_code":"2123","volt":"33","len":1.64,"dts":null,"cons":null,"type":"MultiLineString","coords":[[[80.10785,13.41913],[80.10785,13.41892],[80.10903,13.41885],[80.10939,13.41855],[80.10932,13.41761],[80.11086,13.41748],[80.11217,13.41752],[80.11495,13.41739],[80.11508,13.41598],[80.11536,13.41444],[80.11581,13.41314],[80.11699,13.41136]]]}},"dtrs":{"212301":[{"id":"212301018","name":"MADHANGI RUBBER","kva":"250","cons":1,"lat":13.42237,"lng":80.11082,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING COMPANY","scheme":"UDAY"},{"id":"212301020","name":"YOGALAKSHMI DT","kva":"250","cons":2,"lat":13.42207,"lng":80.10941,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212301022","name":"ARBITAL SOLUTIONS SS I","kva":"63","cons":1,"lat":13.42302,"lng":80.1103,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212301002","name":"PREM INTERNATIONAL","kva":"500","cons":2,"lat":13.42191,"lng":80.10993,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"KEL TRANSFORMER","scheme":"UDAY"},{"id":"212301021","name":"MATANGI RUBBER 250KVA SS II","kva":"250","cons":1,"lat":13.42241,"lng":80.11062,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212301005","name":"SL PACKAGE","kva":"100","cons":1,"lat":13.42202,"lng":80.10913,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212301009","name":"HM ALUMINIUM","kva":"250","cons":7,"lat":13.42312,"lng":80.1109,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212301007","name":"HM CONDUTOR","kva":"250","cons":1,"lat":13.42263,"lng":80.11096,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212301001","name":"NIPPON","kva":"250","cons":6,"lat":13.42048,"lng":80.11043,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"PARAMOUNT INDUSTRIES","scheme":"UDAY"},{"id":"212301008","name":"VICTORY","kva":"250","cons":3,"lat":13.4232,"lng":80.11005,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212301023","name":"BHARATHI","kva":"250","cons":1,"lat":13.42264,"lng":80.11116,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212301004","name":"SATHAYA SRI","kva":"500","cons":2,"lat":13.42181,"lng":80.11083,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212301006","name":"SUGESH","kva":"100","cons":2,"lat":13.42008,"lng":80.1109,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"UDAY"}],"212302":[{"id":"212302029","name":"PASUPATHI STEELS","kva":"63","cons":null,"lat":13.41382,"lng":80.1102,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212302030","name":"PASUPATHI STEELS","kva":"63","cons":null,"lat":13.41382,"lng":80.1102,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212302031","name":"PASUPATHI STEELS","kva":"63","cons":null,"lat":13.41382,"lng":80.1102,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212302028","name":"MYSORE AMMONIA","kva":"100","cons":1,"lat":13.41503,"lng":80.11149,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212302002","name":"GOOD PACK POLYMER","kva":"500","cons":12,"lat":13.41267,"lng":80.11292,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KEL","scheme":"UDAY"},{"id":"212302020","name":"S K ENGINEERING 250KVA SS II","kva":"250","cons":2,"lat":13.41342,"lng":80.11373,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212302023","name":"PROTECTIVE PACKAGING","kva":"250","cons":1,"lat":13.41261,"lng":80.11117,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFOMER","scheme":"BOARD"},{"id":"212302019","name":"OSWIN WOOD 250KVA DT SS II","kva":"250","cons":1,"lat":13.41678,"lng":80.11119,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212302025","name":"AK SPECIALITY","kva":"63","cons":1,"lat":13.41885,"lng":80.11126,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212302001","name":"EASY WELD","kva":"500","cons":7,"lat":13.41217,"lng":80.11283,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212302009","name":"MADRAS WIRE","kva":"250","cons":5,"lat":13.41461,"lng":80.11232,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212302027","name":"ASIAN TOOLS","kva":"250","cons":1,"lat":13.41256,"lng":80.11358,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212302010","name":"SRIWIK","kva":"250","cons":4,"lat":13.4146,"lng":80.11269,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212302011","name":"OSWINI WOOD","kva":"500","cons":3,"lat":13.41691,"lng":80.11113,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212302007","name":"DEERAJ","kva":"500","cons":13,"lat":13.41266,"lng":80.111,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212302026","name":"VDURA","kva":"63","cons":1,"lat":13.41426,"lng":80.11367,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212302004","name":"KOVAI WIRE","kva":"250","cons":3,"lat":13.41305,"lng":80.11389,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212302013","name":"MADRAS LAMPS","kva":"250","cons":8,"lat":13.41419,"lng":80.11407,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212302024","name":"P R INDUSTRIES","kva":"250","cons":1,"lat":13.41336,"lng":80.11394,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212302006","name":"SMITZ","kva":"500","cons":8,"lat":13.41183,"lng":80.11354,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212302003","name":"M K ENGINEERING","kva":"500","cons":5,"lat":13.41154,"lng":80.1127,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212302005","name":"CHAMPION FILTER","kva":"500","cons":10,"lat":13.41262,"lng":80.11365,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212302008","name":"AIR SYSTEM","kva":"250","cons":3,"lat":13.41425,"lng":80.11144,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"}],"212303":[{"id":"212303001","name":"SHOBUG ALUMINIAM","kva":"250","cons":3,"lat":13.42028,"lng":80.11298,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"IPL PRODUCTS","scheme":"UDAY"}],"212304":[{"id":"212304008","name":"GREAVES COTTON","kva":"250","cons":1,"lat":13.42046,"lng":80.11326,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212304003","name":"DEVI SILICATE","kva":"250","cons":17,"lat":13.4193,"lng":80.11452,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212304002","name":"SAUTHARAN LATEX","kva":"250","cons":4,"lat":13.42048,"lng":80.11231,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212304009","name":"ATLANTA RESOURCES","kva":"250","cons":1,"lat":13.41964,"lng":80.11438,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212304004","name":"Pathapalayam  ssiii","kva":"100","cons":1,"lat":13.42755,"lng":80.07053,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"transformer","scheme":"UDAY"}],"212305":[{"id":"212305040","name":"WESTERN UNITED","kva":"250","cons":null,"lat":13.42545,"lng":80.1074,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212305002","name":"RBA","kva":"100","cons":4,"lat":13.42435,"lng":80.10506,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":"UDAY"},{"id":"212305022","name":"NEHRU","kva":"250","cons":1,"lat":13.42255,"lng":80.10998,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212305018","name":"MADRAS DOOR","kva":"250","cons":44,"lat":13.42445,"lng":80.10262,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212305021","name":"RBA II","kva":"250","cons":2,"lat":13.42559,"lng":80.1063,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"DISTRIBUTION TRANSFORMER","scheme":"UDAY"},{"id":"212305039","name":"INDIA COPPER CO","kva":"250","cons":1,"lat":13.42167,"lng":80.10672,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212305037","name":"SOLOKRAFTS 250KVA DT","kva":"250","cons":1,"lat":13.42074,"lng":80.10411,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRT","scheme":"BOARD"},{"id":"212305003","name":"CHANCURY PACK","kva":"250","cons":4,"lat":13.42537,"lng":80.10691,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":"UDAY"},{"id":"212305001","name":"VALMET","kva":"250","cons":3,"lat":13.42111,"lng":80.10494,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"VPDT TRANSFORMER","scheme":"UDAY"},{"id":"212305017","name":"VAISNAVI","kva":"500","cons":136,"lat":13.42243,"lng":80.10979,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"KEL TRANSFORMER","scheme":"UDAY"},{"id":"212305016","name":"ASIA TECH","kva":"250","cons":7,"lat":13.42249,"lng":80.1095,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212305019","name":"RAC","kva":"500","cons":4,"lat":13.42116,"lng":80.11028,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"}],"212306":[{"id":"212306010","name":"HIMA AQUA","kva":"250","cons":21,"lat":13.42348,"lng":80.09811,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212306017","name":"CHITHARAJA KANDIGAI SS III","kva":"100","cons":66,"lat":13.4336,"lng":80.09171,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Na","scheme":"IPDS"},{"id":"212306015","name":"CHITHARAJA KANDIGAISS II","kva":"100","cons":145,"lat":13.43057,"lng":80.09255,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"spec","scheme":"IPDS"},{"id":"212306008","name":"PAPPAN KUPPAM SS II","kva":"100","cons":397,"lat":13.42179,"lng":80.09968,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"NA","scheme":"IPDS"},{"id":"212306009","name":"VR GADIGAI SS","kva":"100","cons":138,"lat":13.42475,"lng":80.09549,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212306020","name":"INDUSTRIAL SS VI METER","kva":"16","cons":1,"lat":13.42777,"lng":80.10851,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"NS","scheme":"IPDS"},{"id":"212306011","name":"PAPPAN KUPPAM SS I","kva":"250","cons":55,"lat":13.42227,"lng":80.0977,"poles":7,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"IPDS"},{"id":"212306018","name":"MODI SS","kva":"250","cons":24,"lat":13.4361,"lng":80.09203,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212306019","name":"NEW DTR","kva":"25","cons":3,"lat":13.42488,"lng":80.09576,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212306001","name":"EPIP I","kva":"100","cons":2,"lat":13.41779,"lng":80.10776,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212306027","name":"TAMILNADU WASTE MANAGEMENT DT","kva":"250","cons":3,"lat":13.4175,"lng":80.10539,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMER","scheme":"BOARD"},{"id":"212306004","name":"SUN TRUST","kva":"250","cons":3,"lat":13.41535,"lng":80.10355,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212306003","name":"IEC","kva":"500","cons":9,"lat":13.41479,"lng":80.10335,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"IPL PRODUCTS","scheme":"UDAY"},{"id":"212306002","name":"SRI VARI","kva":"500","cons":4,"lat":13.41383,"lng":80.10319,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"}],"212307":[{"id":"212307003","name":"GANGASTEEL","kva":"100","cons":1,"lat":13.41782,"lng":80.11215,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"}],"212308":[{"id":"212308065","name":"METHRA HT","kva":"16","cons":1,"lat":13.43563,"lng":80.07988,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212308060","name":"SCORP BIOMEDICNES SS","kva":"250","cons":47,"lat":13.42625,"lng":80.10829,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"SVE","scheme":"IPDS"},{"id":"212308070","name":"M H  GREEN POWER","kva":"100","cons":0,"lat":13.4395,"lng":80.08033,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"212308071","name":"MH GREEN POWER 100KVA","kva":"100","cons":1,"lat":13.43729,"lng":80.07952,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"212308024","name":"CHINTHALAKUPPAM SS II","kva":"100","cons":86,"lat":13.42697,"lng":80.11387,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212308048","name":"HOUSING BOARD SS I","kva":"100","cons":14,"lat":13.42376,"lng":80.11106,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"RAPDRP"},{"id":"212308043","name":"GOPAL REDDY GANDIGAI SS I","kva":"100","cons":83,"lat":13.43547,"lng":80.07933,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212308066","name":"MEE HOLLOW BLOCKS SS","kva":"63","cons":1,"lat":13.43177,"lng":80.10334,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SREL","scheme":"BOARD"},{"id":"212308032","name":"PA FOOTWEAR SS II","kva":"250","cons":46,"lat":13.43081,"lng":80.10938,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Na","scheme":"IPDS"},{"id":"212308040","name":"S R KANDIGAI SS II","kva":"250","cons":11,"lat":13.4333,"lng":80.09338,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"212308053","name":"2POLE DP(PREMIER )","kva":"16","cons":4,"lat":13.42779,"lng":80.11369,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212308044","name":"SIDDHA ASH BRICKS SS","kva":"100","cons":7,"lat":13.42908,"lng":80.08094,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212308054","name":"HOUSE WIRE SS II(NO POLE)","kva":"250","cons":3,"lat":13.42953,"lng":80.11209,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212308067","name":"DTA COLLEGE SS","kva":"250","cons":47,"lat":13.43159,"lng":80.10198,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"NA","scheme":"IPDS"},{"id":"212308052","name":"INDUSTRIAL METER","kva":"16","cons":2,"lat":13.42695,"lng":80.10843,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"NA","scheme":"IPDS"},{"id":"212308069","name":"HLR PET 250KVA","kva":"250","cons":1,"lat":13.42876,"lng":80.11377,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"212308023","name":"CHINTHALAKUPPAM SS I","kva":"100","cons":118,"lat":13.42578,"lng":80.11157,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"n","scheme":"RAPDRP"},{"id":"212308036","name":"ETA College SS","kva":"250","cons":1,"lat":13.42364,"lng":80.10857,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"others","scheme":"BOARD"},{"id":"212308063","name":"UNIFLOW COPPER TUBE HT","kva":"16","cons":2,"lat":13.43553,"lng":80.09187,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"n","scheme":"IPDS"},{"id":"212308059","name":"SCORP BIOMEDICINES (2POLE DP)","kva":"16","cons":1,"lat":13.42632,"lng":80.10857,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212308061","name":"CHITHARAJA KANDIGAI 2POLE","kva":"250","cons":1,"lat":13.43121,"lng":80.09761,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"n","scheme":"IPDS"},{"id":"212308022","name":"Tablet company SS","kva":"250","cons":3,"lat":13.42377,"lng":80.1086,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"others","scheme":"BOARD"},{"id":"212308038","name":"TEJA PACKAGE IS","kva":"250","cons":5,"lat":13.43081,"lng":80.09786,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"n","scheme":"IPDS"},{"id":"212308051","name":"PANVO ORGANIC","kva":"250","cons":13,"lat":13.43085,"lng":80.11124,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212308037","name":"ROOBIT SS","kva":"100","cons":5,"lat":13.43207,"lng":80.09911,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212308056","name":"PF FOODS SS I","kva":"250","cons":20,"lat":13.43177,"lng":80.10912,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212308042","name":"SAFE CORRUGATE SS","kva":"250","cons":1,"lat":13.44068,"lng":80.0804,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212308062","name":"ABIRAMI HT","kva":"16","cons":1,"lat":13.4314,"lng":80.10128,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212308047","name":"NK INDUSTRIES SS","kva":"100","cons":1,"lat":13.42362,"lng":80.10869,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"others","scheme":"BOARD"},{"id":"212308064","name":"AQUA HT","kva":"16","cons":1,"lat":13.4393,"lng":80.08032,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"n","scheme":"IPDS"},{"id":"212308057","name":"VIRO GREEN SS","kva":"100","cons":10,"lat":13.43226,"lng":80.10671,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212308055","name":"ENDURA SS","kva":"500","cons":3,"lat":13.42961,"lng":80.11203,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"na","scheme":"IPDS"},{"id":"212308058","name":"GLOGHAN SS","kva":"250","cons":90,"lat":13.42875,"lng":80.1082,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Na","scheme":"IPDS"},{"id":"212308025","name":"HOUSE WIRE SS I","kva":"500","cons":13,"lat":13.42899,"lng":80.11222,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"n","scheme":"IPDS"},{"id":"212308027","name":"SIVANESAN SS","kva":"250","cons":6,"lat":13.43018,"lng":80.11142,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Na","scheme":"IPDS"},{"id":"212308008","name":"PENUX","kva":"250","cons":4,"lat":13.4191,"lng":80.1063,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"VIJAY TRANSFORMER","scheme":"UDAY"},{"id":"212308013","name":"BALAJI CASTINCS","kva":"250","cons":6,"lat":13.42218,"lng":80.10672,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"},{"id":"212308045","name":"EPIP II","kva":"250","cons":4,"lat":13.42372,"lng":80.10857,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"TRANSFORMER","scheme":"UDAY"}]}}