{"substationCode":"2129","feeders":{"212901":{"name":"ENNORE EXPRESS ROAD","code":"212901","ss_code":"2129","volt":"11","len":4.58,"dts":26,"cons":5625,"type":"MultiLineString","coords":[[[80.30446,13.16172],[80.30433,13.16172]],[[80.30445,13.16296],[80.30445,13.16295]],[[80.30563,13.15889],[80.30566,13.15902]],[[80.30566,13.15902],[80.30585,13.15985]],[[80.30614,13.16013],[80.30614,13.16013]],[[80.30468,13.1572],[80.30468,13.1572]],[[80.30558,13.15775],[80.30558,13.15776]],[[80.30448,13.15487],[80.30447,13.15486]],[[80.30444,13.16296],[80.30445,13.16296]],[[80.30586,13.15987],[80.3058,13.15988],[80.30584,13.16009],[80.30455,13.16034]],[[80.30455,13.16034],[80.30456,13.16039]],[[80.30292,13.16058],[80.30292,13.16058]],[[80.30558,13.15774],[80.30558,13.15775]],[[80.30656,13.16263],[80.30656,13.16263]],[[80.3045,13.15443],[80.3045,13.15443]],[[80.30656,13.16263],[80.30657,13.16264]],[[80.30354,13.15157],[80.30354,13.15158]],[[80.30434,13.15627],[80.30487,13.15612],[80.30448,13.15487]],[[80.30584,13.16275],[80.30584,13.16275]],[[80.30563,13.15889],[80.30563,13.15889]],[[80.3027,13.15568],[80.30276,13.15569],[80.30268,13.15548],[80.30285,13.15543],[80.30312,13.15618],[80.30356,13.15607],[80.304,13.15739],[80.30469,13.1572]],[[80.30447,13.15486],[80.30414,13.15388]],[[80.30293,13.16058],[80.30292,13.16058]],[[80.30414,13.15387],[80.30414,13.15386]],[[80.30467,13.1572],[80.30468,13.1572]],[[80.30435,13.15626],[80.30435,13.15626]],[[80.30572,13.16153],[80.30572,13.16153]],[[80.30572,13.16153],[80.30573,13.16153]],[[80.30447,13.16171],[80.30446,13.16172]],[[80.30572,13.16153],[80.30572,13.16153]],[[80.30583,13.16276],[80.30449,13.16308],[80.30447,13.16294],[80.30444,13.16296]],[[80.30445,13.16296],[80.30445,13.16296]],[[80.30584,13.16275],[80.30583,13.16276]],[[80.30435,13.15626],[80.30435,13.15627]],[[80.30435,13.15626],[80.30434,13.15627]],[[80.30501,13.15609],[80.305,13.15608]],[[80.30656,13.16264],[80.30638,13.16266]],[[80.30638,13.16266],[80.30585,13.16275]],[[80.30501,13.15609],[80.30501,13.15609]],[[80.30445,13.16295],[80.30448,13.16304],[80.30362,13.16323],[80.30356,13.16313],[80.3035,13.16314]],[[80.30354,13.15158],[80.30354,13.15158]],[[80.30586,13.15986],[80.30586,13.15987]],[[80.30586,13.15987],[80.30619,13.16142],[80.3057,13.16148],[80.30572,13.16153]],[[80.30597,13.16399],[80.30598,13.16399]],[[80.30488,13.15613],[80.30488,13.15613]],[[80.30586,13.15986],[80.30586,13.15987]],[[80.30447,13.15486],[80.30448,13.15486]],[[80.30586,13.15986],[80.30586,13.15987]],[[80.30597,13.16399],[80.30597,13.16399]],[[80.30585,13.15985],[80.30586,13.15986]],[[80.30584,13.16275],[80.30584,13.16275]],[[80.30563,13.15889],[80.30563,13.15889]],[[80.3045,13.15444],[80.3045,13.15443]],[[80.30482,13.15924],[80.30481,13.15925]],[[80.30414,13.15388],[80.30414,13.15387]],[[80.30614,13.16013],[80.30587,13.15894],[80.30536,13.15716],[80.30543,13.15715]],[[80.30585,13.16275],[80.30584,13.16275]],[[80.30563,13.15889],[80.30566,13.15902]],[[80.30566,13.15902],[80.30482,13.15924]],[[80.30656,13.16263],[80.30656,13.16263]],[[80.30446,13.16172],[80.30446,13.16172]],[[80.30543,13.15715],[80.30544,13.15714]],[[80.30586,13.15986],[80.30586,13.15986]],[[80.30456,13.16039],[80.30457,13.16039]],[[80.30614,13.16013],[80.30614,13.16013]],[[80.30572,13.16154],[80.30447,13.16171]],[[80.30457,13.16039],[80.30455,13.16034]],[[80.30455,13.16034],[80.30372,13.16051],[80.30293,13.16058]],[[80.30614,13.16012],[80.30614,13.16013]],[[80.305,13.15608],[80.3045,13.15444]],[[80.30446,13.16172],[80.30446,13.16172]],[[80.30488,13.15613],[80.30435,13.15626]],[[80.30657,13.16264],[80.30614,13.16012]],[[80.30414,13.15386],[80.30394,13.15294],[80.30354,13.15158]],[[80.30598,13.16399],[80.30597,13.16399]],[[80.30468,13.1572],[80.30468,13.1572]],[[80.30656,13.16263],[80.30656,13.16264]],[[80.30584,13.16275],[80.30638,13.16266]],[[80.30638,13.16266],[80.30661,13.16386],[80.30598,13.16399]],[[80.30656,13.16263],[80.30656,13.16263]],[[80.30572,13.16153],[80.30572,13.16154]],[[80.30544,13.15714],[80.30544,13.15714]],[[80.30545,13.15714],[80.30558,13.15774]],[[80.30563,13.15888],[80.30563,13.15889]],[[80.30414,13.15387],[80.30414,13.15387]],[[80.30468,13.1572],[80.30469,13.1572]],[[80.30469,13.1572],[80.30468,13.1572]],[[80.30545,13.15714],[80.30501,13.15609]],[[80.30482,13.15924],[80.30482,13.15924]],[[80.30482,13.15924],[80.30482,13.15924]],[[80.30657,13.16264],[80.30698,13.16427]],[[80.30563,13.15889],[80.30563,13.15889]],[[80.30563,13.15889],[80.30563,13.15889]],[[80.30573,13.16153],[80.3062,13.16148],[80.30638,13.16265],[80.30656,13.16263]],[[80.30468,13.1572],[80.30468,13.1572]],[[80.30457,13.16039],[80.30457,13.16039]],[[80.30468,13.1572],[80.30468,13.1572]],[[80.30544,13.15714],[80.30545,13.15714]],[[80.30488,13.15613],[80.30487,13.15613]],[[80.30457,13.16039],[80.30457,13.16038]],[[80.30488,13.15614],[80.30488,13.15613]],[[80.30354,13.15158],[80.30354,13.15158]],[[80.30468,13.1572],[80.30518,13.1571],[80.30488,13.15614]],[[80.30468,13.1572],[80.30496,13.15715],[80.30498,13.15722],[80.30518,13.15718],[80.30563,13.15888]],[[80.30558,13.15775],[80.30558,13.15775]],[[80.30501,13.15609],[80.305,13.15609]],[[80.30447,13.15486],[80.30447,13.15486]]]},"212902":{"name":"THIRUVOTTIYUR","code":"212902","ss_code":"2129","volt":"11","len":4.89,"dts":19,"cons":7740,"type":"MultiLineString","coords":[[[80.29893,13.15858],[80.29893,13.15858]],[[80.30174,13.1595],[80.30173,13.1595]],[[80.30448,13.15843],[80.30448,13.15844]],[[80.30038,13.15953],[80.30038,13.15952]],[[80.29827,13.15882],[80.29814,13.15855],[80.29792,13.15769],[80.2974,13.15735],[80.29712,13.15726],[80.29707,13.15751],[80.29703,13.15749]],[[80.29829,13.15903],[80.2983,13.15903]],[[80.29829,13.15903],[80.2983,13.15903]],[[80.29842,13.162],[80.29842,13.162]],[[80.30038,13.15953],[80.30037,13.15953]],[[80.29892,13.15858],[80.29826,13.15868],[80.2983,13.15902]],[[80.2983,13.15902],[80.29829,13.15902]],[[80.29829,13.15902],[80.29829,13.15902]],[[80.3019,13.158],[80.30189,13.15797]],[[80.30189,13.15797],[80.30187,13.15794],[80.30229,13.15783],[80.30228,13.15772],[80.30219,13.15771]],[[80.30163,13.15755],[80.30164,13.15756]],[[80.29704,13.15748],[80.29709,13.15726],[80.29499,13.1567],[80.29509,13.15692],[80.29504,13.15694]],[[80.29829,13.15903],[80.29829,13.15903]],[[80.29829,13.15902],[80.29829,13.15903]],[[80.30448,13.15844],[80.30448,13.15843]],[[80.30176,13.15809],[80.30182,13.15808],[80.30198,13.15844],[80.30222,13.1594],[80.30174,13.1595]],[[80.30448,13.15843],[80.30448,13.15843]],[[80.30164,13.15756],[80.30175,13.15801]],[[80.30175,13.15801],[80.30176,13.15808]],[[80.30176,13.15808],[80.30174,13.15809]],[[80.30173,13.1595],[80.30173,13.1595]],[[80.30164,13.15756],[80.30173,13.15799],[80.30038,13.15833],[80.29893,13.15858]],[[80.29893,13.15858],[80.29893,13.15858]],[[80.29742,13.15943],[80.29742,13.15943]],[[80.30267,13.15788],[80.30263,13.15775],[80.3041,13.15741],[80.30448,13.15844]],[[80.30279,13.16172],[80.30279,13.16172]],[[80.29994,13.16195],[80.29994,13.16195]],[[80.30278,13.16172],[80.30279,13.16172]],[[80.3019,13.15801],[80.3019,13.15801]],[[80.30279,13.16172],[80.30292,13.1617],[80.30333,13.16268],[80.3034,13.16314],[80.3035,13.16314]],[[80.30218,13.15771],[80.30229,13.15771],[80.30229,13.15775],[80.3026,13.15769],[80.30267,13.15786]],[[80.3019,13.158],[80.3019,13.15801]],[[80.29703,13.15749],[80.29704,13.15749]],[[80.3019,13.15801],[80.3019,13.15801]],[[80.29742,13.15943],[80.29742,13.15943]],[[80.29842,13.16201],[80.29866,13.16196],[80.29994,13.16195]],[[80.29994,13.16195],[80.29994,13.16195]],[[80.30279,13.16172],[80.30279,13.16172]],[[80.30267,13.15787],[80.30266,13.15787]],[[80.30291,13.16058],[80.30292,13.16058]],[[80.29994,13.16195],[80.29995,13.16195]],[[80.30163,13.15754],[80.30163,13.15755]],[[80.30253,13.16055],[80.30253,13.16055]],[[80.30267,13.15787],[80.30267,13.15788]],[[80.3019,13.15801],[80.30183,13.15808],[80.30199,13.15844],[80.30256,13.16063]],[[80.30256,13.16063],[80.30287,13.16168],[80.30278,13.16172]],[[80.30253,13.16055],[80.30253,13.16056]],[[80.29703,13.15749],[80.29704,13.15748]],[[80.30174,13.15809],[80.30175,13.15809]],[[80.29842,13.162],[80.29842,13.16201]],[[80.30173,13.1595],[80.30173,13.1595]],[[80.30088,13.16198],[80.30089,13.16198]],[[80.29829,13.15902],[80.29829,13.15902]],[[80.29829,13.15902],[80.29827,13.15882],[80.2974,13.15887],[80.29742,13.15942]],[[80.30267,13.15786],[80.30267,13.15787]],[[80.30265,13.16249],[80.30265,13.16249]],[[80.30264,13.16248],[80.30265,13.16249]],[[80.29842,13.16199],[80.29842,13.162]],[[80.29848,13.16059],[80.29848,13.16058]],[[80.30219,13.15771],[80.30219,13.15771]],[[80.30175,13.15809],[80.30176,13.15809]],[[80.30066,13.16084],[80.30065,13.16084]],[[80.29842,13.162],[80.29842,13.16201]],[[80.30253,13.16055],[80.30253,13.16055]],[[80.30219,13.15771],[80.30219,13.15772]],[[80.30219,13.15771],[80.30218,13.15771]],[[80.30175,13.15809],[80.30175,13.15808]],[[80.29893,13.15858],[80.29892,13.15858]],[[80.29829,13.15903],[80.29835,13.16062],[80.29847,13.16059]],[[80.30065,13.16084],[80.30065,13.16085]],[[80.29742,13.15942],[80.29742,13.15943]],[[80.29703,13.15749],[80.29703,13.15749]],[[80.30088,13.16198],[80.30088,13.16198]],[[80.30176,13.15808],[80.30176,13.15808]],[[80.30176,13.15808],[80.30175,13.15801]],[[80.30175,13.15801],[80.30189,13.15797]],[[80.30189,13.15797],[80.3019,13.158]],[[80.29995,13.16195],[80.30001,13.16198],[80.30087,13.1619],[80.30087,13.16198]],[[80.29848,13.16059],[80.29849,13.16058]],[[80.30089,13.16198],[80.30075,13.16084],[80.30066,13.16084]],[[80.29842,13.16201],[80.29917,13.16206],[80.30009,13.16205],[80.30009,13.16335],[80.29985,13.16334],[80.29922,13.16349]],[[80.3028,13.16172],[80.30291,13.1617],[80.3031,13.16218],[80.30286,13.16226],[80.30264,13.16248]],[[80.2983,13.15903],[80.2983,13.15902]],[[80.2983,13.15902],[80.29827,13.15882]],[[80.30261,13.15571],[80.30249,13.15577],[80.30247,13.15571],[80.30239,13.15573],[80.30234,13.15557],[80.30123,13.15574],[80.30168,13.1574],[80.30161,13.15741],[80.30163,13.15754]],[[80.30163,13.15755],[80.30164,13.15756]],[[80.30265,13.16249],[80.30265,13.16248]],[[80.30176,13.15809],[80.30182,13.15808],[80.30198,13.15844],[80.30253,13.16055]],[[80.3019,13.15801],[80.3019,13.158]],[[80.30175,13.15809],[80.30176,13.15808]],[[80.30175,13.15809],[80.30176,13.15809]],[[80.30087,13.16198],[80.30088,13.16198]],[[80.29847,13.16059],[80.29848,13.16059]],[[80.30279,13.16172],[80.3028,13.16172]],[[80.30253,13.16056],[80.30256,13.16063]],[[80.30256,13.16063],[80.30291,13.16058]],[[80.29829,13.15903],[80.29829,13.15902]],[[80.30173,13.1595],[80.30039,13.15953]],[[80.30039,13.15953],[80.30038,13.15953]],[[80.29849,13.16058],[80.29835,13.16063],[80.29842,13.16199]]]},"212903":{"name":"RAJAKADAI","code":"212903","ss_code":"2129","volt":"11","len":4.66,"dts":21,"cons":4538,"type":"MultiLineString","coords":[[[80.30091,13.14958],[80.30091,13.14958]],[[80.30091,13.14958],[80.30094,13.14962],[80.30156,13.1495]],[[80.30129,13.15574],[80.30129,13.15574]],[[80.3009,13.14959],[80.3009,13.14959]],[[80.3009,13.14959],[80.30091,13.14958]],[[80.2996,13.15089],[80.29959,13.15086]],[[80.3009,13.14959],[80.3009,13.14959]],[[80.29958,13.15084],[80.29868,13.14866]],[[80.3022,13.15187],[80.30173,13.15069]],[[80.29953,13.14998],[80.29982,13.14991]],[[80.30241,13.14874],[80.30241,13.14868]],[[80.29958,13.15084],[80.29948,13.15062]],[[80.30122,13.1519],[80.30122,13.1519]],[[80.30121,13.1519],[80.30122,13.1519]],[[80.30122,13.1519],[80.30123,13.1519]],[[80.29982,13.14991],[80.30089,13.14969],[80.30089,13.14959]],[[80.29948,13.15062],[80.29926,13.15007],[80.29951,13.14998]],[[80.30263,13.1557],[80.30264,13.15573],[80.30249,13.15578],[80.30246,13.15571],[80.30238,13.15572],[80.30234,13.15557],[80.3013,13.15574]],[[80.30129,13.15574],[80.30129,13.15574]],[[80.30129,13.15574],[80.30128,13.15574]],[[80.30128,13.15574],[80.30128,13.15574]],[[80.30128,13.15574],[80.30123,13.15575]],[[80.30123,13.15575],[80.30167,13.15739]],[[80.30167,13.15739],[80.30158,13.15741]],[[80.30022,13.14776],[80.30022,13.14775]],[[80.30022,13.14775],[80.30022,13.14775]],[[80.30128,13.15574],[80.30128,13.15574]],[[80.30128,13.15574],[80.30128,13.15574]],[[80.30128,13.15574],[80.30124,13.15575]],[[80.30124,13.15575],[80.30123,13.15575]],[[80.30123,13.15575],[80.30122,13.15575]],[[80.30122,13.15575],[80.3008,13.15465]],[[80.3008,13.15465],[80.30077,13.15453]],[[80.30172,13.1507],[80.30173,13.15069]],[[80.30173,13.15069],[80.30172,13.1507]],[[80.30241,13.14868],[80.30241,13.14868]],[[80.30241,13.14868],[80.3024,13.14869]],[[80.30172,13.1507],[80.30173,13.1507]],[[80.30129,13.15574],[80.30129,13.15575]],[[80.30241,13.14874],[80.30241,13.14874]],[[80.3022,13.15187],[80.3022,13.15187]],[[80.30129,13.15574],[80.30129,13.15574]],[[80.30129,13.15574],[80.30129,13.15574]],[[80.30156,13.1495],[80.30156,13.14949]],[[80.30087,13.15064],[80.30087,13.15064]],[[80.30156,13.1495],[80.30255,13.14928],[80.30241,13.14874]],[[80.30235,13.1567],[80.30236,13.1567]],[[80.30219,13.15186],[80.3022,13.15187]],[[80.3022,13.15187],[80.30219,13.15187]],[[80.30234,13.1567],[80.30235,13.1567]],[[80.29959,13.15085],[80.29958,13.15084]],[[80.29959,13.15085],[80.29959,13.15085]],[[80.3022,13.15187],[80.3022,13.15187]],[[80.30053,13.14857],[80.30022,13.14776]],[[80.30091,13.14958],[80.30086,13.14959],[80.30053,13.14858]],[[80.3022,13.15187],[80.30224,13.15195],[80.30345,13.15152],[80.30352,13.15151],[80.30354,13.15157]],[[80.2996,13.15089],[80.29964,13.15095],[80.30088,13.15064]],[[80.3022,13.15187],[80.30216,13.15192],[80.30127,13.15222],[80.30117,13.15192],[80.30121,13.1519]],[[80.30161,13.15042],[80.30216,13.15187],[80.30219,13.15186]],[[80.30129,13.15575],[80.30125,13.15576],[80.30153,13.15682],[80.30234,13.1567]],[[80.30128,13.15574],[80.30129,13.15574]],[[80.3013,13.15574],[80.30129,13.15574]],[[80.29952,13.14998],[80.29952,13.14998]],[[80.30077,13.15452],[80.30077,13.15452]],[[80.30077,13.15453],[80.30077,13.15452]],[[80.30077,13.15452],[80.30077,13.15451]],[[80.3022,13.15187],[80.3022,13.15187]],[[80.2996,13.15089],[80.2996,13.1509]],[[80.29961,13.1509],[80.2996,13.15089]],[[80.29952,13.14998],[80.29953,13.14998]],[[80.29951,13.14998],[80.29952,13.14998]],[[80.30053,13.14857],[80.30053,13.14857]],[[80.30053,13.14857],[80.30053,13.14857]],[[80.29959,13.15086],[80.29959,13.15085]],[[80.30088,13.15064],[80.30087,13.15064]],[[80.30089,13.14959],[80.3009,13.14959]],[[80.3009,13.14959],[80.30091,13.14958]],[[80.30091,13.14958],[80.30093,13.14968],[80.30138,13.14961],[80.30161,13.15042]],[[80.30053,13.14858],[80.30053,13.14857]],[[80.2996,13.15089],[80.2996,13.15089]],[[80.29958,13.15085],[80.29959,13.15085]],[[80.29959,13.15085],[80.29958,13.15084]],[[80.30229,13.14834],[80.30229,13.14835]],[[80.30229,13.14835],[80.30208,13.14838]],[[80.30241,13.14868],[80.30241,13.14868]],[[80.30241,13.14868],[80.30229,13.14835]],[[80.30229,13.14835],[80.30197,13.14736],[80.30189,13.14732],[80.30013,13.14756],[80.30021,13.14774]],[[80.30158,13.15741],[80.30158,13.15742]],[[80.30209,13.14837],[80.30207,13.14832]],[[80.30158,13.15742],[80.30159,13.15743]],[[80.30158,13.15742],[80.30159,13.15743]],[[80.30044,13.15329],[80.3004,13.1533]],[[80.30159,13.15743],[80.30167,13.15739]],[[80.30167,13.15739],[80.30122,13.15575]],[[80.30122,13.15575],[80.3008,13.15465]],[[80.3008,13.15465],[80.30069,13.15439],[80.30044,13.15329]],[[80.30044,13.15329],[80.30023,13.15248],[80.29961,13.1509]],[[80.30158,13.15743],[80.30174,13.15798],[80.30469,13.15729],[80.30467,13.1572]],[[80.30021,13.14774],[80.30022,13.14775]],[[80.30235,13.1567],[80.30235,13.1567]],[[80.30158,13.15742],[80.30158,13.15743]],[[80.2996,13.15089],[80.2996,13.1509]],[[80.30129,13.15574],[80.30128,13.15574]],[[80.30067,13.15431],[80.30145,13.15411],[80.30147,13.15422]],[[80.30159,13.15743],[80.30169,13.1574],[80.30124,13.15575]],[[80.30124,13.15575],[80.30128,13.15574]],[[80.30128,13.15574],[80.30128,13.15574]],[[80.30128,13.15574],[80.30128,13.15574]]]},"212904":{"name":"SATHANGADU","code":"212904","ss_code":"2129","volt":"11","len":1.99,"dts":12,"cons":4181,"type":"MultiLineString","coords":[[[80.3025,13.15577],[80.30241,13.15579],[80.30235,13.15556],[80.30121,13.15573],[80.30082,13.15465]],[[80.3025,13.15577],[80.3027,13.15571],[80.30277,13.15594]],[[80.29756,13.1478],[80.29746,13.14781],[80.29751,13.14798],[80.29646,13.14824],[80.29656,13.14857]],[[80.29666,13.15061],[80.29666,13.15061]],[[80.29666,13.15061],[80.29666,13.15062]],[[80.29666,13.15061],[80.29666,13.15061]],[[80.29666,13.15061],[80.29666,13.15062]],[[80.29667,13.15061],[80.29666,13.15061]],[[80.29849,13.15102],[80.29849,13.15103]],[[80.29835,13.15039],[80.29835,13.1504]],[[80.29835,13.1504],[80.29834,13.1504]],[[80.29657,13.14858],[80.29656,13.14858]],[[80.29835,13.1504],[80.29835,13.1504]],[[80.30268,13.15568],[80.30251,13.15576]],[[80.29958,13.15084],[80.29924,13.15004],[80.29831,13.15025],[80.29835,13.15039]],[[80.29835,13.1504],[80.29849,13.15102]],[[80.29835,13.1504],[80.29835,13.1504]],[[80.29835,13.1504],[80.2983,13.15022],[80.29748,13.15042]],[[80.29746,13.15055],[80.29746,13.15054]],[[80.29849,13.15103],[80.29848,13.15103]],[[80.29748,13.15042],[80.29747,13.15055]],[[80.29747,13.15055],[80.29746,13.15055]],[[80.29835,13.1504],[80.29798,13.14919]],[[80.29557,13.15095],[80.29557,13.15085]],[[80.29756,13.14781],[80.29756,13.1478]],[[80.29798,13.14918],[80.29756,13.14781]],[[80.29756,13.1478],[80.29756,13.1478]],[[80.29666,13.15062],[80.2956,13.15083],[80.29563,13.15093],[80.29558,13.15094]],[[80.29756,13.1478],[80.29756,13.14781]],[[80.29745,13.15055],[80.2974,13.15043],[80.29667,13.15061]],[[80.29656,13.14857],[80.29657,13.14858]],[[80.30251,13.15576],[80.3025,13.15576]],[[80.29835,13.1504],[80.29835,13.1504]],[[80.30082,13.15464],[80.30082,13.15465]],[[80.30277,13.15594],[80.30277,13.15594]],[[80.30082,13.15464],[80.30082,13.15464]],[[80.30082,13.15464],[80.30079,13.15465],[80.30069,13.15439],[80.30036,13.15287],[80.29959,13.15086]],[[80.29798,13.14918],[80.29798,13.14919]],[[80.30082,13.15465],[80.30082,13.15464]],[[80.29798,13.14919],[80.29798,13.14918]],[[80.30081,13.15464],[80.30082,13.15464]],[[80.3025,13.15576],[80.3025,13.15577]],[[80.30277,13.15594],[80.30277,13.15594]],[[80.30277,13.15594],[80.30277,13.15595]],[[80.29798,13.14918],[80.29798,13.14918]],[[80.3025,13.15576],[80.3025,13.15577]],[[80.29959,13.15086],[80.29958,13.15084]],[[80.29746,13.15055],[80.29745,13.15055]],[[80.3025,13.15576],[80.3025,13.15576]],[[80.29558,13.15094],[80.29558,13.15095]],[[80.29558,13.15095],[80.29558,13.15095]],[[80.29558,13.15095],[80.29557,13.15095]],[[80.29558,13.15095],[80.29557,13.15095]]]},"212905":{"name":"BKN COLONY","code":"212905","ss_code":"2129","volt":"11","len":1.95,"dts":9,"cons":3872,"type":"MultiLineString","coords":[[[80.29761,13.15636],[80.2976,13.15636]],[[80.29981,13.15501],[80.29981,13.15501]],[[80.29982,13.15501],[80.30005,13.15499],[80.30074,13.1548],[80.3007,13.15468],[80.30081,13.15464]],[[80.29889,13.15589],[80.29889,13.15589]],[[80.29889,13.15589],[80.29892,13.15586],[80.29875,13.15529],[80.29981,13.15501]],[[80.29888,13.15589],[80.29859,13.15491],[80.29832,13.15494],[80.29831,13.15485]],[[80.2976,13.15636],[80.29773,13.15586],[80.29768,13.15503],[80.29648,13.1552],[80.29643,13.15497],[80.29633,13.15499]],[[80.29761,13.15636],[80.29761,13.15636]],[[80.29762,13.15636],[80.29761,13.15636]],[[80.29889,13.15589],[80.29889,13.15589]],[[80.3026,13.15571],[80.30259,13.15576],[80.30248,13.15579],[80.30246,13.15572],[80.30237,13.15573],[80.30234,13.15556],[80.30137,13.15571]],[[80.29831,13.15485],[80.29831,13.15485]],[[80.29889,13.1559],[80.29897,13.15595]],[[80.29897,13.15595],[80.29905,13.15613],[80.29883,13.15621],[80.29767,13.1564],[80.29767,13.15636],[80.29762,13.15636]],[[80.29889,13.15589],[80.29889,13.1559]],[[80.29897,13.15595],[80.29868,13.15606]],[[80.30137,13.15571],[80.30136,13.15571]],[[80.29981,13.15501],[80.29982,13.15501]],[[80.30136,13.15571],[80.30136,13.15571]],[[80.29889,13.15589],[80.29888,13.15589]],[[80.29981,13.15501],[80.29981,13.15501]],[[80.29556,13.15507],[80.29556,13.15506]],[[80.29633,13.155],[80.29634,13.15508],[80.29563,13.15523],[80.2956,13.15507],[80.29556,13.15507]],[[80.29831,13.15485],[80.29831,13.15486]],[[80.29633,13.155],[80.29634,13.155]],[[80.29808,13.15282],[80.298,13.15283]],[[80.29633,13.155],[80.29633,13.155]],[[80.29633,13.15499],[80.29633,13.155]],[[80.29889,13.1559],[80.29889,13.15589]],[[80.29556,13.15506],[80.29556,13.15506]],[[80.29633,13.155],[80.29633,13.15499]],[[80.29831,13.15485],[80.29831,13.15485]],[[80.29831,13.15485],[80.29832,13.15485]],[[80.30136,13.15571],[80.30026,13.15604],[80.29918,13.1563],[80.29898,13.15595],[80.29892,13.15588],[80.29889,13.1559]],[[80.29805,13.15265],[80.29805,13.15266]],[[80.29832,13.15485],[80.29834,13.15488],[80.29859,13.15483],[80.29851,13.1545]],[[80.29851,13.1545],[80.29808,13.15282]],[[80.29808,13.15282],[80.29805,13.15265]],[[80.29851,13.1545],[80.29851,13.1545]],[[80.29851,13.1545],[80.29824,13.15456]]]},"212906":{"name":"SANNATHI STREET","code":"212906","ss_code":"2129","volt":"11","len":3.63,"dts":15,"cons":3463,"type":"MultiLineString","coords":[[[80.29633,13.15499],[80.29582,13.15266]],[[80.29582,13.15266],[80.29582,13.15266]],[[80.29612,13.15373],[80.29612,13.15373]],[[80.29364,13.15275],[80.29364,13.15275]],[[80.29364,13.15275],[80.29363,13.15275]],[[80.29365,13.15275],[80.29364,13.15275]],[[80.29428,13.15276],[80.29427,13.15276]],[[80.29428,13.15276],[80.29428,13.15275]],[[80.29581,13.15265],[80.29582,13.15266]],[[80.29805,13.15266],[80.29805,13.15266]],[[80.29805,13.15266],[80.29806,13.15265]],[[80.29806,13.15266],[80.29805,13.15266]],[[80.29664,13.15308],[80.29663,13.15308]],[[80.29736,13.15298],[80.29736,13.15297]],[[80.29709,13.15381],[80.29708,13.15381]],[[80.30015,13.15257],[80.30016,13.15256]],[[80.30016,13.15256],[80.30016,13.15256]],[[80.30159,13.15741],[80.30158,13.15742]],[[80.30158,13.15742],[80.30158,13.15742]],[[80.29736,13.15298],[80.29736,13.15298]],[[80.29736,13.15298],[80.29736,13.15298]],[[80.30158,13.15742],[80.30159,13.15742]],[[80.30267,13.1557],[80.30242,13.15578],[80.30237,13.1556],[80.30126,13.15576],[80.30183,13.15784],[80.30166,13.15789],[80.30152,13.15743],[80.30158,13.15742]],[[80.29428,13.15275],[80.29421,13.15256],[80.29365,13.15275]],[[80.29806,13.15265],[80.2981,13.15299],[80.2974,13.15315],[80.29736,13.15298]],[[80.29663,13.15308],[80.29663,13.15309]],[[80.29663,13.15308],[80.29662,13.15308]],[[80.29664,13.15308],[80.29663,13.15308]],[[80.29708,13.15345],[80.29708,13.15346]],[[80.29708,13.15345],[80.29707,13.15345]],[[80.29709,13.15345],[80.29708,13.15345]],[[80.29708,13.15381],[80.29708,13.15382]],[[80.29708,13.15381],[80.29707,13.15381]],[[80.29708,13.15381],[80.29709,13.15381]],[[80.29736,13.15298],[80.29736,13.15297]],[[80.2996,13.15133],[80.30015,13.15257]],[[80.2996,13.15133],[80.30011,13.15251],[80.29814,13.153],[80.29806,13.15266]],[[80.30016,13.15256],[80.30029,13.15293],[80.3006,13.15438],[80.30114,13.15581],[80.30159,13.15741]],[[80.29707,13.15345],[80.29698,13.15346],[80.29693,13.15324],[80.29684,13.15325],[80.29681,13.15304],[80.29664,13.15306]],[[80.29664,13.15306],[80.29664,13.15308]],[[80.29581,13.15265],[80.29582,13.15265]],[[80.29428,13.15277],[80.29428,13.15276]],[[80.29582,13.15266],[80.29581,13.15265]],[[80.29582,13.15266],[80.29582,13.15266]],[[80.29582,13.15266],[80.29582,13.15266]],[[80.29582,13.15266],[80.29588,13.15265]],[[80.29588,13.15265],[80.29612,13.15372]],[[80.29709,13.15381],[80.29617,13.15398],[80.29612,13.15374]],[[80.29662,13.15308],[80.29605,13.15313],[80.29588,13.15265]],[[80.29588,13.15265],[80.29582,13.15266]],[[80.29582,13.15266],[80.29582,13.15266]],[[80.29557,13.15095],[80.29554,13.15095]],[[80.29554,13.15095],[80.29538,13.15098],[80.29586,13.15263],[80.29581,13.15264]],[[80.29707,13.15381],[80.29746,13.15373],[80.29737,13.15335],[80.2971,13.15341],[80.29709,13.15345]],[[80.29736,13.15297],[80.29753,13.15374],[80.29709,13.15381]],[[80.29736,13.15297],[80.29664,13.15306]],[[80.29664,13.15306],[80.29664,13.15308]],[[80.29581,13.15264],[80.29581,13.15265]],[[80.30016,13.15256],[80.30015,13.15256]],[[80.29582,13.15266],[80.29581,13.15265]],[[80.29581,13.15266],[80.29578,13.15252],[80.29432,13.15291],[80.29428,13.15277]],[[80.29582,13.15266],[80.29591,13.15303],[80.29499,13.15327],[80.29496,13.15335],[80.29506,13.15374]],[[80.29506,13.15374],[80.29506,13.15375]],[[80.29581,13.15265],[80.29581,13.15266]],[[80.29506,13.15375],[80.29512,13.15402]],[[80.2996,13.15133],[80.2996,13.15133]],[[80.29612,13.15373],[80.29612,13.15374]],[[80.29554,13.15095],[80.29552,13.15086],[80.29558,13.15084],[80.29557,13.15079]],[[80.2996,13.15133],[80.2996,13.15133]],[[80.29612,13.15372],[80.29612,13.15373]]]},"212907":{"name":"VADIVUDAIAMMAN KOIL","code":"212907","ss_code":"2129","volt":"11","len":0.45,"dts":12,"cons":null,"type":"MultiLineString","coords":[[[80.3027,13.15568],[80.3024,13.1558],[80.30235,13.15561],[80.30121,13.1558],[80.30182,13.15803],[80.30176,13.15808]]]}},"dtrs":{"212901":[{"id":"212901018","name":"ESANIMURTHY KOIL STREEET SS II","kva":"100","cons":458,"lat":13.16172,"lng":80.30446,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212901012","name":"PATTINATHAR STREET SS I","kva":"250","cons":479,"lat":13.16275,"lng":80.30584,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"RAPDRP"},{"id":"212901031","name":"ESANIMURTHY KOIL STREEET SS III","kva":"100","cons":5,"lat":13.16172,"lng":80.30433,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHER","scheme":"BOARD"},{"id":"212901019","name":"ANNA STREET RMU","kva":"250","cons":482,"lat":13.16399,"lng":80.30598,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212901017","name":"PATTINATHAR KOIL SS III","kva":"500","cons":333,"lat":13.16263,"lng":80.30656,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212901016","name":"NANTHAGOPAL STEEL SS","kva":"500","cons":252,"lat":13.16153,"lng":80.30572,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"212901015","name":"RAMALINGA MADAM SS","kva":"250","cons":108,"lat":13.16296,"lng":80.30445,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL ENGINEERING","scheme":"RAPDRP"},{"id":"212901011","name":"PATTINATHAR STREET SS II","kva":"250","cons":177,"lat":13.16263,"lng":80.30656,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212901024","name":"ONDIKUPPAN SS","kva":"250","cons":527,"lat":13.15486,"lng":80.30448,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212901021","name":"KILI JOSIAM NAGAR SS","kva":"63","cons":9,"lat":13.15714,"lng":80.30544,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212901003","name":"KALYAN CHETTY SS I","kva":"500","cons":150,"lat":13.15889,"lng":80.30563,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"VIJAY  TRANSFORMER","scheme":"RAPDRP"},{"id":"212901005","name":"KALYAN CHETTY SS III","kva":"250","cons":183,"lat":13.15986,"lng":80.30586,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"212901002","name":"ELLAI AMMAN KOVIL SS III","kva":"250","cons":24,"lat":13.1572,"lng":80.30469,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"RAPDRP"},{"id":"212901006","name":"APPAR SAMY KOVIL STREET SS II","kva":"250","cons":462,"lat":13.16038,"lng":80.30457,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"RAPDRP"},{"id":"212901025","name":"KANAGAR LANE SS","kva":"250","cons":321,"lat":13.15924,"lng":80.30482,"poles":2,"htFeeders":0,"ltFeeders":3,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212901029","name":"WAY BRIDGE","kva":"40","cons":3,"lat":13.15443,"lng":80.3045,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212901022","name":"POONGA NAGAR","kva":"250","cons":157,"lat":13.15627,"lng":80.30435,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212901020","name":"APPA SAMY KOVIL STREET SS I","kva":"500","cons":727,"lat":13.16058,"lng":80.30292,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"INDO APEX","scheme":"RAPDRP"},{"id":"212901030","name":"ONDIKUPPAM SS II","kva":"100","cons":13,"lat":13.15534,"lng":80.30466,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"212901023","name":"AMMA UNAVAGAM SS","kva":"250","cons":222,"lat":13.15387,"lng":80.30414,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL ENGINEERING","scheme":"RAPDRP"},{"id":"212901026","name":"BUILDERS SS","kva":"250","cons":166,"lat":13.16013,"lng":80.30614,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212901007","name":"DEENA GOLD SS RMU","kva":"500","cons":2,"lat":13.15613,"lng":80.30487,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212901028","name":"AQUAMARINE SS","kva":"40","cons":33,"lat":13.15775,"lng":80.30558,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212901004","name":"KALYAN CHETTY SS II","kva":"250","cons":64,"lat":13.15889,"lng":80.30563,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212901027","name":"KANNI KOIL SS","kva":"40","cons":6,"lat":13.15609,"lng":80.305,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212901001","name":"ELLAI AMMAN KOVIL SS II","kva":"250","cons":240,"lat":13.1572,"lng":80.30468,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"}],"212902":[{"id":"212902020","name":"VADIVUDAIAMM SS II TEMPLE","kva":"500","cons":521,"lat":13.16085,"lng":80.30065,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212902025","name":"POONTHOTAAM SS","kva":"250","cons":60,"lat":13.1595,"lng":80.30173,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"212902010","name":"WEST MADA SS I 3P","kva":"500","cons":877,"lat":13.162,"lng":80.29842,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL ENGINEERING","scheme":"RAPDRP"},{"id":"212902026","name":"SANNATHI STREET SS","kva":"500","cons":114,"lat":13.16055,"lng":80.30253,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212902011","name":"WEST MADA SS II 3P","kva":"500","cons":1340,"lat":13.15903,"lng":80.2983,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"212902014","name":"BASIN ROAD SS 2P","kva":"500","cons":530,"lat":13.15749,"lng":80.29704,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"RAPDRP"},{"id":"212902006","name":"VADIVUDAIAMMAN KOIL STSS 2P","kva":"500","cons":459,"lat":13.16195,"lng":80.29994,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"212902013","name":"NORTH MADA SS 2P","kva":"500","cons":278,"lat":13.16172,"lng":80.30279,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"RAPDRP"},{"id":"212902012","name":"ELLAIAMMAN SS I RMU","kva":"500","cons":814,"lat":13.15808,"lng":80.30175,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"212902019","name":"VADIVUDAIAMMAN SS III NEAR EAST KULAKKARAI ST","kva":"250","cons":148,"lat":13.16198,"lng":80.30088,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"RAPDRP"},{"id":"212902022","name":"SOUTH PRAGARAM STREET","kva":"100","cons":165,"lat":13.16058,"lng":80.29848,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212902015","name":"NRS ROAD","kva":"250","cons":222,"lat":13.15943,"lng":80.29742,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212902021","name":"THULUKKA NAICKEN ST","kva":"63","cons":430,"lat":13.16248,"lng":80.30265,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212902016","name":"MSM THEATER SS","kva":"250","cons":218,"lat":13.15858,"lng":80.29893,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212902017","name":"NELLIKARAN STREET SS","kva":"100","cons":186,"lat":13.15952,"lng":80.30038,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212902027","name":"SOUTH MADA SS I","kva":"250","cons":9,"lat":13.1585,"lng":80.29946,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212902007","name":"ELLAI AMMAN KOVIL SS IV","kva":"250","cons":716,"lat":13.15801,"lng":80.3019,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212902024","name":"EAST ELLAIAMMAN KOIL(RADHA KRISHNAN NAGAR) RMU SS","kva":"250","cons":404,"lat":13.15844,"lng":80.30448,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212902023","name":"RK NAGAR SS ( KANAKKAR ST)","kva":"100","cons":222,"lat":13.15787,"lng":80.30266,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}],"212903":[{"id":"212903012","name":"AGARWAL SS","kva":"500","cons":12,"lat":13.15158,"lng":80.30354,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212903017","name":"MALLIGAPURAM RMU","kva":"250","cons":121,"lat":13.15069,"lng":80.30173,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212903023","name":"A SADHANANDHAPURAM SS II","kva":"100","cons":38,"lat":13.14784,"lng":80.30025,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"OTHER","scheme":"BOARD"},{"id":"212903024","name":"THEVAR CHICKEN SHOP","kva":"100","cons":4,"lat":13.1533,"lng":80.3004,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"OTHER","scheme":"BOARD"},{"id":"212903006","name":"MARKET LANE 4P","kva":"500","cons":970,"lat":13.15187,"lng":80.30219,"poles":5,"htFeeders":0,"ltFeeders":0,"make":"VIJAY  TRANSFORMER","scheme":"RAPDRP"},{"id":"212903027","name":"MAHENDRA JEWELLERS SS","kva":"100","cons":7,"lat":13.15156,"lng":80.29987,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"OTHER","scheme":"BOARD"},{"id":"212903007","name":"RAJAKADAI 10P SSI","kva":"500","cons":148,"lat":13.1509,"lng":80.2996,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"VIJAY  TRANSFORMER","scheme":"RAPDRP"},{"id":"212903004","name":"THIRUCHINAKUPPAM 4P SS II","kva":"500","cons":773,"lat":13.14959,"lng":80.3009,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"KERALA ELECTRICALS","scheme":"RAPDRP"},{"id":"212903015","name":"TKS SANTHA AVENUE SS","kva":"63","cons":167,"lat":13.1567,"lng":80.30235,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212903022","name":"A SADHANANDHAPURAM SS","kva":"63","cons":58,"lat":13.14775,"lng":80.30022,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212903005","name":"THIRUCHINAKUPPAM 4P SS III","kva":"500","cons":277,"lat":13.14959,"lng":80.3009,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"212903016","name":"ABC AVENUE RMU","kva":"250","cons":177,"lat":13.1519,"lng":80.30122,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212903028","name":"MARKET LANE SS II","kva":"100","cons":8,"lat":13.15422,"lng":80.30147,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212903029","name":"THIRUCHINAKUPPAM QUARTERS SS I","kva":"500","cons":25,"lat":13.14842,"lng":80.3021,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"212903030","name":"THIRUCHINAKUPPAM QUARTERS SS II","kva":"500","cons":265,"lat":13.14833,"lng":80.30209,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"212903003","name":"THIRUCHINAKUPPAM SS I RMU","kva":"500","cons":221,"lat":13.14998,"lng":80.29952,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"REL","scheme":"RAPDRP"},{"id":"212903018","name":"KTV OIL MILL","kva":"250","cons":231,"lat":13.14857,"lng":80.30053,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212903010","name":"RAJAKADAI 2P SS IV","kva":"500","cons":352,"lat":13.15064,"lng":80.30087,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212903008","name":"RAJAKADAI 10P SSII","kva":"500","cons":3,"lat":13.1509,"lng":80.2996,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"212903013","name":"CHEMICAL CENT 2","kva":"250","cons":289,"lat":13.15452,"lng":80.30077,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212903014","name":"SHANMUGA PARK SS","kva":"500","cons":379,"lat":13.15574,"lng":80.30129,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"}],"212904":[{"id":"212904025","name":"CHEM. CONSTRUCTION SS I RMU","kva":"250","cons":172,"lat":13.15465,"lng":80.30082,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212904021","name":"S H ROAD SS I RMU","kva":"500","cons":645,"lat":13.15062,"lng":80.29666,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA","scheme":"RAPDRP"},{"id":"212904016","name":"WEST MADA SS I RMU","kva":"500","cons":518,"lat":13.15095,"lng":80.29558,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"KERALA ELECTRICALS","scheme":"RAPDRP"},{"id":"212904026","name":"S.G STREET","kva":"250","cons":204,"lat":13.14904,"lng":80.2962,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTAN TRANSFORMER","scheme":"RAPDRP"},{"id":"212904020","name":"JANDRAWAR SS II RMU","kva":"500","cons":423,"lat":13.1504,"lng":80.29834,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212904019","name":"JANDRAWAR SS I RMU","kva":"250","cons":399,"lat":13.15103,"lng":80.29848,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"212904024","name":"VASANTHA NAGAR SS RMU","kva":"500","cons":608,"lat":13.14781,"lng":80.29756,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA","scheme":"RAPDRP"},{"id":"212904022","name":"S.H.ROAD SS II 2P","kva":"250","cons":600,"lat":13.15054,"lng":80.29746,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"ELECTRO MECK","scheme":"RAPDRP"},{"id":"212904018","name":"NEW STREET SS RMU","kva":"250","cons":263,"lat":13.14919,"lng":80.29798,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212904023","name":"AYYAPILLAI THOTTAM 2P","kva":"250","cons":333,"lat":13.14858,"lng":80.29656,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212904014","name":"METRO WATER CORPORATION OFFICE","kva":"100","cons":2,"lat":13.15594,"lng":80.30277,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212904015","name":"KALADIPET CAMPUS SS","kva":"100","cons":3,"lat":13.15576,"lng":80.3025,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}],"212905":[{"id":"212905029","name":"CHINNAMETUPALAYAM SS III","kva":"250","cons":72,"lat":13.15606,"lng":80.29868,"poles":0,"htFeeders":0,"ltFeeders":0,"make":null,"scheme":null},{"id":"212905001","name":"VEERARAGAVAN ROAD SS 2P","kva":"250","cons":515,"lat":13.15506,"lng":80.29556,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"REL","scheme":"RAPDRP"},{"id":"212905024","name":"VANNIAR SS 2P","kva":"500","cons":1055,"lat":13.15486,"lng":80.29831,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"CURRENT ELECTRICAL LIMITED","scheme":"RAPDRP"},{"id":"212905023","name":"C.M.PALAYAM SS-II 2P","kva":"250","cons":475,"lat":13.15501,"lng":80.29981,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212905019","name":"WESTMADA SS II RMU","kva":"500","cons":905,"lat":13.155,"lng":80.29634,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"212905031","name":"VANNIYAR STREET SS II","kva":"100","cons":43,"lat":13.15456,"lng":80.29824,"poles":1,"htFeeders":2,"ltFeeders":1,"make":"SUN TECH TRANSFORMERS","scheme":"BOARD"},{"id":"212905025","name":"P.M.PALAYAM 3P","kva":"250","cons":100,"lat":13.15636,"lng":80.29761,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTAN TRANSFORMER","scheme":"RAPDRP"},{"id":"212905032","name":"TPS NAGAR","kva":"250","cons":17,"lat":13.15283,"lng":80.298,"poles":0,"htFeeders":0,"ltFeeders":0,"make":null,"scheme":null},{"id":"212905022","name":"C.M.PALAYAM SS-I 2P","kva":"500","cons":661,"lat":13.15589,"lng":80.29889,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"RAPDRP"}],"212906":[{"id":"212906009","name":"B K N COLONY SS I 5P","kva":"500","cons":338,"lat":13.15265,"lng":80.29582,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"212906005","name":"NORTH PRAGARAM SS","kva":"63","cons":94,"lat":13.15382,"lng":80.29708,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212906004","name":"TH ROAD GOVT HOSPITAL","kva":"250","cons":3,"lat":13.15741,"lng":80.30153,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"212906001","name":"JAYALAKSHMI HALL RMU","kva":"500","cons":317,"lat":13.15742,"lng":80.30159,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"212906015","name":"BKN COLONY SS II RMU","kva":"250","cons":430,"lat":13.15276,"lng":80.29427,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"ELECTRO","scheme":"RAPDRP"},{"id":"212906002","name":"SANNATHI STREET SS I 2P","kva":"500","cons":591,"lat":13.15256,"lng":80.30015,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212906014","name":"WEST MADA SS III RMU","kva":"250","cons":59,"lat":13.15373,"lng":80.29612,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212906007","name":"SANNATHI STREET SS","kva":"63","cons":29,"lat":13.15346,"lng":80.29708,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212906003","name":"ELUTHUKARAN SS 3P","kva":"500","cons":428,"lat":13.15266,"lng":80.29805,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"TAMILNADU TRANSFORMER","scheme":"RAPDRP"},{"id":"212906011","name":"POLICE QUARTERS SS I 2P","kva":"500","cons":304,"lat":13.15375,"lng":80.29506,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"INDO","scheme":"RAPDRP"},{"id":"212906006","name":"SOUTH PRAGARAM SS","kva":"63","cons":117,"lat":13.15309,"lng":80.29663,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212906012","name":"WEST MADA STREET SS IV","kva":"250","cons":40,"lat":13.15079,"lng":80.29557,"poles":0,"htFeeders":0,"ltFeeders":0,"make":null,"scheme":null},{"id":"212906008","name":"KAVARAI STREET 2P","kva":"500","cons":298,"lat":13.15298,"lng":80.29736,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212906013","name":"B.K.N.COLONY SS III","kva":"63","cons":45,"lat":13.15275,"lng":80.29364,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"212906010","name":"POLICE QUARTERS SS II","kva":"250","cons":367,"lat":13.15402,"lng":80.29512,"poles":0,"htFeeders":0,"ltFeeders":0,"make":null,"scheme":null}]}}