{"substationCode":"2138","feeders":{"213801":{"name":"SIDCO II","code":"213801","ss_code":"2138","volt":"11","len":4.33,"dts":27,"cons":4510,"type":"MultiLineString","coords":[[[80.2007,13.10378],[80.2007,13.10378]],[[80.2007,13.10378],[80.20078,13.10377],[80.20078,13.10367]],[[80.19832,13.10121],[80.19831,13.10092],[80.19787,13.10081],[80.19785,13.1012]],[[80.19655,13.10227],[80.19642,13.10113],[80.19544,13.10099],[80.19541,13.10116]],[[80.19785,13.10121],[80.19737,13.10119],[80.19742,13.10078]],[[80.19785,13.10121],[80.19784,13.10253]],[[80.2002,13.1012],[80.20021,13.10122]],[[80.20021,13.10122],[80.2006,13.1012],[80.20053,13.10076]],[[80.20015,13.09972],[80.20122,13.09959]],[[80.19859,13.1002],[80.19929,13.10011],[80.19936,13.10095],[80.19903,13.10099]],[[80.19903,13.10099],[80.19892,13.10099]],[[80.19784,13.10254],[80.19784,13.10255]],[[80.19784,13.10253],[80.19784,13.10254]],[[80.19785,13.1012],[80.19785,13.1012]],[[80.19785,13.1012],[80.19785,13.10121]],[[80.19785,13.1012],[80.19785,13.10121]],[[80.19834,13.10121],[80.19833,13.10121]],[[80.19902,13.10112],[80.19902,13.10113]],[[80.19902,13.10112],[80.19902,13.10113]],[[80.19902,13.10112],[80.19901,13.10113]],[[80.19705,13.10001],[80.19705,13.10001]],[[80.19928,13.10008],[80.19923,13.1001]],[[80.19883,13.1019],[80.19883,13.1019]],[[80.19902,13.10112],[80.19902,13.10112]],[[80.1954,13.10116],[80.1954,13.10116]],[[80.19655,13.10227],[80.19655,13.10227]],[[80.2007,13.10378],[80.2007,13.10378]],[[80.20071,13.10378],[80.2007,13.10378]],[[80.2007,13.10378],[80.2007,13.10378]],[[80.19654,13.10228],[80.19655,13.10227]],[[80.19784,13.10254],[80.19784,13.10254]],[[80.20064,13.10274],[80.20064,13.10273]],[[80.20064,13.10273],[80.20064,13.10273]],[[80.19784,13.10254],[80.19784,13.10254]],[[80.19743,13.10078],[80.19744,13.10078]],[[80.19742,13.10078],[80.19743,13.10078]],[[80.20078,13.10366],[80.20078,13.10366]],[[80.20078,13.10367],[80.20078,13.10366]],[[80.19743,13.10078],[80.19743,13.10079]],[[80.19541,13.10116],[80.1954,13.10116]],[[80.20016,13.09972],[80.20015,13.09972]],[[80.19784,13.10254],[80.19784,13.10254]],[[80.19655,13.10227],[80.19655,13.10227]],[[80.20015,13.09972],[80.20015,13.09972]],[[80.2002,13.1012],[80.2002,13.1012]],[[80.2002,13.1012],[80.2002,13.1012]],[[80.2002,13.1012],[80.20019,13.1012]],[[80.20021,13.1012],[80.2002,13.1012]],[[80.19923,13.1001],[80.19923,13.10011]],[[80.19923,13.10011],[80.19923,13.10011]],[[80.19923,13.10011],[80.19924,13.1001]],[[80.19705,13.10001],[80.19705,13.1]],[[80.19943,13.10111],[80.19945,13.10121],[80.2002,13.1012]],[[80.19708,13.09995],[80.19708,13.09995]],[[80.19704,13.1],[80.19704,13.1]],[[80.19704,13.1],[80.19704,13.1]],[[80.19857,13.10121],[80.19834,13.10121]],[[80.19883,13.1019],[80.19883,13.1019]],[[80.2002,13.10119],[80.19943,13.10122],[80.19943,13.10111]],[[80.19936,13.10121],[80.19936,13.10121]],[[80.20015,13.09972],[80.20015,13.09972]],[[80.20015,13.09972],[80.20015,13.09972]],[[80.19705,13.10002],[80.19705,13.10001]],[[80.19833,13.10121],[80.19832,13.10121]],[[80.19883,13.10191],[80.19882,13.10318],[80.19925,13.10326],[80.19923,13.10358]],[[80.19923,13.10012],[80.19859,13.1002]],[[80.19923,13.10011],[80.19923,13.10012]],[[80.19923,13.10012],[80.19925,13.10011]],[[80.20122,13.09959],[80.20098,13.0996],[80.2009,13.09871],[80.19927,13.0989],[80.19934,13.09967],[80.19924,13.09966],[80.19928,13.10008]],[[80.19705,13.1],[80.19716,13.09944],[80.19654,13.09975]],[[80.2002,13.1012],[80.2002,13.1012]],[[80.19892,13.10099],[80.19892,13.10099]],[[80.19892,13.10099],[80.19892,13.10098]],[[80.19902,13.10112],[80.19901,13.10113]],[[80.19892,13.10099],[80.19892,13.10099]],[[80.19892,13.10099],[80.19892,13.10099]],[[80.19893,13.10099],[80.19892,13.10099]],[[80.19892,13.10099],[80.19892,13.10099]],[[80.19892,13.10099],[80.19892,13.10099]],[[80.19902,13.10113],[80.19903,13.10111]],[[80.19903,13.10111],[80.19903,13.10099]],[[80.19903,13.10099],[80.19893,13.10099]],[[80.19901,13.10113],[80.19901,13.10183],[80.19883,13.10183],[80.19883,13.1019]],[[80.19883,13.1019],[80.19883,13.1019]],[[80.19784,13.10255],[80.19783,13.10277],[80.19651,13.10236],[80.19654,13.10228]],[[80.20053,13.10486],[80.20048,13.10486],[80.20048,13.10494],[80.20073,13.10494],[80.20078,13.10378],[80.20071,13.10378]],[[80.19901,13.10113],[80.19857,13.10121]],[[80.20078,13.10366],[80.20079,13.10366]],[[80.19883,13.1019],[80.19883,13.10191]],[[80.19883,13.10191],[80.19883,13.10191]],[[80.20064,13.10273],[80.20063,13.10273]],[[80.19902,13.10113],[80.19897,13.10321],[80.19932,13.10327],[80.19928,13.1036]],[[80.20019,13.1012],[80.19936,13.10122]],[[80.19704,13.1],[80.19704,13.1]],[[80.19892,13.10099],[80.19879,13.10099],[80.19872,13.10057],[80.19702,13.10021],[80.19705,13.10002]],[[80.20053,13.10075],[80.20045,13.09969],[80.20016,13.09972]],[[80.20064,13.10273],[80.20069,13.10191],[80.20064,13.10122],[80.20021,13.10122]],[[80.20021,13.10122],[80.20021,13.1012]],[[80.20078,13.10366],[80.2008,13.10347],[80.20055,13.10344],[80.20064,13.10274]],[[80.19936,13.10121],[80.19936,13.10096],[80.19903,13.10099],[80.19903,13.10111]],[[80.19903,13.10111],[80.19902,13.10112]],[[80.19655,13.10227],[80.19648,13.10234],[80.19514,13.10195],[80.19523,13.10175],[80.19536,13.10116],[80.1954,13.10116]],[[80.19936,13.10122],[80.19936,13.10121]],[[80.19882,13.1019],[80.19884,13.10155]],[[80.19902,13.10112],[80.19902,13.10112]]]},"213802":{"name":"INDUSTRIAL","code":"213802","ss_code":"2138","volt":"11","len":4.03,"dts":24,"cons":2203,"type":"MultiLineString","coords":[[[80.19847,13.10523],[80.19849,13.10522]],[[80.19849,13.10522],[80.19861,13.10522],[80.1986,13.10502]],[[80.19896,13.1078],[80.19897,13.10779]],[[80.19897,13.10988],[80.19897,13.10989]],[[80.19897,13.10987],[80.19897,13.10988]],[[80.19848,13.10523],[80.19849,13.10522]],[[80.19849,13.10522],[80.19857,13.10522],[80.19856,13.10516]],[[80.19915,13.10603],[80.19916,13.106],[80.19876,13.10602]],[[80.19916,13.10603],[80.19922,13.10603],[80.19922,13.1063],[80.19893,13.1063]],[[80.19893,13.1063],[80.19884,13.10631]],[[80.19896,13.1078],[80.19896,13.1078]],[[80.19981,13.10925],[80.19982,13.10925]],[[80.19896,13.1078],[80.19896,13.1078]],[[80.20063,13.10489],[80.20072,13.1049],[80.20075,13.10591],[80.19921,13.10594]],[[80.19921,13.10594],[80.19917,13.106]],[[80.19917,13.106],[80.19916,13.10602]],[[80.19883,13.10631],[80.19882,13.10631]],[[80.19883,13.10631],[80.19883,13.10631]],[[80.19971,13.10469],[80.19971,13.10458],[80.19918,13.10449],[80.19923,13.1036]],[[80.19896,13.10779],[80.19894,13.10765],[80.19843,13.10765],[80.19843,13.10735]],[[80.19974,13.10594],[80.20082,13.10592]],[[80.1986,13.10502],[80.1986,13.10501]],[[80.19904,13.10452],[80.19903,13.10452]],[[80.19957,13.10525],[80.19971,13.10525],[80.1997,13.10514]],[[80.19875,13.10602],[80.19917,13.106]],[[80.19917,13.106],[80.19921,13.106],[80.19921,13.10594]],[[80.19921,13.10594],[80.19919,13.1051]],[[80.19919,13.1051],[80.19917,13.10508]],[[80.19884,13.10631],[80.19883,13.10631]],[[80.19883,13.10631],[80.19883,13.10631]],[[80.20136,13.11017],[80.20136,13.11017]],[[80.20136,13.11017],[80.20136,13.11017]],[[80.19923,13.10783],[80.19923,13.10782]],[[80.19971,13.10469],[80.19971,13.10469]],[[80.19956,13.10525],[80.19957,13.10525]],[[80.19928,13.10361],[80.19928,13.1036]],[[80.19916,13.10452],[80.19904,13.10452]],[[80.19897,13.10988],[80.19897,13.10988]],[[80.19923,13.10783],[80.19923,13.10783]],[[80.19923,13.10783],[80.19924,13.10783]],[[80.2005,13.10786],[80.20049,13.10786]],[[80.19924,13.10782],[80.19928,13.10782],[80.19929,13.10851]],[[80.19929,13.10851],[80.19927,13.10925],[80.1998,13.10921],[80.19981,13.10925]],[[80.19882,13.10631],[80.19893,13.10632]],[[80.19893,13.10632],[80.19924,13.10631],[80.19928,13.10782],[80.19923,13.10783]],[[80.20136,13.11017],[80.20136,13.11017]],[[80.19924,13.10783],[80.19896,13.1078]],[[80.19876,13.10602],[80.19875,13.10602]],[[80.19916,13.10603],[80.1993,13.10602],[80.19933,13.10795],[80.20048,13.1079],[80.20049,13.10786]],[[80.1997,13.10514],[80.1997,13.10514]],[[80.19896,13.1078],[80.19896,13.10779]],[[80.19923,13.10783],[80.19924,13.10782]],[[80.19916,13.10603],[80.19916,13.10603]],[[80.19916,13.10603],[80.19915,13.10603]],[[80.19702,13.10753],[80.19714,13.10753]],[[80.19714,13.10753],[80.1973,13.10753],[80.19732,13.10773]],[[80.19732,13.10773],[80.19701,13.10779],[80.19676,13.10793],[80.19667,13.1081],[80.19677,13.10819],[80.19695,13.10821],[80.19731,13.10845],[80.1974,13.10856],[80.19784,13.1085],[80.19788,13.1086],[80.19779,13.10905],[80.19807,13.1093],[80.19852,13.10945],[80.19896,13.10978],[80.19897,13.10987]],[[80.19883,13.10631],[80.19883,13.10631]],[[80.19917,13.10509],[80.19917,13.10509]],[[80.2005,13.10786],[80.2005,13.10786]],[[80.19875,13.10602],[80.19875,13.10602]],[[80.19917,13.10508],[80.19917,13.10509]],[[80.20136,13.11018],[80.20136,13.11017]],[[80.1986,13.10501],[80.19859,13.10459],[80.19917,13.10457],[80.19917,13.10452]],[[80.19714,13.10804],[80.19703,13.10779],[80.19732,13.10773]],[[80.19732,13.10773],[80.19729,13.10754],[80.19714,13.10753]],[[80.19714,13.10753],[80.19702,13.10753]],[[80.19983,13.10925],[80.19982,13.10919],[80.19932,13.10923],[80.19929,13.10851]],[[80.19929,13.10851],[80.19897,13.10849],[80.19858,13.10832],[80.19836,13.10828],[80.19787,13.10853],[80.19778,13.10817],[80.19777,13.10824],[80.19735,13.1084],[80.19727,13.10824],[80.19721,13.10824],[80.19714,13.10804]],[[80.19903,13.10452],[80.19903,13.10452]],[[80.19897,13.10779],[80.19893,13.10632]],[[80.19893,13.10632],[80.19893,13.1063]],[[80.19893,13.1063],[80.19882,13.1063]],[[80.19916,13.10603],[80.19916,13.10603]],[[80.19917,13.10509],[80.19917,13.1051]],[[80.19848,13.10523],[80.19848,13.10523]],[[80.1997,13.10513],[80.19971,13.1047]],[[80.19917,13.1051],[80.19917,13.10519],[80.19848,13.10523]],[[80.19848,13.10523],[80.19848,13.10523]],[[80.19917,13.10451],[80.19917,13.10451]],[[80.19971,13.10469],[80.19971,13.10469]],[[80.19923,13.10359],[80.19928,13.10361]],[[80.19848,13.10523],[80.19848,13.10523]],[[80.19917,13.10452],[80.19917,13.10451]],[[80.19875,13.10602],[80.19875,13.10601]],[[80.19917,13.10451],[80.19917,13.10451]],[[80.19971,13.10469],[80.19971,13.10469]],[[80.19957,13.10525],[80.19957,13.10524]],[[80.19957,13.10525],[80.19957,13.10525]],[[80.1997,13.10514],[80.1997,13.10513]],[[80.1997,13.10514],[80.19971,13.10514]],[[80.1986,13.10501],[80.1986,13.10501]],[[80.19917,13.1051],[80.19919,13.1051]],[[80.19919,13.1051],[80.19926,13.1051],[80.19927,13.10525],[80.19956,13.10525]],[[80.19848,13.10523],[80.19847,13.10523]],[[80.19971,13.1047],[80.19971,13.10469]],[[80.19928,13.1036],[80.19927,13.1036]],[[80.1986,13.10501],[80.1986,13.10501]],[[80.19917,13.10451],[80.19916,13.10452]],[[80.19897,13.10989],[80.19898,13.10977],[80.20137,13.1097],[80.20136,13.11018]],[[80.19856,13.10516],[80.19856,13.10515]],[[80.19916,13.10603],[80.19916,13.10602]],[[80.2005,13.10786],[80.20049,13.10786]],[[80.1997,13.10514],[80.19971,13.10514]],[[80.19916,13.10602],[80.19972,13.10599],[80.19973,13.10594]],[[80.20051,13.10786],[80.2005,13.10786]],[[80.19982,13.10925],[80.19983,13.10925]],[[80.19982,13.10925],[80.19982,13.10925]],[[80.19843,13.10735],[80.19843,13.10734]],[[80.19843,13.10734],[80.19843,13.10734]],[[80.19916,13.10602],[80.19916,13.10603]],[[80.19856,13.10515],[80.19857,13.10515]],[[80.19922,13.1036],[80.19917,13.10451]],[[80.19916,13.10603],[80.19916,13.10602]],[[80.19928,13.1036],[80.19928,13.1036]],[[80.19973,13.10594],[80.19974,13.10594]],[[80.19974,13.10594],[80.19974,13.10594]],[[80.19974,13.10594],[80.19974,13.10595]],[[80.19974,13.10594],[80.19974,13.10595]]]},"213803":{"name":"SIDCO I","code":"213803","ss_code":"2138","volt":"11","len":4.21,"dts":27,"cons":8022,"type":"MultiLineString","coords":[[[80.20083,13.10593],[80.20083,13.10592]],[[80.20053,13.10481],[80.20047,13.10481],[80.20047,13.10495],[80.2008,13.10495]],[[80.2008,13.10495],[80.2008,13.10495]],[[80.2008,13.10495],[80.2008,13.10495]],[[80.20087,13.10922],[80.20088,13.10922]],[[80.20316,13.10874],[80.20316,13.10874]],[[80.20316,13.10874],[80.20316,13.10873]],[[80.20368,13.10959],[80.20367,13.10959]],[[80.20368,13.10958],[80.20368,13.10959]],[[80.2008,13.10495],[80.2008,13.10496]],[[80.20316,13.10874],[80.20317,13.10874]],[[80.20316,13.10874],[80.20316,13.10874]],[[80.20139,13.1058],[80.20139,13.10579]],[[80.20368,13.10959],[80.20368,13.1096]],[[80.20083,13.10593],[80.20083,13.10593]],[[80.20083,13.10593],[80.20082,13.10593]],[[80.20244,13.10657],[80.20244,13.10656]],[[80.20082,13.10592],[80.20083,13.10593]],[[80.20083,13.10593],[80.20083,13.10593]],[[80.20083,13.10594],[80.20083,13.10593]],[[80.20316,13.10874],[80.2023,13.10879],[80.20227,13.10913]],[[80.20368,13.1083],[80.20368,13.1083]],[[80.20227,13.10913],[80.20227,13.10913]],[[80.20081,13.10495],[80.2008,13.10495]],[[80.20345,13.10648],[80.20345,13.10647]],[[80.20345,13.10647],[80.20345,13.10647]],[[80.20345,13.10647],[80.20263,13.10748],[80.20368,13.1083]],[[80.20148,13.10644],[80.2021,13.10697],[80.20243,13.10657]],[[80.20243,13.10657],[80.20243,13.10657]],[[80.20368,13.1083],[80.20368,13.1083]],[[80.20368,13.1083],[80.20369,13.10831]],[[80.20226,13.10913],[80.20227,13.10913]],[[80.20138,13.10579],[80.20139,13.1058]],[[80.20139,13.1058],[80.20139,13.1058]],[[80.20083,13.10592],[80.20089,13.10602],[80.20125,13.10629]],[[80.20125,13.10629],[80.20146,13.10644]],[[80.20146,13.10644],[80.20149,13.10642]],[[80.20344,13.10649],[80.20345,13.10648]],[[80.20091,13.10678],[80.20079,13.10692],[80.2008,13.10727],[80.19994,13.10731]],[[80.19994,13.10731],[80.2008,13.10728],[80.2008,13.10788],[80.20051,13.10786]],[[80.20092,13.10677],[80.20091,13.10678]],[[80.20228,13.10913],[80.20257,13.10916],[80.20342,13.10909],[80.20352,13.10957]],[[80.20352,13.10957],[80.20368,13.1096]],[[80.20244,13.10657],[80.20244,13.10657]],[[80.20049,13.10786],[80.20049,13.10794],[80.20077,13.10793],[80.20079,13.10922],[80.20086,13.10922]],[[80.20139,13.1058],[80.2014,13.1058]],[[80.2014,13.1058],[80.20154,13.1059],[80.20125,13.10629]],[[80.20125,13.10629],[80.20125,13.10629]],[[80.20125,13.10629],[80.20119,13.10636],[80.20122,13.10639],[80.20092,13.10677]],[[80.20345,13.10648],[80.20345,13.10648]],[[80.2008,13.10495],[80.2008,13.10495]],[[80.20086,13.10922],[80.20087,13.10922]],[[80.20148,13.10643],[80.20146,13.10644]],[[80.20146,13.10644],[80.20125,13.10629]],[[80.20125,13.10629],[80.20153,13.1059],[80.2014,13.1058]],[[80.2014,13.1058],[80.20138,13.10579]],[[80.20087,13.10922],[80.20087,13.10921]],[[80.20087,13.10922],[80.20087,13.10921]],[[80.20227,13.10913],[80.20227,13.10913]],[[80.20369,13.10831],[80.20382,13.10842],[80.2036,13.1087],[80.20317,13.10874]],[[80.20392,13.10698],[80.2039,13.10696]],[[80.2039,13.10696],[80.20409,13.10665],[80.20398,13.1063],[80.20369,13.10665]],[[80.2008,13.10496],[80.20083,13.10594]],[[80.20346,13.10648],[80.20386,13.106]],[[80.20386,13.106],[80.20316,13.10547]],[[80.20368,13.1096],[80.20368,13.10958]],[[80.20368,13.10958],[80.20352,13.10957]],[[80.20352,13.10957],[80.2027,13.10963],[80.20276,13.1106],[80.20183,13.11068]],[[80.20368,13.10666],[80.20353,13.10685],[80.2033,13.10666],[80.20344,13.10649]],[[80.20244,13.10656],[80.20243,13.10657]],[[80.20243,13.10657],[80.20212,13.10695],[80.20268,13.10741],[80.20345,13.10647]],[[80.20345,13.10647],[80.20345,13.10647]],[[80.20345,13.10647],[80.20386,13.106]],[[80.20386,13.106],[80.20402,13.10581],[80.20412,13.10618],[80.20401,13.10633],[80.20413,13.10666],[80.2039,13.10696]],[[80.2039,13.10696],[80.20391,13.10699]],[[80.20182,13.11068],[80.20275,13.1106],[80.20269,13.10963],[80.20133,13.1097],[80.20136,13.11017]],[[80.20088,13.10922],[80.20089,13.10915],[80.20171,13.10915],[80.20173,13.1085]],[[80.20173,13.10848],[80.20173,13.10914],[80.20226,13.10913]],[[80.20243,13.10657],[80.20244,13.10657]],[[80.20369,13.1083],[80.20435,13.10884],[80.20488,13.10907],[80.20489,13.10914],[80.20487,13.10928],[80.20427,13.10948],[80.20368,13.10958]],[[80.20368,13.10958],[80.20368,13.10958]],[[80.20345,13.10648],[80.20345,13.10648]],[[80.20092,13.10677],[80.20091,13.10677]],[[80.20092,13.10677],[80.20092,13.10677]],[[80.20368,13.1096],[80.20368,13.10959]],[[80.20368,13.1083],[80.20368,13.1083]],[[80.20368,13.1083],[80.20369,13.1083]],[[80.20227,13.10913],[80.20227,13.10913]],[[80.20345,13.10648],[80.20345,13.10648]],[[80.20227,13.10913],[80.20228,13.10913]]]},"213804":{"name":"UDANI","code":"213804","ss_code":"2138","volt":"11","len":2.91,"dts":19,"cons":2925,"type":"MultiLineString","coords":[[[80.20181,13.10363],[80.20182,13.10363]],[[80.20053,13.10075],[80.20053,13.10076]],[[80.20053,13.10076],[80.20053,13.10076]],[[80.20443,13.09995],[80.20426,13.09986],[80.20432,13.10046],[80.20413,13.10049],[80.20413,13.10055]],[[80.20215,13.10302],[80.20213,13.10347],[80.20271,13.10352]],[[80.20182,13.10013],[80.20182,13.10012]],[[80.20413,13.10055],[80.20413,13.10056]],[[80.20413,13.10056],[80.20413,13.10056]],[[80.20199,13.10259],[80.20199,13.10258]],[[80.20477,13.10093],[80.20476,13.10091]],[[80.20476,13.10091],[80.20475,13.10091]],[[80.20475,13.10091],[80.20462,13.10004],[80.20444,13.09995]],[[80.202,13.10258],[80.20205,13.10259],[80.20204,13.10241],[80.20213,13.1024]],[[80.20182,13.10012],[80.2018,13.10004],[80.20161,13.10002],[80.20111,13.10011],[80.20117,13.10068],[80.20053,13.10075]],[[80.20213,13.10238],[80.20213,13.10234],[80.20204,13.10234],[80.20202,13.10139],[80.20182,13.10014]],[[80.20413,13.10056],[80.20413,13.10056]],[[80.20413,13.10056],[80.20414,13.10056]],[[80.20215,13.10301],[80.20215,13.10301]],[[80.20181,13.10363],[80.20182,13.10364]],[[80.20182,13.10012],[80.20182,13.10012]],[[80.20182,13.10012],[80.20183,13.10016],[80.20299,13.1],[80.20308,13.10066],[80.20312,13.10065]],[[80.20312,13.10065],[80.2041,13.10051],[80.20411,13.10056]],[[80.20411,13.10056],[80.20412,13.10056]],[[80.20182,13.10013],[80.20182,13.10012]],[[80.20182,13.10012],[80.20182,13.10012]],[[80.20338,13.10406],[80.20339,13.10406]],[[80.20215,13.103],[80.20215,13.10301]],[[80.20491,13.10205],[80.20491,13.10205]],[[80.20477,13.10095],[80.20477,13.10094]],[[80.20338,13.10406],[80.20339,13.10406]],[[80.20181,13.10363],[80.20181,13.10363]],[[80.20477,13.10094],[80.20476,13.10093]],[[80.20213,13.1024],[80.20213,13.1024]],[[80.20213,13.1024],[80.20213,13.10239]],[[80.20476,13.10089],[80.20475,13.10091]],[[80.20475,13.10091],[80.20477,13.10106]],[[80.20477,13.10106],[80.20491,13.10203]],[[80.20213,13.10239],[80.20213,13.10238]],[[80.20337,13.10406],[80.20338,13.10406]],[[80.20213,13.10239],[80.20213,13.10239]],[[80.20196,13.10308],[80.20212,13.10305],[80.20213,13.10285]],[[80.20213,13.10285],[80.20216,13.10286]],[[80.20197,13.10308],[80.20196,13.10308]],[[80.20197,13.10308],[80.20196,13.10308]],[[80.20197,13.10308],[80.20197,13.10308]],[[80.20412,13.10056],[80.20413,13.10056]],[[80.20491,13.10203],[80.20491,13.10205]],[[80.20491,13.10205],[80.20495,13.10227],[80.20506,13.10244]],[[80.20444,13.09995],[80.20443,13.09995]],[[80.20444,13.09995],[80.20443,13.09995]],[[80.20199,13.10259],[80.20199,13.10259]],[[80.20199,13.10259],[80.202,13.10259]],[[80.20476,13.10093],[80.20476,13.10091]],[[80.20476,13.10091],[80.20476,13.1009]],[[80.20312,13.10103],[80.20312,13.10103]],[[80.20413,13.10056],[80.20413,13.10055]],[[80.20182,13.10013],[80.20183,13.10013]],[[80.20217,13.10286],[80.20216,13.10286]],[[80.20182,13.10364],[80.20184,13.10359],[80.20303,13.1037],[80.20305,13.10374]],[[80.20477,13.10094],[80.20476,13.10094]],[[80.20215,13.10301],[80.20215,13.10302]],[[80.20196,13.10308],[80.20199,13.10259]],[[80.20312,13.10103],[80.20312,13.10104]],[[80.20053,13.10482],[80.20049,13.10479],[80.20079,13.10479],[80.20091,13.10348],[80.20179,13.10358],[80.2018,13.10363]],[[80.20477,13.10094],[80.20477,13.10093]],[[80.202,13.10259],[80.20212,13.10259],[80.20213,13.10285]],[[80.20213,13.10285],[80.20215,13.103]],[[80.20182,13.10363],[80.20182,13.10356],[80.19933,13.10329],[80.19928,13.1036]],[[80.20414,13.10056],[80.20411,13.10056]],[[80.20411,13.10056],[80.20409,13.10051],[80.20312,13.10065]],[[80.20312,13.10065],[80.20312,13.10102]],[[80.20216,13.10286],[80.20217,13.10286]],[[80.20182,13.10363],[80.20185,13.1034],[80.20204,13.10342],[80.20204,13.10308],[80.20197,13.10308]],[[80.20444,13.09995],[80.20444,13.09995]],[[80.20315,13.10085],[80.20315,13.10085]],[[80.20306,13.10374],[80.20338,13.10378],[80.20337,13.10406]],[[80.20338,13.10406],[80.20338,13.10406]],[[80.20306,13.10374],[80.20306,13.10374]],[[80.20306,13.10374],[80.20306,13.10374]],[[80.20312,13.10102],[80.20312,13.10103]],[[80.20181,13.10363],[80.20182,13.10363]],[[80.20443,13.09994],[80.20443,13.09994]],[[80.20182,13.10013],[80.20183,13.10013]],[[80.20315,13.10085],[80.20314,13.10085]],[[80.20315,13.10085],[80.20315,13.10084]],[[80.20053,13.10076],[80.20053,13.10075]],[[80.20305,13.10374],[80.20306,13.10374]],[[80.2018,13.10363],[80.20181,13.10363]],[[80.20197,13.10308],[80.20197,13.10308]],[[80.20197,13.10308],[80.20197,13.10308]],[[80.20339,13.10406],[80.20338,13.10406]],[[80.20053,13.10076],[80.20053,13.10076]],[[80.20444,13.09995],[80.20444,13.09995]],[[80.20444,13.09995],[80.20443,13.09995]],[[80.20477,13.10093],[80.20477,13.10094]],[[80.20312,13.10104],[80.20314,13.10104]],[[80.20314,13.10104],[80.20315,13.10085]],[[80.20315,13.10084],[80.20314,13.10104]],[[80.20314,13.10104],[80.20314,13.10113],[80.20477,13.10106]],[[80.20477,13.10106],[80.20477,13.10095]],[[80.20182,13.10014],[80.20182,13.10013]],[[80.20199,13.10259],[80.202,13.10258]]]},"213805":{"name":"CTH","code":"213805","ss_code":"2138","volt":"11","len":2.38,"dts":16,"cons":2959,"type":"MultiLineString","coords":[[[80.20593,13.10435],[80.20603,13.10466]],[[80.20693,13.10412],[80.20693,13.10412]],[[80.20692,13.10412],[80.20693,13.10412]],[[80.20729,13.10388],[80.20729,13.10388]],[[80.20306,13.1035],[80.20306,13.10351]],[[80.20603,13.10466],[80.20603,13.10466]],[[80.20542,13.10226],[80.20546,13.10228],[80.2062,13.10196]],[[80.20271,13.10352],[80.20272,13.10352]],[[80.20512,13.10398],[80.20512,13.10398]],[[80.20603,13.10466],[80.20603,13.10467]],[[80.20615,13.10374],[80.20615,13.10374]],[[80.20693,13.10412],[80.20696,13.10407],[80.20732,13.104],[80.20729,13.10388]],[[80.20512,13.10397],[80.20512,13.10391],[80.20614,13.10385],[80.20614,13.10374]],[[80.20272,13.10352],[80.20272,13.10352]],[[80.20542,13.10225],[80.20508,13.10246],[80.20496,13.10228],[80.20477,13.10093]],[[80.20488,13.10274],[80.20482,13.10264],[80.20541,13.10226]],[[80.20339,13.10405],[80.2034,13.10377],[80.20272,13.10367],[80.20271,13.10352]],[[80.20615,13.10373],[80.20664,13.1036],[80.20747,13.1032]],[[80.20541,13.10226],[80.20541,13.10226]],[[80.20762,13.10397],[80.20762,13.10396]],[[80.20415,13.104],[80.20415,13.104]],[[80.20272,13.10352],[80.20273,13.10352]],[[80.20415,13.104],[80.20415,13.10399]],[[80.20415,13.104],[80.20415,13.104]],[[80.20603,13.10466],[80.20603,13.10467]],[[80.20609,13.10141],[80.20609,13.10141]],[[80.20729,13.10388],[80.20729,13.10388]],[[80.20693,13.10412],[80.20693,13.10412]],[[80.20748,13.10319],[80.20748,13.1032]],[[80.20748,13.1032],[80.20748,13.1032]],[[80.20748,13.1032],[80.20748,13.1032]],[[80.20748,13.1032],[80.20748,13.1032]],[[80.20339,13.10406],[80.20339,13.10406]],[[80.20339,13.10406],[80.20339,13.10397],[80.20415,13.104]],[[80.20415,13.10399],[80.20415,13.10388],[80.20508,13.10391],[80.20508,13.10399],[80.20512,13.10398]],[[80.20603,13.10467],[80.20594,13.10435]],[[80.20594,13.10435],[80.20644,13.10423]],[[80.2062,13.10196],[80.20609,13.10174],[80.20609,13.10141]],[[80.20306,13.1035],[80.20307,13.1035]],[[80.20645,13.10423],[80.20646,13.10423]],[[80.20644,13.10423],[80.20645,13.10423]],[[80.20615,13.10374],[80.20615,13.10373]],[[80.20614,13.10374],[80.20615,13.10374]],[[80.20512,13.10398],[80.20512,13.10397]],[[80.20512,13.10397],[80.20512,13.10397]],[[80.20273,13.10352],[80.20306,13.1035]],[[80.20053,13.1048],[80.20048,13.10478],[80.20074,13.10478],[80.20075,13.10437],[80.20152,13.10439]],[[80.20152,13.10439],[80.20287,13.10451],[80.2033,13.10463],[80.20339,13.10406]],[[80.20609,13.10141],[80.20609,13.10141]],[[80.20609,13.10141],[80.20609,13.1014]],[[80.20541,13.10226],[80.20542,13.10226]],[[80.20541,13.10226],[80.20542,13.10226]],[[80.20512,13.10398],[80.20511,13.10398]],[[80.20645,13.10423],[80.20645,13.10423]],[[80.20645,13.10423],[80.20645,13.10423]],[[80.20542,13.10225],[80.20541,13.10226]],[[80.20748,13.1032],[80.20747,13.1032]],[[80.20762,13.10396],[80.20762,13.10396]],[[80.20306,13.1035],[80.20306,13.1035]],[[80.20615,13.10374],[80.20615,13.10385],[80.20577,13.1039],[80.20593,13.10435]],[[80.20339,13.10406],[80.20339,13.10406]],[[80.20339,13.10406],[80.20331,13.10463],[80.20359,13.10471]],[[80.20748,13.1032],[80.20748,13.10319]],[[80.20615,13.10374],[80.20615,13.10374]],[[80.20646,13.10423],[80.20692,13.10412]],[[80.20307,13.1035],[80.20314,13.1035],[80.20316,13.10355],[80.20355,13.10341],[80.20359,13.1035],[80.20423,13.1032],[80.20487,13.10275]],[[80.20693,13.10413],[80.20697,13.10408],[80.20762,13.10396]]]},"213806":{"name":"RAJAJI NAGAR","code":"213806","ss_code":"2138","volt":"11","len":7.51,"dts":40,"cons":7909,"type":"MultiLineString","coords":[[[80.20057,13.11294],[80.20057,13.11289],[80.19998,13.11219],[80.19993,13.11218]],[[80.20333,13.1171],[80.20333,13.1171]],[[80.20415,13.11547],[80.20285,13.11544],[80.20283,13.11554],[80.20296,13.11555]],[[80.20642,13.11138],[80.20658,13.11137],[80.20671,13.11199],[80.20674,13.11249],[80.2068,13.11253],[80.2068,13.1133],[80.2067,13.11331]],[[80.21077,13.11153],[80.21078,13.11153]],[[80.20456,13.11368],[80.20456,13.11357]],[[80.20296,13.11555],[80.20296,13.11555]],[[80.20273,13.11713],[80.20273,13.11713]],[[80.2051,13.11154],[80.20495,13.11114],[80.20434,13.11118],[80.20195,13.11149],[80.2018,13.11189]],[[80.20333,13.1171],[80.20334,13.1171]],[[80.20833,13.11179],[80.20833,13.11179]],[[80.2025,13.11281],[80.20249,13.11274],[80.20197,13.11281]],[[80.20439,13.11624],[80.20459,13.11625],[80.20461,13.11594],[80.20483,13.11596],[80.20488,13.11617]],[[80.20025,13.11253],[80.19937,13.11273],[80.199,13.11208],[80.19829,13.11248]],[[80.20642,13.11138],[80.20642,13.11139]],[[80.20642,13.11139],[80.20512,13.11153]],[[80.20832,13.11179],[80.20833,13.11179]],[[80.20796,13.1119],[80.20796,13.1119]],[[80.2067,13.11331],[80.20669,13.11331]],[[80.20285,13.11184],[80.2031,13.11181],[80.20321,13.11268],[80.20321,13.11272],[80.20295,13.11276]],[[80.20295,13.11276],[80.20251,13.11282]],[[80.20796,13.1119],[80.20797,13.11189]],[[80.20249,13.11283],[80.20323,13.11273],[80.20326,13.11322],[80.20316,13.11376]],[[80.20316,13.11376],[80.20325,13.11378],[80.20379,13.11359],[80.20511,13.11339]],[[80.20199,13.11282],[80.20199,13.11286],[80.20063,13.11298],[80.20058,13.11295]],[[80.20373,13.11794],[80.20373,13.11794]],[[80.2018,13.1119],[80.20179,13.1119]],[[80.2018,13.11189],[80.2018,13.1119]],[[80.20309,13.11415],[80.20309,13.11416]],[[80.20309,13.11416],[80.20309,13.11416]],[[80.20619,13.1143],[80.2062,13.1143]],[[80.21068,13.11116],[80.21069,13.11116]],[[80.20443,13.1151],[80.20443,13.1151]],[[80.20273,13.11231],[80.20267,13.11186],[80.20284,13.11184]],[[80.21078,13.11153],[80.21064,13.11155],[80.21062,13.11213],[80.20997,13.11211]],[[80.21069,13.11116],[80.21061,13.11118],[80.21064,13.11152],[80.21076,13.11153]],[[80.2018,13.1119],[80.2018,13.1119]],[[80.20284,13.11184],[80.20284,13.11184]],[[80.20284,13.11184],[80.20285,13.11184]],[[80.20179,13.1119],[80.20178,13.11193],[80.20189,13.11196],[80.20191,13.11189],[80.20211,13.11193],[80.20266,13.11187],[80.20271,13.11231]],[[80.20285,13.11544],[80.20297,13.11526]],[[80.20297,13.11526],[80.203,13.11527]],[[80.20642,13.11138],[80.2064,13.11138]],[[80.2064,13.11138],[80.20563,13.11147],[80.20562,13.11107]],[[80.2043,13.11756],[80.20431,13.11756]],[[80.20373,13.11794],[80.20373,13.11794]],[[80.20372,13.11794],[80.20373,13.11794]],[[80.20511,13.11339],[80.20512,13.11338]],[[80.20416,13.11559],[80.20416,13.11559]],[[80.20416,13.11559],[80.20416,13.1156]],[[80.20334,13.11711],[80.20333,13.1171]],[[80.2051,13.11153],[80.20563,13.11147],[80.2056,13.11106]],[[80.20833,13.11179],[80.20834,13.11179]],[[80.20273,13.11713],[80.20273,13.11713]],[[80.20061,13.1049],[80.20079,13.1049],[80.20082,13.10596],[80.20383,13.1083],[80.20454,13.1089],[80.205,13.10908],[80.20482,13.10978],[80.20646,13.10958],[80.20656,13.11009],[80.20632,13.11009]],[[80.20297,13.11555],[80.20357,13.11556],[80.20349,13.11667]],[[80.20349,13.11667],[80.20345,13.1171],[80.20334,13.11711]],[[80.21078,13.11153],[80.21077,13.11153]],[[80.20349,13.11667],[80.2043,13.1167]],[[80.21068,13.11116],[80.21068,13.11116]],[[80.20456,13.1137],[80.20461,13.11371],[80.20466,13.11509],[80.20444,13.1151]],[[80.20632,13.11009],[80.20631,13.11009]],[[80.20416,13.11559],[80.20416,13.11622],[80.20439,13.11624]],[[80.21068,13.11116],[80.21068,13.11115]],[[80.2067,13.11331],[80.2067,13.11331]],[[80.20296,13.11555],[80.20297,13.11555]],[[80.20416,13.11547],[80.20416,13.11559]],[[80.20148,13.10643],[80.20148,13.10644]],[[80.20149,13.10642],[80.20148,13.10643]],[[80.20511,13.11339],[80.20512,13.11339]],[[80.20148,13.10643],[80.20148,13.10643]],[[80.20796,13.1119],[80.20796,13.1119]],[[80.20632,13.11009],[80.20632,13.1101]],[[80.20641,13.11138],[80.20642,13.11138]],[[80.20631,13.1101],[80.20635,13.1101],[80.2064,13.11138]],[[80.2064,13.11138],[80.20641,13.11138]],[[80.20642,13.11138],[80.20642,13.11138]],[[80.20642,13.11138],[80.20642,13.11138]],[[80.20148,13.10643],[80.20149,13.10643]],[[80.20297,13.11526],[80.20313,13.11501]],[[80.20632,13.11009],[80.20631,13.1101]],[[80.20693,13.1113],[80.20682,13.11133],[80.20691,13.11202],[80.20782,13.112],[80.20796,13.1119]],[[80.21078,13.11153],[80.21155,13.11149],[80.21231,13.11136],[80.21243,13.11164],[80.21252,13.11208],[80.21266,13.11207]],[[80.20148,13.10643],[80.20149,13.10643]],[[80.2067,13.11331],[80.2067,13.11331]],[[80.20443,13.1151],[80.20443,13.1151]],[[80.20511,13.11339],[80.20512,13.11339]],[[80.2062,13.1143],[80.2062,13.1143]],[[80.20997,13.11211],[80.20996,13.1121]],[[80.21076,13.11153],[80.21077,13.11153]],[[80.2025,13.11282],[80.2025,13.11282]],[[80.2067,13.11331],[80.20681,13.11331],[80.20681,13.11255],[80.20675,13.11242],[80.20693,13.11242],[80.20682,13.11132],[80.20693,13.1113]],[[80.20444,13.1151],[80.20443,13.1151]],[[80.20398,13.11795],[80.20507,13.11798],[80.20509,13.11847],[80.20522,13.11873],[80.20669,13.11886],[80.20745,13.11884]],[[80.20512,13.11153],[80.20511,13.11153]],[[80.20373,13.11794],[80.20398,13.11795]],[[80.20398,13.11795],[80.20401,13.11756],[80.2043,13.11756]],[[80.20249,13.11282],[80.20295,13.11276]],[[80.20295,13.11276],[80.20324,13.11272],[80.20327,13.11316],[80.20316,13.11376]],[[80.20316,13.11376],[80.20333,13.11382],[80.20319,13.11394],[80.20309,13.11415]],[[80.20511,13.11153],[80.2051,13.11153]],[[80.20511,13.11153],[80.20511,13.11153]],[[80.20511,13.11153],[80.20511,13.11153]],[[80.20284,13.11184],[80.20284,13.11183]],[[80.2025,13.11282],[80.20249,13.11282]],[[80.20996,13.1121],[80.20996,13.11211]],[[80.20334,13.1171],[80.20273,13.11713]],[[80.20273,13.11713],[80.20273,13.11713]],[[80.20332,13.1171],[80.20345,13.11711],[80.2034,13.11793],[80.20372,13.11794]],[[80.20797,13.11189],[80.20817,13.11173],[80.20827,13.11172],[80.20832,13.11179]],[[80.2067,13.11331],[80.2067,13.11331]],[[80.20834,13.11179],[80.20849,13.11169],[80.20904,13.11164],[80.20904,13.11152],[80.20977,13.11151],[80.21056,13.11143],[80.21054,13.11117],[80.21068,13.11116]],[[80.20512,13.11339],[80.20514,13.11346],[80.20461,13.11354],[80.20461,13.11368],[80.20456,13.11368]],[[80.20633,13.1101],[80.20632,13.11009]],[[80.20296,13.11555],[80.20296,13.11555]],[[80.20512,13.11339],[80.20515,13.11346],[80.20568,13.11341],[80.20568,13.11428],[80.20619,13.1143]],[[80.20416,13.1156],[80.20415,13.11547]],[[80.20443,13.1151],[80.20459,13.11515],[80.20459,13.11548],[80.20416,13.11547]],[[80.20251,13.11282],[80.2025,13.11282]],[[80.20511,13.11339],[80.20511,13.11339]],[[80.20511,13.11339],[80.20511,13.11339]],[[80.20333,13.1171],[80.20332,13.1171]],[[80.20431,13.11756],[80.20431,13.11756]]]},"213807":{"name":"HOUSING BOARD","code":"213807","ss_code":"2138","volt":"11","len":2.83,"dts":15,"cons":2553,"type":"MultiLineString","coords":[[[80.20901,13.1012],[80.20902,13.1012]],[[80.20855,13.10273],[80.20855,13.10273]],[[80.20855,13.10273],[80.20855,13.10273]],[[80.20684,13.10175],[80.2066,13.10186]],[[80.2066,13.10186],[80.20564,13.1023],[80.20487,13.10274]],[[80.2066,13.10186],[80.20645,13.10153],[80.20644,13.10078],[80.20686,13.10097]],[[80.20878,13.10549],[80.20878,13.1055]],[[80.20878,13.1055],[80.20877,13.1055]],[[80.20787,13.10566],[80.20786,13.10566]],[[80.20855,13.10273],[80.20858,13.10283],[80.20864,13.10281],[80.20862,13.10271]],[[80.20762,13.10396],[80.20748,13.1032]],[[80.20855,13.10272],[80.20855,13.10273]],[[80.20855,13.10273],[80.20855,13.10273]],[[80.20786,13.10567],[80.20786,13.10566]],[[80.20748,13.10319],[80.20749,13.10322],[80.20858,13.10283],[80.20855,13.10272]],[[80.20902,13.1012],[80.20898,13.10085],[80.20684,13.10175]],[[80.20586,13.10698],[80.20586,13.10697]],[[80.20063,13.10482],[80.20081,13.10482],[80.20084,13.10427],[80.20098,13.10426]],[[80.20855,13.10273],[80.20855,13.10273]],[[80.20901,13.1012],[80.20901,13.10121]],[[80.2036,13.10472],[80.2036,13.10471]],[[80.20359,13.10471],[80.2036,13.10472]],[[80.209,13.1012],[80.20901,13.1012]],[[80.20878,13.1055],[80.20877,13.1055]],[[80.20878,13.1055],[80.20877,13.1055]],[[80.20098,13.10426],[80.20097,13.10437],[80.20299,13.10451],[80.20365,13.10471],[80.20405,13.10491],[80.20418,13.10499],[80.20461,13.10721],[80.2049,13.10717],[80.20497,13.10722],[80.20585,13.10713],[80.20586,13.10698]],[[80.20855,13.10273],[80.20855,13.10273]],[[80.20586,13.10697],[80.20586,13.10696]],[[80.20786,13.10566],[80.20786,13.10566]],[[80.20878,13.1055],[80.20878,13.10551]],[[80.20862,13.10271],[80.20862,13.10271]],[[80.20586,13.10696],[80.2059,13.10696],[80.20589,13.10713],[80.20687,13.10697],[80.2069,13.10709],[80.20748,13.10705],[80.20747,13.10715]],[[80.20586,13.10697],[80.20586,13.10697]],[[80.20863,13.10271],[80.20864,13.10281],[80.20917,13.10263],[80.209,13.1012]],[[80.20786,13.10566],[80.20786,13.10566]],[[80.20745,13.10571],[80.20745,13.10571]],[[80.20745,13.10571],[80.20742,13.10562]],[[80.20747,13.10715],[80.20737,13.10579],[80.20737,13.10572],[80.20745,13.10571]],[[80.20745,13.10571],[80.20786,13.10567]],[[80.20787,13.10566],[80.20796,13.10559],[80.20788,13.10539],[80.20762,13.10397]],[[80.20862,13.10271],[80.20862,13.10271]],[[80.20862,13.10271],[80.20861,13.10271]],[[80.20862,13.10271],[80.20862,13.10271]],[[80.20862,13.10271],[80.20863,13.10271]],[[80.20786,13.10567],[80.20806,13.10558],[80.20878,13.10555],[80.20878,13.10551]]]}},"dtrs":{"213801":[{"id":"213801005","name":"ANJALI FLATS 5P SSI","kva":"500","cons":125,"lat":13.10254,"lng":80.19784,"poles":5,"htFeeders":0,"ltFeeders":0,"make":"KERALA ELECTRICAL ALIED","scheme":"RAPDRP"},{"id":"213801004","name":"PONVIZHA NGR DP","kva":"250","cons":128,"lat":13.10001,"lng":80.19705,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"213801026","name":"SIVA SAKTHI SS II 4P","kva":"100","cons":1,"lat":13.10116,"lng":80.1954,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213801001","name":"ANAND APPATS 4P SS I","kva":"500","cons":321,"lat":13.10378,"lng":80.2007,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"KERALA ELECTRICAL ALIED","scheme":"RAPDRP"},{"id":"213801012","name":"R.K.PURAM SSII TP","kva":"500","cons":14,"lat":13.10079,"lng":80.19743,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"RADIO AND ELECTRICAL LIMITED","scheme":"RAPDRP"},{"id":"213801028","name":"ANJALI FLATS 5P SSIII","kva":"500","cons":53,"lat":13.10254,"lng":80.19784,"poles":5,"htFeeders":0,"ltFeeders":0,"make":"KERALA ELECTRICAL ALIED","scheme":"RAPDRP"},{"id":"213801019","name":"P BLOCK SS I RMU","kva":"250","cons":351,"lat":13.09972,"lng":80.20015,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"VINAI ELECTRICAL COMPANY","scheme":"RAPDRP"},{"id":"213801022","name":"PONVIZHA NAGAR SS II","kva":"250","cons":1,"lat":13.10001,"lng":80.19705,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213801009","name":"ANAND APPATS 4P SS II","kva":"250","cons":167,"lat":13.10378,"lng":80.2007,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213801032","name":"JAYAM APPT TP","kva":"250","cons":35,"lat":13.10366,"lng":80.20079,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"AML TRANSFORMER","scheme":"RAPDRP"},{"id":"213801011","name":"KAMA KOTTI RMU","kva":"500","cons":756,"lat":13.10076,"lng":80.20053,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"KERALA","scheme":"RAPDRP"},{"id":"213801002","name":"SATHYA NAGAR TP","kva":"500","cons":172,"lat":13.10227,"lng":80.19655,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"CREL","scheme":"RAPDRP"},{"id":"213801010","name":"VV RAJAN TP","kva":"500","cons":428,"lat":13.10273,"lng":80.20063,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"213801003","name":"KUMARA SAMY NGR SS I 3P","kva":"500","cons":172,"lat":13.10098,"lng":80.19892,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"CREL","scheme":"RAPDRP"},{"id":"213801017","name":"ASIAN GARDEN 4P SSI","kva":"250","cons":292,"lat":13.1019,"lng":80.19883,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"CREL","scheme":"RAPDRP"},{"id":"213801016","name":"SIVA SAKTHI SS I 4P","kva":"250","cons":51,"lat":13.10116,"lng":80.1954,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213801013","name":"M BLOCK 4P","kva":"250","cons":8,"lat":13.1012,"lng":80.2002,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"BLUEMEN","scheme":"RAPDRP"},{"id":"213801014","name":"KUMARA SAMY NGR SS 6P","kva":"250","cons":49,"lat":13.10112,"lng":80.19902,"poles":6,"htFeeders":0,"ltFeeders":0,"make":"CREL","scheme":"RAPDRP"},{"id":"213801025","name":"RAILWAY WELL SS","kva":"100","cons":1,"lat":13.09975,"lng":80.19654,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213801008","name":"O BLOCK SS","kva":"250","cons":508,"lat":13.1002,"lng":80.19859,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213801023","name":"M BLOCK SS II","kva":"63","cons":6,"lat":13.10111,"lng":80.19943,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BLUEMEN","scheme":"RAPDRP"},{"id":"213801006","name":"ANJALI FLATS 5P SSII","kva":"500","cons":163,"lat":13.10254,"lng":80.19784,"poles":5,"htFeeders":0,"ltFeeders":0,"make":"CREL","scheme":"RAPDRP"},{"id":"213801021","name":"P BLOCK SS II RMU","kva":"100","cons":374,"lat":13.09972,"lng":80.20015,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213801015","name":"AGATHYAR NAGAR BSNL TP","kva":"250","cons":240,"lat":13.1001,"lng":80.19924,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213801027","name":"NEW COLONY SS","kva":"100","cons":0,"lat":13.10154,"lng":80.19884,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213801024","name":"Q BLOCK SS","kva":"63","cons":1,"lat":13.09959,"lng":80.20122,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213801018","name":"ASIAN GARDEN 4P SSII","kva":"250","cons":75,"lat":13.1019,"lng":80.19883,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"CREL","scheme":"RAPDRP"}],"213802":[{"id":"213802004","name":"ATTA COMPANY SS","kva":"63","cons":4,"lat":13.10753,"lng":80.19702,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213802030","name":"10 TH BLOCK 3P","kva":"500","cons":318,"lat":13.10782,"lng":80.19923,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTHAN HEAVY ELECTRICALS","scheme":"RAPDRP"},{"id":"213802013","name":"BALAJI MOULS 3P SS I","kva":"500","cons":83,"lat":13.10595,"lng":80.19974,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL ENGG COMPANY","scheme":"RAPDRP"},{"id":"213802018","name":"SIDCO SS XII","kva":"500","cons":13,"lat":13.10509,"lng":80.19917,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"RADIO AND ELECTRICAL LIMITED","scheme":"RAPDRP"},{"id":"213802024","name":"SIDCO SS X TP","kva":"250","cons":13,"lat":13.10514,"lng":80.19971,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"213802023","name":"DEMSON SS","kva":"250","cons":1,"lat":13.10501,"lng":80.1986,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"RAPDRP"},{"id":"213802011","name":"SIDCO SS XIII DP","kva":"500","cons":11,"lat":13.10515,"lng":80.19857,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"213802016","name":"SIDCO XIV TP SS II","kva":"500","cons":1,"lat":13.10469,"lng":80.19971,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"213802012","name":"JAYAM PRINTERS DP","kva":"250","cons":3,"lat":13.10601,"lng":80.19875,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213802032","name":"RATION SHOP 4P","kva":"500","cons":386,"lat":13.10631,"lng":80.19883,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"213802035","name":"SIDCO XIV TP SS I","kva":"500","cons":35,"lat":13.10469,"lng":80.19971,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"213802027","name":"10TH BLOCK SS II","kva":"250","cons":696,"lat":13.1078,"lng":80.19896,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"213802014","name":"BALAJI MOULS 3P SS II","kva":"500","cons":4,"lat":13.10595,"lng":80.19974,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"KERALA ELECTRICAL ALIED","scheme":"RAPDRP"},{"id":"213802019","name":"MOSQUE SS II","kva":"500","cons":5,"lat":13.10602,"lng":80.19916,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"RAPDRP"},{"id":"213802022","name":"SATHUNAVU KOODAM 4P","kva":"250","cons":65,"lat":13.1036,"lng":80.19927,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213802029","name":"6TH BLOCK SS","kva":"63","cons":79,"lat":13.10925,"lng":80.19982,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213802031","name":"RATION SHOP 4P I","kva":"500","cons":4,"lat":13.10631,"lng":80.19883,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"213802003","name":"BALARAMANPURAM SS","kva":"63","cons":16,"lat":13.10804,"lng":80.19714,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213802002","name":"BURIAL GROUND SS","kva":"100","cons":56,"lat":13.10359,"lng":80.19922,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"213802020","name":"MOSQUE SS IV","kva":"500","cons":243,"lat":13.10602,"lng":80.19916,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"213802017","name":"SIDCO SS III TP","kva":"500","cons":6,"lat":13.10523,"lng":80.19848,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"METROPOLITA NVICKERS","scheme":"RAPDRP"},{"id":"213802005","name":"10TH BLOCK SS III","kva":"100","cons":13,"lat":13.10734,"lng":80.19843,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213802025","name":"USHAFIRE 4P","kva":"250","cons":42,"lat":13.10524,"lng":80.19957,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"ACCURATE","scheme":"RAPDRP"},{"id":"213802015","name":"SIDCO SSI 4P","kva":"500","cons":93,"lat":13.10451,"lng":80.19917,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}],"213803":[{"id":"213803003","name":"ADHIPARASAKTHU KOIL SS","kva":"63","cons":32,"lat":13.10699,"lng":80.20391,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213803030","name":"SIDCO SS V RMU","kva":"250","cons":679,"lat":13.10786,"lng":80.2005,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"SUN-TECH TRANSFORMERS","scheme":"RAPDRP"},{"id":"213803008","name":"SIDCO SS VIII 3P","kva":"500","cons":874,"lat":13.1083,"lng":80.20368,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"213803004","name":"4TH BLOCK SS","kva":"250","cons":57,"lat":13.10665,"lng":80.20369,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"RAPDRP"},{"id":"213803028","name":"SJ NAGAR SS III 4P I","kva":"250","cons":288,"lat":13.11017,"lng":80.20136,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"213803015","name":"SIDCO SS VII RMU","kva":"250","cons":428,"lat":13.10643,"lng":80.20149,"poles":6,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"213803019","name":"8 TH BLOCK 3P SS","kva":"250","cons":587,"lat":13.10677,"lng":80.20091,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"KERALA ELECTRICAL ALIED","scheme":"RAPDRP"},{"id":"213803026","name":"2ND BLOCK SS","kva":"250","cons":147,"lat":13.10546,"lng":80.20316,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"VIJAY","scheme":"RAPDRP"},{"id":"213803016","name":"SIDCO SS VIIA RMU","kva":"250","cons":158,"lat":13.10643,"lng":80.20149,"poles":6,"htFeeders":0,"ltFeeders":0,"make":"VINAI ELECTRICAL COMPANY","scheme":"RAPDRP"},{"id":"213803006","name":"MURUGAN KOIL 4P SS I","kva":"500","cons":581,"lat":13.10913,"lng":80.20227,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"INDO APEX","scheme":"RAPDRP"},{"id":"213803021","name":"SIDCO 5 TH BLOCK SS TP","kva":"500","cons":99,"lat":13.10873,"lng":80.20316,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"213803014","name":"VINAYAGAR KOIL 4P SS I","kva":"500","cons":609,"lat":13.10921,"lng":80.20087,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"213803033","name":"SOUTH JAGANATHAR SS VI","kva":"100","cons":6,"lat":13.11068,"lng":80.20183,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"},{"id":"213803032","name":"SOUTH JAGANATHANAGAR SS II 3P","kva":"500","cons":856,"lat":13.10988,"lng":80.19897,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"RAPDRP"},{"id":"213803025","name":"VINAYAGAR KOIL 4P SS II","kva":"100","cons":151,"lat":13.10921,"lng":80.20087,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"213803012","name":"SIDCO SS XI 3P GAJALAKSHMI RICEMILL","kva":"500","cons":558,"lat":13.10593,"lng":80.20082,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"RAPDRP"},{"id":"213803031","name":"SIDCO SS VI 4P","kva":"500","cons":89,"lat":13.10495,"lng":80.2008,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213803005","name":"SJ NAGAR SS I RMU","kva":"500","cons":552,"lat":13.10959,"lng":80.20367,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"RAPDRP"},{"id":"213803001","name":"PUTTU KOVIL 3P","kva":"250","cons":284,"lat":13.10657,"lng":80.20244,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213803029","name":"SJ NAGAR SS III 4P","kva":"100","cons":126,"lat":13.11017,"lng":80.20136,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"213803027","name":"7TH BLOCK SS","kva":"100","cons":55,"lat":13.10849,"lng":80.20172,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213803007","name":"MURUGAN KOIL 4P SS II","kva":"250","cons":57,"lat":13.10913,"lng":80.20227,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213803017","name":"3RD BLOCK  4P SS II","kva":"250","cons":554,"lat":13.10648,"lng":80.20345,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"VIJAY TRANSFORMERS","scheme":"RAPDRP"},{"id":"213803020","name":"KARUMARIAMMAN SS","kva":"63","cons":4,"lat":13.10731,"lng":80.19994,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213803002","name":"SIDCO 1ST BLOCK SS","kva":"100","cons":5,"lat":13.10579,"lng":80.20139,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"213803018","name":"3RD BLOCK 4P SS I","kva":"250","cons":147,"lat":13.10648,"lng":80.20345,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213803022","name":"SJ NAGAR SS V","kva":"100","cons":7,"lat":13.11068,"lng":80.20183,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}],"213804":[{"id":"213804002","name":"DABC TP","kva":"250","cons":151,"lat":13.10363,"lng":80.20181,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"213804019","name":"NADHAMANI THEATER SS","kva":"250","cons":1,"lat":13.10301,"lng":80.20215,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213804006","name":"LAKSHMI SAGARS","kva":"100","cons":118,"lat":13.10239,"lng":80.20213,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"213804024","name":"ICF COMOUND WALL SS II","kva":"100","cons":90,"lat":13.09995,"lng":80.20443,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213804025","name":"THIRU NAGAR 18 TH BLOCK TP","kva":"250","cons":172,"lat":13.10205,"lng":80.20491,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"ANDREW & YULE","scheme":"RAPDRP"},{"id":"213804009","name":"MTH ROAD RMU","kva":"500","cons":141,"lat":13.10364,"lng":80.20227,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"213804017","name":"MAMI FLATS DP","kva":"250","cons":119,"lat":13.10103,"lng":80.20312,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"CREL","scheme":"RAPDRP"},{"id":"213804005","name":"VINOTH VEGA","kva":"250","cons":46,"lat":13.10286,"lng":80.20216,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"213804021","name":"ICF COMOUND WALL SS III","kva":"100","cons":1,"lat":13.09995,"lng":80.20444,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213804007","name":"THIRUMANGALAM SS I RMU","kva":"500","cons":385,"lat":13.10013,"lng":80.20183,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"213804022","name":"ICF COMOUND WALL SS I","kva":"250","cons":396,"lat":13.09995,"lng":80.20443,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213804003","name":"PUSHPANJALI SS I","kva":"500","cons":97,"lat":13.10308,"lng":80.20197,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"RAPDRP"},{"id":"213804012","name":"PHASE III RMU","kva":"500","cons":320,"lat":13.10094,"lng":80.20476,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213804013","name":"PHASE III SS II","kva":"100","cons":4,"lat":13.1009,"lng":80.20476,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213804020","name":"THIRU NAGAR SS 15TH BLOCK","kva":"250","cons":264,"lat":13.10055,"lng":80.20413,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"CREL","scheme":"RAPDRP"},{"id":"213804018","name":"THIRUNAGAR PARK SS","kva":"250","cons":5,"lat":13.10085,"lng":80.20314,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213804008","name":"THIRUMANGALAM SS II RMU","kva":"250","cons":211,"lat":13.10013,"lng":80.20183,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213804023","name":"MALLIGA RMU","kva":"500","cons":63,"lat":13.10374,"lng":80.20306,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"213804004","name":"PUSHPANJALI SS II","kva":"500","cons":332,"lat":13.10258,"lng":80.20199,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"}],"213805":[{"id":"213805047","name":"SHIVAN KOIL SS I","kva":"250","cons":499,"lat":13.10423,"lng":80.20645,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"RAPDRP"},{"id":"213805038","name":"BHARATHI NAGAR SS 1","kva":"100","cons":29,"lat":13.10491,"lng":80.20415,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"213805004","name":"VINOTH APARTMENT SS TP","kva":"250","cons":59,"lat":13.10388,"lng":80.20729,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213805042","name":"TNHB SS II TOWER BLOCK","kva":"250","cons":196,"lat":13.10406,"lng":80.20338,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"RAPDRP"},{"id":"213805045","name":"MTH RD SS II POLICE STATION SS RMU","kva":"250","cons":403,"lat":13.10374,"lng":80.20615,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"RAPDRP"},{"id":"213805044","name":"MTH RD SS III TP VYSHYA BANK","kva":"250","cons":271,"lat":13.10398,"lng":80.20511,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"M & B SWITCH GEARS","scheme":"RAPDRP"},{"id":"213805041","name":"NEW AVADI SS I","kva":"250","cons":472,"lat":13.10226,"lng":80.20542,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213805013","name":"THIRUVENKADAM ST SS","kva":"100","cons":6,"lat":13.10274,"lng":80.20487,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213805040","name":"NRN COMPOUND SS TP","kva":"100","cons":1,"lat":13.10141,"lng":80.20609,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213805046","name":"SHIVAN KOIL SOUTH SS TP","kva":"250","cons":130,"lat":13.10412,"lng":80.20693,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"SUPREME ELECTRICALS","scheme":"RAPDRP"},{"id":"213805012","name":"EAASAN GUEST HOUSE SS","kva":"250","cons":218,"lat":13.10351,"lng":80.20306,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"VIJAY TRANSFORMERS","scheme":"RAPDRP"},{"id":"213805011","name":"SOUTH HIGH CORT TP","kva":"500","cons":190,"lat":13.10352,"lng":80.20272,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL ENGG COMPANY","scheme":"RAPDRP"},{"id":"213805043","name":"TNHB SS I TOWER BLOCK","kva":"250","cons":268,"lat":13.104,"lng":80.20415,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"RAPDRP"},{"id":"213805006","name":"SHIVAN KOIL SS II","kva":"250","cons":78,"lat":13.10423,"lng":80.20645,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"213805009","name":"SIVAN KOIL WEST MADA STREET TP","kva":"100","cons":117,"lat":13.10467,"lng":80.20603,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213805025","name":"JAGG HOMES","kva":"250","cons":7,"lat":13.10439,"lng":80.20152,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}],"213806":[{"id":"213806062","name":"njnagar","kva":"250","cons":null,"lat":13.11396,"lng":80.20107,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"na","scheme":"BOARD"},{"id":"213806063","name":"nj nagar","kva":"250","cons":null,"lat":13.11397,"lng":80.20108,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"na","scheme":"BOARD"},{"id":"213806064","name":"nj nagar","kva":"250","cons":null,"lat":13.11398,"lng":80.20109,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"na","scheme":"BOARD"},{"id":"213806065","name":"nj nagar","kva":"250","cons":null,"lat":13.11396,"lng":80.20109,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"na","scheme":"BOARD"},{"id":"213806066","name":"nj nagar ss","kva":"250","cons":null,"lat":13.11397,"lng":80.20108,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"na","scheme":"BOARD"},{"id":"213806067","name":"N J Nagar 9th Street Ss","kva":"250","cons":null,"lat":13.11217,"lng":80.19991,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Na","scheme":"BOARD"},{"id":"213806060","name":"9th stret","kva":"250","cons":0,"lat":13.11213,"lng":80.20087,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"na","scheme":"BOARD"},{"id":"213806061","name":"9th street","kva":"250","cons":1,"lat":13.1121,"lng":80.20088,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"na","scheme":"BOARD"},{"id":"213806015","name":"RAJAMANGALAM SS RAJAJI NAGAR FEDER 1ST POINT","kva":"100","cons":33,"lat":13.11138,"lng":80.20642,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"RAPDRP"},{"id":"213806059","name":"RAJAJI NAGAR SS I","kva":"250","cons":6,"lat":13.11138,"lng":80.20649,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"213806056","name":"NEW STREET SS11","kva":"100","cons":4,"lat":13.1124,"lng":80.19833,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SPCC","scheme":"BOARD"},{"id":"213806057","name":"AMMA UNAVGAM SS II RAJAMANGALAM","kva":"100","cons":10,"lat":13.11356,"lng":80.20457,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEL","scheme":"BOARD"},{"id":"213806003","name":"1ST MAIN ROAD N J NAGAR SS I","kva":"500","cons":914,"lat":13.11282,"lng":80.2025,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"ASIAN ELECTRIC EQUIPMENTS","scheme":"RAPDRP"},{"id":"213806052","name":"ECI CHURCH SS 4TH STREET RAJAJI NAGAR","kva":"250","cons":11,"lat":13.11207,"lng":80.21266,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TCI","scheme":"BOARD"},{"id":"213806039","name":"3RD MAIN ROAD BABA NAGAR I EB OFFICE","kva":"500","cons":444,"lat":13.1171,"lng":80.20333,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"RAPDRP"},{"id":"213806043","name":"MURALI STREET SS RAJAJINAGAR 4TH STREET RMU","kva":"250","cons":42,"lat":13.11211,"lng":80.20996,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIE","scheme":"BOARD"},{"id":"213806013","name":"2ND MAIN RD NJ NAGAR SS RJM SS IV","kva":"250","cons":69,"lat":13.11153,"lng":80.20511,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213806040","name":"ST JOHNS SCHOOL BABANAGAR SS V","kva":"250","cons":892,"lat":13.11756,"lng":80.20431,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"RAPDRP"},{"id":"213806011","name":"2ND MAIN RD NJ NAGAR SS RJM SS III","kva":"250","cons":309,"lat":13.11153,"lng":80.20511,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213806058","name":"13TH STREET BABA NAGAR SS","kva":"100","cons":10,"lat":13.11501,"lng":80.20313,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"213806055","name":"BABANAGAR VINAYGAR KOIL","kva":"100","cons":12,"lat":13.11619,"lng":80.20488,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"213806033","name":"RJM SS VIII AMMA UNAVAGAM","kva":"250","cons":53,"lat":13.11369,"lng":80.20456,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"213806036","name":"JAIN HOUSE FLATS SS II","kva":"500","cons":64,"lat":13.11107,"lng":80.20562,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213806010","name":"7TH STREET N J NAGAR SS III","kva":"500","cons":323,"lat":13.1119,"lng":80.2018,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"RAPDRP"},{"id":"213806054","name":"NJ 1ST MAIN ROAD PARK","kva":"250","cons":4,"lat":13.1128,"lng":80.20195,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"213806005","name":"AMBEDKAR SILAI RAJA MANGALAM SS I","kva":"500","cons":528,"lat":13.11331,"lng":80.2067,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"MAGDYNE ELECTRICS PVT LTD","scheme":"RAPDRP"},{"id":"213806050","name":"4TH STREET BABA NAGAR SS 7","kva":"250","cons":3,"lat":13.11559,"lng":80.20416,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"213806044","name":"3RD STREET RAJAJI NAGAR SSII","kva":"250","cons":263,"lat":13.1119,"lng":80.20796,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"REC","scheme":"RAPDRP"},{"id":"213806048","name":"BABA NAGAR 5TH ST","kva":"250","cons":33,"lat":13.1167,"lng":80.2043,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"ELTRA","scheme":"BOARD"},{"id":"213806035","name":"JAIN HOUSE FLATS SS I","kva":"500","cons":55,"lat":13.11106,"lng":80.2056,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213806038","name":"RC FLATS BABA NAGAR SS II","kva":"250","cons":136,"lat":13.11713,"lng":80.20273,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"SRI PERFECT ENGINEERING","scheme":"RAPDRP"},{"id":"213806046","name":"13TH STREET BABA NAGAR SS II","kva":"250","cons":366,"lat":13.1151,"lng":80.20443,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"ACCURATE","scheme":"RAPDRP"},{"id":"213806027","name":"6TH STREET RAJAMANGALAM SS  VI","kva":"250","cons":407,"lat":13.1143,"lng":80.2062,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"KERALA ELECTRICAL ALIED","scheme":"RAPDRP"},{"id":"213806002","name":"R K RING ROAD SS","kva":"250","cons":471,"lat":13.11416,"lng":80.20309,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"RAPDRP"},{"id":"213806023","name":"SS V BABA NAGAR 13 TH STREET","kva":"250","cons":42,"lat":13.11527,"lng":80.203,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"213806041","name":"2ND MAIN ROAD BABA NAGAR SS IV","kva":"250","cons":374,"lat":13.11555,"lng":80.20296,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"ASIAN ELECTRIC EQUIPMENTS","scheme":"RAPDRP"},{"id":"213806019","name":"5TH STREET RAJAJINAGAR SS I","kva":"250","cons":1014,"lat":13.11179,"lng":80.20833,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"213806032","name":"4TH STREET N J NAGAR","kva":"250","cons":331,"lat":13.11183,"lng":80.20284,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"VOLTAMP","scheme":"RAPDRP"},{"id":"213806045","name":"VETNERY HOSPITAL RAJAMANGALAM SS II","kva":"500","cons":641,"lat":13.11339,"lng":80.20511,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213806053","name":"NJ NAGAR 9TH ST SS IV","kva":"100","cons":7,"lat":13.11217,"lng":80.19991,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"213807":[{"id":"213807010","name":"BATA SHOWROOM SS II","kva":"250","cons":151,"lat":13.10273,"lng":80.20855,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"RAPDRP"},{"id":"213807014","name":"BUS STAND 5P SS II","kva":"250","cons":153,"lat":13.10566,"lng":80.20786,"poles":5,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213807009","name":"BATA SHOWROOM SS I","kva":"500","cons":279,"lat":13.10273,"lng":80.20855,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"CREL","scheme":"RAPDRP"},{"id":"213807006","name":"NORTH HIGH COURT COLONY SS II","kva":"250","cons":155,"lat":13.10697,"lng":80.20586,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213807013","name":"BUS STAND 5P SS I","kva":"500","cons":417,"lat":13.10566,"lng":80.20786,"poles":5,"htFeeders":0,"ltFeeders":0,"make":"SUN-TECH TRANSFORMERS","scheme":"RAPDRP"},{"id":"213807008","name":"ADHI NAIDU SS","kva":"250","cons":45,"lat":13.10175,"lng":80.20684,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213807012","name":"EMBAR NAIDU RMU","kva":"250","cons":515,"lat":13.10319,"lng":80.20748,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213807015","name":"TNHB SS III","kva":"500","cons":23,"lat":13.10425,"lng":80.20098,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213807017","name":"AXIS BANK SS","kva":"500","cons":24,"lat":13.10271,"lng":80.20862,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"SPEC  TRANSFORMER","scheme":"RAPDRP"},{"id":"213807007","name":"MOHAN REDDY SS 4 POLE","kva":"250","cons":18,"lat":13.10121,"lng":80.20901,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213807016","name":"BALIAMMAN KOVIL SS II","kva":"100","cons":80,"lat":13.10715,"lng":80.20747,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213807005","name":"NORTH HIGH COURT COLONY DP","kva":"250","cons":277,"lat":13.10697,"lng":80.20586,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213807011","name":"KALPANA SS III","kva":"250","cons":110,"lat":13.10097,"lng":80.20686,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"213807002","name":"TNHB SS II","kva":"500","cons":154,"lat":13.10426,"lng":80.20098,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"213807001","name":"TNHB SS I","kva":"500","cons":149,"lat":13.10426,"lng":80.20098,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}]}}