{"substationCode":"2160","feeders":{"216001":{"name":"AS NAGAR","code":"216001","ss_code":"2160","volt":"11","len":4.14,"dts":21,"cons":5161,"type":"MultiLineString","coords":[[[80.3156,13.19856],[80.31735,13.198],[80.31734,13.19796]],[[80.31515,13.19682],[80.31712,13.19605],[80.31712,13.196]],[[80.31489,13.18867],[80.31478,13.18848]],[[80.31386,13.19357],[80.31388,13.19357]],[[80.31388,13.19357],[80.31392,13.19357]],[[80.31319,13.18974],[80.3126,13.18983]],[[80.31356,13.19138],[80.31716,13.19074],[80.3171,13.1904],[80.31691,13.18997]],[[80.31363,13.19009],[80.31363,13.19009]],[[80.31363,13.19009],[80.3137,13.19009]],[[80.3137,13.19009],[80.31372,13.19009]],[[80.31372,13.19009],[80.31375,13.19009]],[[80.31386,13.18967],[80.31383,13.18972]],[[80.31383,13.18972],[80.31363,13.19009]],[[80.31363,13.19009],[80.31354,13.19028],[80.31347,13.19029]],[[80.31321,13.18973],[80.31357,13.18969]],[[80.31357,13.18969],[80.31394,13.18966]],[[80.31394,13.18966],[80.31442,13.18918]],[[80.31573,13.19869],[80.31573,13.19869]],[[80.31797,13.19919],[80.31797,13.1992]],[[80.31573,13.19869],[80.31573,13.19869]],[[80.31515,13.19682],[80.31515,13.19682]],[[80.31515,13.19682],[80.31514,13.19682]],[[80.31537,13.18837],[80.31537,13.18837]],[[80.3132,13.18974],[80.3132,13.18974]],[[80.31536,13.18837],[80.31537,13.18837]],[[80.3132,13.18974],[80.31319,13.18974]],[[80.31321,13.18974],[80.3132,13.18974]],[[80.30977,13.18696],[80.30964,13.18699],[80.31011,13.1887],[80.31382,13.18821],[80.31376,13.18884],[80.31361,13.18943],[80.31361,13.18966],[80.31357,13.18969]],[[80.31357,13.18969],[80.31321,13.18974]],[[80.31356,13.19137],[80.31349,13.19137],[80.31347,13.19099],[80.31351,13.19068],[80.31372,13.19009]],[[80.31372,13.19009],[80.31394,13.18966]],[[80.31394,13.18966],[80.31414,13.18939],[80.31489,13.18867]],[[80.31489,13.18867],[80.31519,13.18838],[80.31536,13.18837]],[[80.31319,13.18974],[80.31383,13.18972]],[[80.31383,13.18972],[80.31388,13.18972],[80.3137,13.19009]],[[80.3137,13.19009],[80.3135,13.19069],[80.31347,13.19117],[80.31349,13.19137],[80.31355,13.19137]],[[80.31797,13.1992],[80.31798,13.1992]],[[80.31573,13.19869],[80.31572,13.19869]],[[80.31573,13.19869],[80.31568,13.19872]],[[80.31568,13.19872],[80.31593,13.19936],[80.31603,13.19978],[80.31784,13.19918],[80.31795,13.19915],[80.31797,13.19919]],[[80.31356,13.19137],[80.31356,13.19137]],[[80.31355,13.19137],[80.31356,13.19137]],[[80.31356,13.19137],[80.31355,13.19137]],[[80.31525,13.19765],[80.31525,13.19766]],[[80.31524,13.19764],[80.31525,13.19765]],[[80.31525,13.19765],[80.31524,13.19765]],[[80.31525,13.19765],[80.31524,13.19765]],[[80.31514,13.19682],[80.31515,13.19682]],[[80.31356,13.19138],[80.31348,13.19139],[80.31388,13.19357]],[[80.31388,13.19357],[80.31433,13.19556],[80.31495,13.19692]],[[80.31495,13.19692],[80.31524,13.19764]],[[80.31524,13.19765],[80.31495,13.19692]],[[80.31495,13.19692],[80.31514,13.19682]],[[80.31356,13.19137],[80.31356,13.19138]],[[80.31538,13.18837],[80.31537,13.18837]],[[80.31525,13.19766],[80.3156,13.19856]],[[80.3156,13.19856],[80.31568,13.19872]],[[80.31568,13.19872],[80.31573,13.19869]]]},"216002":{"name":"TNSCB II","code":"216002","ss_code":"2160","volt":"11","len":1.4,"dts":13,"cons":3710,"type":"MultiLineString","coords":[[[80.31094,13.18708],[80.31093,13.18708]],[[80.31094,13.18708],[80.31094,13.18708]],[[80.31323,13.18768],[80.31322,13.18768]],[[80.31034,13.18715],[80.31033,13.18715]],[[80.31112,13.18786],[80.31112,13.18786]],[[80.31241,13.18794],[80.31242,13.18794]],[[80.31129,13.18806],[80.31133,13.18806],[80.31131,13.18789],[80.31205,13.18783],[80.31204,13.18767],[80.31214,13.18767],[80.31213,13.18762]],[[80.31213,13.18762],[80.31212,13.18763]],[[80.31113,13.18786],[80.31118,13.18809],[80.31128,13.18806]],[[80.31129,13.18806],[80.31128,13.18806]],[[80.31023,13.18802],[80.31111,13.18792],[80.31112,13.18786]],[[80.31033,13.18715],[80.31024,13.18715],[80.31031,13.188],[80.31023,13.18801]],[[80.31094,13.18708],[80.31205,13.18696],[80.31212,13.18765]],[[80.31033,13.18715],[80.31093,13.18708]],[[80.30977,13.18702],[80.30969,13.18703],[80.30974,13.18722],[80.31034,13.18715]],[[80.31466,13.18753],[80.31466,13.18753]],[[80.31465,13.18753],[80.31466,13.18753]],[[80.31466,13.18753],[80.31466,13.18752]],[[80.31322,13.18768],[80.31322,13.18768]],[[80.31034,13.18715],[80.31034,13.18714]],[[80.31322,13.18768],[80.31321,13.18768]],[[80.31129,13.18806],[80.31129,13.18806]],[[80.31212,13.18765],[80.31212,13.18764]],[[80.31212,13.18763],[80.31212,13.18764]],[[80.31212,13.18764],[80.31213,13.18763]],[[80.31034,13.18715],[80.31034,13.18715]],[[80.31409,13.18782],[80.31409,13.18781]],[[80.31409,13.18781],[80.31408,13.18781]],[[80.31409,13.18781],[80.31408,13.18781]],[[80.31409,13.18781],[80.31408,13.1878]],[[80.31409,13.18781],[80.31409,13.1878]],[[80.31242,13.18793],[80.31243,13.18778],[80.31321,13.18768]],[[80.31213,13.18763],[80.31213,13.18762]],[[80.31213,13.18762],[80.31213,13.1878],[80.31225,13.1878],[80.31227,13.18797],[80.31241,13.18794]],[[80.31129,13.18806],[80.31129,13.18806]],[[80.31212,13.18764],[80.31212,13.18764]],[[80.314,13.18715],[80.314,13.18715]],[[80.31466,13.18752],[80.31503,13.18748],[80.31507,13.18689],[80.31485,13.18662]],[[80.31408,13.1878],[80.31407,13.1878]],[[80.31407,13.1878],[80.31407,13.18779]],[[80.31407,13.18779],[80.31406,13.18766],[80.31463,13.1876],[80.31465,13.18753]],[[80.31409,13.18782],[80.31407,13.18779]],[[80.31407,13.18779],[80.314,13.18716]],[[80.31323,13.18768],[80.31324,13.18777],[80.31406,13.1877],[80.31407,13.1878]],[[80.31407,13.1878],[80.31409,13.1878]],[[80.31242,13.18794],[80.31242,13.18793]],[[80.31242,13.18794],[80.31242,13.18793]],[[80.31094,13.18708],[80.31094,13.18708]],[[80.314,13.18715],[80.314,13.18715]],[[80.314,13.18715],[80.314,13.18716]],[[80.31112,13.18786],[80.31113,13.18786]],[[80.31023,13.18801],[80.31023,13.18801]],[[80.31023,13.18801],[80.31023,13.18801]],[[80.31023,13.18801],[80.31023,13.18802]],[[80.31112,13.18786],[80.31113,13.18786]]]},"216003":{"name":"TNSCB I","code":"216003","ss_code":"2160","volt":"11","len":1.33,"dts":8,"cons":2027,"type":"MultiLineString","coords":[[[80.30983,13.18741],[80.30988,13.18742],[80.30985,13.18708],[80.31048,13.18701]],[[80.31048,13.18701],[80.31048,13.18701]],[[80.3129,13.1862],[80.3129,13.1862]],[[80.3129,13.1862],[80.3129,13.18636],[80.31389,13.18627],[80.3139,13.18639]],[[80.31152,13.1868],[80.31135,13.1868],[80.31131,13.18639],[80.31169,13.1862],[80.31223,13.18614]],[[80.31223,13.18614],[80.31223,13.18614]],[[80.31268,13.18665],[80.31152,13.1868]],[[80.31223,13.18614],[80.31282,13.18608],[80.31284,13.18619],[80.3129,13.1862]],[[80.3129,13.1862],[80.3129,13.1862]],[[80.3139,13.18639],[80.3139,13.1865],[80.31396,13.18656],[80.31395,13.1868]],[[80.31395,13.1868],[80.314,13.18715]],[[80.30978,13.18699],[80.30966,13.18701],[80.30976,13.1874],[80.30983,13.18741]],[[80.3139,13.18639],[80.3139,13.18639]],[[80.3139,13.18639],[80.3139,13.1865],[80.31396,13.18656],[80.31472,13.18649],[80.31484,13.18662]],[[80.31048,13.18701],[80.31289,13.18672],[80.31285,13.18622],[80.3129,13.1862]],[[80.3129,13.1862],[80.3129,13.1862]],[[80.3129,13.1862],[80.31284,13.18619],[80.31288,13.18663],[80.31268,13.18665]]]},"216004":{"name":"ME ROAD","code":"216004","ss_code":"2160","volt":"11","len":4.11,"dts":14,"cons":1785,"type":"MultiLineString","coords":[[[80.30163,13.1843],[80.30149,13.18403]],[[80.29871,13.1813],[80.29813,13.1807]],[[80.29715,13.18187],[80.29715,13.18186]],[[80.30222,13.1849],[80.30222,13.18491]],[[80.30461,13.18657],[80.3046,13.18657]],[[80.3046,13.18657],[80.3046,13.18657]],[[80.3046,13.18657],[80.3046,13.18657]],[[80.29715,13.18186],[80.29715,13.18187]],[[80.29652,13.18238],[80.29651,13.18238]],[[80.3046,13.18657],[80.3046,13.18656]],[[80.2963,13.18172],[80.2963,13.18172]],[[80.30222,13.1849],[80.30221,13.1849]],[[80.30222,13.1849],[80.30222,13.1849]],[[80.3045,13.18671],[80.30449,13.18671]],[[80.29651,13.18238],[80.29651,13.18238]],[[80.30055,13.18314],[80.30055,13.18314]],[[80.30056,13.18315],[80.30055,13.18314]],[[80.30055,13.18314],[80.30056,13.18314]],[[80.30163,13.18431],[80.30162,13.1843]],[[80.29805,13.18074],[80.29805,13.18073]],[[80.29805,13.18074],[80.29806,13.18073]],[[80.30163,13.18431],[80.30163,13.1843]],[[80.30163,13.18431],[80.30163,13.18431]],[[80.30163,13.18431],[80.30162,13.1843]],[[80.30221,13.1849],[80.30222,13.1849]],[[80.2963,13.18172],[80.2963,13.18171]],[[80.30449,13.18671],[80.3045,13.18671]],[[80.29738,13.18197],[80.29737,13.18197]],[[80.30102,13.18453],[80.30102,13.18454]],[[80.30102,13.18454],[80.30102,13.18454]],[[80.30032,13.18526],[80.30032,13.18526]],[[80.30032,13.18526],[80.30032,13.18526]],[[80.30221,13.1849],[80.30222,13.1849]],[[80.3046,13.18657],[80.3046,13.18657]],[[80.30408,13.18661],[80.30408,13.18662]],[[80.30408,13.18662],[80.30408,13.18661]],[[80.3046,13.18656],[80.30456,13.18673],[80.3045,13.18671]],[[80.30162,13.1843],[80.30143,13.18408],[80.30098,13.18445],[80.30102,13.18453]],[[80.29737,13.18197],[80.29725,13.18203]],[[80.29725,13.18203],[80.29675,13.18227],[80.29636,13.18169],[80.2963,13.18172]],[[80.30162,13.1843],[80.30188,13.18458],[80.30037,13.18536],[80.30032,13.18526]],[[80.30222,13.18491],[80.30229,13.18488],[80.30336,13.18608],[80.30347,13.186],[80.3042,13.18636]],[[80.3042,13.18636],[80.3046,13.18657]],[[80.3046,13.18656],[80.3042,13.18636]],[[80.3042,13.18636],[80.30408,13.18661]],[[80.30975,13.18694],[80.30962,13.18697],[80.30928,13.18571],[80.30858,13.18589],[80.30526,13.18653],[80.30479,13.18652],[80.30414,13.18632],[80.30361,13.18603],[80.30349,13.18592],[80.30333,13.186],[80.30233,13.18487],[80.30221,13.1849]],[[80.30221,13.1849],[80.30221,13.1849]],[[80.30076,13.18332],[80.30056,13.18315]],[[80.30055,13.18314],[80.30051,13.18308]],[[80.30112,13.18364],[80.30076,13.18332]],[[80.29805,13.18073],[80.29805,13.18073]],[[80.29805,13.18073],[80.2979,13.18047]],[[80.3021,13.18467],[80.30204,13.18459]],[[80.30204,13.18459],[80.30196,13.18451]],[[80.30149,13.18403],[80.30112,13.18364]],[[80.30196,13.18451],[80.30163,13.18431]],[[80.29737,13.18197],[80.29739,13.18197]],[[80.29739,13.18197],[80.2974,13.18196]],[[80.29737,13.18197],[80.29725,13.18203]],[[80.29725,13.18203],[80.29711,13.18211]],[[80.2979,13.18047],[80.29757,13.18035]],[[80.30221,13.1849],[80.30221,13.1849]],[[80.30221,13.1849],[80.3021,13.18467]],[[80.30163,13.1843],[80.30149,13.18403]],[[80.30051,13.18308],[80.30014,13.18266]],[[80.29805,13.18074],[80.29806,13.18073]],[[80.29806,13.18073],[80.29806,13.18073]],[[80.29738,13.18197],[80.29738,13.18197]],[[80.29738,13.18197],[80.29737,13.18197]],[[80.29738,13.18197],[80.29737,13.18198]],[[80.29929,13.182],[80.29904,13.18176]],[[80.29813,13.1807],[80.29806,13.18073]],[[80.29806,13.18073],[80.29806,13.18073]],[[80.29806,13.18073],[80.29805,13.18073]],[[80.30014,13.18266],[80.29985,13.18241]],[[80.29805,13.18073],[80.29805,13.18073]],[[80.29805,13.18073],[80.29812,13.18064],[80.29719,13.17958]],[[80.29958,13.18218],[80.29929,13.182]],[[80.29756,13.18035],[80.29757,13.18035]],[[80.29805,13.18073],[80.29805,13.18074]],[[80.29738,13.18197],[80.29738,13.18197]],[[80.29738,13.18197],[80.29737,13.18197]],[[80.29817,13.18098],[80.29818,13.18098]],[[80.29737,13.18198],[80.29725,13.18203]],[[80.29725,13.18203],[80.29725,13.18203]],[[80.29725,13.18203],[80.29715,13.18187]],[[80.29718,13.17957],[80.2972,13.17954],[80.29645,13.17867],[80.29618,13.17839],[80.29612,13.17843]],[[80.29441,13.17645],[80.2944,13.17644]],[[80.29806,13.18074],[80.29805,13.18074]],[[80.29612,13.17842],[80.29612,13.17843]],[[80.29818,13.18098],[80.29817,13.18098]],[[80.2974,13.18196],[80.29741,13.18196]],[[80.29741,13.18196],[80.29741,13.18196]],[[80.29757,13.18035],[80.29756,13.18035]],[[80.29805,13.18073],[80.29805,13.18074]],[[80.29719,13.17957],[80.29719,13.17958]],[[80.29718,13.17957],[80.29719,13.17957]],[[80.29719,13.17957],[80.29719,13.17958]],[[80.29805,13.18074],[80.29805,13.18073]],[[80.29806,13.18073],[80.29806,13.18073]],[[80.29806,13.18073],[80.29824,13.18093],[80.29818,13.18098]],[[80.29611,13.17842],[80.29615,13.17838],[80.29459,13.1766]],[[80.29459,13.1766],[80.29441,13.17646]],[[80.29805,13.18073],[80.29805,13.18073]],[[80.29805,13.18073],[80.29805,13.18073]],[[80.29805,13.18073],[80.29818,13.18066],[80.29876,13.18128],[80.29871,13.1813]],[[80.29871,13.1813],[80.29739,13.18197]],[[80.29739,13.18197],[80.29738,13.18197]],[[80.29711,13.18211],[80.29675,13.18227]],[[80.29675,13.18227],[80.29652,13.18238]],[[80.29985,13.18241],[80.29958,13.18218]],[[80.29429,13.17792],[80.29429,13.17792]],[[80.29441,13.17646],[80.29441,13.17645]],[[80.29611,13.17842],[80.29612,13.17842]],[[80.2944,13.17644],[80.29448,13.17643],[80.29459,13.1766]],[[80.29459,13.1766],[80.29439,13.17664],[80.29436,13.17658],[80.29416,13.17659],[80.29429,13.17791]],[[80.29612,13.17842],[80.29612,13.17842]],[[80.29429,13.17791],[80.29429,13.17792]],[[80.29441,13.17645],[80.29441,13.17645]],[[80.29904,13.18176],[80.29878,13.18149],[80.29871,13.1813]],[[80.29871,13.1813],[80.29871,13.1813]]]},"216005":{"name":"11 KV JOTHI NAGAR","code":"216005","ss_code":"2160","volt":"11","len":6.14,"dts":17,"cons":2931,"type":"MultiLineString","coords":[[[80.29856,13.1749],[80.29856,13.17491]],[[80.30317,13.17502],[80.30317,13.17502]],[[80.29856,13.18046],[80.29856,13.18046]],[[80.2976,13.17967],[80.29759,13.17967]],[[80.30341,13.17615],[80.30326,13.17532]],[[80.30326,13.17532],[80.30317,13.17503]],[[80.30055,13.17798],[80.30024,13.17707],[80.30087,13.17686]],[[80.30087,13.17686],[80.30178,13.17653],[80.3018,13.17656]],[[80.2976,13.17968],[80.2976,13.17967]],[[80.29612,13.17794],[80.29582,13.17765],[80.29501,13.17669],[80.29487,13.17629]],[[80.2976,13.17967],[80.2976,13.17967]],[[80.30055,13.17798],[80.30022,13.17704]],[[80.29622,13.17676],[80.29582,13.17677],[80.29584,13.17653]],[[80.29927,13.177],[80.29728,13.17767],[80.29717,13.17672],[80.29623,13.17676]],[[80.29928,13.17699],[80.29927,13.177]],[[80.29927,13.177],[80.29927,13.177]],[[80.29613,13.17795],[80.29612,13.17794]],[[80.29927,13.177],[80.29928,13.177]],[[80.29594,13.17553],[80.29594,13.17559],[80.29542,13.17563],[80.29532,13.17474],[80.29525,13.17474]],[[80.2948,13.17364],[80.29647,13.17325],[80.29646,13.17316]],[[80.30022,13.17703],[80.30016,13.17689]],[[80.3024,13.1762],[80.30337,13.17606],[80.30341,13.17616]],[[80.29759,13.17967],[80.29613,13.17796]],[[80.29525,13.17473],[80.29513,13.1736],[80.29482,13.17364]],[[80.29894,13.17828],[80.29892,13.1782],[80.30041,13.1776],[80.30054,13.17798]],[[80.29672,13.17601],[80.29674,13.17623],[80.29705,13.17619],[80.29778,13.17598]],[[80.29987,13.17526],[80.29988,13.17526]],[[80.29487,13.1763],[80.29487,13.17634],[80.2944,13.17644]],[[80.29856,13.17492],[80.29918,13.17549],[80.29987,13.17527]],[[80.29487,13.1763],[80.29492,13.17633],[80.29566,13.17629],[80.29579,13.17613],[80.29591,13.17582]],[[80.29591,13.17582],[80.29594,13.17554]],[[80.30973,13.18691],[80.30957,13.18694],[80.30922,13.18575],[80.30906,13.18537],[80.30541,13.1862],[80.30462,13.1862],[80.3042,13.186],[80.30369,13.18567],[80.30309,13.1852]],[[80.30309,13.1852],[80.30252,13.18481],[80.30173,13.1841],[80.30042,13.18275],[80.29842,13.1806],[80.29855,13.18047]],[[80.29988,13.17526],[80.29998,13.17524],[80.29992,13.17506],[80.30029,13.17497],[80.30014,13.1743],[80.30122,13.17407],[80.30127,13.17417]],[[80.30022,13.17703],[80.30007,13.17665]],[[80.30007,13.17665],[80.29964,13.17684]],[[80.29856,13.18046],[80.29851,13.18041],[80.29837,13.18054],[80.2976,13.17968]],[[80.29591,13.17582],[80.29669,13.17576],[80.29672,13.17601]],[[80.29613,13.17796],[80.29613,13.17795]],[[80.29613,13.17795],[80.29613,13.17795]],[[80.29964,13.17684],[80.29963,13.17684]],[[80.29963,13.17684],[80.29962,13.17685]],[[80.29963,13.17684],[80.29963,13.17685]],[[80.29622,13.17676],[80.29622,13.17676]],[[80.29487,13.1763],[80.29487,13.1763]],[[80.29487,13.1763],[80.29487,13.1763]],[[80.29525,13.17474],[80.29525,13.17474]],[[80.29622,13.17676],[80.29622,13.17676]],[[80.29525,13.17474],[80.29525,13.17474]],[[80.29594,13.17553],[80.29594,13.17553]],[[80.29525,13.17474],[80.29525,13.17473]],[[80.29482,13.17364],[80.29481,13.17364]],[[80.30055,13.17798],[80.30055,13.17798]],[[80.29623,13.17676],[80.29622,13.17676]],[[80.30022,13.17704],[80.30022,13.17703]],[[80.3018,13.17655],[80.30171,13.17625],[80.3024,13.1762]],[[80.30022,13.17704],[80.30022,13.17703]],[[80.30317,13.17503],[80.30317,13.17502]],[[80.29962,13.17685],[80.29928,13.17699]],[[80.29759,13.17967],[80.29754,13.17959],[80.29925,13.1789],[80.29895,13.1783]],[[80.29481,13.17364],[80.29481,13.17363]],[[80.29856,13.17491],[80.29856,13.17491]],[[80.30016,13.17689],[80.30007,13.17665]],[[80.30007,13.17665],[80.30002,13.17654],[80.29988,13.1766],[80.29957,13.17581],[80.29927,13.17591],[80.29918,13.1755],[80.29869,13.17509],[80.29856,13.1749]],[[80.29646,13.17316],[80.29647,13.17316]],[[80.29894,13.17829],[80.29894,13.17828]],[[80.29895,13.1783],[80.29894,13.17829]],[[80.3018,13.17655],[80.3018,13.17655]],[[80.2944,13.17644],[80.29441,13.17645]],[[80.3018,13.17655],[80.3018,13.17656]],[[80.30022,13.17704],[80.30022,13.17704]],[[80.30022,13.17704],[80.30022,13.17704]],[[80.29856,13.17491],[80.29856,13.17492]],[[80.29855,13.18047],[80.29856,13.18046]],[[80.30054,13.17798],[80.30055,13.17798]],[[80.29987,13.17526],[80.29987,13.17527]],[[80.29987,13.17527],[80.29987,13.17526]],[[80.29487,13.17629],[80.29487,13.1763]],[[80.30055,13.17798],[80.30055,13.17798]],[[80.3018,13.17656],[80.3018,13.17655]],[[80.29647,13.17316],[80.29647,13.17316]],[[80.29647,13.17316],[80.29647,13.17316]],[[80.29594,13.17554],[80.29594,13.17553]],[[80.29594,13.17553],[80.29594,13.17553]],[[80.30341,13.17615],[80.30341,13.17615]],[[80.30341,13.17616],[80.30341,13.17615]],[[80.30341,13.17615],[80.30341,13.17615]],[[80.30127,13.17417],[80.30126,13.17416]],[[80.29481,13.17364],[80.2948,13.17364]],[[80.30126,13.17416],[80.30126,13.17416]],[[80.30126,13.17416],[80.30127,13.17416]],[[80.29894,13.17829],[80.29895,13.17829]],[[80.29856,13.18046],[80.29856,13.18046]],[[80.30309,13.1852],[80.303,13.18528]],[[80.30126,13.17416],[80.30113,13.17371],[80.30136,13.17364]],[[80.30316,13.17502],[80.30317,13.17502]]]},"216006":{"name":"BHARATH NAGAR","code":"216006","ss_code":"2160","volt":"11","len":3.73,"dts":13,"cons":3135,"type":"MultiLineString","coords":[[[80.3114,13.19003],[80.31139,13.19003]],[[80.30887,13.18421],[80.3089,13.18419]],[[80.31019,13.18873],[80.31018,13.18868]],[[80.31018,13.18868],[80.31009,13.1887],[80.31046,13.19],[80.31067,13.19001]],[[80.31333,13.18495],[80.31303,13.18507],[80.3132,13.18565],[80.3138,13.18548],[80.31484,13.18661]],[[80.31484,13.18662],[80.31508,13.18689],[80.31499,13.18825],[80.31516,13.18841],[80.31537,13.18837]],[[80.31067,13.19001],[80.31153,13.18992],[80.31154,13.19],[80.3114,13.19003]],[[80.30983,13.18736],[80.30974,13.18739],[80.31008,13.18867],[80.31018,13.18868]],[[80.31018,13.18868],[80.31019,13.18871]],[[80.31332,13.18496],[80.31332,13.18495]],[[80.31332,13.18495],[80.31333,13.18495]],[[80.31332,13.18495],[80.31333,13.18495]],[[80.31484,13.18661],[80.31607,13.18623]],[[80.31607,13.18623],[80.31592,13.18574]],[[80.31139,13.19003],[80.31139,13.19004]],[[80.31139,13.19003],[80.31138,13.19003]],[[80.3089,13.18419],[80.3089,13.18419]],[[80.31306,13.18464],[80.31307,13.18464]],[[80.31137,13.18431],[80.31132,13.18431],[80.31139,13.1846],[80.30913,13.18517],[80.30887,13.18421]],[[80.31306,13.18464],[80.31309,13.18471],[80.31237,13.18472],[80.31146,13.18486],[80.31132,13.18431],[80.31138,13.18431]],[[80.31332,13.18496],[80.31327,13.18497],[80.31311,13.1846],[80.31306,13.18463]],[[80.31306,13.18464],[80.31306,13.18463]],[[80.31306,13.18464],[80.31306,13.18464]],[[80.30887,13.1842],[80.30887,13.18421]],[[80.31027,13.18287],[80.31026,13.18287]],[[80.31607,13.18623],[80.31688,13.186]],[[80.31688,13.186],[80.31689,13.18597]],[[80.31688,13.186],[80.31676,13.18646]],[[80.31319,13.18556],[80.31666,13.18446]],[[80.30887,13.1842],[80.30887,13.18421]],[[80.30887,13.1842],[80.30886,13.18421]],[[80.31306,13.18464],[80.31306,13.18463]],[[80.31137,13.18431],[80.31137,13.18431]],[[80.31137,13.18431],[80.31138,13.18431]],[[80.31137,13.18431],[80.31137,13.1843]],[[80.30887,13.1842],[80.30886,13.1842]],[[80.31438,13.18412],[80.31439,13.18411]],[[80.31484,13.18661],[80.31484,13.18661]],[[80.30886,13.18421],[80.30879,13.18384],[80.30863,13.1834],[80.3103,13.18291],[80.31027,13.18287]],[[80.30887,13.1842],[80.30886,13.1842]],[[80.31438,13.18412],[80.31438,13.18412]],[[80.31438,13.18412],[80.31438,13.18411]],[[80.30982,13.18735],[80.30983,13.18736]],[[80.30983,13.18736],[80.30983,13.18736]],[[80.31438,13.18411],[80.31438,13.18412]],[[80.30886,13.1842],[80.30887,13.1842]],[[80.30978,13.18697],[80.30965,13.187],[80.30974,13.18734],[80.30982,13.18735]],[[80.31019,13.18871],[80.31019,13.18872]],[[80.31485,13.18662],[80.31484,13.18661]],[[80.31019,13.18872],[80.31019,13.18873]],[[80.31019,13.18872],[80.3102,13.18872]],[[80.31484,13.18662],[80.31484,13.18661]],[[80.31484,13.18661],[80.31484,13.18662]],[[80.31484,13.18661],[80.31484,13.18661]],[[80.31484,13.18661],[80.31484,13.18661]],[[80.31592,13.18574],[80.31592,13.18574]],[[80.31592,13.18574],[80.31592,13.18573]],[[80.31592,13.18573],[80.31592,13.18573]],[[80.31592,13.18573],[80.31592,13.18573]],[[80.31592,13.18573],[80.31592,13.18573]],[[80.31592,13.18573],[80.31592,13.18574]],[[80.31592,13.18574],[80.31592,13.18574]],[[80.30983,13.18736],[80.30972,13.18734],[80.3093,13.18586],[80.31233,13.18524],[80.31333,13.18495]],[[80.31332,13.18495],[80.31332,13.18495]],[[80.31306,13.18463],[80.31312,13.18458],[80.31309,13.18446],[80.31429,13.18408],[80.31431,13.18414],[80.31438,13.18411]],[[80.3089,13.18419],[80.30891,13.1842]]]},"216007":{"name":"11KV KATHIVAKKAM","code":"216007","ss_code":"2160","volt":"11","len":0.01,"dts":4,"cons":null,"type":"MultiLineString","coords":[[[80.30972,13.18687],[80.30961,13.1869]]]}},"dtrs":{"216001":[{"id":"216001009","name":"PERIYA KASI KOIL SS II","kva":"100","cons":2,"lat":13.18997,"lng":80.31691,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"216001005","name":"AS NAGAR SS II RMU","kva":"250","cons":1111,"lat":13.19765,"lng":80.31524,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"216001011","name":"NETHAJI NAGAR SS III","kva":"100","cons":5,"lat":13.18848,"lng":80.31478,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"216001015","name":"AS NAGAR SS VI","kva":"100","cons":2,"lat":13.19793,"lng":80.31733,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO MECH INDUSTRIES","scheme":"BOARD"},{"id":"216001003","name":"NETHAJI NAGAR SS II TP","kva":"250","cons":671,"lat":13.18837,"lng":80.31537,"poles":3,"htFeeders":3,"ltFeeders":1,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"216001013","name":"AS NAGAR SS VII","kva":"100","cons":1,"lat":13.196,"lng":80.31712,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO MECH INDUSTRIES","scheme":"BOARD"},{"id":"216001017","name":"AS NAGAR SS X","kva":"100","cons":0,"lat":13.19916,"lng":80.3179,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUPREME POWER EQUIPMENT PVT LTD","scheme":"BOARD"},{"id":"216001018","name":"AS NAGAR SS IX","kva":"100","cons":3,"lat":13.19357,"lng":80.31392,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO MECH INDUSTRIES","scheme":"BOARD"},{"id":"216001019","name":"KASIKOIL KUPPAM SS III","kva":"25","cons":1,"lat":13.18917,"lng":80.31443,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"OTHER","scheme":"BOARD"},{"id":"216001006","name":"AS NAGAR SS I RMU","kva":"500","cons":968,"lat":13.19869,"lng":80.31572,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"CREL","scheme":"RAPDRP"},{"id":"216001012","name":"INDIRA GANTHI KUPPAM SS II","kva":"100","cons":0,"lat":13.18983,"lng":80.3126,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KEL TRANSFORMER","scheme":"BOARD"},{"id":"216001014","name":"INDIRA GANTHI KUPPAM SS I","kva":"100","cons":0,"lat":13.18975,"lng":80.31344,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KEL","scheme":"BOARD"},{"id":"216001002","name":"NETHAJI NAGAR SS I RMU","kva":"250","cons":916,"lat":13.19137,"lng":80.31355,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"216001004","name":"A S NAGAR SS IV RMU","kva":"500","cons":134,"lat":13.19682,"lng":80.31514,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"216001007","name":"AS NAGAR SS III RMU","kva":"250","cons":931,"lat":13.1992,"lng":80.31798,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL","scheme":"RAPDRP"},{"id":"216001021","name":"NETAJI NAGAR PETROL BUNK","kva":"63","cons":1,"lat":13.1901,"lng":80.31372,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"216001008","name":"PERIYA KASI KOIL SS I","kva":"100","cons":1,"lat":13.19096,"lng":80.31606,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"216001016","name":"AS NAGAR SS VIII","kva":"100","cons":1,"lat":13.19596,"lng":80.3171,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO MECH INDUSTRIES","scheme":"BOARD"},{"id":"216001020","name":"KASIKOIL KUPPAM BG SS","kva":"25","cons":0,"lat":13.19029,"lng":80.31348,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"216001001","name":"K.V.K. KUPPAM SS","kva":"250","cons":378,"lat":13.18974,"lng":80.3132,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216001010","name":"AS NAGAR SS V","kva":"250","cons":6,"lat":13.19796,"lng":80.31734,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"216002":[{"id":"216002014","name":"TNSCB SS XVI 3 POLE","kva":"250","cons":311,"lat":13.18793,"lng":80.31242,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216002020","name":"TNSCB SS IV 5POLE STRUCTURE","kva":"250","cons":276,"lat":13.18781,"lng":80.31408,"poles":5,"htFeeders":0,"ltFeeders":0,"make":"VIJAY  TRANSFORMER","scheme":"RAPDRP"},{"id":"216002011","name":"TNSCB SS XX 4POLE STRUCTURE","kva":"250","cons":204,"lat":13.18714,"lng":80.31034,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"TAMILNADU TRANSFORMER","scheme":"RAPDRP"},{"id":"216002013","name":"TNSCB SS XV 4 POLE","kva":"500","cons":562,"lat":13.18764,"lng":80.31212,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216002017","name":"TNSCB SS X 3 POLE","kva":"250","cons":281,"lat":13.18753,"lng":80.31466,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"RAPDRP"},{"id":"216002018","name":"TNSCB SS XIV 3 POLE","kva":"500","cons":431,"lat":13.18806,"lng":80.31129,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"APEX ELECTRICAL","scheme":"RAPDRP"},{"id":"216002009","name":"TNSCB SS IX 3 POLE","kva":"250","cons":102,"lat":13.18715,"lng":80.314,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216002002","name":"TNSCB SS VII 4 POLE","kva":"500","cons":286,"lat":13.1862,"lng":80.3129,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL ENGINEERING","scheme":"RAPDRP"},{"id":"216002012","name":"TNSCB SS XIX 3POLE STRUCTURE","kva":"250","cons":128,"lat":13.18801,"lng":80.31023,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"TAMILNADU TRANSFORMER","scheme":"RAPDRP"},{"id":"216002015","name":"TNSCB SS V 5POLE STRUCTURE","kva":"250","cons":338,"lat":13.18781,"lng":80.31408,"poles":5,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216002016","name":"TNSCB SS VI 3POLE STRUCTURE","kva":"250","cons":334,"lat":13.18768,"lng":80.31322,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216002010","name":"TNSCB SS XI 3 POLE","kva":"500","cons":296,"lat":13.18708,"lng":80.31094,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"TAMILNADU TRANSFORMER","scheme":"RAPDRP"},{"id":"216002019","name":"TNSCB SS XIII 3 POLE","kva":"500","cons":163,"lat":13.18786,"lng":80.31113,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}],"216003":[{"id":"216003014","name":"TNSCB SS III 4POLE STRUCTURE","kva":"250","cons":248,"lat":13.1868,"lng":80.31395,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA TRANSFORMER","scheme":"RAPDRP"},{"id":"216003020","name":"TNSCB SS II 4POLE STRUCTURE","kva":"250","cons":268,"lat":13.1868,"lng":80.31395,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216003015","name":"TNSCB SS XVII 3 POLE","kva":"250","cons":219,"lat":13.18665,"lng":80.31269,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216003016","name":"TNSCB SS XII 4 POLE","kva":"500","cons":375,"lat":13.1868,"lng":80.31153,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"TAMILNADU TRANSFORMER","scheme":"RAPDRP"},{"id":"216003019","name":"TNSCB SS XVIII 3 POLE","kva":"250","cons":253,"lat":13.18614,"lng":80.31223,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216003018","name":"TNSCB SS I 5POLE STRUCTURE BLOCK 149","kva":"250","cons":271,"lat":13.18639,"lng":80.3139,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"216003017","name":"TNSCB SS VIII 5 POLE","kva":"250","cons":216,"lat":13.18639,"lng":80.3139,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216003013","name":"TNSCB SS XXI 3POLE STRUCTURE","kva":"250","cons":177,"lat":13.18701,"lng":80.31048,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"TAMILNADU TRANSFORMER","scheme":"RAPDRP"}],"216004":[{"id":"216004039","name":"KANCHAN SS  3P","kva":"500","cons":60,"lat":13.1849,"lng":80.30222,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216004041","name":"NATIONAL HOSPITAL SS","kva":"250","cons":1,"lat":13.18408,"lng":80.30143,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"216004033","name":"SADAYANKUPPAM PATAI SS IV","kva":"250","cons":171,"lat":13.18171,"lng":80.2963,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"CREL CURRENT ELECTRICAL","scheme":"RAPDRP"},{"id":"216004031","name":"SM NAGAR SS I","kva":"250","cons":506,"lat":13.17645,"lng":80.29441,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"RAMAKRISHNA ELEC","scheme":"RAPDRP"},{"id":"216004032","name":"SATHYAMOORTHY NAGAR SS II","kva":"250","cons":598,"lat":13.17792,"lng":80.29429,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216004028","name":"SADAYANKUPPAM PATAI SS I","kva":"250","cons":6,"lat":13.18197,"lng":80.29738,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216004038","name":"MANALI EXPRESS ROAD SS II","kva":"500","cons":13,"lat":13.18073,"lng":80.29806,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216004035","name":"NARAYANAN SS II","kva":"250","cons":70,"lat":13.18657,"lng":80.3046,"poles":5,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216004029","name":"SADAYANKUPPAM PATAI SS III","kva":"250","cons":17,"lat":13.18238,"lng":80.29651,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL ENGINEERING","scheme":"RAPDRP"},{"id":"216004036","name":"NARAYANAN SS I","kva":"250","cons":69,"lat":13.18657,"lng":80.3046,"poles":5,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216004040","name":"LAKSHMI STEEL SS","kva":"500","cons":45,"lat":13.18314,"lng":80.30056,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"216004037","name":"VP NAGAR SS","kva":"63","cons":114,"lat":13.17958,"lng":80.29719,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216004034","name":"SADAYANKUPPAM PATAI SS II","kva":"250","cons":6,"lat":13.18196,"lng":80.29741,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTAN TRANSFORMER","scheme":"RAPDRP"},{"id":"216004030","name":"MANALI EXPRESS ROAD SS I(BGS)","kva":"500","cons":101,"lat":13.17842,"lng":80.29612,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}],"216005":[{"id":"216005030","name":"FISHMARKET SS","kva":"63","cons":3,"lat":13.17532,"lng":80.30327,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"216005028","name":"KATTUPONNIAMMAN NAGAR SS","kva":"100","cons":9,"lat":13.17686,"lng":80.30087,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"216005033","name":"SAKTHI GANAPATHY NAGAR SS II","kva":"100","cons":3,"lat":13.17364,"lng":80.30136,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"216005024","name":"KALAINAR NAGAR 2 P SS II","kva":"250","cons":605,"lat":13.17474,"lng":80.29525,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"CREL","scheme":"RAPDRP"},{"id":"216005034","name":"MULLAI NAGAR 2P SS III","kva":"100","cons":2,"lat":13.18528,"lng":80.303,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"216005023","name":"KALAINAR NAGAR SS-IV","kva":"63","cons":91,"lat":13.17553,"lng":80.29594,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216005027","name":"KALAINGAR NAGAR SS I","kva":"500","cons":594,"lat":13.17363,"lng":80.29481,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216005022","name":"KALAIGNAR NAGAR SS VI","kva":"100","cons":17,"lat":13.17598,"lng":80.29778,"poles":2,"htFeeders":2,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"216005032","name":"KALINGER NAGAR SS VII","kva":"100","cons":22,"lat":13.17601,"lng":80.29672,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"216005020","name":"Jothi Nagar SS IV","kva":"100","cons":21,"lat":13.18045,"lng":80.29829,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"216005025","name":"MADURA NAGAR 2 POLE SS","kva":"250","cons":434,"lat":13.17795,"lng":80.29613,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"VIJAY TRANSFORMER","scheme":"RAPDRP"},{"id":"216005019","name":"Subaramaniyan Nagar SS","kva":"100","cons":13,"lat":13.17671,"lng":80.29995,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"216005029","name":"KALAINGAR NAGAR SS V","kva":"63","cons":496,"lat":13.17316,"lng":80.29647,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"216005002","name":"MADHURA NAGAR SS II","kva":"100","cons":318,"lat":13.177,"lng":80.29928,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"216005035","name":"JOTHY HP BHUNK SS","kva":"100","cons":1,"lat":13.17953,"lng":80.29767,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTANI","scheme":"BOARD"},{"id":"216005031","name":"KALAINAR NAGAR SS-III","kva":"250","cons":138,"lat":13.1763,"lng":80.29487,"poles":3,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216005026","name":"JOTHY NAGAR SS-III","kva":"250","cons":133,"lat":13.17967,"lng":80.2976,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}],"216006":[{"id":"216006004","name":"BHARATH NAGAR 2 POLE SS II","kva":"250","cons":569,"lat":13.1843,"lng":80.31137,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216006010","name":"J.J.NAGAR SS 2POLE STRUCTURE","kva":"250","cons":32,"lat":13.19004,"lng":80.31139,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216006011","name":"RK NAGAR SS III","kva":"100","cons":3,"lat":13.18446,"lng":80.31666,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"216006012","name":"BHARATHIYAR NAGAR 4TH STREET SS IV","kva":"100","cons":3,"lat":13.18597,"lng":80.31689,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"216006003","name":"BHARATH NAGAR SS I","kva":"250","cons":228,"lat":13.1842,"lng":80.30886,"poles":6,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216006009","name":"AIR NAGAR 3 PLOLE SS","kva":"250","cons":586,"lat":13.18872,"lng":80.3102,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216006007","name":"BHARATHIYAR NAGAR 3 POLE SS I","kva":"250","cons":606,"lat":13.18495,"lng":80.31332,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"CURRENT ELECTRICAL LIMITED","scheme":"RAPDRP"},{"id":"216006002","name":"BHARATHIYAR NAGAR SS III RMU","kva":"250","cons":62,"lat":13.18574,"lng":80.31592,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216006008","name":"BHARATHIYAR NAGAR 3 POLE SS II","kva":"250","cons":466,"lat":13.18661,"lng":80.31484,"poles":4,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL ENGINEERING","scheme":"RAPDRP"},{"id":"216006013","name":"BHARATHIYAR NAGAR SS V","kva":"100","cons":2,"lat":13.18646,"lng":80.31676,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"216006005","name":"RK NAGAR SS","kva":"250","cons":365,"lat":13.18464,"lng":80.31307,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"RAPDRP"},{"id":"216006006","name":"RK NAGAR SS II RMU","kva":"250","cons":142,"lat":13.18411,"lng":80.31438,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"},{"id":"216006001","name":"BHARATH NAGAR SS III","kva":"250","cons":49,"lat":13.1842,"lng":80.30886,"poles":6,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"RAPDRP"}]}}