{"substationCode":"2209","feeders":{"220901":{"name":"11 KV LOCAL","code":"220901","ss_code":"2209","volt":"11","len":0.25,"dts":8,"cons":1090,"type":"MultiLineString","coords":[[[80.28224,13.08814],[80.28225,13.08814]],[[80.28226,13.08814],[80.28306,13.0882]],[[80.28307,13.0882],[80.28307,13.08821]],[[80.28177,13.08797],[80.28173,13.088]],[[80.28184,13.08806],[80.28181,13.08807],[80.28193,13.08813],[80.28193,13.0884]],[[80.28173,13.088],[80.28173,13.08801]],[[80.28184,13.08805],[80.28184,13.08805]],[[80.28193,13.08841],[80.28193,13.08841]],[[80.28193,13.08841],[80.28193,13.08841]],[[80.28225,13.08814],[80.28226,13.08814]],[[80.28193,13.08841],[80.28193,13.08814],[80.282,13.08816]],[[80.282,13.08816],[80.28209,13.08819]],[[80.28209,13.08819],[80.28217,13.08821]],[[80.28193,13.0884],[80.28193,13.08841]],[[80.28184,13.08805],[80.28184,13.08805]],[[80.28173,13.08801],[80.28183,13.08805]],[[80.28225,13.08814],[80.28224,13.08813]],[[80.28225,13.08814],[80.28225,13.08814]],[[80.28225,13.08814],[80.28225,13.08814]],[[80.28306,13.0882],[80.28307,13.0882]],[[80.28184,13.08805],[80.28184,13.08806]],[[80.28193,13.08841],[80.28193,13.08841]],[[80.28307,13.0882],[80.28307,13.08821]],[[80.28183,13.08805],[80.28184,13.08805]],[[80.28217,13.08821],[80.28223,13.08822],[80.28224,13.08814]]]},"220902":{"name":"11 KV MOOREMARKET-1","code":"220902","ss_code":"2209","volt":"11","len":1.92,"dts":12,"cons":1390,"type":"MultiLineString","coords":[[[80.28366,13.08621],[80.28366,13.08621]],[[80.28138,13.08581],[80.28139,13.08581]],[[80.28084,13.08646],[80.28084,13.08645]],[[80.27924,13.08372],[80.27924,13.08371]],[[80.28135,13.08803],[80.28127,13.08772]],[[80.28127,13.08772],[80.28124,13.0877]],[[80.28001,13.08569],[80.27979,13.08564]],[[80.28177,13.08797],[80.2817,13.08802],[80.28163,13.08793],[80.28157,13.08768]],[[80.28093,13.08672],[80.28084,13.08646]],[[80.28056,13.08561],[80.28057,13.08562]],[[80.28057,13.08562],[80.28104,13.08572],[80.28133,13.08569]],[[80.28056,13.0856],[80.28052,13.08578],[80.28003,13.08569]],[[80.28174,13.08542],[80.28174,13.08542]],[[80.28084,13.08645],[80.28084,13.08644]],[[80.28128,13.08521],[80.28128,13.08521]],[[80.28349,13.08585],[80.28349,13.08544],[80.28363,13.08544],[80.28367,13.08539],[80.28367,13.08508],[80.28327,13.08478],[80.28294,13.08436],[80.28246,13.08362],[80.2823,13.08368],[80.28177,13.08345],[80.28167,13.08361],[80.28163,13.08359],[80.2816,13.08363]],[[80.28123,13.08771],[80.28123,13.08771]],[[80.27951,13.08546],[80.2795,13.08546]],[[80.27978,13.08564],[80.27978,13.08564]],[[80.28135,13.08803],[80.28135,13.08803]],[[80.28092,13.08674],[80.28092,13.08673]],[[80.28092,13.08672],[80.28093,13.08672]],[[80.28139,13.08581],[80.28138,13.08576],[80.28153,13.08575]],[[80.28152,13.08551],[80.28152,13.08551]],[[80.28152,13.08551],[80.28141,13.08518],[80.28129,13.08521]],[[80.28123,13.08772],[80.28123,13.08771]],[[80.28123,13.08771],[80.28124,13.08771]],[[80.28348,13.08585],[80.28349,13.08585]],[[80.27909,13.08379],[80.2791,13.08379]],[[80.28138,13.08582],[80.28138,13.08581]],[[80.28157,13.08767],[80.28156,13.08767]],[[80.28002,13.08569],[80.28001,13.08569]],[[80.28174,13.08542],[80.28175,13.08543]],[[80.28084,13.08645],[80.28084,13.08645]],[[80.28057,13.08561],[80.28056,13.08561]],[[80.28084,13.08644],[80.28077,13.08623],[80.28074,13.0859],[80.28068,13.08582],[80.28054,13.08579],[80.28057,13.08562]],[[80.28057,13.08562],[80.28057,13.08561]],[[80.2791,13.0838],[80.27909,13.08379]],[[80.28056,13.0856],[80.28056,13.08561]],[[80.28056,13.08561],[80.28057,13.08561]],[[80.2795,13.08546],[80.2793,13.0851],[80.2791,13.0838]],[[80.28348,13.08585],[80.28348,13.08585]],[[80.28157,13.08768],[80.28157,13.08767]],[[80.28283,13.08562],[80.28332,13.08558]],[[80.28056,13.08561],[80.28056,13.08561]],[[80.28348,13.08585],[80.28356,13.08586],[80.28355,13.0862],[80.28366,13.08621]],[[80.2816,13.08363],[80.28161,13.08364]],[[80.28332,13.08558],[80.2835,13.08557],[80.28348,13.08584]],[[80.28092,13.08673],[80.28092,13.08672]],[[80.28349,13.08585],[80.28349,13.08584]],[[80.28135,13.08802],[80.28135,13.08803]],[[80.28002,13.08569],[80.28002,13.08568]],[[80.27951,13.08546],[80.2795,13.08546]],[[80.28127,13.08521],[80.28137,13.08517],[80.28144,13.08521],[80.28155,13.0855],[80.28152,13.08551]],[[80.28003,13.08569],[80.28002,13.08569]],[[80.28124,13.0877],[80.28094,13.08672]],[[80.27978,13.08564],[80.27978,13.08564]],[[80.27909,13.08378],[80.27924,13.08372]],[[80.28174,13.08573],[80.28182,13.08572]],[[80.28348,13.08585],[80.28349,13.08585]],[[80.28092,13.08673],[80.28092,13.08673]],[[80.28134,13.08569],[80.28138,13.08582]],[[80.28175,13.08543],[80.28175,13.08543]],[[80.28123,13.08771],[80.28127,13.08772]],[[80.28127,13.08772],[80.28135,13.08802]],[[80.27978,13.08564],[80.27963,13.08563],[80.27963,13.08554],[80.27951,13.08547]],[[80.28133,13.08569],[80.28133,13.08559],[80.28152,13.08551]],[[80.28138,13.08581],[80.28138,13.08581]],[[80.28175,13.08543],[80.28174,13.08542]],[[80.28152,13.08551],[80.28174,13.08542]],[[80.28348,13.08584],[80.28348,13.08585]],[[80.28348,13.08585],[80.28349,13.08585]],[[80.28157,13.08767],[80.28156,13.08768]],[[80.28127,13.08521],[80.28128,13.08521]],[[80.27979,13.08564],[80.27978,13.08564]],[[80.28094,13.08672],[80.28092,13.08674]],[[80.28175,13.08543],[80.28134,13.08559],[80.28134,13.08569]],[[80.28182,13.08572],[80.28283,13.08562]],[[80.28153,13.08575],[80.28174,13.08573]],[[80.28156,13.08767],[80.28127,13.08772]],[[80.28127,13.08772],[80.28127,13.08772]],[[80.28127,13.08772],[80.28123,13.08772]],[[80.27951,13.08547],[80.27951,13.08546]],[[80.28128,13.08521],[80.28129,13.08521]],[[80.27909,13.08379],[80.27909,13.08378]],[[80.28135,13.08803],[80.28135,13.08803]]]},"220903":{"name":"11 KV MOORMARKET-2","code":"220903","ss_code":"2209","volt":"11","len":1.15,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.27882,13.0827],[80.27867,13.08233],[80.27867,13.08223],[80.27798,13.08219],[80.27792,13.08212],[80.27769,13.0821]],[[80.2803,13.08558],[80.27987,13.08549]],[[80.2811,13.08627],[80.28098,13.08573],[80.2803,13.08558]],[[80.27762,13.08209],[80.27621,13.08195],[80.27622,13.08171]],[[80.28177,13.08798],[80.28172,13.08802],[80.28163,13.08792],[80.28127,13.08679]],[[80.27622,13.08171],[80.27614,13.08162],[80.27618,13.08138],[80.27626,13.08138]],[[80.27931,13.08437],[80.27921,13.08366],[80.27882,13.0827]],[[80.27769,13.0821],[80.27762,13.08209]],[[80.27987,13.08549],[80.27978,13.08547],[80.27963,13.08533]],[[80.28127,13.08679],[80.2811,13.08627]],[[80.27963,13.08533],[80.27945,13.08504],[80.27933,13.08462],[80.27931,13.08437]]]},"220904":{"name":"11 KV MINT","code":"220904","ss_code":"2209","volt":"11","len":3.31,"dts":19,"cons":2885,"type":"MultiLineString","coords":[[[80.27642,13.08509],[80.27642,13.08509]],[[80.27724,13.08628],[80.27724,13.08629]],[[80.27591,13.08564],[80.27592,13.08555]],[[80.27608,13.08555],[80.27607,13.08555]],[[80.27608,13.08555],[80.27608,13.08556]],[[80.27649,13.08491],[80.27782,13.08487]],[[80.27888,13.08354],[80.27913,13.08343],[80.27871,13.0824],[80.2788,13.08236],[80.27903,13.08242]],[[80.27608,13.08555],[80.27608,13.08555]],[[80.27809,13.08237],[80.27809,13.08237]],[[80.27843,13.08578],[80.27843,13.08578]],[[80.27995,13.08551],[80.27978,13.08547],[80.27966,13.08538]],[[80.27825,13.08345],[80.27807,13.08347],[80.27807,13.08353],[80.27768,13.08353]],[[80.2815,13.08753],[80.28107,13.08618],[80.28097,13.08573],[80.27995,13.08551]],[[80.27809,13.08237],[80.27813,13.08334],[80.27819,13.08343],[80.27833,13.08348]],[[80.27833,13.08348],[80.27833,13.08349]],[[80.28178,13.08799],[80.28172,13.08803],[80.28163,13.08793],[80.2815,13.08753]],[[80.27843,13.08578],[80.27839,13.08554]],[[80.27904,13.08243],[80.27903,13.08243]],[[80.27601,13.08511],[80.27642,13.08512]],[[80.27641,13.08509],[80.27642,13.08509]],[[80.27642,13.08509],[80.27642,13.08512]],[[80.27642,13.08512],[80.27642,13.08512]],[[80.27644,13.08477],[80.27644,13.08477]],[[80.27716,13.08351],[80.27715,13.0835]],[[80.27767,13.08353],[80.27716,13.08351]],[[80.27606,13.08461],[80.27606,13.08461]],[[80.27642,13.08509],[80.27642,13.08509]],[[80.27642,13.08509],[80.27648,13.08509]],[[80.27648,13.08509],[80.27649,13.08478]],[[80.27649,13.08478],[80.27644,13.08476]],[[80.27591,13.086],[80.2759,13.086]],[[80.27889,13.08355],[80.27888,13.08355]],[[80.27768,13.08353],[80.27768,13.08353]],[[80.27642,13.08512],[80.2771,13.08513],[80.27708,13.08518]],[[80.27642,13.08512],[80.27642,13.08512]],[[80.27642,13.08512],[80.27642,13.08509]],[[80.27903,13.08242],[80.27904,13.08242]],[[80.27889,13.08355],[80.27888,13.08355]],[[80.27608,13.08555],[80.27592,13.08555]],[[80.27591,13.086],[80.27591,13.086]],[[80.27821,13.08427],[80.27818,13.08392]],[[80.27606,13.08462],[80.27601,13.08482]],[[80.27843,13.08578],[80.27843,13.08578]],[[80.27879,13.08331],[80.27878,13.0833]],[[80.27878,13.0833],[80.27878,13.0833]],[[80.27621,13.08325],[80.27619,13.08326]],[[80.27904,13.08242],[80.27904,13.08243]],[[80.27781,13.08487],[80.27782,13.08487]],[[80.27591,13.08564],[80.27588,13.086]],[[80.27843,13.08577],[80.27843,13.08578]],[[80.27616,13.08365],[80.27675,13.08369]],[[80.27818,13.08391],[80.27818,13.08391]],[[80.27708,13.08518],[80.27717,13.08612],[80.27726,13.08612],[80.27728,13.08628],[80.27724,13.08629]],[[80.27725,13.08492],[80.27725,13.08488]],[[80.27599,13.08505],[80.27598,13.0851],[80.27642,13.08512]],[[80.27642,13.08512],[80.27642,13.08512]],[[80.27642,13.08512],[80.2771,13.08513],[80.27708,13.08519]],[[80.27724,13.08627],[80.27724,13.08628]],[[80.27616,13.08366],[80.27605,13.08443]],[[80.27675,13.08369],[80.27675,13.08368]],[[80.27675,13.08368],[80.27675,13.08369]],[[80.27616,13.08366],[80.27675,13.08369]],[[80.27619,13.08326],[80.27616,13.08365]],[[80.27649,13.08491],[80.27725,13.08488]],[[80.27725,13.08492],[80.27725,13.08491]],[[80.27725,13.08492],[80.27725,13.08488]],[[80.27649,13.08491],[80.27648,13.08509]],[[80.27648,13.08509],[80.27642,13.08509]],[[80.27601,13.08482],[80.27599,13.08498]],[[80.27606,13.08461],[80.27606,13.08461]],[[80.27606,13.08461],[80.27608,13.0846]],[[80.27605,13.08443],[80.27606,13.08461]],[[80.27606,13.08461],[80.27606,13.08461]],[[80.27622,13.08325],[80.27618,13.08347],[80.27666,13.0835]],[[80.27666,13.0835],[80.27714,13.0835]],[[80.27592,13.08555],[80.27607,13.08555]],[[80.27675,13.08368],[80.27675,13.08368]],[[80.27818,13.08391],[80.27814,13.08347],[80.27832,13.08348]],[[80.27966,13.08538],[80.2795,13.08513],[80.27837,13.08536],[80.27843,13.08577]],[[80.27888,13.08355],[80.27879,13.08366],[80.27833,13.08348]],[[80.27833,13.08348],[80.27832,13.08348]],[[80.27832,13.08348],[80.27825,13.08345]],[[80.27889,13.08355],[80.27879,13.08347],[80.27887,13.08341],[80.27879,13.08331]],[[80.27889,13.08355],[80.27888,13.08354]],[[80.27708,13.08518],[80.27708,13.08518]],[[80.27878,13.0833],[80.27878,13.08331]],[[80.27644,13.08477],[80.27644,13.08478]],[[80.27621,13.08325],[80.27622,13.08325]],[[80.27839,13.08554],[80.27821,13.08427]],[[80.27642,13.08509],[80.27641,13.08509]],[[80.27644,13.08478],[80.27649,13.08478]],[[80.27649,13.08478],[80.27649,13.08491]],[[80.27723,13.08628],[80.27724,13.08628]],[[80.27768,13.08353],[80.27768,13.08353]],[[80.27924,13.0837],[80.27924,13.08371]],[[80.27599,13.08498],[80.27599,13.08505]],[[80.27889,13.08355],[80.27889,13.08355]],[[80.27781,13.08486],[80.27781,13.08487]],[[80.27606,13.08461],[80.27606,13.08462]],[[80.27809,13.08237],[80.27809,13.08237]],[[80.27714,13.0835],[80.27715,13.0835]],[[80.27708,13.08519],[80.27708,13.08518]],[[80.27768,13.08353],[80.27767,13.08353]],[[80.27904,13.08243],[80.27902,13.0825],[80.2791,13.08254],[80.27914,13.08296],[80.2793,13.08339],[80.27931,13.08369],[80.27924,13.0837]],[[80.27708,13.08518],[80.27708,13.08518]],[[80.27588,13.086],[80.27591,13.086]],[[80.27904,13.08242],[80.27904,13.08243]],[[80.27781,13.08487],[80.27781,13.08487]],[[80.27818,13.08392],[80.27818,13.08391]],[[80.27621,13.08325],[80.27621,13.08325]],[[80.27621,13.08325],[80.27622,13.08325]],[[80.27644,13.08476],[80.27644,13.08477]],[[80.27808,13.08237],[80.27809,13.08237]],[[80.27642,13.08509],[80.27642,13.08509]],[[80.27781,13.08486],[80.27725,13.08488]],[[80.27596,13.08526],[80.27601,13.08511]],[[80.27606,13.08461],[80.27606,13.08461]],[[80.27843,13.08578],[80.27843,13.08578]],[[80.27832,13.08348],[80.27832,13.08348]],[[80.27832,13.08348],[80.27818,13.08344],[80.27812,13.08334],[80.27808,13.08237]],[[80.27833,13.08349],[80.27879,13.08366],[80.27889,13.08355]],[[80.27818,13.08391],[80.27818,13.08391]],[[80.27715,13.0835],[80.27715,13.08351]],[[80.27592,13.08555],[80.27596,13.08526]]]},"220905":{"name":"11 KV UMBERSON","code":"220905","ss_code":"2209","volt":"11","len":0.83,"dts":6,"cons":1227,"type":"MultiLineString","coords":[[[80.28506,13.09013],[80.28505,13.09013]],[[80.28499,13.08941],[80.28499,13.08942]],[[80.28506,13.09013],[80.28506,13.09014]],[[80.28527,13.09069],[80.28526,13.09069]],[[80.28526,13.09069],[80.28502,13.0907],[80.28518,13.0914],[80.2848,13.09148]],[[80.28527,13.09069],[80.28528,13.09069]],[[80.28512,13.08945],[80.28511,13.08946]],[[80.28499,13.08941],[80.28498,13.08942]],[[80.28478,13.09148],[80.28479,13.09148]],[[80.28479,13.09148],[80.28479,13.09148]],[[80.28498,13.08942],[80.28506,13.09013]],[[80.28527,13.09069],[80.28527,13.09069]],[[80.28527,13.09069],[80.28527,13.09069]],[[80.28479,13.09148],[80.28479,13.09148]],[[80.28511,13.08946],[80.28512,13.08945]],[[80.28499,13.08942],[80.28498,13.08947],[80.28511,13.08946]],[[80.28527,13.09069],[80.28527,13.09069]],[[80.28174,13.08793],[80.28169,13.08799],[80.28178,13.08807],[80.28206,13.08819],[80.28228,13.08822],[80.28484,13.0883],[80.28498,13.08941]],[[80.28498,13.08941],[80.28499,13.08941]],[[80.28527,13.09069],[80.28527,13.09069]],[[80.28511,13.08946],[80.28511,13.08946]],[[80.28506,13.09013],[80.28506,13.09013]],[[80.28506,13.09013],[80.28505,13.09013]],[[80.28499,13.08941],[80.28498,13.08941]],[[80.2848,13.09148],[80.28479,13.09148]],[[80.28506,13.09014],[80.2851,13.09067],[80.28526,13.09069]],[[80.28526,13.09069],[80.28527,13.09069]]]},"220906":{"name":"11 KV PWD","code":"220906","ss_code":"2209","volt":"11","len":2.75,"dts":16,"cons":3187,"type":"MultiLineString","coords":[[[80.28657,13.10003],[80.2867,13.10002]],[[80.28593,13.09781],[80.28593,13.09781]],[[80.28431,13.08839],[80.28434,13.08853]],[[80.28174,13.08793],[80.28169,13.08799],[80.28185,13.08812],[80.28208,13.0882],[80.28244,13.08823]],[[80.28594,13.09778],[80.28594,13.09772]],[[80.28594,13.09772],[80.2857,13.09631],[80.28575,13.0963]],[[80.28653,13.09749],[80.28653,13.09749]],[[80.28348,13.08848],[80.28374,13.0885]],[[80.28374,13.0885],[80.28349,13.08848]],[[80.2862,13.09771],[80.2862,13.09772]],[[80.28594,13.09778],[80.28593,13.09778]],[[80.28593,13.09778],[80.28591,13.09777]],[[80.28593,13.09781],[80.28593,13.09781]],[[80.28435,13.08853],[80.28481,13.08855]],[[80.28349,13.08848],[80.28349,13.08849]],[[80.28349,13.08849],[80.28349,13.08849]],[[80.28244,13.08823],[80.28257,13.08823]],[[80.28434,13.08853],[80.28434,13.08853]],[[80.28434,13.08853],[80.28435,13.08853]],[[80.28397,13.09639],[80.28397,13.09639]],[[80.28575,13.0963],[80.28575,13.0963]],[[80.28593,13.0978],[80.28593,13.09781]],[[80.28574,13.0963],[80.285,13.09641]],[[80.285,13.09641],[80.28489,13.09597]],[[80.28489,13.09597],[80.28484,13.09597]],[[80.28324,13.09672],[80.28324,13.09671]],[[80.28484,13.09597],[80.28483,13.09597]],[[80.28527,13.09069],[80.28511,13.0907]],[[80.28433,13.08893],[80.28439,13.08891],[80.28432,13.08855],[80.28435,13.08853]],[[80.28653,13.09749],[80.28655,13.09763],[80.28619,13.09768],[80.2862,13.09771]],[[80.28561,13.09367],[80.28575,13.0946]],[[80.28398,13.0964],[80.28397,13.09639]],[[80.28484,13.09597],[80.28484,13.09598]],[[80.2867,13.10002],[80.28664,13.0989]],[[80.28433,13.08892],[80.28433,13.08893]],[[80.28575,13.0963],[80.28575,13.0963]],[[80.28545,13.09133],[80.28546,13.09134]],[[80.28593,13.09781],[80.28594,13.09778]],[[80.28511,13.0907],[80.28502,13.09071]],[[80.28434,13.08853],[80.28376,13.08848]],[[80.28374,13.0885],[80.28434,13.08853]],[[80.28434,13.08853],[80.28434,13.08853]],[[80.28519,13.09141],[80.28528,13.09153]],[[80.28591,13.09777],[80.28591,13.09776]],[[80.28376,13.08848],[80.28375,13.08848]],[[80.28257,13.08823],[80.28321,13.08825]],[[80.28545,13.09133],[80.28545,13.09133]],[[80.28409,13.08828],[80.28431,13.08829],[80.28431,13.08839]],[[80.28518,13.09138],[80.28545,13.09133]],[[80.28397,13.09639],[80.28397,13.09639]],[[80.28661,13.09892],[80.28664,13.0989]],[[80.28569,13.09464],[80.28569,13.09464]],[[80.28575,13.0963],[80.28574,13.0963]],[[80.28661,13.09891],[80.28661,13.09892]],[[80.28575,13.0946],[80.28569,13.09463]],[[80.28664,13.0989],[80.28661,13.09891]],[[80.28435,13.08853],[80.28431,13.08855],[80.28438,13.08891],[80.28433,13.08892]],[[80.28321,13.08825],[80.28409,13.08828]],[[80.2862,13.09772],[80.28619,13.09768],[80.28594,13.09772]],[[80.28594,13.09772],[80.28593,13.09778]],[[80.28593,13.09778],[80.28593,13.09778]],[[80.28593,13.09778],[80.28593,13.0978]],[[80.28375,13.08848],[80.28374,13.08848]],[[80.28591,13.09776],[80.28593,13.09778]],[[80.28593,13.09778],[80.28594,13.09778]],[[80.28545,13.09133],[80.28546,13.09133]],[[80.28664,13.0989],[80.28654,13.09749]],[[80.28374,13.08848],[80.28374,13.0885]],[[80.28374,13.0885],[80.28374,13.0885]],[[80.28591,13.09776],[80.28592,13.09776]],[[80.28591,13.09776],[80.28591,13.09776]],[[80.28576,13.0963],[80.28575,13.0963]],[[80.28375,13.08848],[80.28375,13.08848]],[[80.2862,13.09772],[80.28619,13.09772]],[[80.28502,13.09071],[80.28516,13.09129]],[[80.28324,13.09672],[80.28324,13.09672]],[[80.28397,13.09639],[80.284,13.09656]],[[80.284,13.09656],[80.28324,13.09664],[80.28324,13.09671]],[[80.28546,13.09133],[80.28519,13.09141]],[[80.28534,13.09193],[80.28561,13.09367]],[[80.28324,13.09671],[80.28324,13.09672]],[[80.28528,13.09069],[80.28528,13.09069]],[[80.28653,13.09749],[80.28653,13.09749]],[[80.28349,13.08849],[80.28348,13.08848]],[[80.2862,13.09772],[80.2862,13.09772]],[[80.28656,13.10003],[80.28657,13.10003]],[[80.28433,13.08892],[80.28433,13.08892]],[[80.28661,13.09891],[80.28661,13.09891]],[[80.28569,13.09465],[80.28588,13.09627],[80.28576,13.0963]],[[80.28575,13.0963],[80.28575,13.0963]],[[80.28484,13.09597],[80.28484,13.09598]],[[80.28569,13.09464],[80.28569,13.09465]],[[80.28516,13.09129],[80.28518,13.09138]],[[80.28481,13.08855],[80.28497,13.0898],[80.28501,13.09067],[80.28528,13.09069]],[[80.28528,13.09069],[80.28527,13.09069]],[[80.28569,13.09463],[80.28569,13.09464]],[[80.28483,13.09597],[80.28489,13.09597]],[[80.28489,13.09597],[80.285,13.09641]],[[80.285,13.09641],[80.284,13.09656]],[[80.284,13.09656],[80.28398,13.0964]],[[80.28484,13.09597],[80.28484,13.09597]],[[80.28528,13.09153],[80.28534,13.09193]],[[80.28654,13.09749],[80.28653,13.09749]],[[80.28433,13.08892],[80.28433,13.08892]],[[80.28661,13.09891],[80.28661,13.09891]],[[80.28349,13.08848],[80.28349,13.08849]],[[80.28349,13.08849],[80.28349,13.08849]]]},"220907":{"name":"11 KV EAST GT","code":"220907","ss_code":"2209","volt":"11","len":1.88,"dts":10,"cons":925,"type":"MultiLineString","coords":[[[80.28701,13.08996],[80.28702,13.08999],[80.28695,13.09],[80.28634,13.09005]],[[80.28634,13.09005],[80.28609,13.09007]],[[80.28609,13.09007],[80.28609,13.09007]],[[80.28609,13.09007],[80.2856,13.09009],[80.28567,13.09053],[80.2851,13.09064],[80.28498,13.08947],[80.28512,13.08945]],[[80.28563,13.08866],[80.28563,13.08861]],[[80.28687,13.08866],[80.28687,13.08866]],[[80.28687,13.08866],[80.28696,13.08871]],[[80.28696,13.0887],[80.28691,13.08871],[80.28688,13.08866]],[[80.28688,13.08866],[80.28688,13.08866]],[[80.2824,13.08822],[80.28259,13.08822]],[[80.28332,13.08766],[80.28333,13.08766]],[[80.28635,13.09008],[80.28609,13.09008]],[[80.28609,13.09008],[80.28609,13.09008]],[[80.28609,13.09008],[80.28608,13.09008]],[[80.287,13.08997],[80.287,13.08997]],[[80.28563,13.0886],[80.28563,13.08865]],[[80.28512,13.08945],[80.28512,13.08945]],[[80.28609,13.09008],[80.28609,13.09008]],[[80.287,13.08966],[80.287,13.08967]],[[80.28585,13.09068],[80.28585,13.09068]],[[80.28621,13.09065],[80.28621,13.09065]],[[80.28696,13.08871],[80.287,13.08966]],[[80.28621,13.09065],[80.28622,13.09065]],[[80.28661,13.09069],[80.28621,13.0907],[80.28621,13.09065]],[[80.28333,13.08766],[80.28333,13.08766]],[[80.28651,13.08972],[80.28651,13.08973]],[[80.28332,13.08766],[80.28332,13.08767]],[[80.28651,13.08973],[80.28652,13.09002],[80.28634,13.09005]],[[80.28634,13.09005],[80.28635,13.09008]],[[80.28332,13.08767],[80.2836,13.08767]],[[80.2836,13.08767],[80.28361,13.08812],[80.28357,13.08825],[80.28523,13.08829],[80.28522,13.08859],[80.28563,13.0886]],[[80.28688,13.08866],[80.28687,13.08866]],[[80.287,13.08967],[80.287,13.08967]],[[80.28624,13.09065],[80.28641,13.09064],[80.28635,13.09008]],[[80.28585,13.09068],[80.28586,13.09068]],[[80.28176,13.08796],[80.28171,13.088],[80.28179,13.08807],[80.28214,13.0882]],[[80.28603,13.09001],[80.28609,13.09007]],[[80.28609,13.09007],[80.28609,13.09008]],[[80.28563,13.08866],[80.28563,13.08865]],[[80.28608,13.09008],[80.28609,13.09008]],[[80.28609,13.09008],[80.28609,13.09008]],[[80.28333,13.08766],[80.28332,13.08766]],[[80.28603,13.09001],[80.28603,13.09002]],[[80.28609,13.09008],[80.28609,13.09007]],[[80.28609,13.09007],[80.28609,13.09002],[80.28604,13.09001]],[[80.28688,13.08866],[80.28688,13.08865]],[[80.28563,13.08866],[80.28563,13.08866]],[[80.28651,13.08972],[80.28651,13.08972]],[[80.287,13.08998],[80.28657,13.09],[80.28655,13.08972],[80.28651,13.08972]],[[80.28622,13.09065],[80.28585,13.09068]],[[80.28635,13.09008],[80.28609,13.09008]],[[80.28609,13.09008],[80.28609,13.09008]],[[80.287,13.08967],[80.287,13.08996]],[[80.287,13.08997],[80.28701,13.08996]],[[80.28586,13.09068],[80.28624,13.09065]],[[80.28604,13.09001],[80.28603,13.09001]],[[80.28603,13.09001],[80.28603,13.09001]],[[80.287,13.08967],[80.287,13.08967]],[[80.28688,13.08866],[80.28688,13.08866]],[[80.28651,13.08972],[80.28651,13.08972]],[[80.287,13.08997],[80.287,13.08998]],[[80.28563,13.08861],[80.28687,13.08866]],[[80.28687,13.08866],[80.28688,13.08866]],[[80.28688,13.08866],[80.28695,13.08866],[80.28696,13.0887]],[[80.28214,13.0882],[80.2824,13.08822]],[[80.28661,13.09069],[80.28661,13.09069]],[[80.28621,13.09065],[80.28621,13.09065]],[[80.287,13.08997],[80.287,13.08997]],[[80.287,13.08996],[80.287,13.08997]],[[80.28585,13.09068],[80.28585,13.09068]],[[80.28563,13.08866],[80.28563,13.08866]],[[80.28259,13.08822],[80.28356,13.08825],[80.2836,13.08812],[80.2836,13.08767]],[[80.2836,13.08767],[80.28333,13.08766]]]},"220909":{"name":"11 KV WEST GT-1","code":"220909","ss_code":"2209","volt":"11","len":1.71,"dts":12,"cons":5171,"type":"MultiLineString","coords":[[[80.27966,13.08893],[80.27966,13.08893]],[[80.27966,13.08892],[80.27961,13.08893],[80.27965,13.08923],[80.27897,13.0894]],[[80.27966,13.08893],[80.27966,13.08892]],[[80.28074,13.08947],[80.28074,13.08946]],[[80.28149,13.09064],[80.28149,13.09065]],[[80.28149,13.09063],[80.28149,13.09064]],[[80.28149,13.09064],[80.28149,13.09064]],[[80.28131,13.08932],[80.2813,13.08932]],[[80.27969,13.08907],[80.27969,13.08907]],[[80.28074,13.08947],[80.28074,13.08946]],[[80.28149,13.09064],[80.28149,13.09064]],[[80.28074,13.08947],[80.28074,13.08947]],[[80.27966,13.08893],[80.27966,13.08892]],[[80.27969,13.08908],[80.27969,13.08907]],[[80.28149,13.09064],[80.28149,13.09065]],[[80.2813,13.08931],[80.28131,13.08931]],[[80.28131,13.08931],[80.28123,13.08877]],[[80.28123,13.08877],[80.28083,13.08883],[80.28053,13.08898],[80.27972,13.08923],[80.27966,13.08894]],[[80.28131,13.08875],[80.2813,13.08875]],[[80.28129,13.08875],[80.28085,13.08882],[80.28049,13.08899],[80.27972,13.08922],[80.27969,13.08908]],[[80.2813,13.08932],[80.2813,13.08931]],[[80.28142,13.09002],[80.28131,13.08932]],[[80.28131,13.08932],[80.28131,13.08932]],[[80.27966,13.08894],[80.27966,13.08893]],[[80.2804,13.0901],[80.28041,13.09014]],[[80.28041,13.09014],[80.28143,13.09012],[80.28149,13.09063]],[[80.28074,13.08946],[80.28071,13.08945],[80.28075,13.09013],[80.28041,13.09014]],[[80.28041,13.09014],[80.2804,13.09011]],[[80.2804,13.09011],[80.2804,13.09011]],[[80.2813,13.08875],[80.2813,13.08875]],[[80.27897,13.0894],[80.27898,13.0894]],[[80.2813,13.08875],[80.28129,13.08875]],[[80.2813,13.08875],[80.28123,13.08877]],[[80.28123,13.08877],[80.28131,13.08931]],[[80.28131,13.08931],[80.28131,13.08932]],[[80.28131,13.08932],[80.28142,13.09009],[80.28079,13.09012],[80.28074,13.08947]],[[80.28149,13.09065],[80.28142,13.09002]],[[80.28174,13.08794],[80.28134,13.08811],[80.28145,13.08863],[80.28129,13.08866],[80.28131,13.08875]],[[80.27966,13.08893],[80.27966,13.08893]],[[80.27966,13.08893],[80.27966,13.08893]],[[80.2804,13.09011],[80.2804,13.09011]],[[80.2804,13.09011],[80.2804,13.0901]],[[80.2813,13.08932],[80.28131,13.08932]],[[80.27966,13.08893],[80.27966,13.08893]],[[80.27966,13.08893],[80.27966,13.08893]],[[80.28074,13.08947],[80.28074,13.08947]],[[80.2813,13.08875],[80.2813,13.08875]],[[80.28149,13.09065],[80.28168,13.09191],[80.28164,13.09197]],[[80.28169,13.09245],[80.28175,13.09245],[80.28166,13.09197]],[[80.27966,13.08892],[80.27969,13.08906]],[[80.28164,13.09197],[80.28165,13.09197]],[[80.28165,13.09196],[80.28165,13.09197]],[[80.27969,13.08906],[80.27969,13.08907]],[[80.28165,13.09197],[80.28166,13.09197]]]},"220910":{"name":"11 KV PORT TRUST","code":"220910","ss_code":"2209","volt":"11","len":1.47,"dts":2,"cons":6,"type":"MultiLineString","coords":[[[80.28661,13.08517],[80.2868,13.08515]],[[80.28378,13.08699],[80.28378,13.087]],[[80.28362,13.08698],[80.28368,13.08653],[80.28365,13.0864],[80.28357,13.0864],[80.28356,13.08627]],[[80.28362,13.08625],[80.28362,13.08611]],[[80.28172,13.08791],[80.28168,13.08794],[80.28174,13.08802],[80.2819,13.08811]],[[80.28512,13.0853],[80.2854,13.08528]],[[80.28427,13.08547],[80.28481,13.08554],[80.28513,13.08551]],[[80.2854,13.08528],[80.28661,13.08517]],[[80.2868,13.08515],[80.28802,13.08511],[80.28847,13.08518],[80.28873,13.08528],[80.28901,13.08546]],[[80.28901,13.08546],[80.2892,13.08561],[80.28915,13.085],[80.28909,13.08482]],[[80.28513,13.08551],[80.28512,13.0853]],[[80.28513,13.08551],[80.28513,13.08552]],[[80.28513,13.08552],[80.28513,13.08551]],[[80.28513,13.08551],[80.28513,13.08552]],[[80.28513,13.08551],[80.28513,13.08551]],[[80.2819,13.08811],[80.28194,13.08813]],[[80.28325,13.08824],[80.28335,13.08824]],[[80.28335,13.08824],[80.28347,13.08824]],[[80.28378,13.08698],[80.28362,13.08698]],[[80.28902,13.08353],[80.28902,13.08353]],[[80.28359,13.08805],[80.28361,13.08712]],[[80.28194,13.08813],[80.28204,13.08816]],[[80.28902,13.08356],[80.28902,13.08353]],[[80.28257,13.08821],[80.28301,13.08823]],[[80.28362,13.08698],[80.28378,13.087]],[[80.28378,13.08698],[80.28378,13.08699]],[[80.28233,13.08821],[80.28257,13.08821]],[[80.28356,13.08627],[80.28362,13.08625]],[[80.28314,13.08823],[80.28325,13.08824]],[[80.28417,13.08546],[80.28427,13.08547]],[[80.28204,13.08816],[80.28233,13.08821]],[[80.28909,13.08482],[80.28912,13.08356],[80.28902,13.08356]],[[80.28378,13.08699],[80.28378,13.08699]],[[80.28361,13.08712],[80.28362,13.08698]],[[80.28301,13.08823],[80.28314,13.08823]],[[80.28347,13.08824],[80.28355,13.08824],[80.28359,13.08805]],[[80.28362,13.08611],[80.28363,13.08555],[80.28417,13.08546]]]},"220911":{"name":"11 KV WEST GT-2","code":"220911","ss_code":"2209","volt":"11","len":1.16,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.28138,13.08874],[80.28083,13.08882],[80.28002,13.08912]],[[80.27984,13.08917],[80.27971,13.08922],[80.27972,13.08927],[80.27898,13.08946],[80.27867,13.0897],[80.27784,13.0901],[80.2773,13.09043],[80.27806,13.09311],[80.27746,13.09325],[80.27752,13.09365],[80.27653,13.09376],[80.27654,13.0938]],[[80.2817,13.08804],[80.28149,13.08813]],[[80.28002,13.08912],[80.27984,13.08917]],[[80.28173,13.08792],[80.28176,13.08799],[80.2817,13.08804]],[[80.28149,13.08813],[80.28145,13.08817],[80.28157,13.0887],[80.28138,13.08874]]]},"220912":{"name":"11 KV PARRY&CO","code":"220912","ss_code":"2209","volt":"11","len":1.92,"dts":3,"cons":492,"type":"MultiLineString","coords":[[[80.29088,13.08968],[80.29101,13.0901],[80.29107,13.09014]],[[80.29107,13.09014],[80.29107,13.09014]],[[80.29107,13.09014],[80.29107,13.09014]],[[80.28786,13.08848],[80.28785,13.08848]],[[80.28785,13.08848],[80.28974,13.08868],[80.28973,13.08887],[80.29039,13.08898],[80.29047,13.08909],[80.29065,13.08972],[80.2905,13.08974],[80.29035,13.0893]],[[80.29035,13.0893],[80.29035,13.08929]],[[80.29035,13.08929],[80.29035,13.08928]],[[80.28989,13.08942],[80.28989,13.08942]],[[80.29036,13.08929],[80.29035,13.08928]],[[80.28175,13.08794],[80.28168,13.08799],[80.28173,13.08805],[80.28208,13.0882],[80.28368,13.08827]],[[80.29088,13.08968],[80.29087,13.08968]],[[80.29088,13.08968],[80.29088,13.08968]],[[80.28787,13.08848],[80.28786,13.08848]],[[80.28749,13.08849],[80.28787,13.08848]],[[80.29088,13.08968],[80.29087,13.08968]],[[80.28562,13.08835],[80.28749,13.08849]],[[80.28443,13.08829],[80.28562,13.08835]],[[80.28786,13.08848],[80.28785,13.08848]],[[80.29036,13.08929],[80.29036,13.08929]],[[80.29036,13.08929],[80.29036,13.08929]],[[80.29036,13.08929],[80.29036,13.0893]],[[80.29036,13.0893],[80.29051,13.08974],[80.29065,13.08972],[80.29046,13.08909],[80.29038,13.08899],[80.2899,13.08892],[80.28996,13.0894],[80.28989,13.08942]],[[80.28785,13.08848],[80.2875,13.08848],[80.2871,13.08739],[80.28795,13.08709],[80.28806,13.08692],[80.28818,13.08702],[80.28812,13.08724]],[[80.29035,13.08928],[80.29036,13.08929]],[[80.29107,13.09014],[80.29106,13.09015]],[[80.28368,13.08827],[80.28443,13.08829]],[[80.28812,13.08724],[80.28812,13.08723]],[[80.29088,13.08967],[80.29088,13.08968]],[[80.29036,13.08929],[80.29036,13.0893]],[[80.29036,13.0893],[80.29035,13.0893]],[[80.29035,13.0893],[80.29051,13.08975],[80.29088,13.08967]],[[80.28786,13.08848],[80.28786,13.08848]],[[80.29035,13.08928],[80.29035,13.08929]],[[80.29035,13.08929],[80.29035,13.08929]]]},"220918":{"name":"11 KV ANANDA BAVAN","code":"220918","ss_code":"2209","volt":"11","len":0.47,"dts":5,"cons":1075,"type":"MultiLineString","coords":[[[80.27898,13.0894],[80.27897,13.0894]],[[80.28085,13.08874],[80.28084,13.08874]],[[80.27898,13.0894],[80.27898,13.0894]],[[80.28086,13.08874],[80.28085,13.08874]],[[80.27964,13.08924],[80.27964,13.08924]],[[80.27963,13.08924],[80.27898,13.0894]],[[80.27964,13.08923],[80.27964,13.08924]],[[80.28084,13.08874],[80.28055,13.08887]],[[80.27964,13.08924],[80.27963,13.08924]],[[80.28054,13.08888],[80.28054,13.08888]],[[80.27898,13.0894],[80.27898,13.0894]],[[80.28085,13.08874],[80.28085,13.08874]],[[80.27898,13.0894],[80.27898,13.0894]],[[80.28054,13.08888],[80.28054,13.08888]],[[80.28054,13.08888],[80.28024,13.08901],[80.27966,13.08916],[80.27964,13.08923]],[[80.28055,13.08887],[80.28054,13.08888]],[[80.27897,13.0894],[80.27899,13.08948],[80.27893,13.08954],[80.279,13.08995]],[[80.279,13.08995],[80.27898,13.08995]],[[80.28173,13.08792],[80.28134,13.08811],[80.28145,13.08864],[80.28086,13.08874]]]},"220919":{"name":"11 KV IYYAPILLAI","code":"220919","ss_code":"2209","volt":"11","len":2.12,"dts":12,"cons":3922,"type":"MultiLineString","coords":[[[80.278,13.08692],[80.278,13.08691]],[[80.27843,13.08578],[80.27843,13.08578]],[[80.27857,13.08674],[80.278,13.08685],[80.278,13.08692]],[[80.28034,13.08829],[80.28034,13.08828]],[[80.27932,13.08875],[80.27931,13.08875]],[[80.27869,13.08784],[80.2786,13.08685]],[[80.27962,13.08838],[80.27964,13.08869]],[[80.27964,13.08869],[80.27932,13.08871],[80.27932,13.08875]],[[80.27766,13.0874],[80.27766,13.0874]],[[80.2786,13.08685],[80.2786,13.08685]],[[80.28034,13.08829],[80.28034,13.08828]],[[80.27932,13.08875],[80.27931,13.08875]],[[80.2786,13.08684],[80.27857,13.08674]],[[80.28035,13.08829],[80.27959,13.08835]],[[80.27959,13.08835],[80.27945,13.08741]],[[80.27945,13.08741],[80.27936,13.08675]],[[80.27857,13.08673],[80.27847,13.08611]],[[80.27802,13.088],[80.27801,13.08798]],[[80.27801,13.08798],[80.27762,13.08805]],[[80.27808,13.08847],[80.27808,13.08842],[80.27871,13.08833]],[[80.27808,13.08847],[80.27808,13.08847]],[[80.27932,13.08875],[80.27932,13.08875]],[[80.278,13.08691],[80.2781,13.08691],[80.27815,13.08731],[80.27766,13.08739]],[[80.27803,13.088],[80.27802,13.088]],[[80.27966,13.08892],[80.27966,13.08893]],[[80.28035,13.08829],[80.28034,13.08829]],[[80.27936,13.08673],[80.27945,13.08741]],[[80.27945,13.08741],[80.27959,13.08835]],[[80.27959,13.08835],[80.27964,13.08869]],[[80.27964,13.08869],[80.27966,13.08892]],[[80.27809,13.08847],[80.27808,13.08847]],[[80.2786,13.08685],[80.2786,13.08685]],[[80.278,13.08691],[80.278,13.08691]],[[80.27765,13.0874],[80.27766,13.0874]],[[80.28033,13.08829],[80.27962,13.08837]],[[80.28034,13.08829],[80.28033,13.08829]],[[80.27871,13.08833],[80.27808,13.08842],[80.27809,13.08847]],[[80.27847,13.08611],[80.27843,13.08578]],[[80.27803,13.088],[80.27802,13.088]],[[80.27936,13.08674],[80.27936,13.08674]],[[80.27803,13.088],[80.27803,13.088]],[[80.28178,13.08798],[80.28171,13.08803],[80.28166,13.08798],[80.28135,13.08811],[80.28145,13.08865],[80.28081,13.08876],[80.28067,13.08827],[80.28035,13.08829]],[[80.27962,13.08837],[80.27962,13.08838]],[[80.2786,13.08685],[80.2786,13.08684]],[[80.27962,13.08837],[80.27961,13.08837]],[[80.27962,13.08837],[80.27962,13.08837]],[[80.27752,13.08807],[80.27726,13.08812],[80.2773,13.08832]],[[80.2773,13.08831],[80.27727,13.08812],[80.27801,13.08798]],[[80.27801,13.08798],[80.27869,13.08788],[80.27869,13.08784]],[[80.27871,13.08833],[80.27863,13.0879],[80.27803,13.088]],[[80.28034,13.08829],[80.28035,13.08829]],[[80.27803,13.088],[80.27803,13.088]],[[80.27936,13.08674],[80.27936,13.08673]],[[80.27931,13.08875],[80.2793,13.08871],[80.27877,13.08874],[80.27871,13.08833]],[[80.2773,13.08832],[80.2773,13.08832]],[[80.27766,13.08739],[80.27766,13.0874]],[[80.27932,13.08875],[80.27932,13.08875]],[[80.27803,13.088],[80.27802,13.088]],[[80.27762,13.08805],[80.27752,13.08807]],[[80.278,13.08691],[80.27799,13.08684],[80.27857,13.08673]],[[80.27936,13.08675],[80.27936,13.08674]],[[80.2773,13.08832],[80.2773,13.08832]],[[80.2773,13.08831],[80.2773,13.08832]],[[80.27808,13.08847],[80.27808,13.08847]]]},"220920":{"name":"SOUTHERN RAILWAY","code":"220920","ss_code":"2209","volt":"11","len":1.09,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.27635,13.0827],[80.27636,13.08269]],[[80.27636,13.08269],[80.27636,13.08269]],[[80.27636,13.08269],[80.27635,13.0827]],[[80.27635,13.0827],[80.2763,13.08271],[80.27621,13.08341]],[[80.27621,13.08341],[80.2762,13.08348],[80.27723,13.0836],[80.27798,13.08357]],[[80.27635,13.0827],[80.27635,13.0827]],[[80.27798,13.08357],[80.27812,13.08356],[80.27814,13.08341],[80.27923,13.0838],[80.2793,13.08418]],[[80.28019,13.08559],[80.28089,13.0858],[80.28101,13.08597],[80.28123,13.08682]],[[80.28123,13.08682],[80.28152,13.08794],[80.28173,13.08811],[80.28192,13.08796],[80.28181,13.08788]],[[80.2793,13.08418],[80.2795,13.08517],[80.27978,13.08547],[80.28019,13.08559]]]}},"dtrs":{"220901":[{"id":"220901014","name":"FRUIT MARKET RMU S II","kva":"100","cons":115,"lat":13.08821,"lng":80.28307,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RADIO","scheme":"BOARD"},{"id":"220901013","name":"FRUIT MARKET RMU SS I","kva":"500","cons":211,"lat":13.08821,"lng":80.28307,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO","scheme":"BOARD"},{"id":"220901010","name":"TELEPHONE EXCHANGE RMU SS-II","kva":"500","cons":0,"lat":13.08814,"lng":80.28225,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":"BOARD"},{"id":"220901009","name":"TELEPHONE EXCHANGE RMU SS-I","kva":"500","cons":270,"lat":13.08814,"lng":80.28225,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"220901015","name":"LOCAL RMU SS-I","kva":"500","cons":69,"lat":13.08805,"lng":80.28184,"poles":3,"htFeeders":1,"ltFeeders":3,"make":"HACK BRIDGE-HEWITTIC AND EASUN LTD","scheme":"BOARD"},{"id":"220901007","name":"FLOWER BAZAAR POLICE STATION RMU SS-II","kva":"500","cons":257,"lat":13.08841,"lng":80.28193,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"220901002","name":"FLOWER BAZAAR POLICE STATION RMU SS-I","kva":"500","cons":162,"lat":13.08841,"lng":80.28193,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIGNESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"220901012","name":"LOCAL RMU SS-II","kva":"500","cons":6,"lat":13.08805,"lng":80.28184,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HACK BRIDGE-HEWITTIC AND EASUN LTD","scheme":"BOARD"}],"220902":[{"id":"220902017","name":"MEN S HOSTEL RMU","kva":"250","cons":10,"lat":13.08585,"lng":80.28349,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"220902016","name":"EVENING BAZAAR SS II RMU","kva":"500","cons":318,"lat":13.08564,"lng":80.27978,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"220902004","name":"RATTAN BAZAAR SS IV RMU","kva":"250","cons":417,"lat":13.08673,"lng":80.28092,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"220902003","name":"RATTAN BAZAAR SS III RMU","kva":"500","cons":287,"lat":13.08771,"lng":80.28124,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"220902005","name":"FRAZER BRIDGE RD RMU","kva":"500","cons":5,"lat":13.08581,"lng":80.28138,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIGNESWARA","scheme":"BOARD"},{"id":"220902010","name":"EVENING BAZAAR SS III RMU","kva":"500","cons":30,"lat":13.08568,"lng":80.28002,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"220902001","name":"RATTAN BAZAAR SS I RMU","kva":"500","cons":79,"lat":13.08768,"lng":80.28156,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"220902006","name":"EVENING BAZAAR SS I RMU","kva":"500","cons":75,"lat":13.08561,"lng":80.28057,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"220902011","name":"EVENING BAZAAR SS IV RMU","kva":"250","cons":41,"lat":13.08546,"lng":80.2795,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"220902002","name":"RATTAN BAZAAR SS II RMU","kva":"250","cons":80,"lat":13.08645,"lng":80.28084,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"220902015","name":"RATAAN BAZAAR SS V RMU","kva":"250","cons":24,"lat":13.08803,"lng":80.28135,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"220902009","name":"TNPSC CGRF TP","kva":"250","cons":25,"lat":13.08521,"lng":80.28128,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"220904":[{"id":"220904023","name":"SOUTH MINT STREET SS RMU","kva":"250","cons":37,"lat":13.08237,"lng":80.27809,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"220904003","name":"MINT ST.RMU SS-I","kva":"500","cons":287,"lat":13.08578,"lng":80.27843,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"220904022","name":"EVENING BAZZAR SS V RMU","kva":"250","cons":105,"lat":13.08379,"lng":80.2791,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"220904038","name":"CLS RMU","kva":"500","cons":2,"lat":13.08331,"lng":80.27878,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"220904002","name":"MEMORIAL HALL SSII RMU","kva":"500","cons":47,"lat":13.08355,"lng":80.27888,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NGEF","scheme":"BOARD"},{"id":"220904005","name":"MINT ST.RMU SS-II","kva":"250","cons":70,"lat":13.08578,"lng":80.27843,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"220904018","name":"PONMANI RMU","kva":"250","cons":88,"lat":13.08391,"lng":80.27818,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"220904021","name":"ISSAC SSII RMU","kva":"500","cons":179,"lat":13.08353,"lng":80.27768,"poles":3,"htFeeders":2,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"220904034","name":"KALAPPA RMU","kva":"500","cons":484,"lat":13.08518,"lng":80.27708,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"220904031","name":"MANNAR STREET RMU","kva":"250","cons":184,"lat":13.08509,"lng":80.27642,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"220904041","name":"KALAPPA ACHARI SINGLE POLE","kva":"100","cons":5,"lat":13.08628,"lng":80.27723,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"220904030","name":"PARAMASIVAM STREET DP","kva":"250","cons":424,"lat":13.08487,"lng":80.27781,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"220904027","name":"ISAC SS I RMU","kva":"500","cons":474,"lat":13.08325,"lng":80.27622,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"220904033","name":"BOMMU CHETTY RMU","kva":"250","cons":87,"lat":13.08556,"lng":80.27608,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"220904042","name":"THANJAI MURUGAPPA SINGLE POLE","kva":"100","cons":0,"lat":13.08491,"lng":80.27725,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"220904013","name":"ISAC SS III RMU(SCH)","kva":"500","cons":165,"lat":13.08351,"lng":80.27715,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"220904040","name":"KULANTHAI STREET RMU","kva":"250","cons":3,"lat":13.08368,"lng":80.27675,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"220904037","name":"SUBBU CHETTY RMU","kva":"250","cons":229,"lat":13.086,"lng":80.2759,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"220904035","name":"CITY TOWER RMU","kva":"250","cons":13,"lat":13.08477,"lng":80.27644,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"}],"220905":[{"id":"220905016","name":"ANNA PILLAI SS II 250KVA","kva":"250","cons":0,"lat":13.09148,"lng":80.28479,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"220905015","name":"ANNA PILLAI SS II RMU","kva":"500","cons":431,"lat":13.09148,"lng":80.28479,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"220905012","name":"UMBERSON SS-III 4P","kva":"250","cons":75,"lat":13.09013,"lng":80.28505,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SUPREME ELECTRICALS","scheme":"BOARD"},{"id":"220905001","name":"LOAN SQUARE RMU SS-I","kva":"500","cons":236,"lat":13.09069,"lng":80.28527,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"220905002","name":"UMBERSON RMU","kva":"500","cons":349,"lat":13.08941,"lng":80.28498,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"220905013","name":"UMBERSON SS-II 4P","kva":"500","cons":134,"lat":13.09013,"lng":80.28505,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"}],"220906":[{"id":"220906001","name":"LOAN SQUARE RMU SS-II","kva":"500","cons":76,"lat":13.09069,"lng":80.28527,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"220906021","name":"STRINGER STREET RMU","kva":"250","cons":192,"lat":13.08892,"lng":80.28433,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"220906003","name":"ANNA PILLAI SS I RMU","kva":"500","cons":99,"lat":13.09134,"lng":80.28546,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"220906019","name":"ROLEX RMU","kva":"250","cons":288,"lat":13.08848,"lng":80.28349,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"220906020","name":"OLYMPIC RMU","kva":"250","cons":36,"lat":13.08848,"lng":80.28375,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"220906025","name":"BROADWAY RMU","kva":"500","cons":228,"lat":13.09749,"lng":80.28653,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"220906024","name":"196, BROADWAY TP","kva":"250","cons":66,"lat":13.09772,"lng":80.28619,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"220906059","name":"ASIRVADAPURAM 4P","kva":"500","cons":0,"lat":13.09781,"lng":80.28593,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"220906060","name":"ASHIRVATHAPURAM SSII RMU","kva":"250","cons":183,"lat":13.09891,"lng":80.28661,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"NEFS"},{"id":"220906023","name":"SHAIB ASHRATH SS II RMU","kva":"250","cons":47,"lat":13.09598,"lng":80.28484,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"220906014","name":"ANDERSON SCHOOL RMU ACHARAPPAN STREET","kva":"500","cons":502,"lat":13.09639,"lng":80.28397,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"220906061","name":"APPU MAISTRY ST RMU","kva":"250","cons":197,"lat":13.09776,"lng":80.28592,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"220906022","name":"NEW POLICE QRTS RMU","kva":"250","cons":81,"lat":13.09464,"lng":80.28569,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"T&S","scheme":"BOARD"},{"id":"220906012","name":"P.V. IYER TP SS II","kva":"250","cons":92,"lat":13.0963,"lng":80.28575,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"220906011","name":"P.V. IYER TP SS I","kva":"500","cons":233,"lat":13.0963,"lng":80.28575,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"220906010","name":"SHAIB ASHRATH SS I RMU","kva":"500","cons":854,"lat":13.09598,"lng":80.28484,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"}],"220907":[{"id":"220907013","name":"117,BROADWAY TP","kva":"250","cons":3,"lat":13.09002,"lng":80.28603,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"220907007","name":"HOT CHIPS RMU","kva":"500","cons":33,"lat":13.08865,"lng":80.28688,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"220907009","name":"KONDI CHETTY SS III RMU","kva":"250","cons":1,"lat":13.08967,"lng":80.287,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"220907011","name":"PHILIPS SS RMU","kva":"250","cons":144,"lat":13.09008,"lng":80.28609,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"220907010","name":"SUNGURAM TP","kva":"250","cons":245,"lat":13.08972,"lng":80.28651,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SUPREME ELECTRICALS","scheme":"BOARD"},{"id":"220907008","name":"BAKER SS IRMU","kva":"250","cons":172,"lat":13.08866,"lng":80.28563,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"220907012","name":"MECKLIN STREET SS II RMU","kva":"250","cons":2,"lat":13.09068,"lng":80.28585,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"220907004","name":"KONDI CHETTY SS I RMU","kva":"500","cons":111,"lat":13.08997,"lng":80.287,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"220907003","name":"KONDI CHETTY SS I RMU","kva":"500","cons":90,"lat":13.08997,"lng":80.287,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"220907014","name":"MCC BANK SS I RMU","kva":"500","cons":123,"lat":13.09065,"lng":80.28621,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"}],"220909":[{"id":"220909002","name":"NAINIYAPPA SS IV RMU","kva":"500","cons":146,"lat":13.08907,"lng":80.27969,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"220909001","name":"NAINIYAPPA NAICKEN STREET 5P SS VI","kva":"500","cons":368,"lat":13.08893,"lng":80.27966,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"220909018","name":"NAINIYAPPA NAICKEN STREET 5P SS II","kva":"500","cons":157,"lat":13.08893,"lng":80.27966,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"220909019","name":"171 GOVINDAPPA STREET SP","kva":"100","cons":1,"lat":13.09196,"lng":80.28165,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"220909007","name":"KASI CHETTY LANE TP SS II","kva":"250","cons":315,"lat":13.08947,"lng":80.28074,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA TRANSFORMER","scheme":"BOARD"},{"id":"220909006","name":"KASI CHETTY LANE TP SS I","kva":"500","cons":321,"lat":13.08946,"lng":80.28074,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"220909008","name":"GOVINDAPPA NAICKEN ST.4P SS I","kva":"500","cons":1201,"lat":13.09064,"lng":80.28149,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"220909004","name":"VIJAYA LODGE RMU","kva":"500","cons":61,"lat":13.08875,"lng":80.2813,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"220909005","name":"ARIYA BHAVAN RMU","kva":"500","cons":812,"lat":13.08932,"lng":80.28131,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"220909009","name":"GOVINDAPPA NAICKEN ST.4P SS II","kva":"500","cons":821,"lat":13.09064,"lng":80.28149,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"220909010","name":"KASI CHETTY RMU","kva":"250","cons":639,"lat":13.09011,"lng":80.2804,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"220909011","name":"NAINIYAPPA NAICKEN STREET 5P SS I","kva":"500","cons":329,"lat":13.08893,"lng":80.27966,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"}],"220910":[{"id":"220910001","name":"BROADWAY BUS STAND TP","kva":"250","cons":4,"lat":13.08699,"lng":80.28378,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"220910002","name":"NORTH FORT ROAD RMU","kva":"250","cons":2,"lat":13.08552,"lng":80.28513,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"220912":[{"id":"220912003","name":"HIGH COURT RMU (CITY CIVIL COURT)","kva":"500","cons":8,"lat":13.08848,"lng":80.28786,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIGNESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"220912001","name":"NORTH  BEACH RD 4P SS II","kva":"500","cons":251,"lat":13.08968,"lng":80.29087,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"220912002","name":"NORTH  BEACH RD 4P SS I","kva":"500","cons":233,"lat":13.08968,"lng":80.29087,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"}],"220918":[{"id":"220918004","name":"38 NSB BOSE ROAD RMU","kva":"500","cons":19,"lat":13.08924,"lng":80.27964,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"220918006","name":"ANANDA BHAVAN RMU SS II","kva":"500","cons":471,"lat":13.0894,"lng":80.27898,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"220918002","name":"PRAKASH BHAVAN RMU","kva":"500","cons":137,"lat":13.08874,"lng":80.28085,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"220918003","name":"MALESWARAN KOIL NEW RMU","kva":"500","cons":69,"lat":13.08888,"lng":80.28054,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"220918001","name":"ANANDA BHAVAN RMU SS I","kva":"500","cons":372,"lat":13.0894,"lng":80.27898,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"}],"220919":[{"id":"220919007","name":"E.K.AGRAHARAM SS.I. RMU SS-III( SS 4 - FB)","kva":"500","cons":289,"lat":13.088,"lng":80.27802,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"220919001","name":"NAINIYAPPA NAICKEN ST SSIII 4P","kva":"250","cons":897,"lat":13.08837,"lng":80.27961,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"220919002","name":"IYYAPILLAI 4P SS-I","kva":"250","cons":233,"lat":13.08828,"lng":80.28034,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"220919006","name":"IYYAPILLAI 4P SS II","kva":"500","cons":446,"lat":13.08828,"lng":80.28034,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"220919011","name":"PONNAPA CHETTY ST DP(MINT ST.SS-3)","kva":"250","cons":468,"lat":13.08685,"lng":80.2786,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"220919008","name":"NAINIYAPPA SSV DP","kva":"250","cons":473,"lat":13.08674,"lng":80.27936,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"220919015","name":"RAVANA IYER SINGLE POLE","kva":"100","cons":17,"lat":13.0874,"lng":80.27765,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"220919014","name":"PONNAPPA CHETTY DP","kva":"250","cons":10,"lat":13.08691,"lng":80.278,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIVIN INDUSTRIES","scheme":"BOARD"},{"id":"220919005","name":"E.K.AGRAHARAM SS.I. RMU SS-II","kva":"500","cons":359,"lat":13.088,"lng":80.27802,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"220919012","name":"JAIN BHAVAN RMU","kva":"250","cons":1,"lat":13.08847,"lng":80.27808,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"220919003","name":"E.K.AGRAHARAM SS.I. RMU SS-I","kva":"500","cons":271,"lat":13.088,"lng":80.27803,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"220919009","name":"E.K.AGRAHARAM SS.II.DP","kva":"500","cons":449,"lat":13.08832,"lng":80.2773,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"}]}}