{"substationCode":"2217","feeders":{"221701":{"name":"11 KV HIGH COURT","code":"221701","ss_code":"2217","volt":"11","len":1.4,"dts":10,"cons":3888,"type":"MultiLineString","coords":[[[80.28107,13.09246],[80.28107,13.09246]],[[80.28108,13.09246],[80.28238,13.09233],[80.28238,13.09227]],[[80.27849,13.09294],[80.27849,13.09294]],[[80.2793,13.09275],[80.2793,13.09275]],[[80.27923,13.09315],[80.27924,13.09315]],[[80.2793,13.09275],[80.27931,13.09275]],[[80.28239,13.09227],[80.28239,13.09227]],[[80.27826,13.09343],[80.27826,13.09342]],[[80.27999,13.09154],[80.27999,13.09154]],[[80.27827,13.09343],[80.27815,13.09337],[80.2781,13.09312],[80.27848,13.09294]],[[80.27999,13.09154],[80.27999,13.09155]],[[80.27924,13.09315],[80.27923,13.09315]],[[80.28099,13.09135],[80.28099,13.09136]],[[80.27931,13.09275],[80.27938,13.09283],[80.27942,13.09314],[80.27924,13.09315]],[[80.28107,13.09246],[80.28108,13.09246]],[[80.2793,13.09275],[80.2793,13.09275]],[[80.27923,13.09315],[80.27943,13.09314],[80.27937,13.09274],[80.28016,13.0926],[80.27999,13.09155]],[[80.27999,13.09154],[80.27999,13.09143],[80.28099,13.09134]],[[80.28238,13.09227],[80.28239,13.09227]],[[80.27999,13.09155],[80.27999,13.09154]],[[80.27848,13.09294],[80.27849,13.09294]],[[80.28239,13.09227],[80.2824,13.09227]],[[80.27849,13.09294],[80.2793,13.0928],[80.2793,13.09275]],[[80.27849,13.09294],[80.27849,13.09294]],[[80.28107,13.09246],[80.28107,13.09246]],[[80.2793,13.09275],[80.27931,13.09275]],[[80.28099,13.09134],[80.28099,13.09135]],[[80.28099,13.09136],[80.27999,13.09143],[80.28017,13.0926],[80.28107,13.09246]],[[80.2793,13.09275],[80.2793,13.09275]],[[80.28099,13.09135],[80.281,13.09135]],[[80.27923,13.09315],[80.27923,13.09315]],[[80.27687,13.09387],[80.27685,13.09375],[80.27754,13.09368],[80.27747,13.09327],[80.27811,13.09316],[80.27816,13.09339],[80.27826,13.09343]],[[80.27826,13.09343],[80.27826,13.09343]],[[80.27826,13.09343],[80.27827,13.09343]]]},"221702":{"name":"11 KVKONDITHOPE","code":"221702","ss_code":"2217","volt":"11","len":2.1,"dts":16,"cons":2633,"type":"MultiLineString","coords":[[[80.27515,13.09414],[80.27517,13.09572]],[[80.27513,13.0998],[80.27527,13.09979],[80.27534,13.09894]],[[80.27515,13.09413],[80.27515,13.09413]],[[80.27514,13.09867],[80.27514,13.09867]],[[80.27597,13.09744],[80.27597,13.09743]],[[80.27687,13.09388],[80.27685,13.09374],[80.27627,13.0938],[80.27515,13.09413]],[[80.27517,13.0965],[80.27517,13.09721],[80.2753,13.09721]],[[80.27531,13.09928],[80.27552,13.09928],[80.27553,13.10027],[80.27525,13.10028]],[[80.27534,13.09895],[80.27531,13.09928]],[[80.27536,13.09808],[80.27517,13.09807]],[[80.2753,13.09721],[80.2753,13.09721]],[[80.2753,13.09721],[80.2753,13.09721]],[[80.27669,13.09944],[80.27669,13.09944]],[[80.27526,13.10028],[80.27527,13.10028]],[[80.27669,13.09944],[80.27669,13.09943]],[[80.27561,13.10075],[80.27561,13.10075]],[[80.27512,13.09981],[80.27512,13.09979]],[[80.27514,13.09867],[80.27514,13.09867]],[[80.2756,13.10075],[80.27561,13.10075]],[[80.27513,13.09867],[80.27517,13.09868],[80.27513,13.09979]],[[80.27512,13.0998],[80.27513,13.0998]],[[80.27517,13.09649],[80.27517,13.0965]],[[80.27513,13.09979],[80.27512,13.0998]],[[80.27597,13.09743],[80.27596,13.09743]],[[80.27527,13.10028],[80.27553,13.10027],[80.27553,13.10074],[80.2756,13.10075]],[[80.2753,13.09722],[80.27533,13.09741],[80.27593,13.09733],[80.27595,13.09744]],[[80.27517,13.09572],[80.27517,13.09648]],[[80.27663,13.09776],[80.27664,13.09776]],[[80.27597,13.09742],[80.27595,13.09744]],[[80.27517,13.09805],[80.27536,13.09806]],[[80.27597,13.09743],[80.27597,13.09742]],[[80.27529,13.09722],[80.27517,13.09721],[80.27517,13.09805]],[[80.27701,13.09949],[80.277,13.09919],[80.2767,13.0992],[80.2767,13.09943]],[[80.2767,13.09943],[80.27669,13.09943]],[[80.27728,13.09928],[80.27728,13.09919],[80.27702,13.09919],[80.27701,13.0995]],[[80.27701,13.0995],[80.277,13.0995]],[[80.27701,13.0995],[80.27701,13.0995]],[[80.27701,13.0995],[80.27701,13.09949]],[[80.27669,13.09944],[80.27669,13.09943]],[[80.27728,13.09928],[80.27728,13.09928]],[[80.27594,13.09938],[80.27594,13.09937]],[[80.27594,13.09937],[80.27594,13.09926],[80.27669,13.0992],[80.2767,13.09943]],[[80.2767,13.09943],[80.27669,13.09944]],[[80.27594,13.09938],[80.27594,13.09938]],[[80.27594,13.09938],[80.27594,13.09937]],[[80.27517,13.09649],[80.27517,13.09649]],[[80.27595,13.09744],[80.27597,13.09744]],[[80.27517,13.09648],[80.27517,13.09649]],[[80.27512,13.0998],[80.27512,13.09981]],[[80.27515,13.09413],[80.27515,13.09414]],[[80.27536,13.09807],[80.27536,13.09808]],[[80.27517,13.09649],[80.27517,13.09649]],[[80.27514,13.09867],[80.27514,13.09867]],[[80.27514,13.09867],[80.27514,13.09867]],[[80.27536,13.09806],[80.27536,13.09807]],[[80.27663,13.09777],[80.27663,13.09776]],[[80.27512,13.09978],[80.27512,13.09979]],[[80.27525,13.10028],[80.27526,13.10028]],[[80.27517,13.09807],[80.27514,13.09867]],[[80.27536,13.09807],[80.27536,13.09807]],[[80.27663,13.09776],[80.27663,13.09776]],[[80.27515,13.09413],[80.27515,13.09413]],[[80.27534,13.09894],[80.27534,13.09895]],[[80.27534,13.09895],[80.27534,13.09894]],[[80.2753,13.09721],[80.2753,13.09722]],[[80.27561,13.10075],[80.2756,13.10075]],[[80.27526,13.10028],[80.27526,13.10028]],[[80.27534,13.09895],[80.27534,13.09895]],[[80.27514,13.09867],[80.27513,13.09867]],[[80.27561,13.10075],[80.27554,13.10074],[80.27553,13.09927],[80.27593,13.09926],[80.27594,13.09938]],[[80.27663,13.09776],[80.27668,13.09775],[80.27668,13.09767],[80.27595,13.09769],[80.27595,13.09744]]]},"221703":{"name":"11 KV ANNAPILLAI","code":"221703","ss_code":"2217","volt":"11","len":2.26,"dts":16,"cons":3911,"type":"MultiLineString","coords":[[[80.27801,13.09448],[80.27801,13.09448]],[[80.27515,13.09413],[80.27515,13.09414]],[[80.2801,13.09423],[80.28009,13.09423]],[[80.27893,13.09428],[80.27893,13.09427]],[[80.27893,13.09427],[80.27893,13.09427]],[[80.27538,13.09598],[80.27528,13.09597],[80.27527,13.09559],[80.27568,13.09548],[80.27565,13.0954]],[[80.27537,13.09598],[80.27538,13.09598]],[[80.27664,13.09514],[80.27664,13.09514]],[[80.27806,13.09477],[80.27801,13.09449]],[[80.27801,13.09449],[80.278,13.09447]],[[80.27894,13.09557],[80.27893,13.09557]],[[80.27805,13.09478],[80.27806,13.09477]],[[80.27923,13.09629],[80.27921,13.09629]],[[80.27921,13.09629],[80.27921,13.09629]],[[80.27922,13.09629],[80.27922,13.09629]],[[80.27921,13.0963],[80.27917,13.09634],[80.27943,13.09717],[80.27978,13.09861],[80.27945,13.0987],[80.27944,13.09875]],[[80.27922,13.09629],[80.27923,13.09629]],[[80.27664,13.09514],[80.27663,13.09514]],[[80.27664,13.09514],[80.27664,13.09514]],[[80.27893,13.09426],[80.27901,13.09456],[80.27923,13.09446],[80.2801,13.09428],[80.2801,13.09423]],[[80.27853,13.09452],[80.27854,13.09463]],[[80.27921,13.0963],[80.27921,13.0963]],[[80.27663,13.09514],[80.27655,13.09516],[80.27679,13.09637]],[[80.27664,13.09514],[80.27663,13.09514]],[[80.27854,13.09463],[80.27899,13.09454],[80.27894,13.09433]],[[80.27597,13.09529],[80.27566,13.0954]],[[80.27853,13.09453],[80.27853,13.09452]],[[80.27944,13.09875],[80.27944,13.09875]],[[80.27671,13.09512],[80.27664,13.09514]],[[80.27893,13.09557],[80.27903,13.09556],[80.27912,13.0961],[80.27921,13.09629]],[[80.27921,13.09629],[80.27922,13.09629]],[[80.27566,13.0954],[80.27565,13.0954]],[[80.27713,13.09502],[80.27795,13.09482]],[[80.27893,13.09426],[80.279,13.09454],[80.27882,13.09461],[80.279,13.09556],[80.27894,13.09557]],[[80.27765,13.09462],[80.27769,13.09487],[80.27675,13.09511]],[[80.27675,13.09511],[80.27674,13.09511]],[[80.27674,13.09511],[80.27671,13.09512]],[[80.27717,13.09516],[80.27717,13.09515]],[[80.27894,13.09433],[80.27893,13.09428]],[[80.27713,13.09502],[80.27717,13.09516]],[[80.27854,13.09463],[80.27853,13.09454]],[[80.27537,13.09598],[80.27537,13.09598]],[[80.27853,13.09453],[80.27853,13.09453]],[[80.27801,13.09448],[80.27801,13.09448]],[[80.278,13.09447],[80.27801,13.09448]],[[80.27537,13.09598],[80.27537,13.09598]],[[80.27893,13.09427],[80.27893,13.09426]],[[80.27893,13.09557],[80.27893,13.09557]],[[80.2801,13.09423],[80.2801,13.09423]],[[80.27688,13.09389],[80.27685,13.09374],[80.27749,13.09367],[80.27765,13.09462]],[[80.27673,13.09505],[80.27672,13.09505]],[[80.27674,13.09505],[80.27673,13.09505]],[[80.27663,13.09515],[80.27713,13.09502]],[[80.27673,13.09505],[80.27673,13.09505]],[[80.27921,13.0963],[80.27921,13.0963]],[[80.27921,13.0963],[80.27921,13.0963]],[[80.27893,13.09427],[80.27893,13.09426]],[[80.27893,13.09557],[80.27894,13.09557]],[[80.27922,13.09629],[80.27922,13.09629]],[[80.27717,13.09516],[80.27717,13.09516]],[[80.27663,13.09514],[80.27674,13.09511]],[[80.27674,13.09511],[80.27672,13.09505]],[[80.27921,13.09629],[80.27921,13.0963]],[[80.27664,13.09514],[80.27663,13.09514]],[[80.27679,13.09637],[80.27679,13.09638]],[[80.27717,13.09515],[80.27713,13.09502]],[[80.27566,13.0954],[80.27566,13.0954]],[[80.27663,13.09514],[80.27597,13.09531]],[[80.27565,13.0954],[80.27568,13.09547],[80.27527,13.09559],[80.27527,13.09597],[80.27537,13.09598]],[[80.27597,13.09531],[80.27597,13.0953]],[[80.27597,13.0953],[80.27596,13.0953]],[[80.27853,13.09454],[80.27853,13.09453]],[[80.27806,13.09477],[80.27854,13.09463]],[[80.27679,13.09638],[80.27678,13.09638]],[[80.27565,13.0954],[80.27535,13.09547],[80.27532,13.09541],[80.27517,13.09541],[80.27515,13.09414]],[[80.27801,13.09448],[80.27801,13.09449]],[[80.27801,13.09449],[80.27806,13.09477]],[[80.27566,13.0954],[80.27566,13.0954]],[[80.27717,13.09516],[80.27717,13.09516]],[[80.27597,13.0953],[80.27597,13.09529]],[[80.27674,13.09505],[80.27675,13.09511]],[[80.27675,13.09511],[80.27663,13.09515]],[[80.27795,13.09482],[80.27805,13.09478]],[[80.27673,13.09505],[80.27673,13.09505]]]},"221704":{"name":"11 KV MINT","code":"221704","ss_code":"2217","volt":"11","len":1.18,"dts":13,"cons":2958,"type":"MultiLineString","coords":[[[80.27923,13.09307],[80.27922,13.09307]],[[80.27954,13.09395],[80.27954,13.09395]],[[80.27903,13.09049],[80.27903,13.09048]],[[80.27924,13.092],[80.27924,13.092]],[[80.27954,13.09395],[80.27945,13.09351]],[[80.27954,13.09395],[80.27954,13.09395]],[[80.27954,13.09395],[80.27954,13.09395]],[[80.27981,13.09478],[80.27981,13.09478]],[[80.27954,13.09395],[80.27954,13.09395]],[[80.279,13.08995],[80.27899,13.08995]],[[80.27903,13.09049],[80.27903,13.09049]],[[80.27918,13.09145],[80.27923,13.09141],[80.27909,13.09047]],[[80.27909,13.09047],[80.27904,13.09048]],[[80.27904,13.09048],[80.27903,13.09049]],[[80.27903,13.09049],[80.27902,13.09048]],[[80.27919,13.09145],[80.27918,13.09145]],[[80.27925,13.09199],[80.27924,13.092]],[[80.27919,13.09145],[80.27919,13.09145]],[[80.27924,13.092],[80.27924,13.09199]],[[80.27919,13.09145],[80.27919,13.09144]],[[80.27688,13.09395],[80.27685,13.09376],[80.2775,13.09369],[80.27771,13.09489],[80.27964,13.09437],[80.27954,13.09396]],[[80.27902,13.09048],[80.27904,13.09048]],[[80.27904,13.09048],[80.27909,13.09047]],[[80.27909,13.09047],[80.279,13.08995]],[[80.27924,13.092],[80.27932,13.09194],[80.27925,13.09144],[80.27919,13.09145]],[[80.27954,13.09395],[80.27961,13.09395],[80.27977,13.09478],[80.27981,13.09478]],[[80.27903,13.09049],[80.27903,13.09048]],[[80.27903,13.09049],[80.27903,13.09048]],[[80.27919,13.09145],[80.27918,13.09144]],[[80.27923,13.09306],[80.27923,13.09307]],[[80.27945,13.0935],[80.27945,13.09351]],[[80.27945,13.09351],[80.27945,13.0935]],[[80.27922,13.09307],[80.27942,13.09302],[80.27937,13.09275],[80.27944,13.09273],[80.27933,13.09199],[80.27925,13.09199]],[[80.27945,13.0935],[80.27945,13.0935]],[[80.27923,13.09307],[80.27923,13.09307]],[[80.27954,13.09396],[80.27954,13.09395]],[[80.27945,13.0935],[80.27948,13.09349],[80.27942,13.09303],[80.27923,13.09306]],[[80.27981,13.09478],[80.27981,13.09478]],[[80.27924,13.092],[80.27924,13.09199]]]},"221705":{"name":"11 KV L.C.MUDALY","code":"221705","ss_code":"2217","volt":"11","len":1.38,"dts":9,"cons":2801,"type":"MultiLineString","coords":[[[80.27728,13.09928],[80.27728,13.09928]],[[80.27794,13.09518],[80.27794,13.09518]],[[80.2777,13.09868],[80.2777,13.09868]],[[80.27794,13.09518],[80.27793,13.09517]],[[80.2777,13.09867],[80.27765,13.09841],[80.27758,13.09842]],[[80.27679,13.09638],[80.27679,13.09638]],[[80.27756,13.0942],[80.27756,13.0942]],[[80.27756,13.0942],[80.27758,13.09432]],[[80.27793,13.09517],[80.27794,13.09518]],[[80.27794,13.09711],[80.27794,13.0971]],[[80.27753,13.09725],[80.27753,13.09724]],[[80.27794,13.09711],[80.27794,13.0971]],[[80.27758,13.09432],[80.27771,13.09493],[80.27771,13.09513]],[[80.27794,13.09518],[80.27771,13.09518],[80.27768,13.09559],[80.27782,13.09625],[80.27778,13.09625]],[[80.27756,13.0942],[80.27756,13.0942]],[[80.27753,13.09724],[80.27754,13.09735],[80.27794,13.0973],[80.27817,13.09906],[80.27774,13.09908],[80.27769,13.09868]],[[80.27756,13.09419],[80.27756,13.0942]],[[80.27794,13.09711],[80.27794,13.09711]],[[80.27753,13.09726],[80.27753,13.09725]],[[80.27757,13.09842],[80.27757,13.09843]],[[80.27781,13.09646],[80.27781,13.09646]],[[80.27733,13.09637],[80.27733,13.09637]],[[80.27794,13.0971],[80.27796,13.09729],[80.27753,13.09734],[80.27753,13.09726]],[[80.27794,13.09711],[80.27794,13.09711]],[[80.27778,13.09625],[80.27732,13.09632],[80.27733,13.09636]],[[80.27733,13.09637],[80.27733,13.09637]],[[80.27733,13.09636],[80.27733,13.09637]],[[80.2777,13.09868],[80.2777,13.09867]],[[80.27757,13.09842],[80.27758,13.09842]],[[80.27688,13.09396],[80.27685,13.09375],[80.27711,13.09372]],[[80.2778,13.09646],[80.27788,13.09645],[80.27803,13.09696],[80.27793,13.097],[80.27794,13.09711]],[[80.27711,13.09372],[80.27749,13.09368],[80.27756,13.09419]],[[80.27794,13.09711],[80.27794,13.09711]],[[80.27771,13.09513],[80.27771,13.09517],[80.27793,13.09517]],[[80.27757,13.09843],[80.27765,13.09842],[80.27773,13.09908],[80.27728,13.09912],[80.27728,13.09928]],[[80.27781,13.09646],[80.2778,13.09646]],[[80.27733,13.09637],[80.27733,13.09633],[80.27782,13.09625],[80.27788,13.09642],[80.27782,13.09646]],[[80.27753,13.09725],[80.27752,13.09725]],[[80.27758,13.09842],[80.27757,13.09842]],[[80.27782,13.09646],[80.27781,13.09646]],[[80.27733,13.09636],[80.27732,13.09632],[80.27679,13.09641],[80.27679,13.09638]],[[80.27769,13.09868],[80.2777,13.09868]]]},"221706":{"name":"11 KV JATKAPURAM","code":"221706","ss_code":"2217","volt":"11","len":2.5,"dts":16,"cons":2969,"type":"MultiLineString","coords":[[[80.27586,13.0864],[80.27588,13.086]],[[80.27558,13.0871],[80.27558,13.0871]],[[80.27539,13.09134],[80.27539,13.09134]],[[80.2751,13.09152],[80.27518,13.09152]],[[80.27518,13.09152],[80.27532,13.09152],[80.27536,13.09179],[80.27556,13.09175]],[[80.27558,13.08711],[80.27558,13.0871]],[[80.27514,13.09061],[80.27514,13.09061]],[[80.27514,13.09061],[80.27514,13.09061]],[[80.27536,13.09055],[80.27538,13.09037]],[[80.27539,13.09134],[80.27539,13.09134]],[[80.27515,13.09411],[80.27515,13.09412]],[[80.27539,13.09134],[80.2754,13.09134]],[[80.27514,13.09061],[80.27513,13.09061]],[[80.27509,13.09152],[80.27509,13.09152]],[[80.27679,13.09375],[80.27648,13.09378]],[[80.27515,13.09413],[80.27515,13.09414]],[[80.27515,13.09412],[80.27515,13.09412]],[[80.27515,13.09412],[80.27515,13.09412]],[[80.27565,13.08809],[80.27569,13.08776]],[[80.27465,13.09093],[80.27456,13.0909]],[[80.2755,13.08938],[80.27557,13.08876]],[[80.27571,13.08761],[80.27575,13.0876]],[[80.27515,13.09412],[80.27517,13.09411]],[[80.27517,13.09411],[80.27519,13.09248]],[[80.27519,13.09248],[80.27518,13.09152]],[[80.27518,13.09152],[80.27517,13.09151]],[[80.27517,13.09151],[80.2751,13.09151]],[[80.2751,13.09151],[80.27509,13.09152]],[[80.27515,13.09412],[80.27515,13.09414]],[[80.27509,13.09152],[80.27509,13.09152]],[[80.27518,13.09411],[80.27517,13.09411]],[[80.27517,13.09411],[80.27517,13.09411]],[[80.27517,13.09411],[80.27515,13.09411]],[[80.2756,13.08857],[80.27561,13.08857]],[[80.27588,13.086],[80.2759,13.08601]],[[80.27648,13.08817],[80.27565,13.08809]],[[80.2755,13.08944],[80.2755,13.08938]],[[80.27538,13.09037],[80.27543,13.08993]],[[80.27543,13.08993],[80.27548,13.08946]],[[80.27558,13.0871],[80.27576,13.08711],[80.27577,13.08705]],[[80.27643,13.0899],[80.27642,13.0899]],[[80.27549,13.08945],[80.2755,13.08944]],[[80.27586,13.0864],[80.27586,13.0864]],[[80.27558,13.0871],[80.27558,13.08711]],[[80.27571,13.08761],[80.27576,13.08717]],[[80.27513,13.09061],[80.2747,13.09063],[80.27458,13.0909]],[[80.27536,13.09108],[80.27543,13.08993],[80.27644,13.0899]],[[80.27457,13.0909],[80.27456,13.0909]],[[80.27485,13.09113],[80.27485,13.09094],[80.27465,13.09093]],[[80.27515,13.09061],[80.27514,13.09061]],[[80.27643,13.0899],[80.27643,13.0899]],[[80.27565,13.08809],[80.27649,13.08817]],[[80.27535,13.0911],[80.27536,13.09109]],[[80.27577,13.08705],[80.27585,13.08641]],[[80.27649,13.08817],[80.27649,13.08817]],[[80.27644,13.0899],[80.27643,13.0899]],[[80.27569,13.08776],[80.27571,13.08761]],[[80.27556,13.09175],[80.27557,13.09175]],[[80.27536,13.09109],[80.27536,13.09109]],[[80.27649,13.08817],[80.27649,13.08817]],[[80.27514,13.09061],[80.27514,13.09061]],[[80.27514,13.09061],[80.27513,13.09061]],[[80.27535,13.09125],[80.27535,13.0911]],[[80.27586,13.0864],[80.27585,13.08641]],[[80.27498,13.09246],[80.27497,13.09246]],[[80.27554,13.09404],[80.27537,13.09409]],[[80.27538,13.09134],[80.27545,13.09144]],[[80.27545,13.09144],[80.27545,13.09143]],[[80.2756,13.08857],[80.27561,13.08857]],[[80.27538,13.09134],[80.27545,13.09143]],[[80.2751,13.09152],[80.2751,13.09152]],[[80.2751,13.09152],[80.27517,13.09151]],[[80.27517,13.09151],[80.27517,13.09134],[80.27538,13.09134]],[[80.27457,13.0909],[80.27457,13.09088]],[[80.27545,13.09144],[80.27545,13.09144]],[[80.27545,13.09144],[80.27545,13.09144]],[[80.27561,13.08857],[80.27565,13.08809]],[[80.27648,13.09378],[80.27612,13.09384],[80.27554,13.09404]],[[80.27689,13.09397],[80.27684,13.09374],[80.27679,13.09375]],[[80.27548,13.08946],[80.27549,13.08945]],[[80.27458,13.0909],[80.27457,13.0909]],[[80.27515,13.09412],[80.27517,13.09411]],[[80.27517,13.09411],[80.27519,13.09248]],[[80.27519,13.09248],[80.27498,13.09246]],[[80.27515,13.09412],[80.27515,13.09411]],[[80.27497,13.09246],[80.27497,13.09246]],[[80.27574,13.0876],[80.27571,13.08761]],[[80.2754,13.09133],[80.27535,13.09133],[80.27535,13.09125]],[[80.27536,13.09109],[80.27536,13.09108]],[[80.27649,13.08817],[80.27648,13.08817]],[[80.27575,13.0876],[80.27574,13.0876]],[[80.27642,13.0899],[80.27543,13.08993]],[[80.27543,13.08993],[80.27529,13.08993],[80.27523,13.09061]],[[80.27523,13.09061],[80.27515,13.09061]],[[80.27536,13.09109],[80.27536,13.09109]],[[80.27575,13.0876],[80.27575,13.0876]],[[80.27576,13.08717],[80.27576,13.08712],[80.27558,13.08711]],[[80.27509,13.09152],[80.2751,13.09152]],[[80.27513,13.09061],[80.27523,13.09061]],[[80.27523,13.09061],[80.27535,13.09061],[80.27536,13.09055]],[[80.2755,13.08944],[80.2755,13.08944]],[[80.2751,13.09152],[80.2751,13.09152]],[[80.2751,13.09152],[80.2751,13.09151]],[[80.2751,13.09151],[80.27485,13.09151],[80.27485,13.09113]],[[80.27538,13.09134],[80.27539,13.09134]],[[80.27522,13.08982],[80.27522,13.08981]],[[80.27522,13.08982],[80.27522,13.08982]],[[80.27521,13.08981],[80.27522,13.08982]],[[80.27522,13.08982],[80.2753,13.08982],[80.2752,13.0906],[80.27514,13.09061]],[[80.27514,13.09061],[80.27514,13.09061]],[[80.27575,13.0876],[80.27575,13.0876]],[[80.27537,13.09409],[80.27518,13.09411]],[[80.27509,13.09152],[80.2751,13.09152]],[[80.2759,13.08601],[80.27591,13.086]],[[80.27539,13.09134],[80.2754,13.09133]],[[80.27557,13.08876],[80.27561,13.08857]],[[80.27515,13.09412],[80.27515,13.09412]],[[80.27585,13.08641],[80.27586,13.0864]],[[80.2755,13.08944],[80.27549,13.08945]],[[80.27558,13.0871],[80.27558,13.0871]],[[80.27509,13.09152],[80.2751,13.09152]]]},"221707":{"name":"11 KV CHINA BAZAAR - I","code":"221707","ss_code":"2217","volt":"11","len":1.82,"dts":14,"cons":3674,"type":"MultiLineString","coords":[[[80.27557,13.09175],[80.27557,13.09175]],[[80.27623,13.09116],[80.27623,13.09116]],[[80.27692,13.09095],[80.27685,13.09084]],[[80.27685,13.09084],[80.27684,13.09083]],[[80.27684,13.09083],[80.27684,13.09083]],[[80.27725,13.09021],[80.27726,13.09022]],[[80.27706,13.09298],[80.27702,13.09304]],[[80.27702,13.09304],[80.27648,13.09283],[80.27631,13.09283]],[[80.27725,13.09021],[80.27726,13.09021]],[[80.27726,13.09022],[80.27733,13.09035]],[[80.27631,13.09283],[80.27631,13.09283]],[[80.27707,13.09299],[80.27707,13.09298]],[[80.27725,13.09021],[80.27725,13.09021]],[[80.27623,13.0903],[80.27627,13.0903],[80.27652,13.09094],[80.27647,13.09097]],[[80.278,13.09088],[80.27794,13.09089],[80.27785,13.09009],[80.27778,13.09006],[80.27734,13.09034]],[[80.27737,13.09082],[80.27737,13.09082]],[[80.27624,13.0903],[80.27624,13.0903]],[[80.27625,13.0903],[80.27624,13.0903]],[[80.27622,13.09115],[80.2762,13.09109]],[[80.27563,13.09133],[80.27549,13.09139]],[[80.27549,13.09139],[80.27545,13.09141],[80.27543,13.09132]],[[80.27684,13.09083],[80.27684,13.09083]],[[80.27734,13.09034],[80.27725,13.09021]],[[80.27737,13.09082],[80.27738,13.09082]],[[80.27733,13.09035],[80.27729,13.09037],[80.27743,13.0908],[80.27738,13.09083]],[[80.278,13.09087],[80.278,13.09088]],[[80.27558,13.09175],[80.27557,13.09175]],[[80.27684,13.09083],[80.27681,13.09078],[80.27657,13.09092]],[[80.27623,13.09116],[80.27622,13.09116]],[[80.27647,13.09097],[80.2762,13.09108]],[[80.27684,13.09083],[80.27684,13.09083]],[[80.2762,13.09339],[80.27621,13.09339]],[[80.2762,13.09339],[80.2762,13.09339]],[[80.27621,13.09339],[80.2762,13.0934]],[[80.2762,13.0934],[80.27615,13.09341],[80.27601,13.09281]],[[80.27601,13.09281],[80.2757,13.0928]],[[80.2762,13.09109],[80.27563,13.09133]],[[80.27569,13.0928],[80.27569,13.0928]],[[80.27737,13.09082],[80.27738,13.09082]],[[80.27751,13.09303],[80.27746,13.09284]],[[80.27689,13.09399],[80.27686,13.09374],[80.27753,13.09367],[80.27745,13.09323],[80.27704,13.09305]],[[80.27704,13.09305],[80.27707,13.09299]],[[80.27707,13.09298],[80.27706,13.09299]],[[80.27707,13.09298],[80.27706,13.09299]],[[80.2762,13.09339],[80.27621,13.09339]],[[80.27684,13.09083],[80.27682,13.09076],[80.27729,13.09044],[80.27742,13.09079],[80.27737,13.09082]],[[80.27631,13.09283],[80.27631,13.09283]],[[80.27543,13.09132],[80.27547,13.09131],[80.27549,13.09139]],[[80.27549,13.09139],[80.27558,13.09175]],[[80.27623,13.09116],[80.27622,13.09115]],[[80.27684,13.09083],[80.27684,13.09083]],[[80.27624,13.0903],[80.27623,13.0903]],[[80.2763,13.09283],[80.27568,13.0928]],[[80.27707,13.09298],[80.27706,13.09298]],[[80.27698,13.09105],[80.27692,13.09095]],[[80.27746,13.09284],[80.27733,13.09238]],[[80.2763,13.09283],[80.27648,13.09283],[80.27702,13.09304]],[[80.27702,13.09304],[80.27704,13.09305]],[[80.27704,13.09305],[80.2771,13.09301],[80.27747,13.09315],[80.27754,13.09314],[80.27753,13.09309]],[[80.27737,13.09082],[80.27738,13.09083]],[[80.27631,13.09283],[80.27601,13.09281]],[[80.27601,13.09281],[80.27615,13.09342],[80.2762,13.0934]],[[80.2762,13.0934],[80.2762,13.09339]],[[80.27568,13.0928],[80.27569,13.0928]],[[80.2762,13.09108],[80.27623,13.09116]],[[80.27631,13.09283],[80.2763,13.09283]],[[80.27657,13.09092],[80.27652,13.09094],[80.27625,13.0903]],[[80.27684,13.09083],[80.27684,13.09083]],[[80.27733,13.09238],[80.27731,13.09229]],[[80.27731,13.09229],[80.27698,13.09105]],[[80.27753,13.09309],[80.27751,13.09303]],[[80.27569,13.0928],[80.2757,13.0928]]]},"221708":{"name":"11 KV WALL TAX ROAD","code":"221708","ss_code":"2217","volt":"11","len":3.03,"dts":18,"cons":1804,"type":"MultiLineString","coords":[[[80.27449,13.10148],[80.27449,13.10148]],[[80.27459,13.1018],[80.27474,13.10186],[80.27478,13.10178]],[[80.27477,13.10178],[80.27478,13.10178]],[[80.27454,13.10195],[80.27459,13.10181]],[[80.27476,13.10178],[80.27477,13.10178]],[[80.27477,13.10177],[80.27477,13.10177]],[[80.27477,13.10178],[80.27477,13.10177]],[[80.27449,13.10148],[80.27449,13.10147]],[[80.27476,13.10178],[80.27475,13.10186],[80.27459,13.10182]],[[80.27446,13.1024],[80.27447,13.1024]],[[80.27459,13.1018],[80.27459,13.1018]],[[80.27459,13.10181],[80.27459,13.1018]],[[80.27536,13.10262],[80.27536,13.10263]],[[80.27449,13.10148],[80.27449,13.10148]],[[80.27459,13.1018],[80.27459,13.1018]],[[80.27449,13.10148],[80.27449,13.10149]],[[80.27445,13.1024],[80.27446,13.1024]],[[80.27512,13.09979],[80.27494,13.10046],[80.27449,13.10148]],[[80.27432,13.10235],[80.27447,13.1024]],[[80.27449,13.10147],[80.27449,13.10147]],[[80.27449,13.10147],[80.27443,13.10163],[80.27402,13.10149]],[[80.27446,13.1024],[80.27446,13.1024]],[[80.27403,13.10149],[80.27443,13.10163],[80.27449,13.10148]],[[80.27433,13.10235],[80.27445,13.1024]],[[80.27687,13.09386],[80.27685,13.09373],[80.27627,13.09379],[80.27562,13.09401],[80.27515,13.09411],[80.27517,13.0993],[80.27513,13.09978]],[[80.27432,13.10235],[80.27432,13.10235]],[[80.27403,13.10149],[80.27402,13.10149]],[[80.27402,13.10149],[80.27402,13.10149]],[[80.27402,13.10149],[80.27403,13.10149]],[[80.27402,13.10149],[80.27402,13.10149]],[[80.2724,13.10364],[80.27263,13.10373],[80.27319,13.10382],[80.27369,13.1019]],[[80.27362,13.10189],[80.27362,13.10188]],[[80.27536,13.10263],[80.27537,13.10263]],[[80.27419,13.09957],[80.27419,13.09958]],[[80.27363,13.10187],[80.27369,13.1019]],[[80.27459,13.10182],[80.27454,13.10195]],[[80.27432,13.10235],[80.27432,13.10235]],[[80.27432,13.10234],[80.27432,13.10235]],[[80.2724,13.10364],[80.2724,13.10364]],[[80.27362,13.10188],[80.27363,13.10187]],[[80.27432,13.10235],[80.27432,13.10235]],[[80.274,13.10116],[80.27397,13.10123]],[[80.27397,13.10123],[80.27369,13.1019]],[[80.274,13.10116],[80.27421,13.10002],[80.27425,13.09956],[80.27419,13.09956]],[[80.27432,13.10235],[80.27413,13.10231],[80.2735,13.10376],[80.27343,13.10382],[80.27318,13.10383],[80.27263,13.10374],[80.27239,13.10363]],[[80.27459,13.1018],[80.27459,13.1018]],[[80.27459,13.1018],[80.27459,13.1018]],[[80.2741,13.1012],[80.27409,13.1012]],[[80.27512,13.09978],[80.27513,13.09978]],[[80.27512,13.09978],[80.27513,13.09979]],[[80.27459,13.1018],[80.27459,13.1018]],[[80.274,13.10116],[80.27409,13.1012]],[[80.27362,13.10188],[80.27363,13.10188]],[[80.2741,13.1012],[80.2741,13.1012]],[[80.27536,13.10263],[80.27537,13.10263]],[[80.27454,13.10195],[80.27551,13.10207],[80.27548,13.10261],[80.27536,13.10262]],[[80.27239,13.10363],[80.2724,13.10364]],[[80.27433,13.10235],[80.27454,13.10195]],[[80.27419,13.09956],[80.27419,13.09957]],[[80.27536,13.10263],[80.27548,13.10261],[80.27551,13.10209],[80.27617,13.10217],[80.27618,13.10221]],[[80.27419,13.09957],[80.27419,13.09957]],[[80.2741,13.1012],[80.274,13.10116]],[[80.2724,13.10364],[80.2724,13.10364]],[[80.27369,13.1019],[80.27362,13.10189]],[[80.27513,13.09978],[80.27512,13.09978]],[[80.27419,13.09958],[80.27422,13.0996],[80.27416,13.10018],[80.27392,13.10121],[80.27397,13.10123]],[[80.27397,13.10123],[80.2745,13.10143],[80.27449,13.10147]],[[80.27449,13.10147],[80.27449,13.10148]],[[80.27512,13.09978],[80.27512,13.09979]],[[80.27618,13.10221],[80.27618,13.10222]],[[80.27536,13.10263],[80.27536,13.10263]],[[80.27449,13.10149],[80.27433,13.10189],[80.2745,13.10197],[80.27432,13.10234]],[[80.27459,13.1018],[80.27459,13.1018]]]},"221709":{"name":"11 KV PULIANTHOPE","code":"221709","ss_code":"2217","volt":"11","len":4.84,"dts":12,"cons":2504,"type":"MultiLineString","coords":[[[80.27646,13.09377],[80.27605,13.09385],[80.27553,13.09403]],[[80.26857,13.09817],[80.26857,13.09818]],[[80.27536,13.09407],[80.27518,13.0941],[80.27519,13.09333]],[[80.27655,13.0938],[80.27655,13.0938]],[[80.27244,13.0935],[80.27232,13.09342]],[[80.27099,13.09246],[80.27076,13.09243]],[[80.27326,13.09386],[80.27304,13.09382],[80.27244,13.0935]],[[80.27232,13.09342],[80.27215,13.0933]],[[80.27654,13.09381],[80.27654,13.09376],[80.27646,13.09377]],[[80.2752,13.09277],[80.2752,13.09264]],[[80.27076,13.09243],[80.27032,13.09242]],[[80.26979,13.0924],[80.26978,13.0924]],[[80.2752,13.09264],[80.27521,13.09253]],[[80.27655,13.0938],[80.27655,13.0938]],[[80.27655,13.0938],[80.27654,13.09381]],[[80.27032,13.09242],[80.26979,13.0924]],[[80.27548,13.09405],[80.27543,13.09406]],[[80.27215,13.0933],[80.27171,13.09294]],[[80.27654,13.0938],[80.27656,13.09375],[80.27683,13.09373]],[[80.27456,13.0926],[80.27457,13.09261]],[[80.27457,13.09261],[80.27464,13.09271]],[[80.27157,13.09283],[80.27139,13.09268]],[[80.27456,13.0926],[80.27445,13.09272]],[[80.27326,13.09387],[80.27305,13.09385],[80.27294,13.09403],[80.27294,13.09416]],[[80.27562,13.08854],[80.27651,13.08866]],[[80.27294,13.09416],[80.27294,13.09416]],[[80.27452,13.09189],[80.27518,13.09191]],[[80.27518,13.09188],[80.27518,13.09188]],[[80.27518,13.09188],[80.27523,13.09022],[80.27545,13.08857],[80.2756,13.08857]],[[80.27295,13.09415],[80.27294,13.09403],[80.27305,13.09385],[80.27326,13.09387]],[[80.27521,13.09253],[80.27518,13.09246],[80.27494,13.0924]],[[80.27494,13.0924],[80.2749,13.09239]],[[80.2749,13.09239],[80.2749,13.09239]],[[80.2749,13.09239],[80.27469,13.09249]],[[80.27469,13.09249],[80.27463,13.09253]],[[80.27902,13.09049],[80.27903,13.09049]],[[80.2749,13.09229],[80.2749,13.09228]],[[80.2756,13.08857],[80.2756,13.08857]],[[80.27294,13.09416],[80.27295,13.09415]],[[80.27543,13.09406],[80.27536,13.09407]],[[80.26979,13.0924],[80.26979,13.09239]],[[80.27751,13.08924],[80.27751,13.08924]],[[80.27751,13.08924],[80.2775,13.08924]],[[80.2756,13.08857],[80.2756,13.08857]],[[80.27497,13.09246],[80.27497,13.09246]],[[80.27519,13.09333],[80.27519,13.09322]],[[80.27491,13.09229],[80.27494,13.0924]],[[80.27494,13.0924],[80.27494,13.0924]],[[80.27494,13.0924],[80.27493,13.09246],[80.27497,13.09246]],[[80.27766,13.08936],[80.27767,13.08936]],[[80.27294,13.09416],[80.27295,13.09415]],[[80.27751,13.08924],[80.27751,13.08924]],[[80.27751,13.08924],[80.27751,13.08924]],[[80.27326,13.09387],[80.27345,13.09385],[80.2737,13.09369],[80.27419,13.09307]],[[80.2749,13.09229],[80.27491,13.09229]],[[80.2756,13.08857],[80.27561,13.08858]],[[80.26979,13.0924],[80.26979,13.0924]],[[80.27873,13.08968],[80.27888,13.08955]],[[80.27873,13.08967],[80.27895,13.08954],[80.27912,13.09047],[80.27902,13.09049]],[[80.27873,13.08968],[80.27873,13.08967]],[[80.27518,13.09188],[80.27518,13.09188]],[[80.27518,13.09188],[80.27452,13.09188]],[[80.27561,13.08858],[80.27562,13.08854]],[[80.26858,13.09818],[80.26856,13.09805],[80.26889,13.09795]],[[80.26857,13.09817],[80.26858,13.09818]],[[80.27295,13.09415],[80.27295,13.09415]],[[80.27452,13.09188],[80.27452,13.09189]],[[80.27171,13.09294],[80.27157,13.09283]],[[80.27872,13.08968],[80.27873,13.08968]],[[80.2774,13.08918],[80.27738,13.08921]],[[80.27738,13.08921],[80.27738,13.08921]],[[80.27738,13.08921],[80.27738,13.08921]],[[80.27738,13.08922],[80.27738,13.08921]],[[80.27654,13.09381],[80.27654,13.0938]],[[80.27456,13.09261],[80.27457,13.09262]],[[80.27457,13.09262],[80.27464,13.09272]],[[80.27537,13.09408],[80.27616,13.09382],[80.27646,13.09377]],[[80.27654,13.0938],[80.27654,13.09376],[80.27646,13.09377]],[[80.27537,13.09408],[80.27517,13.09409],[80.27519,13.09329]],[[80.27418,13.09306],[80.2737,13.09369],[80.27345,13.09385],[80.27326,13.09387]],[[80.27889,13.08955],[80.27889,13.08955]],[[80.27419,13.09307],[80.27457,13.09262]],[[80.27457,13.09262],[80.27457,13.09261]],[[80.27457,13.09261],[80.2749,13.0924]],[[80.2749,13.0924],[80.2749,13.09239]],[[80.2749,13.09239],[80.2749,13.09229]],[[80.27889,13.08955],[80.27889,13.08955]],[[80.27889,13.08955],[80.2789,13.08955]],[[80.26838,13.10039],[80.26838,13.1004]],[[80.27464,13.09272],[80.27464,13.09271]],[[80.27464,13.09271],[80.27464,13.09271]],[[80.27456,13.09261],[80.27418,13.09306]],[[80.27888,13.08955],[80.27889,13.08955]],[[80.27889,13.08955],[80.27889,13.08955]],[[80.27009,13.1007],[80.2701,13.10071]],[[80.2701,13.10071],[80.2702,13.10086],[80.26964,13.10111],[80.26953,13.10112],[80.26939,13.1006],[80.26899,13.10062],[80.26896,13.10052],[80.26886,13.10053],[80.26884,13.10035],[80.26838,13.10039]],[[80.27464,13.09271],[80.27464,13.09271]],[[80.26857,13.09818],[80.26859,13.09829],[80.27009,13.1007]],[[80.27655,13.0938],[80.27654,13.0938]],[[80.27417,13.09305],[80.27369,13.09367],[80.27345,13.09383],[80.27326,13.09386]],[[80.27464,13.09271],[80.27464,13.09272]],[[80.27519,13.09329],[80.2752,13.0931]],[[80.2752,13.0931],[80.27522,13.09249],[80.27494,13.0924]],[[80.27494,13.0924],[80.2749,13.09239]],[[80.2749,13.09239],[80.2749,13.0924]],[[80.2749,13.0924],[80.27469,13.09249]],[[80.27469,13.09249],[80.2746,13.09255]],[[80.2746,13.09255],[80.27456,13.0926]],[[80.27553,13.09403],[80.27548,13.09405]],[[80.27767,13.08936],[80.27766,13.08936]],[[80.27519,13.09322],[80.2752,13.0931]],[[80.2752,13.0931],[80.2752,13.09277]],[[80.27767,13.08936],[80.27766,13.08936]],[[80.2701,13.10071],[80.2701,13.10071]],[[80.27767,13.08936],[80.27766,13.08936]],[[80.26978,13.0924],[80.26949,13.09241],[80.26932,13.09249],[80.26883,13.09344],[80.26858,13.09405],[80.26872,13.09609],[80.26851,13.09801],[80.26853,13.09815],[80.26857,13.09816]],[[80.27139,13.09268],[80.27099,13.09246]],[[80.27689,13.094],[80.27684,13.09373],[80.27656,13.09376],[80.27656,13.0938]],[[80.27656,13.0938],[80.27655,13.0938]],[[80.27655,13.0938],[80.27654,13.0938]],[[80.27463,13.09253],[80.2746,13.09255]],[[80.2746,13.09255],[80.27456,13.0926]],[[80.26857,13.09816],[80.26857,13.09817]],[[80.27445,13.09272],[80.27417,13.09305]],[[80.27873,13.08968],[80.27873,13.08967]],[[80.2749,13.09229],[80.2749,13.09229]],[[80.2749,13.09229],[80.27491,13.09228]],[[80.27751,13.08924],[80.27766,13.08936]],[[80.27651,13.08866],[80.27666,13.0887],[80.27686,13.08887],[80.2774,13.08918]],[[80.27655,13.0938],[80.27655,13.0938]],[[80.27655,13.0938],[80.27654,13.09381]],[[80.27452,13.09189],[80.27453,13.09188]],[[80.27491,13.09228],[80.27518,13.09228],[80.27518,13.09191]],[[80.27738,13.08922],[80.27741,13.08918]],[[80.27751,13.08924],[80.2775,13.08924]],[[80.2775,13.08924],[80.27783,13.08945],[80.27816,13.08948],[80.27828,13.08986],[80.27872,13.08968]],[[80.27741,13.08918],[80.27751,13.08924]],[[80.27751,13.08924],[80.27751,13.08924]],[[80.27751,13.08924],[80.27751,13.08924]]]},"221715":{"name":"11 KV AUDIAPPA","code":"221715","ss_code":"2217","volt":"11","len":2.38,"dts":14,"cons":4489,"type":"MultiLineString","coords":[[[80.28426,13.09456],[80.28426,13.09457]],[[80.28249,13.09134],[80.28249,13.09134]],[[80.28107,13.09401],[80.28108,13.09402]],[[80.28183,13.0931],[80.28185,13.09309]],[[80.28235,13.09045],[80.28235,13.09045]],[[80.28169,13.09245],[80.28169,13.09244]],[[80.28153,13.09374],[80.28152,13.09374]],[[80.28179,13.09238],[80.28179,13.09235]],[[80.28179,13.09235],[80.28179,13.09235]],[[80.28109,13.09403],[80.28108,13.09403]],[[80.28109,13.09404],[80.28107,13.09401]],[[80.28185,13.09309],[80.28188,13.09336],[80.28149,13.09366],[80.28153,13.09374]],[[80.28425,13.09438],[80.28426,13.09456]],[[80.28325,13.09114],[80.28325,13.09113]],[[80.28152,13.09374],[80.28152,13.09374]],[[80.28152,13.09374],[80.28152,13.09374]],[[80.28183,13.0931],[80.28183,13.09309]],[[80.2818,13.09234],[80.28179,13.09235]],[[80.28179,13.09235],[80.2818,13.09238]],[[80.2825,13.09134],[80.28325,13.09114]],[[80.28168,13.09245],[80.28169,13.09245]],[[80.28235,13.09045],[80.28235,13.09045]],[[80.28325,13.09113],[80.28325,13.09113]],[[80.28168,13.09245],[80.28167,13.09239],[80.28179,13.09238]],[[80.28169,13.09245],[80.28168,13.09244]],[[80.28152,13.09374],[80.28151,13.09375]],[[80.28325,13.09112],[80.28246,13.09135]],[[80.28246,13.09135],[80.28235,13.09045]],[[80.28009,13.09423],[80.2801,13.09423]],[[80.28268,13.09291],[80.28268,13.09291]],[[80.28177,13.09251],[80.28185,13.09309]],[[80.28169,13.09244],[80.28176,13.09244],[80.28177,13.09251]],[[80.28268,13.09291],[80.28268,13.09291]],[[80.28169,13.09245],[80.28169,13.09244]],[[80.28249,13.09134],[80.2825,13.09134]],[[80.28249,13.09134],[80.28249,13.09134]],[[80.2818,13.09234],[80.2818,13.09234]],[[80.28151,13.09375],[80.28121,13.09388],[80.28107,13.09401]],[[80.28183,13.09309],[80.28183,13.0931]],[[80.28108,13.09402],[80.28109,13.09403]],[[80.28268,13.09291],[80.28268,13.09292]],[[80.28183,13.0931],[80.28183,13.0931]],[[80.28249,13.09134],[80.28249,13.09134]],[[80.28235,13.09044],[80.28201,13.0886],[80.28248,13.08851],[80.28247,13.0882],[80.28223,13.08817],[80.28224,13.08813]],[[80.28152,13.09374],[80.28152,13.09374]],[[80.28107,13.09401],[80.28035,13.09423],[80.28012,13.09428],[80.28009,13.09423]],[[80.28268,13.09292],[80.28293,13.09461],[80.28425,13.09438]],[[80.28109,13.09403],[80.28109,13.09404]],[[80.2818,13.09238],[80.28261,13.0923],[80.28246,13.09135]],[[80.28246,13.09135],[80.28249,13.09134]],[[80.28185,13.09309],[80.28183,13.09309]],[[80.28169,13.09245],[80.28168,13.09245]],[[80.28168,13.09244],[80.28182,13.09244],[80.28192,13.09324],[80.28237,13.09301],[80.28268,13.09291]],[[80.28235,13.09045],[80.28235,13.09044]],[[80.28169,13.09245],[80.28169,13.09244]],[[80.27688,13.0939],[80.27685,13.09374],[80.27753,13.09366],[80.27746,13.09326],[80.27809,13.09311],[80.27852,13.09291],[80.28168,13.09245]],[[80.28179,13.09235],[80.2818,13.09234]],[[80.2818,13.09234],[80.2818,13.09235]],[[80.28325,13.09113],[80.28325,13.09112]]]},"221716":{"name":"11 KV VEERAPPAN","code":"221716","ss_code":"2217","volt":"11","len":0.84,"dts":7,"cons":1616,"type":"MultiLineString","coords":[[[80.27816,13.08976],[80.27816,13.08975]],[[80.27816,13.08975],[80.27816,13.08975]],[[80.27816,13.08975],[80.27816,13.08974]],[[80.27825,13.08981],[80.27819,13.08984],[80.27816,13.08974]],[[80.278,13.09086],[80.2779,13.09006],[80.27787,13.09],[80.27777,13.09005]],[[80.27785,13.09],[80.27785,13.09]],[[80.27785,13.09],[80.27777,13.09005]],[[80.27826,13.08984],[80.27825,13.08981]],[[80.27777,13.09005],[80.27777,13.09004]],[[80.27817,13.09214],[80.27816,13.09215]],[[80.278,13.09087],[80.278,13.09087]],[[80.27816,13.08976],[80.27819,13.08984],[80.27825,13.08981]],[[80.27786,13.08999],[80.27791,13.09005],[80.27827,13.08988],[80.27826,13.08984]],[[80.27825,13.08981],[80.27825,13.0898]],[[80.278,13.09087],[80.278,13.09086]],[[80.27825,13.0898],[80.27825,13.0898]],[[80.27816,13.09216],[80.27817,13.09214]],[[80.27785,13.09],[80.27785,13.09]],[[80.27785,13.09],[80.27786,13.08999]],[[80.27767,13.08936],[80.27767,13.08936]],[[80.27688,13.09394],[80.27684,13.09374],[80.27752,13.09366],[80.27745,13.09328],[80.2775,13.09316],[80.27779,13.09314],[80.27804,13.09306],[80.27779,13.09216],[80.27817,13.09214]],[[80.278,13.09087],[80.278,13.09087]],[[80.278,13.09088],[80.278,13.09087]],[[80.27825,13.0898],[80.27825,13.08979]],[[80.27825,13.0898],[80.27825,13.0898]],[[80.27825,13.08979],[80.27815,13.08949],[80.27782,13.08946],[80.27765,13.08939],[80.27767,13.08936]],[[80.27817,13.09214],[80.278,13.09088]]]}},"dtrs":{"221701":[{"id":"221701001","name":"VINAYAGA MUDALI ST RMU","kva":"500","cons":186,"lat":13.09294,"lng":80.27849,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"221701013","name":"IYYA MUDALI ST RMU","kva":"250","cons":193,"lat":13.09342,"lng":80.27826,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"221701014","name":"374,MINT ST,RMU","kva":"250","cons":110,"lat":13.09315,"lng":80.27924,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221701022","name":"7,AUDIAPPA RMU (SARATHA HOTEL)","kva":"250","cons":162,"lat":13.09227,"lng":80.28239,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221701018","name":"MAHASAKTHI SS III RMU","kva":"500","cons":188,"lat":13.09275,"lng":80.27931,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"221701009","name":"NARAYANA MUDALI RMU(SCH)","kva":"500","cons":607,"lat":13.09155,"lng":80.27999,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"221701008","name":"MAHASAKTHI SS I RMU","kva":"500","cons":482,"lat":13.09275,"lng":80.2793,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"221701021","name":"STROTTAN MUTHIAH RMU","kva":"500","cons":775,"lat":13.09135,"lng":80.281,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"221701002","name":"MAHASAKTHI SS I RMU","kva":"500","cons":388,"lat":13.09275,"lng":80.2793,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"221701010","name":"REDDY RAM RMU (SCH)","kva":"500","cons":773,"lat":13.09246,"lng":80.28107,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"}],"221702":[{"id":"221702001","name":"WOODWARF SS I RMU","kva":"500","cons":215,"lat":13.09649,"lng":80.27517,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"221702017","name":"WALLTAX ROAD RMU II","kva":"250","cons":367,"lat":13.09413,"lng":80.27515,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"221702004","name":"ZINDA SAHIB RMU(SCH)","kva":"500","cons":167,"lat":13.09937,"lng":80.27594,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"221702019","name":"THIRUPALLI RMU CGL","kva":"250","cons":84,"lat":13.09721,"lng":80.2753,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"221702005","name":"IRON MONGER RMU(SCH)","kva":"500","cons":469,"lat":13.09943,"lng":80.27669,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"221702032","name":"EBRAHIM RMU SCH","kva":"500","cons":94,"lat":13.10075,"lng":80.2756,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221702033","name":"T.R.MUDALI TP","kva":"500","cons":137,"lat":13.0995,"lng":80.277,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"221702030","name":"WOODWARF SSII RMU(SCH) SS-I","kva":"500","cons":65,"lat":13.09867,"lng":80.27514,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"221702009","name":"WOODWARF SSII RMU(SCH) SS-I","kva":"250","cons":40,"lat":13.09867,"lng":80.27514,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M & B SWITCH GEARS","scheme":"BOARD"},{"id":"221702022","name":"SUNDARAMUDALI RMU","kva":"500","cons":238,"lat":13.09776,"lng":80.27664,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221702031","name":"R R MILL RMU","kva":"500","cons":147,"lat":13.10028,"lng":80.27526,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221702029","name":"WOODWARF SSII RMU(SCH) SS-I","kva":"500","cons":82,"lat":13.09867,"lng":80.27514,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"221702025","name":"KERALA ROADWAYS TP","kva":"500","cons":89,"lat":13.09807,"lng":80.27536,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":"BOARD"},{"id":"221702027","name":"WOODWARF SS.I. 4P SS-II","kva":"500","cons":194,"lat":13.09649,"lng":80.27517,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"221702034","name":"MOHANA MOTORS RMU SCH","kva":"250","cons":62,"lat":13.09894,"lng":80.27534,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221702023","name":"VENKATESA MAISTRY DP","kva":"250","cons":178,"lat":13.09743,"lng":80.27596,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"}],"221703":[{"id":"221703038","name":"ANNAPILLAI SSV RMU","kva":"500","cons":226,"lat":13.09505,"lng":80.27673,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"221703025","name":"ANNAPILLAI 3RD LANE DP","kva":"250","cons":83,"lat":13.09516,"lng":80.27717,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"221703024","name":"ANNA PILLAI1ST LANE RMU P K GARDEN 3RD LANE","kva":"250","cons":81,"lat":13.09638,"lng":80.27678,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"221703029","name":"MULLA SAHIB ST SS III DP(VINAYAGA MUALI)","kva":"250","cons":301,"lat":13.09629,"lng":80.27922,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221703028","name":"PALLI APPAN RMU","kva":"500","cons":258,"lat":13.09427,"lng":80.27893,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221703031","name":"46, ANNA PILLAI RMU","kva":"250","cons":532,"lat":13.09423,"lng":80.28009,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VINAI ELECTRICAL COMPANY","scheme":"BOARD"},{"id":"221703034","name":"MULLA SAHIB ST. 4P SS I","kva":"500","cons":114,"lat":13.0963,"lng":80.27921,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":"BOARD"},{"id":"221703023","name":"P K GARDEN 5TH LANE DP","kva":"250","cons":261,"lat":13.09598,"lng":80.27537,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221703021","name":"ANNA PILLAI SS I RMU","kva":"500","cons":413,"lat":13.09514,"lng":80.27664,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"221703036","name":"ANNAPILLAR SS II RMU COMMUNITY HALL","kva":"250","cons":1,"lat":13.0953,"lng":80.27596,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"JHONSON ELECTRIC COMPANY","scheme":"BOARD"},{"id":"221703022","name":"ANNA PILLAI SS III RMU","kva":"250","cons":55,"lat":13.0954,"lng":80.27566,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221703026","name":"CHANDRAPPA ST DP","kva":"250","cons":275,"lat":13.09448,"lng":80.27801,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221703035","name":"THANDAVARAYAN TP","kva":"250","cons":360,"lat":13.09557,"lng":80.27894,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221703037","name":"ANNAPILLAI SSIV RMU","kva":"500","cons":476,"lat":13.09505,"lng":80.27673,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"221703027","name":"IYYA MUDALI RMU","kva":"250","cons":189,"lat":13.09453,"lng":80.27853,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221703007","name":"MULLA SAHIB ST 4P SS I","kva":"500","cons":281,"lat":13.0963,"lng":80.27921,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"}],"221704":[{"id":"221704008","name":"RELIANCE FRESH RMU (SCH)","kva":"250","cons":5,"lat":13.09351,"lng":80.27945,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"221704001","name":"ABBU CHETTY 6P SS II RMU","kva":"500","cons":283,"lat":13.09395,"lng":80.27954,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"221704006","name":"ABBU CHETTY 6P SS II RMU","kva":"500","cons":127,"lat":13.09395,"lng":80.27954,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221704007","name":"SOWCARPET SAMAJ RMU (SCH)","kva":"250","cons":107,"lat":13.09478,"lng":80.27981,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"221704009","name":"373, MINT ST. RMU (SCH)","kva":"250","cons":58,"lat":13.09307,"lng":80.27923,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221704003","name":"ELLEPHANT GATE TP SS I","kva":"500","cons":413,"lat":13.09199,"lng":80.27924,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"221704014","name":"THULASINGAM STREET 5P SS-I","kva":"500","cons":193,"lat":13.09048,"lng":80.27903,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"221704005","name":"THULASINGAM STREET SS I RMU","kva":"500","cons":501,"lat":13.09048,"lng":80.27903,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"221704004","name":"ELLEPHANT GATE TP SS I","kva":"500","cons":339,"lat":13.09198,"lng":80.27923,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221704031","name":"341, MINT ST. RMU (SCH)","kva":"250","cons":113,"lat":13.08995,"lng":80.27899,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221704020","name":"PERIYANAICKEN STREET SS I TP","kva":"250","cons":476,"lat":13.09144,"lng":80.27918,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221704018","name":"THULASINGAM STREET 5P SS-I","kva":"500","cons":274,"lat":13.09048,"lng":80.27903,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221704015","name":"PERIYANAICKEN STREET SS I TP","kva":"500","cons":75,"lat":13.09144,"lng":80.27919,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"}],"221705":[{"id":"221705022","name":"T V BASIN RMU","kva":"250","cons":145,"lat":13.0942,"lng":80.27756,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"221705030","name":"PERUMAL KOIL GARDEN RMU","kva":"500","cons":613,"lat":13.09637,"lng":80.27733,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"221705028","name":"7 NALLAN ST UTS","kva":"500","cons":416,"lat":13.09517,"lng":80.27793,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221705029","name":"26 P K GARDEN SSII UTS","kva":"250","cons":429,"lat":13.09646,"lng":80.27781,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221705027","name":"VADAMALAI RMU CGL","kva":"500","cons":252,"lat":13.09868,"lng":80.2777,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221705002","name":"THIRUPPALLI ST SS II RMU(K.N. TANK SS II)","kva":"500","cons":177,"lat":13.09711,"lng":80.27794,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"ANDREW & YULE","scheme":"BOARD"},{"id":"221705031","name":"NEELAVATHY RMU","kva":"500","cons":375,"lat":13.09725,"lng":80.27752,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"221705017","name":"DEERA BANTH RMU (SCH)","kva":"250","cons":85,"lat":13.09842,"lng":80.27758,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221705005","name":"THIRUPPALLI ST SS II RMU(K.N. TANK SS II)","kva":"500","cons":306,"lat":13.09711,"lng":80.27794,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"}],"221706":[{"id":"221706014","name":"WALLTAX ROAD SS I RMU","kva":"500","cons":8,"lat":13.09411,"lng":80.27515,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"221706015","name":"ELEPHANT GATE POLICE STN RMU","kva":"250","cons":226,"lat":13.09246,"lng":80.27497,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M","scheme":"BOARD"},{"id":"221706031","name":"RASAPPA RMU(SCH)","kva":"500","cons":445,"lat":13.08641,"lng":80.27585,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"221706022","name":"PILAYAR KOIL RMU","kva":"250","cons":176,"lat":13.08817,"lng":80.27649,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221706020","name":"SBI RMU","kva":"250","cons":25,"lat":13.09109,"lng":80.27536,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221706027","name":"RAJAJIPURAM RMU","kva":"500","cons":166,"lat":13.09061,"lng":80.27514,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"221706028","name":"ELAKANDAPPAN SS I RMU","kva":"500","cons":494,"lat":13.08945,"lng":80.27549,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"221706029","name":"RPF RMU(SCH) SS-I","kva":"500","cons":471,"lat":13.08711,"lng":80.27558,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"221706025","name":"NSC BOSE RD SS I RMU","kva":"500","cons":303,"lat":13.09134,"lng":80.27539,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"221706032","name":"OTHAVADI STREET RMU","kva":"500","cons":1,"lat":13.08981,"lng":80.27522,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"221706004","name":"NSC BOSE RD SS I RMU","kva":"500","cons":27,"lat":13.09134,"lng":80.27539,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"221706021","name":"PONNAPPA LANE RMU","kva":"250","cons":196,"lat":13.0899,"lng":80.27643,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"221706033","name":"NSC BOSE JEWELLERY RMU","kva":"250","cons":2,"lat":13.09144,"lng":80.27545,"poles":22,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221706023","name":"AMMAN KOIL RMU","kva":"500","cons":291,"lat":13.0876,"lng":80.27575,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221706026","name":"JATKAPURAM RMU","kva":"500","cons":76,"lat":13.09152,"lng":80.27509,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221706030","name":"RPF RMU(SCH) SS-I","kva":"500","cons":56,"lat":13.0871,"lng":80.27558,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO APEX","scheme":"BOARD"}],"221707":[{"id":"221707014","name":"17 RAMANAN ROAD RMU","kva":"250","cons":261,"lat":13.0928,"lng":80.27569,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"221707016","name":"RAMANAN ROAD SS II DP","kva":"500","cons":55,"lat":13.09283,"lng":80.27631,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"221707017","name":"AUDIAPPAN DP","kva":"250","cons":314,"lat":13.09339,"lng":80.27621,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221707002","name":"IRULAPPAN ST 5P SS I","kva":"500","cons":395,"lat":13.09083,"lng":80.27684,"poles":5,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221707009","name":"RAMANAN ROAD SS II RMU","kva":"500","cons":654,"lat":13.09299,"lng":80.27706,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"BOARD"},{"id":"221707022","name":"MANAKAPPAN ST DP","kva":"100","cons":124,"lat":13.09116,"lng":80.27622,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"221707003","name":"GENERAL MUTHIAH MUDALY 4P SS I RMU","kva":"500","cons":242,"lat":13.09082,"lng":80.27738,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"221707001","name":"RAMANAN ROAD SS I 4P SS I","kva":"500","cons":297,"lat":13.09299,"lng":80.27706,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"221707018","name":"NAIDU PLAZA TP","kva":"500","cons":486,"lat":13.09175,"lng":80.27557,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"221707012","name":"GENERAL MUTHIAH MUDALY SS II RMU","kva":"500","cons":445,"lat":13.09082,"lng":80.27738,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221707019","name":"VENKATARAYAN DP","kva":"250","cons":109,"lat":13.0903,"lng":80.27624,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"221707023","name":"KRISHNAPPA RMU","kva":"250","cons":0,"lat":13.09021,"lng":80.27726,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI RAMAKRISHNA TRANSFORMERS","scheme":"BOARD"},{"id":"221707011","name":"IRULAPPAN ST. 5P SS I","kva":"250","cons":24,"lat":13.09083,"lng":80.27684,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC TRANSFORMER","scheme":"BOARD"},{"id":"221707008","name":"IRULAPPAN ST. 5P SS I","kva":"500","cons":257,"lat":13.09083,"lng":80.27684,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"}],"221708":[{"id":"221708005","name":"WOOD WARF SS III RMU(MS NAGAR)","kva":"500","cons":34,"lat":13.1012,"lng":80.2741,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"221708028","name":"RATNAPURI RMU SSIV","kva":"250","cons":2,"lat":13.1018,"lng":80.27459,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"221708024","name":"PADAVATTAMMAN RMU","kva":"500","cons":438,"lat":13.10222,"lng":80.27618,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"221708026","name":"RATNAPURI RMU SSI","kva":"250","cons":0,"lat":13.1018,"lng":80.27459,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SHUBHISA","scheme":"BOARD"},{"id":"221708022","name":"KONDITHOPE RMU I","kva":"500","cons":13,"lat":13.09978,"lng":80.27513,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221708021","name":"RATNAPURI RMU","kva":"250","cons":117,"lat":13.1018,"lng":80.27459,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"221708014","name":"CANEL SS II RMU","kva":"500","cons":17,"lat":13.10188,"lng":80.27363,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221708020","name":"POLICE QUARTERS 4P SS I","kva":"250","cons":284,"lat":13.10263,"lng":80.27537,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"221708027","name":"RATNAPURI RMU SSIII","kva":"250","cons":89,"lat":13.1018,"lng":80.27459,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"221708031","name":"NEW FIRE QTRS SINGLE POLE","kva":"63","cons":1,"lat":13.1024,"lng":80.27446,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FEDERAL TRANSFORMERS","scheme":"BOARD"},{"id":"221708025","name":"RATNAPURI RMU SS II","kva":"250","cons":14,"lat":13.1018,"lng":80.27459,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"221708030","name":"TNHUBC SS II 4P","kva":"250","cons":167,"lat":13.10149,"lng":80.27403,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221708006","name":"CANAL SS I RMU WOOD WARF","kva":"250","cons":60,"lat":13.09957,"lng":80.27419,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"221708023","name":"PADMANABAN THETRE RMU","kva":"500","cons":23,"lat":13.10148,"lng":80.27449,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO","scheme":"BOARD"},{"id":"221708029","name":"TNHUBC SS I 4P","kva":"250","cons":143,"lat":13.10149,"lng":80.27402,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221708008","name":"POLICE QUARTERS 4P SS-I","kva":"500","cons":369,"lat":13.10263,"lng":80.27537,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"221708015","name":"FIRE QUATERS SS TP","kva":"250","cons":31,"lat":13.10235,"lng":80.27432,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221708019","name":"RAILWAY CHOOLAI RMU","kva":"250","cons":1,"lat":13.10364,"lng":80.2724,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"}],"221709":[{"id":"221709009","name":"KALYANAPURAM SS II RMU","kva":"250","cons":88,"lat":13.09271,"lng":80.27464,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"221709010","name":"KALYANAPURAM SS I RMU","kva":"250","cons":69,"lat":13.09272,"lng":80.27464,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"221709001","name":"BASIN WATER WORKS 4P","kva":"500","cons":185,"lat":13.0938,"lng":80.27655,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"221709008","name":"MINT STREET SINGLE POLE","kva":"100","cons":0,"lat":13.08955,"lng":80.27889,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"221709002","name":"EDAPALAYAM SS V TP PARK TP","kva":"250","cons":500,"lat":13.08924,"lng":80.2775,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"221709005","name":"ELEPHANTE GATE TP","kva":"250","cons":44,"lat":13.09228,"lng":80.2749,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"221709004","name":"EDAPALAYAM SS I TP","kva":"500","cons":541,"lat":13.08857,"lng":80.2756,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"221709014","name":"EADAPALAYAM SSVI DP","kva":"250","cons":0,"lat":13.08921,"lng":80.27738,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"BALAJI INDUSTRIES","scheme":"BOARD"},{"id":"221709013","name":"EDAPALAYAM RMU 3 SS IV","kva":"500","cons":130,"lat":13.08936,"lng":80.27766,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"221709011","name":"EDAPALAYAM RMU 2 SS IV","kva":"500","cons":275,"lat":13.08936,"lng":80.27766,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"221709003","name":"DHANALAKSHMI DP","kva":"250","cons":495,"lat":13.08967,"lng":80.27873,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"221709012","name":"EDAPALAYAM RMU 1 SS IV","kva":"500","cons":193,"lat":13.08936,"lng":80.27766,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"}],"221715":[{"id":"221715009","name":"BADHRIYAN RMU","kva":"250","cons":610,"lat":13.09113,"lng":80.28325,"poles":5,"htFeeders":1,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"221715017","name":"ADHIYAPPA NAICKEN SS I RMU","kva":"500","cons":91,"lat":13.09244,"lng":80.28169,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"221715021","name":"MUTHU NAICKEN RMU SCH","kva":"500","cons":426,"lat":13.09478,"lng":80.28526,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"221715001","name":"ANNA PILLAI SS I RMU","kva":"500","cons":337,"lat":13.09374,"lng":80.28152,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221715022","name":"PUTTY SAHIB RMU ABB","kva":"250","cons":207,"lat":13.09456,"lng":80.28426,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"221715020","name":"VARATHA M.APPAN SS I RMU","kva":"500","cons":698,"lat":13.09291,"lng":80.28268,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"ELECTRO MECK","scheme":"BOARD"},{"id":"221715019","name":"ANNA PILLAI SS III RMU","kva":"250","cons":414,"lat":13.09403,"lng":80.28108,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"221715016","name":"184, GOVINDAPPA DP","kva":"250","cons":424,"lat":13.09309,"lng":80.28183,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221715018","name":"ADHIYAPPA NAICKEN SS II RMU","kva":"500","cons":418,"lat":13.09244,"lng":80.28169,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"221715014","name":"ANNA PILLAI SS II RMU","kva":"500","cons":39,"lat":13.09374,"lng":80.28152,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"221715006","name":"20 GODOWN ST RMU","kva":"500","cons":374,"lat":13.09045,"lng":80.28235,"poles":0,"htFeeders":2,"ltFeeders":2,"make":"REL","scheme":"BOARD"},{"id":"221715008","name":"PERIYAUTHANDI TP SS II","kva":"500","cons":12,"lat":13.09134,"lng":80.28249,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"221715005","name":"83 GOVINDAPPA DP","kva":"500","cons":16,"lat":13.09235,"lng":80.2818,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"221715007","name":"PERIYAUTHANDI TP SS I","kva":"500","cons":422,"lat":13.09134,"lng":80.28249,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":"BOARD"}],"221716":[{"id":"221716022","name":"VEERAPPAN SS I RMU","kva":"500","cons":282,"lat":13.09087,"lng":80.278,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"221716021","name":"VEERAPPAN SS I RMU","kva":"500","cons":758,"lat":13.09087,"lng":80.278,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"221716023","name":"MOONGIBAI DP","kva":"250","cons":177,"lat":13.09215,"lng":80.27816,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221716027","name":"SOWRNA CHILPI SINGLE POLE","kva":"250","cons":1,"lat":13.09004,"lng":80.27777,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"221716025","name":"N.A.C RMU","kva":"250","cons":129,"lat":13.0898,"lng":80.27825,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":"BOARD"},{"id":"221716026","name":"HR KOIL LANE DP","kva":"250","cons":0,"lat":13.08975,"lng":80.27816,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAYAGA STAR ELECTRICALS","scheme":"BOARD"},{"id":"221716024","name":"NSC BOSE ROAD RMU","kva":"500","cons":260,"lat":13.09,"lng":80.27785,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"}]}}