{"substationCode":"2226","feeders":{"222601":{"name":"KODAMBAKKAM","code":"222601","ss_code":"2226","volt":"11","len":1.13,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.23537,13.04346],[80.23538,13.04345]],[[80.23962,13.03968],[80.23963,13.03979],[80.23986,13.03977],[80.2399,13.04039],[80.23412,13.0411],[80.23416,13.04163],[80.23593,13.04259],[80.23546,13.04347],[80.23538,13.04345]]]},"222602":{"name":"PANAGAL","code":"222602","ss_code":"2226","volt":"11","len":2.78,"dts":5,"cons":109,"type":"MultiLineString","coords":[[[80.23471,13.03887],[80.23414,13.03979]],[[80.23414,13.03979],[80.23413,13.03981]],[[80.23413,13.03981],[80.23368,13.0405],[80.23354,13.04053]],[[80.23354,13.04053],[80.23226,13.04078],[80.23237,13.04123]],[[80.23228,13.04058],[80.23228,13.04058]],[[80.23237,13.04052],[80.23243,13.04074]],[[80.23243,13.04074],[80.23225,13.04078],[80.23236,13.04125]],[[80.23236,13.04125],[80.23237,13.04124]],[[80.23472,13.03886],[80.23471,13.03886]],[[80.23228,13.04059],[80.23228,13.04058]],[[80.23963,13.03968],[80.23964,13.03977],[80.23989,13.03975],[80.23979,13.0391],[80.23886,13.03919],[80.23801,13.03934],[80.23797,13.03935],[80.23801,13.03953],[80.23605,13.03984],[80.23591,13.03969],[80.23475,13.03913]],[[80.23475,13.03913],[80.23461,13.03905],[80.23472,13.03886]],[[80.23345,13.04011],[80.23353,13.04053],[80.23335,13.04056],[80.23328,13.04018]],[[80.23237,13.04124],[80.23237,13.04125]],[[80.23237,13.04125],[80.23225,13.04079],[80.23215,13.0408],[80.23205,13.04062],[80.23227,13.04058]],[[80.23407,13.03977],[80.23407,13.03977]],[[80.23237,13.04124],[80.23237,13.04124]],[[80.23407,13.03976],[80.23414,13.03979]],[[80.23414,13.03979],[80.23427,13.03986],[80.23475,13.03913]],[[80.23475,13.03913],[80.23515,13.03848],[80.23518,13.03851]],[[80.23406,13.03977],[80.23413,13.03981]],[[80.23413,13.03981],[80.23369,13.0405],[80.23354,13.04053]],[[80.23354,13.04053],[80.2335,13.04031],[80.23359,13.04028]],[[80.23407,13.03976],[80.23407,13.03977]],[[80.23471,13.03886],[80.23471,13.03887]],[[80.23328,13.04017],[80.23334,13.04056],[80.23243,13.04074]],[[80.23243,13.04074],[80.23238,13.04052]],[[80.23328,13.04018],[80.23329,13.04017]],[[80.23471,13.03886],[80.23471,13.03887]],[[80.23237,13.04124],[80.23236,13.04124]],[[80.23237,13.04124],[80.23237,13.04123]],[[80.23407,13.03977],[80.23407,13.03977]],[[80.23345,13.03609],[80.23344,13.03609]],[[80.23142,13.04049],[80.23142,13.04049]],[[80.23237,13.04123],[80.23237,13.04124]],[[80.23237,13.04124],[80.23237,13.04124]],[[80.23329,13.04017],[80.23328,13.04018]],[[80.23345,13.04012],[80.23345,13.04011]],[[80.23358,13.04029],[80.2335,13.04031],[80.23345,13.04012]],[[80.23141,13.04049],[80.23141,13.0405]],[[80.23227,13.04058],[80.23228,13.04059]],[[80.23237,13.04124],[80.23237,13.04124]],[[80.23141,13.0405],[80.23136,13.04049],[80.23141,13.0407],[80.23111,13.04078],[80.23112,13.04082]],[[80.23407,13.03977],[80.23406,13.03977]],[[80.23112,13.04083],[80.23112,13.04082]],[[80.23345,13.04012],[80.23345,13.04012]],[[80.23359,13.04029],[80.23358,13.04029]],[[80.23141,13.0405],[80.23142,13.04049]],[[80.23345,13.04012],[80.23345,13.04012]],[[80.23237,13.04052],[80.23238,13.04053]],[[80.23141,13.0405],[80.23141,13.0405]],[[80.23236,13.04124],[80.23236,13.04125]],[[80.23236,13.04125],[80.23237,13.04125]],[[80.23237,13.04125],[80.23224,13.0408],[80.23215,13.04082],[80.23195,13.04045],[80.23139,13.04058],[80.23136,13.0405],[80.23141,13.04049]],[[80.23359,13.04028],[80.23359,13.04029]],[[80.23238,13.04052],[80.23237,13.04052]],[[80.23329,13.04017],[80.23328,13.04017]],[[80.23359,13.04029],[80.23359,13.04029]],[[80.23237,13.04052],[80.23237,13.04052]],[[80.23471,13.03887],[80.23459,13.03906],[80.23451,13.03903],[80.23433,13.03813],[80.23419,13.0377],[80.2338,13.03603],[80.23345,13.03612],[80.23344,13.03609]],[[80.23238,13.04053],[80.23238,13.04053]]]},"222603":{"name":"BASHIYAM CHETTY","code":"222603","ss_code":"2226","volt":"11","len":1.79,"dts":15,"cons":819,"type":"MultiLineString","coords":[[[80.23868,13.03852],[80.23867,13.03852]],[[80.23849,13.03856],[80.23849,13.03855]],[[80.23849,13.03855],[80.23785,13.03859],[80.23783,13.03863]],[[80.23878,13.03828],[80.23879,13.03828]],[[80.23878,13.03828],[80.23879,13.03827]],[[80.23867,13.03852],[80.23866,13.03849],[80.2388,13.03847],[80.23879,13.03828]],[[80.23879,13.03827],[80.23881,13.03847],[80.23866,13.03849],[80.23867,13.03852]],[[80.23879,13.03827],[80.23878,13.03828]],[[80.23641,13.03985],[80.2364,13.03985]],[[80.23707,13.03994],[80.23707,13.03994]],[[80.23867,13.03852],[80.23867,13.03852]],[[80.23458,13.03976],[80.23458,13.03976]],[[80.23868,13.03852],[80.2385,13.03856]],[[80.23483,13.0402],[80.23484,13.0402]],[[80.23707,13.03994],[80.23707,13.03994]],[[80.23453,13.03995],[80.23453,13.03995]],[[80.23917,13.03916],[80.23947,13.03912],[80.23949,13.03921]],[[80.23453,13.03995],[80.23453,13.03995]],[[80.23653,13.03974],[80.23653,13.03974]],[[80.23569,13.03972],[80.23569,13.03972]],[[80.23484,13.0402],[80.23483,13.0402]],[[80.23458,13.03976],[80.23448,13.03995],[80.23453,13.03995]],[[80.23918,13.03921],[80.23917,13.03922]],[[80.23917,13.03916],[80.23917,13.03922]],[[80.23483,13.0402],[80.23483,13.0402]],[[80.23453,13.03995],[80.23454,13.03995]],[[80.23971,13.0397],[80.23972,13.03976],[80.23956,13.03978],[80.23953,13.03953]],[[80.23948,13.03922],[80.23949,13.03921]],[[80.23791,13.03962],[80.23792,13.03962]],[[80.23518,13.03851],[80.23518,13.03851]],[[80.23791,13.03962],[80.23791,13.03962]],[[80.23569,13.03972],[80.2357,13.03972]],[[80.23791,13.03962],[80.23791,13.03962]],[[80.23517,13.03852],[80.23518,13.03851]],[[80.23953,13.03951],[80.23953,13.03952]],[[80.23953,13.03951],[80.23948,13.03922]],[[80.23953,13.03952],[80.23953,13.03952]],[[80.23653,13.03974],[80.23639,13.03979],[80.2364,13.03985]],[[80.2364,13.03985],[80.23641,13.03985]],[[80.23917,13.03916],[80.23801,13.03933],[80.23783,13.03864]],[[80.23574,13.03957],[80.23569,13.03972]],[[80.23575,13.03957],[80.23574,13.03957]],[[80.23917,13.03916],[80.23918,13.03921]],[[80.23953,13.03952],[80.23953,13.03953]],[[80.23918,13.03921],[80.23918,13.03921]],[[80.23949,13.03921],[80.23948,13.03922]],[[80.23783,13.03863],[80.23757,13.03831]],[[80.23917,13.03922],[80.23918,13.03921]],[[80.23707,13.03993],[80.23707,13.03994]],[[80.23483,13.0402],[80.2345,13.04024],[80.23417,13.04006],[80.2344,13.03968]],[[80.2344,13.03968],[80.23457,13.03976]],[[80.23948,13.03922],[80.23948,13.03922]],[[80.23667,13.03973],[80.23655,13.03977],[80.23654,13.03974]],[[80.23453,13.03995],[80.23453,13.03995]],[[80.23518,13.03851],[80.23518,13.03851]],[[80.23457,13.03976],[80.23458,13.03976]],[[80.23569,13.03972],[80.2357,13.03972]],[[80.2357,13.03972],[80.23566,13.03978],[80.2357,13.04012],[80.23484,13.0402]],[[80.23669,13.03973],[80.23668,13.03973]],[[80.23641,13.03985],[80.23639,13.03979],[80.23604,13.03985],[80.23591,13.03969],[80.23573,13.03961],[80.23575,13.03958]],[[80.23668,13.03973],[80.23668,13.03974]],[[80.23668,13.03973],[80.23667,13.03973]],[[80.23641,13.03985],[80.23641,13.03985]],[[80.23757,13.03831],[80.23757,13.0383]],[[80.23792,13.03962],[80.23789,13.03959],[80.23704,13.03972],[80.23707,13.03993]],[[80.23653,13.03974],[80.23653,13.03974]],[[80.23575,13.03957],[80.23575,13.03958]],[[80.2385,13.03856],[80.2385,13.03856]],[[80.23707,13.03994],[80.23703,13.03968],[80.23669,13.03973]],[[80.23575,13.03958],[80.23575,13.03957]],[[80.23783,13.03864],[80.23786,13.0386],[80.23849,13.03855]],[[80.23849,13.03855],[80.23867,13.03852]],[[80.23757,13.0383],[80.23783,13.03863],[80.23792,13.03915],[80.2381,13.03955],[80.2379,13.03959],[80.23791,13.03962]],[[80.23757,13.0383],[80.23757,13.0383]],[[80.23757,13.0383],[80.23757,13.03831]],[[80.23867,13.03852],[80.23867,13.03852]],[[80.23454,13.03995],[80.23447,13.03995],[80.23457,13.03977],[80.2344,13.03968]],[[80.2344,13.03968],[80.23517,13.03851]],[[80.23517,13.03851],[80.23517,13.03852]],[[80.23849,13.03856],[80.2385,13.03856]],[[80.23654,13.03974],[80.23653,13.03974]],[[80.23458,13.03976],[80.23458,13.03976]],[[80.23518,13.03851],[80.23517,13.03851]],[[80.23517,13.03851],[80.2352,13.03856]]]},"222604":{"name":"RAJAMANNAR","code":"222604","ss_code":"2226","volt":"11","len":2.54,"dts":15,"cons":645,"type":"MultiLineString","coords":[[[80.23861,13.04372],[80.23861,13.04372]],[[80.24354,13.04547],[80.24355,13.04548]],[[80.23909,13.04423],[80.23909,13.04423]],[[80.24023,13.04487],[80.24024,13.04487]],[[80.23909,13.04423],[80.2391,13.04424]],[[80.24112,13.04535],[80.24112,13.04535]],[[80.23876,13.04344],[80.23872,13.04343],[80.23864,13.04355],[80.23856,13.0437],[80.2386,13.04372]],[[80.23965,13.03968],[80.23966,13.03976],[80.23987,13.03975],[80.23992,13.04051],[80.23969,13.04054],[80.2397,13.04092],[80.23843,13.04109],[80.23847,13.04181],[80.23829,13.04186],[80.2383,13.0422]],[[80.24024,13.04487],[80.24023,13.04494],[80.2408,13.04526],[80.241,13.04494]],[[80.24112,13.04535],[80.24111,13.04535]],[[80.24345,13.04467],[80.24345,13.04467]],[[80.24024,13.04487],[80.24024,13.04487]],[[80.23909,13.04423],[80.23909,13.04424]],[[80.24085,13.04521],[80.24083,13.04527],[80.24109,13.04542],[80.24112,13.04536]],[[80.24345,13.04467],[80.24345,13.04467]],[[80.24297,13.04487],[80.24296,13.04487]],[[80.24171,13.04567],[80.24176,13.04571]],[[80.24086,13.04522],[80.24085,13.04521]],[[80.24369,13.04508],[80.24368,13.04507]],[[80.23861,13.04371],[80.23855,13.04372],[80.23844,13.04392],[80.23906,13.04427],[80.23909,13.04423]],[[80.24296,13.04488],[80.2433,13.04508]],[[80.2433,13.04508],[80.24331,13.04508]],[[80.24331,13.04508],[80.24337,13.04514]],[[80.24337,13.04514],[80.24359,13.04542],[80.24354,13.04547]],[[80.2383,13.04218],[80.23828,13.04258],[80.23856,13.04265],[80.2388,13.04296],[80.23883,13.04313],[80.23872,13.04342],[80.23875,13.04345]],[[80.24176,13.04571],[80.24176,13.04571]],[[80.2391,13.04424],[80.23907,13.04428],[80.23964,13.0446],[80.23967,13.04457]],[[80.2383,13.04219],[80.2383,13.04218]],[[80.24112,13.04536],[80.24112,13.04535]],[[80.24369,13.04508],[80.24369,13.04507]],[[80.24354,13.04547],[80.24355,13.04547]],[[80.23966,13.04456],[80.23965,13.0446],[80.24012,13.04487],[80.24023,13.04487]],[[80.23966,13.04457],[80.23966,13.04457]],[[80.23967,13.04457],[80.23966,13.04456]],[[80.23875,13.04345],[80.23876,13.04344]],[[80.24086,13.04522],[80.24086,13.04522]],[[80.24406,13.04594],[80.24413,13.04598]],[[80.24406,13.04594],[80.24406,13.04594]],[[80.24441,13.04615],[80.24415,13.04597],[80.24395,13.04488],[80.24366,13.04497],[80.24368,13.04504]],[[80.24441,13.04615],[80.24442,13.04616]],[[80.24413,13.04598],[80.24407,13.04595]],[[80.24413,13.04598],[80.24442,13.04616]],[[80.24086,13.04522],[80.24086,13.04522]],[[80.24407,13.04595],[80.24406,13.04594]],[[80.24441,13.04615],[80.24441,13.04615]],[[80.24369,13.04507],[80.24367,13.04498],[80.24395,13.04489],[80.24413,13.04598]],[[80.24406,13.04594],[80.24407,13.04595]],[[80.24176,13.04571],[80.24175,13.04572]],[[80.24086,13.04522],[80.24086,13.04522]],[[80.24441,13.04615],[80.24441,13.04615]],[[80.24296,13.04487],[80.24296,13.04488]],[[80.24101,13.04494],[80.241,13.04494]],[[80.24346,13.04467],[80.24345,13.04467]],[[80.24024,13.04487],[80.24024,13.04486]],[[80.24355,13.04548],[80.24361,13.04542],[80.24339,13.04514],[80.24368,13.04507]],[[80.23861,13.04372],[80.23861,13.04371]],[[80.24296,13.04487],[80.24297,13.04487]],[[80.2433,13.04509],[80.24331,13.04508]],[[80.24331,13.04508],[80.24334,13.04469],[80.24346,13.04467]],[[80.24101,13.04493],[80.24081,13.04526],[80.24086,13.04522]],[[80.241,13.04494],[80.241,13.04494]],[[80.24171,13.04567],[80.24171,13.04567]],[[80.241,13.04494],[80.24101,13.04494]],[[80.2433,13.04509],[80.24295,13.04489],[80.24271,13.04482],[80.24224,13.0448],[80.24213,13.04491],[80.24171,13.04567]],[[80.23876,13.04344],[80.23875,13.04345]],[[80.23876,13.04344],[80.23876,13.04344]],[[80.24354,13.04547],[80.24354,13.04547]],[[80.24345,13.04467],[80.24334,13.04469],[80.2433,13.04508]],[[80.2433,13.04508],[80.2433,13.04509]],[[80.24101,13.04494],[80.24101,13.04493]],[[80.23966,13.04456],[80.23966,13.04457]],[[80.23966,13.04456],[80.23966,13.04456]],[[80.2383,13.0422],[80.2383,13.04219]],[[80.24368,13.04507],[80.24369,13.04508]],[[80.2383,13.04219],[80.2383,13.04219]],[[80.24368,13.04504],[80.24337,13.04514]],[[80.24337,13.04514],[80.2433,13.04509]],[[80.2386,13.04372],[80.23861,13.04372]],[[80.24111,13.04535],[80.24109,13.04542],[80.24167,13.04572],[80.24212,13.0449],[80.24222,13.0448],[80.24246,13.04478],[80.24297,13.04487]]]},"222605":{"name":"RAMASAMY","code":"222605","ss_code":"2226","volt":"11","len":2.59,"dts":14,"cons":802,"type":"MultiLineString","coords":[[[80.23431,13.03912],[80.23431,13.03912]],[[80.23431,13.03912],[80.2343,13.03912]],[[80.2337,13.03913],[80.23369,13.03913]],[[80.23424,13.03779],[80.23416,13.03751],[80.23426,13.03748]],[[80.2332,13.03829],[80.23319,13.03825]],[[80.23319,13.03825],[80.23318,13.03821],[80.23352,13.03811]],[[80.23424,13.03779],[80.23424,13.0378]],[[80.23352,13.03811],[80.23352,13.03814]],[[80.23428,13.03924],[80.23427,13.03923]],[[80.2314,13.03803],[80.2314,13.03804]],[[80.23428,13.03924],[80.23428,13.03924]],[[80.23321,13.03829],[80.23321,13.03829]],[[80.23426,13.03747],[80.23426,13.03747]],[[80.23321,13.03829],[80.23321,13.03829]],[[80.23426,13.03747],[80.23426,13.03748]],[[80.23427,13.03923],[80.23427,13.03923]],[[80.23181,13.03863],[80.2318,13.03864]],[[80.23382,13.03756],[80.23383,13.03756]],[[80.23352,13.03811],[80.23352,13.03811]],[[80.23383,13.03756],[80.23383,13.03755]],[[80.2326,13.03841],[80.23258,13.03828],[80.23177,13.03846],[80.23182,13.03864]],[[80.23258,13.03785],[80.23382,13.03756]],[[80.2314,13.03804],[80.23139,13.03804]],[[80.2314,13.03804],[80.2314,13.03804]],[[80.23141,13.03811],[80.23141,13.03811]],[[80.2346,13.03902],[80.23446,13.03911]],[[80.23446,13.03911],[80.23431,13.03912]],[[80.23431,13.03912],[80.2343,13.03912]],[[80.23427,13.03923],[80.23428,13.03924]],[[80.23383,13.03756],[80.23383,13.03755]],[[80.2337,13.03913],[80.2337,13.03913]],[[80.23182,13.03864],[80.23181,13.03863]],[[80.23427,13.03923],[80.23429,13.03914]],[[80.23429,13.03914],[80.23373,13.03924],[80.2337,13.03913]],[[80.23413,13.03732],[80.23413,13.03732]],[[80.23182,13.03864],[80.23182,13.03864]],[[80.23426,13.03748],[80.23426,13.03747]],[[80.23141,13.03811],[80.23142,13.03811]],[[80.23321,13.03829],[80.23319,13.03825]],[[80.23319,13.03825],[80.23424,13.03808]],[[80.23424,13.03808],[80.23431,13.03806],[80.23424,13.0378]],[[80.23321,13.03829],[80.23317,13.03819],[80.23261,13.03827],[80.2326,13.03841]],[[80.2326,13.03841],[80.2326,13.03841]],[[80.23181,13.03863],[80.23182,13.03864]],[[80.23142,13.03743],[80.23142,13.03743]],[[80.2343,13.03912],[80.2343,13.03914]],[[80.2343,13.03914],[80.23428,13.03924]],[[80.2332,13.03829],[80.23321,13.03829]],[[80.23431,13.03912],[80.23431,13.03912]],[[80.2318,13.03864],[80.23176,13.03846],[80.23147,13.03853],[80.23141,13.0385],[80.23132,13.03814],[80.23141,13.03811]],[[80.23334,13.03762],[80.23334,13.03762]],[[80.23334,13.03762],[80.23257,13.03782]],[[80.23257,13.03782],[80.23257,13.03782]],[[80.23257,13.03782],[80.23142,13.0381],[80.2314,13.03803]],[[80.23256,13.03776],[80.23256,13.03777]],[[80.23321,13.03829],[80.23321,13.03829]],[[80.23141,13.03811],[80.23141,13.03811]],[[80.23424,13.0378],[80.23424,13.03779]],[[80.23426,13.03747],[80.23414,13.03748],[80.23413,13.03732]],[[80.2337,13.03913],[80.2337,13.03913]],[[80.23431,13.03912],[80.23431,13.03912]],[[80.23967,13.03968],[80.23967,13.03974],[80.23987,13.03972],[80.23978,13.03911],[80.23813,13.03932],[80.2381,13.03937],[80.23799,13.03938],[80.23803,13.0395],[80.238,13.03953],[80.23605,13.03985],[80.23591,13.03969],[80.23535,13.03945],[80.2346,13.03906],[80.2346,13.03902]],[[80.23424,13.03779],[80.23424,13.03779]],[[80.23321,13.03829],[80.23321,13.03829]],[[80.23139,13.03804],[80.2313,13.03808],[80.23126,13.03802],[80.23112,13.03748],[80.2314,13.0374],[80.23142,13.03743]],[[80.23256,13.03777],[80.23256,13.03776]],[[80.23325,13.03732],[80.23325,13.03732]],[[80.23334,13.03762],[80.23325,13.03731]],[[80.23369,13.03913],[80.23371,13.03925],[80.23429,13.03914]],[[80.23429,13.03914],[80.2343,13.03914]],[[80.2343,13.03914],[80.23446,13.03911]],[[80.23446,13.03911],[80.23424,13.03808]],[[80.23424,13.03808],[80.23421,13.03801],[80.23352,13.03814]],[[80.23142,13.03811],[80.23258,13.03785]],[[80.23383,13.03755],[80.23385,13.03752],[80.23334,13.03762]],[[80.23325,13.03732],[80.23325,13.03732]],[[80.23256,13.03777],[80.23257,13.03782]],[[80.23257,13.03782],[80.23258,13.03785]],[[80.23256,13.03776],[80.23257,13.03782]],[[80.23257,13.03782],[80.23258,13.03785]],[[80.23256,13.03776],[80.23256,13.03776]],[[80.23325,13.03732],[80.23334,13.03762]],[[80.23334,13.03762],[80.23334,13.03762]],[[80.23325,13.03732],[80.23325,13.03731]]]},"222606":{"name":"ALAIAMMAN","code":"222606","ss_code":"2226","volt":"11","len":1.91,"dts":9,"cons":827,"type":"MultiLineString","coords":[[[80.24984,13.04214],[80.24984,13.04214]],[[80.24984,13.04214],[80.24984,13.04213]],[[80.2451,13.03934],[80.24518,13.03959],[80.24597,13.03936],[80.24594,13.0393],[80.24598,13.03927]],[[80.2451,13.03934],[80.2451,13.03934]],[[80.2462,13.0401],[80.2462,13.0401]],[[80.24984,13.04214],[80.24984,13.04214]],[[80.23971,13.03967],[80.23971,13.03975],[80.2399,13.03973],[80.23994,13.04037],[80.24003,13.04037],[80.24371,13.03992],[80.24516,13.03959],[80.24508,13.03937],[80.24511,13.03935]],[[80.2451,13.03934],[80.2451,13.03934]],[[80.24741,13.04054],[80.24741,13.04054]],[[80.24511,13.03935],[80.2451,13.03934]],[[80.2462,13.0401],[80.24622,13.04002],[80.24599,13.03954]],[[80.24599,13.03954],[80.24666,13.03932],[80.24711,13.03927],[80.24736,13.04052],[80.24741,13.04055]],[[80.2462,13.0401],[80.2462,13.04009]],[[80.2451,13.03934],[80.2451,13.03934]],[[80.2451,13.03934],[80.24517,13.03959],[80.24477,13.03969],[80.24483,13.03992]],[[80.24741,13.04054],[80.24737,13.04056],[80.24746,13.04108],[80.24752,13.04135],[80.24758,13.04135]],[[80.2462,13.04009],[80.2462,13.0401]],[[80.24599,13.03926],[80.24594,13.0393],[80.24598,13.03936],[80.24593,13.03939],[80.24599,13.03954]],[[80.24599,13.03954],[80.24616,13.03986],[80.24623,13.04011],[80.24619,13.04012],[80.2462,13.04009]],[[80.24757,13.04135],[80.24752,13.04136],[80.24753,13.04144],[80.24775,13.04243],[80.24832,13.04238],[80.24842,13.0423],[80.24982,13.04228],[80.24984,13.04214]],[[80.24758,13.04135],[80.24758,13.04135]],[[80.24599,13.03926],[80.24599,13.03927]],[[80.24758,13.04135],[80.24758,13.04135]],[[80.24758,13.04135],[80.24758,13.04135]],[[80.24758,13.04135],[80.24758,13.04135]],[[80.24741,13.04054],[80.24741,13.04055]],[[80.24482,13.03992],[80.24483,13.03992]],[[80.24598,13.03927],[80.24599,13.03926]],[[80.24741,13.04055],[80.24741,13.04054]],[[80.24599,13.03926],[80.24599,13.03926]],[[80.24758,13.04135],[80.24757,13.04135]]]},"222608":{"name":"VRC ROAD","code":"222608","ss_code":"2226","volt":"11","len":2.01,"dts":11,"cons":568,"type":"MultiLineString","coords":[[[80.24325,13.04372],[80.24325,13.04372]],[[80.24326,13.04373],[80.24325,13.04372]],[[80.24199,13.04402],[80.242,13.04402]],[[80.24281,13.04328],[80.2428,13.04327]],[[80.24199,13.04402],[80.24199,13.04401]],[[80.24325,13.04372],[80.24326,13.04373]],[[80.24085,13.04522],[80.24086,13.04522]],[[80.24124,13.04402],[80.24195,13.04385],[80.24199,13.04402]],[[80.24088,13.04398],[80.24088,13.04399]],[[80.24187,13.04366],[80.24182,13.04327]],[[80.24362,13.04363],[80.24363,13.04363]],[[80.24491,13.04343],[80.2449,13.04343]],[[80.24088,13.04397],[80.24088,13.04398]],[[80.24362,13.04363],[80.24362,13.04363]],[[80.24088,13.04398],[80.24088,13.04398]],[[80.24279,13.04601],[80.24278,13.04601]],[[80.24082,13.04441],[80.24082,13.04441]],[[80.24362,13.04363],[80.24362,13.04363]],[[80.24182,13.04357],[80.24187,13.04367]],[[80.24279,13.04601],[80.24279,13.04601]],[[80.24081,13.04442],[80.24082,13.04441]],[[80.24187,13.04367],[80.24187,13.04366]],[[80.24123,13.04403],[80.24123,13.04402]],[[80.24199,13.04402],[80.24199,13.04401]],[[80.24278,13.04602],[80.24279,13.04601]],[[80.24123,13.04403],[80.24124,13.04403]],[[80.24182,13.04327],[80.24182,13.04326]],[[80.23972,13.03967],[80.23973,13.03977],[80.23988,13.03976],[80.23993,13.04051],[80.24046,13.04045],[80.24062,13.04171],[80.24079,13.04277],[80.24083,13.04277],[80.24093,13.04389],[80.24093,13.04397],[80.24088,13.04397]],[[80.24082,13.04441],[80.24082,13.04441]],[[80.24281,13.04328],[80.2428,13.04328]],[[80.2428,13.04327],[80.24284,13.0436],[80.24322,13.04355],[80.24325,13.04372]],[[80.2449,13.04343],[80.24491,13.04343]],[[80.24199,13.04402],[80.24199,13.04402]],[[80.24124,13.04403],[80.24122,13.044],[80.24103,13.04404],[80.24081,13.0444]],[[80.24081,13.0444],[80.24081,13.04442]],[[80.24082,13.04441],[80.24081,13.0444]],[[80.24081,13.0444],[80.24037,13.04502],[80.24082,13.04527]],[[80.24082,13.04527],[80.24085,13.04522]],[[80.24278,13.04601],[80.24278,13.04601]],[[80.24326,13.04373],[80.24326,13.04365],[80.24361,13.0436],[80.24362,13.04363]],[[80.24187,13.04367],[80.24187,13.04367]],[[80.24182,13.04326],[80.24182,13.04326]],[[80.24182,13.04326],[80.24182,13.04325]],[[80.24088,13.04399],[80.24123,13.04403]],[[80.24363,13.04363],[80.24363,13.04359],[80.2449,13.04343]],[[80.24182,13.04325],[80.24189,13.04375]],[[80.24189,13.04375],[80.24195,13.04374]],[[80.24195,13.04374],[80.24283,13.0436],[80.24278,13.04329],[80.24281,13.04328]],[[80.24123,13.04403],[80.24124,13.04402]],[[80.24123,13.04403],[80.24123,13.04403]],[[80.24326,13.04373],[80.24326,13.04373]],[[80.242,13.04402],[80.24195,13.04374]],[[80.24195,13.04374],[80.24189,13.04375]],[[80.24189,13.04375],[80.24182,13.04357]],[[80.24182,13.04357],[80.24181,13.04357]],[[80.24082,13.04441],[80.24082,13.04441]],[[80.24281,13.04328],[80.24281,13.04328]],[[80.24187,13.04367],[80.24187,13.04367]],[[80.24082,13.04441],[80.24037,13.045],[80.24082,13.04527]],[[80.24082,13.04527],[80.24266,13.0463],[80.24281,13.04604],[80.24278,13.04602]]]},"222609":{"name":"ADYAR GATE","code":"222609","ss_code":"2226","volt":"11","len":4.11,"dts":33,"cons":1216,"type":"MultiLineString","coords":[[[80.24101,13.03665],[80.24101,13.03665]],[[80.23949,13.03584],[80.23949,13.03584]],[[80.23816,13.03402],[80.23815,13.03402]],[[80.23835,13.03464],[80.23835,13.03465]],[[80.23948,13.03585],[80.23949,13.03584]],[[80.24066,13.03637],[80.24065,13.03637]],[[80.24,13.03502],[80.24004,13.03521],[80.24048,13.03513]],[[80.23979,13.03722],[80.2398,13.03716]],[[80.2398,13.03716],[80.24103,13.03705],[80.24101,13.03666]],[[80.24039,13.03559],[80.24035,13.03525],[80.24001,13.03531],[80.24001,13.0354]],[[80.23835,13.03464],[80.23835,13.03465]],[[80.24001,13.03502],[80.24001,13.03502]],[[80.24064,13.03626],[80.24064,13.03625]],[[80.24064,13.03625],[80.24143,13.03615],[80.24142,13.03606]],[[80.23974,13.03639],[80.23975,13.03635],[80.24064,13.03626]],[[80.23974,13.03639],[80.23974,13.03635],[80.23953,13.03637],[80.23948,13.03585]],[[80.23845,13.03547],[80.23845,13.03547]],[[80.23845,13.03547],[80.23845,13.03547]],[[80.23858,13.0352],[80.23866,13.03504],[80.23825,13.03477],[80.23835,13.03464]],[[80.23845,13.03547],[80.23845,13.03545]],[[80.23845,13.03545],[80.23845,13.03545]],[[80.23845,13.03545],[80.23858,13.0352]],[[80.23977,13.03715],[80.24034,13.03711],[80.24028,13.03676]],[[80.24028,13.03676],[80.24027,13.03676]],[[80.23997,13.03833],[80.23996,13.03833]],[[80.23708,13.03552],[80.23709,13.03552]],[[80.23815,13.03402],[80.23805,13.03394],[80.23829,13.03355],[80.23902,13.03405],[80.239,13.03409],[80.23919,13.03417]],[[80.23919,13.03417],[80.23918,13.03417]],[[80.23919,13.03417],[80.23902,13.03407]],[[80.24001,13.03542],[80.23999,13.0353],[80.23938,13.03545]],[[80.23938,13.03545],[80.23925,13.03553],[80.239,13.03535],[80.23897,13.0354]],[[80.23902,13.03407],[80.23902,13.03407]],[[80.24005,13.03833],[80.24005,13.03832]],[[80.24004,13.03833],[80.23997,13.03833]],[[80.24006,13.03832],[80.24005,13.03833]],[[80.23989,13.03816],[80.23988,13.03816]],[[80.23949,13.03584],[80.23948,13.03585]],[[80.24027,13.03676],[80.24026,13.03676]],[[80.23816,13.03402],[80.23815,13.03402]],[[80.24066,13.03637],[80.24066,13.03637]],[[80.23949,13.03584],[80.23938,13.03545]],[[80.23938,13.03545],[80.23932,13.03539]],[[80.23932,13.03539],[80.23924,13.03541],[80.23867,13.03505],[80.23845,13.03545]],[[80.23845,13.03545],[80.23845,13.03548]],[[80.24049,13.03513],[80.24049,13.03513]],[[80.23835,13.03464],[80.23835,13.03464]],[[80.24039,13.03558],[80.24039,13.03558]],[[80.23816,13.03403],[80.23816,13.03402]],[[80.23973,13.03967],[80.23974,13.03975],[80.23997,13.03973],[80.23981,13.03876],[80.24015,13.03871],[80.24006,13.03832]],[[80.24101,13.03666],[80.24101,13.03665]],[[80.24052,13.03459],[80.24051,13.03459]],[[80.23835,13.03464],[80.23835,13.03465]],[[80.23978,13.03715],[80.23977,13.03715]],[[80.23845,13.03547],[80.23845,13.03547]],[[80.23849,13.03515],[80.23849,13.03516]],[[80.24061,13.0351],[80.24059,13.03511]],[[80.24059,13.03511],[80.24059,13.03511]],[[80.24001,13.0354],[80.24001,13.03541]],[[80.23996,13.03833],[80.23996,13.03833]],[[80.23996,13.03833],[80.23996,13.03833]],[[80.24052,13.03459],[80.24052,13.03459]],[[80.24007,13.03813],[80.24006,13.038]],[[80.24186,13.03603],[80.24186,13.03603]],[[80.24186,13.03603],[80.24143,13.03606]],[[80.24187,13.03602],[80.24186,13.03603]],[[80.24186,13.03603],[80.24186,13.03602]],[[80.24187,13.03602],[80.24143,13.03609],[80.24143,13.03615],[80.24064,13.03625]],[[80.24064,13.03625],[80.24066,13.03638]],[[80.2385,13.03515],[80.23849,13.03515]],[[80.23858,13.0352],[80.23849,13.03516]],[[80.23989,13.03816],[80.23974,13.03817],[80.23962,13.03723],[80.23978,13.03721]],[[80.24006,13.038],[80.24006,13.038]],[[80.24006,13.038],[80.24006,13.038]],[[80.24006,13.03799],[80.24006,13.038]],[[80.24007,13.03813],[80.23988,13.03816]],[[80.24012,13.03813],[80.24089,13.03804]],[[80.23996,13.03833],[80.23994,13.03829],[80.24012,13.03826],[80.24012,13.03813]],[[80.2385,13.03515],[80.23858,13.0352]],[[80.2385,13.03515],[80.23849,13.03515]],[[80.23758,13.03602],[80.23754,13.03609],[80.23758,13.03613],[80.23736,13.03648],[80.23741,13.03652]],[[80.23741,13.03652],[80.23742,13.03651]],[[80.23742,13.03651],[80.23741,13.03651]],[[80.23742,13.03651],[80.23742,13.0365]],[[80.23759,13.03602],[80.23755,13.03609],[80.23759,13.03613],[80.23737,13.03648],[80.23742,13.0365]],[[80.23758,13.03602],[80.23699,13.03565],[80.23708,13.03552]],[[80.23815,13.03402],[80.23803,13.03395],[80.23768,13.03449],[80.23789,13.03463],[80.23783,13.03469]],[[80.23816,13.03402],[80.23815,13.03402]],[[80.23759,13.03602],[80.23759,13.03602]],[[80.23766,13.03583],[80.23772,13.03585],[80.23761,13.03604]],[[80.23709,13.03552],[80.23706,13.0355],[80.23719,13.03531]],[[80.23845,13.03547],[80.23807,13.03585],[80.23799,13.03618],[80.23779,13.03615],[80.23761,13.03604]],[[80.23766,13.03583],[80.2377,13.03587],[80.23761,13.03604]],[[80.23766,13.03583],[80.23767,13.03584]],[[80.23978,13.03715],[80.23978,13.03716]],[[80.23988,13.03816],[80.23989,13.03816]],[[80.2409,13.03805],[80.24091,13.03802],[80.24007,13.03813],[80.24006,13.03799]],[[80.23973,13.03639],[80.23974,13.03639]],[[80.2409,13.03805],[80.24089,13.03804]],[[80.23845,13.03546],[80.23845,13.03545]],[[80.23845,13.03545],[80.23867,13.03505],[80.23923,13.03541],[80.23932,13.03539]],[[80.23932,13.03539],[80.24004,13.03521],[80.24001,13.03503]],[[80.23845,13.03548],[80.23845,13.03547]],[[80.24059,13.03511],[80.24052,13.03459]],[[80.23761,13.03604],[80.23759,13.03602]],[[80.23978,13.03721],[80.23979,13.03722]],[[80.23708,13.03552],[80.23708,13.03552]],[[80.24039,13.03558],[80.24039,13.03559]],[[80.24142,13.03606],[80.24143,13.03606]],[[80.23973,13.03639],[80.23973,13.03639]],[[80.23902,13.03407],[80.23903,13.03407]],[[80.24027,13.03676],[80.24027,13.03676]],[[80.24101,13.03665],[80.24104,13.03705],[80.2398,13.03716]],[[80.2398,13.03716],[80.23979,13.03715]],[[80.23835,13.03465],[80.23841,13.03456],[80.2379,13.03419],[80.23803,13.03397],[80.23816,13.03403]],[[80.23845,13.03547],[80.23845,13.03547]],[[80.23973,13.03639],[80.23974,13.03639]],[[80.24005,13.03833],[80.24004,13.03833]],[[80.23708,13.03552],[80.23708,13.03552]],[[80.24066,13.03638],[80.24066,13.03637]],[[80.24066,13.03637],[80.24064,13.03625]],[[80.24064,13.03625],[80.24064,13.03625]],[[80.24064,13.03625],[80.23954,13.03636],[80.23954,13.03625]],[[80.24142,13.03606],[80.24142,13.03606]],[[80.24058,13.03512],[80.24059,13.03512]],[[80.24059,13.03512],[80.24061,13.0351]],[[80.24061,13.0351],[80.24062,13.0351]],[[80.24026,13.03676],[80.24028,13.03676]],[[80.24028,13.03676],[80.24033,13.0371],[80.23961,13.03715],[80.23953,13.03637],[80.23972,13.03639]],[[80.24001,13.03503],[80.24001,13.03502]],[[80.24001,13.03541],[80.24001,13.03541]],[[80.24049,13.03513],[80.24049,13.03513]],[[80.24142,13.03606],[80.24142,13.03606]],[[80.24089,13.03804],[80.2409,13.03805]],[[80.24039,13.03558],[80.24039,13.03558]],[[80.23835,13.03464],[80.23835,13.03465]],[[80.24101,13.03665],[80.24101,13.03665]],[[80.23972,13.03639],[80.23973,13.03639]],[[80.23979,13.03722],[80.23978,13.03722]],[[80.2409,13.03805],[80.2409,13.03805]],[[80.24052,13.03458],[80.24059,13.03511]],[[80.24059,13.03511],[80.24059,13.03512]],[[80.24059,13.03512],[80.2406,13.03521],[80.24036,13.03525],[80.24039,13.03558]],[[80.23989,13.03816],[80.23989,13.03816]],[[80.24001,13.03541],[80.24001,13.03542]],[[80.23845,13.03547],[80.23845,13.03546]],[[80.24049,13.03513],[80.24058,13.03512]],[[80.23954,13.03625],[80.23954,13.03625]],[[80.24052,13.03459],[80.24052,13.03458]],[[80.23759,13.03602],[80.23759,13.03603]],[[80.24048,13.03513],[80.24049,13.03513]],[[80.23979,13.03715],[80.23978,13.03715]],[[80.24027,13.03676],[80.24027,13.03676]],[[80.23979,13.03722],[80.23979,13.03722]],[[80.24001,13.03502],[80.24,13.03502]]]},"222610":{"name":"ELDAMS ROAD1","code":"222610","ss_code":"2226","volt":"11","len":1.29,"dts":7,"cons":382,"type":"MultiLineString","coords":[[[80.24115,13.03998],[80.24111,13.03967],[80.24097,13.03969]],[[80.24061,13.03938],[80.24061,13.03938]],[[80.24099,13.0397],[80.24108,13.03969],[80.24061,13.03978]],[[80.24097,13.03969],[80.24097,13.0397]],[[80.24059,13.03978],[80.24017,13.03984]],[[80.24161,13.03985],[80.24161,13.03986]],[[80.24161,13.03985],[80.24162,13.03985]],[[80.24205,13.03999],[80.24204,13.03999]],[[80.24355,13.04028],[80.24355,13.04027]],[[80.24161,13.03985],[80.24162,13.03986]],[[80.24097,13.03969],[80.24097,13.03969]],[[80.24205,13.03999],[80.24205,13.03998]],[[80.2406,13.03978],[80.2406,13.03979]],[[80.24215,13.04046],[80.24215,13.04046]],[[80.24161,13.03985],[80.24162,13.03985]],[[80.24018,13.03984],[80.24017,13.03984]],[[80.24161,13.03985],[80.24161,13.03985]],[[80.24061,13.03938],[80.24077,13.03936],[80.2408,13.03972],[80.24097,13.03971]],[[80.24097,13.03971],[80.24099,13.0397]],[[80.24097,13.0397],[80.24097,13.03971]],[[80.24097,13.03971],[80.2408,13.03973],[80.24077,13.03937],[80.2406,13.03938]],[[80.24355,13.04028],[80.24355,13.04028]],[[80.24115,13.03999],[80.24115,13.03998]],[[80.24161,13.03986],[80.24162,13.03986]],[[80.24162,13.03986],[80.24172,13.03985],[80.24173,13.04015]],[[80.24173,13.04015],[80.24172,13.04016]],[[80.24172,13.04016],[80.24116,13.04022],[80.24116,13.03999]],[[80.24215,13.04046],[80.24215,13.04046]],[[80.2406,13.03938],[80.24061,13.03938]],[[80.24116,13.03999],[80.24115,13.03999]],[[80.24115,13.03999],[80.24115,13.03999]],[[80.2406,13.03978],[80.24059,13.03978]],[[80.24061,13.03978],[80.2406,13.03978]],[[80.24355,13.04028],[80.24355,13.04028]],[[80.24355,13.04028],[80.24354,13.04028]],[[80.24061,13.03938],[80.2406,13.03937]],[[80.24097,13.03969],[80.24097,13.03969]],[[80.24355,13.04028],[80.24357,13.04042]],[[80.24162,13.03986],[80.24172,13.03985],[80.24174,13.04015],[80.24205,13.04011],[80.24205,13.04]],[[80.24205,13.04],[80.24205,13.03999]],[[80.23974,13.03967],[80.23975,13.03976],[80.23988,13.03976],[80.2399,13.03989],[80.24019,13.03987],[80.24026,13.04047],[80.24173,13.04029],[80.24172,13.04016]],[[80.24172,13.04016],[80.24171,13.03986],[80.24161,13.03985]],[[80.24355,13.04027],[80.24349,13.03994],[80.24211,13.04011]],[[80.24211,13.04011],[80.24173,13.04015]],[[80.24173,13.04015],[80.24171,13.03986],[80.24162,13.03986]],[[80.24162,13.03986],[80.24161,13.03985]],[[80.24205,13.03998],[80.24206,13.0401],[80.24211,13.04011]],[[80.24211,13.04011],[80.24218,13.04044],[80.24215,13.04046]]]},"222611":{"name":"LOCAL1","code":"222611","ss_code":"2226","volt":"11","len":2.13,"dts":18,"cons":606,"type":"MultiLineString","coords":[[[80.23995,13.03956],[80.23999,13.03986]],[[80.23999,13.03986],[80.23991,13.03987],[80.23991,13.04002],[80.23983,13.04001]],[[80.23983,13.04002],[80.23963,13.04]],[[80.23903,13.041],[80.23902,13.041]],[[80.23902,13.041],[80.23871,13.04107],[80.23874,13.04138]],[[80.239,13.04067],[80.23903,13.041]],[[80.24014,13.03983],[80.24014,13.03983]],[[80.23905,13.04105],[80.23903,13.04102]],[[80.23903,13.04102],[80.23903,13.041]],[[80.24017,13.03984],[80.24014,13.03983]],[[80.23903,13.041],[80.23903,13.04102]],[[80.23903,13.04102],[80.23905,13.04105]],[[80.24013,13.03983],[80.24014,13.03983]],[[80.23983,13.04002],[80.23983,13.04]],[[80.24014,13.03983],[80.24014,13.03983]],[[80.23983,13.04001],[80.23983,13.04]],[[80.23983,13.04001],[80.23983,13.04001]],[[80.23983,13.04001],[80.23983,13.04001]],[[80.24013,13.03984],[80.24001,13.03986],[80.23995,13.03955]],[[80.24013,13.03983],[80.24013,13.03984]],[[80.23905,13.04105],[80.23905,13.04105]],[[80.24012,13.04098],[80.24012,13.04098]],[[80.24001,13.04054],[80.24002,13.04054]],[[80.23862,13.04134],[80.23863,13.04134]],[[80.23686,13.04205],[80.23686,13.04205]],[[80.23629,13.04219],[80.23629,13.04219]],[[80.23937,13.04102],[80.23938,13.04102]],[[80.24011,13.04098],[80.24012,13.04098]],[[80.24012,13.04098],[80.2401,13.04093],[80.2398,13.04094],[80.23937,13.04102]],[[80.24012,13.04098],[80.24012,13.04097]],[[80.23585,13.04248],[80.23584,13.04248]],[[80.24018,13.03984],[80.24018,13.03984]],[[80.23669,13.04121],[80.23669,13.04121]],[[80.23612,13.04189],[80.2362,13.04189]],[[80.23612,13.04189],[80.23612,13.04189]],[[80.23995,13.03955],[80.23995,13.03956]],[[80.23874,13.04138],[80.23875,13.04138]],[[80.23876,13.04138],[80.23874,13.04134],[80.23861,13.04134]],[[80.24145,13.04173],[80.24145,13.04173]],[[80.23962,13.04001],[80.23962,13.04008],[80.23958,13.04008],[80.23961,13.04042],[80.23991,13.04038],[80.23992,13.04052]],[[80.23992,13.04052],[80.23992,13.04052]],[[80.23992,13.04052],[80.23987,13.04057]],[[80.23875,13.04138],[80.23875,13.04138]],[[80.2362,13.04189],[80.23617,13.04213],[80.23621,13.04215]],[[80.23621,13.04215],[80.23622,13.04215]],[[80.23622,13.04215],[80.23629,13.04219]],[[80.23988,13.04057],[80.23986,13.0406]],[[80.239,13.04067],[80.239,13.04067]],[[80.239,13.04067],[80.239,13.04066]],[[80.23875,13.04138],[80.23876,13.04138]],[[80.24115,13.04215],[80.24114,13.04215]],[[80.23619,13.0422],[80.23615,13.04219],[80.23608,13.04239],[80.2359,13.04256],[80.23582,13.04252],[80.23584,13.04248]],[[80.23685,13.04127],[80.23686,13.04126]],[[80.23988,13.04057],[80.23989,13.04057]],[[80.23938,13.04102],[80.23938,13.04102]],[[80.24114,13.04215],[80.24114,13.04215]],[[80.23988,13.04057],[80.23989,13.04057]],[[80.23862,13.04134],[80.23862,13.04134]],[[80.23962,13.04001],[80.23963,13.04]],[[80.23988,13.04057],[80.23988,13.04057]],[[80.23686,13.04126],[80.2367,13.04126],[80.2367,13.04121]],[[80.23963,13.04],[80.23962,13.04001]],[[80.23989,13.04057],[80.23992,13.04052]],[[80.23992,13.04052],[80.24,13.04054]],[[80.23995,13.03955],[80.23995,13.03955]],[[80.23987,13.04057],[80.23988,13.04057]],[[80.24145,13.04173],[80.24145,13.04173]],[[80.23669,13.04121],[80.23669,13.04126],[80.23624,13.04132],[80.23628,13.04195],[80.23683,13.04194],[80.23686,13.04205]],[[80.24114,13.04215],[80.24115,13.04215]],[[80.24001,13.04054],[80.24001,13.04054]],[[80.23989,13.04057],[80.23988,13.04052],[80.23992,13.04052]],[[80.23992,13.04052],[80.24058,13.04045],[80.24075,13.04174],[80.24111,13.04169]],[[80.24111,13.04169],[80.24115,13.04215]],[[80.23988,13.04057],[80.23988,13.04057]],[[80.24018,13.03984],[80.24017,13.03984]],[[80.24114,13.04215],[80.24111,13.04169]],[[80.24111,13.04169],[80.24144,13.04165],[80.24145,13.04173]],[[80.23669,13.04121],[80.23615,13.0413],[80.2362,13.04188],[80.23612,13.04188]],[[80.23629,13.04219],[80.23628,13.04219]],[[80.23628,13.0422],[80.23627,13.04223],[80.23619,13.0422]],[[80.24145,13.04173],[80.24146,13.04173]],[[80.23622,13.04214],[80.23622,13.04215]],[[80.23622,13.04215],[80.23619,13.0422]],[[80.23669,13.04121],[80.23669,13.04121]],[[80.24002,13.04054],[80.24045,13.04046],[80.24053,13.04091],[80.24011,13.04093],[80.24011,13.04098]],[[80.23685,13.04127],[80.23685,13.04126]],[[80.24,13.04054],[80.24001,13.04054]],[[80.2367,13.04121],[80.23669,13.04121]],[[80.23622,13.04214],[80.23622,13.04214]],[[80.23619,13.0422],[80.23621,13.04215]],[[80.23621,13.04215],[80.23622,13.04214]],[[80.24091,13.04163],[80.24092,13.04163]],[[80.23629,13.04219],[80.23628,13.0422]],[[80.23938,13.04102],[80.23939,13.04102]],[[80.23899,13.04066],[80.239,13.04067]],[[80.23612,13.04188],[80.23612,13.04189]],[[80.23939,13.04102],[80.23903,13.04102]],[[80.23903,13.04102],[80.23903,13.04102]],[[80.23903,13.04102],[80.23902,13.041]],[[80.23902,13.041],[80.23899,13.04066]],[[80.23685,13.04127],[80.23685,13.04127]],[[80.23962,13.04001],[80.23962,13.04001]],[[80.23669,13.04121],[80.2367,13.04121]],[[80.23863,13.04134],[80.23873,13.04134],[80.23871,13.04108],[80.23685,13.04127]],[[80.23612,13.04189],[80.23612,13.04189]],[[80.23861,13.04134],[80.23862,13.04134]],[[80.24146,13.04173],[80.24145,13.04161],[80.24092,13.04167],[80.24091,13.04163]],[[80.24018,13.03984],[80.24018,13.03984]],[[80.23995,13.03955],[80.23995,13.03955]],[[80.23975,13.03967],[80.23976,13.03975],[80.23996,13.03973],[80.23999,13.03986]],[[80.23999,13.03986],[80.24018,13.03984]]]},"222617":{"name":"NORTH USMAN ROAD","code":"222617","ss_code":"2226","volt":"11","len":3.51,"dts":21,"cons":496,"type":"MultiLineString","coords":[[[80.23585,13.04248],[80.23584,13.04247]],[[80.23253,13.04369],[80.23249,13.04348],[80.23273,13.04343],[80.23274,13.04349]],[[80.2325,13.04229],[80.2325,13.04228]],[[80.23275,13.04349],[80.23273,13.04343],[80.23249,13.04348],[80.23253,13.04369]],[[80.23253,13.04369],[80.23253,13.04369]],[[80.23253,13.04369],[80.23253,13.04369]],[[80.23275,13.04349],[80.23407,13.04322]],[[80.23403,13.04059],[80.23402,13.04065],[80.23393,13.04066],[80.23401,13.04102]],[[80.23401,13.04102],[80.23415,13.04111],[80.23422,13.0411],[80.23423,13.04124],[80.2347,13.04121]],[[80.2347,13.04121],[80.2347,13.04121]],[[80.23572,13.04212],[80.23572,13.04211]],[[80.23498,13.04191],[80.23492,13.04203],[80.23543,13.0423],[80.23563,13.04204]],[[80.23499,13.04191],[80.23498,13.04191]],[[80.23966,13.03968],[80.23967,13.03978],[80.23986,13.03977],[80.23991,13.04039],[80.235,13.041]],[[80.235,13.041],[80.23415,13.0411],[80.23401,13.04098]],[[80.23401,13.04098],[80.23393,13.04066],[80.23402,13.04065],[80.23403,13.0406]],[[80.23501,13.04097],[80.235,13.04097]],[[80.23407,13.04324],[80.23274,13.04349]],[[80.23403,13.0406],[80.23403,13.04059]],[[80.23403,13.04063],[80.23403,13.04062]],[[80.23403,13.04062],[80.23394,13.04067],[80.23401,13.04098]],[[80.23401,13.04098],[80.23401,13.04102]],[[80.23401,13.04102],[80.23414,13.04161],[80.23478,13.04196],[80.23502,13.04164]],[[80.23403,13.04059],[80.23403,13.04059]],[[80.23406,13.04319],[80.23407,13.04319]],[[80.23403,13.04059],[80.23403,13.04059]],[[80.23503,13.04163],[80.23503,13.04163]],[[80.23177,13.04118],[80.23177,13.04118]],[[80.23445,13.04323],[80.23445,13.04323]],[[80.23407,13.04319],[80.23407,13.04322]],[[80.23275,13.04349],[80.23275,13.04349]],[[80.23444,13.04317],[80.23407,13.04324]],[[80.23445,13.04317],[80.23445,13.04322]],[[80.23546,13.04293],[80.23529,13.04284],[80.23517,13.04301],[80.23487,13.04309]],[[80.23503,13.04163],[80.2348,13.04197],[80.23491,13.04203],[80.23499,13.04192]],[[80.2337,13.04228],[80.2337,13.04228]],[[80.23474,13.04121],[80.23474,13.04122]],[[80.23547,13.04293],[80.23546,13.04293]],[[80.23403,13.04062],[80.23403,13.04062]],[[80.23563,13.04204],[80.23563,13.04205]],[[80.2337,13.04228],[80.2337,13.04227]],[[80.2336,13.04229],[80.2336,13.04229]],[[80.23572,13.04211],[80.23572,13.04212]],[[80.23407,13.04319],[80.23407,13.04319]],[[80.2354,13.04289],[80.23547,13.04293]],[[80.23564,13.04205],[80.2356,13.04204],[80.23544,13.04231],[80.23554,13.04237],[80.23572,13.04212]],[[80.23499,13.04191],[80.23499,13.04191]],[[80.23169,13.04134],[80.23169,13.04134]],[[80.23571,13.04211],[80.23556,13.04238]],[[80.23556,13.04238],[80.23559,13.04239],[80.2353,13.04284],[80.23541,13.0429]],[[80.23177,13.04118],[80.23178,13.04118]],[[80.23253,13.04369],[80.23253,13.04369]],[[80.23422,13.04315],[80.23422,13.04315]],[[80.23422,13.04315],[80.23422,13.04315]],[[80.2325,13.04229],[80.23247,13.0422],[80.23225,13.04224],[80.23201,13.04113],[80.23188,13.04115]],[[80.23282,13.04212],[80.23251,13.04219],[80.2325,13.04228]],[[80.23188,13.04115],[80.23188,13.04114]],[[80.2337,13.04227],[80.2336,13.04229]],[[80.23353,13.04197],[80.23389,13.04188]],[[80.23389,13.04188],[80.23404,13.04181],[80.23424,13.04194],[80.23404,13.0418],[80.23388,13.04187]],[[80.23388,13.04187],[80.23353,13.04197]],[[80.2347,13.04121],[80.23474,13.04121]],[[80.23282,13.04212],[80.23283,13.04219]],[[80.23407,13.04322],[80.23422,13.04319],[80.23422,13.04315]],[[80.23421,13.04314],[80.23423,13.04319],[80.23516,13.04299],[80.23556,13.04238]],[[80.23556,13.04238],[80.2356,13.04232],[80.23584,13.04247]],[[80.23284,13.04218],[80.23284,13.04218]],[[80.23283,13.04212],[80.23284,13.04218]],[[80.23283,13.04219],[80.23284,13.04218]],[[80.23284,13.04218],[80.23284,13.04219]],[[80.23423,13.04194],[80.23424,13.04195]],[[80.23421,13.04314],[80.23422,13.04315]],[[80.23407,13.04322],[80.23406,13.04319]],[[80.23353,13.04197],[80.23283,13.04212]],[[80.23188,13.04114],[80.23188,13.04114]],[[80.23361,13.04229],[80.23353,13.04197]],[[80.23177,13.04118],[80.23188,13.04116]],[[80.23275,13.04349],[80.23275,13.04349]],[[80.23188,13.04114],[80.23188,13.04114]],[[80.23188,13.04114],[80.23188,13.04113]],[[80.23188,13.04116],[80.23188,13.04113]],[[80.23177,13.04118],[80.23177,13.04118]],[[80.23403,13.04059],[80.23403,13.0406]],[[80.2337,13.04228],[80.2337,13.04228]],[[80.2336,13.04229],[80.2336,13.04229]],[[80.23487,13.04309],[80.23486,13.04311]],[[80.2336,13.04229],[80.2336,13.04229]],[[80.23563,13.04205],[80.23563,13.04205]],[[80.23445,13.04323],[80.23445,13.04322]],[[80.23487,13.04312],[80.23487,13.04312]],[[80.23445,13.04317],[80.23487,13.04309]],[[80.2336,13.04229],[80.23361,13.04229]],[[80.23487,13.04312],[80.23487,13.04309]],[[80.23541,13.0429],[80.23541,13.0429]],[[80.23487,13.04312],[80.23486,13.04312]],[[80.23486,13.04311],[80.23487,13.04312]],[[80.23546,13.04293],[80.23546,13.04293]],[[80.23444,13.04324],[80.23444,13.04317]],[[80.23445,13.04323],[80.23444,13.04324]],[[80.23546,13.04293],[80.23546,13.04293]],[[80.23572,13.04211],[80.23571,13.04211]],[[80.23563,13.04205],[80.23564,13.04205]],[[80.23403,13.04059],[80.23401,13.04064],[80.23367,13.04071],[80.23388,13.04187]],[[80.23388,13.04187],[80.23389,13.04188]],[[80.23389,13.04188],[80.23358,13.04196],[80.23365,13.04228],[80.2337,13.04228]],[[80.23499,13.04192],[80.23499,13.04191]],[[80.23474,13.04122],[80.23474,13.04123]],[[80.2337,13.04228],[80.2337,13.04228]],[[80.23474,13.04123],[80.23475,13.04104],[80.235,13.041]],[[80.235,13.041],[80.235,13.04097]],[[80.23502,13.04164],[80.23503,13.04163]],[[80.23474,13.04122],[80.23474,13.04122]],[[80.23541,13.0429],[80.2354,13.04289]],[[80.23403,13.04059],[80.23403,13.04059]],[[80.23403,13.04059],[80.23403,13.04062]],[[80.23407,13.04319],[80.23407,13.04319]],[[80.2325,13.04229],[80.2325,13.04229]],[[80.23403,13.04062],[80.23403,13.04063]],[[80.23503,13.04163],[80.23503,13.04163]],[[80.23177,13.04118],[80.23177,13.04119]],[[80.23541,13.0429],[80.23541,13.0429]],[[80.23403,13.04062],[80.23403,13.04062]],[[80.23177,13.04119],[80.23201,13.04115],[80.23205,13.04131],[80.23171,13.04141],[80.23169,13.04134]],[[80.2325,13.04228],[80.2325,13.04229]]]},"222619":{"name":"MHU1","code":"222619","ss_code":"2226","volt":"11","len":1.69,"dts":71,"cons":610,"type":"MultiLineString","coords":[[[80.23942,13.03611],[80.23909,13.03615]],[[80.23918,13.03845],[80.23918,13.03846]],[[80.23954,13.03626],[80.23954,13.03625]],[[80.23909,13.03615],[80.2391,13.03615]],[[80.23942,13.0361],[80.23938,13.03566],[80.23931,13.03556],[80.239,13.03534],[80.23896,13.0354]],[[80.23954,13.03625],[80.23954,13.03625]],[[80.2391,13.03615],[80.2391,13.03614]],[[80.23896,13.0354],[80.23897,13.0354]],[[80.23896,13.0354],[80.23897,13.0354]],[[80.23783,13.03468],[80.23783,13.03469]],[[80.23897,13.0354],[80.23897,13.0354]],[[80.2388,13.037],[80.2388,13.037]],[[80.23837,13.03763],[80.23837,13.03763]],[[80.23837,13.03763],[80.23837,13.03763]],[[80.23837,13.03763],[80.23836,13.03763]],[[80.23761,13.03793],[80.2376,13.03793]],[[80.23904,13.03774],[80.23903,13.03774]],[[80.23903,13.03774],[80.23904,13.03769]],[[80.23904,13.03769],[80.23864,13.03772]],[[80.23864,13.03772],[80.23839,13.03776],[80.23837,13.03763]],[[80.23783,13.03469],[80.23783,13.03469]],[[80.23783,13.03469],[80.23783,13.03469]],[[80.2388,13.037],[80.2388,13.03699]],[[80.2388,13.03699],[80.2388,13.037]],[[80.2391,13.03615],[80.23911,13.03614]],[[80.23911,13.03614],[80.23942,13.0361]],[[80.23904,13.03774],[80.23904,13.03774]],[[80.2388,13.037],[80.23879,13.03694],[80.2395,13.03689],[80.23943,13.03627],[80.23954,13.03626]],[[80.23839,13.03776],[80.23864,13.03773]],[[80.23864,13.03773],[80.23864,13.03773]],[[80.23864,13.03773],[80.23904,13.03769]],[[80.23904,13.03769],[80.23905,13.03769]],[[80.23905,13.03769],[80.23956,13.03763]],[[80.23956,13.03763],[80.23951,13.03697]],[[80.23904,13.03774],[80.23904,13.03773]],[[80.2376,13.03793],[80.23761,13.03793]],[[80.23864,13.03772],[80.23864,13.03773]],[[80.23864,13.03773],[80.23864,13.03777]],[[80.23904,13.03774],[80.23903,13.03774]],[[80.23826,13.03779],[80.23826,13.03779]],[[80.23826,13.03779],[80.23826,13.03779]],[[80.23836,13.03763],[80.23838,13.03776],[80.23826,13.03777]],[[80.23864,13.03777],[80.23864,13.03773]],[[80.23864,13.03773],[80.23864,13.03772]],[[80.23936,13.03697],[80.23951,13.03696]],[[80.23935,13.03698],[80.23936,13.03698]],[[80.23935,13.03698],[80.23935,13.03699]],[[80.23951,13.03697],[80.23935,13.03699]],[[80.23826,13.03778],[80.23826,13.03779]],[[80.23951,13.03696],[80.23949,13.03689],[80.2388,13.03695],[80.2388,13.03699]],[[80.23761,13.03792],[80.2376,13.03783],[80.23826,13.03777]],[[80.23826,13.03777],[80.23826,13.03777]],[[80.23826,13.03777],[80.23839,13.03776]],[[80.23826,13.03779],[80.23826,13.03777]],[[80.23826,13.03777],[80.23826,13.03777]],[[80.23761,13.03793],[80.23761,13.03792]],[[80.23936,13.03697],[80.23935,13.03698]],[[80.23897,13.0354],[80.23899,13.03534],[80.23863,13.03511],[80.23787,13.03463],[80.23783,13.03468]],[[80.23826,13.03777],[80.23758,13.03783],[80.2376,13.03793]],[[80.23826,13.03777],[80.23826,13.03777]],[[80.23826,13.03777],[80.23826,13.03778]],[[80.23954,13.03625],[80.23943,13.03627],[80.23942,13.03619],[80.23927,13.0362]],[[80.23925,13.03619],[80.23942,13.03618],[80.23942,13.03611]],[[80.23918,13.03847],[80.23967,13.03841]],[[80.23864,13.03777],[80.23864,13.03777]],[[80.23918,13.03846],[80.23918,13.03847]],[[80.23926,13.0362],[80.23927,13.0362]],[[80.23926,13.0362],[80.23926,13.03619]],[[80.23926,13.03619],[80.23926,13.03619]],[[80.23918,13.03846],[80.23918,13.03846]],[[80.23967,13.0384],[80.23956,13.03763]],[[80.23956,13.03763],[80.23905,13.03769]],[[80.23905,13.03769],[80.23904,13.03774]],[[80.23925,13.03619],[80.23926,13.0362]],[[80.2397,13.03968],[80.2397,13.03974],[80.23988,13.03973],[80.23967,13.03841]],[[80.23918,13.03845],[80.23967,13.0384]]]},"222620":{"name":"RAMAN","code":"222620","ss_code":"2226","volt":"11","len":3.36,"dts":27,"cons":1435,"type":"MultiLineString","coords":[[[80.24165,13.04296],[80.24164,13.04295]],[[80.24286,13.04193],[80.24286,13.04189]],[[80.24286,13.04189],[80.24307,13.04184]],[[80.24156,13.04235],[80.2416,13.04265],[80.24149,13.04267]],[[80.24332,13.04157],[80.24312,13.04159],[80.24315,13.04183],[80.24307,13.04184]],[[80.24164,13.04296],[80.24165,13.04296]],[[80.24148,13.04268],[80.24151,13.04298],[80.24164,13.04296]],[[80.24164,13.04295],[80.24152,13.04297],[80.24149,13.04267]],[[80.24165,13.04296],[80.24164,13.04296]],[[80.24148,13.04268],[80.24098,13.04274],[80.241,13.04286]],[[80.24093,13.04163],[80.24092,13.04163]],[[80.24001,13.04233],[80.24001,13.04233]],[[80.24468,13.04299],[80.24462,13.04301],[80.24469,13.04332],[80.24474,13.04328]],[[80.24474,13.04328],[80.24474,13.04328]],[[80.24023,13.04132],[80.2403,13.04177],[80.24016,13.0418],[80.24019,13.04195]],[[80.24287,13.04188],[80.24286,13.04189]],[[80.24286,13.04189],[80.24285,13.04193]],[[80.23995,13.04377],[80.23973,13.04365],[80.23968,13.04376]],[[80.23968,13.04376],[80.23922,13.04352],[80.23923,13.04349]],[[80.23995,13.04377],[80.23995,13.04376]],[[80.24418,13.04229],[80.24419,13.04229]],[[80.24001,13.04233],[80.24001,13.04233]],[[80.23777,13.04146],[80.23778,13.04146]],[[80.24156,13.04236],[80.2416,13.04258],[80.24218,13.04249],[80.24216,13.04201]],[[80.24285,13.04193],[80.24286,13.04193]],[[80.2444,13.04269],[80.24441,13.04269]],[[80.24216,13.04201],[80.24216,13.042]],[[80.2431,13.0423],[80.2431,13.0423]],[[80.23822,13.04177],[80.23822,13.04178]],[[80.24216,13.042],[80.24215,13.04199]],[[80.24092,13.04163],[80.24091,13.04163]],[[80.23982,13.04308],[80.23982,13.04308]],[[80.24101,13.04286],[80.24101,13.04285]],[[80.24002,13.04234],[80.23996,13.04235],[80.23991,13.04189],[80.23943,13.04199],[80.23944,13.04204]],[[80.24078,13.04284],[80.24079,13.04277],[80.2416,13.04265],[80.24158,13.04235]],[[80.241,13.04286],[80.24101,13.04286]],[[80.23737,13.042],[80.23734,13.04194],[80.23695,13.04197],[80.23687,13.04198],[80.23687,13.04204]],[[80.24091,13.04163],[80.24091,13.04167]],[[80.24091,13.04167],[80.24032,13.04177],[80.24024,13.04132]],[[80.24419,13.04229],[80.2442,13.04229]],[[80.23943,13.04204],[80.23942,13.04204]],[[80.24215,13.04199],[80.24222,13.04249],[80.24315,13.04235],[80.2431,13.0423]],[[80.24468,13.04299],[80.24468,13.04298]],[[80.24024,13.04132],[80.24023,13.04132]],[[80.2444,13.04269],[80.24441,13.0427]],[[80.2431,13.0423],[80.24311,13.0423]],[[80.23923,13.04349],[80.23922,13.04349]],[[80.24285,13.04193],[80.24285,13.04193]],[[80.23982,13.04308],[80.23982,13.04308]],[[80.23778,13.04146],[80.23777,13.04146]],[[80.24311,13.04231],[80.24314,13.04228],[80.24307,13.04184],[80.24287,13.04187]],[[80.24491,13.04325],[80.24469,13.04332],[80.24486,13.04331],[80.24488,13.04345],[80.24491,13.04344]],[[80.23922,13.04349],[80.23922,13.04349]],[[80.23972,13.03967],[80.23972,13.03974],[80.23987,13.03973],[80.23993,13.04051],[80.24046,13.04045],[80.24061,13.0417],[80.24091,13.04167]],[[80.24091,13.04167],[80.24092,13.04167]],[[80.24092,13.04167],[80.24093,13.04163]],[[80.23995,13.04377],[80.23995,13.04377]],[[80.23922,13.04349],[80.23922,13.04348]],[[80.24474,13.04328],[80.24491,13.04325]],[[80.24491,13.04325],[80.24491,13.04325]],[[80.24091,13.04163],[80.24092,13.04167]],[[80.24092,13.04167],[80.24092,13.04172],[80.24075,13.04175],[80.24091,13.04275],[80.23977,13.04296],[80.23974,13.04359]],[[80.23974,13.04359],[80.23974,13.0436]],[[80.23974,13.0436],[80.23973,13.04365]],[[80.23973,13.04365],[80.23994,13.04376]],[[80.24419,13.04229],[80.24419,13.04229]],[[80.24157,13.04236],[80.24156,13.04236]],[[80.23982,13.04303],[80.23982,13.04303]],[[80.23735,13.04199],[80.23736,13.042]],[[80.24468,13.04299],[80.24468,13.04299]],[[80.23982,13.04303],[80.23982,13.04303]],[[80.24468,13.04298],[80.24468,13.04299]],[[80.23686,13.04205],[80.23686,13.04204]],[[80.24285,13.04193],[80.24285,13.04193]],[[80.24018,13.04196],[80.24018,13.04195]],[[80.23982,13.04307],[80.23982,13.04303]],[[80.23944,13.04204],[80.23943,13.04204]],[[80.24287,13.04188],[80.24287,13.04188]],[[80.24287,13.04188],[80.24287,13.04188]],[[80.24157,13.04236],[80.24156,13.04235]],[[80.23778,13.04146],[80.23778,13.04145]],[[80.24018,13.04196],[80.24017,13.04196]],[[80.24077,13.04284],[80.24078,13.04284]],[[80.24092,13.04163],[80.24091,13.04163]],[[80.23823,13.04177],[80.23822,13.04177]],[[80.2442,13.04229],[80.24419,13.04225],[80.24437,13.04225],[80.24444,13.04268],[80.2444,13.04269]],[[80.23942,13.04204],[80.23939,13.04199],[80.23851,13.04209],[80.23839,13.04178],[80.23823,13.04181],[80.23823,13.04177]],[[80.23982,13.04303],[80.23982,13.04302]],[[80.24468,13.04298],[80.24468,13.04298]],[[80.2444,13.04269],[80.2444,13.04269]],[[80.23736,13.042],[80.23736,13.04199]],[[80.23922,13.04348],[80.2392,13.04351],[80.23968,13.04376]],[[80.23968,13.04376],[80.23973,13.04365]],[[80.23973,13.04365],[80.23974,13.0436]],[[80.23974,13.0436],[80.23939,13.04348],[80.23934,13.04355]],[[80.23934,13.04355],[80.23934,13.04355]],[[80.24076,13.04284],[80.24077,13.04284]],[[80.23934,13.04355],[80.23939,13.04347],[80.23974,13.04359]],[[80.23974,13.04359],[80.23977,13.04309],[80.23982,13.04308]],[[80.23786,13.0419],[80.23781,13.04184],[80.23777,13.04146]],[[80.2431,13.04231],[80.24361,13.04229],[80.24416,13.04218],[80.24418,13.04229]],[[80.23778,13.04145],[80.2378,13.04184],[80.23735,13.04189],[80.23735,13.04199]],[[80.23943,13.04204],[80.23943,13.04203]],[[80.24158,13.04235],[80.24157,13.04236]],[[80.24019,13.04195],[80.24018,13.04196]],[[80.24441,13.0427],[80.24456,13.04267],[80.24461,13.04297],[80.24468,13.04298]],[[80.24216,13.042],[80.24215,13.042]],[[80.23736,13.042],[80.23737,13.042]],[[80.23687,13.04204],[80.23686,13.04205]],[[80.24001,13.04233],[80.24002,13.04234]],[[80.23821,13.04177],[80.23821,13.04181],[80.23785,13.04184],[80.23786,13.0419]],[[80.23786,13.0419],[80.23786,13.0419]],[[80.24077,13.04284],[80.24077,13.04283]],[[80.23982,13.04302],[80.23977,13.04302],[80.23977,13.04296],[80.24075,13.04278],[80.24076,13.04284]],[[80.23982,13.04308],[80.23982,13.04307]],[[80.23994,13.04376],[80.23995,13.04377]],[[80.23822,13.04177],[80.23821,13.04177]],[[80.24491,13.04343],[80.24491,13.04344]],[[80.24157,13.04236],[80.24157,13.04236]],[[80.24023,13.04132],[80.24023,13.04132]],[[80.2431,13.0423],[80.24311,13.04231]],[[80.24287,13.04187],[80.24287,13.04188]],[[80.24092,13.04163],[80.24092,13.04163]],[[80.24023,13.04132],[80.24023,13.04132]],[[80.24017,13.04196],[80.24015,13.04184],[80.23991,13.04189],[80.23997,13.04233],[80.24001,13.04233]],[[80.2431,13.0423],[80.2431,13.04231]]]},"222622":{"name":"PONDY BAZAAR","code":"222622","ss_code":"2226","volt":"11","len":1.45,"dts":13,"cons":647,"type":"MultiLineString","coords":[[[80.23535,13.04093],[80.23535,13.04094]],[[80.23539,13.04125],[80.23537,13.04109],[80.23504,13.04114],[80.23506,13.04125]],[[80.23874,13.04017],[80.23873,13.04016]],[[80.23873,13.04016],[80.23741,13.04033]],[[80.23583,13.04104],[80.23584,13.04104]],[[80.23888,13.04015],[80.23888,13.04015]],[[80.23889,13.04015],[80.23962,13.04007],[80.23962,13.04002]],[[80.23962,13.04002],[80.23962,13.04001]],[[80.23507,13.04124],[80.23507,13.04124]],[[80.23743,13.04032],[80.23741,13.04027],[80.23637,13.04039]],[[80.23888,13.04015],[80.23888,13.04015]],[[80.23888,13.04015],[80.23889,13.04015]],[[80.23582,13.04104],[80.23583,13.04104]],[[80.23888,13.04015],[80.23889,13.04015]],[[80.23872,13.04018],[80.23873,13.04017]],[[80.23636,13.04039],[80.23619,13.04041]],[[80.23535,13.04093],[80.23535,13.04094]],[[80.23962,13.04001],[80.23962,13.04001]],[[80.23618,13.04041],[80.23618,13.04041]],[[80.23506,13.04125],[80.23507,13.04124]],[[80.23507,13.04124],[80.23502,13.04101],[80.23535,13.04097],[80.23536,13.04093]],[[80.23888,13.04015],[80.23888,13.04015]],[[80.2374,13.04084],[80.23741,13.04084]],[[80.23539,13.04125],[80.23539,13.04125]],[[80.23507,13.04124],[80.23507,13.04124]],[[80.23502,13.04098],[80.23501,13.04097]],[[80.23619,13.04041],[80.23618,13.04041]],[[80.23584,13.04104],[80.23555,13.04107]],[[80.23555,13.04121],[80.23555,13.0412]],[[80.23554,13.0412],[80.23554,13.04107]],[[80.23554,13.04107],[80.23538,13.04109],[80.23538,13.04125]],[[80.23555,13.0412],[80.23555,13.04107]],[[80.23555,13.04121],[80.23554,13.0412]],[[80.23554,13.0412],[80.23555,13.04121]],[[80.23618,13.04041],[80.23618,13.04041]],[[80.23618,13.04041],[80.23614,13.04043],[80.23612,13.04038],[80.23605,13.03984],[80.23592,13.03969],[80.23574,13.03961],[80.23574,13.03957]],[[80.23889,13.04015],[80.23873,13.04016]],[[80.23873,13.04016],[80.23872,13.04018]],[[80.23583,13.04104],[80.23583,13.04104]],[[80.23637,13.04039],[80.23637,13.0404]],[[80.23741,13.04033],[80.23742,13.04032]],[[80.23535,13.04094],[80.23502,13.04101],[80.23502,13.04098]],[[80.23873,13.04017],[80.23873,13.04017]],[[80.23742,13.04032],[80.23743,13.04032]],[[80.23637,13.04039],[80.23637,13.04039]],[[80.23741,13.04084],[80.23741,13.04084]],[[80.23501,13.04097],[80.23501,13.04097]],[[80.23575,13.03957],[80.23574,13.03957]],[[80.23887,13.04015],[80.23888,13.04015]],[[80.23889,13.04015],[80.23873,13.04016]],[[80.23873,13.04016],[80.23873,13.04016]],[[80.23873,13.04016],[80.23823,13.04023],[80.23829,13.04058],[80.23827,13.04072],[80.2374,13.04084]],[[80.23888,13.04015],[80.23889,13.04015]],[[80.23538,13.04125],[80.23539,13.04125]],[[80.23741,13.04084],[80.2374,13.04084]],[[80.23873,13.04017],[80.23874,13.04017]],[[80.23962,13.03962],[80.2396,13.0399],[80.23988,13.03989],[80.23989,13.04002],[80.23962,13.04002]],[[80.23962,13.04002],[80.23886,13.04008],[80.23887,13.04015]],[[80.23536,13.04093],[80.23535,13.04093]],[[80.23741,13.04084],[80.23582,13.04104]],[[80.23539,13.04125],[80.23539,13.04125]],[[80.23742,13.04032],[80.23742,13.04032]],[[80.23637,13.04039],[80.23636,13.04039]]]},"222623":{"name":"HOLY ANGELS","code":"222623","ss_code":"2226","volt":"11","len":0.99,"dts":9,"cons":235,"type":"MultiLineString","coords":[[[80.24481,13.03991],[80.24481,13.03991]],[[80.24357,13.04042],[80.24357,13.04041]],[[80.24215,13.04043],[80.24215,13.04045]],[[80.24463,13.0402],[80.24463,13.0402]],[[80.23962,13.03959],[80.23958,13.03959],[80.2396,13.03991],[80.23991,13.03989],[80.23994,13.04034],[80.24211,13.04011],[80.24215,13.04041]],[[80.24481,13.03992],[80.24482,13.03992]],[[80.24463,13.0402],[80.24456,13.03989],[80.24479,13.03983],[80.24481,13.03992]],[[80.24215,13.04046],[80.24215,13.04045]],[[80.24237,13.04049],[80.24237,13.04048]],[[80.24304,13.03996],[80.24304,13.03996]],[[80.24463,13.0402],[80.24463,13.0402]],[[80.24237,13.04048],[80.24228,13.04049]],[[80.24228,13.04049],[80.24224,13.04023],[80.24308,13.04014],[80.24304,13.03996]],[[80.24215,13.04042],[80.24216,13.04043]],[[80.24463,13.0402],[80.24463,13.0402]],[[80.24237,13.04049],[80.24237,13.04049]],[[80.24215,13.04042],[80.24215,13.04043]],[[80.24215,13.04041],[80.24215,13.04042]],[[80.24215,13.04045],[80.24215,13.04046]],[[80.24463,13.04021],[80.24463,13.0402]],[[80.24303,13.03996],[80.24308,13.04014],[80.24349,13.04008],[80.24354,13.04041]],[[80.24354,13.04041],[80.24357,13.04043]],[[80.24482,13.03992],[80.24481,13.03991]],[[80.24357,13.04042],[80.24356,13.04042]],[[80.24357,13.04042],[80.24356,13.04042]],[[80.24304,13.03996],[80.24304,13.03996]],[[80.24238,13.0405],[80.24237,13.04049]],[[80.24304,13.03996],[80.24303,13.03996]],[[80.24357,13.04043],[80.24357,13.04042]],[[80.24304,13.03996],[80.24304,13.03996]],[[80.24216,13.04043],[80.24226,13.04042],[80.24228,13.04049]],[[80.24228,13.04049],[80.24238,13.0405]],[[80.24357,13.04041],[80.24354,13.04041]],[[80.24354,13.04041],[80.24351,13.04007],[80.24455,13.03989],[80.2446,13.04022],[80.24463,13.04021]],[[80.24357,13.04042],[80.24356,13.04042]]]},"222624":{"name":"TTD","code":"222624","ss_code":"2226","volt":"11","len":2.42,"dts":9,"cons":407,"type":"MultiLineString","coords":[[[80.23671,13.03902],[80.23672,13.03907],[80.23565,13.03924],[80.23535,13.03944],[80.23573,13.0396],[80.23574,13.03957]],[[80.23492,13.03786],[80.23541,13.03775]],[[80.23541,13.03775],[80.23542,13.03775]],[[80.23542,13.03775],[80.23548,13.03771]],[[80.23548,13.03771],[80.23565,13.03777],[80.23634,13.03822],[80.23637,13.03817]],[[80.2372,13.03708],[80.23683,13.03715],[80.2367,13.03712],[80.2364,13.03693],[80.23644,13.03687]],[[80.23481,13.03835],[80.23481,13.03835]],[[80.23493,13.03786],[80.23492,13.03787]],[[80.23645,13.03686],[80.23638,13.03696],[80.23607,13.0368],[80.23632,13.03641],[80.23628,13.03638]],[[80.23481,13.03835],[80.23481,13.03835]],[[80.23637,13.03818],[80.23637,13.03818]],[[80.23493,13.03786],[80.23493,13.03786]],[[80.23638,13.03818],[80.23669,13.03824],[80.23681,13.03899],[80.23672,13.03902]],[[80.23672,13.03902],[80.23672,13.03902]],[[80.23493,13.03786],[80.23493,13.03786]],[[80.23672,13.03902],[80.23672,13.03902]],[[80.23481,13.03835],[80.23482,13.03834]],[[80.23637,13.03818],[80.23638,13.03818]],[[80.23481,13.03835],[80.23481,13.03835]],[[80.23493,13.03786],[80.23493,13.03786]],[[80.23719,13.03708],[80.2372,13.03708]],[[80.23629,13.03638],[80.23628,13.03638]],[[80.23541,13.03776],[80.23544,13.03776]],[[80.23544,13.03776],[80.23499,13.03847],[80.23481,13.03835]],[[80.23644,13.03687],[80.23645,13.03686]],[[80.23541,13.03776],[80.23541,13.03776]],[[80.23541,13.03776],[80.23541,13.03775]],[[80.23541,13.03775],[80.23545,13.0377],[80.23525,13.03747],[80.23529,13.03744]],[[80.23637,13.03817],[80.23637,13.03818]],[[80.23575,13.03957],[80.23574,13.03957]],[[80.23493,13.03786],[80.23492,13.03786]],[[80.23482,13.03834],[80.23499,13.03846],[80.23544,13.03776]],[[80.23544,13.03776],[80.23544,13.03776]],[[80.23544,13.03776],[80.23548,13.03771]],[[80.23548,13.03771],[80.23605,13.03679],[80.23638,13.03697],[80.2364,13.03694]],[[80.23529,13.03744],[80.23528,13.03744]],[[80.23492,13.03787],[80.23541,13.03776]],[[80.23644,13.03687],[80.23645,13.03687]],[[80.23529,13.03744],[80.23528,13.03743]],[[80.23719,13.03708],[80.23719,13.03708]],[[80.23672,13.03902],[80.23671,13.03902]],[[80.23528,13.03743],[80.23525,13.03747],[80.23545,13.0377],[80.23542,13.03775]],[[80.23542,13.03775],[80.23542,13.03776]],[[80.23542,13.03776],[80.23541,13.03776]],[[80.23529,13.03744],[80.23529,13.03744]],[[80.23719,13.03708],[80.23719,13.03709]],[[80.23644,13.03687],[80.23644,13.03687]],[[80.2364,13.03694],[80.2367,13.03712],[80.23684,13.03715],[80.23719,13.03708]],[[80.23878,13.04012],[80.2382,13.04019],[80.2381,13.03957],[80.23802,13.03955],[80.23604,13.03985],[80.23591,13.03969],[80.23462,13.03907],[80.23544,13.03776]],[[80.23544,13.03776],[80.23542,13.03776]],[[80.23542,13.03776],[80.23541,13.03776]],[[80.23541,13.03776],[80.23493,13.03786]],[[80.23962,13.0396],[80.2395,13.03961],[80.23957,13.04002],[80.23879,13.04012]],[[80.23878,13.04012],[80.23875,13.03972]],[[80.23876,13.03973],[80.23875,13.03973]],[[80.23875,13.03972],[80.23876,13.03973]],[[80.23629,13.03638],[80.23629,13.03638]],[[80.23876,13.03973],[80.23876,13.03973]],[[80.23876,13.03973],[80.23879,13.04012]]]},"222625":{"name":"PINJALA SUBRAMANIAM STREET","code":"222625","ss_code":"2226","volt":"11","len":1.53,"dts":0,"cons":3,"type":"MultiLineString","coords":[[[80.23961,13.03968],[80.23962,13.0398],[80.23984,13.03978],[80.23987,13.04003],[80.23885,13.04009],[80.23603,13.04046],[80.23615,13.0404],[80.23611,13.04013],[80.23452,13.04029],[80.23415,13.04011],[80.23426,13.03988],[80.23414,13.03982],[80.23455,13.0392],[80.2345,13.03918],[80.2328,13.03951]],[[80.2328,13.03951],[80.23278,13.03953]],[[80.23131,13.04016],[80.23131,13.04015]],[[80.23279,13.03954],[80.2328,13.03951]],[[80.2328,13.03951],[80.23118,13.03981],[80.23127,13.04018],[80.23131,13.04017]],[[80.23228,13.04059],[80.23229,13.04059]],[[80.23131,13.04015],[80.2313,13.04016]],[[80.23198,13.04003],[80.23198,13.04003]],[[80.23198,13.04004],[80.23198,13.04004]],[[80.23198,13.04003],[80.23184,13.04004],[80.23203,13.04059],[80.23205,13.04062],[80.23229,13.04059]],[[80.2313,13.04016],[80.23131,13.04016]],[[80.23131,13.04015],[80.23134,13.04023],[80.23165,13.04016],[80.23163,13.04008],[80.23199,13.04001],[80.23198,13.04004]],[[80.23198,13.04003],[80.23198,13.04004]],[[80.23279,13.03954],[80.23278,13.03953]],[[80.2313,13.04016],[80.23131,13.04017]],[[80.23198,13.04004],[80.23198,13.04003]],[[80.23278,13.03953],[80.23278,13.03953]],[[80.23279,13.03954],[80.23279,13.03954]],[[80.23278,13.03953],[80.23279,13.03954]]]},"222626":{"name":"ARCOT ROAD","code":"222626","ss_code":"2226","volt":"11","len":3.12,"dts":20,"cons":604,"type":"MultiLineString","coords":[[[80.24418,13.04041],[80.24428,13.04112],[80.24459,13.04107]],[[80.23939,13.03863],[80.23939,13.03863]],[[80.23938,13.03862],[80.23939,13.03863]],[[80.23971,13.03877],[80.23969,13.0386],[80.23939,13.03863]],[[80.23972,13.03877],[80.2397,13.03859],[80.23938,13.03862]],[[80.24345,13.03879],[80.24345,13.0388]],[[80.24307,13.04184],[80.24314,13.04228],[80.24323,13.04234],[80.24391,13.04224],[80.24389,13.042]],[[80.24345,13.03879],[80.24345,13.03879]],[[80.24345,13.03879],[80.24345,13.03879]],[[80.24451,13.0412],[80.24451,13.0412]],[[80.24451,13.0412],[80.24431,13.04125],[80.24442,13.04182],[80.24471,13.04176]],[[80.24495,13.0421],[80.24496,13.0421]],[[80.24487,13.04095],[80.24489,13.04105],[80.24554,13.04094]],[[80.24554,13.04094],[80.24554,13.04094]],[[80.24471,13.04175],[80.24442,13.04183],[80.24447,13.04209],[80.24493,13.042],[80.24495,13.0421]],[[80.24385,13.0396],[80.24385,13.03961]],[[80.24413,13.04152],[80.24413,13.04152]],[[80.24364,13.03887],[80.24348,13.03891],[80.24374,13.03963]],[[80.24374,13.03963],[80.24374,13.03964]],[[80.24374,13.03964],[80.24369,13.0395],[80.24357,13.03954]],[[80.24413,13.04151],[80.24413,13.04152]],[[80.2445,13.0412],[80.24451,13.0412]],[[80.24418,13.04043],[80.24418,13.04042]],[[80.2446,13.04107],[80.24487,13.04105],[80.24486,13.04095]],[[80.2439,13.042],[80.2439,13.042]],[[80.24418,13.04042],[80.24418,13.04041]],[[80.2445,13.0412],[80.2445,13.0412]],[[80.24554,13.04094],[80.24489,13.04106],[80.2449,13.04114],[80.24451,13.0412]],[[80.24451,13.0412],[80.2445,13.0412]],[[80.24391,13.042],[80.2439,13.042]],[[80.24495,13.0421],[80.24495,13.0421]],[[80.24394,13.04132],[80.24394,13.04131]],[[80.24413,13.04153],[80.24422,13.04149]],[[80.24422,13.04149],[80.24423,13.04149]],[[80.24423,13.04149],[80.24435,13.04212]],[[80.24435,13.04212],[80.24393,13.04223],[80.24391,13.042]],[[80.24486,13.04095],[80.24486,13.04095]],[[80.24459,13.04107],[80.2446,13.04107]],[[80.2446,13.04107],[80.2446,13.04107]],[[80.24385,13.0396],[80.24385,13.0396]],[[80.24471,13.04176],[80.24471,13.04176]],[[80.24413,13.04152],[80.24413,13.04153]],[[80.2445,13.0412],[80.2445,13.0412]],[[80.24357,13.03954],[80.24357,13.03954]],[[80.24395,13.04132],[80.24395,13.04127]],[[80.24395,13.04127],[80.24418,13.04123],[80.24419,13.04128]],[[80.24419,13.04128],[80.24423,13.04149]],[[80.24423,13.04149],[80.24422,13.04149]],[[80.24422,13.04149],[80.24413,13.04151]],[[80.24411,13.03962],[80.2441,13.03962]],[[80.24363,13.03888],[80.24364,13.03887]],[[80.23976,13.03967],[80.23989,13.03969],[80.23971,13.03877]],[[80.24486,13.04095],[80.24486,13.04095]],[[80.2451,13.03934],[80.2451,13.03934]],[[80.2448,13.03936],[80.24479,13.03935]],[[80.24479,13.03935],[80.2448,13.03935]],[[80.24479,13.03935],[80.24479,13.03935]],[[80.2441,13.03962],[80.24411,13.03962]],[[80.24332,13.04158],[80.24332,13.04157]],[[80.24385,13.0396],[80.24385,13.0396]],[[80.24335,13.03881],[80.24345,13.03879]],[[80.24318,13.03842],[80.24316,13.03831]],[[80.24316,13.03831],[80.24315,13.03831]],[[80.24315,13.03831],[80.24271,13.03836],[80.24271,13.03833]],[[80.24332,13.04157],[80.24332,13.04157]],[[80.24048,13.03838],[80.24048,13.03838]],[[80.24048,13.03838],[80.24048,13.03838]],[[80.24047,13.03869],[80.24047,13.03862],[80.24058,13.0386],[80.24056,13.03837],[80.24049,13.03838]],[[80.24318,13.03842],[80.24318,13.03843]],[[80.24332,13.04157],[80.24332,13.04158]],[[80.2431,13.03805],[80.2431,13.03804]],[[80.24318,13.03842],[80.24318,13.03843]],[[80.2431,13.03804],[80.2431,13.03805]],[[80.24318,13.03843],[80.24319,13.03844]],[[80.24048,13.03838],[80.24056,13.03838],[80.24057,13.0386],[80.24046,13.03861],[80.24046,13.03869],[80.23972,13.03877]],[[80.24307,13.04184],[80.24316,13.04183],[80.24312,13.0416],[80.24332,13.04158]],[[80.24319,13.03844],[80.24322,13.03842],[80.24335,13.03882]],[[80.2431,13.03805],[80.2431,13.03805]],[[80.2439,13.042],[80.24389,13.042]],[[80.2431,13.03804],[80.24316,13.03831]],[[80.24316,13.03831],[80.24318,13.03842]],[[80.24411,13.03962],[80.24411,13.03962]],[[80.24048,13.03838],[80.24049,13.03838]],[[80.24295,13.03888],[80.24296,13.03888]],[[80.24296,13.03887],[80.24295,13.03888]],[[80.24295,13.03888],[80.24295,13.03889]],[[80.24296,13.03888],[80.24296,13.03888]],[[80.24295,13.03889],[80.24296,13.03903],[80.2434,13.03897],[80.24335,13.03881]],[[80.24335,13.03882],[80.2434,13.03897],[80.24297,13.03902],[80.24296,13.03887]],[[80.24486,13.04095],[80.24487,13.04095]],[[80.2446,13.04107],[80.2446,13.04107]],[[80.24357,13.03954],[80.24357,13.03954]],[[80.24385,13.03961],[80.24385,13.0396]],[[80.24357,13.03954],[80.24357,13.03954]],[[80.24471,13.04176],[80.24471,13.04175]],[[80.24363,13.03888],[80.24363,13.03887]],[[80.2431,13.03805],[80.24315,13.03831]],[[80.24315,13.03831],[80.24316,13.03836],[80.24047,13.03869]],[[80.2445,13.0412],[80.24451,13.0412]],[[80.24495,13.0421],[80.24495,13.04211]],[[80.24357,13.03954],[80.24357,13.03954]],[[80.24479,13.03935],[80.24498,13.0393],[80.24509,13.0396],[80.24418,13.0398],[80.24411,13.03963]],[[80.24411,13.03963],[80.2441,13.03962]],[[80.24357,13.03954],[80.24369,13.0395],[80.24375,13.03965]],[[80.24375,13.03965],[80.24375,13.03965]],[[80.24375,13.03965],[80.24385,13.03961]],[[80.24363,13.03887],[80.24363,13.03888]],[[80.24411,13.03962],[80.24411,13.03963]],[[80.24411,13.03963],[80.24417,13.0398],[80.24384,13.03988]],[[80.24384,13.03988],[80.24375,13.03965]],[[80.24375,13.03965],[80.24374,13.03964]],[[80.24374,13.03964],[80.24374,13.03963]],[[80.24374,13.03963],[80.24385,13.0396]],[[80.24318,13.03843],[80.24319,13.03843]],[[80.24471,13.04176],[80.24471,13.04176]],[[80.24394,13.04132],[80.24395,13.04132]],[[80.23939,13.03863],[80.23938,13.03862]],[[80.2441,13.03962],[80.2441,13.03962]],[[80.24495,13.04211],[80.24493,13.04201],[80.24435,13.04212]],[[80.24435,13.04212],[80.24422,13.04149]],[[80.24422,13.04149],[80.24422,13.04149]],[[80.24422,13.04149],[80.24419,13.04128]],[[80.24419,13.04128],[80.24417,13.04122],[80.24395,13.04127]],[[80.24395,13.04127],[80.24394,13.04132]],[[80.24418,13.04042],[80.24418,13.04042]],[[80.24418,13.04042],[80.24418,13.04042]],[[80.24357,13.03954],[80.24357,13.03954]],[[80.2451,13.03934],[80.24504,13.03928],[80.2448,13.03936]],[[80.24345,13.0388],[80.24349,13.0389],[80.24363,13.03887]],[[80.24394,13.04132],[80.24394,13.04132]],[[80.24385,13.0396],[80.24375,13.03965]],[[80.24375,13.03965],[80.24384,13.03988]],[[80.24384,13.03988],[80.24415,13.03981],[80.24413,13.0402],[80.24418,13.04043]],[[80.24357,13.03954],[80.24357,13.03954]]]}},"dtrs":{"222602":[{"id":"222602018","name":"NAGESWARA ROAD TP (BBC)","kva":"500","cons":28,"lat":13.04012,"lng":80.23345,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"222602020","name":"BASHYAM RMU","kva":"500","cons":0,"lat":13.04029,"lng":80.23359,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"222602011","name":"PANAGAL PARK RMU SSI","kva":"250","cons":20,"lat":13.04123,"lng":80.23237,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222602002","name":"PANAGAL PARK RMU SSII","kva":"500","cons":59,"lat":13.04124,"lng":80.23237,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"222602019","name":"NALLI RMU","kva":"500","cons":3,"lat":13.04018,"lng":80.23328,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"}],"222603":[{"id":"222603036","name":"10 15 JAGADHEESWARAN STREET DP","kva":"250","cons":0,"lat":13.03856,"lng":80.2385,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"222603001","name":"MASILAMANI MUDALI ST RMU","kva":"500","cons":98,"lat":13.03952,"lng":80.23953,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"222603018","name":"SWARNALAYA JEWLLARY TP","kva":"500","cons":26,"lat":13.03976,"lng":80.23458,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":"BOARD"},{"id":"222603037","name":"2 18 MASILAMANI ST RMU","kva":"100","cons":17,"lat":13.03922,"lng":80.23917,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"222603005","name":"AGASTIYAR KOIL RMU","kva":"250","cons":12,"lat":13.03974,"lng":80.23668,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RADIO","scheme":"BOARD"},{"id":"222603031","name":"21,RAJA ST SS II RMU(TRIO)","kva":"500","cons":34,"lat":13.03985,"lng":80.2364,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"222603027","name":"JAGADESWARAN ST DP","kva":"250","cons":108,"lat":13.03852,"lng":80.23867,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"RAPDRP"},{"id":"222603032","name":"SIVAPRAKASAM ST RMU","kva":"250","cons":50,"lat":13.03831,"lng":80.23757,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"222603038","name":"7 4 JAGADEESHWARAN STREET RMU","kva":"100","cons":7,"lat":13.03827,"lng":80.23879,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SIEMENS","scheme":"BOARD"},{"id":"222603006","name":"SIVAGNANAM RMU(SCH)","kva":"500","cons":85,"lat":13.03958,"lng":80.23575,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222603002","name":"RAJA ST RMU","kva":"500","cons":149,"lat":13.03962,"lng":80.23791,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"222603007","name":"SIVAGNANAM ST TP","kva":"250","cons":51,"lat":13.03972,"lng":80.2357,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222603003","name":"RAJA ST SS IV TP","kva":"250","cons":67,"lat":13.03994,"lng":80.23707,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"222603017","name":"NANA ST RMU","kva":"500","cons":84,"lat":13.0402,"lng":80.23484,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"222603004","name":"RAJA ST SS II TP","kva":"500","cons":31,"lat":13.03974,"lng":80.23653,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"}],"222604":[{"id":"222604009","name":"LAKSHMI COLONY RMU SCH","kva":"500","cons":81,"lat":13.04507,"lng":80.24368,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"222604024","name":"47 GN CHETTY SS II RMU","kva":"250","cons":0,"lat":13.04522,"lng":80.24086,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMERS","scheme":"BOARD"},{"id":"222604022","name":"10,LAKSHMI COLONY RMU","kva":"250","cons":45,"lat":13.04615,"lng":80.24441,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GREL","scheme":"BOARD"},{"id":"222604002","name":"RAJAMANNAR SSI RMU (SCH)","kva":"500","cons":83,"lat":13.04372,"lng":80.23861,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222604019","name":"15/11, NC ROAD RMU","kva":"250","cons":53,"lat":13.04487,"lng":80.24297,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222604007","name":"45, G.N.CHETTY RMU","kva":"500","cons":8,"lat":13.04535,"lng":80.24112,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"222604017","name":"50/103 GN CHETTY ROAD DP","kva":"250","cons":6,"lat":13.04486,"lng":80.24024,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"NA","scheme":"BOARD"},{"id":"222604008","name":"N.C ROAD SSI RMU","kva":"500","cons":42,"lat":13.04572,"lng":80.24175,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO APEX","scheme":"BOARD"},{"id":"222604006","name":"47 GN CHETTY SS I RMU","kva":"500","cons":36,"lat":13.04522,"lng":80.24086,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":"BOARD"},{"id":"222604001","name":"RAJAMANNAR SSII RMU (SCH)","kva":"500","cons":2,"lat":13.04345,"lng":80.23875,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"PN ENGINEERING CO","scheme":"BOARD"},{"id":"222604023","name":"ZIGMA RMU","kva":"100","cons":2,"lat":13.04595,"lng":80.24407,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DURGA TRANSFORMERS PVT LTD","scheme":"BOARD"},{"id":"222604003","name":"52, G.N.CHETTY ROAD TP","kva":"500","cons":63,"lat":13.04424,"lng":80.23909,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222604018","name":"DNO-29/26 LAKSHMI COLONY TP","kva":"250","cons":5,"lat":13.04467,"lng":80.24345,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"DANYA ELECTRIC COMPANY","scheme":"BOARD"},{"id":"222604010","name":"NC ROAD SSII TP","kva":"250","cons":77,"lat":13.04547,"lng":80.24355,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222604021","name":"GOPALAKRISHNA IYER STREET TP","kva":"500","cons":141,"lat":13.04219,"lng":80.2383,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"}],"222605":[{"id":"222605017","name":"9, DHANDAPANI ST SS II TP","kva":"500","cons":45,"lat":13.03748,"lng":80.23426,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"222605015","name":"DHANDAPANI ST RMU","kva":"250","cons":55,"lat":13.0378,"lng":80.23424,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"222605021","name":"VENKATESAN ST. RMU SS III","kva":"250","cons":0,"lat":13.03841,"lng":80.2326,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222605003","name":"SYAMNTAGA TP (P.S.STREET SS 5 3 P)","kva":"500","cons":83,"lat":13.03913,"lng":80.2337,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222605024","name":"7 RAMASAMY STREET TP","kva":"250","cons":9,"lat":13.03732,"lng":80.23325,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"222605020","name":"DNO 11 RAMASWAMY ST RMU","kva":"250","cons":14,"lat":13.03777,"lng":80.23256,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI THIRUMALA FABRIC","scheme":"NEFS"},{"id":"222605001","name":"PINJALA SUBRAMANIYAM SS I RMU T N C SECTION","kva":"250","cons":22,"lat":13.03912,"lng":80.23431,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"222605019","name":"RAMASWAMY SS II RMU","kva":"500","cons":60,"lat":13.03804,"lng":80.2314,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"222605002","name":"PINJALA SUBRAMANIYAM SS II RMU T N C SECTION","kva":"100","cons":27,"lat":13.03912,"lng":80.23431,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"},{"id":"222605018","name":"RAMASWAMY SS III TP","kva":"250","cons":219,"lat":13.03755,"lng":80.23383,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"222605004","name":"VENKATESAN ST. RMU SS I","kva":"500","cons":174,"lat":13.03829,"lng":80.23321,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"222605005","name":"VENKATESAN ST. RMU SS II","kva":"250","cons":11,"lat":13.03829,"lng":80.23321,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222605023","name":"door no:7/4 venketesan DT","kva":"250","cons":8,"lat":13.03811,"lng":80.23352,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"others","scheme":"BOARD"},{"id":"222605008","name":"RAMASWAMY ST. DP","kva":"500","cons":76,"lat":13.03811,"lng":80.23141,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"}],"222606":[{"id":"222606001","name":"THOMAS ROAD PMP STN SSI RMU","kva":"500","cons":123,"lat":13.03934,"lng":80.2451,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222606021","name":"ALAIAMMAN KOIL RMU","kva":"500","cons":66,"lat":13.03927,"lng":80.24599,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222606027","name":"ANNA ARIVALAYAM 6P SS II","kva":"500","cons":16,"lat":13.04214,"lng":80.24984,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222606023","name":"TVKA KUDIRUPPU RMU","kva":"500","cons":446,"lat":13.04009,"lng":80.2462,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"222606030","name":"VANAVIL 6P SS I","kva":"500","cons":31,"lat":13.04135,"lng":80.24758,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"222606032","name":"VANAVIL 6P SS III","kva":"250","cons":1,"lat":13.04135,"lng":80.24758,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222606026","name":"ANNA ARIVALAYAM 6P SS III","kva":"500","cons":15,"lat":13.04213,"lng":80.24984,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222606036","name":"281, ANNASALAI UTS","kva":"500","cons":116,"lat":13.04055,"lng":80.24741,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222606031","name":"VANAVIL 6P SS II","kva":"250","cons":0,"lat":13.04135,"lng":80.24758,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"}],"222608":[{"id":"222608026","name":"51/26, VRC RD TP(RAMANIYUM KASTURI)","kva":"250","cons":10,"lat":13.04367,"lng":80.24187,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"222608018","name":"22, VRC RD SS II TP(LODIKHAN ST.)","kva":"250","cons":49,"lat":13.04328,"lng":80.2428,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222608003","name":"36, VRC RD SS IV 4P SS II","kva":"500","cons":5,"lat":13.04401,"lng":80.24199,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":"BOARD"},{"id":"222608017","name":"6, DR.NAIR RD. 4P","kva":"500","cons":63,"lat":13.04441,"lng":80.24082,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222608023","name":"(AGADA (DR.NAIR RD)","kva":"250","cons":51,"lat":13.04398,"lng":80.24088,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222608002","name":"36, VRC RD SS IV 4P SS I","kva":"500","cons":84,"lat":13.04401,"lng":80.24199,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222608024","name":"VRC RMU(SCH)","kva":"250","cons":148,"lat":13.04343,"lng":80.2449,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222608001","name":"8, DR.NAIR ROAD SSI 4P","kva":"250","cons":17,"lat":13.04402,"lng":80.24123,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222608006","name":"46, VRC RD SS TP","kva":"500","cons":130,"lat":13.04363,"lng":80.24362,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"222608028","name":"25, VRC RD RMU","kva":"250","cons":5,"lat":13.04357,"lng":80.24181,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222608005","name":"55/27, VRC RD RMU","kva":"500","cons":11,"lat":13.04326,"lng":80.24182,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"}],"222609":[{"id":"222609031","name":"9,MELONY RD SS I 4P","kva":"500","cons":57,"lat":13.03513,"lng":80.24049,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222609032","name":"VAITHIYARAMAN ST SS III RMU","kva":"500","cons":114,"lat":13.03606,"lng":80.24142,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"BOARD"},{"id":"222609039","name":"23 BAGAVANTHAM STREET RMU","kva":"100","cons":10,"lat":13.03584,"lng":80.23767,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KANAKA PARAMESWARI","scheme":"RAPDRP"},{"id":"222609041","name":"57 24 SARAVANA STREET RMU","kva":"63","cons":9,"lat":13.038,"lng":80.24006,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"222609038","name":"HINDI PRACHARA SHABA SSIV TP","kva":"250","cons":16,"lat":13.03417,"lng":80.23918,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"222609010","name":"11/22,MELONY RD TP(KRISHNA PLATS)","kva":"250","cons":11,"lat":13.03502,"lng":80.24001,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"222609003","name":"DNO 11 NEELAKANDAN ST TP","kva":"250","cons":53,"lat":13.03665,"lng":80.24101,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SURIYA","scheme":"NEFS"},{"id":"222609024","name":"17, NEELA KANDA SS III (MALLESH FLAT)","kva":"500","cons":2,"lat":13.03676,"lng":80.24027,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"222609037","name":"22THANIKACHALAM ROADRMU","kva":"250","cons":0,"lat":13.03515,"lng":80.2385,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"222609013","name":"24, V N RD 5P SS I","kva":"500","cons":11,"lat":13.03465,"lng":80.23835,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":"BOARD"},{"id":"222609019","name":"15 42 MELONY RD","kva":"250","cons":34,"lat":13.03541,"lng":80.24001,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"NGEF","scheme":"BOARD"},{"id":"222609023","name":"BLOSSM HOTEL TP","kva":"250","cons":115,"lat":13.03832,"lng":80.24005,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"222609042","name":"13 4 VAITHIYARAMAN STREET RMU","kva":"63","cons":16,"lat":13.03602,"lng":80.24186,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"222609009","name":"RAJAMBAL ST 6P SS II","kva":"500","cons":87,"lat":13.03547,"lng":80.23845,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICALS","scheme":"BOARD"},{"id":"222609040","name":"24 13 BAGAVATHAM STREET RMU","kva":"63","cons":10,"lat":13.03651,"lng":80.23741,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"EVR","scheme":"BOARD"},{"id":"222609015","name":"24, V N RD 5P SS III","kva":"500","cons":4,"lat":13.03465,"lng":80.23835,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":"BOARD"},{"id":"222609008","name":"HINDI PRACHARA SABHAI II RMU","kva":"250","cons":77,"lat":13.03407,"lng":80.23903,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"222609001","name":"GOLDEN HOUSE TP(SARAVANA ST SS II)","kva":"250","cons":44,"lat":13.03833,"lng":80.23996,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222609006","name":"RAJAMBAL ST 6P SS I","kva":"500","cons":41,"lat":13.03547,"lng":80.23845,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222609002","name":"SARAVANA MUDALI ST SS I RMU","kva":"250","cons":40,"lat":13.03816,"lng":80.23988,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"222609033","name":"35/18,NEELA KANDA METHA ST SSI TP","kva":"500","cons":38,"lat":13.03716,"lng":80.23978,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"222609028","name":"22/27 VAITHIYARAMAN STREET SS I TP","kva":"500","cons":25,"lat":13.03637,"lng":80.24065,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222609022","name":"14 THANIGACHALAM ST RMU","kva":"250","cons":3,"lat":13.03585,"lng":80.23948,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"BOARD"},{"id":"222609030","name":"8,MELONY RD SS II TP","kva":"250","cons":5,"lat":13.03459,"lng":80.24051,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222609029","name":"17/38,MELONY RD SS II TP","kva":"500","cons":31,"lat":13.03558,"lng":80.24039,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"222609007","name":"25, V N RD 4P","kva":"250","cons":33,"lat":13.03402,"lng":80.23815,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222609011","name":"SURYA SITE","kva":"250","cons":46,"lat":13.03804,"lng":80.24089,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":"BOARD"},{"id":"222609014","name":"24, V N RD 5P SS II","kva":"500","cons":8,"lat":13.03465,"lng":80.23835,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222609027","name":"19, VN RD RMU (EDUCATION CENTRE RMU)","kva":"500","cons":6,"lat":13.03552,"lng":80.23708,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222609034","name":"7/13,MELONY RD SS I RMU","kva":"500","cons":70,"lat":13.0351,"lng":80.24062,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222609004","name":"NEELAKANTAN SS II RMU","kva":"500","cons":77,"lat":13.03722,"lng":80.23978,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222609012","name":"BAGAVANDAM DP","kva":"250","cons":80,"lat":13.03603,"lng":80.23759,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"222609005","name":"21, VAITHIYARAMAN ST SS II TP","kva":"250","cons":40,"lat":13.03639,"lng":80.23973,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"}],"222610":[{"id":"222610023","name":"DANIEL ST TP","kva":"250","cons":112,"lat":13.03937,"lng":80.2406,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"222610019","name":"BASUDEV ST. SS II DP","kva":"250","cons":48,"lat":13.03979,"lng":80.2406,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222610021","name":"16,17,THIYGARAYAR ROAD 6P SS I","kva":"500","cons":66,"lat":13.03985,"lng":80.24162,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"222610016","name":"20 T.H ROAD TP(TITAN)","kva":"500","cons":54,"lat":13.03999,"lng":80.24115,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222610022","name":"16,17,THIYGARAYAR ROAD 6P SS II","kva":"250","cons":5,"lat":13.03985,"lng":80.24162,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222610014","name":"CAPITAL TP(EVP) (15,T.H.ROAD)","kva":"250","cons":5,"lat":13.03999,"lng":80.24204,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222610017","name":"21 T.H ROAD TP","kva":"500","cons":92,"lat":13.03969,"lng":80.24097,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"}],"222611":[{"id":"222611020","name":"KOSALA FLAT TP","kva":"500","cons":93,"lat":13.04189,"lng":80.23612,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222611033","name":"SIR.P.T.HALL TP","kva":"250","cons":34,"lat":13.04219,"lng":80.23628,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSFORMER","scheme":"BOARD"},{"id":"222611056","name":"NAVIN COMPLEX DP","kva":"250","cons":0,"lat":13.03983,"lng":80.24014,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"REL","scheme":"BOARD"},{"id":"222611004","name":"SINGARAVEL RMU (SCH)","kva":"500","cons":26,"lat":13.04,"lng":80.23963,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"222611028","name":"DNO 3 THANIKACHALAM DP","kva":"250","cons":19,"lat":13.03955,"lng":80.23995,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"BOARD"},{"id":"222611001","name":"BASUDEV ST. SS I RMU","kva":"500","cons":23,"lat":13.03984,"lng":80.24018,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222611046","name":"15&16 DR.NAIR ROAD TP","kva":"250","cons":46,"lat":13.04097,"lng":80.24012,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"222611053","name":"91,T.H.ROAD RMU(LIC)","kva":"250","cons":70,"lat":13.04066,"lng":80.239,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222611021","name":"CORPN.PUMP STATION RMU","kva":"500","cons":0,"lat":13.04057,"lng":80.23988,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"222611027","name":"31,RAJABADAR STREET DP(RAMS FLAT)","kva":"500","cons":6,"lat":13.04138,"lng":80.23875,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222611023","name":"36, RAJABADAR STREET DP","kva":"250","cons":73,"lat":13.04102,"lng":80.23938,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222611025","name":"RAJAPBATHAR ST. SS1 RMU(SCH)","kva":"500","cons":31,"lat":13.04121,"lng":80.2367,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222611019","name":"17/52, RAMAN.ST RMU(SCH)","kva":"250","cons":11,"lat":13.04215,"lng":80.24115,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222611024","name":"30,RATHNA ASSOCIATES TP","kva":"250","cons":19,"lat":13.04134,"lng":80.23862,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222611054","name":"33 RAJABATHER STREET RMU","kva":"250","cons":0,"lat":13.04105,"lng":80.23905,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222611052","name":"T.H ROAD DP","kva":"250","cons":14,"lat":13.04054,"lng":80.24001,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222611026","name":"14,RAJABATHAR SSII DP","kva":"500","cons":113,"lat":13.04126,"lng":80.23685,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222611051","name":"18, RAMAN ST. TP","kva":"250","cons":30,"lat":13.04173,"lng":80.24145,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"}],"222617":[{"id":"222617030","name":"LALITHA JEWELLERY RMU","kva":"500","cons":22,"lat":13.04114,"lng":80.23188,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MOHINI TRANSFORMERS (P) LTD","scheme":"BOARD"},{"id":"222617037","name":"12 38 NATHAMUNI STREET RMU","kva":"100","cons":1,"lat":13.04312,"lng":80.23486,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VISHNU ELECTRICALS","scheme":"BOARD"},{"id":"222617034","name":"36 NADHAMUNI ST RMU","kva":"250","cons":12,"lat":13.04323,"lng":80.23445,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"222617035","name":"53 BHIMA JEWELLERS","kva":"250","cons":0,"lat":13.04369,"lng":80.23253,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ELECTRICALS","scheme":"BOARD"},{"id":"222617004","name":"70, G.N. CHETTY ROAD RMU(SCH) (N)","kva":"250","cons":17,"lat":13.04191,"lng":80.23499,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"222617019","name":"71/157 GN CHETTY ROAD TP","kva":"500","cons":7,"lat":13.04163,"lng":80.23503,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICALS LIMITED","scheme":"BOARD"},{"id":"222617031","name":"73 74 GN CHETTY ROAD RMU","kva":"250","cons":3,"lat":13.04194,"lng":80.23423,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"222617006","name":"147, G.N. CHETTY ROAD TP (N)","kva":"100","cons":7,"lat":13.04212,"lng":80.23572,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222617024","name":"78, G.N. CHETTY ROAD TP(N)","kva":"500","cons":4,"lat":13.04293,"lng":80.23546,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222617005","name":"38, NADHAMUNI STREET TP(N)","kva":"500","cons":77,"lat":13.0429,"lng":80.23541,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222617036","name":"7 NATHAMUNI STREET","kva":"63","cons":8,"lat":13.04315,"lng":80.23422,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"222617007","name":"147A, G.N. CHETTY ROAD TP (N)","kva":"250","cons":5,"lat":13.04205,"lng":80.23563,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222617033","name":"53  NORTH USMAN ROAD TP","kva":"250","cons":108,"lat":13.04349,"lng":80.23275,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"222617001","name":"5,6 PRAKASAM RD 4P SS II","kva":"500","cons":4,"lat":13.04229,"lng":80.2336,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222617020","name":"55 NORTH USMAN ROAD RMU","kva":"500","cons":8,"lat":13.04228,"lng":80.2325,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"NA","scheme":"NEFS"},{"id":"222617021","name":"NATHAMUNI ST TP","kva":"100","cons":21,"lat":13.04319,"lng":80.23407,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"222617002","name":"5,6 PRAKASAM RD 4P SS I","kva":"500","cons":63,"lat":13.04229,"lng":80.2336,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222617038","name":"RAMRAJ COTTON RMU","kva":"250","cons":null,"lat":13.04219,"lng":80.23284,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"222617013","name":"BASHYAM RMU I","kva":"100","cons":0,"lat":13.04063,"lng":80.23403,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"222617025","name":"70 T.H ROAD TP","kva":"500","cons":115,"lat":13.04122,"lng":80.23474,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222617026","name":"69,T.H ROAD RMU","kva":"250","cons":12,"lat":13.04121,"lng":80.2347,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"}],"222619":[{"id":"222619017","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619015","name":"7 2 Crescent park RMU","kva":"100","cons":null,"lat":13.03762,"lng":80.23885,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"Lavanya industry","scheme":"BOARD"},{"id":"222619018","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619019","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619020","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619022","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619023","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619024","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619026","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619027","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619028","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619029","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619030","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619031","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619032","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619033","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619034","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619035","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619036","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619037","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619038","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619039","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619040","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619041","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619042","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619043","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619044","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619045","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619046","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619047","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619048","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619049","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619050","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619051","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619052","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619053","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619055","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619054","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619057","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619056","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619058","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619059","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619060","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619061","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619062","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619063","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619064","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619065","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619066","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619067","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619068","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619069","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619070","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619071","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619072","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619073","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619074","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619075","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619008","name":"4/11,CRESENT PARK SS I ST TP","kva":"250","cons":73,"lat":13.03763,"lng":80.23837,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222619002","name":"THANIKACHALAM ST RMU(SAKITYAN HOTEL) SSI","kva":"500","cons":2,"lat":13.03469,"lng":80.23783,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA TRANSFORMER","scheme":"BOARD"},{"id":"222619014","name":"10 35 THANIKACHALAM RD RMU ADHYA HOTEL","kva":"250","cons":1,"lat":13.03846,"lng":80.23918,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AURO TECH TRANSFORMERS","scheme":"BOARD"},{"id":"222619013","name":"20 CRESENT PARK ST SS IV RMU","kva":"250","cons":7,"lat":13.03777,"lng":80.23864,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA ELECTRICALS","scheme":"BOARD"},{"id":"222619012","name":"32 THANIKACHALAM ROAD RMU","kva":"500","cons":20,"lat":13.03698,"lng":80.23936,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICALS LTD","scheme":"BOARD"},{"id":"222619011","name":"17 CRESENT PARK SS V RMU","kva":"100","cons":8,"lat":13.03779,"lng":80.23826,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"222619004","name":"MYLAI RANGANATHAN STREET RMU","kva":"250","cons":1,"lat":13.03699,"lng":80.2388,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"NEFS"},{"id":"222619003","name":"THANIKACHALAM ST RMU(SAKITYAN HOTEL) SSII","kva":"500","cons":23,"lat":13.03469,"lng":80.23783,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222619009","name":"HINDI PRACHAR SABHA RMU","kva":"500","cons":257,"lat":13.0354,"lng":80.23896,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"REL","scheme":"BOARD"},{"id":"222619005","name":"BHAVANDAM ST SS II TP","kva":"100","cons":141,"lat":13.03614,"lng":80.2391,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"BOARD"},{"id":"222619006","name":"15, CRESENT PART ST SS III RMU","kva":"250","cons":43,"lat":13.03793,"lng":80.2376,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"BOARD"},{"id":"222619007","name":"21/8,CRESENT PARK SS II TP","kva":"250","cons":27,"lat":13.03773,"lng":80.23904,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY TRANSFORMER","scheme":"BOARD"},{"id":"222619016","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619076","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619077","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"222619078","name":"NO.2 CRICENT PARK STREET RMU","kva":"100","cons":null,"lat":13.03756,"lng":80.23885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"}],"222620":[{"id":"222620043","name":"GOPALAKRISHNAN ST PETELS RMU","kva":"250","cons":22,"lat":13.04199,"lng":80.23736,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"222620017","name":"MALLI FLATS TP","kva":"250","cons":8,"lat":13.04349,"lng":80.23922,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"222620047","name":"8,KAMALA BAI ST RMU","kva":"250","cons":24,"lat":13.04355,"lng":80.23934,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"222620037","name":"7/9,GOPALAKRISHNA IYER ST RMU","kva":"250","cons":0,"lat":13.04146,"lng":80.23777,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SUPREME POWER EQUIPMENT PRVATE LIMITED","scheme":"BOARD"},{"id":"222620041","name":"2/3 GOPALAKRISHNAN SSII TP","kva":"500","cons":114,"lat":13.04178,"lng":80.23822,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"222620040","name":"25/6,GOPALAKRISHNA IYER ST RMU","kva":"250","cons":16,"lat":13.0419,"lng":80.23786,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"222620042","name":"20 Gopalakrishna St TP","kva":"500","cons":91,"lat":13.04204,"lng":80.23686,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222620016","name":"5, KAMALA BAI STREET TP 3AB","kva":"250","cons":113,"lat":13.04376,"lng":80.23995,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":"BOARD"},{"id":"222620006","name":"RAMAN RMU(CGL)","kva":"500","cons":74,"lat":13.04163,"lng":80.24092,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222620003","name":"19, JAGATHAMBAL STREET SSIII TP","kva":"250","cons":81,"lat":13.04283,"lng":80.24077,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"222620007","name":"28/29, VENKATRAMAN ST. SSIII TP","kva":"500","cons":107,"lat":13.0423,"lng":80.24311,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"222620013","name":"8/15, VENKATRAMAN DP","kva":"250","cons":79,"lat":13.04193,"lng":80.24285,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SUPREME ELECTRICALS","scheme":"BOARD"},{"id":"222620048","name":"17 VENKATRAMAN STREET RMU","kva":"100","cons":10,"lat":13.04296,"lng":80.24164,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI TRANSFORMERS","scheme":"BOARD"},{"id":"222620011","name":"54,55 TVH BOAG VILLA DP(32,N.B.ROAD)","kva":"500","cons":46,"lat":13.04269,"lng":80.24441,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":"BOARD"},{"id":"222620026","name":"JAGATHAMBAL STREET SSI RMU","kva":"250","cons":80,"lat":13.04308,"lng":80.23982,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"222620010","name":"12, VENKATRAMAN STREET TP","kva":"250","cons":50,"lat":13.04236,"lng":80.24157,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"222620039","name":"15, VENKATRAMAN STREET TP","kva":"500","cons":105,"lat":13.04285,"lng":80.24101,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222620044","name":"7,VRC RD RMU","kva":"250","cons":1,"lat":13.04328,"lng":80.24474,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222620001","name":"26, RAMAN ROAD EXTN 4P","kva":"250","cons":100,"lat":13.04188,"lng":80.24287,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"222620002","name":"5,LODIKHAN STREET TP","kva":"250","cons":2,"lat":13.042,"lng":80.24215,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VOLTECH MANFACTURES COMPANY","scheme":"BOARD"},{"id":"222620024","name":"40, IDBI SSI TP","kva":"250","cons":72,"lat":13.04229,"lng":80.24419,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M&D SWITCH GEARS","scheme":"BOARD"},{"id":"222620036","name":"26G, KRISHNAN SSI TP","kva":"500","cons":102,"lat":13.04203,"lng":80.23943,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222620019","name":"17, DR.NAIR ROAD TP","kva":"250","cons":25,"lat":13.04195,"lng":80.24018,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222620012","name":"6/29,GOPALA KRISHNAN TP","kva":"500","cons":78,"lat":13.04233,"lng":80.24001,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"222620005","name":"17/1, JAGATHAMBAL STREET DP","kva":"250","cons":6,"lat":13.04303,"lng":80.23982,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"222620046","name":"6,VRC RD RMU","kva":"250","cons":8,"lat":13.04325,"lng":80.24491,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222620032","name":"JAIN ADHARSH TP","kva":"250","cons":22,"lat":13.04132,"lng":80.24023,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":"BOARD"}],"222622":[{"id":"222622025","name":"14/25,DEENADAYALAN ST SS III TP(VISTANA)","kva":"250","cons":67,"lat":13.0404,"lng":80.23637,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"222622015","name":"41,DEENADAYALAN ST.SSI RMU(KRISHNA CENTRE))","kva":"500","cons":18,"lat":13.04032,"lng":80.23742,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222622021","name":"63,T.H.R.D DP_(JAIN PLAZA)","kva":"500","cons":98,"lat":13.04094,"lng":80.23535,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"222622026","name":"100 77 T H ROAD RMU","kva":"100","cons":0,"lat":13.0412,"lng":80.23554,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LINGA","scheme":"BOARD"},{"id":"222622024","name":"35,T.H.RD TP(CC COMPLEX)","kva":"500","cons":7,"lat":13.04017,"lng":80.23873,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222622013","name":"34.THIYAGARAYA ROAD 6P(JANAPRIYA COMPLEX) SS I","kva":"250","cons":12,"lat":13.04015,"lng":80.23888,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"222622016","name":"54,DEENADAYALAN ST.SSII TP","kva":"500","cons":46,"lat":13.04041,"lng":80.23618,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M & B SWITCH GEARS","scheme":"BOARD"},{"id":"222622014","name":"34.THIYAGARAYA ROAD 6P(JANAPRIYA COMPLEX) SS II","kva":"500","cons":42,"lat":13.04015,"lng":80.23888,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222622020","name":"73.T.H.R.D TP","kva":"500","cons":44,"lat":13.04124,"lng":80.23507,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222622017","name":"PONDY BAZAAR UTS) RMU","kva":"500","cons":60,"lat":13.04084,"lng":80.2374,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222622019","name":"74.T.H.ROAD BARODA BANK SSI TP","kva":"500","cons":59,"lat":13.04125,"lng":80.23539,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222622018","name":"78.T.H.R.D RMU(FATHIMA PLAZA)","kva":"500","cons":136,"lat":13.04104,"lng":80.23583,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222622022","name":"ANDHRA BANK RMU(SCH)","kva":"500","cons":59,"lat":13.04097,"lng":80.23501,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"}],"222623":[{"id":"222623012","name":"11A, THIYAGARAYA ROAD 4P(CHELLAMMAL) SS II","kva":"250","cons":6,"lat":13.03996,"lng":80.24304,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222623018","name":"113,114 GLOBUS 5P SS III","kva":"500","cons":14,"lat":13.04042,"lng":80.24356,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222623011","name":"11A, THIYAGARAYA ROAD 4P(CHELLAMMAL) SS I","kva":"500","cons":94,"lat":13.03996,"lng":80.24304,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222623002","name":"LODIKHAN SR.RMU(CGL)","kva":"500","cons":10,"lat":13.04045,"lng":80.24215,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NGEF","scheme":"BOARD"},{"id":"222623017","name":"113,114 GLOBUS 5P SS II","kva":"500","cons":8,"lat":13.04042,"lng":80.24356,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222623003","name":"5, LODIKHAN ST. TP(BEHIND PETROL BANK)","kva":"250","cons":57,"lat":13.04049,"lng":80.24237,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"222623015","name":"113,114 GLOBUS 5P SS I","kva":"500","cons":28,"lat":13.04042,"lng":80.24356,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222623010","name":"117,CITY TOWER 4P SS II","kva":"500","cons":8,"lat":13.0402,"lng":80.24463,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222623009","name":"117,CITY TOWER 4P SS I","kva":"500","cons":12,"lat":13.0402,"lng":80.24463,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"}],"222624":[{"id":"222624001","name":"RADHA KRISHNAN ST RMU","kva":"250","cons":130,"lat":13.03902,"lng":80.23672,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"222624011","name":"4 LAKSHMIKANTHAN STREET RMU","kva":"250","cons":0,"lat":13.03973,"lng":80.23875,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"222624009","name":"RPF TP(MERCANDILE BANK)","kva":"500","cons":12,"lat":13.03687,"lng":80.23645,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SUPREME ELECTRICALS","scheme":"BOARD"},{"id":"222624010","name":"VN ROAD SS2 4P (THIRUMALA THIRUPATHI DEVASTHANAM)","kva":"500","cons":49,"lat":13.03638,"lng":80.23629,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222624003","name":"MYLAI RANGANATHAN ST SS II TP","kva":"250","cons":107,"lat":13.03709,"lng":80.23719,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"RAPDRP"},{"id":"222624007","name":"VIRTUSA 4P-SS I","kva":"500","cons":10,"lat":13.03786,"lng":80.23493,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":"BOARD"},{"id":"222624004","name":"KANNADASAN ST DP","kva":"500","cons":61,"lat":13.03818,"lng":80.23637,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222624008","name":"VIRTUSA 4P-SS II","kva":"500","cons":22,"lat":13.03786,"lng":80.23493,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":"BOARD"},{"id":"222624005","name":"KANADASAN ROAD TP(PLAY GROUND)","kva":"100","cons":18,"lat":13.03744,"lng":80.23528,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KANYAKA PARAMESHWARI ENGINEERING PVT LTD","scheme":"BOARD"}],"222626":[{"id":"222626025","name":"16 50 SOUTH BOAG ROAD RMU V CARE","kva":"100","cons":0,"lat":13.03804,"lng":80.2431,"poles":2,"htFeeders":2,"ltFeeders":1,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"222626024","name":"23 12 ARCOT STREET RMU","kva":"63","cons":0,"lat":13.03838,"lng":80.24048,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"222626021","name":"NO 37 8 THANIKACHALAM ROAD RMU","kva":"250","cons":3,"lat":13.03862,"lng":80.23938,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"222626016","name":"4/7, SOUTH BOAG RD RMU","kva":"250","cons":8,"lat":13.03887,"lng":80.24363,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222626014","name":"ARCOT ROAD TP","kva":"500","cons":79,"lat":13.03843,"lng":80.24319,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222626015","name":"9, SOUTH BOAG ROAD TP","kva":"500","cons":105,"lat":13.03879,"lng":80.24345,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222626022","name":"20, THOMAS ROAD RMU","kva":"250","cons":11,"lat":13.03935,"lng":80.2448,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222626010","name":"23/27, NORTH BOAG RD.TP(PAZHAMUDHIR SOLAI)","kva":"250","cons":15,"lat":13.04176,"lng":80.24471,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222626005","name":"K.B.TRAVELS RMU(CGL)","kva":"500","cons":5,"lat":13.03961,"lng":80.24385,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222626004","name":"KASI ARCADE SS I 4P A(116,T.H ROAD)","kva":"500","cons":16,"lat":13.04042,"lng":80.24418,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222626020","name":"28 29 RAMAN STREET","kva":"100","cons":0,"lat":13.04158,"lng":80.24332,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"222626006","name":"5,NEW TECH SEETHARAM DP","kva":"250","cons":26,"lat":13.04095,"lng":80.24486,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222626007","name":"41,GIRIYAPPA RD RMU","kva":"250","cons":41,"lat":13.04094,"lng":80.24554,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222626011","name":"22,NORTH BOAG RD.TP","kva":"250","cons":22,"lat":13.0421,"lng":80.24496,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222626012","name":"30, NORTH BOAG RD. TP(BOSCOH)","kva":"250","cons":25,"lat":13.04152,"lng":80.24413,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222626013","name":"2/5, VENKATRAMAN TP(VISHRANTHI)","kva":"250","cons":25,"lat":13.042,"lng":80.2439,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"ELECTRO MECK","scheme":"BOARD"},{"id":"222626009","name":"35L, RAMAN RD.SSI RMU","kva":"250","cons":22,"lat":13.0412,"lng":80.2445,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222626003","name":"KASI ARCADE SS I 4P B(116,T.H ROAD)","kva":"500","cons":94,"lat":13.04042,"lng":80.24418,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222626008","name":"34,RAMAN RD TP","kva":"250","cons":0,"lat":13.04131,"lng":80.24394,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222626002","name":"35, RAMAN RD.SSII TP","kva":"250","cons":120,"lat":13.04107,"lng":80.2446,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":"BOARD"}]}}