{"substationCode":"2227","feeders":{"222701":{"name":"KULAKKARAI","code":"222701","ss_code":"2227","volt":"11","len":3.42,"dts":18,"cons":5115,"type":"MultiLineString","coords":[[[80.21986,13.0278],[80.21986,13.0278]],[[80.21979,13.02587],[80.21979,13.02587]],[[80.22111,13.02591],[80.22112,13.02546]],[[80.21942,13.02802],[80.21941,13.02802]],[[80.21935,13.02679],[80.21936,13.02679]],[[80.21972,13.02655],[80.21974,13.02653]],[[80.21974,13.02653],[80.21974,13.02636]],[[80.21974,13.02636],[80.21978,13.02635],[80.21979,13.02589]],[[80.21979,13.02589],[80.2198,13.02587]],[[80.2198,13.02587],[80.21979,13.02587]],[[80.21936,13.02679],[80.21935,13.02679]],[[80.22112,13.02544],[80.2211,13.02591],[80.22105,13.02595],[80.21979,13.02589]],[[80.21979,13.02589],[80.21973,13.02588],[80.21974,13.02636]],[[80.21974,13.02636],[80.21974,13.02653]],[[80.21974,13.02653],[80.21974,13.02676],[80.21935,13.02679]],[[80.22282,13.02471],[80.22283,13.02472]],[[80.22283,13.02472],[80.22282,13.02512],[80.22215,13.02507],[80.22217,13.02502]],[[80.22172,13.02613],[80.22172,13.02614]],[[80.22161,13.02779],[80.22161,13.0278]],[[80.22526,13.02498],[80.22525,13.02498]],[[80.21986,13.02779],[80.21986,13.0278]],[[80.22047,13.02825],[80.22047,13.02825]],[[80.22047,13.02825],[80.22047,13.02824]],[[80.22651,13.02527],[80.22651,13.02526]],[[80.22282,13.02471],[80.22282,13.02471]],[[80.21979,13.02587],[80.21975,13.02587],[80.21976,13.02501],[80.21963,13.025]],[[80.21962,13.025],[80.21963,13.025]],[[80.223,13.02445],[80.22299,13.02445]],[[80.22161,13.0278],[80.2217,13.0263],[80.22138,13.02626],[80.22136,13.02647],[80.22109,13.02645],[80.22111,13.02593]],[[80.22217,13.02501],[80.22213,13.02511],[80.22183,13.02511],[80.22172,13.02613]],[[80.2197,13.02721],[80.21971,13.02721]],[[80.223,13.02445],[80.22284,13.02444],[80.22282,13.02471]],[[80.21936,13.02679],[80.21936,13.02679]],[[80.22163,13.0285],[80.22163,13.02849]],[[80.22163,13.02849],[80.2217,13.02849],[80.22161,13.02779]],[[80.22217,13.02501],[80.22217,13.02501]],[[80.21986,13.0278],[80.21985,13.0278]],[[80.2197,13.02721],[80.2197,13.02721]],[[80.21979,13.02587],[80.21979,13.02588]],[[80.21972,13.02654],[80.21972,13.02654]],[[80.22008,13.02863],[80.22007,13.02863]],[[80.21936,13.02679],[80.21975,13.02677],[80.21974,13.02719],[80.2197,13.02721]],[[80.22651,13.02527],[80.22651,13.02527]],[[80.2265,13.02527],[80.2265,13.0252],[80.22584,13.02526],[80.22524,13.02525],[80.22522,13.02499]],[[80.22522,13.02499],[80.22525,13.02498]],[[80.21942,13.02802],[80.21942,13.02802]],[[80.22112,13.02545],[80.22112,13.02544]],[[80.21971,13.02721],[80.2198,13.02722],[80.21986,13.02779]],[[80.22526,13.02498],[80.22526,13.02498]],[[80.22112,13.02545],[80.22112,13.02545]],[[80.22046,13.02824],[80.22047,13.02825]],[[80.22111,13.02592],[80.22111,13.02592]],[[80.21972,13.02654],[80.21972,13.02655]],[[80.22161,13.0278],[80.22161,13.0278]],[[80.22164,13.0285],[80.22163,13.0285]],[[80.21941,13.02802],[80.21979,13.028],[80.21987,13.02864],[80.22008,13.02863]],[[80.21986,13.0278],[80.21988,13.02798],[80.21942,13.02802]],[[80.21936,13.02679],[80.21975,13.02677],[80.21974,13.02653]],[[80.21974,13.02653],[80.21974,13.02653]],[[80.21974,13.02653],[80.21972,13.02654]],[[80.22008,13.02863],[80.22008,13.02863]],[[80.21936,13.02679],[80.21936,13.02679]],[[80.22217,13.02502],[80.22217,13.02501]],[[80.22217,13.02501],[80.22217,13.02501]],[[80.22282,13.02471],[80.22282,13.02471]],[[80.22282,13.02471],[80.22282,13.02471]],[[80.223,13.02445],[80.223,13.02445]],[[80.2197,13.02721],[80.2197,13.0272]],[[80.22008,13.02863],[80.22008,13.02863]],[[80.22172,13.02614],[80.22172,13.02613]],[[80.22163,13.0285],[80.22163,13.0285]],[[80.22172,13.02614],[80.22165,13.0268],[80.22163,13.02778],[80.22173,13.0285],[80.22164,13.0285]],[[80.22163,13.0285],[80.22164,13.0285]],[[80.22112,13.02546],[80.22112,13.02545]],[[80.23045,13.02392],[80.23042,13.02395],[80.23032,13.02383],[80.22993,13.02414],[80.22959,13.02377],[80.22881,13.02426],[80.22856,13.02449],[80.22897,13.02479],[80.22764,13.02508],[80.22666,13.02517],[80.22651,13.0252],[80.22651,13.02527]],[[80.22299,13.02445],[80.223,13.02445]],[[80.22111,13.02592],[80.22111,13.02591]],[[80.22161,13.0278],[80.22162,13.0278]],[[80.22525,13.02498],[80.22526,13.02498]],[[80.22172,13.02614],[80.22172,13.02614]],[[80.22163,13.0285],[80.22163,13.02849]],[[80.22163,13.02849],[80.22101,13.02855],[80.22097,13.0282],[80.22047,13.02825]],[[80.22526,13.02498],[80.22522,13.02499]],[[80.22522,13.02499],[80.22523,13.02525],[80.2242,13.02526],[80.22339,13.0252],[80.22282,13.02511],[80.22283,13.02472]],[[80.22283,13.02472],[80.22282,13.02471]],[[80.22282,13.02471],[80.22282,13.02471]],[[80.21942,13.02802],[80.21942,13.02802]],[[80.21972,13.02654],[80.21972,13.02654]],[[80.22111,13.02593],[80.22111,13.02592]],[[80.22651,13.02527],[80.2265,13.02527]]]},"222702":{"name":"RAJ BHAVAN","code":"222702","ss_code":"2227","volt":"11","len":5.4,"dts":16,"cons":2662,"type":"MultiLineString","coords":[[[80.22638,13.01233],[80.22637,13.01232]],[[80.22551,13.01327],[80.2255,13.01326]],[[80.2255,13.01326],[80.22589,13.01224],[80.22638,13.01233]],[[80.22715,13.01225],[80.22715,13.01226]],[[80.22395,13.01967],[80.22395,13.01966]],[[80.22395,13.01967],[80.22395,13.01967]],[[80.22419,13.01286],[80.22418,13.01286]],[[80.22395,13.01968],[80.22399,13.01956],[80.22412,13.01944],[80.2244,13.01948],[80.22434,13.01911],[80.2244,13.01874],[80.22525,13.01675]],[[80.22475,13.01107],[80.22475,13.01108]],[[80.22618,13.01371],[80.22618,13.01371]],[[80.22638,13.01233],[80.22638,13.01233]],[[80.22483,13.01407],[80.22482,13.01408]],[[80.22715,13.01225],[80.22703,13.01221],[80.22715,13.01192],[80.22608,13.01153],[80.22563,13.01144],[80.22502,13.01078],[80.22473,13.0109],[80.22479,13.01106],[80.22476,13.01108]],[[80.22638,13.01233],[80.22638,13.01233]],[[80.22618,13.01371],[80.22618,13.01371]],[[80.22482,13.01408],[80.22482,13.01408]],[[80.22552,13.01327],[80.22552,13.01327]],[[80.22715,13.01226],[80.22715,13.01226]],[[80.22419,13.01286],[80.22418,13.01286]],[[80.2233,13.01171],[80.2233,13.0117]],[[80.22475,13.01107],[80.22475,13.01107]],[[80.22552,13.01327],[80.22552,13.01327]],[[80.22418,13.01286],[80.22445,13.01277],[80.22447,13.01282],[80.22491,13.01267],[80.22491,13.01277],[80.2248,13.01301]],[[80.2248,13.01301],[80.22473,13.01318],[80.22498,13.0132]],[[80.22498,13.0132],[80.2255,13.01326]],[[80.2255,13.01326],[80.22552,13.01327]],[[80.22525,13.01675],[80.22522,13.01671],[80.22531,13.01643],[80.22531,13.01618],[80.22521,13.01586],[80.22505,13.01571],[80.22527,13.01555],[80.22524,13.01537],[80.22489,13.0147],[80.22505,13.0146]],[[80.2233,13.0117],[80.2233,13.01171]],[[80.22475,13.01108],[80.22474,13.01107]],[[80.22474,13.01107],[80.22478,13.01104],[80.22473,13.0109]],[[80.22473,13.0109],[80.22515,13.01071]],[[80.22515,13.01071],[80.22516,13.01072]],[[80.22475,13.01107],[80.22476,13.01108]],[[80.22715,13.01225],[80.22715,13.01225]],[[80.22504,13.0146],[80.22504,13.0146]],[[80.2233,13.0117],[80.2233,13.0117]],[[80.22419,13.01286],[80.22419,13.01286]],[[80.22715,13.01225],[80.22707,13.0124]],[[80.22707,13.0124],[80.22654,13.01377],[80.22642,13.01374],[80.2264,13.01379],[80.22619,13.01371]],[[80.22505,13.0146],[80.22504,13.0146]],[[80.22505,13.0146],[80.22504,13.0146]],[[80.2233,13.01171],[80.2233,13.01171]],[[80.22409,13.02018],[80.22409,13.02018]],[[80.22408,13.02018],[80.22409,13.02018]],[[80.22476,13.01108],[80.22476,13.01108]],[[80.22504,13.0146],[80.22505,13.0146]],[[80.22504,13.0146],[80.22504,13.0146]],[[80.22516,13.01072],[80.22516,13.01072]],[[80.2233,13.0117],[80.2233,13.0117]],[[80.22475,13.01107],[80.22474,13.01107]],[[80.22474,13.01107],[80.22478,13.01104],[80.22473,13.0109]],[[80.22473,13.0109],[80.22515,13.01071]],[[80.22515,13.01071],[80.22516,13.01072]],[[80.22504,13.0146],[80.22504,13.0146]],[[80.22638,13.01233],[80.22638,13.01233]],[[80.22552,13.01327],[80.22552,13.01327]],[[80.22419,13.01286],[80.22419,13.01286]],[[80.22516,13.01072],[80.22516,13.01072]],[[80.22618,13.01371],[80.22618,13.0137]],[[80.22716,13.01226],[80.22715,13.01225]],[[80.22618,13.0137],[80.22659,13.01385],[80.22643,13.01427]],[[80.22644,13.01427],[80.22643,13.01427]],[[80.22418,13.01286],[80.22399,13.01294],[80.2233,13.01171]],[[80.2233,13.0117],[80.2233,13.0117]],[[80.22408,13.02018],[80.22412,13.02018],[80.22412,13.02011],[80.22396,13.02011],[80.22385,13.02001],[80.22387,13.01981],[80.22395,13.01966]],[[80.22412,13.02011],[80.22409,13.02018]],[[80.22715,13.01225],[80.22715,13.01225]],[[80.2233,13.0117],[80.2233,13.0117]],[[80.22504,13.0146],[80.22489,13.0147],[80.22449,13.01392]],[[80.22449,13.01392],[80.22399,13.01294],[80.22419,13.01285]],[[80.23046,13.02392],[80.23127,13.02318],[80.22498,13.0132]],[[80.22498,13.0132],[80.22486,13.01301],[80.2248,13.01301]],[[80.2248,13.01301],[80.22408,13.01304],[80.22403,13.013],[80.22404,13.01305]],[[80.22637,13.01232],[80.22707,13.0124]],[[80.22707,13.0124],[80.22716,13.01226]],[[80.22552,13.01327],[80.22551,13.01327]],[[80.22409,13.02018],[80.22409,13.02018]],[[80.22476,13.01108],[80.22475,13.01107]],[[80.22419,13.01285],[80.22419,13.01286]],[[80.22619,13.01371],[80.22618,13.01371]],[[80.22496,13.02058],[80.22498,13.02043],[80.22472,13.02007],[80.22454,13.01998],[80.22444,13.01998],[80.22412,13.02011]],[[80.22504,13.0146],[80.22476,13.0141],[80.22483,13.01407]],[[80.22594,13.02184],[80.22594,13.02185]],[[80.22594,13.02186],[80.22598,13.02181],[80.22499,13.02044],[80.22496,13.02059]],[[80.22594,13.02185],[80.22594,13.02186]],[[80.22405,13.01305],[80.22405,13.01306]],[[80.22405,13.01305],[80.22405,13.01305]],[[80.22405,13.01305],[80.22405,13.01305]],[[80.22405,13.01305],[80.22405,13.01306]],[[80.22405,13.01306],[80.22449,13.01392]],[[80.22449,13.01392],[80.22443,13.01394]],[[80.22404,13.01305],[80.22405,13.01305]],[[80.22496,13.02059],[80.22496,13.02059]],[[80.22395,13.01967],[80.22395,13.01968]],[[80.22496,13.02059],[80.22496,13.02059]],[[80.23046,13.02392],[80.2304,13.02397],[80.2303,13.02385],[80.22992,13.02414],[80.22977,13.02402],[80.22959,13.02377],[80.2288,13.02428],[80.22865,13.0241],[80.22837,13.02434],[80.22767,13.02372],[80.22599,13.02183],[80.22594,13.02184]],[[80.22496,13.02059],[80.22496,13.02058]],[[80.22594,13.02185],[80.22594,13.02185]],[[80.22395,13.01966],[80.22395,13.01967]]]},"222703":{"name":"GUINDY","code":"222703","ss_code":"2227","volt":"11","len":3.97,"dts":19,"cons":4438,"type":"MultiLineString","coords":[[[80.21998,13.01953],[80.21998,13.01953]],[[80.22321,13.02113],[80.22321,13.02113]],[[80.22583,13.02269],[80.22503,13.02226],[80.22495,13.02269],[80.2249,13.02269]],[[80.21984,13.01945],[80.21984,13.01945]],[[80.21908,13.02153],[80.21908,13.02148],[80.21949,13.02148],[80.21951,13.02177],[80.21945,13.02177]],[[80.21949,13.02253],[80.21949,13.02253]],[[80.22022,13.01981],[80.22023,13.01981]],[[80.2249,13.02268],[80.22489,13.02268]],[[80.21949,13.02253],[80.21949,13.02254]],[[80.22321,13.02113],[80.2232,13.02113]],[[80.22022,13.01982],[80.22023,13.01982]],[[80.22023,13.01982],[80.22021,13.01981]],[[80.22021,13.01981],[80.22021,13.0198]],[[80.22021,13.0198],[80.22023,13.01975]],[[80.22023,13.01975],[80.21996,13.0196]],[[80.21996,13.0196],[80.21959,13.01935],[80.21932,13.01901]],[[80.21932,13.01901],[80.21929,13.01902]],[[80.21928,13.01902],[80.21928,13.01901]],[[80.21928,13.01901],[80.21928,13.01901]],[[80.21928,13.01901],[80.21931,13.01899]],[[80.21931,13.01899],[80.21931,13.01899]],[[80.21931,13.01899],[80.21885,13.01844],[80.21826,13.01786],[80.21832,13.01765],[80.21859,13.01753]],[[80.21984,13.01945],[80.21983,13.01945]],[[80.21874,13.02152],[80.21874,13.02151]],[[80.21994,13.02212],[80.21994,13.02212]],[[80.22489,13.02268],[80.22499,13.02226],[80.22443,13.02199],[80.22425,13.02184],[80.2231,13.02123],[80.22321,13.02114]],[[80.2202,13.0198],[80.22021,13.0198]],[[80.21988,13.01863],[80.21988,13.01862]],[[80.21945,13.02178],[80.21945,13.02178]],[[80.21945,13.02177],[80.21945,13.02178]],[[80.21994,13.02211],[80.21994,13.02223],[80.22023,13.02222],[80.22021,13.02237]],[[80.2202,13.0198],[80.2202,13.0198]],[[80.22583,13.02269],[80.22583,13.0227]],[[80.21994,13.02212],[80.21994,13.02212]],[[80.21997,13.01952],[80.21979,13.01941],[80.21992,13.01899],[80.21988,13.01863]],[[80.21943,13.02043],[80.21943,13.02043]],[[80.21978,13.0171],[80.21978,13.01709]],[[80.21928,13.01902],[80.21929,13.01902]],[[80.22022,13.01981],[80.22022,13.01981]],[[80.21875,13.02152],[80.21876,13.02148],[80.21906,13.02148],[80.21906,13.02153]],[[80.21978,13.0171],[80.21977,13.0171]],[[80.22179,13.02],[80.22179,13.01999]],[[80.2232,13.02113],[80.22306,13.02121],[80.22171,13.02046],[80.22179,13.02]],[[80.21994,13.02212],[80.21994,13.02211]],[[80.21998,13.01953],[80.21997,13.01952]],[[80.22179,13.02],[80.22179,13.02]],[[80.22321,13.02114],[80.22321,13.02113]],[[80.22022,13.01981],[80.22023,13.01981]],[[80.21929,13.01902],[80.21928,13.01902]],[[80.22021,13.02236],[80.22023,13.02227],[80.2196,13.02231],[80.21958,13.02239],[80.21951,13.02238],[80.21949,13.02253]],[[80.21907,13.02153],[80.21907,13.02153]],[[80.2249,13.02269],[80.2249,13.02268]],[[80.21949,13.02254],[80.21973,13.02426],[80.21875,13.02424],[80.21876,13.02405],[80.21912,13.02405]],[[80.22179,13.02],[80.22179,13.02]],[[80.21928,13.01902],[80.21928,13.01901]],[[80.21928,13.01902],[80.21928,13.01901]],[[80.22021,13.02237],[80.22021,13.02236]],[[80.21874,13.02152],[80.21874,13.02151]],[[80.21912,13.02405],[80.21912,13.02405]],[[80.22021,13.0198],[80.22021,13.0198]],[[80.22021,13.0198],[80.22021,13.0198]],[[80.22021,13.0198],[80.22021,13.0198]],[[80.22021,13.0198],[80.22022,13.0198]],[[80.22022,13.0198],[80.22022,13.01981]],[[80.22023,13.01981],[80.22021,13.01981]],[[80.22021,13.01981],[80.22021,13.0198]],[[80.22021,13.0198],[80.22023,13.01976]],[[80.22023,13.01976],[80.21996,13.0196]],[[80.21996,13.0196],[80.21999,13.01956]],[[80.21999,13.01956],[80.21998,13.01953]],[[80.21943,13.02043],[80.21944,13.02043]],[[80.21859,13.01752],[80.21829,13.01768],[80.21825,13.01786],[80.21889,13.01849],[80.21931,13.01899]],[[80.21931,13.01899],[80.21931,13.01899]],[[80.21931,13.01899],[80.21928,13.01901]],[[80.21928,13.01901],[80.21928,13.01901]],[[80.21928,13.01901],[80.21928,13.01901]],[[80.21945,13.02179],[80.21951,13.02179],[80.21953,13.02226],[80.21994,13.02223],[80.21994,13.02212]],[[80.22032,13.01981],[80.22032,13.01981]],[[80.22032,13.0198],[80.22025,13.01976]],[[80.22025,13.01976],[80.22022,13.0198]],[[80.22022,13.0198],[80.22021,13.01981]],[[80.22021,13.01981],[80.22021,13.01981]],[[80.22021,13.01981],[80.22021,13.01981]],[[80.22021,13.01981],[80.22021,13.01981]],[[80.21949,13.02253],[80.21949,13.02253]],[[80.22032,13.01981],[80.22032,13.0198]],[[80.2202,13.0198],[80.2202,13.0198]],[[80.22022,13.01981],[80.22022,13.01981]],[[80.21988,13.01862],[80.21988,13.01862]],[[80.21859,13.01752],[80.21859,13.01752]],[[80.21988,13.01862],[80.21988,13.01862]],[[80.22023,13.01981],[80.22025,13.01976]],[[80.22025,13.01976],[80.22032,13.01981]],[[80.23047,13.02391],[80.2304,13.02397],[80.2303,13.02384],[80.22998,13.02411],[80.22986,13.02414],[80.22958,13.02382],[80.22883,13.0243],[80.22854,13.02397],[80.22795,13.02347],[80.22767,13.02372],[80.22739,13.02349],[80.22683,13.02317],[80.22584,13.0227]],[[80.21945,13.02178],[80.21945,13.02179]],[[80.21859,13.01752],[80.21859,13.01752]],[[80.22022,13.01981],[80.22022,13.01982]],[[80.2202,13.0198],[80.22021,13.01981]],[[80.21998,13.01953],[80.21998,13.01953]],[[80.2249,13.02268],[80.2249,13.02269]],[[80.21859,13.01753],[80.21859,13.01752]],[[80.21906,13.02153],[80.21907,13.02153]],[[80.22023,13.01982],[80.22023,13.01982]],[[80.22023,13.01982],[80.22021,13.01981]],[[80.22021,13.01981],[80.22021,13.0198]],[[80.22021,13.0198],[80.22026,13.01971]],[[80.22026,13.01971],[80.21999,13.01956]],[[80.21999,13.01956],[80.21984,13.01945]],[[80.22021,13.02236],[80.22021,13.02236]],[[80.21929,13.01901],[80.21928,13.01901]],[[80.21928,13.01901],[80.21928,13.01901]],[[80.21928,13.01901],[80.21928,13.019]],[[80.21928,13.019],[80.21931,13.01899]],[[80.21931,13.01899],[80.21931,13.01899]],[[80.21931,13.01899],[80.21931,13.01899]],[[80.21931,13.01899],[80.21932,13.01901]],[[80.21932,13.01901],[80.21946,13.01928],[80.21947,13.02042],[80.21943,13.02043]],[[80.22022,13.01981],[80.22023,13.01982]],[[80.22032,13.01981],[80.22031,13.01981]],[[80.21928,13.01902],[80.21929,13.01901]],[[80.21907,13.02153],[80.21908,13.02153]],[[80.21978,13.0171],[80.21978,13.0171]],[[80.22583,13.02269],[80.22583,13.02269]],[[80.21984,13.01945],[80.21983,13.01945]],[[80.21943,13.02044],[80.21947,13.02044],[80.21949,13.02148],[80.21873,13.02148],[80.21874,13.02152]],[[80.22584,13.0227],[80.22583,13.02269]],[[80.21943,13.02043],[80.21943,13.02044]],[[80.21983,13.01945],[80.21951,13.0192],[80.21937,13.01896],[80.21931,13.01899]],[[80.21931,13.01899],[80.21931,13.01899]],[[80.21931,13.01899],[80.21931,13.01899]],[[80.21931,13.01899],[80.21928,13.019]],[[80.21928,13.019],[80.21928,13.01901]],[[80.21928,13.01901],[80.21928,13.01901]],[[80.21874,13.02152],[80.21875,13.02152]],[[80.22021,13.02236],[80.22021,13.02236]],[[80.21874,13.02152],[80.21874,13.02152]],[[80.21979,13.01794],[80.2197,13.01712],[80.21978,13.0171]],[[80.22179,13.01999],[80.22173,13.01999],[80.22168,13.02044],[80.22026,13.01971]],[[80.22026,13.01971],[80.22023,13.01975]],[[80.22023,13.01975],[80.22023,13.01976]],[[80.22023,13.01976],[80.2202,13.0198]],[[80.21978,13.01794],[80.2198,13.01794]],[[80.21988,13.01862],[80.2198,13.01794]],[[80.21978,13.01794],[80.21978,13.01794]],[[80.21978,13.01794],[80.21978,13.01794]],[[80.21979,13.01794],[80.21978,13.01794]]]},"222704":{"name":"SAIDAPET","code":"222704","ss_code":"2227","volt":"11","len":5.31,"dts":20,"cons":2323,"type":"MultiLineString","coords":[[[80.22787,13.02073],[80.22787,13.02073]],[[80.2282,13.02128],[80.2282,13.02134]],[[80.2282,13.02134],[80.22799,13.02133],[80.2275,13.02117]],[[80.2284,13.02263],[80.2284,13.02262]],[[80.2291,13.02309],[80.22889,13.02268]],[[80.23017,13.02418],[80.23017,13.02418]],[[80.22787,13.02073],[80.22788,13.02074]],[[80.2284,13.02262],[80.22845,13.02268],[80.2288,13.02242],[80.22889,13.02267]],[[80.2284,13.02262],[80.2284,13.02263]],[[80.22595,13.02059],[80.22595,13.02059]],[[80.22889,13.02268],[80.2288,13.02243],[80.22845,13.02268],[80.22841,13.02263]],[[80.2284,13.02263],[80.22841,13.02263]],[[80.22787,13.02073],[80.22787,13.02073]],[[80.22927,13.02052],[80.22908,13.02057],[80.22922,13.02103]],[[80.22922,13.02103],[80.22914,13.02105]],[[80.22914,13.02105],[80.22911,13.02099]],[[80.22595,13.02059],[80.22594,13.02053],[80.22621,13.02043],[80.226,13.01995],[80.22613,13.01986]],[[80.22595,13.02059],[80.22595,13.02059]],[[80.22942,13.0238],[80.22946,13.02385]],[[80.22946,13.02385],[80.22955,13.02378]],[[80.22955,13.02378],[80.2291,13.02307]],[[80.23018,13.02418],[80.23027,13.02412],[80.23019,13.02398],[80.22993,13.02413]],[[80.22993,13.02413],[80.22959,13.02375]],[[80.22959,13.02375],[80.22955,13.02378]],[[80.22889,13.02267],[80.22962,13.02241]],[[80.23048,13.0239],[80.23041,13.02397],[80.2303,13.02384],[80.22993,13.02413]],[[80.22993,13.02413],[80.22993,13.02413]],[[80.22993,13.02413],[80.22979,13.02409],[80.22958,13.02382],[80.22883,13.0243],[80.2288,13.02427]],[[80.22795,13.02346],[80.22854,13.02396],[80.22883,13.0243],[80.22949,13.02388],[80.22946,13.02385]],[[80.22946,13.02385],[80.22946,13.02385]],[[80.22946,13.02385],[80.22943,13.02379]],[[80.2291,13.02307],[80.2291,13.02308]],[[80.22712,13.02331],[80.22711,13.02331]],[[80.2288,13.02427],[80.22856,13.02449],[80.22767,13.02372]],[[80.22767,13.02372],[80.22747,13.02352],[80.22712,13.02332]],[[80.23128,13.02042],[80.23126,13.0204]],[[80.23126,13.0204],[80.23125,13.02037]],[[80.23125,13.02037],[80.23144,13.0203],[80.23143,13.02027]],[[80.22962,13.02241],[80.22962,13.02241]],[[80.22712,13.02331],[80.22712,13.02332]],[[80.23127,13.02042],[80.23127,13.02042]],[[80.23144,13.02027],[80.23143,13.02027]],[[80.22595,13.02059],[80.22604,13.02064],[80.2262,13.02103],[80.22684,13.02081],[80.2275,13.02117]],[[80.2275,13.02117],[80.2275,13.02117]],[[80.2275,13.02117],[80.2277,13.02125],[80.2282,13.02134]],[[80.2282,13.02134],[80.22822,13.02134]],[[80.22822,13.02134],[80.22912,13.02106]],[[80.22912,13.02106],[80.22914,13.02105]],[[80.22914,13.02105],[80.22922,13.02103]],[[80.22922,13.02103],[80.22925,13.02102]],[[80.22925,13.02102],[80.23125,13.02037]],[[80.23125,13.02037],[80.23126,13.0204]],[[80.23126,13.0204],[80.23126,13.02042]],[[80.23114,13.02169],[80.23113,13.02165],[80.23091,13.02175],[80.23082,13.0217],[80.23071,13.02173],[80.23035,13.02069],[80.23126,13.0204]],[[80.23126,13.0204],[80.23126,13.0204]],[[80.23126,13.0204],[80.23155,13.02029]],[[80.23155,13.02029],[80.23338,13.01969],[80.23336,13.01963]],[[80.23127,13.02042],[80.23126,13.02042]],[[80.2291,13.02099],[80.2291,13.021]],[[80.22715,13.02583],[80.22715,13.02583]],[[80.22711,13.02331],[80.22713,13.0233]],[[80.2291,13.021],[80.22912,13.02106]],[[80.22912,13.02106],[80.22822,13.02134]],[[80.22822,13.02134],[80.22821,13.02128]],[[80.22736,13.02406],[80.22732,13.02407],[80.22744,13.02508],[80.22722,13.02511],[80.22727,13.02545],[80.22708,13.02551],[80.2271,13.02582]],[[80.2271,13.02582],[80.22715,13.02583]],[[80.22885,13.02482],[80.22885,13.02482]],[[80.22715,13.02583],[80.22715,13.02582]],[[80.22942,13.0238],[80.22942,13.0238]],[[80.22942,13.0238],[80.22942,13.0238]],[[80.22715,13.02582],[80.2271,13.02582]],[[80.2271,13.02582],[80.22709,13.02552],[80.22732,13.02547],[80.22727,13.02512],[80.2281,13.025],[80.22885,13.02482]],[[80.23128,13.02042],[80.23127,13.02042]],[[80.2291,13.02308],[80.2291,13.02308]],[[80.23337,13.01962],[80.23337,13.01963]],[[80.23113,13.02169],[80.23113,13.02168]],[[80.22963,13.02241],[80.22997,13.02231],[80.23013,13.02231],[80.23065,13.0221],[80.23101,13.02171],[80.23113,13.02168]],[[80.2275,13.02117],[80.2275,13.02117]],[[80.2275,13.02117],[80.22788,13.02074]],[[80.2282,13.02128],[80.22821,13.02128]],[[80.23017,13.02418],[80.23017,13.02418]],[[80.23337,13.01962],[80.23337,13.01963]],[[80.22711,13.02331],[80.22748,13.02352],[80.22767,13.02372],[80.22795,13.02346]],[[80.22714,13.02331],[80.22714,13.02331]],[[80.23113,13.02169],[80.23114,13.02169]],[[80.22594,13.0206],[80.22604,13.02064],[80.22619,13.02104],[80.22684,13.02082],[80.22749,13.02117]],[[80.23337,13.01962],[80.23338,13.01962]],[[80.22735,13.02405],[80.22735,13.02405]],[[80.22712,13.02332],[80.22712,13.02331]],[[80.22943,13.02379],[80.22942,13.0238]],[[80.22712,13.02331],[80.22748,13.02352],[80.22767,13.02372]],[[80.22767,13.02372],[80.22764,13.02376],[80.22729,13.02377],[80.22731,13.02404],[80.22735,13.02405]],[[80.23338,13.01962],[80.2334,13.01969],[80.23155,13.02029]],[[80.23155,13.02029],[80.23125,13.02037]],[[80.23125,13.02037],[80.23125,13.02037]],[[80.23125,13.02037],[80.22925,13.02102]],[[80.22925,13.02102],[80.22911,13.02056],[80.22929,13.02052]],[[80.2291,13.02099],[80.2291,13.021]],[[80.23113,13.02169],[80.23113,13.02168]],[[80.23112,13.02169],[80.23113,13.02169]],[[80.2282,13.02128],[80.2282,13.02128]],[[80.22735,13.02405],[80.22735,13.02405]],[[80.22911,13.02099],[80.2291,13.02099]],[[80.22821,13.02128],[80.2282,13.02128]],[[80.2291,13.02308],[80.2291,13.02309]],[[80.22735,13.02405],[80.22736,13.02406]],[[80.22929,13.02052],[80.22928,13.02052]],[[80.22613,13.01986],[80.22614,13.01985]],[[80.22614,13.01985],[80.22613,13.01985]],[[80.22735,13.02405],[80.22735,13.02405]],[[80.22962,13.02241],[80.22963,13.02241]],[[80.22928,13.02052],[80.22928,13.02052]],[[80.22749,13.02117],[80.2275,13.02117]],[[80.2275,13.02117],[80.22787,13.02073]],[[80.22714,13.02331],[80.22713,13.0233]],[[80.22594,13.0206],[80.22595,13.02059]],[[80.22928,13.02052],[80.22927,13.02052]],[[80.23016,13.02418],[80.23017,13.02418]],[[80.23017,13.02418],[80.23018,13.02418]],[[80.22715,13.02583],[80.22715,13.02583]],[[80.23336,13.01963],[80.23337,13.01962]],[[80.22942,13.0238],[80.22941,13.0238]],[[80.22712,13.02331],[80.22712,13.02331]],[[80.22928,13.02052],[80.22928,13.02052]],[[80.22613,13.01985],[80.22613,13.01985]],[[80.22962,13.02241],[80.22962,13.02242]],[[80.22595,13.02059],[80.22595,13.02059]],[[80.22941,13.0238],[80.22946,13.02385]],[[80.22946,13.02385],[80.22959,13.02376]],[[80.22959,13.02376],[80.22959,13.02375]],[[80.22959,13.02375],[80.23101,13.02257],[80.23106,13.02232],[80.23093,13.02183],[80.23101,13.02171],[80.23112,13.02169]],[[80.22712,13.02331],[80.22711,13.02331]],[[80.22955,13.02378],[80.22959,13.02376]],[[80.22959,13.02376],[80.22993,13.02413]],[[80.22993,13.02413],[80.23018,13.02398],[80.23026,13.02411],[80.23016,13.02418]]]},"222705":{"name":"MHU2","code":"222705","ss_code":"2227","volt":"11","len":7.38,"dts":28,"cons":4462,"type":"MultiLineString","coords":[[[80.22355,13.01984],[80.22356,13.01984]],[[80.22714,13.02331],[80.22713,13.0233]],[[80.22287,13.01788],[80.22287,13.01787]],[[80.22415,13.01954],[80.22415,13.01955]],[[80.22415,13.01954],[80.22416,13.01952]],[[80.22395,13.01852],[80.22395,13.01852]],[[80.22395,13.01852],[80.22395,13.01852]],[[80.22395,13.01852],[80.22395,13.01852]],[[80.22395,13.01852],[80.22396,13.01852]],[[80.22192,13.01771],[80.22192,13.0177]],[[80.22309,13.01966],[80.22309,13.01966]],[[80.22406,13.01841],[80.22406,13.0184]],[[80.22436,13.02117],[80.22436,13.02118]],[[80.22415,13.01954],[80.22415,13.01954]],[[80.22192,13.01722],[80.22192,13.01723]],[[80.22217,13.01891],[80.22216,13.01891]],[[80.22192,13.01721],[80.22192,13.01722]],[[80.22886,13.02482],[80.22885,13.02482]],[[80.22381,13.01905],[80.22382,13.01905]],[[80.22984,13.02547],[80.22984,13.02547]],[[80.22984,13.02547],[80.22902,13.02483]],[[80.22902,13.02483],[80.22897,13.0248]],[[80.22897,13.0248],[80.22887,13.02483]],[[80.22887,13.02483],[80.22886,13.02482]],[[80.22436,13.02118],[80.22453,13.01999],[80.22452,13.01978],[80.22447,13.01965],[80.22433,13.01954],[80.22416,13.0195]],[[80.22416,13.0195],[80.22414,13.01954]],[[80.22984,13.02548],[80.22984,13.02547]],[[80.22321,13.02113],[80.22321,13.02112]],[[80.22714,13.02331],[80.22714,13.02331]],[[80.22395,13.01852],[80.22395,13.01852]],[[80.22395,13.01852],[80.22388,13.01902],[80.22382,13.01904]],[[80.22984,13.02548],[80.22984,13.02547]],[[80.22381,13.01905],[80.22381,13.01905]],[[80.22308,13.01966],[80.22309,13.01966]],[[80.23054,13.02386],[80.23043,13.02396],[80.23002,13.02345],[80.22864,13.02438],[80.22855,13.0245],[80.22897,13.0248]],[[80.22897,13.0248],[80.22902,13.02483]],[[80.22902,13.02483],[80.22984,13.02547]],[[80.22984,13.02547],[80.22984,13.02547]],[[80.22192,13.01772],[80.22192,13.01771]],[[80.22276,13.01697],[80.22277,13.01697]],[[80.22355,13.01984],[80.22355,13.01984]],[[80.22436,13.02116],[80.22436,13.02117]],[[80.22885,13.02482],[80.22885,13.02482]],[[80.22414,13.01954],[80.22415,13.01954]],[[80.22309,13.01966],[80.2231,13.01966]],[[80.2231,13.01966],[80.22317,13.01932],[80.22221,13.01912],[80.22209,13.01895]],[[80.22209,13.01895],[80.22217,13.01892]],[[80.22277,13.01697],[80.22268,13.01699],[80.22268,13.01718]],[[80.22268,13.01718],[80.22305,13.01719],[80.22305,13.01705],[80.22309,13.01705]],[[80.22217,13.01892],[80.22217,13.01891]],[[80.22192,13.01771],[80.22192,13.01771]],[[80.22415,13.01955],[80.22414,13.0195],[80.22385,13.01945],[80.22405,13.01841]],[[80.22382,13.01904],[80.22381,13.01905]],[[80.22395,13.01852],[80.22395,13.01851]],[[80.22415,13.01954],[80.22414,13.01954]],[[80.22406,13.0184],[80.22399,13.01839],[80.22395,13.01852]],[[80.22395,13.01852],[80.22395,13.01852]],[[80.22395,13.01852],[80.22396,13.01852]],[[80.22396,13.01852],[80.22396,13.01852]],[[80.22287,13.01787],[80.22287,13.01786]],[[80.22436,13.02117],[80.22436,13.02117]],[[80.22309,13.01704],[80.22308,13.01704]],[[80.22355,13.01985],[80.22355,13.01984]],[[80.22192,13.01722],[80.22192,13.01722]],[[80.22406,13.01841],[80.22405,13.01841]],[[80.22217,13.01891],[80.22216,13.01891]],[[80.22356,13.01984],[80.22347,13.01986],[80.22326,13.02059],[80.22311,13.02093],[80.22318,13.02113],[80.22321,13.02112]],[[80.22309,13.01705],[80.22309,13.01704]],[[80.22405,13.01841],[80.22406,13.01841]],[[80.22287,13.01787],[80.22287,13.01787]],[[80.22309,13.01966],[80.22309,13.01966]],[[80.22885,13.02482],[80.22886,13.02482]],[[80.22275,13.01697],[80.22276,13.01697]],[[80.22276,13.01697],[80.22276,13.01697]],[[80.22994,13.01548],[80.22987,13.01547],[80.22981,13.01508],[80.23005,13.01501]],[[80.22852,13.01619],[80.22852,13.0162]],[[80.22852,13.01619],[80.22851,13.0162]],[[80.22309,13.01704],[80.22309,13.01703]],[[80.2277,13.01488],[80.22802,13.01486],[80.22791,13.01424],[80.22799,13.01422]],[[80.22851,13.0162],[80.2286,13.0164]],[[80.2286,13.0164],[80.22839,13.01651]],[[80.22839,13.01651],[80.22839,13.01651]],[[80.22839,13.01651],[80.22784,13.0168]],[[80.22784,13.0168],[80.22747,13.01701]],[[80.22845,13.01584],[80.22847,13.01582]],[[80.22847,13.01582],[80.22845,13.01577],[80.22876,13.0157],[80.22875,13.01561]],[[80.22875,13.01561],[80.22876,13.01561]],[[80.22842,13.01659],[80.22805,13.01675],[80.22801,13.01685],[80.22811,13.01714]],[[80.22696,13.01517],[80.2274,13.01593],[80.22743,13.01596],[80.22753,13.01591],[80.22753,13.01585]],[[80.22753,13.01585],[80.22753,13.01585]],[[80.22811,13.01714],[80.22811,13.01714]],[[80.22852,13.0162],[80.22852,13.0162]],[[80.22746,13.01702],[80.22746,13.01702]],[[80.22578,13.01588],[80.22578,13.01589]],[[80.22746,13.01701],[80.22745,13.01702]],[[80.22745,13.01702],[80.22738,13.01707],[80.22699,13.0171]],[[80.22699,13.0171],[80.22698,13.01722]],[[80.22996,13.01599],[80.22992,13.01599],[80.22994,13.01582]],[[80.22752,13.01585],[80.22753,13.01585]],[[80.22753,13.01585],[80.22753,13.01591],[80.22743,13.01596],[80.22803,13.01669],[80.22839,13.0165]],[[80.22839,13.0165],[80.22839,13.01651]],[[80.22839,13.01651],[80.22841,13.01656]],[[80.22841,13.01656],[80.22841,13.01658]],[[80.22841,13.01658],[80.22842,13.01658]],[[80.22842,13.01658],[80.22843,13.01658]],[[80.22666,13.01484],[80.22666,13.01484]],[[80.22666,13.01484],[80.22666,13.01484]],[[80.22746,13.01702],[80.22733,13.01709],[80.22699,13.0171]],[[80.22699,13.0171],[80.22672,13.01696],[80.226,13.01619],[80.2257,13.01601],[80.22575,13.01587],[80.22578,13.01588]],[[80.22992,13.01582],[80.22991,13.0158]],[[80.22842,13.01659],[80.2284,13.01657]],[[80.2284,13.01657],[80.22841,13.01656]],[[80.22841,13.01656],[80.22839,13.01651]],[[80.22839,13.01651],[80.22839,13.0165]],[[80.22839,13.0165],[80.2286,13.0164]],[[80.2286,13.0164],[80.22852,13.01619]],[[80.22811,13.01543],[80.22802,13.01487],[80.22771,13.01488]],[[80.22823,13.01556],[80.2282,13.01542],[80.22813,13.01543]],[[80.22875,13.0156],[80.22825,13.01574],[80.22822,13.01557]],[[80.22311,13.01966],[80.2231,13.01966]],[[80.2231,13.01966],[80.22308,13.01966]],[[80.22381,13.01905],[80.22387,13.01907],[80.22378,13.01943],[80.22318,13.01932]],[[80.22318,13.01932],[80.22311,13.01966]],[[80.22842,13.01659],[80.22842,13.01659]],[[80.22842,13.01659],[80.22842,13.01659]],[[80.22842,13.01659],[80.22842,13.01659]],[[80.22842,13.01659],[80.22842,13.01658]],[[80.22842,13.01658],[80.22841,13.01658]],[[80.22841,13.01658],[80.2284,13.01657]],[[80.2284,13.01657],[80.2284,13.01656]],[[80.2284,13.01656],[80.22837,13.01654],[80.22784,13.0168]],[[80.22784,13.0168],[80.22775,13.01674]],[[80.22192,13.01723],[80.22189,13.01755]],[[80.22189,13.01755],[80.22221,13.01759]],[[80.22221,13.01759],[80.22231,13.0176]],[[80.22231,13.0176],[80.2224,13.01761]],[[80.2224,13.01761],[80.22243,13.01737]],[[80.22243,13.01737],[80.22256,13.01734]],[[80.22256,13.01734],[80.22257,13.01727]],[[80.22257,13.01727],[80.22265,13.01724]],[[80.22265,13.01724],[80.22268,13.01697],[80.22275,13.01697]],[[80.22192,13.0177],[80.22184,13.01771],[80.22184,13.01761]],[[80.22184,13.01761],[80.22185,13.01755]],[[80.22185,13.01755],[80.22189,13.01755]],[[80.22189,13.01755],[80.22221,13.01759]],[[80.22221,13.01759],[80.22231,13.0176]],[[80.22231,13.0176],[80.2224,13.01761]],[[80.2224,13.01761],[80.22243,13.01737]],[[80.22243,13.01737],[80.22256,13.01734]],[[80.22256,13.01734],[80.22257,13.01727]],[[80.22257,13.01727],[80.22265,13.01724]],[[80.22265,13.01724],[80.22268,13.01718]],[[80.22268,13.01718],[80.22305,13.01719],[80.22305,13.01703],[80.22309,13.01703]],[[80.22192,13.01721],[80.22186,13.0172],[80.22185,13.01755]],[[80.22185,13.01755],[80.22184,13.01761]],[[80.22184,13.01761],[80.22188,13.01848],[80.22209,13.01895]],[[80.22209,13.01895],[80.22222,13.01911],[80.22318,13.01932]],[[80.22318,13.01932],[80.22368,13.01942],[80.22349,13.01982],[80.22355,13.01985]],[[80.22216,13.01891],[80.2221,13.01894],[80.22207,13.0189],[80.22188,13.01848],[80.22186,13.01795]],[[80.2225,13.0184],[80.22251,13.01841]],[[80.2225,13.0184],[80.22232,13.01837],[80.22236,13.01804],[80.22186,13.01795]],[[80.22251,13.01841],[80.22251,13.0184]],[[80.22251,13.01841],[80.22252,13.01841]],[[80.22192,13.01772],[80.22185,13.01771],[80.22185,13.01777],[80.22285,13.0179],[80.22287,13.01786]],[[80.22997,13.01599],[80.22996,13.01599]],[[80.22644,13.01427],[80.22644,13.01428]],[[80.22771,13.01488],[80.2277,13.01488]],[[80.22823,13.01556],[80.22823,13.01557]],[[80.22842,13.01659],[80.22842,13.01659]],[[80.22842,13.01659],[80.22842,13.01659]],[[80.22696,13.01516],[80.22696,13.01516]],[[80.22696,13.01516],[80.22696,13.01517]],[[80.22812,13.01543],[80.22811,13.01543]],[[80.22746,13.01701],[80.22746,13.01702]],[[80.22746,13.01701],[80.22746,13.01702]],[[80.22875,13.0156],[80.22876,13.0156]],[[80.22876,13.01561],[80.22875,13.0156]],[[80.22696,13.01517],[80.22696,13.01517]],[[80.22696,13.01517],[80.22696,13.01516]],[[80.22842,13.01659],[80.22842,13.01659]],[[80.22842,13.01659],[80.22842,13.01659]],[[80.22666,13.01484],[80.22666,13.01484]],[[80.22994,13.01548],[80.22994,13.01548]],[[80.22747,13.01701],[80.22746,13.01701]],[[80.23005,13.01501],[80.23004,13.01501]],[[80.22644,13.01427],[80.22643,13.01427]],[[80.22813,13.01543],[80.22812,13.01543]],[[80.22842,13.01659],[80.22843,13.01659]],[[80.22997,13.01599],[80.22997,13.01599]],[[80.22812,13.01543],[80.22812,13.01543]],[[80.22799,13.01421],[80.22799,13.01422]],[[80.22823,13.01557],[80.22823,13.01557]],[[80.22644,13.01428],[80.22644,13.01427]],[[80.22823,13.01556],[80.22823,13.01556]],[[80.22822,13.01557],[80.22823,13.01556]],[[80.22812,13.01543],[80.22812,13.01543]],[[80.22578,13.01589],[80.22578,13.01589]],[[80.22852,13.01619],[80.22852,13.01619]],[[80.22995,13.01548],[80.22994,13.01548]],[[80.22698,13.01722],[80.22699,13.01722]],[[80.22843,13.01658],[80.22842,13.01659]],[[80.22753,13.01585],[80.22753,13.01585]],[[80.22994,13.01548],[80.22994,13.01548]],[[80.22666,13.01484],[80.22666,13.01483]],[[80.22811,13.01714],[80.22811,13.01714]],[[80.22876,13.0156],[80.22876,13.0156]],[[80.22846,13.01584],[80.22846,13.01584]],[[80.22644,13.01427],[80.22643,13.01427]],[[80.2277,13.01488],[80.2277,13.01488]],[[80.22846,13.01584],[80.22845,13.01584]],[[80.22847,13.01583],[80.22846,13.01584]],[[80.22875,13.0156],[80.22875,13.01561]],[[80.22846,13.01584],[80.22846,13.01584]],[[80.22699,13.01722],[80.22699,13.01722]],[[80.2277,13.01488],[80.2277,13.01488]],[[80.22753,13.01585],[80.22753,13.01585]],[[80.22842,13.01659],[80.22842,13.01659]],[[80.22842,13.01659],[80.22842,13.01659]],[[80.22885,13.02482],[80.22887,13.02483]],[[80.22887,13.02483],[80.22874,13.0249],[80.22742,13.02509],[80.22736,13.02478]],[[80.2267,13.02481],[80.2267,13.02482]],[[80.2267,13.02481],[80.22671,13.02481]],[[80.2267,13.0248],[80.2267,13.02481]],[[80.22736,13.02478],[80.22671,13.02485],[80.2267,13.02482]],[[80.2267,13.0248],[80.22671,13.02485],[80.22736,13.02477]],[[80.22736,13.02477],[80.22723,13.0238],[80.22757,13.02378],[80.22767,13.02372],[80.22748,13.02352],[80.22714,13.02331]],[[80.22713,13.0233],[80.22745,13.0235],[80.22601,13.02185],[80.22472,13.02007],[80.22455,13.01999],[80.22436,13.02116]],[[80.22994,13.01582],[80.22992,13.01582]],[[80.22875,13.0156],[80.22875,13.0156]],[[80.22994,13.01548],[80.22995,13.01548]],[[80.22753,13.01585],[80.22753,13.01585]],[[80.22997,13.01599],[80.22997,13.01599]],[[80.23004,13.01501],[80.23004,13.01501]],[[80.22995,13.01548],[80.22994,13.01548]],[[80.22753,13.01585],[80.22752,13.01584]],[[80.22875,13.0156],[80.22875,13.0156]],[[80.22287,13.01788],[80.22286,13.01791],[80.22185,13.01777]],[[80.22185,13.01777],[80.22186,13.01795],[80.22237,13.01804],[80.22232,13.01837],[80.22252,13.01841]],[[80.22251,13.01841],[80.22251,13.0184]],[[80.22666,13.01484],[80.22666,13.01484]],[[80.2277,13.01488],[80.2277,13.01488]],[[80.22997,13.01599],[80.22997,13.01599]],[[80.22843,13.01659],[80.22843,13.01659]],[[80.22753,13.01585],[80.22752,13.01585]],[[80.22752,13.01584],[80.22781,13.01578],[80.22785,13.01592],[80.22845,13.01577],[80.22847,13.01582]],[[80.22847,13.01582],[80.22847,13.01583]],[[80.22875,13.01561],[80.22875,13.01561]],[[80.22875,13.01561],[80.22979,13.01537],[80.22982,13.01548],[80.22994,13.01548]],[[80.22416,13.01952],[80.22416,13.0195]],[[80.22416,13.0195],[80.22426,13.0194],[80.22429,13.019],[80.22529,13.01654],[80.22532,13.01631],[80.22527,13.01603],[80.2252,13.01586],[80.22505,13.01571],[80.22548,13.01548],[80.22591,13.01544],[80.22625,13.01452],[80.2264,13.01425],[80.22644,13.01428]],[[80.22666,13.01483],[80.22676,13.01479],[80.22696,13.01516]],[[80.22842,13.01659],[80.2284,13.01656]],[[80.2284,13.01656],[80.22841,13.01656]],[[80.22841,13.01656],[80.22841,13.01656]],[[80.22841,13.01656],[80.22906,13.01626],[80.22996,13.01607],[80.22997,13.01599]],[[80.22644,13.01428],[80.22644,13.01428]],[[80.22643,13.01427],[80.2263,13.01445],[80.2267,13.01472],[80.22674,13.01477],[80.22666,13.01484]],[[80.22666,13.01484],[80.22666,13.01484]]]},"222706":{"name":"CIT NAGAR","code":"222706","ss_code":"2227","volt":"11","len":2.97,"dts":17,"cons":727,"type":"MultiLineString","coords":[[[80.23123,13.02652],[80.23122,13.02655]],[[80.23122,13.02655],[80.23119,13.02667]],[[80.23119,13.02667],[80.23119,13.02669]],[[80.23119,13.02669],[80.23091,13.02764]],[[80.23116,13.02651],[80.23115,13.02651]],[[80.22901,13.02768],[80.22901,13.02768]],[[80.22938,13.0276],[80.22941,13.02755]],[[80.22941,13.02755],[80.22965,13.02765],[80.2296,13.02799],[80.22907,13.02764],[80.22901,13.02768]],[[80.22784,13.02716],[80.22784,13.02716]],[[80.22843,13.02631],[80.22843,13.02631]],[[80.22784,13.02717],[80.22784,13.02716]],[[80.22967,13.027],[80.22966,13.027]],[[80.2319,13.02634],[80.2319,13.02629],[80.23137,13.02616],[80.23124,13.02669],[80.2313,13.02671]],[[80.2313,13.02671],[80.23131,13.0267]],[[80.22966,13.027],[80.22971,13.02701],[80.22965,13.02764],[80.22941,13.02755]],[[80.22941,13.02755],[80.22939,13.02759]],[[80.22939,13.02759],[80.22938,13.0276]],[[80.229,13.02768],[80.22904,13.02762],[80.22857,13.02739],[80.22836,13.02733],[80.22787,13.02731],[80.22784,13.02717]],[[80.22878,13.02688],[80.22872,13.02684],[80.22949,13.02614]],[[80.22949,13.02614],[80.22954,13.02611],[80.22895,13.02564]],[[80.22901,13.02768],[80.22901,13.02768]],[[80.23074,13.0263],[80.2307,13.02626],[80.23078,13.02595],[80.2313,13.02611],[80.23123,13.02652]],[[80.23091,13.02764],[80.23091,13.02764]],[[80.23091,13.02764],[80.2309,13.02764]],[[80.2309,13.02764],[80.23091,13.02764]],[[80.23091,13.02764],[80.23091,13.02764]],[[80.23091,13.02764],[80.23091,13.02764]],[[80.22938,13.0276],[80.22938,13.0276]],[[80.22901,13.02768],[80.229,13.02768]],[[80.23131,13.02669],[80.23131,13.02669]],[[80.22901,13.02768],[80.22901,13.02768]],[[80.22938,13.0276],[80.22939,13.0276]],[[80.2309,13.02764],[80.23118,13.02668]],[[80.23118,13.02668],[80.23119,13.02667]],[[80.23119,13.02667],[80.23122,13.02653]],[[80.23122,13.02653],[80.23116,13.02651]],[[80.22894,13.02563],[80.22894,13.02563]],[[80.22784,13.02716],[80.22784,13.02715]],[[80.22967,13.02699],[80.22973,13.02699],[80.22977,13.0264],[80.23008,13.02664]],[[80.22894,13.02563],[80.22905,13.02575],[80.22843,13.02631]],[[80.23087,13.02662],[80.23118,13.02668]],[[80.23118,13.02668],[80.23119,13.02669]],[[80.23119,13.02669],[80.2313,13.02671]],[[80.2313,13.02671],[80.23131,13.02669]],[[80.23009,13.02665],[80.23009,13.02664]],[[80.22894,13.02563],[80.22894,13.02564]],[[80.22984,13.02548],[80.23026,13.02571],[80.22988,13.02612]],[[80.23115,13.02651],[80.23115,13.02651]],[[80.22843,13.02631],[80.22843,13.02631]],[[80.22842,13.02632],[80.22829,13.02645]],[[80.23087,13.02661],[80.23087,13.02661]],[[80.22967,13.02699],[80.22967,13.027]],[[80.22828,13.02645],[80.22832,13.02648],[80.22903,13.02577],[80.22913,13.02581],[80.22949,13.02614]],[[80.22949,13.02614],[80.22952,13.02617]],[[80.22952,13.02617],[80.22976,13.02638]],[[80.22976,13.02638],[80.22971,13.02699],[80.22967,13.02699]],[[80.23055,13.02385],[80.23041,13.02397],[80.23,13.02346],[80.2296,13.02377],[80.2287,13.02432],[80.22855,13.0245],[80.22985,13.02547]],[[80.23087,13.02661],[80.23087,13.02662]],[[80.22828,13.02645],[80.22828,13.02645]],[[80.23074,13.02631],[80.23074,13.02631]],[[80.23115,13.02651],[80.23115,13.02651]],[[80.22984,13.02548],[80.22984,13.02548]],[[80.23115,13.02651],[80.23122,13.02653]],[[80.23122,13.02653],[80.23122,13.02655]],[[80.23122,13.02655],[80.23119,13.02667]],[[80.23119,13.02667],[80.23119,13.02667]],[[80.23119,13.02667],[80.23087,13.0266]],[[80.22878,13.02687],[80.22878,13.02688]],[[80.22988,13.02612],[80.22988,13.02612]],[[80.2294,13.02665],[80.22941,13.02664]],[[80.23009,13.02665],[80.23009,13.02665]],[[80.23131,13.02669],[80.23131,13.0267]],[[80.22985,13.02548],[80.23075,13.02594],[80.23066,13.02626],[80.23074,13.02631]],[[80.22987,13.02613],[80.22974,13.02626],[80.22956,13.02613],[80.22952,13.02617]],[[80.22952,13.02617],[80.22879,13.02687]],[[80.22967,13.027],[80.22967,13.02699]],[[80.22988,13.02612],[80.22988,13.02612]],[[80.23115,13.02651],[80.23115,13.02651]],[[80.22967,13.027],[80.22967,13.027]],[[80.22984,13.02548],[80.22985,13.02548]],[[80.23074,13.02631],[80.23074,13.0263]],[[80.23087,13.0266],[80.23087,13.02661]],[[80.23009,13.02665],[80.22976,13.02638]],[[80.22976,13.02638],[80.22973,13.02641],[80.22952,13.02621],[80.22921,13.0265],[80.2294,13.02665]],[[80.22829,13.02645],[80.22828,13.02645]],[[80.23131,13.02669],[80.2313,13.02669]],[[80.22895,13.02564],[80.22894,13.02563]],[[80.22843,13.02631],[80.22842,13.02632]],[[80.23008,13.02664],[80.23009,13.02665]],[[80.23074,13.02631],[80.23074,13.02631]],[[80.22988,13.02612],[80.22987,13.02613]],[[80.22985,13.02547],[80.22984,13.02548]],[[80.22879,13.02687],[80.22878,13.02687]],[[80.22878,13.02687],[80.22878,13.02687]],[[80.22828,13.02645],[80.22829,13.02645]]]},"222707":{"name":"NANDANAM1","code":"222707","ss_code":"2227","volt":"11","len":4.58,"dts":12,"cons":225,"type":"MultiLineString","coords":[[[80.23604,13.02829],[80.23629,13.02853],[80.2361,13.02876]],[[80.23604,13.02829],[80.23739,13.02953],[80.23783,13.02981]],[[80.23783,13.02981],[80.2388,13.03035]],[[80.2388,13.03035],[80.23924,13.03058]],[[80.23309,13.02647],[80.23449,13.02731],[80.23551,13.02785],[80.23605,13.0283]],[[80.23604,13.02829],[80.23604,13.02829]],[[80.23016,13.02533],[80.23015,13.02534]],[[80.23884,13.03032],[80.23883,13.03032]],[[80.23594,13.02945],[80.23595,13.02945]],[[80.23661,13.02295],[80.23661,13.02295]],[[80.23604,13.02829],[80.23604,13.02829]],[[80.23784,13.03017],[80.23783,13.03018]],[[80.23783,13.03018],[80.23773,13.03011],[80.23759,13.03036],[80.23742,13.03025]],[[80.23741,13.03025],[80.23741,13.03025]],[[80.23604,13.02829],[80.23604,13.0283]],[[80.23337,13.01962],[80.23337,13.01962]],[[80.23784,13.03018],[80.23784,13.03018]],[[80.23605,13.0283],[80.23604,13.02829]],[[80.23647,13.02274],[80.2366,13.02295]],[[80.23594,13.02946],[80.23635,13.02892],[80.23726,13.02974],[80.23787,13.03011],[80.23783,13.03018]],[[80.23783,13.03018],[80.23783,13.03018]],[[80.2361,13.02876],[80.23609,13.02876]],[[80.23016,13.02533],[80.23016,13.02534]],[[80.23737,13.0302],[80.23736,13.0302]],[[80.23067,13.02506],[80.23038,13.02551]],[[80.23741,13.03025],[80.23741,13.03025]],[[80.23594,13.02945],[80.23594,13.02946]],[[80.23609,13.02876],[80.23609,13.02877]],[[80.23056,13.02384],[80.23043,13.02397],[80.23031,13.02385],[80.22999,13.02412],[80.22986,13.02415],[80.22958,13.02383],[80.22877,13.02436],[80.22971,13.02507],[80.23015,13.02533]],[[80.23604,13.02829],[80.23604,13.02829]],[[80.23609,13.02876],[80.2361,13.02876]],[[80.23015,13.02533],[80.23016,13.02533]],[[80.23784,13.03018],[80.23784,13.03017]],[[80.2331,13.02647],[80.23309,13.02647]],[[80.23595,13.02944],[80.23594,13.02945]],[[80.23609,13.02877],[80.23617,13.02873],[80.23635,13.02892],[80.23595,13.02944]],[[80.23923,13.03058],[80.23923,13.03058]],[[80.23462,13.02388],[80.23463,13.02388]],[[80.23924,13.03058],[80.23923,13.03058]],[[80.2366,13.02295],[80.23661,13.02295]],[[80.23883,13.03032],[80.23882,13.03032]],[[80.2374,13.03025],[80.23737,13.03021]],[[80.23737,13.0302],[80.23737,13.0302]],[[80.23462,13.02387],[80.23462,13.02388]],[[80.23737,13.0302],[80.23737,13.03021]],[[80.23462,13.02388],[80.23463,13.02389]],[[80.23883,13.03032],[80.23883,13.03032]],[[80.2374,13.03025],[80.23741,13.03025]],[[80.23882,13.03032],[80.2388,13.03035]],[[80.2388,13.03035],[80.23783,13.02981]],[[80.23783,13.02981],[80.23782,13.02979]],[[80.23923,13.03057],[80.23882,13.03035],[80.23884,13.03032]],[[80.23609,13.02876],[80.23609,13.02876]],[[80.23783,13.0298],[80.23782,13.02979]],[[80.23661,13.02295],[80.23647,13.02274],[80.23558,13.0201],[80.23552,13.02006],[80.23525,13.02011],[80.2344,13.02035],[80.23391,13.02014],[80.23354,13.01959],[80.23337,13.01962]],[[80.23661,13.02295],[80.23661,13.02295]],[[80.23463,13.02389],[80.23459,13.0239],[80.23456,13.02377],[80.23512,13.02353],[80.23647,13.02274]],[[80.23741,13.03025],[80.23742,13.03025]],[[80.23923,13.03058],[80.23923,13.03057]],[[80.23038,13.02551],[80.23103,13.0258],[80.23251,13.02622],[80.2331,13.02648]],[[80.23016,13.02534],[80.23037,13.02547],[80.23099,13.02453],[80.23117,13.02443],[80.23142,13.02442]],[[80.23228,13.0239],[80.23228,13.0239]],[[80.23204,13.02425],[80.23204,13.02425]],[[80.23541,13.02776],[80.23543,13.02777]],[[80.23228,13.0239],[80.23232,13.0244],[80.23205,13.0244]],[[80.23205,13.0244],[80.23205,13.02425]],[[80.23228,13.0239],[80.23227,13.0239]],[[80.23557,13.02783],[80.23541,13.02776]],[[80.23541,13.02776],[80.23557,13.02783]],[[80.23142,13.02442],[80.23204,13.0244]],[[80.23204,13.0244],[80.23205,13.0244]],[[80.23205,13.0244],[80.23231,13.02439],[80.23227,13.0239]],[[80.23604,13.02829],[80.23556,13.0279],[80.23557,13.02783]],[[80.23783,13.03018],[80.23784,13.03018]],[[80.23228,13.0239],[80.23228,13.0239]],[[80.23228,13.0239],[80.23228,13.0239]],[[80.23203,13.02424],[80.23204,13.02424]],[[80.23204,13.02425],[80.23204,13.02424]],[[80.23203,13.02424],[80.23204,13.0244]],[[80.23204,13.0244],[80.23117,13.02446],[80.231,13.02455],[80.2308,13.02492],[80.23067,13.02506]],[[80.23557,13.02783],[80.23503,13.02497],[80.23471,13.02383],[80.23462,13.02387]],[[80.23205,13.02425],[80.23204,13.02424]],[[80.2331,13.02647],[80.2331,13.02648]],[[80.2331,13.02648],[80.2331,13.02647]],[[80.23737,13.0302],[80.23737,13.0302]],[[80.23784,13.03018],[80.23784,13.03018]]]},"222708":{"name":"LEVEL CROSSING","code":"222708","ss_code":"2227","volt":"11","len":3.67,"dts":21,"cons":4991,"type":"MultiLineString","coords":[[[80.22122,13.021],[80.22122,13.02099]],[[80.22122,13.021],[80.22123,13.021]],[[80.22122,13.01892],[80.22122,13.01891]],[[80.22122,13.01892],[80.22122,13.01892]],[[80.22121,13.021],[80.22118,13.021]],[[80.22118,13.021],[80.22115,13.02144]],[[80.22115,13.02144],[80.22115,13.02145]],[[80.22115,13.02145],[80.22114,13.02147]],[[80.22114,13.02147],[80.22114,13.02147]],[[80.22114,13.02147],[80.22112,13.02149]],[[80.22112,13.02149],[80.22113,13.0215]],[[80.22113,13.0215],[80.22115,13.02158]],[[80.22115,13.02158],[80.22112,13.02158]],[[80.22112,13.02158],[80.22112,13.02149]],[[80.22112,13.02149],[80.22112,13.02149]],[[80.22112,13.02149],[80.22114,13.02147]],[[80.22114,13.02147],[80.22114,13.02147]],[[80.22114,13.02147],[80.22115,13.02144]],[[80.22115,13.02144],[80.22115,13.02144]],[[80.22115,13.02144],[80.2212,13.02127],[80.22118,13.021]],[[80.22118,13.021],[80.22118,13.02099]],[[80.22118,13.02099],[80.22117,13.02017],[80.2211,13.02014],[80.2211,13.02004]],[[80.2211,13.02004],[80.22115,13.01915]],[[80.22115,13.01915],[80.22116,13.01892],[80.22122,13.01892]],[[80.22311,13.02195],[80.2231,13.0221]],[[80.22224,13.02441],[80.22224,13.02441]],[[80.2222,13.02217],[80.2231,13.0221]],[[80.2222,13.02217],[80.2222,13.02217]],[[80.2222,13.02217],[80.2222,13.02217]],[[80.2222,13.02217],[80.22221,13.02217]],[[80.2231,13.02211],[80.22221,13.02217]],[[80.22121,13.01891],[80.22115,13.01892],[80.22115,13.01915]],[[80.22115,13.01915],[80.2211,13.02004]],[[80.2211,13.02004],[80.2211,13.02014],[80.22027,13.01971],[80.22022,13.01979]],[[80.22282,13.02471],[80.22282,13.02471]],[[80.22121,13.021],[80.22122,13.021]],[[80.22123,13.021],[80.22118,13.02099]],[[80.22118,13.02099],[80.22115,13.02144]],[[80.22115,13.02144],[80.22115,13.02145]],[[80.22115,13.02145],[80.22114,13.02147]],[[80.22114,13.02147],[80.22114,13.02147]],[[80.22114,13.02147],[80.22112,13.02149]],[[80.22112,13.02149],[80.22112,13.0215]],[[80.22112,13.0215],[80.22115,13.02158]],[[80.22115,13.02158],[80.22112,13.02158]],[[80.2259,13.02378],[80.2259,13.02384]],[[80.22427,13.02266],[80.22427,13.02267]],[[80.2227,13.02084],[80.22262,13.02096],[80.22278,13.02105]],[[80.22278,13.02105],[80.22282,13.02108]],[[80.22282,13.02108],[80.22303,13.02147],[80.22311,13.02196]],[[80.2259,13.02384],[80.22525,13.02389],[80.22515,13.02395]],[[80.22328,13.02399],[80.22328,13.02399]],[[80.22326,13.02399],[80.22328,13.02399]],[[80.22311,13.02196],[80.22311,13.02195]],[[80.2227,13.02085],[80.2227,13.02085]],[[80.22258,13.02443],[80.22223,13.02441]],[[80.22427,13.02267],[80.22426,13.02214],[80.22432,13.02189],[80.22282,13.02108]],[[80.22282,13.02108],[80.22278,13.02106]],[[80.22278,13.02106],[80.22262,13.02096],[80.22271,13.02085]],[[80.22172,13.02126],[80.22165,13.02126],[80.22163,13.02137]],[[80.22333,13.02344],[80.22333,13.02344]],[[80.22426,13.02356],[80.22426,13.02361]],[[80.2231,13.02211],[80.22324,13.02343],[80.22333,13.02345]],[[80.22427,13.02266],[80.22427,13.02266]],[[80.23019,13.02397],[80.2302,13.02396]],[[80.22328,13.02399],[80.22328,13.02399]],[[80.22328,13.02399],[80.22328,13.02399]],[[80.22282,13.0247],[80.22282,13.02471]],[[80.22112,13.02158],[80.22112,13.02158]],[[80.22326,13.02399],[80.22326,13.02437],[80.22311,13.02443],[80.22284,13.02443],[80.22282,13.0247]],[[80.22326,13.02399],[80.22324,13.02344],[80.22333,13.02344]],[[80.22282,13.02471],[80.22282,13.02445],[80.22259,13.02443]],[[80.22021,13.0198],[80.22021,13.01981]],[[80.22171,13.02081],[80.22172,13.02126]],[[80.22171,13.02082],[80.22171,13.02081]],[[80.22592,13.02378],[80.22591,13.02378]],[[80.22426,13.02361],[80.22426,13.02362]],[[80.22031,13.02011],[80.22031,13.02011]],[[80.23057,13.02383],[80.23043,13.02398],[80.23031,13.02384],[80.23019,13.02397]],[[80.22258,13.02443],[80.22258,13.02443]],[[80.22333,13.02344],[80.22333,13.02344]],[[80.22022,13.01979],[80.22027,13.01982],[80.22027,13.02009],[80.22031,13.0201]],[[80.22326,13.02399],[80.22328,13.02399]],[[80.22163,13.02137],[80.22163,13.02137]],[[80.23021,13.02396],[80.22988,13.02415],[80.22979,13.0241],[80.22958,13.02383],[80.22949,13.02389],[80.22946,13.02386],[80.2288,13.02428],[80.22854,13.02397],[80.22802,13.02354],[80.22775,13.02379],[80.22593,13.02383]],[[80.22426,13.02356],[80.22426,13.02355]],[[80.2227,13.02085],[80.2227,13.02084]],[[80.22121,13.02433],[80.2212,13.02433]],[[80.22172,13.02126],[80.22171,13.02082]],[[80.2212,13.02433],[80.2212,13.02433]],[[80.22426,13.02355],[80.22426,13.02356]],[[80.22426,13.02362],[80.22439,13.02362],[80.22437,13.02354]],[[80.22437,13.02354],[80.22426,13.02265]],[[80.22426,13.02356],[80.22426,13.02356]],[[80.22271,13.02085],[80.2227,13.02085]],[[80.22516,13.02395],[80.22508,13.02385],[80.22441,13.02382],[80.22437,13.02354]],[[80.22437,13.02354],[80.22426,13.02355]],[[80.22164,13.02137],[80.22164,13.02131],[80.2212,13.02132],[80.22115,13.02145]],[[80.22115,13.02145],[80.22115,13.02145]],[[80.22115,13.02145],[80.22114,13.02147]],[[80.22114,13.02147],[80.22114,13.02147]],[[80.22114,13.02147],[80.22113,13.0215]],[[80.22113,13.0215],[80.22112,13.0215]],[[80.22112,13.0215],[80.22112,13.02157]],[[80.22426,13.02265],[80.22427,13.02266]],[[80.22112,13.02157],[80.22112,13.02158]],[[80.22259,13.02443],[80.22258,13.02443]],[[80.22591,13.02378],[80.2259,13.02378]],[[80.22516,13.02395],[80.22515,13.02395]],[[80.22515,13.02395],[80.22516,13.02395]],[[80.22163,13.02137],[80.22163,13.02137]],[[80.22591,13.02378],[80.22591,13.02379]],[[80.22311,13.02196],[80.2231,13.02196]],[[80.2227,13.02085],[80.22269,13.02085]],[[80.2302,13.02396],[80.2302,13.02396]],[[80.2302,13.02396],[80.23021,13.02396]],[[80.22217,13.02501],[80.22217,13.02501]],[[80.22031,13.02011],[80.22026,13.02012],[80.22026,13.01982],[80.22021,13.0198]],[[80.22224,13.02441],[80.22225,13.02441]],[[80.22122,13.01892],[80.22121,13.01891]],[[80.22225,13.02441],[80.22121,13.02433]],[[80.2212,13.02433],[80.2212,13.02433]],[[80.2212,13.02433],[80.2212,13.02433]],[[80.2212,13.02433],[80.22117,13.02497],[80.22209,13.02506],[80.22217,13.02501]],[[80.22258,13.02443],[80.22258,13.02443]],[[80.22426,13.02361],[80.22426,13.02361]],[[80.22031,13.02011],[80.22031,13.02011]],[[80.22031,13.0201],[80.22031,13.02011]],[[80.22333,13.02345],[80.22333,13.02344]],[[80.22163,13.02137],[80.22164,13.02137]],[[80.22516,13.02395],[80.22516,13.02395]],[[80.22223,13.02441],[80.22224,13.02441]],[[80.22171,13.02081],[80.22171,13.02081]],[[80.22311,13.02196],[80.22311,13.02196]],[[80.2202,13.0198],[80.22021,13.01981]],[[80.22112,13.02158],[80.22113,13.02157]],[[80.22171,13.02081],[80.22171,13.02081]],[[80.22426,13.02361],[80.22426,13.02361]],[[80.22269,13.02085],[80.22263,13.02096],[80.22278,13.02105]],[[80.22278,13.02105],[80.22278,13.02106]],[[80.22278,13.02106],[80.22284,13.02122],[80.22172,13.02126]],[[80.22593,13.02383],[80.22592,13.02378]]]},"222723":{"name":"TODHUNTER NAGAR","code":"222723","ss_code":"2227","volt":"11","len":2.88,"dts":20,"cons":1162,"type":"MultiLineString","coords":[[[80.23143,13.02027],[80.23143,13.02028]],[[80.23143,13.02028],[80.23143,13.0203]],[[80.23143,13.0203],[80.23146,13.02037],[80.23046,13.02068]],[[80.2322,13.02237],[80.2322,13.02237]],[[80.2322,13.02237],[80.2322,13.02238]],[[80.2322,13.02237],[80.2322,13.02238]],[[80.2322,13.02238],[80.23226,13.02256]],[[80.23226,13.02256],[80.23235,13.02272],[80.23308,13.02232],[80.23297,13.02206],[80.23302,13.02204]],[[80.23298,13.02198],[80.23301,13.02202]],[[80.23298,13.02197],[80.23298,13.02198]],[[80.23298,13.02197],[80.23298,13.02198]],[[80.23298,13.02197],[80.23298,13.02197]],[[80.23257,13.02174],[80.23257,13.02173]],[[80.23262,13.02171],[80.23263,13.02171]],[[80.23298,13.02197],[80.23279,13.02164],[80.23263,13.02171]],[[80.23262,13.02171],[80.23263,13.02171]],[[80.23257,13.02174],[80.23258,13.02173]],[[80.23258,13.02173],[80.23256,13.0217],[80.23212,13.02189],[80.23207,13.02178]],[[80.23207,13.02178],[80.23206,13.02176]],[[80.23206,13.02176],[80.23193,13.02146],[80.23198,13.02143]],[[80.23115,13.01959],[80.23115,13.01958]],[[80.23115,13.01958],[80.23116,13.01958]],[[80.23116,13.01958],[80.23116,13.01958]],[[80.23143,13.02027],[80.23143,13.02028]],[[80.23143,13.02028],[80.23143,13.0203]],[[80.23143,13.0203],[80.23137,13.02032],[80.23122,13.01988],[80.23111,13.01991],[80.2311,13.01985]],[[80.23049,13.01919],[80.23049,13.01919]],[[80.23049,13.01919],[80.23048,13.01919]],[[80.23111,13.01985],[80.23121,13.01981],[80.23113,13.01961],[80.23116,13.01958]],[[80.23047,13.02068],[80.23047,13.02068]],[[80.23116,13.01958],[80.23116,13.01958]],[[80.23115,13.01958],[80.23115,13.01958]],[[80.23115,13.01958],[80.23107,13.01956],[80.231,13.01944],[80.23115,13.01936],[80.23052,13.01853],[80.2302,13.01873],[80.23019,13.01883]],[[80.23019,13.01883],[80.2302,13.01883]],[[80.23111,13.01985],[80.23111,13.01985]],[[80.23199,13.02143],[80.23199,13.02144]],[[80.23196,13.02164],[80.23195,13.02164]],[[80.23145,13.02027],[80.23144,13.02027]],[[80.23195,13.02164],[80.23195,13.02163]],[[80.23111,13.01985],[80.23111,13.01985]],[[80.23144,13.02027],[80.23144,13.02027]],[[80.23195,13.02164],[80.23196,13.02163]],[[80.23047,13.02068],[80.23047,13.02068]],[[80.23048,13.01919],[80.23049,13.01919]],[[80.23111,13.01985],[80.2311,13.01985]],[[80.22948,13.01911],[80.22948,13.01912]],[[80.22948,13.01911],[80.22948,13.01911]],[[80.23047,13.02068],[80.23046,13.02068]],[[80.2311,13.01985],[80.23111,13.01985]],[[80.22948,13.01911],[80.22947,13.01911]],[[80.22947,13.01911],[80.22942,13.01913],[80.22956,13.01952],[80.22965,13.01948],[80.2301,13.02077],[80.23036,13.02068]],[[80.23036,13.02068],[80.23047,13.02065],[80.23047,13.02068]],[[80.23047,13.02068],[80.23047,13.02068]],[[80.2302,13.01883],[80.2302,13.01883]],[[80.2302,13.01883],[80.23026,13.01881],[80.23027,13.01893],[80.23048,13.01919]],[[80.23199,13.02143],[80.23198,13.02143]],[[80.23198,13.02144],[80.23199,13.02143]],[[80.23232,13.02073],[80.23232,13.0207]],[[80.23232,13.0207],[80.23233,13.0207]],[[80.23144,13.02027],[80.23143,13.02027]],[[80.23144,13.02027],[80.23143,13.02027]],[[80.23049,13.01919],[80.23052,13.01921],[80.23037,13.01927],[80.23022,13.01883],[80.22948,13.01911]],[[80.23232,13.0207],[80.23216,13.02038],[80.23204,13.02029],[80.23152,13.02041],[80.23145,13.02027]],[[80.23214,13.02225],[80.23215,13.02225]],[[80.23215,13.02225],[80.23214,13.02226]],[[80.23217,13.02231],[80.23218,13.02233]],[[80.2302,13.01883],[80.23019,13.01883]],[[80.23195,13.02163],[80.23203,13.02178],[80.23206,13.02176]],[[80.23206,13.02176],[80.23207,13.02176]],[[80.23207,13.02176],[80.23266,13.02152],[80.23232,13.02073]],[[80.23257,13.02174],[80.23257,13.02173]],[[80.23218,13.02234],[80.2322,13.02237]],[[80.2302,13.02396],[80.2302,13.02396]],[[80.23099,13.02263],[80.2306,13.02301],[80.2306,13.02326],[80.23016,13.02361],[80.23032,13.02382]],[[80.23032,13.02382],[80.2303,13.02387]],[[80.2303,13.02387],[80.2302,13.02396]],[[80.23057,13.02384],[80.23059,13.02387],[80.23041,13.02399],[80.2303,13.02387]],[[80.2303,13.02387],[80.23032,13.02382]],[[80.23032,13.02382],[80.23226,13.02256]],[[80.23226,13.02256],[80.23297,13.02216],[80.23276,13.02166],[80.23257,13.02173]],[[80.23262,13.02171],[80.23262,13.02171]],[[80.23047,13.02068],[80.23047,13.02065],[80.23036,13.02068]],[[80.23036,13.02068],[80.23049,13.02101]],[[80.23127,13.02257],[80.23117,13.02242],[80.23152,13.02219],[80.23202,13.02199],[80.23214,13.02225]],[[80.23217,13.0223],[80.23217,13.02231]],[[80.23049,13.02101],[80.2307,13.02157],[80.23087,13.02167],[80.2311,13.02231],[80.23108,13.02253],[80.23099,13.02263]],[[80.23047,13.02068],[80.23066,13.02059],[80.23064,13.02054]],[[80.23218,13.02233],[80.23218,13.02233]],[[80.23218,13.02233],[80.23218,13.02234]],[[80.23127,13.02256],[80.23127,13.02257]],[[80.23302,13.02203],[80.23302,13.02203]],[[80.23258,13.02173],[80.23257,13.02174]],[[80.23217,13.0223],[80.23217,13.0223]],[[80.23047,13.02068],[80.23047,13.02068]],[[80.23047,13.02068],[80.23047,13.02068]],[[80.23262,13.02171],[80.23258,13.02173]],[[80.23199,13.02143],[80.23198,13.02144]],[[80.23302,13.02203],[80.23302,13.02204]],[[80.23218,13.02233],[80.23218,13.02234]],[[80.23047,13.02068],[80.23047,13.02068]],[[80.23214,13.02226],[80.23217,13.0223]],[[80.23217,13.0223],[80.23217,13.02231]],[[80.23064,13.02054],[80.23064,13.02054]],[[80.23301,13.02202],[80.23302,13.02203]],[[80.23196,13.02164],[80.23202,13.0218],[80.23207,13.02178]],[[80.23207,13.02178],[80.23207,13.02176]],[[80.23207,13.02176],[80.23194,13.02146],[80.23198,13.02144]],[[80.23215,13.02225],[80.23215,13.02226]]]},"222724":{"name":"SASTHRI","code":"222724","ss_code":"2227","volt":"11","len":3.09,"dts":11,"cons":1738,"type":"MultiLineString","coords":[[[80.22696,13.02778],[80.22695,13.02777]],[[80.22598,13.02679],[80.22555,13.02685],[80.22552,13.02642]],[[80.22552,13.02642],[80.22546,13.02641]],[[80.22567,13.02759],[80.2258,13.02805],[80.22681,13.02784],[80.22692,13.02771],[80.22695,13.02774]],[[80.22695,13.02774],[80.22695,13.02777]],[[80.22678,13.02804],[80.22676,13.02789],[80.22687,13.02787],[80.22691,13.0278],[80.22702,13.02779],[80.22704,13.02794]],[[80.22704,13.02794],[80.22719,13.02814],[80.22722,13.02841]],[[80.22722,13.02841],[80.22739,13.02945],[80.22743,13.02944]],[[80.22546,13.02641],[80.22546,13.02642]],[[80.2271,13.02656],[80.22681,13.02668]],[[80.22681,13.02668],[80.2268,13.02668]],[[80.2268,13.02668],[80.22681,13.02676]],[[80.22681,13.02676],[80.22682,13.02679]],[[80.22682,13.02679],[80.22682,13.02679]],[[80.22682,13.02679],[80.22695,13.02774]],[[80.22695,13.02774],[80.22687,13.02786],[80.22676,13.02788],[80.22677,13.02804]],[[80.22748,13.02836],[80.22722,13.02841]],[[80.22722,13.02841],[80.22719,13.02842],[80.22718,13.02824],[80.22704,13.02794]],[[80.22704,13.02794],[80.22685,13.02675],[80.22682,13.02676]],[[80.22682,13.02676],[80.22682,13.02676]],[[80.22682,13.02676],[80.22681,13.02676]],[[80.22681,13.02676],[80.22679,13.02678]],[[80.22508,13.02704],[80.22508,13.02703]],[[80.22567,13.02759],[80.22567,13.02759]],[[80.22546,13.02641],[80.22546,13.02641]],[[80.2271,13.02656],[80.2271,13.02657]],[[80.22546,13.02641],[80.22546,13.02642]],[[80.22546,13.02641],[80.22546,13.02641]],[[80.22517,13.02556],[80.22517,13.02556]],[[80.22508,13.02703],[80.22508,13.02704]],[[80.22677,13.02804],[80.22678,13.02804]],[[80.22567,13.02759],[80.22567,13.02759]],[[80.22508,13.02704],[80.22523,13.02763]],[[80.2271,13.02656],[80.2271,13.02656]],[[80.22679,13.02678],[80.2268,13.02678]],[[80.2268,13.02679],[80.22682,13.02679]],[[80.22682,13.02679],[80.22683,13.02679]],[[80.22683,13.02679],[80.22682,13.02676]],[[80.22682,13.02676],[80.22681,13.02668]],[[80.22681,13.02668],[80.22709,13.02657]],[[80.22535,13.02807],[80.22535,13.02807]],[[80.22567,13.02758],[80.22567,13.02759]],[[80.22524,13.02764],[80.22524,13.02763]],[[80.22743,13.02944],[80.22743,13.02945]],[[80.22546,13.02642],[80.22551,13.02642]],[[80.22551,13.02642],[80.22551,13.02659],[80.22537,13.02658],[80.22509,13.02681],[80.22508,13.02703]],[[80.22546,13.02641],[80.22547,13.02641]],[[80.22598,13.02679],[80.22594,13.02644],[80.22566,13.02646],[80.22561,13.02656]],[[80.22561,13.02655],[80.22562,13.02655]],[[80.22679,13.02678],[80.22679,13.02679]],[[80.22679,13.02678],[80.22679,13.02679]],[[80.22524,13.02764],[80.22535,13.02806]],[[80.22535,13.02807],[80.22535,13.02808]],[[80.22561,13.02655],[80.22566,13.02646],[80.22594,13.02644],[80.22598,13.02679]],[[80.22524,13.02764],[80.22524,13.02764]],[[80.22508,13.02704],[80.22508,13.02704]],[[80.22677,13.02804],[80.22677,13.02804]],[[80.22546,13.02642],[80.22551,13.02642]],[[80.22551,13.02642],[80.22552,13.02642]],[[80.22552,13.02642],[80.22564,13.02642],[80.22566,13.02589],[80.22516,13.02589],[80.22517,13.02556]],[[80.22677,13.02804],[80.22677,13.02804]],[[80.22523,13.02763],[80.22524,13.02764]],[[80.23054,13.02385],[80.23057,13.02388],[80.23041,13.02399],[80.23028,13.02384],[80.22986,13.02412],[80.22959,13.0238],[80.22871,13.02436],[80.2286,13.02449],[80.22985,13.02543],[80.23029,13.0257],[80.23025,13.02579],[80.22977,13.02628],[80.22908,13.02574],[80.22781,13.02701],[80.22791,13.02827],[80.22748,13.02836]],[[80.22535,13.02806],[80.22535,13.02807]],[[80.22546,13.02641],[80.22546,13.02641]],[[80.22567,13.02759],[80.22567,13.02758]],[[80.22535,13.02808],[80.22543,13.02806],[80.22509,13.0269],[80.22538,13.02661],[80.22547,13.02662],[80.22567,13.02758]],[[80.22709,13.02657],[80.2271,13.02656]],[[80.22561,13.02656],[80.22561,13.02655]],[[80.22561,13.02655],[80.22561,13.02655]],[[80.22679,13.02678],[80.2268,13.02679]],[[80.22679,13.02678],[80.22679,13.02678]],[[80.22679,13.02679],[80.22682,13.02679]],[[80.22682,13.02679],[80.22683,13.02679]],[[80.22683,13.02679],[80.22682,13.02676]],[[80.22682,13.02676],[80.2268,13.02668]],[[80.2268,13.02668],[80.22598,13.02679]]]},"222726":{"name":"NANDANAM 110 KV(VIZ MHU) TO SAIDAPET 33/11KV SS","code":"222726","ss_code":"2227","volt":"33","len":1.45,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.23043,13.02383],[80.23033,13.02388],[80.23029,13.02385],[80.2299,13.02414],[80.22979,13.02409],[80.22957,13.02383],[80.22932,13.02399],[80.22931,13.02425],[80.2291,13.02459],[80.23,13.02527],[80.23053,13.02559],[80.23097,13.02577],[80.23247,13.0262],[80.23287,13.02636],[80.23551,13.02785],[80.23747,13.02959],[80.2375,13.02989],[80.23774,13.03008],[80.23763,13.03035],[80.23732,13.03016]]]},"222727":{"name":"11KV PANPET","code":"222727","ss_code":"2227","volt":"11","len":1.95,"dts":11,"cons":572,"type":"MultiLineString","coords":[[[80.23227,13.02488],[80.23227,13.02488]],[[80.23055,13.02556],[80.23055,13.02556]],[[80.23055,13.02556],[80.23055,13.02556]],[[80.23204,13.02562],[80.23205,13.02556],[80.23277,13.02563]],[[80.23277,13.02563],[80.23278,13.02563]],[[80.23278,13.02563],[80.23278,13.02567]],[[80.23211,13.02487],[80.23226,13.02488]],[[80.23184,13.02561],[80.23184,13.02561]],[[80.23278,13.02566],[80.23278,13.02565]],[[80.2319,13.02634],[80.2319,13.02634]],[[80.23211,13.0249],[80.23211,13.02487]],[[80.23257,13.02683],[80.23258,13.02684]],[[80.2319,13.02634],[80.2319,13.02634]],[[80.23204,13.02561],[80.23204,13.02562]],[[80.23278,13.02565],[80.23292,13.02633]],[[80.23292,13.02633],[80.23286,13.02636],[80.23223,13.02613],[80.23219,13.02636],[80.23192,13.02628],[80.23191,13.02634]],[[80.23191,13.02634],[80.2319,13.02634]],[[80.2331,13.02647],[80.23309,13.02647]],[[80.2319,13.02635],[80.23192,13.02629],[80.23263,13.02652],[80.23256,13.02683]],[[80.23278,13.02565],[80.23277,13.02563]],[[80.23277,13.02563],[80.23261,13.02507],[80.23104,13.02504]],[[80.23058,13.02383],[80.2306,13.02387],[80.23042,13.02401],[80.23028,13.02385],[80.22993,13.02413],[80.22976,13.02393],[80.22912,13.02449]],[[80.23278,13.02566],[80.23278,13.02565]],[[80.23184,13.02561],[80.23184,13.02561]],[[80.23211,13.0249],[80.23211,13.0249]],[[80.23228,13.02488],[80.23227,13.02488]],[[80.23055,13.02556],[80.23056,13.02555]],[[80.23056,13.02555],[80.23056,13.02555]],[[80.23102,13.02504],[80.23098,13.02504],[80.23098,13.02487],[80.23211,13.02487]],[[80.23204,13.02561],[80.23204,13.02561]],[[80.23278,13.02567],[80.23278,13.02566]],[[80.23278,13.02566],[80.23278,13.02565]],[[80.23203,13.02561],[80.23204,13.02561]],[[80.23278,13.02566],[80.23278,13.02566]],[[80.2319,13.02634],[80.2319,13.02635]],[[80.23204,13.02561],[80.23204,13.02561]],[[80.23103,13.02504],[80.23102,13.02505]],[[80.23227,13.02488],[80.23226,13.02488]],[[80.23102,13.02505],[80.23075,13.02494],[80.23053,13.02521],[80.23039,13.02547],[80.23056,13.02555]],[[80.23056,13.02555],[80.23056,13.02555]],[[80.2319,13.02634],[80.2319,13.02634]],[[80.22912,13.02449],[80.22903,13.02457],[80.22992,13.02519],[80.23055,13.02556]],[[80.23204,13.02561],[80.23205,13.02556],[80.23184,13.02555],[80.23184,13.02561]],[[80.23227,13.02488],[80.23227,13.02488]],[[80.23278,13.02565],[80.23278,13.02563]],[[80.23278,13.02563],[80.23259,13.02487],[80.23228,13.02488]],[[80.23309,13.02647],[80.23293,13.0264],[80.23292,13.02633]],[[80.23292,13.02633],[80.23288,13.02634],[80.23272,13.02564],[80.23208,13.02557],[80.23203,13.02561]],[[80.2319,13.02634],[80.2319,13.02634]],[[80.23184,13.02561],[80.23185,13.02562]],[[80.23104,13.02504],[80.23103,13.02504]],[[80.23103,13.02504],[80.23103,13.02505]],[[80.23256,13.02683],[80.23257,13.02683]],[[80.23246,13.02677],[80.23245,13.02678]],[[80.23288,13.02729],[80.23288,13.0273]],[[80.23257,13.02683],[80.23258,13.02684]],[[80.23246,13.02677],[80.23245,13.02682],[80.23258,13.02684]],[[80.23211,13.02487],[80.23211,13.0249]],[[80.23258,13.02685],[80.23244,13.02682],[80.23246,13.02677]],[[80.23258,13.02685],[80.2326,13.02681],[80.23301,13.02678],[80.23294,13.02698],[80.23292,13.02727],[80.23288,13.02726],[80.23288,13.0273]],[[80.23103,13.02504],[80.23102,13.02504]]]},"222728":{"name":"11KV TNHB FEEDER","code":"222728","ss_code":"2227","volt":"11","len":1.24,"dts":16,"cons":1784,"type":"MultiLineString","coords":[[[80.23123,13.02249],[80.23123,13.02248]],[[80.23125,13.02344],[80.23125,13.02344]],[[80.23125,13.02344],[80.23126,13.02344]],[[80.23093,13.02362],[80.23093,13.02362]],[[80.23133,13.0234],[80.23135,13.02338]],[[80.23134,13.02339],[80.23133,13.0234]],[[80.23133,13.0234],[80.23133,13.0234]],[[80.23087,13.02365],[80.23086,13.02366]],[[80.23123,13.02249],[80.23123,13.02249]],[[80.23127,13.02256],[80.23127,13.02256]],[[80.23123,13.02249],[80.23127,13.02256]],[[80.23086,13.02366],[80.23085,13.02366]],[[80.23085,13.02366],[80.23085,13.02366]],[[80.23136,13.02338],[80.23165,13.02321]],[[80.23123,13.02249],[80.23123,13.02249]],[[80.23124,13.02344],[80.23125,13.02344]],[[80.23136,13.02338],[80.23136,13.02338]],[[80.22841,13.02054],[80.22842,13.02054]],[[80.22841,13.02053],[80.22841,13.02054]],[[80.22841,13.02054],[80.22841,13.02054]],[[80.23064,13.02054],[80.23063,13.02054]],[[80.22928,13.02052],[80.22928,13.02052]],[[80.23093,13.02362],[80.23093,13.02362]],[[80.23179,13.02314],[80.23179,13.02314]],[[80.23165,13.02321],[80.23165,13.02321]],[[80.23093,13.02362],[80.23124,13.02344]],[[80.23224,13.02291],[80.23228,13.02289],[80.23181,13.02208],[80.23153,13.0222],[80.23118,13.02243],[80.23123,13.02248]],[[80.23092,13.02362],[80.23093,13.02362]],[[80.23208,13.02299],[80.23209,13.02299]],[[80.23208,13.02299],[80.23208,13.02299]],[[80.23209,13.02299],[80.23223,13.02291]],[[80.23208,13.02299],[80.23208,13.02299]],[[80.23223,13.02291],[80.23224,13.02291]],[[80.23179,13.02314],[80.2318,13.02314]],[[80.23223,13.02291],[80.23224,13.02291]],[[80.22841,13.02054],[80.22836,13.02055],[80.22843,13.02078],[80.22928,13.02052]],[[80.23165,13.02321],[80.23166,13.02321]],[[80.23223,13.02291],[80.23223,13.02291]],[[80.23064,13.02054],[80.23064,13.02055]],[[80.22841,13.02054],[80.22841,13.02053]],[[80.23166,13.02321],[80.23179,13.02314]],[[80.2318,13.02314],[80.23208,13.02299]],[[80.23165,13.02321],[80.23166,13.02321]],[[80.23179,13.02314],[80.2318,13.02314]],[[80.23123,13.02248],[80.23123,13.02249]],[[80.23136,13.02338],[80.23136,13.02338]],[[80.23135,13.02338],[80.23136,13.02338]],[[80.23127,13.02256],[80.23127,13.02257]],[[80.23064,13.02054],[80.23064,13.02055]],[[80.23064,13.02054],[80.23063,13.02054]],[[80.23063,13.02054],[80.22857,13.02123],[80.22835,13.02055],[80.22841,13.02053]],[[80.23088,13.02365],[80.23134,13.02339]],[[80.23123,13.02248],[80.23109,13.02251],[80.2311,13.02231],[80.23094,13.02185],[80.23087,13.02168],[80.2307,13.02157],[80.23035,13.02068],[80.23065,13.02059],[80.23063,13.02054]],[[80.22841,13.02054],[80.22841,13.02053]],[[80.23064,13.02054],[80.23064,13.02055]],[[80.23126,13.02344],[80.23133,13.0234]],[[80.23085,13.02366],[80.23086,13.02366]],[[80.23088,13.02365],[80.23087,13.02365]],[[80.23088,13.02365],[80.23088,13.02365]],[[80.23058,13.02382],[80.23063,13.02387],[80.23087,13.02369],[80.23085,13.02366]],[[80.23088,13.02365],[80.23092,13.02362]]]}},"dtrs":{"222701":[{"id":"222701005","name":"BALAJI ST RMU","kva":"250","cons":298,"lat":13.02498,"lng":80.22525,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222701023","name":"MANTHOPE SCHOOL OUTSIDE RMU","kva":"250","cons":177,"lat":13.025,"lng":80.21962,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222701013","name":"OLD MBM RD. RMU (Annapoorani School)","kva":"250","cons":408,"lat":13.0278,"lng":80.22162,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222701019","name":"EAST JONES ROAD DP","kva":"250","cons":233,"lat":13.02526,"lng":80.22651,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"222701014","name":"KARUNANITHI ST. TP SS1","kva":"500","cons":260,"lat":13.0285,"lng":80.22164,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222701016","name":"VKM MAHAL RMU","kva":"250","cons":242,"lat":13.02802,"lng":80.21942,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"DANKYA ELECTRIC COMPANY","scheme":"BOARD"},{"id":"222701011","name":"KDBM RD. DP(SAIDAI SAMBANDAM ST.)","kva":"250","cons":465,"lat":13.0272,"lng":80.2197,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"222701017","name":"KARANEESHWAR KOIL DP","kva":"63","cons":18,"lat":13.02445,"lng":80.22299,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222701018","name":"KARANI GARDEN TP","kva":"500","cons":330,"lat":13.02588,"lng":80.21979,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"222701006","name":"TANK SQUARE ST. SS III RMU","kva":"500","cons":0,"lat":13.02471,"lng":80.22282,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222701015","name":"KARUNANIDHI SS3","kva":"63","cons":2,"lat":13.02824,"lng":80.22047,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222701008","name":"OLD MAMBALAM ROAD SSI  RMU","kva":"500","cons":608,"lat":13.02613,"lng":80.22172,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222701009","name":"MURUGAN ST RMU","kva":"500","cons":164,"lat":13.02679,"lng":80.21935,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"222701021","name":"KARANI GARDEN MAIN STREET DP","kva":"63","cons":58,"lat":13.02545,"lng":80.22112,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222701007","name":"TANK SQUARE SS II RMU","kva":"500","cons":826,"lat":13.02501,"lng":80.22217,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222701022","name":"54,KODAMBAKKAM ROAD DP","kva":"250","cons":55,"lat":13.0278,"lng":80.21985,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222701020","name":"KARANI GARDEN DP SS I","kva":"250","cons":361,"lat":13.02592,"lng":80.22111,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222701010","name":"KARUNANITHI RMU","kva":"500","cons":480,"lat":13.02863,"lng":80.22008,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"}],"222702":[{"id":"222702023","name":"GOVERNMENT HOSPITAL TP","kva":"250","cons":1,"lat":13.02018,"lng":80.22409,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA INDUSTRIES","scheme":"BOARD"},{"id":"222702014","name":"JAYARAM ST RMU","kva":"250","cons":173,"lat":13.02059,"lng":80.22496,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"222702007","name":"APPASAMY REAL ESTATE RMU","kva":"500","cons":330,"lat":13.02185,"lng":80.22594,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"}],"222703":[{"id":"222703007","name":"VINAYAGAM PETTAI (MARKET) SSI RMU","kva":"500","cons":219,"lat":13.02113,"lng":80.22321,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":"BOARD"},{"id":"222703010","name":"CHETTY ST RMU SS II","kva":"500","cons":188,"lat":13.01981,"lng":80.22022,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"222703011","name":"NERUPPUMEDU TP","kva":"250","cons":211,"lat":13.01752,"lng":80.21859,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"222703014","name":"GANGOTHRI  APPART TP","kva":"250","cons":49,"lat":13.01953,"lng":80.21998,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSFORMER","scheme":"BOARD"},{"id":"222703008","name":"SI QTRS. ALANDUR ROAD RMU","kva":"500","cons":50,"lat":13.02,"lng":80.22179,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222703027","name":"ABITH COLONY MAIN ROAD SP","kva":"100","cons":0,"lat":13.01794,"lng":80.21978,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FDT","scheme":"BOARD"},{"id":"222703013","name":"ABITH ST RMU","kva":"250","cons":259,"lat":13.01862,"lng":80.21988,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"222703006","name":"DHARMARAJA KOIL LANE RMU","kva":"250","cons":364,"lat":13.02269,"lng":80.2249,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SUN-TECH TRANSFORMERS","scheme":"BOARD"},{"id":"222703009","name":"CHETTY ST RMU SS I","kva":"500","cons":54,"lat":13.0198,"lng":80.2202,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222703015","name":"SUNVIEW WEST DP","kva":"500","cons":432,"lat":13.0171,"lng":80.21977,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222703012","name":"SS KOIL TP","kva":"250","cons":284,"lat":13.02212,"lng":80.21994,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"222703001","name":"POLICE STATION RMU","kva":"500","cons":146,"lat":13.0227,"lng":80.22583,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"BOARD"},{"id":"222703004","name":"ALANDUR RD RMU","kva":"500","cons":364,"lat":13.01902,"lng":80.21929,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"222703023","name":"KOTHAVAL CHAVADI ST. SSI TP","kva":"500","cons":263,"lat":13.02153,"lng":80.21907,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"222703024","name":"KOTHAVAL CHAVADI SS II DP","kva":"250","cons":216,"lat":13.02151,"lng":80.21874,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"222703021","name":"JAYARAMCHETTY RMU","kva":"500","cons":283,"lat":13.02253,"lng":80.21949,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222703005","name":"MOSQUE ST. SSII DP","kva":"250","cons":229,"lat":13.02043,"lng":80.21944,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M & B SWITCH GEARS","scheme":"BOARD"},{"id":"222703020","name":"6/73,KAMASHI FLAT DP (MOSQUE ST.)","kva":"500","cons":201,"lat":13.02178,"lng":80.21945,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":"BOARD"},{"id":"222703026","name":"SUBRAMANIYA SWAMY KOIL DP","kva":"250","cons":625,"lat":13.02236,"lng":80.22021,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"}],"222704":[{"id":"222704018","name":"TEACHERS COLONY RMU","kva":"500","cons":2,"lat":13.02128,"lng":80.22821,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M & B SWITCH GEARS","scheme":"BOARD"},{"id":"222704009","name":"GOVT FIRM SS II 4P","kva":"250","cons":3,"lat":13.01963,"lng":80.23337,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222704008","name":"GOVT FIRM SS I 4P","kva":"250","cons":319,"lat":13.01963,"lng":80.23337,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222704015","name":"POTTER ST 4P SS I","kva":"500","cons":168,"lat":13.02405,"lng":80.22735,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"222704026","name":"MODEL SCHOOL RMU","kva":"250","cons":2,"lat":13.02262,"lng":80.2284,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"222704013","name":"LOCAL RMU SS I","kva":"500","cons":361,"lat":13.02331,"lng":80.22714,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222704005","name":"TODHUNTER NGR SSI RMU","kva":"500","cons":49,"lat":13.0238,"lng":80.22942,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"222704006","name":"SE/CE QUARTERS SS I TP","kva":"250","cons":6,"lat":13.02308,"lng":80.2291,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222704025","name":"A BLOCK SS2","kva":"500","cons":0,"lat":13.02418,"lng":80.23017,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"VINAM","scheme":"BOARD"},{"id":"222704003","name":"TNOU","kva":"500","cons":38,"lat":13.02059,"lng":80.22595,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"BOARD"},{"id":"222704010","name":"DRIVERS QTRS SS I 4P","kva":"250","cons":5,"lat":13.02052,"lng":80.22928,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222704012","name":"IASE HOSTEL TP","kva":"100","cons":6,"lat":13.021,"lng":80.2291,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"222704016","name":"POTTER ST 4P SS II","kva":"250","cons":56,"lat":13.02405,"lng":80.22735,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"222704014","name":"LOCAL RMU","kva":"100","cons":389,"lat":13.02332,"lng":80.22712,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"222704007","name":"AE/EE QUARTERS SS II TP","kva":"250","cons":14,"lat":13.02242,"lng":80.22962,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222704004","name":"TODHUNTER NGR SS II TP","kva":"500","cons":10,"lat":13.02168,"lng":80.23113,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222704011","name":"DRIVERS QTRS SS II 4P","kva":"250","cons":119,"lat":13.02052,"lng":80.22928,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"222704022","name":"C-4 BLOCK TP","kva":"500","cons":5,"lat":13.02042,"lng":80.23127,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"BOARD"},{"id":"222704019","name":"PWD A BLOCK SS I 4P","kva":"500","cons":101,"lat":13.02418,"lng":80.23017,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"222704023","name":"MOSQUE GARDEN RMU","kva":"500","cons":668,"lat":13.02583,"lng":80.22715,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"}],"222705":[{"id":"222705001","name":"GH TP","kva":"250","cons":162,"lat":13.02117,"lng":80.22436,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"222705023","name":"VINAYAGAM PETTAI SSII 3P","kva":"500","cons":36,"lat":13.01984,"lng":80.22355,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"NEFS"},{"id":"222705002","name":"LIC RMU","kva":"500","cons":199,"lat":13.01841,"lng":80.22405,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"NEFS"},{"id":"222705009","name":"CSI CHURCH RMU","kva":"250","cons":21,"lat":13.01891,"lng":80.22216,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"S.L.ELECTRICALS","scheme":"BOARD"},{"id":"222705008","name":"GOTHAMEDU PLAY GROUND RMU","kva":"500","cons":281,"lat":13.01704,"lng":80.22308,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"222705041","name":"DOBIGANA SS II RMU","kva":"250","cons":84,"lat":13.0184,"lng":80.22251,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"222705043","name":"SALAVAYALAR 1ST STREET SP","kva":"100","cons":0,"lat":13.01787,"lng":80.22287,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"222705042","name":"DOBIGANA SS I RMU","kva":"500","cons":190,"lat":13.0184,"lng":80.22251,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"222705044","name":"13 BALAJI SINGH STREET DP","kva":"100","cons":12,"lat":13.02481,"lng":80.22671,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"222705004","name":"MAHALAXMI TP","kva":"500","cons":61,"lat":13.01905,"lng":80.22382,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"222705011","name":"11 GOTHAMEDU DP","kva":"100","cons":316,"lat":13.01697,"lng":80.22276,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSFORMER","scheme":"BOARD"},{"id":"222705012","name":"PANAGAL BUILDING RMU","kva":"500","cons":187,"lat":13.01954,"lng":80.22414,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222705003","name":"KAILASH APPARTMENT","kva":"250","cons":16,"lat":13.01852,"lng":80.22396,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222705025","name":"18,AR TP (SRIVARI APPT)","kva":"250","cons":225,"lat":13.01966,"lng":80.22309,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222705022","name":"VANNANDURAI RMU ANNA NAGAR","kva":"500","cons":471,"lat":13.01771,"lng":80.22192,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"222705010","name":"ANNA NAGAR TP","kva":"250","cons":454,"lat":13.01722,"lng":80.22192,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"222705024","name":"EAST JONES RD RMU","kva":"500","cons":289,"lat":13.02482,"lng":80.22886,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"}],"222706":[{"id":"222706027","name":"WEST C I T RD SS I RMU","kva":"500","cons":100,"lat":13.02645,"lng":80.22829,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"NEFS"},{"id":"222706032","name":"CIT 1ST MAIN ROAD RMU SS I","kva":"500","cons":4,"lat":13.02651,"lng":80.23115,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222706030","name":"NEW VIJAYS NURSING HOME SS","kva":"100","cons":81,"lat":13.02631,"lng":80.22843,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"222706045","name":"FIRST MAIN ROAD RMU","kva":"100","cons":9,"lat":13.02764,"lng":80.2309,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPE PVT LTD","scheme":"BOARD"},{"id":"222706026","name":"18,WEST CIT NAGAR TP (QUANTA FLAT)","kva":"500","cons":198,"lat":13.02716,"lng":80.22784,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222706041","name":"RAJA HOSTEL RMU","kva":"250","cons":1,"lat":13.02612,"lng":80.22988,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"222706031","name":"SOUTH ROAD TP","kva":"500","cons":27,"lat":13.02564,"lng":80.22894,"poles":3,"htFeeders":1,"ltFeeders":3,"make":"KERALA","scheme":"BOARD"},{"id":"222706034","name":"398,A.SALAI TP","kva":"250","cons":0,"lat":13.02631,"lng":80.23074,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"222706033","name":"CIT 1ST MAIN ROAD RMU SS II","kva":"500","cons":65,"lat":13.02651,"lng":80.23115,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222706020","name":"SOUTH ROAD DNO-5 OPP","kva":"63","cons":20,"lat":13.02664,"lng":80.23009,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"TESLA TRANSFORMER LTD","scheme":"BOARD"},{"id":"222706036","name":"41, 1ST MAIN ROAD DP","kva":"250","cons":0,"lat":13.02661,"lng":80.23087,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222706021","name":"KISHORE BUILDING DP","kva":"63","cons":0,"lat":13.02664,"lng":80.22941,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"TESLA TRANSFORMER LTD","scheme":"BOARD"},{"id":"222706039","name":"SOUTH ROAD NEW","kva":"63","cons":23,"lat":13.02687,"lng":80.22878,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"TESLA TRANSFORMER LTD","scheme":"BOARD"},{"id":"222706043","name":"2ND X ST SS I DP","kva":"100","cons":7,"lat":13.02768,"lng":80.22901,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"RAPDRP"},{"id":"222706042","name":"NAVEEN FLAT SS TP","kva":"250","cons":47,"lat":13.0276,"lng":80.22939,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222706044","name":"2ND X ST SS II DP","kva":"100","cons":87,"lat":13.02768,"lng":80.22901,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"RAPDRP"},{"id":"222706035","name":"30 1ST MAIN ROAD DP","kva":"250","cons":60,"lat":13.02669,"lng":80.2313,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"222707":[{"id":"222707038","name":"TAMILNADU GOLF FEDERATION RMU","kva":"250","cons":2,"lat":13.02777,"lng":80.23543,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"REL","scheme":"BOARD"},{"id":"222707022","name":"NANDANAM ARTS COLLEGE TP","kva":"250","cons":1,"lat":13.03032,"lng":80.23883,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"222707011","name":"VETNERY HOSPITAL RMU","kva":"63","cons":6,"lat":13.02534,"lng":80.23015,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIGNESWARA","scheme":"BOARD"},{"id":"222707027","name":"HOUSING BOARD RMU","kva":"500","cons":68,"lat":13.03018,"lng":80.23784,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"222707028","name":"SWIMMING POOL TP","kva":"63","cons":2,"lat":13.02295,"lng":80.23661,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSFORMER","scheme":"BOARD"},{"id":"222707039","name":"PANPET RMU","kva":"500","cons":32,"lat":13.02648,"lng":80.2331,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"222707023","name":"AGRICULTURE TP","kva":"500","cons":4,"lat":13.03058,"lng":80.23923,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"222707026","name":"STERLING QUADRA PRESS DP","kva":"250","cons":32,"lat":13.02945,"lng":80.23595,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"222707021","name":"YMCA RMU","kva":"250","cons":4,"lat":13.0283,"lng":80.23604,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222707034","name":"MHU SS DP","kva":"250","cons":16,"lat":13.0302,"lng":80.23737,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTHAN HEAVY ELECTRICALS","scheme":"BOARD"},{"id":"222707025","name":"MOSQUE RMU","kva":"500","cons":36,"lat":13.02876,"lng":80.2361,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222707024","name":"COSMOPOLITAN CLUB TP","kva":"250","cons":1,"lat":13.02388,"lng":80.23463,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"}],"222708":[{"id":"222708007","name":"V V KOIL RMU","kva":"500","cons":357,"lat":13.02157,"lng":80.22113,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222708003","name":"RAILWAY STN RMU I","kva":"250","cons":33,"lat":13.02355,"lng":80.22426,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"222708006","name":"SOUNDARESWARAN KOIL TP","kva":"250","cons":217,"lat":13.02137,"lng":80.22163,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":"BOARD"},{"id":"222708024","name":"BUJANGARAO STREET SINGLE POLE","kva":"100","cons":0,"lat":13.02099,"lng":80.22122,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"222708002","name":"RAILWAY STN RMU","kva":"500","cons":151,"lat":13.02361,"lng":80.22426,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":"BOARD"},{"id":"222708010","name":"KARNEESWARAR KOIL ST RMU","kva":"500","cons":164,"lat":13.02344,"lng":80.22333,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222708021","name":"KAANEESHWARA KOIL 100KVA","kva":"100","cons":0,"lat":13.02399,"lng":80.22328,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"222708023","name":"SAMIYAR THOTTAM DP","kva":"100","cons":488,"lat":13.01891,"lng":80.22122,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"222708014","name":"SESHACHALAM ST RMU","kva":"250","cons":230,"lat":13.02395,"lng":80.22515,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222708008","name":"CHETTY ST DP","kva":"100","cons":370,"lat":13.02011,"lng":80.22031,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"BOARD"},{"id":"222708004","name":"JEENIS RD RMU(UTS)","kva":"250","cons":70,"lat":13.02266,"lng":80.22427,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222708009","name":"VS MUDALI ST TP","kva":"250","cons":347,"lat":13.02196,"lng":80.2231,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"222708001","name":"INSIDE SS RMU","kva":"500","cons":618,"lat":13.02396,"lng":80.2302,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELE","scheme":"BOARD"},{"id":"222708011","name":"BRAMIN LANE TP","kva":"250","cons":48,"lat":13.02081,"lng":80.22171,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"BOARD"},{"id":"222708013","name":"SESHACHALAM SS II DP(ARUN FLATS)","kva":"250","cons":101,"lat":13.02379,"lng":80.22591,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M & B SWITCH GEARS","scheme":"BOARD"},{"id":"222708005","name":"LEVAL CROSSINIG RMU","kva":"500","cons":166,"lat":13.02085,"lng":80.2227,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"222708022","name":"SUBRAMANIYA MUDALI STREET SP","kva":"100","cons":3,"lat":13.02217,"lng":80.2222,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMMESS","scheme":"BOARD"},{"id":"222708018","name":"10 TANK SQUARE RMU","kva":"500","cons":609,"lat":13.02441,"lng":80.22224,"poles":0,"htFeeders":1,"ltFeeders":3,"make":"CURRENT","scheme":"BOARD"},{"id":"222708020","name":"KP KOIL STREET 4P SS II","kva":"100","cons":2,"lat":13.02433,"lng":80.2212,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"222708017","name":"KP.KOIL.STREET 4P SS I","kva":"500","cons":1004,"lat":13.02433,"lng":80.2212,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":"BOARD"},{"id":"222708019","name":"TANK SUARE SS IV","kva":"63","cons":0,"lat":13.02443,"lng":80.22258,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSFORMER  LTD","scheme":"BOARD"}],"222723":[{"id":"222723019","name":"TOWER BLOCK 6 SS II RMU","kva":"500","cons":5,"lat":13.02231,"lng":80.23217,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"},{"id":"222723005","name":"TODHUNTER NAGAR SS III TP(ALAMARAM)","kva":"500","cons":13,"lat":13.02027,"lng":80.23144,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"222723012","name":"H BLOCK SS I RMU","kva":"500","cons":0,"lat":13.01985,"lng":80.23111,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"OTHERS","scheme":"BOARD"},{"id":"222723014","name":"H BLOCK SS IV","kva":"500","cons":0,"lat":13.01883,"lng":80.23019,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME POWER EQUIPMENT PVT LTD","scheme":"BOARD"},{"id":"222723001","name":"C 5 BLOCK SSI TP GYM","kva":"100","cons":16,"lat":13.02163,"lng":80.23196,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"222723013","name":"H BLOCK SS III","kva":"500","cons":0,"lat":13.01958,"lng":80.23116,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"222723017","name":"TOWER BLOCK 9 SS II RMU","kva":"500","cons":83,"lat":13.02173,"lng":80.23257,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HTPL","scheme":"BOARD"},{"id":"222723021","name":"TOWER BLOCK 7 SS II RMU","kva":"500","cons":103,"lat":13.02238,"lng":80.2322,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"222723015","name":"PWD B BLOCK SS II 4P","kva":"500","cons":0,"lat":13.02144,"lng":80.23198,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"222723022","name":"TOWER BLOCK 8 SS I RMU","kva":"500","cons":64,"lat":13.02203,"lng":80.23302,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEL","scheme":"BOARD"},{"id":"222723016","name":"TOWER BLOCK 9 SS I RMU","kva":"250","cons":50,"lat":13.02171,"lng":80.23263,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HTPL","scheme":"BOARD"},{"id":"222723004","name":"C1 BLOCK TP","kva":"100","cons":105,"lat":13.02068,"lng":80.23047,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"222723018","name":"TOWER BLOCK 6 SS I RMU","kva":"500","cons":4,"lat":13.02226,"lng":80.23215,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"},{"id":"222723007","name":"JOTHY AMMAL NAGAR SS I","kva":"100","cons":261,"lat":13.01919,"lng":80.23048,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222723020","name":"TOWER BLOCK 7 SS I RMU","kva":"500","cons":76,"lat":13.02234,"lng":80.23218,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"222723006","name":"H BLOCK SSII","kva":"250","cons":36,"lat":13.01985,"lng":80.2311,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"222723023","name":"TOWER BLOCK 8 SS II RMU","kva":"500","cons":1,"lat":13.02198,"lng":80.23298,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEL","scheme":"BOARD"},{"id":"222723002","name":"C 6 BLOCK TP","kva":"500","cons":0,"lat":13.0207,"lng":80.23233,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"BOARD"},{"id":"222723008","name":"JOTHY AMMAL NAGAR SS II TP","kva":"100","cons":627,"lat":13.01912,"lng":80.22948,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSFORMER","scheme":"BOARD"},{"id":"222723011","name":"PWD B BLOCK SS I 4P","kva":"500","cons":103,"lat":13.02144,"lng":80.23199,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null}],"222724":[{"id":"222724021","name":"RAILWAY BORDER 2ND ST NEW DP SS II","kva":"100","cons":46,"lat":13.02758,"lng":80.22567,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"222724014","name":"SOODI AMMAN PETTAI STREET DP(RADIA)","kva":"250","cons":311,"lat":13.02556,"lng":80.22517,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"VINAI TRANSFORMER","scheme":"BOARD"},{"id":"222724022","name":"EAST BARATHI DHASAN STREET SS DP","kva":"63","cons":129,"lat":13.02657,"lng":80.2271,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222724016","name":"APPAVOO NGR. PUMPING STN","kva":"250","cons":87,"lat":13.02641,"lng":80.22546,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222724019","name":"SUBWAY NEAR SSIII","kva":"63","cons":4,"lat":13.02807,"lng":80.22535,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"222724017","name":"RAILWAY BOARDER DP","kva":"100","cons":71,"lat":13.02703,"lng":80.22508,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222724020","name":"RAILWAY BORDER 2ND ST NEW DP SS I","kva":"100","cons":122,"lat":13.02759,"lng":80.22567,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"222724023","name":"I MASS RMU","kva":"250","cons":200,"lat":13.02804,"lng":80.22677,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222724029","name":"TNHUDB SUBBU PILLAI THOTTAM PHASE III TP","kva":"100","cons":50,"lat":13.02655,"lng":80.22562,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"222724015","name":"SASTHRI NGR. RMU","kva":"500","cons":613,"lat":13.02678,"lng":80.2268,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222724018","name":"RAILWAY STATION 1ST ST SSII","kva":"250","cons":18,"lat":13.02763,"lng":80.22524,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"KANAYAKI PARAMESHWARI ELECTRICAL LTD","scheme":"BOARD"}],"222727":[{"id":"222727008","name":"GR COMPLEX I0P SS II","kva":"500","cons":4,"lat":13.02634,"lng":80.2319,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"222727003","name":"GR COMPLEX I0P SS IV","kva":"63","cons":0,"lat":13.02634,"lng":80.2319,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"222727005","name":"VETNERY HOSPITAL ROAD TP","kva":"250","cons":16,"lat":13.02566,"lng":80.23278,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"222727012","name":"NAVIN SS II RMU","kva":"250","cons":0,"lat":13.02678,"lng":80.23245,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUNTECH","scheme":"BOARD"},{"id":"222727006","name":"VENTNERY HOSPITAL DP","kva":"250","cons":0,"lat":13.02556,"lng":80.23055,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"222727011","name":"GR COMPLEX I0P SS I","kva":"500","cons":47,"lat":13.02634,"lng":80.2319,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222727001","name":"FANPET 2ND ST TP","kva":"63","cons":94,"lat":13.02505,"lng":80.23103,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"222727009","name":"PANIPAT 1ST ST TP","kva":"250","cons":46,"lat":13.02561,"lng":80.23204,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"222727004","name":"AUDI SHOW ROOM RMU","kva":"250","cons":356,"lat":13.02561,"lng":80.23184,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"222727007","name":"ANNASALAI TP","kva":"250","cons":16,"lat":13.02684,"lng":80.23258,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"222727002","name":"GR COMPLEX I0P SS III","kva":"500","cons":0,"lat":13.02634,"lng":80.2319,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"}],"222728":[{"id":"222728022","name":"C TYPE PWD QTRS SS II RMU","kva":"250","cons":60,"lat":13.02053,"lng":80.22841,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"222728024","name":"C TYPE PWD QTRS SS I RMU","kva":"250","cons":73,"lat":13.02053,"lng":80.22841,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI","scheme":"BOARD"},{"id":"222728021","name":"PWD B2 QUARTERS 5P SS III","kva":"250","cons":102,"lat":13.02055,"lng":80.23064,"poles":5,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"222728006","name":"TOWER BLOCK 3 SS II RMU","kva":"250","cons":70,"lat":13.02314,"lng":80.2318,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEC","scheme":"BOARD"},{"id":"222728009","name":"TOWER BLOCK 5 SS I RMU","kva":"250","cons":34,"lat":13.02249,"lng":80.23123,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"EMMESS","scheme":"BOARD"},{"id":"222728010","name":"TOWER BLOCK 5 SS II RMU","kva":"250","cons":259,"lat":13.02257,"lng":80.23127,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"222728007","name":"TOWER BLOCK 4 SS I RMU","kva":"250","cons":73,"lat":13.02299,"lng":80.23208,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"222728002","name":"TOWER BLOCK 1 SS II RMU","kva":"250","cons":58,"lat":13.02362,"lng":80.23093,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEC","scheme":"BOARD"},{"id":"222728004","name":"TOWER BLOCK 2 SS II RMU","kva":"250","cons":60,"lat":13.02338,"lng":80.23136,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"EMMESS","scheme":"BOARD"},{"id":"222728023","name":"C TYPE PWD QTRS SS III RMU","kva":"250","cons":60,"lat":13.02054,"lng":80.22842,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SARAYU","scheme":"BOARD"},{"id":"222728001","name":"TOWER BLOCK 1 SS I RMU","kva":"250","cons":59,"lat":13.02366,"lng":80.23086,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEC","scheme":"BOARD"},{"id":"222728003","name":"TOWER BLOCK 2 SS I RMU","kva":"250","cons":67,"lat":13.02344,"lng":80.23125,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"EMMESS","scheme":"BOARD"},{"id":"222728019","name":"PWD B2 QUARTERS 5P SS I","kva":"250","cons":62,"lat":13.02055,"lng":80.23064,"poles":5,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"222728008","name":"TOWER BLOCK 4 SS II RMU","kva":"250","cons":255,"lat":13.02291,"lng":80.23224,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"S","scheme":"BOARD"},{"id":"222728005","name":"TOWER BLOCK 3 SS I RMU","kva":"250","cons":75,"lat":13.02321,"lng":80.23165,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VEC","scheme":"BOARD"},{"id":"222728020","name":"PWD B2 QUARTERS 5P SS II","kva":"250","cons":30,"lat":13.02055,"lng":80.23064,"poles":5,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}]}}