{"substationCode":"2238","feeders":{"223801":{"name":"LOCAL FEEDER","code":"223801","ss_code":"2238","volt":"11","len":3.47,"dts":22,"cons":1284,"type":"MultiLineString","coords":[[[80.23409,13.0438],[80.23409,13.04371],[80.23253,13.04391],[80.23247,13.04301],[80.23227,13.04301],[80.23227,13.04321],[80.23219,13.04324]],[[80.23408,13.0438],[80.23409,13.0438]],[[80.23112,13.04084],[80.23112,13.04083]],[[80.23087,13.04391],[80.23088,13.04391]],[[80.2299,13.04303],[80.22991,13.04303]],[[80.2322,13.04324],[80.23221,13.04324]],[[80.23002,13.04085],[80.23002,13.04084]],[[80.23109,13.04166],[80.23108,13.04166]],[[80.23039,13.0433],[80.23039,13.0433]],[[80.23087,13.04391],[80.23083,13.04377]],[[80.23083,13.04377],[80.23079,13.04378],[80.23075,13.04358],[80.23009,13.04366],[80.23005,13.04333]],[[80.23004,13.04333],[80.23004,13.04333]],[[80.22984,13.04214],[80.22984,13.04213]],[[80.23408,13.0438],[80.23408,13.0438]],[[80.232,13.04369],[80.23196,13.04351],[80.2319,13.04351],[80.23083,13.04362],[80.23083,13.04377]],[[80.23083,13.04377],[80.23087,13.04392]],[[80.23098,13.04114],[80.23097,13.04114]],[[80.23087,13.04391],[80.23087,13.04392]],[[80.2299,13.04303],[80.2299,13.04303]],[[80.23002,13.04084],[80.23001,13.04087]],[[80.23001,13.04087],[80.23002,13.04095],[80.23108,13.04071],[80.2311,13.04084],[80.23104,13.04085],[80.23109,13.04114],[80.23098,13.04114]],[[80.23088,13.04391],[80.23091,13.04424],[80.23106,13.04489],[80.23028,13.04505],[80.23028,13.04509]],[[80.232,13.04369],[80.23199,13.04369]],[[80.23004,13.04333],[80.23004,13.04333]],[[80.23294,13.04398],[80.23294,13.04398]],[[80.23293,13.04398],[80.23293,13.04398]],[[80.23293,13.04398],[80.23294,13.04398]],[[80.22886,13.04068],[80.22885,13.04068]],[[80.22885,13.04068],[80.22903,13.04115],[80.22921,13.04108]],[[80.23318,13.04393],[80.23319,13.04393]],[[80.22991,13.04303],[80.23004,13.04299],[80.22984,13.04214]],[[80.23199,13.04369],[80.232,13.04369]],[[80.23407,13.04381],[80.23408,13.0438]],[[80.23318,13.04393],[80.23318,13.04393]],[[80.22966,13.04145],[80.22966,13.04144]],[[80.22922,13.04108],[80.22921,13.04108]],[[80.23331,13.04522],[80.2333,13.04525]],[[80.2333,13.04525],[80.23333,13.04548],[80.23279,13.04559],[80.23259,13.04455],[80.23262,13.04453],[80.23254,13.04399],[80.23292,13.04393],[80.23293,13.04398]],[[80.23296,13.0462],[80.23296,13.04619]],[[80.23002,13.04084],[80.23001,13.04087]],[[80.23001,13.04087],[80.23,13.04087]],[[80.23,13.04087],[80.23001,13.04095],[80.22903,13.04115],[80.22887,13.04067]],[[80.22966,13.04144],[80.22959,13.04111],[80.23003,13.04101],[80.23,13.04087]],[[80.23,13.04087],[80.23002,13.04085]],[[80.23331,13.04523],[80.23331,13.04522]],[[80.23004,13.04333],[80.23009,13.04366],[80.23046,13.04362],[80.2304,13.04329]],[[80.23039,13.0433],[80.23039,13.0433]],[[80.22922,13.04108],[80.22937,13.04107],[80.2292,13.04021],[80.22936,13.04016],[80.22941,13.04019]],[[80.23319,13.04393],[80.23407,13.04381]],[[80.23331,13.04524],[80.23331,13.04523]],[[80.22984,13.04214],[80.22984,13.04214]],[[80.2294,13.04019],[80.22941,13.04019]],[[80.23109,13.04167],[80.23109,13.04166]],[[80.23097,13.04114],[80.23097,13.04114]],[[80.22984,13.04214],[80.22983,13.04214]],[[80.23294,13.04398],[80.23293,13.04398]],[[80.23317,13.04393],[80.23318,13.04393]],[[80.2322,13.04324],[80.23221,13.04325]],[[80.22989,13.04303],[80.2299,13.04303]],[[80.23112,13.04083],[80.23112,13.04083]],[[80.23187,13.04339],[80.23187,13.04339]],[[80.2322,13.04324],[80.2322,13.04324]],[[80.23087,13.04391],[80.23087,13.04391]],[[80.22966,13.04144],[80.22966,13.04144]],[[80.22921,13.04108],[80.22922,13.04108]],[[80.23087,13.04392],[80.23087,13.04391]],[[80.23187,13.0434],[80.23187,13.04339]],[[80.22887,13.04067],[80.22886,13.04068]],[[80.23005,13.04333],[80.23004,13.04333]],[[80.23002,13.04085],[80.23002,13.04085]],[[80.23221,13.04324],[80.23226,13.04324]],[[80.23226,13.04324],[80.23226,13.04325]],[[80.23226,13.04325],[80.23227,13.04345],[80.23186,13.04348],[80.23187,13.0434]],[[80.23221,13.04325],[80.23226,13.04324]],[[80.23226,13.04324],[80.23227,13.04348]],[[80.23227,13.04348],[80.23196,13.04351],[80.23199,13.04369]],[[80.23219,13.04324],[80.2322,13.04324]],[[80.23296,13.0462],[80.23296,13.0462]],[[80.23331,13.04523],[80.23331,13.04523]],[[80.23097,13.04114],[80.23098,13.04114]],[[80.23331,13.04523],[80.23331,13.04523]],[[80.22966,13.04144],[80.22966,13.04145]],[[80.23109,13.04166],[80.23109,13.04166]],[[80.23039,13.0433],[80.23046,13.04362],[80.23075,13.04358],[80.23058,13.04293],[80.22989,13.04303]],[[80.23295,13.0462],[80.23296,13.0462]],[[80.23112,13.04083],[80.23112,13.04083]],[[80.23002,13.04085],[80.23002,13.04085]],[[80.2304,13.04329],[80.23039,13.0433]],[[80.22922,13.04108],[80.22922,13.04108]],[[80.23028,13.04509],[80.23027,13.04509]],[[80.23002,13.04085],[80.23002,13.04084]],[[80.232,13.04369],[80.232,13.04369]],[[80.23097,13.04114],[80.2311,13.04114],[80.23117,13.04167],[80.23109,13.04167]],[[80.22886,13.04068],[80.22886,13.04068]],[[80.23108,13.04166],[80.23121,13.04167],[80.23109,13.04088],[80.23112,13.04084]],[[80.22984,13.04213],[80.22966,13.04145]],[[80.23296,13.04619],[80.2329,13.0462],[80.2328,13.04564],[80.23335,13.04553],[80.2333,13.04525]],[[80.2333,13.04525],[80.23331,13.04524]],[[80.23294,13.04398],[80.23294,13.04393],[80.23317,13.04393]],[[80.23336,13.0472],[80.23336,13.04726],[80.23364,13.04723],[80.23352,13.04653],[80.23349,13.04648],[80.23297,13.04653],[80.2329,13.04621],[80.23295,13.0462]],[[80.2322,13.04324],[80.23226,13.04325]],[[80.23226,13.04325],[80.23227,13.04348]],[[80.23227,13.04348],[80.23229,13.04378],[80.23216,13.04378]]]},"223802":{"name":"CHARI STREET","code":"223802","ss_code":"2238","volt":"11","len":3.04,"dts":21,"cons":1456,"type":"MultiLineString","coords":[[[80.23235,13.04926],[80.23231,13.04916],[80.23338,13.04906],[80.23352,13.04963],[80.23349,13.04966]],[[80.23349,13.04966],[80.23324,13.04968]],[[80.23324,13.04968],[80.23324,13.04968]],[[80.23324,13.04968],[80.23286,13.04972],[80.23288,13.04966]],[[80.23393,13.05184],[80.23394,13.05184]],[[80.23298,13.04832],[80.23299,13.04832]],[[80.23297,13.05105],[80.23297,13.05105]],[[80.23509,13.05319],[80.23509,13.05319]],[[80.23235,13.04927],[80.23235,13.04926]],[[80.23319,13.05151],[80.2332,13.05151]],[[80.23288,13.04966],[80.23287,13.04966]],[[80.23393,13.05184],[80.23394,13.05183]],[[80.23527,13.05329],[80.23527,13.05329]],[[80.23327,13.04982],[80.23324,13.04968]],[[80.23324,13.04968],[80.23349,13.04966]],[[80.23349,13.04966],[80.23354,13.04972],[80.23376,13.05091],[80.23299,13.05109],[80.23297,13.05106]],[[80.23394,13.05183],[80.23393,13.05184]],[[80.23299,13.04832],[80.23299,13.04831]],[[80.23299,13.04832],[80.23299,13.04831]],[[80.23527,13.05329],[80.23528,13.05329]],[[80.23509,13.0532],[80.23522,13.05359],[80.23544,13.05355],[80.23539,13.05326],[80.23527,13.05329]],[[80.23176,13.05152],[80.23176,13.05147]],[[80.23176,13.05147],[80.23298,13.05112]],[[80.23298,13.05112],[80.23298,13.05112]],[[80.23298,13.05112],[80.23298,13.05112]],[[80.23298,13.05112],[80.23312,13.05109]],[[80.23312,13.05109],[80.23312,13.0511]],[[80.23312,13.0511],[80.23325,13.05148]],[[80.23325,13.05148],[80.2332,13.05152]],[[80.2332,13.05152],[80.2332,13.05152]],[[80.2332,13.05152],[80.2332,13.05151]],[[80.23325,13.04982],[80.23326,13.04982]],[[80.23175,13.05153],[80.23176,13.05152]],[[80.23217,13.05146],[80.23218,13.05146]],[[80.23509,13.05319],[80.23509,13.0532]],[[80.23441,13.05167],[80.23441,13.05167]],[[80.23319,13.05151],[80.2332,13.05151]],[[80.23287,13.04966],[80.23286,13.04967]],[[80.23393,13.05184],[80.23393,13.05184]],[[80.23287,13.04966],[80.23287,13.04967]],[[80.23299,13.04832],[80.23298,13.04831]],[[80.23393,13.05184],[80.23393,13.05184]],[[80.23411,13.05302],[80.2341,13.05302]],[[80.23297,13.05105],[80.23296,13.05106]],[[80.23219,13.05147],[80.23214,13.05138],[80.23176,13.05147]],[[80.23176,13.05147],[80.23174,13.05153]],[[80.23441,13.05167],[80.23444,13.05174],[80.23394,13.05184]],[[80.23227,13.05155],[80.23227,13.05155]],[[80.23441,13.05167],[80.23441,13.05167]],[[80.23227,13.05155],[80.23227,13.05155]],[[80.23227,13.05155],[80.23226,13.05155]],[[80.23226,13.05155],[80.2322,13.05156],[80.23218,13.05146]],[[80.23219,13.05147],[80.2322,13.05157],[80.23227,13.05155]],[[80.23251,13.04827],[80.2325,13.04827]],[[80.233,13.04829],[80.2332,13.04831],[80.23336,13.04905],[80.23185,13.04921]],[[80.23185,13.04921],[80.23187,13.04936]],[[80.2344,13.05167],[80.23441,13.05167]],[[80.23441,13.05167],[80.23441,13.05167]],[[80.23251,13.04827],[80.23251,13.04827]],[[80.23251,13.04827],[80.23251,13.04827]],[[80.23436,13.05095],[80.23433,13.05089],[80.23391,13.05096],[80.2339,13.051],[80.2341,13.05179],[80.23441,13.0517],[80.2344,13.05167]],[[80.23251,13.04827],[80.233,13.04822],[80.233,13.04829]],[[80.233,13.04829],[80.233,13.04829]],[[80.23299,13.04832],[80.233,13.04829]],[[80.233,13.04829],[80.233,13.04829]],[[80.233,13.04829],[80.233,13.04822],[80.2325,13.04827]],[[80.23319,13.05151],[80.2332,13.05152]],[[80.2332,13.05152],[80.2332,13.05152]],[[80.2332,13.05152],[80.23327,13.0515],[80.23315,13.05109],[80.23346,13.05102],[80.23347,13.05105]],[[80.23527,13.05329],[80.23527,13.05329]],[[80.23296,13.05106],[80.23298,13.05112]],[[80.23298,13.05112],[80.23312,13.0511]],[[80.23312,13.0511],[80.23325,13.05148]],[[80.23325,13.05148],[80.23319,13.0515]],[[80.23235,13.04926],[80.23235,13.04927]],[[80.23188,13.04936],[80.23188,13.04936]],[[80.23336,13.0472],[80.23337,13.0473],[80.23349,13.04729],[80.23351,13.04741],[80.23301,13.04748],[80.23318,13.04822],[80.23315,13.04828],[80.233,13.04829]],[[80.233,13.04829],[80.233,13.04829]],[[80.233,13.04829],[80.233,13.04829]],[[80.233,13.04829],[80.23298,13.04832]],[[80.23297,13.05106],[80.23297,13.05105]],[[80.23297,13.05105],[80.23296,13.05106]],[[80.23187,13.04936],[80.23188,13.04936]],[[80.23235,13.04926],[80.23235,13.04926]],[[80.23326,13.04982],[80.23326,13.04982]],[[80.23299,13.04832],[80.23298,13.04831]],[[80.23393,13.05184],[80.23413,13.05183],[80.23468,13.05369],[80.23521,13.05359],[80.23508,13.05319]],[[80.23296,13.05106],[80.23298,13.05112]],[[80.23298,13.05112],[80.23312,13.05109]],[[80.23312,13.05109],[80.23378,13.05098],[80.23393,13.05161],[80.23394,13.05183]],[[80.23188,13.04936],[80.23185,13.04921]],[[80.23185,13.04921],[80.23231,13.04916],[80.23235,13.04927]],[[80.23296,13.05105],[80.23298,13.05112]],[[80.23298,13.05112],[80.23215,13.05138],[80.23217,13.05146]],[[80.23393,13.05184],[80.23428,13.053],[80.23411,13.05302]],[[80.23299,13.04832],[80.23299,13.04832]],[[80.23286,13.04967],[80.23287,13.04972],[80.23324,13.04968]],[[80.23324,13.04968],[80.23325,13.04982]],[[80.2341,13.05302],[80.23409,13.05302]],[[80.23508,13.05319],[80.23509,13.05319]],[[80.23297,13.05105],[80.23296,13.05105]],[[80.23218,13.05146],[80.23218,13.05146]],[[80.23188,13.04936],[80.23188,13.04936]],[[80.23319,13.0515],[80.23319,13.05151]],[[80.23326,13.04982],[80.23327,13.04982]],[[80.23174,13.05153],[80.23175,13.05153]],[[80.2341,13.05302],[80.2341,13.05302]],[[80.23175,13.05153],[80.23175,13.05152]],[[80.23218,13.05146],[80.23218,13.05146]]]},"223803":{"name":"BAZULLAH ROAD","code":"223803","ss_code":"2238","volt":"11","len":4.36,"dts":36,"cons":1039,"type":"MultiLineString","coords":[[[80.23426,13.04733],[80.23426,13.04733]],[[80.23582,13.04608],[80.23586,13.04633]],[[80.23586,13.04633],[80.23576,13.04636]],[[80.23534,13.04594],[80.2353,13.04597],[80.23534,13.04618]],[[80.23534,13.04618],[80.23535,13.04618]],[[80.23535,13.04618],[80.23529,13.04619],[80.23528,13.04626],[80.23491,13.04631]],[[80.23491,13.04631],[80.23491,13.04631]],[[80.23491,13.04631],[80.23448,13.04637]],[[80.23448,13.04637],[80.23447,13.04637]],[[80.23447,13.04637],[80.23356,13.04652],[80.2335,13.04635],[80.23342,13.04636]],[[80.23586,13.04518],[80.23586,13.04518]],[[80.23626,13.04504],[80.23625,13.04501],[80.23586,13.04518]],[[80.23493,13.04644],[80.23493,13.04644]],[[80.23573,13.04607],[80.23573,13.04607]],[[80.23758,13.04605],[80.23758,13.04601]],[[80.23758,13.04601],[80.23767,13.046],[80.23768,13.04604]],[[80.23493,13.04644],[80.23494,13.04644]],[[80.23568,13.04524],[80.23544,13.04408]],[[80.23494,13.04644],[80.23491,13.04631]],[[80.23491,13.04631],[80.2353,13.04625],[80.23529,13.04619],[80.23534,13.04618]],[[80.23534,13.04618],[80.23534,13.04618]],[[80.23534,13.04618],[80.23574,13.04609]],[[80.23574,13.04609],[80.23581,13.04607],[80.23576,13.04572]],[[80.23576,13.04572],[80.23576,13.04571]],[[80.23576,13.04571],[80.2357,13.04573]],[[80.2357,13.04573],[80.23568,13.04569]],[[80.23544,13.04405],[80.23539,13.04377],[80.23545,13.04349],[80.23537,13.04347]],[[80.23707,13.04548],[80.23791,13.04532]],[[80.23672,13.04697],[80.23671,13.04697]],[[80.23415,13.04427],[80.23544,13.04405]],[[80.23764,13.04751],[80.23733,13.04757],[80.23754,13.04838],[80.23738,13.04842]],[[80.23779,13.04789],[80.23779,13.04789]],[[80.23662,13.04593],[80.23671,13.04614],[80.2369,13.0461],[80.23691,13.04616]],[[80.23765,13.04751],[80.23766,13.04756],[80.23785,13.04751],[80.23792,13.04781]],[[80.23544,13.04408],[80.23417,13.04427]],[[80.23791,13.04532],[80.23792,13.04525]],[[80.2379,13.04526],[80.23792,13.04532]],[[80.23792,13.04532],[80.23795,13.04531],[80.2381,13.04593],[80.23758,13.04601]],[[80.23758,13.04601],[80.23757,13.04605]],[[80.23496,13.04729],[80.23495,13.04721],[80.23544,13.04715],[80.23542,13.04703],[80.23597,13.04695],[80.23586,13.04633]],[[80.23586,13.04633],[80.23582,13.04609]],[[80.23726,13.04723],[80.23732,13.04757],[80.23764,13.0475],[80.23754,13.04721]],[[80.23707,13.04553],[80.23707,13.04552]],[[80.23707,13.04668],[80.23706,13.04668]],[[80.23653,13.04701],[80.23652,13.04696],[80.2367,13.04692],[80.23671,13.04697]],[[80.23495,13.0473],[80.23496,13.04729]],[[80.23534,13.04594],[80.23534,13.04595]],[[80.23573,13.04607],[80.23572,13.04607]],[[80.23572,13.04607],[80.23581,13.04607],[80.23575,13.04572]],[[80.23575,13.04572],[80.23576,13.04571]],[[80.23576,13.04571],[80.23569,13.04525]],[[80.23586,13.04518],[80.23585,13.04518]],[[80.23568,13.04569],[80.23569,13.04569]],[[80.23726,13.04723],[80.23726,13.04723]],[[80.23653,13.04701],[80.23653,13.04701]],[[80.23707,13.04553],[80.23706,13.04553]],[[80.23792,13.04525],[80.23791,13.04526]],[[80.23569,13.0457],[80.23568,13.04569]],[[80.23791,13.04526],[80.23791,13.04526]],[[80.2354,13.04577],[80.23541,13.04577]],[[80.23671,13.04697],[80.23672,13.04697]],[[80.23757,13.04605],[80.23758,13.04605]],[[80.23576,13.04637],[80.23586,13.04633]],[[80.23586,13.04633],[80.23586,13.04633]],[[80.23586,13.04633],[80.23671,13.04614],[80.23664,13.04593]],[[80.23691,13.04616],[80.23692,13.04616]],[[80.2378,13.04789],[80.23779,13.04789]],[[80.23725,13.04723],[80.23726,13.04723]],[[80.23652,13.04701],[80.23653,13.04701]],[[80.23417,13.04427],[80.23416,13.04428]],[[80.23738,13.04842],[80.23738,13.04842]],[[80.2345,13.04645],[80.2345,13.04644]],[[80.23342,13.04637],[80.23342,13.04637]],[[80.23342,13.04636],[80.23342,13.04637]],[[80.23576,13.04637],[80.23576,13.04637]],[[80.23573,13.04607],[80.23572,13.04607]],[[80.23663,13.04593],[80.23662,13.04593]],[[80.23493,13.04644],[80.23493,13.04644]],[[80.2354,13.04578],[80.2354,13.04577]],[[80.23534,13.04594],[80.23534,13.04594]],[[80.23817,13.04626],[80.23816,13.04625]],[[80.2346,13.04766],[80.2345,13.04727],[80.23493,13.04721],[80.23495,13.0473]],[[80.23708,13.04668],[80.23707,13.04668]],[[80.23585,13.04518],[80.23568,13.04524]],[[80.23416,13.04428],[80.23412,13.04428]],[[80.23416,13.04428],[80.23416,13.04428]],[[80.23754,13.04722],[80.23755,13.04722]],[[80.23663,13.04593],[80.23663,13.04593]],[[80.23576,13.04637],[80.23576,13.04637]],[[80.23807,13.04733],[80.23807,13.04733]],[[80.23808,13.04732],[80.23807,13.04733]],[[80.23763,13.04746],[80.23808,13.04737],[80.23808,13.04732]],[[80.23449,13.04644],[80.2345,13.04645]],[[80.23458,13.04766],[80.23459,13.04766]],[[80.23797,13.04739],[80.23808,13.04736],[80.23807,13.04733]],[[80.23754,13.04722],[80.23755,13.04723]],[[80.23792,13.04782],[80.23792,13.04782]],[[80.23763,13.04746],[80.23765,13.04751]],[[80.2354,13.04577],[80.2354,13.04576]],[[80.23692,13.04616],[80.23692,13.04616]],[[80.23534,13.04595],[80.23534,13.04594]],[[80.2345,13.04645],[80.23449,13.04644]],[[80.23755,13.04723],[80.23763,13.04746]],[[80.23726,13.04723],[80.23726,13.04722]],[[80.23754,13.04721],[80.23754,13.04722]],[[80.23582,13.04608],[80.23574,13.04609]],[[80.23574,13.04609],[80.23573,13.04607]],[[80.23537,13.04347],[80.23537,13.04346]],[[80.23537,13.04346],[80.23538,13.04346]],[[80.23568,13.04569],[80.23568,13.04569]],[[80.23706,13.04668],[80.23712,13.04683],[80.23698,13.04687],[80.23717,13.04762],[80.23732,13.04757],[80.23725,13.04723]],[[80.23692,13.04616],[80.23693,13.04616]],[[80.23342,13.04637],[80.23343,13.04636]],[[80.23459,13.04766],[80.23459,13.04766]],[[80.23664,13.04593],[80.23663,13.04593]],[[80.23706,13.04553],[80.23707,13.04548]],[[80.23427,13.04733],[80.23426,13.0473],[80.23447,13.04727],[80.23458,13.04766]],[[80.23573,13.04607],[80.23572,13.04607]],[[80.23495,13.0473],[80.23495,13.0473]],[[80.23586,13.04518],[80.23586,13.04518]],[[80.23495,13.0473],[80.23495,13.04729]],[[80.23757,13.04605],[80.23757,13.04604]],[[80.23672,13.04697],[80.23672,13.04697]],[[80.23793,13.04782],[80.23784,13.04752],[80.23766,13.04757],[80.23773,13.04787],[80.2378,13.04789]],[[80.23426,13.04733],[80.23427,13.04733]],[[80.23653,13.04701],[80.23652,13.04701]],[[80.23707,13.04668],[80.23706,13.04668]],[[80.23576,13.04636],[80.23576,13.04637]],[[80.23779,13.04789],[80.23779,13.04789]],[[80.23582,13.04608],[80.23582,13.04608]],[[80.23768,13.04604],[80.23767,13.046],[80.23811,13.04593],[80.23821,13.04625],[80.23817,13.04626]],[[80.23582,13.04608],[80.23535,13.04618]],[[80.23535,13.04618],[80.23534,13.04618]],[[80.23534,13.04618],[80.23529,13.04596],[80.23534,13.04595]],[[80.23779,13.04789],[80.23774,13.0479],[80.23764,13.04751]],[[80.23707,13.04552],[80.23707,13.04553]],[[80.23425,13.04734],[80.23426,13.04733]],[[80.23582,13.04609],[80.23582,13.04608]],[[80.23582,13.04608],[80.23582,13.04608]],[[80.23582,13.04608],[80.23582,13.04608]],[[80.23671,13.04697],[80.23671,13.04696]],[[80.23459,13.04766],[80.2346,13.04766]],[[80.23792,13.04781],[80.23792,13.04782]],[[80.23672,13.04697],[80.23671,13.04692],[80.23711,13.04682],[80.23708,13.04668]],[[80.23792,13.04782],[80.23793,13.04782]],[[80.23707,13.04668],[80.23707,13.04668]],[[80.2345,13.04644],[80.23449,13.04639]],[[80.23449,13.04639],[80.23449,13.04639]],[[80.23449,13.04639],[80.23448,13.04637]],[[80.23448,13.04637],[80.23491,13.04631]],[[80.23491,13.04631],[80.23493,13.04644]],[[80.23791,13.04526],[80.2379,13.04526]],[[80.23757,13.04605],[80.23757,13.04605]],[[80.23359,13.04429],[80.23358,13.04429]],[[80.23358,13.04429],[80.23357,13.04429]],[[80.23358,13.0443],[80.23358,13.04429]],[[80.23807,13.04733],[80.23808,13.04733]],[[80.23415,13.04427],[80.23359,13.04435],[80.23359,13.04429]],[[80.23573,13.04607],[80.23573,13.04607]],[[80.23618,13.04508],[80.23616,13.04505]],[[80.23393,13.04735],[80.23393,13.04748]],[[80.23337,13.0472],[80.23338,13.04729],[80.23351,13.04728],[80.23353,13.0474],[80.23393,13.04735]],[[80.23462,13.04643],[80.23462,13.04643]],[[80.23462,13.04643],[80.23462,13.04643]],[[80.23585,13.04572],[80.23584,13.0457]],[[80.23585,13.04572],[80.23585,13.04572]],[[80.23413,13.04441],[80.23413,13.04441]],[[80.23413,13.04441],[80.23413,13.0444]],[[80.23413,13.04441],[80.23413,13.04441]],[[80.23413,13.04441],[80.23413,13.04441]],[[80.23413,13.04441],[80.23413,13.04441]],[[80.23413,13.04441],[80.23412,13.04428]],[[80.23393,13.04735],[80.23424,13.0473],[80.23425,13.04734]],[[80.23585,13.04572],[80.23584,13.04572]],[[80.23585,13.04572],[80.23585,13.04572]],[[80.23393,13.04749],[80.23393,13.04749]],[[80.23393,13.04748],[80.23393,13.04749]],[[80.23393,13.04749],[80.23394,13.04749]],[[80.23412,13.04428],[80.23357,13.04436],[80.23357,13.04429]],[[80.2354,13.04578],[80.2357,13.04573]],[[80.2357,13.04573],[80.23575,13.04572]],[[80.23575,13.04572],[80.23576,13.04572]],[[80.23576,13.04572],[80.23584,13.0457]],[[80.23412,13.04428],[80.23413,13.0444]],[[80.23623,13.04627],[80.23623,13.04631]],[[80.23623,13.0463],[80.23623,13.04627]],[[80.23623,13.04627],[80.23596,13.04632],[80.23605,13.0469],[80.23648,13.04684],[80.23652,13.04701]],[[80.23623,13.04631],[80.23623,13.04631]],[[80.23623,13.04631],[80.23623,13.04631]],[[80.23342,13.04637],[80.2335,13.04634],[80.23356,13.04651],[80.23447,13.04637]],[[80.23447,13.04637],[80.23448,13.04639]],[[80.23617,13.04505],[80.23618,13.04509]],[[80.23449,13.04644],[80.23449,13.04639]],[[80.23449,13.04639],[80.23461,13.04638],[80.23462,13.04643]],[[80.23462,13.04643],[80.23462,13.04642]],[[80.23623,13.04631],[80.23623,13.0463]],[[80.23618,13.04509],[80.23618,13.04509]],[[80.2354,13.04576],[80.2357,13.04573]],[[80.2357,13.04573],[80.2357,13.04573]],[[80.2357,13.04573],[80.23569,13.0457]],[[80.23693,13.04616],[80.2369,13.0461],[80.23623,13.04627]],[[80.23618,13.04509],[80.23618,13.04508]],[[80.23618,13.04509],[80.23618,13.04508]],[[80.23617,13.04505],[80.23625,13.04501],[80.23626,13.04504]],[[80.23626,13.04504],[80.23627,13.04504]],[[80.23569,13.04525],[80.23616,13.04505]],[[80.23585,13.04572],[80.23584,13.0457]],[[80.23448,13.04639],[80.23449,13.04639]],[[80.23449,13.04639],[80.23462,13.04638],[80.23462,13.04642]],[[80.23393,13.04749],[80.23393,13.04735]],[[80.23584,13.0457],[80.23707,13.04548],[80.23707,13.04552]],[[80.23792,13.04726],[80.23792,13.04726]],[[80.23797,13.04739],[80.23792,13.04726]],[[80.23791,13.04726],[80.23794,13.04725],[80.23797,13.04739]],[[80.23791,13.04726],[80.23792,13.04726]],[[80.23792,13.04726],[80.23791,13.04726]],[[80.23763,13.04746],[80.23797,13.04739]]]},"223804":{"name":"RAJAN STREET","code":"223804","ss_code":"2238","volt":"11","len":4.06,"dts":30,"cons":971,"type":"MultiLineString","coords":[[[80.24053,13.05145],[80.2406,13.05144],[80.24064,13.05159],[80.24054,13.05161]],[[80.24073,13.04723],[80.24073,13.04723]],[[80.24171,13.04728],[80.24171,13.04728]],[[80.24189,13.04685],[80.24133,13.04702]],[[80.24133,13.04702],[80.24132,13.04702]],[[80.24132,13.04702],[80.24108,13.04708],[80.24109,13.04715]],[[80.24109,13.04715],[80.2411,13.04729]],[[80.2411,13.04729],[80.2411,13.04729]],[[80.24073,13.04723],[80.24072,13.04724]],[[80.24171,13.04728],[80.24164,13.04703]],[[80.24164,13.04703],[80.24164,13.04703]],[[80.24164,13.04703],[80.24193,13.04695],[80.2419,13.04684]],[[80.2411,13.04729],[80.2411,13.0473]],[[80.2419,13.04684],[80.24189,13.04685]],[[80.24074,13.04723],[80.24073,13.04723]],[[80.24171,13.04728],[80.24171,13.04728]],[[80.24025,13.04736],[80.24025,13.04736]],[[80.2411,13.0473],[80.24108,13.04715],[80.24074,13.04723]],[[80.24008,13.04971],[80.24009,13.04971]],[[80.24009,13.04971],[80.2401,13.04971]],[[80.2401,13.04971],[80.24011,13.04978],[80.24035,13.04974],[80.23988,13.04743]],[[80.23988,13.04743],[80.24025,13.04734]],[[80.24025,13.04734],[80.24025,13.04736]],[[80.2417,13.04727],[80.24171,13.04728]],[[80.2419,13.04684],[80.2419,13.04684]],[[80.24024,13.04736],[80.24025,13.04734]],[[80.24025,13.04734],[80.24109,13.04715]],[[80.24109,13.04715],[80.24134,13.04709]],[[80.24024,13.04736],[80.24024,13.04736]],[[80.24169,13.04701],[80.24164,13.04703]],[[80.24164,13.04703],[80.24164,13.04703]],[[80.24169,13.04702],[80.24169,13.04701]],[[80.24025,13.04736],[80.24024,13.04736]],[[80.24168,13.04702],[80.24169,13.04702]],[[80.24169,13.04702],[80.24169,13.04702]],[[80.24024,13.04736],[80.24025,13.04736]],[[80.2411,13.04729],[80.24111,13.04729]],[[80.23612,13.04704],[80.23613,13.0471]],[[80.24169,13.04702],[80.24169,13.04702]],[[80.24169,13.04702],[80.24169,13.04701]],[[80.24052,13.05145],[80.2406,13.05143]],[[80.24126,13.04675],[80.24127,13.04676]],[[80.2419,13.04684],[80.2419,13.04685]],[[80.23613,13.04704],[80.23693,13.04687],[80.23713,13.0476]],[[80.24052,13.05145],[80.24052,13.05145]],[[80.23613,13.0471],[80.23614,13.04709]],[[80.23559,13.04749],[80.23552,13.0475]],[[80.23552,13.0475],[80.23545,13.04715],[80.23612,13.04704]],[[80.23862,13.04909],[80.23862,13.04909]],[[80.23862,13.04909],[80.23863,13.04909]],[[80.23863,13.04909],[80.23864,13.04913],[80.23862,13.04909]],[[80.23862,13.04909],[80.23862,13.04909]],[[80.23614,13.04709],[80.23614,13.0471]],[[80.24164,13.04703],[80.2417,13.04727]],[[80.24052,13.05145],[80.24053,13.05145]],[[80.24127,13.04676],[80.24127,13.04676]],[[80.23614,13.04709],[80.23614,13.04709]],[[80.23613,13.04704],[80.23614,13.04709]],[[80.24126,13.04675],[80.24127,13.04676]],[[80.24135,13.04709],[80.24164,13.04703]],[[80.24164,13.04703],[80.24168,13.04702]],[[80.24052,13.05145],[80.24052,13.05145]],[[80.24005,13.0497],[80.24006,13.04969]],[[80.24006,13.04969],[80.2401,13.04971]],[[80.2401,13.04971],[80.24011,13.04982],[80.24028,13.04981],[80.2406,13.05143]],[[80.24127,13.04676],[80.24133,13.04702]],[[80.24133,13.04702],[80.24135,13.04709]],[[80.24126,13.04675],[80.24132,13.04702]],[[80.24132,13.04702],[80.24134,13.04709]],[[80.24072,13.04724],[80.24025,13.04734]],[[80.24025,13.04734],[80.24025,13.04734]],[[80.24025,13.04734],[80.23988,13.04743]],[[80.23988,13.04743],[80.2398,13.04707],[80.23955,13.04713],[80.23956,13.04719]],[[80.23742,13.04825],[80.23753,13.04824],[80.23753,13.04819]],[[80.23753,13.04819],[80.23753,13.04818]],[[80.23338,13.0472],[80.23339,13.04729],[80.2335,13.04728],[80.23353,13.04741],[80.23544,13.04715],[80.23552,13.0475]],[[80.23552,13.0475],[80.23558,13.04749]],[[80.23938,13.04891],[80.23946,13.04916]],[[80.23825,13.04961],[80.23811,13.04918]],[[80.24054,13.05162],[80.24054,13.05162]],[[80.23735,13.04963],[80.23735,13.04963]],[[80.23797,13.04885],[80.23797,13.04885]],[[80.23752,13.04959],[80.23743,13.04934]],[[80.23743,13.04934],[80.23785,13.04924]],[[80.23785,13.04924],[80.23789,13.04936]],[[80.23798,13.04886],[80.23797,13.04885]],[[80.2397,13.04871],[80.2397,13.04871]],[[80.2379,13.04936],[80.23785,13.04924]],[[80.23785,13.04924],[80.23804,13.04919],[80.23798,13.04886]],[[80.24008,13.0497],[80.24008,13.04971]],[[80.23975,13.04886],[80.23974,13.04887]],[[80.23939,13.04935],[80.23939,13.04934]],[[80.23946,13.04916],[80.23939,13.04891],[80.23975,13.04886]],[[80.23975,13.04886],[80.23939,13.04891],[80.23948,13.04918]],[[80.23947,13.04918],[80.23947,13.04917]],[[80.23852,13.04856],[80.23852,13.04856]],[[80.2397,13.04871],[80.23973,13.04884],[80.23938,13.04891]],[[80.23713,13.0476],[80.23714,13.04765],[80.23725,13.04764],[80.23742,13.04825]],[[80.23852,13.04856],[80.23853,13.04856]],[[80.23811,13.04919],[80.23824,13.04961]],[[80.23742,13.04825],[80.23746,13.04838]],[[80.23746,13.04838],[80.23738,13.04841]],[[80.24054,13.05162],[80.24054,13.05163]],[[80.23824,13.04961],[80.23824,13.04961]],[[80.23947,13.04918],[80.23937,13.04891]],[[80.23824,13.04961],[80.23824,13.0496]],[[80.2386,13.04911],[80.23861,13.04911]],[[80.23735,13.04963],[80.23728,13.04937]],[[80.23728,13.04937],[80.23743,13.04934]],[[80.23743,13.04934],[80.23751,13.04959]],[[80.2392,13.04904],[80.23916,13.04894]],[[80.23916,13.04894],[80.2392,13.04894]],[[80.2392,13.04894],[80.23933,13.04936]],[[80.23933,13.04936],[80.23939,13.04935]],[[80.23956,13.04876],[80.23955,13.04876]],[[80.2394,13.04934],[80.23933,13.04936]],[[80.23933,13.04936],[80.2392,13.04894]],[[80.2392,13.04894],[80.23938,13.0489]],[[80.23939,13.04934],[80.2394,13.04934]],[[80.23939,13.04934],[80.23939,13.04934]],[[80.23862,13.04907],[80.23862,13.04909]],[[80.23862,13.04909],[80.2386,13.04911]],[[80.23734,13.04963],[80.23735,13.04963]],[[80.23947,13.04918],[80.23947,13.04918]],[[80.23948,13.04918],[80.23947,13.04918]],[[80.23558,13.04749],[80.23558,13.04749]],[[80.23789,13.04936],[80.2379,13.04936]],[[80.23938,13.0489],[80.23958,13.04886],[80.23956,13.04876]],[[80.23751,13.04959],[80.23752,13.04959]],[[80.24008,13.0497],[80.24008,13.0497]],[[80.23751,13.04959],[80.23751,13.04959]],[[80.24009,13.0497],[80.24008,13.0497]],[[80.23861,13.04911],[80.2386,13.04911]],[[80.23954,13.04876],[80.23959,13.04882],[80.2397,13.0488],[80.23969,13.04871]],[[80.24054,13.05161],[80.24054,13.05162]],[[80.23754,13.04823],[80.23742,13.04825]],[[80.23751,13.04959],[80.23751,13.04959]],[[80.23826,13.04812],[80.23826,13.04812]],[[80.23852,13.04856],[80.23852,13.04856]],[[80.23789,13.04936],[80.23789,13.04936]],[[80.23937,13.04891],[80.2392,13.04894]],[[80.2392,13.04894],[80.2392,13.04894]],[[80.2392,13.04894],[80.23916,13.04894]],[[80.23916,13.04894],[80.23916,13.04894]],[[80.23916,13.04894],[80.23894,13.04899],[80.23921,13.04997],[80.24011,13.04982],[80.24009,13.04971]],[[80.24009,13.04971],[80.24009,13.0497]],[[80.23738,13.04842],[80.23738,13.04842]],[[80.23826,13.04812],[80.23827,13.04811]],[[80.24005,13.0497],[80.24005,13.0497]],[[80.23784,13.04807],[80.23785,13.04807]],[[80.24008,13.0497],[80.24008,13.04971]],[[80.23788,13.04821],[80.23785,13.04808]],[[80.23919,13.04904],[80.2392,13.04904]],[[80.23785,13.04807],[80.23784,13.04807]],[[80.23788,13.04821],[80.23785,13.04807]],[[80.23789,13.04936],[80.23789,13.04936]],[[80.23969,13.04871],[80.2397,13.04871]],[[80.2397,13.04871],[80.2397,13.04871]],[[80.23788,13.04821],[80.23827,13.04811]],[[80.23826,13.04812],[80.23771,13.04825],[80.23754,13.04823]],[[80.23738,13.04842],[80.23738,13.04841]],[[80.23853,13.04856],[80.23849,13.04858],[80.23862,13.04907]],[[80.23738,13.04841],[80.23738,13.04842]],[[80.23558,13.04749],[80.23559,13.04749]],[[80.23558,13.04749],[80.23558,13.04749]],[[80.23753,13.04819],[80.23753,13.04819]],[[80.23753,13.04819],[80.23753,13.04823],[80.23765,13.04826],[80.23788,13.04821]],[[80.23955,13.04876],[80.23954,13.04876]],[[80.23784,13.04807],[80.23785,13.04808]],[[80.23826,13.04812],[80.23827,13.04812]],[[80.23919,13.04904],[80.23919,13.04904]],[[80.23955,13.04876],[80.23955,13.04876]],[[80.24005,13.0497],[80.24005,13.0497]],[[80.23797,13.04885],[80.23798,13.04886]],[[80.23735,13.04963],[80.23734,13.04963]],[[80.23738,13.04842],[80.23746,13.04838]],[[80.23746,13.04838],[80.2377,13.04927],[80.23728,13.04937]],[[80.23728,13.04937],[80.23734,13.04963]],[[80.23862,13.04907],[80.23916,13.04894]],[[80.23916,13.04894],[80.23919,13.04904]],[[80.23797,13.04885],[80.23805,13.04919],[80.23811,13.04919]],[[80.24004,13.0497],[80.24005,13.0497]],[[80.23824,13.04961],[80.23825,13.04961]],[[80.23919,13.04904],[80.23919,13.04904]],[[80.23861,13.04911],[80.23861,13.04911]],[[80.24054,13.05163],[80.24064,13.05161],[80.24072,13.05206],[80.24106,13.05226]],[[80.24008,13.0497],[80.24006,13.04969]],[[80.24006,13.04969],[80.24004,13.0497]],[[80.23811,13.04918],[80.23861,13.04907],[80.23848,13.04857],[80.23852,13.04856]],[[80.23861,13.04911],[80.23863,13.04909]],[[80.23863,13.04909],[80.23862,13.04909]],[[80.23862,13.04909],[80.23862,13.04907]]]},"223805":{"name":"ALPHA CENTER","code":"223805","ss_code":"2238","volt":"11","len":3.62,"dts":21,"cons":1274,"type":"MultiLineString","coords":[[[80.23245,13.0476],[80.23245,13.0476]],[[80.23252,13.04785],[80.23249,13.04756],[80.23244,13.04757]],[[80.23245,13.04759],[80.23244,13.04757]],[[80.23224,13.04496],[80.23225,13.04497]],[[80.23076,13.0475],[80.23076,13.0475]],[[80.23072,13.04764],[80.23072,13.04756]],[[80.23072,13.04756],[80.23076,13.0475]],[[80.23229,13.04419],[80.23229,13.04419]],[[80.23043,13.04805],[80.23043,13.04805]],[[80.23252,13.04784],[80.23252,13.04785]],[[80.23225,13.04497],[80.23254,13.04491],[80.23237,13.04421],[80.23229,13.04422]],[[80.2322,13.04324],[80.23221,13.04324]],[[80.23027,13.04509],[80.23027,13.04509]],[[80.23129,13.04773],[80.23129,13.04772]],[[80.23076,13.0475],[80.23076,13.0475]],[[80.23251,13.0454],[80.23251,13.0454]],[[80.23229,13.04422],[80.2323,13.04422]],[[80.23256,13.04655],[80.23256,13.04655]],[[80.23193,13.04772],[80.23192,13.04772]],[[80.23224,13.04496],[80.23224,13.04496]],[[80.23224,13.04496],[80.23225,13.04496]],[[80.2323,13.04422],[80.2323,13.04422]],[[80.23228,13.04419],[80.23236,13.04414],[80.23228,13.04358],[80.23228,13.04323],[80.23221,13.04324]],[[80.23296,13.0462],[80.23296,13.04619]],[[80.23252,13.04784],[80.23252,13.04784]],[[80.23046,13.04613],[80.23046,13.04613]],[[80.23251,13.0454],[80.23251,13.0454]],[[80.23044,13.04804],[80.23043,13.04805]],[[80.23256,13.04655],[80.2326,13.04664]],[[80.2326,13.04664],[80.23239,13.04667],[80.2324,13.04672]],[[80.23193,13.04772],[80.23193,13.04771]],[[80.23087,13.04391],[80.23087,13.04391]],[[80.23129,13.04773],[80.23128,13.04773]],[[80.23139,13.04772],[80.23139,13.04772]],[[80.23075,13.0475],[80.23072,13.04756]],[[80.23072,13.04756],[80.23073,13.04777],[80.23043,13.04779],[80.23044,13.04804]],[[80.23046,13.04613],[80.23045,13.04613]],[[80.23244,13.04761],[80.23244,13.04757]],[[80.2323,13.04422],[80.2323,13.04422]],[[80.23028,13.04509],[80.23028,13.04505],[80.23102,13.04489],[80.23087,13.04427],[80.23059,13.04433]],[[80.23229,13.04419],[80.23229,13.04419]],[[80.23296,13.0462],[80.23296,13.04619]],[[80.23241,13.04672],[80.23242,13.04672]],[[80.23027,13.04509],[80.23028,13.04509]],[[80.23027,13.04509],[80.23027,13.04509]],[[80.2324,13.04672],[80.23241,13.04672]],[[80.23242,13.04672],[80.23241,13.04667],[80.23299,13.04659]],[[80.23299,13.04659],[80.2329,13.04621],[80.23296,13.04619]],[[80.23243,13.04757],[80.23192,13.04763],[80.23194,13.04771]],[[80.23244,13.04761],[80.23245,13.0476]],[[80.23245,13.0476],[80.23245,13.04759]],[[80.23045,13.04613],[80.2302,13.04614],[80.23,13.04512],[80.23025,13.04506],[80.23027,13.04509]],[[80.23229,13.0461],[80.23232,13.04629]],[[80.23224,13.04585],[80.23224,13.04586]],[[80.23287,13.04666],[80.23312,13.04795],[80.2328,13.04798],[80.23277,13.04795]],[[80.23254,13.04678],[80.23255,13.04679]],[[80.23089,13.04399],[80.23089,13.04399]],[[80.23089,13.04399],[80.23086,13.044],[80.23087,13.04391]],[[80.23202,13.04472],[80.23201,13.04472]],[[80.23201,13.04472],[80.23201,13.04472]],[[80.23058,13.04433],[80.23056,13.04429],[80.2309,13.04422],[80.23086,13.044],[80.23089,13.04399]],[[80.23089,13.04399],[80.23091,13.044]],[[80.23255,13.04679],[80.23256,13.04679]],[[80.23242,13.04672],[80.23242,13.04668],[80.23283,13.04661],[80.23287,13.04666]],[[80.2309,13.044],[80.2309,13.044]],[[80.23225,13.04585],[80.23224,13.04585]],[[80.23225,13.04585],[80.23229,13.0461]],[[80.23183,13.04745],[80.23179,13.04745],[80.2318,13.04751],[80.23072,13.04764]],[[80.23255,13.04679],[80.23255,13.04678]],[[80.23256,13.04679],[80.23254,13.04672],[80.23287,13.04666]],[[80.23072,13.04765],[80.23184,13.04751],[80.23183,13.04747]],[[80.23255,13.04678],[80.23255,13.04678]],[[80.23089,13.04399],[80.2309,13.044]],[[80.23251,13.04541],[80.23263,13.04538],[80.23264,13.04541],[80.23274,13.04591],[80.23264,13.04591]],[[80.23202,13.04472],[80.23185,13.04475]],[[80.23185,13.04475],[80.23195,13.04552],[80.23252,13.04545],[80.23251,13.04541]],[[80.23201,13.04472],[80.23202,13.04472]],[[80.2309,13.044],[80.23091,13.044]],[[80.2325,13.0454],[80.23251,13.04544],[80.23196,13.04551],[80.23185,13.04475]],[[80.23185,13.04475],[80.23201,13.04472]],[[80.23224,13.04585],[80.23225,13.04585]],[[80.23254,13.04678],[80.23253,13.04672],[80.23287,13.04666]],[[80.23224,13.04586],[80.23229,13.0461]],[[80.23263,13.0459],[80.23274,13.04592],[80.23276,13.04603],[80.23229,13.0461]],[[80.2323,13.04422],[80.23237,13.04419],[80.23229,13.04419]],[[80.23241,13.04672],[80.23242,13.04672]],[[80.23139,13.04772],[80.23138,13.04772]],[[80.23341,13.0472],[80.23342,13.04724],[80.23362,13.04722],[80.23351,13.04654],[80.23299,13.04659]],[[80.23299,13.04659],[80.23284,13.0466]],[[80.23284,13.0466],[80.23285,13.04654]],[[80.23285,13.04654],[80.23255,13.04491]],[[80.23255,13.04491],[80.23224,13.04496]],[[80.23241,13.04672],[80.23241,13.04672]],[[80.23128,13.04773],[80.23073,13.04777],[80.23072,13.04765]],[[80.23257,13.04654],[80.23256,13.04655]],[[80.23264,13.04591],[80.23264,13.04591]],[[80.23232,13.04629],[80.23233,13.04629]],[[80.23256,13.04655],[80.23256,13.04655]],[[80.23043,13.04805],[80.23043,13.04804]],[[80.23263,13.0459],[80.23263,13.0459]],[[80.23233,13.04629],[80.23231,13.0461],[80.23276,13.04603],[80.23285,13.04654]],[[80.23285,13.04654],[80.23284,13.0466]],[[80.23284,13.0466],[80.2326,13.04664]],[[80.2326,13.04664],[80.23257,13.04654]],[[80.23181,13.04747],[80.23183,13.04747]],[[80.23192,13.04772],[80.2319,13.04764],[80.23139,13.04772]],[[80.23224,13.04497],[80.23255,13.04491]],[[80.23255,13.04491],[80.23263,13.04538],[80.23251,13.0454]],[[80.23263,13.0459],[80.23264,13.04591]],[[80.23059,13.04433],[80.23058,13.04433]],[[80.23194,13.04771],[80.23193,13.04772]],[[80.23229,13.04419],[80.23228,13.04419]],[[80.23277,13.04795],[80.23276,13.04796]],[[80.23276,13.04796],[80.23276,13.04796]],[[80.23251,13.04783],[80.23252,13.04784]],[[80.23076,13.0475],[80.23075,13.0475]],[[80.23183,13.04747],[80.23183,13.04746]],[[80.23233,13.04629],[80.23233,13.04629]],[[80.23129,13.04773],[80.23129,13.04773]],[[80.23224,13.04496],[80.23225,13.04496]],[[80.23276,13.04796],[80.23276,13.04795]],[[80.23046,13.04613],[80.23046,13.04613]],[[80.23139,13.04772],[80.23139,13.04772]],[[80.23229,13.04419],[80.23229,13.04419]],[[80.23043,13.04805],[80.23042,13.04769],[80.23031,13.04723],[80.23016,13.04617],[80.23046,13.04613]],[[80.23138,13.04772],[80.23129,13.04773]],[[80.23276,13.04796],[80.23311,13.04794],[80.23302,13.04751],[80.23249,13.04756],[80.23251,13.04783]],[[80.23224,13.04496],[80.23224,13.04497]],[[80.23233,13.04629],[80.23233,13.04629]],[[80.23058,13.04433],[80.23058,13.04433]],[[80.23251,13.0454],[80.2325,13.0454]],[[80.23058,13.04433],[80.23058,13.04433]],[[80.23264,13.04591],[80.23263,13.0459]]]},"223806":{"name":"ARULAMBAL","code":"223806","ss_code":"2238","volt":"11","len":3.58,"dts":17,"cons":576,"type":"MultiLineString","coords":[[[80.23777,13.04697],[80.23776,13.04696]],[[80.239,13.04581],[80.239,13.0458]],[[80.23889,13.04688],[80.23889,13.04688]],[[80.23907,13.04684],[80.23908,13.04684]],[[80.23542,13.04465],[80.23542,13.04465]],[[80.23331,13.04523],[80.23331,13.04522]],[[80.23826,13.04411],[80.23826,13.04411]],[[80.2379,13.04709],[80.23807,13.04705]],[[80.23514,13.04488],[80.23514,13.04488]],[[80.23789,13.04709],[80.23789,13.04709]],[[80.2342,13.04472],[80.23419,13.04472]],[[80.23658,13.04324],[80.23657,13.04323]],[[80.23419,13.04472],[80.23418,13.04472]],[[80.23514,13.04488],[80.23514,13.04488]],[[80.23908,13.04684],[80.23909,13.04683]],[[80.23541,13.04465],[80.23513,13.04467],[80.23515,13.04488]],[[80.23816,13.04624],[80.23816,13.04625]],[[80.23572,13.04428],[80.23572,13.04428]],[[80.23717,13.04388],[80.23716,13.04388]],[[80.23341,13.04675],[80.23341,13.04674]],[[80.23515,13.04488],[80.23514,13.04488]],[[80.23807,13.04705],[80.23808,13.04705]],[[80.23461,13.04534],[80.23462,13.04534]],[[80.23859,13.04373],[80.23859,13.04373]],[[80.23572,13.04428],[80.23572,13.04428]],[[80.23726,13.04355],[80.23753,13.04369],[80.23755,13.0439],[80.23725,13.04394],[80.23731,13.04419],[80.23746,13.04436],[80.23759,13.04442],[80.23786,13.04441],[80.23815,13.04428],[80.23825,13.04412]],[[80.23909,13.04683],[80.23896,13.04687]],[[80.23896,13.04687],[80.2389,13.04688]],[[80.23341,13.04674],[80.23359,13.04671],[80.2337,13.04726],[80.23448,13.04716],[80.23444,13.04684]],[[80.23776,13.04696],[80.23776,13.04697]],[[80.23716,13.04389],[80.23724,13.04387]],[[80.23724,13.04387],[80.23724,13.04388]],[[80.23724,13.04388],[80.23725,13.04398],[80.2364,13.04411],[80.23572,13.04428]],[[80.23717,13.04388],[80.23717,13.04388]],[[80.23444,13.04683],[80.23444,13.04684]],[[80.23908,13.04684],[80.23908,13.04683]],[[80.23571,13.04429],[80.23549,13.04432],[80.23553,13.04462],[80.23542,13.04465]],[[80.23816,13.04626],[80.23821,13.04625],[80.23826,13.04644],[80.23832,13.04645],[80.23883,13.04634],[80.23896,13.04686]],[[80.23896,13.04686],[80.23907,13.04684]],[[80.23418,13.04472],[80.23419,13.04478],[80.23324,13.04493],[80.23335,13.04557],[80.23461,13.04534]],[[80.23816,13.04625],[80.23816,13.04626]],[[80.23462,13.04534],[80.23462,13.04534]],[[80.23572,13.04428],[80.23571,13.04429]],[[80.23826,13.04411],[80.2385,13.04368],[80.23859,13.04373]],[[80.23419,13.04472],[80.23419,13.04472]],[[80.23444,13.04684],[80.23444,13.04684]],[[80.23341,13.04674],[80.23341,13.04674]],[[80.23816,13.04625],[80.23817,13.04625]],[[80.23341,13.04675],[80.23341,13.04675]],[[80.23542,13.04465],[80.23542,13.04465]],[[80.23462,13.04534],[80.23462,13.04534]],[[80.23341,13.04674],[80.23341,13.04675]],[[80.23716,13.04388],[80.23724,13.04387]],[[80.23724,13.04387],[80.23725,13.04393],[80.23757,13.04388],[80.23752,13.04369],[80.23726,13.04355],[80.23723,13.0436]],[[80.23723,13.0436],[80.23722,13.04361]],[[80.23444,13.04683],[80.23444,13.04683]],[[80.23825,13.04411],[80.23825,13.04411]],[[80.23726,13.04355],[80.2366,13.04319],[80.23657,13.04324]],[[80.23657,13.04324],[80.23658,13.04324]],[[80.23658,13.04323],[80.2366,13.04319],[80.23726,13.04355]],[[80.23723,13.0436],[80.23726,13.04355]],[[80.23658,13.04324],[80.23658,13.04323]],[[80.23444,13.04683],[80.23449,13.04716],[80.23508,13.04708],[80.23508,13.04702]],[[80.23808,13.04705],[80.23787,13.0471]],[[80.23787,13.0471],[80.23771,13.04656],[80.23825,13.04646],[80.23821,13.04626],[80.23816,13.04628],[80.23816,13.04624]],[[80.239,13.04581],[80.23906,13.04581],[80.23918,13.04629],[80.2383,13.04642],[80.23777,13.04443],[80.23752,13.0444],[80.23734,13.04426],[80.23724,13.04388]],[[80.23724,13.04388],[80.23717,13.04388]],[[80.23889,13.04688],[80.23896,13.04687]],[[80.23896,13.04687],[80.23896,13.04686]],[[80.23896,13.04686],[80.23883,13.04634],[80.23919,13.04629],[80.23906,13.0458],[80.23901,13.04581]],[[80.23776,13.04697],[80.23783,13.04695],[80.23787,13.0471]],[[80.23787,13.0471],[80.23788,13.04709]],[[80.23507,13.04702],[80.23508,13.04702]],[[80.23717,13.04388],[80.23717,13.04389]],[[80.239,13.04581],[80.239,13.04581]],[[80.23507,13.04702],[80.23507,13.04702]],[[80.23788,13.04709],[80.23789,13.04709]],[[80.23508,13.04702],[80.23507,13.04702]],[[80.23444,13.04684],[80.23444,13.04683]],[[80.23342,13.0472],[80.23361,13.04721],[80.23354,13.04674],[80.23341,13.04675]],[[80.23789,13.04709],[80.2379,13.04709]],[[80.23889,13.04688],[80.23889,13.04688]],[[80.23901,13.04581],[80.239,13.04581]],[[80.23542,13.04465],[80.23541,13.04465]],[[80.23808,13.04705],[80.23808,13.04705]],[[80.23717,13.04388],[80.23716,13.04389]],[[80.23826,13.04411],[80.23825,13.04411]],[[80.2389,13.04688],[80.23889,13.04688]],[[80.23825,13.04412],[80.23826,13.04411]],[[80.23514,13.04488],[80.23508,13.04468],[80.23422,13.04482],[80.2342,13.04472]],[[80.23776,13.04696],[80.23777,13.04697]],[[80.23808,13.04705],[80.23807,13.04705]],[[80.23397,13.04544],[80.23337,13.04555],[80.23331,13.04522]],[[80.2354,13.04704],[80.23649,13.04685],[80.2377,13.04656],[80.23782,13.04694],[80.23777,13.04697]],[[80.23394,13.04524],[80.23395,13.04525]],[[80.23394,13.04524],[80.23394,13.04524]],[[80.23531,13.0467],[80.2353,13.0467]],[[80.23507,13.04702],[80.23509,13.04708],[80.23539,13.04704]],[[80.23395,13.04525],[80.23394,13.04524]],[[80.23531,13.0467],[80.23531,13.0467]],[[80.23397,13.04544],[80.23394,13.04524]],[[80.23539,13.04704],[80.23531,13.0467]],[[80.2353,13.0467],[80.23534,13.04669],[80.2354,13.04704]],[[80.23395,13.04525],[80.23398,13.04544]],[[80.2353,13.0467],[80.23531,13.0467]],[[80.23462,13.04534],[80.23398,13.04544]]]},"223807":{"name":"USMAN ROAD","code":"223807","ss_code":"2238","volt":"11","len":1.92,"dts":7,"cons":291,"type":"MultiLineString","coords":[[[80.23255,13.03945],[80.23256,13.03945]],[[80.23239,13.03949],[80.23173,13.0396],[80.23134,13.03823],[80.23074,13.0384]],[[80.23074,13.0384],[80.2307,13.03827]],[[80.2324,13.03947],[80.2324,13.03948]],[[80.2324,13.03948],[80.23241,13.03948]],[[80.23241,13.03948],[80.23241,13.03949]],[[80.23241,13.03949],[80.23242,13.03956],[80.23278,13.03953]],[[80.23255,13.03945],[80.23255,13.03945]],[[80.23255,13.03945],[80.23242,13.03948]],[[80.23242,13.03948],[80.2324,13.03948]],[[80.2324,13.03948],[80.2324,13.03946]],[[80.23256,13.03945],[80.23255,13.03945]],[[80.22948,13.03919],[80.22949,13.03919]],[[80.23118,13.03876],[80.2309,13.03882]],[[80.2309,13.03882],[80.23081,13.03856]],[[80.22947,13.03919],[80.22948,13.03919]],[[80.23241,13.03947],[80.23241,13.03946]],[[80.23241,13.03946],[80.23241,13.03947]],[[80.23241,13.03946],[80.2324,13.03947]],[[80.2307,13.03827],[80.2307,13.03828]],[[80.23117,13.03876],[80.23118,13.03876]],[[80.22948,13.03919],[80.22948,13.03919]],[[80.2308,13.03856],[80.23081,13.03856]],[[80.22949,13.03919],[80.22945,13.03915],[80.22913,13.03924]],[[80.23081,13.03856],[80.23081,13.03856]],[[80.22912,13.03924],[80.22913,13.03924]],[[80.23241,13.03946],[80.23241,13.03947]],[[80.22946,13.03907],[80.22947,13.03919]],[[80.2307,13.03827],[80.2307,13.03827]],[[80.23256,13.03945],[80.23242,13.03948]],[[80.23242,13.03948],[80.23241,13.03948]],[[80.23241,13.03948],[80.23239,13.03949]],[[80.2307,13.03828],[80.23074,13.0384]],[[80.23074,13.0384],[80.23114,13.03831],[80.23126,13.03871],[80.23117,13.03876]],[[80.2307,13.03827],[80.2307,13.03827]],[[80.2308,13.03856],[80.2309,13.03882]],[[80.2309,13.03882],[80.22968,13.03911],[80.22949,13.03914],[80.22946,13.03907]],[[80.23081,13.03856],[80.2308,13.03856]],[[80.23341,13.0472],[80.23341,13.04725],[80.23362,13.04723],[80.23351,13.04653],[80.23301,13.04658],[80.23296,13.04652],[80.23259,13.04455],[80.23262,13.04453],[80.23248,13.04356],[80.23248,13.0426],[80.23243,13.04203],[80.23216,13.0408],[80.23195,13.04043],[80.23175,13.0397],[80.23176,13.0396],[80.23241,13.03949]],[[80.23241,13.03949],[80.23242,13.03948]],[[80.23242,13.03948],[80.23242,13.03948]],[[80.23242,13.03948],[80.23241,13.03947]],[[80.23241,13.03946],[80.2324,13.03946]],[[80.2308,13.03856],[80.2308,13.03856]],[[80.23118,13.03876],[80.23118,13.03876]],[[80.23118,13.03876],[80.23117,13.03876]]]},"223809":{"name":"CANARA BANK","code":"223809","ss_code":"2238","volt":"11","len":2.07,"dts":6,"cons":242,"type":"MultiLineString","coords":[[[80.23418,13.04262],[80.23418,13.04263]],[[80.23417,13.04262],[80.23309,13.04286]],[[80.23309,13.04286],[80.23309,13.04286]],[[80.23309,13.04286],[80.2331,13.04291]],[[80.23219,13.04246],[80.23219,13.04246]],[[80.23219,13.04246],[80.23224,13.04247]],[[80.23224,13.04247],[80.23224,13.04252]],[[80.23224,13.04252],[80.23225,13.04261]],[[80.23225,13.04261],[80.23225,13.04271]],[[80.23225,13.04271],[80.23112,13.04281]],[[80.23219,13.04245],[80.23219,13.04246]],[[80.23219,13.04245],[80.2322,13.04245]],[[80.23344,13.0472],[80.23363,13.04721],[80.23352,13.04653],[80.23301,13.04657],[80.23296,13.04652],[80.23259,13.04455],[80.23262,13.04449],[80.23248,13.04347],[80.23247,13.04301]],[[80.23247,13.04301],[80.23227,13.043],[80.23225,13.04272]],[[80.23225,13.04272],[80.23225,13.04271]],[[80.23225,13.04271],[80.23224,13.04261]],[[80.23224,13.04261],[80.23224,13.04252]],[[80.23224,13.04252],[80.23225,13.0425]],[[80.23225,13.0425],[80.23224,13.04244]],[[80.23224,13.04244],[80.23224,13.04244]],[[80.23224,13.04244],[80.2322,13.04244]],[[80.23287,13.04263],[80.23286,13.04264]],[[80.23112,13.04281],[80.23111,13.04281]],[[80.23112,13.04281],[80.23112,13.04281]],[[80.23175,13.04171],[80.23175,13.04171]],[[80.23207,13.04186],[80.23207,13.04186]],[[80.23175,13.04171],[80.23213,13.04164],[80.23205,13.04126],[80.23169,13.04133]],[[80.23207,13.04186],[80.23207,13.04187]],[[80.2322,13.04244],[80.23219,13.04245]],[[80.23207,13.04187],[80.23218,13.04183],[80.23213,13.04164],[80.23176,13.04171]],[[80.23219,13.04245],[80.2322,13.04245]],[[80.23286,13.04264],[80.23286,13.04264]],[[80.23419,13.04264],[80.23422,13.04275]],[[80.23422,13.04274],[80.23422,13.04273]],[[80.23422,13.04274],[80.23422,13.04274]],[[80.23422,13.04273],[80.23418,13.04262]],[[80.23287,13.04263],[80.2328,13.04265],[80.23289,13.04288],[80.23309,13.04286]],[[80.23309,13.04286],[80.23419,13.04264]],[[80.23422,13.04275],[80.23422,13.04274]],[[80.23311,13.04291],[80.23309,13.04286]],[[80.23309,13.04286],[80.23309,13.0429],[80.23249,13.04296],[80.23247,13.04301]],[[80.23247,13.04301],[80.23248,13.04346],[80.23081,13.04363],[80.23087,13.04391]],[[80.2322,13.04245],[80.23219,13.04246]],[[80.23219,13.04246],[80.23224,13.04244]],[[80.23224,13.04244],[80.23224,13.04247]],[[80.23224,13.04247],[80.23224,13.04261]],[[80.23224,13.04261],[80.23225,13.04261]],[[80.23225,13.04261],[80.23225,13.04261]],[[80.23225,13.04261],[80.23276,13.04254],[80.2328,13.04265],[80.23286,13.04264]],[[80.23169,13.04134],[80.2317,13.04133]],[[80.23111,13.04281],[80.23225,13.04272]],[[80.23225,13.04272],[80.23225,13.04261]],[[80.23225,13.04261],[80.23225,13.0425]],[[80.23225,13.0425],[80.23224,13.04244]],[[80.23224,13.04244],[80.23218,13.04184],[80.23207,13.04186]],[[80.23311,13.04291],[80.23311,13.04291]],[[80.23311,13.04291],[80.23311,13.04291]],[[80.23207,13.04186],[80.23208,13.04186]],[[80.2317,13.04133],[80.2317,13.04133]],[[80.23175,13.04171],[80.23175,13.04171]],[[80.23112,13.04281],[80.23112,13.04282]],[[80.23176,13.04171],[80.23175,13.04171]],[[80.23087,13.04391],[80.23087,13.04391]],[[80.2331,13.04291],[80.23311,13.04291]],[[80.23418,13.04262],[80.23418,13.04262]],[[80.23287,13.04263],[80.23287,13.04263]],[[80.23286,13.04264],[80.23287,13.04263]],[[80.23207,13.04186],[80.23207,13.04186]],[[80.23418,13.04262],[80.23417,13.04262]],[[80.23169,13.04133],[80.23169,13.04134]]]},"223810":{"name":"BETA","code":"223810","ss_code":"2238","volt":"11","len":2.78,"dts":19,"cons":2069,"type":"MultiLineString","coords":[[[80.22821,13.05063],[80.22821,13.05063]],[[80.22821,13.05063],[80.22821,13.05063]],[[80.2292,13.05009],[80.22919,13.05009]],[[80.22919,13.05009],[80.22919,13.05008]],[[80.22919,13.05009],[80.22919,13.05008]],[[80.22847,13.0496],[80.22847,13.0496]],[[80.22973,13.04967],[80.22973,13.04967]],[[80.22671,13.04871],[80.22671,13.04871]],[[80.22973,13.04967],[80.22973,13.04967]],[[80.22973,13.04967],[80.22974,13.04967]],[[80.22671,13.04871],[80.22672,13.04871]],[[80.22671,13.04871],[80.22672,13.04871]],[[80.22925,13.04681],[80.22925,13.04681]],[[80.22653,13.04769],[80.22653,13.04769]],[[80.22941,13.04808],[80.22941,13.04807]],[[80.22941,13.04808],[80.22941,13.04808]],[[80.22847,13.0496],[80.22847,13.0496]],[[80.22925,13.04681],[80.22925,13.04681]],[[80.22847,13.0496],[80.22847,13.0496]],[[80.2289,13.04606],[80.2289,13.04606]],[[80.22892,13.05053],[80.22893,13.05054]],[[80.22886,13.04932],[80.22886,13.04932]],[[80.22671,13.04666],[80.22672,13.04666]],[[80.2289,13.04606],[80.2289,13.04606]],[[80.22925,13.04681],[80.22925,13.04681]],[[80.22699,13.04978],[80.22699,13.04978]],[[80.22957,13.05046],[80.22957,13.05046]],[[80.22886,13.04932],[80.22886,13.04932]],[[80.22912,13.04991],[80.22912,13.04991]],[[80.22803,13.04705],[80.22803,13.04705]],[[80.22803,13.04705],[80.22803,13.04705]],[[80.22867,13.04603],[80.2287,13.04612],[80.22828,13.04621],[80.22785,13.04639]],[[80.22785,13.04639],[80.2278,13.04641],[80.22777,13.04636]],[[80.22777,13.04636],[80.22776,13.04635]],[[80.22776,13.04635],[80.22777,13.04635]],[[80.22777,13.04635],[80.22784,13.04634],[80.22785,13.04639]],[[80.22785,13.04639],[80.22788,13.0465]],[[80.22925,13.04681],[80.22922,13.0466],[80.22975,13.04649],[80.22966,13.04587],[80.2289,13.04606]],[[80.22925,13.04681],[80.22925,13.04681]],[[80.2269,13.04797],[80.2269,13.04797]],[[80.22925,13.04681],[80.22925,13.04681]],[[80.2289,13.04606],[80.2289,13.04606]],[[80.22912,13.04991],[80.22912,13.0499]],[[80.22699,13.04977],[80.22699,13.04977]],[[80.22974,13.04967],[80.23006,13.04957]],[[80.23006,13.04957],[80.23004,13.04922],[80.23009,13.04916],[80.23003,13.048]],[[80.22775,13.0465],[80.22779,13.04651],[80.22777,13.04636]],[[80.22777,13.04636],[80.22777,13.04635]],[[80.22777,13.04635],[80.22776,13.04635]],[[80.22776,13.04635],[80.22671,13.04666]],[[80.22821,13.05063],[80.22823,13.05054],[80.2286,13.05047],[80.22847,13.0496]],[[80.22946,13.05008],[80.22949,13.05026],[80.22921,13.05032],[80.22916,13.0501],[80.2292,13.05009]],[[80.22886,13.04932],[80.22886,13.04932]],[[80.22821,13.05063],[80.22893,13.05045]],[[80.22893,13.05045],[80.22952,13.05032]],[[80.22952,13.05032],[80.22947,13.05008]],[[80.23,13.04776],[80.23044,13.04742],[80.2303,13.04697],[80.23024,13.04637],[80.23048,13.04636],[80.23051,13.04614],[80.23045,13.04613]],[[80.22775,13.04649],[80.22775,13.0465]],[[80.22848,13.0496],[80.22848,13.0496]],[[80.22957,13.05046],[80.22958,13.05046]],[[80.22973,13.04967],[80.22973,13.04967]],[[80.23,13.04777],[80.23,13.04777]],[[80.22821,13.05063],[80.22821,13.05063]],[[80.22912,13.0499],[80.22909,13.04977],[80.22964,13.04969],[80.22972,13.04967],[80.22972,13.04963]],[[80.22972,13.04963],[80.22972,13.04961]],[[80.22912,13.04991],[80.22912,13.04991]],[[80.22892,13.05054],[80.22893,13.05045]],[[80.22893,13.05045],[80.22952,13.05032]],[[80.22952,13.05032],[80.22957,13.05047]],[[80.23045,13.04613],[80.23016,13.04616],[80.23019,13.04642],[80.22925,13.04661],[80.22925,13.0468]],[[80.22912,13.0499],[80.22908,13.04975]],[[80.22908,13.04975],[80.22886,13.04933]],[[80.23,13.04776],[80.23,13.04776]],[[80.22821,13.05063],[80.2289,13.05047],[80.22892,13.05053]],[[80.22941,13.04808],[80.22941,13.04808]],[[80.23347,13.0472],[80.23349,13.04734],[80.23036,13.04774],[80.2306,13.04947],[80.23006,13.04957]],[[80.23006,13.04957],[80.22973,13.04962]],[[80.22973,13.04962],[80.22972,13.04963]],[[80.22972,13.04963],[80.22908,13.04975]],[[80.22908,13.04975],[80.22911,13.04991]],[[80.22911,13.04991],[80.22912,13.04991]],[[80.22847,13.0496],[80.22847,13.0496]],[[80.22847,13.0496],[80.22847,13.0496]],[[80.22957,13.05046],[80.22957,13.05046]],[[80.22957,13.05046],[80.22957,13.05046]],[[80.22892,13.05054],[80.22892,13.05053]],[[80.22847,13.0496],[80.22847,13.0496]],[[80.22925,13.0468],[80.22925,13.04681]],[[80.22925,13.04681],[80.22925,13.04681]],[[80.2289,13.04606],[80.2289,13.04606]],[[80.22886,13.04932],[80.22886,13.04932]],[[80.22886,13.04932],[80.22886,13.04932]],[[80.22886,13.04932],[80.22886,13.04932]],[[80.22886,13.04933],[80.22886,13.04933]],[[80.22886,13.04933],[80.22886,13.04932]],[[80.22892,13.05054],[80.22892,13.05054]],[[80.22821,13.05063],[80.22821,13.05063]],[[80.22912,13.0499],[80.22912,13.0499]],[[80.22946,13.05008],[80.22946,13.05008]],[[80.22671,13.04666],[80.22671,13.04666]],[[80.22653,13.04769],[80.22653,13.04769]],[[80.22821,13.05063],[80.22821,13.05063]],[[80.23,13.04776],[80.23,13.04776]],[[80.22653,13.0477],[80.22653,13.0477]],[[80.22653,13.04769],[80.22653,13.0477]],[[80.22803,13.04705],[80.22802,13.04706]],[[80.22803,13.04705],[80.22802,13.04706]],[[80.22947,13.05008],[80.22946,13.05008]],[[80.22653,13.0477],[80.22653,13.0477]],[[80.22653,13.04769],[80.22653,13.0477]],[[80.22892,13.05053],[80.22892,13.05054]],[[80.22892,13.05054],[80.22892,13.05054]],[[80.22892,13.05053],[80.22892,13.05053]],[[80.22775,13.0465],[80.22775,13.0465]],[[80.23,13.04776],[80.23,13.04776]],[[80.22699,13.04977],[80.22699,13.04978]],[[80.23,13.04776],[80.22999,13.04777]],[[80.2289,13.04606],[80.22889,13.04606]],[[80.22889,13.04606],[80.22889,13.04606]],[[80.22775,13.0465],[80.22775,13.0465]],[[80.2289,13.04606],[80.2289,13.04606]],[[80.2289,13.04606],[80.2289,13.04606]],[[80.22912,13.04991],[80.22912,13.04991]],[[80.22941,13.04808],[80.2294,13.04808]],[[80.22892,13.05054],[80.22892,13.05054]],[[80.23,13.04777],[80.22999,13.04777]],[[80.22941,13.04808],[80.22941,13.04808]],[[80.22941,13.04808],[80.22941,13.04808]],[[80.2294,13.04808],[80.2294,13.04808]],[[80.22919,13.05008],[80.22919,13.05008]],[[80.22821,13.05063],[80.22821,13.05063]],[[80.22919,13.05008],[80.22919,13.05008]],[[80.22912,13.04991],[80.22912,13.0499]],[[80.22912,13.04991],[80.22912,13.0499]],[[80.22912,13.0499],[80.22912,13.0499]],[[80.22912,13.04991],[80.22912,13.04991]],[[80.22912,13.04991],[80.22912,13.04991]],[[80.22775,13.0465],[80.22775,13.04649]],[[80.22775,13.04649],[80.22775,13.0465]],[[80.23,13.04776],[80.23,13.04776]],[[80.23,13.04776],[80.23,13.04776]],[[80.22892,13.05054],[80.22892,13.05054]],[[80.22653,13.0477],[80.22653,13.0477]],[[80.22672,13.04871],[80.22672,13.04871]],[[80.22672,13.04871],[80.22671,13.04871]],[[80.22802,13.04706],[80.22802,13.04706]],[[80.22821,13.05063],[80.22821,13.05063]],[[80.22775,13.04649],[80.22775,13.04649]],[[80.22821,13.05063],[80.22821,13.05063]],[[80.22821,13.05063],[80.22821,13.05063]],[[80.22802,13.04706],[80.22802,13.04706]],[[80.22919,13.05008],[80.22911,13.04991]],[[80.22911,13.04991],[80.22912,13.0499]],[[80.22941,13.04808],[80.22941,13.04808]],[[80.2269,13.04797],[80.2269,13.04797]],[[80.22671,13.04666],[80.22672,13.04667]],[[80.2269,13.04797],[80.2269,13.04797]],[[80.2269,13.04797],[80.2269,13.04797]],[[80.22942,13.04808],[80.22941,13.04808]],[[80.22689,13.04797],[80.2269,13.04797]],[[80.2269,13.04797],[80.2269,13.04798]],[[80.23,13.04776],[80.23,13.04777]],[[80.22671,13.04666],[80.22671,13.04666]],[[80.22689,13.04797],[80.22689,13.04797]],[[80.22847,13.0496],[80.22848,13.0496]],[[80.22925,13.0468],[80.22925,13.0468]],[[80.22671,13.04667],[80.22671,13.04667]],[[80.22671,13.04667],[80.22671,13.04666]],[[80.22775,13.0465],[80.22775,13.0465]],[[80.22892,13.05053],[80.22893,13.05053]],[[80.22775,13.0465],[80.22775,13.0465]],[[80.22775,13.0465],[80.22775,13.0465]],[[80.22775,13.0465],[80.22775,13.0465]],[[80.22821,13.05063],[80.22821,13.05063]],[[80.22803,13.04705],[80.22803,13.04705]],[[80.22803,13.04705],[80.22803,13.04705]],[[80.22821,13.05063],[80.22821,13.05063]],[[80.22803,13.04705],[80.22803,13.04705]],[[80.22803,13.04705],[80.22803,13.04705]],[[80.22803,13.04705],[80.22802,13.04705]],[[80.22653,13.0477],[80.22653,13.0477]],[[80.22803,13.04705],[80.22803,13.04705]],[[80.22973,13.04961],[80.22973,13.04962]],[[80.22973,13.04962],[80.22973,13.04967]],[[80.23003,13.04799],[80.23,13.04776]],[[80.22671,13.04666],[80.22671,13.04667]],[[80.22912,13.04991],[80.22912,13.04991]],[[80.22973,13.04967],[80.22973,13.04967]],[[80.22847,13.0496],[80.22847,13.0496]],[[80.22886,13.04932],[80.22886,13.04932]],[[80.22925,13.04681],[80.22925,13.04681]],[[80.2289,13.04606],[80.2289,13.04606]]]},"223812":{"name":"PARTHASARATHI PURAM","code":"223812","ss_code":"2238","volt":"11","len":3.37,"dts":14,"cons":2080,"type":"MultiLineString","coords":[[[80.23198,13.05379],[80.23197,13.0537]],[[80.23197,13.0537],[80.23193,13.0537]],[[80.23265,13.05364],[80.23265,13.05364]],[[80.23193,13.0537],[80.23185,13.05372]],[[80.23185,13.05372],[80.23151,13.05274]],[[80.23198,13.05378],[80.23197,13.0537]],[[80.23197,13.0537],[80.23202,13.05369]],[[80.23198,13.05379],[80.23198,13.05378]],[[80.23198,13.05378],[80.23198,13.05378]],[[80.23198,13.05378],[80.23198,13.05379]],[[80.23265,13.05364],[80.23202,13.05369]],[[80.23151,13.05273],[80.23151,13.05273]],[[80.23223,13.05368],[80.23265,13.05364]],[[80.23265,13.05364],[80.23266,13.05364]],[[80.23073,13.04955],[80.23073,13.04954]],[[80.23082,13.05016],[80.23082,13.05015]],[[80.23082,13.05016],[80.23081,13.05015]],[[80.23195,13.05071],[80.23195,13.05071]],[[80.23195,13.05071],[80.23194,13.05071]],[[80.23073,13.04955],[80.23073,13.04954]],[[80.2311,13.04988],[80.2311,13.04989]],[[80.23043,13.04805],[80.23043,13.04805]],[[80.23349,13.05031],[80.23348,13.05031]],[[80.23347,13.05209],[80.23347,13.05209]],[[80.23157,13.05219],[80.23157,13.05219]],[[80.23181,13.05372],[80.23181,13.05371]],[[80.23151,13.05273],[80.23151,13.05274]],[[80.23195,13.05071],[80.23195,13.05071]],[[80.23088,13.05088],[80.23088,13.05088]],[[80.23102,13.05029],[80.23102,13.05029]],[[80.23157,13.05219],[80.23157,13.05219]],[[80.23158,13.05219],[80.23241,13.05207],[80.23333,13.05185],[80.23341,13.0521],[80.23347,13.05208]],[[80.23111,13.04988],[80.23113,13.05004],[80.23287,13.04976],[80.23286,13.04966]],[[80.23348,13.05209],[80.23341,13.0521],[80.23333,13.05185],[80.23394,13.0517],[80.23393,13.05184]],[[80.23073,13.04955],[80.2305,13.04806],[80.23043,13.04805]],[[80.23195,13.05071],[80.23348,13.05031]],[[80.23181,13.05372],[80.23181,13.05372]],[[80.23348,13.05031],[80.23348,13.05031]],[[80.23073,13.04954],[80.23084,13.05047],[80.23093,13.05073],[80.23084,13.05077],[80.23088,13.05087]],[[80.23102,13.0503],[80.23107,13.0503],[80.23104,13.05005],[80.23351,13.0497],[80.23365,13.04969],[80.2337,13.04982]],[[80.23082,13.05015],[80.2308,13.05015]],[[80.2308,13.05015],[80.2308,13.05009],[80.23103,13.05006],[80.23106,13.05028],[80.23102,13.05029]],[[80.23073,13.04954],[80.2308,13.05015]],[[80.2308,13.05015],[80.2308,13.05015]],[[80.2308,13.05015],[80.23082,13.05017]],[[80.23102,13.05029],[80.23102,13.0503]],[[80.23151,13.05272],[80.23137,13.05222]],[[80.23137,13.05222],[80.23157,13.05219]],[[80.23088,13.05088],[80.23097,13.05086],[80.23104,13.05101],[80.23194,13.05071]],[[80.23348,13.05031],[80.23348,13.05031]],[[80.23181,13.05371],[80.23197,13.0537]],[[80.23197,13.0537],[80.23197,13.0537]],[[80.23197,13.0537],[80.23225,13.05368]],[[80.23224,13.05368],[80.23224,13.05367]],[[80.23073,13.04955],[80.23073,13.04955]],[[80.23081,13.05015],[80.2308,13.05015]],[[80.2308,13.05015],[80.23079,13.05009],[80.23112,13.05004],[80.2311,13.04988]],[[80.23334,13.04721],[80.23337,13.04744],[80.23303,13.04748],[80.2334,13.04907],[80.23071,13.04937],[80.23073,13.04955]],[[80.2311,13.04988],[80.2311,13.04988]],[[80.23224,13.05368],[80.23225,13.05368]],[[80.23158,13.05219],[80.23157,13.05219]],[[80.2337,13.04982],[80.2337,13.04982]],[[80.2311,13.04988],[80.23111,13.04988]],[[80.23393,13.05184],[80.23393,13.05184]],[[80.23181,13.05371],[80.23181,13.05372]],[[80.23348,13.05209],[80.23347,13.05209]],[[80.23088,13.05087],[80.23088,13.05088]],[[80.23151,13.05272],[80.23151,13.05273]],[[80.23102,13.05029],[80.23102,13.05029]],[[80.23073,13.04955],[80.23073,13.04955]],[[80.23347,13.05209],[80.23347,13.05208]],[[80.23082,13.05016],[80.23081,13.05016]],[[80.23088,13.05088],[80.23088,13.05087]],[[80.23287,13.04966],[80.23286,13.04966]],[[80.23223,13.05368],[80.23224,13.05368]],[[80.23082,13.05017],[80.23082,13.05016]],[[80.23349,13.05031],[80.23198,13.05071],[80.23099,13.05105],[80.23137,13.05222]],[[80.23137,13.05222],[80.23185,13.05372]],[[80.23185,13.05372],[80.23181,13.05372]]]},"223814":{"name":"11 KV BHARATHI NAGAR","code":"223814","ss_code":"2238","volt":"11","len":2.46,"dts":9,"cons":1206,"type":"MultiLineString","coords":[[[80.23542,13.04789],[80.23535,13.04789]],[[80.23542,13.04776],[80.23541,13.04784]],[[80.23541,13.04784],[80.23542,13.04789]],[[80.23672,13.04777],[80.23673,13.04777]],[[80.23672,13.04777],[80.23672,13.04771],[80.23666,13.04772]],[[80.23666,13.04772],[80.23673,13.0477],[80.23672,13.04778]],[[80.23635,13.04786],[80.23636,13.04786]],[[80.23366,13.04903],[80.23365,13.04902]],[[80.23366,13.04903],[80.23366,13.04902]],[[80.23535,13.04794],[80.23536,13.04794]],[[80.2345,13.04804],[80.23451,13.04811],[80.235,13.04799],[80.23516,13.04799],[80.23518,13.04803],[80.23533,13.0479]],[[80.23533,13.0479],[80.23534,13.04793]],[[80.23451,13.04804],[80.2345,13.04804]],[[80.23494,13.04911],[80.23494,13.04911]],[[80.23635,13.04786],[80.23635,13.04786]],[[80.23494,13.04911],[80.23494,13.04911]],[[80.23494,13.04911],[80.23494,13.04911]],[[80.23535,13.04789],[80.23533,13.04789]],[[80.23533,13.04789],[80.23518,13.04802],[80.23513,13.04798],[80.235,13.04799],[80.23454,13.0481],[80.23451,13.04804]],[[80.23542,13.04776],[80.23541,13.04776]],[[80.23494,13.04911],[80.23494,13.04911]],[[80.23542,13.04777],[80.23542,13.04776]],[[80.23661,13.04749],[80.2366,13.04749]],[[80.23451,13.04804],[80.23451,13.04805]],[[80.23535,13.04794],[80.23535,13.04794]],[[80.2366,13.04749],[80.23659,13.04749]],[[80.23366,13.04902],[80.23419,13.04895]],[[80.23419,13.04895],[80.2346,13.04891],[80.23471,13.04903],[80.23473,13.04917],[80.23493,13.04912]],[[80.23534,13.04793],[80.23535,13.04794]],[[80.23542,13.04776],[80.23542,13.04776]],[[80.23672,13.04778],[80.23672,13.04777]],[[80.23493,13.04912],[80.23494,13.04911]],[[80.23639,13.05035],[80.23647,13.05031],[80.23635,13.04951],[80.23651,13.04947],[80.23624,13.04869],[80.23493,13.04912]],[[80.2366,13.04749],[80.2366,13.04749]],[[80.23636,13.04786],[80.23635,13.0478],[80.23666,13.04772]],[[80.23494,13.04911],[80.23625,13.04868],[80.23604,13.0479],[80.23635,13.04786]],[[80.23659,13.04749],[80.23666,13.04771]],[[80.23666,13.04771],[80.23593,13.04785]],[[80.23593,13.04785],[80.23544,13.04788]],[[80.23365,13.04903],[80.23366,13.04903]],[[80.23602,13.04812],[80.23619,13.04866],[80.23492,13.04907],[80.23494,13.04911]],[[80.23494,13.04911],[80.23494,13.04911]],[[80.23635,13.04786],[80.23635,13.04786]],[[80.23666,13.04772],[80.23666,13.04771]],[[80.23666,13.04771],[80.23661,13.04749]],[[80.23493,13.04912],[80.23473,13.04918],[80.23466,13.04895],[80.23459,13.04892],[80.23419,13.04895]],[[80.23419,13.04895],[80.23365,13.04903]],[[80.23544,13.04788],[80.23543,13.04784]],[[80.23543,13.04784],[80.23542,13.04777]],[[80.23503,13.04719],[80.23576,13.04707]],[[80.23576,13.04707],[80.2358,13.04718]],[[80.2358,13.04718],[80.23592,13.04777]],[[80.23592,13.04777],[80.23593,13.04785]],[[80.23593,13.04785],[80.23602,13.04812]],[[80.23451,13.04804],[80.23451,13.04804]],[[80.23332,13.04721],[80.23334,13.04742],[80.23503,13.04719]],[[80.23706,13.04668],[80.23707,13.04671],[80.23574,13.04698],[80.23576,13.04707]],[[80.23576,13.04707],[80.2358,13.04718]],[[80.2358,13.04718],[80.23595,13.04777],[80.23592,13.04777]],[[80.23592,13.04777],[80.23543,13.04784]],[[80.23543,13.04784],[80.23541,13.04784]],[[80.23541,13.04784],[80.23533,13.04785],[80.23533,13.04789]],[[80.23533,13.04789],[80.23533,13.0479]],[[80.23533,13.0479],[80.23536,13.04794]]]},"223815":{"name":"11KV PANAGAL METRO II","code":"223815","ss_code":"2238","volt":"11","len":1.06,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.23403,13.04167],[80.23392,13.04126]],[[80.23336,13.04573],[80.23321,13.04492],[80.23421,13.04477]],[[80.23558,13.04259],[80.23422,13.04184],[80.23411,13.04182],[80.23403,13.04167]],[[80.23421,13.04477],[80.23555,13.04457],[80.23547,13.04411]],[[80.23547,13.04411],[80.23536,13.04348],[80.23587,13.04277],[80.23558,13.04259]],[[80.23339,13.04721],[80.2334,13.04727],[80.23365,13.04724],[80.23336,13.04573]]]}},"dtrs":{"223801":[{"id":"223801003","name":"CAR TRACK RMU","kva":"500","cons":79,"lat":13.04392,"lng":80.23087,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"223801010","name":"LAKSHMI NARASIMMAN ST RMU SS I","kva":"500","cons":39,"lat":13.04083,"lng":80.23112,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"223801026","name":"140 NORTH USMAN ROAD","kva":"500","cons":103,"lat":13.04339,"lng":80.23187,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"223801005","name":"7,JAWAHARLAL NEHRU ST,SS II TP","kva":"250","cons":95,"lat":13.04333,"lng":80.23004,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M & B SWITCH GEARS","scheme":"BOARD"},{"id":"223801024","name":"LAKSHMI NARASIMMAN ST SSIIII(SARAVANA PARKING)","kva":"250","cons":1,"lat":13.04114,"lng":80.23098,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"223801023","name":"DURASAMY ROAD SSII RMU","kva":"250","cons":121,"lat":13.04108,"lng":80.22921,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENKATESWARA TRANSFORMER","scheme":"BOARD"},{"id":"223801006","name":"GRIFFIT TP","kva":"500","cons":198,"lat":13.04303,"lng":80.2299,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"223801009","name":"DURAI SWAMY RORD TP","kva":"250","cons":33,"lat":13.04068,"lng":80.22886,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"223801038","name":"141 NORTH USMAN ROAD SS","kva":"500","cons":0,"lat":13.04378,"lng":80.23216,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING COMPANY","scheme":"BOARD"},{"id":"223801035","name":"139,NORTH USMAN SS I 4 P","kva":"500","cons":47,"lat":13.04324,"lng":80.2322,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223801004","name":"3/2 JAWAHARLAL NEHRU ST,SS I  TP (JAYASURYA)","kva":"250","cons":61,"lat":13.0433,"lng":80.23039,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M & B SWITCH GEARS","scheme":"BOARD"},{"id":"223801011","name":"LAKSHMI NARASIMMAN ST RMU SS II","kva":"500","cons":20,"lat":13.04083,"lng":80.23112,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"BOARD"},{"id":"223801007","name":"TANJORE RD. RMU","kva":"500","cons":140,"lat":13.04145,"lng":80.22966,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"223801025","name":"LAKSHMI NARASIMMAN ST RMU SS IV(SARAVANA HOME)","kva":"250","cons":2,"lat":13.04166,"lng":80.23109,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"BOARD"},{"id":"223801022","name":"9 TANJORE ROAD TP","kva":"250","cons":51,"lat":13.04214,"lng":80.22983,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSFORMER","scheme":"BOARD"},{"id":"223801036","name":"VASAN ST RMU","kva":"500","cons":2,"lat":13.04369,"lng":80.23199,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223801008","name":"BBC,4P,3AB","kva":"500","cons":40,"lat":13.04085,"lng":80.23002,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223801020","name":"SRIDEVI 4PA","kva":"500","cons":9,"lat":13.04523,"lng":80.23331,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223801021","name":"10/27 COATS ROAD SSII TP","kva":"250","cons":39,"lat":13.0438,"lng":80.23408,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSFORMER","scheme":"BOARD"},{"id":"223801017","name":"SRIDEVI 4P","kva":"250","cons":27,"lat":13.04523,"lng":80.23331,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223801034","name":"NORTH USMAN ROAD RMU(CGL)","kva":"500","cons":89,"lat":13.0462,"lng":80.23296,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M & B SWITCH GEARS","scheme":"BOARD"},{"id":"223801014","name":"22 COATS ROAD TP","kva":"500","cons":91,"lat":13.04393,"lng":80.23318,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":"BOARD"}],"223802":[{"id":"223802038","name":"89 HABBULLAH ROAD RMU","kva":"100","cons":16,"lat":13.05155,"lng":80.23227,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"223802010","name":"JJ TV HABIBULLAH ROAD RMU (CGL)","kva":"500","cons":144,"lat":13.05105,"lng":80.23297,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"223802030","name":"40,UNNAMALAI ST RMU","kva":"250","cons":18,"lat":13.04982,"lng":80.23326,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SUN-TECH TRANSFORMERS","scheme":"BOARD"},{"id":"223802028","name":"5/23,UNNAMALAI  STREET SSV TP","kva":"500","cons":183,"lat":13.04967,"lng":80.23287,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223802005","name":"14,RAMAKRISHNA STREET SS I TP","kva":"250","cons":75,"lat":13.04927,"lng":80.23235,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223802006","name":"11, RAMAKRISHNA ST SS II TP","kva":"250","cons":116,"lat":13.04936,"lng":80.23188,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223802003","name":"CHARI ST,6P SS III","kva":"500","cons":92,"lat":13.04831,"lng":80.23299,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"223802004","name":"CHARI ST,6P SS IV","kva":"500","cons":84,"lat":13.04831,"lng":80.23299,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223802001","name":"CHARI ST,6P SS I","kva":"500","cons":2,"lat":13.04831,"lng":80.23298,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"223802039","name":"CHARI STREET SCHOOL RMU","kva":"250","cons":1,"lat":13.04827,"lng":80.23251,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RAMAKRISHNA TRNSFORMERS","scheme":"BOARD"},{"id":"223802009","name":"97,HABIBULLAH ROAD TP","kva":"250","cons":21,"lat":13.05151,"lng":80.2332,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223802035","name":"PASUMPON DP","kva":"250","cons":0,"lat":13.05105,"lng":80.23347,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"SREE ABIRAMI ENGG WORKS","scheme":"BOARD"},{"id":"223802007","name":"88,HAIBULLAHROAD TP","kva":"250","cons":96,"lat":13.05146,"lng":80.23218,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M & B SWITCH GEARS","scheme":"BOARD"},{"id":"223802002","name":"CHARI ST,6P SS II","kva":"500","cons":80,"lat":13.04831,"lng":80.23298,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"223802031","name":"PARTHASARATHI PURAM,TP","kva":"500","cons":135,"lat":13.05302,"lng":80.2341,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"223802008","name":"HAIBULLAHROAD DP(KIRSHNA CREST DP)","kva":"250","cons":112,"lat":13.05152,"lng":80.23175,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223802032","name":"PARATHASARATHI PURAMRMU","kva":"500","cons":73,"lat":13.05183,"lng":80.23394,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223802036","name":"KANNAIAH ST. 4P SS I","kva":"500","cons":8,"lat":13.05167,"lng":80.23441,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"223802033","name":"ASHOK AVE, TP(56,KDBKM. HI. RD.)","kva":"500","cons":58,"lat":13.05319,"lng":80.23509,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223802037","name":"KANNAIAH ST. 4P SS II","kva":"500","cons":134,"lat":13.05167,"lng":80.23441,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223802022","name":"9,PORUR SOMA SUNDARAM ST.TP","kva":"500","cons":146,"lat":13.05329,"lng":80.23527,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"}],"223803":[{"id":"223803038","name":"13 YOGAMBAL STREET","kva":"100","cons":10,"lat":13.04631,"lng":80.23623,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"223803011","name":"61,BAZULLAH ROAD TP","kva":"500","cons":64,"lat":13.04729,"lng":80.23495,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223803009","name":"24,RAGAVAITH RD TP","kva":"250","cons":50,"lat":13.04637,"lng":80.23576,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":"BOARD"},{"id":"223803026","name":"16 10 SINGARAM ST DP","kva":"250","cons":91,"lat":13.04552,"lng":80.23707,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUBHASHRI","scheme":"NEFS"},{"id":"223803015","name":"8,THIRUMOORTHY STREET TP (JAIN AKSHAYA FLAT)","kva":"250","cons":19,"lat":13.04722,"lng":80.23755,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"223803033","name":"12/24 RAGAVAITH ROAD TP 3AB RMU","kva":"250","cons":57,"lat":13.04346,"lng":80.23538,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"223803040","name":"2 3 SINGARAM ST","kva":"100","cons":5,"lat":13.04572,"lng":80.23584,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"223803024","name":"59/74 BAZULLAH ROAD TP","kva":"250","cons":29,"lat":13.04766,"lng":80.23459,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICALS LIMITED","scheme":"BOARD"},{"id":"223803042","name":"56 BAZULLAHROAD RMU","kva":"500","cons":3,"lat":13.04749,"lng":80.23394,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH TRANSFORMERS LTD","scheme":"BOARD"},{"id":"223803027","name":"SINGARAM ST SS II DP","kva":"250","cons":12,"lat":13.04526,"lng":80.23791,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"223803041","name":"MURUGESAN ST GRT RMU","kva":"250","cons":1,"lat":13.04441,"lng":80.23413,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"223803002","name":"RAJACHARI STREET SS II RMU(SCH)","kva":"500","cons":61,"lat":13.04644,"lng":80.23449,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223803036","name":"19,SAMBASIVAM ST TP","kva":"250","cons":46,"lat":13.04504,"lng":80.23627,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSFORMER  LTD","scheme":"BOARD"},{"id":"223803006","name":"70/42, BAZULLAH ROAD RMU","kva":"500","cons":27,"lat":13.04701,"lng":80.23652,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"223803010","name":"17 YOGAMBAL ST TP","kva":"100","cons":30,"lat":13.04593,"lng":80.23663,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"223803014","name":"19/10 THIRUMOORTHY ST.TP(LAKSHMI HOMES)","kva":"250","cons":30,"lat":13.04722,"lng":80.23726,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M & B SWITCH GEARS","scheme":"BOARD"},{"id":"223803029","name":"27/18,THIRUMOORTHY ST TP","kva":"250","cons":17,"lat":13.04782,"lng":80.23792,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"ARCHANA INDUSTRIES","scheme":"BOARD"},{"id":"223803007","name":"12. YOGAMBAL TP (SHAGUN VILLA)","kva":"250","cons":37,"lat":13.04604,"lng":80.23757,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223803012","name":"21 10 RAGAVIAH ROAD GRN","kva":"250","cons":7,"lat":13.04577,"lng":80.23541,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"223803001","name":"RAJACHARI SS1 RMU(CGL)","kva":"500","cons":43,"lat":13.04607,"lng":80.23573,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223803020","name":"19 BAZULLAH RD 3P","kva":"500","cons":1,"lat":13.04644,"lng":80.23493,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223803025","name":"20/12,RAGAVIAH ROAD RMU","kva":"250","cons":26,"lat":13.04569,"lng":80.23569,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"S.L.ELECTRICALS","scheme":"BOARD"},{"id":"223803008","name":"19, BAZULLAH RD.SS III 4P","kva":"500","cons":44,"lat":13.04668,"lng":80.23707,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223803005","name":"6,HANUMANTHA RAO TP","kva":"250","cons":31,"lat":13.04636,"lng":80.23343,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223803031","name":"SAMBASIVAM ST TP","kva":"250","cons":31,"lat":13.04518,"lng":80.23586,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSFORMER  LTD","scheme":"BOARD"},{"id":"223803043","name":"RAJACHAR STREET RMU","kva":"250","cons":2,"lat":13.04643,"lng":80.23462,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"223803044","name":"9 5 THIRUMOORTHY STREET RMU","kva":"100","cons":13,"lat":13.04733,"lng":80.23808,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SKY TRANSFORMERS","scheme":"BOARD"},{"id":"223803039","name":"22 17 SAMBASIVAM ST","kva":"250","cons":6,"lat":13.04508,"lng":80.23618,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"223803028","name":"16,YOGAMBAL ST RMU","kva":"250","cons":11,"lat":13.04616,"lng":80.23692,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223803030","name":"26 18 THIRUMOORTHY ST TP","kva":"250","cons":34,"lat":13.04789,"lng":80.23779,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MODERN","scheme":"NEFS"},{"id":"223803035","name":"58/76,BAZULLAH ROAD TP","kva":"250","cons":66,"lat":13.04733,"lng":80.23426,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M & B SWITCH GEARS","scheme":"BOARD"},{"id":"223803034","name":"22/10,YOGAMBAL ST RMU","kva":"250","cons":22,"lat":13.04604,"lng":80.23768,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223803032","name":"MURUGESAN ST TP","kva":"250","cons":47,"lat":13.04428,"lng":80.23416,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSFORMER","scheme":"BOARD"},{"id":"223803013","name":"22. RAGAVIAH ST TP(CORAL)","kva":"250","cons":21,"lat":13.04595,"lng":80.23534,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":"BOARD"},{"id":"223803037","name":"22 18MURUGESAN STREET RMU","kva":"250","cons":25,"lat":13.0443,"lng":80.23358,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"223803045","name":"10 THIRUMOORTHY STREET RMU","kva":"250","cons":null,"lat":13.04726,"lng":80.23791,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VISHNU ELECTRICALS","scheme":"BOARD"}],"223804":[{"id":"223804040","name":"11 6 CHINNAYA PILLAI STREET RMU PINNACLE","kva":"63","cons":10,"lat":13.04675,"lng":80.24126,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA ELECTRICALS","scheme":"BOARD"},{"id":"223804002","name":"20A/1 CHINNAIYA ST SSII TP","kva":"500","cons":53,"lat":13.04723,"lng":80.24073,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"223804001","name":"CHINNAIYA ST SSI TP","kva":"500","cons":52,"lat":13.04729,"lng":80.24111,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"223804030","name":"CHINNAIYA ST RMU (SCH)","kva":"250","cons":9,"lat":13.04685,"lng":80.2419,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"223804029","name":"8/20,CHINNAIA ST.DP (ALAMELA)","kva":"250","cons":34,"lat":13.04728,"lng":80.24171,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"223804038","name":"19 CHINNAIAH STREET RMU","kva":"100","cons":4,"lat":13.04701,"lng":80.24169,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"223804042","name":"8 BHAGIRATHI AMMAL ST RMU","kva":"100","cons":8,"lat":13.04807,"lng":80.23785,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LINGA TRANSFORMERS","scheme":"BOARD"},{"id":"223804014","name":"27/11,SARANGAPANI STREET RMU","kva":"250","cons":30,"lat":13.04886,"lng":80.23798,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"223804005","name":"RAJAN ST RMU.(BAGIRATHY AMMAL SS II RMU)(SCH)","kva":"500","cons":169,"lat":13.04841,"lng":80.23738,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"223804013","name":"10/47,SARANGAPANI STREET RMU","kva":"250","cons":5,"lat":13.04904,"lng":80.23919,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"223804009","name":"48 SARANGAPANI ST TP","kva":"250","cons":36,"lat":13.04917,"lng":80.23947,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VOLTECH MANFACTURES COMPANY","scheme":"BOARD"},{"id":"223804022","name":"8 49 SARANGAPANI STREET TP ADHARSH APPT","kva":"250","cons":41,"lat":13.04934,"lng":80.23939,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"NEFS"},{"id":"223804041","name":"69 BAZULLAH ROAD RMU","kva":"100","cons":11,"lat":13.0471,"lng":80.23614,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"223804039","name":"68 THIRUMALAIPILLAI ROAD RMU","kva":"250","cons":3,"lat":13.05145,"lng":80.24052,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ASCOTT","scheme":"BOARD"},{"id":"223804003","name":"27,HABIBULLAH ROAD 4P","kva":"500","cons":50,"lat":13.04971,"lng":80.24008,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"223804037","name":"45/14 SARANGAPANI ST RMU","kva":"250","cons":24,"lat":13.04912,"lng":80.23865,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":"BOARD"},{"id":"223804036","name":"50/51 SARANGAPANI ST RMU","kva":"250","cons":1,"lat":13.04887,"lng":80.23974,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENKATESWARA ELECTRCAL INDUSTRIES P LTD","scheme":"BOARD"},{"id":"223804008","name":"4/70, THIRUMALAI PILLAI RMU","kva":"500","cons":9,"lat":13.05162,"lng":80.24054,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"223804004","name":"42 18 SARANGAPANI ST TP","kva":"250","cons":4,"lat":13.0496,"lng":80.23824,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"NEFS"},{"id":"223804010","name":"38/33,SARANGAPANI STREET TP","kva":"250","cons":22,"lat":13.04959,"lng":80.23751,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KARNATAKA VIDYUTH","scheme":"BOARD"},{"id":"223804007","name":"13/6, SOORYA FOUNDATION TP(SARANGPANI ST)","kva":"250","cons":52,"lat":13.04856,"lng":80.23852,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M & B SWITCH GEARS","scheme":"BOARD"},{"id":"223804035","name":"32/20,BAGIRATHY AMMAL ST TP","kva":"250","cons":62,"lat":13.04812,"lng":80.23827,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223804021","name":"65,BAZULLAH ROAD TP","kva":"250","cons":85,"lat":13.04749,"lng":80.23558,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223804033","name":"20/41,SARANGAPANI STREET TP","kva":"500","cons":36,"lat":13.04936,"lng":80.23789,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223804023","name":"1,SARANGAPANI STREET RMU","kva":"500","cons":3,"lat":13.04876,"lng":80.23955,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223804024","name":"51/79 THIRUMALLAI PILLAI ST TP","kva":"250","cons":5,"lat":13.04871,"lng":80.2397,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENKATESWARA ELECTRCAL INDUSTRIES P LTD","scheme":"BOARD"},{"id":"223804034","name":"46/12 SARANGAPANI ST RMU","kva":"250","cons":30,"lat":13.04911,"lng":80.2386,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"BOARD"},{"id":"223804011","name":"40/32,SARANGAPANI STREET TP","kva":"250","cons":32,"lat":13.04963,"lng":80.23734,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223804026","name":"9/19,BAGIRATHY AMMAL ST RMU","kva":"250","cons":32,"lat":13.04818,"lng":80.23753,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"223804025","name":"27 ABIBULLAH ROAD DP","kva":"250","cons":62,"lat":13.0497,"lng":80.24005,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENKATESWARA ELECTRICALS PVT LTD","scheme":"BOARD"}],"223805":[{"id":"223805019","name":"GANDHI ST TP","kva":"250","cons":132,"lat":13.04433,"lng":80.23058,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSORMER","scheme":"BOARD"},{"id":"223805033","name":"ANANDHAN STREET RMU","kva":"100","cons":10,"lat":13.04472,"lng":80.23202,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"223805025","name":"RAMACHANDRA ST TP","kva":"250","cons":313,"lat":13.04509,"lng":80.23027,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"223805003","name":"ALPHA CENTER 5P SS II","kva":"500","cons":2,"lat":13.04496,"lng":80.23225,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"223805001","name":"144,NORTH USMAN ROAD TP","kva":"500","cons":15,"lat":13.04422,"lng":80.2323,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"223805009","name":"BAZULLAH ROAD TP SS III (41,JAIN ANANYA TP)","kva":"250","cons":1,"lat":13.04772,"lng":80.23129,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"223805030","name":"14 21 VASAN STREET RMU","kva":"250","cons":0,"lat":13.044,"lng":80.2309,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"},{"id":"223805008","name":"BAZULLAH ROAD TP SS VI (GANGA HOTEL TP)","kva":"250","cons":21,"lat":13.04784,"lng":80.23252,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"DURGA","scheme":"BOARD"},{"id":"223805010","name":"44,BAZULLAH ROAD TP SS IV","kva":"250","cons":21,"lat":13.04771,"lng":80.23193,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"223805020","name":"26,MAMBAZAM HI RD TP (KALYANI TOWER)","kva":"250","cons":96,"lat":13.04613,"lng":80.23046,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223805027","name":"MALABAR GOLD RMU","kva":"250","cons":13,"lat":13.04795,"lng":80.23276,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223805032","name":"SHERISHA TECHNOLOGIES PVT","kva":"250","cons":4,"lat":13.04747,"lng":80.23181,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"223805034","name":"46 89 BAZULLAH ROAD RMU","kva":"250","cons":15,"lat":13.0476,"lng":80.23245,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"223805021","name":"BAZULLAH ROAD RMU SS I (RAILWAY TRACK)","kva":"500","cons":152,"lat":13.04804,"lng":80.23043,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"ELECTRO MECK","scheme":"BOARD"},{"id":"223805005","name":"DHARMAPURA ADINAMADAM TP","kva":"250","cons":4,"lat":13.04629,"lng":80.23233,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"ELECTRO MECK","scheme":"BOARD"},{"id":"223805004","name":"MAX","kva":"500","cons":204,"lat":13.0454,"lng":80.23251,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"223805002","name":"ALPHA CENTER 5P SS I","kva":"500","cons":39,"lat":13.04496,"lng":80.23225,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"223805011","name":"42,BAZULLAH ROAD TP SS II","kva":"500","cons":68,"lat":13.04772,"lng":80.23139,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"223805006","name":"KRISHNAN ST SS  II TP (SHAA'S)","kva":"250","cons":15,"lat":13.04655,"lng":80.23256,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223805007","name":"5,KRISHNAN ST SS I TP","kva":"250","cons":30,"lat":13.04672,"lng":80.23241,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M & B SWITCH GEARS","scheme":"BOARD"},{"id":"223805026","name":"BAZULLAH ROAD TP SS V (INCOME TAX OFF.QRTS TP)","kva":"250","cons":119,"lat":13.0475,"lng":80.23076,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"DURGA","scheme":"BOARD"}],"223806":[{"id":"223806029","name":"SOMASUNDARAM PARK NH RMU","kva":"100","cons":1,"lat":13.04525,"lng":80.23395,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA ELECTRICALS","scheme":"BOARD"},{"id":"223806028","name":"82 GEETHAM HOTEL RMU","kva":"250","cons":0,"lat":13.04323,"lng":80.23657,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MOHINI TRANSFORMERS","scheme":"BOARD"},{"id":"223806023","name":"78/1,BAZULLA ROAD RMU","kva":"500","cons":15,"lat":13.04697,"lng":80.23777,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"ASIAN ELECTRICAL EQUIPMENTS PVT LTD","scheme":"BOARD"},{"id":"223806024","name":"28/79, BAZULLAH ROAD RMU(VOORA TOWER)","kva":"250","cons":13,"lat":13.04705,"lng":80.23807,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223806003","name":"LAKSHMAN ST. SS I 4P","kva":"500","cons":70,"lat":13.04389,"lng":80.23717,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"223806027","name":"4/28, VYASAR ROAD SSIII TP","kva":"250","cons":14,"lat":13.04488,"lng":80.23514,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"MAGDYNE ELECTRICALS PVT LTD","scheme":"BOARD"},{"id":"223806030","name":"35 17 BAZULLAH ROAD RMU","kva":"100","cons":3,"lat":13.0467,"lng":80.2353,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SVTS","scheme":"BOARD"},{"id":"223806021","name":"ARULAMBAL STREET 4P","kva":"500","cons":51,"lat":13.04625,"lng":80.23817,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223806020","name":"8, VYASAR ROAD SSI TP","kva":"250","cons":62,"lat":13.04472,"lng":80.23419,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223806011","name":"18/37, BAZULLAH ROAD RMU","kva":"250","cons":14,"lat":13.04702,"lng":80.23508,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223806008","name":"83, BAZULLAH RD.TP","kva":"250","cons":27,"lat":13.04688,"lng":80.23889,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VOLTAMP","scheme":"BOARD"},{"id":"223806022","name":"84, BAZULLAH RD.TP","kva":"250","cons":44,"lat":13.04683,"lng":80.23908,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"223806010","name":"78/30, BAZULLAH RD.TP(PRIMEX)","kva":"250","cons":23,"lat":13.04709,"lng":80.23789,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223806009","name":"1, BAZULLAH RD.TP","kva":"250","cons":46,"lat":13.0458,"lng":80.239,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223806026","name":"SOMASUNDRAM ST TP","kva":"250","cons":30,"lat":13.04534,"lng":80.23462,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"223806002","name":"LAKSHMAN ST. SS II TP","kva":"500","cons":93,"lat":13.04428,"lng":80.23572,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"223806019","name":"2/29, VYASAR ROAD SSII TP","kva":"250","cons":70,"lat":13.04465,"lng":80.23542,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SUN-TECH TRANSFORMERS","scheme":"BOARD"}],"223807":[{"id":"223807009","name":"RANGAN SS IV RMU","kva":"250","cons":1,"lat":13.03907,"lng":80.22946,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"223807002","name":"RANGAN SS II RMU","kva":"500","cons":49,"lat":13.03876,"lng":80.23117,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"223807001","name":"SHREE TEMPLE OF GOLD JEWELLARY TP","kva":"500","cons":3,"lat":13.03827,"lng":80.2307,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"223807003","name":"18,RANGAM SS III TP","kva":"250","cons":95,"lat":13.03919,"lng":80.22948,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"223807011","name":"33 PINJALA SUBRAMNAIAN STREET RMU","kva":"250","cons":1,"lat":13.03945,"lng":80.23256,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIVIN INDUSTRIES","scheme":"BOARD"},{"id":"223807004","name":"PINJALA SUBRAMANIYAM SS I RMU","kva":"500","cons":135,"lat":13.03947,"lng":80.23241,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223807005","name":"PINJALA SUBRAMANIYAM SS I I RMU","kva":"500","cons":7,"lat":13.03947,"lng":80.23241,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"}],"223809":[{"id":"223809016","name":"SRINIVAS TP (SWETHA)","kva":"500","cons":0,"lat":13.04171,"lng":80.23175,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"223809015","name":"GRIFITH ROAD SSII","kva":"250","cons":97,"lat":13.04282,"lng":80.23112,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSFORMER","scheme":"BOARD"},{"id":"223809001","name":"CANARA BANK RMU (SCH)","kva":"500","cons":20,"lat":13.04245,"lng":80.2322,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"223809017","name":"14 GOVINDAN STREET RMU","kva":"100","cons":8,"lat":13.04274,"lng":80.23422,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIVIN INDUSTIRES","scheme":"BOARD"},{"id":"223809008","name":"GOVINDAN ST TP(24, PEARL PALACE)","kva":"250","cons":86,"lat":13.04291,"lng":80.23311,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223809009","name":"GOVINDAN ST SS II DP","kva":"100","cons":31,"lat":13.04263,"lng":80.23418,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSFORMER","scheme":"BOARD"}],"223812":[{"id":"223812005","name":"50,MAMBALAM HIGH RD TP","kva":"250","cons":46,"lat":13.04955,"lng":80.23073,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223812014","name":"52/21,UNNAMALAI ST SS II,TP","kva":"250","cons":178,"lat":13.05016,"lng":80.23081,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"223812011","name":"THIYAGARAYA GRAMANI ROAD SS II 4 P","kva":"500","cons":92,"lat":13.05071,"lng":80.23195,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"223812008","name":"PARTHASARATHY PURAM SS III RMU","kva":"500","cons":239,"lat":13.05371,"lng":80.23181,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"223812006","name":"PILLAYAR KOIL RMU","kva":"500","cons":112,"lat":13.05364,"lng":80.23266,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"223812016","name":"18/41,UNNAMALAI ST. TP","kva":"250","cons":34,"lat":13.04989,"lng":80.2311,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"223812012","name":"8/32 PARTHA SARATHIPURAM EXT DP","kva":"250","cons":239,"lat":13.05219,"lng":80.23157,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSORMER","scheme":"BOARD"},{"id":"223812009","name":"PARTHASARATHY PURAM SS III 4P (SOUNDARYA FLATS)","kva":"500","cons":251,"lat":13.05273,"lng":80.23151,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIGNESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"223812007","name":"JAIN APPT. TP","kva":"500","cons":308,"lat":13.05209,"lng":80.23347,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":"BOARD"},{"id":"223812013","name":"THIYAGARAYA GRAMANI TP SSII","kva":"250","cons":165,"lat":13.05031,"lng":80.23348,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSORMER","scheme":"BOARD"},{"id":"223812015","name":"50/22,UNNAMALI ST SS II TP","kva":"250","cons":22,"lat":13.05029,"lng":80.23102,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"223812017","name":"89  MAMBALAM HIGH ROAD RMU","kva":"100","cons":1,"lat":13.05379,"lng":80.23198,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"223812010","name":"PILLAIYAR KOVIL DP","kva":"500","cons":262,"lat":13.05367,"lng":80.23224,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"223812004","name":"MAMBALAM HIGH ROAD(LALA THOTTAM OOP)","kva":"250","cons":131,"lat":13.05087,"lng":80.23088,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENKATESWARA TRANSORMER","scheme":"BOARD"}],"223814":[{"id":"223814005","name":"BHARATHI NAGAR SS IIA RMU","kva":"250","cons":133,"lat":13.04911,"lng":80.23494,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":"BOARD"},{"id":"223814006","name":"2,3 THILAK ST TP","kva":"250","cons":42,"lat":13.04776,"lng":80.23541,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"223814007","name":"BHARATHI NAGAR 3RD ST TP","kva":"250","cons":40,"lat":13.04902,"lng":80.23365,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"223814009","name":"THILAK ST RMU (RAMAKAMATHUPURAM)","kva":"500","cons":293,"lat":13.04794,"lng":80.23535,"poles":null,"htFeeders":1,"ltFeeders":null,"make":"K.G.ROHINI INDUSTRIES","scheme":"BOARD"},{"id":"223814002","name":"21/11,THIRMOORTHY STREET TP","kva":"250","cons":24,"lat":13.04749,"lng":80.2366,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"},{"id":"223814008","name":"THILAK ST DP","kva":"250","cons":390,"lat":13.04805,"lng":80.23451,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSFORMER  LTD","scheme":"BOARD"},{"id":"223814004","name":"42/15,THIRMOORTHY STREET TP","kva":"250","cons":73,"lat":13.04786,"lng":80.23635,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"223814010","name":"19 THIRUMOORTHY STREET RMU","kva":"100","cons":11,"lat":13.04777,"lng":80.23673,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"223814001","name":"BHARATHI NAGAR SS II RMU","kva":"500","cons":199,"lat":13.04911,"lng":80.23494,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"BOARD"}]}}