{"substationCode":"2249","feeders":{"224901":{"name":"11 KV BSNL","code":"224901","ss_code":"2249","volt":"11","len":0.65,"dts":6,"cons":353,"type":"MultiLineString","coords":[[[80.25385,13.05952],[80.25385,13.05952]],[[80.25397,13.05959],[80.25397,13.05958]],[[80.2531,13.05913],[80.2531,13.05913]],[[80.25447,13.05904],[80.25444,13.05913],[80.25432,13.05914],[80.25437,13.05949],[80.25386,13.05952]],[[80.25385,13.06039],[80.25385,13.06039]],[[80.25446,13.05903],[80.25446,13.05903]],[[80.25445,13.05903],[80.25446,13.05903]],[[80.25385,13.06039],[80.25384,13.06039]],[[80.25446,13.05903],[80.25446,13.05903]],[[80.25397,13.05959],[80.25397,13.05959]],[[80.25446,13.05903],[80.25447,13.05904]],[[80.25385,13.06039],[80.25385,13.06039]],[[80.25386,13.05952],[80.25385,13.05952]],[[80.25385,13.06039],[80.25385,13.06039]],[[80.25385,13.05952],[80.25385,13.05952]],[[80.25398,13.05958],[80.25426,13.05955],[80.25439,13.06045],[80.25426,13.06045],[80.25393,13.06034],[80.25385,13.06039]],[[80.25384,13.06039],[80.25311,13.05996],[80.25311,13.05913]],[[80.25452,13.05838],[80.25435,13.05837],[80.2543,13.05877],[80.25434,13.05905],[80.25445,13.05903]],[[80.25397,13.05959],[80.25398,13.05958]],[[80.25385,13.05952],[80.25385,13.05952]],[[80.25385,13.05952],[80.25387,13.05959],[80.25397,13.05959]],[[80.25311,13.05913],[80.2531,13.05913]],[[80.2531,13.05913],[80.25311,13.05913]]]},"224902":{"name":"11 KV IDBI","code":"224902","ss_code":"2249","volt":"11","len":0.57,"dts":8,"cons":53,"type":"MultiLineString","coords":[[[80.25443,13.05694],[80.2544,13.05694]],[[80.25319,13.05667],[80.25343,13.05671],[80.2534,13.05717],[80.25323,13.05715]],[[80.25355,13.05719],[80.25354,13.05718]],[[80.25354,13.05718],[80.25322,13.05714]],[[80.25322,13.05714],[80.25322,13.05715]],[[80.25464,13.05695],[80.25463,13.05693]],[[80.25322,13.05715],[80.25323,13.05715]],[[80.25323,13.05715],[80.25323,13.05715]],[[80.25465,13.05695],[80.25464,13.05695]],[[80.25466,13.05695],[80.25465,13.05695]],[[80.25378,13.05721],[80.25377,13.0572]],[[80.25463,13.05693],[80.25463,13.05693]],[[80.25465,13.05695],[80.25465,13.05695]],[[80.25323,13.05715],[80.25322,13.05715]],[[80.25355,13.05719],[80.25355,13.05719]],[[80.25439,13.05693],[80.25399,13.05686],[80.25393,13.0572],[80.25377,13.0572]],[[80.25356,13.05719],[80.25355,13.05719]],[[80.25377,13.0572],[80.25377,13.0572]],[[80.2544,13.05694],[80.25439,13.05693]],[[80.25378,13.05721],[80.25378,13.05721]],[[80.25464,13.05695],[80.25463,13.05698],[80.25443,13.05694]],[[80.25355,13.05719],[80.25355,13.05719]],[[80.25378,13.05721],[80.25356,13.05719]],[[80.25355,13.05719],[80.25355,13.05719]],[[80.25465,13.05695],[80.25465,13.05695]],[[80.25377,13.0572],[80.25378,13.05721]],[[80.2544,13.05694],[80.2544,13.05694]],[[80.25457,13.05838],[80.25434,13.05837],[80.25451,13.05806],[80.25501,13.05754],[80.25517,13.05711],[80.25511,13.05709]],[[80.25511,13.05709],[80.25465,13.057],[80.25466,13.05695]],[[80.25465,13.05695],[80.25464,13.05695]],[[80.2544,13.05694],[80.2544,13.05694]],[[80.25465,13.05695],[80.25465,13.05695]],[[80.25463,13.05693],[80.25463,13.05693]],[[80.25319,13.05667],[80.25319,13.05667]]]},"224903":{"name":"11 KV SAFI MOHAMED ROAD","code":"224903","ss_code":"2249","volt":"11","len":1.5,"dts":4,"cons":30,"type":"MultiLineString","coords":[[[80.25155,13.06221],[80.25155,13.06222]],[[80.25155,13.06222],[80.25175,13.06233],[80.25202,13.06261],[80.25117,13.0628],[80.25116,13.06289]],[[80.25174,13.06192],[80.25166,13.06215],[80.25159,13.06211]],[[80.25155,13.06222],[80.25155,13.06221]],[[80.25238,13.05974],[80.25238,13.05975]],[[80.25116,13.06289],[80.25116,13.06288]],[[80.25159,13.06211],[80.25158,13.06212]],[[80.25158,13.06212],[80.25155,13.06218],[80.25115,13.06204],[80.25121,13.06154],[80.2499,13.06135],[80.24997,13.06123],[80.25005,13.06075],[80.25132,13.06098],[80.25169,13.06097],[80.25192,13.06086],[80.25201,13.06063]],[[80.25159,13.06211],[80.25158,13.0621]],[[80.25155,13.06222],[80.25155,13.06222]],[[80.25237,13.05984],[80.25237,13.05983]],[[80.25237,13.05983],[80.25237,13.05975]],[[80.25174,13.06192],[80.25174,13.06192]],[[80.25158,13.0621],[80.25158,13.06212]],[[80.25158,13.06212],[80.25162,13.06214],[80.25155,13.06221]],[[80.25235,13.06064],[80.25235,13.06063]],[[80.25254,13.06],[80.25253,13.05981]],[[80.25253,13.05981],[80.25241,13.0598],[80.25238,13.05974]],[[80.25159,13.06211],[80.25159,13.0621]],[[80.25159,13.06211],[80.25159,13.0621]],[[80.25238,13.05975],[80.25237,13.05975]],[[80.25235,13.06064],[80.25235,13.06063]],[[80.25159,13.06211],[80.25159,13.06211]],[[80.25237,13.05975],[80.25238,13.05975]],[[80.25116,13.06288],[80.25117,13.06288]],[[80.25117,13.06288],[80.25117,13.06288]],[[80.25454,13.05838],[80.25421,13.05835],[80.25419,13.05898],[80.25313,13.05883],[80.25314,13.05988],[80.25294,13.05978],[80.25253,13.05981]],[[80.25253,13.05981],[80.25237,13.05983]],[[80.25237,13.05983],[80.25237,13.05975]],[[80.25235,13.06064],[80.25201,13.06063]],[[80.25255,13.06001],[80.25254,13.06]],[[80.25201,13.06062],[80.25201,13.06062]],[[80.25201,13.06062],[80.25202,13.05985],[80.25237,13.05984]],[[80.25201,13.06062],[80.25201,13.06062]],[[80.25201,13.06062],[80.25235,13.06063]],[[80.25238,13.05975],[80.25238,13.05975]],[[80.25235,13.06063],[80.25235,13.06063]]]},"224904":{"name":"11 KV INCOME TAX","code":"224904","ss_code":"2249","volt":"11","len":2.47,"dts":10,"cons":175,"type":"MultiLineString","coords":[[[80.24879,13.05888],[80.24879,13.0588],[80.24851,13.05876]],[[80.2485,13.05876],[80.24825,13.0587]],[[80.24825,13.0587],[80.24854,13.05779],[80.24862,13.05781]],[[80.2485,13.05876],[80.24849,13.05886]],[[80.24849,13.05886],[80.24846,13.05901]],[[80.24846,13.05902],[80.24847,13.05902]],[[80.24846,13.05902],[80.24847,13.05902]],[[80.24879,13.05889],[80.24878,13.05894],[80.24849,13.05887]],[[80.24849,13.05887],[80.24849,13.05886]],[[80.24849,13.05886],[80.24818,13.05878],[80.24807,13.05913]],[[80.24807,13.05913],[80.24792,13.0596]],[[80.25429,13.05982],[80.25437,13.06047],[80.2538,13.06027],[80.2533,13.05997]],[[80.25023,13.05892],[80.24933,13.05888],[80.2484,13.05872]],[[80.24869,13.05744],[80.24873,13.05726],[80.24884,13.05729]],[[80.24884,13.05729],[80.25051,13.05773],[80.2505,13.05765]],[[80.2505,13.05765],[80.25032,13.05758],[80.25038,13.05727]],[[80.24851,13.05876],[80.24849,13.05887]],[[80.24849,13.05887],[80.24847,13.05902]],[[80.2533,13.05997],[80.25294,13.05979],[80.25218,13.05987],[80.25202,13.05984],[80.25201,13.05933]],[[80.24868,13.05772],[80.24859,13.05766],[80.24866,13.05744],[80.24869,13.05745]],[[80.24791,13.0596],[80.24792,13.05961]],[[80.24834,13.06085],[80.24833,13.06085]],[[80.2492,13.05649],[80.2492,13.0565]],[[80.24869,13.05745],[80.24869,13.05744]],[[80.2505,13.05765],[80.25051,13.05765]],[[80.25038,13.05727],[80.25042,13.05702],[80.25019,13.05698],[80.25022,13.05672],[80.2492,13.05649]],[[80.2484,13.05872],[80.24825,13.0587]],[[80.24825,13.0587],[80.24822,13.05869],[80.24857,13.05769],[80.24867,13.05772]],[[80.2505,13.05765],[80.2505,13.05765]],[[80.24869,13.05744],[80.24868,13.05744]],[[80.24863,13.0578],[80.24863,13.05779]],[[80.24792,13.0596],[80.24791,13.0596]],[[80.24863,13.0578],[80.24862,13.0578]],[[80.24879,13.05888],[80.24879,13.05889]],[[80.24804,13.06026],[80.24803,13.06026]],[[80.24846,13.05901],[80.24846,13.05902]],[[80.24804,13.06026],[80.24804,13.06025]],[[80.24867,13.05772],[80.24868,13.05772]],[[80.24867,13.05772],[80.24868,13.05772]],[[80.24791,13.0596],[80.24791,13.0596]],[[80.25453,13.05838],[80.25421,13.05836],[80.25418,13.05849],[80.25416,13.05879],[80.25429,13.05982]],[[80.24867,13.05771],[80.24867,13.05772]],[[80.24803,13.06026],[80.24804,13.06026]],[[80.24854,13.06042],[80.24854,13.06042]],[[80.24834,13.06085],[80.24854,13.06042]],[[80.2505,13.05765],[80.2505,13.05765]],[[80.24879,13.05888],[80.24879,13.05888]],[[80.24879,13.05888],[80.24878,13.05888]],[[80.24804,13.06025],[80.24812,13.06001],[80.24861,13.06024],[80.24834,13.06084]],[[80.24792,13.05961],[80.24788,13.05972],[80.24817,13.05988],[80.24803,13.06026]],[[80.24863,13.05779],[80.24855,13.05776],[80.24857,13.0577],[80.24867,13.05771]],[[80.24834,13.06085],[80.24834,13.06085]],[[80.24834,13.06084],[80.24834,13.06085]],[[80.25201,13.05933],[80.252,13.05925],[80.25101,13.05901],[80.25052,13.05892],[80.25023,13.05892]],[[80.24862,13.05781],[80.24863,13.0578]]]},"224905":{"name":"11 KV LOCAL II","code":"224905","ss_code":"2249","volt":"11","len":1.03,"dts":6,"cons":425,"type":"MultiLineString","coords":[[[80.25478,13.05531],[80.25478,13.05531]],[[80.25419,13.05824],[80.25422,13.05824]],[[80.25422,13.05824],[80.25423,13.05823]],[[80.25446,13.05917],[80.25446,13.05917]],[[80.25426,13.05856],[80.25427,13.05856]],[[80.25446,13.05917],[80.25445,13.05917]],[[80.25445,13.05917],[80.25423,13.05919],[80.25422,13.05911]],[[80.25422,13.05911],[80.25417,13.05879],[80.25425,13.05825]],[[80.25425,13.05825],[80.25422,13.05824]],[[80.25422,13.05824],[80.25419,13.05823]],[[80.25446,13.05917],[80.25446,13.05917]],[[80.25419,13.05824],[80.25419,13.05824]],[[80.25446,13.05917],[80.25446,13.05917]],[[80.25563,13.05691],[80.25563,13.05692]],[[80.25496,13.05544],[80.25497,13.05545]],[[80.25497,13.05545],[80.25501,13.05542],[80.25549,13.05577],[80.2555,13.05589],[80.25537,13.05627],[80.25558,13.05635]],[[80.25497,13.05545],[80.25497,13.05544]],[[80.25558,13.05635],[80.25558,13.05635]],[[80.25558,13.05635],[80.25558,13.05634]],[[80.25447,13.05903],[80.25446,13.05903]],[[80.25446,13.05917],[80.25447,13.05917]],[[80.25563,13.05692],[80.25564,13.05692]],[[80.25497,13.05545],[80.25497,13.05545]],[[80.25478,13.05531],[80.25477,13.05532]],[[80.25423,13.05823],[80.25423,13.05823]],[[80.25558,13.05635],[80.25558,13.05635]],[[80.25558,13.05635],[80.25558,13.05635]],[[80.25558,13.05635],[80.25557,13.05635]],[[80.25447,13.05918],[80.25446,13.05917]],[[80.25423,13.05823],[80.25423,13.05823]],[[80.25478,13.05531],[80.25478,13.05531]],[[80.25419,13.05823],[80.25419,13.05824]],[[80.25563,13.05692],[80.25563,13.05692]],[[80.25477,13.05532],[80.25484,13.05529],[80.25498,13.0554],[80.25496,13.05544]],[[80.25419,13.05824],[80.25419,13.05823]],[[80.25496,13.05702],[80.25495,13.05702]],[[80.25557,13.05635],[80.25546,13.05631],[80.25528,13.05677],[80.25563,13.05691]],[[80.25563,13.05691],[80.25563,13.05691]],[[80.25419,13.05823],[80.2542,13.05823]],[[80.25564,13.05692],[80.25518,13.05675],[80.25505,13.05706]],[[80.25505,13.05706],[80.25495,13.05702]],[[80.25416,13.05858],[80.25425,13.05825]],[[80.25425,13.05825],[80.25444,13.05795],[80.25488,13.05753],[80.25505,13.05706]],[[80.25505,13.05706],[80.25495,13.05702]],[[80.25446,13.05903],[80.25446,13.05903]],[[80.25447,13.05903],[80.25447,13.05918]],[[80.25426,13.05856],[80.25427,13.05856]],[[80.25459,13.05838],[80.25434,13.05836],[80.25427,13.05856]],[[80.25446,13.05917],[80.25445,13.05917]],[[80.25445,13.05917],[80.25445,13.0591],[80.25422,13.05911]],[[80.25422,13.05911],[80.25416,13.05858]],[[80.25496,13.05702],[80.25495,13.05702]],[[80.25427,13.05856],[80.25426,13.05856]],[[80.25427,13.05856],[80.25431,13.05901],[80.25447,13.05903]]]},"224906":{"name":"11 KV ANDERSON ROAD","code":"224906","ss_code":"2249","volt":"11","len":5.02,"dts":21,"cons":618,"type":"MultiLineString","coords":[[[80.25299,13.06418],[80.25251,13.06377]],[[80.24784,13.06503],[80.24787,13.06503]],[[80.24787,13.06503],[80.24794,13.06502]],[[80.24999,13.06576],[80.24999,13.06575]],[[80.24999,13.06575],[80.24984,13.06521]],[[80.24984,13.06521],[80.2499,13.06519]],[[80.25251,13.06375],[80.25299,13.06416],[80.25335,13.06371],[80.25326,13.06366]],[[80.25326,13.06366],[80.25326,13.06366]],[[80.24795,13.06502],[80.24794,13.06502]],[[80.2499,13.06519],[80.2499,13.06519]],[[80.24989,13.06518],[80.2499,13.06519]],[[80.24795,13.06502],[80.24795,13.06502]],[[80.25327,13.06366],[80.25337,13.06372]],[[80.25337,13.06372],[80.25249,13.06481]],[[80.24795,13.06502],[80.24795,13.06502]],[[80.24814,13.0624],[80.24814,13.06266]],[[80.24814,13.06266],[80.24851,13.06255]],[[80.24851,13.06255],[80.24851,13.06255]],[[80.24851,13.06255],[80.2488,13.06247]],[[80.2488,13.06247],[80.24878,13.06236]],[[80.24878,13.06236],[80.24839,13.06112],[80.24759,13.06051],[80.24783,13.05981],[80.24769,13.05971]],[[80.24795,13.06502],[80.24787,13.06503]],[[80.24787,13.06503],[80.24784,13.06503]],[[80.24789,13.06511],[80.24787,13.06507]],[[80.24787,13.06507],[80.24784,13.06508],[80.24784,13.06503]],[[80.24784,13.06503],[80.2478,13.06441]],[[80.2478,13.06441],[80.24773,13.06338],[80.24787,13.06334]],[[80.24999,13.06576],[80.24908,13.066],[80.24864,13.06617],[80.24862,13.06613],[80.24844,13.06613]],[[80.24844,13.06613],[80.24843,13.06613]],[[80.24769,13.0597],[80.24769,13.05971]],[[80.24814,13.0624],[80.24814,13.0624]],[[80.2525,13.06376],[80.2525,13.06376]],[[80.2525,13.06376],[80.25251,13.06376]],[[80.25251,13.06376],[80.25251,13.06375]],[[80.25249,13.06481],[80.25192,13.06514]],[[80.2499,13.06519],[80.2499,13.06519]],[[80.25154,13.06476],[80.25156,13.06473],[80.2519,13.06512]],[[80.2519,13.06512],[80.25192,13.06514]],[[80.25154,13.06476],[80.25154,13.06476]],[[80.25154,13.06476],[80.25154,13.06476]],[[80.25011,13.0649],[80.25028,13.06481]],[[80.25154,13.06476],[80.25155,13.06475]],[[80.25032,13.06498],[80.25032,13.06498]],[[80.24877,13.06236],[80.24878,13.06236]],[[80.24878,13.06236],[80.24888,13.06234]],[[80.25028,13.06481],[80.25028,13.06483]],[[80.25028,13.06483],[80.25032,13.06498]],[[80.25192,13.06514],[80.25105,13.06562]],[[80.25105,13.06562],[80.25091,13.06562],[80.25091,13.06558]],[[80.25192,13.06514],[80.2519,13.06512]],[[80.2519,13.06512],[80.25155,13.06475]],[[80.25334,13.06339],[80.25334,13.06339]],[[80.25334,13.06339],[80.25334,13.06339]],[[80.25334,13.06339],[80.25335,13.06338]],[[80.25033,13.06499],[80.25032,13.06498]],[[80.25033,13.06499],[80.25029,13.06482]],[[80.25029,13.06482],[80.25028,13.06481]],[[80.25428,13.05859],[80.2546,13.06141],[80.25448,13.06246],[80.25447,13.06301],[80.25366,13.06335],[80.25337,13.06372]],[[80.25337,13.06372],[80.25299,13.06418]],[[80.24883,13.06257],[80.24882,13.06257]],[[80.24789,13.06511],[80.24789,13.06511]],[[80.25326,13.06366],[80.25326,13.06366]],[[80.25326,13.06366],[80.25327,13.06366]],[[80.24989,13.06518],[80.24984,13.06521]],[[80.24984,13.06521],[80.24999,13.06575]],[[80.24999,13.06575],[80.25,13.06576]],[[80.25028,13.06481],[80.2506,13.06469],[80.25072,13.06495]],[[80.25072,13.06495],[80.25072,13.06495]],[[80.25072,13.06495],[80.25104,13.0656]],[[80.25104,13.0656],[80.25105,13.06562]],[[80.25105,13.06562],[80.25,13.06576]],[[80.25334,13.06339],[80.25334,13.06339]],[[80.25334,13.06339],[80.25334,13.06339]],[[80.25334,13.06339],[80.25336,13.06338]],[[80.24822,13.0657],[80.24821,13.0657]],[[80.25032,13.06498],[80.25033,13.06499]],[[80.2525,13.06376],[80.2525,13.06376]],[[80.2525,13.06376],[80.25251,13.06376]],[[80.25326,13.06366],[80.25326,13.06366]],[[80.25326,13.06366],[80.25327,13.06366]],[[80.25251,13.06376],[80.25251,13.06376]],[[80.25251,13.06376],[80.2523,13.06352],[80.25237,13.06347]],[[80.2525,13.06376],[80.25251,13.06376]],[[80.25328,13.06366],[80.25336,13.0637],[80.25352,13.06352],[80.25334,13.06339]],[[80.25334,13.06339],[80.25334,13.06339]],[[80.25334,13.06339],[80.25334,13.06339]],[[80.24822,13.06569],[80.24822,13.06569]],[[80.24822,13.0657],[80.24822,13.06569]],[[80.25326,13.06366],[80.25326,13.06366]],[[80.25326,13.06366],[80.25327,13.06365]],[[80.25327,13.06365],[80.25327,13.06365]],[[80.25327,13.06365],[80.25328,13.06366]],[[80.24797,13.06339],[80.24797,13.06339]],[[80.25091,13.06558],[80.2509,13.06558]],[[80.24894,13.06604],[80.24893,13.06604]],[[80.24797,13.06339],[80.24798,13.06339]],[[80.25089,13.06558],[80.25089,13.06558]],[[80.25089,13.06558],[80.25089,13.06558]],[[80.25089,13.06558],[80.25062,13.06568],[80.25022,13.06569],[80.24999,13.06575]],[[80.24999,13.06575],[80.24999,13.06575]],[[80.24999,13.06575],[80.24895,13.06603],[80.24891,13.066]],[[80.24882,13.06257],[80.2488,13.06247]],[[80.2488,13.06247],[80.24877,13.06236]],[[80.2509,13.06558],[80.25089,13.06558]],[[80.24814,13.0624],[80.24814,13.0624]],[[80.24893,13.06604],[80.24893,13.06604]],[[80.24851,13.06252],[80.2485,13.06251]],[[80.24851,13.06252],[80.24851,13.06252]],[[80.24796,13.06339],[80.24797,13.06339]],[[80.24762,13.06516],[80.24774,13.06515],[80.24768,13.06442],[80.2478,13.06441]],[[80.2478,13.06441],[80.24788,13.0644],[80.24789,13.06446],[80.24828,13.06436]],[[80.2509,13.06558],[80.25089,13.06558]],[[80.25089,13.06558],[80.25089,13.06558]],[[80.25089,13.06558],[80.251,13.06554],[80.25104,13.0656]],[[80.25104,13.0656],[80.2519,13.06512]],[[80.2519,13.06512],[80.2519,13.06512]],[[80.2519,13.06512],[80.25242,13.06484]],[[80.24892,13.06599],[80.24891,13.066]],[[80.24888,13.06234],[80.24888,13.06233]],[[80.24893,13.06604],[80.24893,13.06604]],[[80.24788,13.06511],[80.24789,13.06511]],[[80.2509,13.06558],[80.2509,13.06558]],[[80.2485,13.06251],[80.24851,13.06255]],[[80.24851,13.06255],[80.24853,13.06262],[80.24819,13.0627],[80.24814,13.06266]],[[80.24814,13.06266],[80.24814,13.06241]],[[80.24814,13.0624],[80.24814,13.0624]],[[80.24789,13.06511],[80.24789,13.0651]],[[80.24804,13.06294],[80.24804,13.06293]],[[80.24892,13.06599],[80.24894,13.06604]],[[80.25011,13.06489],[80.25011,13.0649]],[[80.24851,13.06252],[80.24851,13.06252]],[[80.24822,13.06331],[80.24822,13.06331]],[[80.2509,13.06558],[80.25091,13.06558]],[[80.24822,13.06331],[80.24823,13.06331]],[[80.24787,13.06334],[80.24792,13.06332],[80.24796,13.06339]],[[80.25011,13.06489],[80.25011,13.06489]],[[80.24762,13.06516],[80.24762,13.06516]],[[80.24829,13.06436],[80.2483,13.06436]],[[80.24891,13.066],[80.24892,13.06599]],[[80.24814,13.06241],[80.24814,13.0624]],[[80.25072,13.06495],[80.2506,13.06471],[80.25029,13.06482]],[[80.25029,13.06482],[80.25028,13.06483]],[[80.25028,13.06483],[80.25012,13.06489]],[[80.25085,13.0649],[80.25085,13.0649]],[[80.25085,13.0649],[80.25084,13.06491]],[[80.24804,13.06293],[80.24803,13.06293]],[[80.24803,13.06293],[80.24802,13.06273],[80.24853,13.06262],[80.24851,13.06255]],[[80.24851,13.06255],[80.24851,13.06252]],[[80.24883,13.06257],[80.24883,13.06256]],[[80.24892,13.06599],[80.24892,13.06599]],[[80.2483,13.06436],[80.24784,13.06447],[80.24787,13.06503]],[[80.24787,13.06503],[80.24787,13.06503]],[[80.24787,13.06503],[80.24787,13.06507]],[[80.24787,13.06507],[80.24787,13.06513]],[[80.24787,13.06513],[80.24791,13.06573],[80.24821,13.0657]],[[80.24893,13.06604],[80.24844,13.06613]],[[80.24844,13.06613],[80.24842,13.06613]],[[80.24842,13.06613],[80.24841,13.06614]],[[80.24841,13.06614],[80.24791,13.06618]],[[80.24791,13.06618],[80.24782,13.06617],[80.24775,13.06515],[80.24762,13.06516]],[[80.24883,13.06257],[80.24882,13.06257]],[[80.2509,13.06558],[80.2509,13.06558]],[[80.24804,13.06295],[80.24804,13.06294]],[[80.24842,13.06613],[80.24842,13.06613]],[[80.24842,13.06613],[80.24842,13.06613]],[[80.24842,13.06613],[80.24842,13.06614]],[[80.24843,13.06613],[80.24842,13.06613]],[[80.25012,13.06489],[80.25011,13.06489]],[[80.24884,13.06256],[80.24883,13.06257]],[[80.24822,13.06322],[80.24898,13.06298],[80.24884,13.06256]],[[80.25251,13.06377],[80.2525,13.06376]],[[80.24798,13.06339],[80.24796,13.0633],[80.24817,13.06323],[80.24822,13.06331]],[[80.24823,13.06331],[80.24822,13.06322]],[[80.24804,13.06294],[80.24804,13.06294]],[[80.24822,13.06331],[80.24823,13.06331]],[[80.24882,13.06257],[80.24802,13.06273],[80.24803,13.06293]],[[80.24803,13.06293],[80.24804,13.06295]],[[80.25085,13.0649],[80.25072,13.06495]],[[80.25072,13.06495],[80.25072,13.06495]],[[80.25451,13.05838],[80.25433,13.05837],[80.25428,13.05858]],[[80.24842,13.06613],[80.24841,13.06614]],[[80.24841,13.06614],[80.24791,13.06622],[80.24791,13.06618]],[[80.24791,13.06618],[80.24784,13.06514],[80.24787,13.06513]],[[80.24787,13.06513],[80.24788,13.06511]],[[80.2509,13.06558],[80.25089,13.06558]],[[80.25089,13.06558],[80.25089,13.06558]],[[80.25089,13.06558],[80.25099,13.06554],[80.25072,13.06495]],[[80.25084,13.06491],[80.25085,13.0649]],[[80.25072,13.06495],[80.25072,13.06495]],[[80.25072,13.06495],[80.25084,13.06491]],[[80.25085,13.0649],[80.25085,13.0649]],[[80.25085,13.0649],[80.25085,13.0649]]]},"224907":{"name":"11KV SECRETARIAT","code":"224907","ss_code":"2249","volt":"11","len":3.54,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.25456,13.05836],[80.25436,13.05835]],[[80.25456,13.05838],[80.25456,13.05836]],[[80.25436,13.05835],[80.2543,13.05877],[80.25463,13.06131],[80.25446,13.06288],[80.25449,13.06307],[80.25516,13.06484],[80.25518,13.06513],[80.25516,13.06527],[80.2549,13.06585],[80.25431,13.06666],[80.25431,13.06678],[80.25702,13.06946],[80.25948,13.07179],[80.26091,13.07304],[80.26161,13.07355],[80.26287,13.07464],[80.2646,13.07584],[80.26521,13.07607],[80.26565,13.0764],[80.26811,13.07588],[80.26926,13.07554],[80.27214,13.07484],[80.27217,13.07586],[80.27224,13.07585],[80.27231,13.0764]]]},"224908":{"name":"11KV SBI","code":"224908","ss_code":"2249","volt":"11","len":0.31,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.25458,13.06076],[80.25458,13.06077]],[[80.2546,13.05838],[80.25459,13.05837]],[[80.25459,13.05837],[80.25432,13.05836],[80.25426,13.05863],[80.25452,13.06076],[80.25458,13.06076]]]},"224910":{"name":"GREAMS ROAD 33/11 KV SS TO OCF 33 KV","code":"224910","ss_code":"2249","volt":"33","len":2.41,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.25451,13.06233],[80.25451,13.06232]],[[80.26106,13.06398],[80.26106,13.06398]],[[80.25451,13.06233],[80.25446,13.06268],[80.2545,13.0631],[80.25505,13.06447],[80.25519,13.06502],[80.25517,13.06525],[80.25506,13.06552],[80.25474,13.06611]],[[80.25456,13.05846],[80.25456,13.05846]],[[80.26106,13.06398],[80.26106,13.06398]],[[80.25474,13.06611],[80.25474,13.06611]],[[80.25718,13.06547],[80.25717,13.06547]],[[80.25718,13.06547],[80.25718,13.06547]],[[80.25474,13.06612],[80.25474,13.06611]],[[80.25451,13.06233],[80.25451,13.06233]],[[80.25456,13.05847],[80.25461,13.0585],[80.25431,13.05848],[80.25429,13.05858],[80.2546,13.06133],[80.25451,13.06232]],[[80.25718,13.06547],[80.25804,13.06511],[80.25939,13.06423],[80.261,13.06369],[80.26106,13.06371],[80.26106,13.06398]],[[80.2639,13.06602],[80.2639,13.06602]],[[80.25474,13.06612],[80.25432,13.06667],[80.25431,13.06674],[80.25493,13.06736],[80.25667,13.0658],[80.25717,13.06547]],[[80.25456,13.05846],[80.25456,13.05847]],[[80.26106,13.06398],[80.26109,13.06431],[80.26142,13.06504],[80.26168,13.06538],[80.2621,13.06575],[80.26286,13.06609],[80.26356,13.06633],[80.26394,13.06641],[80.26395,13.06633],[80.26389,13.06628],[80.26389,13.06602]],[[80.26389,13.06602],[80.2639,13.06602]]]},"224912":{"name":"11 KV AZIZ MULK","code":"224912","ss_code":"2249","volt":"11","len":2.18,"dts":13,"cons":2270,"type":"MultiLineString","coords":[[[80.25285,13.05709],[80.25278,13.0574],[80.25196,13.05739],[80.25194,13.05745]],[[80.25421,13.05543],[80.2542,13.05542]],[[80.2542,13.05542],[80.2536,13.05508]],[[80.25489,13.05745],[80.25541,13.05605]],[[80.25421,13.05543],[80.25417,13.05534],[80.2543,13.05488],[80.25481,13.05527],[80.25478,13.05531]],[[80.25421,13.05544],[80.2542,13.05543]],[[80.25282,13.05459],[80.25282,13.05459]],[[80.25282,13.05459],[80.25304,13.05425]],[[80.25359,13.05509],[80.25282,13.05459]],[[80.25282,13.05459],[80.25282,13.05459]],[[80.2536,13.05508],[80.25359,13.05509]],[[80.2542,13.05543],[80.2542,13.05543]],[[80.25193,13.05745],[80.25193,13.05745]],[[80.25286,13.05709],[80.25285,13.05709]],[[80.25359,13.05509],[80.25359,13.05509]],[[80.25286,13.05708],[80.25286,13.05709]],[[80.25304,13.05425],[80.25305,13.05424]],[[80.25304,13.05425],[80.25305,13.05425]],[[80.2542,13.05543],[80.25421,13.05543]],[[80.2542,13.05543],[80.2542,13.05542]],[[80.25541,13.05605],[80.25421,13.05544]],[[80.25203,13.05921],[80.25203,13.05922]],[[80.25191,13.05675],[80.25196,13.05686],[80.25196,13.05739],[80.25277,13.0574],[80.25282,13.05707],[80.25286,13.05708]],[[80.2542,13.05542],[80.2542,13.05542]],[[80.2542,13.05542],[80.25361,13.05507]],[[80.25304,13.05425],[80.25333,13.05388],[80.25309,13.05366]],[[80.25309,13.05366],[80.25309,13.05366]],[[80.25304,13.05425],[80.25304,13.05425]],[[80.25304,13.05425],[80.25305,13.05424]],[[80.25203,13.05921],[80.25203,13.05921]],[[80.25265,13.05477],[80.25265,13.05477]],[[80.25191,13.05675],[80.25191,13.05675]],[[80.25216,13.05539],[80.25216,13.05539]],[[80.25265,13.05477],[80.25265,13.05477]],[[80.25127,13.05861],[80.25127,13.05861]],[[80.25359,13.05509],[80.25359,13.05509]],[[80.25216,13.05539],[80.25218,13.05543],[80.25188,13.05597],[80.25183,13.05626],[80.25192,13.05674]],[[80.25217,13.05539],[80.25216,13.05539]],[[80.25265,13.05477],[80.25221,13.05539],[80.25217,13.05539]],[[80.25265,13.05477],[80.25265,13.05477]],[[80.25127,13.05861],[80.25126,13.0586]],[[80.25127,13.05861],[80.25126,13.05861]],[[80.25266,13.05477],[80.25265,13.05477]],[[80.25126,13.0586],[80.25124,13.05867],[80.25201,13.05871]],[[80.25201,13.05871],[80.25203,13.05921]],[[80.25193,13.05745],[80.25193,13.05745]],[[80.25193,13.05745],[80.25192,13.05748],[80.25202,13.05748],[80.25201,13.05871]],[[80.25201,13.05871],[80.25124,13.05868],[80.25123,13.0586],[80.25127,13.05861]],[[80.25361,13.05507],[80.25282,13.05459]],[[80.25282,13.05459],[80.25282,13.05459]],[[80.25192,13.05674],[80.25191,13.05675]],[[80.25304,13.05425],[80.25304,13.05425]],[[80.25191,13.05675],[80.25192,13.05674]],[[80.25418,13.05836],[80.25423,13.05818],[80.25489,13.05745]],[[80.2542,13.05543],[80.25421,13.05543]],[[80.25216,13.05539],[80.25216,13.05539]],[[80.25286,13.05709],[80.25285,13.05709]],[[80.2546,13.05838],[80.2546,13.05837]],[[80.2546,13.05837],[80.25418,13.05836]],[[80.25265,13.05477],[80.25265,13.05477]],[[80.25194,13.05745],[80.25193,13.05745]],[[80.25203,13.05921],[80.25203,13.05921]],[[80.25282,13.05459],[80.25266,13.05477]]]}},"dtrs":{"224901":[{"id":"224901017","name":"SHAFFI MOHAMAD RD 6P SSII (153,GREEMS RD)","kva":"500","cons":20,"lat":13.06039,"lng":80.25385,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIGNESWARA  TRANSFORMER","scheme":null},{"id":"224901016","name":"SHAFFI MOHAMAD RD 6P SSI (153,GREEMS RD)","kva":"250","cons":12,"lat":13.06039,"lng":80.25385,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"224901037","name":"147,GREEMS ROAD RMU(PRIEST UNIV)","kva":"500","cons":19,"lat":13.05958,"lng":80.25397,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"224901020","name":"145,GREEMS ROAD 4P SSII (NINE STAR)","kva":"500","cons":19,"lat":13.05952,"lng":80.25385,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"224901036","name":"BAGADUR RMU","kva":"500","cons":270,"lat":13.05913,"lng":80.25311,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"224901019","name":"145,GREEMS ROAD 4P SS I (NINE STAR)","kva":"500","cons":13,"lat":13.05952,"lng":80.25385,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIGNESWARA  TRANSFORMER","scheme":null}],"224902":[{"id":"224902001","name":"HCL 4P SSI","kva":"500","cons":1,"lat":13.05719,"lng":80.25355,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":null},{"id":"224902005","name":"43/46, GREEMS ROAD TP","kva":"500","cons":4,"lat":13.05694,"lng":80.2544,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"224902002","name":"HCL 4P SSII","kva":"500","cons":3,"lat":13.05719,"lng":80.25355,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"224902009","name":"PM TOWER 6P SS IV","kva":"250","cons":1,"lat":13.05695,"lng":80.25465,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"224902007","name":"PM TOWER 6P SS II","kva":"500","cons":2,"lat":13.05695,"lng":80.25465,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"224902004","name":"HCL 5P SS III","kva":"250","cons":1,"lat":13.05719,"lng":80.25355,"poles":5,"htFeeders":1,"ltFeeders":2,"make":"GVR","scheme":"BOARD"},{"id":"224902008","name":"PM TOWER 6P SS III","kva":"500","cons":41,"lat":13.05695,"lng":80.25465,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"224902006","name":"CANARA BANK UTS","kva":"500","cons":0,"lat":13.05693,"lng":80.25463,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null}],"224903":[{"id":"224903002","name":"1,WALLACE GARDEN 4P SSI (KDC)","kva":"250","cons":1,"lat":13.0621,"lng":80.25159,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"224903009","name":"13 SHAFI MOHD TP","kva":"500","cons":18,"lat":13.05975,"lng":80.25238,"poles":3,"htFeeders":1,"ltFeeders":3,"make":"KERALA TRANSFORMERS","scheme":"BOARD"},{"id":"224903001","name":"1,WALLACE GARDEN 4P SSII (KDC)","kva":"250","cons":1,"lat":13.0621,"lng":80.25159,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"224903008","name":"Rathalan gate 2nd stRMU","kva":"250","cons":10,"lat":13.06064,"lng":80.25235,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY","scheme":"BOARD"}],"224904":[{"id":"224904006","name":"INCOMETAX QTRS 4P SS II","kva":"500","cons":0,"lat":13.05765,"lng":80.2505,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"OTHERS","scheme":"BOARD"},{"id":"224904005","name":"INCOMETAX QTRS 4P SS I","kva":"500","cons":63,"lat":13.05765,"lng":80.25051,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"224904013","name":"INCOMETAX QTRS 4P SS III","kva":"500","cons":38,"lat":13.05765,"lng":80.2505,"poles":4,"htFeeders":1,"ltFeeders":3,"make":"MAGDYNE","scheme":"BOARD"},{"id":"224904007","name":"TEMPLE ENDONMENT TP","kva":"250","cons":2,"lat":13.05772,"lng":80.24868,"poles":1,"htFeeders":null,"ltFeeders":null,"make":"VINAI ELECTRICAL COMPANY","scheme":null},{"id":"224904004","name":"113 NUNGAMBAKKAM HIGH RD KARA","kva":"250","cons":46,"lat":13.0596,"lng":80.24791,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PARAMOUNT","scheme":"NEFS"},{"id":"224904008","name":"9,WALACE GARDEN 2ND ST","kva":"500","cons":0,"lat":13.06085,"lng":80.24833,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"224904014","name":"KOTHARI SS II RMU","kva":"250","cons":4,"lat":13.05902,"lng":80.24847,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY TRANSFORMERS","scheme":"BOARD"},{"id":"224904003","name":"16, KNK ROAD TP (PLATINUM)","kva":"500","cons":10,"lat":13.06026,"lng":80.24803,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"224904002","name":"KOTHARI TP","kva":"250","cons":12,"lat":13.05888,"lng":80.24878,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"224904001","name":"REDLANE TP (KOTHARI TP)","kva":"250","cons":0,"lat":13.0578,"lng":80.24862,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null}],"224905":[{"id":"224905003","name":"TEL PHONE QTRS RMU(16,GREAMS ROAD DT RMU)","kva":"500","cons":8,"lat":13.05917,"lng":80.25447,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"224905005","name":"649 ANNA SALAI TP","kva":"250","cons":119,"lat":13.05544,"lng":80.25497,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"224905008","name":"25, GREAMS ROAD TP","kva":"250","cons":1,"lat":13.05692,"lng":80.25563,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"224905007","name":"ANNA SALAI TP,646 & 647","kva":"250","cons":38,"lat":13.05531,"lng":80.25478,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"224905006","name":"KAMALAR ST.TP","kva":"500","cons":224,"lat":13.05634,"lng":80.25558,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"224905002","name":"129, GREAMS ROAD RMU","kva":"500","cons":39,"lat":13.05823,"lng":80.25423,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null}],"224906":[{"id":"224906019","name":"COCHIN HOUSE PQTR SS 15  B BLOCK","kva":"500","cons":89,"lat":13.06376,"lng":80.25251,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"224906020","name":"COCHIN HOUSE PQTR SS 18  A BLOCK","kva":"250","cons":69,"lat":13.06339,"lng":80.25335,"poles":3,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"224906013","name":"13,Haddows Road RMU","kva":"100","cons":0,"lat":13.06339,"lng":80.24797,"poles":null,"htFeeders":null,"ltFeeders":null,"make":null,"scheme":null},{"id":"224906021","name":"NAVAB ABIBULLA AVENUE SS III","kva":"250","cons":21,"lat":13.06519,"lng":80.2499,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY ELECTRICALS","scheme":"BOARD"},{"id":"224906022","name":"NAVAB HABIBULLA AVENUE SS II RMU","kva":"250","cons":2,"lat":13.06499,"lng":80.25033,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SREE THIRUMALA FABRICATION","scheme":"BOARD"},{"id":"224906018","name":"JAYALAKSHMI ESTATE 4P","kva":"500","cons":39,"lat":13.06435,"lng":80.24829,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":null},{"id":"224906009","name":"2A,HADDOWS LANE 4P SS II","kva":"500","cons":4,"lat":13.0624,"lng":80.24814,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"224906012","name":"HADDOWS LANE TP (CEEBROS)","kva":"250","cons":61,"lat":13.06252,"lng":80.24851,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":null},{"id":"224906005","name":"4A HADDOWS LANE DP","kva":"250","cons":29,"lat":13.0651,"lng":80.24789,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"224906024","name":"HADDOWS LANE SS II RMU","kva":"100","cons":1,"lat":13.06502,"lng":80.24795,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY ELECTRICALS","scheme":"BOARD"},{"id":"224906006","name":"HADDOWS ROAD 4P(GEE GEE COMPLEX)","kva":"500","cons":60,"lat":13.06256,"lng":80.24883,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"224906008","name":"10,HADDOWS ROAD 1ST ST TP","kva":"250","cons":5,"lat":13.06294,"lng":80.24804,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"224906002","name":"BRITISH HI.COMM TP","kva":"500","cons":72,"lat":13.06604,"lng":80.24893,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"224906001","name":"19, ANDARSON ROAD 4P","kva":"500","cons":25,"lat":13.06558,"lng":80.25091,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"224906010","name":"2A,HADDOWS LANE 4P SS I","kva":"250","cons":3,"lat":13.0624,"lng":80.24814,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"224906023","name":"NAVAB HABIBULLAH AVENUE SS IV RMU","kva":"100","cons":10,"lat":13.06476,"lng":80.25154,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SURIYA ELECTRICALS","scheme":"BOARD"},{"id":"224906004","name":"25, ANDERSON RD 3P","kva":"250","cons":0,"lat":13.06614,"lng":80.24842,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TESLA TRANSFORMERS","scheme":null},{"id":"224906017","name":"CPWD RMU (SCH)","kva":"500","cons":71,"lat":13.06516,"lng":80.24762,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"224906003","name":"NAVAB ABIBULLA DP","kva":"500","cons":56,"lat":13.06489,"lng":80.25011,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"224906025","name":"NAVAB HABIBULLAH SS V RMU","kva":"100","cons":1,"lat":13.06491,"lng":80.25084,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY ELECTRICALS","scheme":"BOARD"},{"id":"224906011","name":"9,Haddows Road RMU","kva":"250","cons":0,"lat":13.06331,"lng":80.24823,"poles":1,"htFeeders":null,"ltFeeders":null,"make":null,"scheme":null}],"224912":[{"id":"224912007","name":"AZIZ MULK 6TH STREET RMU","kva":"500","cons":299,"lat":13.05509,"lng":80.25359,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"NEFS"},{"id":"224912003","name":"MODEL SCHOOL ROAD.SSIV TP(BLUE STAR)","kva":"500","cons":209,"lat":13.05539,"lng":80.25216,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":null},{"id":"224912009","name":"M.D.SCHOOL SS II RMU I","kva":"500","cons":4,"lat":13.05922,"lng":80.25203,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"224912006","name":"G.A.KHAN RMU(10TH STREET)","kva":"500","cons":276,"lat":13.05674,"lng":80.25192,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"224912004","name":"GA KHAN 7TH ST RMU","kva":"500","cons":349,"lat":13.05745,"lng":80.25193,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"224912002","name":"KHIVRAJ 4P SSII","kva":"500","cons":38,"lat":13.05477,"lng":80.25265,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"224912005","name":"G A KHAN 8TH STREET RMU","kva":"250","cons":71,"lat":13.05861,"lng":80.25126,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"NEFS"},{"id":"224912008","name":"GMM STREET RMU","kva":"250","cons":281,"lat":13.05709,"lng":80.25285,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"224912012","name":"MODEL SCHOOL ROAD SSII RMU","kva":"500","cons":46,"lat":13.05425,"lng":80.25305,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"REL","scheme":null},{"id":"224912010","name":"M.D.SCHOOL SS II RMU II","kva":"500","cons":514,"lat":13.05921,"lng":80.25203,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"224912001","name":"KHIVRAJ 4P SSI","kva":"500","cons":48,"lat":13.05477,"lng":80.25265,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"224912011","name":"MODEL SCHOOL ROAD SSI RMU","kva":"500","cons":136,"lat":13.05424,"lng":80.25305,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"REL","scheme":null},{"id":"224912013","name":"AZIZ MULK 4TH STREET RMU","kva":"500","cons":0,"lat":13.05543,"lng":80.2542,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}]}}