{"substationCode":"7204","feeders":{"720401":{"name":"SEVILIMEDU","code":"720401","ss_code":"7204","volt":"11","len":11.79,"dts":58,"cons":473,"type":"MultiLineString","coords":[[[79.68925,12.81962],[79.68901,12.81965]],[[79.69325,12.8164],[79.69325,12.8164]],[[79.69325,12.8164],[79.69314,12.81635]],[[79.69314,12.81635],[79.69262,12.81627]],[[79.68919,12.8171],[79.68921,12.81743],[79.68914,12.81745]],[[79.69063,12.81374],[79.69108,12.81426]],[[79.69108,12.81426],[79.69108,12.81426]],[[79.69051,12.81742],[79.68997,12.81796]],[[79.69434,12.81626],[79.69435,12.81601]],[[79.6944,12.81476],[79.69467,12.81471]],[[79.68436,12.80693],[79.6841,12.80698]],[[79.69066,12.81425],[79.69075,12.81441]],[[79.68757,12.80532],[79.68764,12.80558]],[[79.68384,12.80701],[79.68354,12.80707]],[[79.6841,12.80698],[79.68384,12.80701]],[[79.68354,12.80707],[79.68326,12.80713]],[[79.68326,12.80713],[79.68305,12.80717]],[[79.68305,12.80717],[79.68287,12.80723]],[[79.69884,12.80985],[79.69864,12.80942]],[[79.69924,12.81018],[79.69882,12.81019]],[[79.7001,12.81013],[79.6997,12.81016]],[[79.69864,12.80942],[79.69848,12.80912]],[[79.69059,12.8149],[79.6906,12.81489]],[[79.68059,12.8078],[79.6809,12.80817]],[[79.68844,12.81539],[79.68785,12.81535]],[[79.68672,12.80321],[79.68604,12.80323]],[[79.68809,12.80323],[79.68734,12.80322]],[[79.68087,12.80734],[79.68042,12.80762]],[[79.69051,12.81479],[79.6904,12.81482]],[[79.68996,12.80984],[79.68995,12.81008]],[[79.6938,12.81396],[79.69367,12.81385]],[[79.69465,12.81434],[79.69467,12.81407]],[[79.6938,12.81396],[79.69379,12.81396]],[[79.69379,12.81396],[79.69349,12.81394]],[[79.69299,12.81393],[79.69294,12.81361]],[[79.69349,12.81394],[79.69323,12.81393]],[[79.69323,12.81393],[79.69299,12.81393]],[[79.68355,12.80611],[79.68332,12.8061]],[[79.68373,12.80554],[79.68412,12.80541]],[[79.68374,12.80579],[79.68376,12.80611]],[[79.68052,12.80774],[79.68051,12.80774]],[[79.68051,12.80774],[79.68032,12.80773]],[[79.68052,12.80774],[79.68052,12.80774]],[[79.68052,12.80774],[79.68059,12.8078]],[[79.68042,12.80762],[79.68051,12.80774]],[[79.68051,12.80774],[79.68052,12.80774]],[[79.68052,12.80774],[79.68052,12.80774]],[[79.68817,12.81145],[79.68822,12.81153]],[[79.69108,12.81426],[79.69113,12.81426]],[[79.69012,12.8085],[79.69012,12.80851]],[[79.69577,12.80332],[79.69512,12.80332]],[[79.69844,12.81019],[79.69809,12.81021]],[[79.69942,12.8065],[79.7,12.80646]],[[79.70287,12.80591],[79.70334,12.80581]],[[79.70747,12.80396],[79.70786,12.80397]],[[79.70603,12.80481],[79.7064,12.80458]],[[79.70786,12.80397],[79.70798,12.80398]],[[79.69464,12.81412],[79.69462,12.81375]],[[79.69129,12.816],[79.69129,12.816]],[[79.69129,12.816],[79.69143,12.8162]],[[79.68895,12.81523],[79.68902,12.81542]],[[79.69131,12.8154],[79.69126,12.81529]],[[79.68464,12.80511],[79.68455,12.80517]],[[79.68535,12.80454],[79.68501,12.80482]],[[79.69024,12.8074],[79.6902,12.80778]],[[79.68873,12.81115],[79.68843,12.81124]],[[79.69085,12.80326],[79.69012,12.80325]],[[79.69442,12.8167],[79.69451,12.81692]],[[79.68822,12.81153],[79.68832,12.81168]],[[79.69835,12.80885],[79.69827,12.80868]],[[79.68905,12.81615],[79.68908,12.81649]],[[79.68946,12.81109],[79.68907,12.81108]],[[79.68972,12.81503],[79.6893,12.81513]],[[79.69154,12.80327],[79.69085,12.80326]],[[79.69051,12.81479],[79.69059,12.8149]],[[79.68864,12.8061],[79.68924,12.80652]],[[79.68904,12.81582],[79.68905,12.81615]],[[79.68451,12.80634],[79.68458,12.80688]],[[79.68462,12.80527],[79.68459,12.80581]],[[79.68464,12.80511],[79.68462,12.80527]],[[79.69438,12.81576],[79.69442,12.81568]],[[79.69112,12.81572],[79.69087,12.81574]],[[79.69089,12.81537],[79.69112,12.81572]],[[79.68981,12.81973],[79.68988,12.81987]],[[79.68976,12.8196],[79.68981,12.81973]],[[79.68219,12.80625],[79.68204,12.80603]],[[79.6887,12.81292],[79.68874,12.81328]],[[79.68332,12.8061],[79.68262,12.80621]],[[79.68866,12.81971],[79.68838,12.81974]],[[79.68838,12.81974],[79.6882,12.81976]],[[79.68995,12.81008],[79.69019,12.81008]],[[79.68964,12.81927],[79.68976,12.8196]],[[79.69325,12.8164],[79.69325,12.8164]],[[79.69325,12.8164],[79.69322,12.81613]],[[79.69137,12.81676],[79.69142,12.81683]],[[79.68976,12.8196],[79.68925,12.81962]],[[79.69148,12.81649],[79.69129,12.81668]],[[79.6893,12.81803],[79.68942,12.81853]],[[79.68958,12.81904],[79.68964,12.81927]],[[79.69012,12.80851],[79.69001,12.80924]],[[79.69136,12.81549],[79.69131,12.8154]],[[79.6919,12.81622],[79.69159,12.81644]],[[79.69014,12.80844],[79.69012,12.8085]],[[79.68994,12.8104],[79.68993,12.81044]],[[79.68995,12.81008],[79.68994,12.8104]],[[79.694,12.81641],[79.69325,12.8164]],[[79.69465,12.81434],[79.69464,12.81412]],[[79.69459,12.81288],[79.69431,12.8128]],[[79.69464,12.8129],[79.69459,12.81288]],[[79.69086,12.81933],[79.69097,12.81929]],[[79.69406,12.81274],[79.69376,12.81267]],[[79.68987,12.81078],[79.68986,12.81106]],[[79.68965,12.81079],[79.68987,12.81078]],[[79.68963,12.81045],[79.68965,12.81079]],[[79.68986,12.81106],[79.68975,12.81181]],[[79.69145,12.81567],[79.69136,12.81549]],[[79.69826,12.80414],[79.69795,12.80387]],[[79.70161,12.80625],[79.70189,12.80612]],[[79.70199,12.8062],[79.7024,12.80606]],[[79.69724,12.80348],[79.69685,12.80334]],[[79.69828,12.8079],[79.69825,12.80752]],[[79.7024,12.80606],[79.70287,12.80591]],[[79.70684,12.80418],[79.70747,12.80396]],[[79.69695,12.81083],[79.697,12.81111]],[[79.69127,12.8157],[79.69145,12.81567]],[[79.69086,12.81425],[79.69066,12.81425]],[[79.68458,12.80688],[79.68436,12.80693]],[[79.68965,12.81079],[79.68966,12.81102]],[[79.69228,12.81625],[79.6919,12.81622]],[[79.69262,12.81627],[79.69228,12.81625]],[[79.69056,12.80742],[79.69066,12.80742]],[[79.69024,12.8074],[79.69056,12.80742]],[[79.69066,12.80742],[79.69111,12.80745]],[[79.69128,12.80746],[79.69149,12.80747]],[[79.69111,12.80745],[79.69128,12.80746]],[[79.69019,12.80739],[79.68997,12.80739]],[[79.69067,12.81579],[79.69049,12.81584]],[[79.69441,12.81496],[79.6944,12.81476]],[[79.6902,12.81426],[79.69051,12.81479]],[[79.69066,12.81425],[79.6902,12.81426]],[[79.69075,12.81441],[79.69084,12.81456]],[[79.68994,12.81499],[79.68972,12.81503]],[[79.69056,12.81924],[79.69061,12.8191]],[[79.69641,12.80328],[79.69577,12.80332]],[[79.68998,12.81272],[79.6902,12.8132]],[[79.6902,12.8132],[79.6902,12.8132]],[[79.68454,12.81528],[79.6838,12.81526]],[[79.6872,12.81532],[79.6865,12.8153]],[[79.68878,12.80324],[79.68809,12.80323]],[[79.687,12.80492],[79.68757,12.80532]],[[79.68975,12.81181],[79.68968,12.8124]],[[79.70421,12.8056],[79.70467,12.8055]],[[79.70516,12.80538],[79.7056,12.80527]],[[79.69838,12.80687],[79.69835,12.80659]],[[79.69822,12.80721],[79.69819,12.80688]],[[79.69882,12.81019],[79.69866,12.81019]],[[79.68536,12.80369],[79.68591,12.80411]],[[79.69001,12.80924],[79.68996,12.80984]],[[79.6881,12.8057],[79.68864,12.8061]],[[79.69369,12.80328],[79.69297,12.80329]],[[79.68529,12.80317],[79.68474,12.80314]],[[79.68646,12.80452],[79.687,12.80492]],[[79.6904,12.81482],[79.69029,12.81485]],[[79.70467,12.8055],[79.70516,12.80538]],[[79.69849,12.80451],[79.69826,12.80414]],[[79.70189,12.80612],[79.70199,12.8062]],[[79.69685,12.80334],[79.69641,12.80328]],[[79.69851,12.80656],[79.69893,12.80651]],[[79.7,12.80646],[79.7005,12.80643]],[[79.7005,12.80643],[79.70099,12.80639]],[[79.70376,12.8057],[79.70421,12.8056]],[[79.69866,12.81019],[79.69844,12.81019]],[[79.69835,12.80659],[79.69851,12.80656]],[[79.68907,12.81108],[79.68873,12.81115]],[[79.69464,12.81412],[79.69439,12.814]],[[79.68903,12.81561],[79.68904,12.81582]],[[79.69108,12.81426],[79.69108,12.81426]],[[79.69108,12.81426],[79.69086,12.81425]],[[79.69835,12.80659],[79.6982,12.80604]],[[79.69029,12.81485],[79.68994,12.81499]],[[79.6997,12.81016],[79.69924,12.81018]],[[79.68376,12.80611],[79.68355,12.80611]],[[79.68902,12.81542],[79.68903,12.81561]],[[79.69824,12.80559],[79.6983,12.80516]],[[79.69112,12.81572],[79.69129,12.816]],[[79.69129,12.816],[79.69129,12.816]],[[79.68966,12.81255],[79.68998,12.81272]],[[79.7001,12.81002],[79.7001,12.81013]],[[79.68455,12.80517],[79.68412,12.80541]],[[79.68785,12.81535],[79.6872,12.81532]],[[79.68734,12.80322],[79.68672,12.80321]],[[79.69059,12.8149],[79.69078,12.81519]],[[79.68968,12.8124],[79.68966,12.81255]],[[79.69012,12.80325],[79.68947,12.80326]],[[79.6904,12.81482],[79.69033,12.8147]],[[79.68986,12.81106],[79.68946,12.81109]],[[79.6983,12.80516],[79.69841,12.80483]],[[79.69512,12.80332],[79.69439,12.80331]],[[79.69882,12.81019],[79.69884,12.80985]],[[79.68976,12.80693],[79.68975,12.80679]],[[79.68373,12.80554],[79.68375,12.80531]],[[79.68248,12.80842],[79.68244,12.80868]],[[79.68244,12.80868],[79.68242,12.80893]],[[79.69439,12.80331],[79.69369,12.80328]],[[79.68993,12.81044],[79.68963,12.81045]],[[79.6838,12.81526],[79.68361,12.81525]],[[79.68914,12.81682],[79.68919,12.8171]],[[79.68501,12.80482],[79.68486,12.80495]],[[79.68486,12.80495],[79.68464,12.80511]],[[79.68591,12.80411],[79.68646,12.80452]],[[79.68459,12.80581],[79.68451,12.80634]],[[79.6809,12.80817],[79.68117,12.80853]],[[79.6893,12.81513],[79.68928,12.81523]],[[79.6865,12.8153],[79.68583,12.81527]],[[79.68262,12.80621],[79.68237,12.80647]],[[79.6902,12.80778],[79.69014,12.80844]],[[79.69025,12.80727],[79.69024,12.8074]],[[79.69439,12.814],[79.6941,12.81398]],[[79.69827,12.80868],[79.69814,12.80847]],[[79.69827,12.80868],[79.69828,12.80831]],[[79.69828,12.80831],[79.69828,12.8079]],[[79.7064,12.80458],[79.70684,12.80418]],[[79.69225,12.80328],[79.69154,12.80327]],[[79.68204,12.80603],[79.68189,12.80578]],[[79.68237,12.80647],[79.68219,12.80625]],[[79.6902,12.8132],[79.6902,12.8132]],[[79.6902,12.8132],[79.6906,12.81328]],[[79.6906,12.81328],[79.69089,12.81327]],[[79.68832,12.81168],[79.68859,12.81199]],[[79.68862,12.8122],[79.68865,12.81262]],[[79.694,12.81641],[79.69433,12.8164]],[[79.69433,12.8164],[79.69434,12.81627]],[[79.6902,12.81002],[79.69042,12.81]],[[79.69042,12.81],[79.69079,12.80997]],[[79.69079,12.80997],[79.69112,12.80996]],[[79.6917,12.81023],[79.69193,12.81039]],[[79.69143,12.80995],[79.6917,12.81023]],[[79.69112,12.80996],[79.69143,12.80995]],[[79.69193,12.81039],[79.69211,12.81049]],[[79.69211,12.81049],[79.69216,12.81043]],[[79.69129,12.81668],[79.69123,12.81674]],[[79.69129,12.81668],[79.69137,12.81676]],[[79.69153,12.81636],[79.69159,12.81644]],[[79.69158,12.81644],[79.69148,12.81649]],[[79.69143,12.8162],[79.69153,12.81636]],[[79.6941,12.81398],[79.6938,12.81397]],[[79.69467,12.81471],[79.69465,12.81434]],[[79.69444,12.81517],[79.69441,12.81496]],[[79.69463,12.81344],[79.69463,12.81304]],[[79.69442,12.81568],[79.6945,12.81557]],[[79.69446,12.81526],[79.69444,12.81517]],[[79.6945,12.81557],[79.69446,12.81526]],[[79.69463,12.81304],[79.69464,12.8129]],[[79.6938,12.81397],[79.69379,12.81396]],[[79.69379,12.81396],[79.69367,12.81385]],[[79.69462,12.81375],[79.69463,12.81344]],[[79.6906,12.81735],[79.69051,12.81742]],[[79.69112,12.81661],[79.69099,12.81683]],[[79.69103,12.81697],[79.6906,12.81735]],[[79.6882,12.81976],[79.68807,12.81979]],[[79.68768,12.81991],[79.68767,12.81979]],[[79.68997,12.81796],[79.68969,12.81824]],[[79.68807,12.81979],[79.68768,12.81991]],[[79.69123,12.81674],[79.69103,12.81697]],[[79.68811,12.81965],[79.68789,12.81967]],[[79.68789,12.81967],[79.68771,12.81969]],[[79.6879,12.8197],[79.68789,12.81967]],[[79.68789,12.81967],[79.68787,12.81962]],[[79.68969,12.81824],[79.6893,12.81803]],[[79.68901,12.81965],[79.68866,12.81971]],[[79.68963,12.81259],[79.68955,12.8126]],[[79.69431,12.8128],[79.69406,12.81274]],[[79.69012,12.8085],[79.69001,12.80844]],[[79.697,12.81111],[79.69703,12.81137]],[[79.68829,12.81135],[79.68817,12.81145]],[[79.69747,12.81027],[79.69731,12.8103]],[[79.69718,12.81032],[79.69688,12.81038]],[[79.69779,12.81024],[79.69747,12.81027]],[[79.69731,12.8103],[79.69718,12.81032]],[[79.69688,12.81038],[79.69691,12.81059]],[[79.69691,12.81059],[79.69695,12.81083]],[[79.68859,12.81199],[79.68862,12.8122]],[[79.69087,12.81574],[79.69067,12.81579]],[[79.69703,12.81137],[79.69705,12.81162]],[[79.68843,12.81124],[79.68829,12.81135]],[[79.69112,12.81572],[79.69127,12.8157]],[[79.69809,12.81021],[79.69779,12.81024]],[[79.69024,12.8074],[79.69019,12.80739]],[[79.68942,12.81853],[79.68958,12.81904]],[[79.69126,12.81529],[79.69134,12.81527]],[[79.68148,12.80703],[79.68087,12.80734]],[[79.69841,12.80483],[79.69849,12.80451]],[[79.69893,12.80651],[79.69942,12.8065]],[[79.68529,12.80317],[79.68536,12.80369]],[[79.69297,12.80329],[79.69225,12.80328]],[[79.68373,12.80554],[79.68374,12.80579]],[[79.69848,12.80912],[79.69835,12.80885]],[[79.69025,12.82061],[79.69029,12.8204]],[[79.69795,12.80387],[79.6976,12.80365]],[[79.70421,12.8056],[79.70417,12.80548]],[[79.7056,12.80527],[79.70603,12.80481]],[[79.68928,12.81523],[79.68895,12.81523]],[[79.69077,12.81972],[79.69083,12.81946]],[[79.68902,12.81542],[79.68844,12.81539]],[[79.68908,12.81649],[79.68914,12.81682]],[[79.68516,12.81526],[79.68454,12.81528]],[[79.68583,12.81527],[79.68516,12.81526]],[[79.68591,12.80411],[79.68535,12.80454]],[[79.68947,12.80326],[79.68878,12.80324]],[[79.68458,12.80688],[79.68472,12.80683]],[[79.68604,12.80323],[79.68529,12.80317]],[[79.68757,12.80532],[79.6881,12.8057]],[[79.68163,12.80538],[79.68147,12.80518]],[[79.68199,12.80672],[79.68148,12.80703]],[[79.68147,12.80518],[79.68133,12.80531]],[[79.69078,12.81519],[79.69089,12.81537]],[[79.69019,12.81008],[79.6902,12.81001]],[[79.6976,12.80365],[79.69724,12.80348]],[[79.70099,12.80639],[79.70161,12.80625]],[[79.69825,12.80752],[79.69822,12.80721]],[[79.6982,12.80604],[79.69824,12.80559]],[[79.70334,12.80581],[79.70376,12.8057]],[[79.68237,12.80647],[79.68199,12.80672]],[[79.68189,12.80578],[79.6818,12.80564]],[[79.6818,12.80564],[79.68163,12.80538]],[[79.69049,12.81956],[79.69056,12.81924]],[[79.68976,12.80693],[79.69025,12.80727]],[[79.68924,12.80652],[79.68976,12.80693]],[[79.68865,12.81262],[79.6887,12.81292]]]},"720402":{"name":"COLLECTORATE","code":"720402","ss_code":"7204","volt":"11","len":6.18,"dts":28,"cons":390,"type":"MultiLineString","coords":[[[79.69435,12.81601],[79.69438,12.81576]],[[79.70074,12.82076],[79.70109,12.82059]],[[79.69997,12.82],[79.69997,12.82001]],[[79.69997,12.82001],[79.70007,12.82017]],[[79.69862,12.82195],[79.69878,12.82209]],[[79.70033,12.82349],[79.70059,12.82373]],[[79.69825,12.81981],[79.69834,12.81977]],[[79.698,12.82134],[79.69819,12.82149]],[[79.69787,12.82121],[79.698,12.82134]],[[79.69878,12.81196],[79.69865,12.81231]],[[79.69821,12.81581],[79.69818,12.81613]],[[79.69676,12.81663],[79.69637,12.8166]],[[79.69387,12.81715],[79.69372,12.81722]],[[79.69652,12.81809],[79.69627,12.81812]],[[79.70014,12.81003],[79.70015,12.81014]],[[79.69814,12.81656],[79.69813,12.81672]],[[79.68876,12.81337],[79.68893,12.8134]],[[79.69564,12.81824],[79.69542,12.81827]],[[79.69667,12.81805],[79.69652,12.81809]],[[79.70022,12.82039],[79.70028,12.82048]],[[79.69771,12.82061],[79.69791,12.82051]],[[79.69354,12.81827],[79.69345,12.81834]],[[79.69803,12.81989],[79.69825,12.81981]],[[79.69369,12.81815],[79.69354,12.81827]],[[79.69907,12.82158],[79.69934,12.82144]],[[79.69882,12.81019],[79.69866,12.81021]],[[79.70027,12.8234],[79.70033,12.82349]],[[79.69651,12.81739],[79.69622,12.81739]],[[79.69353,12.81761],[79.69368,12.81779]],[[79.69754,12.8207],[79.69771,12.82061]],[[79.70184,12.8207],[79.70203,12.82064]],[[79.70033,12.81916],[79.70038,12.81925]],[[79.69934,12.82144],[79.69955,12.82134]],[[79.69674,12.81739],[79.69651,12.81739]],[[79.69785,12.82103],[79.69819,12.82087]],[[79.70079,12.8239],[79.70101,12.82378]],[[79.69627,12.81812],[79.69592,12.81818]],[[79.69928,12.81985],[79.69947,12.81975]],[[79.70007,12.82017],[79.70022,12.82039]],[[79.70044,12.8209],[79.70074,12.82076]],[[79.69955,12.82134],[79.69989,12.82119]],[[79.69757,12.8167],[79.69729,12.81668]],[[79.71201,12.80931],[79.71249,12.8092]],[[79.69858,12.81265],[79.69884,12.81274]],[[79.68217,12.85225],[79.6822,12.85196]],[[79.69768,12.81822],[79.69792,12.81821]],[[79.69848,12.82073],[79.69879,12.82058]],[[79.6936,12.81732],[79.69344,12.81743]],[[79.6998,12.82301],[79.69995,12.82313]],[[79.69929,12.82034],[79.69949,12.82023]],[[79.69776,12.81892],[79.69783,12.81917]],[[79.69368,12.81779],[79.69388,12.818]],[[79.69899,12.81675],[79.69899,12.81671]],[[79.69787,12.8194],[79.69795,12.81966]],[[79.69847,12.81357],[79.69843,12.81388]],[[79.69767,12.81671],[79.69757,12.8167]],[[79.6997,12.81016],[79.69924,12.81018]],[[79.69456,12.81706],[79.69435,12.8171]],[[79.69737,12.8208],[79.69754,12.8207]],[[79.70109,12.82059],[79.70137,12.82046]],[[79.69909,12.81994],[79.69928,12.81985]],[[79.69456,12.81706],[79.69473,12.81733]],[[79.69899,12.82229],[79.69909,12.82237]],[[79.69957,12.82304],[79.69934,12.82326]],[[79.69595,12.81739],[79.69572,12.81738]],[[79.69871,12.82176],[79.69883,12.8217]],[[79.69864,12.82179],[79.69871,12.82176]],[[79.69879,12.82058],[79.69899,12.82048]],[[79.70059,12.82373],[79.70079,12.8239]],[[79.69909,12.82237],[79.69941,12.82263]],[[79.69756,12.82097],[79.69775,12.82112]],[[79.69451,12.81692],[79.69456,12.81706]],[[79.69995,12.82313],[79.70011,12.82326]],[[79.69853,12.81673],[79.69899,12.81675]],[[79.69941,12.82263],[79.6996,12.8228]],[[79.69918,12.82338],[79.69897,12.82364]],[[79.69344,12.81743],[79.69353,12.81761]],[[79.6997,12.8229],[79.69957,12.82304]],[[79.69827,12.82406],[79.69795,12.82408]],[[79.69978,12.82009],[79.69997,12.82001]],[[79.69997,12.82001],[79.69997,12.82]],[[79.69949,12.82023],[79.69978,12.82009]],[[79.70149,12.82069],[79.70156,12.82081]],[[79.70137,12.82046],[79.70149,12.82069]],[[79.70213,12.82059],[79.70209,12.82054]],[[79.70203,12.82064],[79.70213,12.82059]],[[79.69434,12.81648],[79.69442,12.8167]],[[79.6997,12.81963],[79.69965,12.8195]],[[79.69947,12.81975],[79.6997,12.81963]],[[79.69856,12.82408],[79.69827,12.82406]],[[79.70051,12.8195],[79.70055,12.81948]],[[79.70051,12.8195],[79.70063,12.81975]],[[79.70038,12.81925],[79.70051,12.8195]],[[79.69332,12.81726],[79.69317,12.81714]],[[79.69344,12.81743],[79.69332,12.81726]],[[79.6973,12.82028],[79.69705,12.82054]],[[79.69878,12.82009],[79.69909,12.81994]],[[79.6934,12.81838],[79.69325,12.81823]],[[79.69345,12.81834],[79.6934,12.81838]],[[79.69821,12.81869],[79.69797,12.81882]],[[79.70151,12.82351],[79.70155,12.8235]],[[79.70123,12.82367],[79.70151,12.82351]],[[79.69899,12.82048],[79.69929,12.82034]],[[79.69834,12.82161],[79.69851,12.82177]],[[79.69875,12.82387],[79.69856,12.82408]],[[79.69897,12.82364],[79.69875,12.82387]],[[79.6974,12.81747],[79.6971,12.8174]],[[79.69759,12.81746],[79.6974,12.81747]],[[79.69812,12.82042],[79.69833,12.82031]],[[79.69791,12.82051],[79.69812,12.82042]],[[79.69861,12.82017],[79.69878,12.82009]],[[79.70013,12.80993],[79.70014,12.81003]],[[79.6971,12.8174],[79.69674,12.81739]],[[79.6984,12.8142],[79.69834,12.8147]],[[79.69718,12.81787],[79.69698,12.81786]],[[79.69901,12.81159],[79.69878,12.81196]],[[79.69834,12.8147],[79.69834,12.81472]],[[79.69891,12.81112],[79.69901,12.81159]],[[79.69622,12.81739],[79.69595,12.81739]],[[79.69705,12.82054],[79.69712,12.82061]],[[79.69819,12.82149],[79.69834,12.82161]],[[79.69803,12.81989],[79.69771,12.82005]],[[79.69881,12.81075],[79.69887,12.81095]],[[79.69434,12.81648],[79.69434,12.81626]],[[79.69663,12.81785],[79.69667,12.81805]],[[79.69783,12.81917],[79.69787,12.8194]],[[79.69775,12.82112],[79.69787,12.82121]],[[79.69845,12.82181],[79.69862,12.82195]],[[79.69712,12.82061],[79.69709,12.82064]],[[79.69372,12.81722],[79.6936,12.81732]],[[79.69818,12.81613],[79.69814,12.81656]],[[79.69637,12.8166],[79.69552,12.81654]],[[79.69813,12.81825],[79.69826,12.81859]],[[79.69843,12.81388],[79.6984,12.8142]],[[79.69752,12.82417],[79.69714,12.82428]],[[79.69934,12.82326],[79.69918,12.82338]],[[79.6997,12.8229],[79.6998,12.82301]],[[79.6974,12.82022],[79.6973,12.82028]],[[79.69825,12.81544],[79.69821,12.81581]],[[79.69924,12.81018],[79.69882,12.81019]],[[79.69712,12.82061],[79.69737,12.8208]],[[79.69797,12.81882],[79.69776,12.81892]],[[79.69887,12.81095],[79.69891,12.81112]],[[79.69412,12.81713],[79.69403,12.81714]],[[79.69883,12.8217],[79.69907,12.82158]],[[79.69965,12.8195],[79.69982,12.81941]],[[79.70005,12.8193],[79.70033,12.81916]],[[79.69771,12.82005],[79.6974,12.82022]],[[79.69865,12.81231],[79.69858,12.81265]],[[79.69709,12.82064],[79.69698,12.82073]],[[79.69851,12.82177],[79.69845,12.82181]],[[79.69388,12.818],[79.69369,12.81815]],[[79.69878,12.82209],[79.69899,12.82229]],[[79.6968,12.82436],[79.69639,12.82444]],[[79.69714,12.82428],[79.6968,12.82436]],[[79.69792,12.81821],[79.69813,12.81825]],[[79.69667,12.81805],[79.69667,12.81809]],[[79.69795,12.82408],[79.69759,12.82415]],[[79.6996,12.8228],[79.6997,12.8229]],[[79.70156,12.82081],[79.70184,12.8207]],[[79.68874,12.81328],[79.68876,12.81337]],[[79.69819,12.82087],[79.69848,12.82073]],[[79.69403,12.81714],[79.69387,12.81715]],[[79.69552,12.81654],[79.69495,12.8165]],[[79.65396,12.82934],[79.65267,12.82976]],[[79.71203,12.80957],[79.71201,12.80931]],[[79.69345,12.81938],[79.69348,12.8193]],[[79.69813,12.81672],[79.69767,12.81671]],[[79.69834,12.81472],[79.6983,12.81507]],[[79.66451,12.84222],[79.66442,12.84224]],[[79.69303,12.81887],[79.69289,12.8187]],[[79.69336,12.81919],[79.69323,12.81907]],[[79.69034,12.84478],[79.69038,12.84454]],[[79.71286,12.80917],[79.71294,12.80923]],[[79.69348,12.8193],[79.69336,12.81919]],[[79.6895,12.84493],[79.69034,12.84478]],[[79.69323,12.81907],[79.69303,12.81887]],[[79.68207,12.85264],[79.68217,12.85225]],[[79.71249,12.8092],[79.71286,12.80917]],[[79.65267,12.82976],[79.65172,12.83008]],[[79.69592,12.81818],[79.69564,12.81824]],[[79.69861,12.82017],[79.69858,12.82011]],[[79.69851,12.82177],[79.69864,12.82179]],[[79.70101,12.82378],[79.70123,12.82367]],[[79.69874,12.81045],[79.69881,12.81075]],[[79.69855,12.81293],[79.69851,12.81325]],[[79.69851,12.81325],[79.69847,12.81357]],[[79.69764,12.81708],[79.69759,12.81746]],[[79.69866,12.81021],[79.69874,12.81045]],[[79.7002,12.82103],[79.70044,12.8209]],[[79.69729,12.81668],[79.69676,12.81663]],[[79.69462,12.8165],[79.69434,12.81648]],[[79.69698,12.81786],[79.69663,12.81785]],[[79.69757,12.8179],[79.69768,12.81822]],[[79.69818,12.81863],[79.69821,12.81869]],[[79.69989,12.82119],[79.7002,12.82103]],[[79.6983,12.81507],[79.69825,12.81544]],[[79.69858,12.81265],[79.69855,12.81293]],[[79.69759,12.81746],[79.69757,12.8179]],[[79.69757,12.8179],[79.69718,12.81787]],[[79.70015,12.81014],[79.6999,12.81016]],[[79.69767,12.81671],[79.69764,12.81708]],[[79.69982,12.81941],[79.70005,12.8193]],[[79.69834,12.81977],[79.69841,12.81974]],[[79.69775,12.82112],[79.69785,12.82103]],[[79.69826,12.81859],[79.69818,12.81863]],[[79.6999,12.81016],[79.6997,12.81016]],[[79.69833,12.82031],[79.69861,12.82017]],[[79.69813,12.81672],[79.69853,12.81673]],[[79.69795,12.81966],[79.69803,12.81989]],[[79.69435,12.8171],[79.69412,12.81713]],[[79.70011,12.82326],[79.70027,12.8234]],[[79.69737,12.8208],[79.69756,12.82097]],[[79.69495,12.8165],[79.69462,12.8165]],[[79.69759,12.82415],[79.69752,12.82417]],[[79.69434,12.81648],[79.69373,12.81643]]]},"720403":{"name":"VALLAL PACHAYAPPAN","code":"720403","ss_code":"7204","volt":"11","len":7.64,"dts":41,"cons":8110,"type":"MultiLineString","coords":[[[79.7023,12.82962],[79.70221,12.82986]],[[79.70202,12.83008],[79.70169,12.83006]],[[79.70384,12.82764],[79.70398,12.82763]],[[79.70397,12.822],[79.70393,12.82217]],[[79.70398,12.82763],[79.70443,12.8276]],[[79.70215,12.82438],[79.70197,12.82442]],[[79.70336,12.83209],[79.70337,12.83245]],[[79.70347,12.83087],[79.70346,12.83114]],[[79.70373,12.82567],[79.70374,12.82593]],[[79.70353,12.82761],[79.70323,12.82763]],[[79.70695,12.82722],[79.70717,12.82719]],[[79.70623,12.82744],[79.70658,12.82735]],[[79.70372,12.8273],[79.7037,12.82753]],[[79.70335,12.83292],[79.70321,12.83294]],[[79.70353,12.8241],[79.70333,12.82416]],[[79.70504,12.8242],[79.70526,12.82418]],[[79.70378,12.82327],[79.70376,12.82367]],[[79.70324,12.81009],[79.70364,12.81007]],[[79.7046,12.8196],[79.70438,12.82008]],[[79.70603,12.81231],[79.706,12.81244]],[[79.70196,12.81017],[79.70231,12.81016]],[[79.7042,12.81752],[79.70393,12.81756]],[[79.70593,12.81278],[79.70595,12.81268]],[[79.70111,12.82962],[79.7011,12.82958]],[[79.70276,12.83301],[79.70266,12.83302]],[[79.70298,12.83298],[79.70276,12.83301]],[[79.70321,12.83294],[79.70298,12.83298]],[[79.70339,12.83292],[79.70335,12.83292]],[[79.70368,12.82461],[79.70367,12.82468]],[[79.70351,12.83019],[79.70364,12.83019]],[[79.70351,12.83019],[79.70349,12.83043]],[[79.70367,12.82468],[79.70369,12.82479]],[[79.7037,12.82437],[79.70368,12.82461]],[[79.70368,12.82461],[79.70368,12.82461]],[[79.70352,12.83007],[79.70351,12.83019]],[[79.70538,12.82561],[79.70547,12.82577]],[[79.70508,12.82756],[79.70532,12.82755]],[[79.7036,12.83128],[79.70369,12.83143]],[[79.70345,12.83124],[79.7036,12.83128]],[[79.7036,12.83128],[79.70356,12.83104]],[[79.70356,12.83104],[79.7039,12.83103]],[[79.7039,12.83103],[79.70425,12.831]],[[79.70425,12.831],[79.70455,12.83096]],[[79.7038,12.82639],[79.70379,12.82659]],[[79.70599,12.82703],[79.70596,12.82684]],[[79.7061,12.82746],[79.70603,12.82741]],[[79.70352,12.82995],[79.70352,12.83007]],[[79.70333,12.83119],[79.70321,12.83118]],[[79.70452,12.81436],[79.70411,12.81442]],[[79.70537,12.81512],[79.70533,12.81528]],[[79.70481,12.81888],[79.70478,12.81906]],[[79.7063,12.81102],[79.70625,12.81133]],[[79.70642,12.81066],[79.70634,12.8109]],[[79.70499,12.81751],[79.70481,12.81749]],[[79.70545,12.81428],[79.70515,12.8143]],[[79.70374,12.82706],[79.70386,12.82707]],[[79.70369,12.82479],[79.70372,12.82518]],[[79.70293,12.82423],[79.70269,12.82427]],[[79.7022,12.8295],[79.70225,12.82956]],[[79.70352,12.83007],[79.70346,12.83007]],[[79.70212,12.83009],[79.70236,12.8301]],[[79.70051,12.82959],[79.70052,12.82965]],[[79.7039,12.82242],[79.70384,12.82285]],[[79.70373,12.8241],[79.70353,12.8241]],[[79.70333,12.82416],[79.70314,12.82419]],[[79.70345,12.82995],[79.70352,12.82995]],[[79.70347,12.83069],[79.70347,12.83087]],[[79.70236,12.82763],[79.7021,12.82762]],[[79.70384,12.82285],[79.70378,12.82327]],[[79.70401,12.82195],[79.70397,12.822]],[[79.70574,12.81369],[79.70562,12.81416]],[[79.70396,12.81469],[79.7038,12.81471]],[[79.70356,12.81477],[79.70334,12.8148]],[[79.70436,12.81895],[79.7041,12.819]],[[79.70238,12.82922],[79.7022,12.8295]],[[79.70114,12.82982],[79.70111,12.82962]],[[79.70301,12.82206],[79.7028,12.82215]],[[79.70345,12.82195],[79.70322,12.82199]],[[79.70446,12.81395],[79.70442,12.81369]],[[79.70338,12.83271],[79.70339,12.83292]],[[79.70442,12.81369],[79.70442,12.81333]],[[79.70442,12.81333],[79.70442,12.8131]],[[79.70442,12.8131],[79.70425,12.81288]],[[79.70425,12.81288],[79.70404,12.81267]],[[79.70302,12.81295],[79.7027,12.81304]],[[79.70404,12.81267],[79.70367,12.81277]],[[79.7011,12.82958],[79.70075,12.82957]],[[79.70559,12.82622],[79.70564,12.8264]],[[79.70581,12.82751],[79.7061,12.82746]],[[79.70346,12.83114],[79.70346,12.83114]],[[79.70346,12.83114],[79.70333,12.83119]],[[79.70443,12.82424],[79.70487,12.82421]],[[79.70372,12.82427],[79.7037,12.82437]],[[79.70367,12.81277],[79.70325,12.81287]],[[79.70703,12.81317],[79.707,12.8135]],[[79.70562,12.81416],[79.70556,12.81439]],[[79.70481,12.81749],[79.70446,12.81749]],[[79.70494,12.81787],[79.70491,12.81808]],[[79.70325,12.81287],[79.70302,12.81295]],[[79.7027,12.81304],[79.70276,12.8133]],[[79.70614,12.81185],[79.70603,12.81231]],[[79.70421,12.81498],[79.7043,12.81528]],[[79.70087,12.81013],[79.70122,12.81016]],[[79.70558,12.82753],[79.70581,12.82751]],[[79.7037,12.82753],[79.70369,12.8276]],[[79.70397,12.82426],[79.70443,12.82424]],[[79.70314,12.82419],[79.70293,12.82423]],[[79.7061,12.82746],[79.70623,12.82744]],[[79.70345,12.83124],[79.70342,12.83154]],[[79.7015,12.82753],[79.70109,12.82745]],[[79.70298,12.8285],[79.70276,12.82923]],[[79.7042,12.82124],[79.7042,12.82148]],[[79.70266,12.83302],[79.70242,12.83305]],[[79.70254,12.81014],[79.70291,12.81012]],[[79.70588,12.81298],[79.70586,12.81316]],[[79.70481,12.81888],[79.70462,12.81891]],[[79.70491,12.81808],[79.70483,12.81864]],[[79.70483,12.81864],[79.70481,12.81888]],[[79.70462,12.81891],[79.70436,12.81895]],[[79.70634,12.8109],[79.7063,12.81102]],[[79.70221,12.82986],[79.70212,12.83009]],[[79.70318,12.82998],[79.70345,12.82995]],[[79.70169,12.83006],[79.70117,12.83013]],[[79.70075,12.82957],[79.70051,12.82959]],[[79.70464,12.82591],[79.70475,12.82586]],[[79.70399,12.81007],[79.70438,12.8101]],[[79.70591,12.81039],[79.70632,12.81045]],[[79.70632,12.81045],[79.70646,12.81046]],[[79.7042,12.82148],[79.7042,12.82172]],[[79.70346,12.83114],[79.70346,12.83114]],[[79.70346,12.83114],[79.70345,12.83124]],[[79.70236,12.8301],[79.7025,12.8301]],[[79.70372,12.82518],[79.70372,12.82549]],[[79.70231,12.81016],[79.70254,12.81014]],[[79.7025,12.8301],[79.70284,12.83005]],[[79.70372,12.82549],[79.70373,12.82567]],[[79.70338,12.83183],[79.70336,12.83209]],[[79.70047,12.81013],[79.70087,12.81013]],[[79.70369,12.8276],[79.70353,12.82761]],[[79.70556,12.81439],[79.7055,12.81465]],[[79.70212,12.83009],[79.70202,12.83008]],[[79.70586,12.81316],[79.70585,12.81323]],[[79.70369,12.8276],[79.7037,12.8278]],[[79.70162,12.81017],[79.70196,12.81017]],[[79.70364,12.81007],[79.70399,12.81007]],[[79.70379,12.82629],[79.70393,12.82621]],[[79.70284,12.83005],[79.70318,12.82998]],[[79.70414,12.82078],[79.70417,12.82101]],[[79.70488,12.82758],[79.70508,12.82756]],[[79.70532,12.82755],[79.70558,12.82753]],[[79.70379,12.82659],[79.70378,12.82675]],[[79.70378,12.82675],[79.70375,12.82695]],[[79.70355,12.82981],[79.70355,12.82993]],[[79.70243,12.82432],[79.70215,12.82438]],[[79.7021,12.82762],[79.7018,12.8276]],[[79.70658,12.82735],[79.7067,12.82731]],[[79.70378,12.82619],[79.70378,12.82624]],[[79.70526,12.82418],[79.70559,12.82413]],[[79.70197,12.82442],[79.70185,12.82444]],[[79.70291,12.81012],[79.70324,12.81009]],[[79.70438,12.8101],[79.70476,12.81016]],[[79.70514,12.81024],[79.70552,12.81032]],[[79.70476,12.81915],[79.7046,12.8196]],[[79.70533,12.81528],[79.70528,12.81547]],[[79.70436,12.81557],[79.70434,12.81576]],[[79.70334,12.81461],[79.70329,12.81442]],[[79.70393,12.81756],[79.70371,12.8176]],[[79.70497,12.8177],[79.70499,12.81751]],[[79.70555,12.82605],[79.70559,12.82622]],[[79.70393,12.82217],[79.7039,12.82242]],[[79.70495,12.8242],[79.70504,12.8242]],[[79.70487,12.82421],[79.70495,12.8242]],[[79.70242,12.83305],[79.70226,12.83307]],[[79.70375,12.82695],[79.70374,12.82706]],[[79.70379,12.82629],[79.7038,12.82639]],[[79.70323,12.82763],[79.70282,12.82763]],[[79.70374,12.82706],[79.70372,12.8273]],[[79.70349,12.83043],[79.70347,12.83069]],[[79.70372,12.82427],[79.70397,12.82426]],[[79.70417,12.82101],[79.7042,12.82124]],[[79.70376,12.82367],[79.70373,12.8241]],[[79.70476,12.81016],[79.70514,12.81024]],[[79.70593,12.81278],[79.70588,12.81298]],[[79.7055,12.81465],[79.70537,12.81512]],[[79.70019,12.81015],[79.70047,12.81013]],[[79.70553,12.82592],[79.70555,12.82605]],[[79.70617,12.82628],[79.70625,12.82654]],[[79.70596,12.82684],[79.70593,12.82674]],[[79.70493,12.82577],[79.70525,12.82555]],[[79.70428,12.82607],[79.70445,12.82599]],[[79.70603,12.82741],[79.706,12.82715]],[[79.70365,12.82851],[79.70365,12.8287]],[[79.70448,12.82018],[79.70454,12.82011]],[[79.70401,12.82195],[79.70369,12.82194]],[[79.7028,12.82215],[79.70283,12.82222]],[[79.70627,12.81316],[79.70664,12.81311]],[[79.70556,12.81439],[79.70542,12.81439]],[[79.70606,12.81316],[79.70627,12.81316]],[[79.7038,12.81471],[79.70356,12.81477]],[[79.70411,12.81442],[79.70414,12.81465]],[[79.70683,12.82657],[79.70707,12.82652]],[[79.70351,12.82568],[79.70352,12.82577]],[[79.70593,12.82674],[79.70589,12.82662]],[[79.70368,12.82806],[79.70367,12.82822]],[[79.70356,12.82972],[79.70356,12.82976]],[[79.70361,12.82912],[79.70372,12.82912]],[[79.70355,12.82993],[79.70352,12.82995]],[[79.7028,12.8145],[79.70256,12.81455]],[[79.70373,12.82567],[79.70351,12.82568]],[[79.70707,12.82652],[79.70707,12.82654]],[[79.7037,12.8278],[79.70368,12.82806]],[[79.70631,12.8267],[79.70656,12.82664]],[[79.70356,12.8297],[79.70356,12.82972]],[[79.70365,12.81609],[79.70362,12.81595]],[[79.70478,12.81906],[79.70494,12.81908]],[[79.70525,12.82555],[79.70538,12.82561]],[[79.70359,12.82936],[79.70357,12.82958]],[[79.70736,12.81293],[79.70757,12.81288]],[[79.7043,12.81528],[79.70436,12.81557]],[[79.70334,12.8148],[79.70334,12.81461]],[[79.70256,12.81455],[79.70239,12.81464]],[[79.70449,12.81418],[79.70446,12.81395]],[[79.70438,12.82008],[79.70448,12.82018]],[[79.70492,12.81432],[79.70453,12.81436]],[[79.70453,12.81436],[79.70452,12.81436]],[[79.70452,12.81436],[79.70453,12.81436]],[[79.70453,12.81436],[79.70449,12.81418]],[[79.70445,12.82599],[79.70464,12.82591]],[[79.70699,12.81303],[79.70736,12.81293]],[[79.70434,12.81576],[79.70413,12.81583]],[[79.70547,12.82577],[79.70553,12.82592]],[[79.7059,12.82633],[79.70617,12.82628]],[[79.70625,12.82654],[79.70631,12.8267]],[[79.70367,12.82822],[79.70366,12.8284]],[[79.70664,12.81311],[79.70699,12.81303]],[[79.70413,12.81583],[79.70384,12.81591]],[[79.70384,12.81591],[79.70365,12.81609]],[[79.70699,12.81303],[79.70703,12.81317]],[[79.70656,12.82664],[79.70683,12.82657]],[[79.70357,12.82958],[79.70356,12.8297]],[[79.70361,12.82912],[79.70359,12.82936]],[[79.706,12.82715],[79.70599,12.82703]],[[79.70515,12.8143],[79.70492,12.81432]],[[79.70311,12.81445],[79.7028,12.8145]],[[79.70542,12.81439],[79.70545,12.81428]],[[79.70586,12.81316],[79.70606,12.81316]],[[79.70475,12.82586],[79.70493,12.82577]],[[79.70365,12.8287],[79.70365,12.82884]],[[79.70364,12.82892],[79.70361,12.82912]],[[79.70366,12.8284],[79.70365,12.82851]],[[79.70356,12.82976],[79.70355,12.82981]],[[79.70322,12.82199],[79.70301,12.82206]],[[79.70564,12.8264],[79.7059,12.82633]],[[79.70374,12.82593],[79.70378,12.82619]],[[79.70329,12.81442],[79.70311,12.81445]],[[79.70497,12.8177],[79.70494,12.81787]],[[79.706,12.81244],[79.70593,12.81278]],[[79.70018,12.81003],[79.70019,12.81015]],[[79.70236,12.8301],[79.70236,12.83006]],[[79.70117,12.83013],[79.70114,12.82982]],[[79.70369,12.8276],[79.70384,12.82764]],[[79.70342,12.83154],[79.70338,12.83183]],[[79.70443,12.8276],[79.70488,12.82758]],[[79.7018,12.8276],[79.7015,12.82753]],[[79.70282,12.82763],[79.70257,12.82762]],[[79.7067,12.82731],[79.70695,12.82722]],[[79.70257,12.82762],[79.70236,12.82763]],[[79.70378,12.82624],[79.70379,12.82629]],[[79.70323,12.82763],[79.70322,12.82791]],[[79.70322,12.82791],[79.70298,12.8285]],[[79.70337,12.83245],[79.70338,12.83271]],[[79.70646,12.81046],[79.70642,12.81066]],[[79.70369,12.82194],[79.70345,12.82195]],[[79.70373,12.8241],[79.70372,12.82427]],[[79.70585,12.81323],[79.70574,12.81369]],[[79.70446,12.81749],[79.7042,12.81752]],[[79.70376,12.81905],[79.70377,12.8191]],[[79.70478,12.81906],[79.70476,12.81915]],[[79.70122,12.81016],[79.70162,12.81017]],[[79.70412,12.82041],[79.70414,12.82078]],[[79.70552,12.81032],[79.70591,12.81039]],[[79.70625,12.81133],[79.70614,12.81185]],[[79.70365,12.82884],[79.70364,12.82892]],[[79.70406,12.82617],[79.70428,12.82607]],[[79.70393,12.82621],[79.70406,12.82617]],[[79.70438,12.82008],[79.70412,12.82041]],[[79.70414,12.81465],[79.70396,12.81469]],[[79.70414,12.81465],[79.70421,12.81498]],[[79.70225,12.82956],[79.7023,12.82962]],[[79.70269,12.82427],[79.70243,12.82432]],[[79.7041,12.819],[79.70376,12.81905]],[[79.7042,12.82172],[79.70401,12.82195]],[[79.70276,12.82923],[79.70238,12.82922]],[[79.70533,12.81528],[79.70544,12.81527]],[[79.7005,12.82741],[79.70051,12.82741]],[[79.70051,12.82741],[79.70066,12.82743]],[[79.70051,12.82741],[79.70051,12.82741]],[[79.70051,12.82741],[79.7005,12.82715]],[[79.70083,12.82744],[79.70109,12.82745]]]},"720404":{"name":"TK NAMBI","code":"720404","ss_code":"7204","volt":"11","len":6.06,"dts":31,"cons":8377,"type":"MultiLineString","coords":[[[79.71253,12.82467],[79.71257,12.82502]],[[79.71336,12.82126],[79.71315,12.82121]],[[79.7127,12.82441],[79.71251,12.82442]],[[79.71279,12.82361],[79.71279,12.82378]],[[79.71426,12.82268],[79.71429,12.82296]],[[79.71457,12.81757],[79.71451,12.81797]],[[79.70946,12.81051],[79.70944,12.81066]],[[79.70829,12.81025],[79.70869,12.81024]],[[79.71385,12.81532],[79.71408,12.81533]],[[79.71472,12.81584],[79.71471,12.81621]],[[79.70945,12.81111],[79.70949,12.81162]],[[79.70982,12.81479],[79.70985,12.81498]],[[79.71002,12.816],[79.71013,12.81598]],[[79.70967,12.82812],[79.7099,12.82807]],[[79.71106,12.82786],[79.71109,12.82772]],[[79.7099,12.82807],[79.71019,12.82804]],[[79.70884,12.82823],[79.70917,12.8282]],[[79.71027,12.82805],[79.71051,12.82811]],[[79.71115,12.82744],[79.71116,12.82734]],[[79.71101,12.82808],[79.71101,12.82808]],[[79.71101,12.82808],[79.71106,12.82786]],[[79.7086,12.82901],[79.70881,12.82896]],[[79.70881,12.82896],[79.7089,12.82896]],[[79.71259,12.8252],[79.71242,12.82521]],[[79.71257,12.82502],[79.71259,12.8252]],[[79.71145,12.82351],[79.71136,12.82332]],[[79.71136,12.82332],[79.71149,12.82334]],[[79.71229,12.82311],[79.7119,12.82332]],[[79.71279,12.82378],[79.71279,12.82385]],[[79.71248,12.823],[79.71229,12.82311]],[[79.7132,12.82231],[79.71333,12.82255]],[[79.71333,12.82255],[79.71367,12.82234]],[[79.7138,12.82281],[79.71379,12.82281]],[[79.71278,12.82346],[79.71279,12.82361]],[[79.71417,12.82242],[79.71426,12.82268]],[[79.71404,12.82274],[79.7138,12.82281]],[[79.71426,12.82268],[79.71404,12.82274]],[[79.71317,12.82193],[79.7132,12.82231]],[[79.7129,12.82275],[79.71268,12.82287]],[[79.71275,12.82327],[79.71278,12.82346]],[[79.7129,12.82275],[79.71283,12.82279]],[[79.71061,12.82409],[79.7106,12.82412]],[[79.71089,12.82393],[79.71061,12.82409]],[[79.7113,12.82282],[79.71128,12.82247]],[[79.71092,12.82379],[79.71089,12.82393]],[[79.71149,12.82334],[79.71162,12.82331]],[[79.70917,12.8282],[79.70917,12.82828]],[[79.70917,12.8282],[79.70923,12.8282]],[[79.70923,12.8282],[79.70937,12.82818]],[[79.71109,12.82772],[79.71115,12.82744]],[[79.71075,12.82812],[79.71101,12.82812]],[[79.71101,12.82812],[79.71101,12.82808]],[[79.7089,12.82896],[79.70886,12.82853]],[[79.71051,12.82811],[79.71075,12.82812]],[[79.71116,12.82734],[79.7112,12.82714]],[[79.7112,12.82714],[79.71116,12.82694]],[[79.71404,12.82218],[79.71417,12.82242]],[[79.71551,12.82167],[79.71565,12.8216]],[[79.71013,12.81598],[79.71042,12.81595]],[[79.70963,12.81347],[79.70969,12.81397]],[[79.70231,12.81004],[79.70276,12.81]],[[79.70991,12.81229],[79.71027,12.81228]],[[79.70955,12.81233],[79.70991,12.81229]],[[79.71471,12.81539],[79.7147,12.81551]],[[79.71473,12.81519],[79.71471,12.81539]],[[79.70126,12.81004],[79.70162,12.81006]],[[79.71002,12.816],[79.70998,12.816]],[[79.71202,12.81566],[79.71241,12.81559]],[[79.71447,12.81815],[79.71445,12.81827]],[[79.71059,12.81591],[79.71094,12.81584]],[[79.70515,12.81012],[79.70551,12.81024]],[[79.70551,12.81024],[79.70587,12.81031]],[[79.71327,12.82157],[79.71321,12.82179]],[[79.71445,12.81901],[79.71441,12.81915]],[[79.71443,12.81858],[79.71445,12.8188]],[[79.71445,12.81827],[79.71443,12.81858]],[[79.70947,12.81025],[79.70946,12.81051]],[[79.71135,12.81576],[79.71139,12.81577]],[[79.70952,12.81203],[79.70955,12.81233]],[[79.70985,12.81498],[79.70989,12.81521]],[[79.71441,12.81915],[79.71425,12.81956]],[[79.71425,12.81956],[79.71413,12.81981]],[[79.71126,12.82188],[79.71128,12.82167]],[[79.71439,12.82207],[79.71472,12.82195]],[[79.71451,12.81797],[79.71447,12.81815]],[[79.70977,12.81449],[79.70982,12.81479]],[[79.71094,12.81584],[79.71135,12.81576]],[[79.71471,12.81621],[79.71469,12.81656]],[[79.70955,12.81244],[79.70957,12.81294]],[[79.70356,12.80994],[79.70403,12.80995]],[[79.70635,12.81036],[79.70651,12.81036]],[[79.70651,12.81036],[79.70713,12.81032]],[[79.71027,12.81228],[79.71065,12.81226]],[[79.70087,12.81],[79.70088,12.81]],[[79.70088,12.81],[79.70126,12.81004]],[[79.71462,12.81723],[79.71457,12.81757]],[[79.71321,12.82179],[79.71335,12.82178]],[[79.71392,12.82013],[79.71385,12.82022]],[[79.71385,12.82022],[79.71376,12.82037]],[[79.71404,12.82019],[79.7141,12.82027]],[[79.71139,12.81577],[79.71168,12.81571]],[[79.7147,12.81551],[79.71472,12.81584]],[[79.71042,12.81595],[79.71059,12.81591]],[[79.71065,12.81226],[79.71057,12.81202]],[[79.71101,12.82808],[79.71101,12.82808]],[[79.71101,12.82808],[79.71108,12.82807]],[[79.70713,12.81032],[79.7076,12.81028]],[[79.7106,12.82412],[79.71037,12.82433]],[[79.71128,12.82167],[79.71126,12.82147]],[[79.7131,12.82267],[79.7129,12.82275]],[[79.71283,12.82441],[79.71282,12.82441]],[[79.71282,12.82441],[79.7127,12.82441]],[[79.71281,12.82416],[79.71282,12.82441]],[[79.71282,12.82441],[79.71283,12.82441]],[[79.71127,12.82233],[79.71127,12.82225]],[[79.7119,12.82332],[79.71145,12.82351]],[[79.71268,12.82287],[79.71248,12.823]],[[79.71145,12.82351],[79.71121,12.82362]],[[79.71404,12.82218],[79.71439,12.82207]],[[79.71445,12.8188],[79.71447,12.8189]],[[79.71121,12.82362],[79.71092,12.82379]],[[79.71279,12.82385],[79.71281,12.82416]],[[79.71333,12.82255],[79.7131,12.82267]],[[79.71118,12.82102],[79.71097,12.82103]],[[79.70276,12.81],[79.70316,12.80996]],[[79.70051,12.81002],[79.70088,12.81]],[[79.70088,12.81],[79.70088,12.81]],[[79.70185,12.81005],[79.70231,12.81004]],[[79.71268,12.82287],[79.71273,12.82308]],[[79.71336,12.82126],[79.71327,12.82157]],[[79.7044,12.80999],[79.70481,12.81005]],[[79.71136,12.82332],[79.71132,12.82313]],[[79.70804,12.81026],[79.70829,12.81025]],[[79.70907,12.81025],[79.70947,12.81025]],[[79.70403,12.80995],[79.7044,12.80999]],[[79.71132,12.82313],[79.7113,12.82282]],[[79.70316,12.80996],[79.70356,12.80994]],[[79.70481,12.81005],[79.70515,12.81012]],[[79.70162,12.81006],[79.70185,12.81005]],[[79.70937,12.82818],[79.70967,12.82812]],[[79.70886,12.82853],[79.70884,12.82823]],[[79.71501,12.82186],[79.71534,12.82175]],[[79.71251,12.82442],[79.71253,12.82467]],[[79.71384,12.82224],[79.71404,12.82218]],[[79.71574,12.81742],[79.71577,12.81764]],[[79.71333,12.81915],[79.71302,12.81918]],[[79.70969,12.81397],[79.70977,12.81449]],[[79.7135,12.81539],[79.71385,12.81532]],[[79.71408,12.81533],[79.71442,12.81526]],[[79.70957,12.81294],[79.7096,12.81324]],[[79.70949,12.81162],[79.70952,12.81203]],[[79.70587,12.81031],[79.70635,12.81036]],[[79.7076,12.81028],[79.70804,12.81026]],[[79.71241,12.81559],[79.71282,12.81554]],[[79.71127,12.82225],[79.71126,12.82188]],[[79.71472,12.82195],[79.71501,12.82186]],[[79.71534,12.82175],[79.71544,12.82169]],[[79.71376,12.82037],[79.71361,12.82063]],[[79.71168,12.81571],[79.71202,12.81566]],[[79.70028,12.81001],[79.70028,12.81003]],[[79.70917,12.8282],[79.70923,12.8282]],[[79.70923,12.8282],[79.70923,12.8282]],[[79.70923,12.8282],[79.70926,12.82812]],[[79.71367,12.82234],[79.71384,12.82224]],[[79.7149,12.81798],[79.71511,12.81785]],[[79.71109,12.82667],[79.71116,12.82694]],[[79.71087,12.82627],[79.71109,12.82667]],[[79.71013,12.82502],[79.7099,12.82523]],[[79.7099,12.82523],[79.71009,12.8255]],[[79.71009,12.8255],[79.71048,12.82597]],[[79.71048,12.82597],[79.71069,12.82615]],[[79.71069,12.82615],[79.71087,12.82627]],[[79.71059,12.82446],[79.71038,12.82475]],[[79.71038,12.82475],[79.71013,12.82502]],[[79.71037,12.82433],[79.71059,12.82446]],[[79.71118,12.82319],[79.71099,12.82321]],[[79.71447,12.8189],[79.71445,12.81901]],[[79.71556,12.81756],[79.71574,12.81742]],[[79.71463,12.8181],[79.7149,12.81798]],[[79.71413,12.81895],[79.71388,12.81898]],[[79.71388,12.81898],[79.71356,12.8191]],[[79.71302,12.81918],[79.71283,12.81919]],[[79.71127,12.82233],[79.71112,12.82232]],[[79.71577,12.81764],[79.71584,12.81769]],[[79.71356,12.8191],[79.71333,12.81915]],[[79.71511,12.81785],[79.71538,12.81768]],[[79.71538,12.81768],[79.71556,12.81756]],[[79.71087,12.82105],[79.71077,12.82106]],[[79.71123,12.82123],[79.71118,12.82102]],[[79.71392,12.82013],[79.71404,12.82019]],[[79.71132,12.82313],[79.71118,12.82319]],[[79.71442,12.81526],[79.71473,12.81519]],[[79.71273,12.82308],[79.71275,12.82327]],[[79.71413,12.81981],[79.71392,12.82013]],[[79.71469,12.81656],[79.71467,12.81693]],[[79.71019,12.82804],[79.71027,12.82805]],[[79.70028,12.81003],[79.70051,12.81002]],[[79.7096,12.81324],[79.70963,12.81347]],[[79.71467,12.81693],[79.71462,12.81723]],[[79.71447,12.81815],[79.71463,12.8181]],[[79.71317,12.81549],[79.7135,12.81539]],[[79.70955,12.81233],[79.70955,12.81244]],[[79.70989,12.81521],[79.70995,12.81551]],[[79.70995,12.81551],[79.71001,12.81586]],[[79.71001,12.81586],[79.71002,12.816]],[[79.70944,12.81066],[79.70945,12.81111]],[[79.71321,12.82179],[79.71317,12.82193]],[[79.71565,12.8216],[79.71576,12.82159]],[[79.71544,12.82169],[79.71551,12.82167]],[[79.71125,12.82135],[79.71123,12.82123]],[[79.71338,12.82099],[79.71336,12.82126]],[[79.71361,12.82063],[79.71338,12.82099]],[[79.70869,12.81024],[79.70907,12.81025]],[[79.71126,12.82147],[79.71125,12.82135]],[[79.71128,12.82247],[79.71127,12.82233]],[[79.71445,12.81901],[79.71413,12.81895]],[[79.71097,12.82103],[79.71087,12.82105]],[[79.71282,12.81554],[79.71317,12.81549]]]},"720405":{"name":"ORIKKAI","code":"720405","ss_code":"7204","volt":"11","len":9.17,"dts":30,"cons":6526,"type":"MultiLineString","coords":[[[79.71517,12.8102],[79.71524,12.81042]],[[79.71092,12.81038],[79.71094,12.81038]],[[79.71682,12.80856],[79.71671,12.80835]],[[79.71779,12.80862],[79.71799,12.80855]],[[79.7157,12.80692],[79.71544,12.80651]],[[79.71302,12.80364],[79.71262,12.80382]],[[79.70846,12.80607],[79.70852,12.80674]],[[79.70841,12.80305],[79.70844,12.80232]],[[79.7113,12.80391],[79.71152,12.80444]],[[79.70659,12.80983],[79.70663,12.80968]],[[79.70696,12.80068],[79.7069,12.80023]],[[79.7076,12.801],[79.70798,12.80097]],[[79.7069,12.80023],[79.70671,12.80002]],[[79.70704,12.80104],[79.70696,12.80068]],[[79.70732,12.80102],[79.70704,12.80104]],[[79.70803,12.8013],[79.70807,12.80158]],[[79.71387,12.80393],[79.71387,12.80393]],[[79.71387,12.80393],[79.71347,12.80413]],[[79.69474,12.82509],[79.69469,12.82507]],[[79.70867,12.80558],[79.70848,12.80587]],[[79.71094,12.81046],[79.71093,12.81053]],[[79.71503,12.80994],[79.71509,12.81002]],[[79.71094,12.81038],[79.71094,12.81046]],[[79.72052,12.80634],[79.72092,12.80633]],[[79.71524,12.81042],[79.71531,12.81061]],[[79.72224,12.80536],[79.72224,12.80527]],[[79.71421,12.81012],[79.7146,12.81009]],[[79.71579,12.80944],[79.71587,12.80949]],[[79.71696,12.80885],[79.71705,12.8088]],[[79.71705,12.8088],[79.71709,12.80888]],[[79.71892,12.80112],[79.71946,12.80099]],[[79.71284,12.80003],[79.71285,12.79966]],[[79.71797,12.80133],[79.71832,12.80126]],[[79.71735,12.8073],[79.7173,12.80718]],[[79.71418,12.80441],[79.71387,12.80393]],[[79.70901,12.80508],[79.70867,12.80558]],[[79.70865,12.80486],[79.70901,12.80508]],[[79.71321,12.80235],[79.7131,12.80196]],[[79.71357,12.80346],[79.71343,12.80351]],[[79.72016,12.80633],[79.72052,12.80634]],[[79.71049,12.81033],[79.71092,12.81038]],[[79.70847,12.80788],[79.70858,12.80787]],[[79.71437,12.8047],[79.71418,12.80441]],[[79.70829,12.81025],[79.70869,12.81024]],[[79.70051,12.81002],[79.70087,12.81]],[[79.70984,12.80859],[79.70984,12.80863]],[[79.71951,12.80634],[79.71985,12.80633]],[[79.71893,12.80634],[79.71895,12.80614]],[[79.7113,12.80391],[79.71068,12.80384]],[[79.71068,12.80384],[79.71004,12.80376]],[[79.7117,12.80399],[79.7113,12.80391]],[[79.70703,12.79886],[79.70745,12.79859]],[[79.71008,12.80858],[79.70984,12.80859]],[[79.7146,12.81009],[79.71493,12.80998]],[[79.71301,12.81009],[79.71303,12.81017]],[[79.71531,12.80981],[79.71579,12.80944]],[[79.71174,12.81028],[79.71217,12.81018]],[[79.71337,12.80301],[79.71328,12.80265]],[[79.71285,12.79966],[79.71313,12.79932]],[[79.71594,12.8073],[79.7157,12.80692]],[[79.716,12.80727],[79.71594,12.8073]],[[79.70844,12.80232],[79.7084,12.8021]],[[79.7096,12.81026],[79.70986,12.81028]],[[79.71388,12.8101],[79.71421,12.81012]],[[79.70653,12.81016],[79.70656,12.80999]],[[79.71301,12.81009],[79.71343,12.8101]],[[79.70316,12.80996],[79.70356,12.80994]],[[79.71458,12.80107],[79.71479,12.80105]],[[79.70964,12.80784],[79.71004,12.80782]],[[79.71709,12.80888],[79.71732,12.80878]],[[79.71258,12.8101],[79.71301,12.81009]],[[79.71705,12.8088],[79.71692,12.80873]],[[79.71706,12.80744],[79.71735,12.8073]],[[79.70838,12.802],[79.70807,12.80158]],[[79.70813,12.79814],[79.70864,12.79787]],[[79.70676,12.79903],[79.70703,12.79886]],[[79.70403,12.80995],[79.7044,12.80999]],[[79.71715,12.80693],[79.71731,12.80685]],[[79.71343,12.80351],[79.71337,12.80301]],[[79.70276,12.81],[79.70316,12.80996]],[[79.70651,12.81025],[79.70653,12.81016]],[[79.70843,12.80358],[79.70841,12.80305]],[[79.72344,12.80018],[79.72381,12.80015]],[[79.72293,12.80026],[79.72344,12.80018]],[[79.71752,12.80871],[79.71779,12.80862]],[[79.70847,12.80788],[79.70848,12.8081]],[[79.70791,12.80792],[79.70767,12.80793]],[[79.71503,12.80994],[79.71531,12.80981]],[[79.71094,12.81038],[79.71134,12.81037]],[[79.71832,12.80126],[79.71892,12.80112]],[[79.71293,12.80114],[79.71287,12.80049]],[[79.71789,12.80093],[79.71797,12.80133]],[[79.71781,12.80064],[79.71789,12.80093]],[[79.71673,12.80757],[79.71706,12.80744]],[[79.71179,12.80411],[79.7117,12.80399]],[[79.7084,12.8021],[79.70838,12.802]],[[79.70844,12.80404],[79.70845,12.80467]],[[79.70676,12.80909],[79.70688,12.80874]],[[79.71152,12.80444],[79.71172,12.80482]],[[79.72073,12.80065],[79.7213,12.80057]],[[79.71579,12.80944],[79.71621,12.80909]],[[79.7044,12.80999],[79.70481,12.81005]],[[79.7064,12.79937],[79.70676,12.79903]],[[79.70858,12.80787],[79.70873,12.80787]],[[79.71004,12.80782],[79.71033,12.8078]],[[79.70126,12.81004],[79.70162,12.81006]],[[79.70635,12.81036],[79.70651,12.81036]],[[79.70713,12.81032],[79.7076,12.81028]],[[79.70656,12.80999],[79.70659,12.80983]],[[79.71616,12.80753],[79.716,12.80727]],[[79.70845,12.80467],[79.70847,12.80505]],[[79.70651,12.81036],[79.70651,12.81025]],[[79.70847,12.80505],[79.70846,12.80536]],[[79.71478,12.80531],[79.71471,12.80519]],[[79.70356,12.80994],[79.70403,12.80995]],[[79.7076,12.81028],[79.70804,12.81026]],[[79.71456,12.80497],[79.71454,12.80493]],[[79.70515,12.81012],[79.70551,12.81024]],[[79.70804,12.81026],[79.70829,12.81025]],[[79.70088,12.81],[79.70126,12.81004]],[[79.71487,12.80541],[79.71478,12.80531]],[[79.70551,12.81024],[79.70587,12.81031]],[[79.70651,12.81036],[79.70713,12.81032]],[[79.70587,12.81031],[79.70635,12.81036]],[[79.71471,12.80519],[79.71456,12.80497]],[[79.71732,12.80878],[79.71747,12.80873]],[[79.71493,12.80998],[79.71503,12.80994]],[[79.71387,12.80393],[79.71387,12.80393]],[[79.71387,12.80393],[79.71368,12.80375]],[[79.70745,12.79859],[79.70776,12.79841]],[[79.70845,12.80467],[79.70865,12.80486]],[[79.70767,12.80793],[79.70742,12.80803]],[[79.72012,12.80079],[79.72073,12.80065]],[[79.7224,12.80037],[79.72293,12.80026]],[[79.71004,12.80376],[79.70989,12.80376]],[[79.71507,12.80573],[79.71487,12.80541]],[[79.70907,12.81025],[79.70947,12.81025]],[[79.71668,12.80894],[79.71696,12.80885]],[[79.71313,12.79932],[79.71317,12.79915]],[[79.71647,12.80798],[79.71633,12.80777]],[[79.71544,12.80651],[79.71523,12.80595]],[[79.71523,12.80595],[79.71507,12.80573]],[[79.70776,12.79841],[79.70813,12.79814]],[[79.70844,12.80754],[79.70847,12.80788]],[[79.70823,12.8079],[79.70791,12.80792]],[[79.71633,12.80777],[79.71673,12.80757]],[[79.70667,12.80949],[79.70676,12.80909]],[[79.71838,12.80647],[79.71864,12.80638]],[[79.71946,12.80099],[79.72012,12.80079]],[[79.7213,12.80057],[79.72186,12.80046]],[[79.71755,12.80676],[79.71783,12.80666]],[[79.70481,12.81005],[79.70515,12.81012]],[[79.70845,12.80712],[79.70844,12.80754]],[[79.70852,12.80674],[79.70845,12.80712]],[[79.70671,12.80002],[79.70659,12.79982]],[[79.70847,12.80788],[79.70823,12.8079]],[[79.71172,12.80482],[79.71174,12.80497]],[[79.70921,12.80365],[79.70878,12.80363]],[[79.70185,12.81005],[79.70231,12.81004]],[[79.71633,12.80777],[79.71623,12.80764]],[[79.72179,12.80575],[79.72193,12.80543]],[[79.70732,12.80102],[79.7076,12.801]],[[79.70798,12.80097],[79.70803,12.8013]],[[79.71875,12.80633],[79.71893,12.80634]],[[79.71604,12.80098],[79.71602,12.80077]],[[79.7106,12.80778],[79.71062,12.80799]],[[79.72092,12.80633],[79.72128,12.80628]],[[79.71896,12.80604],[79.71899,12.80583]],[[79.72193,12.80543],[79.72224,12.80536]],[[79.71703,12.80086],[79.71733,12.80078]],[[79.7178,12.80063],[79.71781,12.80064]],[[79.71581,12.80094],[79.71604,12.80098]],[[79.70831,12.80605],[79.70819,12.80625]],[[79.71541,12.80099],[79.71581,12.80094]],[[79.71808,12.80657],[79.71838,12.80647]],[[79.71309,12.80121],[79.71334,12.80119]],[[79.71731,12.80685],[79.71755,12.80676]],[[79.71511,12.80102],[79.71541,12.80099]],[[79.71062,12.80799],[79.71064,12.80831]],[[79.71334,12.80119],[79.71368,12.80117]],[[79.70848,12.80587],[79.70831,12.80605]],[[79.71208,12.80957],[79.71203,12.80957]],[[79.71893,12.80634],[79.7192,12.80634]],[[79.71211,12.80976],[79.71208,12.80957]],[[79.71864,12.80638],[79.71875,12.80633]],[[79.7173,12.80718],[79.71721,12.80704]],[[79.71672,12.80093],[79.71703,12.80086]],[[79.71757,12.80071],[79.7178,12.80063]],[[79.70819,12.80625],[79.70806,12.80622]],[[79.71479,12.80105],[79.71511,12.80102]],[[79.71509,12.81002],[79.71517,12.8102]],[[79.70873,12.80787],[79.70903,12.80788]],[[79.72128,12.80628],[79.72153,12.80605]],[[79.71602,12.80077],[79.716,12.80054]],[[79.71641,12.80098],[79.71672,12.80093]],[[79.71033,12.8078],[79.7106,12.80778]],[[79.71899,12.80583],[79.71896,12.80563]],[[79.7192,12.80634],[79.71951,12.80634]],[[79.7146,12.81009],[79.71452,12.80993]],[[79.71217,12.81018],[79.71213,12.80993]],[[79.71213,12.80993],[79.71211,12.80976]],[[79.71783,12.80666],[79.71808,12.80657]],[[79.71444,12.80109],[79.71458,12.80107]],[[79.716,12.80054],[79.71601,12.80033]],[[79.71368,12.80117],[79.71404,12.80113]],[[79.71066,12.80855],[79.71034,12.80857]],[[79.70903,12.80788],[79.70933,12.80787]],[[79.71428,12.80951],[79.71418,12.80935]],[[79.72153,12.80605],[79.72179,12.80575]],[[79.71985,12.80633],[79.72016,12.80633]],[[79.71733,12.80078],[79.71757,12.80071]],[[79.71721,12.80704],[79.71715,12.80693]],[[79.71294,12.80122],[79.71303,12.80121]],[[79.71604,12.80098],[79.71641,12.80098]],[[79.70933,12.80787],[79.70964,12.80784]],[[79.70989,12.80376],[79.70921,12.80365]],[[79.71895,12.80614],[79.71896,12.80604]],[[79.71747,12.80873],[79.71752,12.80871]],[[79.70742,12.80803],[79.70757,12.80774]],[[79.71213,12.80404],[79.71179,12.80411]],[[79.71034,12.80857],[79.71008,12.80858]],[[79.71064,12.80831],[79.71066,12.80855]],[[79.71531,12.81061],[79.71539,12.81079]],[[79.71539,12.81079],[79.71545,12.81085]],[[79.71439,12.8097],[79.71428,12.80951]],[[79.71404,12.80113],[79.71444,12.80109]],[[79.7003,12.81001],[79.70051,12.81002]],[[79.7064,12.79937],[79.70614,12.79891]],[[79.70231,12.81004],[79.70276,12.81]],[[79.7106,12.80778],[79.71059,12.80774]],[[79.70878,12.80363],[79.70843,12.80358]],[[79.71005,12.81029],[79.71049,12.81033]],[[79.71343,12.8101],[79.71388,12.8101]],[[79.70844,12.80404],[79.70798,12.80398]],[[79.71621,12.80909],[79.71668,12.80894]],[[79.71217,12.81018],[79.71258,12.8101]],[[79.71692,12.80873],[79.71682,12.80856]],[[79.71452,12.80993],[79.71439,12.8097]],[[79.71294,12.80122],[79.71293,12.80114]],[[79.7131,12.80196],[79.71303,12.80173]],[[79.71671,12.80835],[79.71647,12.80798]],[[79.71343,12.80351],[79.71302,12.80364]],[[79.71368,12.80375],[79.71357,12.80346]],[[79.70671,12.80002],[79.70621,12.80004]],[[79.70659,12.79982],[79.7064,12.79937]],[[79.71328,12.80265],[79.71321,12.80235]],[[79.72186,12.80046],[79.7224,12.80037]],[[79.71303,12.81017],[79.71311,12.81047]],[[79.7085,12.80555],[79.70848,12.80587]],[[79.70846,12.80536],[79.7085,12.80555]],[[79.70162,12.81006],[79.70185,12.81005]],[[79.70986,12.81028],[79.71005,12.81029]],[[79.70864,12.79787],[79.70873,12.79828]],[[79.70947,12.81025],[79.7096,12.81026]],[[79.71303,12.80121],[79.71309,12.80121]],[[79.71303,12.80173],[79.71294,12.80122]],[[79.70688,12.80874],[79.70694,12.80848]],[[79.70663,12.80968],[79.70667,12.80949]],[[79.71134,12.81037],[79.71174,12.81028]],[[79.70869,12.81024],[79.70907,12.81025]],[[79.70848,12.80587],[79.70846,12.80607]],[[79.70843,12.80358],[79.70844,12.80404]],[[79.71287,12.80049],[79.71284,12.80003]],[[79.71623,12.80764],[79.71616,12.80753]],[[79.71454,12.80493],[79.71437,12.8047]],[[79.71262,12.80382],[79.71213,12.80404]]]},"720406":{"name":"GANDHI ROAD","code":"720406","ss_code":"7204","volt":"11","len":5.2,"dts":29,"cons":6182,"type":"MultiLineString","coords":[[[79.70821,12.82358],[79.70861,12.82355]],[[79.7081,12.823],[79.70817,12.82328]],[[79.70837,12.82058],[79.7084,12.8208]],[[79.70848,12.81588],[79.70853,12.81616]],[[79.70865,12.81696],[79.70872,12.81695]],[[79.70711,12.81817],[79.70715,12.81839]],[[79.70162,12.81017],[79.70196,12.81017]],[[79.7077,12.81599],[79.70756,12.81601]],[[79.70837,12.81533],[79.70842,12.81555]],[[79.70858,12.81652],[79.70862,12.81678]],[[79.70873,12.81034],[79.70907,12.81034]],[[79.70399,12.81007],[79.70438,12.8101]],[[79.70917,12.81458],[79.70924,12.81436]],[[79.70924,12.81436],[79.70919,12.81404]],[[79.70776,12.82516],[79.70815,12.82506]],[[79.70694,12.8173],[79.70695,12.81734]],[[79.70834,12.8151],[79.70837,12.81533]],[[79.70939,12.81108],[79.70941,12.8113]],[[79.70254,12.81014],[79.70291,12.81012]],[[79.70715,12.81839],[79.7072,12.8187]],[[79.70364,12.81007],[79.70399,12.81007]],[[79.70729,12.8247],[79.70724,12.82458]],[[79.71005,12.82372],[79.71019,12.82413]],[[79.70807,12.82286],[79.7081,12.823]],[[79.7084,12.8208],[79.70849,12.82126]],[[79.70597,12.8218],[79.70596,12.82162]],[[79.70607,12.82218],[79.70609,12.82181]],[[79.70602,12.82264],[79.70602,12.82248]],[[79.70807,12.8245],[79.70797,12.82453]],[[79.70849,12.82126],[79.70865,12.82163]],[[79.70861,12.82438],[79.70837,12.82444]],[[79.70837,12.82444],[79.70807,12.8245]],[[79.70826,12.82026],[79.70832,12.82017]],[[79.70872,12.82353],[79.70897,12.82354]],[[79.70941,12.82354],[79.70969,12.82355]],[[79.70969,12.82355],[79.7098,12.82355]],[[79.70047,12.81013],[79.70087,12.81013]],[[79.70831,12.81484],[79.70834,12.8151]],[[79.70966,12.81406],[79.70969,12.81431]],[[79.70021,12.81014],[79.70047,12.81013]],[[79.70941,12.8113],[79.70942,12.81143]],[[79.70876,12.82406],[79.70881,12.82433]],[[79.70729,12.8247],[79.70731,12.82482]],[[79.70837,12.825],[79.70839,12.82508]],[[79.70798,12.82228],[79.70802,12.82249]],[[79.7072,12.8187],[79.70731,12.81897]],[[79.70571,12.82412],[79.70559,12.82413]],[[79.70653,12.824],[79.7062,12.82407]],[[79.70738,12.81039],[79.70748,12.81039]],[[79.70995,12.82356],[79.71005,12.82372]],[[79.70602,12.82295],[79.70622,12.82299]],[[79.70699,12.82387],[79.70653,12.824]],[[79.70817,12.82199],[79.70804,12.82202]],[[79.70805,12.82262],[79.70807,12.82286]],[[79.70795,12.82209],[79.70798,12.82228]],[[79.70777,12.82368],[79.70741,12.82377]],[[79.70741,12.82377],[79.70699,12.82387]],[[79.7087,12.82187],[79.70858,12.8219]],[[79.7072,12.8187],[79.70724,12.8189]],[[79.70731,12.81897],[79.7077,12.81936]],[[79.70865,12.82163],[79.7087,12.82187]],[[79.70632,12.81045],[79.70646,12.81046]],[[79.70792,12.81596],[79.7077,12.81599]],[[79.70707,12.81041],[79.70738,12.81039]],[[79.70762,12.81036],[79.70785,12.81035]],[[79.70942,12.81143],[79.70944,12.81162]],[[79.70591,12.81039],[79.70632,12.81045]],[[79.70682,12.81043],[79.70707,12.81041]],[[79.70916,12.81809],[79.70905,12.81835]],[[79.70763,12.82461],[79.70729,12.8247]],[[79.70743,12.82525],[79.70753,12.82522]],[[79.70552,12.81032],[79.70591,12.81039]],[[79.70196,12.81017],[79.70231,12.81016]],[[79.70476,12.81016],[79.70514,12.81024]],[[79.70817,12.82328],[79.7082,12.82346]],[[79.70087,12.81013],[79.70122,12.81016]],[[79.70291,12.81012],[79.70324,12.81009]],[[79.70324,12.81009],[79.70364,12.81007]],[[79.70947,12.81213],[79.70949,12.81229]],[[79.70802,12.82249],[79.70805,12.82262]],[[79.70945,12.81176],[79.70946,12.81193]],[[79.70607,12.82381],[79.70604,12.82352]],[[79.70514,12.81024],[79.70552,12.81032]],[[79.70438,12.8101],[79.70476,12.81016]],[[79.70911,12.81794],[79.70916,12.81809]],[[79.70866,12.82013],[79.70889,12.82013]],[[79.70791,12.82181],[79.70776,12.82183]],[[79.70604,12.82352],[79.70603,12.82335]],[[79.70897,12.82354],[79.70941,12.82354]],[[79.7098,12.82355],[79.70995,12.82356]],[[79.70846,12.82193],[79.70817,12.82199]],[[79.70646,12.81046],[79.70682,12.81043]],[[79.70949,12.81229],[79.7095,12.8125]],[[79.70888,12.81463],[79.70853,12.81468]],[[79.70845,12.81572],[79.70848,12.81588]],[[79.7002,12.81001],[79.70021,12.81014]],[[79.70872,12.82353],[79.70874,12.82378]],[[79.70874,12.82378],[79.70876,12.82406]],[[79.70797,12.82453],[79.70777,12.82458]],[[79.70724,12.82458],[79.70723,12.82452]],[[79.7062,12.82407],[79.70582,12.82412]],[[79.7062,12.82407],[79.70607,12.82381]],[[79.70858,12.8219],[79.70846,12.82193]],[[79.70861,12.82355],[79.70872,12.82353]],[[79.70808,12.81987],[79.70826,12.82026]],[[79.70804,12.82202],[79.70795,12.82203]],[[79.70582,12.82412],[79.70571,12.82412]],[[79.70944,12.81162],[79.70945,12.81176]],[[79.70848,12.81588],[79.70825,12.81591]],[[79.70695,12.81734],[79.70706,12.81779]],[[79.70842,12.81555],[79.70845,12.81572]],[[79.70683,12.8161],[79.70667,12.81612]],[[79.70785,12.81035],[79.70831,12.81034]],[[79.70831,12.81034],[79.70873,12.81034]],[[79.70231,12.81016],[79.70254,12.81014]],[[79.70969,12.81431],[79.70972,12.81449]],[[79.70684,12.81647],[79.70689,12.81664]],[[79.70815,12.82506],[79.70837,12.825]],[[79.70995,12.82356],[79.70995,12.82344]],[[79.70889,12.82013],[79.70899,12.82041]],[[79.70752,12.81094],[79.70753,12.81119]],[[79.70956,12.81337],[79.70961,12.81372]],[[79.70946,12.81453],[79.70917,12.81458]],[[79.70907,12.81034],[79.70934,12.81034]],[[79.70753,12.81119],[79.70755,12.81144]],[[79.70832,12.82017],[79.70866,12.82013]],[[79.70972,12.81973],[79.71,12.81962]],[[79.70667,12.81612],[79.70673,12.8163]],[[79.70998,12.82372],[79.70998,12.82367]],[[79.71005,12.82372],[79.70998,12.82372]],[[79.70694,12.81714],[79.70694,12.8173]],[[79.70673,12.8163],[79.70684,12.81647]],[[79.70756,12.81601],[79.70745,12.81603]],[[79.70748,12.81039],[79.70751,12.81068]],[[79.70751,12.81068],[79.70752,12.81094]],[[79.70892,12.81737],[79.709,12.81761]],[[79.70753,12.82522],[79.70776,12.82516]],[[79.70889,12.82013],[79.709,12.82007]],[[79.70909,12.82071],[79.70912,12.82083]],[[79.709,12.82007],[79.70922,12.81998]],[[79.70899,12.82041],[79.70909,12.82071]],[[79.70942,12.81988],[79.70972,12.81973]],[[79.70961,12.81372],[79.70966,12.81406]],[[79.70707,12.81607],[79.70683,12.8161]],[[79.70934,12.81034],[79.70936,12.81067]],[[79.709,12.81761],[79.70906,12.81778]],[[79.70735,12.82498],[79.70743,12.82525]],[[79.70691,12.81688],[79.70694,12.81714]],[[79.70872,12.81695],[79.70883,12.81694]],[[79.70912,12.82083],[79.70915,12.82092]],[[79.71,12.81962],[79.71015,12.81958]],[[79.70795,12.82203],[79.70791,12.82181]],[[79.70917,12.81458],[79.70888,12.81463]],[[79.7095,12.8125],[79.7095,12.81271]],[[79.7095,12.81271],[79.70952,12.81305]],[[79.70936,12.81067],[79.70939,12.81108]],[[79.70885,12.8171],[79.70892,12.81737]],[[79.70607,12.82237],[79.70607,12.82218]],[[79.70955,12.81452],[79.70946,12.81453]],[[79.70972,12.81449],[79.70955,12.81452]],[[79.70745,12.81603],[79.70733,12.81604]],[[79.70952,12.81305],[79.70956,12.81337]],[[79.70689,12.81664],[79.70691,12.81688]],[[79.70883,12.81694],[79.70885,12.8171]],[[79.70906,12.81778],[79.70911,12.81794]],[[79.71019,12.82413],[79.71037,12.82433]],[[79.70881,12.82433],[79.70861,12.82438]],[[79.70731,12.82482],[79.70735,12.82498]],[[79.70602,12.82248],[79.70607,12.82237]],[[79.70799,12.82362],[79.70777,12.82368]],[[79.70821,12.82358],[79.70799,12.82362]],[[79.7082,12.82346],[79.70821,12.82358]],[[79.70795,12.82203],[79.70795,12.82209]],[[79.7077,12.81936],[79.70784,12.81955]],[[79.70995,12.82356],[79.71011,12.82355]],[[79.70784,12.81955],[79.70794,12.8197]],[[79.70794,12.8197],[79.70808,12.81987]],[[79.70825,12.81591],[79.70811,12.81593]],[[79.70811,12.81593],[79.70792,12.81596]],[[79.70827,12.81471],[79.70831,12.81484]],[[79.70946,12.81193],[79.70947,12.81213]],[[79.70748,12.81039],[79.70762,12.81036]],[[79.70122,12.81016],[79.70162,12.81017]],[[79.70733,12.81604],[79.70715,12.81606]],[[79.70715,12.81606],[79.70707,12.81607]],[[79.70603,12.82335],[79.70602,12.82295]],[[79.70853,12.81616],[79.70858,12.81652]],[[79.70706,12.81779],[79.70711,12.81817]],[[79.70602,12.82295],[79.70602,12.82264]],[[79.70853,12.81468],[79.70827,12.81471]],[[79.70777,12.82458],[79.70763,12.82461]],[[79.70922,12.81998],[79.70942,12.81988]],[[79.70862,12.81678],[79.70865,12.81696]],[[79.70609,12.82181],[79.70597,12.8218]],[[79.70595,12.82139],[79.70595,12.82135]],[[79.70826,12.82026],[79.70837,12.82058]],[[79.70596,12.82162],[79.70595,12.82139]]]},"720407":{"name":"WATER WORKS","code":"720407","ss_code":"7204","volt":"11","len":8.39,"dts":6,"cons":18,"type":"MultiLineString","coords":[[[79.68162,12.80536],[79.68173,12.80582]],[[79.67595,12.80612],[79.67573,12.80653]],[[79.67573,12.80653],[79.67557,12.80683]],[[79.67557,12.80683],[79.67546,12.80709]],[[79.67546,12.80709],[79.67528,12.80745]],[[79.70041,12.80596],[79.70021,12.80564]],[[79.70071,12.80705],[79.70067,12.80676]],[[79.70021,12.80564],[79.69998,12.80528]],[[79.69181,12.80298],[79.69153,12.80291]],[[79.68098,12.80384],[79.6807,12.80388]],[[79.6807,12.80388],[79.68063,12.80388]],[[79.68421,12.80314],[79.68421,12.80314]],[[79.68421,12.80314],[79.6842,12.80324]],[[79.6842,12.80324],[79.6842,12.80324]],[[79.6842,12.80324],[79.6842,12.80325]],[[79.68523,12.80285],[79.68473,12.80293]],[[79.68473,12.80293],[79.6847,12.80294]],[[79.69116,12.80291],[79.69077,12.8028]],[[79.68474,12.80284],[79.68473,12.80293]],[[79.68473,12.80293],[79.68472,12.80314]],[[79.68117,12.80594],[79.68076,12.80604]],[[79.68092,12.80379],[79.6807,12.80388]],[[79.6807,12.80388],[79.68059,12.80392]],[[79.70481,12.79897],[79.70512,12.79886]],[[79.66904,12.80683],[79.66839,12.80685]],[[79.69944,12.80103],[79.69986,12.80084]],[[79.70286,12.79966],[79.7033,12.7995]],[[79.69556,12.80223],[79.69516,12.80224]],[[79.70072,12.80966],[79.7007,12.80934]],[[79.69837,12.80411],[79.69814,12.80386]],[[79.6842,12.80324],[79.6842,12.80324]],[[79.6842,12.80324],[79.68363,12.80336]],[[79.69671,12.80321],[79.69651,12.80327]],[[79.69707,12.80315],[79.69671,12.80321]],[[79.68173,12.80582],[79.68169,12.80584]],[[79.6757,12.80607],[79.67521,12.80623]],[[79.69473,12.80224],[79.69432,12.80224]],[[79.69903,12.80119],[79.69944,12.80103]],[[79.69633,12.80221],[79.69593,12.80223]],[[79.7007,12.80731],[79.70071,12.80705]],[[79.70614,12.79882],[79.70614,12.7989]],[[79.69516,12.80224],[79.69473,12.80224]],[[79.66538,12.80654],[79.66527,12.80651]],[[79.70551,12.79874],[79.70571,12.79869]],[[79.67767,12.80577],[79.67697,12.80592]],[[79.68943,12.80164],[79.68902,12.80156]],[[79.69814,12.80386],[79.69789,12.80358]],[[79.6963,12.80268],[79.69632,12.80244]],[[79.68364,12.8034],[79.68307,12.80351]],[[79.68819,12.80263],[79.68792,12.80268]],[[79.68076,12.80604],[79.68032,12.80612]],[[79.66577,12.80641],[79.66538,12.80654]],[[79.68681,12.80186],[79.68644,12.80204]],[[79.68644,12.80204],[79.68614,12.80218]],[[79.69783,12.80168],[79.69821,12.80154]],[[79.70212,12.79993],[79.70248,12.79979]],[[79.68469,12.80323],[79.68445,12.80311]],[[79.67317,12.80651],[79.67258,12.80642]],[[79.68472,12.80314],[79.68469,12.80313]],[[79.68469,12.80313],[79.68442,12.8031]],[[79.67866,12.80598],[79.67829,12.80603]],[[79.69633,12.80221],[79.69647,12.8022]],[[79.69947,12.80442],[79.69913,12.80435]],[[79.69789,12.80358],[79.69763,12.8033]],[[79.69763,12.8033],[79.69741,12.8031]],[[79.70072,12.80998],[79.70072,12.80966]],[[79.70068,12.80868],[79.70072,12.80837]],[[79.69741,12.8031],[79.69707,12.80315]],[[79.70512,12.79886],[79.70551,12.79874]],[[79.69629,12.80286],[79.6963,12.80268]],[[79.69271,12.80289],[79.69236,12.80298]],[[79.69557,12.80245],[79.69514,12.80246]],[[79.68155,12.80434],[79.68152,12.80484]],[[79.68363,12.80336],[79.68295,12.80343]],[[79.67829,12.80603],[79.67825,12.80575]],[[79.68717,12.80271],[79.68673,12.80269]],[[79.68792,12.80268],[79.68752,12.80276]],[[79.69236,12.80298],[79.69181,12.80298]],[[79.69135,12.80202],[79.69098,12.80197]],[[79.68824,12.80145],[79.68785,12.80139]],[[79.69341,12.80221],[79.69299,12.80219]],[[79.70029,12.80069],[79.70073,12.80053]],[[79.67388,12.8063],[79.67317,12.80651]],[[79.69913,12.80435],[79.69853,12.80437]],[[79.69098,12.80197],[79.69056,12.80188]],[[79.69648,12.8031],[79.69628,12.80311]],[[79.70064,12.80629],[79.70041,12.80596]],[[79.7044,12.79912],[79.70481,12.79897]],[[79.68557,12.80282],[79.68523,12.80285]],[[79.67258,12.80642],[79.67181,12.80642]],[[79.68673,12.80269],[79.68635,12.80282]],[[79.69514,12.80246],[79.6947,12.80259]],[[79.69596,12.80235],[79.69557,12.80245]],[[79.68181,12.80368],[79.68137,12.80372]],[[79.66527,12.80651],[79.66536,12.80696]],[[79.6696,12.80674],[79.66904,12.80683]],[[79.68244,12.80362],[79.68181,12.80368]],[[79.69299,12.80219],[79.69257,12.80219]],[[79.68747,12.80155],[79.68715,12.80171]],[[79.7007,12.80904],[79.70068,12.80868]],[[79.70102,12.80038],[79.70136,12.80021]],[[79.67181,12.80642],[79.67134,12.80649]],[[79.70136,12.80021],[79.70174,12.80008]],[[79.69868,12.80134],[79.69903,12.80119]],[[79.69982,12.80495],[79.69966,12.80462]],[[79.68582,12.80234],[79.68544,12.80254]],[[79.67928,12.80619],[79.67897,12.806]],[[79.6974,12.80188],[79.69783,12.80168]],[[79.69998,12.80528],[79.69982,12.80495]],[[79.70074,12.80769],[79.7007,12.80731]],[[79.70248,12.79979],[79.70286,12.79966]],[[79.68418,12.80314],[79.6842,12.80324]],[[79.6842,12.80324],[79.6842,12.80324]],[[79.67446,12.80622],[79.67388,12.8063]],[[79.68752,12.80276],[79.68717,12.80271]],[[79.69437,12.80267],[79.69397,12.80272]],[[79.6947,12.80259],[79.69437,12.80267]],[[79.68295,12.80343],[79.68244,12.80362]],[[79.70067,12.80676],[79.70064,12.80629]],[[79.69386,12.80222],[79.69341,12.80221]],[[79.69257,12.80219],[79.69217,12.80216]],[[79.68785,12.80139],[79.68747,12.80155]],[[79.7007,12.80934],[79.7007,12.80904]],[[79.68635,12.80282],[79.686,12.80278]],[[79.68469,12.80323],[79.68537,12.80312]],[[79.67134,12.80649],[79.6707,12.80656]],[[79.6707,12.80656],[79.67013,12.80671]],[[79.67013,12.80671],[79.6696,12.80674]],[[79.69689,12.80204],[79.6974,12.80188]],[[79.70412,12.79923],[79.7044,12.79912]],[[79.70585,12.79866],[79.70613,12.79862]],[[79.68249,12.80363],[79.68192,12.8037]],[[79.67521,12.80623],[79.67446,12.80622]],[[79.67651,12.80595],[79.67595,12.80612]],[[79.67697,12.80592],[79.67651,12.80595]],[[79.68614,12.80218],[79.68582,12.80234]],[[79.6897,12.80274],[79.68933,12.80275]],[[79.69313,12.80286],[79.69271,12.80289]],[[79.68445,12.80311],[79.68421,12.80314]],[[79.68421,12.80314],[79.68418,12.80314]],[[79.69153,12.80291],[79.69116,12.80291]],[[79.68169,12.80584],[79.68117,12.80594]],[[79.6902,12.80181],[79.68983,12.80171]],[[79.70073,12.80053],[79.70102,12.80038]],[[79.7033,12.7995],[79.7037,12.79938]],[[79.69821,12.80154],[79.69868,12.80134]],[[79.69628,12.80311],[79.69629,12.80286]],[[79.69651,12.80327],[79.69648,12.8031]],[[79.70571,12.79869],[79.70585,12.79866]],[[79.69056,12.80188],[79.6902,12.80181]],[[79.67897,12.806],[79.67866,12.80598]],[[79.68137,12.80372],[79.68092,12.80379]],[[79.68307,12.80351],[79.68249,12.80363]],[[79.69622,12.80237],[79.69596,12.80235]],[[79.70174,12.80008],[79.70212,12.79993]],[[79.69593,12.80223],[79.69556,12.80223]],[[79.70613,12.79862],[79.70614,12.79882]],[[79.686,12.80278],[79.68557,12.80282]],[[79.68895,12.80267],[79.68861,12.80268]],[[79.68864,12.8015],[79.68824,12.80145]],[[79.70072,12.80837],[79.70073,12.80804]],[[79.68192,12.8037],[79.68142,12.80378]],[[79.68142,12.80378],[79.68139,12.80378]],[[79.68139,12.80378],[79.68098,12.80384]],[[79.67825,12.80575],[79.67767,12.80577]],[[79.6847,12.80294],[79.68469,12.80313]],[[79.68469,12.80313],[79.68469,12.80323]],[[79.69353,12.80287],[79.69313,12.80286]],[[79.69171,12.80206],[79.69135,12.80202]],[[79.68983,12.80171],[79.68943,12.80164]],[[79.68902,12.80156],[79.68864,12.8015]],[[79.69217,12.80216],[79.69171,12.80206]],[[79.68933,12.80275],[79.68895,12.80267]],[[79.69037,12.80283],[79.69007,12.80279]],[[79.69432,12.80224],[79.69386,12.80222]],[[79.69986,12.80084],[79.70029,12.80069]],[[79.69647,12.8022],[79.69689,12.80204]],[[79.69966,12.80462],[79.69947,12.80442]],[[79.7037,12.79938],[79.70412,12.79923]],[[79.70073,12.80804],[79.70074,12.80769]],[[79.6842,12.80325],[79.68364,12.8034]],[[79.67595,12.80612],[79.6757,12.80607]],[[79.68861,12.80268],[79.68819,12.80263]],[[79.68137,12.80372],[79.68139,12.80378]],[[79.68139,12.80378],[79.68155,12.80434]],[[79.67988,12.8062],[79.67928,12.80619]],[[79.68032,12.80612],[79.67988,12.8062]],[[79.66768,12.80698],[79.66705,12.80685]],[[79.69632,12.80244],[79.69633,12.80221]],[[79.68544,12.80254],[79.68509,12.80269]],[[79.68442,12.8031],[79.68421,12.80314]],[[79.70035,12.80998],[79.70072,12.80998]],[[79.66705,12.80685],[79.66665,12.8067]],[[79.66626,12.80657],[79.66577,12.80641]],[[79.66839,12.80685],[79.66768,12.80698]],[[79.66665,12.8067],[79.66626,12.80657]],[[79.69077,12.8028],[79.69037,12.80283]],[[79.69007,12.80279],[79.6897,12.80274]],[[79.68152,12.80484],[79.68162,12.80536]],[[79.68715,12.80171],[79.68681,12.80186]],[[79.69853,12.80437],[79.69837,12.80411]],[[79.66536,12.80696],[79.66539,12.80737]],[[79.68509,12.80269],[79.68474,12.80284]],[[79.69397,12.80272],[79.69353,12.80287]]]},"720408":{"name":"33 KV VELLAKULAM","code":"720408","ss_code":"7204","volt":"33","len":3.5,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[79.70684,12.80354],[79.70684,12.80314]],[[79.70573,12.80472],[79.7061,12.80434]],[[79.72188,12.80436],[79.72225,12.80458]],[[79.70409,12.80607],[79.70438,12.80589]],[[79.70135,12.80776],[79.70166,12.80756]],[[79.71005,12.80169],[79.71037,12.80168]],[[79.71511,12.80298],[79.71544,12.80323]],[[79.7064,12.80402],[79.70669,12.8037]],[[79.70805,12.80208],[79.70839,12.80204]],[[79.72014,12.80398],[79.7206,12.80403]],[[79.70886,12.80191],[79.70919,12.80181]],[[79.70685,12.80233],[79.70712,12.80225]],[[79.70382,12.80623],[79.70409,12.80607]],[[79.71308,12.80157],[79.71316,12.80188]],[[79.71877,12.80414],[79.7192,12.80403]],[[79.70236,12.8071],[79.70261,12.80695]],[[79.72366,12.80529],[79.7238,12.8049]],[[79.7171,12.8045],[79.71752,12.80454]],[[79.70201,12.80735],[79.70236,12.8071]],[[79.70166,12.80756],[79.70201,12.80735]],[[79.70919,12.80181],[79.70946,12.80171]],[[79.71146,12.80168],[79.7116,12.80171]],[[79.71303,12.80121],[79.71308,12.80157]],[[79.72289,12.80523],[79.72319,12.80528]],[[79.71752,12.80454],[79.71799,12.80453]],[[79.70972,12.80172],[79.71005,12.80169]],[[79.70261,12.80695],[79.70314,12.80661]],[[79.71968,12.80397],[79.72014,12.80398]],[[79.71186,12.80119],[79.71217,12.80117]],[[79.71069,12.8016],[79.71093,12.80162]],[[79.70438,12.80589],[79.7047,12.80571]],[[79.71037,12.80168],[79.71069,12.8016]],[[79.71844,12.80431],[79.71877,12.80414]],[[79.70098,12.80798],[79.70135,12.80776]],[[79.70062,12.80812],[79.70071,12.80813]],[[79.7116,12.80171],[79.71171,12.80144]],[[79.70712,12.80225],[79.70735,12.80224]],[[79.70348,12.80642],[79.70382,12.80623]],[[79.72141,12.80418],[79.72188,12.80436]],[[79.71643,12.80399],[79.71678,12.80425]],[[79.70549,12.80498],[79.70573,12.80472]],[[79.71093,12.80162],[79.71131,12.80167]],[[79.71575,12.80346],[79.71609,12.80371]],[[79.70071,12.80813],[79.70074,12.80812]],[[79.7052,12.80529],[79.70549,12.80498]],[[79.71544,12.80323],[79.71575,12.80346]],[[79.72105,12.8041],[79.72141,12.80418]],[[79.70064,12.80919],[79.70064,12.80895]],[[79.71246,12.80114],[79.71281,12.80112]],[[79.71131,12.80167],[79.71146,12.80168]],[[79.70669,12.8037],[79.70684,12.80354]],[[79.70684,12.80314],[79.70685,12.80275]],[[79.70843,12.80203],[79.70886,12.80191]],[[79.70685,12.80275],[79.70685,12.80233]],[[79.72225,12.80458],[79.72264,12.80476]],[[79.72264,12.80476],[79.72296,12.80491]],[[79.71327,12.80231],[79.71336,12.80265]],[[79.71678,12.80425],[79.7171,12.8045]],[[79.70064,12.80955],[79.70064,12.80919]],[[79.7137,12.80351],[79.71406,12.80335]],[[79.71347,12.80299],[79.71358,12.8032]],[[79.70503,12.80553],[79.70524,12.80541]],[[79.71316,12.80188],[79.71327,12.80231]],[[79.7206,12.80403],[79.72105,12.8041]],[[79.71473,12.80311],[79.71511,12.80298]],[[79.71406,12.80335],[79.71435,12.80324]],[[79.71609,12.80371],[79.71643,12.80399]],[[79.71281,12.80112],[79.71292,12.80112]],[[79.70741,12.80207],[79.70771,12.80205]],[[79.70771,12.80205],[79.70805,12.80208]],[[79.71336,12.80265],[79.71347,12.80299]],[[79.70735,12.80224],[79.70741,12.80207]],[[79.71292,12.80112],[79.71303,12.80121]],[[79.70061,12.80855],[79.70062,12.80812]],[[79.71217,12.80117],[79.71246,12.80114]],[[79.71171,12.80144],[79.71186,12.80119]],[[79.7047,12.80571],[79.70503,12.80553]],[[79.70064,12.80895],[79.70061,12.80855]],[[79.70839,12.80204],[79.70843,12.80203]],[[79.7061,12.80434],[79.7064,12.80402]],[[79.70946,12.80171],[79.70972,12.80172]],[[79.71799,12.80453],[79.71844,12.80431]],[[79.70524,12.80541],[79.7052,12.80529]],[[79.70074,12.80812],[79.70098,12.80798]],[[79.71358,12.8032],[79.7137,12.80351]],[[79.70065,12.80992],[79.70064,12.80955]],[[79.70043,12.80992],[79.70065,12.80992]],[[79.72296,12.80491],[79.72289,12.80523]],[[79.70314,12.80661],[79.70348,12.80642]],[[79.7192,12.80403],[79.71968,12.80397]],[[79.72319,12.80528],[79.72366,12.80529]],[[79.71435,12.80324],[79.71473,12.80311]]]},"720409":{"name":"33 KV PILLAIYARPALAYAM","code":"720409","ss_code":"7204","volt":"33","len":9.37,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[79.6821,12.80826],[79.68191,12.80818]],[[79.68306,12.80864],[79.68291,12.80858]],[[79.68174,12.80809],[79.68162,12.80802]],[[79.67535,12.79045],[79.6754,12.79005]],[[79.68339,12.80877],[79.6832,12.8087]],[[79.68091,12.83361],[79.68114,12.83358]],[[79.69505,12.81055],[79.69471,12.81056]],[[79.68225,12.82194],[79.68211,12.82246]],[[79.6869,12.81031],[79.68664,12.8102]],[[79.68385,12.81326],[79.68389,12.81411]],[[79.6801,12.8269],[79.67982,12.82748]],[[79.6814,12.8079],[79.68103,12.80775]],[[79.68778,12.8109],[79.68774,12.81071]],[[79.68253,12.8096],[79.68326,12.81004]],[[79.68537,12.80976],[79.68499,12.80956]],[[79.6839,12.81565],[79.68378,12.81644]],[[79.67915,12.83353],[79.67936,12.83357]],[[79.67538,12.80207],[79.67537,12.80108]],[[79.69747,12.81019],[79.69711,12.81027]],[[79.67545,12.80493],[79.67541,12.80396]],[[79.68196,12.83353],[79.68231,12.83351]],[[79.6812,12.82458],[79.68098,12.82515]],[[79.67536,12.7838],[79.67474,12.78386]],[[79.67523,12.79635],[79.67515,12.79531]],[[79.68152,12.83357],[79.68196,12.83353]],[[79.682,12.82284],[79.68184,12.82338]],[[79.67534,12.7909],[79.67535,12.79045]],[[79.67527,12.79722],[79.67523,12.79635]],[[79.67518,12.79254],[79.67526,12.79176]],[[79.68026,12.83362],[79.68068,12.83362]],[[79.70032,12.80896],[79.70032,12.80877]],[[79.68352,12.81805],[79.6833,12.81892]],[[79.67936,12.83357],[79.67972,12.83362]],[[79.67982,12.82748],[79.67955,12.82808]],[[79.68396,12.83329],[79.68417,12.83312]],[[79.68439,12.80908],[79.68399,12.809]],[[79.68248,12.80842],[79.6821,12.80826]],[[79.6753,12.79926],[79.67525,12.79812]],[[79.6756,12.78636],[79.67567,12.78558]],[[79.68114,12.83358],[79.68152,12.83357]],[[79.68303,12.81972],[79.68289,12.8201]],[[79.6827,12.82052],[79.68252,12.821]],[[79.68326,12.81004],[79.68381,12.81038]],[[79.69378,12.81063],[79.69346,12.81081]],[[79.68462,12.80932],[79.68439,12.80908]],[[79.68098,12.80867],[79.68175,12.80914]],[[79.68037,12.82636],[79.6801,12.8269]],[[79.67868,12.83362],[79.6788,12.83367]],[[79.69219,12.81094],[79.69184,12.81103]],[[79.68627,12.81008],[79.68599,12.80999]],[[79.68162,12.80802],[79.6814,12.8079]],[[79.68399,12.809],[79.68366,12.80889]],[[79.69184,12.81103],[79.69148,12.81111]],[[79.68939,12.811],[79.68901,12.81099]],[[79.67517,12.79333],[79.67518,12.79254]],[[79.67531,12.80016],[79.6753,12.79926]],[[79.67578,12.78386],[79.67579,12.78376]],[[79.67551,12.78843],[79.67555,12.78763]],[[79.69963,12.80882],[79.69925,12.80886]],[[79.69827,12.80912],[79.69838,12.80931]],[[79.69817,12.80894],[79.69827,12.80912]],[[79.69254,12.81084],[79.69219,12.81094]],[[79.68085,12.80772],[79.68053,12.80768]],[[79.69854,12.8097],[79.69876,12.81008]],[[79.69888,12.80889],[79.69856,12.80891]],[[79.6815,12.824],[79.6812,12.82458]],[[79.68326,12.8335],[79.68358,12.83349]],[[79.68506,12.83265],[79.68507,12.8327]],[[79.67572,12.78477],[79.67578,12.78386]],[[79.69437,12.81058],[79.69404,12.81058]],[[79.69538,12.81056],[79.69505,12.81055]],[[79.68717,12.81049],[79.6869,12.81031]],[[79.68252,12.821],[79.6824,12.82145]],[[79.68367,12.81721],[79.68352,12.81805]],[[79.6884,12.81112],[79.68814,12.81119]],[[79.6931,12.81081],[79.69278,12.81084]],[[79.69404,12.81058],[79.69378,12.81063]],[[79.69074,12.81125],[79.69042,12.8112]],[[79.69925,12.80886],[79.69888,12.80889]],[[79.67789,12.83334],[79.67822,12.83371]],[[79.69148,12.81111],[79.69113,12.81118]],[[79.68378,12.81644],[79.68367,12.81721]],[[79.69008,12.81111],[79.6898,12.81104]],[[79.68098,12.82515],[79.68069,12.82576]],[[79.6898,12.81104],[79.68939,12.811]],[[79.67475,12.78375],[79.67475,12.78375]],[[79.67475,12.78375],[79.67464,12.78373]],[[79.68395,12.81537],[79.6839,12.81565]],[[79.67943,12.80759],[79.67918,12.80755]],[[79.67526,12.79176],[79.67534,12.7909]],[[79.67579,12.78376],[79.67536,12.7838]],[[79.6754,12.79005],[79.67537,12.78977]],[[79.67633,12.80548],[79.67615,12.80535]],[[79.68371,12.83349],[79.68391,12.83349]],[[79.68278,12.80853],[79.68248,12.80842]],[[79.69675,12.81034],[79.69642,12.81039]],[[79.69642,12.81039],[79.6961,12.81046]],[[79.69573,12.81055],[79.69538,12.81056]],[[79.6961,12.81046],[79.69573,12.81055]],[[79.69711,12.81027],[79.69675,12.81034]],[[79.67697,12.80595],[79.67633,12.80548]],[[79.69837,12.80893],[79.69817,12.80894]],[[79.69782,12.81016],[79.69747,12.81019]],[[79.6833,12.81892],[79.68317,12.81932]],[[79.68381,12.81134],[79.68384,12.81238]],[[79.68389,12.81411],[79.68392,12.81492]],[[79.69876,12.81008],[79.69823,12.81013]],[[79.67947,12.80776],[79.68024,12.80822]],[[79.68211,12.82246],[79.682,12.82284]],[[79.7,12.80879],[79.69963,12.80882]],[[79.70032,12.80877],[79.7,12.80879]],[[79.67515,12.79531],[79.67512,12.79419]],[[79.6887,12.81105],[79.6884,12.81112]],[[79.68901,12.81099],[79.68877,12.81103]],[[79.68358,12.83349],[79.68371,12.83349]],[[79.68391,12.83349],[79.68403,12.8335]],[[79.68417,12.83312],[79.68457,12.8328]],[[79.67555,12.78763],[79.67561,12.78702]],[[79.67567,12.78558],[79.67572,12.78477]],[[79.67537,12.80108],[79.67531,12.80016]],[[79.67525,12.79812],[79.67527,12.79722]],[[79.67474,12.78386],[79.67475,12.78375]],[[79.67475,12.78375],[79.67475,12.78375]],[[79.68384,12.81238],[79.68385,12.81326]],[[79.68289,12.8201],[79.6827,12.82052]],[[79.67902,12.83348],[79.67915,12.83353]],[[79.68175,12.80914],[79.68253,12.8096]],[[79.68191,12.80818],[79.68174,12.80809]],[[79.68736,12.81056],[79.68717,12.81049]],[[79.68069,12.82576],[79.68037,12.82636]],[[79.68814,12.81119],[79.68805,12.8111]],[[79.68381,12.81038],[79.68381,12.81134]],[[79.68366,12.80889],[79.68339,12.80877]],[[79.67918,12.80755],[79.67947,12.80776]],[[79.68599,12.80999],[79.68564,12.80988]],[[79.67615,12.80535],[79.67545,12.80493]],[[79.67512,12.79419],[79.67517,12.79333]],[[79.68457,12.8328],[79.68506,12.83265]],[[79.68402,12.83339],[79.68396,12.83329]],[[79.68184,12.82338],[79.6815,12.824]],[[79.67536,12.80305],[79.67538,12.80207]],[[79.67918,12.80755],[79.67901,12.80726]],[[79.68664,12.8102],[79.68627,12.81008]],[[79.68774,12.81071],[79.68757,12.81075]],[[79.68103,12.80775],[79.68085,12.80772]],[[79.67901,12.80726],[79.67838,12.80685]],[[79.68068,12.83362],[79.68091,12.83361]],[[79.67537,12.78977],[79.67539,12.78923]],[[79.69823,12.81013],[79.69782,12.81016]],[[79.67822,12.83371],[79.6783,12.83379]],[[79.68317,12.81932],[79.68303,12.81972]],[[79.68291,12.80858],[79.68278,12.80853]],[[79.69278,12.81084],[79.69254,12.81084]],[[79.68757,12.81075],[79.68747,12.81068]],[[79.69346,12.81081],[79.6931,12.81081]],[[79.67975,12.80762],[79.67943,12.80759]],[[79.68053,12.80768],[79.68018,12.80765]],[[79.6824,12.82145],[79.68225,12.82194]],[[79.68392,12.81492],[79.68395,12.81537]],[[79.68805,12.8111],[79.68778,12.8109]],[[79.69113,12.81118],[79.69074,12.81125]],[[79.68499,12.80956],[79.68462,12.80932]],[[79.69471,12.81056],[79.69437,12.81058]],[[79.69042,12.8112],[79.69008,12.81111]],[[79.68564,12.80988],[79.68537,12.80976]],[[79.67972,12.83362],[79.68026,12.83362]],[[79.67745,12.83289],[79.67789,12.83334]],[[79.69856,12.80891],[79.69837,12.80893]],[[79.68018,12.80765],[79.67975,12.80762]],[[79.68024,12.80822],[79.68098,12.80867]],[[79.68747,12.81068],[79.68736,12.81056]],[[79.68231,12.83351],[79.6827,12.83349]],[[79.68403,12.8335],[79.68402,12.83339]],[[79.6827,12.83349],[79.68303,12.83349]],[[79.70057,12.80989],[79.70031,12.80899]],[[79.67539,12.78923],[79.67551,12.78843]],[[79.70056,12.80979],[79.70057,12.80989]],[[79.69838,12.80931],[79.69854,12.8097]],[[79.67541,12.80396],[79.67536,12.80305]],[[79.67838,12.80685],[79.6777,12.8064]],[[79.6777,12.8064],[79.67697,12.80595]],[[79.68877,12.81103],[79.6887,12.81105]],[[79.6783,12.83379],[79.67841,12.8338]],[[79.6832,12.8087],[79.68306,12.80864]],[[79.67841,12.8338],[79.67868,12.83362]],[[79.6788,12.83367],[79.67902,12.83348]],[[79.68507,12.8327],[79.68518,12.83287]],[[79.67561,12.78702],[79.6756,12.78636]],[[79.68303,12.83349],[79.68326,12.8335]]]},"720410":{"name":"33KV ORIKAI-KANCHI INDOOR SS","code":"720410","ss_code":"7204","volt":"33","len":9.92,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[79.70413,12.82187],[79.70406,12.82229]],[[79.70406,12.82229],[79.70384,12.82367]],[[79.70384,12.82367],[79.70383,12.824]],[[79.70383,12.824],[79.70381,12.82464]],[[79.70381,12.82464],[79.70379,12.82549]],[[79.70652,12.83673],[79.70669,12.83738]],[[79.70669,12.83738],[79.7068,12.83781],[79.70683,12.83841]],[[79.70683,12.83841],[79.70693,12.83933],[79.70785,12.83922]],[[79.70785,12.83922],[79.70966,12.83901]],[[79.70966,12.83901],[79.71083,12.83887],[79.7113,12.83886],[79.71149,12.8389]],[[79.70343,12.83271],[79.70371,12.83452]],[[79.70353,12.8309],[79.70343,12.83271]],[[79.70511,12.81669],[79.7049,12.81812]],[[79.7049,12.81812],[79.70484,12.81848]],[[79.70484,12.81848],[79.70467,12.81942]],[[79.70467,12.81942],[79.70452,12.82024]],[[79.70054,12.80987],[79.70055,12.81011],[79.70188,12.81016]],[[79.70188,12.81016],[79.70373,12.81006]],[[79.70379,12.82549],[79.70379,12.8273]],[[79.70379,12.8273],[79.70371,12.82911]],[[79.70371,12.83452],[79.70395,12.83631]],[[79.70395,12.83631],[79.70412,12.83726],[79.70473,12.83703]],[[79.70473,12.83703],[79.70489,12.83697]],[[79.70371,12.82911],[79.70353,12.8309]],[[79.70489,12.83697],[79.70646,12.83645],[79.70652,12.83673]],[[79.71149,12.8389],[79.71205,12.83921],[79.71232,12.83924],[79.71244,12.83843]],[[79.71244,12.83843],[79.71255,12.83781],[79.71249,12.83716]],[[79.71249,12.83716],[79.7124,12.83666]],[[79.70555,12.81033],[79.70611,12.81043]],[[79.70611,12.81043],[79.70641,12.81048],[79.7062,12.81132]],[[79.7062,12.81132],[79.70618,12.81137]],[[79.70373,12.81006],[79.70555,12.81033]],[[79.7124,12.83666],[79.71218,12.83626],[79.71232,12.83617]],[[79.70452,12.82024],[79.70421,12.82059],[79.7042,12.82157],[79.70413,12.82187]],[[79.70618,12.81137],[79.70581,12.81311]],[[79.70581,12.81311],[79.7054,12.8149]],[[79.7054,12.8149],[79.70522,12.81602]],[[79.70522,12.81602],[79.70511,12.81669]],[[79.70387,12.82631],[79.70382,12.82831]],[[79.70638,12.83665],[79.70658,12.83739]],[[79.70658,12.83739],[79.70669,12.83738]],[[79.70669,12.83738],[79.70849,12.83722]],[[79.70477,12.81917],[79.70467,12.81942]],[[79.70467,12.81942],[79.70417,12.82066]],[[79.7052,12.83695],[79.70638,12.83665]],[[79.70385,12.8347],[79.70421,12.83711]],[[79.70421,12.83711],[79.70473,12.83703]],[[79.70473,12.83703],[79.7052,12.83695]],[[79.70072,12.81],[79.70088,12.81004]],[[79.70088,12.81004],[79.70277,12.81002]],[[79.70382,12.82831],[79.70356,12.83126]],[[79.70529,12.81565],[79.70522,12.81602]],[[79.70522,12.81602],[79.705,12.8173]],[[79.70404,12.82266],[79.70383,12.824]],[[79.70383,12.824],[79.7038,12.8242]],[[79.70356,12.83126],[79.70358,12.83324]],[[79.70453,12.81003],[79.70611,12.81043]],[[79.70611,12.81043],[79.70633,12.81048]],[[79.70849,12.83722],[79.71017,12.8373]],[[79.71017,12.8373],[79.71249,12.83716]],[[79.71249,12.83716],[79.71251,12.83715]],[[79.7038,12.8242],[79.70381,12.82464]],[[79.70381,12.82464],[79.70387,12.82631]],[[79.70633,12.81048],[79.7062,12.81132]],[[79.7062,12.81132],[79.70607,12.81214]],[[79.70417,12.82066],[79.70406,12.82229]],[[79.70406,12.82229],[79.70404,12.82266]],[[79.70566,12.81396],[79.70529,12.81565]],[[79.70607,12.81214],[79.70566,12.81396]],[[79.70358,12.83324],[79.70385,12.8347]],[[79.705,12.8173],[79.7049,12.81812]],[[79.7049,12.81812],[79.70477,12.81917]],[[79.70277,12.81002],[79.70453,12.81003]],[[79.71251,12.83715],[79.71254,12.83607],[79.71241,12.83609]]]},"720411":{"name":"KAMATCHIAMMAN SOCIETY","code":"720411","ss_code":"7204","volt":"11","len":2.94,"dts":19,"cons":1418,"type":"MultiLineString","coords":[[[79.70145,12.81078],[79.70167,12.81079]],[[79.70167,12.81079],[79.70219,12.81081]],[[79.70086,12.81138],[79.70089,12.81154]],[[79.70087,12.81013],[79.70109,12.81015]],[[79.69913,12.81019],[79.69879,12.81021]],[[79.6997,12.81398],[79.69974,12.81434]],[[79.69974,12.81434],[79.69977,12.81457]],[[79.69977,12.81457],[79.69966,12.81475]],[[79.7005,12.81558],[79.70028,12.81582]],[[79.70028,12.81582],[79.7001,12.81601]],[[79.7001,12.81601],[79.70001,12.81633]],[[79.70001,12.81633],[79.7,12.81639]],[[79.7,12.81639],[79.69996,12.81665]],[[79.69962,12.81368],[79.6997,12.81398]],[[79.69996,12.8167],[79.70006,12.81692]],[[79.70087,12.81003],[79.70118,12.80999]],[[79.70255,12.80932],[79.70252,12.80928]],[[79.70161,12.80997],[79.70185,12.81005]],[[79.70118,12.80999],[79.70161,12.80997]],[[79.70264,12.81001],[79.70259,12.80968]],[[79.70185,12.81005],[79.70207,12.81004]],[[79.70231,12.81003],[79.70264,12.81001]],[[79.70161,12.80997],[79.70183,12.80998]],[[79.70259,12.80968],[79.70255,12.80932]],[[79.70129,12.81855],[79.70144,12.81867]],[[79.70101,12.81828],[79.70112,12.8184]],[[79.70062,12.81772],[79.70086,12.81807]],[[79.70236,12.81895],[79.70257,12.81884]],[[79.70086,12.81023],[79.70091,12.81025]],[[79.70086,12.81807],[79.70101,12.81828]],[[79.70316,12.8195],[79.70325,12.81972]],[[79.70299,12.8191],[79.70305,12.81925]],[[79.70176,12.81902],[79.70205,12.81901]],[[79.70205,12.81901],[79.70236,12.81895]],[[79.70162,12.81882],[79.70176,12.81902]],[[79.70282,12.81878],[79.70299,12.8191]],[[79.70338,12.82],[79.70341,12.8202]],[[79.70006,12.81692],[79.70027,12.81722]],[[79.7012,12.8185],[79.70129,12.81855]],[[79.70325,12.81972],[79.70338,12.82]],[[79.70144,12.81867],[79.70162,12.81882]],[[79.69941,12.81682],[79.69996,12.8167]],[[79.70049,12.81022],[79.70086,12.81023]],[[79.6999,12.8102],[79.70016,12.81021]],[[79.70112,12.8184],[79.7012,12.8185]],[[79.70341,12.8202],[79.70348,12.82034]],[[79.70305,12.81925],[79.70316,12.8195]],[[79.6999,12.8102],[79.69991,12.8104]],[[79.70207,12.81004],[79.70231,12.81003]],[[79.70086,12.81139],[79.70091,12.81167]],[[79.69899,12.81675],[79.69941,12.81682]],[[79.70219,12.81081],[79.70232,12.81081]],[[79.6999,12.81158],[79.6999,12.81164]],[[79.70232,12.81081],[79.70248,12.81081]],[[79.69991,12.8104],[79.69991,12.81075]],[[79.70093,12.8111],[79.70092,12.81139]],[[79.70094,12.81077],[79.70109,12.81077]],[[79.70125,12.81077],[79.70145,12.81078]],[[79.69991,12.81106],[79.6999,12.81124]],[[79.69991,12.81085],[79.69991,12.81106]],[[79.70109,12.81077],[79.70125,12.81077]],[[79.6999,12.81124],[79.6999,12.81158]],[[79.70257,12.81884],[79.70282,12.81878]],[[79.70086,12.81023],[79.70086,12.81029]],[[79.70086,12.81037],[79.70084,12.81076]],[[79.70016,12.81021],[79.70049,12.81022]],[[79.70094,12.81077],[79.70093,12.8111]],[[79.69991,12.81075],[79.69991,12.8108]],[[79.70026,12.80981],[79.70027,12.80987]],[[79.70027,12.80987],[79.70026,12.80998]],[[79.70026,12.80998],[79.70087,12.81003]],[[79.70087,12.81003],[79.70088,12.81019]],[[79.70088,12.81019],[79.70054,12.81015]],[[79.70054,12.81015],[79.70023,12.81018]],[[79.70023,12.81018],[79.6999,12.81017]],[[79.6999,12.81017],[79.69973,12.81016]],[[79.69973,12.81016],[79.69937,12.81018]],[[79.69937,12.81018],[79.69913,12.81019]],[[79.69879,12.81021],[79.69889,12.81055]],[[79.69889,12.81055],[79.69898,12.81097]],[[79.69898,12.81097],[79.69906,12.81133]],[[79.69906,12.81133],[79.69911,12.81177]],[[79.69911,12.81177],[79.6992,12.81207]],[[79.6992,12.81207],[79.69928,12.81239]],[[79.69928,12.81239],[79.69939,12.81279]],[[79.69939,12.81279],[79.69947,12.81311]],[[79.69947,12.81311],[79.69955,12.8134]],[[79.69955,12.8134],[79.69962,12.81368]],[[79.69966,12.81475],[79.69991,12.81494]],[[79.69991,12.81494],[79.70006,12.81507]],[[79.70006,12.81507],[79.70017,12.81518]],[[79.70017,12.81518],[79.70035,12.81536]],[[79.70035,12.81536],[79.7005,12.81558]],[[79.70256,12.81972],[79.70237,12.81982]],[[79.70304,12.8195],[79.70275,12.81963]],[[79.70275,12.81963],[79.70256,12.81972]],[[79.70316,12.8195],[79.70304,12.8195]],[[79.6999,12.8102],[79.69972,12.81021]],[[79.70091,12.81025],[79.70088,12.81019]],[[79.70084,12.81076],[79.70094,12.81077]],[[79.70086,12.81029],[79.70086,12.81037]],[[79.70092,12.81139],[79.70086,12.81138]],[[79.70048,12.81753],[79.70062,12.81772]],[[79.70027,12.81722],[79.70048,12.81753]],[[79.69996,12.81665],[79.69996,12.8167]],[[79.69991,12.8108],[79.69991,12.81085]]]}},"dtrs":{"720401":[{"id":"720401127","name":"SARAVANA NAGAR SS","kva":"100","cons":null,"lat":12.81411,"lng":79.69464,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"720401078","name":"PALLA COLONY PALARU","kva":"100","cons":null,"lat":12.80328,"lng":79.69642,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401113","name":"DEEPAM FLOUR MILL SS","kva":"250","cons":72,"lat":12.8103,"lng":79.69731,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEC","scheme":"BOARD"},{"id":"720401079","name":"ANNA NAGAR ERULAR COLONY","kva":"25","cons":7,"lat":12.80548,"lng":79.70416,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI ELECTRICAL COMPANY","scheme":null},{"id":"720401080","name":"PALLA COLONY LAKSHMI BLUE METALS","kva":"250","cons":105,"lat":12.80847,"lng":79.69814,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"NEFS"},{"id":"720401136","name":"SEVILIMEDU AATHANKARAI SS","kva":"25","cons":null,"lat":12.80558,"lng":79.68764,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALA","scheme":"BOARD"},{"id":"720401083","name":"Sevilimedu SS III","kva":"250","cons":null,"lat":12.81524,"lng":79.68895,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"720401084","name":"SEVILIMEDU SS IV","kva":"100","cons":6,"lat":12.80517,"lng":79.68455,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"720401088","name":"SEVILIMEDU SS IX","kva":"100","cons":1,"lat":12.80747,"lng":79.69149,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO","scheme":"BOARD"},{"id":"720401109","name":"Sevilimedu SS IX A","kva":"100","cons":1,"lat":12.80747,"lng":79.69149,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"toshiba","scheme":"BOARD"},{"id":"720401139","name":"ATHIYAMAN NAGAR SS 1","kva":"100","cons":1,"lat":12.81386,"lng":79.69367,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"720401103","name":"PSK NAGAR SS I","kva":"40","cons":null,"lat":12.81527,"lng":79.69134,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401085","name":"SEVILIMEDU SS XIII","kva":"250","cons":8,"lat":12.81124,"lng":79.68843,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"NEFS"},{"id":"720401122","name":"GEM NAGAR SS","kva":"100","cons":null,"lat":12.81796,"lng":79.68997,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401134","name":"CHINNAIYAN NAGAR SS","kva":"63","cons":5,"lat":12.81327,"lng":79.69089,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALAI","scheme":"BOARD"},{"id":"720401123","name":"SOMASUNDARAM NAGAR SS","kva":"63","cons":null,"lat":12.81612,"lng":79.69322,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401097","name":"VANDAVASI MAIN ROAD SS","kva":"40","cons":3,"lat":12.81153,"lng":79.68823,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401137","name":"HP PETROL BUNK SS","kva":"100","cons":5,"lat":12.80751,"lng":79.68307,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"720401090","name":"SEVILIMEDU SS XII","kva":"100","cons":1,"lat":12.81742,"lng":79.68923,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"NEFS"},{"id":"720401117","name":"SIVALINGAM NAGAR SS","kva":"40","cons":null,"lat":12.81684,"lng":79.69142,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401141","name":"WATER COMPANY SS","kva":"100","cons":1,"lat":12.80893,"lng":79.68242,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"720401121","name":"SEVILI MEDU SS I","kva":"250","cons":1,"lat":12.81644,"lng":79.69159,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720401129","name":"DURGA NAGAR SS","kva":"63","cons":null,"lat":12.80679,"lng":79.68975,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"720401110","name":"SUBBAKSHA APPARTMENT","kva":"250","cons":2,"lat":12.81803,"lng":79.6893,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"sri perfect","scheme":"BOARD"},{"id":"720401100","name":"GEM NAGAR SS 2","kva":"63","cons":null,"lat":12.81584,"lng":79.69048,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720401092","name":"SEVILIMEDU SS XV","kva":"100","cons":6,"lat":12.80774,"lng":79.68052,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"NEFS"},{"id":"720401093","name":"Sevilimedu SS XVI","kva":"250","cons":9,"lat":12.80684,"lng":79.68472,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"720401111","name":"SV Mahal SS","kva":"250","cons":null,"lat":12.81272,"lng":79.68998,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Tamil Nadu","scheme":"BOARD"},{"id":"720401112","name":"Brindavanam Nagar SS 2","kva":"40","cons":null,"lat":12.811,"lng":79.68964,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Tesla","scheme":"RAPDRP"},{"id":"720401138","name":"SARAVANA NAGAR SS","kva":"100","cons":4,"lat":12.81407,"lng":79.69468,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"720401140","name":"ATHIYAMAN NAGAR SS 2","kva":"100","cons":1,"lat":12.81361,"lng":79.69294,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"720401130","name":"SAKTHI NAGAR SS","kva":"63","cons":5,"lat":12.80531,"lng":79.68375,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI RAMA KRISHNA","scheme":"BOARD"},{"id":"720401108","name":"SUGUMARI MANDAPAM SS","kva":"250","cons":1,"lat":12.80532,"lng":79.68133,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"720401087","name":"SEVILIMEDU VII","kva":"100","cons":null,"lat":12.81525,"lng":79.6836,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"NEFS"},{"id":"720401082","name":"SEVILIMEDU SS II","kva":"100","cons":1,"lat":12.81259,"lng":79.68963,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"NEFS"},{"id":"720401086","name":"SEVILIMEDU SS VI","kva":"100","cons":null,"lat":12.80853,"lng":79.68117,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"NEFS"},{"id":"720401094","name":"SRS APPARTMENT SS","kva":"250","cons":null,"lat":12.81489,"lng":79.69061,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"720401095","name":"ADHIYAMAN NAGAR SS VINAYAGAR KOIL","kva":"100","cons":null,"lat":12.81427,"lng":79.69113,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720401098","name":"HARI NAGAR SS","kva":"40","cons":2,"lat":12.81328,"lng":79.68874,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401125","name":"VIVEKANANDHA SHCOOL SS","kva":"100","cons":8,"lat":12.81288,"lng":79.69459,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401106","name":"INDRA NAGAR SS","kva":"100","cons":3,"lat":12.81162,"lng":79.69705,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401128","name":"ELANGO STREET SS","kva":"63","cons":null,"lat":12.81601,"lng":79.69435,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401089","name":"SEVILIMEDU XI","kva":"250","cons":3,"lat":12.8147,"lng":79.69033,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"720401096","name":"PALAMEDU SS","kva":"40","cons":115,"lat":12.80773,"lng":79.68032,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401118","name":"ARUNACHALA NAGAR SS I","kva":"100","cons":3,"lat":12.81987,"lng":79.68988,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401116","name":"NG Palace SS","kva":"250","cons":null,"lat":12.8134,"lng":79.68893,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Hindusthan","scheme":"BOARD"},{"id":"720401107","name":"POST OFFICE STREET SS","kva":"63","cons":2,"lat":12.80739,"lng":79.68997,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401102","name":"ESWARAN KOIL SS","kva":"63","cons":null,"lat":12.80844,"lng":79.69001,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720401131","name":"AMBEDKAR NAGAR SS","kva":"63","cons":7,"lat":12.8126,"lng":79.68955,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"720401135","name":"SELLIYAMMAN KOIL SS","kva":"63","cons":5,"lat":12.81043,"lng":79.69216,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"THIRUMALA","scheme":"BOARD"},{"id":"720401105","name":"BRINDAVANAM NAGAR SS","kva":"63","cons":12,"lat":12.81001,"lng":79.6902,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401119","name":"VISHALACHEE NAGAR SS","kva":"63","cons":null,"lat":12.81735,"lng":79.6906,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401132","name":"SVM SCHOOL SS","kva":"63","cons":2,"lat":12.81267,"lng":79.69376,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"APOORV","scheme":"BOARD"},{"id":"720401124","name":"ARUNACHALA NAGAR SS II","kva":"100","cons":7,"lat":12.81979,"lng":79.68767,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720401091","name":"SEVILIMEDU SS V","kva":"100","cons":4,"lat":12.81114,"lng":79.68873,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720401099","name":"SELVAVINAYAGAR SS","kva":"63","cons":4,"lat":12.80697,"lng":79.6841,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720401104","name":"PSK NAGAR SS II","kva":"100","cons":2,"lat":12.81456,"lng":79.69084,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"720401120","name":"Sevilimedu SS XIV","kva":"250","cons":1,"lat":12.81626,"lng":79.69434,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"720402":[{"id":"720402100","name":"AMBAL NAGAR SS","kva":"63","cons":41,"lat":12.8147,"lng":79.69834,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720402126","name":"KUMARAKKOTAM","kva":"100","cons":93,"lat":12.81274,"lng":79.69885,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HACKBRIDGE","scheme":"BOARD"},{"id":"720402074","name":"MAANICKAM COMPANY SS","kva":"250","cons":103,"lat":12.81112,"lng":79.69891,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"720402104","name":"VMS Nagar SS","kva":"63","cons":8,"lat":12.81669,"lng":79.69757,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720402079","name":"DRO SS","kva":"250","cons":4,"lat":12.81859,"lng":79.69826,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"720402089","name":"BA THOTTAM HOSTEL SS","kva":"40","cons":13,"lat":12.81925,"lng":79.70039,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720402116","name":"KAVALAN GATE SS","kva":"100","cons":13,"lat":12.8234,"lng":79.70027,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720402098","name":"VEDACHALA NAGAR-BARADIDASAN SS","kva":"100","cons":2,"lat":12.81738,"lng":79.69572,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720402096","name":"THIRU.VEE.KA. CHRUCH SS","kva":"63","cons":2,"lat":12.81824,"lng":79.69325,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720402081","name":"YELLAPPA NAGAR SS","kva":"500","cons":6,"lat":12.82177,"lng":79.69851,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720402088","name":"GANDHI NAGAR PARK  SS","kva":"40","cons":1,"lat":12.82011,"lng":79.69858,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720402082","name":"NEHRU NAGAR SS","kva":"25","cons":1,"lat":12.8228,"lng":79.69959,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI ELECTRICAL COMPANY","scheme":null},{"id":"720402092","name":"JMS MANDAPAM SS","kva":"63","cons":null,"lat":12.82049,"lng":79.70028,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720402099","name":"B A THOTTAM JAYENDIRAR SS II","kva":"25","cons":2,"lat":12.81948,"lng":79.70055,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720402091","name":"GANDHI NAGAR IIIRD STREET SS","kva":"100","cons":21,"lat":12.81974,"lng":79.69841,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720402093","name":"VANAVIL NAGAR TRIVENI ST SS","kva":"40","cons":null,"lat":12.82059,"lng":79.7011,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720402080","name":"GANDHI NAGAR SS","kva":"250","cons":17,"lat":12.82121,"lng":79.69787,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"720402097","name":"NETHAJI SS II VEDACHALAM NAGAR","kva":"100","cons":1,"lat":12.81827,"lng":79.69542,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720402125","name":"DRDA OFFICE","kva":"250","cons":null,"lat":12.82444,"lng":79.69639,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"720402084","name":"VEDACHALAM NAGAR -SMG SS","kva":"250","cons":6,"lat":12.81715,"lng":79.69387,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"720402095","name":"SMG MAHAL SS","kva":"63","cons":4,"lat":12.81714,"lng":79.69317,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720402083","name":"VADIVEL NAGAR SS","kva":"250","cons":8,"lat":12.82427,"lng":79.69714,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720402078","name":"VEDACHALAM NAGAR NETHAJI SS","kva":"250","cons":2,"lat":12.81809,"lng":79.69667,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"NEFS"},{"id":"720402094","name":"VANAVIL NAGAR PARK SS","kva":"40","cons":20,"lat":12.82054,"lng":79.7021,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720402117","name":"AALADI THOPU  SS","kva":"100","cons":3,"lat":12.8235,"lng":79.70156,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720402087","name":"VADIVEL NAGAR SS II","kva":"40","cons":null,"lat":12.82417,"lng":79.69752,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720402077","name":"VEDACHALAM NAGAR -THILGAR VETHI SS","kva":"250","cons":4,"lat":12.81733,"lng":79.69472,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"720402090","name":"BA THOTTAM JAYENDIRAR ST SS","kva":"40","cons":null,"lat":12.81976,"lng":79.70063,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"720403":[{"id":"720403063","name":"ENNAIKARA ST BALAJI SS","kva":"250","cons":490,"lat":12.83096,"lng":79.70455,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"spel transformer","scheme":"RAPDRP"},{"id":"720403017","name":"NARAYANA MURTHI SS","kva":"250","cons":218,"lat":12.83006,"lng":79.70237,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"720403028","name":"GANESH SAW MILL SS","kva":"500","cons":117,"lat":12.82763,"lng":79.70257,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"720403022","name":"BANAMUDEESWARAR KOIL SS","kva":"500","cons":580,"lat":12.82217,"lng":79.70393,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"720403039","name":"THIRUVALLUR SOCEITY  SS","kva":"100","cons":59,"lat":12.82662,"lng":79.7059,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720403043","name":"KA KOIL STREET SS","kva":"25","cons":25,"lat":12.82577,"lng":79.70351,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720403046","name":"KAMARAJ STREET KPK SS","kva":"100","cons":77,"lat":12.83142,"lng":79.70369,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"720403031","name":"VALLAL PACHAIYAPPAN SS I","kva":"500","cons":112,"lat":12.83119,"lng":79.70333,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"720403067","name":"MOONGIL MANDAPAM SS","kva":"250","cons":205,"lat":12.83006,"lng":79.70346,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO","scheme":"BOARD"},{"id":"720403047","name":"SYNDICATE BANK SS","kva":"63","cons":86,"lat":12.82912,"lng":79.70372,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"720403041","name":"DEIVA SIGAMANI NAGAR SS","kva":"250","cons":73,"lat":12.82622,"lng":79.7056,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720403026","name":"OLD KAVITHA MEDICAL SS","kva":"500","cons":404,"lat":12.82753,"lng":79.7037,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"720403052","name":"DHESIKAR SS","kva":"250","cons":378,"lat":12.8242,"lng":79.70495,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720403065","name":"KAMARAJ ST RMU","kva":"500","cons":39,"lat":12.83241,"lng":79.70336,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720403034","name":"KAVANKARAI SS","kva":"100","cons":83,"lat":12.83119,"lng":79.70321,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720403023","name":"NARAYANAPALAYAM SS","kva":"500","cons":750,"lat":12.82124,"lng":79.7042,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO","scheme":"BOARD"},{"id":"720403036","name":"METTU STREET SWEET STALL  SS","kva":"250","cons":90,"lat":12.82706,"lng":79.70386,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"720403027","name":"METTU STREET SS I","kva":"250","cons":210,"lat":12.8272,"lng":79.70717,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"720403025","name":"NEW KAVITHA MEDICAL SS","kva":"250","cons":334,"lat":12.82624,"lng":79.70379,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"720403042","name":"BABU KHAN THOTTAM SS","kva":"100","cons":136,"lat":12.82655,"lng":79.70708,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720403037","name":"KEERAI MANDABAM  RMU","kva":"100","cons":196,"lat":12.82467,"lng":79.70367,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720403032","name":"COURT SS","kva":"100","cons":91,"lat":12.83306,"lng":79.70226,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"720403035","name":"KAZANA SS","kva":"100","cons":30,"lat":12.83018,"lng":79.70364,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720403006","name":"ASIRIYAR NAGAR BUS STOP SS","kva":"63","cons":105,"lat":12.81438,"lng":79.70542,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720403003","name":"TNHB III - RAJAN NAGAR  SS","kva":"63","cons":158,"lat":12.81288,"lng":79.70757,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720403004","name":"ARASU NAGAR SS","kva":"63","cons":110,"lat":12.81908,"lng":79.70494,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720403001","name":"AASIRIYAR NAGAR SS","kva":"250","cons":500,"lat":12.81298,"lng":79.70589,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720403068","name":"INDIAN PETROL BUNK SS","kva":"100","cons":1,"lat":12.81268,"lng":79.70595,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"720403008","name":"CHANDRA MOHAN NAGAR SS","kva":"63","cons":243,"lat":12.81595,"lng":79.70361,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720403009","name":"BAGYALAKSHMI NAGAR SS","kva":"100","cons":226,"lat":12.81464,"lng":79.7024,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720403002","name":"TNHB III - KAALVAI SS","kva":"100","cons":57,"lat":12.81351,"lng":79.707,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720403005","name":"ARASAMARAM ST. SS","kva":"40","cons":53,"lat":12.81759,"lng":79.70371,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720403007","name":"VEDANTHAM ST SS","kva":"63","cons":302,"lat":12.81395,"lng":79.70446,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720403012","name":"CHINNASAMY NAGAR SS","kva":"250","cons":592,"lat":12.8191,"lng":79.70377,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"720403010","name":"SAKTHI NAGAR SS","kva":"250","cons":286,"lat":12.81527,"lng":79.70544,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720403066","name":"KAMARAJAR NAGAR SS","kva":"40","cons":166,"lat":12.82011,"lng":79.70453,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720403011","name":"ELLU CHAVADA SS","kva":"250","cons":320,"lat":12.81787,"lng":79.70494,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"720403069","name":"LAKSHMI VAIKUNTHAVALLI NAGAR SS 100 KVA","kva":"100","cons":58,"lat":12.81331,"lng":79.70276,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"720403024","name":"KEERAI MANDABAM SS","kva":"500","cons":123,"lat":12.82461,"lng":79.70368,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"720403044","name":"ALADI INDIRA NAGAR SS","kva":"100","cons":23,"lat":12.82222,"lng":79.70283,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720403045","name":"VALATHISESWARAN KOIL STREET SS","kva":"250","cons":4,"lat":12.82444,"lng":79.70185,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"720404":[{"id":"720404071","name":"PONMAGAL AVENUE SS","kva":"100","cons":171,"lat":12.82028,"lng":79.7141,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720404054","name":"IYTHER PETTAI SS","kva":"250","cons":703,"lat":12.82521,"lng":79.71242,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720404084","name":"BALAJI THEATER SS","kva":"250","cons":163,"lat":12.82804,"lng":79.71019,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720404081","name":"RAJAJE MARKET SS","kva":"500","cons":445,"lat":12.82829,"lng":79.70917,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720404060","name":"T.K.NAMBI SS I","kva":"500","cons":251,"lat":12.8217,"lng":79.71544,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720404070","name":"RAJESWARI GARDEN SS","kva":"100","cons":67,"lat":12.82178,"lng":79.71336,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720404058","name":"SANTHALEESWARAR SS","kva":"250","cons":335,"lat":12.8188,"lng":79.71446,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"720404083","name":"VENKATESAPALAYAM SS","kva":"100","cons":251,"lat":12.82693,"lng":79.71116,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720404069","name":"PUDUVASANTHAM NAGAR SS","kva":"100","cons":126,"lat":12.81919,"lng":79.71283,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"720404082","name":"REDDYPETTAI SS","kva":"500","cons":1100,"lat":12.82734,"lng":79.71116,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"720404065","name":"CHENGALVARAYAN SLIK SS","kva":"100","cons":110,"lat":12.82296,"lng":79.71429,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720404067","name":"KANNAPPAN SS","kva":"100","cons":170,"lat":12.82121,"lng":79.71315,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720404059","name":"VERANAN STREET SS","kva":"100","cons":149,"lat":12.82232,"lng":79.71112,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720404055","name":"THIRUVALLUVAR NAGAR SS","kva":"250","cons":779,"lat":12.82385,"lng":79.71279,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720404057","name":"LADIES COLLEGE SS","kva":"250","cons":173,"lat":12.82022,"lng":79.71385,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"720404066","name":"METTUPALAYAM SS","kva":"100","cons":28,"lat":12.82281,"lng":79.71379,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720404056","name":"T K NAMBI SS II","kva":"500","cons":156,"lat":12.8228,"lng":79.71283,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"720404064","name":"ARASAMARA BACK STREET","kva":"100","cons":171,"lat":12.81769,"lng":79.71584,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720404061","name":"RANGASAWMY KULAM SS II","kva":"250","cons":359,"lat":12.82393,"lng":79.71089,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"720404091","name":"RAJAJE MARKET SS II","kva":"160","cons":1,"lat":12.82811,"lng":79.70925,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"720404063","name":"T K NAMBI SS III","kva":"100","cons":142,"lat":12.82331,"lng":79.71162,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720404090","name":"UPPUKULAM MASUTHI SS","kva":"100","cons":5,"lat":12.8279,"lng":79.71204,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA","scheme":"BOARD"},{"id":"720404062","name":"MULLA PALAYAM SS","kva":"500","cons":583,"lat":12.82123,"lng":79.71124,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"720404068","name":"MULAPALAYAM SS II","kva":"100","cons":246,"lat":12.82106,"lng":79.71077,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720404074","name":"ASTABUJAM KOIL SS","kva":"40","cons":23,"lat":12.82321,"lng":79.71099,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720404077","name":"BHARATHIDHASAN SS","kva":"100","cons":170,"lat":12.81052,"lng":79.70945,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"NEFS"},{"id":"720404076","name":"VISHNU KANCHI SS","kva":"100","cons":462,"lat":12.81202,"lng":79.71058,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M & B SWITCH GEARS","scheme":null},{"id":"720404075","name":"ANNAMALAI NAGAR SS","kva":"250","cons":270,"lat":12.816,"lng":79.70997,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"720404089","name":"THUMABAVANAM II","kva":"63","cons":null,"lat":12.81539,"lng":79.71471,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"720404073","name":"KAMACHI AVENUE SS","kva":"100","cons":483,"lat":12.81576,"lng":79.71135,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"720404072","name":"THUMBAVANAM SS","kva":"250","cons":286,"lat":12.81533,"lng":79.71408,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"}],"720405":[{"id":"720405001","name":"GANDHI NAGAR SS I","kva":"100","cons":44,"lat":12.80486,"lng":79.70865,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"NEFS"},{"id":"720405017","name":"CHINNAIYYANKULAM COLONY SS","kva":"40","cons":74,"lat":12.80527,"lng":79.72223,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720405006","name":"OLD KALNI SS","kva":"100","cons":298,"lat":12.80498,"lng":79.71174,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIGNESWARA  TRANSFORMER","scheme":null},{"id":"720405009","name":"CHINNA IYYANKULAM SS I","kva":"250","cons":198,"lat":12.80064,"lng":79.71781,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"720405002","name":"APPAU NAGAR SS","kva":"500","cons":863,"lat":12.80787,"lng":79.70858,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"720405022","name":"BHARATHIDHASAN SCHOOL SS","kva":"100","cons":81,"lat":12.80847,"lng":79.70694,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720405031","name":"NEHRU NAGAR SS","kva":"63","cons":null,"lat":12.80378,"lng":79.70988,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENAI","scheme":"BOARD"},{"id":"720405003","name":"MARIAMMAN KOIL SS I","kva":"250","cons":488,"lat":12.8021,"lng":79.70841,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"720405020","name":"CHINNA IYYANKULAM MARIYAMMAN SS","kva":"63","cons":105,"lat":12.80108,"lng":79.71458,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720405026","name":"CVM NAGAR SS","kva":"40","cons":204,"lat":12.81085,"lng":79.71545,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720405023","name":"SATHIYA NAGAR SS","kva":"250","cons":836,"lat":12.81047,"lng":79.71311,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720405027","name":"KANNAGIPURAM SS","kva":"40","cons":225,"lat":12.80949,"lng":79.71587,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720405015","name":"APPOVU NAGAR RATION SHOP SS","kva":"40","cons":140,"lat":12.80863,"lng":79.70983,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720405005","name":"MANI MANDAPAM SS","kva":"100","cons":16,"lat":12.79828,"lng":79.70873,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO MECK","scheme":null},{"id":"720405004","name":"MARIAMMAN KOIL SS II","kva":"100","cons":27,"lat":12.80004,"lng":79.7062,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"NEFS"},{"id":"720405014","name":"APPAVOO NAGAR SEKKIZHAR ST SS","kva":"63","cons":112,"lat":12.80774,"lng":79.71059,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720405007","name":"KASTHURI BAI NAGAR SS","kva":"100","cons":424,"lat":12.80196,"lng":79.71311,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"NEFS"},{"id":"720405019","name":"INDRA NAGAR OTHAVADAI SS","kva":"25","cons":120,"lat":12.80563,"lng":79.71896,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720405029","name":"RAJAN NAGAR SS","kva":"63","cons":115,"lat":12.80923,"lng":79.71294,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"NEFS"},{"id":"720405010","name":"CHINNA IYYANKULAM SS II","kva":"250","cons":9,"lat":12.80015,"lng":79.72381,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"720405030","name":"GUBARAN NAGAR SS","kva":"100","cons":127,"lat":12.80413,"lng":79.71347,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"NEFS"},{"id":"720405011","name":"ANNA WEAVERS SS","kva":"250","cons":337,"lat":12.8073,"lng":79.71594,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"720405018","name":"PUMP HOUSE ROAD SS","kva":"25","cons":45,"lat":12.80623,"lng":79.70805,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720405012","name":"INDIRA NAGAR SS","kva":"100","cons":706,"lat":12.80718,"lng":79.71729,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"720405024","name":"PERASIYAR NAGAR SS","kva":"63","cons":76,"lat":12.80957,"lng":79.71203,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720405021","name":"CHINNA IYYANKULAM PERUMAL SS","kva":"25","cons":89,"lat":12.80034,"lng":79.716,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720405013","name":"UDAIYA MANGULAM SS","kva":"100","cons":560,"lat":12.80871,"lng":79.71752,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"720405025","name":"SARVODAYA NAGAR SS","kva":"40","cons":117,"lat":12.80934,"lng":79.71418,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720405016","name":"SATHYA NAGAR SS II","kva":"40","cons":53,"lat":12.81054,"lng":79.71093,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720405008","name":"PALARU BRIDGE SS","kva":"100","cons":37,"lat":12.79915,"lng":79.71318,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"NEFS"}],"720406":[{"id":"720406010","name":"MM AVENUE SS II","kva":"250","cons":122,"lat":12.82498,"lng":79.70736,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"720406025","name":"MM AVENUE SS IV","kva":"16","cons":6,"lat":12.82455,"lng":79.70722,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"720406054","name":"STATE BANK SS","kva":"500","cons":27,"lat":12.82984,"lng":79.70424,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"720406020","name":"MM AVENUE SS III","kva":"100","cons":70,"lat":12.82508,"lng":79.7084,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720406009","name":"MM AVENUE SS I","kva":"250","cons":198,"lat":12.82457,"lng":79.70724,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"720406056","name":"PMS SALLAMMAL SS","kva":"250","cons":286,"lat":12.82354,"lng":79.70897,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"720406045","name":"RAMALINGA NAGAR SS","kva":"100","cons":175,"lat":12.81836,"lng":79.70905,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"720406050","name":"AKT STREET SS","kva":"25","cons":20,"lat":12.82344,"lng":79.70995,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720406048","name":"KOTTRAMPALAYAM SS","kva":"100","cons":238,"lat":12.82093,"lng":79.70915,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"720406040","name":"KUMARAN HEALTH CENTER SS","kva":"500","cons":213,"lat":12.82411,"lng":79.70582,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"720406062","name":"THUMBAVANAM STREET RMU","kva":"100","cons":null,"lat":12.82078,"lng":79.70838,"poles":2,"htFeeders":2,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"720406044","name":"VENKETNARAYANA SILKS SS","kva":"100","cons":17,"lat":12.82366,"lng":79.70998,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720406039","name":"S P KOIL SS","kva":"100","cons":194,"lat":12.82237,"lng":79.70607,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720406043","name":"SP KOIL SOUTH MAADA ST SS","kva":"100","cons":326,"lat":12.82183,"lng":79.70775,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720406047","name":"N PALAYAM CROSS ST SS","kva":"100","cons":67,"lat":12.82134,"lng":79.70595,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720406038","name":"BAVAPETTAI SS","kva":"500","cons":820,"lat":12.822,"lng":79.70817,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"720406046","name":"BANGARU ESAPPAN ST SS","kva":"100","cons":219,"lat":12.82299,"lng":79.70622,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720406049","name":"NAGALATHU VINAYAGAR KOIL SS","kva":"250","cons":143,"lat":12.81958,"lng":79.71015,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720406037","name":"NAGALATHU  SS","kva":"250","cons":375,"lat":12.8197,"lng":79.70795,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX ELECTRICAL","scheme":null},{"id":"720406036","name":"NAGALATHU MANTHAVALI SS","kva":"25","cons":null,"lat":12.8189,"lng":79.70724,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO MECK","scheme":null},{"id":"720406042","name":"AKT SS","kva":"250","cons":545,"lat":12.82355,"lng":79.7098,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"720406031","name":"MBT NAGAR SS","kva":"40","cons":278,"lat":12.8171,"lng":79.70885,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720406026","name":"SUNDARA VINAYAGAR NAGAR SS 1","kva":"100","cons":485,"lat":12.81601,"lng":79.70756,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"720406029","name":"WEIGHT MACHIE SS","kva":"250","cons":769,"lat":12.81037,"lng":79.70762,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"720406030","name":"THIYAGI VISWADOSS NAGAR SS","kva":"100","cons":251,"lat":12.81145,"lng":79.70755,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720406057","name":"VILAKADI SS III","kva":"250","cons":132,"lat":12.81734,"lng":79.70696,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"720406061","name":"NATESAN NAGAR SS","kva":"63","cons":null,"lat":12.81403,"lng":79.70918,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VEC","scheme":"BOARD"},{"id":"720406027","name":"TEMPLE CITY SS","kva":"250","cons":78,"lat":12.81695,"lng":79.70872,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720406032","name":"SUNDARA VINAYAGAR NAGAR SS II","kva":"40","cons":128,"lat":12.81647,"lng":79.70683,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"720407":[{"id":"720407001","name":"PRADHEEP PALLA COLONY","kva":"100","cons":4,"lat":12.8031,"lng":79.69648,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"NEFS"},{"id":"720407002","name":"PUMP HOUSE SS","kva":"250","cons":2,"lat":12.7989,"lng":79.70613,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"NEFS"},{"id":"720407005","name":"Venkatapuram SS IV","kva":"100","cons":3,"lat":12.80651,"lng":79.66527,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Indo tech","scheme":"BOARD"},{"id":"720407006","name":"PALAMEDU BYPASS SS","kva":"25","cons":71,"lat":12.80745,"lng":79.67528,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"720407003","name":"SEVELIMEDU SS X","kva":"100","cons":null,"lat":12.80388,"lng":79.68063,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO","scheme":"NEFS"},{"id":"720407004","name":"SEVELIMEDU SS VIII","kva":"100","cons":null,"lat":12.80311,"lng":79.68442,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"}],"720411":[{"id":"720411016","name":"SARASWATHI SS","kva":"250","cons":7,"lat":12.8108,"lng":79.69991,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720411002","name":"DBI TECH SS I","kva":"250","cons":13,"lat":12.81037,"lng":79.70087,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"720411019","name":"SIDCO SS 1","kva":"100","cons":1,"lat":12.81154,"lng":79.70089,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"720411015","name":"JAI RAM SS","kva":"250","cons":2,"lat":12.81077,"lng":79.70125,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720411018","name":"ALPHA COMPANY SS","kva":"100","cons":1,"lat":12.81168,"lng":79.70092,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"720411011","name":"DBI TECH SS II","kva":"100","cons":7,"lat":12.81023,"lng":79.70087,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"720411009","name":"ORIKKAI TNEB QUARTERS SS","kva":"25","cons":5,"lat":12.81021,"lng":79.69971,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720411001","name":"VANIPA KALAGAM SSSSSS","kva":"250","cons":10,"lat":12.81164,"lng":79.69991,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720411012","name":"JARIGAI FACTROY SS II","kva":"250","cons":11,"lat":12.80997,"lng":79.70161,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720411013","name":"JARIGAI FACTROY SS I","kva":"250","cons":9,"lat":12.80998,"lng":79.70183,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"NEFS"},{"id":"720411008","name":"KAMATCHI AMMAN SOCIETY SS","kva":"63","cons":111,"lat":12.82034,"lng":79.70348,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720411005","name":"SAMPATH COMPANY SS II","kva":"250","cons":18,"lat":12.81081,"lng":79.70248,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"720411010","name":"KA COLONY MGR NAGAR SS","kva":"25","cons":93,"lat":12.81982,"lng":79.70237,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720411007","name":"SADHASIVAM NAGAR SS","kva":"100","cons":434,"lat":12.81671,"lng":79.69899,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"NEFS"},{"id":"720411003","name":"MGR NAGAR SS","kva":"500","cons":539,"lat":12.8185,"lng":79.70121,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"720411014","name":"MURTHY COMPANY SS","kva":"100","cons":10,"lat":12.81139,"lng":79.70086,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX ELECTRICAL","scheme":null},{"id":"720411006","name":"INFANT JESUS SCHOOL SS","kva":"63","cons":135,"lat":12.81884,"lng":79.70257,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"720411004","name":"SAMPATH COMPANY SS I","kva":"250","cons":11,"lat":12.81082,"lng":79.70219,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"NEFS"},{"id":"720411020","name":"SIDCO SS 2","kva":"100","cons":1,"lat":12.81015,"lng":79.70109,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"}]}}