{"substationCode":"7209","feeders":{"720901":{"name":"PANDUR","code":"720901","ss_code":"7209","volt":"11","len":46.14,"dts":86,"cons":5877,"type":"MultiLineString","coords":[[[79.78879,13.16355],[79.78845,13.16367]],[[79.78829,13.1637],[79.78704,13.16376]],[[79.81135,13.19239],[79.81166,13.19239],[79.81414,13.19273]],[[79.79488,13.19638],[79.79528,13.19637]],[[79.79644,13.19549],[79.79689,13.19533]],[[79.79689,13.19533],[79.79705,13.19529]],[[79.79883,13.19372],[79.79919,13.19339]],[[79.79536,13.19591],[79.79573,13.19578]],[[79.79946,13.19309],[79.80013,13.19255]],[[79.84736,13.15271],[79.84859,13.15304]],[[79.78995,13.19913],[79.78999,13.19912]],[[79.81566,13.18658],[79.81565,13.18714]],[[79.81449,13.18133],[79.81435,13.18084]],[[79.81237,13.18488],[79.81252,13.18452]],[[79.80789,13.18048],[79.80813,13.17994]],[[79.81008,13.18651],[79.81037,13.18634]],[[79.8139,13.1824],[79.8141,13.18206]],[[79.81252,13.18452],[79.81276,13.18423]],[[79.81037,13.18634],[79.81067,13.18614]],[[79.81434,13.18172],[79.81449,13.18133]],[[79.78997,13.19935],[79.79037,13.19934]],[[79.79016,13.19812],[79.79044,13.19799]],[[79.78998,13.19881],[79.78995,13.19843]],[[79.78995,13.19843],[79.79016,13.19812]],[[79.81096,13.17423],[79.81121,13.17386]],[[79.81398,13.17961],[79.81383,13.1792]],[[79.81351,13.17836],[79.81334,13.17787]],[[79.81054,13.17495],[79.8108,13.17456]],[[79.80939,13.177],[79.80999,13.17663]],[[79.80921,13.17757],[79.80939,13.177]],[[79.81141,13.17348],[79.81157,13.17318]],[[79.81121,13.17386],[79.81141,13.17348]],[[79.81033,13.1753],[79.81054,13.17495]],[[79.8108,13.17456],[79.81096,13.17423]],[[79.81157,13.17318],[79.81178,13.17272]],[[79.80902,13.17808],[79.80921,13.17757]],[[79.81548,13.16443],[79.81616,13.16462]],[[79.8137,13.13638],[79.81311,13.13656]],[[79.81929,13.1367],[79.81936,13.13631]],[[79.85311,13.15324],[79.85353,13.15328]],[[79.8349,13.14966],[79.83549,13.14963]],[[79.81066,13.16202],[79.81065,13.16253]],[[79.80823,13.15583],[79.8074,13.15546]],[[79.79794,13.19971],[79.79823,13.19975]],[[79.80082,13.192],[79.80191,13.19159]],[[79.793,13.1976],[79.79343,13.19739]],[[79.79789,13.19445],[79.79815,13.19416]],[[79.81361,13.17858],[79.81351,13.17836]],[[79.84538,13.1512],[79.84534,13.15064]],[[79.7921,13.18355],[79.79197,13.18393]],[[79.7916,13.1881],[79.79164,13.18847]],[[79.81237,13.15096],[79.81241,13.15061]],[[79.79262,13.18207],[79.79248,13.18241]],[[79.81382,13.18477],[79.81408,13.1852]],[[79.80127,13.16029],[79.80127,13.16045]],[[79.80443,13.18861],[79.80499,13.18806]],[[79.80692,13.18363],[79.80698,13.18328]],[[79.80417,13.1544],[79.80389,13.15447]],[[79.79612,13.17757],[79.79602,13.17784]],[[79.79576,13.18008],[79.79566,13.18019]],[[79.79594,13.17854],[79.79598,13.17904]],[[79.79505,13.18082],[79.79487,13.18086]],[[79.81337,13.18405],[79.81349,13.18411]],[[79.80315,13.15425],[79.80325,13.15463]],[[79.84094,13.14686],[79.84067,13.14701]],[[79.85947,13.15143],[79.85944,13.15134]],[[79.80122,13.19348],[79.80141,13.19386]],[[79.81183,13.16628],[79.81199,13.16664]],[[79.84533,13.15036],[79.84534,13.15064]],[[79.81067,13.15944],[79.81029,13.15956]],[[79.79893,13.14191],[79.79882,13.14085]],[[79.69957,13.20688],[79.69913,13.20666]],[[79.82656,13.13592],[79.82673,13.1355]],[[79.8106,13.1924],[79.81101,13.19242]],[[79.81019,13.19232],[79.8106,13.1924]],[[79.80436,13.19141],[79.80483,13.19117]],[[79.80744,13.19105],[79.80769,13.19109]],[[79.80874,13.1918],[79.80904,13.19192]],[[79.80657,13.19111],[79.8068,13.19107]],[[79.80279,13.17468],[79.80232,13.17413]],[[79.806,13.17899],[79.8057,13.17841]],[[79.8003,13.19402],[79.8008,13.19378]],[[79.79608,13.19566],[79.79644,13.19549]],[[79.79275,13.18167],[79.79262,13.18207]],[[79.79235,13.18279],[79.79223,13.18317]],[[79.79191,13.1843],[79.79184,13.18475]],[[79.79248,13.18241],[79.79235,13.18279]],[[79.79197,13.18393],[79.79191,13.1843]],[[79.79176,13.18614],[79.79172,13.1865]],[[79.79166,13.1873],[79.79163,13.1877]],[[79.78998,13.19881],[79.78995,13.19913]],[[79.81199,13.17235],[79.81219,13.17193]],[[79.8264,13.15055],[79.82663,13.15057]],[[79.80722,13.15498],[79.80707,13.1544]],[[79.81042,13.15619],[79.8097,13.15632]],[[79.81238,13.16428],[79.81299,13.16419]],[[79.82481,13.1396],[79.82537,13.13847]],[[79.82391,13.14125],[79.82481,13.1396]],[[79.85709,13.15262],[79.85748,13.15241]],[[79.82028,13.15745],[79.82045,13.1579]],[[79.83885,13.14989],[79.83946,13.14993]],[[79.82651,13.15096],[79.82654,13.15109]],[[79.81311,13.13656],[79.81257,13.13673]],[[79.83456,13.14981],[79.8349,13.14966]],[[79.83456,13.14981],[79.83381,13.14997]],[[79.82197,13.15376],[79.82244,13.15395]],[[79.85072,13.15259],[79.85141,13.15269]],[[79.8292,13.15041],[79.82791,13.15046]],[[79.82064,13.15889],[79.8202,13.15901]],[[79.8198,13.15908],[79.81932,13.15924]],[[79.80482,13.16094],[79.80527,13.16097]],[[79.82268,13.14892],[79.82256,13.14815]],[[79.81057,13.16163],[79.8105,13.16134]],[[79.81565,13.13668],[79.81511,13.13663]],[[79.81241,13.15061],[79.81254,13.15015]],[[79.79484,13.15998],[79.79506,13.16033]],[[79.82103,13.15372],[79.82153,13.15372]],[[79.80219,13.1598],[79.80173,13.16006]],[[79.79965,13.16037],[79.79914,13.16038]],[[79.79699,13.1606],[79.79655,13.1606]],[[79.79655,13.1606],[79.79614,13.16069]],[[79.79484,13.15998],[79.7946,13.15962]],[[79.79652,13.15855],[79.79693,13.1583]],[[79.80685,13.16105],[79.80733,13.16108]],[[79.81967,13.15513],[79.8199,13.15511]],[[79.81065,13.16253],[79.81062,13.16292]],[[79.81299,13.16419],[79.81365,13.16431]],[[79.82295,13.1432],[79.82336,13.14227]],[[79.85554,13.15488],[79.8565,13.15498]],[[79.83946,13.14993],[79.84015,13.14995]],[[79.8381,13.14965],[79.83885,13.14989]],[[79.8417,13.14987],[79.84214,13.14982]],[[79.82618,13.13683],[79.82635,13.13637]],[[79.81191,13.15188],[79.81217,13.15145]],[[79.79153,13.16057],[79.79196,13.16039]],[[79.79614,13.16069],[79.79576,13.16074]],[[79.8268,13.13469],[79.82717,13.13468]],[[79.82256,13.14815],[79.82249,13.14719]],[[79.81427,13.17125],[79.81473,13.17028]],[[79.79823,13.19975],[79.7988,13.20039]],[[79.79757,13.1997],[79.79794,13.19971]],[[79.80169,13.2013],[79.80217,13.20126]],[[79.80982,13.19224],[79.81019,13.19232]],[[79.80945,13.19212],[79.80982,13.19224]],[[79.81101,13.19242],[79.81135,13.19239]],[[79.79044,13.19799],[79.7908,13.19773]],[[79.79343,13.19739],[79.79372,13.19718]],[[79.7911,13.19747],[79.7915,13.19719]],[[79.79071,13.19871],[79.79125,13.1986]],[[79.79173,13.19687],[79.79198,13.19679]],[[79.79242,13.19632],[79.79268,13.19593]],[[79.7915,13.19719],[79.79173,13.19687]],[[79.7908,13.19773],[79.7911,13.19747]],[[79.79757,13.1997],[79.79785,13.19988]],[[79.79735,13.19953],[79.79757,13.1997]],[[79.80013,13.19255],[79.80082,13.192]],[[79.80352,13.19188],[79.80394,13.19167]],[[79.808,13.19126],[79.80833,13.19156]],[[79.80379,13.18784],[79.80371,13.18772]],[[79.80312,13.19207],[79.80352,13.19188]],[[79.8051,13.19086],[79.80536,13.19061]],[[79.80536,13.19061],[79.80562,13.19039]],[[79.80817,13.18791],[79.8085,13.1877]],[[79.8056,13.18747],[79.80609,13.18692]],[[79.80641,13.18622],[79.80642,13.18514]],[[79.80642,13.18514],[79.80663,13.18436]],[[79.80921,13.18722],[79.80936,13.18707]],[[79.8071,13.19103],[79.80744,13.19105]],[[79.80904,13.19192],[79.80945,13.19212]],[[79.80217,13.20126],[79.80255,13.20118]],[[79.80562,13.19039],[79.80589,13.19007]],[[79.80401,13.19027],[79.80396,13.18974]],[[79.80409,13.189],[79.80443,13.18861]],[[79.79919,13.19339],[79.79946,13.19309]],[[79.80609,13.18692],[79.80641,13.18622]],[[79.80663,13.18436],[79.80676,13.18406]],[[79.80396,13.18974],[79.80394,13.18928]],[[79.80443,13.18861],[79.8043,13.18835]],[[79.80483,13.19117],[79.8051,13.19086]],[[79.80769,13.19109],[79.808,13.19126]],[[79.80394,13.19167],[79.80436,13.19141]],[[79.8068,13.19107],[79.8071,13.19103]],[[79.80307,13.19089],[79.80359,13.19064]],[[79.80394,13.18928],[79.80396,13.18915]],[[79.80936,13.18707],[79.8095,13.18743]],[[79.80122,13.19348],[79.80158,13.1931]],[[79.80833,13.19156],[79.80874,13.1918]],[[79.80359,13.19064],[79.80401,13.19027]],[[79.80646,13.18011],[79.806,13.17899]],[[79.80466,13.17732],[79.80415,13.1769]],[[79.80415,13.1769],[79.80366,13.17634]],[[79.80824,13.17965],[79.80838,13.17938]],[[79.80342,13.17578],[79.80311,13.17524]],[[79.80813,13.17994],[79.80824,13.17965]],[[79.80366,13.17634],[79.80342,13.17578]],[[79.80232,13.17413],[79.80195,13.1737]],[[79.80311,13.17524],[79.80279,13.17468]],[[79.80751,13.1806],[79.80646,13.18011]],[[79.80195,13.1737],[79.80148,13.17314]],[[79.80148,13.17314],[79.80106,13.17253]],[[79.78998,13.19881],[79.79046,13.19872]],[[79.79125,13.1986],[79.79165,13.1987]],[[79.78997,13.19935],[79.78995,13.19913]],[[79.79705,13.19529],[79.79759,13.19481]],[[79.79598,13.19604],[79.79619,13.19661]],[[79.79785,13.19988],[79.79777,13.2002]],[[79.79959,13.19458],[79.79987,13.19434]],[[79.7951,13.19601],[79.79536,13.19591]],[[79.79689,13.19568],[79.79719,13.19558]],[[79.79438,13.19575],[79.79484,13.19608]],[[79.79491,13.19701],[79.79425,13.19767]],[[79.79528,13.19637],[79.79598,13.19604]],[[79.79987,13.19434],[79.8003,13.19402]],[[79.79827,13.19524],[79.79862,13.19508]],[[79.79719,13.19558],[79.79763,13.19549]],[[79.79815,13.19416],[79.79852,13.19397]],[[79.79763,13.19549],[79.79789,13.19536]],[[79.79625,13.19594],[79.79689,13.19568]],[[79.79198,13.19679],[79.79242,13.19632]],[[79.79281,13.19562],[79.79308,13.19527]],[[79.79852,13.19397],[79.79883,13.19372]],[[79.7993,13.19473],[79.79959,13.19458]],[[79.79268,13.19593],[79.79281,13.19562]],[[79.79896,13.19497],[79.7993,13.19473]],[[79.79573,13.19578],[79.79608,13.19566]],[[79.79551,13.19662],[79.79491,13.19701]],[[79.79708,13.19901],[79.79735,13.19953]],[[79.79789,13.19536],[79.79827,13.19524]],[[79.79426,13.19672],[79.79454,13.19657]],[[79.79528,13.19637],[79.79551,13.19662]],[[79.8008,13.19378],[79.80122,13.19348]],[[79.79454,13.19657],[79.79488,13.19638]],[[79.79372,13.19718],[79.79426,13.19672]],[[79.79484,13.19608],[79.7951,13.19601]],[[79.79862,13.19508],[79.79896,13.19497]],[[79.79759,13.19481],[79.79789,13.19445]],[[79.79163,13.1877],[79.7916,13.1881]],[[79.79169,13.1869],[79.79166,13.1873]],[[79.79164,13.18847],[79.79169,13.18893]],[[79.79172,13.1865],[79.79169,13.1869]],[[79.79178,13.1899],[79.79183,13.19028]],[[79.79183,13.19028],[79.79188,13.19073]],[[79.79178,13.18947],[79.79178,13.1899]],[[79.79223,13.18317],[79.7921,13.18355]],[[79.79169,13.18893],[79.79178,13.18947]],[[79.81204,13.18507],[79.81237,13.18488]],[[79.81418,13.18011],[79.81407,13.17987]],[[79.80936,13.18707],[79.80973,13.1868]],[[79.80883,13.18747],[79.80921,13.18722]],[[79.81435,13.18084],[79.81423,13.18056]],[[79.81599,13.18765],[79.81667,13.18792]],[[79.8153,13.18609],[79.81566,13.18658]],[[79.80803,13.18108],[79.80789,13.18048]],[[79.8085,13.1877],[79.80883,13.18747]],[[79.81423,13.18056],[79.81418,13.18011]],[[79.81565,13.18714],[79.81599,13.18765]],[[79.81067,13.18614],[79.81096,13.18601]],[[79.80803,13.18108],[79.80751,13.1806]],[[79.8078,13.18144],[79.80803,13.18108]],[[79.80973,13.1868],[79.81008,13.18651]],[[79.81369,13.18273],[79.8139,13.1824]],[[79.81408,13.1852],[79.81484,13.1857]],[[79.81237,13.18488],[79.81264,13.18494]],[[79.81325,13.18325],[79.81348,13.18295]],[[79.81407,13.17987],[79.81398,13.17961]],[[79.81484,13.1857],[79.8153,13.18609]],[[79.81376,13.17894],[79.81361,13.17858]],[[79.81383,13.1792],[79.81376,13.17894]],[[79.81334,13.17787],[79.81321,13.17723]],[[79.81178,13.17272],[79.81199,13.17235]],[[79.80106,13.17253],[79.80062,13.1722]],[[79.80062,13.1722],[79.80044,13.17163]],[[79.80044,13.17163],[79.80043,13.1715]],[[79.81365,13.16431],[79.81428,13.16429]],[[79.82711,13.13479],[79.82689,13.13518]],[[79.82249,13.14719],[79.8225,13.14647]],[[79.81469,13.13656],[79.81423,13.13651]],[[79.81511,13.13663],[79.81469,13.13656]],[[79.81945,13.1375],[79.81913,13.13696]],[[79.85184,13.15872],[79.85214,13.15872]],[[79.82247,13.1445],[79.8224,13.14551]],[[79.84995,13.15862],[79.8503,13.15865]],[[79.8105,13.16134],[79.81065,13.1609]],[[79.85197,13.15289],[79.85258,13.1531]],[[79.85556,13.1535],[79.85552,13.15326]],[[79.85461,13.15339],[79.85493,13.15351]],[[79.84015,13.14995],[79.84131,13.14994]],[[79.80334,13.15501],[79.80307,13.15503]],[[79.83738,13.14963],[79.8381,13.14965]],[[79.83647,13.14961],[79.83738,13.14963]],[[79.83381,13.14997],[79.8332,13.14995]],[[79.83254,13.14998],[79.83193,13.15002]],[[79.79527,13.16056],[79.79506,13.16033]],[[79.79576,13.16074],[79.79527,13.16056]],[[79.80688,13.15517],[79.80629,13.15487]],[[79.8224,13.14551],[79.8225,13.14647]],[[79.81978,13.15566],[79.81992,13.15616]],[[79.82005,13.15659],[79.82006,13.15705]],[[79.85151,13.15872],[79.85184,13.15872]],[[79.83193,13.15002],[79.83132,13.15004]],[[79.79859,13.16039],[79.79914,13.16038]],[[79.80629,13.15487],[79.80548,13.15444]],[[79.79598,13.1588],[79.79652,13.15855]],[[79.79081,13.16081],[79.79048,13.16096]],[[79.79305,13.15992],[79.79255,13.16015]],[[79.81124,13.1549],[79.81144,13.15434]],[[79.81109,13.15539],[79.81124,13.1549]],[[79.80632,13.16097],[79.80685,13.16105]],[[79.80281,13.15955],[79.80286,13.15958]],[[79.81097,13.16404],[79.81127,13.16404]],[[79.8199,13.15336],[79.8195,13.15338]],[[79.82331,13.15441],[79.82373,13.15456]],[[79.81127,13.16404],[79.81189,13.16404]],[[79.82269,13.15064],[79.8227,13.15024]],[[79.8565,13.15498],[79.85753,13.15511]],[[79.82518,13.15061],[79.82401,13.15071]],[[79.85453,13.15374],[79.85461,13.15339]],[[79.85271,13.15875],[79.85344,13.15875]],[[79.80707,13.1544],[79.80697,13.15389]],[[79.84988,13.15726],[79.84991,13.15769]],[[79.86086,13.15082],[79.86118,13.15061]],[[79.81702,13.16406],[79.81735,13.16331]],[[79.84994,13.15836],[79.84977,13.15833]],[[79.82618,13.13683],[79.82595,13.13724]],[[79.83492,13.15003],[79.83492,13.15034]],[[79.81271,13.14957],[79.81288,13.14914]],[[79.81217,13.15145],[79.81237,13.15096]],[[79.8074,13.15546],[79.80688,13.15517]],[[79.80665,13.15287],[79.80656,13.15241]],[[79.82066,13.15408],[79.82094,13.15371]],[[79.85016,13.15402],[79.85017,13.15424]],[[79.84859,13.15304],[79.84934,13.15327]],[[79.80101,13.14983],[79.80076,13.15003]],[[79.81284,13.15558],[79.81163,13.15576]],[[79.85669,13.15277],[79.85709,13.15262]],[[79.81428,13.16429],[79.81482,13.16426]],[[79.8195,13.15338],[79.8187,13.15342]],[[79.8261,13.13473],[79.82646,13.13469]],[[79.85344,13.15875],[79.85355,13.1591]],[[79.81392,13.17178],[79.81427,13.17125]],[[79.82324,13.13843],[79.82249,13.13832]],[[79.85753,13.15511],[79.8589,13.15492]],[[79.82295,13.1432],[79.82267,13.14359]],[[79.85017,13.15424],[79.85011,13.15464]],[[79.85141,13.15269],[79.85197,13.15289]],[[79.82582,13.1376],[79.82595,13.13724]],[[79.82717,13.13468],[79.82711,13.13479]],[[79.84131,13.14994],[79.8417,13.14987]],[[79.8332,13.14995],[79.83254,13.14998]],[[79.80683,13.15342],[79.80665,13.15287]],[[79.82058,13.15827],[79.82075,13.15856]],[[79.82791,13.15046],[79.82718,13.15047]],[[79.82718,13.15047],[79.82663,13.15057]],[[79.81812,13.16148],[79.81832,13.16089]],[[79.7955,13.15902],[79.79598,13.1588]],[[79.84536,13.15174],[79.84538,13.15249]],[[79.81535,13.16872],[79.81546,13.16787]],[[79.8136,13.15534],[79.81422,13.15506]],[[79.80434,13.16083],[79.80482,13.16094]],[[79.8028,13.15284],[79.80271,13.1522]],[[79.80733,13.16108],[79.8077,13.16111]],[[79.80548,13.15444],[79.80487,13.15418]],[[79.81791,13.15369],[79.8187,13.15342]],[[79.81423,13.13651],[79.8137,13.13638]],[[79.81575,13.167],[79.81615,13.16638]],[[79.81535,13.16872],[79.81507,13.16952]],[[79.81861,13.13692],[79.81913,13.13696]],[[79.82003,13.13836],[79.81974,13.13794]],[[79.82003,13.13836],[79.8204,13.13829]],[[79.82468,13.13858],[79.82399,13.13853]],[[79.85114,13.15872],[79.85151,13.15872]],[[79.85073,13.1587],[79.85114,13.15872]],[[79.81735,13.16331],[79.81794,13.16211]],[[79.85016,13.15253],[79.85015,13.15336]],[[79.81069,13.1603],[79.81066,13.15992]],[[79.81065,13.1609],[79.81069,13.1603]],[[79.79699,13.1606],[79.79747,13.16058]],[[79.82331,13.15077],[79.82401,13.15071]],[[79.8136,13.15534],[79.81284,13.15558]],[[79.81496,13.15475],[79.81422,13.15506]],[[79.81066,13.16202],[79.81057,13.16163]],[[79.8074,13.15546],[79.80722,13.15498]],[[79.81189,13.16404],[79.81238,13.16428]],[[79.81482,13.16426],[79.81548,13.16443]],[[79.81974,13.13794],[79.81945,13.1375]],[[79.82095,13.13804],[79.82132,13.13794]],[[79.82399,13.13853],[79.82324,13.13843]],[[79.85748,13.15241],[79.85786,13.15224]],[[79.85429,13.15456],[79.85466,13.15467]],[[79.81173,13.15296],[79.8118,13.15257]],[[79.84538,13.15249],[79.84475,13.1525]],[[79.83549,13.14963],[79.83647,13.14961]],[[79.81992,13.15616],[79.82005,13.15659]],[[79.82373,13.15456],[79.82408,13.15464]],[[79.81832,13.16089],[79.81863,13.16015]],[[79.8118,13.15257],[79.81191,13.15188]],[[79.81158,13.15385],[79.81167,13.15338]],[[79.81167,13.15338],[79.81173,13.15296]],[[79.80248,13.15653],[79.80242,13.15672]],[[79.82088,13.15878],[79.82075,13.15856]],[[79.84934,13.15327],[79.85015,13.15336]],[[79.81257,13.13673],[79.81238,13.13728]],[[79.79117,13.1607],[79.79081,13.16081]],[[79.8077,13.16111],[79.8082,13.16121]],[[79.81558,13.15457],[79.81522,13.1547]],[[79.81713,13.15394],[79.81791,13.15369]],[[79.82559,13.13808],[79.82582,13.1376]],[[79.84202,13.14917],[79.84181,13.14875]],[[79.82276,13.14953],[79.82268,13.14892]],[[79.81861,13.13692],[79.81807,13.13687]],[[79.81473,13.17028],[79.81507,13.16952]],[[79.81794,13.16211],[79.81812,13.16148]],[[79.79359,13.15964],[79.79339,13.15975]],[[79.80307,13.15503],[79.80292,13.15506]],[[79.81254,13.15015],[79.81271,13.14957]],[[79.79117,13.1607],[79.79153,13.16057]],[[79.79339,13.15975],[79.79305,13.15992]],[[79.84215,13.14972],[79.84214,13.14982]],[[79.82153,13.15372],[79.82197,13.15376]],[[79.81066,13.15992],[79.81067,13.15944]],[[79.80262,13.15602],[79.80248,13.15653]],[[79.82654,13.15109],[79.82666,13.15161]],[[79.82537,13.13847],[79.82559,13.13808]],[[79.8227,13.15024],[79.82276,13.14953]],[[79.81575,13.167],[79.81546,13.16787]],[[79.81929,13.1367],[79.81933,13.13695]],[[79.85592,13.15309],[79.85622,13.15294]],[[79.85017,13.15424],[79.84966,13.15426]],[[79.85466,13.15467],[79.85554,13.15488]],[[79.85442,13.15409],[79.85453,13.15374]],[[79.85016,13.15253],[79.85072,13.15259]],[[79.84536,13.15174],[79.84538,13.1512]],[[79.84475,13.1525],[79.8442,13.15245]],[[79.8349,13.14966],[79.83492,13.15003]],[[79.82673,13.1355],[79.82689,13.13518]],[[79.82635,13.13637],[79.82656,13.13592]],[[79.82045,13.1579],[79.82058,13.15827]],[[79.8264,13.15055],[79.82651,13.15096]],[[79.8202,13.15901],[79.8198,13.15908]],[[79.81863,13.16015],[79.81897,13.15938]],[[79.82518,13.15061],[79.82587,13.15061]],[[79.81144,13.15434],[79.81158,13.15385]],[[79.79747,13.16058],[79.79804,13.16059]],[[79.80584,13.16097],[79.80632,13.16097]],[[79.85214,13.15872],[79.85271,13.15875]],[[79.80656,13.15241],[79.80642,13.15186]],[[79.8107,13.15605],[79.81042,13.15619]],[[79.80292,13.15506],[79.80273,13.15554]],[[79.81967,13.15513],[79.81978,13.15566]],[[79.81522,13.1547],[79.81496,13.15475]],[[79.8268,13.13469],[79.82646,13.13469]],[[79.81615,13.16638],[79.81655,13.16558]],[[79.81355,13.17222],[79.81392,13.17178]],[[79.85552,13.15326],[79.85592,13.15309]],[[79.82468,13.13858],[79.82537,13.13847]],[[79.85622,13.15294],[79.85669,13.15277]],[[79.82336,13.14227],[79.82391,13.14125]],[[79.8503,13.15865],[79.85073,13.1587]],[[79.85429,13.15456],[79.85442,13.15409]],[[79.85002,13.15564],[79.84992,13.15618]],[[79.85015,13.15336],[79.85016,13.15402]],[[79.79359,13.15964],[79.79409,13.15948]],[[79.85556,13.1535],[79.85493,13.15351]],[[79.81913,13.13696],[79.81933,13.13695]],[[79.82006,13.15705],[79.82028,13.15745]],[[79.82088,13.15878],[79.82064,13.15889]],[[79.80173,13.16006],[79.80127,13.16029]],[[79.79804,13.16059],[79.79859,13.16039]],[[79.79196,13.16039],[79.79255,13.16015]],[[79.80527,13.16097],[79.80584,13.16097]],[[79.80697,13.15389],[79.80683,13.15342]],[[79.80221,13.15754],[79.80212,13.15779]],[[79.82094,13.15371],[79.82103,13.15372]],[[79.80273,13.15554],[79.80262,13.15602]],[[79.81897,13.15938],[79.81932,13.15924]],[[79.80396,13.18915],[79.80409,13.189]],[[79.8043,13.18835],[79.80379,13.18784]],[[79.79992,13.20121],[79.7993,13.20112]],[[79.7993,13.20112],[79.79867,13.20095]],[[79.79867,13.20095],[79.7988,13.20039]],[[79.80097,13.20133],[79.80066,13.2013]],[[79.80066,13.2013],[79.80037,13.20125]],[[79.80037,13.20125],[79.79992,13.20121]],[[79.80097,13.20133],[79.80132,13.20134]],[[79.8199,13.15336],[79.82043,13.15316]],[[79.79265,13.19776],[79.793,13.1976]],[[79.80132,13.20134],[79.80169,13.2013]],[[79.81219,13.17193],[79.81279,13.17234]],[[79.79046,13.19872],[79.79071,13.19871]],[[79.79286,13.18129],[79.79275,13.18167]],[[79.81348,13.18295],[79.81369,13.18273]],[[79.8141,13.18206],[79.81434,13.18172]],[[79.78971,13.16442],[79.78958,13.16404]],[[79.79,13.16498],[79.79012,13.16537]],[[79.79027,13.16605],[79.79034,13.16652]],[[79.79128,13.16684],[79.79146,13.1671]],[[79.7909,13.16692],[79.79128,13.16684]],[[79.79146,13.1671],[79.79151,13.16749]],[[79.79019,13.16573],[79.79012,13.16537]],[[79.78971,13.16442],[79.78982,13.16477]],[[79.79053,13.16698],[79.7909,13.16692]],[[79.79034,13.16652],[79.79028,13.16693]],[[79.79019,13.16573],[79.79027,13.16605]],[[79.78982,13.16477],[79.79,13.16498]],[[79.79028,13.16693],[79.79053,13.16698]],[[79.80511,13.1818],[79.80484,13.18199]],[[79.80645,13.18026],[79.80627,13.18046]],[[79.80318,13.18334],[79.80289,13.18355]],[[79.80545,13.1816],[79.80511,13.1818]],[[79.80386,13.18272],[79.80376,13.18291]],[[79.80594,13.18097],[79.80583,13.1812]],[[79.80386,13.18272],[79.80392,13.18255]],[[79.80566,13.18137],[79.80545,13.1816]],[[79.80418,13.1824],[79.80392,13.18255]],[[79.80583,13.1812],[79.80566,13.18137]],[[79.80289,13.18355],[79.80257,13.18383]],[[79.80606,13.18076],[79.80594,13.18097]],[[79.80627,13.18046],[79.80606,13.18076]],[[79.80457,13.1822],[79.80437,13.18234]],[[79.80437,13.18234],[79.80418,13.1824]],[[79.80376,13.18291],[79.80347,13.18313]],[[79.80646,13.18011],[79.80645,13.18026]],[[79.80347,13.18313],[79.80318,13.18334]],[[79.80484,13.18199],[79.80457,13.1822]],[[79.85258,13.1531],[79.85311,13.15324]],[[79.85978,13.15133],[79.86006,13.15117]],[[79.81042,13.15619],[79.81068,13.15658]],[[79.80676,13.18406],[79.80692,13.18363]],[[79.80698,13.18328],[79.80709,13.1828]],[[79.80451,13.17995],[79.80473,13.1799]],[[79.79675,13.19815],[79.7969,13.19857]],[[79.79981,13.17132],[79.79973,13.17102]],[[79.79684,13.17232],[79.79675,13.17263]],[[79.80044,13.17163],[79.79981,13.17132]],[[79.79881,13.17144],[79.7986,13.17158]],[[79.79839,13.17166],[79.79807,13.17183]],[[79.79807,13.17183],[79.79772,13.17199]],[[79.80303,13.15382],[79.80297,13.15344]],[[79.83492,13.15034],[79.83493,13.15055]],[[79.8097,13.15632],[79.80903,13.15615]],[[79.82292,13.15421],[79.82331,13.15441]],[[79.81807,13.13687],[79.81756,13.13681]],[[79.81956,13.13558],[79.8197,13.13524]],[[79.82071,13.13817],[79.8204,13.13829]],[[79.81948,13.13586],[79.81956,13.13558]],[[79.80343,13.16037],[79.80391,13.16059]],[[79.8031,13.16001],[79.80343,13.16037]],[[79.85015,13.15336],[79.85107,13.15353]],[[79.79451,13.15936],[79.79488,13.15921]],[[79.78968,13.16119],[79.78956,13.1612]],[[79.79007,13.16104],[79.78968,13.16119]],[[79.8415,13.148],[79.84132,13.14759]],[[79.8244,13.15447],[79.82443,13.15471]],[[79.80074,13.16035],[79.80127,13.16029]],[[79.78916,13.16139],[79.78937,13.16129]],[[79.85895,13.15168],[79.85924,13.15153]],[[79.78912,13.1616],[79.78909,13.16166]],[[79.79048,13.16096],[79.79007,13.16104]],[[79.82094,13.15137],[79.82094,13.15175]],[[79.81029,13.16351],[79.81038,13.16375]],[[79.81335,13.14837],[79.81367,13.14856]],[[79.85817,13.15208],[79.85847,13.15197]],[[79.8106,13.16337],[79.81074,13.16362]],[[79.81587,13.15447],[79.81558,13.15457]],[[79.85924,13.15153],[79.85947,13.15143]],[[79.85947,13.15143],[79.85978,13.15133]],[[79.80248,13.15912],[79.80245,13.15916]],[[79.78845,13.16367],[79.78829,13.1637]],[[79.79693,13.1583],[79.79701,13.1583]],[[79.81127,13.16484],[79.81137,13.1652]],[[79.81113,13.16445],[79.81127,13.16484]],[[79.81097,13.16404],[79.81113,13.16445]],[[79.81171,13.16592],[79.81183,13.16628]],[[79.81155,13.16554],[79.81171,13.16592]],[[79.8389,13.14941],[79.83885,13.14989]],[[79.83894,13.14898],[79.8389,13.14941]],[[79.83893,13.14861],[79.83894,13.14898]],[[79.80268,13.20209],[79.80281,13.20215]],[[79.80255,13.20118],[79.80261,13.20152]],[[79.79685,13.19974],[79.79658,13.19969]],[[79.80275,13.19261],[79.80287,13.19234]],[[79.79339,13.19489],[79.79372,13.19519]],[[79.79732,13.19997],[79.79704,13.19987]],[[79.7969,13.19857],[79.79708,13.19901]],[[79.80631,13.19024],[79.80642,13.19063]],[[79.8056,13.18747],[79.80588,13.18776]],[[79.8074,13.18862],[79.80777,13.18825]],[[79.80777,13.18825],[79.80817,13.18791]],[[79.80287,13.19234],[79.80312,13.19207]],[[79.80265,13.20183],[79.80268,13.20209]],[[79.80647,13.18948],[79.80675,13.18925]],[[79.80717,13.18237],[79.80738,13.18212]],[[79.80158,13.1931],[79.80212,13.1928]],[[79.80621,13.18972],[79.80589,13.19007]],[[79.80675,13.18925],[79.80702,13.18895]],[[79.80254,13.19128],[79.80307,13.19089]],[[79.80621,13.18972],[79.80631,13.19024]],[[79.80702,13.18895],[79.8074,13.18862]],[[79.80499,13.18806],[79.8056,13.18747]],[[79.80591,13.17746],[79.80621,13.17738]],[[79.80525,13.17772],[79.8049,13.17798]],[[79.8046,13.17826],[79.8043,13.17855]],[[79.80385,13.17937],[79.80366,13.17996]],[[79.80728,13.17679],[79.80727,13.17656]],[[79.80525,13.17772],[79.8055,13.17758]],[[79.80681,13.17715],[79.80706,13.17701]],[[79.80414,13.17907],[79.80435,13.17947]],[[79.80435,13.17947],[79.80443,13.17968]],[[79.8055,13.17758],[79.80591,13.17746]],[[79.80621,13.17738],[79.80653,13.17726]],[[79.80653,13.17726],[79.80681,13.17715]],[[79.8057,13.17841],[79.80525,13.17772]],[[79.80404,13.17882],[79.80385,13.17937]],[[79.80443,13.17968],[79.80451,13.17995]],[[79.8088,13.17863],[79.80897,13.17826]],[[79.80706,13.17701],[79.80728,13.17679]],[[79.8049,13.17798],[79.8046,13.17826]],[[79.8043,13.17855],[79.80404,13.17882]],[[79.80404,13.17882],[79.80414,13.17907]],[[79.79526,13.18064],[79.79505,13.18082]],[[79.79653,13.17527],[79.79645,13.17564]],[[79.79614,13.17735],[79.79612,13.17757]],[[79.79566,13.18019],[79.79538,13.18045]],[[79.79538,13.18045],[79.79526,13.18064]],[[79.79589,13.17984],[79.79576,13.18008]],[[79.7967,13.17429],[79.79663,13.17462]],[[79.79663,13.17462],[79.79654,13.17495]],[[79.79654,13.17495],[79.79653,13.17527]],[[79.79675,13.17263],[79.79673,13.17297]],[[79.79673,13.17297],[79.79675,13.1733]],[[79.79671,13.17367],[79.79665,13.17402]],[[79.79617,13.17701],[79.79614,13.17735]],[[79.796,13.17813],[79.79594,13.17854]],[[79.79598,13.17904],[79.79588,13.17949]],[[79.79633,13.17632],[79.79624,13.17668]],[[79.79624,13.17668],[79.79617,13.17701]],[[79.7964,13.17602],[79.79633,13.17632]],[[79.79602,13.17784],[79.796,13.17813]],[[79.79125,13.1986],[79.79184,13.19829]],[[79.79625,13.19594],[79.79598,13.19604]],[[79.80249,13.19268],[79.80275,13.19261]],[[79.79551,13.19662],[79.79567,13.19682]],[[79.79372,13.19519],[79.79398,13.19548]],[[79.79398,13.19548],[79.79438,13.19575]],[[79.79777,13.2002],[79.79732,13.19997]],[[79.79638,13.19711],[79.79657,13.19762]],[[79.80212,13.1928],[79.80249,13.19268]],[[79.79657,13.19762],[79.79675,13.19815]],[[79.79231,13.19804],[79.79265,13.19776]],[[79.79704,13.19987],[79.79685,13.19974]],[[79.79619,13.19661],[79.79638,13.19711]],[[79.79308,13.19527],[79.79339,13.19489]],[[79.79487,13.18086],[79.79458,13.1809]],[[79.79364,13.18117],[79.79327,13.18125]],[[79.79458,13.1809],[79.79411,13.18107]],[[79.79327,13.18125],[79.79286,13.18129]],[[79.81582,13.1811],[79.81605,13.18096]],[[79.81276,13.18423],[79.81282,13.18408]],[[79.81297,13.18376],[79.81337,13.18405]],[[79.81148,13.18554],[79.81204,13.18507]],[[79.81096,13.18601],[79.81129,13.18575]],[[79.81531,13.18136],[79.81582,13.1811]],[[79.81605,13.18096],[79.81626,13.18093]],[[79.81364,13.18425],[79.81382,13.18477]],[[79.81482,13.18155],[79.81531,13.18136]],[[79.81666,13.1808],[79.81684,13.18069]],[[79.81282,13.18408],[79.81297,13.18376]],[[79.81472,13.18196],[79.81493,13.18189]],[[79.8141,13.18206],[79.8144,13.18228]],[[79.81349,13.18411],[79.81364,13.18425]],[[79.80738,13.18212],[79.8078,13.18144]],[[79.8144,13.18228],[79.81472,13.18196]],[[79.81626,13.18093],[79.81666,13.1808]],[[79.81129,13.18575],[79.81148,13.18554]],[[79.81273,13.17413],[79.81271,13.17382]],[[79.81304,13.17625],[79.81305,13.17591]],[[79.81321,13.17723],[79.81319,13.17695]],[[79.81308,13.17649],[79.81304,13.17625]],[[79.81293,13.1752],[79.81289,13.17484]],[[79.81003,13.17605],[79.81033,13.1753]],[[79.80861,13.17894],[79.8088,13.17863]],[[79.81294,13.17553],[79.81293,13.1752]],[[79.81289,13.17484],[79.81281,13.17458]],[[79.81305,13.17591],[79.81294,13.17553]],[[79.7993,13.17119],[79.79907,13.17132]],[[79.79907,13.17132],[79.79881,13.17144]],[[79.7986,13.17158],[79.79839,13.17166]],[[79.79772,13.17199],[79.79742,13.17206]],[[79.79702,13.17217],[79.79684,13.17232]],[[79.79973,13.17102],[79.7995,13.17113]],[[79.81279,13.17234],[79.81355,13.17222]],[[79.79742,13.17206],[79.79702,13.17217]],[[79.81219,13.17193],[79.81228,13.17186]],[[79.7995,13.17113],[79.7993,13.17119]],[[79.84132,13.14759],[79.84115,13.14729]],[[79.84159,13.14828],[79.8415,13.148]],[[79.81713,13.13678],[79.81756,13.13681]],[[79.82249,13.13832],[79.82172,13.13821]],[[79.83893,13.14861],[79.83892,13.1483]],[[79.85975,13.15521],[79.85969,13.15555]],[[79.8442,13.15245],[79.84359,13.15237]],[[79.84344,13.1501],[79.84379,13.15007]],[[79.8026,13.15154],[79.80271,13.1522]],[[79.78909,13.16203],[79.7891,13.16222]],[[79.79359,13.15964],[79.79316,13.15969]],[[79.82154,13.15085],[79.82096,13.15092]],[[79.84359,13.15237],[79.84348,13.15242]],[[79.82434,13.15413],[79.8244,13.15447]],[[79.82127,13.13817],[79.82132,13.13794]],[[79.82295,13.1432],[79.82241,13.14293]],[[79.8199,13.15511],[79.82041,13.15449]],[[79.84181,13.14875],[79.84159,13.14828]],[[79.81109,13.15539],[79.81097,13.15593]],[[79.80185,13.15097],[79.80168,13.15073]],[[79.80525,13.17772],[79.80466,13.17732]],[[79.86006,13.15117],[79.86034,13.15106]],[[79.85353,13.15328],[79.85389,13.15325]],[[79.84408,13.1501],[79.84439,13.15008]],[[79.84266,13.15012],[79.84291,13.15008]],[[79.79451,13.15936],[79.7946,13.15962]],[[79.81074,13.16362],[79.81097,13.16404]],[[79.82041,13.15449],[79.82066,13.15408]],[[79.84291,13.15008],[79.84321,13.15012]],[[79.8227,13.15081],[79.82331,13.15077]],[[79.80248,13.15912],[79.8026,13.15922]],[[79.81587,13.15447],[79.8162,13.15457]],[[79.81335,13.14837],[79.81312,13.14879]],[[79.84074,13.14646],[79.84055,13.14608]],[[79.81668,13.13677],[79.81713,13.13678]],[[79.80315,13.15425],[79.80303,13.15382]],[[79.84439,13.15008],[79.84465,13.15009]],[[79.84234,13.15012],[79.84266,13.15012]],[[79.80391,13.16059],[79.8042,13.16075]],[[79.7891,13.16222],[79.78911,13.16249]],[[79.82266,13.14414],[79.82267,13.14359]],[[79.78916,13.16331],[79.78879,13.16355]],[[79.82094,13.15137],[79.82096,13.15092]],[[79.8209,13.15312],[79.82043,13.15316]],[[79.80222,13.15746],[79.80202,13.15745]],[[79.82468,13.15532],[79.82503,13.15553]],[[79.80222,13.15746],[79.80228,13.15718]],[[79.81616,13.16462],[79.81678,13.16486]],[[79.84094,13.14686],[79.84074,13.14646]],[[79.81985,13.1348],[79.8197,13.13524]],[[79.84994,13.15836],[79.84995,13.15862]],[[79.84985,13.15685],[79.84926,13.1569]],[[79.82094,13.15223],[79.8212,13.15193]],[[79.85461,13.15339],[79.85448,13.15335]],[[79.84624,13.1526],[79.84736,13.15271]],[[79.83132,13.15004],[79.83061,13.15018]],[[79.82441,13.15495],[79.82457,13.15529]],[[79.82536,13.15584],[79.82549,13.15605]],[[79.80018,13.16035],[79.80074,13.16035]],[[79.80018,13.16035],[79.79965,13.16037]],[[79.78916,13.16139],[79.78912,13.1616]],[[79.81163,13.15576],[79.81097,13.15593]],[[79.81648,13.15419],[79.81713,13.15394]],[[79.81655,13.16558],[79.81678,13.16486]],[[79.82095,13.13804],[79.82071,13.13817]],[[79.85786,13.15224],[79.85817,13.15208]],[[79.85847,13.15197],[79.85869,13.15179]],[[79.82247,13.1445],[79.82266,13.14414]],[[79.8227,13.15081],[79.82269,13.15064]],[[79.85975,13.15521],[79.85983,13.15487]],[[79.85983,13.15487],[79.8589,13.15492]],[[79.85007,13.15522],[79.85002,13.15564]],[[79.84992,13.15618],[79.84985,13.15685]],[[79.80389,13.15447],[79.80356,13.15455]],[[79.82627,13.1506],[79.8264,13.15055]],[[79.80487,13.15418],[79.80417,13.1544]],[[79.84379,13.15007],[79.84408,13.1501]],[[79.82244,13.15395],[79.82292,13.15421]],[[79.80198,13.15812],[79.80224,13.15863]],[[79.80903,13.15615],[79.80823,13.15583]],[[79.81097,13.15593],[79.8107,13.15605]],[[79.80128,13.15011],[79.80101,13.14983]],[[79.80205,13.15093],[79.8026,13.15154]],[[79.80297,13.15344],[79.8028,13.15284]],[[79.81655,13.16558],[79.81593,13.16542]],[[79.78911,13.16249],[79.78911,13.16267]],[[79.80242,13.15672],[79.80236,13.15697]],[[79.80147,13.15041],[79.80128,13.15011]],[[79.86072,13.1511],[79.86076,13.15118]],[[79.80286,13.15958],[79.8031,13.16001]],[[79.80281,13.15955],[79.8027,13.15959]],[[79.82408,13.15464],[79.82443,13.15471]],[[79.8026,13.15922],[79.80281,13.15955]],[[79.81587,13.15447],[79.81648,13.15419]],[[79.82587,13.15061],[79.82627,13.1506]],[[79.81942,13.13609],[79.81948,13.13586]],[[79.81936,13.13631],[79.81942,13.13609]],[[79.85869,13.15179],[79.85895,13.15168]],[[79.84926,13.1569],[79.84873,13.15703]],[[79.84985,13.15685],[79.84988,13.15726]],[[79.86062,13.15091],[79.86086,13.15082]],[[79.81678,13.16486],[79.81702,13.16406]],[[79.79488,13.15921],[79.7955,13.15902]],[[79.84538,13.15249],[79.84624,13.1526]],[[79.79451,13.15936],[79.79409,13.15948]],[[79.83061,13.15018],[79.8292,13.15041]],[[79.78911,13.16267],[79.78912,13.16302]],[[79.80236,13.15697],[79.80228,13.15718]],[[79.82094,13.1527],[79.8209,13.15312]],[[79.82172,13.13821],[79.82127,13.13817]],[[79.80222,13.15746],[79.80221,13.15754]],[[79.8261,13.13473],[79.826,13.13441]],[[79.84037,13.14565],[79.8402,13.14534]],[[79.84055,13.14608],[79.84037,13.14565]],[[79.84115,13.14729],[79.84094,13.14686]],[[79.81565,13.13668],[79.8162,13.13675]],[[79.84994,13.15836],[79.84991,13.15769]],[[79.86034,13.15106],[79.86062,13.15091]],[[79.86062,13.15091],[79.86072,13.1511]],[[79.85417,13.15329],[79.85389,13.15325]],[[79.84465,13.15009],[79.845,13.15011]],[[79.84214,13.14982],[79.84234,13.15012]],[[79.81288,13.14914],[79.81312,13.14879]],[[79.78912,13.16302],[79.78916,13.16331]],[[79.80212,13.15779],[79.80198,13.15812]],[[79.8402,13.14534],[79.8401,13.14543]],[[79.80642,13.15186],[79.80676,13.15158]],[[79.8106,13.16337],[79.81062,13.16292]],[[79.84214,13.14953],[79.84202,13.14917]],[[79.8162,13.13675],[79.81668,13.13677]],[[79.85011,13.15464],[79.85007,13.15522]],[[79.80356,13.15455],[79.80325,13.15463]],[[79.85417,13.15329],[79.85448,13.15335]],[[79.845,13.15011],[79.84533,13.15036]],[[79.84321,13.15012],[79.84344,13.1501]],[[79.84214,13.14953],[79.84215,13.14972]],[[79.8106,13.16337],[79.81029,13.16351]],[[79.78909,13.16166],[79.78909,13.16203]],[[79.78956,13.1612],[79.78937,13.16129]],[[79.82201,13.15081],[79.82154,13.15085]],[[79.80205,13.15093],[79.80185,13.15097]],[[79.82094,13.1527],[79.82094,13.15223]],[[79.8082,13.16121],[79.80826,13.16093]],[[79.82434,13.15413],[79.82427,13.15377]],[[79.8227,13.15081],[79.82201,13.15081]],[[79.8042,13.16075],[79.80434,13.16083]],[[79.82094,13.15175],[79.82094,13.15223]],[[79.81985,13.1348],[79.82,13.13457]],[[79.80325,13.15463],[79.80288,13.15472]],[[79.82503,13.15553],[79.82536,13.15584]],[[79.82457,13.15529],[79.82468,13.15532]],[[79.80168,13.15073],[79.80147,13.15041]],[[79.81367,13.14856],[79.8139,13.1487]],[[79.8027,13.15959],[79.80219,13.1598]],[[79.79179,13.1853],[79.79178,13.1857]],[[79.81199,13.16664],[79.81231,13.16663]],[[79.85817,13.15208],[79.85801,13.15162]],[[79.84067,13.14701],[79.84062,13.14696]],[[79.81038,13.16375],[79.8102,13.16391]],[[79.81289,13.17484],[79.81313,13.1748]],[[79.81269,13.17342],[79.81279,13.17234]],[[79.81493,13.18189],[79.81484,13.1817]],[[79.82443,13.15471],[79.82441,13.15495]],[[79.80709,13.1828],[79.80717,13.18237]],[[79.80621,13.18972],[79.80647,13.18948]],[[79.79675,13.1733],[79.79671,13.17367]],[[79.79588,13.17949],[79.79589,13.17984]],[[79.79645,13.17564],[79.7964,13.17602]],[[79.79184,13.19829],[79.79231,13.19804]],[[79.79184,13.18475],[79.79179,13.1853]],[[79.79178,13.1857],[79.79176,13.18614]],[[79.79411,13.18107],[79.79364,13.18117]],[[79.81484,13.1817],[79.81482,13.18155]],[[79.81297,13.18376],[79.81325,13.18325]],[[79.80838,13.17938],[79.80861,13.17894]],[[79.80999,13.17663],[79.80971,13.1763]],[[79.80971,13.1763],[79.81003,13.17605]],[[79.81308,13.17649],[79.81319,13.17695]],[[79.81351,13.17836],[79.81369,13.17833]],[[79.81281,13.17458],[79.81273,13.17413]],[[79.81271,13.17382],[79.81269,13.17342]],[[79.78927,13.16359],[79.78942,13.16383]],[[79.79151,13.16749],[79.79165,13.16786]],[[79.78958,13.16404],[79.78942,13.16383]],[[79.80257,13.18383],[79.8024,13.18375]],[[79.81137,13.1652],[79.81155,13.16554]],[[79.81231,13.16663],[79.81274,13.16652]],[[79.79484,13.15998],[79.79442,13.16038]],[[79.80325,13.15463],[79.80334,13.15501]],[[79.8209,13.15312],[79.82094,13.15371]],[[79.78916,13.16331],[79.78927,13.16359]],[[79.80897,13.17826],[79.80902,13.17808]],[[79.80261,13.20152],[79.80265,13.20183]],[[79.80224,13.15863],[79.80248,13.15912]],[[79.80676,13.15158],[79.80697,13.15131]],[[79.80649,13.19096],[79.80657,13.19111]],[[79.80642,13.19063],[79.80649,13.19096]],[[79.79665,13.17402],[79.7967,13.17429]],[[79.80191,13.19159],[79.80254,13.19128]],[[79.80074,13.15],[79.80111,13.14975]],[[79.80014,13.14686],[79.80031,13.14665]],[[79.79985,13.14727],[79.79999,13.14705]],[[79.79989,13.14529],[79.79961,13.14461]],[[79.79917,13.14403],[79.79898,13.14329]],[[79.8001,13.14785],[79.79985,13.14727]],[[79.8005,13.14854],[79.8001,13.14785]],[[79.80082,13.14914],[79.8005,13.14854]],[[79.80031,13.14665],[79.8001,13.14597]],[[79.79999,13.14705],[79.80014,13.14686]],[[79.8001,13.14597],[79.79989,13.14529]],[[79.79898,13.14329],[79.79894,13.14257]],[[79.80111,13.14975],[79.80082,13.14914]],[[79.79961,13.14461],[79.79917,13.14403]],[[79.79894,13.14257],[79.79893,13.14191]]]},"720902":{"name":"ARUMBAKKAM","code":"720902","ss_code":"7209","volt":"11","len":11.78,"dts":19,"cons":1815,"type":"MultiLineString","coords":[[[79.70455,13.21096],[79.70408,13.21085]],[[79.7033,13.21059],[79.70284,13.2104]],[[79.70408,13.21085],[79.70362,13.21071]],[[79.70362,13.21071],[79.7033,13.21059]],[[79.70284,13.2104],[79.70251,13.2102]],[[79.79028,13.19913],[79.78986,13.19919]],[[79.78424,13.19946],[79.78373,13.19964]],[[79.76498,13.20255],[79.76428,13.20261]],[[79.77105,13.20186],[79.77053,13.2019]],[[79.76568,13.20245],[79.76498,13.20255]],[[79.70804,13.21024],[79.70803,13.21025]],[[79.70803,13.21025],[79.70801,13.21025]],[[79.77937,13.20046],[79.77875,13.2005]],[[79.7757,13.20122],[79.77503,13.20131]],[[79.78012,13.20085],[79.77963,13.20102]],[[79.76989,13.20198],[79.7692,13.20204]],[[79.77258,13.20162],[79.77211,13.20174]],[[79.76243,13.20317],[79.76183,13.20345]],[[79.76428,13.20261],[79.7636,13.20268]],[[79.76666,13.20231],[79.76626,13.20237]],[[79.78159,13.20031],[79.78108,13.20053]],[[79.77633,13.20109],[79.7757,13.20122]],[[79.77503,13.20131],[79.77434,13.20138]],[[79.78456,13.19937],[79.78424,13.19946]],[[79.78496,13.19928],[79.78456,13.19937]],[[79.7876,13.19911],[79.78718,13.19919]],[[79.78879,13.19904],[79.78811,13.19906]],[[79.79043,13.19916],[79.79028,13.19913]],[[79.78718,13.19919],[79.78678,13.19933]],[[79.78059,13.20072],[79.78012,13.20085]],[[79.78271,13.19994],[79.78213,13.2001]],[[79.78213,13.2001],[79.78159,13.20031]],[[79.75683,13.20423],[79.75657,13.20419]],[[79.76183,13.20345],[79.76123,13.20365]],[[79.77211,13.20174],[79.77169,13.20181]],[[79.77169,13.20181],[79.77105,13.20186]],[[79.7636,13.20268],[79.76305,13.20291]],[[79.76716,13.20226],[79.76666,13.20231]],[[79.76626,13.20237],[79.76568,13.20245]],[[79.76305,13.20291],[79.76243,13.20317]],[[79.75957,13.20418],[79.75895,13.2043]],[[79.76069,13.20389],[79.76014,13.20409]],[[79.76123,13.20365],[79.76069,13.20389]],[[79.70758,13.20869],[79.70776,13.20937]],[[79.7174,13.21335],[79.71743,13.21346]],[[79.71709,13.21288],[79.71725,13.21312]],[[79.71743,13.21346],[79.71722,13.21351]],[[79.78986,13.19919],[79.78939,13.1992]],[[79.78108,13.20053],[79.78059,13.20072]],[[79.72317,13.2085],[79.72329,13.20818]],[[79.72137,13.20891],[79.72102,13.20897]],[[79.71616,13.21081],[79.71622,13.21098]],[[79.73006,13.20695],[79.72971,13.20701]],[[79.71622,13.21098],[79.71637,13.2109]],[[79.728,13.20738],[79.72731,13.20756]],[[79.70758,13.20869],[79.70716,13.20863]],[[79.73469,13.20592],[79.73406,13.20608]],[[79.72303,13.2085],[79.7227,13.20854]],[[79.70408,13.21341],[79.70447,13.2135]],[[79.70791,13.20993],[79.70803,13.21025]],[[79.70803,13.21025],[79.70804,13.21026]],[[79.7046,13.21076],[79.70455,13.21096]],[[79.71924,13.20949],[79.71856,13.20968]],[[79.71784,13.20984],[79.71721,13.20997]],[[79.71277,13.20928],[79.71224,13.20899]],[[79.73599,13.20558],[79.7354,13.20575]],[[79.72317,13.2085],[79.72303,13.2085]],[[79.72102,13.20897],[79.72057,13.20913]],[[79.72666,13.20768],[79.72634,13.20774]],[[79.74046,13.20447],[79.73986,13.20463]],[[79.71856,13.20968],[79.71855,13.20949]],[[79.71645,13.21159],[79.71659,13.21191]],[[79.73657,13.20545],[79.73599,13.20558]],[[79.70401,13.21256],[79.70366,13.2133]],[[79.72341,13.20686],[79.72346,13.20647]],[[79.70475,13.2104],[79.70472,13.21045]],[[79.72634,13.20774],[79.72591,13.20783]],[[79.72707,13.20761],[79.72666,13.20768]],[[79.71518,13.21009],[79.71449,13.2099]],[[79.71449,13.2099],[79.71382,13.20969]],[[79.74375,13.20367],[79.74345,13.2037]],[[79.70716,13.20863],[79.70644,13.20851]],[[79.73022,13.20429],[79.73018,13.20394]],[[79.73031,13.20547],[79.73027,13.20506]],[[79.72303,13.2085],[79.7232,13.20906]],[[79.7227,13.20854],[79.72233,13.20865]],[[79.71856,13.20968],[79.71784,13.20984]],[[79.73041,13.20692],[79.73041,13.20666]],[[79.70366,13.2133],[79.70408,13.21341]],[[79.71593,13.21055],[79.71602,13.21084]],[[79.71605,13.21051],[79.71616,13.21081]],[[79.739,13.20485],[79.73883,13.20488]],[[79.73823,13.20507],[79.7377,13.20519]],[[79.70903,13.20841],[79.70869,13.20848]],[[79.70869,13.20848],[79.70804,13.20863]],[[79.72493,13.20806],[79.72453,13.20814]],[[79.70419,13.20807],[79.7034,13.20819]],[[79.73041,13.20666],[79.73037,13.20613]],[[79.73037,13.20613],[79.73031,13.20547]],[[79.71114,13.20781],[79.71118,13.2075]],[[79.71561,13.21024],[79.71518,13.21009]],[[79.75551,13.20344],[79.75519,13.20325]],[[79.75487,13.20306],[79.7544,13.20309]],[[79.70953,13.20828],[79.70903,13.20841]],[[79.70776,13.20937],[79.70791,13.20993]],[[79.73406,13.20608],[79.73345,13.20623]],[[79.72926,13.20711],[79.72883,13.2072]],[[79.71653,13.21014],[79.71584,13.21027]],[[79.71991,13.20928],[79.71924,13.20949]],[[79.76014,13.20409],[79.75957,13.20418]],[[79.7431,13.20409],[79.74269,13.20407]],[[79.74097,13.20435],[79.74046,13.20447]],[[79.75657,13.20419],[79.75656,13.20403]],[[79.75652,13.20403],[79.75616,13.20393]],[[79.75616,13.20393],[79.75584,13.20368]],[[79.75231,13.20327],[79.7518,13.20327]],[[79.72365,13.20838],[79.72317,13.2085]],[[79.72971,13.20701],[79.72926,13.20711]],[[79.72346,13.20647],[79.72346,13.20642]],[[79.72334,13.20753],[79.72341,13.20686]],[[79.72289,13.20941],[79.72302,13.20978]],[[79.71328,13.20956],[79.71278,13.21005]],[[79.74429,13.20367],[79.74395,13.20367]],[[79.7488,13.20304],[79.74829,13.20302]],[[79.74695,13.20323],[79.74669,13.20328]],[[79.73194,13.2066],[79.7313,13.20674]],[[79.72205,13.20872],[79.72173,13.20883]],[[79.72173,13.20883],[79.72137,13.20891]],[[79.72883,13.2072],[79.728,13.20738]],[[79.71584,13.21027],[79.71593,13.21055]],[[79.71637,13.2109],[79.71649,13.21123]],[[79.74669,13.20328],[79.74623,13.2034]],[[79.74533,13.20357],[79.74487,13.20361]],[[79.74395,13.20367],[79.74375,13.20367]],[[79.71169,13.20871],[79.71101,13.20834]],[[79.71101,13.20834],[79.71054,13.20809]],[[79.71685,13.21235],[79.71699,13.21264]],[[79.72057,13.20913],[79.71991,13.20928]],[[79.70447,13.2135],[79.70501,13.21358]],[[79.7354,13.20575],[79.73469,13.20592]],[[79.73027,13.20506],[79.73024,13.20466]],[[79.72057,13.20913],[79.72033,13.20869]],[[79.7232,13.20906],[79.72281,13.20914]],[[79.75584,13.20368],[79.75551,13.20344]],[[79.75128,13.20319],[79.75081,13.20318]],[[79.71659,13.21191],[79.71685,13.21235]],[[79.71328,13.20956],[79.71277,13.20928]],[[79.70644,13.20851],[79.70576,13.2084]],[[79.70576,13.2084],[79.70495,13.20824]],[[79.70495,13.20824],[79.70496,13.20889]],[[79.72233,13.20865],[79.72205,13.20872]],[[79.71107,13.20826],[79.71114,13.20781]],[[79.72281,13.20914],[79.72289,13.20941]],[[79.71622,13.21098],[79.71589,13.21107]],[[79.74269,13.20407],[79.74215,13.20408]],[[79.7377,13.20519],[79.73717,13.20532]],[[79.75386,13.20313],[79.75319,13.20316]],[[79.74795,13.20298],[79.7475,13.2031]],[[79.70804,13.20863],[79.70758,13.20869]],[[79.70494,13.20944],[79.70491,13.21]],[[79.71721,13.20997],[79.71653,13.21014]],[[79.71224,13.20899],[79.71169,13.20871]],[[79.75895,13.2043],[79.75834,13.20438]],[[79.71589,13.21107],[79.71564,13.21112]],[[79.74134,13.20425],[79.74097,13.20435]],[[79.73986,13.20463],[79.73921,13.20479]],[[79.73921,13.20479],[79.739,13.20485]],[[79.75279,13.20322],[79.75231,13.20327]],[[79.70495,13.20824],[79.70419,13.20807]],[[79.72453,13.20814],[79.72409,13.20826]],[[79.71725,13.21312],[79.7174,13.21335]],[[79.70278,13.20831],[79.70279,13.20851]],[[79.7313,13.20674],[79.73086,13.20682]],[[79.73086,13.20682],[79.73041,13.20692]],[[79.7692,13.20204],[79.76854,13.20211]],[[79.70455,13.21096],[79.70427,13.21179]],[[79.70427,13.21179],[79.70401,13.21256]],[[79.73242,13.20648],[79.73194,13.2066]],[[79.71054,13.20809],[79.71008,13.20819]],[[79.74487,13.20361],[79.74429,13.20367]],[[79.71639,13.21144],[79.71645,13.21159]],[[79.71699,13.21264],[79.71709,13.21288]],[[79.77682,13.20096],[79.77633,13.20109]],[[79.72558,13.20791],[79.72531,13.20799]],[[79.72329,13.20818],[79.72334,13.20753]],[[79.71584,13.21027],[79.71561,13.21024]],[[79.7475,13.2031],[79.74695,13.20323]],[[79.74623,13.2034],[79.74585,13.2035]],[[79.74585,13.2035],[79.74533,13.20357]],[[79.74345,13.2037],[79.74312,13.20379]],[[79.74312,13.20379],[79.7431,13.20409]],[[79.74215,13.20408],[79.74184,13.20412]],[[79.74184,13.20412],[79.74134,13.20425]],[[79.73883,13.20488],[79.73823,13.20507]],[[79.73717,13.20532],[79.73657,13.20545]],[[79.75519,13.20325],[79.75487,13.20306]],[[79.71008,13.20819],[79.70953,13.20828]],[[79.70496,13.20889],[79.70494,13.20944]],[[79.73024,13.20466],[79.73022,13.20429]],[[79.73041,13.20692],[79.73006,13.20695]],[[79.72409,13.20826],[79.72365,13.20838]],[[79.7034,13.20819],[79.70278,13.20831]],[[79.70278,13.20831],[79.70257,13.20834]],[[79.72591,13.20783],[79.72558,13.20791]],[[79.71101,13.20834],[79.71107,13.20826]],[[79.74967,13.20311],[79.74926,13.20306]],[[79.75021,13.20315],[79.74967,13.20311]],[[79.78373,13.19964],[79.78324,13.19981]],[[79.78324,13.19981],[79.78271,13.19994]],[[79.72306,13.21015],[79.72324,13.21061]],[[79.72302,13.20978],[79.72306,13.21015]],[[79.73286,13.20637],[79.73242,13.20648]],[[79.73345,13.20623],[79.73286,13.20637]],[[79.71182,13.21106],[79.71166,13.21124]],[[79.72324,13.21061],[79.72332,13.2109]],[[79.71278,13.21005],[79.71231,13.21055]],[[79.77053,13.2019],[79.76989,13.20198]],[[79.75081,13.20318],[79.75021,13.20315]],[[79.74926,13.20306],[79.7488,13.20304]],[[79.78811,13.19906],[79.7876,13.19911]],[[79.7174,13.21335],[79.71718,13.21345]],[[79.71584,13.21027],[79.71605,13.21051]],[[79.71649,13.21123],[79.71639,13.21144]],[[79.7544,13.20309],[79.75386,13.20313]],[[79.75319,13.20316],[79.75279,13.20322]],[[79.7518,13.20327],[79.75128,13.20319]],[[79.71231,13.21055],[79.71182,13.21106]],[[79.71382,13.20969],[79.71328,13.20956]],[[79.74829,13.20302],[79.74795,13.20298]],[[79.75656,13.20403],[79.75652,13.20403]]]},"720903":{"name":"K K CHATRAM","code":"720903","ss_code":"7209","volt":"11","len":25.76,"dts":68,"cons":4400,"type":"MultiLineString","coords":[[[79.75923,13.20508],[79.75931,13.20489]],[[79.75931,13.20489],[79.75949,13.20467]],[[79.75949,13.20467],[79.7596,13.20439]],[[79.7596,13.20439],[79.75956,13.20418]],[[79.75956,13.20418],[79.75953,13.20405]],[[79.78265,13.22177],[79.7833,13.22187]],[[79.78265,13.22177],[79.78303,13.22248]],[[79.77692,13.20115],[79.77619,13.20127]],[[79.78335,13.20024],[79.78296,13.20043]],[[79.77762,13.201],[79.77692,13.20115]],[[79.78179,13.20161],[79.78145,13.20175]],[[79.77475,13.20155],[79.77408,13.20144]],[[79.79043,13.21975],[79.79082,13.22019]],[[79.78915,13.19982],[79.78876,13.20003]],[[79.78273,13.20122],[79.78222,13.20138]],[[79.78145,13.20175],[79.78092,13.20171]],[[79.7581,13.2054],[79.75756,13.20542]],[[79.76865,13.20259],[79.76814,13.20278]],[[79.75756,13.20542],[79.75714,13.20542]],[[79.76736,13.20314],[79.76686,13.20338]],[[79.78011,13.20185],[79.77972,13.20193]],[[79.78266,13.20082],[79.78273,13.20122]],[[79.78219,13.22024],[79.78236,13.22068]],[[79.78863,13.21769],[79.78886,13.2183]],[[79.77408,13.20144],[79.77335,13.20166]],[[79.76908,13.20252],[79.76865,13.20259]],[[79.77654,13.20207],[79.77692,13.20222]],[[79.7858,13.21094],[79.78575,13.21124]],[[79.7884,13.21606],[79.78846,13.21667]],[[79.78357,13.20977],[79.78412,13.20943]],[[79.79078,13.22061],[79.79064,13.22084]],[[79.78876,13.20003],[79.78839,13.20027]],[[79.76755,13.21613],[79.76756,13.21638]],[[79.78481,13.22233],[79.78516,13.22239]],[[79.73275,13.207],[79.73276,13.20708]],[[79.7388,13.19676],[79.73847,13.19591]],[[79.7486,13.20677],[79.74801,13.20686]],[[79.74801,13.20686],[79.74746,13.20694]],[[79.74863,13.20674],[79.7486,13.20676]],[[79.75148,13.20581],[79.75126,13.20574]],[[79.75566,13.20504],[79.75593,13.20502]],[[79.72979,13.21216],[79.72988,13.21294]],[[79.73162,13.2193],[79.73159,13.21973]],[[79.74059,13.22188],[79.74033,13.22239]],[[79.74663,13.2189],[79.7466,13.21923]],[[79.73927,13.199],[79.73882,13.19806]],[[79.7475,13.21862],[79.74781,13.21866]],[[79.74052,13.20472],[79.74049,13.20446]],[[79.72894,13.20776],[79.72902,13.20796]],[[79.73364,13.20681],[79.73319,13.20688]],[[79.73153,13.21828],[79.73153,13.2188]],[[79.73022,13.20749],[79.72977,13.20755]],[[79.74209,13.20578],[79.74179,13.20583]],[[79.73975,13.20813],[79.73946,13.20825]],[[79.73903,13.20813],[79.73882,13.20795]],[[79.74037,13.20931],[79.74045,13.21008]],[[79.74133,13.20502],[79.74119,13.20505]],[[79.74001,13.20252],[79.73987,13.2022]],[[79.74095,13.21332],[79.74045,13.2138]],[[79.73915,13.19271],[79.73918,13.19245]],[[79.73768,13.17547],[79.7373,13.17566]],[[79.73947,13.19976],[79.73927,13.199]],[[79.74359,13.20541],[79.74293,13.2056]],[[79.73769,13.17711],[79.73795,13.17685]],[[79.73899,13.19361],[79.739,13.19355]],[[79.74033,13.22239],[79.74008,13.2224]],[[79.74198,13.2185],[79.74204,13.218]],[[79.73237,13.21833],[79.7325,13.21835]],[[79.74663,13.21851],[79.74716,13.21866]],[[79.74716,13.21866],[79.7475,13.21862]],[[79.73696,13.17586],[79.73656,13.17602]],[[79.73155,13.21599],[79.73185,13.21663]],[[79.74721,13.20401],[79.74677,13.20405]],[[79.75382,13.20555],[79.75335,13.20558]],[[79.74872,13.20465],[79.74851,13.20428]],[[79.75017,13.20577],[79.75018,13.20598]],[[79.73801,13.17901],[79.73793,13.17855]],[[79.73886,13.18849],[79.7389,13.18797]],[[79.74112,13.20588],[79.74074,13.20592]],[[79.73065,13.21359],[79.73087,13.2142]],[[79.73058,13.21424],[79.7303,13.21426]],[[79.74014,13.20694],[79.7402,13.20745]],[[79.74591,13.20381],[79.74564,13.20394]],[[79.75088,13.20571],[79.75046,13.20574]],[[79.7391,13.19117],[79.73904,13.19061]],[[79.73841,13.18112],[79.73827,13.18064]],[[79.73798,13.17536],[79.73768,13.17547]],[[79.74062,13.20513],[79.73991,13.20522]],[[79.75465,13.20549],[79.75421,13.20554]],[[79.73807,13.20621],[79.73754,13.20627]],[[79.72844,13.20783],[79.72796,13.20794]],[[79.73624,13.17608],[79.736,13.17597]],[[79.74448,13.21913],[79.74421,13.21923]],[[79.74483,13.21899],[79.74448,13.21913]],[[79.73603,13.20649],[79.73551,13.20653]],[[79.73551,13.20653],[79.73513,13.20659]],[[79.73962,13.20602],[79.73906,13.20608]],[[79.73705,13.20631],[79.73654,13.20641]],[[79.74146,13.2203],[79.74164,13.22002]],[[79.73828,13.19077],[79.73829,13.19063]],[[79.73946,13.20825],[79.73903,13.20813]],[[79.74045,13.21008],[79.74052,13.21093]],[[79.72901,13.2082],[79.72915,13.20886]],[[79.7483,13.20397],[79.7482,13.20397]],[[79.75526,13.20499],[79.75466,13.2052]],[[79.75335,13.20558],[79.75314,13.2056]],[[79.73901,13.19005],[79.73896,13.18949]],[[79.73868,13.18378],[79.73866,13.18319]],[[79.73866,13.18319],[79.73864,13.18262]],[[79.73801,13.17638],[79.73799,13.17585]],[[79.74234,13.21746],[79.74261,13.21704]],[[79.73413,13.22525],[79.73439,13.22509]],[[79.74613,13.21855],[79.74587,13.21864]],[[79.74239,13.21968],[79.74187,13.2196]],[[79.73138,13.2206],[79.73137,13.22096]],[[79.7325,13.22244],[79.73288,13.22263]],[[79.73654,13.20641],[79.73603,13.20649]],[[79.7346,13.20665],[79.7341,13.20673]],[[79.74193,13.21908],[79.74198,13.2185]],[[79.72988,13.21294],[79.73061,13.21347]],[[79.73336,13.22277],[79.73382,13.22295]],[[79.73386,13.22466],[79.73413,13.22525]],[[79.73096,13.20732],[79.73049,13.20736]],[[79.73049,13.20736],[79.73022,13.20749]],[[79.73087,13.2142],[79.73058,13.21424]],[[79.73087,13.2142],[79.73106,13.21465]],[[79.74293,13.2056],[79.74252,13.20569]],[[79.72961,13.21156],[79.72979,13.21216]],[[79.73856,13.20614],[79.73807,13.20621]],[[79.73754,13.20627],[79.73705,13.20631]],[[79.73513,13.20659],[79.7346,13.20665]],[[79.72894,13.20776],[79.72844,13.20783]],[[79.73377,13.22312],[79.73387,13.22356]],[[79.73153,13.2188],[79.73162,13.2193]],[[79.73237,13.21833],[79.73197,13.21828]],[[79.73891,13.1974],[79.7388,13.19676]],[[79.74018,13.20307],[79.74001,13.20252]],[[79.74062,13.20513],[79.74052,13.20472]],[[79.7373,13.17566],[79.73696,13.17586]],[[79.75545,13.20505],[79.75526,13.20499]],[[79.75506,13.20549],[79.75484,13.20534]],[[79.7502,13.20576],[79.75017,13.20577]],[[79.7477,13.20394],[79.74721,13.20401]],[[79.73915,13.19173],[79.7391,13.19117]],[[79.73904,13.19061],[79.73867,13.19068]],[[79.73991,13.20522],[79.73908,13.20539]],[[79.7303,13.21426],[79.72988,13.21434]],[[79.73159,13.21973],[79.73149,13.2201]],[[79.73188,13.20718],[79.73141,13.20724]],[[79.73836,13.19077],[79.73828,13.19077]],[[79.73795,13.17685],[79.73801,13.17638]],[[79.74553,13.21877],[79.74518,13.21889]],[[79.73382,13.22295],[79.73377,13.22312]],[[79.72649,13.20822],[79.72589,13.20837]],[[79.72938,13.20767],[79.72894,13.20776]],[[79.72589,13.20837],[79.72543,13.20845]],[[79.7341,13.20673],[79.73364,13.20681]],[[79.75421,13.20554],[79.75382,13.20555]],[[79.73873,13.18521],[79.73872,13.18478]],[[79.73867,13.19068],[79.73836,13.19077]],[[79.73775,13.17755],[79.73769,13.17711]],[[79.73799,13.17585],[79.73798,13.17536]],[[79.74111,13.20505],[79.74062,13.20513]],[[79.74261,13.21704],[79.74274,13.2164]],[[79.74045,13.2138],[79.74023,13.21401]],[[79.73144,13.22139],[79.73205,13.22149]],[[79.74023,13.20796],[79.74029,13.20846]],[[79.73795,13.17685],[79.73797,13.17693]],[[79.7388,13.19469],[79.73891,13.19408]],[[79.75545,13.20505],[79.75566,13.20504]],[[79.75466,13.2052],[79.75484,13.20534]],[[79.75314,13.2056],[79.75295,13.20563]],[[79.7389,13.18797],[79.73887,13.18734]],[[79.73809,13.17955],[79.73801,13.17901]],[[79.73877,13.18574],[79.73912,13.18576]],[[79.73918,13.19245],[79.73915,13.19173]],[[79.74178,13.21959],[79.74164,13.22002]],[[79.73906,13.20608],[79.73856,13.20614]],[[79.74439,13.20503],[79.74384,13.2053]],[[79.74008,13.20663],[79.74014,13.20694]],[[79.72902,13.20796],[79.72901,13.2082]],[[79.74238,13.20487],[79.74218,13.20489]],[[79.74132,13.20458],[79.74133,13.20502]],[[79.74119,13.20505],[79.74111,13.20505]],[[79.73891,13.19408],[79.73896,13.19374]],[[79.74274,13.2164],[79.74288,13.2157]],[[79.74587,13.21864],[79.74553,13.21877]],[[79.74187,13.2196],[79.74193,13.21908]],[[79.74328,13.21961],[79.74301,13.21969]],[[79.73882,13.20795],[79.73874,13.2079]],[[79.73882,13.19806],[79.73891,13.1974]],[[79.74052,13.21093],[79.74068,13.21169]],[[79.72696,13.20816],[79.72649,13.20822]],[[79.73784,13.17803],[79.73775,13.17755]],[[79.73886,13.18898],[79.73886,13.18849]],[[79.73288,13.22263],[79.73336,13.22277]],[[79.74119,13.22079],[79.74146,13.2203]],[[79.74301,13.21969],[79.74239,13.21968]],[[79.74023,13.20796],[79.73975,13.20813]],[[79.73908,13.20539],[79.73851,13.20551]],[[79.74252,13.20569],[79.74209,13.20578]],[[79.7313,13.21526],[79.73155,13.21599]],[[79.74218,13.20489],[79.74215,13.20456]],[[79.7402,13.20745],[79.74023,13.20796]],[[79.73387,13.22356],[79.73383,13.224]],[[79.73386,13.22419],[79.73386,13.22466]],[[79.72977,13.20755],[79.72938,13.20767]],[[79.74029,13.20846],[79.74037,13.20931]],[[79.74068,13.21169],[79.7411,13.2123]],[[79.7411,13.2123],[79.74143,13.21285]],[[79.7464,13.20419],[79.74622,13.20372]],[[79.74922,13.20608],[79.74863,13.20674]],[[79.74564,13.20394],[79.74518,13.20406]],[[79.74939,13.2055],[79.74912,13.2052]],[[79.74958,13.20567],[79.74922,13.20608]],[[79.74896,13.20496],[79.74872,13.20465]],[[79.74995,13.20576],[79.74958,13.20567]],[[79.74218,13.20518],[79.74179,13.20525]],[[79.74253,13.20482],[79.74238,13.20487]],[[79.74215,13.20456],[79.74174,13.20459]],[[79.74049,13.20446],[79.74036,13.20387]],[[79.75018,13.20598],[79.75018,13.20601]],[[79.73061,13.21347],[79.73065,13.21359]],[[79.73106,13.21465],[79.7313,13.21526]],[[79.7323,13.21801],[79.73237,13.21833]],[[79.74384,13.2053],[79.74359,13.20541]],[[79.73141,13.20724],[79.73096,13.20732]],[[79.74721,13.20401],[79.74718,13.20401]],[[79.73656,13.17602],[79.73624,13.17608]],[[79.75017,13.20577],[79.74995,13.20576]],[[79.74421,13.21923],[79.7438,13.21941]],[[79.73319,13.20688],[79.73275,13.207]],[[79.74622,13.20372],[79.74591,13.20381]],[[79.74339,13.20467],[79.74268,13.2048]],[[79.73878,13.18621],[79.73878,13.18594]],[[79.74267,13.21447],[79.74226,13.21395]],[[79.74234,13.21746],[79.7425,13.21753]],[[79.73185,13.21663],[79.73204,13.21731]],[[79.73197,13.21828],[79.73153,13.21828]],[[79.73383,13.224],[79.73386,13.22419]],[[79.74268,13.2048],[79.74253,13.20482]],[[79.74174,13.20459],[79.74132,13.20458]],[[79.73987,13.2022],[79.73985,13.20139]],[[79.75295,13.20563],[79.75298,13.20573]],[[79.73059,13.21474],[79.73036,13.2148]],[[79.7438,13.21941],[79.74328,13.21961]],[[79.74663,13.21851],[79.74663,13.2189]],[[79.74518,13.21889],[79.74483,13.21899]],[[79.74143,13.21285],[79.74095,13.21332]],[[79.72929,13.20947],[79.72938,13.21018]],[[79.72716,13.20813],[79.72696,13.20816]],[[79.74187,13.2196],[79.74181,13.22]],[[79.73877,13.18574],[79.73873,13.18521]],[[79.73851,13.20551],[79.73804,13.20567]],[[79.74677,13.20405],[79.7464,13.20419]],[[79.75126,13.20574],[79.7512,13.20586]],[[79.73896,13.19374],[79.73899,13.19361]],[[79.74234,13.21746],[79.74217,13.21741]],[[79.74217,13.21741],[79.74177,13.21737]],[[79.74177,13.21737],[79.74138,13.21728]],[[79.74138,13.21728],[79.74094,13.21723]],[[79.74187,13.2196],[79.74178,13.21959]],[[79.74905,13.20607],[79.74801,13.20686]],[[79.74801,13.20686],[79.748,13.20686]],[[79.74179,13.20583],[79.74112,13.20588]],[[79.74204,13.218],[79.74234,13.21746]],[[79.72988,13.21434],[79.72952,13.21438]],[[79.72796,13.20794],[79.72745,13.20807]],[[79.73827,13.18064],[79.73816,13.18009]],[[79.72915,13.20886],[79.72929,13.20947]],[[79.74643,13.21846],[79.74663,13.21851]],[[79.73204,13.21731],[79.7323,13.21801]],[[79.73275,13.207],[79.73233,13.20708]],[[79.73233,13.20708],[79.73188,13.20718]],[[79.73887,13.18734],[79.73886,13.18675]],[[79.73137,13.22096],[79.73144,13.22139]],[[79.73243,13.22194],[79.7325,13.22244]],[[79.74958,13.20567],[79.74939,13.2055]],[[79.74904,13.20508],[79.74896,13.20496]],[[79.73149,13.2201],[79.73138,13.2206]],[[79.73243,13.22156],[79.73243,13.22194]],[[79.73908,13.19308],[79.73915,13.19271]],[[79.73872,13.18428],[79.73868,13.18378]],[[79.74643,13.21846],[79.74613,13.21855]],[[79.74059,13.22188],[79.74093,13.2213]],[[79.73106,13.21465],[79.73059,13.21474]],[[79.74093,13.2213],[79.74119,13.22079]],[[79.74912,13.2052],[79.74904,13.20508]],[[79.74482,13.20426],[79.74428,13.20449]],[[79.74428,13.20449],[79.74439,13.20503]],[[79.74518,13.20406],[79.74482,13.20426]],[[79.75253,13.20565],[79.75208,13.20571]],[[79.75295,13.20563],[79.75253,13.20565]],[[79.7466,13.21923],[79.74658,13.21956]],[[79.74226,13.21395],[79.74185,13.21341]],[[79.74185,13.21341],[79.74143,13.21285]],[[79.743,13.21503],[79.74267,13.21447]],[[79.74428,13.20449],[79.74339,13.20467]],[[79.74007,13.20631],[79.74008,13.20663]],[[79.75126,13.20574],[79.75088,13.20571]],[[79.73793,13.17855],[79.73784,13.17803]],[[79.73816,13.18009],[79.73809,13.17955]],[[79.74036,13.20387],[79.74018,13.20307]],[[79.73912,13.18576],[79.73964,13.18581]],[[79.73964,13.20061],[79.73948,13.19989]],[[79.73985,13.20139],[79.73964,13.20061]],[[79.7386,13.18197],[79.73841,13.18112]],[[79.73886,13.18675],[79.73878,13.18621]],[[79.74218,13.20489],[79.74218,13.20518]],[[79.73896,13.18949],[79.73886,13.18898]],[[79.75506,13.20549],[79.75465,13.20549]],[[79.73205,13.22149],[79.73243,13.22156]],[[79.74074,13.20592],[79.74007,13.20595]],[[79.72938,13.21018],[79.7295,13.21086]],[[79.72745,13.20807],[79.72716,13.20813]],[[79.74288,13.2157],[79.743,13.21503]],[[79.73878,13.18594],[79.73877,13.18574]],[[79.73904,13.19061],[79.73901,13.19005]],[[79.75714,13.20542],[79.75673,13.20544]],[[79.77996,13.2057],[79.78023,13.2064]],[[79.78754,13.20021],[79.78715,13.20042]],[[79.7895,13.19953],[79.78915,13.19982]],[[79.78296,13.20043],[79.7826,13.2005]],[[79.77619,13.20127],[79.77642,13.20186]],[[79.78715,13.20042],[79.78698,13.20052]],[[79.77335,13.20166],[79.77267,13.20174]],[[79.78303,13.22248],[79.78339,13.22297]],[[79.7833,13.22187],[79.78361,13.22197]],[[79.78023,13.2064],[79.78031,13.20725]],[[79.78031,13.20725],[79.78049,13.20804]],[[79.7821,13.21961],[79.78219,13.22024]],[[79.78135,13.21777],[79.78156,13.21833]],[[79.7798,13.21085],[79.77932,13.21101]],[[79.78036,13.21061],[79.7798,13.21085]],[[79.78128,13.21286],[79.78158,13.21369]],[[79.78164,13.21024],[79.78211,13.21001]],[[79.78067,13.20888],[79.78075,13.20965]],[[79.78099,13.21048],[79.78142,13.2113]],[[79.78099,13.21048],[79.78036,13.21061]],[[79.78142,13.2113],[79.78133,13.21211]],[[79.78075,13.20965],[79.78099,13.21048]],[[79.78768,13.21256],[79.78784,13.2132]],[[79.78886,13.2183],[79.78891,13.21864]],[[79.78846,13.21667],[79.78811,13.21755]],[[79.78811,13.21755],[79.78863,13.21769]],[[79.78782,13.21202],[79.78768,13.21256]],[[79.78784,13.2132],[79.78816,13.21349]],[[79.78889,13.21991],[79.78934,13.21988]],[[79.78741,13.21115],[79.78792,13.2115]],[[79.78828,13.21407],[79.7883,13.21442]],[[79.78714,13.21078],[79.78741,13.21115]],[[79.78934,13.21988],[79.78997,13.21971]],[[79.77916,13.20347],[79.77935,13.20418]],[[79.77786,13.20099],[79.77762,13.201]],[[79.77822,13.20101],[79.77786,13.20099]],[[79.7826,13.2005],[79.78266,13.20082]],[[79.78523,13.20074],[79.78489,13.20078]],[[79.78573,13.20063],[79.78523,13.20074]],[[79.78489,13.20078],[79.78481,13.2003]],[[79.78615,13.20053],[79.78573,13.20063]],[[79.78651,13.20042],[79.78615,13.20053]],[[79.78698,13.20052],[79.78651,13.20042]],[[79.78092,13.20171],[79.78053,13.20178]],[[79.77972,13.20193],[79.77932,13.2021]],[[79.78222,13.20138],[79.78179,13.20161]],[[79.76121,13.20487],[79.7607,13.20494]],[[79.76814,13.20278],[79.76781,13.20293]],[[79.76563,13.20388],[79.7652,13.20406]],[[79.77169,13.20203],[79.77124,13.20208]],[[79.76756,13.21638],[79.76761,13.21669]],[[79.7607,13.20494],[79.76043,13.20499]],[[79.76168,13.20492],[79.76121,13.20487]],[[79.75839,13.20537],[79.7581,13.2054]],[[79.76043,13.20499],[79.76014,13.20497]],[[79.766,13.20373],[79.76563,13.20388]],[[79.78891,13.21864],[79.78885,13.21951]],[[79.77642,13.20186],[79.77654,13.20208]],[[79.76014,13.20497],[79.75988,13.20496]],[[79.77267,13.20174],[79.77231,13.20177]],[[79.76781,13.20293],[79.76736,13.20314]],[[79.78156,13.21833],[79.78191,13.21897]],[[79.78191,13.21897],[79.7821,13.21961]],[[79.78113,13.21701],[79.78135,13.21777]],[[79.78211,13.21001],[79.78292,13.20989]],[[79.78099,13.21048],[79.78164,13.21024]],[[79.78115,13.21632],[79.78113,13.21701]],[[79.78885,13.21951],[79.78889,13.21991]],[[79.7867,13.21063],[79.78714,13.21078]],[[79.78816,13.21349],[79.78828,13.21407]],[[79.78997,13.21971],[79.79043,13.21975]],[[79.78053,13.20178],[79.78011,13.20185]],[[79.7703,13.21275],[79.76959,13.21293]],[[79.77231,13.20177],[79.77169,13.20203]],[[79.79026,13.19916],[79.78985,13.19938]],[[79.78985,13.19938],[79.7895,13.19953]],[[79.76686,13.20338],[79.76649,13.20352]],[[79.76649,13.20352],[79.766,13.20373]],[[79.78792,13.2115],[79.78782,13.21202]],[[79.77484,13.2122],[79.7745,13.2122]],[[79.7883,13.21442],[79.78818,13.21484]],[[79.78361,13.22197],[79.78414,13.22215]],[[79.78128,13.21286],[79.78138,13.21379]],[[79.78138,13.21379],[79.78112,13.21436]],[[79.7755,13.20136],[79.77475,13.20155]],[[79.77124,13.20208],[79.77074,13.20196]],[[79.78554,13.22239],[79.78583,13.22242]],[[79.78414,13.22215],[79.78442,13.22212]],[[79.78516,13.22239],[79.78554,13.22239]],[[79.78583,13.22242],[79.78599,13.2224]],[[79.78246,13.22121],[79.78265,13.22177]],[[79.78599,13.2224],[79.78627,13.22236]],[[79.78069,13.2087],[79.78067,13.20888]],[[79.7745,13.2122],[79.77418,13.21225]],[[79.77418,13.21225],[79.7738,13.21237]],[[79.78116,13.21508],[79.78102,13.21575]],[[79.77684,13.21121],[79.77635,13.21125]],[[79.77635,13.21125],[79.77601,13.21175]],[[79.77932,13.21101],[79.77886,13.21122]],[[79.78129,13.21238],[79.78128,13.21286]],[[79.77841,13.21109],[79.77808,13.21099]],[[79.78133,13.21211],[79.78129,13.21238]],[[79.77886,13.21122],[79.77841,13.21109]],[[79.77567,13.2117],[79.77569,13.21167]],[[79.78827,13.2158],[79.7884,13.21606]],[[79.78817,13.21559],[79.78827,13.2158]],[[79.78596,13.21049],[79.7858,13.21094]],[[79.79082,13.22019],[79.79078,13.22061]],[[79.78738,13.21117],[79.78718,13.21119]],[[79.78619,13.2105],[79.7867,13.21063]],[[79.78591,13.21029],[79.78596,13.21049]],[[79.78812,13.21523],[79.78817,13.21559]],[[79.78292,13.20989],[79.78357,13.20977]],[[79.78422,13.20955],[79.78453,13.20968]],[[79.78741,13.21115],[79.78738,13.21117]],[[79.78475,13.20996],[79.78519,13.21003]],[[79.77956,13.2047],[79.77968,13.20499]],[[79.77935,13.20418],[79.77956,13.2047]],[[79.77851,13.20196],[79.77896,13.20259]],[[79.77619,13.20127],[79.7755,13.20136]],[[79.78464,13.19982],[79.78436,13.19996]],[[79.7789,13.20208],[79.77851,13.20196]],[[79.77851,13.20196],[79.77864,13.20153]],[[79.78401,13.19998],[79.7837,13.19997]],[[79.78839,13.20027],[79.78754,13.20021]],[[79.78469,13.19999],[79.78464,13.19982]],[[79.7837,13.19997],[79.78335,13.20024]],[[79.75923,13.20508],[79.7588,13.20537]],[[79.75957,13.20502],[79.75923,13.20508]],[[79.7711,13.21292],[79.77065,13.21275]],[[79.76762,13.2135],[79.76746,13.21382]],[[79.76746,13.21382],[79.7672,13.21406]],[[79.76334,13.2049],[79.763,13.20501]],[[79.77247,13.2128],[79.77189,13.2127]],[[79.76886,13.21287],[79.76853,13.21301]],[[79.76809,13.21326],[79.76762,13.2135]],[[79.7626,13.20509],[79.76219,13.20518]],[[79.75988,13.20496],[79.75957,13.20502]],[[79.76719,13.21578],[79.76755,13.21613]],[[79.77028,13.20224],[79.76991,13.20232]],[[79.77162,13.21282],[79.7711,13.21292]],[[79.77065,13.21275],[79.7703,13.21275]],[[79.76853,13.21301],[79.76809,13.21326]],[[79.77074,13.20196],[79.77028,13.20224]],[[79.76958,13.20222],[79.76908,13.20252]],[[79.76959,13.21293],[79.76886,13.21287]],[[79.7588,13.20537],[79.75884,13.20565]],[[79.76355,13.20491],[79.76334,13.2049]],[[79.77189,13.2127],[79.77162,13.21282]],[[79.7672,13.21406],[79.76727,13.21454]],[[79.763,13.20501],[79.7626,13.20509]],[[79.76219,13.20518],[79.76168,13.20492]],[[79.76991,13.20232],[79.76958,13.20222]],[[79.78442,13.22212],[79.78481,13.22233]],[[79.78236,13.22068],[79.78246,13.22121]],[[79.78102,13.21575],[79.78115,13.21632]],[[79.77759,13.21091],[79.77717,13.21128]],[[79.77567,13.2117],[79.77557,13.2118]],[[79.77557,13.2118],[79.77516,13.21208]],[[79.77684,13.21121],[79.77717,13.21128]],[[79.78112,13.21436],[79.78116,13.21508]],[[79.77601,13.21175],[79.77567,13.2117]],[[79.77808,13.21099],[79.77759,13.21091]],[[79.77516,13.21208],[79.77484,13.2122]],[[79.78818,13.21484],[79.78812,13.21523]],[[79.78718,13.21119],[79.78688,13.21129]],[[79.78519,13.21003],[79.78551,13.21013]],[[79.78571,13.21022],[79.78591,13.21029]],[[79.78596,13.21049],[79.78619,13.2105]],[[79.78688,13.21129],[79.78673,13.21151]],[[79.78453,13.20968],[79.78475,13.20996]],[[79.77968,13.20499],[79.77996,13.2057]],[[79.77864,13.20153],[79.77845,13.2013]],[[79.78481,13.2003],[79.78469,13.19999]],[[79.77932,13.2021],[79.7789,13.20208]],[[79.77845,13.2013],[79.77822,13.20101]],[[79.77327,13.2128],[79.77247,13.2128]],[[79.7588,13.20537],[79.75839,13.20537]],[[79.76447,13.2044],[79.76414,13.20456]],[[79.77267,13.20174],[79.77264,13.20193]],[[79.76727,13.21454],[79.76735,13.21512]],[[79.7652,13.20406],[79.76484,13.20424]],[[79.76375,13.20472],[79.76355,13.20491]],[[79.76735,13.21512],[79.76719,13.21578]],[[79.76563,13.20388],[79.76587,13.20419]],[[79.78436,13.19996],[79.78401,13.19998]],[[79.7738,13.21237],[79.77327,13.2128]],[[79.78049,13.20804],[79.78069,13.2087]],[[79.78412,13.20943],[79.78422,13.20955]],[[79.78551,13.21013],[79.78571,13.21022]],[[79.76414,13.20456],[79.76375,13.20472]],[[79.76484,13.20424],[79.76447,13.2044]]]},"720904":{"name":"RAMAPURAM","code":"720904","ss_code":"7209","volt":"11","len":34.2,"dts":54,"cons":2963,"type":"MultiLineString","coords":[[[79.77473,13.18821],[79.77473,13.18779]],[[79.78983,13.19913],[79.78958,13.19905]],[[79.79026,13.19911],[79.78983,13.19913]],[[79.78066,13.20002],[79.78016,13.20015]],[[79.78025,13.1996],[79.78064,13.199]],[[79.77473,13.18779],[79.77474,13.18738]],[[79.79181,13.19131],[79.79182,13.19122]],[[79.77974,13.16906],[79.78017,13.16907]],[[79.78099,13.16909],[79.78141,13.16909]],[[79.78017,13.16907],[79.78058,13.16907]],[[79.78141,13.16909],[79.78175,13.1691]],[[79.78058,13.16907],[79.78099,13.16909]],[[79.75025,13.1798],[79.7499,13.17969]],[[79.74912,13.17958],[79.74871,13.17953]],[[79.74829,13.17947],[79.74787,13.17938]],[[79.7499,13.17969],[79.74952,13.17964]],[[79.74871,13.17953],[79.74829,13.17947]],[[79.74952,13.17964],[79.74912,13.17958]],[[79.74787,13.17938],[79.74755,13.17931]],[[79.74755,13.17931],[79.7471,13.17926]],[[79.7471,13.17926],[79.74667,13.17917]],[[79.74667,13.17917],[79.74624,13.17912]],[[79.74624,13.17912],[79.74586,13.17909]],[[79.72391,13.20233],[79.72399,13.2028]],[[79.72399,13.2028],[79.72415,13.20323]],[[79.72415,13.20323],[79.72436,13.20363]],[[79.72436,13.20363],[79.72475,13.2039]],[[79.72475,13.2039],[79.72523,13.20416]],[[79.72523,13.20416],[79.72523,13.20459]],[[79.72523,13.20459],[79.72516,13.20508]],[[79.72516,13.20508],[79.72517,13.20553]],[[79.75147,13.20036],[79.75032,13.2003]],[[79.7482,13.20023],[79.74711,13.20018]],[[79.72185,13.17982],[79.72288,13.17966]],[[79.78285,13.19242],[79.78269,13.19173]],[[79.78258,13.19122],[79.78269,13.19173]],[[79.78258,13.19122],[79.78263,13.19072]],[[79.78263,13.19072],[79.78269,13.19023]],[[79.78275,13.18972],[79.78269,13.19023]],[[79.78275,13.18972],[79.78268,13.18918]],[[79.78268,13.18918],[79.78267,13.18872]],[[79.73056,13.17878],[79.73113,13.17862]],[[79.73113,13.17862],[79.73175,13.17854]],[[79.73175,13.17854],[79.73213,13.17826]],[[79.73213,13.17826],[79.73241,13.17799]],[[79.72151,13.20293],[79.72048,13.20297]],[[79.71539,13.20239],[79.71441,13.20226]],[[79.74059,13.19992],[79.73948,13.19989]],[[79.71335,13.20213],[79.71235,13.20197]],[[79.73001,13.20134],[79.72885,13.20152]],[[79.74711,13.20018],[79.74599,13.20011]],[[79.72673,13.20181],[79.72564,13.20199]],[[79.72781,13.20168],[79.72673,13.20181]],[[79.7438,13.20004],[79.74271,13.19998]],[[79.74929,13.2003],[79.7482,13.20023]],[[79.73211,13.20086],[79.73105,13.20111]],[[79.73105,13.20111],[79.73001,13.20134]],[[79.72352,13.20238],[79.7225,13.2027]],[[79.7295,13.1783],[79.7304,13.17805]],[[79.74599,13.20011],[79.74536,13.20051]],[[79.71441,13.20226],[79.71335,13.20213]],[[79.75032,13.2003],[79.74929,13.2003]],[[79.77221,13.19041],[79.77187,13.19078]],[[79.77187,13.19078],[79.77148,13.19121]],[[79.77109,13.19163],[79.77148,13.19121]],[[79.72237,13.19473],[79.72289,13.19461]],[[79.72289,13.19461],[79.72328,13.19452]],[[79.72328,13.19452],[79.72335,13.19451]],[[79.72335,13.19451],[79.72358,13.19445]],[[79.72328,13.19449],[79.72335,13.19451]],[[79.72335,13.19451],[79.72399,13.19471]],[[79.74536,13.20051],[79.7438,13.20004]],[[79.75267,13.19447],[79.75301,13.19468]],[[79.75191,13.19407],[79.75267,13.19447]],[[79.75741,13.1851],[79.75715,13.18505]],[[79.75789,13.1852],[79.75741,13.1851]],[[79.75879,13.18534],[79.7583,13.18525]],[[79.75904,13.18686],[79.75918,13.18598]],[[79.75072,13.19351],[79.75119,13.19365]],[[79.75563,13.18511],[79.75614,13.18503]],[[79.75563,13.18511],[79.75513,13.18519]],[[79.75119,13.19365],[79.75191,13.19407]],[[79.75513,13.18519],[79.75465,13.18525]],[[79.75414,13.18532],[79.75465,13.18525]],[[79.75414,13.18532],[79.75363,13.18552]],[[79.75363,13.18552],[79.75319,13.18564]],[[79.75268,13.18576],[79.75319,13.18564]],[[79.75268,13.18576],[79.7522,13.18589]],[[79.7522,13.18589],[79.75172,13.186]],[[79.75125,13.18617],[79.75172,13.186]],[[79.75125,13.18617],[79.75083,13.18637]],[[79.75035,13.18657],[79.75083,13.18637]],[[79.75035,13.18657],[79.74989,13.18678]],[[79.74989,13.18678],[79.74944,13.18697]],[[79.74893,13.18715],[79.74944,13.18697]],[[79.74697,13.18878],[79.7474,13.18845]],[[79.74814,13.18779],[79.74853,13.18745]],[[79.74814,13.18779],[79.74777,13.18814]],[[79.74777,13.18814],[79.7474,13.18845]],[[79.74697,13.18878],[79.74659,13.18904]],[[79.74853,13.18745],[79.74893,13.18715]],[[79.77333,13.19292],[79.77245,13.19337]],[[79.77149,13.19386],[79.77245,13.19337]],[[79.76938,13.19162],[79.76919,13.19137]],[[79.76962,13.19203],[79.76938,13.19162]],[[79.76996,13.19255],[79.76962,13.19203]],[[79.77072,13.19201],[79.77032,13.19229]],[[79.77095,13.1925],[79.77072,13.19201]],[[79.77107,13.19285],[79.77095,13.1925]],[[79.77107,13.19285],[79.77124,13.19327]],[[79.77137,13.19358],[79.77125,13.19327]],[[79.77149,13.19386],[79.77137,13.19358]],[[79.77109,13.19163],[79.77072,13.19201]],[[79.77286,13.18972],[79.77333,13.18926]],[[79.77387,13.18869],[79.77333,13.18926]],[[79.77414,13.18838],[79.77387,13.18869]],[[79.71235,13.20197],[79.71234,13.20238]],[[79.71275,13.18018],[79.71315,13.18017]],[[79.7207,13.17997],[79.72106,13.17994]],[[79.78007,13.18947],[79.779,13.19002]],[[79.78106,13.18896],[79.78007,13.18947]],[[79.7781,13.19048],[79.77703,13.19103]],[[79.77594,13.19159],[79.77703,13.19103]],[[79.78262,13.18816],[79.7819,13.18852]],[[79.77149,13.19386],[79.77095,13.19415]],[[79.76996,13.19255],[79.77032,13.19229]],[[79.78106,13.18896],[79.7819,13.18852]],[[79.779,13.19002],[79.7781,13.19048]],[[79.77594,13.19159],[79.77493,13.19211]],[[79.72099,13.18684],[79.72145,13.18681]],[[79.76087,13.18041],[79.76136,13.18025]],[[79.76508,13.17113],[79.76585,13.17104]],[[79.75803,13.18209],[79.75772,13.18132]],[[79.75077,13.17974],[79.75053,13.17976]],[[79.75741,13.18057],[79.75709,13.17981]],[[79.76309,13.17117],[79.7633,13.17115]],[[79.75834,13.18114],[79.75896,13.18096]],[[79.75961,13.18077],[79.76024,13.18059]],[[79.75648,13.1783],[79.75618,13.17754]],[[79.75513,13.17933],[79.75464,13.17936]],[[79.7521,13.17963],[79.75208,13.17963]],[[79.75462,13.17312],[79.75443,13.17243]],[[79.75125,13.1793],[79.75105,13.17972]],[[79.70915,13.18117],[79.70861,13.18098]],[[79.72288,13.17966],[79.72361,13.17954]],[[79.7784,13.17047],[79.7791,13.17062]],[[79.7587,13.15223],[79.75865,13.1522]],[[79.75681,13.19958],[79.75695,13.19887]],[[79.7589,13.18763],[79.75904,13.18686]],[[79.75386,13.17176],[79.75348,13.17175]],[[79.72272,13.18674],[79.72301,13.18674]],[[79.71735,13.19334],[79.71707,13.1927]],[[79.71707,13.1927],[79.71707,13.1927]],[[79.71383,13.1879],[79.71344,13.18795]],[[79.71471,13.187],[79.71515,13.187]],[[79.7186,13.18692],[79.71904,13.18685]],[[79.71471,13.187],[79.71435,13.18621]],[[79.7583,13.18525],[79.75789,13.1852]],[[79.71422,13.18791],[79.71383,13.1879]],[[79.71235,13.17898],[79.71241,13.17866]],[[79.71435,13.18621],[79.71405,13.18544]],[[79.75167,13.1714],[79.7513,13.17136]],[[79.75398,13.17098],[79.75374,13.17017]],[[79.76068,13.17257],[79.76109,13.17243]],[[79.7776,13.17035],[79.77797,13.17038]],[[79.77505,13.17024],[79.77537,13.17024]],[[79.73747,13.19981],[79.73639,13.19989]],[[79.75773,13.19453],[79.7578,13.1941]],[[79.7623,13.17205],[79.76274,13.17191]],[[79.75735,13.19468],[79.75699,13.19488]],[[79.7578,13.1941],[79.75757,13.19387]],[[79.75661,13.20119],[79.75671,13.20059]],[[79.75105,13.17972],[79.75077,13.17974]],[[79.75322,13.17173],[79.7529,13.17173]],[[79.76339,13.1717],[79.7633,13.17115]],[[79.75268,13.1717],[79.7525,13.17169]],[[79.7566,13.20162],[79.75661,13.20119]],[[79.75747,13.19609],[79.75763,13.19522]],[[79.75647,13.20208],[79.7566,13.20162]],[[79.75786,13.19378],[79.75797,13.19299]],[[79.75772,13.18132],[79.75741,13.18057]],[[79.75619,13.20366],[79.75633,13.20287]],[[79.75763,13.19522],[79.75773,13.19453]],[[79.76278,13.17122],[79.76309,13.17117]],[[79.75736,13.19684],[79.75747,13.19609]],[[79.76339,13.1717],[79.76421,13.17145]],[[79.76142,13.17184],[79.76159,13.17169]],[[79.70698,13.1796],[79.70663,13.17904]],[[79.75695,13.17343],[79.75781,13.17331]],[[79.72638,13.17804],[79.7262,13.17764]],[[79.77537,13.17024],[79.7756,13.17025]],[[79.72462,13.20222],[79.72391,13.20233]],[[79.72391,13.20233],[79.72391,13.20232]],[[79.71979,13.19544],[79.72022,13.19537]],[[79.72063,13.19526],[79.72108,13.19513]],[[79.75568,13.17927],[79.75513,13.17933]],[[79.75824,13.19151],[79.75749,13.1917]],[[79.70802,13.1813],[79.70805,13.18162]],[[79.7525,13.1715],[79.75204,13.17144]],[[79.71466,13.18785],[79.71422,13.18791]],[[79.75106,13.1933],[79.75067,13.19342]],[[79.7567,13.19192],[79.75591,13.19207]],[[79.75835,13.18283],[79.75803,13.18209]],[[79.72106,13.17994],[79.72185,13.17982]],[[79.71022,13.18146],[79.70974,13.18134]],[[79.70974,13.18134],[79.70915,13.18117]],[[79.72445,13.17935],[79.72529,13.1792]],[[79.72666,13.17887],[79.72651,13.17849]],[[79.75531,13.17534],[79.75507,13.17456]],[[79.75325,13.16858],[79.75302,13.1678]],[[79.75302,13.1678],[79.7528,13.16706]],[[79.75948,13.17295],[79.75985,13.17285]],[[79.7091,13.1672],[79.70901,13.16691]],[[79.75703,13.2006],[79.75671,13.20059]],[[79.72564,13.20199],[79.72462,13.20222]],[[79.7228,13.19464],[79.72289,13.19461]],[[79.72289,13.19461],[79.72328,13.19449]],[[79.71832,13.19914],[79.71834,13.19834]],[[79.71344,13.18795],[79.71312,13.18804]],[[79.71515,13.187],[79.71564,13.18698]],[[79.75272,13.19293],[79.75188,13.19313]],[[79.7521,13.17963],[79.75125,13.1793]],[[79.75668,13.18499],[79.75661,13.18498]],[[79.7323,13.2008],[79.73211,13.20086]],[[79.70861,13.18098],[79.70808,13.18081]],[[79.77404,13.19256],[79.77493,13.19211]],[[79.77333,13.19292],[79.77404,13.19256]],[[79.71599,13.20247],[79.71539,13.20239]],[[79.75866,13.18356],[79.75835,13.18283]],[[79.72328,13.19449],[79.72328,13.19452]],[[79.72328,13.19452],[79.72334,13.195]],[[79.75374,13.17017],[79.75349,13.16938]],[[79.75781,13.17331],[79.75865,13.17316]],[[79.77681,13.17027],[79.77719,13.1703]],[[79.76254,13.17127],[79.76278,13.17122]],[[79.75985,13.17285],[79.76026,13.17271]],[[79.77113,13.17068],[79.77192,13.17051]],[[79.77629,13.17029],[79.77633,13.17044]],[[79.71594,13.18017],[79.71662,13.18016]],[[79.75612,13.17362],[79.75695,13.17343]],[[79.77289,13.17032],[79.77358,13.1703]],[[79.75067,13.19342],[79.75072,13.19351]],[[79.7515,13.16689],[79.75152,13.1667]],[[79.75922,13.18543],[79.75879,13.18534]],[[79.75421,13.17178],[79.75386,13.17176]],[[79.71241,13.18074],[79.71238,13.18021]],[[79.75424,13.20048],[79.75342,13.20046]],[[79.77192,13.17051],[79.77289,13.17032]],[[79.72193,13.19488],[79.72237,13.19473]],[[79.75352,13.19274],[79.75272,13.19293]],[[79.75387,13.17946],[79.7533,13.17953]],[[79.7533,13.17953],[79.7527,13.17958]],[[79.71765,13.187],[79.7181,13.18693]],[[79.71892,13.19574],[79.71935,13.19559]],[[79.72022,13.19537],[79.72063,13.19526]],[[79.75611,13.20471],[79.75607,13.20434]],[[79.70776,13.18041],[79.70726,13.17984]],[[79.71281,13.1824],[79.71254,13.18167]],[[79.75257,13.20038],[79.75147,13.20036]],[[79.75374,13.17017],[79.75456,13.17008]],[[79.75527,13.17046],[79.75612,13.17023]],[[79.75456,13.17008],[79.75527,13.17046]],[[79.7091,13.1672],[79.7095,13.1673]],[[79.7095,13.1673],[79.70984,13.16741]],[[79.70984,13.16741],[79.71017,13.16754]],[[79.71017,13.16754],[79.71044,13.16764]],[[79.71275,13.16646],[79.71278,13.16613]],[[79.71238,13.16663],[79.71275,13.16646]],[[79.71163,13.16702],[79.71197,13.16683]],[[79.71117,13.16718],[79.71163,13.16702]],[[79.71075,13.16737],[79.71117,13.16718]],[[79.71276,13.16567],[79.71273,13.16556]],[[79.71278,13.16613],[79.71276,13.16567]],[[79.71197,13.16683],[79.71238,13.16663]],[[79.71044,13.16764],[79.71075,13.16737]],[[79.71599,13.20247],[79.71616,13.20204]],[[79.72145,13.18681],[79.7219,13.18681]],[[79.70979,13.16859],[79.70949,13.16804]],[[79.70805,13.18162],[79.70813,13.18193]],[[79.7082,13.18046],[79.70829,13.18023]],[[79.71376,13.18469],[79.7137,13.1847]],[[79.72358,13.19446],[79.72362,13.19445]],[[79.75554,13.17604],[79.75531,13.17534]],[[79.77797,13.17038],[79.7784,13.17047]],[[79.71221,13.18217],[79.71184,13.18205]],[[79.70808,13.18081],[79.7082,13.18046]],[[79.71385,13.18013],[79.71456,13.18014]],[[79.75488,13.17393],[79.75462,13.17312]],[[79.71376,13.18469],[79.7135,13.18388]],[[79.70808,13.18081],[79.70776,13.18041]],[[79.71315,13.18017],[79.71385,13.18013]],[[79.75849,13.19004],[79.75863,13.18923]],[[79.75421,13.17178],[79.75398,13.17098]],[[79.76675,13.1709],[79.76762,13.17086]],[[79.71327,13.18476],[79.71289,13.18483]],[[79.71281,13.1824],[79.71271,13.18236]],[[79.71184,13.18205],[79.71171,13.18202]],[[79.75872,13.18842],[79.7589,13.18763]],[[79.71855,13.20923],[79.71853,13.20952]],[[79.71839,13.20335],[79.71842,13.20418]],[[79.71845,13.19628],[79.71842,13.19589]],[[79.75342,13.20046],[79.75257,13.20038]],[[79.7137,13.1847],[79.71327,13.18476]],[[79.71171,13.18202],[79.71123,13.18182]],[[79.75834,13.19083],[79.75849,13.19004]],[[79.76585,13.17104],[79.76675,13.1709]],[[79.71507,13.18775],[79.71471,13.187]],[[79.72108,13.19513],[79.72153,13.19501]],[[79.75605,13.20055],[79.755,13.20046]],[[79.7092,13.16744],[79.7091,13.1672]],[[79.71289,13.18483],[79.71255,13.18488]],[[79.7183,13.1956],[79.71794,13.1948]],[[79.71955,13.18679],[79.71994,13.18681]],[[79.71842,13.19589],[79.71892,13.19574]],[[79.71904,13.18685],[79.71955,13.18679]],[[79.7204,13.18674],[79.72099,13.18684]],[[79.71123,13.18182],[79.71071,13.18165]],[[79.77461,13.17022],[79.77505,13.17024]],[[79.75918,13.18598],[79.75922,13.18543]],[[79.7225,13.2027],[79.72151,13.20293]],[[79.75431,13.19251],[79.75352,13.19274]],[[79.71591,13.20185],[79.71573,13.20172]],[[79.71848,13.20673],[79.71849,13.20758]],[[79.7184,13.19689],[79.71844,13.19652]],[[79.71759,13.19403],[79.71735,13.19334]],[[79.7154,13.18856],[79.71507,13.18775]],[[79.70949,13.16804],[79.7092,13.16744]],[[79.71316,13.18315],[79.71281,13.1824]],[[79.71271,13.18236],[79.71221,13.18217]],[[79.71238,13.18021],[79.71275,13.18018]],[[79.71849,13.20758],[79.71853,13.2084]],[[79.7219,13.18681],[79.72232,13.18674]],[[79.7161,13.18694],[79.7166,13.18695]],[[79.7166,13.18695],[79.71715,13.18696]],[[79.71935,13.19559],[79.71979,13.19544]],[[79.72019,13.18024],[79.7207,13.17997]],[[79.75833,13.19917],[79.7587,13.19904]],[[79.71241,13.17866],[79.71247,13.1782]],[[79.71794,13.18015],[79.71866,13.18018]],[[79.77358,13.1703],[79.77405,13.17025]],[[79.77405,13.17025],[79.77461,13.17022]],[[79.71845,13.19643],[79.71845,13.19641]],[[79.75188,13.19313],[79.75106,13.1933]],[[79.75824,13.19151],[79.75834,13.19083]],[[79.76206,13.17142],[79.76219,13.17173]],[[79.71254,13.18167],[79.71242,13.18134]],[[79.70663,13.17904],[79.7065,13.17883]],[[79.71866,13.18018],[79.71943,13.1802]],[[79.71616,13.20204],[79.71591,13.20185]],[[79.71086,13.17375],[79.71055,13.17309]],[[79.72529,13.1792],[79.72611,13.17898]],[[79.7514,13.16623],[79.7512,13.16574]],[[79.7791,13.17062],[79.77939,13.17066]],[[79.77969,13.1693],[79.77974,13.16907]],[[79.71524,13.18015],[79.71594,13.18017]],[[79.71662,13.18016],[79.71726,13.18014]],[[79.7573,13.19947],[79.75804,13.19928]],[[79.7323,13.2008],[79.7323,13.20067]],[[79.72334,13.195],[79.72338,13.19538]],[[79.71238,13.20316],[79.7124,13.20358]],[[79.71853,13.2084],[79.71855,13.20923]],[[79.71842,13.20418],[79.71844,13.20502]],[[79.72232,13.18674],[79.72272,13.18674]],[[79.72048,13.20297],[79.71945,13.20294]],[[79.75513,13.19228],[79.75431,13.19251]],[[79.75629,13.17915],[79.75568,13.17927]],[[79.75797,13.19299],[79.75809,13.19231]],[[79.7578,13.1941],[79.75786,13.19378]],[[79.71654,13.20252],[79.71599,13.20247]],[[79.75507,13.17456],[79.75488,13.17393]],[[79.77629,13.17029],[79.77681,13.17027]],[[79.75215,13.16696],[79.7515,13.16689]],[[79.75348,13.17175],[79.75322,13.17173]],[[79.71026,13.17246],[79.70996,13.17186]],[[79.70996,13.17186],[79.70996,13.17165]],[[79.71228,13.17928],[79.71235,13.17898]],[[79.75152,13.1667],[79.7514,13.16623]],[[79.75865,13.17316],[79.75898,13.17294]],[[79.71144,13.17498],[79.71117,13.17437]],[[79.71242,13.18134],[79.71221,13.18086]],[[79.77681,13.17027],[79.77674,13.17006]],[[79.71247,13.1782],[79.71256,13.17786]],[[79.75809,13.19231],[79.75824,13.19151]],[[79.75464,13.17936],[79.75387,13.17946]],[[79.75617,13.20483],[79.75611,13.20471]],[[79.71221,13.18086],[79.71219,13.18054]],[[79.71943,13.1802],[79.72019,13.18024]],[[79.75661,13.18498],[79.75614,13.18503]],[[79.75671,13.20059],[79.75681,13.19958]],[[79.75896,13.18096],[79.75961,13.18077]],[[79.71708,13.19272],[79.71707,13.1927]],[[79.71707,13.1927],[79.71639,13.19129]],[[79.73435,13.20019],[79.73318,13.20053]],[[79.74271,13.19998],[79.74161,13.19997]],[[79.73537,13.20007],[79.73435,13.20019]],[[79.71945,13.20294],[79.7184,13.20281]],[[79.76421,13.17145],[79.76508,13.17113]],[[79.73318,13.20053],[79.7323,13.2008]],[[79.71726,13.18014],[79.71794,13.18015]],[[79.71833,13.19998],[79.71832,13.19914]],[[79.71834,13.19834],[79.71836,13.19748]],[[79.75709,13.17981],[79.75679,13.17904]],[[79.71255,13.18488],[79.71223,13.1849]],[[79.72885,13.20152],[79.72781,13.20168]],[[79.74161,13.19997],[79.74059,13.19992]],[[79.73639,13.19989],[79.73537,13.20007]],[[79.71055,13.17309],[79.71026,13.17246]],[[79.75524,13.17382],[79.75612,13.17362]],[[79.75615,13.2039],[79.75619,13.20366]],[[79.75773,13.19453],[79.75735,13.19468]],[[79.73846,13.19988],[79.73747,13.19981]],[[79.71616,13.19066],[79.71595,13.19014]],[[79.75863,13.18923],[79.75872,13.18842]],[[79.75443,13.17243],[79.75421,13.17178]],[[79.71405,13.18544],[79.71376,13.18469]],[[79.71595,13.19014],[79.71563,13.18931]],[[79.76844,13.17086],[79.76937,13.17083]],[[79.71205,13.17624],[79.71173,13.1756]],[[79.71233,13.1769],[79.71205,13.17624]],[[79.71173,13.1756],[79.71144,13.17498]],[[79.71507,13.18775],[79.71466,13.18785]],[[79.70726,13.17984],[79.70698,13.1796]],[[79.71071,13.18165],[79.71022,13.18146]],[[79.72361,13.17954],[79.72445,13.17935]],[[79.72611,13.17898],[79.72666,13.17887]],[[79.75349,13.16938],[79.75325,13.16858]],[[79.7512,13.16574],[79.75056,13.16543]],[[79.75898,13.17294],[79.75948,13.17295]],[[79.76026,13.17271],[79.76068,13.17257]],[[79.77719,13.1703],[79.7776,13.17035]],[[79.75922,13.18543],[79.75928,13.18519]],[[79.75053,13.17976],[79.75025,13.1798]],[[79.76024,13.18059],[79.76087,13.18041]],[[79.75679,13.17904],[79.75648,13.1783]],[[79.76136,13.18025],[79.76171,13.18017]],[[79.75589,13.17686],[79.75554,13.17604]],[[79.76219,13.17173],[79.7623,13.17205]],[[79.71221,13.18086],[79.71241,13.18074]],[[79.71563,13.18931],[79.7154,13.18856]],[[79.71994,13.18681],[79.7204,13.18674]],[[79.75056,13.16543],[79.74992,13.16517]],[[79.70808,13.18081],[79.70802,13.1813]],[[79.75204,13.17144],[79.75167,13.1714]],[[79.75772,13.18132],[79.75834,13.18114]],[[79.75681,13.19958],[79.7573,13.19947]],[[79.70999,13.16977],[79.71003,13.16909]],[[79.77953,13.1702],[79.77965,13.16962]],[[79.77939,13.17066],[79.77953,13.1702]],[[79.7496,13.16518],[79.74953,13.16533]],[[79.75302,13.1678],[79.75314,13.16775]],[[79.72713,13.17876],[79.72794,13.1786]],[[79.72873,13.17845],[79.7295,13.1783]],[[79.72666,13.17887],[79.72713,13.17876]],[[79.7262,13.17764],[79.72592,13.17734]],[[79.74992,13.16517],[79.7496,13.16518]],[[79.76118,13.1724],[79.761,13.17207]],[[79.71238,13.18021],[79.71228,13.17968]],[[79.77022,13.1708],[79.77113,13.17068]],[[79.76109,13.17243],[79.76118,13.1724]],[[79.76206,13.17142],[79.7623,13.17133]],[[79.76181,13.17154],[79.76206,13.17142]],[[79.75268,13.1717],[79.7525,13.1715]],[[79.7529,13.17173],[79.75268,13.1717]],[[79.76159,13.17169],[79.76181,13.17154]],[[79.7528,13.16706],[79.75215,13.16696]],[[79.7623,13.17133],[79.76254,13.17127]],[[79.70996,13.17013],[79.70999,13.16977]],[[79.70998,13.17081],[79.70996,13.17013]],[[79.70997,13.17115],[79.70998,13.17081]],[[79.70996,13.17165],[79.70997,13.17115]],[[79.71003,13.16909],[79.70979,13.16859]],[[79.71117,13.17437],[79.71086,13.17375]],[[79.75715,13.18505],[79.75668,13.18499]],[[79.7756,13.17025],[79.77629,13.17029]],[[79.75488,13.17393],[79.75524,13.17382]],[[79.72651,13.17849],[79.72638,13.17804]],[[79.76133,13.17189],[79.76142,13.17184]],[[79.72592,13.17734],[79.72573,13.17712]],[[79.7304,13.17805],[79.73056,13.17878]],[[79.71228,13.17968],[79.71228,13.17928]],[[79.72794,13.1786],[79.72873,13.17845]],[[79.71268,13.1775],[79.71233,13.1769]],[[79.7513,13.17136],[79.75103,13.17133]],[[79.71256,13.17786],[79.71268,13.1775]],[[79.71234,13.20238],[79.71234,13.2027]],[[79.71234,13.2027],[79.71238,13.20316]],[[79.75618,13.17754],[79.75589,13.17686]],[[79.72153,13.19501],[79.72193,13.19488]],[[79.71835,13.20166],[79.71834,13.20082]],[[79.71834,13.20082],[79.71833,13.20046]],[[79.71833,13.20046],[79.71833,13.19998]],[[79.71836,13.19748],[79.71839,13.19719]],[[79.71845,13.19641],[79.71845,13.19628]],[[79.71312,13.18804],[79.71275,13.18809]],[[79.71844,13.19652],[79.71845,13.19643]],[[79.755,13.20046],[79.75424,13.20048]],[[79.71839,13.20248],[79.71835,13.20166]],[[79.71844,13.20502],[79.71846,13.20588]],[[79.71846,13.20588],[79.71848,13.20673]],[[79.75591,13.19207],[79.75513,13.19228]],[[79.75679,13.17904],[79.75629,13.17915]],[[79.71715,13.18696],[79.71765,13.187]],[[79.71564,13.18698],[79.7161,13.18694]],[[79.761,13.17207],[79.76133,13.17189]],[[79.7135,13.18388],[79.71316,13.18315]],[[79.77965,13.16962],[79.77969,13.1693]],[[79.76937,13.17083],[79.77022,13.1708]],[[79.71456,13.18014],[79.71524,13.18015]],[[79.79097,13.1915],[79.79142,13.19139]],[[79.78926,13.19873],[79.78908,13.1987]],[[79.78631,13.19909],[79.78572,13.1992]],[[79.78185,13.19962],[79.78148,13.19986]],[[79.78148,13.19986],[79.78096,13.19984]],[[79.78064,13.199],[79.78086,13.19836]],[[79.77981,13.20009],[79.78025,13.1996]],[[79.78865,13.19875],[79.78818,13.19879]],[[79.78938,13.19899],[79.78933,13.19876]],[[79.78933,13.19876],[79.78926,13.19873]],[[79.78572,13.1992],[79.78531,13.19927]],[[79.78735,13.19886],[79.78678,13.19896]],[[79.78678,13.19896],[79.78631,13.19909]],[[79.78908,13.1987],[79.78865,13.19875]],[[79.78818,13.19879],[79.78781,13.19878]],[[79.78427,13.19876],[79.78366,13.19896]],[[79.78958,13.19905],[79.78938,13.19899]],[[79.78455,13.19886],[79.78427,13.19876]],[[79.78531,13.19927],[79.78455,13.19886]],[[79.78263,13.19537],[79.78306,13.19478]],[[79.78162,13.19709],[79.78196,13.19661]],[[79.78393,13.19346],[79.78342,13.19401]],[[79.78393,13.19346],[79.7842,13.19309]],[[79.78119,13.19774],[79.78162,13.19709]],[[79.78306,13.19478],[79.78342,13.19401]],[[79.78016,13.20015],[79.77981,13.20009]],[[79.78234,13.19968],[79.78231,13.19939]],[[79.78096,13.19984],[79.78066,13.20002]],[[79.78234,13.19968],[79.78185,13.19962]],[[79.78119,13.19774],[79.78086,13.19836]],[[79.78781,13.19878],[79.78735,13.19886]],[[79.78916,13.19193],[79.78964,13.19182]],[[79.78964,13.19182],[79.79004,13.19172]],[[79.79004,13.19172],[79.79052,13.1916]],[[79.79052,13.1916],[79.79097,13.1915]],[[79.78279,13.19969],[79.78234,13.19968]],[[79.78289,13.19932],[79.78279,13.19969]],[[79.78366,13.19896],[79.78289,13.19932]],[[79.7842,13.19309],[79.78317,13.19277]],[[79.78242,13.19607],[79.78263,13.19537]],[[79.78196,13.19661],[79.78242,13.19607]],[[79.79142,13.19139],[79.79181,13.19131]]]},"720905":{"name":"THIRUPERU","code":"720905","ss_code":"7209","volt":"11","len":24.47,"dts":40,"cons":3021,"type":"MultiLineString","coords":[[[79.79023,13.19992],[79.79028,13.19959]],[[79.7903,13.19922],[79.79028,13.19959]],[[79.79695,13.23078],[79.79657,13.23095]],[[79.79999,13.21125],[79.79983,13.21183]],[[79.81432,13.21267],[79.81513,13.21304]],[[79.82802,13.22406],[79.82756,13.22431]],[[79.82756,13.22431],[79.82722,13.22451]],[[79.81069,13.22141],[79.81095,13.22162]],[[79.81184,13.22282],[79.81144,13.22348]],[[79.81164,13.22191],[79.81185,13.22186]],[[79.81396,13.22034],[79.81338,13.22108]],[[79.82666,13.21978],[79.8271,13.21963]],[[79.82975,13.21861],[79.83008,13.21855]],[[79.83008,13.21855],[79.83043,13.21844]],[[79.82261,13.2171],[79.8225,13.21743]],[[79.82245,13.2167],[79.82299,13.21695]],[[79.82692,13.22793],[79.82671,13.22826]],[[79.84803,13.21117],[79.84854,13.21115]],[[79.82692,13.22698],[79.82695,13.22749]],[[79.84404,13.21126],[79.84395,13.2107]],[[79.83871,13.20577],[79.83889,13.20531]],[[79.82709,13.2128],[79.82744,13.21271]],[[79.8498,13.21118],[79.85023,13.21108]],[[79.81038,13.22132],[79.81069,13.22141]],[[79.80898,13.21023],[79.80981,13.21052]],[[79.81713,13.21576],[79.81674,13.21556]],[[79.79932,13.22932],[79.79901,13.22956]],[[79.79865,13.22974],[79.79831,13.22983]],[[79.79831,13.22983],[79.79795,13.23008]],[[79.79359,13.20318],[79.79374,13.20366]],[[79.80035,13.20833],[79.80025,13.20883]],[[79.81105,13.22486],[79.81109,13.22525]],[[79.82651,13.22928],[79.82657,13.22979]],[[79.81482,13.22875],[79.81524,13.22913]],[[79.80625,13.20113],[79.80643,13.20051]],[[79.8242,13.21401],[79.82485,13.21348]],[[79.84573,13.21119],[79.84649,13.21122]],[[79.84184,13.21126],[79.84224,13.21127]],[[79.81636,13.21403],[79.81736,13.21416]],[[79.84524,13.21123],[79.84573,13.21119]],[[79.8161,13.2171],[79.81557,13.21772]],[[79.79901,13.22956],[79.79865,13.22974]],[[79.84912,13.21114],[79.8498,13.21118]],[[79.85472,13.20753],[79.85523,13.20686]],[[79.85523,13.20686],[79.85551,13.20635]],[[79.80981,13.21052],[79.81057,13.21102]],[[79.79171,13.2019],[79.7918,13.20209]],[[79.7918,13.20209],[79.79222,13.20211]],[[79.80085,13.21693],[79.80094,13.21688]],[[79.813,13.22561],[79.81307,13.22594]],[[79.81435,13.22691],[79.81441,13.22671]],[[79.81322,13.22662],[79.81325,13.2269]],[[79.81365,13.22673],[79.814,13.22675]],[[79.80499,13.20253],[79.80521,13.20238]],[[79.80271,13.20704],[79.80285,13.20676]],[[79.81105,13.22486],[79.81093,13.22512]],[[79.814,13.22675],[79.81435,13.22691]],[[79.81008,13.2291],[79.80972,13.22908]],[[79.79809,13.20501],[79.79839,13.20502]],[[79.80132,13.21538],[79.80173,13.21553]],[[79.7994,13.21536],[79.80001,13.21535]],[[79.79984,13.21052],[79.79999,13.21125]],[[79.8058,13.20226],[79.80596,13.20192]],[[79.7994,13.21536],[79.79941,13.21602]],[[79.82262,13.21796],[79.82273,13.21844]],[[79.81191,13.22853],[79.81132,13.2286]],[[79.81524,13.22913],[79.81588,13.22954]],[[79.81282,13.21206],[79.81356,13.21235]],[[79.82919,13.22345],[79.82933,13.22331]],[[79.81513,13.21304],[79.81579,13.21335]],[[79.81797,13.21453],[79.81774,13.2151]],[[79.81797,13.21453],[79.81883,13.21492]],[[79.81883,13.21492],[79.81959,13.21523]],[[79.80085,13.20762],[79.80118,13.20775]],[[79.80202,13.20843],[79.80308,13.20841]],[[79.81109,13.22525],[79.81098,13.22572]],[[79.81207,13.22505],[79.81242,13.22534]],[[79.80841,13.22649],[79.80796,13.22664]],[[79.80699,13.2268],[79.8066,13.22691]],[[79.82652,13.22505],[79.82616,13.22534]],[[79.82688,13.22483],[79.82652,13.22505]],[[79.83584,13.21237],[79.83605,13.21256]],[[79.8341,13.21096],[79.83397,13.21123]],[[79.83369,13.21061],[79.8341,13.21096]],[[79.83546,13.21209],[79.83584,13.21237]],[[79.83496,13.20826],[79.83448,13.20856]],[[79.83513,13.20948],[79.83535,13.20961]],[[79.83016,13.21161],[79.83099,13.21141]],[[79.83466,13.209],[79.83489,13.20926]],[[79.83643,13.21001],[79.83738,13.21028]],[[79.83464,13.21172],[79.83508,13.21196]],[[79.83256,13.21093],[79.8333,13.21073]],[[79.83438,13.21152],[79.83464,13.21172]],[[79.83508,13.21196],[79.83546,13.21209]],[[79.84729,13.2112],[79.84803,13.21117]],[[79.80065,13.22871],[79.80026,13.22868]],[[79.85688,13.20346],[79.85637,13.20325]],[[79.85563,13.20327],[79.85557,13.20301]],[[79.80025,13.20883],[79.8001,13.20926]],[[79.81111,13.22461],[79.81148,13.22484]],[[79.80977,13.2262],[79.80937,13.22623]],[[79.80898,13.22638],[79.80841,13.22649]],[[79.80796,13.22664],[79.80746,13.22673]],[[79.80529,13.20848],[79.80612,13.20877]],[[79.8278,13.22128],[79.82814,13.22181]],[[79.8289,13.22371],[79.82843,13.22401]],[[79.82843,13.22401],[79.82802,13.22406]],[[79.827,13.22021],[79.82736,13.22083]],[[79.81095,13.22162],[79.81132,13.22182]],[[79.8271,13.21963],[79.82747,13.21942]],[[79.82942,13.21875],[79.82975,13.21861]],[[79.8217,13.21626],[79.82245,13.2167]],[[79.82325,13.21931],[79.8239,13.21964]],[[79.82904,13.2189],[79.82942,13.21875]],[[79.82635,13.21987],[79.82666,13.21978]],[[79.83567,13.20976],[79.83643,13.21001]],[[79.83513,13.20948],[79.83489,13.20926]],[[79.83714,13.20627],[79.83688,13.20674]],[[79.83688,13.20674],[79.83653,13.20707]],[[79.83548,13.20811],[79.83496,13.20826]],[[79.83897,13.21078],[79.83976,13.21098]],[[79.79262,13.20211],[79.79331,13.20207]],[[79.79082,13.20172],[79.79115,13.20177]],[[79.79115,13.20177],[79.79144,13.20183]],[[79.79023,13.19992],[79.79029,13.20033]],[[79.83768,13.20606],[79.83714,13.20627]],[[79.8012,13.20441],[79.80098,13.20392]],[[79.79908,13.20499],[79.79948,13.20495]],[[79.79222,13.20211],[79.79262,13.20211]],[[79.79038,13.20129],[79.79028,13.20081]],[[79.79144,13.20183],[79.79171,13.2019]],[[79.85599,13.20567],[79.85642,13.20502]],[[79.83768,13.20606],[79.83812,13.20595]],[[79.83871,13.20577],[79.83812,13.20595]],[[79.85029,13.21033],[79.85102,13.20978]],[[79.84024,13.21109],[79.84038,13.21127]],[[79.84649,13.21122],[79.84729,13.2112]],[[79.85162,13.20961],[79.85252,13.2096]],[[79.84224,13.21127],[79.84314,13.21127]],[[79.84314,13.21127],[79.84404,13.21126]],[[79.85034,13.21075],[79.85029,13.21033]],[[79.85417,13.20802],[79.85472,13.20753]],[[79.84038,13.21127],[79.84072,13.21108]],[[79.7999,13.22894],[79.79966,13.22911]],[[79.80155,13.2289],[79.80107,13.22878]],[[79.79564,13.23153],[79.79542,13.23169]],[[79.79598,13.23134],[79.79564,13.23153]],[[79.79795,13.23008],[79.7976,13.23034]],[[79.79657,13.23095],[79.7963,13.23112]],[[79.80107,13.22878],[79.80065,13.22871]],[[79.79966,13.22911],[79.79932,13.22932]],[[79.80683,13.20905],[79.80751,13.20946]],[[79.82029,13.2156],[79.82103,13.21592]],[[79.80751,13.20946],[79.8083,13.20986]],[[79.81557,13.21772],[79.8151,13.2185]],[[79.81736,13.21416],[79.81797,13.21453]],[[79.81774,13.2151],[79.81713,13.21576]],[[79.81201,13.21168],[79.81282,13.21206]],[[79.8083,13.20986],[79.80898,13.21023]],[[79.81131,13.21128],[79.81201,13.21168]],[[79.82103,13.21592],[79.8217,13.21626]],[[79.81356,13.21235],[79.81432,13.21267]],[[79.81057,13.21102],[79.81131,13.21128]],[[79.81598,13.21346],[79.81636,13.21403]],[[79.81662,13.21637],[79.8161,13.2171]],[[79.81579,13.21335],[79.81598,13.21346]],[[79.80612,13.20877],[79.80683,13.20905]],[[79.81242,13.22534],[79.81278,13.22541]],[[79.81278,13.22541],[79.813,13.22561]],[[79.81148,13.22484],[79.81182,13.22496]],[[79.81036,13.22598],[79.80977,13.2262]],[[79.81111,13.22461],[79.81105,13.22486]],[[79.80587,13.22747],[79.80593,13.2276]],[[79.80937,13.22623],[79.80898,13.22638]],[[79.80746,13.22673],[79.80699,13.2268]],[[79.82736,13.22083],[79.8278,13.22128]],[[79.8112,13.22401],[79.81111,13.22461]],[[79.81132,13.22182],[79.81164,13.22191]],[[79.81426,13.21968],[79.81396,13.22034]],[[79.8123,13.22222],[79.81184,13.22282]],[[79.81338,13.22108],[79.81291,13.22165]],[[79.81144,13.22348],[79.8112,13.22401]],[[79.82554,13.21296],[79.82627,13.21278]],[[79.82364,13.21465],[79.8242,13.21401]],[[79.82747,13.21942],[79.82792,13.21936]],[[79.82874,13.21899],[79.8286,13.21865]],[[79.82245,13.2167],[79.82261,13.2171]],[[79.82485,13.21348],[79.82554,13.21296]],[[79.82833,13.21911],[79.82874,13.21899]],[[79.82792,13.21936],[79.82833,13.21911]],[[79.83164,13.21817],[79.83183,13.2185]],[[79.82874,13.21899],[79.82904,13.2189]],[[79.82291,13.21523],[79.82364,13.21465]],[[79.83043,13.21844],[79.83079,13.21826]],[[79.83144,13.21823],[79.83164,13.21817]],[[79.82666,13.21978],[79.827,13.22021]],[[79.83653,13.20707],[79.83615,13.20745]],[[79.83178,13.21123],[79.83256,13.21093]],[[79.83448,13.20856],[79.83466,13.209]],[[79.82855,13.2121],[79.82942,13.21186]],[[79.83099,13.21141],[79.83178,13.21123]],[[79.83535,13.20961],[79.83567,13.20976]],[[79.82942,13.21186],[79.83016,13.21161]],[[79.8333,13.21073],[79.83369,13.21061]],[[79.80643,13.20051],[79.80636,13.1998]],[[79.79497,13.20556],[79.7953,13.20551]],[[79.80128,13.20479],[79.8012,13.20441]],[[79.79419,13.20559],[79.79457,13.20558]],[[79.80098,13.20392],[79.80156,13.20375]],[[79.7953,13.20551],[79.79571,13.20543]],[[79.80128,13.20479],[79.80152,13.20477]],[[79.7965,13.20536],[79.79676,13.20533]],[[79.79948,13.20495],[79.7999,13.20489]],[[79.7999,13.20489],[79.80052,13.20489]],[[79.79457,13.20558],[79.79497,13.20556]],[[79.79612,13.2054],[79.7965,13.20536]],[[79.79381,13.20524],[79.79419,13.20559]],[[79.79374,13.20366],[79.79377,13.20417]],[[79.79377,13.20467],[79.79381,13.20524]],[[79.79354,13.20298],[79.79359,13.20318]],[[79.80156,13.20375],[79.8024,13.2038]],[[79.8036,13.20374],[79.80373,13.20368]],[[79.79331,13.20207],[79.79354,13.20298]],[[79.79038,13.20129],[79.79082,13.20172]],[[79.79029,13.20033],[79.79028,13.20081]],[[79.82639,13.22574],[79.82667,13.22615]],[[79.82616,13.22534],[79.82639,13.22574]],[[79.81396,13.22798],[79.81442,13.2284]],[[79.82657,13.22979],[79.8266,13.22995]],[[79.82667,13.22615],[79.82692,13.22698]],[[79.81298,13.22821],[79.81261,13.22845]],[[79.85557,13.20301],[79.85534,13.20317]],[[79.85551,13.20635],[79.85599,13.20567]],[[79.85534,13.20317],[79.85497,13.20317]],[[79.85712,13.2045],[79.85688,13.20346]],[[79.81426,13.21968],[79.81467,13.21907]],[[79.81467,13.21907],[79.8151,13.2185]],[[79.83615,13.20745],[79.8358,13.20778]],[[79.81713,13.21576],[79.81662,13.21637]],[[79.8358,13.20778],[79.83548,13.20811]],[[79.80026,13.22868],[79.7999,13.22894]],[[79.80397,13.20849],[79.80424,13.20847]],[[79.80194,13.20744],[79.80238,13.20732]],[[79.80238,13.20732],[79.80271,13.20704]],[[79.84404,13.21126],[79.84395,13.2107]],[[79.84395,13.2107],[79.84394,13.21024]],[[79.84394,13.21024],[79.84391,13.20969]],[[79.80118,13.20775],[79.80155,13.20755]],[[79.80155,13.20755],[79.80194,13.20744]],[[79.80194,13.20744],[79.80238,13.20732]],[[79.80238,13.20732],[79.80271,13.20704]],[[79.84395,13.2107],[79.84394,13.21024]],[[79.84394,13.21024],[79.84391,13.20969]],[[79.80118,13.20775],[79.80155,13.20755]],[[79.80155,13.20755],[79.80194,13.20744]],[[79.80194,13.20744],[79.80238,13.20732]],[[79.80238,13.20732],[79.80271,13.20704]],[[79.85023,13.21108],[79.85034,13.21075]],[[79.8417,13.2108],[79.84184,13.21126]],[[79.82695,13.22749],[79.82692,13.22793]],[[79.84404,13.21126],[79.84483,13.21122]],[[79.82722,13.22451],[79.82688,13.22483]],[[79.81038,13.22132],[79.81004,13.22131]],[[79.84483,13.21122],[79.84524,13.21123]],[[79.82627,13.21278],[79.82709,13.2128]],[[79.79725,13.23057],[79.79695,13.23078]],[[79.7963,13.23112],[79.79598,13.23134]],[[79.83495,13.20967],[79.83513,13.20948]],[[79.81959,13.21523],[79.82029,13.2156]],[[79.85102,13.20978],[79.85162,13.20961]],[[79.85345,13.20843],[79.85417,13.20802]],[[79.81442,13.2284],[79.81482,13.22875]],[[79.81674,13.21556],[79.81638,13.2154]],[[79.81638,13.2154],[79.81599,13.21523]],[[79.81599,13.21523],[79.81557,13.21508]],[[79.81557,13.21508],[79.81514,13.21528]],[[79.83811,13.21059],[79.83897,13.21078]],[[79.83738,13.21028],[79.83811,13.21059]],[[79.83976,13.21098],[79.84024,13.21109]],[[79.85252,13.2096],[79.8534,13.2095]],[[79.84124,13.21091],[79.8417,13.2108]],[[79.81182,13.22496],[79.81207,13.22505]],[[79.85642,13.20502],[79.85712,13.2045]],[[79.84404,13.21126],[79.84395,13.2107]],[[79.84395,13.2107],[79.84394,13.21024]],[[79.84394,13.21024],[79.84391,13.20969]],[[79.80118,13.20775],[79.80155,13.20755]],[[79.80155,13.20755],[79.80194,13.20744]],[[79.84854,13.21115],[79.84912,13.21114]],[[79.83461,13.20994],[79.83495,13.20967]],[[79.7976,13.23034],[79.79725,13.23057]],[[79.8534,13.2095],[79.85345,13.20843]],[[79.84072,13.21108],[79.84124,13.21091]],[[79.79377,13.20417],[79.79377,13.20467]],[[79.79571,13.20543],[79.79612,13.2054]],[[79.80265,13.22873],[79.80226,13.22886]],[[79.80051,13.20766],[79.80035,13.20833]],[[79.80051,13.20766],[79.80085,13.20762]],[[79.8163,13.22619],[79.81667,13.22608]],[[79.81574,13.22648],[79.81601,13.22633]],[[79.81322,13.22662],[79.81365,13.22673]],[[79.80362,13.22842],[79.80329,13.22853]],[[79.80573,13.22806],[79.80543,13.22813]],[[79.80623,13.22708],[79.80594,13.2272]],[[79.82833,13.22205],[79.82851,13.22231]],[[79.82902,13.22318],[79.82919,13.22345]],[[79.83369,13.21061],[79.8341,13.2103]],[[79.80369,13.20846],[79.80397,13.20849]],[[79.80035,13.20833],[79.80121,13.20837]],[[79.80424,13.20847],[79.8045,13.20846]],[[79.80073,13.20694],[79.80051,13.20766]],[[79.80094,13.20624],[79.80073,13.20694]],[[79.80121,13.20837],[79.80202,13.20843]],[[79.81764,13.22606],[79.81798,13.22611]],[[79.81078,13.22594],[79.81036,13.22598]],[[79.80487,13.22827],[79.80451,13.22831]],[[79.8042,13.22832],[79.80389,13.22841]],[[79.80594,13.22805],[79.80573,13.22806]],[[79.803,13.22869],[79.80265,13.22873]],[[79.80451,13.22831],[79.8042,13.22832]],[[79.8066,13.22691],[79.80623,13.22708]],[[79.80593,13.2276],[79.80601,13.2279]],[[79.82814,13.22181],[79.82833,13.22205]],[[79.82867,13.22265],[79.82889,13.22288]],[[79.83079,13.21826],[79.83109,13.21818]],[[79.83109,13.21818],[79.83144,13.21823]],[[79.8217,13.21626],[79.82235,13.2158]],[[79.8225,13.21743],[79.82262,13.21796]],[[79.82776,13.21225],[79.82855,13.2121]],[[79.80634,13.20285],[79.80631,13.20312]],[[79.80631,13.20312],[79.80629,13.20335]],[[79.79839,13.20502],[79.79868,13.20498]],[[79.8042,13.20302],[79.80455,13.20269]],[[79.8024,13.2038],[79.803,13.20383]],[[79.8561,13.2033],[79.85563,13.20327]],[[79.79938,13.21687],[79.79997,13.21692]],[[79.79997,13.21692],[79.80043,13.21696]],[[79.79954,13.21395],[79.79934,13.21437]],[[79.80043,13.21696],[79.80085,13.21693]],[[79.79998,13.20983],[79.79992,13.21019]],[[79.79941,13.21271],[79.79926,13.21335]],[[79.79934,13.21437],[79.79938,13.215]],[[79.80086,13.21535],[79.80132,13.21538]],[[79.8001,13.20926],[79.79998,13.20983]],[[79.79992,13.21019],[79.79984,13.21052]],[[79.79938,13.215],[79.7994,13.21536]],[[79.80042,13.21533],[79.80086,13.21535]],[[79.79941,13.21602],[79.79938,13.21687]],[[79.79983,13.21183],[79.79941,13.21271]],[[79.80001,13.21535],[79.80042,13.21533]],[[79.81307,13.22594],[79.81303,13.22626]],[[79.81441,13.22671],[79.81505,13.22671]],[[79.81505,13.22671],[79.81543,13.22658]],[[79.81667,13.22608],[79.81704,13.22594]],[[79.81704,13.22594],[79.81732,13.22608]],[[79.81798,13.22611],[79.81835,13.22609]],[[79.81835,13.22609],[79.81868,13.22604]],[[79.81543,13.22658],[79.81574,13.22648]],[[79.81732,13.22608],[79.81764,13.22606]],[[79.81868,13.22604],[79.81905,13.226]],[[79.81601,13.22633],[79.8163,13.22619]],[[79.81303,13.22626],[79.81322,13.22662]],[[79.80389,13.22841],[79.80362,13.22842]],[[79.80543,13.22813],[79.80516,13.22823]],[[79.80516,13.22823],[79.80487,13.22827]],[[79.82851,13.22231],[79.82867,13.22265]],[[79.8289,13.22371],[79.82919,13.22345]],[[79.81265,13.22184],[79.8123,13.22222]],[[79.81265,13.22184],[79.81223,13.22186]],[[79.81223,13.22186],[79.81185,13.22186]],[[79.81291,13.22165],[79.81265,13.22184]],[[79.82266,13.21905],[79.82325,13.21931]],[[79.82273,13.21844],[79.82266,13.21905]],[[79.82439,13.2199],[79.82515,13.21996]],[[79.82235,13.2158],[79.82291,13.21523]],[[79.8239,13.21964],[79.82439,13.2199]],[[79.82515,13.21996],[79.82585,13.22015]],[[79.82585,13.22015],[79.82635,13.21987]],[[79.83397,13.21123],[79.83417,13.21131]],[[79.83417,13.21131],[79.83438,13.21152]],[[79.8341,13.2103],[79.83461,13.20994]],[[79.80627,13.20179],[79.80625,13.20113]],[[79.80627,13.20179],[79.80632,13.20212]],[[79.80548,13.20225],[79.8058,13.20226]],[[79.803,13.20383],[79.8036,13.20374]],[[79.803,13.20383],[79.8033,13.20368]],[[79.80117,13.2049],[79.80096,13.20551]],[[79.80052,13.20489],[79.80107,13.20485]],[[79.79868,13.20498],[79.79908,13.20499]],[[79.80096,13.20551],[79.80094,13.20624]],[[79.80107,13.20485],[79.80128,13.20479]],[[79.80128,13.20479],[79.80117,13.2049]],[[79.79778,13.20509],[79.79809,13.20501]],[[79.80377,13.2033],[79.8042,13.20302]],[[79.80636,13.1998],[79.80645,13.19946]],[[79.80634,13.2025],[79.80634,13.20285]],[[79.80632,13.20212],[79.80634,13.2025]],[[79.80521,13.20238],[79.80548,13.20225]],[[79.8033,13.20368],[79.80377,13.2033]],[[79.80645,13.19946],[79.80656,13.19951]],[[79.80467,13.20256],[79.80499,13.20253]],[[79.80455,13.20269],[79.80467,13.20256]],[[79.8108,13.229],[79.81054,13.22945]],[[79.82919,13.22345],[79.82938,13.22373]],[[79.82938,13.22373],[79.82956,13.224]],[[79.83012,13.22475],[79.83035,13.225]],[[79.82651,13.22876],[79.82651,13.22928]],[[79.83077,13.22521],[79.83095,13.22551]],[[79.81132,13.2286],[79.8111,13.22864]],[[79.81054,13.22945],[79.81008,13.2291]],[[79.81325,13.2269],[79.81339,13.22727]],[[79.81698,13.23032],[79.81706,13.23036]],[[79.81671,13.23015],[79.81698,13.23032]],[[79.85637,13.20325],[79.8561,13.2033]],[[79.81261,13.22845],[79.81191,13.22853]],[[79.84391,13.20969],[79.84386,13.20902]],[[79.80271,13.20704],[79.80285,13.20676]],[[79.8297,13.22423],[79.82993,13.22454]],[[79.81633,13.22984],[79.81671,13.23015]],[[79.79741,13.20522],[79.79778,13.20509]],[[79.84391,13.20969],[79.84386,13.20902]],[[79.8045,13.20846],[79.80529,13.20848]],[[79.82744,13.21271],[79.82776,13.21225]],[[79.80226,13.22886],[79.80194,13.22886]],[[79.82671,13.22826],[79.82651,13.22876]],[[79.81588,13.22954],[79.81633,13.22984]],[[79.81342,13.22765],[79.81396,13.22798]],[[79.80594,13.2272],[79.80587,13.22747]],[[79.81339,13.22727],[79.81342,13.22765]],[[79.82956,13.224],[79.8297,13.22423]],[[79.81342,13.22765],[79.81298,13.22821]],[[79.81098,13.22572],[79.81078,13.22594]],[[79.79709,13.20527],[79.79741,13.20522]],[[79.80194,13.22886],[79.80155,13.2289]],[[79.80271,13.20704],[79.80285,13.20676]],[[79.84391,13.20969],[79.84386,13.20902]],[[79.80596,13.20192],[79.80627,13.20179]],[[79.81706,13.23036],[79.81722,13.23058]],[[79.83035,13.225],[79.83077,13.22521]],[[79.82993,13.22454],[79.83012,13.22475]],[[79.80601,13.2279],[79.80594,13.22805]],[[79.80329,13.22853],[79.803,13.22869]],[[79.79676,13.20533],[79.79709,13.20527]],[[79.8111,13.22864],[79.8108,13.229]],[[79.80308,13.20841],[79.80369,13.20846]],[[79.79926,13.21335],[79.79954,13.21395]],[[79.82889,13.22288],[79.82902,13.22318]]]},"720906":{"name":"INDUSTRIAL(RMJ)","code":"720906","ss_code":"7209","volt":"11","len":8.36,"dts":12,"cons":161,"type":"MultiLineString","coords":[[[79.76241,13.19049],[79.76191,13.19053]],[[79.77127,13.1971],[79.77118,13.19659]],[[79.76281,13.1904],[79.76241,13.19049]],[[79.76141,13.19054],[79.76107,13.19067]],[[79.77118,13.19659],[79.77107,13.19603]],[[79.77015,13.19298],[79.76996,13.19255]],[[79.769,13.19205],[79.76853,13.19181]],[[79.76597,13.19125],[79.76588,13.1909]],[[79.76191,13.19053],[79.76141,13.19054]],[[79.77247,13.19808],[79.77205,13.19809]],[[79.77205,13.19809],[79.77143,13.19805]],[[79.76513,13.19013],[79.76466,13.19022]],[[79.76466,13.19022],[79.76421,13.19023]],[[79.76107,13.19067],[79.76072,13.19073]],[[79.76764,13.19161],[79.76722,13.19155]],[[79.77361,13.19796],[79.77327,13.19804]],[[79.77286,13.19808],[79.77247,13.19808]],[[79.76072,13.19073],[79.76077,13.19045]],[[79.77052,13.1939],[79.77035,13.1934]],[[79.76853,13.19181],[79.76824,13.19168]],[[79.76824,13.19168],[79.76764,13.19161]],[[79.76722,13.19155],[79.76674,13.1915]],[[79.77035,13.1934],[79.77015,13.19298]],[[79.77576,13.1972],[79.77545,13.19734]],[[79.77441,13.19779],[79.77401,13.19788]],[[79.77511,13.19752],[79.77473,13.19767]],[[79.77473,13.19767],[79.77441,13.19779]],[[79.77653,13.19683],[79.77614,13.19698]],[[79.77545,13.19734],[79.77511,13.19752]],[[79.77401,13.19788],[79.77361,13.19796]],[[79.77614,13.19698],[79.77576,13.1972]],[[79.77685,13.19669],[79.77653,13.19683]],[[79.78736,13.19867],[79.78689,13.19876]],[[79.78515,13.19837],[79.78474,13.19839]],[[79.78437,13.19842],[79.78399,13.19845]],[[79.78823,13.19857],[79.78784,13.19857]],[[79.78784,13.19857],[79.78736,13.19867]],[[79.7897,13.19893],[79.7894,13.19898]],[[79.78868,13.1985],[79.78823,13.19857]],[[79.78877,13.19876],[79.78868,13.1985]],[[79.78605,13.19828],[79.7856,13.19833]],[[79.7856,13.19833],[79.78515,13.19837]],[[79.78399,13.19845],[79.78361,13.19846]],[[79.78474,13.19839],[79.78437,13.19842]],[[79.78618,13.19859],[79.78605,13.19828]],[[79.78061,13.19779],[79.78046,13.19758]],[[79.77947,13.19673],[79.77908,13.19665]],[[79.77805,13.19658],[79.7776,13.19653]],[[79.7776,13.19653],[79.77719,13.19654]],[[79.77719,13.19654],[79.77685,13.19669]],[[79.77986,13.19684],[79.77947,13.19673]],[[79.77863,13.19659],[79.77805,13.19658]],[[79.77908,13.19665],[79.77863,13.19659]],[[79.78046,13.19758],[79.78032,13.19729]],[[79.78023,13.19698],[79.77986,13.19684]],[[79.78032,13.19729],[79.78023,13.19698]],[[79.7832,13.19846],[79.78277,13.19847]],[[79.78361,13.19846],[79.7832,13.19846]],[[79.78207,13.19839],[79.78172,13.19837]],[[79.78172,13.19837],[79.78135,13.19831]],[[79.78277,13.19847],[79.78241,13.19844]],[[79.78241,13.19844],[79.78207,13.19839]],[[79.78126,13.19812],[79.78074,13.19819]],[[79.78135,13.19831],[79.78126,13.19812]],[[79.76996,13.19255],[79.7695,13.1923]],[[79.76627,13.19147],[79.76597,13.19125]],[[79.77107,13.19603],[79.77105,13.19562]],[[79.77105,13.19562],[79.77096,13.19519]],[[79.76421,13.19023],[79.76373,13.19031]],[[79.7695,13.1923],[79.769,13.19205]],[[79.76077,13.19045],[79.76084,13.19008]],[[79.77096,13.19519],[79.77083,13.19476]],[[79.77327,13.19804],[79.77286,13.19808]],[[79.76094,13.18906],[79.76109,13.18845]],[[79.76109,13.18845],[79.76103,13.18818]],[[79.7623,13.17434],[79.76239,13.17401]],[[79.76372,13.1701],[79.76372,13.16995]],[[79.76382,13.16964],[79.76394,13.1693]],[[79.761,13.1533],[79.76054,13.15317]],[[79.76001,13.15303],[79.75952,13.15288]],[[79.76394,13.1693],[79.76404,13.16903]],[[79.76455,13.16775],[79.76469,13.16745]],[[79.76477,13.16598],[79.76471,13.16576]],[[79.76419,13.16867],[79.7643,13.16837]],[[79.76171,13.18224],[79.76175,13.18176]],[[79.76182,13.18148],[79.76187,13.18084]],[[79.76139,13.18498],[79.76144,13.18449]],[[79.76084,13.19008],[79.76083,13.18954]],[[79.76346,13.17009],[79.76372,13.16999]],[[79.76239,13.17401],[79.76251,13.17354]],[[79.76404,13.16903],[79.76419,13.16867]],[[79.76457,13.16581],[79.76442,13.16534]],[[79.76474,13.16637],[79.76457,13.16581]],[[79.75952,13.15288],[79.75923,13.15265]],[[79.76251,13.17354],[79.76261,13.17311]],[[79.76224,13.1546],[79.76222,13.15406]],[[79.76485,13.16675],[79.76488,13.16644]],[[79.7648,13.16704],[79.76485,13.16675]],[[79.76484,13.1662],[79.76477,13.16598]],[[79.76261,13.17311],[79.76271,13.17271]],[[79.75923,13.15265],[79.7589,13.15238]],[[79.76232,13.15622],[79.7623,13.15579]],[[79.76412,13.16436],[79.76397,13.16388]],[[79.76222,13.15406],[79.76219,13.15353]],[[79.76193,13.18038],[79.76199,13.17992]],[[79.76144,13.18449],[79.76149,13.18402]],[[79.76133,13.1854],[79.76139,13.18498]],[[79.76199,13.17992],[79.76201,13.17951]],[[79.76103,13.18818],[79.76109,13.18771]],[[79.76469,13.16745],[79.7648,13.16704]],[[79.77358,13.1703],[79.77351,13.17029]],[[79.76372,13.1701],[79.76364,13.17011]],[[79.76242,13.15775],[79.7624,13.15739]],[[79.76227,13.17711],[79.76232,13.17666]],[[79.76215,13.17802],[79.76224,13.17752]],[[79.7643,13.16837],[79.76443,13.16804]],[[79.76488,13.16644],[79.76484,13.1662]],[[79.76187,13.18084],[79.76193,13.18038]],[[79.76199,13.17992],[79.76207,13.17997]],[[79.7624,13.17527],[79.76242,13.17503]],[[79.76242,13.17503],[79.76243,13.1748]],[[79.76245,13.17449],[79.7623,13.17434]],[[79.7623,13.15579],[79.76227,13.15522]],[[79.76232,13.17666],[79.76237,13.17618]],[[79.76198,13.15352],[79.76148,13.15344]],[[79.76237,13.15697],[79.76235,13.15657]],[[79.76309,13.17117],[79.76312,13.17105]],[[79.76301,13.17147],[79.76309,13.17117]],[[79.76348,13.1624],[79.76335,13.16193]],[[79.76237,13.17618],[79.76239,13.17575]],[[79.76239,13.17575],[79.7624,13.17527]],[[79.76271,13.17271],[79.76278,13.17242]],[[79.76278,13.17242],[79.76285,13.17211]],[[79.76332,13.1705],[79.76346,13.17009]],[[79.76372,13.16999],[79.76372,13.16995]],[[79.7632,13.17083],[79.76332,13.1705]],[[79.76312,13.17105],[79.7632,13.17083]],[[79.76332,13.1705],[79.7636,13.17023]],[[79.76227,13.15522],[79.76224,13.1546]],[[79.76427,13.16487],[79.76412,13.16436]],[[79.7627,13.15959],[79.76261,13.15908]],[[79.76261,13.15908],[79.76254,13.1587]],[[79.76054,13.15317],[79.76001,13.15303]],[[79.76164,13.18266],[79.76171,13.18224]],[[79.76154,13.18359],[79.7616,13.18312]],[[79.76201,13.17951],[79.76205,13.17917]],[[79.7589,13.15238],[79.7587,13.15223]],[[79.76292,13.17186],[79.76301,13.17147]],[[79.76485,13.16675],[79.76474,13.16637]],[[79.7632,13.17083],[79.76332,13.1705]],[[79.76397,13.16388],[79.76379,13.1634]],[[79.76379,13.1634],[79.76364,13.16294]],[[79.76282,13.16008],[79.7627,13.15959]],[[79.76149,13.18402],[79.76154,13.18359]],[[79.76208,13.17898],[79.7621,13.17848]],[[79.76364,13.16294],[79.76348,13.1624]],[[79.76301,13.16071],[79.76296,13.16056]],[[79.76307,13.16096],[79.76301,13.16071]],[[79.76243,13.1748],[79.76245,13.17449]],[[79.77137,13.19761],[79.77127,13.1971]],[[79.76674,13.1915],[79.76627,13.19147]],[[79.76224,13.17752],[79.76227,13.17711]],[[79.76285,13.17211],[79.76292,13.17186]],[[79.76312,13.17105],[79.7632,13.17083]],[[79.76235,13.15657],[79.76232,13.15622]],[[79.76372,13.16995],[79.76382,13.16964]],[[79.76335,13.16193],[79.76321,13.16145]],[[79.76321,13.16145],[79.76307,13.16096]],[[79.76254,13.1587],[79.76246,13.15823]],[[79.7624,13.15739],[79.76237,13.15697]],[[79.7621,13.17848],[79.76215,13.17802]],[[79.7616,13.18312],[79.76164,13.18266]],[[79.76205,13.17917],[79.76208,13.17898]],[[79.76471,13.16576],[79.76457,13.16581]],[[79.7636,13.17023],[79.76372,13.1701]],[[79.76296,13.16056],[79.76282,13.16008]],[[79.76246,13.15823],[79.76242,13.15775]],[[79.76083,13.18954],[79.76094,13.18906]],[[79.76148,13.15344],[79.761,13.1533]],[[79.76219,13.15353],[79.76198,13.15352]],[[79.76175,13.18176],[79.76182,13.18148]],[[79.76121,13.18678],[79.76125,13.18641]],[[79.78074,13.19819],[79.78069,13.19801]],[[79.78069,13.19801],[79.78061,13.19779]],[[79.76114,13.18722],[79.76121,13.18678]],[[79.76113,13.1874],[79.76114,13.18722]],[[79.76125,13.18641],[79.76129,13.18592]],[[79.76113,13.1874],[79.76118,13.18741]],[[79.76292,13.17186],[79.76339,13.1717]],[[79.76443,13.16804],[79.76455,13.16775]],[[79.76394,13.1693],[79.76404,13.16903]],[[79.76129,13.18592],[79.76133,13.18561]],[[79.76421,13.19023],[79.76427,13.18991]]]},"720907":{"name":"KUNNAVALAM","code":"720907","ss_code":"7209","volt":"11","len":0.69,"dts":3,"cons":193,"type":"MultiLineString","coords":[[[79.80257,13.18383],[79.80221,13.18401]],[[79.80187,13.18419],[79.80155,13.18438]],[[79.80155,13.18438],[79.80134,13.18406]],[[79.80134,13.18406],[79.80111,13.18371]],[[79.80111,13.18371],[79.80087,13.18338]],[[79.80087,13.18338],[79.80065,13.18305]],[[79.80041,13.18271],[79.80016,13.18241]],[[79.80065,13.18305],[79.80041,13.18271]],[[79.80016,13.18241],[79.79989,13.18211]],[[79.79913,13.18302],[79.79891,13.1833]],[[79.79989,13.18211],[79.79962,13.1824]],[[79.79962,13.1824],[79.79938,13.1827]],[[79.79938,13.1827],[79.79913,13.18302]],[[79.79891,13.1833],[79.79889,13.18292]],[[79.79889,13.18292],[79.79888,13.18256]],[[79.80221,13.18401],[79.80187,13.18419]]]}},"dtrs":{"720901":[{"id":"720901069","name":"MELVILAGAM SS I","kva":"100","cons":97,"lat":13.13456,"lng":79.82,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VT","scheme":"BOARD"},{"id":"720901040","name":"PANDUR PAASURAMMAN KOIL SS","kva":"100","cons":1,"lat":13.15352,"lng":79.85107,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"720901041","name":"EASU TRANSFORMER","kva":"100","cons":126,"lat":13.15832,"lng":79.84977,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDUSTAN","scheme":"BOARD"},{"id":"720901067","name":"KUPPAMACHATRAM SANKARAN VATHIYAR SS","kva":"63","cons":37,"lat":13.15133,"lng":79.85944,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BLUE","scheme":"BOARD"},{"id":"720901137","name":"RAMALINGAPURAM SSV","kva":"100","cons":null,"lat":13.16376,"lng":79.78705,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"720901062","name":"THOZHUTHAVAKKAM ROAD RGGY I","kva":"100","cons":84,"lat":13.15117,"lng":79.86076,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IHT","scheme":"BOARD"},{"id":"720901055","name":"VARATHAPURAM SS","kva":"63","cons":5,"lat":13.16092,"lng":79.80826,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYACOMPANY","scheme":"BOARD"},{"id":"720901048","name":"PBR DHURAPATHY AMMAN KOIL SS","kva":"100","cons":27,"lat":13.15316,"lng":79.82043,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NODT","scheme":"BOARD"},{"id":"720901078","name":"PBR SIVANKOIL SS","kva":"100","cons":223,"lat":13.15377,"lng":79.82427,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NIL","scheme":"BOARD"},{"id":"720901081","name":"THOZHUTHAVAKKAM IRULAR SS","kva":"100","cons":15,"lat":13.15555,"lng":79.85969,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI","scheme":"BOARD"},{"id":"720901136","name":"KAIVANDUR AMBETHKAR NAGAR SS","kva":"100","cons":71,"lat":13.1496,"lng":79.86364,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTROMECH","scheme":"BOARD"},{"id":"720901054","name":"VARATHAPURAM RICE MILL SS","kva":"250","cons":138,"lat":13.15915,"lng":79.80245,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NGEP","scheme":"BOARD"},{"id":"720901123","name":"POLICE TRAINING CENETER 250KVA","kva":"250","cons":8,"lat":13.14542,"lng":79.8401,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"CREL","scheme":"BOARD"},{"id":"720901086","name":"RAMALINGAPURAMSSIV","kva":"100","cons":56,"lat":13.16119,"lng":79.78968,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JAYASREE","scheme":"BOARD"},{"id":"720901129","name":"POLICE QUATERS SS I","kva":"100","cons":1,"lat":13.1483,"lng":79.83892,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Supreme power","scheme":"BOARD"},{"id":"720901079","name":"PPR KOLLAKARAI SSI","kva":"25","cons":145,"lat":13.15871,"lng":79.85214,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JAYASRI","scheme":"BOARD"},{"id":"720901131","name":"Thulasidoss Tatkal","kva":"16","cons":null,"lat":13.16045,"lng":79.80127,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Venkateshwara","scheme":"BOARD"},{"id":"720901072","name":"MANJAKUPPAM SS IV","kva":"25","cons":231,"lat":13.15605,"lng":79.82549,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720901052","name":"Panneerselvam SS 100KVA","kva":"250","cons":2,"lat":13.15829,"lng":79.79701,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HTService","scheme":"BOARD"},{"id":"720901046","name":"PATTARAIPERUMANDUR SS I","kva":"250","cons":78,"lat":13.1516,"lng":79.82666,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JAYASRI","scheme":"BOARD"},{"id":"720901071","name":"PPR THAR PLANT OPP SS","kva":"100","cons":16,"lat":13.15457,"lng":79.8162,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"BOARD"},{"id":"720901117","name":"NARAYANAPURAM SS II","kva":"100","cons":3,"lat":13.1592,"lng":79.79488,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"720901128","name":"POLICE QUATERS SS II","kva":"100","cons":1,"lat":13.14696,"lng":79.84062,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Supreme power","scheme":"BOARD"},{"id":"720901096","name":"TOOL GATE SS","kva":"100","cons":1,"lat":13.15054,"lng":79.83493,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720901122","name":"MEENAVAR STREET SS","kva":"100","cons":263,"lat":13.15193,"lng":79.8212,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KEL","scheme":"BOARD"},{"id":"720901060","name":"RAMALINGAPURAM ATHIPATTU ROAD","kva":"100","cons":4,"lat":13.16369,"lng":79.78829,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"ELECTRONIC","scheme":"BOARD"},{"id":"720901047","name":"KUPATHUPALAIYAM SS I","kva":"250","cons":1,"lat":13.14292,"lng":79.82241,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"Tamil badu industres","scheme":"BOARD"},{"id":"720901087","name":"RAMALINGAPURAM RGGY 25","kva":"25","cons":149,"lat":13.16358,"lng":79.78927,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"720901008","name":"PATTARAIPERUMANDUR SS","kva":"100","cons":1,"lat":13.16542,"lng":79.81593,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"720901126","name":"RAMANJERI SS IX","kva":"25","cons":1,"lat":13.13441,"lng":79.826,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Many","scheme":"BOARD"},{"id":"720901084","name":"MANJAKUPPAMSS WTER TANK","kva":"100","cons":137,"lat":13.15471,"lng":79.80288,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NGEP","scheme":"BOARD"},{"id":"720901053","name":"VARADHAPURAM PAPANTHANGAL SS","kva":"100","cons":3,"lat":13.14869,"lng":79.8139,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"720901118","name":"MANJAKUPPAM SS IV","kva":"100","cons":1,"lat":13.15439,"lng":79.80417,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720901088","name":"VARADHAPURAM KAIKARIMARKET","kva":"100","cons":2,"lat":13.15658,"lng":79.81068,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"ELECTRONIC","scheme":"BOARD"},{"id":"720901058","name":"MANJAKUPPAM SS AGRL II","kva":"100","cons":1,"lat":13.15131,"lng":79.80697,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"NA","scheme":"BOARD"},{"id":"720901057","name":"MANJAKUPPAM SSI","kva":"250","cons":452,"lat":13.15002,"lng":79.80076,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"720901074","name":"Manalmodu PPR SS IV","kva":"63","cons":null,"lat":13.16652,"lng":79.81274,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"no name plate","scheme":"BOARD"},{"id":"720901073","name":"PBR IRULAR COLONY","kva":"25","cons":27,"lat":13.15372,"lng":79.82103,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ODNLSC","scheme":"BOARD"},{"id":"720901133","name":"SURESH SS","kva":"16","cons":1,"lat":13.16785,"lng":79.79165,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KL","scheme":"BOARD"},{"id":"720901056","name":"NARAYANAPURAM 250KVA SS","kva":"250","cons":8,"lat":13.16404,"lng":79.81127,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"720901115","name":"ELLAPPANAIDU PET II","kva":"63","cons":2,"lat":13.13817,"lng":79.82127,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Nil","scheme":"BOARD"},{"id":"720901059","name":"RAMALINGAPURAM SSI","kva":"100","cons":357,"lat":13.15969,"lng":79.79316,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"720901065","name":"PBR 250 KVA","kva":"250","cons":121,"lat":13.15909,"lng":79.85355,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDUSTAN","scheme":"BOARD"},{"id":"720901045","name":"PANDUR SS VII PS TEA SHOP OPP","kva":"250","cons":336,"lat":13.15162,"lng":79.85801,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"SL","scheme":"BOARD"},{"id":"720901075","name":"PALPANNAI SS","kva":"100","cons":384,"lat":13.15494,"lng":79.82441,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MANY","scheme":"BOARD"},{"id":"720901125","name":"AKSHYABAHAVAN SS","kva":"100","cons":3,"lat":13.15955,"lng":79.81029,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"CREL","scheme":"BOARD"},{"id":"720901064","name":"KANAGAVALLIPURAM SS","kva":"100","cons":110,"lat":13.15241,"lng":79.84348,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"SL","scheme":"BOARD"},{"id":"720901070","name":"NORTHWADA SS","kva":"100","cons":112,"lat":13.13727,"lng":79.81238,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"BOARD"},{"id":"720901042","name":"VARADHAPURAM RGGY SS 25 KVAAM RGGY SS 25 KVA","kva":"25","cons":162,"lat":13.15745,"lng":79.80202,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JAYASREE","scheme":"BOARD"},{"id":"720901085","name":"RAMALINGAPURAM SSIII 100KVA","kva":"250","cons":96,"lat":13.16038,"lng":79.79442,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPER","scheme":"BOARD"},{"id":"720901130","name":"POLICE QUATERS SS III","kva":"100","cons":1,"lat":13.14701,"lng":79.84067,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Supreme power","scheme":"BOARD"},{"id":"720901043","name":"PANDUR SIVAN KOIL SS","kva":"250","cons":5,"lat":13.15702,"lng":79.84873,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BLUE","scheme":"BOARD"},{"id":"720901080","name":"PANDUR VOOR STREET SS","kva":"100","cons":256,"lat":13.15426,"lng":79.84966,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"S.L.ELECTRONICS","scheme":"BOARD"},{"id":"720901082","name":"NARAYAPURAM SS 75KVA","kva":"75","cons":3,"lat":13.1639,"lng":79.8102,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"720901135","name":"GANDHI GRAMAM SS II","kva":"16","cons":null,"lat":13.1924,"lng":79.81122,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"720901138","name":"GANDHI GRAMAM SS III","kva":"16","cons":null,"lat":13.19273,"lng":79.81414,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ASCOT","scheme":"BOARD"},{"id":"720901019","name":"KUNNAVALAM SS III VILLAGE","kva":"100","cons":93,"lat":13.17216,"lng":79.79702,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"BOARD"},{"id":"720901012","name":"PUDUR SS IV","kva":"25","cons":80,"lat":13.17993,"lng":79.80813,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"bluestarLMD","scheme":"BOARD"},{"id":"720901076","name":"KUNAVALAMSS II RICEMILL","kva":"100","cons":20,"lat":13.17655,"lng":79.80727,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MADRASINBL","scheme":"BOARD"},{"id":"720901010","name":"PUDUR SS II","kva":"100","cons":1,"lat":13.17695,"lng":79.81319,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"720901127","name":"GANDHI GRAMAM","kva":"100","cons":109,"lat":13.19239,"lng":79.81166,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"suntech lmd","scheme":"BOARD"},{"id":"720901101","name":"KUPPATHUPALAYAM SS I","kva":"100","cons":8,"lat":13.18129,"lng":79.79286,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"Tamil badu industres","scheme":"BOARD"},{"id":"720901017","name":"RAMANJERI SS VIII BABU","kva":"100","cons":55,"lat":13.18743,"lng":79.8095,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"IPL","scheme":"BOARD"},{"id":"720901025","name":"WIN WIND COMPANY","kva":"500","cons":1,"lat":13.17833,"lng":79.81369,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ODNLSC","scheme":"BOARD"},{"id":"720901001","name":"RAMANJERI SS IX VILLAGE","kva":"100","cons":367,"lat":13.19869,"lng":79.79165,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"720901124","name":"GRT COLLEGE","kva":"16","cons":1,"lat":13.17481,"lng":79.81313,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"720901013","name":"KEL PUDUR SS V","kva":"100","cons":46,"lat":13.18188,"lng":79.81493,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Tesla","scheme":"BOARD"},{"id":"720901024","name":"PUDUR SS VII VENU NAIDU RICE MILL","kva":"100","cons":4,"lat":13.18493,"lng":79.81264,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IHT","scheme":"BOARD"},{"id":"720901011","name":"PUDUR SS III","kva":"250","cons":4,"lat":13.17807,"lng":79.80902,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VT","scheme":"BOARD"},{"id":"720901006","name":"RAMANJERI SS VII SATHYA SAI CONVENT","kva":"100","cons":4,"lat":13.18771,"lng":79.80371,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"NA","scheme":"BOARD"},{"id":"720901004","name":"RAMANJERI SS XII","kva":"100","cons":220,"lat":13.19681,"lng":79.79567,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAnd D","scheme":"BOARD"},{"id":"720901120","name":"RAMANJERI SS XV NEAR SUBSTATION","kva":"100","cons":1,"lat":13.19911,"lng":79.78999,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALA","scheme":"BOARD"},{"id":"720901132","name":"RAMANJERI SS X","kva":"100","cons":1,"lat":13.19123,"lng":79.79182,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720901134","name":"ELLAPPANAIDU PET SS III","kva":"16","cons":1,"lat":13.18375,"lng":79.8024,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KL","scheme":"BOARD"},{"id":"720901018","name":"RAMANJERI SS XIV MOHAN AGL","kva":"100","cons":6,"lat":13.18775,"lng":79.80588,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"720901044","name":"PUDUR SS I","kva":"100","cons":1,"lat":13.17185,"lng":79.81228,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NODT","scheme":"BOARD"},{"id":"720901092","name":"KANNIAMMAL RICE MILL SS","kva":"100","cons":1,"lat":13.1853,"lng":79.79179,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Tamilnadu","scheme":"BOARD"},{"id":"720901022","name":"RAMANJERI SS I","kva":"100","cons":4,"lat":13.18408,"lng":79.81282,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"S.L.Electronics","scheme":"BOARD"},{"id":"720901014","name":"KEL PUDUR SS VI COLONY","kva":"100","cons":109,"lat":13.18069,"lng":79.81684,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NIL","scheme":"BOARD"},{"id":"720901020","name":"KUNAVALAM SS I COLONY","kva":"100","cons":32,"lat":13.17149,"lng":79.80043,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"SL","scheme":"BOARD"},{"id":"720901005","name":"RAMANJERI SS XIII METTU COLONY","kva":"100","cons":198,"lat":13.19969,"lng":79.79658,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"CREL","scheme":"BOARD"},{"id":"720901002","name":"RAMANJERI SS III","kva":"100","cons":47,"lat":13.19767,"lng":79.79425,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"BOARD"},{"id":"720901016","name":"RAMANJERI SS II","kva":"100","cons":2,"lat":13.19267,"lng":79.80249,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Sun_Tech","scheme":"BOARD"},{"id":"720901003","name":"RAMANJERI SS XVI GIRIJA AGL","kva":"100","cons":2,"lat":13.19387,"lng":79.80141,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEC","scheme":"BOARD"},{"id":"720901021","name":"RAMANJERI SS V KATTA KADU","kva":"100","cons":1,"lat":13.18792,"lng":79.81667,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI","scheme":"BOARD"},{"id":"720901089","name":"GUDALVADI SS 2","kva":"100","cons":119,"lat":13.14085,"lng":79.79882,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"}],"720902":[{"id":"720902022","name":"Arcot Kuppam SS II","kva":"100","cons":168,"lat":13.21122,"lng":79.71167,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720902007","name":"Arcot Kuppam SS VIII","kva":"100","cons":85,"lat":13.20749,"lng":79.71118,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720902025","name":"Arcot Kuppam SS III","kva":"100","cons":257,"lat":13.21025,"lng":79.70804,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"720902024","name":"Arcot Kuppam SS V","kva":"100","cons":50,"lat":13.20825,"lng":79.71107,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"720902039","name":"ARCOTKUPPAM NEW SS","kva":"63","cons":1,"lat":13.21025,"lng":79.70801,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"720902040","name":"DKN SCHOOL SS","kva":"100","cons":null,"lat":13.2102,"lng":79.70251,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELECTROMECK INDUSTRIES","scheme":"BOARD"},{"id":"720902020","name":"Arcot Kuppam SS I","kva":"100","cons":45,"lat":13.21083,"lng":79.71602,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720902036","name":"Nedumbaram SS VIII","kva":"100","cons":13,"lat":13.20906,"lng":79.7232,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Not Available","scheme":"BOARD"},{"id":"720902009","name":"Bangalathottam SS VI","kva":"100","cons":11,"lat":13.21358,"lng":79.70501,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720902037","name":"Nedumbaram SS IV","kva":"100","cons":454,"lat":13.20393,"lng":79.73018,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLEC","scheme":"BOARD"},{"id":"720902023","name":"Arcot Kuppam SS VI","kva":"100","cons":29,"lat":13.21123,"lng":79.71166,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"720902038","name":"Arcot Kuppam SS XI","kva":"100","cons":35,"lat":13.2135,"lng":79.71722,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"720902018","name":"Nedumbaram SS VI","kva":"100","cons":55,"lat":13.21089,"lng":79.72332,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Venkateswara Electricals","scheme":"BOARD"},{"id":"720902006","name":"Arcot Kuppam SS X","kva":"100","cons":242,"lat":13.21111,"lng":79.71564,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720902008","name":"Arcot Kuppam SS VII","kva":"100","cons":15,"lat":13.2085,"lng":79.70279,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720902003","name":"Raghunathanapuram SS II","kva":"100","cons":186,"lat":13.20646,"lng":79.72346,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Balaji Electricals","scheme":"BOARD"},{"id":"720902002","name":"Raghunathanapuram SS I","kva":"100","cons":33,"lat":13.20641,"lng":79.72346,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720902021","name":"Arcot Kuppam SS IV","kva":"100","cons":22,"lat":13.21344,"lng":79.71718,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"720902005","name":"Raghunathanapuram SS III","kva":"100","cons":82,"lat":13.20868,"lng":79.72033,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ASCOTT Electricals","scheme":"BOARD"}],"720903":[{"id":"720903084","name":"Nedumbaram SS X","kva":"25","cons":140,"lat":13.21438,"lng":79.72952,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ASIAN ELECTRIC EQUIPMENTS PVT LTD","scheme":"BOARD"},{"id":"720903087","name":"Muthukondapuram SS VI","kva":"25","cons":16,"lat":13.18581,"lng":79.73964,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ASSOCIATE","scheme":"BOARD"},{"id":"720903106","name":"SEETHAPURAM  SS V","kva":"16","cons":null,"lat":13.19806,"lng":79.73882,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALA INDUSTRIS","scheme":"BOARD"},{"id":"720903100","name":"NEDUMBARAM - SS XIII","kva":"63","cons":1,"lat":13.2193,"lng":79.73162,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"720903088","name":"Muthukondapuram SS-VIII(nolt)","kva":"100","cons":2,"lat":13.17692,"lng":79.73797,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"WNP 72","scheme":"BOARD"},{"id":"720903013","name":"Kanakammachatiram SS-VI","kva":"100","cons":2,"lat":13.20577,"lng":79.74209,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"720903016","name":"Kanakammachatiram SS II","kva":"250","cons":296,"lat":13.20595,"lng":79.75018,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"CREL","scheme":"BOARD"},{"id":"720903028","name":"Nedumbaram SS II","kva":"100","cons":13,"lat":13.20754,"lng":79.72977,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLEC","scheme":"BOARD"},{"id":"720903110","name":"MADHA KOIL DT","kva":"63","cons":2,"lat":13.20402,"lng":79.74718,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYNA","scheme":"BOARD"},{"id":"720903012","name":"Kanakammachatiram SS IV","kva":"100","cons":157,"lat":13.206,"lng":79.75018,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720903107","name":"Muthukondapuram SS-XI","kva":"100","cons":2,"lat":13.17596,"lng":79.736,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SVSE","scheme":"BOARD"},{"id":"720903082","name":"Panapakkam SS-V(no lt)","kva":"100","cons":3,"lat":13.21955,"lng":79.74658,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA INDUSTRIES","scheme":"BOARD"},{"id":"720903026","name":"Kanakammachatiram SS VII","kva":"100","cons":30,"lat":13.20789,"lng":79.73874,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720903086","name":"Nedumbaram SS XII","kva":"100","cons":25,"lat":13.22509,"lng":79.73439,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"xxx","scheme":"BOARD"},{"id":"720903112","name":"RANGASAMY RICE MILL","kva":"100","cons":null,"lat":13.21724,"lng":79.74093,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"720903103","name":"KANAKAMMACHATRAM-SS XIV","kva":"100","cons":null,"lat":13.20512,"lng":79.75626,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"720903081","name":"Panapakkam SS-IV(no lt)","kva":"63","cons":5,"lat":13.21753,"lng":79.7425,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Indo-Tech","scheme":"BOARD"},{"id":"720903085","name":"Nedumbaram SS VII","kva":"100","cons":441,"lat":13.21835,"lng":79.7325,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"xxx","scheme":"BOARD"},{"id":"720903102","name":"KANAKAMMACHATRAM-SS XIII","kva":"100","cons":4,"lat":13.20581,"lng":79.75148,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"720903021","name":"Muthukondapuram SS III","kva":"100","cons":77,"lat":13.19063,"lng":79.73829,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"720903018","name":"Seethapuram SS-I(no lt)","kva":"100","cons":8,"lat":13.19675,"lng":79.7388,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEC","scheme":"BOARD"},{"id":"720903027","name":"Nedumbaram SS III","kva":"100","cons":18,"lat":13.20736,"lng":79.73049,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"720903025","name":"Panapakkam SS I","kva":"100","cons":278,"lat":13.214,"lng":79.74023,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"VT","scheme":"BOARD"},{"id":"720903030","name":"Nedumbaram SS V","kva":"100","cons":4,"lat":13.20791,"lng":79.72558,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"xxx","scheme":"BOARD"},{"id":"720903017","name":"Kanakammachatiram SS V","kva":"250","cons":4,"lat":13.20525,"lng":79.74179,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"CREL","scheme":"BOARD"},{"id":"720903019","name":"Seethapuram SS II","kva":"100","cons":61,"lat":13.19673,"lng":79.7388,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"PROLEC","scheme":"BOARD"},{"id":"720903080","name":"Kanakammachatiram SS IX","kva":"100","cons":255,"lat":13.20573,"lng":79.75298,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720903083","name":"Panapakkam SS-VI(no lt)","kva":"100","cons":1,"lat":13.21866,"lng":79.74781,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"xxx","scheme":"BOARD"},{"id":"720903113","name":"KKC GAJAPATHI SS 63KVA","kva":"63","cons":1,"lat":13.20686,"lng":79.748,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT","scheme":"BOARD"},{"id":"720903015","name":"Kanakammachatiram SS I","kva":"250","cons":505,"lat":13.20674,"lng":79.74863,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720903104","name":"KKC-SS","kva":"100","cons":null,"lat":13.20512,"lng":79.75627,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"720903014","name":"Kanakammachatiram SS III","kva":"250","cons":344,"lat":13.20676,"lng":79.7486,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"720903101","name":"KANAKAMMACHATRAM-SS XII","kva":"100","cons":62,"lat":13.20694,"lng":79.74746,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"720903111","name":"SEETHAPURAM SS III","kva":"100","cons":null,"lat":13.19375,"lng":79.73897,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"720903029","name":"Nedumbaram SS-V(no lt)","kva":"75","cons":6,"lat":13.21479,"lng":79.73036,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"xxx","scheme":"BOARD"},{"id":"720903024","name":"Panapakkam SS-II(no lt)","kva":"100","cons":5,"lat":13.2224,"lng":79.74008,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Sri Perfect Engineering","scheme":"BOARD"},{"id":"720903022","name":"Kanakammachatiram SS-VIII(no lt)","kva":"100","cons":8,"lat":13.20567,"lng":79.73804,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720903095","name":"Nedumbaram SS I","kva":"100","cons":14,"lat":13.20836,"lng":79.72589,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AISHWARYA","scheme":"BOARD"},{"id":"720903105","name":"NEDUMBARAM   SS XIV","kva":"100","cons":null,"lat":13.21216,"lng":79.72979,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"STF","scheme":"BOARD"},{"id":"720903115","name":"ORIENTAL SS","kva":"100","cons":null,"lat":13.20708,"lng":79.73276,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"},{"id":"720903099","name":"Panapakkam SS-VII","kva":"100","cons":3,"lat":13.21999,"lng":79.74181,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"VT","scheme":"BOARD"},{"id":"720903116","name":"VGK COLONY SS","kva":"63","cons":null,"lat":13.20405,"lng":79.75953,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ASCOT","scheme":"BOARD"},{"id":"720903072","name":"KANCHIPADI SS VII","kva":"100","cons":248,"lat":13.21123,"lng":79.78575,"poles":2,"htFeeders":5,"ltFeeders":4,"make":"balaji","scheme":"BOARD"},{"id":"720903003","name":"GULUR SS III VILLAGE","kva":"100","cons":187,"lat":13.2118,"lng":79.77557,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SIR","scheme":"BOARD"},{"id":"720903074","name":"KANCHIPADI SS X JAYA COLLEGE","kva":"100","cons":null,"lat":13.19999,"lng":79.78469,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"ECE","scheme":"BOARD"},{"id":"720903075","name":"KANCHIPADI SS XI KULAM","kva":"100","cons":1,"lat":13.20027,"lng":79.78839,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"INDUTICH","scheme":"BOARD"},{"id":"720903009","name":"GULUR SS IV PAZHANI LAND","kva":"100","cons":2,"lat":13.20222,"lng":79.76958,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"EMI","scheme":"BOARD"},{"id":"720903070","name":"KANCHIPADI SS V MAIN ROAD","kva":"100","cons":1,"lat":13.20051,"lng":79.78698,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"TT","scheme":"BOARD"},{"id":"720903073","name":"KANCHIPADI SS VIII","kva":"100","cons":197,"lat":13.2115,"lng":79.78673,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"electromeck","scheme":"BOARD"},{"id":"720903079","name":"MAVOOR SS III AGL","kva":"100","cons":9,"lat":13.21638,"lng":79.76756,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTROMECH","scheme":"BOARD"},{"id":"720903114","name":"AHP ECO GREEN GARDE SS","kva":"100","cons":null,"lat":13.20565,"lng":79.75884,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"720903092","name":"GULUR SS VIII PETROL BUNK","kva":"250","cons":3,"lat":13.2042,"lng":79.76587,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL","scheme":"BOARD"},{"id":"720903008","name":"GULUR SS I ALLAH BHAI","kva":"100","cons":2,"lat":13.20192,"lng":79.77264,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"TT","scheme":"BOARD"},{"id":"720903093","name":"KANCHIPADI SS IX","kva":"100","cons":1,"lat":13.22235,"lng":79.78627,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLEC","scheme":"BOARD"},{"id":"720903078","name":"GULUR SS VI COLONY","kva":"100","cons":107,"lat":13.21167,"lng":79.77569,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAKSHMI","scheme":"BOARD"},{"id":"720903108","name":"GULLUR SS IX BALAJI LAND","kva":"100","cons":null,"lat":13.2049,"lng":79.76335,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"720903010","name":"MAVOOR SS I","kva":"100","cons":8,"lat":13.20517,"lng":79.76219,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"INDOTECH","scheme":"BOARD"},{"id":"720903004","name":"MAVOOR SS II VILLAGE","kva":"100","cons":161,"lat":13.21668,"lng":79.76761,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"720903109","name":"GULLUR SS X RAJENDRAN INDUSTRIAL","kva":"250","cons":1,"lat":13.20222,"lng":79.77693,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"720903007","name":"GULUR SS II NH ROAD","kva":"100","cons":69,"lat":13.20208,"lng":79.77654,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"INDOTTCH","scheme":"BOARD"},{"id":"720903077","name":"GULUR SS V PEN COMPANY","kva":"250","cons":16,"lat":13.20153,"lng":79.77864,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"INDOTTCJ","scheme":"BOARD"},{"id":"720903006","name":"KANCHIPADI SS III","kva":"100","cons":2,"lat":13.22296,"lng":79.78339,"poles":2,"htFeeders":6,"ltFeeders":6,"make":"vei","scheme":"BOARD"},{"id":"720903071","name":"KANCHIPADI SS VI","kva":"100","cons":119,"lat":13.22083,"lng":79.79064,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"hpec","scheme":"BOARD"},{"id":"720903091","name":"GULUR SS VII SRI SAI GARMENTS","kva":"100","cons":2,"lat":13.20196,"lng":79.77074,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"VMC","scheme":"BOARD"},{"id":"720903011","name":"VGK PURAM SS","kva":"100","cons":258,"lat":13.20495,"lng":79.75988,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"INDOTECH","scheme":"BOARD"},{"id":"720903001","name":"KANCHIPADI SS I","kva":"100","cons":null,"lat":13.21369,"lng":79.78158,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"rel","scheme":"BOARD"},{"id":"720903002","name":"KANCHIPADI SS IV","kva":"100","cons":4,"lat":13.21441,"lng":79.7883,"poles":2,"htFeeders":1,"ltFeeders":8,"make":"indotech","scheme":"BOARD"},{"id":"720903005","name":"KANCHIPADI SS II","kva":"100","cons":null,"lat":13.20943,"lng":79.78412,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"prolec","scheme":"BOARD"}],"720904":[{"id":"720904080","name":"KV PURAM SS II 100","kva":"100","cons":7,"lat":13.1701,"lng":79.76364,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"720904036","name":"KOORMAVILASAPURAM SS I","kva":"100","cons":15,"lat":13.17114,"lng":79.7633,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720904038","name":"KAVERIRAJAPURAM SS I","kva":"100","cons":44,"lat":13.16689,"lng":79.7515,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"720904065","name":"MUTHUKONDAPURAM - SS XIV","kva":"63","cons":3,"lat":13.18715,"lng":79.74893,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALA INDUSTRIS","scheme":"BOARD"},{"id":"720904068","name":"RANGAPURAM  SS V","kva":"100","cons":14,"lat":13.178,"lng":79.73241,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"STF","scheme":"BOARD"},{"id":"720904067","name":"KAVERIRAJAPURAM SS XI","kva":"63","cons":14,"lat":13.17024,"lng":79.75612,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIAL","scheme":"BOARD"},{"id":"720904011","name":"Illupur SS V","kva":"25","cons":128,"lat":13.19538,"lng":79.72338,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"720904012","name":"Ramapuram SS VI","kva":"100","cons":14,"lat":13.18809,"lng":79.71275,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Not visible","scheme":"BOARD"},{"id":"720904074","name":"GOLDEN SS KVP","kva":"16","cons":4,"lat":13.1522,"lng":79.75865,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"},{"id":"720904049","name":"Ramapuram SS III","kva":"100","cons":86,"lat":13.18674,"lng":79.72301,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Venkateswara Electricals","scheme":"BOARD"},{"id":"720904028","name":"Athipattu SS-III","kva":"100","cons":184,"lat":13.17043,"lng":79.77633,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720904023","name":"Kaverirajapuram SS V","kva":"63","cons":240,"lat":13.16775,"lng":79.75314,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"720904039","name":"Kaverirajapuram SS III","kva":"100","cons":26,"lat":13.17979,"lng":79.75025,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720904064","name":"KANAKAMMACHATRAM-SS XI","kva":"25","cons":35,"lat":13.20051,"lng":79.74536,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"720904063","name":"MUTHUKONDAPURAM - SS XIII","kva":"100","cons":438,"lat":13.19468,"lng":79.75301,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALA INDUSTRIS","scheme":"BOARD"},{"id":"720904077","name":"RAMALINGAPURAM SS II","kva":"63","cons":null,"lat":13.16556,"lng":79.71272,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"},{"id":"720904035","name":"Koormavilasapuram SS-II(no lt)","kva":"100","cons":8,"lat":13.18016,"lng":79.76171,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"720904027","name":"Athipattu SS V","kva":"100","cons":14,"lat":13.17005,"lng":79.77674,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"720904020","name":"Muthukondapuram SS IX","kva":"100","cons":22,"lat":13.18498,"lng":79.75661,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Sun-Tech Transformers","scheme":"BOARD"},{"id":"720904009","name":"Arcot Kuppam SS IX","kva":"100","cons":22,"lat":13.20358,"lng":79.7124,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720904010","name":"Illupur SS VI","kva":"100","cons":26,"lat":13.19444,"lng":79.72362,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"720904041","name":"Illupur SS IV","kva":"100","cons":47,"lat":13.20172,"lng":79.71573,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720904062","name":"Muthukondapuram SS X","kva":"100","cons":7,"lat":13.18905,"lng":79.74659,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"kel","scheme":"BOARD"},{"id":"720904013","name":"Ramapuram SS VII","kva":"100","cons":10,"lat":13.18192,"lng":79.70813,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Electromec","scheme":"BOARD"},{"id":"720904042","name":"Illupur SS I","kva":"100","cons":21,"lat":13.19643,"lng":79.71845,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720904033","name":"Muthukondapuram SS I","kva":"100","cons":71,"lat":13.19487,"lng":79.75699,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Sri Vinayaga Star Electricals","scheme":"BOARD"},{"id":"720904066","name":"RAMAPURAM - SS IX","kva":"63","cons":4,"lat":13.18024,"lng":79.72019,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"720904017","name":"Muthukondapuram SS IV","kva":"100","cons":26,"lat":13.19903,"lng":79.7587,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Not visible","scheme":"BOARD"},{"id":"720904019","name":"Muthukondapuram SS V","kva":"100","cons":14,"lat":13.19351,"lng":79.75072,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC Transformers","scheme":"BOARD"},{"id":"720904046","name":"Ramapuram SS V","kva":"100","cons":16,"lat":13.17882,"lng":79.7065,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Not visible","scheme":"BOARD"},{"id":"720904034","name":"Muthukondapuram SS II","kva":"100","cons":6,"lat":13.19341,"lng":79.75067,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Mohini Transformers","scheme":"BOARD"},{"id":"720904031","name":"Kaverirajapuram SS VIII","kva":"25","cons":3,"lat":13.1793,"lng":79.75125,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"a","scheme":"BOARD"},{"id":"720904071","name":"ATHIPATTU SS VII","kva":"63","cons":5,"lat":13.17029,"lng":79.77352,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAY","scheme":"BOARD"},{"id":"720904050","name":"Ramapuram SS IV","kva":"100","cons":7,"lat":13.1849,"lng":79.71223,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Not visible","scheme":"BOARD"},{"id":"720904022","name":"Kaverirajapuram SS IV","kva":"100","cons":471,"lat":13.16532,"lng":79.74953,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"720904043","name":"Illupur SS-II(no lt)","kva":"100","cons":213,"lat":13.19641,"lng":79.71845,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"720904054","name":"Illupur SS VIII","kva":"25","cons":1,"lat":13.19471,"lng":79.72399,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ab","scheme":"BOARD"},{"id":"720904070","name":"SAI DHANUSH SS","kva":"250","cons":null,"lat":13.20553,"lng":79.72518,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"720904044","name":"Illupur SS III","kva":"100","cons":18,"lat":13.19445,"lng":79.72358,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"720904047","name":"Ramapuram SS I","kva":"100","cons":195,"lat":13.18053,"lng":79.71219,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BRUCE PEERLES & Co LTD","scheme":"BOARD"},{"id":"720904040","name":"Kaverirajapuram SS II","kva":"100","cons":40,"lat":13.17168,"lng":79.7525,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"720904008","name":"Athipattu SS-II(no lt)","kva":"100","cons":10,"lat":13.16907,"lng":79.77974,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720904018","name":"MUTHUKONDAPURAM SS VII","kva":"100","cons":18,"lat":13.19387,"lng":79.75757,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NOT","scheme":"BOARD"},{"id":"720904015","name":"Rangapuram SS I","kva":"100","cons":83,"lat":13.17878,"lng":79.73056,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Vijay Transformers","scheme":"BOARD"},{"id":"720904016","name":"Ramalingapuram SS","kva":"100","cons":109,"lat":13.1669,"lng":79.70901,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Blue Star Exports","scheme":"BOARD"},{"id":"720904045","name":"Ramapuram SS II","kva":"100","cons":6,"lat":13.18023,"lng":79.70829,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Not visible","scheme":"BOARD"},{"id":"720904078","name":"TATKAL MANI SS","kva":"16","cons":null,"lat":13.1691,"lng":79.78175,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"},{"id":"720904079","name":"BALRAJ SS","kva":"25","cons":null,"lat":13.1791,"lng":79.74585,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"},{"id":"720904069","name":"RAMANJERI SS VI","kva":"100","cons":4,"lat":13.19131,"lng":79.79181,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"720904006","name":"KARANINIZAMPET II","kva":"100","cons":119,"lat":13.18821,"lng":79.77431,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL DT","scheme":"BOARD"},{"id":"720904072","name":"KARANIZAMPAT SS VI","kva":"16","cons":1,"lat":13.18738,"lng":79.77474,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAY","scheme":"BOARD"},{"id":"720904004","name":"RAMANJERI SS IV","kva":"100","cons":2,"lat":13.18816,"lng":79.78262,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREL POWER","scheme":"BOARD"},{"id":"720904073","name":"KARNINIZAMPET","kva":"16","cons":1,"lat":13.18853,"lng":79.77402,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAY","scheme":"BOARD"},{"id":"720904001","name":"RAMANJERI SS XI","kva":"100","cons":3,"lat":13.19939,"lng":79.78231,"poles":2,"htFeeders":2,"ltFeeders":1,"make":"NoBORD","scheme":"BOARD"}],"720905":[{"id":"720905017","name":"METTUPALAYAM SS V","kva":"100","cons":4,"lat":13.22599,"lng":79.81905,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREMEPOWURDT","scheme":"BOARD"},{"id":"720905027","name":"SENDRAYANPALAYAM SS V","kva":"100","cons":2,"lat":13.2185,"lng":79.83183,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VEI","scheme":"BOARD"},{"id":"720905012","name":"VALLIAMMAPET","kva":"100","cons":251,"lat":13.19951,"lng":79.80656,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL","scheme":"BOARD"},{"id":"720905035","name":"ARUBAKKAM SS II","kva":"100","cons":25,"lat":13.20317,"lng":79.85497,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NONAMEBORD","scheme":"BOARD"},{"id":"720905041","name":"METTUPALAYAM KALVAI KARAI SS","kva":"25","cons":null,"lat":13.21528,"lng":79.81514,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"720905038","name":"THIRUPAIR SS I","kva":"100","cons":151,"lat":13.21096,"lng":79.8341,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NONAMEBORD","scheme":"BOARD"},{"id":"720905014","name":"METTUPALAYAM SS II","kva":"100","cons":349,"lat":13.22593,"lng":79.81307,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NOBORD","scheme":"BOARD"},{"id":"720905034","name":"ARUBAKKAM SS I","kva":"100","cons":80,"lat":13.20325,"lng":79.85637,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"T","scheme":"BOARD"},{"id":"720905021","name":"METTUPALAYAM SS IX SAI BABA TEMPLE","kva":"25","cons":3,"lat":13.23169,"lng":79.79542,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TT","scheme":"BOARD"},{"id":"720905009","name":"THOMUR SS V","kva":"100","cons":2,"lat":13.21687,"lng":79.80094,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"720905030","name":"THIRUPAIR SS II","kva":"100","cons":3,"lat":13.20966,"lng":79.83495,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NONAMEBORD","scheme":"BOARD"},{"id":"720905032","name":"THIRUPAIR SS III","kva":"25","cons":1,"lat":13.21256,"lng":79.83605,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO DT","scheme":"BOARD"},{"id":"720905002","name":"THOMUR SS I MOHAN RICEMILL","kva":"100","cons":1,"lat":13.20477,"lng":79.80152,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NOBORD","scheme":"BOARD"},{"id":"720905013","name":"METTUPALAYAMSS  I","kva":"100","cons":1,"lat":13.22511,"lng":79.81093,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"cref","scheme":"BOARD"},{"id":"720905025","name":"SENDRAYANPALAYAM SS III","kva":"100","cons":5,"lat":13.22551,"lng":79.83095,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NONAMEBORD","scheme":"BOARD"},{"id":"720905008","name":"THOMUR SS II","kva":"100","cons":2,"lat":13.21693,"lng":79.80085,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"BOARD"},{"id":"720905039","name":"ESAKIYA FRANCHIES SS","kva":"250","cons":1,"lat":13.20903,"lng":79.84386,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"720905005","name":"THOMUR SS IX","kva":"100","cons":2,"lat":13.20334,"lng":79.80629,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"720905016","name":"METTUPALAYAM SS VII ARUNTHATHI COLONY SS","kva":"100","cons":2,"lat":13.22719,"lng":79.80594,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPL","scheme":"BOARD"},{"id":"720905019","name":"METTUPALAYAM SS IV GRILLWAY NATHAM","kva":"100","cons":1,"lat":13.22908,"lng":79.80972,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NOBORD","scheme":"BOARD"},{"id":"720905033","name":"PARIKULAM SS I","kva":"250","cons":3,"lat":13.21115,"lng":79.84854,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"T","scheme":"BOARD"},{"id":"720905023","name":"SENDRAYANPALAYAM SS I","kva":"100","cons":576,"lat":13.21694,"lng":79.82299,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRT","scheme":"BOARD"},{"id":"720905031","name":"BANGARAMPET SS","kva":"100","cons":107,"lat":13.2053,"lng":79.83889,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NONAMEBORD","scheme":"BOARD"},{"id":"720905020","name":"METTUPALAYAM SS VIII ODAI","kva":"100","cons":4,"lat":13.23031,"lng":79.81698,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LTF","scheme":"BOARD"},{"id":"720905022","name":"METTUPALAYAM SS X","kva":"100","cons":361,"lat":13.2269,"lng":79.81435,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"nobord","scheme":"BOARD"},{"id":"720905026","name":"SENDRAYANPALAYAM SSIV","kva":"100","cons":316,"lat":13.21864,"lng":79.8286,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TT","scheme":"BOARD"},{"id":"720905006","name":"THOMUR SS VIII","kva":"100","cons":164,"lat":13.20847,"lng":79.80424,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"720905029","name":"THOMUR SS VII ODAI SS","kva":"100","cons":1,"lat":13.21395,"lng":79.79954,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"720905001","name":"THOMUR SS VI","kva":"100","cons":2,"lat":13.20532,"lng":79.79676,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SARAYU","scheme":"BOARD"},{"id":"720905003","name":"THOMUR SS XII","kva":"100","cons":62,"lat":13.20676,"lng":79.80285,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREL","scheme":"BOARD"},{"id":"720905028","name":"SENDRAYANPALAYAM  SS VI","kva":"100","cons":2,"lat":13.22994,"lng":79.8266,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"720905024","name":"SENDRAYANPALAYAM SSII","kva":"100","cons":113,"lat":13.21271,"lng":79.82744,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"indotch","scheme":"BOARD"},{"id":"720905010","name":"THOMUR SS X","kva":"100","cons":1,"lat":13.20774,"lng":79.80118,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VLTRA","scheme":"BOARD"},{"id":"720905011","name":"KANNIAYAMMAL THOMUR RICE MILL","kva":"250","cons":null,"lat":13.20214,"lng":79.80281,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NOBORD","scheme":"BOARD"},{"id":"720905018","name":"METTUPALAYAMSS VI","kva":"100","cons":1,"lat":13.22131,"lng":79.81004,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPL","scheme":"BOARD"},{"id":"720905040","name":"THOMUR SS XI SEENU LAND","kva":"100","cons":2,"lat":13.21552,"lng":79.80173,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"720905015","name":"METTUPALAYAM SS III ODAI","kva":"100","cons":9,"lat":13.23057,"lng":79.81722,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NOBORD","scheme":"BOARD"},{"id":"720905007","name":"THOMUR SS III MAIN ROAD","kva":"100","cons":4,"lat":13.20367,"lng":79.80373,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LTE","scheme":"BOARD"},{"id":"720905004","name":"THOMUR SS IV","kva":"100","cons":242,"lat":13.20373,"lng":79.8036,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SARAYU","scheme":"BOARD"},{"id":"720905042","name":"SN PALAYAM SS ST COLONI","kva":"16","cons":null,"lat":13.22331,"lng":79.82933,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI TRANSFORMERS","scheme":"BOARD"}],"720906":[{"id":"720906009","name":"TIONWOON  SS","kva":"25","cons":null,"lat":13.18845,"lng":79.76109,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"720906004","name":"LTCT SC NO 344","kva":"250","cons":1,"lat":13.16643,"lng":79.76488,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"720906011","name":"Kaverirajapuram SS VI","kva":"250","cons":5,"lat":13.15223,"lng":79.7587,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720906003","name":"HT SC No. 315","kva":"250","cons":1,"lat":13.16581,"lng":79.76457,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"720906002","name":"HT SC NO 313","kva":"200","cons":1,"lat":13.18741,"lng":79.76118,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SYNCHROMAX","scheme":"BOARD"},{"id":"720906010","name":"KOORMAVILASAPURAM SS VI","kva":"100","cons":null,"lat":13.18148,"lng":79.76182,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"720906015","name":"KOORMAVILASAPURAM SS VIII","kva":"63","cons":1,"lat":13.17997,"lng":79.76208,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"720906016","name":"KOORMAVILASAPURAM SS VIII","kva":"63","cons":null,"lat":13.17997,"lng":79.76207,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"720906014","name":"Koormavilasapuram SS V","kva":"100","cons":4,"lat":13.16071,"lng":79.76301,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"720906008","name":"VIJAYA METALS SS 1","kva":"500","cons":1,"lat":13.18991,"lng":79.76427,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI TRANSFORMER","scheme":"BOARD"},{"id":"720906013","name":"KARANINIZAMPET III","kva":"100","cons":131,"lat":13.19137,"lng":79.76919,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO BOARDNAME","scheme":"BOARD"},{"id":"720906012","name":"KARANIZAMPET SS I","kva":"100","cons":3,"lat":13.19415,"lng":79.77095,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"}],"720907":[{"id":"720907001","name":"ELLAPPANAIDU PET SS I","kva":"100","cons":195,"lat":13.17995,"lng":79.80366,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AE","scheme":"BOARD"},{"id":"720907004","name":"ELLAPPANAIDU","kva":"16","cons":1,"lat":13.18256,"lng":79.79888,"poles":1,"htFeeders":1,"ltFeeders":0,"make":"VINAY","scheme":"BOARD"},{"id":"720907002","name":"ELLAPANAIDU PET SS II","kva":"25","cons":3,"lat":13.1799,"lng":79.80473,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYACOMPANY","scheme":"BOARD"}]}}