{"substationCode":"7217","feeders":{"721701":{"name":"PERUMPAKKAM","code":"721701","ss_code":"7217","volt":"11","len":14.47,"dts":44,"cons":1174,"type":"MultiLineString","coords":[[[79.59294,12.85857],[79.593,12.85808]],[[79.59327,12.85541],[79.5933,12.85502]],[[79.59289,12.85906],[79.59294,12.85857]],[[79.59289,12.85906],[79.59283,12.85954]],[[79.5933,12.85502],[79.59337,12.85461]],[[79.59382,12.84942],[79.59387,12.84892]],[[79.59377,12.84989],[79.59376,12.85031]],[[79.59376,12.85031],[79.59373,12.8507]],[[79.59073,12.83903],[79.59072,12.83909]],[[79.59072,12.83909],[79.59072,12.83909]],[[79.59072,12.83909],[79.59046,12.83901]],[[79.59046,12.83901],[79.58984,12.83889]],[[79.58901,12.83854],[79.58879,12.83842]],[[79.58984,12.83889],[79.58944,12.83881]],[[79.58944,12.83881],[79.58901,12.83854]],[[79.59072,12.83909],[79.59072,12.83909]],[[79.59072,12.83909],[79.59069,12.83909]],[[79.59327,12.85541],[79.59322,12.85585]],[[79.593,12.85809],[79.59305,12.85753]],[[79.5931,12.85684],[79.59318,12.85625]],[[79.59359,12.85179],[79.59356,12.85229]],[[79.59322,12.85585],[79.59318,12.85625]],[[79.59368,12.85117],[79.59359,12.85179]],[[79.59356,12.85229],[79.59351,12.85278]],[[79.59373,12.8507],[79.59368,12.85117]],[[79.59305,12.85753],[79.5931,12.85684]],[[79.59389,12.84836],[79.59419,12.84837]],[[79.59389,12.84836],[79.59407,12.84755]],[[79.59389,12.84845],[79.59389,12.84836]],[[79.60136,12.85736],[79.60102,12.8575]],[[79.60136,12.85736],[79.60173,12.85726]],[[79.6001,12.85769],[79.60066,12.85762]],[[79.59073,12.83807],[79.59124,12.83808]],[[79.60066,12.85762],[79.60102,12.8575]],[[79.6001,12.85769],[79.60012,12.85792]],[[79.56856,12.85123],[79.56856,12.85123]],[[79.56856,12.85123],[79.56866,12.85137]],[[79.57483,12.85658],[79.57488,12.85722]],[[79.57488,12.85722],[79.57492,12.85763]],[[79.58079,12.85321],[79.58051,12.85303]],[[79.58514,12.84806],[79.58551,12.84799]],[[79.58246,12.84859],[79.5824,12.84819]],[[79.58262,12.84918],[79.5825,12.84889]],[[79.57197,12.8552],[79.57234,12.85526]],[[79.57407,12.85561],[79.57476,12.85577]],[[79.57476,12.85577],[79.57476,12.85592]],[[79.57796,12.84796],[79.57815,12.84789]],[[79.58575,12.84853],[79.58535,12.8486]],[[79.56892,12.85079],[79.56857,12.85103]],[[79.57688,12.85019],[79.57688,12.85047]],[[79.57772,12.84807],[79.57796,12.84796]],[[79.6002,12.85839],[79.60022,12.8583]],[[79.60085,12.85997],[79.60087,12.85971]],[[79.60196,12.86141],[79.60156,12.86144]],[[79.60022,12.8583],[79.60012,12.85792]],[[79.60023,12.85882],[79.6002,12.85839]],[[79.60036,12.85935],[79.60023,12.85882]],[[79.60092,12.86046],[79.60085,12.85997]],[[79.60779,12.86206],[79.60753,12.86219]],[[79.60663,12.86229],[79.60605,12.86229]],[[79.60563,12.86228],[79.6053,12.86227]],[[79.60753,12.86219],[79.60712,12.86234]],[[79.60447,12.8616],[79.60413,12.86158]],[[79.60413,12.86158],[79.60377,12.86126]],[[79.60981,12.86102],[79.60926,12.8613]],[[79.60926,12.8613],[79.60884,12.86151]],[[79.6102,12.8609],[79.60981,12.86102]],[[79.61062,12.86081],[79.6102,12.8609]],[[79.59337,12.85461],[79.59338,12.85397]],[[79.59427,12.85485],[79.59487,12.85488]],[[79.59345,12.85331],[79.59391,12.85336]],[[79.59337,12.85461],[79.59382,12.85486]],[[79.59345,12.85331],[79.59351,12.85278]],[[79.59338,12.85397],[79.59345,12.85331]],[[79.59382,12.85486],[79.59418,12.85497]],[[79.60114,12.85627],[79.60132,12.85628]],[[79.59987,12.85617],[79.60043,12.85619]],[[79.59991,12.85639],[79.59987,12.85617]],[[79.60089,12.85619],[79.60114,12.85627]],[[79.60043,12.85619],[79.60089,12.85619]],[[79.59742,12.85621],[79.59703,12.85621]],[[79.59544,12.85616],[79.5949,12.85621]],[[79.59641,12.85619],[79.59602,12.85619]],[[79.59942,12.85616],[79.59906,12.85616]],[[79.5949,12.85621],[79.59419,12.8562]],[[79.59906,12.85616],[79.59863,12.85614]],[[79.59785,12.85618],[79.59742,12.85621]],[[79.59602,12.85619],[79.59544,12.85616]],[[79.59863,12.85614],[79.59825,12.85616]],[[79.59825,12.85616],[79.59785,12.85618]],[[79.59372,12.85622],[79.59318,12.85625]],[[79.59177,12.83725],[79.59237,12.83677]],[[79.59336,12.84683],[79.59266,12.84701]],[[79.59139,12.84098],[79.59096,12.84055]],[[79.59096,12.84055],[79.59063,12.84]],[[79.58949,12.84617],[79.58937,12.84553]],[[79.59184,12.84154],[79.59162,12.84127]],[[79.59073,12.83903],[79.59074,12.83884]],[[79.59449,12.84376],[79.59442,12.84301]],[[79.59431,12.84485],[79.594,12.84426]],[[79.59331,12.83598],[79.59378,12.83567]],[[79.59064,12.84746],[79.59041,12.84706]],[[79.59426,12.83528],[79.59464,12.83496]],[[79.59414,12.84667],[79.59419,12.84592]],[[79.59068,12.83949],[79.59072,12.83909]],[[79.59072,12.83909],[79.59072,12.83909]],[[79.59072,12.83909],[79.59073,12.83903]],[[79.59407,12.84755],[79.59414,12.84667]],[[79.59293,12.83632],[79.59331,12.83598]],[[79.59378,12.83567],[79.59426,12.83528]],[[79.5927,12.84285],[79.59215,12.84238]],[[79.59063,12.84],[79.59066,12.83966]],[[79.59074,12.83884],[79.59077,12.83854]],[[79.59121,12.83767],[79.59177,12.83725]],[[79.594,12.84426],[79.59356,12.84371]],[[79.58991,12.84763],[79.58931,12.84781]],[[79.59431,12.84485],[79.59428,12.84431]],[[79.59428,12.84431],[79.59449,12.84376]],[[79.59068,12.83949],[79.59066,12.83966]],[[79.59018,12.84656],[79.58998,12.84615]],[[79.58959,12.84679],[79.58949,12.84617]],[[79.59215,12.84238],[79.59184,12.84154]],[[79.59425,12.84537],[79.59431,12.84485]],[[79.59419,12.84592],[79.59425,12.84537]],[[79.58937,12.84553],[79.58926,12.84502]],[[79.59077,12.83854],[79.59073,12.83807]],[[79.59126,12.84732],[79.59064,12.84746]],[[79.59387,12.84892],[79.59389,12.84845]],[[79.58859,12.84791],[79.58832,12.84795]],[[79.58822,12.84785],[79.58818,12.84787]],[[79.5882,12.84798],[79.58818,12.84787]],[[79.5711,12.85125],[79.5712,12.85181]],[[79.5743,12.84976],[79.57346,12.84985]],[[79.5806,12.85097],[79.58062,12.85169]],[[79.58385,12.8489],[79.58309,12.84912]],[[79.57599,12.84974],[79.57551,12.84975]],[[79.57153,12.85285],[79.57163,12.85322]],[[79.56818,12.8512],[79.56757,12.85158]],[[79.57829,12.8496],[79.57756,12.84963]],[[79.58065,12.8503],[79.5806,12.85097]],[[79.57756,12.84963],[79.57755,12.84935]],[[79.56957,12.85033],[79.56892,12.85079]],[[79.60087,12.85971],[79.6004,12.85972]],[[79.59266,12.84701],[79.59198,12.84719]],[[79.5857,12.84794],[79.58622,12.84784]],[[79.56619,12.85246],[79.56583,12.85267]],[[79.56651,12.85225],[79.56619,12.85246]],[[79.57091,12.84999],[79.57001,12.85005]],[[79.57184,12.85443],[79.5719,12.8548]],[[79.5777,12.84821],[79.57772,12.84807]],[[79.58309,12.84912],[79.58262,12.84918]],[[79.56757,12.85158],[79.56705,12.85194]],[[79.5863,12.8484],[79.58614,12.84843]],[[79.58699,12.84826],[79.58661,12.84833]],[[79.56705,12.85194],[79.56651,12.85225]],[[79.56857,12.85103],[79.56818,12.8512]],[[79.56715,12.8556],[79.56659,12.85573]],[[79.57173,12.84993],[79.57093,12.85]],[[79.60105,12.86123],[79.60092,12.86046]],[[79.57001,12.85005],[79.56957,12.85033]],[[79.59198,12.84719],[79.59203,12.84775]],[[79.59356,12.84371],[79.59312,12.84329]],[[79.59018,12.84656],[79.58988,12.84667]],[[79.60273,12.86137],[79.60234,12.86139]],[[79.60008,12.85747],[79.59997,12.85691]],[[79.59073,12.83807],[79.59121,12.83767]],[[79.57506,12.84976],[79.5743,12.84976]],[[79.58212,12.84926],[79.58182,12.84933]],[[79.5726,12.84988],[79.57173,12.84992]],[[79.59198,12.84719],[79.59126,12.84732]],[[79.59041,12.84706],[79.59018,12.84656]],[[79.60132,12.85628],[79.60134,12.85625]],[[79.5719,12.8548],[79.57197,12.8552]],[[79.57687,12.85074],[79.57691,12.85096]],[[79.58051,12.85303],[79.58022,12.85294]],[[79.56583,12.85267],[79.56589,12.85313]],[[79.56601,12.85579],[79.56659,12.85573]],[[79.56592,12.85463],[79.56594,12.8542]],[[79.57234,12.85526],[79.57262,12.85531]],[[79.5712,12.85181],[79.57127,12.85209]],[[79.57685,12.84969],[79.57599,12.84974]],[[79.58471,12.84826],[79.58464,12.84782]],[[79.5791,12.84958],[79.57829,12.8496]],[[79.57688,12.85047],[79.57687,12.85074]],[[79.57936,12.85257],[79.57895,12.85241]],[[79.58535,12.8486],[79.58477,12.84873]],[[79.58622,12.84784],[79.58612,12.84744]],[[79.59391,12.85336],[79.59436,12.8534]],[[79.59703,12.85621],[79.59641,12.85619]],[[79.57759,12.84896],[79.57762,12.8486]],[[79.56592,12.85463],[79.56593,12.85523]],[[79.56594,12.8542],[79.56591,12.8536]],[[79.58022,12.85294],[79.57978,12.85273]],[[79.59237,12.83677],[79.59293,12.83632]],[[79.59162,12.84127],[79.59139,12.84098]],[[79.59312,12.84329],[79.5927,12.84285]],[[79.6004,12.85972],[79.60005,12.85985]],[[79.5806,12.85231],[79.58058,12.85276]],[[79.60234,12.86139],[79.60196,12.86141]],[[79.60489,12.86173],[79.60447,12.8616]],[[79.59382,12.85486],[79.59417,12.85485]],[[79.57163,12.85322],[79.5717,12.85362]],[[79.59276,12.8604],[79.5928,12.86005]],[[79.5928,12.86005],[79.59283,12.85954]],[[79.59965,12.85997],[79.59972,12.86017]],[[79.58551,12.84799],[79.5857,12.84794]],[[79.58062,12.85169],[79.5806,12.85231]],[[79.56603,12.85656],[79.56601,12.85579]],[[79.56764,12.85548],[79.56817,12.85543]],[[79.56589,12.85313],[79.56591,12.8536]],[[79.57978,12.85273],[79.57936,12.85257]],[[79.57361,12.85551],[79.57407,12.85561]],[[79.58593,12.84643],[79.58589,12.84638]],[[79.5882,12.84798],[79.5876,12.84811]],[[79.58413,12.84886],[79.58385,12.8489]],[[79.58535,12.8486],[79.58521,12.84833]],[[79.60377,12.86126],[79.60327,12.8613]],[[79.57492,12.85763],[79.57497,12.85803]],[[79.58066,12.84951],[79.58065,12.8503]],[[79.57091,12.84999],[79.57096,12.85056]],[[79.57691,12.84971],[79.57688,12.85019]],[[79.57096,12.85056],[79.5711,12.85125]],[[79.57755,12.84935],[79.57759,12.84896]],[[79.56857,12.85103],[79.56856,12.85123]],[[79.56856,12.85123],[79.56856,12.85124]],[[79.56593,12.85523],[79.56601,12.85579]],[[79.57497,12.85803],[79.57501,12.85844]],[[79.57262,12.85531],[79.57314,12.85543]],[[79.5717,12.85362],[79.57184,12.85443]],[[79.5876,12.84811],[79.58699,12.84826]],[[79.58066,12.84951],[79.57993,12.84953]],[[79.59064,12.84746],[79.58991,12.84763]],[[79.58182,12.84933],[79.58126,12.84955]],[[79.57993,12.84953],[79.5791,12.84958]],[[79.57197,12.8552],[79.57213,12.85586]],[[79.57127,12.85209],[79.57145,12.85246]],[[79.60327,12.8613],[79.60273,12.86137]],[[79.61065,12.86093],[79.61062,12.86081]],[[79.59377,12.84989],[79.59382,12.84942]],[[79.60822,12.86184],[79.60779,12.86206]],[[79.58079,12.85321],[79.58099,12.85348]],[[79.59987,12.85617],[79.59942,12.85616]],[[79.57691,12.84971],[79.57685,12.84969]],[[79.57346,12.84985],[79.5726,12.84988]],[[79.60115,12.86148],[79.60119,12.86171]],[[79.6004,12.85972],[79.60036,12.85935]],[[79.58058,12.85276],[79.58079,12.85321]],[[79.57756,12.84963],[79.57691,12.84971]],[[79.5825,12.84889],[79.58246,12.84859]],[[79.57762,12.8486],[79.5777,12.84821]],[[79.57145,12.85246],[79.57153,12.85285]],[[79.57091,12.84999],[79.5709,12.84949]],[[79.57314,12.85543],[79.57361,12.85551]],[[79.58818,12.84787],[79.58817,12.84783]],[[79.58477,12.84873],[79.58413,12.84886]],[[79.58521,12.84833],[79.58514,12.84806]],[[79.58614,12.84843],[79.58575,12.84853]],[[79.56715,12.8556],[79.56764,12.85548]],[[79.58593,12.84643],[79.58602,12.84643]],[[79.60853,12.86167],[79.60822,12.86184]],[[79.60005,12.85985],[79.59965,12.85997]],[[79.60499,12.86195],[79.60489,12.86173]],[[79.6053,12.86227],[79.60499,12.86195]],[[79.59417,12.85485],[79.59427,12.85485]],[[79.60712,12.86234],[79.60663,12.86229]],[[79.60884,12.86151],[79.60853,12.86167]],[[79.59414,12.84667],[79.59336,12.84683]],[[79.56603,12.85706],[79.56603,12.85656]],[[79.57476,12.85592],[79.57483,12.85658]],[[79.59274,12.86071],[79.59276,12.8604]],[[79.60119,12.86171],[79.60121,12.86198]],[[79.60156,12.86144],[79.60115,12.86148]],[[79.60087,12.85971],[79.60077,12.85926]],[[79.60605,12.86229],[79.60563,12.86228]],[[79.59487,12.85488],[79.59522,12.85499]],[[79.59419,12.8562],[79.59372,12.85622]],[[79.6001,12.85769],[79.60008,12.85747]],[[79.59997,12.85691],[79.59991,12.85639]],[[79.58931,12.84781],[79.58859,12.84791]],[[79.58838,12.84795],[79.5882,12.84798]],[[79.60115,12.86148],[79.60105,12.86123]],[[79.58988,12.84667],[79.58959,12.84679]],[[79.58126,12.84955],[79.58066,12.84951]],[[79.58262,12.84918],[79.58212,12.84926]],[[79.58602,12.84694],[79.58593,12.84643]],[[79.58661,12.84833],[79.5863,12.8484]],[[79.58612,12.84744],[79.58602,12.84694]]]},"721703":{"name":"PANNAI","code":"721703","ss_code":"7217","volt":"11","len":11.88,"dts":38,"cons":1383,"type":"MultiLineString","coords":[[[79.60247,12.83766],[79.60245,12.83754]],[[79.60274,12.83939],[79.60273,12.83893]],[[79.61231,12.85703],[79.61215,12.85667]],[[79.6107,12.86092],[79.61069,12.86042]],[[79.61007,12.85993],[79.60984,12.85995]],[[79.61081,12.85984],[79.61007,12.85993]],[[79.61448,12.85934],[79.61495,12.85941]],[[79.61081,12.85984],[79.61148,12.8598]],[[79.60816,12.85615],[79.60805,12.85648]],[[79.60816,12.85615],[79.60838,12.85561]],[[79.61314,12.85532],[79.61339,12.85486]],[[79.61353,12.85445],[79.61367,12.85405]],[[79.61011,12.85545],[79.6097,12.85532]],[[79.61272,12.85617],[79.61293,12.85572]],[[79.61072,12.85561],[79.61011,12.85545]],[[79.61339,12.85486],[79.61353,12.85445]],[[79.61244,12.85663],[79.61272,12.85617]],[[79.60944,12.85539],[79.60934,12.85543]],[[79.61072,12.85561],[79.61125,12.85578]],[[79.61293,12.85572],[79.61301,12.8556]],[[79.61125,12.85578],[79.61171,12.85589]],[[79.6097,12.85532],[79.60944,12.85539]],[[79.614,12.8532],[79.6141,12.85286]],[[79.6141,12.85286],[79.61416,12.85268]],[[79.61678,12.83895],[79.61691,12.83862]],[[79.60165,12.83748],[79.60127,12.83726]],[[79.6134,12.84216],[79.61336,12.84212]],[[79.60724,12.84356],[79.60679,12.84365]],[[79.61251,12.84409],[79.61211,12.84344]],[[79.59989,12.84168],[79.59988,12.84179]],[[79.59789,12.84435],[79.59737,12.84431]],[[79.6146,12.8481],[79.61493,12.84784]],[[79.61589,12.84746],[79.61628,12.84724]],[[79.60807,12.84323],[79.6081,12.84244]],[[79.61211,12.84344],[79.61175,12.84285]],[[79.60828,12.83922],[79.60823,12.83923]],[[79.5975,12.84112],[79.5974,12.8408]],[[79.6054,12.84442],[79.60529,12.84466]],[[79.61182,12.84156],[79.61243,12.84142]],[[79.61416,12.85268],[79.61432,12.85232]],[[79.61243,12.84142],[79.61293,12.84129]],[[79.6146,12.8481],[79.61434,12.8474]],[[79.6023,12.84154],[79.60234,12.84133]],[[79.60789,12.83721],[79.60777,12.83662]],[[79.60406,12.84942],[79.60404,12.84948]],[[79.61376,12.84614],[79.61338,12.84552]],[[79.60145,12.84146],[79.60106,12.84146]],[[79.60259,12.83813],[79.60247,12.83766]],[[79.60208,12.83749],[79.60165,12.83748]],[[79.59638,12.84431],[79.59597,12.8443]],[[79.60823,12.84072],[79.60823,12.84025]],[[79.60173,12.84316],[79.6019,12.84265]],[[79.61658,12.83944],[79.61678,12.83895]],[[79.60823,12.84072],[79.60822,12.84107]],[[79.60187,12.8414],[79.60145,12.84146]],[[79.6105,12.84304],[79.61071,12.84375]],[[79.6019,12.84265],[79.60206,12.84207]],[[79.61277,12.84451],[79.61251,12.84409]],[[79.60137,12.84437],[79.60077,12.84434]],[[79.60127,12.83726],[79.60127,12.83706]],[[79.59574,12.84429],[79.59541,12.84427]],[[79.61183,12.841],[79.61184,12.84044]],[[79.61006,12.8431],[79.60971,12.84316]],[[79.59762,12.84156],[79.5975,12.84112]],[[79.60555,12.84385],[79.6054,12.84442]],[[79.60077,12.84434],[79.60032,12.84432]],[[79.60819,12.83926],[79.6081,12.83869]],[[79.60346,12.84415],[79.603,12.84423]],[[79.59688,12.84431],[79.59638,12.84431]],[[79.59929,12.84431],[79.59883,12.84433]],[[79.60778,12.83639],[79.60774,12.83615]],[[79.61071,12.84375],[79.61073,12.8438]],[[79.60272,12.83992],[79.60274,12.83939]],[[79.60271,12.84141],[79.60302,12.84151]],[[79.61599,12.84044],[79.61613,12.84005]],[[79.61368,12.84205],[79.6134,12.84216]],[[79.60493,12.84627],[79.6047,12.84708]],[[79.61562,12.84054],[79.61599,12.84044]],[[79.61613,12.84005],[79.61636,12.83975]],[[79.59989,12.84158],[79.59989,12.84168]],[[79.60932,12.84321],[79.60891,12.84331]],[[79.59742,12.84158],[79.59762,12.84156]],[[79.60273,12.83893],[79.60266,12.83854]],[[79.61338,12.84552],[79.61309,12.84504]],[[79.60271,12.84141],[79.60271,12.84095]],[[79.59574,12.84429],[79.59566,12.84378]],[[79.61293,12.84129],[79.6135,12.84112]],[[79.6043,12.84861],[79.60406,12.84942]],[[79.60774,12.83615],[79.60807,12.83604]],[[79.603,12.84423],[79.60263,12.8443]],[[79.61092,12.84295],[79.6105,12.84304]],[[79.6135,12.84112],[79.61402,12.84098]],[[79.61681,12.847],[79.61727,12.84688]],[[79.61477,12.84856],[79.6146,12.8481]],[[79.60266,12.83854],[79.60259,12.83813]],[[79.61043,12.83549],[79.61052,12.83582]],[[79.60805,12.84341],[79.60807,12.84323]],[[79.59929,12.84431],[79.59941,12.84491]],[[79.59948,12.8455],[79.59963,12.84609]],[[79.60218,12.84437],[79.60178,12.84437]],[[79.6098,12.83553],[79.6104,12.83535]],[[79.61324,12.84723],[79.61288,12.84733]],[[79.59553,12.84258],[79.59551,12.84239]],[[79.60777,12.83662],[79.60778,12.83639]],[[79.61727,12.84688],[79.61769,12.84675]],[[79.61103,12.84297],[79.61103,12.84296]],[[79.60178,12.84437],[79.60137,12.84437]],[[79.60106,12.84146],[79.60059,12.84154]],[[79.61288,12.84733],[79.61246,12.84747]],[[79.60971,12.84316],[79.60932,12.84321]],[[79.6088,12.83585],[79.60929,12.83569]],[[79.60826,12.83601],[79.6088,12.83585]],[[79.59883,12.84433],[79.59831,12.84433]],[[79.61309,12.84504],[79.61277,12.84451]],[[79.60798,12.83775],[79.60789,12.83721]],[[79.6081,12.83869],[79.60801,12.83821]],[[79.59541,12.84427],[79.59489,12.84426]],[[79.59566,12.84378],[79.5956,12.84328]],[[79.59553,12.84258],[79.59573,12.84239]],[[79.60137,12.84437],[79.60149,12.84395]],[[79.61138,12.84298],[79.61103,12.84296]],[[79.61861,12.84648],[79.61903,12.84636]],[[79.59993,12.84431],[79.59929,12.84431]],[[79.61493,12.84784],[79.61547,12.84761]],[[79.60818,12.84165],[79.60822,12.84107]],[[79.61455,12.84084],[79.6151,12.84069]],[[79.61432,12.85232],[79.61444,12.85194]],[[79.60555,12.84385],[79.60506,12.8439]],[[79.60472,12.84446],[79.60473,12.84436]],[[79.60509,12.84547],[79.60493,12.84627]],[[79.59551,12.84239],[79.59545,12.84205]],[[79.59941,12.84491],[79.59948,12.8455]],[[79.61175,12.84285],[79.61138,12.84298]],[[79.59598,12.84214],[79.59609,12.84208]],[[79.6135,12.84112],[79.6136,12.84155]],[[79.60506,12.8439],[79.60469,12.84396]],[[79.59737,12.84431],[79.59688,12.84431]],[[79.60555,12.84385],[79.60562,12.84347]],[[79.60583,12.8438],[79.60555,12.84385]],[[79.60245,12.83754],[79.60208,12.83749]],[[79.60032,12.84432],[79.59993,12.84431]],[[79.60469,12.84396],[79.60473,12.84436]],[[79.61814,12.84662],[79.61861,12.84648]],[[79.61092,12.84295],[79.61103,12.84297]],[[79.61419,12.84696],[79.61377,12.84706]],[[79.6016,12.8436],[79.60173,12.84316]],[[79.60828,12.83955],[79.60828,12.83922]],[[79.60472,12.84446],[79.60472,12.84444]],[[79.6047,12.84708],[79.60449,12.84785]],[[79.6136,12.84155],[79.61368,12.84205]],[[79.60636,12.84371],[79.60583,12.8438]],[[79.59963,12.84609],[79.59968,12.8464]],[[79.60767,12.84356],[79.60724,12.84356]],[[79.60206,12.84207],[79.6023,12.84154]],[[79.61377,12.84706],[79.61324,12.84723]],[[79.59597,12.8443],[79.59574,12.84429]],[[79.59598,12.84214],[79.59573,12.84239]],[[79.59609,12.84208],[79.59653,12.84179]],[[79.61203,12.8476],[79.61153,12.84775]],[[79.60026,12.84154],[79.59989,12.84158]],[[79.6148,12.84942],[79.61477,12.84898]],[[79.61636,12.83975],[79.61658,12.83944]],[[79.61628,12.84724],[79.61681,12.847]],[[79.6081,12.84244],[79.60818,12.84165]],[[79.6141,12.85286],[79.61384,12.85283]],[[79.60823,12.84025],[79.60839,12.84047]],[[79.61273,12.85913],[79.61271,12.8587]],[[79.61231,12.85703],[79.61244,12.85663]],[[79.61215,12.85667],[79.61191,12.85627]],[[79.59706,12.84166],[79.59742,12.84158]],[[79.6104,12.83535],[79.61043,12.83549]],[[79.61419,12.84696],[79.61412,12.84667]],[[79.61175,12.84285],[79.61178,12.84214]],[[79.59557,12.84283],[79.59553,12.84258]],[[79.60271,12.84051],[79.60272,12.83992]],[[79.61273,12.85823],[79.61271,12.85774]],[[79.61171,12.85589],[79.61155,12.85563]],[[79.6084,12.85546],[79.60909,12.85543]],[[79.61384,12.85363],[79.614,12.8532]],[[79.61384,12.85283],[79.61346,12.8528]],[[79.60823,12.84025],[79.60825,12.83992]],[[79.61458,12.85149],[79.61444,12.85194]],[[79.60059,12.84154],[79.60026,12.84154]],[[79.60909,12.85543],[79.60934,12.85543]],[[79.61182,12.84156],[79.61183,12.841]],[[79.6042,12.84406],[79.60383,12.84408]],[[79.59653,12.84179],[79.59706,12.84166]],[[79.5956,12.84328],[79.59557,12.84283]],[[79.60271,12.84095],[79.60271,12.84051]],[[79.61458,12.85149],[79.61475,12.85101]],[[79.6151,12.84069],[79.61562,12.84054]],[[79.61271,12.85774],[79.6125,12.85739]],[[79.61412,12.84667],[79.61376,12.84614]],[[79.61484,12.8499],[79.6148,12.84942]],[[79.61271,12.8587],[79.61271,12.85865]],[[79.61271,12.85865],[79.61271,12.85865]],[[79.60679,12.84365],[79.60715,12.84375]],[[79.61599,12.84044],[79.61603,12.84054]],[[79.61903,12.84636],[79.61925,12.84631]],[[79.61475,12.85101],[79.61486,12.85068]],[[79.60679,12.84365],[79.60636,12.84371]],[[79.61487,12.85031],[79.61484,12.8499]],[[79.61691,12.83862],[79.61684,12.83846]],[[79.61209,12.85968],[79.61272,12.85961]],[[79.61069,12.86042],[79.61081,12.85984]],[[79.6105,12.84304],[79.61006,12.8431]],[[79.61346,12.8528],[79.61313,12.85273]],[[79.61486,12.85068],[79.61487,12.85031]],[[79.61477,12.84898],[79.61477,12.84856]],[[79.59489,12.84426],[79.59428,12.84431]],[[79.61059,12.83621],[79.61068,12.83652]],[[79.60801,12.83821],[79.60798,12.83775]],[[79.60929,12.83569],[79.6098,12.83553]],[[79.60529,12.84466],[79.60509,12.84547]],[[79.60234,12.84133],[79.60187,12.8414]],[[79.614,12.85941],[79.61448,12.85934]],[[79.6125,12.85739],[79.61231,12.85703]],[[79.61402,12.84098],[79.61455,12.84084]],[[79.61769,12.84675],[79.61814,12.84662]],[[79.60849,12.84334],[79.60805,12.84341]],[[79.61111,12.84821],[79.61121,12.84854]],[[79.61301,12.8556],[79.61314,12.85532]],[[79.59831,12.84433],[79.59789,12.84435]],[[79.60828,12.83955],[79.60819,12.83926]],[[79.60263,12.8443],[79.60218,12.84437]],[[79.60805,12.84341],[79.60767,12.84356]],[[79.61547,12.84761],[79.61589,12.84746]],[[79.61246,12.84747],[79.61203,12.8476]],[[79.61271,12.85865],[79.61273,12.85823]],[[79.6084,12.85546],[79.60838,12.85561]],[[79.60234,12.84133],[79.60271,12.84141]],[[79.61153,12.84775],[79.61104,12.84793]],[[79.61338,12.85945],[79.614,12.85941]],[[79.61272,12.85961],[79.61338,12.85945]],[[79.60807,12.83604],[79.60826,12.83601]],[[79.60825,12.83992],[79.60828,12.83955]],[[79.61272,12.85961],[79.61273,12.85913]],[[79.60449,12.84785],[79.6043,12.84861]],[[79.61007,12.85993],[79.61007,12.86005]],[[79.61052,12.83582],[79.61059,12.83621]],[[79.60891,12.84331],[79.60849,12.84334]],[[79.61367,12.85405],[79.61384,12.85363]],[[79.60383,12.84408],[79.60346,12.84415]],[[79.61191,12.85627],[79.61171,12.85589]],[[79.60469,12.84396],[79.6042,12.84406]],[[79.61148,12.8598],[79.61209,12.85968]],[[79.61434,12.8474],[79.61419,12.84696]],[[79.61178,12.84214],[79.61182,12.84156]],[[79.60149,12.84395],[79.6016,12.8436]],[[79.61104,12.84793],[79.61111,12.84821]],[[79.61121,12.84854],[79.61129,12.84887]]]},"721704":{"name":"MELOTTIVAKKAM","code":"721704","ss_code":"7217","volt":"11","len":14.24,"dts":50,"cons":1952,"type":"MultiLineString","coords":[[[79.6276,12.84193],[79.62762,12.84173]],[[79.62762,12.84173],[79.62747,12.8414]],[[79.62747,12.8414],[79.62736,12.84108]],[[79.62736,12.84108],[79.62725,12.84077]],[[79.62725,12.84077],[79.62706,12.8405]],[[79.62873,12.8602],[79.62919,12.86023]],[[79.62916,12.85536],[79.62928,12.85482]],[[79.62948,12.85335],[79.62956,12.8529]],[[79.62706,12.8405],[79.62692,12.84021]],[[79.63002,12.85055],[79.63009,12.85005]],[[79.63053,12.84759],[79.63063,12.84713]],[[79.63018,12.84959],[79.63028,12.84911]],[[79.62109,12.85841],[79.62153,12.85837]],[[79.62692,12.84021],[79.62685,12.83993]],[[79.62554,12.8507],[79.62563,12.85071]],[[79.62685,12.83993],[79.62681,12.83961]],[[79.62681,12.83961],[79.6271,12.83953]],[[79.6271,12.83953],[79.62748,12.8394]],[[79.62782,12.83927],[79.62822,12.83909]],[[79.62748,12.8394],[79.62782,12.83927]],[[79.62856,12.8389],[79.62893,12.83875]],[[79.62822,12.83909],[79.62856,12.8389]],[[79.62893,12.83875],[79.62925,12.83856]],[[79.61425,12.86176],[79.61434,12.86198]],[[79.61434,12.86198],[79.61441,12.86229]],[[79.61441,12.86229],[79.61437,12.86266]],[[79.61445,12.86151],[79.61423,12.86149]],[[79.61423,12.86149],[79.6142,12.86148]],[[79.6149,12.86156],[79.6149,12.86153]],[[79.62928,12.85482],[79.62933,12.8543]],[[79.62826,12.86016],[79.62873,12.86019]],[[79.62956,12.8529],[79.62965,12.85243]],[[79.62909,12.85579],[79.62916,12.85536]],[[79.62939,12.85385],[79.62948,12.85335]],[[79.62061,12.85845],[79.62109,12.85841]],[[79.62995,12.851],[79.63002,12.85055]],[[79.63009,12.85005],[79.63018,12.84959]],[[79.63043,12.84804],[79.63053,12.84759]],[[79.61438,12.86031],[79.61474,12.86029]],[[79.61489,12.86028],[79.61474,12.86029]],[[79.6252,12.84945],[79.62534,12.84986]],[[79.62554,12.8507],[79.62555,12.85113]],[[79.61735,12.85895],[79.61772,12.85892]],[[79.61614,12.85911],[79.6165,12.85905]],[[79.6169,12.85901],[79.61735,12.85895]],[[79.61567,12.85919],[79.61614,12.85911]],[[79.6165,12.85905],[79.6169,12.85901]],[[79.61532,12.85929],[79.61567,12.85919]],[[79.61817,12.85883],[79.61848,12.85875]],[[79.61486,12.85977],[79.61487,12.85955]],[[79.61072,12.86065],[79.61074,12.86055]],[[79.61072,12.86065],[79.61112,12.86074]],[[79.61519,12.86029],[79.61533,12.86038]],[[79.6149,12.86157],[79.61495,12.86162]],[[79.61074,12.86091],[79.61072,12.86065]],[[79.61489,12.86028],[79.61491,12.86079]],[[79.61495,12.85941],[79.61532,12.85929]],[[79.61168,12.86033],[79.612,12.8603]],[[79.61491,12.86079],[79.61491,12.86137]],[[79.61489,12.86028],[79.61486,12.85977]],[[79.61074,12.86055],[79.61072,12.86043]],[[79.61359,12.86033],[79.61397,12.86031]],[[79.61072,12.86043],[79.61122,12.86038]],[[79.61397,12.86031],[79.61438,12.86031]],[[79.61232,12.86033],[79.6127,12.86034]],[[79.6127,12.86034],[79.61314,12.86034]],[[79.61314,12.86034],[79.61359,12.86033]],[[79.61122,12.86038],[79.61168,12.86033]],[[79.62601,12.85753],[79.62662,12.85749]],[[79.61885,12.8587],[79.61897,12.8587]],[[79.62153,12.85837],[79.62168,12.85837]],[[79.62561,12.85499],[79.62542,12.85483]],[[79.62064,12.85624],[79.62042,12.85583]],[[79.62063,12.85738],[79.62082,12.85672]],[[79.61897,12.8587],[79.61983,12.85858]],[[79.62002,12.85425],[79.62006,12.85439]],[[79.62497,12.85763],[79.62541,12.85757]],[[79.62338,12.85783],[79.62356,12.85774]],[[79.62082,12.85672],[79.62064,12.85624]],[[79.62028,12.85539],[79.62016,12.85497]],[[79.62572,12.85517],[79.62561,12.85499]],[[79.61995,12.85401],[79.62002,12.85425]],[[79.6258,12.8563],[79.62577,12.85592]],[[79.62022,12.85852],[79.62038,12.85805]],[[79.62405,12.85766],[79.62451,12.85764]],[[79.62022,12.85852],[79.62061,12.85845]],[[79.62229,12.85822],[79.62224,12.85781]],[[79.62541,12.85757],[79.62574,12.85753]],[[79.62038,12.85805],[79.62063,12.85738]],[[79.62579,12.85697],[79.6258,12.8563]],[[79.61983,12.85858],[79.62022,12.85852]],[[79.6227,12.85779],[79.62315,12.85776]],[[79.62356,12.85774],[79.62405,12.85766]],[[79.62574,12.85753],[79.62601,12.85753]],[[79.62315,12.85776],[79.62338,12.85783]],[[79.62451,12.85764],[79.62497,12.85763]],[[79.62883,12.85732],[79.62893,12.85683]],[[79.62976,12.85725],[79.62974,12.85713]],[[79.63385,12.85729],[79.63418,12.8572]],[[79.62883,12.85732],[79.62886,12.85776]],[[79.62761,12.85741],[79.62792,12.85739]],[[79.63045,12.85828],[79.63082,12.85826]],[[79.63143,12.85824],[79.63181,12.85822]],[[79.62893,12.85683],[79.629,12.8563]],[[79.62883,12.85732],[79.62925,12.85727]],[[79.62824,12.85737],[79.62883,12.85732]],[[79.6326,12.85821],[79.63264,12.85785]],[[79.62677,12.85792],[79.62694,12.85863]],[[79.62919,12.86023],[79.6298,12.86027]],[[79.62726,12.85741],[79.62761,12.85741]],[[79.63217,12.85821],[79.6326,12.85821]],[[79.63264,12.85785],[79.63252,12.85781]],[[79.62708,12.85898],[79.62721,12.85933]],[[79.63109,12.85825],[79.63143,12.85824]],[[79.62694,12.85863],[79.62708,12.85898]],[[79.63082,12.85826],[79.63109,12.85825]],[[79.62792,12.85739],[79.62824,12.85737]],[[79.62886,12.85776],[79.62886,12.85829]],[[79.6298,12.86027],[79.63043,12.86031]],[[79.63252,12.85781],[79.63268,12.85755]],[[79.62744,12.86011],[79.62826,12.86016]],[[79.62721,12.85933],[79.62744,12.86011]],[[79.62886,12.85829],[79.62939,12.85831]],[[79.63043,12.86031],[79.63104,12.86038]],[[79.62939,12.85831],[79.63008,12.85827]],[[79.62662,12.85749],[79.62677,12.85792]],[[79.63008,12.85827],[79.63045,12.85828]],[[79.62933,12.8543],[79.62939,12.85385]],[[79.61912,12.85321],[79.61947,12.85323]],[[79.6197,12.85326],[79.61979,12.8535]],[[79.61878,12.85319],[79.61912,12.85321]],[[79.61979,12.8535],[79.61987,12.85376]],[[79.61947,12.85323],[79.6197,12.85326]],[[79.61987,12.85376],[79.61995,12.85401]],[[79.61841,12.85315],[79.61878,12.85319]],[[79.62965,12.85243],[79.62974,12.85199]],[[79.61841,12.85315],[79.61797,12.85314]],[[79.62974,12.85199],[79.62986,12.85149]],[[79.63348,12.85206],[79.63341,12.85259]],[[79.63028,12.84911],[79.62964,12.84912]],[[79.6332,12.85204],[79.63348,12.85206]],[[79.63348,12.85206],[79.63423,12.85221]],[[79.63028,12.84911],[79.63032,12.84863]],[[79.632,12.85179],[79.63275,12.85196]],[[79.63125,12.8517],[79.632,12.85179]],[[79.63056,12.85158],[79.63055,12.852]],[[79.62603,12.84829],[79.6257,12.84794]],[[79.63028,12.84911],[79.6307,12.84911]],[[79.63063,12.84713],[79.63068,12.84687]],[[79.6307,12.84911],[79.63112,12.8491]],[[79.62912,12.84913],[79.62822,12.84915]],[[79.63056,12.85158],[79.63125,12.8517]],[[79.62986,12.85149],[79.62995,12.851]],[[79.62822,12.84915],[79.62734,12.84914]],[[79.63112,12.8491],[79.63153,12.84908]],[[79.6257,12.84794],[79.62541,12.84771]],[[79.62614,12.84925],[79.62608,12.8487]],[[79.62986,12.85149],[79.63056,12.85158]],[[79.62734,12.84914],[79.62658,12.84918]],[[79.62473,12.8496],[79.62436,12.84967]],[[79.62504,12.84727],[79.62469,12.84687]],[[79.62541,12.84771],[79.62504,12.84727]],[[79.6252,12.84945],[79.62473,12.8496]],[[79.62566,12.84929],[79.6252,12.84945]],[[79.62614,12.84925],[79.62566,12.84929]],[[79.62964,12.84912],[79.62912,12.84913]],[[79.63275,12.85196],[79.6332,12.85204]],[[79.64578,12.84945],[79.64597,12.85014]],[[79.64597,12.85014],[79.64601,12.85051]],[[79.63228,12.84501],[79.63306,12.84491]],[[79.63443,12.84483],[79.63441,12.84467]],[[79.63791,12.8511],[79.63773,12.85073]],[[79.64142,12.8445],[79.64125,12.84397]],[[79.64691,12.84995],[79.64739,12.8496]],[[79.64083,12.8508],[79.64097,12.85121]],[[79.64083,12.8508],[79.64127,12.85075]],[[79.64127,12.85075],[79.64207,12.85051]],[[79.64249,12.84849],[79.6424,12.84775]],[[79.63443,12.84483],[79.63462,12.84482]],[[79.63568,12.85272],[79.63613,12.85283]],[[79.63587,12.85193],[79.63665,12.85179]],[[79.63749,12.84978],[79.63726,12.84935]],[[79.6446,12.8498],[79.64522,12.84969]],[[79.63802,12.85142],[79.63868,12.85129]],[[79.63868,12.85129],[79.63941,12.85112]],[[79.63941,12.85112],[79.64008,12.85097]],[[79.64257,12.84908],[79.64249,12.84849]],[[79.64567,12.85112],[79.6453,12.85151]],[[79.63578,12.85245],[79.63621,12.85257]],[[79.63726,12.84935],[79.63724,12.84922]],[[79.63636,12.85319],[79.63646,12.8535]],[[79.64222,12.84715],[79.64218,12.84648]],[[79.64603,12.85072],[79.64648,12.85029]],[[79.64204,12.84448],[79.64228,12.84446]],[[79.64352,12.85014],[79.64408,12.8499]],[[79.63422,12.84483],[79.63443,12.84483]],[[79.63423,12.85221],[79.635,12.85228]],[[79.64281,12.85034],[79.64266,12.84968]],[[79.6453,12.85151],[79.64488,12.85193]],[[79.64228,12.84446],[79.64248,12.84446]],[[79.6378,12.85148],[79.63802,12.85142]],[[79.63441,12.84467],[79.63437,12.84431]],[[79.63773,12.85073],[79.63763,12.85012]],[[79.63763,12.85012],[79.63749,12.84978]],[[79.64601,12.85051],[79.64603,12.85072]],[[79.64408,12.8499],[79.6446,12.8498]],[[79.64522,12.84969],[79.64578,12.84945]],[[79.63732,12.85165],[79.6378,12.85148]],[[79.64097,12.85121],[79.64103,12.85137]],[[79.63369,12.8449],[79.63422,12.84483]],[[79.64826,12.84895],[79.64875,12.84867]],[[79.64648,12.85029],[79.64691,12.84995]],[[79.64281,12.85034],[79.64352,12.85014]],[[79.64261,12.84917],[79.64257,12.84908]],[[79.63654,12.85403],[79.63657,12.85424]],[[79.64488,12.85193],[79.64467,12.85225]],[[79.63613,12.85283],[79.63636,12.85319]],[[79.63646,12.8535],[79.63654,12.85403]],[[79.64739,12.8496],[79.64783,12.84926]],[[79.64125,12.84397],[79.64107,12.84351]],[[79.64008,12.85097],[79.64083,12.8508]],[[79.6424,12.84775],[79.64222,12.84715]],[[79.64603,12.85072],[79.64567,12.85112]],[[79.64142,12.8445],[79.64177,12.84447]],[[79.63437,12.84431],[79.63431,12.84402]],[[79.64107,12.84351],[79.64097,12.84321]],[[79.6354,12.85232],[79.63578,12.85245]],[[79.63578,12.85245],[79.63587,12.85193]],[[79.63665,12.85179],[79.63732,12.85165]],[[79.63802,12.85142],[79.63791,12.8511]],[[79.64207,12.85051],[79.64281,12.85034]],[[79.63306,12.84491],[79.63311,12.84465]],[[79.635,12.85228],[79.63536,12.8524]],[[79.61897,12.8587],[79.61916,12.8594]],[[79.63578,12.85245],[79.63568,12.85272]],[[79.62925,12.85727],[79.62976,12.85725]],[[79.61487,12.85955],[79.61495,12.85941]],[[79.62224,12.85781],[79.62186,12.85782]],[[79.62224,12.85781],[79.6227,12.85779]],[[79.62016,12.85497],[79.61989,12.85442]],[[79.62042,12.85583],[79.62028,12.85539]],[[79.62935,12.84324],[79.62908,12.84297]],[[79.62838,12.84256],[79.62808,12.84224]],[[79.62577,12.85592],[79.62581,12.85554]],[[79.63268,12.85755],[79.63331,12.85741]],[[79.64179,12.84536],[79.64157,12.84493]],[[79.64783,12.84926],[79.64826,12.84895]],[[79.64218,12.84648],[79.6419,12.84588]],[[79.6419,12.84588],[79.64179,12.84536]],[[79.64177,12.84447],[79.64204,12.84448]],[[79.64157,12.84493],[79.64142,12.8445]],[[79.63004,12.8438],[79.62959,12.84358]],[[79.63104,12.86038],[79.63113,12.86041]],[[79.61772,12.85892],[79.61817,12.85883]],[[79.61989,12.85442],[79.62006,12.8544]],[[79.62168,12.85837],[79.62229,12.85822]],[[79.62581,12.85554],[79.62572,12.85517]],[[79.61916,12.8594],[79.61928,12.85999]],[[79.63306,12.84491],[79.63369,12.8449]],[[79.62744,12.86011],[79.62755,12.86037]],[[79.63074,12.84683],[79.63086,12.84606]],[[79.63097,12.84511],[79.6316,12.8451]],[[79.63109,12.84466],[79.63072,12.84436]],[[79.62908,12.84297],[79.62874,12.84276]],[[79.61928,12.85999],[79.61935,12.86052]],[[79.62662,12.85749],[79.62726,12.85741]],[[79.63093,12.84554],[79.63097,12.84511]],[[79.62755,12.86043],[79.62755,12.86037]],[[79.64261,12.84917],[79.64252,12.84935]],[[79.62808,12.84224],[79.6276,12.84193]],[[79.64266,12.84968],[79.64261,12.84917]],[[79.61489,12.86028],[79.61519,12.86029]],[[79.61848,12.85875],[79.61885,12.85871]],[[79.62574,12.85753],[79.62579,12.85697]],[[79.61425,12.86176],[79.6142,12.86148]],[[79.61491,12.86137],[79.6149,12.86153]],[[79.61445,12.86151],[79.6149,12.86153]],[[79.6316,12.8451],[79.63228,12.84501]],[[79.63109,12.84466],[79.63118,12.84423]],[[79.62534,12.84986],[79.62547,12.85022]],[[79.63086,12.84606],[79.63093,12.84554]],[[79.612,12.8603],[79.61232,12.86033]],[[79.62959,12.84358],[79.62935,12.84324]],[[79.62874,12.84276],[79.62838,12.84256]],[[79.63038,12.84407],[79.63004,12.8438]],[[79.62608,12.8487],[79.62603,12.84829]],[[79.62658,12.84918],[79.62614,12.84925]],[[79.63072,12.84436],[79.63038,12.84407]],[[79.63032,12.84863],[79.63043,12.84804]],[[79.63181,12.85822],[79.63217,12.85821]],[[79.63331,12.85741],[79.63385,12.85729]],[[79.629,12.8563],[79.62909,12.85579]],[[79.63097,12.84511],[79.63109,12.84466]],[[79.62547,12.85022],[79.62554,12.8507]]]},"721706":{"name":"ANAIKATHAPURAM","code":"721706","ss_code":"7217","volt":"11","len":5.13,"dts":16,"cons":654,"type":"MultiLineString","coords":[[[79.60285,12.86092],[79.60237,12.86105]],[[79.59942,12.86144],[79.59897,12.8615]],[[79.59795,12.86166],[79.59763,12.86171]],[[79.60194,12.86117],[79.60237,12.86105]],[[79.59846,12.86156],[79.59897,12.8615]],[[79.59728,12.86176],[79.59763,12.86171]],[[79.59694,12.86181],[79.59728,12.86176]],[[79.60713,12.86032],[79.60691,12.86038]],[[79.60685,12.85831],[79.60687,12.85818]],[[79.57988,12.8633],[79.5794,12.86328]],[[79.5794,12.86328],[79.57943,12.86301]],[[79.58677,12.86307],[79.5863,12.86311]],[[79.58318,12.8632],[79.58292,12.86319]],[[79.58881,12.86305],[79.58941,12.863]],[[79.59596,12.86193],[79.59545,12.86201]],[[79.59596,12.86193],[79.59614,12.86231]],[[79.58884,12.86146],[79.5886,12.86181]],[[79.59653,12.86186],[79.59596,12.86193]],[[79.60194,12.86117],[79.60105,12.86123]],[[79.60029,12.86132],[79.59942,12.86144]],[[79.60743,12.8603],[79.6073,12.86009]],[[79.60697,12.85855],[79.60685,12.85831]],[[79.60691,12.86038],[79.6064,12.86042]],[[79.60832,12.86017],[79.60771,12.86028]],[[79.6064,12.86042],[79.60608,12.86051]],[[79.60437,12.86082],[79.60417,12.86078]],[[79.60417,12.86078],[79.60418,12.86019]],[[79.60417,12.86078],[79.60391,12.86081]],[[79.6041,12.85959],[79.6042,12.85918]],[[79.60991,12.86013],[79.60972,12.85997]],[[79.61067,12.86092],[79.61058,12.86055]],[[79.60984,12.85995],[79.60972,12.85997]],[[79.61058,12.86055],[79.61031,12.86037]],[[79.59158,12.86044],[79.59089,12.86066]],[[79.60925,12.86008],[79.60903,12.86]],[[79.5879,12.86306],[79.58739,12.86309]],[[79.58106,12.86326],[79.58031,12.86325]],[[79.59394,12.86225],[79.59333,12.86175]],[[79.58292,12.86319],[79.58232,12.8632]],[[79.60583,12.8611],[79.60604,12.86183]],[[79.60714,12.85944],[79.60705,12.85906]],[[79.59473,12.86209],[79.59394,12.86225]],[[79.59233,12.86065],[79.59181,12.86037]],[[79.5862,12.86312],[79.58552,12.86309]],[[79.58377,12.86316],[79.58318,12.8632]],[[79.59473,12.86209],[79.59474,12.8617]],[[79.59474,12.8617],[79.59474,12.86164]],[[79.60721,12.85976],[79.60714,12.85944]],[[79.58552,12.86309],[79.58496,12.86315]],[[79.58944,12.86096],[79.58965,12.8614]],[[79.59694,12.86181],[79.59653,12.86186]],[[79.60854,12.86014],[79.60832,12.86017]],[[79.60489,12.86067],[79.60437,12.86082]],[[79.5879,12.86306],[79.58795,12.86334]],[[79.58881,12.86305],[79.5879,12.86306]],[[79.60705,12.8588],[79.60697,12.85855]],[[79.60771,12.86028],[79.60743,12.8603]],[[79.58496,12.86315],[79.58461,12.8631]],[[79.5879,12.86306],[79.58833,12.86251]],[[79.60366,12.86091],[79.60285,12.86092]],[[79.60608,12.86051],[79.60576,12.86051]],[[79.6073,12.86009],[79.60721,12.85976]],[[79.5863,12.86311],[79.5862,12.86312]],[[79.58031,12.86325],[79.57988,12.8633]],[[79.58944,12.86096],[79.58965,12.86094]],[[79.59545,12.86201],[79.59473,12.86209]],[[79.59795,12.86166],[79.59846,12.86156]],[[79.6052,12.86062],[79.60489,12.86067]],[[79.58941,12.863],[79.58978,12.86293]],[[79.58978,12.86293],[79.59016,12.86289]],[[79.59016,12.86289],[79.59053,12.86284]],[[79.59053,12.86284],[79.59089,12.86282]],[[79.59089,12.86282],[79.59124,12.86279]],[[79.59124,12.86279],[79.59176,12.86275]],[[79.58795,12.86334],[79.58781,12.86384]],[[79.59181,12.86037],[79.59158,12.86044]],[[79.58908,12.8611],[79.58944,12.86096]],[[79.58908,12.8611],[79.58884,12.86146]],[[79.60743,12.8603],[79.60713,12.86032]],[[79.60903,12.86],[79.60854,12.86014]],[[79.58169,12.86317],[79.58106,12.86326]],[[79.58431,12.86308],[79.58377,12.86316]],[[79.60087,12.86127],[79.60029,12.86132]],[[79.60105,12.86123],[79.60087,12.86127]],[[79.58841,12.86209],[79.58833,12.86251]],[[79.58965,12.86094],[79.59034,12.86076]],[[79.58232,12.8632],[79.58169,12.86317]],[[79.59089,12.86066],[79.59034,12.86076]],[[79.58965,12.8614],[79.58973,12.86157]],[[79.5927,12.86112],[79.59274,12.86071]],[[79.58739,12.86309],[79.58677,12.86307]],[[79.60721,12.85976],[79.60714,12.8598]],[[79.60418,12.86019],[79.6041,12.85959]],[[79.5927,12.86112],[79.59233,12.86065]],[[79.59333,12.86175],[79.59305,12.86156]],[[79.58461,12.8631],[79.58431,12.86308]],[[79.60391,12.86081],[79.60366,12.86091]],[[79.60972,12.85997],[79.60925,12.86008]],[[79.61031,12.86037],[79.60991,12.86013]],[[79.60576,12.86051],[79.6052,12.86062]],[[79.58908,12.8611],[79.58853,12.86123]],[[79.59305,12.86156],[79.5927,12.86112]],[[79.60705,12.85906],[79.60705,12.8588]],[[79.60576,12.86051],[79.60583,12.8611]],[[79.57943,12.86301],[79.57944,12.86292]],[[79.5886,12.86181],[79.58841,12.86209]]]},"721708":{"name":"SIRUNAI","code":"721708","ss_code":"7217","volt":"11","len":22.47,"dts":44,"cons":3545,"type":"MultiLineString","coords":[[[79.62667,12.86755],[79.62664,12.86755]],[[79.62664,12.86755],[79.62643,12.86756]],[[79.62643,12.86756],[79.62619,12.86761]],[[79.62619,12.86761],[79.62601,12.86768]],[[79.62601,12.86768],[79.62563,12.86781]],[[79.62563,12.86781],[79.62548,12.86788]],[[79.62548,12.86788],[79.62509,12.86806]],[[79.62509,12.86806],[79.62495,12.86812]],[[79.62495,12.86812],[79.62475,12.86824]],[[79.62475,12.86824],[79.6246,12.86829]],[[79.6246,12.86829],[79.62436,12.8684]],[[79.62436,12.8684],[79.62408,12.86848]],[[79.61903,12.89186],[79.61933,12.89135]],[[79.62042,12.88954],[79.62067,12.88912]],[[79.61588,12.8752],[79.61634,12.87491]],[[79.62067,12.88912],[79.6209,12.88874]],[[79.64026,12.87148],[79.64013,12.87156]],[[79.61682,12.87461],[79.61634,12.87491]],[[79.62113,12.88844],[79.6209,12.88874]],[[79.62021,12.8899],[79.62,12.89027]],[[79.62,12.89027],[79.61997,12.89032]],[[79.62132,12.88812],[79.62107,12.88815]],[[79.61727,12.87855],[79.61744,12.87858]],[[79.61652,12.87842],[79.61675,12.87843]],[[79.61675,12.87843],[79.61702,12.87846]],[[79.61702,12.87846],[79.61727,12.87855]],[[79.61331,12.86394],[79.61334,12.86444]],[[79.61334,12.86444],[79.61335,12.86451]],[[79.61486,12.86409],[79.61533,12.86431]],[[79.61317,12.86292],[79.61367,12.86321]],[[79.6263,12.89083],[79.62629,12.89088]],[[79.61832,12.89076],[79.61796,12.89076]],[[79.62035,12.87856],[79.62085,12.87828]],[[79.62665,12.86755],[79.62667,12.86755]],[[79.62635,12.89532],[79.62661,12.89567]],[[79.62661,12.89567],[79.62678,12.89616]],[[79.62108,12.881],[79.62116,12.88148]],[[79.62116,12.88148],[79.62116,12.8815]],[[79.61795,12.87439],[79.61865,12.87441]],[[79.61865,12.87441],[79.61917,12.87444]],[[79.61533,12.86431],[79.61574,12.8646]],[[79.61367,12.86321],[79.61409,12.86348]],[[79.61409,12.86348],[79.61411,12.8635]],[[79.61326,12.86346],[79.61317,12.86292]],[[79.61449,12.86379],[79.61486,12.86409]],[[79.61326,12.86346],[79.61332,12.86402]],[[79.61141,12.86226],[79.6119,12.86242]],[[79.61243,12.86256],[79.61287,12.86268]],[[79.61287,12.86268],[79.61317,12.86292]],[[79.61194,12.86238],[79.61243,12.86256]],[[79.61101,12.8612],[79.61078,12.86139]],[[79.61079,12.86089],[79.61089,12.86093]],[[79.61083,12.86171],[79.61089,12.86214]],[[79.61078,12.86139],[79.61083,12.86171]],[[79.61089,12.86093],[79.61101,12.8612]],[[79.61334,12.86443],[79.61334,12.86444]],[[79.61334,12.86444],[79.61341,12.8651]],[[79.63069,12.873],[79.63133,12.87279]],[[79.61672,12.87981],[79.61672,12.88059]],[[79.61672,12.88059],[79.61672,12.88061]],[[79.61636,12.87658],[79.61643,12.87654]],[[79.62223,12.87744],[79.62286,12.87698]],[[79.62149,12.88555],[79.62152,12.88586]],[[79.63706,12.89506],[79.63705,12.89549]],[[79.61683,12.87651],[79.61688,12.8765]],[[79.61625,12.87676],[79.6163,12.87718]],[[79.62594,12.87007],[79.62625,12.87048]],[[79.62792,12.87262],[79.62826,12.87306]],[[79.62905,12.87349],[79.62956,12.87334]],[[79.6273,12.87442],[79.62698,12.87456]],[[79.62698,12.87456],[79.62667,12.87471]],[[79.61756,12.89061],[79.61697,12.89045]],[[79.62663,12.89386],[79.62624,12.89387]],[[79.62604,12.89096],[79.62629,12.89088]],[[79.61672,12.88059],[79.61672,12.88059]],[[79.61672,12.88059],[79.61733,12.88035]],[[79.61636,12.87658],[79.61634,12.87665]],[[79.6228,12.87669],[79.62281,12.87672]],[[79.62281,12.87672],[79.62281,12.87673]],[[79.62281,12.87673],[79.62286,12.87698]],[[79.62268,12.88651],[79.62322,12.88644]],[[79.62148,12.87789],[79.62166,12.87778]],[[79.62122,12.8714],[79.62124,12.87117]],[[79.62367,12.87652],[79.62412,12.87626]],[[79.62433,12.88629],[79.62501,12.88626]],[[79.61657,12.86514],[79.61705,12.86536]],[[79.62012,12.88383],[79.61978,12.88386]],[[79.61752,12.86637],[79.61772,12.8667]],[[79.62724,12.88499],[79.62724,12.88443]],[[79.62533,12.86939],[79.62557,12.86967]],[[79.62956,12.88136],[79.62977,12.88119]],[[79.61889,12.88399],[79.6184,12.88404]],[[79.63196,12.88284],[79.63213,12.88262]],[[79.63601,12.88905],[79.63623,12.88954]],[[79.62322,12.88644],[79.62375,12.88635]],[[79.63701,12.89695],[79.63704,12.89732]],[[79.62998,12.88617],[79.63032,12.88619]],[[79.62864,12.87377],[79.62838,12.8739]],[[79.62861,12.86243],[79.62883,12.86286]],[[79.61643,12.87654],[79.61683,12.87651]],[[79.62667,12.8861],[79.62722,12.88603]],[[79.62147,12.8727],[79.62142,12.8724]],[[79.61901,12.87949],[79.61975,12.879]],[[79.62212,12.88898],[79.62248,12.88916]],[[79.61566,12.87516],[79.61588,12.8752]],[[79.61522,12.87479],[79.61493,12.87511]],[[79.61493,12.87511],[79.61491,12.87514]],[[79.63705,12.89549],[79.63708,12.896]],[[79.63733,12.8936],[79.63727,12.8942]],[[79.63574,12.88847],[79.63601,12.88905]],[[79.62766,12.88604],[79.62826,12.88604]],[[79.62838,12.8739],[79.62799,12.87406]],[[79.62799,12.87406],[79.62763,12.87426]],[[79.6124,12.86257],[79.61288,12.8627]],[[79.61641,12.87637],[79.61635,12.87645]],[[79.62436,12.8684],[79.62408,12.86848]],[[79.62408,12.86848],[79.6238,12.86863]],[[79.62085,12.87828],[79.62148,12.87789]],[[79.6238,12.86863],[79.62355,12.86878]],[[79.6255,12.8862],[79.62611,12.88613]],[[79.61806,12.87245],[79.61786,12.87311]],[[79.62355,12.86878],[79.62338,12.86886]],[[79.62338,12.86886],[79.62313,12.86896]],[[79.62313,12.86896],[79.62304,12.86899]],[[79.62304,12.86899],[79.62284,12.86911]],[[79.62284,12.86911],[79.62255,12.86925]],[[79.62255,12.86925],[79.62208,12.86948]],[[79.62208,12.86948],[79.62178,12.86959]],[[79.62254,12.8747],[79.62255,12.87413]],[[79.61854,12.86842],[79.61865,12.8689]],[[79.61807,12.86748],[79.61869,12.86737]],[[79.61807,12.86748],[79.61823,12.86799]],[[79.62977,12.88119],[79.63008,12.88111]],[[79.6306,12.88626],[79.63099,12.88636]],[[79.63528,12.88752],[79.63553,12.88803]],[[79.61865,12.8689],[79.61872,12.86941]],[[79.61872,12.86941],[79.61872,12.86942]],[[79.63623,12.88954],[79.63649,12.89017]],[[79.61867,12.86979],[79.61861,12.87028]],[[79.62273,12.87585],[79.62271,12.87569]],[[79.62211,12.88656],[79.62268,12.88651]],[[79.62663,12.89464],[79.62654,12.89497]],[[79.61588,12.8752],[79.61605,12.87568]],[[79.62883,12.86286],[79.6291,12.86329]],[[79.61614,12.87576],[79.61632,12.87601]],[[79.62767,12.86629],[79.62736,12.86665]],[[79.62557,12.86967],[79.62594,12.87007]],[[79.62141,12.88506],[79.62149,12.88555]],[[79.62725,12.88556],[79.62724,12.88499]],[[79.6272,12.88333],[79.62716,12.88279]],[[79.62826,12.88604],[79.62859,12.88602]],[[79.62127,12.88339],[79.62131,12.88382]],[[79.6213,12.88422],[79.6214,12.88467]],[[79.63706,12.89651],[79.63701,12.89695]],[[79.63708,12.896],[79.63706,12.89651]],[[79.62856,12.86515],[79.62826,12.86551]],[[79.63454,12.87172],[79.6353,12.87153]],[[79.61829,12.87158],[79.61817,12.87194]],[[79.61832,12.87115],[79.61829,12.87158]],[[79.63195,12.88662],[79.63243,12.88675]],[[79.62724,12.88387],[79.6272,12.88333]],[[79.63129,12.88226],[79.6317,12.88251]],[[79.6288,12.8818],[79.6292,12.88154]],[[79.62943,12.86399],[79.62914,12.86436]],[[79.61089,12.86214],[79.61097,12.86271]],[[79.61135,12.86223],[79.61194,12.86238]],[[79.62281,12.87673],[79.62281,12.87672]],[[79.62281,12.87672],[79.62279,12.87654]],[[79.61623,12.8767],[79.61625,12.87676]],[[79.61671,12.89054],[79.61672,12.8904]],[[79.62173,12.87389],[79.62156,12.87341]],[[79.62173,12.87389],[79.62113,12.87389]],[[79.62011,12.87881],[79.62014,12.87885]],[[79.62147,12.87303],[79.62147,12.8727]],[[79.61823,12.86799],[79.61839,12.86842]],[[79.61796,12.89076],[79.61756,12.89061]],[[79.61885,12.87184],[79.61883,12.87188]],[[79.63202,12.8791],[79.63214,12.87864]],[[79.61493,12.87511],[79.61469,12.87507]],[[79.62637,12.89271],[79.62646,12.8933]],[[79.62116,12.88148],[79.62116,12.88148]],[[79.62116,12.88148],[79.62103,12.88172]],[[79.62093,12.88048],[79.62108,12.881]],[[79.62083,12.88006],[79.62094,12.88052]],[[79.62274,12.87606],[79.62273,12.87585]],[[79.63704,12.89732],[79.63711,12.89733]],[[79.6188,12.87443],[79.61917,12.87445]],[[79.63893,12.89621],[79.63894,12.89629]],[[79.62627,12.89231],[79.62637,12.89271]],[[79.63568,12.88731],[79.63612,12.88706]],[[79.6163,12.87718],[79.61636,12.87773]],[[79.61636,12.87773],[79.61652,12.87842]],[[79.62152,12.88584],[79.62153,12.88623]],[[79.62271,12.87569],[79.62254,12.87569]],[[79.61634,12.87665],[79.61623,12.8767]],[[79.63528,12.88752],[79.63568,12.88731]],[[79.62166,12.87778],[79.62135,12.87748]],[[79.62594,12.87504],[79.62571,12.87523]],[[79.63815,12.89578],[79.63857,12.89601]],[[79.63781,12.89556],[79.63815,12.89578]],[[79.62042,12.88954],[79.62021,12.8899]],[[79.63727,12.8942],[79.63716,12.89459]],[[79.63703,12.8923],[79.6372,12.89298]],[[79.63809,12.88602],[79.63865,12.88573]],[[79.63756,12.88629],[79.63809,12.88602]],[[79.629,12.88604],[79.62949,12.88612]],[[79.6307,12.88165],[79.631,12.8819]],[[79.63037,12.88131],[79.6307,12.88165]],[[79.62763,12.87426],[79.6273,12.87442]],[[79.62724,12.88443],[79.62724,12.88387]],[[79.61097,12.86271],[79.61098,12.86285]],[[79.61733,12.88035],[79.61782,12.87997]],[[79.62859,12.88602],[79.629,12.88604]],[[79.62049,12.87947],[79.62078,12.87946]],[[79.62135,12.87748],[79.62136,12.87713]],[[79.62481,12.8758],[79.62486,12.87578]],[[79.61975,12.879],[79.62011,12.87881]],[[79.61297,12.87495],[79.61286,12.87495]],[[79.61842,12.87439],[79.61865,12.87441]],[[79.61865,12.87441],[79.6188,12.87443]],[[79.62671,12.89432],[79.62662,12.89466]],[[79.61829,12.87158],[79.61885,12.87184]],[[79.62716,12.88279],[79.62753,12.88253]],[[79.62501,12.88626],[79.6255,12.8862]],[[79.63857,12.89601],[79.63893,12.89621]],[[79.62869,12.87363],[79.62905,12.87349]],[[79.63943,12.88448],[79.6398,12.88436]],[[79.61592,12.87439],[79.6156,12.87456]],[[79.61664,12.87408],[79.6163,12.87426]],[[79.62011,12.87881],[79.62035,12.87856]],[[79.61727,12.87444],[79.61795,12.87439]],[[79.62126,12.87183],[79.62122,12.8714]],[[79.62212,12.87391],[79.62173,12.87389]],[[79.64133,12.88399],[79.64164,12.8839]],[[79.63612,12.88706],[79.63662,12.88678]],[[79.62238,12.87388],[79.62207,12.87392]],[[79.61877,12.87957],[79.61901,12.87949]],[[79.63395,12.88714],[79.63448,12.88728]],[[79.62153,12.88623],[79.6216,12.88662]],[[79.61843,12.87074],[79.61832,12.87115]],[[79.6372,12.89298],[79.63733,12.8936]],[[79.63649,12.89017],[79.63659,12.89081]],[[79.64046,12.88422],[79.64089,12.88411]],[[79.63921,12.88516],[79.63935,12.88478]],[[79.63709,12.88656],[79.63756,12.88629]],[[79.63243,12.88675],[79.63292,12.88685]],[[79.62949,12.88612],[79.62998,12.88617]],[[79.61871,12.89242],[79.61825,12.89312]],[[79.62722,12.88603],[79.62725,12.88556]],[[79.631,12.88087],[79.63135,12.8808]],[[79.61782,12.87997],[79.61805,12.88002]],[[79.62478,12.89036],[79.62536,12.89056]],[[79.63492,12.8874],[79.63528,12.88752]],[[79.62216,12.87756],[79.62166,12.87778]],[[79.62035,12.87856],[79.62043,12.87907]],[[79.62081,12.87991],[79.62084,12.88009]],[[79.61319,12.87493],[79.61297,12.87495]],[[79.6156,12.87456],[79.61522,12.87479]],[[79.61705,12.86536],[79.61727,12.86581]],[[79.62083,12.88356],[79.62048,12.88373]],[[79.61682,12.87461],[79.61727,12.87444]],[[79.62121,12.87099],[79.62124,12.87092]],[[79.63008,12.88111],[79.63037,12.88131]],[[79.63213,12.88262],[79.63222,12.88262]],[[79.6216,12.88662],[79.62212,12.88656]],[[79.61841,12.86843],[79.61854,12.86842]],[[79.61816,12.88412],[79.61803,12.88395]],[[79.62239,12.87569],[79.62254,12.87569]],[[79.61795,12.87439],[79.61842,12.87439]],[[79.6317,12.88251],[79.63196,12.88284]],[[79.62271,12.87569],[79.62263,12.87541]],[[79.63341,12.88701],[79.63395,12.88714]],[[79.62132,12.88812],[79.62113,12.88844]],[[79.6374,12.89526],[79.63781,12.89556]],[[79.63706,12.89506],[79.6374,12.89526]],[[79.63686,12.89163],[79.63703,12.8923]],[[79.62722,12.88603],[79.62766,12.88604]],[[79.63182,12.87953],[79.63202,12.8791]],[[79.631,12.8819],[79.63129,12.88226]],[[79.6196,12.89095],[79.6196,12.89095]],[[79.6196,12.89095],[79.61933,12.89135]],[[79.62519,12.87547],[79.6255,12.87542]],[[79.62486,12.87577],[79.62483,12.87557]],[[79.62483,12.87557],[79.62519,12.87547]],[[79.62519,12.87547],[79.62519,12.87547]],[[79.62571,12.87523],[79.6255,12.8754]],[[79.62625,12.87048],[79.62662,12.87094]],[[79.62697,12.87138],[79.62724,12.87176]],[[79.63017,12.87317],[79.63069,12.873]],[[79.62662,12.87094],[79.62697,12.87138]],[[79.62667,12.87471],[79.62635,12.87486]],[[79.62849,12.87339],[79.62869,12.87363]],[[79.62724,12.87176],[79.6276,12.87217]],[[79.62956,12.87334],[79.63017,12.87317]],[[79.62533,12.86933],[79.62533,12.86939]],[[79.62635,12.87486],[79.62594,12.87504]],[[79.6276,12.87217],[79.62792,12.87262]],[[79.62826,12.87306],[79.62849,12.87339]],[[79.62561,12.869],[79.62533,12.86933]],[[79.62585,12.86865],[79.62561,12.869]],[[79.63723,12.87093],[79.63762,12.87082]],[[79.63601,12.87131],[79.63663,12.87112]],[[79.63323,12.87215],[79.63385,12.872]],[[79.63933,12.87115],[79.63985,12.87141]],[[79.63985,12.87141],[79.64016,12.87167]],[[79.63133,12.87279],[79.63208,12.87257]],[[79.63762,12.87082],[79.63831,12.87066]],[[79.6353,12.87153],[79.63601,12.87131]],[[79.63831,12.87066],[79.63883,12.87084]],[[79.63883,12.87084],[79.63933,12.87115]],[[79.64033,12.87183],[79.64042,12.87182]],[[79.64016,12.87167],[79.64033,12.87183]],[[79.63208,12.87257],[79.63257,12.87236]],[[79.63385,12.872],[79.63454,12.87172]],[[79.63663,12.87112],[79.63723,12.87093]],[[79.62914,12.86436],[79.62886,12.86475]],[[79.62709,12.86703],[79.62684,12.86733]],[[79.62614,12.8683],[79.62585,12.86865]],[[79.62736,12.86665],[79.62709,12.86703]],[[79.62665,12.86755],[79.62664,12.86755]],[[79.62664,12.86755],[79.62641,12.86789]],[[79.62886,12.86475],[79.62856,12.86515]],[[79.62928,12.86367],[79.62943,12.86399]],[[79.62684,12.86733],[79.62665,12.86755]],[[79.62641,12.86789],[79.62614,12.8683]],[[79.62826,12.86551],[79.62796,12.86589]],[[79.62796,12.86589],[79.62767,12.86629]],[[79.62771,12.86074],[79.62795,12.86117]],[[79.62817,12.86155],[79.62837,12.86199]],[[79.6291,12.86329],[79.62928,12.86367]],[[79.62795,12.86117],[79.62817,12.86155]],[[79.62837,12.86199],[79.62845,12.86214]],[[79.62654,12.89497],[79.62635,12.89532]],[[79.6268,12.89618],[79.6269,12.89634]],[[79.6178,12.89385],[79.61738,12.89384]],[[79.62116,12.8815],[79.62123,12.88158]],[[79.62611,12.88613],[79.62667,12.8861]],[[79.62078,12.87946],[79.62081,12.87991]],[[79.61869,12.86737],[79.61907,12.86732]],[[79.62663,12.89386],[79.62671,12.89432]],[[79.61978,12.88386],[79.6194,12.88391]],[[79.61792,12.8672],[79.61807,12.86748]],[[79.62119,12.88834],[79.62161,12.88869]],[[79.63865,12.88573],[79.63902,12.88558]],[[79.63935,12.88478],[79.63943,12.88448]],[[79.61872,12.86941],[79.61872,12.86941]],[[79.61872,12.86941],[79.61867,12.86979]],[[79.63051,12.88623],[79.6306,12.88626]],[[79.61817,12.87194],[79.61806,12.87245]],[[79.61706,12.87395],[79.61664,12.87408]],[[79.63051,12.88099],[79.631,12.88087]],[[79.62678,12.89616],[79.6268,12.89618]],[[79.63448,12.88728],[79.63492,12.8874]],[[79.61469,12.87507],[79.61417,12.87503]],[[79.63716,12.89459],[79.63706,12.89506]],[[79.63292,12.88685],[79.63341,12.88701]],[[79.63148,12.8865],[79.63195,12.88662]],[[79.62423,12.89004],[79.62478,12.89036]],[[79.61697,12.89045],[79.61671,12.89055]],[[79.61709,12.87977],[79.61753,12.87972]],[[79.6119,12.86242],[79.6124,12.86257]],[[79.62103,12.88172],[79.62108,12.88189]],[[79.62275,12.87638],[79.62274,12.87606]],[[79.62115,12.88296],[79.62127,12.88337]],[[79.62127,12.88337],[79.62127,12.88339]],[[79.62124,12.87117],[79.62121,12.87099]],[[79.61773,12.8902],[79.61756,12.88976]],[[79.61632,12.87601],[79.61641,12.87637]],[[79.61613,12.86485],[79.61657,12.86514]],[[79.6194,12.88391],[79.61889,12.88399]],[[79.63008,12.88111],[79.63051,12.88099]],[[79.62463,12.87589],[79.62481,12.8758]],[[79.6398,12.88436],[79.6401,12.88434]],[[79.61672,12.88061],[79.6166,12.88063]],[[79.61793,12.89363],[79.6178,12.89385]],[[79.6184,12.88404],[79.61816,12.88412]],[[79.62239,12.87569],[79.62211,12.8758]],[[79.62606,12.89125],[79.62617,12.89177]],[[79.61914,12.89087],[79.61913,12.89087]],[[79.61913,12.89087],[79.61832,12.89076]],[[79.61758,12.88981],[79.61737,12.88946]],[[79.62859,12.88602],[79.62859,12.88608]],[[79.61417,12.87503],[79.61375,12.87497]],[[79.62216,12.87756],[79.62223,12.87744]],[[79.6214,12.88467],[79.62141,12.88506]],[[79.61786,12.87311],[79.61765,12.87378]],[[79.64089,12.88411],[79.64133,12.88399]],[[79.62248,12.88916],[79.62291,12.88938]],[[79.62795,12.88234],[79.62834,12.88207]],[[79.63153,12.88043],[79.63166,12.87995]],[[79.62412,12.87626],[79.62463,12.87589]],[[79.62163,12.88704],[79.62173,12.88746]],[[79.63257,12.87236],[79.63323,12.87215]],[[79.61861,12.87028],[79.61843,12.87074]],[[79.64188,12.88405],[79.64186,12.88439]],[[79.61755,12.86735],[79.61777,12.86759]],[[79.61807,12.86748],[79.61777,12.86759]],[[79.64183,12.88461],[79.64186,12.88439]],[[79.64188,12.88405],[79.64184,12.8839]],[[79.63902,12.88558],[79.63921,12.88516]],[[79.63308,12.87594],[79.63284,12.87594]],[[79.63331,12.87592],[79.63308,12.87594]],[[79.63348,12.8759],[79.63331,12.87592]],[[79.63221,12.87594],[79.63202,12.87605]],[[79.63207,12.87628],[79.63202,12.87605]],[[79.6321,12.87653],[79.63207,12.87628]],[[79.63264,12.87593],[79.63242,12.87592]],[[79.63284,12.87594],[79.63264,12.87593]],[[79.63242,12.87592],[79.63221,12.87594]],[[79.63213,12.87725],[79.63212,12.87702]],[[79.63212,12.87702],[79.6321,12.8768]],[[79.6321,12.8768],[79.6321,12.87653]],[[79.63218,12.87807],[79.63216,12.87788]],[[79.63214,12.87864],[79.63218,12.87834]],[[79.63218,12.87834],[79.63218,12.87807]],[[79.63213,12.87725],[79.63214,12.87744]],[[79.63215,12.87765],[79.63214,12.87744]],[[79.63216,12.87788],[79.63215,12.87765]],[[79.61825,12.89312],[79.61793,12.89363]],[[79.6175,12.87633],[79.61771,12.87629]],[[79.61735,12.87636],[79.6175,12.87633]],[[79.61771,12.87629],[79.61796,12.87624]],[[79.61718,12.87641],[79.61735,12.87636]],[[79.61704,12.87645],[79.61718,12.87641]],[[79.61796,12.87624],[79.61818,12.87619]],[[79.61864,12.87613],[79.61889,12.87612]],[[79.61818,12.87619],[79.6184,12.87616]],[[79.61688,12.8765],[79.61704,12.87645]],[[79.6184,12.87616],[79.61864,12.87613]],[[79.61889,12.87612],[79.61906,12.87611]],[[79.6128,12.87455],[79.61271,12.87438]],[[79.61229,12.87205],[79.61228,12.87165]],[[79.61253,12.87405],[79.6123,12.87358]],[[79.61297,12.87494],[79.6128,12.87455]],[[79.61271,12.87438],[79.61253,12.87405]],[[79.61226,12.87285],[79.61227,12.87241]],[[79.61218,12.87321],[79.61226,12.87285]],[[79.6123,12.87358],[79.61218,12.87321]],[[79.61227,12.87241],[79.61229,12.87205]],[[79.61231,12.87132],[79.61229,12.87099]],[[79.61232,12.87059],[79.61232,12.87022]],[[79.61229,12.87099],[79.61232,12.87059]],[[79.61228,12.87165],[79.61231,12.87132]],[[79.61231,12.8697],[79.61229,12.86969]],[[79.61231,12.86987],[79.61231,12.8697]],[[79.61232,12.87022],[79.61231,12.86987]],[[79.62039,12.87823],[79.62041,12.87842]],[[79.62041,12.87842],[79.62035,12.87856]],[[79.62845,12.86214],[79.62839,12.86216]],[[79.62845,12.86214],[79.62861,12.86243]],[[79.62519,12.87547],[79.62519,12.87547]],[[79.62519,12.87547],[79.62529,12.87576]],[[79.62529,12.87576],[79.62539,12.87613]],[[79.62486,12.87578],[79.62549,12.87643]],[[79.62566,12.87686],[79.6259,12.87679]],[[79.62549,12.87643],[79.62566,12.87686]],[[79.62637,12.87667],[79.62662,12.87653]],[[79.6259,12.87679],[79.62614,12.8767]],[[79.62614,12.8767],[79.62637,12.87667]],[[79.62637,12.87667],[79.62666,12.87648]],[[79.62869,12.87363],[79.62864,12.87377]],[[79.62755,12.86043],[79.62771,12.86074]],[[79.62175,12.88802],[79.62173,12.88803]],[[79.62135,12.88807],[79.62132,12.88812]],[[79.62291,12.88938],[79.62363,12.88976]],[[79.62161,12.88869],[79.62212,12.88898]],[[79.62142,12.8724],[79.62126,12.87183]],[[79.62136,12.87713],[79.62132,12.87711]],[[79.62043,12.87907],[79.62049,12.87947]],[[79.62175,12.88802],[79.62173,12.88746]],[[79.62375,12.88635],[79.62433,12.88629]],[[79.61839,12.86842],[79.61841,12.86843]],[[79.62111,12.88255],[79.62115,12.88296]],[[79.6269,12.89634],[79.62702,12.89667]],[[79.62255,12.87413],[79.62236,12.87385]],[[79.61574,12.8646],[79.61613,12.86485]],[[79.61664,12.87408],[79.61682,12.87461]],[[79.61772,12.8667],[79.61792,12.8672]],[[79.62,12.89026],[79.62,12.89027]],[[79.62,12.89027],[79.6196,12.89095]],[[79.6196,12.89095],[79.6196,12.89095]],[[79.6196,12.89095],[79.61958,12.89099]],[[79.62279,12.87654],[79.62275,12.87638]],[[79.64164,12.8839],[79.64184,12.88389]],[[79.6401,12.88434],[79.64046,12.88422]],[[79.61604,12.87567],[79.61614,12.87576]],[[79.61375,12.87497],[79.61319,12.87493]],[[79.6163,12.87426],[79.61592,12.87439]],[[79.63553,12.88803],[79.63574,12.88847]],[[79.62322,12.87665],[79.62367,12.87652]],[[79.62127,12.88337],[79.62127,12.88337]],[[79.62127,12.88337],[79.62083,12.88356]],[[79.62281,12.87673],[79.62281,12.87673]],[[79.62281,12.87673],[79.62322,12.87665]],[[79.61652,12.87842],[79.61655,12.87898]],[[79.61655,12.87898],[79.61664,12.87981]],[[79.61664,12.87981],[79.61709,12.87977]],[[79.63032,12.88619],[79.63051,12.88623]],[[79.61805,12.88002],[79.61877,12.87957]],[[79.62131,12.88382],[79.6213,12.88422]],[[79.63659,12.89081],[79.63686,12.89163]],[[79.63099,12.88636],[79.63148,12.8865]],[[79.63166,12.87995],[79.63182,12.87953]],[[79.6292,12.88154],[79.62956,12.88136]],[[79.61089,12.86214],[79.61141,12.86226]],[[79.61743,12.87385],[79.61706,12.87395]],[[79.61493,12.87511],[79.61493,12.87511]],[[79.61493,12.87511],[79.61566,12.87516]],[[79.62263,12.87541],[79.62254,12.8747]],[[79.62363,12.88976],[79.62423,12.89004]],[[79.62646,12.8933],[79.6266,12.89376]],[[79.6266,12.89376],[79.62663,12.89386]],[[79.62536,12.89056],[79.62604,12.89096]],[[79.62053,12.88371],[79.62012,12.88383]],[[79.61092,12.86214],[79.61135,12.86223]],[[79.61727,12.86581],[79.61752,12.86637]],[[79.61756,12.89061],[79.61773,12.8902]],[[79.62753,12.88253],[79.62795,12.88234]],[[79.63135,12.8808],[79.63153,12.88043]],[[79.62834,12.88207],[79.6288,12.8818]],[[79.62173,12.88746],[79.62135,12.88807]],[[79.62108,12.88189],[79.62111,12.88255]],[[79.62156,12.87341],[79.62147,12.87303]],[[79.6196,12.89095],[79.6196,12.89095]],[[79.6196,12.89095],[79.61913,12.89087]],[[79.61913,12.89087],[79.61906,12.89086]],[[79.6216,12.88662],[79.62163,12.88704]],[[79.62617,12.89177],[79.62627,12.89231]],[[79.61409,12.86348],[79.61409,12.86348]],[[79.61409,12.86348],[79.61449,12.86379]],[[79.61635,12.87645],[79.61636,12.87658]],[[79.63662,12.88678],[79.63709,12.88656]],[[79.61765,12.87378],[79.61743,12.87385]],[[79.62604,12.89096],[79.62606,12.89125]],[[79.61903,12.89186],[79.61871,12.89242]]]},"721709":{"name":"DAMAL COLONY","code":"721709","ss_code":"7217","volt":"11","len":4.46,"dts":14,"cons":108,"type":"MultiLineString","coords":[[[79.60063,12.87668],[79.6007,12.87654]],[[79.60213,12.87002],[79.60237,12.86959]],[[79.60174,12.87069],[79.60213,12.87002]],[[79.60213,12.87002],[79.60177,12.87012]],[[79.61061,12.86084],[79.61032,12.86102]],[[79.61063,12.86093],[79.61061,12.86084]],[[79.61032,12.86102],[79.61016,12.86112]],[[79.61016,12.86112],[79.60994,12.86134]],[[79.60959,12.86181],[79.60943,12.86218]],[[79.60943,12.86218],[79.60923,12.86252]],[[79.60892,12.86307],[79.60839,12.86328]],[[79.60839,12.86328],[79.60798,12.86345]],[[79.60798,12.86345],[79.60763,12.86366]],[[79.6091,12.86273],[79.60892,12.86307]],[[79.60763,12.86366],[79.60726,12.86392]],[[79.60726,12.86392],[79.60697,12.86415]],[[79.60671,12.86424],[79.60637,12.86435]],[[79.60697,12.86415],[79.60671,12.86424]],[[79.60593,12.86444],[79.60556,12.8647]],[[79.60637,12.86435],[79.60593,12.86444]],[[79.60556,12.8647],[79.60523,12.86498]],[[79.60523,12.86498],[79.60481,12.86512]],[[79.60481,12.86512],[79.60434,12.86522]],[[79.60434,12.86522],[79.60396,12.86536]],[[79.60396,12.86536],[79.60401,12.86561]],[[79.60295,12.87607],[79.60352,12.87589]],[[79.60235,12.87629],[79.60295,12.87607]],[[79.59695,12.87348],[79.59668,12.87369]],[[79.59779,12.87434],[79.59832,12.87495]],[[79.5995,12.87623],[79.60004,12.87684]],[[79.60173,12.87644],[79.60235,12.87629]],[[79.60401,12.86561],[79.60409,12.8659]],[[79.60166,12.87134],[79.60166,12.8713]],[[79.59584,12.87224],[79.59621,12.87242]],[[79.60141,12.87139],[79.60166,12.87134]],[[79.60141,12.87139],[79.60158,12.87107]],[[79.60237,12.86959],[79.60281,12.86882]],[[79.60281,12.86882],[79.60307,12.86819]],[[79.60307,12.86819],[79.60351,12.86751]],[[79.60096,12.87211],[79.60141,12.87139]],[[79.60158,12.87107],[79.60174,12.87069]],[[79.60064,12.87748],[79.60087,12.87731]],[[79.59892,12.87556],[79.5995,12.87623]],[[79.59664,12.87306],[79.59609,12.87317]],[[79.59664,12.87306],[79.59695,12.87348]],[[79.59832,12.87495],[79.59782,12.87493]],[[79.60004,12.87684],[79.60064,12.87748]],[[79.59718,12.8737],[79.59779,12.87434]],[[79.60087,12.87731],[79.60109,12.87801]],[[79.59832,12.87495],[79.59892,12.87556]],[[79.60004,12.87684],[79.60063,12.87668]],[[79.60119,12.87654],[79.60173,12.87644]],[[79.59923,12.87501],[79.59969,12.87427]],[[79.59668,12.87369],[79.59632,12.87392]],[[79.59782,12.87493],[79.59741,12.87498]],[[79.60063,12.87668],[79.60119,12.87654]],[[79.59892,12.87556],[79.59923,12.87501]],[[79.59969,12.87427],[79.60011,12.87353]],[[79.60011,12.87353],[79.60054,12.8728]],[[79.59621,12.87242],[79.59664,12.87306]],[[79.60054,12.8728],[79.60096,12.87211]],[[79.60467,12.8756],[79.60527,12.87542]],[[79.60527,12.87542],[79.60558,12.87535]],[[79.60558,12.87535],[79.6056,12.87533]],[[79.60352,12.87589],[79.60408,12.87578]],[[79.60408,12.87578],[79.60467,12.8756]],[[79.60351,12.86751],[79.6038,12.86693]],[[79.60409,12.8659],[79.60405,12.86591]],[[79.60416,12.86636],[79.60409,12.8659]],[[79.6038,12.86693],[79.60416,12.86636]],[[79.60994,12.86134],[79.60981,12.86154]],[[79.60981,12.86154],[79.60959,12.86181]],[[79.59969,12.87427],[79.59961,12.87377]],[[79.60166,12.8713],[79.60209,12.87116]],[[79.60209,12.87116],[79.6024,12.871]],[[79.6024,12.871],[79.60274,12.87093]],[[79.60274,12.87093],[79.60311,12.87088]],[[79.60311,12.87088],[79.60312,12.87123]],[[79.60312,12.87123],[79.60311,12.87163]],[[79.60311,12.87163],[79.60317,12.87202]],[[79.60317,12.87202],[79.60321,12.87237]],[[79.59695,12.87348],[79.59718,12.8737]],[[79.60923,12.86252],[79.6091,12.86273]]]},"721710":{"name":"IRULAR COLONY","code":"721710","ss_code":"7217","volt":"11","len":8.56,"dts":23,"cons":227,"type":"MultiLineString","coords":[[[79.59441,12.8706],[79.59491,12.8712]],[[79.59389,12.87007],[79.59441,12.8706]],[[79.58383,12.8684],[79.5846,12.8685]],[[79.59719,12.86938],[79.59705,12.86885]],[[79.58681,12.86684],[79.58709,12.86606]],[[79.58331,12.86614],[79.58324,12.86579]],[[79.58883,12.87136],[79.58882,12.87159]],[[79.58567,12.87614],[79.58566,12.87555]],[[79.58754,12.86457],[79.58768,12.86415]],[[79.59517,12.86987],[79.59564,12.86983]],[[79.58539,12.86862],[79.5859,12.8687]],[[79.5859,12.8687],[79.58645,12.86877]],[[79.59618,12.86686],[79.59659,12.86678]],[[79.59659,12.86678],[79.59699,12.86667]],[[79.59515,12.86718],[79.59551,12.86706]],[[79.58709,12.86606],[79.58708,12.86603]],[[79.58172,12.86806],[79.5817,12.86806]],[[79.58566,12.87555],[79.58564,12.87509]],[[79.59612,12.86979],[79.59647,12.86982]],[[79.58848,12.86549],[79.58911,12.86554]],[[79.58639,12.86812],[79.58662,12.86749]],[[79.58911,12.86554],[79.58965,12.86561]],[[79.58268,12.86822],[79.58313,12.86828]],[[79.59647,12.86982],[79.59669,12.86979]],[[79.58257,12.87305],[79.58246,12.87258]],[[79.58372,12.86773],[79.58357,12.86721]],[[79.58274,12.8737],[79.58295,12.87443]],[[79.5902,12.86937],[79.59097,12.86947]],[[79.59097,12.86947],[79.59175,12.86957]],[[79.58852,12.86911],[79.58938,12.86922]],[[79.58852,12.86911],[79.58863,12.86972]],[[79.587,12.86888],[79.5878,12.86898]],[[79.58383,12.8684],[79.58372,12.86773]],[[79.58221,12.86817],[79.58172,12.86806]],[[79.59374,12.8699],[79.59429,12.86989]],[[79.58396,12.87571],[79.58445,12.87584]],[[79.5849,12.8759],[79.58527,12.87604]],[[79.58527,12.87604],[79.58567,12.87614]],[[79.58564,12.87509],[79.58563,12.87472]],[[79.58236,12.87454],[79.58208,12.87452]],[[79.58342,12.87609],[79.58343,12.87611]],[[79.58327,12.87555],[79.58342,12.87609]],[[79.58194,12.86924],[79.58217,12.86849]],[[79.5887,12.87035],[79.58876,12.87088]],[[79.58295,12.87443],[79.58312,12.87498]],[[79.58175,12.87271],[79.58157,12.87274]],[[79.58863,12.86972],[79.5887,12.87035]],[[79.59416,12.86939],[79.594,12.86877]],[[79.58246,12.87258],[79.58217,12.87261]],[[79.58938,12.86922],[79.5902,12.86937]],[[79.58192,12.87072],[79.58175,12.87005]],[[79.5878,12.86898],[79.58852,12.86911]],[[79.58312,12.87498],[79.58327,12.87555]],[[79.58214,12.87147],[79.58192,12.87072]],[[79.58563,12.87472],[79.58563,12.87435]],[[79.58202,12.87411],[79.58238,12.8739]],[[79.58662,12.86749],[79.58681,12.86684]],[[79.58645,12.86877],[79.58639,12.86812]],[[79.58728,12.86535],[79.58754,12.86457]],[[79.59349,12.86983],[79.59374,12.8699]],[[79.58246,12.87258],[79.58234,12.87227]],[[79.59027,12.86568],[79.59029,12.86593]],[[79.58701,12.87885],[79.58723,12.87965]],[[79.58221,12.86817],[79.58268,12.86822]],[[79.58217,12.87261],[79.58175,12.87271]],[[79.58313,12.86828],[79.58383,12.8684]],[[79.59669,12.86979],[79.59723,12.86987]],[[79.58234,12.87227],[79.58214,12.87147]],[[79.58324,12.86579],[79.58312,12.86544]],[[79.58666,12.87797],[79.58683,12.87841]],[[79.58683,12.87841],[79.58701,12.87885]],[[79.59476,12.86987],[79.59491,12.86987]],[[79.59491,12.86987],[79.5949,12.86959]],[[79.59551,12.86706],[79.59588,12.86697]],[[79.59588,12.86697],[79.59618,12.86686]],[[79.59699,12.86667],[79.59731,12.86661]],[[79.59834,12.86641],[79.59872,12.86635]],[[79.59872,12.86635],[79.599,12.86629]],[[79.599,12.86629],[79.59928,12.86623]],[[79.59928,12.86623],[79.59959,12.86619]],[[79.59959,12.86619],[79.59995,12.86612]],[[79.60136,12.86566],[79.6017,12.86553]],[[79.59995,12.86612],[79.60055,12.86597]],[[79.60055,12.86597],[79.60095,12.86583]],[[79.60095,12.86583],[79.60136,12.86566]],[[79.60373,12.86495],[79.6041,12.86488]],[[79.6041,12.86488],[79.60444,12.86486]],[[79.60444,12.86486],[79.60475,12.86483]],[[79.60475,12.86483],[79.60516,12.86462]],[[79.60516,12.86462],[79.6055,12.86455]],[[79.60618,12.86431],[79.60665,12.86423]],[[79.60581,12.86444],[79.60618,12.86431]],[[79.6055,12.86455],[79.60581,12.86444]],[[79.60724,12.86382],[79.60759,12.86361]],[[79.60692,12.86405],[79.60724,12.86382]],[[79.60759,12.86361],[79.60794,12.86343]],[[79.60889,12.86298],[79.60903,12.86274]],[[79.60857,12.86312],[79.60889,12.86298]],[[79.60817,12.86327],[79.60857,12.86312]],[[79.60794,12.86343],[79.60817,12.86327]],[[79.60938,12.86211],[79.60953,12.86185]],[[79.60921,12.86242],[79.60938,12.86211]],[[79.60903,12.86274],[79.60921,12.86242]],[[79.60996,12.86128],[79.61015,12.86104]],[[79.60977,12.86155],[79.60996,12.86128]],[[79.60953,12.86185],[79.60977,12.86155]],[[79.61057,12.86084],[79.6106,12.86093]],[[79.59479,12.86728],[79.59515,12.86718]],[[79.59779,12.86653],[79.59807,12.86647]],[[79.59807,12.86647],[79.59834,12.86641]],[[79.59491,12.8712],[79.59551,12.87184]],[[79.59551,12.87184],[79.59584,12.87223]],[[79.58274,12.8737],[79.58257,12.87305]],[[79.58792,12.86541],[79.58848,12.86549]],[[79.58327,12.87555],[79.58396,12.87571]],[[79.58754,12.88046],[79.58776,12.88108]],[[79.59374,12.8699],[79.59389,12.87007]],[[79.59429,12.86989],[79.59476,12.86987]],[[79.58723,12.87965],[79.58754,12.88046]],[[79.58728,12.86535],[79.58792,12.86541]],[[79.58238,12.8739],[79.58274,12.8737]],[[79.58708,12.86603],[79.58728,12.86535]],[[79.58567,12.87614],[79.58613,12.87627]],[[79.58776,12.88108],[79.58797,12.88171]],[[79.59388,12.86825],[79.59368,12.86774]],[[79.58194,12.87417],[79.58202,12.87411]],[[79.60665,12.86423],[79.60692,12.86405]],[[79.58645,12.86877],[79.587,12.86888]],[[79.5846,12.8685],[79.58539,12.86862]],[[79.58876,12.87088],[79.58883,12.87136]],[[79.58641,12.87721],[79.58666,12.87797]],[[79.58629,12.87674],[79.58641,12.87721]],[[79.59175,12.86957],[79.59259,12.86967]],[[79.59259,12.86967],[79.59349,12.86983]],[[79.59564,12.86983],[79.59612,12.86979]],[[79.59705,12.86885],[79.59711,12.86844]],[[79.58445,12.87584],[79.5849,12.8759]],[[79.59669,12.86979],[79.59667,12.86975]],[[79.59723,12.86987],[79.59719,12.86938]],[[79.594,12.86877],[79.59388,12.86825]],[[79.59429,12.86989],[79.59416,12.86939]],[[79.59731,12.86661],[79.59755,12.86656]],[[79.59755,12.86656],[79.59779,12.86653]],[[79.6017,12.86553],[79.60208,12.86541]],[[79.60208,12.86541],[79.60247,12.86526]],[[79.60247,12.86526],[79.60287,12.86516]],[[79.60287,12.86516],[79.60334,12.86505]],[[79.60334,12.86505],[79.60373,12.86495]],[[79.61015,12.86104],[79.61057,12.86084]],[[79.59373,12.86735],[79.59379,12.86736]],[[79.59379,12.86736],[79.59401,12.86738]],[[79.59401,12.86738],[79.5943,12.86732]],[[79.58613,12.87627],[79.58635,12.87632]],[[79.58882,12.87159],[79.58888,12.87164]],[[79.58357,12.86721],[79.58343,12.86662]],[[79.58343,12.86662],[79.58331,12.86614]],[[79.59491,12.86987],[79.59517,12.86987]],[[79.59711,12.86844],[79.59717,12.86788]],[[79.58965,12.86561],[79.59027,12.86568]],[[79.58217,12.86849],[79.58221,12.86817]],[[79.59368,12.86774],[79.59379,12.86736]],[[79.59379,12.86736],[79.59381,12.8673]],[[79.58613,12.87627],[79.58629,12.87674]],[[79.58208,12.87452],[79.58197,12.87456]],[[79.58175,12.87005],[79.58194,12.86924]],[[79.58295,12.87443],[79.58236,12.87454]],[[79.5943,12.86732],[79.59479,12.86728]]]},"721711":{"name":"PERUMBAKKAM RDSS","code":"721711","ss_code":"7217","volt":"11","len":0.16,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[79.61069,12.86113],[79.61073,12.86073],[79.61116,12.86066],[79.6114,12.86048],[79.61155,12.86073]]]}},"dtrs":{"721701":[{"id":"721701098","name":"Kannikoil SS","kva":"100","cons":8,"lat":12.85542,"lng":79.56817,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"indo tech","scheme":"BOARD"},{"id":"721701071","name":"Perumbakkam SS 1","kva":"100","cons":5,"lat":12.84948,"lng":79.5709,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"prolec","scheme":"BOARD"},{"id":"721701070","name":"Bajanai koil RGGY","kva":"25","cons":41,"lat":12.84788,"lng":79.57815,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Hindustan","scheme":"BOARD"},{"id":"721701077","name":"Perumbakkam SS 5","kva":"100","cons":9,"lat":12.85096,"lng":79.57691,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"prolec","scheme":"BOARD"},{"id":"721701073","name":"Perumbakkam SS 2","kva":"100","cons":28,"lat":12.85275,"lng":79.58058,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"crel","scheme":"BOARD"},{"id":"721701066","name":"Perumbakkam SS 6","kva":"100","cons":250,"lat":12.84821,"lng":79.5777,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"crel","scheme":"BOARD"},{"id":"721701076","name":"Perumbakkam SS 4 A","kva":"100","cons":6,"lat":12.85137,"lng":79.56866,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"no","scheme":"BOARD"},{"id":"721701099","name":"Perumbakkam SS 11","kva":"100","cons":6,"lat":12.8524,"lng":79.57895,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Needs control","scheme":"BOARD"},{"id":"721701069","name":"Kootheri RGGY","kva":"25","cons":16,"lat":12.85347,"lng":79.58099,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Hindustan Transformers","scheme":"BOARD"},{"id":"721701100","name":"Rice Mill SS","kva":"250","cons":37,"lat":12.84642,"lng":79.58602,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Hindustan Transformers","scheme":"BOARD"},{"id":"721701068","name":"Ambathkar RGGY","kva":"25","cons":10,"lat":12.84798,"lng":79.58551,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Hindustan","scheme":"BOARD"},{"id":"721701084","name":"Perumbakkam SS 7","kva":"250","cons":17,"lat":12.84781,"lng":79.58464,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Crel","scheme":"BOARD"},{"id":"721701079","name":"Perumbakkam SS 30 A","kva":"100","cons":11,"lat":12.84785,"lng":79.58822,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"no name","scheme":"BOARD"},{"id":"721701080","name":"Perumbakkam SS 30 B","kva":"100","cons":9,"lat":12.84783,"lng":79.58817,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Electromech","scheme":"BOARD"},{"id":"721701078","name":"Perumbakkam SS 30","kva":"100","cons":4,"lat":12.84787,"lng":79.58818,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL Transformers","scheme":"BOARD"},{"id":"721701057","name":"Perumbakkam SS 10","kva":"100","cons":82,"lat":12.84638,"lng":79.58589,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Brent ford","scheme":"BOARD"},{"id":"721701075","name":"Perumbakkam SS 4","kva":"100","cons":6,"lat":12.85123,"lng":79.56856,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"sri vidhya electrical","scheme":"BOARD"},{"id":"721701074","name":"Perumbakkam SS 3","kva":"250","cons":19,"lat":12.85585,"lng":79.57213,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"crel","scheme":"BOARD"},{"id":"721701072","name":"Perumbakkam SS 1 A","kva":"100","cons":14,"lat":12.84949,"lng":79.5709,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"name plate not clear","scheme":"BOARD"},{"id":"721701056","name":"Perumbakkam SS 9","kva":"100","cons":10,"lat":12.85843,"lng":79.57501,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Asian electric","scheme":"BOARD"},{"id":"721701106","name":"AMBEDKHAR ADD SS","kva":"25","cons":48,"lat":12.84798,"lng":79.58551,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAY","scheme":"BOARD"},{"id":"721701067","name":"Amman koil RGGY","kva":"25","cons":9,"lat":12.84818,"lng":79.5824,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Hindustan  Transformers","scheme":"BOARD"},{"id":"721701031","name":"MUSARAVAKKAM SS XXIV","kva":"100","cons":12,"lat":12.86039,"lng":79.59276,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Spec","scheme":"BOARD"},{"id":"721701037","name":"Musaravakkam SSXI","kva":"100","cons":7,"lat":12.85339,"lng":79.59436,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vijay","scheme":"BOARD"},{"id":"721701101","name":"MUSARAVAKKAM SS XVII","kva":"100","cons":9,"lat":12.84837,"lng":79.59419,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"721701052","name":"S.V.PURAM SS III","kva":"100","cons":6,"lat":12.86198,"lng":79.60121,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vijay","scheme":"BOARD"},{"id":"721701043","name":"MUTHUVEDU SS I","kva":"100","cons":27,"lat":12.843,"lng":79.59442,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ECE","scheme":"BOARD"},{"id":"721701054","name":"S.V.PURAM SS III A","kva":"100","cons":16,"lat":12.862,"lng":79.60122,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEC","scheme":"BOARD"},{"id":"721701035","name":"MUSARAVAKKAM SS XXVI","kva":"100","cons":19,"lat":12.85496,"lng":79.59418,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"TD","scheme":"BOARD"},{"id":"721701065","name":"Musaravakkam SSII","kva":"63","cons":16,"lat":12.85925,"lng":79.60077,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vijay","scheme":"BOARD"},{"id":"721701039","name":"NAGARIYAR THOTTAM SS I","kva":"100","cons":7,"lat":12.84775,"lng":79.59203,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Indo tech","scheme":"BOARD"},{"id":"721701033","name":"Musaravakkam SSXIII","kva":"100","cons":14,"lat":12.85498,"lng":79.59522,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Indo tech","scheme":"BOARD"},{"id":"721701051","name":"Musaravakkam SSVIA","kva":"100","cons":8,"lat":12.85625,"lng":79.60134,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Indotech","scheme":"BOARD"},{"id":"721701103","name":"NAGARIYAR THOTTAM SS III","kva":"100","cons":8,"lat":12.84614,"lng":79.58998,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"santhi","scheme":"BOARD"},{"id":"721701047","name":"MUTHUVEDU SS V","kva":"63","cons":4,"lat":12.83496,"lng":79.59464,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Indo tech","scheme":"BOARD"},{"id":"721701108","name":"MUTHUVEDU SS VII","kva":"25","cons":null,"lat":12.83841,"lng":79.58878,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"721701064","name":"MUSARAVAKKAM SS XXV","kva":"100","cons":13,"lat":12.86017,"lng":79.59972,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Bala","scheme":"BOARD"},{"id":"721701045","name":"MUTHUVEDU SS IV","kva":"25","cons":48,"lat":12.83883,"lng":79.59074,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Indo tech","scheme":"BOARD"},{"id":"721701102","name":"MUSARAVAKKAM SS XVII A","kva":"100","cons":7,"lat":12.84836,"lng":79.59389,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"721701105","name":"MUTHUVEDU V A","kva":"16","cons":1,"lat":12.83808,"lng":79.59124,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"721701041","name":"NAGARIYAR THOTTAM SS II","kva":"100","cons":13,"lat":12.84502,"lng":79.58926,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Crel","scheme":"BOARD"},{"id":"721701107","name":"MUTHUVEDU SS VII","kva":"25","cons":null,"lat":12.83841,"lng":79.58878,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"721701049","name":"Musaravakkam SSVI","kva":"100","cons":23,"lat":12.85628,"lng":79.60132,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Tamilnadu","scheme":"BOARD"},{"id":"721701104","name":"THOPPAI APPAR SS","kva":"100","cons":271,"lat":12.85726,"lng":79.60173,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"}],"721703":[{"id":"721703111","name":"MUSARAVAKKAM SS9","kva":"100","cons":126,"lat":12.86005,"lng":79.61007,"poles":1,"htFeeders":1,"ltFeeders":3,"make":"vijay","scheme":"BOARD"},{"id":"721703040","name":"Musaravakkam SSIVA","kva":"100","cons":249,"lat":12.85648,"lng":79.60801,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Bala","scheme":"BOARD"},{"id":"721703048","name":"Musaravakkam SSVII","kva":"100","cons":8,"lat":12.85272,"lng":79.61313,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vijay","scheme":"BOARD"},{"id":"721703101","name":"Thengeri SSVII","kva":"100","cons":4,"lat":12.83845,"lng":79.61684,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SSE","scheme":"BOARD"},{"id":"721703002","name":"Musaravakkam SSV","kva":"100","cons":7,"lat":12.85538,"lng":79.60944,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vengateswara","scheme":"BOARD"},{"id":"721703072","name":"Musaravakkam SSVIII","kva":"100","cons":12,"lat":12.84941,"lng":79.60406,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vengateshwara","scheme":"BOARD"},{"id":"721703093","name":"Pannai SSIV","kva":"63","cons":9,"lat":12.84374,"lng":79.60715,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"No Name","scheme":"BOARD"},{"id":"721703062","name":"Thengeri SSIV","kva":"100","cons":9,"lat":12.84043,"lng":79.61184,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vengateshwara","scheme":"BOARD"},{"id":"721703003","name":"Musaravakkam SSVA","kva":"100","cons":13,"lat":12.85542,"lng":79.60934,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"721703096","name":"Thengeri SSIII","kva":"100","cons":14,"lat":12.83652,"lng":79.61068,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Rhase","scheme":"BOARD"},{"id":"721703070","name":"Pichaivadi SSI","kva":"100","cons":115,"lat":12.83706,"lng":79.60127,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"721703007","name":"Thengeri SSI","kva":"100","cons":13,"lat":12.83924,"lng":79.60823,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"REL","scheme":"BOARD"},{"id":"721703067","name":"Pannai SSIII","kva":"250","cons":33,"lat":12.84154,"lng":79.6023,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"Apex","scheme":"BOARD"},{"id":"721703063","name":"Musaravakkam SSXX","kva":"100","cons":3,"lat":12.84432,"lng":79.60032,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Crel","scheme":"BOARD"},{"id":"721703041","name":"Musaravakkam SSIV","kva":"100","cons":260,"lat":12.85647,"lng":79.60805,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vijay","scheme":"BOARD"},{"id":"721703010","name":"Thengeri SSV","kva":"100","cons":7,"lat":12.84216,"lng":79.6134,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SLE","scheme":"BOARD"},{"id":"721703077","name":"Musaravakkam SSXVA","kva":"100","cons":7,"lat":12.8556,"lng":79.61154,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Perfect","scheme":"BOARD"},{"id":"721703023","name":"Pannai SSI","kva":"100","cons":6,"lat":12.84347,"lng":79.60562,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"No Name","scheme":"BOARD"},{"id":"721703044","name":"Muthuvedu SSIII","kva":"100","cons":52,"lat":12.8408,"lng":79.5974,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Hindusthan","scheme":"BOARD"},{"id":"721703042","name":"Musaravakkam SSIA","kva":"100","cons":120,"lat":12.85864,"lng":79.61271,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SSV","scheme":"BOARD"},{"id":"721703053","name":"Pannai SSVA","kva":"100","cons":19,"lat":12.8438,"lng":79.61073,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Magdyne","scheme":"BOARD"},{"id":"721703043","name":"Musaravakkam SSXXIII","kva":"100","cons":9,"lat":12.84792,"lng":79.61104,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"vengateshwara","scheme":"BOARD"},{"id":"721703112","name":"MUSARAVAKKAM X A","kva":"16","cons":2,"lat":12.84887,"lng":79.61129,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"721703059","name":"Pannai SSVI","kva":"100","cons":13,"lat":12.84445,"lng":79.60472,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Arun","scheme":"BOARD"},{"id":"721703013","name":"Thengeri SSVa","kva":"100","cons":4,"lat":12.84212,"lng":79.61336,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Hindusthan","scheme":"BOARD"},{"id":"721703020","name":"Musaravakkam SSVIIIA","kva":"250","cons":21,"lat":12.84947,"lng":79.60404,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Dhanya","scheme":"BOARD"},{"id":"721703082","name":"Musaravakkam SSXVIII","kva":"100","cons":11,"lat":12.84639,"lng":79.59968,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"vengateshwara","scheme":"BOARD"},{"id":"721703049","name":"Musaravakkam SSX","kva":"100","cons":16,"lat":12.84856,"lng":79.61477,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Pactil","scheme":"BOARD"},{"id":"721703069","name":"Musaravakkam SSXXII","kva":"250","cons":26,"lat":12.8463,"lng":79.61925,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRT","scheme":"BOARD"},{"id":"721703009","name":"Thengeri SSII","kva":"100","cons":10,"lat":12.84047,"lng":79.60839,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Indotech","scheme":"BOARD"},{"id":"721703068","name":"MUTHUVEDU SS II","kva":"100","cons":60,"lat":12.84205,"lng":79.59545,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"721703095","name":"Pannai SSVIA","kva":"100","cons":25,"lat":12.84444,"lng":79.60469,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Indotech","scheme":"BOARD"},{"id":"721703050","name":"Pannai SSV","kva":"100","cons":14,"lat":12.84375,"lng":79.61071,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Dinya","scheme":"BOARD"},{"id":"721703001","name":"Musaravakkam SSI","kva":"100","cons":31,"lat":12.85869,"lng":79.61271,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vengateshvara SS I","scheme":"BOARD"},{"id":"721703065","name":"Thengeri SSIA","kva":"100","cons":22,"lat":12.83921,"lng":79.60828,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vijay","scheme":"BOARD"},{"id":"721703075","name":"Thengeri SSVI","kva":"100","cons":7,"lat":12.84054,"lng":79.61603,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SSE","scheme":"BOARD"},{"id":"721703015","name":"Musaravakkam SSXV","kva":"200","cons":13,"lat":12.85562,"lng":79.61155,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Apex","scheme":"BOARD"},{"id":"721703022","name":"Pannai SSII","kva":"100","cons":13,"lat":12.8415,"lng":79.60302,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Hindusthan","scheme":"BOARD"}],"721704":[{"id":"721704043","name":"Melottivakkam SSIII","kva":"100","cons":20,"lat":12.85836,"lng":79.62168,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IHT","scheme":"BOARD"},{"id":"721704063","name":"MELOTTIVAKKAM SS XVI","kva":"100","cons":122,"lat":12.85782,"lng":79.62338,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Aishwarya","scheme":"BOARD"},{"id":"721704101","name":"MELOTTIVAKKAM SS XIII C","kva":"25","cons":1,"lat":12.85071,"lng":79.62563,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"721704039","name":"Melottivakkam SSX","kva":"250","cons":21,"lat":12.84907,"lng":79.63153,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Danya","scheme":"BOARD"},{"id":"721704081","name":"MUSARAVAKKAM SS XII","kva":"100","cons":37,"lat":12.86051,"lng":79.61935,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"PROLEC","scheme":"BOARD"},{"id":"721704092","name":"MELOTIVAKKAM SS XI B","kva":"25","cons":1,"lat":12.85327,"lng":79.6197,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Vec","scheme":"BOARD"},{"id":"721704083","name":"Melottivakkam SSVIIIA","kva":"100","cons":9,"lat":12.8604,"lng":79.63113,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Ramesh","scheme":"BOARD"},{"id":"721704059","name":"MELOTTIVAKKAM SS XII","kva":"100","cons":11,"lat":12.85719,"lng":79.63418,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Balaji","scheme":"BOARD"},{"id":"721704037","name":"Melottivakkam SSVI","kva":"100","cons":15,"lat":12.85259,"lng":79.63341,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vijay","scheme":"BOARD"},{"id":"721704058","name":"Melottivakkam SSXI","kva":"100","cons":15,"lat":12.8544,"lng":79.62006,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VT","scheme":"BOARD"},{"id":"721704049","name":"Melottivakkam SSIX","kva":"100","cons":117,"lat":12.85592,"lng":79.62577,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Spec","scheme":"BOARD"},{"id":"721704052","name":"Musaravakkam SSXIV","kva":"100","cons":32,"lat":12.86037,"lng":79.61533,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Industan","scheme":"BOARD"},{"id":"721704097","name":"AMBETHKAR NAGAR SS1","kva":"63","cons":44,"lat":12.86148,"lng":79.6142,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALA","scheme":"BOARD"},{"id":"721704094","name":"MANNIKAM NAGAR SS","kva":"100","cons":152,"lat":12.86029,"lng":79.61474,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"721704053","name":"Melottivakkam SSIV","kva":"100","cons":14,"lat":12.85199,"lng":79.63055,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Indo tech","scheme":"BOARD"},{"id":"721704091","name":"MELOTIVAKKAM SS XI A","kva":"25","cons":1,"lat":12.85314,"lng":79.61797,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Vec","scheme":"BOARD"},{"id":"721704042","name":"MUSARAVAKKAM SS XIX A","kva":"100","cons":54,"lat":12.86156,"lng":79.6149,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"vengatesvara SS","scheme":"BOARD"},{"id":"721704008","name":"Melottivakkam SSII","kva":"100","cons":233,"lat":12.85782,"lng":79.62186,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"SLE","scheme":"BOARD"},{"id":"721704035","name":"Melottivakkam SSIA","kva":"100","cons":11,"lat":12.85713,"lng":79.62974,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Indo tech","scheme":"BOARD"},{"id":"721704061","name":"MELOTTIVAKKAM SS XV","kva":"63","cons":37,"lat":12.84966,"lng":79.62436,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"721704054","name":"Melottivakkam SSVII","kva":"100","cons":11,"lat":12.84917,"lng":79.62658,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Prolec","scheme":"BOARD"},{"id":"721704036","name":"Melottivakkam SSV","kva":"100","cons":69,"lat":12.85897,"lng":79.62708,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Info tech","scheme":"BOARD"},{"id":"721704041","name":"Melottivakkam SSXVIII","kva":"100","cons":92,"lat":12.85781,"lng":79.63252,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Magtyne","scheme":"BOARD"},{"id":"721704055","name":"Melottivakkam SSVIII","kva":"100","cons":16,"lat":12.86038,"lng":79.63104,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Crel","scheme":"BOARD"},{"id":"721704064","name":"MELOTTIVAKKAM SS XVII","kva":"100","cons":69,"lat":12.84686,"lng":79.62469,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Electmeck","scheme":"BOARD"},{"id":"721704033","name":"Melottivakkam SSI","kva":"100","cons":152,"lat":12.85724,"lng":79.62976,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Tamilnadu","scheme":"BOARD"},{"id":"721704051","name":"Melottivakkam SSXIII","kva":"100","cons":25,"lat":12.85483,"lng":79.62542,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Spec","scheme":"BOARD"},{"id":"721704098","name":"AMBETHKAR NAGAR SS2","kva":"25","cons":6,"lat":12.86267,"lng":79.61435,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEC","scheme":"BOARD"},{"id":"721704040","name":"MELOTTIVAKKAM SS XIV","kva":"100","cons":13,"lat":12.86037,"lng":79.62755,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"UDAY"},{"id":"721704046","name":"MUSARAVAKKAM SS XIX","kva":"100","cons":20,"lat":12.86163,"lng":79.61495,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vijay","scheme":"BOARD"},{"id":"721704095","name":"MELOTTIVAKKAM XV A","kva":"16","cons":2,"lat":12.85113,"lng":79.62555,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"721704044","name":"MUSARAVAKKAM SS XVI","kva":"100","cons":65,"lat":12.86073,"lng":79.61112,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"KEL","scheme":"BOARD"},{"id":"721704099","name":"METTUKUPPAM SS 17","kva":"25","cons":2,"lat":12.83857,"lng":79.62925,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"721704100","name":"METTUKUPPUM INDUSTRI SS","kva":"25","cons":1,"lat":12.84935,"lng":79.64252,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DURGA TFR","scheme":"BOARD"},{"id":"721704024","name":"Mettukuppam SS VI","kva":"100","cons":21,"lat":12.84489,"lng":79.63369,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Blue Star","scheme":"BOARD"},{"id":"721704069","name":"Mettukuppam SS VIII","kva":"100","cons":4,"lat":12.84402,"lng":79.63431,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Sri perfect Engg.","scheme":"BOARD"},{"id":"721704076","name":"Mettukuppam SS IV","kva":"100","cons":11,"lat":12.84321,"lng":79.64097,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Asian Electric Equipment","scheme":"BOARD"},{"id":"721704074","name":"Mettukuppam SS XIII","kva":"25","cons":2,"lat":12.85147,"lng":79.6378,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Jayashree","scheme":"BOARD"},{"id":"721704073","name":"METTUKUPPAM SS XII","kva":"63","cons":50,"lat":12.85224,"lng":79.64467,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"721704075","name":"Mettukuppam SS XIV","kva":"100","cons":5,"lat":12.84446,"lng":79.64248,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Toshiba","scheme":"BOARD"},{"id":"721704066","name":"Mettukuppam SS IIA","kva":"100","cons":1,"lat":12.85256,"lng":79.63621,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"W.O.N.P","scheme":"BOARD"},{"id":"721704070","name":"Mettukuppam SS IX","kva":"100","cons":17,"lat":12.84922,"lng":79.63724,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Toshiba","scheme":"BOARD"},{"id":"721704096","name":"METTUKUPPAM SS 10","kva":"100","cons":1,"lat":12.84193,"lng":79.6276,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"721704067","name":"METTUKUPPAM SS-VIA","kva":"100","cons":1,"lat":12.84489,"lng":79.63369,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vinayak","scheme":"BOARD"},{"id":"721704072","name":"Mettukuppam SS XI","kva":"100","cons":234,"lat":12.85423,"lng":79.63657,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Spec","scheme":"BOARD"},{"id":"721704065","name":"METTUKUPPAM SS II","kva":"100","cons":79,"lat":12.85257,"lng":79.63627,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DYNA","scheme":"BOARD"},{"id":"721704021","name":"Mettukuppam SS III","kva":"100","cons":3,"lat":12.85014,"lng":79.64597,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"W.O.N.P","scheme":"BOARD"},{"id":"721704025","name":"Mettukuppam SS I","kva":"100","cons":18,"lat":12.84481,"lng":79.63462,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Spec tfr","scheme":"BOARD"},{"id":"721704019","name":"Mettukuppam SS V","kva":"100","cons":10,"lat":12.85136,"lng":79.64103,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vijai Tfr","scheme":"BOARD"},{"id":"721704068","name":"Mettukuppam SS VII","kva":"100","cons":5,"lat":12.84465,"lng":79.63311,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Electro Mech","scheme":"BOARD"}],"721706":[{"id":"721706009","name":"Musaravakkam SSXXI","kva":"100","cons":11,"lat":12.8583,"lng":79.60685,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Tamilnadu","scheme":"BOARD"},{"id":"721706018","name":"A.K.Puram SSII","kva":"100","cons":12,"lat":12.8623,"lng":79.59614,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vijay","scheme":"BOARD"},{"id":"721706024","name":"MUSARAVAKKAM SS III","kva":"100","cons":86,"lat":12.85917,"lng":79.6042,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Senthil","scheme":"BOARD"},{"id":"721706042","name":"A K PURAM SS IX","kva":"25","cons":1,"lat":12.86276,"lng":79.59176,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"721706016","name":"S.V.PURAM SS II","kva":"100","cons":104,"lat":12.8598,"lng":79.60714,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"No number","scheme":"BOARD"},{"id":"721706014","name":"ANAIKATHAPURAM SSIII","kva":"100","cons":54,"lat":12.86156,"lng":79.58973,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vijay","scheme":"BOARD"},{"id":"721706023","name":"A.K.Puram SSVI","kva":"100","cons":15,"lat":12.86309,"lng":79.58461,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"721706021","name":"ANAIKATHAPURAM SSIV","kva":"250","cons":44,"lat":12.86122,"lng":79.58853,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"VEI","scheme":"BOARD"},{"id":"721706015","name":"A.K.Puram SSI","kva":"100","cons":21,"lat":12.86163,"lng":79.59474,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Perfect","scheme":"BOARD"},{"id":"721706027","name":"A.K.Puram SSVII","kva":"100","cons":18,"lat":12.86293,"lng":79.57944,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Perfect","scheme":"BOARD"},{"id":"721706026","name":"A.K.Puram SSV","kva":"250","cons":23,"lat":12.863,"lng":79.58941,"poles":2,"htFeeders":0,"ltFeeders":null,"make":"Balaji","scheme":"BOARD"},{"id":"721706006","name":"S.V.PURAM SS I A","kva":"100","cons":12,"lat":12.86182,"lng":79.60604,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vijay","scheme":"BOARD"},{"id":"721706041","name":"A.K.Puram SSVIIA","kva":"100","cons":7,"lat":12.86301,"lng":79.57943,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Perfect","scheme":"BOARD"},{"id":"721706002","name":"S.V.PURAM SS I","kva":"100","cons":83,"lat":12.86178,"lng":79.60602,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"Crel","scheme":"BOARD"},{"id":"721706011","name":"MUSARAVAKKAM SS XXI A","kva":"63","cons":152,"lat":12.85818,"lng":79.60687,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VEI","scheme":"UDAY"},{"id":"721706012","name":"A.K.Puram SSIA","kva":"100","cons":11,"lat":12.86169,"lng":79.59474,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vijay","scheme":"BOARD"}],"721708":[{"id":"721708115","name":"HOTEL RAMANAS SS","kva":"100","cons":1,"lat":12.87156,"lng":79.64014,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"721708103","name":"GNANAVEL AGL SS","kva":"16","cons":1,"lat":12.86734,"lng":79.61754,"poles":1,"htFeeders":2,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"721708016","name":"LT SSXIIAAddl","kva":"100","cons":14,"lat":12.87494,"lng":79.61286,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDUS POWER","scheme":"BOARD"},{"id":"721708105","name":"V O C STREET","kva":"63","cons":null,"lat":12.87611,"lng":79.61906,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"721708110","name":"THIRUPUKUZHI SS XVII","kva":"16","cons":null,"lat":12.86216,"lng":79.62839,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"721708100","name":"ABIRAMI NAGAR","kva":"100","cons":129,"lat":12.87541,"lng":79.6255,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Sri Thirumala","scheme":"BOARD"},{"id":"721708106","name":"MUTTAVAKKAM ROAD SS II","kva":"63","cons":null,"lat":12.87823,"lng":79.62039,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"721708098","name":"KOTRANKULAM SS X A","kva":"63","cons":20,"lat":12.87184,"lng":79.64033,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"721708015","name":"LT SSXII","kva":"100","cons":7,"lat":12.87495,"lng":79.61297,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDUS POWER","scheme":"BOARD"},{"id":"721708074","name":"MASUTHI","kva":"100","cons":232,"lat":12.87649,"lng":79.61688,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Manu","scheme":"BOARD"},{"id":"721708112","name":"THIRUPPUKUZHI OHT SS","kva":"63","cons":1,"lat":12.86848,"lng":79.62408,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"721708102","name":"DURGA HOTEL SS II","kva":"100","cons":21,"lat":12.87363,"lng":79.62869,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA","scheme":"BOARD"},{"id":"721708114","name":"SRI VARI MAHAL SS","kva":"63","cons":1,"lat":12.87648,"lng":79.62667,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"721708001","name":"RICEMILL SS1","kva":"100","cons":226,"lat":12.87713,"lng":79.62136,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AFG","scheme":"BOARD"},{"id":"721708096","name":"KOTRANKULAM SS X","kva":"100","cons":22,"lat":12.87182,"lng":79.64042,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"721708092","name":"T.P.KUZHINEW COLONY CEMENT ROAD SS XVI","kva":"250","cons":11,"lat":12.86756,"lng":79.62667,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"721708094","name":"T.P.KUZHI NEW COLONY RGGVY SS","kva":"25","cons":168,"lat":12.86755,"lng":79.62665,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"721708111","name":"THIRUPPUKUZHI OHT SS","kva":"63","cons":null,"lat":12.86848,"lng":79.62407,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"721708019","name":"VIJAYARAGHAVAPERUMALKOIL SSXV","kva":"100","cons":21,"lat":12.87184,"lng":79.61885,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Auro Tech","scheme":"BOARD"},{"id":"721708099","name":"RAMACHANDRA SS XI","kva":"63","cons":5,"lat":12.87505,"lng":79.62594,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Not found","scheme":"BOARD"},{"id":"721708093","name":"T.P.KUZHIOLDCOLONYSS VII A","kva":"100","cons":137,"lat":12.86934,"lng":79.62533,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"721708085","name":"MUSARAVAKKAM EARIKKARAI SS","kva":"100","cons":5,"lat":12.8651,"lng":79.61341,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"721708026","name":"ESWARANKOILRGGVY","kva":"25","cons":57,"lat":12.87091,"lng":79.62124,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRT","scheme":"RAPDRP"},{"id":"721708095","name":"THIRUPPUKUZHI SS I","kva":"25","cons":4,"lat":12.86399,"lng":79.62943,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CERL","scheme":"BOARD"},{"id":"721708025","name":"PUDHUR","kva":"100","cons":114,"lat":12.87884,"lng":79.62014,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Sri Thirumala Fabrication","scheme":"BOARD"},{"id":"721708007","name":"ANDAL NAGAR SS","kva":"250","cons":444,"lat":12.87444,"lng":79.61917,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"HINDUSTON","scheme":"BOARD"},{"id":"721708027","name":"IRULARCOLONYRGGVY","kva":"25","cons":27,"lat":12.86843,"lng":79.61841,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"crel","scheme":"BOARD"},{"id":"721708011","name":"BAZZAR 8","kva":"250","cons":542,"lat":12.87579,"lng":79.62211,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"721708109","name":"MUTTAVAKKAM ROAD SS I","kva":"63","cons":3,"lat":12.87842,"lng":79.62041,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"721708089","name":"ANNA NAGAR IV STREET","kva":"100","cons":174,"lat":12.87858,"lng":79.61744,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"721708080","name":"VIJAYARAGHAVA PERUMAL KOIL SS XV A","kva":"100","cons":247,"lat":12.87187,"lng":79.61883,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"721708101","name":"JP HOTEL SS III","kva":"100","cons":18,"lat":12.87257,"lng":79.63208,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Mohini","scheme":"BOARD"},{"id":"721708091","name":"MEDICAL COMPANY XIX","kva":"100","cons":14,"lat":12.87067,"lng":79.63831,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TRINITY","scheme":"BOARD"},{"id":"721708059","name":"THANTHONIAMMANKOIL","kva":"100","cons":199,"lat":12.86731,"lng":79.61907,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"crel","scheme":"BOARD"},{"id":"721708002","name":"RICEMILL SS1A","kva":"100","cons":57,"lat":12.87711,"lng":79.62132,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TT","scheme":"BOARD"},{"id":"721708090","name":"T.P.KUZHIOLDCOLONY SS VII","kva":"100","cons":16,"lat":12.8694,"lng":79.62533,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"721708107","name":"ERI SS I","kva":"63","cons":null,"lat":12.8697,"lng":79.61232,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"721708022","name":"ANNANAGAR SS V","kva":"250","cons":66,"lat":12.87664,"lng":79.61634,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CRUL","scheme":"BOARD"},{"id":"721708097","name":"DURGA HOTEL SS II A","kva":"100","cons":77,"lat":12.87377,"lng":79.62864,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"721708008","name":"T P KUZHIKOOTROAD SSVI","kva":"100","cons":146,"lat":12.87389,"lng":79.62113,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"721708023","name":"NSKNAGAR","kva":"100","cons":160,"lat":12.87972,"lng":79.61753,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"721708113","name":"ASCEND TELECOM INFRASTRUCTURE PVT LTD","kva":"25","cons":53,"lat":12.86959,"lng":79.62178,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"721708108","name":"ERI SS II","kva":"25","cons":null,"lat":12.86969,"lng":79.61229,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"721708056","name":"MUSARAVAKKAM SS XXVII","kva":"100","cons":11,"lat":12.86284,"lng":79.61098,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Bala","scheme":"BOARD"}],"721709":[{"id":"721709003","name":"Damal SS 36","kva":"100","cons":21,"lat":12.87497,"lng":79.59741,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Venkateswara Electrical","scheme":"BOARD"},{"id":"721709014","name":"POORVIKA DIARY LLP","kva":"16","cons":1,"lat":12.87237,"lng":79.60322,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALA IND","scheme":"BOARD"},{"id":"721709009","name":"Damal SS 8","kva":"250","cons":14,"lat":12.87133,"lng":79.60166,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Venkateswara Electrical","scheme":"BOARD"},{"id":"721709004","name":"Damal SS 18 A","kva":"100","cons":11,"lat":12.87532,"lng":79.6056,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vijay Transformer","scheme":"BOARD"},{"id":"721709008","name":"Damal SS 18","kva":"100","cons":11,"lat":12.87534,"lng":79.60558,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI Perfect Engineering","scheme":"BOARD"},{"id":"721709012","name":"POORVIKA DAIRY LLP SS","kva":"16","cons":2,"lat":12.87012,"lng":79.60177,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"721709005","name":"Poorvika dairy SS","kva":"16","cons":1,"lat":12.87378,"lng":79.59961,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"industrial heater tfr","scheme":"BOARD"},{"id":"721709007","name":"Damal SS 8 A","kva":"100","cons":10,"lat":12.8713,"lng":79.60166,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"no name","scheme":"BOARD"},{"id":"721709002","name":"Damal SS 23","kva":"100","cons":8,"lat":12.8659,"lng":79.60409,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IHT Transformer","scheme":"BOARD"},{"id":"721709006","name":"Damal SS 11","kva":"100","cons":8,"lat":12.87392,"lng":79.59632,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Transformer & Switch gear","scheme":"BOARD"},{"id":"721709013","name":"POOORVIKA DAIRY SS","kva":"16","cons":1,"lat":12.87654,"lng":79.60069,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"721709001","name":"Damal SS 23 A","kva":"100","cons":3,"lat":12.86591,"lng":79.60405,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vijay Transformer","scheme":"BOARD"},{"id":"721709010","name":"Damal SS 2 A","kva":"100","cons":6,"lat":12.8773,"lng":79.60087,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KEL Transformer","scheme":"BOARD"},{"id":"721709011","name":"Damal SS 33","kva":"100","cons":11,"lat":12.87316,"lng":79.59609,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Senthil Engineering Company","scheme":"BOARD"}],"721710":[{"id":"721710018","name":"Damal SS 35","kva":"100","cons":7,"lat":12.86544,"lng":79.58312,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Senthil Engineering company","scheme":"BOARD"},{"id":"721710009","name":"Damal SS 16","kva":"100","cons":7,"lat":12.88171,"lng":79.58797,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vijay Transformer","scheme":"BOARD"},{"id":"721710006","name":"Damal SS 25","kva":"100","cons":7,"lat":12.87611,"lng":79.58343,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC Transformer","scheme":"BOARD"},{"id":"721710007","name":"Damal SS 29","kva":"100","cons":7,"lat":12.87451,"lng":79.58208,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vijay Transformer","scheme":"BOARD"},{"id":"721710008","name":"Damal SS 28","kva":"100","cons":8,"lat":12.86593,"lng":79.59029,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Prolec","scheme":"BOARD"},{"id":"721710005","name":"Damal SS 16 A","kva":"100","cons":4,"lat":12.88173,"lng":79.58796,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vijay Transformer","scheme":"BOARD"},{"id":"721710003","name":"Damal SS 26","kva":"100","cons":8,"lat":12.86978,"lng":79.59669,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Venkateswara electrical","scheme":"BOARD"},{"id":"721710017","name":"Kalangai kalvai SS 1","kva":"100","cons":10,"lat":12.87159,"lng":79.58882,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vijay Transformer","scheme":"BOARD"},{"id":"721710012","name":"Damal SS 9","kva":"100","cons":9,"lat":12.87608,"lng":79.58342,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Venkateswara electrical","scheme":"BOARD"},{"id":"721710019","name":"DAMAL SS 3","kva":"100","cons":40,"lat":12.86729,"lng":79.59381,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"INDO","scheme":"BOARD"},{"id":"721710016","name":"Kalangai kalvai SS 1 A","kva":"100","cons":10,"lat":12.87164,"lng":79.58888,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY VT","scheme":"BOARD"},{"id":"721710001","name":"Damal SS 26 B","kva":"100","cons":10,"lat":12.86978,"lng":79.59667,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"no name","scheme":"BOARD"},{"id":"721710013","name":"Damal SS 13","kva":"100","cons":10,"lat":12.86605,"lng":79.58709,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Trinity","scheme":"BOARD"},{"id":"721710011","name":"Damal SS 7 A","kva":"100","cons":10,"lat":12.86806,"lng":79.5817,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"not clear","scheme":"BOARD"},{"id":"721710023","name":"RAMA SS 25KVA","kva":"25","cons":1,"lat":12.87632,"lng":79.58635,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"721710002","name":"Damal SS 26 A","kva":"100","cons":6,"lat":12.86975,"lng":79.59667,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"no name","scheme":"BOARD"},{"id":"721710015","name":"Damal SS 7","kva":"100","cons":9,"lat":12.86805,"lng":79.58172,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL Transformer","scheme":"BOARD"},{"id":"721710021","name":"DAMAL SS 38","kva":"100","cons":4,"lat":12.87435,"lng":79.58563,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"721710004","name":"KASI SS","kva":"16","cons":1,"lat":12.86959,"lng":79.5949,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAY","scheme":"BOARD"},{"id":"721710020","name":"DAMIRRULAR COLONY RGGY","kva":"25","cons":40,"lat":12.86787,"lng":79.59717,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"721710010","name":"Damal SS 29 A","kva":"100","cons":5,"lat":12.87455,"lng":79.58197,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Venkateswara electrical","scheme":"BOARD"},{"id":"721710014","name":"Damal SS 13 A","kva":"100","cons":9,"lat":12.86602,"lng":79.58708,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vijay Transformer","scheme":"BOARD"},{"id":"721710022","name":"DAMAL SS 14","kva":"100","cons":5,"lat":12.87273,"lng":79.58157,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"}]}}