{"substationCode":"7227","feeders":{"722701":{"name":"VEDIYANGADU","code":"722701","ss_code":"7227","volt":"11","len":15.89,"dts":39,"cons":2489,"type":"MultiLineString","coords":[[[79.30906,13.09895],[79.30919,13.09862]],[[79.3301,13.12505],[79.33055,13.125]],[[79.33057,13.12534],[79.33057,13.12563]],[[79.33055,13.125],[79.33057,13.12534]],[[79.3298,13.10701],[79.33039,13.10731]],[[79.33184,13.10799],[79.33215,13.10815]],[[79.33039,13.10731],[79.33074,13.10747]],[[79.33139,13.10777],[79.33184,13.10799]],[[79.33074,13.10747],[79.33103,13.1076]],[[79.33103,13.1076],[79.33139,13.10777]],[[79.33209,13.10848],[79.3321,13.10889]],[[79.33215,13.10815],[79.33209,13.10848]],[[79.3321,13.10889],[79.33226,13.10934]],[[79.33226,13.10934],[79.33232,13.10976]],[[79.31378,13.10677],[79.31374,13.10666]],[[79.31876,13.1084],[79.31879,13.10833]],[[79.331,13.12073],[79.33107,13.12064]],[[79.33107,13.12064],[79.33115,13.12043]],[[79.28903,13.1187],[79.28893,13.11817]],[[79.29331,13.10974],[79.29375,13.10953]],[[79.32361,13.09451],[79.32342,13.09494]],[[79.28909,13.11908],[79.28903,13.1187]],[[79.29375,13.10953],[79.29415,13.10936]],[[79.32379,13.0941],[79.32361,13.09451]],[[79.32926,13.10699],[79.3298,13.10701]],[[79.32888,13.12005],[79.32873,13.11951]],[[79.32877,13.10698],[79.32926,13.10699]],[[79.32873,13.11951],[79.3286,13.11909]],[[79.32768,13.11584],[79.32781,13.11631]],[[79.32781,13.11631],[79.32793,13.11671]],[[79.32482,13.10748],[79.32401,13.10764]],[[79.31625,13.11205],[79.31662,13.11201]],[[79.31624,13.11178],[79.3162,13.11153]],[[79.31576,13.10875],[79.3158,13.1084]],[[79.28771,13.11677],[79.28721,13.11619]],[[79.32208,13.09935],[79.32212,13.09907]],[[79.32187,13.10143],[79.32196,13.10062]],[[79.32992,13.10636],[79.33008,13.1065]],[[79.32009,13.1111],[79.32008,13.11097]],[[79.28739,13.12112],[79.28742,13.12098]],[[79.33,13.12513],[79.3301,13.12505]],[[79.30849,13.10356],[79.30845,13.10392]],[[79.29538,13.10295],[79.29533,13.10334]],[[79.3216,13.10482],[79.32164,13.10418]],[[79.30753,13.1059],[79.30837,13.10586]],[[79.29036,13.11174],[79.29095,13.11127]],[[79.32949,13.12227],[79.32927,13.12146]],[[79.32728,13.11176],[79.32722,13.11098]],[[79.32126,13.09736],[79.32177,13.09747]],[[79.29495,13.10897],[79.29563,13.10862]],[[79.30372,13.10607],[79.30436,13.10604]],[[79.32565,13.09409],[79.32568,13.09355]],[[79.28678,13.11572],[79.28624,13.1151]],[[79.31916,13.1085],[79.31914,13.10849]],[[79.31035,13.10574],[79.31085,13.1058]],[[79.32467,13.09354],[79.3251,13.09355]],[[79.32494,13.09563],[79.32492,13.09501]],[[79.32497,13.09616],[79.32494,13.09563]],[[79.31043,13.09737],[79.31012,13.09778]],[[79.31012,13.09778],[79.30982,13.09807]],[[79.30866,13.10054],[79.30862,13.10123]],[[79.32502,13.09706],[79.32501,13.09722]],[[79.29497,13.10178],[79.29519,13.10211]],[[79.32214,13.09835],[79.3222,13.09766]],[[79.3097,13.10577],[79.31035,13.10574]],[[79.32986,13.12387],[79.32983,13.12369]],[[79.32927,13.12146],[79.32907,13.12092]],[[79.31587,13.11059],[79.31571,13.11039]],[[79.30693,13.10591],[79.30753,13.1059]],[[79.31744,13.10749],[79.31742,13.10771]],[[79.31988,13.11167],[79.32028,13.11154]],[[79.29527,13.10538],[79.29527,13.10592]],[[79.28735,13.11418],[79.28802,13.11361]],[[79.32054,13.11007],[79.32051,13.10978]],[[79.32768,13.11584],[79.32743,13.11501]],[[79.31736,13.10789],[79.31761,13.10802]],[[79.32606,13.09325],[79.32611,13.09297]],[[79.3206,13.111],[79.32057,13.11046]],[[79.30644,13.10593],[79.30693,13.10591]],[[79.32812,13.11745],[79.32793,13.11671]],[[79.31568,13.10915],[79.31576,13.10875]],[[79.30436,13.10604],[79.30495,13.10603]],[[79.32996,13.12453],[79.32986,13.12387]],[[79.32743,13.11501],[79.32739,13.11413]],[[79.31167,13.10612],[79.31231,13.10632]],[[79.31562,13.10965],[79.31566,13.10938]],[[79.28802,13.11361],[79.28862,13.11319]],[[79.32722,13.11098],[79.32721,13.11025]],[[79.31988,13.11167],[79.31965,13.11175]],[[79.32743,13.10703],[79.32707,13.10711]],[[79.30293,13.10608],[79.30372,13.10607]],[[79.30571,13.10596],[79.30644,13.10593]],[[79.32165,13.10394],[79.32146,13.10391]],[[79.31589,13.10785],[79.31596,13.10746]],[[79.32558,13.10735],[79.32482,13.10748]],[[79.30859,13.10197],[79.30852,13.10283]],[[79.32716,13.10943],[79.32757,13.10934]],[[79.31761,13.10802],[79.31772,13.10803]],[[79.31914,13.10849],[79.31876,13.1084]],[[79.32276,13.09633],[79.32309,13.09558]],[[79.32245,13.09704],[79.32276,13.09633]],[[79.28928,13.121],[79.2893,13.12117]],[[79.29456,13.10099],[79.29475,13.10136]],[[79.31495,13.10695],[79.31524,13.1072]],[[79.32095,13.09725],[79.32126,13.09736]],[[79.31566,13.10938],[79.31568,13.10915]],[[79.28768,13.12117],[79.28821,13.12112]],[[79.32757,13.10934],[79.32761,13.10933]],[[79.31231,13.10632],[79.31306,13.10656]],[[79.3286,13.11909],[79.32835,13.11826]],[[79.32707,13.10711],[79.32641,13.10715]],[[79.31686,13.10775],[79.31736,13.10789]],[[79.31742,13.10771],[79.31736,13.10789]],[[79.29764,13.10767],[79.29804,13.10747]],[[79.30845,13.10392],[79.30845,13.1045]],[[79.30982,13.09807],[79.3093,13.09798]],[[79.30884,13.09975],[79.30866,13.10054]],[[79.32841,13.10693],[79.32785,13.10695]],[[79.30495,13.10603],[79.30571,13.10596]],[[79.32566,13.09291],[79.32568,13.0926]],[[79.29268,13.11008],[79.29331,13.10974]],[[79.30213,13.10614],[79.30293,13.10608]],[[79.32986,13.12387],[79.32966,13.12393]],[[79.28916,13.11272],[79.2898,13.11223]],[[79.31085,13.1058],[79.31167,13.10612]],[[79.28866,13.11786],[79.28819,13.11728]],[[79.28819,13.11728],[79.28771,13.11677]],[[79.32426,13.0935],[79.32467,13.09354]],[[79.32545,13.09466],[79.32565,13.09409]],[[79.29456,13.10099],[79.29432,13.10096]],[[79.2954,13.10732],[79.2953,13.10689]],[[79.32907,13.12092],[79.32888,13.12005]],[[79.322,13.09986],[79.32208,13.09935]],[[79.3214,13.09981],[79.322,13.09986]],[[79.32716,13.10943],[79.32713,13.10862]],[[79.31636,13.10758],[79.31686,13.10775]],[[79.30895,13.10582],[79.3097,13.10577]],[[79.30862,13.10123],[79.30859,13.10197]],[[79.29708,13.10793],[79.29764,13.10767]],[[79.33034,13.12083],[79.32993,13.12085]],[[79.29992,13.10624],[79.30068,13.1062]],[[79.31571,13.11039],[79.31566,13.10999]],[[79.31995,13.10522],[79.32046,13.10531]],[[79.32835,13.11826],[79.32812,13.11745]],[[79.3206,13.111],[79.32035,13.11104]],[[79.29867,13.10703],[79.29924,13.10665]],[[79.31378,13.1069],[79.3144,13.10691]],[[79.32721,13.11025],[79.32716,13.10943]],[[79.32713,13.10862],[79.32711,13.10787]],[[79.32502,13.09706],[79.325,13.09664]],[[79.33072,13.12079],[79.331,13.12073]],[[79.3162,13.11153],[79.31618,13.11103]],[[79.31772,13.10803],[79.31822,13.10826]],[[79.28624,13.1151],[79.28676,13.11468]],[[79.28893,13.11817],[79.28866,13.11786]],[[79.32566,13.09291],[79.32563,13.09318]],[[79.32571,13.09336],[79.32573,13.09321]],[[79.32057,13.11046],[79.32054,13.11007]],[[79.32736,13.11348],[79.32731,13.11265]],[[79.32048,13.10925],[79.32065,13.10864]],[[79.32557,13.09356],[79.32556,13.09338]],[[79.29475,13.10136],[79.29497,13.10178]],[[79.32877,13.10698],[79.32841,13.10693]],[[79.28821,13.12112],[79.28879,13.12103]],[[79.28928,13.121],[79.28924,13.12053]],[[79.32983,13.12369],[79.32967,13.12311]],[[79.32967,13.12311],[79.32949,13.12227]],[[79.32165,13.10394],[79.32168,13.10367]],[[79.29155,13.11074],[79.29214,13.11033]],[[79.32739,13.11413],[79.32736,13.11348]],[[79.30841,13.10517],[79.30837,13.10586]],[[79.28676,13.11468],[79.28735,13.11418]],[[79.29804,13.10747],[79.29867,13.10703]],[[79.31524,13.1072],[79.31596,13.10746]],[[79.32379,13.0941],[79.32436,13.09428]],[[79.32436,13.09428],[79.32493,13.09447]],[[79.30934,13.0982],[79.30906,13.09895]],[[79.3222,13.09766],[79.32245,13.09704]],[[79.32177,13.09747],[79.3222,13.09766]],[[79.28768,13.12117],[79.28739,13.12112]],[[79.3232,13.10776],[79.3224,13.10792]],[[79.28879,13.12103],[79.28928,13.121]],[[79.3158,13.1084],[79.31589,13.10785]],[[79.3251,13.09355],[79.32557,13.09356]],[[79.32731,13.11265],[79.32728,13.11176]],[[79.30139,13.10617],[79.30213,13.10614]],[[79.30835,13.10392],[79.30845,13.10392]],[[79.32046,13.10531],[79.3207,13.10535]],[[79.32028,13.11154],[79.32067,13.11144]],[[79.31378,13.10677],[79.31378,13.1069]],[[79.29533,13.10334],[79.2953,13.1038]],[[79.2953,13.1038],[79.29521,13.1043]],[[79.31625,13.11205],[79.31624,13.11178]],[[79.31077,13.09695],[79.31043,13.09737]],[[79.30906,13.09895],[79.30884,13.09975]],[[79.32785,13.10695],[79.32743,13.10703]],[[79.32067,13.11144],[79.32109,13.11124]],[[79.32641,13.10715],[79.32558,13.10735]],[[79.31759,13.10828],[79.31761,13.10802]],[[79.32309,13.09558],[79.32342,13.09494]],[[79.3218,13.1022],[79.32187,13.10143]],[[79.32611,13.09297],[79.32614,13.09288]],[[79.31566,13.10999],[79.31562,13.10965]],[[79.31596,13.10746],[79.31636,13.10758]],[[79.29519,13.10211],[79.2954,13.10261]],[[79.29214,13.11033],[79.29268,13.11008]],[[79.32993,13.12085],[79.32946,13.12087]],[[79.32426,13.0935],[79.3241,13.09349]],[[79.31306,13.10656],[79.31378,13.10677]],[[79.32946,13.12087],[79.32907,13.12092]],[[79.30845,13.1045],[79.30841,13.10517]],[[79.28923,13.11968],[79.28909,13.11908]],[[79.28721,13.11619],[79.28678,13.11572]],[[79.31879,13.10833],[79.31925,13.10835]],[[79.30852,13.10283],[79.30849,13.10356]],[[79.31822,13.10826],[79.31876,13.1084]],[[79.2898,13.11223],[79.29036,13.11174]],[[79.32573,13.09321],[79.32606,13.09325]],[[79.32563,13.09318],[79.32573,13.09321]],[[79.31607,13.11089],[79.31587,13.11059]],[[79.2954,13.10261],[79.29538,13.10295]],[[79.31993,13.10492],[79.31992,13.10433]],[[79.3144,13.10691],[79.31495,13.10695]],[[79.32164,13.10418],[79.32165,13.10394]],[[79.32051,13.10978],[79.32048,13.10925]],[[79.31925,13.10835],[79.32,13.10832]],[[79.3214,13.09981],[79.32136,13.1001]],[[79.32401,13.10764],[79.3232,13.10776]],[[79.32556,13.09338],[79.32571,13.09336]],[[79.32492,13.09501],[79.32493,13.09447]],[[79.325,13.09664],[79.32497,13.09616]],[[79.31077,13.09695],[79.31083,13.09693]],[[79.32095,13.09725],[79.32057,13.09726]],[[79.32743,13.10703],[79.32733,13.10658]],[[79.31744,13.10749],[79.31731,13.10739]],[[79.32984,13.10656],[79.32992,13.10636]],[[79.32067,13.11144],[79.3206,13.111]],[[79.32996,13.12453],[79.33,13.12513]],[[79.32984,13.10656],[79.3298,13.10701]],[[79.29563,13.10862],[79.29634,13.10829]],[[79.32113,13.10541],[79.32165,13.10551]],[[79.32198,13.10658],[79.3218,13.10588]],[[79.32157,13.1052],[79.3216,13.10482]],[[79.32196,13.10062],[79.322,13.09986]],[[79.3207,13.10535],[79.32113,13.10541]],[[79.3218,13.10588],[79.32165,13.10551]],[[79.32174,13.10299],[79.3218,13.1022]],[[79.31993,13.10492],[79.31995,13.10522]],[[79.32165,13.10551],[79.32157,13.1052]],[[79.32218,13.1072],[79.32198,13.10658]],[[79.29525,13.10477],[79.29527,13.10538]],[[79.30837,13.10586],[79.30895,13.10582]],[[79.3093,13.09798],[79.30934,13.0982]],[[79.31618,13.11103],[79.31607,13.11089]],[[79.32711,13.10787],[79.32707,13.10711]],[[79.3224,13.10792],[79.32218,13.1072]],[[79.32168,13.10367],[79.32174,13.10299]],[[79.32076,13.10823],[79.32155,13.10811]],[[79.33072,13.12079],[79.33034,13.12083]],[[79.32155,13.10811],[79.3224,13.10792]],[[79.32065,13.10864],[79.32076,13.10823]],[[79.30068,13.1062],[79.30139,13.10617]],[[79.29634,13.10829],[79.29708,13.10793]],[[79.29924,13.10665],[79.29992,13.10624]],[[79.29548,13.10799],[79.29563,13.10862]],[[79.29513,13.10639],[79.29527,13.10695]],[[79.2954,13.10732],[79.29548,13.10799]],[[79.29527,13.10695],[79.2954,13.10732]],[[79.29521,13.1043],[79.29525,13.10477]],[[79.29415,13.10936],[79.29495,13.10897]],[[79.30835,13.10392],[79.3083,13.10337]],[[79.32035,13.11104],[79.32009,13.1111]],[[79.29527,13.10592],[79.29513,13.10639]],[[79.28924,13.12053],[79.28923,13.11968]],[[79.28862,13.11319],[79.28916,13.11272]],[[79.32,13.10832],[79.32076,13.10823]],[[79.32212,13.09907],[79.32214,13.09835]],[[79.32493,13.09447],[79.32545,13.09466]],[[79.29095,13.11127],[79.29155,13.11074]],[[79.31759,13.10828],[79.31747,13.10846]]]},"722702":{"name":"P.N. POONDI","code":"722702","ss_code":"7227","volt":"11","len":17.84,"dts":42,"cons":2060,"type":"MultiLineString","coords":[[[79.35217,13.11119],[79.35229,13.11128]],[[79.35229,13.11128],[79.35248,13.11138]],[[79.3527,13.11149],[79.35293,13.11162]],[[79.35248,13.11138],[79.3527,13.11149]],[[79.36119,13.10551],[79.36143,13.10602]],[[79.33227,13.09857],[79.33196,13.09904]],[[79.33196,13.09904],[79.33193,13.0991]],[[79.33193,13.0991],[79.33176,13.09943]],[[79.33176,13.09943],[79.33162,13.09979]],[[79.33162,13.09979],[79.33142,13.10019]],[[79.33142,13.10019],[79.33118,13.10069]],[[79.33118,13.10069],[79.33107,13.10089]],[[79.36923,13.11519],[79.36859,13.1152]],[[79.37126,13.11403],[79.37163,13.11397]],[[79.37033,13.11392],[79.37071,13.11398]],[[79.37071,13.11398],[79.37102,13.11404]],[[79.37102,13.11404],[79.37126,13.11403]],[[79.35484,13.11344],[79.35428,13.1134]],[[79.34797,13.11585],[79.34831,13.11553]],[[79.36833,13.12046],[79.36887,13.12019]],[[79.36137,13.10712],[79.36129,13.10657]],[[79.36142,13.10748],[79.36137,13.10712]],[[79.36801,13.12061],[79.36833,13.12046]],[[79.3677,13.12076],[79.36801,13.12061]],[[79.36147,13.10784],[79.36142,13.10748]],[[79.36046,13.10355],[79.36065,13.10389]],[[79.36084,13.10423],[79.36105,13.10458]],[[79.36065,13.10389],[79.36084,13.10423]],[[79.36199,13.11381],[79.36218,13.11354]],[[79.36179,13.11408],[79.36199,13.11381]],[[79.36243,13.11324],[79.36269,13.11291]],[[79.34597,13.10803],[79.34631,13.10815]],[[79.34561,13.10792],[79.34597,13.10803]],[[79.34676,13.10826],[79.34719,13.1084]],[[79.34631,13.10815],[79.34676,13.10826]],[[79.3443,13.10752],[79.34463,13.10763]],[[79.34403,13.10746],[79.3443,13.10752]],[[79.34504,13.10773],[79.34561,13.10792]],[[79.34463,13.10763],[79.34504,13.10773]],[[79.36166,13.10895],[79.36162,13.10859]],[[79.36175,13.10936],[79.36166,13.10895]],[[79.36156,13.10821],[79.36147,13.10784]],[[79.36162,13.10859],[79.36156,13.10821]],[[79.36298,13.11252],[79.36269,13.11291]],[[79.3382,13.10777],[79.3382,13.10777]],[[79.3382,13.10777],[79.33865,13.10772]],[[79.34223,13.12212],[79.34259,13.12176]],[[79.33865,13.10772],[79.33915,13.10766]],[[79.33619,13.1024],[79.33644,13.10283]],[[79.36182,13.11229],[79.36179,13.11177]],[[79.35879,13.11271],[79.35922,13.11291]],[[79.33593,13.10195],[79.33619,13.1024]],[[79.34341,13.12104],[79.34374,13.1207]],[[79.36113,13.1051],[79.36119,13.10551]],[[79.35832,13.11249],[79.35879,13.11271]],[[79.34374,13.1207],[79.34409,13.12036]],[[79.36024,13.11338],[79.36066,13.11358]],[[79.34259,13.12176],[79.3429,13.12144]],[[79.36105,13.10458],[79.36113,13.1051]],[[79.36066,13.11358],[79.36109,13.11383]],[[79.36243,13.11324],[79.36218,13.11354]],[[79.35922,13.11291],[79.35974,13.11314]],[[79.35974,13.11314],[79.36024,13.11338]],[[79.36175,13.10936],[79.36174,13.10995]],[[79.36124,13.10604],[79.36129,13.10657]],[[79.35428,13.1134],[79.35417,13.11338]],[[79.36174,13.10995],[79.36175,13.11045]],[[79.36887,13.12019],[79.36937,13.11996]],[[79.36937,13.11996],[79.36986,13.11976]],[[79.36678,13.12128],[79.36726,13.12101]],[[79.36179,13.11177],[79.36177,13.11127]],[[79.36726,13.12101],[79.3677,13.12076]],[[79.37041,13.11192],[79.37035,13.11224]],[[79.34735,13.11654],[79.34765,13.11624]],[[79.34762,13.11607],[79.34792,13.11579]],[[79.37381,13.11901],[79.3744,13.11896]],[[79.32623,13.09297],[79.32622,13.0934]],[[79.36046,13.10355],[79.35996,13.10378]],[[79.3662,13.11473],[79.36589,13.11468]],[[79.37665,13.11924],[79.3767,13.11924]],[[79.34283,13.13325],[79.34251,13.13371]],[[79.34338,13.13241],[79.34315,13.13279]],[[79.35647,13.1123],[79.35643,13.11291]],[[79.34564,13.12204],[79.34564,13.12264]],[[79.34977,13.11489],[79.34907,13.11529]],[[79.34115,13.1229],[79.34115,13.12328]],[[79.37104,13.11893],[79.37144,13.11865]],[[79.37144,13.11865],[79.37145,13.11864]],[[79.37019,13.11797],[79.37022,13.11741]],[[79.37547,13.11904],[79.37602,13.11911]],[[79.34561,13.10792],[79.34559,13.10749]],[[79.37024,13.11536],[79.37032,13.1143]],[[79.36589,13.11468],[79.36531,13.11475]],[[79.34033,13.1232],[79.34038,13.12364]],[[79.34326,13.10726],[79.34324,13.10739]],[[79.34494,13.12013],[79.34535,13.12039]],[[79.3464,13.1179],[79.34596,13.11837]],[[79.34077,13.10727],[79.34143,13.10715]],[[79.35188,13.10976],[79.35185,13.10942]],[[79.33964,13.10759],[79.34031,13.10743]],[[79.34391,13.13146],[79.34374,13.1318]],[[79.36105,13.10458],[79.36141,13.10441]],[[79.35201,13.11056],[79.35199,13.11034]],[[79.37192,13.11543],[79.37239,13.11544]],[[79.37113,13.11541],[79.37151,13.11541]],[[79.3485,13.11576],[79.34907,13.11529]],[[79.37069,13.11539],[79.37113,13.11541]],[[79.37024,13.11536],[79.37069,13.11539]],[[79.36177,13.11127],[79.36175,13.11045]],[[79.34115,13.12371],[79.34113,13.12418]],[[79.34033,13.1232],[79.33965,13.12344]],[[79.33965,13.12344],[79.33897,13.12373]],[[79.36526,13.12024],[79.36478,13.12046]],[[79.36478,13.12046],[79.36453,13.12086]],[[79.37145,13.11864],[79.37098,13.11858]],[[79.37098,13.11858],[79.37075,13.11855]],[[79.34401,13.10758],[79.34403,13.10746]],[[79.34902,13.1095],[79.34874,13.10936]],[[79.33826,13.10721],[79.3382,13.10777]],[[79.3382,13.10777],[79.3382,13.10778]],[[79.37017,13.12204],[79.37026,13.12205]],[[79.37032,13.11322],[79.37035,13.11289]],[[79.37145,13.11865],[79.37201,13.1187]],[[79.34522,13.12677],[79.3451,13.12719]],[[79.34324,13.10739],[79.34364,13.10753]],[[79.36839,13.11311],[79.36902,13.11318]],[[79.35455,13.1113],[79.35487,13.11142]],[[79.34559,13.10749],[79.34553,13.107]],[[79.34775,13.1084],[79.34779,13.10832]],[[79.34719,13.1084],[79.34775,13.1084]],[[79.36627,13.11288],[79.36688,13.1129]],[[79.34442,13.1305],[79.34428,13.13079]],[[79.37151,13.11541],[79.37192,13.11543]],[[79.36179,13.11408],[79.36186,13.11318]],[[79.35273,13.11122],[79.35321,13.11127]],[[79.33915,13.10766],[79.33964,13.10759]],[[79.35453,13.11055],[79.35451,13.11004]],[[79.33757,13.10482],[79.33786,13.10555]],[[79.33786,13.10555],[79.3381,13.10611]],[[79.3456,13.12497],[79.34555,13.12547]],[[79.35179,13.11362],[79.35109,13.11405]],[[79.35109,13.11405],[79.35044,13.11444]],[[79.345,13.11944],[79.34458,13.11994]],[[79.34535,13.12635],[79.34522,13.12677]],[[79.37008,13.12124],[79.37001,13.12077]],[[79.36739,13.11487],[79.36679,13.11482]],[[79.34951,13.10935],[79.35018,13.10959]],[[79.3731,13.11888],[79.37381,13.11901]],[[79.32622,13.0934],[79.32622,13.09402]],[[79.32622,13.09449],[79.32622,13.0949]],[[79.35185,13.10942],[79.35185,13.10913]],[[79.36627,13.11288],[79.36638,13.11313]],[[79.35685,13.11197],[79.35755,13.11211]],[[79.34291,13.10725],[79.34307,13.10726]],[[79.34143,13.10715],[79.34205,13.10711]],[[79.37678,13.11089],[79.37684,13.11047]],[[79.36798,13.11502],[79.36739,13.11487]],[[79.36859,13.1152],[79.36798,13.11502]],[[79.34251,13.13371],[79.34225,13.13417]],[[79.36678,13.12128],[79.36635,13.12078]],[[79.36186,13.11318],[79.36182,13.11229]],[[79.35089,13.11057],[79.35136,13.1109]],[[79.35217,13.11119],[79.35273,13.11122]],[[79.35321,13.11127],[79.35385,13.1113]],[[79.34274,13.10721],[79.34291,13.10725]],[[79.36967,13.11326],[79.3703,13.11325]],[[79.328,13.09643],[79.32848,13.09655]],[[79.33227,13.09857],[79.33285,13.09886]],[[79.33436,13.09975],[79.33476,13.10008]],[[79.33482,13.10023],[79.33513,13.10072]],[[79.33557,13.10134],[79.33593,13.10195]],[[79.34111,13.12461],[79.34111,13.12501]],[[79.34535,13.12039],[79.34573,13.1206]],[[79.34573,13.1206],[79.34614,13.12072]],[[79.34115,13.1229],[79.34033,13.1232]],[[79.37145,13.11864],[79.37185,13.11866]],[[79.37027,13.11634],[79.37026,13.1158]],[[79.35212,13.11094],[79.35201,13.11056]],[[79.37493,13.11902],[79.37547,13.11904]],[[79.3744,13.11896],[79.37493,13.11902]],[[79.36181,13.10422],[79.36156,13.10376]],[[79.37281,13.11529],[79.37281,13.11497]],[[79.33687,13.10362],[79.33728,13.10427]],[[79.35685,13.11197],[79.35688,13.11181]],[[79.3702,13.11781],[79.37021,13.11849]],[[79.36975,13.1153],[79.36923,13.11519]],[[79.34458,13.11994],[79.34409,13.12036]],[[79.37029,13.1194],[79.37072,13.11911]],[[79.34225,13.13417],[79.34202,13.13458]],[[79.34551,13.11887],[79.345,13.11944]],[[79.35199,13.11034],[79.35193,13.11004]],[[79.32893,13.09666],[79.32961,13.097]],[[79.35015,13.11012],[79.35089,13.11057]],[[79.35385,13.1113],[79.35455,13.1113]],[[79.35455,13.11095],[79.35453,13.11055]],[[79.36769,13.11303],[79.36839,13.11311]],[[79.3423,13.10713],[79.34253,13.10718]],[[79.3647,13.11273],[79.36545,13.11283]],[[79.36902,13.11318],[79.36967,13.11326]],[[79.3456,13.12366],[79.34561,13.12416]],[[79.33476,13.10008],[79.33482,13.10023]],[[79.35638,13.1135],[79.35575,13.11349]],[[79.37013,13.12165],[79.37008,13.12124]],[[79.34614,13.12072],[79.3466,13.12088]],[[79.34555,13.12547],[79.34547,13.12586]],[[79.36453,13.12086],[79.36434,13.12121]],[[79.37026,13.1158],[79.37024,13.11536]],[[79.34364,13.10753],[79.34401,13.10758]],[[79.34205,13.10711],[79.3423,13.10713]],[[79.33728,13.10427],[79.33757,13.10482]],[[79.3466,13.12088],[79.3471,13.12097]],[[79.34717,13.11702],[79.34794,13.11631]],[[79.37072,13.11911],[79.37104,13.11893]],[[79.37001,13.12077],[79.36993,13.12027]],[[79.36298,13.11252],[79.36297,13.11301]],[[79.37646,13.11921],[79.37665,13.11924]],[[79.3518,13.11105],[79.35217,13.11119]],[[79.34553,13.107],[79.3456,13.10654]],[[79.35013,13.1099],[79.35015,13.11012]],[[79.34976,13.11001],[79.34938,13.10977]],[[79.35455,13.1113],[79.35455,13.11095]],[[79.3634,13.11254],[79.36406,13.11262]],[[79.32745,13.0963],[79.328,13.09643]],[[79.35643,13.11291],[79.3564,13.11318]],[[79.33897,13.12373],[79.33841,13.12397]],[[79.37075,13.11855],[79.37019,13.1185]],[[79.37033,13.11401],[79.37032,13.11322]],[[79.35018,13.10959],[79.35013,13.1099]],[[79.37185,13.11866],[79.37239,13.11874]],[[79.32622,13.09402],[79.32622,13.09449]],[[79.36627,13.11476],[79.3662,13.11473]],[[79.35487,13.11142],[79.35516,13.11147]],[[79.36679,13.11482],[79.36627,13.11476]],[[79.36449,13.11483],[79.3643,13.11485]],[[79.36298,13.11334],[79.36262,13.11332]],[[79.34775,13.1084],[79.3481,13.10858]],[[79.34573,13.1206],[79.3457,13.1212]],[[79.36986,13.11976],[79.37029,13.1194]],[[79.34315,13.13279],[79.34283,13.13325]],[[79.34031,13.10743],[79.34077,13.10727]],[[79.35217,13.11119],[79.35212,13.11094]],[[79.3481,13.10858],[79.34879,13.10892]],[[79.34411,13.13111],[79.34391,13.13146]],[[79.37602,13.11911],[79.37646,13.11921]],[[79.35015,13.11012],[79.34976,13.11001]],[[79.36141,13.10441],[79.36181,13.10422]],[[79.3381,13.10611],[79.33823,13.10662]],[[79.34113,13.12418],[79.34111,13.12461]],[[79.35213,13.11337],[79.35179,13.11362]],[[79.3457,13.1212],[79.34564,13.12204]],[[79.34547,13.12586],[79.34535,13.12635]],[[79.34498,13.12757],[79.3449,13.12793]],[[79.34115,13.12328],[79.34115,13.12371]],[[79.36635,13.12078],[79.36575,13.12054]],[[79.37019,13.1185],[79.37019,13.11797]],[[79.37239,13.11544],[79.37281,13.11529]],[[79.37024,13.11536],[79.36975,13.1153]],[[79.36531,13.11475],[79.36495,13.11479]],[[79.37024,13.11687],[79.37027,13.11634]],[[79.35688,13.11181],[79.3567,13.1117]],[[79.36545,13.11283],[79.36627,13.11288]],[[79.34561,13.12466],[79.3456,13.12497]],[[79.35755,13.11211],[79.35832,13.11249]],[[79.3451,13.12719],[79.34498,13.12757]],[[79.34561,13.12318],[79.3456,13.12366]],[[79.34449,13.13025],[79.34442,13.1305]],[[79.34458,13.11994],[79.34494,13.12013]],[[79.3559,13.11168],[79.3565,13.11186]],[[79.34684,13.1174],[79.3464,13.1179]],[[79.34717,13.11702],[79.34684,13.1174]],[[79.3565,13.11186],[79.35647,13.1123]],[[79.35136,13.1109],[79.3518,13.11105]],[[79.35193,13.11004],[79.35188,13.10976]],[[79.32622,13.0949],[79.32623,13.09531]],[[79.32623,13.09531],[79.32622,13.09581]],[[79.33021,13.09734],[79.33091,13.09765]],[[79.3316,13.09812],[79.33227,13.09857]],[[79.3564,13.11318],[79.35638,13.1135]],[[79.35044,13.11444],[79.34977,13.11489]],[[79.33644,13.10283],[79.33687,13.10362]],[[79.37085,13.11856],[79.37098,13.11858]],[[79.37098,13.11858],[79.37144,13.11865]],[[79.37144,13.11865],[79.37145,13.11865]],[[79.33334,13.09912],[79.33382,13.09942]],[[79.3471,13.12097],[79.3474,13.121],[79.34743,13.12093]],[[79.35267,13.11337],[79.3523,13.11338]],[[79.35417,13.11338],[79.35327,13.11338]],[[79.35213,13.11337],[79.3523,13.11338]],[[79.37032,13.1143],[79.37033,13.11401]],[[79.33823,13.10662],[79.33826,13.10721]],[[79.35575,13.11349],[79.35484,13.11344]],[[79.3449,13.12793],[79.34484,13.12834]],[[79.32961,13.097],[79.33021,13.09734]],[[79.34564,13.12264],[79.34561,13.12318]],[[79.3456,13.10654],[79.34567,13.10588]],[[79.37022,13.11741],[79.37024,13.11687]],[[79.34938,13.10977],[79.34902,13.1095]],[[79.34159,13.12259],[79.34115,13.1229]],[[79.34461,13.12999],[79.34449,13.13025]],[[79.34487,13.12936],[79.34473,13.12973]],[[79.34223,13.12212],[79.34159,13.12259]],[[79.34496,13.12899],[79.34487,13.12936]],[[79.34491,13.12875],[79.34496,13.12899]],[[79.34484,13.12834],[79.34491,13.12875]],[[79.34473,13.12973],[79.34461,13.12999]],[[79.34341,13.12104],[79.3429,13.12144]],[[79.34879,13.10892],[79.34951,13.10935]],[[79.34779,13.10832],[79.3471,13.10793]],[[79.32848,13.09655],[79.32893,13.09666]],[[79.36575,13.12054],[79.36526,13.12024]],[[79.36993,13.12027],[79.36986,13.11976]],[[79.36495,13.11479],[79.36449,13.11483]],[[79.34111,13.12501],[79.34113,13.12538]],[[79.34038,13.12364],[79.34041,13.12397]],[[79.36434,13.12121],[79.3642,13.12149]],[[79.37104,13.11893],[79.37094,13.11891]],[[79.34354,13.13213],[79.34338,13.13241]],[[79.34374,13.1318],[79.34354,13.13213]],[[79.32686,13.09619],[79.32745,13.0963]],[[79.34202,13.13458],[79.34182,13.13498]],[[79.3565,13.11186],[79.35685,13.11197]],[[79.36688,13.1129],[79.36769,13.11303]],[[79.36109,13.11383],[79.36179,13.11408]],[[79.34253,13.10718],[79.34274,13.10721]],[[79.36298,13.11252],[79.3634,13.11254]],[[79.36406,13.11262],[79.3647,13.11273]],[[79.33382,13.09942],[79.33436,13.09975]],[[79.36297,13.11301],[79.36298,13.11334]],[[79.33285,13.09886],[79.33334,13.09912]],[[79.35542,13.11155],[79.3559,13.11168]],[[79.37239,13.11874],[79.3731,13.11888]],[[79.33091,13.09765],[79.3316,13.09812]],[[79.34307,13.10726],[79.34326,13.10726]],[[79.35516,13.11147],[79.35542,13.11155]],[[79.35451,13.11004],[79.35449,13.10963]],[[79.33841,13.12397],[79.33847,13.1245]],[[79.34596,13.11837],[79.34551,13.11887]],[[79.37035,13.11289],[79.37035,13.11224]],[[79.37013,13.12165],[79.37017,13.12204]]]},"722703":{"name":"PERIYARAMAPURAM","code":"722703","ss_code":"7227","volt":"11","len":15.36,"dts":10,"cons":123,"type":"MultiLineString","coords":[[[79.36636,13.098],[79.36651,13.09764]],[[79.3667,13.0962],[79.36687,13.09615]],[[79.36651,13.09764],[79.36665,13.09728]],[[79.36665,13.09728],[79.36675,13.09706]],[[79.36656,13.09625],[79.3667,13.0962]],[[79.36675,13.09706],[79.36675,13.09682]],[[79.36671,13.09661],[79.36656,13.09625]],[[79.37218,13.0965],[79.37218,13.0965]],[[79.37218,13.0965],[79.37245,13.09644]],[[79.36675,13.09682],[79.36671,13.09661]],[[79.37217,13.09622],[79.37218,13.0965]],[[79.37222,13.09556],[79.37251,13.09544]],[[79.36895,13.09834],[79.36896,13.09832]],[[79.37647,13.09879],[79.37667,13.09859]],[[79.37332,13.09363],[79.37335,13.09399]],[[79.37335,13.09399],[79.37338,13.09429]],[[79.37338,13.09429],[79.3734,13.09461]],[[79.3714,13.09093],[79.37149,13.09138]],[[79.37149,13.09138],[79.37162,13.09191]],[[79.3712,13.08995],[79.37131,13.0904]],[[79.37162,13.09191],[79.37174,13.09233]],[[79.37041,13.11192],[79.37054,13.11152]],[[79.37054,13.11152],[79.37065,13.11104]],[[79.37089,13.10995],[79.37099,13.10943]],[[79.37115,13.10844],[79.37123,13.10794]],[[79.36325,13.09851],[79.36352,13.09848]],[[79.36009,13.09901],[79.36036,13.09897]],[[79.34788,13.10246],[79.34816,13.10237]],[[79.37664,13.1126],[79.37652,13.11288]],[[79.33682,13.10093],[79.33701,13.10111]],[[79.33701,13.10111],[79.3372,13.10128]],[[79.34412,13.10289],[79.34435,13.10284]],[[79.34506,13.10263],[79.34533,13.10256]],[[79.34338,13.10321],[79.34358,13.103]],[[79.34274,13.10361],[79.34306,13.10364]],[[79.35118,13.10139],[79.35144,13.10134]],[[79.36891,13.08985],[79.36855,13.08999]],[[79.3362,13.10033],[79.3364,13.10051]],[[79.37531,13.11099],[79.37603,13.11107]],[[79.32677,13.09566],[79.32704,13.09571]],[[79.34758,13.10257],[79.34788,13.10246]],[[79.34976,13.10175],[79.35012,13.10153]],[[79.35689,13.10009],[79.35714,13.10007]],[[79.36293,13.09855],[79.36325,13.09851]],[[79.37178,13.10546],[79.37172,13.10493]],[[79.37037,13.09825],[79.3706,13.0981]],[[79.36516,13.0983],[79.36535,13.09829]],[[79.36185,13.09883],[79.36205,13.09874]],[[79.3589,13.09939],[79.35916,13.0993]],[[79.35863,13.09942],[79.3589,13.09939]],[[79.35715,13.09987],[79.3575,13.09976]],[[79.33557,13.09971],[79.33583,13.09993]],[[79.33224,13.09708],[79.33254,13.09714]],[[79.37089,13.10995],[79.37135,13.11005]],[[79.37003,13.10199],[79.36967,13.10165]],[[79.34957,13.10178],[79.34976,13.10175]],[[79.32878,13.09635],[79.32901,13.09639]],[[79.33524,13.09936],[79.33541,13.09955]],[[79.3344,13.09857],[79.33459,13.09875]],[[79.38154,13.09863],[79.38212,13.09856]],[[79.36849,13.10248],[79.36791,13.10258]],[[79.37684,13.11047],[79.37685,13.11021]],[[79.35714,13.10007],[79.35715,13.09987]],[[79.37101,13.09784],[79.37129,13.09778]],[[79.37081,13.09795],[79.37101,13.09784]],[[79.3706,13.0981],[79.37081,13.09795]],[[79.36872,13.09834],[79.36895,13.09834]],[[79.35984,13.09899],[79.36009,13.09901]],[[79.35416,13.10076],[79.3544,13.10073]],[[79.37077,13.08783],[79.37076,13.08715]],[[79.37065,13.08149],[79.37061,13.08081]],[[79.3538,13.10097],[79.35404,13.10082]],[[79.34435,13.10284],[79.34465,13.10275]],[[79.33087,13.09671],[79.3312,13.09681]],[[79.3342,13.09839],[79.3344,13.09857]],[[79.32855,13.09633],[79.32878,13.09635]],[[79.32785,13.09594],[79.3281,13.09601]],[[79.3364,13.10051],[79.33661,13.10074]],[[79.34533,13.10256],[79.34556,13.10254]],[[79.35144,13.10134],[79.35176,13.10134]],[[79.37202,13.10331],[79.3721,13.10284]],[[79.38073,13.09939],[79.38083,13.09908]],[[79.3766,13.11121],[79.37678,13.11089]],[[79.37412,13.09861],[79.37465,13.09861]],[[79.36967,13.10165],[79.36933,13.10129]],[[79.36735,13.10567],[79.3675,13.10606]],[[79.36918,13.0984],[79.36942,13.09842]],[[79.36036,13.09897],[79.36062,13.09894]],[[79.36265,13.0986],[79.36293,13.09855]],[[79.36352,13.09848],[79.36377,13.09838]],[[79.37199,13.11023],[79.37271,13.11035]],[[79.37032,13.10224],[79.37003,13.10199]],[[79.37696,13.11312],[79.37736,13.11337]],[[79.3742,13.10691],[79.37487,13.10672]],[[79.36994,13.09837],[79.37017,13.09834]],[[79.36971,13.09839],[79.36994,13.09837]],[[79.36767,13.09829],[79.36789,13.09833]],[[79.36762,13.09804],[79.36767,13.09829]],[[79.36485,13.09828],[79.36516,13.0983]],[[79.36434,13.09824],[79.36463,13.09826]],[[79.35808,13.09959],[79.35833,13.09951]],[[79.35356,13.10108],[79.3538,13.10097]],[[79.35176,13.10134],[79.35202,13.10132]],[[79.33583,13.09993],[79.33604,13.10014]],[[79.32947,13.09644],[79.32973,13.09646]],[[79.33541,13.09955],[79.33557,13.09971]],[[79.32836,13.09607],[79.32829,13.09629]],[[79.3281,13.09601],[79.32836,13.09607]],[[79.32704,13.09571],[79.32733,13.09579]],[[79.36942,13.09842],[79.36971,13.09839]],[[79.32603,13.09497],[79.32599,13.09524]],[[79.32603,13.09462],[79.32603,13.09497]],[[79.37376,13.08331],[79.37439,13.08327]],[[79.3265,13.09558],[79.32677,13.09566]],[[79.36062,13.09894],[79.36084,13.09893]],[[79.37004,13.08202],[79.36941,13.08199]],[[79.37063,13.08206],[79.37065,13.08149]],[[79.37652,13.11288],[79.3766,13.11292]],[[79.338,13.10175],[79.33823,13.10187]],[[79.37185,13.1069],[79.37185,13.10635]],[[79.37032,13.10224],[79.36971,13.10237]],[[79.35667,13.10015],[79.35689,13.10009]],[[79.3686,13.08142],[79.36853,13.08107]],[[79.3683,13.08014],[79.36826,13.07998]],[[79.37647,13.09879],[79.37716,13.09896]],[[79.37306,13.08336],[79.37376,13.08331]],[[79.36755,13.09786],[79.36762,13.09804]],[[79.364,13.09833],[79.36434,13.09824]],[[79.35833,13.09951],[79.35863,13.09942]],[[79.34732,13.1026],[79.34758,13.10257]],[[79.34606,13.10257],[79.34629,13.10253]],[[79.33403,13.0982],[79.3342,13.09839]],[[79.32733,13.09579],[79.32757,13.09586]],[[79.34246,13.10361],[79.34274,13.10361]],[[79.34306,13.10364],[79.34323,13.1034]],[[79.34358,13.103],[79.34381,13.10296]],[[79.36941,13.08199],[79.36868,13.08201]],[[79.37465,13.08327],[79.37503,13.08332]],[[79.37066,13.08344],[79.37063,13.08283]],[[79.33482,13.09896],[79.33502,13.09919]],[[79.37063,13.08283],[79.37063,13.08206]],[[79.37716,13.09896],[79.37782,13.09908]],[[79.36741,13.10471],[79.36727,13.10542]],[[79.37661,13.1117],[79.37662,13.11221]],[[79.36535,13.09829],[79.36562,13.09819]],[[79.33851,13.10201],[79.33875,13.10208]],[[79.37185,13.10635],[79.3718,13.10594]],[[79.37292,13.09861],[79.37365,13.09861]],[[79.35937,13.09927],[79.3596,13.09918]],[[79.36636,13.098],[79.3666,13.09795]],[[79.3666,13.09795],[79.36688,13.09788]],[[79.37152,13.09775],[79.37174,13.09774]],[[79.37582,13.09869],[79.37647,13.09879]],[[79.36971,13.10237],[79.36905,13.1024]],[[79.37109,13.08947],[79.37068,13.08963]],[[79.36845,13.09833],[79.36872,13.09834]],[[79.36239,13.09866],[79.36246,13.09865]],[[79.36205,13.09874],[79.36239,13.09866]],[[79.35782,13.09965],[79.35808,13.09959]],[[79.3575,13.09976],[79.35782,13.09965]],[[79.3544,13.10073],[79.35462,13.10064]],[[79.34581,13.10259],[79.34606,13.10257]],[[79.33383,13.098],[79.33403,13.0982]],[[79.33147,13.09687],[79.33172,13.09694]],[[79.3312,13.09681],[79.33147,13.09687]],[[79.33054,13.09661],[79.33087,13.09671]],[[79.36161,13.09883],[79.36185,13.09883]],[[79.32604,13.09436],[79.32603,13.09462]],[[79.3766,13.11292],[79.37696,13.11312]],[[79.34033,13.10325],[79.34049,13.1034]],[[79.32625,13.09555],[79.3265,13.09558]],[[79.34017,13.1031],[79.34033,13.10325]],[[79.33774,13.10161],[79.338,13.10175]],[[79.34323,13.1034],[79.34338,13.10321]],[[79.3509,13.1014],[79.35118,13.10139]],[[79.36853,13.08107],[79.36844,13.08071]],[[79.3809,13.09876],[79.38154,13.09863]],[[79.33875,13.10208],[79.33899,13.10221]],[[79.33823,13.10187],[79.33851,13.10201]],[[79.3766,13.11121],[79.37661,13.1117]],[[79.36758,13.10401],[79.36741,13.10471]],[[79.3766,13.11121],[79.3769,13.1113]],[[79.36587,13.09815],[79.36611,13.09808]],[[79.36855,13.08999],[79.3683,13.09007]],[[79.37186,13.10441],[79.3719,13.10387]],[[79.36957,13.08957],[79.36913,13.08965]],[[79.32611,13.09383],[79.32607,13.0941]],[[79.32829,13.09629],[79.32855,13.09633]],[[79.33459,13.09875],[79.33482,13.09896]],[[79.35311,13.10115],[79.35334,13.10113]],[[79.35593,13.10034],[79.35618,13.10029]],[[79.37206,13.0939],[79.37265,13.09382]],[[79.38083,13.09908],[79.3809,13.09876]],[[79.37603,13.11107],[79.3766,13.11121]],[[79.36868,13.08201],[79.36865,13.08174]],[[79.36791,13.10258],[79.36774,13.10322]],[[79.37774,13.11362],[79.37793,13.11375]],[[79.37242,13.1073],[79.37306,13.10716]],[[79.37212,13.09549],[79.37211,13.0952]],[[79.3596,13.09918],[79.35984,13.09899]],[[79.35916,13.0993],[79.35937,13.09927]],[[79.36562,13.09819],[79.36587,13.09815]],[[79.37017,13.09834],[79.37037,13.09825]],[[79.36813,13.09833],[79.36845,13.09833]],[[79.36789,13.09833],[79.36813,13.09833]],[[79.36463,13.09826],[79.36485,13.09828]],[[79.35515,13.10052],[79.35541,13.1005]],[[79.35462,13.10064],[79.35486,13.10061]],[[79.34629,13.10253],[79.34648,13.10249]],[[79.34556,13.10254],[79.34581,13.10259]],[[79.32924,13.09638],[79.32947,13.09644]],[[79.32901,13.09639],[79.32924,13.09638]],[[79.36737,13.09786],[79.36755,13.09786]],[[79.33502,13.09919],[79.33524,13.09936]],[[79.37353,13.11059],[79.3744,13.11079]],[[79.36844,13.08071],[79.36838,13.08046]],[[79.33661,13.10074],[79.33682,13.10093]],[[79.32613,13.09355],[79.32611,13.09383]],[[79.34465,13.10275],[79.34506,13.10263]],[[79.3372,13.10128],[79.33747,13.10147]],[[79.33747,13.10147],[79.33774,13.10161]],[[79.35567,13.10041],[79.35593,13.10034]],[[79.37012,13.08959],[79.36957,13.08957]],[[79.35641,13.10018],[79.35667,13.10015]],[[79.3328,13.09721],[79.33309,13.09728]],[[79.36913,13.08965],[79.36891,13.08985]],[[79.37219,13.09683],[79.37218,13.0965]],[[79.37218,13.0965],[79.37217,13.09622]],[[79.36245,13.0986],[79.36246,13.09865]],[[79.34912,13.1018],[79.3486,13.10131]],[[79.3675,13.10606],[79.36757,13.10603]],[[79.35486,13.10061],[79.35515,13.10052]],[[79.35012,13.10153],[79.35029,13.10154]],[[79.35029,13.10154],[79.35062,13.10147]],[[79.37093,13.08867],[79.37077,13.08783]],[[79.36727,13.10542],[79.36735,13.10567]],[[79.37077,13.11047],[79.37089,13.10995]],[[79.37483,13.11088],[79.37531,13.11099]],[[79.3744,13.11079],[79.37483,13.11088]],[[79.37099,13.10943],[79.37107,13.10894]],[[79.37107,13.10894],[79.37115,13.10844]],[[79.37065,13.11104],[79.37077,13.11047]],[[79.37123,13.10794],[79.3713,13.10739]],[[79.3719,13.10387],[79.37202,13.10331]],[[79.37736,13.11337],[79.37774,13.11362]],[[79.37836,13.09921],[79.37909,13.09937]],[[79.37135,13.11005],[79.37199,13.11023]],[[79.37487,13.10672],[79.37497,13.10629]],[[79.3713,13.10739],[79.37136,13.1069]],[[79.37136,13.1069],[79.37142,13.1063]],[[79.37109,13.08947],[79.371,13.08907]],[[79.37209,13.09459],[79.37208,13.09429]],[[79.37067,13.08419],[79.37066,13.08344]],[[79.37212,13.09559],[79.37222,13.09556]],[[79.37068,13.08963],[79.37012,13.08959]],[[79.37332,13.09363],[79.37402,13.09347]],[[79.37189,13.0932],[79.37206,13.0939]],[[79.371,13.08907],[79.37093,13.08867]],[[79.37076,13.08715],[79.37071,13.08642]],[[79.37265,13.09382],[79.37332,13.09363]],[[79.3715,13.08343],[79.37225,13.0834]],[[79.37071,13.08642],[79.37069,13.0857]],[[79.37209,13.09487],[79.37209,13.09459]],[[79.37066,13.08344],[79.3715,13.08343]],[[79.37503,13.08332],[79.37539,13.08339]],[[79.37219,13.09744],[79.37219,13.09683]],[[79.37211,13.0952],[79.37209,13.09487]],[[79.37208,13.09429],[79.37206,13.0939]],[[79.37069,13.0857],[79.3707,13.08496]],[[79.37189,13.0932],[79.37174,13.09233]],[[79.37212,13.09559],[79.37217,13.09622]],[[79.37439,13.08327],[79.37465,13.08327]],[[79.37212,13.09559],[79.37212,13.09549]],[[79.3707,13.08496],[79.37067,13.08419]],[[79.37131,13.0904],[79.3714,13.09093]],[[79.37109,13.08947],[79.3712,13.08995]],[[79.37525,13.09859],[79.37582,13.09869]],[[79.37221,13.09779],[79.37221,13.09865]],[[79.37224,13.10117],[79.37221,13.10032]],[[79.37525,13.09859],[79.37525,13.09842]],[[79.37992,13.09948],[79.38064,13.09964]],[[79.37221,13.10032],[79.37226,13.09947]],[[79.37365,13.09861],[79.37412,13.09861]],[[79.37782,13.09908],[79.37836,13.09921]],[[79.37465,13.09861],[79.37525,13.09859]],[[79.37221,13.09865],[79.37292,13.09861]],[[79.36826,13.07998],[79.36817,13.07963]],[[79.38064,13.09964],[79.38073,13.09939]],[[79.37136,13.1069],[79.37185,13.1069]],[[79.36774,13.10322],[79.36758,13.10401]],[[79.37227,13.10188],[79.37224,13.10117]],[[79.37172,13.10493],[79.37186,13.10441]],[[79.37186,13.10744],[79.37242,13.1073]],[[79.36838,13.08046],[79.3683,13.08014]],[[79.36865,13.08174],[79.3686,13.08142]],[[79.35334,13.10113],[79.35356,13.10108]],[[79.35618,13.10029],[79.35641,13.10018]],[[79.33968,13.10253],[79.33985,13.10278]],[[79.34001,13.10295],[79.34017,13.1031]],[[79.33947,13.10244],[79.33968,13.10253]],[[79.33924,13.10234],[79.33947,13.10244]],[[79.35541,13.1005],[79.35567,13.10041]],[[79.35404,13.10082],[79.35416,13.10076]],[[79.37226,13.09947],[79.37221,13.09865]],[[79.32599,13.09524],[79.32597,13.09551]],[[79.32597,13.09551],[79.32625,13.09555]],[[79.3407,13.1035],[79.34098,13.10357]],[[79.34131,13.10359],[79.34156,13.1036]],[[79.33899,13.10221],[79.33924,13.10234]],[[79.34049,13.1034],[79.3407,13.1035]],[[79.34937,13.1018],[79.34957,13.10178]],[[79.34912,13.1018],[79.34937,13.1018]],[[79.3491,13.10202],[79.34912,13.1018]],[[79.34893,13.10209],[79.3491,13.10202]],[[79.34867,13.10217],[79.34893,13.10209]],[[79.34816,13.10237],[79.34841,13.10229]],[[79.34841,13.10229],[79.34867,13.10217]],[[79.33985,13.10278],[79.34001,13.10295]],[[79.34189,13.10362],[79.34217,13.10362]],[[79.34217,13.10362],[79.34246,13.10361]],[[79.34708,13.10266],[79.34732,13.1026]],[[79.34681,13.10245],[79.34708,13.10266]],[[79.34381,13.10296],[79.34412,13.10289]],[[79.34648,13.10249],[79.34681,13.10245]],[[79.32973,13.09646],[79.32999,13.09651]],[[79.37225,13.0834],[79.37306,13.08336]],[[79.37271,13.11035],[79.37353,13.11059]],[[79.37664,13.1126],[79.37662,13.11221]],[[79.37227,13.10188],[79.37166,13.10203]],[[79.3718,13.10594],[79.37178,13.10546]],[[79.3721,13.10284],[79.37219,13.10234]],[[79.37219,13.10234],[79.37227,13.10188]],[[79.37185,13.1069],[79.37186,13.10744]],[[79.37363,13.107],[79.3742,13.10691]],[[79.37306,13.10716],[79.37363,13.107]],[[79.34098,13.10357],[79.34131,13.10359]],[[79.32757,13.09586],[79.32785,13.09594]],[[79.32607,13.0941],[79.32604,13.09436]],[[79.34156,13.1036],[79.34189,13.10362]],[[79.35202,13.10132],[79.35229,13.10131]],[[79.35229,13.10131],[79.35255,13.10127]],[[79.36377,13.09838],[79.364,13.09833]],[[79.36895,13.09834],[79.36918,13.0984]],[[79.32999,13.09651],[79.33025,13.09654]],[[79.33025,13.09654],[79.33054,13.09661]],[[79.33309,13.09728],[79.33326,13.09747]],[[79.33366,13.09784],[79.33383,13.098]],[[79.33326,13.09747],[79.33346,13.09764]],[[79.33346,13.09764],[79.33366,13.09784]],[[79.35062,13.10147],[79.3509,13.1014]],[[79.35286,13.10122],[79.35311,13.10115]],[[79.35255,13.10127],[79.35286,13.10122]],[[79.36246,13.09865],[79.36265,13.0986]],[[79.3614,13.09886],[79.36161,13.09883]],[[79.36084,13.09893],[79.36116,13.09886]],[[79.36116,13.09886],[79.3614,13.09886]],[[79.36611,13.09808],[79.36636,13.098]],[[79.36688,13.09788],[79.36713,13.09787]],[[79.36713,13.09787],[79.36737,13.09786]],[[79.32618,13.09296],[79.32615,13.09324]],[[79.33254,13.09714],[79.3328,13.09721]],[[79.33201,13.097],[79.33224,13.09708]],[[79.33172,13.09694],[79.33201,13.097]],[[79.38064,13.09964],[79.3812,13.09959]],[[79.37063,13.08206],[79.37004,13.08202]],[[79.37129,13.09778],[79.37152,13.09775]],[[79.32615,13.09324],[79.32613,13.09355]],[[79.37166,13.10203],[79.37105,13.10219]],[[79.36905,13.1024],[79.36849,13.10248]],[[79.33604,13.10014],[79.3362,13.10033]],[[79.37909,13.09937],[79.37992,13.09948]],[[79.36791,13.10258],[79.3672,13.10264]],[[79.37105,13.10219],[79.37032,13.10224]]]},"722704":{"name":"PAIVALASA","code":"722704","ss_code":"7227","volt":"11","len":15.45,"dts":42,"cons":2191,"type":"MultiLineString","coords":[[[79.33354,13.079],[79.33357,13.0787]],[[79.32586,13.09164],[79.3257,13.09147]],[[79.34153,13.07644],[79.34146,13.07687]],[[79.34014,13.0791],[79.34007,13.07843]],[[79.33916,13.06645],[79.33916,13.06644]],[[79.33916,13.06644],[79.33914,13.06622]],[[79.35457,13.08472],[79.35419,13.08533]],[[79.33885,13.06645],[79.33902,13.06645]],[[79.33902,13.06645],[79.33916,13.06645]],[[79.35419,13.08533],[79.35396,13.08565]],[[79.35396,13.08565],[79.35378,13.08592]],[[79.35378,13.08592],[79.35335,13.08657]],[[79.34679,13.07278],[79.34686,13.07324]],[[79.3467,13.07234],[79.34679,13.07278]],[[79.35267,13.07904],[79.35281,13.07947]],[[79.35251,13.07859],[79.35267,13.07904]],[[79.34939,13.07522],[79.34982,13.07534]],[[79.34892,13.0751],[79.34939,13.07522]],[[79.35318,13.08065],[79.35333,13.08108]],[[79.35302,13.08016],[79.35318,13.08065]],[[79.34592,13.06818],[79.346,13.06864]],[[79.34582,13.06769],[79.34592,13.06818]],[[79.34553,13.06633],[79.34563,13.06674]],[[79.34542,13.06581],[79.34553,13.06633]],[[79.34573,13.06727],[79.34582,13.06769]],[[79.34563,13.06674],[79.34573,13.06727]],[[79.34845,13.07499],[79.34892,13.0751]],[[79.34797,13.07488],[79.34845,13.07499]],[[79.35992,13.08641],[79.36038,13.08659]],[[79.35947,13.08625],[79.35992,13.08641]],[[79.34623,13.07005],[79.34631,13.07045]],[[79.34615,13.06952],[79.34623,13.07005]],[[79.35173,13.07626],[79.35185,13.07665]],[[79.35156,13.07576],[79.35173,13.07626]],[[79.35776,13.08561],[79.35835,13.08582]],[[79.3571,13.0854],[79.35776,13.08561]],[[79.34644,13.07102],[79.34653,13.0715]],[[79.34631,13.07045],[79.34644,13.07102]],[[79.35892,13.08603],[79.35947,13.08625]],[[79.35835,13.08582],[79.35892,13.08603]],[[79.35237,13.07815],[79.35251,13.07859]],[[79.35219,13.07761],[79.35237,13.07815]],[[79.34517,13.06453],[79.34524,13.06496]],[[79.34502,13.06393],[79.34517,13.06453]],[[79.35662,13.08525],[79.3571,13.0854]],[[79.35204,13.0772],[79.35219,13.07761]],[[79.35185,13.07665],[79.35204,13.0772]],[[79.35614,13.08511],[79.35662,13.08525]],[[79.33362,13.07773],[79.33337,13.07748]],[[79.33357,13.0787],[79.33349,13.07787]],[[79.35156,13.07576],[79.35069,13.07554]],[[79.33337,13.07748],[79.33328,13.07724]],[[79.33328,13.07724],[79.33313,13.0769]],[[79.33349,13.07787],[79.33362,13.07773]],[[79.33299,13.0791],[79.33242,13.0791]],[[79.34902,13.07205],[79.34899,13.0718]],[[79.35436,13.08408],[79.35442,13.08403]],[[79.35279,13.07606],[79.35279,13.07607]],[[79.35279,13.07607],[79.35277,13.07617]],[[79.32574,13.09292],[79.32609,13.09298]],[[79.32573,13.09321],[79.32574,13.093]],[[79.32609,13.09298],[79.32612,13.09288]],[[79.33057,13.08082],[79.33008,13.08093]],[[79.34696,13.07368],[79.34703,13.07404]],[[79.33905,13.07158],[79.33935,13.07162]],[[79.33994,13.07748],[79.3392,13.07776]],[[79.32575,13.09269],[79.32574,13.09292]],[[79.32586,13.09164],[79.32585,13.09198]],[[79.32564,13.09027],[79.32571,13.09064]],[[79.32565,13.08873],[79.32572,13.08907]],[[79.32988,13.08222],[79.32978,13.08262]],[[79.3303,13.07921],[79.33022,13.07971]],[[79.32566,13.08758],[79.32551,13.08786]],[[79.35207,13.08193],[79.35291,13.08196]],[[79.33772,13.0712],[79.33727,13.07111]],[[79.34069,13.07716],[79.33994,13.07748]],[[79.34174,13.07448],[79.34171,13.07482]],[[79.34158,13.06567],[79.34186,13.06617]],[[79.32549,13.08792],[79.32556,13.08832]],[[79.34186,13.06617],[79.34268,13.06606]],[[79.33706,13.06638],[79.33762,13.06649]],[[79.35374,13.07272],[79.35375,13.07247]],[[79.34827,13.08189],[79.34875,13.08193]],[[79.3539,13.08266],[79.35362,13.08192]],[[79.3422,13.07658],[79.34146,13.07687]],[[79.34158,13.07598],[79.34153,13.07644]],[[79.32966,13.08305],[79.32954,13.08345]],[[79.33418,13.07894],[79.33354,13.079]],[[79.32581,13.09112],[79.32586,13.09164]],[[79.35291,13.08196],[79.35362,13.08192]],[[79.33727,13.07057],[79.33727,13.07029]],[[79.34053,13.0641],[79.34069,13.06437]],[[79.34146,13.07687],[79.34069,13.07716]],[[79.33677,13.06687],[79.33664,13.06629]],[[79.34715,13.07227],[79.3467,13.07234]],[[79.34653,13.0715],[79.3467,13.07234]],[[79.34007,13.07843],[79.34002,13.078]],[[79.35636,13.07642],[79.35563,13.07625]],[[79.33849,13.07802],[79.3378,13.07832]],[[79.33714,13.06866],[79.33706,13.06815]],[[79.3455,13.08251],[79.34606,13.08234]],[[79.35231,13.07561],[79.35225,13.07591]],[[79.32615,13.08687],[79.32579,13.08729]],[[79.32838,13.08385],[79.32812,13.08417]],[[79.3364,13.07884],[79.33579,13.07887]],[[79.33817,13.07132],[79.33772,13.0712]],[[79.34019,13.06367],[79.34053,13.0641]],[[79.33896,13.06673],[79.33952,13.06642]],[[79.35623,13.07125],[79.35641,13.07121]],[[79.34696,13.07368],[79.34721,13.07364]],[[79.35392,13.07573],[79.35394,13.07593]],[[79.34436,13.07576],[79.34374,13.076]],[[79.34657,13.08214],[79.34705,13.08207]],[[79.33467,13.07892],[79.33418,13.07894]],[[79.33664,13.06629],[79.33706,13.06638]],[[79.35557,13.07142],[79.35528,13.07151]],[[79.35388,13.07418],[79.35394,13.07459]],[[79.34686,13.07324],[79.34696,13.07368]],[[79.33905,13.07158],[79.33862,13.07147]],[[79.34846,13.07211],[79.34782,13.07218]],[[79.34846,13.07211],[79.34902,13.07205]],[[79.33722,13.06962],[79.33718,13.06914]],[[79.32572,13.08907],[79.32576,13.08943]],[[79.32992,13.08183],[79.32988,13.08222]],[[79.33008,13.08093],[79.33012,13.08127]],[[79.3309,13.07916],[79.3303,13.07921]],[[79.35411,13.08337],[79.3539,13.08266]],[[79.34109,13.06625],[79.34186,13.06617]],[[79.34027,13.06634],[79.34109,13.06625]],[[79.34782,13.07218],[79.34715,13.07227]],[[79.34524,13.06496],[79.34542,13.06581]],[[79.34178,13.07419],[79.34174,13.07448]],[[79.34714,13.07467],[79.3466,13.07489]],[[79.35457,13.08472],[79.35436,13.08409]],[[79.34703,13.07404],[79.34706,13.07422]],[[79.35302,13.08016],[79.35281,13.07947]],[[79.33242,13.0791],[79.33186,13.0791]],[[79.34098,13.06485],[79.34127,13.06516]],[[79.33825,13.06662],[79.33896,13.06673]],[[79.34924,13.08188],[79.34984,13.0819]],[[79.34875,13.08193],[79.34924,13.08188]],[[79.35799,13.07675],[79.35756,13.07666]],[[79.3598,13.07568],[79.35998,13.07527]],[[79.34384,13.07621],[79.34374,13.076]],[[79.33624,13.06622],[79.33664,13.06629]],[[79.35436,13.08409],[79.35411,13.08337]],[[79.33952,13.06642],[79.34027,13.06634]],[[79.34506,13.0831],[79.345,13.08267]],[[79.345,13.08267],[79.3455,13.08251]],[[79.35463,13.0719],[79.35424,13.07204]],[[79.35424,13.07204],[79.35378,13.07218]],[[79.34051,13.08198],[79.34041,13.08125]],[[79.34041,13.08125],[79.34033,13.08051]],[[79.32919,13.08359],[79.32874,13.08372]],[[79.35362,13.08192],[79.35333,13.08108]],[[79.3394,13.06357],[79.33933,13.06357]],[[79.32651,13.08649],[79.32615,13.08687]],[[79.32684,13.08615],[79.32651,13.08649]],[[79.32754,13.08481],[79.32723,13.08512]],[[79.32558,13.08843],[79.32565,13.08873]],[[79.32874,13.08372],[79.32838,13.08385]],[[79.33764,13.07877],[79.33727,13.07881]],[[79.33579,13.07887],[79.33519,13.07889]],[[79.33596,13.07928],[79.33579,13.07887]],[[79.33751,13.07907],[79.33764,13.07877]],[[79.3557,13.08499],[79.35515,13.08485]],[[79.3446,13.06259],[79.34482,13.06335]],[[79.34482,13.06335],[79.34502,13.06393]],[[79.35393,13.075],[79.35392,13.07532]],[[79.33727,13.07111],[79.33729,13.07083]],[[79.34167,13.07517],[79.34162,13.07558]],[[79.32567,13.08963],[79.32558,13.08987]],[[79.35563,13.07625],[79.3548,13.07607]],[[79.3548,13.07607],[79.35394,13.07593]],[[79.35716,13.07655],[79.35636,13.07642]],[[79.35756,13.07666],[79.35716,13.07655]],[[79.34984,13.0819],[79.35047,13.08191]],[[79.34705,13.08207],[79.3478,13.08199]],[[79.3588,13.07692],[79.35799,13.07675]],[[79.3598,13.07568],[79.35965,13.07617]],[[79.35379,13.07304],[79.35382,13.0734]],[[79.34374,13.076],[79.34296,13.0763]],[[79.32556,13.08832],[79.32558,13.08843]],[[79.35528,13.07151],[79.35496,13.0717]],[[79.33001,13.08056],[79.33008,13.08093]],[[79.33727,13.07881],[79.33684,13.07882]],[[79.33727,13.07029],[79.33724,13.06999]],[[79.3595,13.07667],[79.35939,13.07702]],[[79.33583,13.06613],[79.33624,13.06622]],[[79.35392,13.07532],[79.35392,13.07573]],[[79.35614,13.08511],[79.3557,13.08499]],[[79.34171,13.07482],[79.34167,13.07517]],[[79.34162,13.07558],[79.34158,13.07598]],[[79.34127,13.06516],[79.34158,13.06567]],[[79.34069,13.06437],[79.34098,13.06485]],[[79.3392,13.07776],[79.33849,13.07802]],[[79.33762,13.06649],[79.33825,13.06662]],[[79.35623,13.07125],[79.35588,13.07134]],[[79.35382,13.0734],[79.35385,13.07377]],[[79.34606,13.08234],[79.34659,13.08218]],[[79.34296,13.0763],[79.3422,13.07658]],[[79.34268,13.06606],[79.34347,13.06599]],[[79.33706,13.06815],[79.33695,13.0675]],[[79.33718,13.06914],[79.33714,13.06866]],[[79.33862,13.07147],[79.33817,13.07132]],[[79.35496,13.0717],[79.35463,13.0719]],[[79.33583,13.06613],[79.33566,13.06608]],[[79.34502,13.06393],[79.34561,13.06399]],[[79.32954,13.08345],[79.32919,13.08359]],[[79.32685,13.08576],[79.32684,13.08615]],[[79.33012,13.08127],[79.32992,13.08183]],[[79.33022,13.07971],[79.33012,13.08011]],[[79.35515,13.08485],[79.35457,13.08472]],[[79.3396,13.06354],[79.34019,13.06367]],[[79.34051,13.08198],[79.34058,13.08264]],[[79.34488,13.06585],[79.34542,13.06581]],[[79.34432,13.0659],[79.34488,13.06585]],[[79.34507,13.07546],[79.34436,13.07576]],[[79.34588,13.07515],[79.34507,13.07546]],[[79.346,13.06864],[79.34615,13.06952]],[[79.34178,13.07419],[79.34181,13.07403]],[[79.33751,13.07907],[79.33729,13.07963]],[[79.35588,13.07134],[79.35557,13.07142]],[[79.35125,13.08193],[79.35207,13.08193]],[[79.35047,13.08191],[79.35125,13.08193]],[[79.3478,13.08199],[79.34827,13.08189]],[[79.34703,13.08168],[79.34705,13.08207]],[[79.35394,13.07459],[79.35393,13.075]],[[79.32571,13.09064],[79.32581,13.09112]],[[79.35069,13.07554],[79.34982,13.07534]],[[79.33615,13.07968],[79.33596,13.07928]],[[79.33952,13.06642],[79.33916,13.06644]],[[79.33916,13.06644],[79.33902,13.06645]],[[79.33902,13.06645],[79.33885,13.06646]],[[79.36038,13.08659],[79.36099,13.08687]],[[79.34384,13.07621],[79.34402,13.07656]],[[79.33724,13.06999],[79.33722,13.06962]],[[79.32551,13.08786],[79.32549,13.08792]],[[79.32576,13.08943],[79.32567,13.08963]],[[79.32723,13.08512],[79.32686,13.08547]],[[79.32812,13.08417],[79.32782,13.08451]],[[79.32978,13.08262],[79.32966,13.08305]],[[79.33012,13.08011],[79.33001,13.08056]],[[79.33684,13.07882],[79.3364,13.07884]],[[79.3378,13.07832],[79.33764,13.07877]],[[79.33354,13.079],[79.33299,13.0791]],[[79.35965,13.07617],[79.3595,13.07667]],[[79.35394,13.07593],[79.35336,13.07581]],[[79.35378,13.07218],[79.35375,13.07247]],[[79.35385,13.07377],[79.35388,13.07418]],[[79.34347,13.06599],[79.34383,13.06597]],[[79.32686,13.08547],[79.32685,13.08576]],[[79.32782,13.08451],[79.32754,13.08481]],[[79.32558,13.08987],[79.32564,13.09027]],[[79.33519,13.07889],[79.33467,13.07892]],[[79.32579,13.08729],[79.32566,13.08758]],[[79.34002,13.078],[79.33994,13.07748]],[[79.35335,13.08657],[79.35311,13.08697]],[[79.35255,13.088],[79.35248,13.08818]],[[79.35311,13.08697],[79.35289,13.08704]],[[79.35289,13.08704],[79.35271,13.08759]],[[79.35208,13.08818],[79.3516,13.08818]],[[79.35271,13.08759],[79.35255,13.088]],[[79.35122,13.08816],[79.35118,13.08817]],[[79.35248,13.08818],[79.35235,13.08854]],[[79.35235,13.08854],[79.35208,13.08818]],[[79.3516,13.08818],[79.35122,13.08816]],[[79.35939,13.07702],[79.3588,13.07692]],[[79.35225,13.07591],[79.35156,13.07576]],[[79.33615,13.07968],[79.33632,13.08002]],[[79.33583,13.06613],[79.33578,13.06602]],[[79.34506,13.0831],[79.34508,13.08353]],[[79.35225,13.07591],[79.35279,13.07607]],[[79.35279,13.07607],[79.35279,13.07607]],[[79.33057,13.08082],[79.33086,13.08085]],[[79.33727,13.07057],[79.33729,13.07083]],[[79.35278,13.0757],[79.35231,13.07561]],[[79.35998,13.07527],[79.36016,13.07473]],[[79.34797,13.07488],[79.34742,13.07478]],[[79.3396,13.06354],[79.3394,13.06357]],[[79.3313,13.07912],[79.3309,13.07916]],[[79.34703,13.08136],[79.34703,13.08168]],[[79.33186,13.0791],[79.3313,13.07912]],[[79.3466,13.07489],[79.34588,13.07515]],[[79.34383,13.06597],[79.34432,13.0659]],[[79.34703,13.08136],[79.34702,13.08108]],[[79.33695,13.0675],[79.33677,13.06687]],[[79.34033,13.08051],[79.34022,13.07977]],[[79.35336,13.07581],[79.35278,13.0757]],[[79.32585,13.09198],[79.32575,13.09269]],[[79.34022,13.07977],[79.34014,13.0791]],[[79.35374,13.07272],[79.35379,13.07304]],[[79.34659,13.08218],[79.34657,13.08214]]]},"722705":{"name":"PAIVALASA RDSS","code":"722705","ss_code":"7227","volt":"11","len":0.26,"dts":25,"cons":null,"type":"MultiLineString","coords":[[[79.3262,13.09278],[79.32626,13.0925],[79.32642,13.09217],[79.32724,13.09227],[79.32741,13.09311]]]}},"dtrs":{"722701":[{"id":"722701056","name":"V G PURAM SS II","kva":"25","cons":71,"lat":13.12111,"lng":79.28739,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"INDOTECH","scheme":"BOARD"},{"id":"722701066","name":"PUDUR SS VIII","kva":"63","cons":null,"lat":13.10978,"lng":79.33232,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LINGA","scheme":"BOARD"},{"id":"722701041","name":"Vediyangadu SS V","kva":"100","cons":128,"lat":13.112,"lng":79.31662,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"722701015","name":"Thamaraikulam SS I","kva":"100","cons":121,"lat":13.0982,"lng":79.30934,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Sri thirumala fabricated","scheme":"BOARD"},{"id":"722701002","name":"Thamaraikulam SS II","kva":"100","cons":16,"lat":13.10433,"lng":79.31992,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"no","scheme":"BOARD"},{"id":"722701054","name":"Thamaraikulam SS VI","kva":"100","cons":66,"lat":13.09693,"lng":79.31083,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"no","scheme":"BOARD"},{"id":"722701053","name":"Vediyangadu SS IX","kva":"100","cons":43,"lat":13.10738,"lng":79.31731,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Ascott electric","scheme":"BOARD"},{"id":"722701040","name":"Thamaraikulam SS I X","kva":"250","cons":3,"lat":13.09349,"lng":79.3241,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"722701039","name":"Thamaraikulam SS VII","kva":"100","cons":19,"lat":13.09721,"lng":79.32501,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"no","scheme":"BOARD"},{"id":"722701004","name":"Pudur SS III","kva":"100","cons":21,"lat":13.10934,"lng":79.32757,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"no","scheme":"BOARD"},{"id":"722701008","name":"D v Puram I","kva":"100","cons":180,"lat":13.12513,"lng":79.33,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"CREL","scheme":"BOARD"},{"id":"722701001","name":"Thamaraikulam SS III","kva":"100","cons":21,"lat":13.10009,"lng":79.32136,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"no","scheme":"BOARD"},{"id":"722701005","name":"Pudur SS V","kva":"100","cons":30,"lat":13.10933,"lng":79.32761,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"722701037","name":"Thamaraikulam SS VIII","kva":"25","cons":163,"lat":13.09725,"lng":79.32057,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"no","scheme":"BOARD"},{"id":"722701018","name":"V G Puram SS I","kva":"100","cons":22,"lat":13.12117,"lng":79.2893,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"VENKATESWARA Electrical","scheme":"BOARD"},{"id":"722701055","name":"Bethalapuram SS II","kva":"100","cons":2,"lat":13.10096,"lng":79.29432,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"no","scheme":"BOARD"},{"id":"722701012","name":"Vediyangadu SS II","kva":"100","cons":39,"lat":13.10849,"lng":79.31915,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"no","scheme":"BOARD"},{"id":"722701062","name":"VEDIYANGADU V","kva":"100","cons":7,"lat":13.11097,"lng":79.32008,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"722701007","name":"Pudur SS II","kva":"100","cons":133,"lat":13.1065,"lng":79.33008,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"bala industrial","scheme":"BOARD"},{"id":"722701010","name":"D V Puram III","kva":"100","cons":228,"lat":13.12073,"lng":79.331,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"722701011","name":"Vediyangadu SS I","kva":"100","cons":196,"lat":13.10849,"lng":79.31914,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Indus","scheme":"BOARD"},{"id":"722701017","name":"Bethalapuram SS I","kva":"100","cons":61,"lat":13.10688,"lng":79.2953,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"senthil engineering","scheme":"BOARD"},{"id":"722701063","name":"DV PURAM SS V","kva":"100","cons":null,"lat":13.12043,"lng":79.33115,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEC","scheme":"BOARD"},{"id":"722701043","name":"Vediyangadu SS VII","kva":"250","cons":143,"lat":13.11174,"lng":79.31965,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"722701060","name":"Pudur SS VII","kva":"100","cons":62,"lat":13.10698,"lng":79.32877,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"no","scheme":"BOARD"},{"id":"722701059","name":"D V Puram IV","kva":"100","cons":18,"lat":13.12392,"lng":79.32966,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"722701061","name":"Pudur SS VI","kva":"100","cons":152,"lat":13.10658,"lng":79.32733,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"made in India","scheme":"BOARD"},{"id":"722701009","name":"D v Puram II","kva":"100","cons":38,"lat":13.12504,"lng":79.3301,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"CREL","scheme":"BOARD"},{"id":"722701013","name":"Vediyangadu SS III","kva":"100","cons":99,"lat":13.10849,"lng":79.31916,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"no","scheme":"BOARD"},{"id":"722701050","name":"Vediyangadu SS VIII","kva":"100","cons":20,"lat":13.11123,"lng":79.32109,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Ascott electricals","scheme":"BOARD"},{"id":"722701006","name":"Pudur SS I","kva":"100","cons":83,"lat":13.10636,"lng":79.32992,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"bala industrial","scheme":"BOARD"},{"id":"722701042","name":"Vediyangadu SS VI","kva":"100","cons":76,"lat":13.10845,"lng":79.31747,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"no","scheme":"BOARD"},{"id":"722701064","name":"DV PURAM SS V","kva":"100","cons":null,"lat":13.12043,"lng":79.33115,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEC","scheme":"BOARD"},{"id":"722701038","name":"Thamaraikulam SS X","kva":"100","cons":1,"lat":13.09259,"lng":79.32568,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I P L PRODUCT","scheme":"BOARD"},{"id":"722701014","name":"Vediyangadu SS IV","kva":"100","cons":64,"lat":13.11109,"lng":79.32009,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"722701016","name":"Thamaraikulam SS IV","kva":"100","cons":39,"lat":13.10337,"lng":79.3083,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"tamilnadu transformer","scheme":"BOARD"},{"id":"722701057","name":"V G Puram SS III","kva":"63","cons":19,"lat":13.12099,"lng":79.28742,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"indotech","scheme":"BOARD"},{"id":"722701003","name":"Thamaraikulam SS V","kva":"100","cons":25,"lat":13.1039,"lng":79.32146,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"no","scheme":"BOARD"},{"id":"722701065","name":"VEDIYANGADU SS XI","kva":"25","cons":null,"lat":13.10664,"lng":79.31374,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"}],"722702":[{"id":"722702055","name":"Koleri SS II","kva":"100","cons":6,"lat":13.11129,"lng":79.3769,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"sun tech","scheme":"BOARD"},{"id":"722702059","name":"Veerakoilmottur SS IX","kva":"100","cons":5,"lat":13.11943,"lng":79.37651,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Sri Thirumala Fabrications","scheme":"BOARD"},{"id":"722702056","name":"KOLERI SS VI","kva":"100","cons":33,"lat":13.11374,"lng":79.37793,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTROMIC","scheme":"BOARD"},{"id":"722702057","name":"KOLERI SS V","kva":"100","cons":14,"lat":13.11021,"lng":79.37681,"poles":2,"htFeeders":1,"ltFeeders":1,"make":null,"scheme":"BOARD"},{"id":"722702063","name":"KOLERI SS VIA","kva":"63","cons":471,"lat":13.11404,"lng":79.3779,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"722702062","name":"C N POONDI SS IX 25 KVA","kva":"25","cons":null,"lat":13.11397,"lng":79.37163,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"722702044","name":"NESANOOR SS III","kva":"25","cons":1,"lat":13.12097,"lng":79.3471,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ASIN","scheme":"BOARD"},{"id":"722702064","name":"GOPALAPURAM SS VIII","kva":"25","cons":null,"lat":13.10821,"lng":79.36156,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"722702065","name":"PUDUR SS IX","kva":"25","cons":null,"lat":13.10089,"lng":79.33107,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"722702050","name":"Gopalapuram SS VI","kva":"100","cons":5,"lat":13.10587,"lng":79.34567,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Nnp","scheme":"BOARD"},{"id":"722702013","name":"C N Poondi SS V","kva":"100","cons":64,"lat":13.11484,"lng":79.3643,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"vt transform","scheme":"BOARD"},{"id":"722702012","name":"C N Poondi SS IV","kva":"100","cons":26,"lat":13.11494,"lng":79.37282,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"veterinary dp","scheme":"BOARD"},{"id":"722702011","name":"C N Poondi SS III","kva":"100","cons":18,"lat":13.11313,"lng":79.36638,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"vt transform","scheme":"BOARD"},{"id":"722702034","name":"C N Poondi SS VII","kva":"100","cons":3,"lat":13.11475,"lng":79.36627,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"nnp","scheme":"BOARD"},{"id":"722702048","name":"P N Poondi SS V","kva":"100","cons":11,"lat":13.12205,"lng":79.37026,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Sri thirumala","scheme":"BOARD"},{"id":"722702049","name":"Nesanoor SS V","kva":"100","cons":121,"lat":13.12092,"lng":79.34743,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"722702041","name":"T N R Puram SS I","kva":"100","cons":40,"lat":13.12449,"lng":79.33847,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRT","scheme":"BOARD"},{"id":"722702043","name":"T N R Puram SS III","kva":"100","cons":20,"lat":13.12538,"lng":79.34113,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALA","scheme":"BOARD"},{"id":"722702009","name":"C N Poondi SS I","kva":"100","cons":225,"lat":13.11311,"lng":79.36637,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NNP","scheme":"BOARD"},{"id":"722702004","name":"Gopalapuram SS I","kva":"100","cons":136,"lat":13.1117,"lng":79.3567,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KEL","scheme":"BOARD"},{"id":"722702006","name":"Nesanur SS II","kva":"100","cons":21,"lat":13.1163,"lng":79.34794,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"indotech","scheme":"BOARD"},{"id":"722702002","name":"Gopalapuram SS II","kva":"100","cons":27,"lat":13.10793,"lng":79.3471,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Mohini","scheme":"BOARD"},{"id":"722702045","name":"Nesanoor SS IV","kva":"100","cons":78,"lat":13.11338,"lng":79.35417,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VT","scheme":"BOARD"},{"id":"722702003","name":"Gopalapuram SS III","kva":"100","cons":28,"lat":13.10962,"lng":79.35449,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SLE","scheme":"BOARD"},{"id":"722702040","name":"C R Puram SS II","kva":"25","cons":11,"lat":13.10375,"lng":79.36156,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUN TECH","scheme":"BOARD"},{"id":"722702051","name":"Gopalapuram SS VII","kva":"100","cons":78,"lat":13.10913,"lng":79.35185,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Lakshmi","scheme":"BOARD"},{"id":"722702053","name":"Gopalapuram SS V","kva":"100","cons":4,"lat":13.10935,"lng":79.34874,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"indotech","scheme":"BOARD"},{"id":"722702052","name":"Gopalapuram SS IV","kva":"25","cons":100,"lat":13.11147,"lng":79.35516,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"722702031","name":"Pudur SS IV","kva":"100","cons":22,"lat":13.10778,"lng":79.3382,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VEI","scheme":"BOARD"},{"id":"722702005","name":"Nesanur SS I","kva":"100","cons":13,"lat":13.11337,"lng":79.3523,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALA ELE","scheme":"BOARD"},{"id":"722702014","name":"C N Poondi SS VI","kva":"100","cons":148,"lat":13.11331,"lng":79.36262,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"GEETHA ELE","scheme":"BOARD"},{"id":"722702058","name":"CN POONDI VIII","kva":"100","cons":null,"lat":13.1143,"lng":79.37031,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"722702016","name":"P N Poondi SS I I","kva":"100","cons":146,"lat":13.1215,"lng":79.36418,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"sun tech","scheme":"BOARD"},{"id":"722702032","name":"T N R Puram SS IV","kva":"100","cons":25,"lat":13.13497,"lng":79.34182,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"rajavoor dp","scheme":"BOARD"},{"id":"722702047","name":"P N Poondi SS III","kva":"100","cons":2,"lat":13.11891,"lng":79.37094,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Indo tech","scheme":"BOARD"},{"id":"722702061","name":"MANIKANTA LTCT","kva":"250","cons":1,"lat":13.10741,"lng":79.34329,"poles":1,"htFeeders":0,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"722702008","name":"C R Puram SS I","kva":"100","cons":65,"lat":13.10378,"lng":79.35996,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALA ELE","scheme":"BOARD"},{"id":"722702017","name":"P N Poondi SS IV","kva":"100","cons":26,"lat":13.12204,"lng":79.37017,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"hindustaan","scheme":"BOARD"},{"id":"722702042","name":"T N R Puram SS II","kva":"25","cons":109,"lat":13.12396,"lng":79.34041,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI PERFECT","scheme":"BOARD"},{"id":"722702060","name":"GOPALAPURAM SS IX","kva":"25","cons":6,"lat":13.11162,"lng":79.35293,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LASHMI","scheme":"BOARD"},{"id":"722702010","name":"C N POONDI SS II","kva":"100","cons":59,"lat":13.11473,"lng":79.3662,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KIRLOSKAR","scheme":"BOARD"},{"id":"722702015","name":"P N Poondi SS I","kva":"100","cons":309,"lat":13.12149,"lng":79.3642,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"hack bridge","scheme":"BOARD"}],"722703":[{"id":"722703005","name":"C R PURAM SS IV","kva":"25","cons":null,"lat":13.10014,"lng":79.35667,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAY","scheme":"BOARD"},{"id":"722703001","name":"C R PURAM SS III","kva":"25","cons":null,"lat":13.09861,"lng":79.36245,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"722703013","name":"T M B PURAM SS IX","kva":"25","cons":null,"lat":13.09615,"lng":79.36687,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"722703015","name":"T M B PURAM XI","kva":"63","cons":null,"lat":13.0986,"lng":79.37667,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"722703014","name":"TMB PURAM SS X","kva":"25","cons":null,"lat":13.09832,"lng":79.36896,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKSHI","scheme":"BOARD"},{"id":"722703007","name":"T M B PURAM SS IV","kva":"100","cons":22,"lat":13.09347,"lng":79.37402,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI","scheme":"BOARD"},{"id":"722703010","name":"T M B PURAM SS VIII","kva":"100","cons":4,"lat":13.09006,"lng":79.3683,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"722703012","name":"P R PURAM SS I","kva":"100","cons":null,"lat":13.10627,"lng":79.37137,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"722703004","name":"CR PURAM SS V","kva":"25","cons":1,"lat":13.10154,"lng":79.35029,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEC","scheme":"BOARD"},{"id":"722703002","name":"Gopalapuram SS VIII","kva":"16","cons":2,"lat":13.10131,"lng":79.3486,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DISTRUTON","scheme":"BOARD"}],"722704":[{"id":"722704031","name":"BEEMAREDDYUR II","kva":"100","cons":119,"lat":13.07472,"lng":79.36016,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"CREL","scheme":"BOARD"},{"id":"722704045","name":"PVGT PM JANMAN SS","kva":"63","cons":null,"lat":13.09147,"lng":79.3257,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"722704023","name":"Kattari Kuppam SSI","kva":"100","cons":270,"lat":13.06646,"lng":79.33885,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"722704025","name":"Kattari Kuppam SSII","kva":"100","cons":23,"lat":13.06398,"lng":79.34561,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"722704040","name":"PAIVALASA VIII","kva":"25","cons":null,"lat":13.07787,"lng":79.33349,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO MEK","scheme":"BOARD"},{"id":"722704033","name":"Sengattanoor I","kva":"100","cons":96,"lat":13.07606,"lng":79.35279,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"no","scheme":"BOARD"},{"id":"722704030","name":"BEEMAREDDIYUR SS I","kva":"100","cons":17,"lat":13.07469,"lng":79.36005,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLEC","scheme":"BOARD"},{"id":"722704024","name":"Kattari Kuppam SSIII","kva":"100","cons":60,"lat":13.06608,"lng":79.33566,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"722704011","name":"Beemareddyur V","kva":"100","cons":39,"lat":13.07121,"lng":79.35641,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"722704001","name":"PAIVALASA SS V","kva":"100","cons":113,"lat":13.08001,"lng":79.33632,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO","scheme":"BOARD"},{"id":"722704020","name":"Paivalasa SS II","kva":"100","cons":21,"lat":13.08263,"lng":79.34058,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"722704032","name":"Sengattanoor II","kva":"100","cons":25,"lat":13.07618,"lng":79.35277,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"no","scheme":"BOARD"},{"id":"722704015","name":"Sidapanoor SS II","kva":"100","cons":57,"lat":13.08107,"lng":79.34702,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Associal","scheme":"BOARD"},{"id":"722704005","name":"Kattari Kuppam SS IV","kva":"100","cons":13,"lat":13.06357,"lng":79.3394,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"722704028","name":"Myladamparai SS I","kva":"100","cons":30,"lat":13.08408,"lng":79.35436,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"I P L PRODUCT","scheme":"BOARD"},{"id":"722704026","name":"Sidapanoor SS I","kva":"100","cons":114,"lat":13.08214,"lng":79.34657,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"no","scheme":"BOARD"},{"id":"722704042","name":"PAIVALASA X","kva":"16","cons":null,"lat":13.07773,"lng":79.33362,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SPEIL","scheme":"BOARD"},{"id":"722704012","name":"Beemareddyur SS IV","kva":"100","cons":23,"lat":13.07666,"lng":79.3595,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"722704044","name":"MYLADAMPARAI IV","kva":"25","cons":null,"lat":13.08854,"lng":79.35235,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEC","scheme":"BOARD"},{"id":"722704016","name":"Sidapanoor SS III","kva":"100","cons":21,"lat":13.08352,"lng":79.34508,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRINITY","scheme":"BOARD"},{"id":"722704041","name":"PAIVALASA IX","kva":"25","cons":null,"lat":13.07689,"lng":79.33312,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAP INDUSTRIES","scheme":"BOARD"},{"id":"722704003","name":"V R Kandgai SS III","kva":"25","cons":48,"lat":13.07367,"lng":79.34696,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vijay","scheme":"BOARD"},{"id":"722704009","name":"Paivalasa SS VII","kva":"100","cons":26,"lat":13.07161,"lng":79.33935,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"no","scheme":"BOARD"},{"id":"722704022","name":"V R Kandgai SS II","kva":"100","cons":29,"lat":13.0718,"lng":79.34899,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"electronic","scheme":"BOARD"},{"id":"722704007","name":"Kattari Kuppam SS VII","kva":"100","cons":9,"lat":13.06356,"lng":79.33933,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"722704035","name":"Kuttikelur SS III","kva":"100","cons":9,"lat":13.08792,"lng":79.32549,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"722704010","name":"Sengattanoor III","kva":"100","cons":13,"lat":13.07581,"lng":79.35336,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"bala industrial","scheme":"BOARD"},{"id":"722704019","name":"Paivalasa SS III","kva":"100","cons":44,"lat":13.07655,"lng":79.34402,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"722704029","name":"Myladamparai SS II","kva":"100","cons":100,"lat":13.08404,"lng":79.35442,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"I P L PRODUCT","scheme":"BOARD"},{"id":"722704006","name":"Kattari Kuppam SS V","kva":"100","cons":31,"lat":13.07083,"lng":79.33729,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"722704004","name":"V R Kandgai SS IV","kva":"100","cons":24,"lat":13.07363,"lng":79.34721,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"S L","scheme":"BOARD"},{"id":"722704008","name":"KATTARI KUPPAM SS VI","kva":"100","cons":12,"lat":13.06601,"lng":79.33578,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"722704018","name":"Paivalasa SS I","kva":"100","cons":23,"lat":13.07963,"lng":79.33729,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"PROLEC","scheme":"BOARD"},{"id":"722704027","name":"Nagakuppam SS I","kva":"250","cons":201,"lat":13.08687,"lng":79.36099,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"vinai electronic","scheme":"BOARD"},{"id":"722704017","name":"Kuttikelur SS I","kva":"100","cons":108,"lat":13.08963,"lng":79.32567,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"CREL","scheme":"BOARD"},{"id":"722704002","name":"Paivalasa SS VI","kva":"25","cons":87,"lat":13.07402,"lng":79.34181,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ASSOCIATE","scheme":"BOARD"},{"id":"722704013","name":"BEEMAREDDYUR SS III","kva":"25","cons":27,"lat":13.07526,"lng":79.35998,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"722704021","name":"V R Kandgai SS I","kva":"100","cons":47,"lat":13.07205,"lng":79.34902,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"electronic","scheme":"BOARD"},{"id":"722704034","name":"Kuttikelur SS II","kva":"100","cons":15,"lat":13.08831,"lng":79.32556,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"722704036","name":"Paivalasa SS IV","kva":"100","cons":175,"lat":13.08085,"lng":79.33086,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"722704043","name":"MYLADAMPARAI V","kva":"16","cons":null,"lat":13.08817,"lng":79.35122,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SURIYA","scheme":"BOARD"},{"id":"722704014","name":"Myladamparai SS III","kva":"100","cons":55,"lat":13.0851,"lng":79.35614,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"}]}}