{"substationCode":"7231","feeders":{"723101":{"name":"PILLAIYARPALAYAM","code":"723101","ss_code":"7231","volt":"11","len":15.32,"dts":69,"cons":11415,"type":"MultiLineString","coords":[[[79.6905,12.84184],[79.6905,12.84184]],[[79.6905,12.84184],[79.68913,12.84229],[79.68859,12.84232],[79.68846,12.8419],[79.68825,12.84196]],[[79.67843,12.831],[79.67818,12.83151]],[[79.67818,12.83151],[79.67795,12.83188]],[[79.67815,12.83168],[79.67865,12.83092]],[[79.6791,12.83019],[79.67945,12.82949]],[[79.68172,12.83176],[79.68194,12.83173]],[[79.67865,12.83058],[79.67843,12.831]],[[79.681,12.83108],[79.6813,12.831]],[[79.67924,12.8287],[79.67896,12.8293]],[[79.68194,12.83173],[79.6822,12.83158]],[[79.67801,12.83268],[79.67768,12.83246]],[[79.67768,12.83246],[79.67764,12.83244]],[[79.67764,12.83244],[79.67733,12.83223]],[[79.67761,12.83249],[79.67764,12.83244]],[[79.67764,12.83244],[79.67773,12.83226]],[[79.67968,12.82908],[79.67983,12.82878]],[[79.68027,12.82994],[79.6804,12.83021]],[[79.68059,12.83098],[79.68065,12.83115]],[[79.67887,12.83016],[79.67865,12.83058]],[[79.68141,12.83125],[79.68161,12.83155]],[[79.67773,12.83226],[79.67776,12.83222]],[[79.67776,12.83222],[79.67815,12.83168]],[[79.6805,12.8307],[79.68059,12.83098]],[[79.67865,12.83092],[79.6791,12.83019]],[[79.67795,12.83188],[79.67777,12.8322]],[[79.68161,12.83155],[79.68172,12.83176]],[[79.68044,12.83042],[79.6805,12.8307]],[[79.67873,12.82973],[79.67887,12.83016]],[[79.6804,12.83034],[79.68044,12.83042]],[[79.6813,12.831],[79.68141,12.83125]],[[79.68065,12.83115],[79.681,12.83108]],[[79.68172,12.83176],[79.68198,12.83198]],[[79.6804,12.83021],[79.6804,12.83034]],[[79.68198,12.83198],[79.68226,12.83218]],[[79.68002,12.82927],[79.68027,12.82994]],[[79.67945,12.82949],[79.67968,12.82908]],[[79.67955,12.82808],[79.67924,12.8287]],[[79.67968,12.82908],[79.68002,12.82927]],[[79.67767,12.83249],[79.67745,12.83289]],[[79.66684,12.82576],[79.66684,12.82583]],[[79.69461,12.83841],[79.69476,12.83872]],[[79.69496,12.83911],[79.69508,12.83934]],[[79.6823,12.83513],[79.68198,12.83534]],[[79.68477,12.83426],[79.6853,12.83435]],[[79.68238,12.83642],[79.68242,12.83657]],[[79.6935,12.83797],[79.69349,12.8379]],[[79.69402,12.8365],[79.69393,12.83657]],[[79.6932,12.83241],[79.69312,12.83204]],[[79.69295,12.83167],[79.69278,12.83129]],[[79.68907,12.83318],[79.68908,12.83313]],[[79.68906,12.83323],[79.68907,12.83318]],[[79.68998,12.83487],[79.6904,12.83479]],[[79.69337,12.83352],[79.69334,12.83323]],[[79.69535,12.84044],[79.69535,12.84044]],[[79.69535,12.84044],[79.69535,12.84044]],[[79.69535,12.84044],[79.69524,12.84038]],[[79.68822,12.83471],[79.68843,12.83472]],[[79.66776,12.83193],[79.66761,12.83195]],[[79.6729,12.83183],[79.67273,12.8319]],[[79.67124,12.83191],[79.67098,12.83192]],[[79.67098,12.83192],[79.67071,12.83193]],[[79.66743,12.83193],[79.6672,12.832]],[[79.66684,12.82576],[79.66695,12.82545]],[[79.6809,12.83345],[79.68071,12.83352]],[[79.68025,12.83348],[79.67962,12.83349]],[[79.6769,12.83336],[79.67678,12.83366]],[[79.67696,12.83442],[79.67659,12.83458]],[[79.67456,12.83047],[79.6745,12.83035]],[[79.66898,12.82158],[79.66911,12.82124]],[[79.69167,12.84164],[79.69122,12.84176]],[[79.66437,12.82603],[79.66393,12.82597]],[[79.66393,12.82597],[79.66343,12.82597]],[[79.66343,12.82597],[79.66298,12.82593]],[[79.66027,12.82574],[79.65981,12.8257]],[[79.65742,12.82554],[79.65691,12.82548]],[[79.66298,12.82593],[79.66251,12.82589]],[[79.66119,12.82579],[79.66074,12.82577]],[[79.6616,12.82582],[79.66119,12.82579]],[[79.66074,12.82577],[79.66027,12.82574]],[[79.65889,12.82565],[79.65844,12.82561]],[[79.65936,12.82566],[79.65889,12.82565]],[[79.66251,12.82589],[79.66203,12.82588]],[[79.66203,12.82588],[79.6616,12.82582]],[[79.65981,12.8257],[79.65936,12.82566]],[[79.65791,12.82554],[79.65742,12.82554]],[[79.66657,12.82636],[79.6663,12.82621]],[[79.65691,12.82548],[79.65645,12.82544]],[[79.65645,12.82544],[79.65591,12.8254]],[[79.65529,12.82537],[79.65591,12.8254]],[[79.65484,12.82543],[79.65529,12.82537]],[[79.66687,12.82664],[79.66657,12.82636]],[[79.65844,12.82561],[79.65791,12.82554]],[[79.65484,12.82543],[79.65428,12.82545]],[[79.68515,12.83242],[79.68457,12.83265]],[[79.66551,12.82603],[79.66514,12.82606]],[[79.65385,12.82619],[79.65428,12.82619]],[[79.66587,12.82603],[79.66551,12.82603]],[[79.6663,12.82621],[79.66587,12.82603]],[[79.66514,12.82606],[79.66485,12.82608]],[[79.65428,12.82545],[79.65428,12.82582]],[[79.66485,12.82608],[79.66437,12.82603]],[[79.65428,12.82582],[79.65428,12.82619]],[[79.68538,12.83263],[79.68515,12.83242]],[[79.65428,12.82619],[79.65465,12.82615]],[[79.65465,12.82615],[79.65481,12.82614]],[[79.65481,12.82614],[79.65483,12.82654]],[[79.65483,12.82654],[79.65484,12.82675]],[[79.65484,12.82675],[79.65486,12.82694]],[[79.65484,12.82675],[79.65458,12.82677]],[[79.65424,12.82932],[79.65396,12.82934]],[[79.65414,12.82773],[79.65379,12.82774]],[[79.65458,12.82677],[79.65412,12.8268]],[[79.65414,12.82824],[79.65421,12.82896]],[[79.65412,12.8268],[79.65409,12.82704]],[[79.65421,12.82896],[79.65424,12.82932]],[[79.65411,12.82742],[79.65414,12.82773]],[[79.65414,12.82773],[79.65414,12.82824]],[[79.65409,12.82704],[79.65411,12.82742]],[[79.65486,12.82695],[79.65488,12.82734]],[[79.68321,12.83358],[79.68292,12.83331]],[[79.65489,12.8276],[79.65493,12.82822]],[[79.65385,12.82619],[79.65354,12.82624]],[[79.65493,12.82822],[79.65498,12.82917]],[[79.65488,12.82734],[79.65489,12.8276]],[[79.69561,12.84118],[79.69571,12.84142]],[[79.68427,12.83762],[79.68433,12.83778]],[[79.68261,12.83492],[79.6823,12.83513]],[[79.68163,12.83562],[79.68184,12.8359]],[[79.68511,12.83474],[79.6848,12.83502]],[[79.6853,12.83435],[79.68511,12.83474]],[[79.68251,12.83733],[79.68251,12.83748]],[[79.68659,12.83442],[79.68659,12.83404]],[[79.69153,12.83455],[79.69164,12.83478]],[[79.69221,12.83512],[79.69267,12.8351]],[[79.68918,12.8349],[79.68955,12.83495]],[[79.68915,12.83441],[79.68912,12.83419]],[[79.68912,12.83419],[79.68909,12.83391]],[[79.69278,12.83129],[79.69275,12.83123]],[[79.6693,12.82088],[79.66942,12.82058]],[[79.66829,12.8319],[79.66794,12.83193]],[[79.67267,12.83148],[79.67281,12.8317]],[[79.6704,12.83193],[79.67013,12.83195]],[[79.6663,12.83199],[79.6663,12.83179]],[[79.66678,12.83029],[79.6669,12.82998]],[[79.66687,12.82664],[79.66679,12.82623]],[[79.66768,12.82417],[79.66785,12.8239]],[[79.66803,12.82359],[79.66821,12.82327]],[[79.68176,12.83351],[79.6809,12.83345]],[[79.67962,12.83349],[79.67914,12.83324]],[[79.67914,12.83324],[79.67852,12.83316]],[[79.67852,12.83316],[79.67818,12.83291]],[[79.67818,12.83291],[79.67801,12.83268]],[[79.67709,12.83294],[79.6769,12.83336]],[[79.67629,12.83124],[79.6757,12.83069]],[[79.67663,12.83154],[79.67629,12.83124]],[[79.69377,12.83793],[79.6935,12.83797]],[[79.69435,12.83764],[79.69445,12.83794]],[[79.69522,12.83964],[79.69521,12.83991]],[[79.694,12.83589],[79.69426,12.83586]],[[79.68414,12.83302],[79.6839,12.83323]],[[79.68457,12.83265],[79.68424,12.83294]],[[79.6856,12.83442],[79.68586,12.83446]],[[79.69423,12.83726],[79.69435,12.83764]],[[79.6931,12.83798],[79.69252,12.83803]],[[79.68657,12.83451],[79.68659,12.83442]],[[79.69328,12.83285],[79.6932,12.83241]],[[79.68909,12.83391],[79.68907,12.83364]],[[79.68875,12.8348],[79.68918,12.8349]],[[79.68843,12.83472],[79.68875,12.8348]],[[79.69352,12.8409],[79.69327,12.84104]],[[79.68888,12.83204],[79.6888,12.83175]],[[79.66843,12.82292],[79.66869,12.82306]],[[79.66857,12.82256],[79.66873,12.82223]],[[79.66864,12.83193],[79.66829,12.8319]],[[79.6672,12.832],[79.66684,12.83196]],[[79.6663,12.8314],[79.66652,12.83098]],[[79.6669,12.82998],[79.66705,12.82961]],[[79.66689,12.82702],[79.66687,12.82664]],[[79.66679,12.82623],[79.66684,12.82576]],[[79.66695,12.82545],[79.66712,12.82517]],[[79.67731,12.83249],[79.67709,12.83294]],[[79.67684,12.83408],[79.67696,12.83442]],[[79.66873,12.82223],[79.66888,12.82192]],[[79.69208,12.8415],[79.69167,12.84164]],[[79.69118,12.8333],[79.69125,12.8336]],[[79.69125,12.8336],[79.69105,12.83366]],[[79.69105,12.83366],[79.69088,12.8337]],[[79.69088,12.8337],[79.69074,12.83372]],[[79.69074,12.83372],[79.69057,12.83377]],[[79.69454,12.84056],[79.69434,12.8406]],[[79.69166,12.83804],[79.69165,12.83804]],[[79.69243,12.84143],[79.69208,12.8415]],[[79.68349,12.83384],[79.68432,12.83419]],[[79.68233,12.83631],[79.68238,12.83642]],[[79.68184,12.8359],[79.68179,12.83593]],[[79.68424,12.83294],[79.68414,12.83302]],[[79.68631,12.83446],[79.68657,12.83451]],[[79.69525,12.84022],[79.69531,12.84035]],[[79.69521,12.83991],[79.69525,12.84022]],[[79.68311,12.83446],[79.68287,12.83467]],[[79.69425,12.83793],[79.69406,12.83792]],[[79.68395,12.83549],[79.68386,12.83554]],[[79.69381,12.83591],[79.69394,12.83623]],[[79.69406,12.83792],[79.69377,12.83793]],[[79.6935,12.83797],[79.69333,12.83798]],[[79.69164,12.83478],[79.6918,12.83515]],[[79.69338,12.83507],[79.69361,12.83506]],[[79.69313,12.83508],[79.69338,12.83507]],[[79.6918,12.83515],[79.69221,12.83512]],[[79.69334,12.83323],[79.69328,12.83285]],[[79.68908,12.83313],[79.68911,12.83313]],[[79.69363,12.84084],[79.69352,12.8409]],[[79.69122,12.84176],[79.69101,12.84179]],[[79.69524,12.84038],[79.69504,12.84043]],[[79.68803,12.8347],[79.68822,12.83471]],[[79.6697,12.81993],[79.66988,12.81962]],[[79.67235,12.83122],[79.67267,12.83148]],[[79.67273,12.8319],[79.67237,12.83183]],[[79.66665,12.83063],[79.66678,12.83029]],[[79.66728,12.82906],[79.66729,12.82874]],[[79.66733,12.82483],[79.66753,12.82452]],[[79.66821,12.82327],[79.66843,12.82292]],[[79.66843,12.82292],[79.66857,12.82256]],[[79.68071,12.83352],[79.68025,12.83348]],[[79.67736,12.83231],[79.67731,12.83249]],[[79.67678,12.83366],[79.67684,12.83408]],[[79.68657,12.83451],[79.68671,12.83454]],[[79.68222,12.83351],[79.68291,12.83332]],[[79.69508,12.83934],[79.69522,12.83964]],[[79.68287,12.83467],[79.68261,12.83492]],[[79.68328,12.83417],[79.68311,12.83446]],[[79.6853,12.83435],[79.6853,12.83427]],[[79.68659,12.83404],[79.68661,12.83381]],[[79.69267,12.8351],[79.69289,12.83509]],[[79.69377,12.83568],[79.69381,12.83591]],[[79.69341,12.83366],[79.69337,12.83352]],[[79.69275,12.83123],[79.6927,12.83117]],[[79.69264,12.83105],[79.69258,12.8309]],[[79.69101,12.84179],[79.6905,12.84184]],[[79.69434,12.8406],[79.69417,12.84065]],[[79.67345,12.83063],[79.67291,12.83087]],[[79.66712,12.82938],[79.66728,12.82906]],[[79.66716,12.82802],[79.66706,12.8277]],[[79.66698,12.82735],[79.66689,12.82702]],[[79.67733,12.83223],[79.67736,12.83231]],[[79.67503,12.8307],[79.67456,12.83047]],[[79.66911,12.82124],[79.6693,12.82088]],[[79.67006,12.81927],[79.67032,12.819]],[[79.67034,12.81838],[79.67028,12.8186]],[[79.68586,12.83446],[79.68607,12.83445]],[[79.69372,12.83544],[79.69377,12.83568]],[[79.6912,12.83771],[79.69109,12.8377]],[[79.68671,12.83454],[79.68698,12.83457]],[[79.68607,12.83445],[79.68631,12.83446]],[[79.6894,12.83311],[79.6894,12.83304]],[[79.68184,12.8359],[79.68206,12.83578]],[[79.69364,12.83515],[79.69372,12.83544]],[[79.69394,12.83623],[79.69402,12.8365]],[[79.6853,12.83435],[79.6856,12.83442]],[[79.68972,12.83492],[79.68998,12.83487]],[[79.68918,12.8349],[79.68921,12.83468]],[[79.6894,12.83311],[79.68975,12.83304]],[[79.69484,12.83892],[79.69496,12.83911]],[[79.69445,12.83794],[79.69425,12.83793]],[[79.68221,12.83605],[79.68233,12.83631]],[[79.68461,12.83511],[79.68442,12.83524]],[[79.68242,12.83657],[79.68247,12.83691]],[[79.68661,12.83381],[79.68663,12.83363]],[[79.69304,12.83509],[79.69313,12.83508]],[[79.6745,12.83035],[79.67429,12.83018]],[[79.66761,12.83195],[79.66743,12.83193]],[[79.67241,12.8312],[79.67235,12.83122]],[[79.66794,12.83193],[79.66776,12.83193]],[[79.66712,12.82517],[79.66733,12.82483]],[[79.66959,12.82024],[79.6697,12.81993]],[[79.69476,12.83872],[79.69484,12.83892]],[[79.69252,12.83803],[79.69199,12.83806]],[[79.67896,12.8293],[79.67873,12.82973]],[[79.6825,12.83722],[79.68251,12.83733]],[[79.68664,12.8334],[79.68664,12.83336]],[[79.68467,12.83424],[79.68477,12.83426]],[[79.68372,12.83346],[79.68367,12.83358]],[[79.69402,12.8365],[79.69411,12.83685]],[[79.69289,12.83509],[79.69296,12.83509]],[[79.68905,12.83338],[79.68906,12.83323]],[[79.69331,12.84112],[79.69322,12.84117]],[[79.69387,12.84074],[79.69373,12.84079]],[[79.68586,12.83446],[79.68586,12.83461]],[[79.66942,12.82058],[79.66959,12.82024]],[[79.6698,12.83199],[79.66938,12.83197]],[[79.67291,12.83087],[79.67241,12.8312]],[[79.67237,12.83183],[79.67192,12.83187]],[[79.67157,12.8319],[79.67124,12.83191]],[[79.67071,12.83193],[79.6704,12.83193]],[[79.6665,12.832],[79.6663,12.83199]],[[79.66652,12.83098],[79.66665,12.83063]],[[79.66729,12.82874],[79.66723,12.8284]],[[79.66705,12.82961],[79.66712,12.82938]],[[79.67429,12.83018],[79.67409,12.83028]],[[79.65498,12.82917],[79.65495,12.82957]],[[79.65379,12.82774],[79.65361,12.82776]],[[79.67429,12.83018],[79.6744,12.83005]],[[79.67705,12.83198],[79.67663,12.83154]],[[79.68408,12.83543],[79.68395,12.83549]],[[79.68396,12.8355],[79.6837,12.83565]],[[79.6837,12.83565],[79.68381,12.83594]],[[79.69109,12.8377],[79.69086,12.83771]],[[79.68586,12.83461],[79.68587,12.83478]],[[79.69179,12.83537],[79.69181,12.83562]],[[79.69465,12.83585],[79.69461,12.83565]],[[79.6918,12.83515],[79.69175,12.83523]],[[79.69104,12.83277],[79.691,12.83269]],[[79.691,12.83269],[79.69095,12.8325]],[[79.69095,12.8325],[79.69086,12.83226]],[[79.69086,12.83226],[79.69079,12.83214]],[[79.69079,12.83214],[79.69094,12.8321]],[[79.69094,12.8321],[79.69116,12.83201]],[[79.69373,12.84079],[79.69363,12.84084]],[[79.68589,12.8351],[79.6859,12.83525]],[[79.69086,12.83771],[79.69066,12.83772]],[[79.69381,12.83591],[79.694,12.83589]],[[79.6911,12.83304],[79.69118,12.8333]],[[79.69455,12.83538],[79.6945,12.83516]],[[79.68937,12.83278],[79.68934,12.83256]],[[79.68587,12.83478],[79.68588,12.83494]],[[79.69018,12.83775],[79.68992,12.83776]],[[79.69045,12.83773],[79.69018,12.83775]],[[79.69066,12.83772],[79.69045,12.83773]],[[79.6914,12.83781],[79.6912,12.83771]],[[79.69461,12.83565],[79.69455,12.83538]],[[79.69152,12.83532],[79.69133,12.83533]],[[79.69469,12.84051],[79.69454,12.84056]],[[79.6918,12.83515],[79.69179,12.83537]],[[79.68907,12.83318],[79.6894,12.83311]],[[79.69251,12.83071],[79.69274,12.83058]],[[79.68381,12.83594],[79.68388,12.83619]],[[79.68588,12.83494],[79.68589,12.8351]],[[79.69107,12.83748],[79.69106,12.83726]],[[79.69435,12.83453],[79.69433,12.83441]],[[79.69433,12.83441],[79.69428,12.8342]],[[79.69133,12.83533],[79.69117,12.83533]],[[79.69449,12.83585],[79.69465,12.83585]],[[79.68975,12.83304],[79.69008,12.83296]],[[79.69008,12.83296],[79.69043,12.8329]],[[79.68405,12.8368],[79.68412,12.83711]],[[79.68992,12.83776],[79.68994,12.83788]],[[79.69163,12.8379],[79.6914,12.83781]],[[79.68934,12.83256],[79.68937,12.83234]],[[79.6894,12.83304],[79.68937,12.83278]],[[79.69105,12.83701],[79.69104,12.83688]],[[79.69175,12.83523],[79.69152,12.83532]],[[79.69426,12.83586],[79.69449,12.83585]],[[79.69069,12.83284],[79.69104,12.83277]],[[79.69104,12.83277],[79.6911,12.83304]],[[79.6927,12.83117],[79.69264,12.83105]],[[79.6945,12.83516],[79.69443,12.83486]],[[79.68261,12.83492],[79.68294,12.83475]],[[79.68206,12.83578],[79.68221,12.83605]],[[79.68432,12.83419],[79.68446,12.83421]],[[79.68442,12.83524],[79.68408,12.83543]],[[79.69411,12.83685],[79.69423,12.83726]],[[79.66684,12.83196],[79.6665,12.832]],[[79.69188,12.838],[79.69163,12.8379]],[[79.69106,12.83726],[79.69105,12.83701]],[[79.66888,12.82192],[79.66898,12.82158]],[[79.69048,12.84166],[79.69047,12.84151]],[[79.69327,12.84104],[79.69331,12.84112]],[[79.6948,12.84048],[79.69469,12.84051]],[[79.69047,12.84151],[79.69046,12.8414]],[[79.69264,12.84145],[79.69243,12.84143]],[[79.69293,12.84135],[79.69264,12.84145]],[[79.69322,12.84117],[79.69293,12.84135]],[[79.6904,12.83479],[79.69081,12.8347]],[[79.6936,12.83486],[79.69353,12.83444]],[[79.69346,12.83397],[79.69341,12.83366]],[[79.68716,12.83459],[79.68755,12.83464]],[[79.69115,12.83462],[79.69153,12.83455]],[[79.68698,12.83457],[79.68716,12.83459]],[[79.69353,12.83444],[79.69346,12.83397]],[[79.69081,12.8347],[79.69115,12.83462]],[[79.69181,12.83562],[79.69184,12.83585]],[[79.69199,12.83806],[79.69175,12.83805]],[[79.69445,12.83794],[79.69461,12.83841]],[[79.69531,12.84035],[79.69535,12.84044]],[[79.69535,12.84044],[79.69535,12.84044]],[[79.69535,12.84044],[79.69535,12.84044]],[[79.68247,12.83691],[79.6825,12.83722]],[[79.6848,12.83502],[79.68461,12.83511]],[[79.68446,12.83421],[79.68467,12.83424]],[[79.6839,12.83323],[79.68372,12.83346]],[[79.69175,12.83805],[79.69166,12.83804]],[[79.68663,12.83363],[79.68664,12.8334]],[[79.68921,12.83468],[79.68917,12.83452]],[[79.68955,12.83495],[79.68972,12.83492]],[[79.69312,12.83204],[79.69295,12.83167]],[[79.69361,12.83506],[79.69364,12.83515]],[[79.68898,12.83259],[79.68888,12.83204]],[[79.68917,12.83452],[79.68915,12.83441]],[[79.68908,12.83313],[79.68898,12.83259]],[[79.69296,12.83509],[79.69304,12.83509]],[[79.68907,12.83364],[79.68905,12.83338]],[[79.68755,12.83464],[79.68803,12.8347]],[[79.69361,12.83506],[79.6936,12.83486]],[[79.68395,12.83549],[79.68396,12.8355]],[[79.67733,12.83223],[79.67705,12.83198]],[[79.67281,12.8317],[79.6729,12.83183]],[[79.67192,12.83187],[79.67157,12.8319]],[[79.6663,12.83179],[79.6663,12.8314]],[[79.66723,12.8284],[79.66716,12.82802]],[[79.66706,12.8277],[79.66698,12.82735]],[[79.66753,12.82452],[79.66768,12.82417]],[[79.66785,12.8239],[79.66803,12.82359]],[[79.67659,12.83458],[79.67631,12.83468]],[[79.68222,12.83351],[79.68176,12.83351]],[[79.6757,12.83069],[79.67503,12.8307]],[[79.68349,12.83384],[79.68321,12.83358]],[[79.68367,12.83358],[79.68349,12.83384]],[[79.69109,12.8377],[79.69107,12.83748]],[[79.68388,12.83619],[79.68398,12.83649]],[[79.68419,12.83735],[79.68427,12.83762]],[[79.68349,12.83384],[79.68328,12.83417]],[[79.69199,12.83806],[79.69188,12.838]],[[79.69333,12.83798],[79.6931,12.83798]],[[79.68412,12.83711],[79.68419,12.83735]],[[79.68398,12.83649],[79.68405,12.8368]],[[79.69543,12.8407],[79.69535,12.84044]],[[79.69559,12.8411],[79.69553,12.84094]],[[79.69553,12.84094],[79.69543,12.8407]],[[79.69561,12.84118],[79.69559,12.8411]],[[79.69535,12.84044],[79.69524,12.84038]],[[79.69571,12.84142],[79.69577,12.84165]],[[79.69577,12.84165],[79.69586,12.84164]],[[79.69586,12.84164],[79.69587,12.84172]],[[79.69122,12.84176],[79.69128,12.84188]],[[79.6905,12.84184],[79.6905,12.84184]],[[79.6905,12.84184],[79.69048,12.84166]],[[79.69504,12.84043],[79.6948,12.84048]],[[79.67777,12.8322],[79.67776,12.83222]],[[79.67776,12.83222],[79.67768,12.83246]],[[79.67768,12.83246],[79.67767,12.83249]],[[79.69443,12.83486],[79.69435,12.83453]],[[79.69417,12.84065],[79.69387,12.84074]],[[79.68198,12.83534],[79.68163,12.83562]],[[79.66988,12.81962],[79.67006,12.81927]],[[79.67013,12.83195],[79.6698,12.83199]],[[79.69258,12.8309],[79.69251,12.83071]],[[79.69428,12.8342],[79.69427,12.83416]],[[79.69043,12.8329],[79.69069,12.83284]],[[79.67409,12.83028],[79.67345,12.83063]],[[79.66938,12.83197],[79.66906,12.83196]],[[79.66906,12.83196],[79.66864,12.83193]]]},"723102":{"name":"THIRUPARUTHIKUNDAM","code":"723102","ss_code":"7231","volt":"11","len":8.23,"dts":59,"cons":1866,"type":"MultiLineString","coords":[[[79.69448,12.82422],[79.6944,12.82394]],[[79.69183,12.82361],[79.69163,12.82379]],[[79.6943,12.82373],[79.6942,12.82346]],[[79.6913,12.82356],[79.69126,12.82341]],[[79.6934,12.8225],[79.69317,12.8226]],[[79.68612,12.82653],[79.68584,12.82649]],[[79.68649,12.82662],[79.68612,12.82653]],[[79.69495,12.82179],[79.69517,12.82171]],[[79.69041,12.82116],[79.69026,12.82081]],[[79.69163,12.82379],[79.69149,12.82392]],[[79.69562,12.82376],[79.69562,12.82376]],[[79.69562,12.82376],[79.69572,12.82381]],[[79.6951,12.82012],[79.69524,12.82033]],[[79.69493,12.81994],[79.6951,12.82012]],[[79.69637,12.82563],[79.6964,12.82579]],[[79.69678,12.828],[79.6966,12.82806]],[[79.6854,12.83261],[79.68517,12.83218]],[[79.69485,12.82406],[79.69452,12.82418]],[[79.69525,12.82578],[79.69553,12.82569]],[[79.69565,12.82565],[79.69593,12.82564]],[[79.69678,12.828],[79.69716,12.82782]],[[79.69546,12.82164],[79.69573,12.82155]],[[79.68929,12.82491],[79.68918,12.82497]],[[79.69317,12.82076],[79.69311,12.82065]],[[79.68959,12.82507],[79.68943,12.82484]],[[79.69441,12.8252],[79.69474,12.82509]],[[79.69524,12.82033],[79.69511,12.82043]],[[79.69349,12.81941],[79.69345,12.81938]],[[79.69495,12.82179],[79.69501,12.82191]],[[79.69462,12.8219],[79.69495,12.82179]],[[79.68832,12.82793],[79.68846,12.82819]],[[79.69631,12.82184],[79.69647,12.82178]],[[79.69226,12.82333],[79.69221,12.82324]],[[79.69612,12.82166],[79.69617,12.82178]],[[79.69097,12.81929],[79.69104,12.81926]],[[79.69369,12.8193],[79.69383,12.81913]],[[79.69588,12.82365],[79.69618,12.82354]],[[79.69052,12.82142],[79.69048,12.82133]],[[79.70017,12.82621],[79.70013,12.82602]],[[79.68628,12.82886],[79.68662,12.82859]],[[79.69611,12.82163],[79.69612,12.82166]],[[79.68819,12.82679],[79.68818,12.82686]],[[79.68819,12.82679],[79.68865,12.82634]],[[79.69248,12.82466],[79.69258,12.82489]],[[79.69562,12.82376],[79.69588,12.82365]],[[79.68912,12.82585],[79.68939,12.82549]],[[79.69685,12.82826],[79.69699,12.82877]],[[79.69553,12.82569],[79.69565,12.82565]],[[79.6976,12.82765],[79.69787,12.82753]],[[79.69787,12.82753],[79.698,12.82746]],[[79.69813,12.8274],[79.69827,12.82733]],[[79.69888,12.82716],[79.69905,12.82707]],[[79.69486,12.82564],[79.6949,12.82584]],[[79.69588,12.82988],[79.69599,12.83026]],[[79.69656,12.82745],[79.69678,12.828]],[[79.7012,12.82625],[79.70124,12.82644]],[[79.68804,12.8272],[79.68819,12.82679]],[[79.68662,12.82859],[79.68695,12.82834]],[[79.68939,12.82549],[79.68972,12.82524]],[[79.69527,12.82389],[79.6952,12.82376]],[[79.69538,12.82385],[79.69562,12.82376]],[[79.69562,12.82376],[79.69562,12.82376]],[[79.6952,12.82376],[79.6951,12.82355]],[[79.68591,12.82912],[79.68628,12.82886]],[[79.68819,12.82763],[79.68832,12.82793]],[[79.68878,12.82417],[79.68862,12.82427]],[[79.68862,12.82427],[79.68841,12.82438]],[[79.69089,12.82236],[79.69076,12.82207]],[[79.69146,12.82396],[79.69142,12.824]],[[79.69458,12.82457],[79.69448,12.82422]],[[79.69205,12.82343],[79.69183,12.82361]],[[79.6921,12.82339],[79.69205,12.82343]],[[79.69081,12.82445],[79.69101,12.82432]],[[79.69055,12.82057],[79.69062,12.82056]],[[79.69055,12.82057],[79.69057,12.82045]],[[79.69232,12.82344],[79.69244,12.82368]],[[79.6993,12.82696],[79.6995,12.82687]],[[79.69905,12.82707],[79.6993,12.82696]],[[79.69101,12.82432],[79.69122,12.82417]],[[79.69412,12.82216],[79.69435,12.82205]],[[79.69381,12.8223],[79.69372,12.82209]],[[79.69381,12.8223],[79.69412,12.82216]],[[79.68972,12.82524],[79.69009,12.82494]],[[79.69391,12.81962],[79.69396,12.81964]],[[79.68918,12.82497],[79.68909,12.82477]],[[79.69396,12.81964],[79.69403,12.81967]],[[79.696,12.82144],[79.69611,12.82163]],[[79.68887,12.82613],[79.68912,12.82585]],[[79.68865,12.82634],[79.68887,12.82613]],[[79.69122,12.82417],[79.69134,12.82406]],[[79.69134,12.82406],[79.69134,12.82419]],[[79.68781,12.8274],[79.68763,12.82727]],[[79.69622,12.82188],[79.69626,12.822]],[[79.69372,12.82209],[79.69363,12.8219]],[[79.69032,12.82478],[79.69054,12.82463]],[[79.69044,12.8227],[79.69038,12.82253]],[[79.69244,12.82368],[79.69256,12.82386]],[[79.69404,12.82057],[79.69427,12.82042]],[[79.69362,12.82079],[79.69404,12.82057]],[[79.69061,12.8203],[79.69068,12.82009]],[[79.69063,12.82092],[79.69054,12.82069]],[[79.69076,12.8212],[79.69063,12.82092]],[[79.69048,12.82133],[79.69076,12.8212]],[[79.68695,12.82834],[79.68731,12.82802]],[[79.69342,12.82143],[79.69327,12.82106]],[[79.69363,12.8219],[79.69342,12.82143]],[[79.69325,12.82098],[79.69337,12.82093]],[[79.69325,12.82098],[79.69317,12.82076]],[[79.69327,12.82106],[79.69325,12.82098]],[[79.69095,12.82254],[79.69089,12.82236]],[[79.6966,12.82172],[79.69684,12.82166]],[[79.69647,12.82178],[79.6966,12.82172]],[[79.69688,12.82184],[79.69692,12.82193]],[[79.69684,12.82166],[79.69688,12.82184]],[[79.69632,12.82128],[79.69673,12.82093]],[[79.69213,12.82307],[79.69203,12.82282]],[[79.6949,12.82584],[79.69525,12.82578]],[[79.69656,12.82745],[79.69642,12.82748]],[[79.69578,12.82833],[79.69562,12.82836]],[[79.68972,12.82524],[79.68959,12.82507]],[[79.698,12.82746],[79.69813,12.8274]],[[79.69578,12.82949],[79.69588,12.82988]],[[79.69572,12.82925],[79.69578,12.82949]],[[79.70041,12.82566],[79.70034,12.82537]],[[79.6924,12.82443],[79.69248,12.82466]],[[79.69593,12.82564],[79.69622,12.82563]],[[79.69388,12.82251],[79.69381,12.8223]],[[79.69844,12.82728],[79.69858,12.82724]],[[79.69539,12.82843],[79.69512,12.82849]],[[79.69459,12.82864],[79.69431,12.82875]],[[79.69512,12.82849],[79.69482,12.82856]],[[79.69622,12.82563],[79.69637,12.82563]],[[79.69562,12.82836],[79.69539,12.82843]],[[79.6961,12.82825],[79.69591,12.8283]],[[79.69402,12.82289],[79.69399,12.82282]],[[79.6964,12.82579],[79.69642,12.82608]],[[79.70049,12.82634],[79.70055,12.82631]],[[79.69507,12.82644],[79.69524,12.82658]],[[79.69482,12.82856],[79.69459,12.82864]],[[79.69591,12.8283],[79.69578,12.82833]],[[79.69562,12.82836],[79.69568,12.82865]],[[79.69337,12.82093],[79.69362,12.82079]],[[79.69245,12.82311],[79.69226,12.82333]],[[79.69126,12.82341],[79.69111,12.82299]],[[79.68543,12.83046],[79.68548,12.83007]],[[79.68548,12.83007],[79.68554,12.82974]],[[79.6944,12.82394],[79.69434,12.82383]],[[79.69055,12.82149],[79.69052,12.82142]],[[79.68943,12.82484],[79.68929,12.82491]],[[79.69226,12.82333],[79.6921,12.82339]],[[79.68731,12.82802],[79.68768,12.82775]],[[79.69076,12.82207],[79.69071,12.82196]],[[79.69333,12.8256],[79.69374,12.82544]],[[79.69287,12.81988],[79.69277,12.81967]],[[79.69834,12.82731],[79.69837,12.8274]],[[79.69407,12.82885],[79.69409,12.82894]],[[79.6966,12.82806],[79.69636,12.82816]],[[79.69599,12.83026],[79.6961,12.83063]],[[79.69431,12.82875],[79.69407,12.82885]],[[79.69381,12.8223],[79.6934,12.8225]],[[79.69134,12.82406],[79.69142,12.824]],[[79.69142,12.824],[79.69155,12.82445]],[[79.69498,12.82319],[79.69507,12.82315]],[[79.69858,12.82724],[79.69888,12.82716]],[[79.70124,12.82644],[79.70126,12.82657]],[[79.70047,12.82599],[79.70041,12.82566]],[[79.69226,12.82333],[79.69232,12.82344]],[[79.69335,12.8196],[79.69349,12.81941]],[[79.69349,12.81941],[79.69358,12.81946]],[[79.6951,12.82012],[79.6955,12.82004]],[[79.69427,12.81977],[79.69455,12.81989]],[[79.69474,12.82509],[79.69486,12.82564]],[[79.70055,12.82631],[79.70076,12.82624]],[[79.6995,12.82687],[79.6997,12.82678]],[[79.69289,12.82018],[79.69297,12.8201]],[[79.68794,12.82749],[79.68819,12.82763]],[[79.69435,12.82205],[79.69462,12.8219]],[[79.69376,12.81955],[79.69391,12.81962]],[[79.69009,12.82494],[79.69032,12.82478]],[[79.69121,12.81961],[79.69129,12.8198]],[[79.69311,12.82065],[79.69298,12.82038]],[[79.69568,12.82865],[79.69572,12.82882]],[[79.69572,12.82882],[79.69564,12.829]],[[79.68794,12.82749],[79.68804,12.8272]],[[79.69399,12.82282],[79.69421,12.82274]],[[79.69283,12.82282],[79.69267,12.82294]],[[79.69673,12.82093],[79.69698,12.82073]],[[79.69068,12.82009],[79.69077,12.81972]],[[79.69057,12.82266],[79.69044,12.8227]],[[79.6879,12.82758],[79.68794,12.82749]],[[79.68899,12.82454],[79.68885,12.82429]],[[79.68909,12.82477],[79.68899,12.82454]],[[79.70024,12.82646],[79.70017,12.82621]],[[79.69258,12.82489],[79.69267,12.82514]],[[79.69203,12.82282],[79.69198,12.8227]],[[79.69297,12.8201],[79.69316,12.81983]],[[79.69057,12.82045],[79.69061,12.8203]],[[79.69834,12.82731],[79.69844,12.82728]],[[79.70095,12.82617],[79.70116,12.82611]],[[79.70116,12.82611],[79.70116,12.82611]],[[79.70076,12.82624],[79.70095,12.82617]],[[79.70116,12.82611],[79.70116,12.82611]],[[79.70116,12.82611],[79.7012,12.82625]],[[79.70026,12.82505],[79.70023,12.82493]],[[79.70034,12.82537],[79.70026,12.82505]],[[79.69609,12.8271],[79.69656,12.82745]],[[79.6995,12.82687],[79.69953,12.82695]],[[79.68794,12.82749],[79.68781,12.8274]],[[79.69104,12.81926],[79.69112,12.81941]],[[79.68841,12.82438],[79.68827,12.82413]],[[79.69207,12.82456],[79.6924,12.82443]],[[79.69298,12.82038],[79.69289,12.82018]],[[79.69279,12.82544],[79.6929,12.82576]],[[79.69267,12.82514],[79.69279,12.82544]],[[79.69112,12.81941],[79.69121,12.81961]],[[79.6941,12.82533],[79.69441,12.8252]],[[79.6997,12.82678],[79.69988,12.82668]],[[79.69617,12.83088],[79.69609,12.8309]],[[79.69988,12.82668],[79.70013,12.82654]],[[79.69083,12.81946],[79.69086,12.81933]],[[79.69054,12.82463],[79.69081,12.82445]],[[79.69358,12.81946],[79.69376,12.81955]],[[79.69421,12.82274],[79.69442,12.82267]],[[79.69297,12.8201],[79.69287,12.81988]],[[79.6929,12.82576],[79.69333,12.8256]],[[79.69511,12.82043],[79.69497,12.82052]],[[79.69678,12.828],[79.69685,12.82826]],[[79.70055,12.82631],[79.70047,12.82599]],[[79.69403,12.81967],[79.69427,12.81977]],[[79.69517,12.82171],[79.69546,12.82164]],[[79.69358,12.81946],[79.69369,12.8193]],[[79.69374,12.82544],[79.6941,12.82533]],[[79.69316,12.81983],[79.69335,12.8196]],[[79.69155,12.82445],[79.69168,12.8247]],[[79.6961,12.83063],[79.69617,12.83088]],[[79.696,12.82144],[79.69632,12.82128]],[[79.68721,12.82683],[79.68686,12.82673]],[[79.68558,12.82941],[79.68591,12.82912]],[[79.6853,12.8313],[79.6854,12.83091]],[[79.68517,12.83218],[79.6853,12.8313]],[[79.68686,12.82673],[79.68649,12.82662]],[[79.68584,12.82649],[79.68562,12.82647]],[[79.6949,12.82584],[79.69507,12.82644]],[[79.69564,12.829],[79.69572,12.82925]],[[79.6854,12.83091],[79.68543,12.83046]],[[79.68745,12.82707],[79.68721,12.82683]],[[79.68768,12.82775],[79.6879,12.82758]],[[79.70013,12.82654],[79.70024,12.82646]],[[79.69149,12.82392],[79.69146,12.82396]],[[79.69134,12.82419],[79.69134,12.82428]],[[79.6942,12.82346],[79.69402,12.82289]],[[79.69149,12.82392],[79.6914,12.82381]],[[79.69474,12.82509],[79.69458,12.82457]],[[79.6914,12.82381],[79.6913,12.82356]],[[79.69048,12.82133],[79.69041,12.82116]],[[79.691,12.82268],[79.69095,12.82254]],[[79.69434,12.82383],[79.69438,12.82382]],[[79.69434,12.82383],[79.6943,12.82373]],[[79.69071,12.82196],[79.69055,12.82149]],[[79.69079,12.82258],[79.69057,12.82266]],[[79.69054,12.82069],[79.69055,12.82057]],[[79.68959,12.82507],[79.68955,12.82509]],[[79.68846,12.82819],[79.68852,12.8283]],[[79.69168,12.8247],[79.69207,12.82456]],[[79.6951,12.82355],[79.69498,12.82319]],[[79.69497,12.82052],[79.695,12.82057]],[[79.69827,12.82733],[79.69834,12.82731]],[[79.69716,12.82782],[79.6976,12.82765]],[[79.69551,12.82675],[79.69609,12.8271]],[[79.70024,12.82646],[79.70049,12.82634]],[[79.69111,12.82299],[79.691,12.82268]],[[79.68763,12.82727],[79.68745,12.82707]],[[79.69071,12.82196],[79.69047,12.82207]],[[79.69095,12.82254],[79.69079,12.82258]],[[79.69026,12.82081],[79.69025,12.82061]],[[79.69399,12.82282],[79.69388,12.82251]],[[79.69455,12.81989],[79.69482,12.82001]],[[79.69573,12.82155],[79.696,12.82144]],[[79.69287,12.82279],[79.69283,12.82282]],[[79.69622,12.82188],[79.69631,12.82184]],[[79.68554,12.82974],[79.68555,12.82959]],[[79.69524,12.82658],[79.69551,12.82675]],[[79.69047,12.82207],[79.69045,12.82203]],[[79.68885,12.82429],[79.68878,12.82417]],[[79.70013,12.82602],[79.69999,12.82563]],[[79.69527,12.82389],[79.69538,12.82385]],[[79.69485,12.82406],[79.69527,12.82389]],[[79.69039,12.81995],[79.69049,12.81956]],[[79.69029,12.8204],[79.69039,12.81995]],[[79.69267,12.82294],[79.69245,12.82311]],[[79.69617,12.82178],[79.69622,12.82188]],[[79.69636,12.82816],[79.6961,12.82825]],[[79.69317,12.8226],[79.69287,12.82279]],[[79.69482,12.82001],[79.69493,12.81994]],[[79.68555,12.82959],[79.68558,12.82941]],[[79.69221,12.82324],[79.69213,12.82307]]]},"723103":{"name":"SALABOGAM","code":"723103","ss_code":"7231","volt":"11","len":0.46,"dts":1,"cons":42,"type":"MultiLineString","coords":[[[79.68495,12.83275],[79.68471,12.83293]],[[79.68275,12.83512],[79.68281,12.83529]],[[79.68431,12.83314],[79.68391,12.83349]],[[79.68534,12.83309],[79.68535,12.83311]],[[79.68391,12.83349],[79.68381,12.8336]],[[79.68357,12.83387],[79.68336,12.83423]],[[79.68471,12.83293],[79.68431,12.83314]],[[79.68381,12.8336],[79.68357,12.83387]],[[79.68517,12.83295],[79.68534,12.83309]],[[79.68281,12.83529],[79.68289,12.83527]],[[79.68495,12.83275],[79.68517,12.83295]],[[79.68316,12.83449],[79.68294,12.83475]],[[79.68336,12.83423],[79.68316,12.83449]],[[79.68535,12.83311],[79.68547,12.83318]],[[79.68294,12.83475],[79.68275,12.83512]]]},"723104":{"name":"VISHAR","code":"723104","ss_code":"7231","volt":"11","len":32.27,"dts":79,"cons":5037,"type":"MultiLineString","coords":[[[79.6664,12.82187],[79.66654,12.82159]],[[79.64969,12.81434],[79.64977,12.81455]],[[79.64977,12.81455],[79.65006,12.81443]],[[79.65006,12.81443],[79.65045,12.81431]],[[79.65045,12.81431],[79.65086,12.81415]],[[79.66689,12.82702],[79.66698,12.82735]],[[79.66698,12.82735],[79.66706,12.8277]],[[79.66706,12.8277],[79.66715,12.82802]],[[79.66715,12.82802],[79.66723,12.8284]],[[79.66259,12.81933],[79.66223,12.81824]],[[79.6825,12.83872],[79.68262,12.83885]],[[79.6855,12.84169],[79.68553,12.84188]],[[79.66496,12.80808],[79.66544,12.8074]],[[79.68469,12.84334],[79.68472,12.84376]],[[79.68044,12.8384],[79.67999,12.83861]],[[79.67999,12.83861],[79.67957,12.83882]],[[79.65785,12.81773],[79.65712,12.81767]],[[79.68829,12.8455],[79.68874,12.84573]],[[79.68943,12.84653],[79.68963,12.84672]],[[79.63542,12.82921],[79.63539,12.82869]],[[79.6347,12.82962],[79.63477,12.83013]],[[79.63477,12.83013],[79.63476,12.83062]],[[79.63389,12.82902],[79.63316,12.82892]],[[79.64603,12.83425],[79.64548,12.83385]],[[79.64129,12.82997],[79.64115,12.82914]],[[79.64083,12.82749],[79.64075,12.8268]],[[79.64027,12.82434],[79.64018,12.82407]],[[79.63923,12.82156],[79.63921,12.82145]],[[79.63881,12.83007],[79.63813,12.82986]],[[79.65353,12.81797],[79.65286,12.818]],[[79.6527,12.81642],[79.6521,12.8162]],[[79.64691,12.81826],[79.64697,12.81843]],[[79.62903,12.82555],[79.62866,12.82534]],[[79.62392,12.8313],[79.62352,12.83135]],[[79.61845,12.8333],[79.61815,12.83366]],[[79.61481,12.83456],[79.61406,12.8345]],[[79.63047,12.8289],[79.63041,12.82871]],[[79.62931,12.82589],[79.62903,12.82555]],[[79.62572,12.83117],[79.62533,12.83115]],[[79.62504,12.83078],[79.62503,12.83059]],[[79.62482,12.83121],[79.62451,12.83124]],[[79.65477,12.84683],[79.65417,12.847]],[[79.65141,12.84783],[79.65088,12.84794]],[[79.65027,12.84811],[79.6498,12.84824]],[[79.64646,12.83875],[79.6461,12.83877]],[[79.65101,12.83881],[79.65097,12.83868]],[[79.65103,12.83814],[79.65097,12.83783]],[[79.65064,12.83915],[79.65016,12.83918]],[[79.64904,12.83838],[79.64853,12.8384]],[[79.64678,12.8387],[79.64646,12.83875]],[[79.64427,12.83922],[79.64432,12.83937]],[[79.64925,12.83797],[79.64902,12.83773]],[[79.65732,12.83956],[79.65689,12.83853]],[[79.65657,12.84092],[79.65581,12.84084]],[[79.65564,12.83232],[79.65563,12.83198]],[[79.65562,12.83103],[79.65551,12.83052]],[[79.66445,12.84201],[79.66422,12.84184]],[[79.67366,12.83262],[79.67325,12.83223]],[[79.66167,12.8414],[79.66124,12.8414]],[[79.67228,12.83793],[79.67166,12.83846]],[[79.67287,12.83729],[79.67251,12.83675]],[[79.65521,12.81786],[79.65434,12.81792]],[[79.6559,12.81789],[79.65521,12.81786]],[[79.66055,12.81401],[79.66019,12.81296]],[[79.67575,12.84089],[79.67536,12.84114]],[[79.67536,12.84114],[79.67515,12.84128]],[[79.68262,12.83885],[79.68274,12.83929]],[[79.68616,12.84399],[79.68607,12.84406]],[[79.66447,12.81143],[79.6654,12.81123]],[[79.65864,12.81747],[79.65785,12.81773]],[[79.68453,12.83283],[79.68415,12.83297]],[[79.63443,12.82481],[79.63409,12.82499]],[[79.63409,12.82499],[79.63365,12.82513]],[[79.65097,12.83783],[79.65103,12.83747]],[[79.65241,12.83482],[79.65258,12.83456]],[[79.65306,12.83382],[79.65329,12.83344]],[[79.64038,12.82521],[79.64027,12.82434]],[[79.64902,12.83773],[79.64876,12.83748]],[[79.63813,12.82986],[79.63738,12.82965]],[[79.6179,12.83384],[79.61753,12.83396]],[[79.65172,12.84064],[79.6519,12.84103]],[[79.64815,12.83838],[79.64781,12.83845]],[[79.64619,12.81872],[79.64581,12.81884]],[[79.66079,12.84139],[79.66042,12.84136]],[[79.65833,12.84109],[79.65748,12.84101]],[[79.65495,12.84072],[79.65414,12.84057]],[[79.66833,12.84121],[79.66812,12.84134]],[[79.65874,12.84117],[79.65833,12.84109]],[[79.65449,12.8324],[79.65484,12.83239]],[[79.6461,12.83877],[79.64579,12.83883]],[[79.66706,12.83293],[79.66669,12.83315]],[[79.67349,12.83748],[79.67305,12.83768]],[[79.66767,12.8416],[79.66712,12.84165]],[[79.66498,12.84233],[79.66466,12.8424]],[[79.66466,12.8424],[79.66461,12.84243]],[[79.66409,12.84177],[79.66405,12.8417]],[[79.66332,12.84161],[79.66296,12.84153]],[[79.67211,12.83595],[79.67163,12.83532]],[[79.66395,12.8224],[79.6645,12.82221]],[[79.66856,12.83271],[79.6682,12.83279]],[[79.6682,12.83279],[79.6678,12.83285]],[[79.6678,12.83285],[79.66738,12.83288]],[[79.66572,12.82194],[79.6664,12.82187]],[[79.66707,12.82052],[79.66744,12.81986]],[[79.6703,12.83005],[79.66976,12.82971]],[[79.66792,12.82843],[79.66758,12.82788]],[[79.68326,12.83359],[79.68287,12.83352]],[[79.68287,12.83352],[79.68244,12.83367]],[[79.68117,12.83368],[79.68075,12.83375]],[[79.68075,12.83375],[79.68031,12.83386]],[[79.66459,12.82413],[79.66432,12.82341]],[[79.68031,12.83386],[79.67989,12.83407]],[[79.67842,12.83505],[79.67792,12.83515]],[[79.67942,12.83698],[79.67981,12.83754]],[[79.68027,12.8382],[79.68038,12.83835]],[[79.66107,12.81506],[79.66055,12.81401]],[[79.67888,12.83967],[79.67864,12.83983]],[[79.64488,12.83346],[79.64428,12.83299]],[[79.64313,12.83225],[79.64257,12.83185]],[[79.66432,12.82341],[79.6641,12.82289]],[[79.66638,12.80764],[79.66682,12.80776]],[[79.66544,12.8074],[79.66594,12.80752]],[[79.66395,12.8224],[79.66378,12.82188]],[[79.64154,12.83137],[79.64155,12.83151]],[[79.65995,12.81242],[79.6599,12.81231]],[[79.66925,12.8159],[79.66973,12.81527]],[[79.66141,12.81254],[79.66145,12.81286]],[[79.66387,12.81092],[79.66361,12.81026]],[[79.66525,12.80698],[79.66519,12.80653]],[[79.6875,12.845],[79.68803,12.84536]],[[79.68392,12.83314],[79.68367,12.83347]],[[79.63539,12.82869],[79.63531,12.82812]],[[79.62985,12.82716],[79.62971,12.82682]],[[79.63531,12.82812],[79.63524,12.8276]],[[79.65329,12.83344],[79.65346,12.83324]],[[79.6511,12.83699],[79.65121,12.83668]],[[79.65225,12.83506],[79.65241,12.83482]],[[79.6415,12.83115],[79.64146,12.83088]],[[79.63996,12.8236],[79.63974,12.82302]],[[79.6409,12.83072],[79.64022,12.83052]],[[79.64942,12.81652],[79.64967,12.81686]],[[79.64942,12.81652],[79.64869,12.81688]],[[79.64658,12.8186],[79.64619,12.81872]],[[79.64954,12.83837],[79.64941,12.83825]],[[79.62716,12.83093],[79.6271,12.831]],[[79.65214,12.84764],[79.65181,12.84772]],[[79.64967,12.81686],[79.64992,12.81715]],[[79.64539,12.81895],[79.64523,12.819]],[[79.61663,12.83414],[79.61602,12.83414]],[[79.61602,12.83414],[79.61539,12.83433]],[[79.65088,12.84794],[79.65027,12.84811]],[[79.6534,12.84405],[79.65369,12.84467]],[[79.6539,12.84494],[79.65401,12.84517]],[[79.65383,12.84711],[79.65316,12.84737]],[[79.65122,12.83917],[79.65064,12.83915]],[[79.64997,12.83887],[79.6497,12.83859]],[[79.65381,12.84058],[79.65378,12.84011]],[[79.6439,12.83958],[79.64342,12.83986]],[[79.65748,12.84101],[79.65739,12.84023]],[[79.6703,12.83245],[79.67024,12.83225]],[[79.66927,12.8294],[79.66872,12.82903]],[[79.68361,12.83349],[79.68349,12.83361]],[[79.68197,12.83369],[79.68159,12.83365]],[[79.67935,12.8344],[79.67893,12.83464]],[[79.67539,12.83648],[79.67483,12.83675]],[[79.67793,12.83415],[79.6777,12.83381]],[[79.6775,12.83341],[79.67728,12.833]],[[79.68415,12.83297],[79.68392,12.83314]],[[79.66145,12.81286],[79.66161,12.81321]],[[79.66141,12.81254],[79.66214,12.81225]],[[79.6637,12.81162],[79.66419,12.81148]],[[79.66336,12.80961],[79.66376,12.80929]],[[79.65477,12.84683],[79.65482,12.84704]],[[79.67905,12.83959],[79.67888,12.83967]],[[79.65484,12.83239],[79.6551,12.8323]],[[79.63945,12.82205],[79.63923,12.82156]],[[79.64428,12.83299],[79.64367,12.83266]],[[79.64869,12.81688],[79.64827,12.81715]],[[79.6496,12.83849],[79.64954,12.83837]],[[79.64922,12.84839],[79.64875,12.8487]],[[79.63923,12.82156],[79.63882,12.82172]],[[79.6594,12.81707],[79.65864,12.81747]],[[79.66081,12.81629],[79.66011,12.8167]],[[79.67728,12.83968],[79.67697,12.8399]],[[79.68274,12.83929],[79.68269,12.83973]],[[79.6828,12.83981],[79.68317,12.84007]],[[79.68397,12.84063],[79.68439,12.84087]],[[79.68482,12.84106],[79.6855,12.84169]],[[79.68472,12.84376],[79.68438,12.84381]],[[79.68607,12.84406],[79.6865,12.84442]],[[79.68689,12.84303],[79.68674,12.84327]],[[79.66995,12.8149],[79.67002,12.81484]],[[79.66465,12.80844],[79.66496,12.80808]],[[79.6559,12.81789],[79.6559,12.81725]],[[79.6559,12.81725],[79.65587,12.81666]],[[79.68874,12.84573],[79.68919,12.84596]],[[79.68708,12.84475],[79.6875,12.845]],[[79.68522,12.83246],[79.68488,12.83263]],[[79.63542,12.82921],[79.63461,12.82912]],[[79.63535,12.82581],[79.63541,12.82523]],[[79.6353,12.82691],[79.63533,12.82635]],[[79.63533,12.82635],[79.63535,12.82581]],[[79.63461,12.82912],[79.63389,12.82902]],[[79.63174,12.82867],[79.63142,12.82875]],[[79.63142,12.82875],[79.63144,12.82832]],[[79.65293,12.83405],[79.65306,12.83382]],[[79.64876,12.83748],[79.64832,12.83692]],[[79.64548,12.83385],[79.64488,12.83346]],[[79.64154,12.83137],[79.64152,12.83126]],[[79.64115,12.82914],[79.64101,12.82836]],[[79.64075,12.8268],[79.64063,12.82594]],[[79.63921,12.82145],[79.63915,12.82087]],[[79.63952,12.83031],[79.63881,12.83007]],[[79.63634,12.82547],[79.63667,12.82534]],[[79.65434,12.81792],[79.65353,12.81797]],[[79.65141,12.81586],[79.65091,12.81563]],[[79.6505,12.81534],[79.65017,12.81507]],[[79.65063,12.81586],[79.65023,12.81606]],[[79.65391,12.83945],[79.65397,12.8394]],[[79.62993,12.82731],[79.62958,12.82746]],[[79.62533,12.83115],[79.62521,12.83117]],[[79.62495,12.82978],[79.6247,12.82918]],[[79.64969,12.81434],[79.64948,12.81444]],[[79.62824,12.83044],[79.6286,12.83076]],[[79.62451,12.83124],[79.62415,12.83129]],[[79.6239,12.83191],[79.62394,12.83225]],[[79.61943,12.83253],[79.61903,12.83296]],[[79.61753,12.83396],[79.61716,12.83404]],[[79.61406,12.8345],[79.61343,12.8346]],[[79.61343,12.8346],[79.61287,12.83475]],[[79.62993,12.82731],[79.62985,12.82716]],[[79.65181,12.84772],[79.65141,12.84783]],[[79.64954,12.83837],[79.64904,12.83838]],[[79.64737,12.83852],[79.64701,12.83861]],[[79.64474,12.83907],[79.64427,12.83922]],[[79.65381,12.84058],[79.65325,12.84054]],[[79.66881,12.8408],[79.66833,12.84121]],[[79.66465,12.84211],[79.66458,12.84207]],[[79.65998,12.8413],[79.65948,12.84126]],[[79.65748,12.84101],[79.65657,12.84092]],[[79.66953,12.84008],[79.66881,12.8408]],[[79.66405,12.8417],[79.66372,12.84162]],[[79.66498,12.84233],[79.6647,12.8422]],[[79.67072,12.83339],[79.67059,12.83307]],[[79.6645,12.82221],[79.66513,12.82206]],[[79.66715,12.82733],[79.66676,12.82685]],[[79.67308,12.83159],[79.67299,12.83148]],[[79.67136,12.8305],[79.67103,12.83037]],[[79.66872,12.82903],[79.66833,12.82879]],[[79.66758,12.82788],[79.66715,12.82733]],[[79.68506,12.84366],[79.68504,12.84325]],[[79.68244,12.83367],[79.68197,12.83369]],[[79.67989,12.83407],[79.67967,12.83422]],[[79.67742,12.83543],[79.67688,12.83571]],[[79.67483,12.83675],[79.67445,12.83692]],[[79.68367,12.83347],[79.68361,12.83349]],[[79.6677,12.81934],[79.66802,12.81883]],[[79.66544,12.8074],[79.66525,12.80698]],[[79.67515,12.84128],[79.67512,12.84132]],[[79.68038,12.83835],[79.68044,12.8384]],[[79.67864,12.83983],[79.67846,12.83991]],[[79.63667,12.82943],[79.63602,12.82936]],[[79.6497,12.83859],[79.6496,12.83849]],[[79.6641,12.82289],[79.66395,12.8224]],[[79.63904,12.81998],[79.63899,12.81972]],[[79.65623,12.81783],[79.6559,12.81789]],[[79.65573,12.81574],[79.65567,12.81519]],[[79.67827,12.83946],[79.67811,12.83896]],[[79.67755,12.83944],[79.67728,12.83968]],[[79.67645,12.84043],[79.67614,12.84067]],[[79.68269,12.83973],[79.6828,12.83981]],[[79.68317,12.84007],[79.68397,12.84063]],[[79.68439,12.84087],[79.68482,12.84106]],[[79.68657,12.84268],[79.68698,12.84293]],[[79.6642,12.80895],[79.66465,12.80844]],[[79.66197,12.8171],[79.66154,12.816]],[[79.66214,12.81225],[79.66278,12.8119]],[[79.68633,12.84382],[79.68589,12.84364]],[[79.6349,12.83234],[79.63532,12.83224]],[[79.63316,12.82892],[79.63244,12.82874]],[[79.65276,12.83432],[79.65293,12.83405]],[[79.64791,12.8364],[79.64736,12.83584]],[[79.64645,12.83476],[79.64603,12.83425]],[[79.64063,12.82594],[79.64038,12.82521]],[[79.64018,12.82407],[79.63996,12.8236]],[[79.63915,12.82087],[79.63911,12.82034]],[[79.63587,12.83208],[79.63607,12.8326]],[[79.64736,12.83584],[79.64688,12.83529]],[[79.63911,12.82034],[79.63904,12.81998]],[[79.6521,12.8162],[79.65173,12.81602]],[[79.65173,12.81602],[79.65141,12.81586]],[[79.64985,12.81478],[79.64969,12.81434]],[[79.64791,12.81736],[79.64739,12.81771]],[[79.64739,12.81771],[79.647,12.81806]],[[79.6286,12.83076],[79.62887,12.83112]],[[79.62647,12.83098],[79.62633,12.83122]],[[79.61287,12.83475],[79.61252,12.8349]],[[79.62105,12.83264],[79.62041,12.83262]],[[79.63024,12.82845],[79.63017,12.82825]],[[79.62606,12.83106],[79.62572,12.83117]],[[79.63008,12.82778],[79.62993,12.82731]],[[79.62178,12.83263],[79.62105,12.83264]],[[79.65441,12.84575],[79.65454,12.84626]],[[79.65316,12.84737],[79.65267,12.84755]],[[79.65159,12.84037],[79.65133,12.83956]],[[79.65159,12.84037],[79.65172,12.84064]],[[79.6519,12.84103],[79.65224,12.84162]],[[79.65016,12.83918],[79.64997,12.83887]],[[79.65325,12.84054],[79.65243,12.84043]],[[79.6735,12.83678],[79.67411,12.83623]],[[79.65551,12.83052],[79.65558,12.82999]],[[79.66458,12.84207],[79.66445,12.84201]],[[79.65917,12.8412],[79.65874,12.84117]],[[79.67305,12.83768],[79.67287,12.83729]],[[79.67287,12.83729],[79.67228,12.83793]],[[79.67098,12.83897],[79.67031,12.83954]],[[79.67031,12.83954],[79.66953,12.84008]],[[79.668,12.84145],[79.66767,12.8416]],[[79.66551,12.84215],[79.66498,12.84233]],[[79.66296,12.84153],[79.66248,12.84161]],[[79.67107,12.83372],[79.67079,12.83339]],[[79.6697,12.83243],[79.6693,12.83252]],[[79.66518,12.83348],[79.6649,12.83353]],[[79.67234,12.83116],[79.67199,12.83092]],[[79.67842,12.83505],[79.67865,12.83551]],[[79.67893,12.83464],[79.67842,12.83505]],[[79.67582,12.83616],[79.67539,12.83648]],[[79.66154,12.816],[79.66107,12.81506]],[[79.65995,12.81242],[79.6598,12.81247]],[[79.67957,12.83882],[79.67923,12.83907]],[[79.65512,12.8296],[79.65485,12.82962]],[[79.64257,12.83185],[79.642,12.83144]],[[79.63602,12.82936],[79.63542,12.82921]],[[79.62852,12.83022],[79.62824,12.83044]],[[79.62392,12.8313],[79.62415,12.83129]],[[79.66019,12.81296],[79.66053,12.81284]],[[79.63514,12.82459],[79.63509,12.82443]],[[79.64697,12.81843],[79.64658,12.8186]],[[79.67697,12.8399],[79.67668,12.84014]],[[79.68633,12.84382],[79.68616,12.84399]],[[79.6865,12.84442],[79.68708,12.84475]],[[79.66376,12.80929],[79.6642,12.80895]],[[79.65712,12.81767],[79.65623,12.81783]],[[79.68532,12.83265],[79.68522,12.83246]],[[79.63651,12.83405],[79.63659,12.83434]],[[79.642,12.83144],[79.64173,12.83142]],[[79.63461,12.82912],[79.6347,12.82962]],[[79.63144,12.82832],[79.63112,12.82847]],[[79.65176,12.83583],[79.65193,12.83558]],[[79.65258,12.83456],[79.65276,12.83432]],[[79.64832,12.83692],[79.64791,12.8364]],[[79.64152,12.83126],[79.6415,12.83115]],[[79.64101,12.82836],[79.64083,12.82749]],[[79.63636,12.8336],[79.63651,12.83405]],[[79.65091,12.81563],[79.65063,12.81586]],[[79.647,12.81806],[79.64688,12.81805]],[[79.65097,12.83868],[79.65092,12.83859]],[[79.65267,12.84755],[79.65214,12.84764]],[[79.64342,12.83986],[79.6431,12.84004]],[[79.62236,12.83261],[79.62209,12.83262]],[[79.61539,12.83433],[79.61481,12.83456]],[[79.62521,12.83117],[79.62509,12.83117]],[[79.62209,12.83262],[79.62178,12.83263]],[[79.62954,12.82638],[79.62931,12.82589]],[[79.62824,12.83044],[79.62779,12.83095]],[[79.62716,12.83093],[79.62692,12.83097]],[[79.62497,12.83117],[79.62482,12.83121]],[[79.6531,12.8434],[79.6534,12.84405]],[[79.65417,12.847],[79.65383,12.84711]],[[79.6498,12.84824],[79.64922,12.84839]],[[79.65414,12.84057],[79.65381,12.84058]],[[79.65097,12.83868],[79.65109,12.83852]],[[79.64701,12.83861],[79.64678,12.8387]],[[79.64432,12.83937],[79.6439,12.83958]],[[79.64781,12.83845],[79.64737,12.83852]],[[79.64581,12.81884],[79.64539,12.81895]],[[79.66124,12.8414],[79.66079,12.84139]],[[79.6551,12.8323],[79.65553,12.83234]],[[79.67404,12.83723],[79.67349,12.83748]],[[79.67031,12.83954],[79.6701,12.83932]],[[79.66712,12.84165],[79.66673,12.84183]],[[79.66673,12.84183],[79.66636,12.84195]],[[79.67059,12.83307],[79.6703,12.83245]],[[79.66895,12.83256],[79.66856,12.83271]],[[79.66738,12.83288],[79.66706,12.83293]],[[79.67169,12.83352],[79.67252,12.83301]],[[79.67252,12.83301],[79.67311,12.83278]],[[79.6664,12.82187],[79.66641,12.82194]],[[79.66833,12.82879],[79.66792,12.82843]],[[79.67283,12.83187],[79.67229,12.83171]],[[79.67199,12.83092],[79.67169,12.83069]],[[79.67052,12.83002],[79.67047,12.83013]],[[79.66535,12.82564],[79.6648,12.82504]],[[79.6853,12.84363],[79.68506,12.84366]],[[79.67633,12.83592],[79.67582,12.83616]],[[79.67445,12.83692],[79.67404,12.83723]],[[79.67842,12.83505],[79.67802,12.83424]],[[79.67925,12.83655],[79.67942,12.83698]],[[79.66349,12.82134],[79.663,12.82036]],[[79.66898,12.81653],[79.66925,12.8159]],[[79.66973,12.81527],[79.66995,12.8149]],[[79.6791,12.83946],[79.67903,12.83949]],[[79.67923,12.83907],[79.67899,12.83919]],[[79.67846,12.83991],[79.67827,12.83946]],[[79.65702,12.83738],[79.65698,12.83671]],[[79.61815,12.83366],[79.6179,12.83384]],[[79.65477,12.84683],[79.65492,12.84678]],[[79.65492,12.84678],[79.65517,12.84669]],[[79.68963,12.84672],[79.68982,12.84692]],[[79.63667,12.82534],[79.63703,12.82525]],[[79.67811,12.83896],[79.67781,12.83921]],[[79.67668,12.84014],[79.67645,12.84043]],[[79.67614,12.84067],[79.67575,12.84089]],[[79.68106,12.83851],[79.68156,12.8389]],[[79.68698,12.84293],[79.68689,12.84303]],[[79.66829,12.81821],[79.6685,12.8177]],[[79.6685,12.8177],[79.66876,12.81711]],[[79.66876,12.81711],[79.66898,12.81653]],[[79.66223,12.81824],[79.66197,12.8171]],[[79.68919,12.84596],[79.68943,12.84653]],[[79.63475,12.83154],[79.6349,12.83234]],[[79.65273,12.81663],[79.6527,12.81642]],[[79.64173,12.83142],[79.64154,12.83137]],[[79.63479,12.82467],[79.63443,12.82481]],[[79.65121,12.83668],[79.6514,12.83634]],[[79.65091,12.81563],[79.6505,12.81534]],[[79.62429,12.82873],[79.62427,12.8287]],[[79.61903,12.83296],[79.61845,12.8333]],[[79.63047,12.8289],[79.62978,12.82949]],[[79.62779,12.83095],[79.62729,12.83117]],[[79.62394,12.83264],[79.62351,12.83267]],[[79.62351,12.83267],[79.62323,12.83261]],[[79.62295,12.83265],[79.62236,12.83261]],[[79.65254,12.84225],[79.65279,12.84272]],[[79.65369,12.84467],[79.6539,12.84494]],[[79.65122,12.83917],[79.65101,12.83881]],[[79.65109,12.83852],[79.65099,12.83831]],[[79.6701,12.83932],[79.66996,12.83908]],[[79.65581,12.84084],[79.65495,12.84072]],[[79.66042,12.84136],[79.65998,12.8413]],[[79.65715,12.83806],[79.65702,12.83738]],[[79.66461,12.84243],[79.66451,12.84222]],[[79.65553,12.83234],[79.65564,12.83232]],[[79.67287,12.83729],[79.6735,12.83678]],[[79.66422,12.84184],[79.66409,12.84177]],[[79.67251,12.83675],[79.67231,12.8363]],[[79.66669,12.83315],[79.66634,12.8332]],[[79.66634,12.8332],[79.6656,12.83335]],[[79.6656,12.83335],[79.66518,12.83348]],[[79.67311,12.83278],[79.67366,12.83262]],[[79.67107,12.83372],[79.67169,12.83352]],[[79.66744,12.81986],[79.6677,12.81934]],[[79.67229,12.83171],[79.67285,12.83163]],[[79.67047,12.83013],[79.6703,12.83005]],[[79.66676,12.82685],[79.66618,12.82623]],[[79.6648,12.82504],[79.66459,12.82413]],[[79.68599,12.84219],[79.68625,12.84245]],[[79.68504,12.84325],[79.68469,12.84334]],[[79.67967,12.83422],[79.67935,12.8344]],[[79.67688,12.83571],[79.67633,12.83592]],[[79.67802,12.83424],[79.67793,12.83415]],[[79.67981,12.83754],[79.68027,12.8382]],[[79.66513,12.82206],[79.66572,12.82194]],[[79.68438,12.84381],[79.68413,12.84387]],[[79.65587,12.81666],[79.65573,12.81574]],[[79.64827,12.81715],[79.64791,12.81736]],[[79.62924,12.82977],[79.62852,12.83022]],[[79.67898,12.83606],[79.67925,12.83655]],[[79.68803,12.84536],[79.68829,12.8455]],[[79.65397,12.83939],[79.65404,12.83941]],[[79.66765,12.80799],[79.66815,12.80812]],[[79.66815,12.80812],[79.6687,12.80827]],[[79.66725,12.80788],[79.66765,12.80799]],[[79.66638,12.80764],[79.66594,12.80752]],[[79.66682,12.80776],[79.66725,12.80788]],[[79.61716,12.83404],[79.61663,12.83414]],[[79.65279,12.84272],[79.6531,12.8434]],[[79.65133,12.83956],[79.65122,12.83917]],[[79.65099,12.83831],[79.65103,12.83814]],[[79.67781,12.83921],[79.67755,12.83944]],[[79.68202,12.83882],[79.6825,12.83872]],[[79.62647,12.83098],[79.62606,12.83106]],[[79.6247,12.82918],[79.62429,12.82873]],[[79.62394,12.83225],[79.62394,12.83264]],[[79.62323,12.83261],[79.62295,12.83265]],[[79.67903,12.83949],[79.67905,12.83959]],[[79.6649,12.83353],[79.66468,12.83364]],[[79.65381,12.83973],[79.65391,12.83945]],[[79.67285,12.83163],[79.67308,12.83159]],[[79.67135,12.83457],[79.67107,12.83372]],[[79.67079,12.83339],[79.67072,12.83339]],[[79.6693,12.83252],[79.66895,12.83256]],[[79.66681,12.82103],[79.66707,12.82052]],[[79.663,12.82036],[79.66259,12.81933]],[[79.67284,12.83144],[79.67234,12.83116]],[[79.67078,12.83025],[79.67052,12.83002]],[[79.68589,12.84364],[79.6853,12.84363]],[[79.68349,12.83361],[79.68326,12.83359]],[[79.66654,12.82159],[79.66681,12.82103]],[[79.6654,12.81123],[79.66571,12.81094]],[[79.66802,12.81883],[79.66829,12.81821]],[[79.66154,12.816],[79.66081,12.81629]],[[79.64367,12.83266],[79.64313,12.83225]],[[79.67899,12.83919],[79.6791,12.83946]],[[79.66378,12.82188],[79.66349,12.82134]],[[79.68159,12.83365],[79.68134,12.83365]],[[79.63949,12.82228],[79.63945,12.82205]],[[79.68038,12.83835],[79.68106,12.83851]],[[79.68156,12.8389],[79.68202,12.83882]],[[79.68553,12.84188],[79.68599,12.84219]],[[79.68674,12.84327],[79.68633,12.84382]],[[79.66019,12.81296],[79.65995,12.81242]],[[79.66278,12.8119],[79.6637,12.81162]],[[79.68625,12.84245],[79.68657,12.84268]],[[79.68488,12.83263],[79.68453,12.83283]],[[79.63481,12.83102],[79.63475,12.83154]],[[79.63524,12.8276],[79.6353,12.82691]],[[79.63476,12.83062],[79.63481,12.83102]],[[79.63244,12.82874],[79.63174,12.82867]],[[79.65103,12.83747],[79.65106,12.83728]],[[79.65106,12.83728],[79.6511,12.83699]],[[79.65154,12.83616],[79.65176,12.83583]],[[79.65346,12.83324],[79.65362,12.83297]],[[79.65385,12.83275],[79.654,12.83249]],[[79.654,12.83249],[79.65449,12.8324]],[[79.64688,12.83529],[79.64645,12.83476]],[[79.64022,12.83052],[79.63952,12.83031]],[[79.63738,12.82965],[79.63667,12.82943]],[[79.63587,12.82562],[79.63634,12.82547]],[[79.63514,12.82459],[79.63479,12.82467]],[[79.63532,12.83224],[79.63587,12.83208]],[[79.63607,12.8326],[79.63623,12.83307]],[[79.63623,12.83307],[79.63636,12.8336]],[[79.65286,12.818],[79.65281,12.81745]],[[79.62496,12.83004],[79.62495,12.82978]],[[79.63041,12.82871],[79.63024,12.82845]],[[79.62971,12.82682],[79.62954,12.82638]],[[79.62692,12.83097],[79.62647,12.83098]],[[79.62509,12.83117],[79.62504,12.83078]],[[79.62503,12.83059],[79.62496,12.83004]],[[79.63017,12.82825],[79.63008,12.82778]],[[79.62041,12.83262],[79.61989,12.83266]],[[79.65224,12.84162],[79.65254,12.84225]],[[79.65454,12.84626],[79.65477,12.84683]],[[79.65401,12.84517],[79.65441,12.84575]],[[79.64853,12.8384],[79.64815,12.83838]],[[79.64579,12.83883],[79.64526,12.83894]],[[79.64526,12.83894],[79.64474,12.83907]],[[79.66248,12.84161],[79.66167,12.8414]],[[79.65948,12.84126],[79.65917,12.8412]],[[79.65557,12.82956],[79.65512,12.8296]],[[79.66812,12.84134],[79.668,12.84145]],[[79.66636,12.84195],[79.66595,12.84203]],[[79.66595,12.84203],[79.66551,12.84215]],[[79.66372,12.84162],[79.66332,12.84161]],[[79.67231,12.8363],[79.67211,12.83595]],[[79.65689,12.83853],[79.65715,12.83806]],[[79.6647,12.8422],[79.66465,12.84211]],[[79.66587,12.82603],[79.66535,12.82564]],[[79.67163,12.83532],[79.67135,12.83457]],[[79.67009,12.83235],[79.6697,12.83243]],[[79.67325,12.83223],[79.67283,12.83187]],[[79.65563,12.83198],[79.65563,12.83156]],[[79.65558,12.82999],[79.65557,12.82956]],[[79.67299,12.83148],[79.67284,12.83144]],[[79.67103,12.83037],[79.67078,12.83025]],[[79.66976,12.82971],[79.66927,12.8294]],[[79.67792,12.83515],[79.67742,12.83543]],[[79.6777,12.83381],[79.6775,12.83341]],[[79.67728,12.833],[79.67761,12.83249]],[[79.66618,12.82623],[79.66587,12.82603]],[[79.66571,12.81094],[79.66586,12.81121]],[[79.66419,12.81148],[79.66447,12.81143]],[[79.66419,12.81148],[79.66387,12.81092]],[[79.66361,12.81026],[79.66336,12.80961]],[[79.66011,12.8167],[79.6594,12.81707]],[[79.65243,12.84043],[79.65159,12.84037]],[[79.6598,12.81247],[79.65937,12.81261]],[[79.63535,12.82581],[79.63587,12.82562]],[[79.67865,12.83551],[79.67898,12.83606]],[[79.65378,12.84011],[79.65381,12.83973]],[[79.67169,12.83069],[79.67136,12.8305]],[[79.68134,12.83365],[79.68117,12.83368]],[[79.63365,12.82513],[79.63343,12.82522]],[[79.65273,12.81701],[79.65273,12.81663]],[[79.63144,12.82832],[79.63166,12.82825]],[[79.63651,12.83405],[79.63659,12.83434]],[[79.63541,12.82523],[79.63519,12.82471]],[[79.63519,12.82471],[79.63514,12.82459]],[[79.65281,12.81745],[79.65273,12.81701]],[[79.65017,12.81507],[79.64985,12.81478]],[[79.65023,12.81606],[79.64942,12.81652]],[[79.64688,12.81805],[79.64691,12.81826]],[[79.61943,12.83253],[79.61946,12.83209]],[[79.64941,12.83825],[79.64925,12.83797]],[[79.64688,12.81805],[79.64679,12.81806]],[[79.63112,12.82847],[79.63047,12.8289]],[[79.62978,12.82949],[79.62924,12.82977]],[[79.62729,12.83117],[79.62716,12.83093]],[[79.62509,12.83117],[79.62497,12.83117]],[[79.62392,12.8313],[79.6239,12.83191]],[[79.61989,12.83266],[79.61943,12.83253]],[[79.66053,12.81284],[79.66141,12.81254]],[[79.6703,12.83245],[79.67009,12.83235]],[[79.67166,12.83846],[79.67098,12.83897]],[[79.65563,12.83156],[79.65562,12.83103]],[[79.65739,12.84023],[79.65732,12.83956]],[[79.6514,12.83634],[79.65154,12.83616]],[[79.65193,12.83558],[79.6521,12.83532]],[[79.6521,12.83532],[79.65225,12.83506]],[[79.65362,12.83297],[79.65385,12.83275]],[[79.63974,12.82302],[79.63949,12.82228]],[[79.64146,12.83088],[79.6409,12.83072]],[[79.64146,12.83088],[79.64129,12.82997]]]},"723105":{"name":"PALAVARMEDU","code":"723105","ss_code":"7231","volt":"11","len":6.1,"dts":39,"cons":8307,"type":"MultiLineString","coords":[[[79.69678,12.83602],[79.69675,12.83588]],[[79.69671,12.83554],[79.69671,12.8353]],[[79.69674,12.83572],[79.69671,12.83554]],[[79.69399,12.83026],[79.69407,12.83049]],[[79.7019,12.83516],[79.70202,12.83512]],[[79.69439,12.83142],[79.69441,12.83156]],[[79.69849,12.83366],[79.69853,12.83363]],[[79.69443,12.83162],[79.69453,12.83161]],[[79.69822,12.83419],[79.6981,12.8342]],[[79.69662,12.83143],[79.69702,12.83143]],[[79.69769,12.83681],[79.69795,12.83698]],[[79.69849,12.83366],[79.69829,12.83311]],[[79.69644,12.83614],[79.69642,12.83598]],[[79.69061,12.82981],[79.69108,12.82977]],[[79.69186,12.82956],[79.69221,12.82949]],[[79.69108,12.82977],[79.69145,12.82966]],[[79.68874,12.83153],[79.6888,12.83175]],[[79.69864,12.834],[79.69849,12.83366]],[[79.69762,12.83076],[79.6977,12.83074]],[[79.6946,12.83199],[79.69468,12.83229]],[[79.69967,12.83687],[79.69979,12.83685]],[[79.70244,12.83496],[79.70252,12.83496]],[[79.70113,12.8366],[79.70151,12.83659]],[[79.70222,12.83506],[79.70244,12.83496]],[[79.70165,12.83523],[79.7019,12.83516]],[[79.70158,12.83527],[79.70165,12.83523]],[[79.70173,12.83658],[79.70166,12.8361]],[[79.70177,12.83693],[79.70201,12.83688]],[[79.70177,12.83693],[79.70173,12.83658]],[[79.70201,12.83688],[79.70216,12.83687]],[[79.70151,12.83659],[79.70173,12.83658]],[[79.70182,12.83734],[79.70179,12.83716]],[[79.7007,12.83486],[79.70007,12.83477]],[[79.69791,12.83205],[79.69784,12.8319]],[[79.69823,12.83258],[79.69806,12.83228]],[[79.69829,12.83311],[79.69826,12.83294]],[[79.69806,12.83228],[79.69791,12.83205]],[[79.6988,12.83439],[79.69868,12.83409]],[[79.69777,12.83137],[79.69762,12.83076]],[[79.6978,12.83157],[79.69777,12.83137]],[[79.69826,12.83226],[79.69861,12.83225]],[[79.70007,12.83477],[79.69956,12.83478]],[[79.6974,12.83017],[79.6973,12.82986]],[[79.69762,12.83076],[79.69749,12.83046]],[[79.69995,12.83034],[79.70006,12.83038]],[[79.6987,12.83718],[79.69888,12.83713]],[[79.69848,12.83723],[79.69848,12.83723]],[[79.69848,12.83723],[79.6987,12.83718]],[[79.69754,12.83669],[79.69769,12.83681]],[[79.69892,12.83052],[79.69888,12.83029]],[[79.69892,12.83052],[79.69923,12.83046]],[[79.69923,12.83046],[79.69957,12.8304]],[[79.7018,12.83716],[79.70177,12.83693]],[[79.69723,12.83643],[79.69754,12.83669]],[[79.69678,12.83602],[79.69696,12.83618]],[[79.6948,12.83268],[79.69485,12.83283]],[[79.69563,12.83523],[79.69576,12.83559]],[[79.69586,12.8359],[79.69595,12.83614]],[[79.69615,12.83145],[79.69639,12.83144]],[[79.69221,12.82949],[79.69218,12.82941]],[[79.69566,12.83606],[79.69567,12.83615]],[[79.699,12.83485],[79.6988,12.83439]],[[79.69995,12.83034],[79.69997,12.83066]],[[79.69861,12.83225],[79.69912,12.83227]],[[79.69955,12.83665],[79.69947,12.8363]],[[79.69355,12.82906],[79.69355,12.82918]],[[79.69932,12.83571],[79.69925,12.83548]],[[79.69622,12.8354],[79.69601,12.83478]],[[79.69671,12.8353],[79.69668,12.8351]],[[79.69441,12.83156],[79.69443,12.83162]],[[79.69485,12.83283],[79.69489,12.83301]],[[79.68591,12.832],[79.68627,12.83179]],[[79.68936,12.83059],[79.68959,12.83049]],[[79.68877,12.83089],[79.68892,12.83081]],[[79.69586,12.8359],[79.69579,12.83605]],[[79.70053,12.83677],[79.70083,12.83672]],[[79.69943,12.83609],[79.69938,12.83593]],[[79.69868,12.83409],[79.69864,12.834]],[[79.69962,12.83695],[79.69955,12.83665]],[[79.70083,12.83672],[79.70113,12.83659]],[[79.69888,12.83029],[79.69886,12.83019]],[[79.7016,12.83568],[79.70158,12.83527]],[[79.69873,12.83873],[79.69882,12.83905]],[[79.69579,12.83605],[79.69566,12.83606]],[[79.69576,12.83559],[79.69586,12.8359]],[[79.69595,12.83614],[79.69621,12.83615]],[[79.69701,12.82883],[79.69699,12.82877]],[[79.68859,12.83101],[79.68877,12.83089]],[[79.69468,12.83229],[79.69474,12.8325]],[[79.69355,12.82918],[79.69363,12.82931]],[[79.69642,12.83598],[79.69622,12.8354]],[[79.69417,12.83076],[79.69429,12.83111]],[[79.69294,12.82927],[79.69328,12.82914]],[[79.69257,12.8294],[79.69294,12.82927]],[[79.69489,12.83301],[79.69496,12.83319]],[[79.69496,12.83319],[79.69502,12.83338]],[[79.68673,12.83171],[79.68675,12.83188]],[[79.68673,12.83171],[79.68696,12.8318]],[[79.69137,12.82932],[79.69126,12.82926]],[[79.6945,12.8319],[79.69458,12.83188]],[[79.68984,12.83027],[79.69015,12.82995]],[[79.68859,12.83101],[79.68862,12.8311]],[[79.69126,12.82926],[79.69111,12.82917]],[[79.68697,12.83181],[79.68712,12.83172]],[[79.69749,12.83046],[79.6974,12.83017]],[[79.69965,12.83712],[79.69967,12.83727]],[[79.69453,12.83161],[79.69465,12.83158]],[[79.69837,12.8306],[79.69866,12.83057]],[[79.69146,12.82937],[79.69137,12.82932]],[[79.69906,12.83708],[79.69926,12.83703]],[[79.69866,12.83057],[79.69892,12.83052]],[[79.69941,12.837],[79.69962,12.83695]],[[79.69962,12.83695],[79.69962,12.83695]],[[79.69784,12.8319],[79.6978,12.83157]],[[79.69387,12.82993],[79.69399,12.83026]],[[79.69363,12.82931],[79.69374,12.82958]],[[79.69714,12.8293],[79.69701,12.82883]],[[79.69465,12.83158],[79.69477,12.83156]],[[79.69696,12.83618],[79.69723,12.83643]],[[79.69661,12.8348],[79.69656,12.8348]],[[79.70202,12.83512],[79.70222,12.83506]],[[79.69502,12.83338],[79.69506,12.8335]],[[79.69526,12.83417],[79.69537,12.8345]],[[79.69015,12.82995],[79.69061,12.82981]],[[79.69601,12.83478],[79.69609,12.83475]],[[79.69912,12.83227],[79.69945,12.83231]],[[79.69962,12.83695],[79.69967,12.83687]],[[79.69979,12.83685],[79.70006,12.83682]],[[79.70006,12.83038],[79.70028,12.83034]],[[79.69795,12.83698],[79.69825,12.83729]],[[79.69374,12.82958],[79.69387,12.82993]],[[79.70173,12.83658],[79.70174,12.8366]],[[79.69407,12.83049],[79.69417,12.83076]],[[79.69845,12.83417],[79.69822,12.83419]],[[79.69474,12.8325],[79.6948,12.83268]],[[79.69621,12.83615],[79.69644,12.83614]],[[79.68921,12.83066],[79.68936,12.83059]],[[79.68892,12.83081],[79.68921,12.83066]],[[79.69655,12.83595],[79.69678,12.83602]],[[79.69997,12.83066],[79.69997,12.83086]],[[79.69675,12.83588],[79.69674,12.83572]],[[79.69956,12.83478],[79.699,12.83485]],[[79.69111,12.82917],[79.69104,12.82914]],[[79.69173,12.8295],[79.69158,12.82944]],[[79.69079,12.82931],[79.69078,12.82927]],[[79.69118,12.82992],[79.69128,12.8302]],[[79.69128,12.8302],[79.69138,12.83049]],[[79.69104,12.82914],[79.69092,12.82906]],[[79.69186,12.82956],[79.69173,12.8295]],[[79.69744,12.83145],[79.69774,12.83144],[79.69777,12.83137]],[[79.6981,12.8342],[79.69801,12.83421]],[[79.69938,12.83593],[79.69932,12.83571]],[[79.69477,12.83156],[79.69489,12.83155]],[[79.69967,12.83727],[79.6997,12.83742]],[[79.69111,12.82917],[79.6909,12.82926]],[[79.68791,12.83142],[79.68831,12.83131]],[[79.69947,12.8363],[79.69943,12.83609]],[[79.69328,12.82914],[79.69355,12.82906]],[[79.6909,12.82926],[79.69079,12.82931]],[[79.68712,12.83172],[79.68749,12.83154]],[[79.68564,12.83218],[79.68591,12.832]],[[79.69158,12.82944],[79.69146,12.82937]],[[79.68542,12.83259],[79.68531,12.83246]],[[79.69831,12.83738],[79.69836,12.83754]],[[79.69836,12.83754],[79.69836,12.83754]],[[79.69489,12.83155],[79.69528,12.83151]],[[79.69888,12.83713],[79.69906,12.83708]],[[79.69859,12.83829],[79.69867,12.83854]],[[79.69836,12.83754],[79.69836,12.83754]],[[79.69836,12.83754],[79.69842,12.83776]],[[79.69702,12.83143],[79.69744,12.83145]],[[79.69867,12.83854],[79.69873,12.83873]],[[79.69868,12.83409],[79.69845,12.83417]],[[79.69574,12.83149],[79.69615,12.83145]],[[79.6955,12.8315],[79.69574,12.83149]],[[79.68831,12.83131],[79.68859,12.83101]],[[79.69528,12.83151],[79.6955,12.8315]],[[79.68749,12.83154],[79.68791,12.83142]],[[79.69138,12.83049],[79.69141,12.83056]],[[79.7007,12.83486],[79.7007,12.83481]],[[79.69882,12.83905],[79.6989,12.83928]],[[79.68627,12.83179],[79.68673,12.83171]],[[79.69221,12.82949],[79.69257,12.8294]],[[79.69826,12.83294],[79.69823,12.83258]],[[79.69849,12.83796],[79.69859,12.83829]],[[79.69668,12.8351],[79.69664,12.83491]],[[79.69108,12.82977],[79.69118,12.82992]],[[79.69926,12.83703],[79.69941,12.837]],[[79.70024,12.8368],[79.70053,12.83677]],[[79.69664,12.83491],[79.69661,12.8348]],[[79.69506,12.8335],[79.69516,12.83383]],[[79.69516,12.83383],[79.69526,12.83417]],[[79.69537,12.8345],[79.6955,12.83486]],[[79.6955,12.83486],[79.69563,12.83523]],[[79.68531,12.83246],[79.68541,12.83238]],[[79.69145,12.82966],[79.69186,12.82956]],[[79.69444,12.83171],[79.6945,12.8319]],[[79.69825,12.83729],[79.69831,12.83738]],[[79.69957,12.8304],[79.69995,12.83034]],[[79.69829,12.83311],[79.69824,12.83305]],[[79.6992,12.8353],[79.69925,12.83548]],[[79.69806,12.83228],[79.69826,12.83226]],[[79.69443,12.83162],[79.69444,12.83171]],[[79.69458,12.83188],[79.6946,12.83199]],[[79.69825,12.83729],[79.69848,12.83723]],[[79.69848,12.83723],[79.69848,12.83723]],[[79.69819,12.83063],[79.69837,12.8306]],[[79.6973,12.82986],[79.69714,12.8293]],[[79.6977,12.83074],[79.69795,12.83068]],[[79.699,12.83485],[79.6992,12.8353]],[[79.69795,12.83068],[79.69819,12.83063]],[[79.70184,12.83759],[79.70182,12.83734]],[[79.70166,12.8361],[79.7016,12.83568]],[[79.69729,12.83636],[79.69739,12.83644]],[[79.69842,12.83776],[79.69849,12.83796]],[[79.69962,12.83695],[79.69962,12.83695]],[[79.69962,12.83695],[79.69965,12.83712]],[[79.69723,12.83643],[79.69729,12.83636]],[[79.69429,12.83111],[79.69439,12.83142]],[[79.69639,12.83144],[79.69662,12.83143]],[[79.68541,12.83238],[79.68564,12.83218]],[[79.68959,12.83049],[79.68984,12.83027]],[[79.70006,12.83682],[79.70024,12.8368]],[[79.69642,12.83598],[79.69655,12.83595]]]}},"dtrs":{"723101":[{"id":"723101067","name":"SATHAN KUTAI WATER TANK","kva":"100","cons":443,"lat":12.84172,"lng":79.69586,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"723101093","name":"KN KOIL METTU ST SS","kva":"100","cons":null,"lat":12.84196,"lng":79.68825,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"RAPDRP"},{"id":"723101045","name":"MADHANAPALAYAM SS","kva":"100","cons":293,"lat":12.83331,"lng":79.69117,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723101047","name":"K.K.NAGAR SS","kva":"40","cons":41,"lat":12.83688,"lng":79.69105,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723101033","name":"THATHI MADU SS IV","kva":"250","cons":53,"lat":12.83805,"lng":79.69175,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"723101073","name":"K N NANDI SS","kva":"250","cons":80,"lat":12.8414,"lng":79.69045,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"723101022","name":"SUBALAKHSMI NAGAR SS","kva":"25","cons":31,"lat":12.83593,"lng":79.6818,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JAYASREE TRANSFORMER","scheme":null},{"id":"723101040","name":"LUNGI SS","kva":"250","cons":1072,"lat":12.83658,"lng":79.69393,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"723101051","name":"MUTHEESHWARAR SHANNATHI STREET SS","kva":"40","cons":44,"lat":12.83105,"lng":79.69264,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"723101044","name":"C S M THOPPU SS","kva":"100","cons":187,"lat":12.83234,"lng":79.68937,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723101090","name":"SATHANKUTTAI SS","kva":"250","cons":440,"lat":12.8411,"lng":79.69559,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"723101024","name":"SALAPOGAM PERUMAL KOIL SS","kva":"100","cons":106,"lat":12.83722,"lng":79.68251,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"723101043","name":"SOLEESHWARAN KOIL  SS","kva":"40","cons":248,"lat":12.83525,"lng":79.68591,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723101029","name":"THIRUVEGANBAN SS","kva":"250","cons":323,"lat":12.83427,"lng":79.6853,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"723101076","name":"DURGA RICE MILL SS","kva":"250","cons":1,"lat":12.8406,"lng":79.69434,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723101042","name":"PUTHERI  RMU","kva":"100","cons":174,"lat":12.84043,"lng":79.69535,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723101050","name":"THIRUMETRALI KOIL SS","kva":"100","cons":61,"lat":12.83533,"lng":79.69117,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723101048","name":"ANNAI SATHIYA NAGAR SS","kva":"40","cons":51,"lat":12.83778,"lng":79.68432,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"723101075","name":"KN KOIL SS NARBAVI HOSPITAL","kva":"25","cons":null,"lat":12.84042,"lng":79.69504,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"723101028","name":"C S M SS","kva":"250","cons":866,"lat":12.83313,"lng":79.68911,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO AND ELECTRICAL LIMITED","scheme":null},{"id":"723101026","name":"ANGALAMMAN SS","kva":"250","cons":463,"lat":12.83336,"lng":79.68664,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"723101072","name":"KAILASANATHAR KOVIL SS IV","kva":"100","cons":699,"lat":12.84188,"lng":79.69127,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723101070","name":"KAILASANATHAR KOVIL SS II","kva":"250","cons":30,"lat":12.84117,"lng":79.69323,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA TRANSFORMER","scheme":null},{"id":"723101037","name":"PUTHERI SS","kva":"250","cons":101,"lat":12.84022,"lng":79.69525,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX ELECTRICAL","scheme":null},{"id":"723101066","name":"RATHINAVEL RICE MILL SS","kva":"250","cons":32,"lat":12.8379,"lng":79.69348,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"723101036","name":"V S T SS","kva":"250","cons":49,"lat":12.83892,"lng":79.69485,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"723101054","name":"EAGAMUGAN STREET SS","kva":"100","cons":371,"lat":12.83416,"lng":79.69427,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"723101025","name":"WATER WORKS SS I","kva":"250","cons":241,"lat":12.83554,"lng":79.68387,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723101032","name":"THATHI MADU SS V","kva":"250","cons":147,"lat":12.83798,"lng":79.69333,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"723101055","name":"CSM THOPPU VINAIYAKAR KOIL SS","kva":"40","cons":190,"lat":12.83201,"lng":79.69116,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"723101041","name":"SALAPOGAM PANNAI SS","kva":"100","cons":8,"lat":12.83748,"lng":79.68251,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723101039","name":"LINGAPPAN PALAYAM SS","kva":"250","cons":553,"lat":12.83123,"lng":79.69275,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO MECK","scheme":null},{"id":"723101049","name":"THIRUMETRALI THOTTAM SS","kva":"63","cons":65,"lat":12.83586,"lng":79.69184,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"723101023","name":"SALAPOGAM CHURCH SS","kva":"25","cons":26,"lat":12.83631,"lng":79.68234,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JAYASREE TRANSFORMER","scheme":null},{"id":"723101053","name":"THIRUMETURLI STREET SS","kva":"63","cons":40,"lat":12.83509,"lng":79.69297,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"723101092","name":"MADHANAPALAYAM VINAYAGAR KOIL SS","kva":"63","cons":null,"lat":12.83377,"lng":79.69057,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"723101046","name":"VIJAYALAKSHMI NAGAR SS","kva":"40","cons":94,"lat":12.83788,"lng":79.68994,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723101038","name":"KRISHNAN STREET SS","kva":"250","cons":586,"lat":12.83352,"lng":79.69338,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"723101030","name":"MEDAI SS","kva":"500","cons":377,"lat":12.83506,"lng":79.69361,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"723101071","name":"KAILASANATHAR KOVIL SS III","kva":"250","cons":4,"lat":12.84145,"lng":79.69264,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"723101027","name":"VEERA KAALI KOIL SS","kva":"250","cons":480,"lat":12.8348,"lng":79.68875,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO","scheme":"BOARD"},{"id":"723101069","name":"KAILASANATHAR KOVIL SS I","kva":"250","cons":1,"lat":12.84135,"lng":79.69293,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"723101034","name":"THATHI MADU SS I","kva":"250","cons":5,"lat":12.83804,"lng":79.69166,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723101052","name":"MUTHEESHWARAR THOTTAM SS","kva":"25","cons":25,"lat":12.83058,"lng":79.69274,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"723101035","name":"THATHI MADU SS III","kva":"250","cons":4,"lat":12.83804,"lng":79.69165,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"723101096","name":"TP Kundram SS II","kva":"100","cons":216,"lat":12.83041,"lng":79.68044,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Vijay Tfr","scheme":"BOARD"},{"id":"723101061","name":"Gundukulam SS V","kva":"100","cons":6,"lat":12.83194,"lng":79.66761,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Electromek","scheme":"BOARD"},{"id":"723101087","name":"TNSCB 2","kva":"100","cons":125,"lat":12.82618,"lng":79.65428,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELE","scheme":"BOARD"},{"id":"723101079","name":"TNSCB 9","kva":"250","cons":188,"lat":12.8276,"lng":79.65489,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"723101084","name":"TNSCB 8","kva":"250","cons":165,"lat":12.82934,"lng":79.65396,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELE","scheme":"BOARD"},{"id":"723101099","name":"KILKADHIRPUR SS 4","kva":"250","cons":1,"lat":12.83468,"lng":79.67631,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"723101091","name":"PATTU PUNGA SS","kva":"250","cons":4,"lat":12.83008,"lng":79.65172,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"723101098","name":"Vijaya Lakshmi Nagar","kva":"100","cons":91,"lat":12.83159,"lng":79.6822,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"2","scheme":"BOARD"},{"id":"723101085","name":"TNSCB 3","kva":"250","cons":200,"lat":12.82623,"lng":79.65354,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELE","scheme":"BOARD"},{"id":"723101062","name":"Gundukulam SS VI","kva":"100","cons":30,"lat":12.82305,"lng":79.66869,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Apex","scheme":"BOARD"},{"id":"723101082","name":"TNSCB 7","kva":"250","cons":260,"lat":12.82824,"lng":79.65414,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"723101083","name":"TNSCB 6","kva":"250","cons":147,"lat":12.82776,"lng":79.65361,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"723101097","name":"TP Kundram SS III","kva":"100","cons":314,"lat":12.83217,"lng":79.68226,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Sri Ramakrishna Tfr","scheme":"BOARD"},{"id":"723101077","name":"TNSCB 11","kva":"250","cons":195,"lat":12.82917,"lng":79.65498,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"723101094","name":"GUNDUKULAM SS 8","kva":"63","cons":65,"lat":12.83063,"lng":79.67345,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"723101080","name":"TNSCB 4","kva":"250","cons":128,"lat":12.82695,"lng":79.65486,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"723101078","name":"TN SCB 10","kva":"100","cons":179,"lat":12.82822,"lng":79.65493,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"723101058","name":"Gundukulam SS II","kva":"100","cons":33,"lat":12.83005,"lng":79.6744,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Venkateswara electric","scheme":"BOARD"},{"id":"723101060","name":"GUNDUKULAM SS IV","kva":"100","cons":90,"lat":12.83027,"lng":79.67409,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MAMTA","scheme":"BOARD"},{"id":"723101101","name":"GUNDUKULAM SS 9","kva":"25","cons":null,"lat":12.82583,"lng":79.66684,"poles":1,"htFeeders":2,"ltFeeders":1,"make":"THIRUMALA","scheme":"BOARD"},{"id":"723101081","name":"TNSCB 5","kva":"100","cons":181,"lat":12.82704,"lng":79.65409,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELE","scheme":"BOARD"},{"id":"723101095","name":"TP Kundram SS I","kva":"100","cons":96,"lat":12.83034,"lng":79.6804,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Supreme power  equipment","scheme":"BOARD"},{"id":"723101086","name":"TNSCB 1","kva":"100","cons":196,"lat":12.82616,"lng":79.65465,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"723101063","name":"Gundukulam SS VII","kva":"250","cons":3,"lat":12.81899,"lng":79.67032,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Danya Electric","scheme":"BOARD"}],"723102":[{"id":"723102049","name":"THAYARKULAM SS I","kva":"250","cons":209,"lat":12.82826,"lng":79.69685,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"723102045","name":"THAYARKULAM SUDUKADU SS","kva":"25","cons":14,"lat":12.82658,"lng":79.69524,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO MECK","scheme":null},{"id":"723102057","name":"GAJANA RAMAR ST SS","kva":"40","cons":92,"lat":12.82658,"lng":79.70126,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102042","name":"GURU KOIL SS","kva":"250","cons":214,"lat":12.82833,"lng":79.69578,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M & B SWITCH GEARS","scheme":null},{"id":"723102048","name":"DANALAKSHIMI EADI MEADI SS","kva":"500","cons":73,"lat":12.82734,"lng":79.69827,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"723102063","name":"KACHAPESHWARAR NAGAR ANNA ST SS","kva":"63","cons":90,"lat":12.82988,"lng":79.69588,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"723102064","name":"K A KOIL SS I","kva":"500","cons":361,"lat":12.82743,"lng":79.70066,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"723102044","name":"KPK AVENUE SS","kva":"100","cons":143,"lat":12.82608,"lng":79.69642,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"723102047","name":"MADHAVAN RICE MILL SS","kva":"100","cons":2,"lat":12.82894,"lng":79.69408,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"NEFS"},{"id":"723102052","name":"KACHAPESHWARAR NAGAR NORTH  SS","kva":"100","cons":132,"lat":12.8309,"lng":79.69609,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102043","name":"DARUMALINGESHWARER KOIL SS","kva":"25","cons":62,"lat":12.82566,"lng":79.69565,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO MECK","scheme":null},{"id":"723102053","name":"INDUSTRIAL PARK SS","kva":"250","cons":12,"lat":12.82707,"lng":79.69906,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102051","name":"KACHAPESHWARAR NAGAR SS","kva":"100","cons":205,"lat":12.82883,"lng":79.69573,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102050","name":"SRINIVASA CHATTIYAR SS","kva":"500","cons":13,"lat":12.82741,"lng":79.69837,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"723102046","name":"HARICHANDRA SS","kva":"25","cons":50,"lat":12.82748,"lng":79.69642,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO","scheme":"NEFS"},{"id":"723102008","name":"TNHB PARK SS","kva":"100","cons":1,"lat":12.822,"lng":79.69626,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"723102039","name":"S M DOSS AVENUE SS","kva":"40","cons":7,"lat":12.8227,"lng":79.69198,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"723102065","name":"A P J ABDUL KALAM ST SS","kva":"100","cons":null,"lat":12.8187,"lng":79.69289,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"723102001","name":"TP KUNDRAM SS","kva":"100","cons":13,"lat":12.82748,"lng":79.68794,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":null},{"id":"723102054","name":"KANNIKANDIEESWAR KOVIL SS","kva":"100","cons":43,"lat":12.82695,"lng":79.69953,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102022","name":"TP KUNDRAM PALATHAMMAN SS NO LT","kva":"63","cons":9,"lat":12.82648,"lng":79.68562,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"723102035","name":"MULLUKUTTAI CHURCH SS","kva":"25","cons":2,"lat":12.82143,"lng":79.69052,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102003","name":"PALLAVAN NAGAR AMMAN KOIL SS","kva":"250","cons":3,"lat":12.82056,"lng":79.69063,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102012","name":"K TYPE SS","kva":"250","cons":4,"lat":12.82396,"lng":79.69147,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"723102040","name":"PALLAVAN NAGAR BUS STAND SS","kva":"40","cons":2,"lat":12.81913,"lng":79.69383,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"723102024","name":"PALLAVAN NAGAR E TYPE SS","kva":"40","cons":null,"lat":12.81981,"lng":79.69129,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102032","name":"TP KUNDRAM OHT SS","kva":"25","cons":1,"lat":12.82687,"lng":79.68819,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102030","name":"TNHB M TYPE SS","kva":"25","cons":null,"lat":12.82193,"lng":79.69692,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102016","name":"COLLECTRATE CHUR RMU","kva":"100","cons":2,"lat":12.8207,"lng":79.69697,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH","scheme":"NEFS"},{"id":"723102013","name":"RAGHAVANDRA NAGAR SS","kva":"100","cons":9,"lat":12.82478,"lng":79.69032,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"723102011","name":"SEVENTH DAY SCHOOL SS","kva":"500","cons":5,"lat":12.82075,"lng":79.69317,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"723102018","name":"PALLAVAN NAGAR H TYPE SS","kva":"40","cons":2,"lat":12.81938,"lng":79.69345,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102010","name":"KANCHI ILLAM SS","kva":"100","cons":null,"lat":12.82043,"lng":79.69427,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102034","name":"VALLALAR NAGAR PARK SS","kva":"25","cons":null,"lat":12.82253,"lng":79.69038,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102020","name":"LASHKMI  GOVINDARAJ MANDABAM SS","kva":"250","cons":null,"lat":12.81962,"lng":79.69392,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102017","name":"PALLAVAN NAGAR OHT SS","kva":"40","cons":null,"lat":12.81966,"lng":79.69277,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102031","name":"RDO Q SS","kva":"25","cons":null,"lat":12.82314,"lng":79.69507,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"723102036","name":"NGO NAGAR SS II","kva":"25","cons":1,"lat":12.82267,"lng":79.69442,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"723102029","name":"TNHB SCHOOL SS","kva":"25","cons":1,"lat":12.82165,"lng":79.69684,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102027","name":"POSTAL COLONY SS","kva":"63","cons":1,"lat":12.82282,"lng":79.69283,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102009","name":"BSNL TELEPHONE EXCHANGE SS","kva":"100","cons":null,"lat":12.82003,"lng":79.6955,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"723102007","name":"TNHB AYYANARAPPAN KOIL SS","kva":"100","cons":14,"lat":12.82191,"lng":79.69501,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"723102058","name":"COLLECTRATE SS","kva":"250","cons":1,"lat":12.82354,"lng":79.69618,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102033","name":"VALLALAR NAGAR KOIL SS","kva":"25","cons":null,"lat":12.8227,"lng":79.69045,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102056","name":"VALATHEESWARAN KOVIL THOTTAM SS","kva":"100","cons":15,"lat":12.82493,"lng":79.70023,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102006","name":"NGO SS","kva":"250","cons":3,"lat":12.82381,"lng":79.69438,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"723102015","name":"POLICE QUARTERS RMU SS","kva":"100","cons":4,"lat":12.82507,"lng":79.69469,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"723102028","name":"TNHB I SS","kva":"25","cons":null,"lat":12.82163,"lng":79.69611,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"723102002","name":"PALLAVAN NAGAR PILLAIYAR KOIL SS","kva":"250","cons":2,"lat":12.8191,"lng":79.69061,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"723102021","name":"REVATHY NAGAR SS","kva":"40","cons":2,"lat":12.82428,"lng":79.69135,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102023","name":"PALLAVAN NAGAR MIG SS","kva":"40","cons":2,"lat":12.81929,"lng":79.69097,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102004","name":"POLICE BARAX SS RMU","kva":"250","cons":11,"lat":12.82418,"lng":79.69452,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AMUL","scheme":null},{"id":"723102014","name":"MULLUKUTTAI SS","kva":"100","cons":4,"lat":12.82203,"lng":79.69044,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEETA ELECTRICAL","scheme":null},{"id":"723102019","name":"PALLAVAN NAGAR PARK SS","kva":"40","cons":2,"lat":12.82057,"lng":79.695,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"723102038","name":"TP KUNDRAM SS II","kva":"40","cons":3,"lat":12.82829,"lng":79.68852,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102055","name":"PALLAVAN STREET SS","kva":"100","cons":7,"lat":12.82563,"lng":79.69999,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102026","name":"VIVEKANANTHAR NAGAR SS","kva":"100","cons":null,"lat":12.82387,"lng":79.69256,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723102037","name":"SHANMUGA AVENUE SS","kva":"100","cons":3,"lat":12.8251,"lng":79.68955,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"723102041","name":"SMG NAGAR SS","kva":"40","cons":15,"lat":12.82412,"lng":79.68827,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"723103":[{"id":"723103001","name":"PILLAIYARPALAIYAM EB OFFICE SS","kva":"100","cons":42,"lat":12.83318,"lng":79.68547,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"723104":[{"id":"723104099","name":"MELKADIRPUR SS XII","kva":"100","cons":14,"lat":12.84669,"lng":79.65517,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"723104046","name":"VISHAR SS XX","kva":"100","cons":105,"lat":12.82745,"lng":79.62958,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"723104040","name":"Vishar SS XIV","kva":"100","cons":165,"lat":12.83261,"lng":79.62209,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Ramesh Transformer","scheme":"BOARD"},{"id":"723104095","name":"MELKADIRPUR ANJANAYAR KOIL SS","kva":"25","cons":28,"lat":12.83849,"lng":79.6496,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALAI","scheme":"BOARD"},{"id":"723104045","name":"Vishar SS XIX","kva":"100","cons":53,"lat":12.83099,"lng":79.6271,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"super Tfr","scheme":"BOARD"},{"id":"723104063","name":"Kilkadirpur SS III","kva":"250","cons":300,"lat":12.83946,"lng":79.6791,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Hindustan","scheme":"BOARD"},{"id":"723104011","name":"Narapakkam SS IA","kva":"100","cons":5,"lat":12.81806,"lng":79.64679,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"W.O.N.P","scheme":"BOARD"},{"id":"723104002","name":"Veppedu SS I","kva":"100","cons":20,"lat":12.8123,"lng":79.6599,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SPEC","scheme":"BOARD"},{"id":"723104094","name":"MELKADIRPUR SIVANKOIL SS","kva":"63","cons":134,"lat":12.83941,"lng":79.65404,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALAI","scheme":"BOARD"},{"id":"723104007","name":"Veppedu SS IV","kva":"100","cons":15,"lat":12.8132,"lng":79.66161,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Nack bridge","scheme":"BOARD"},{"id":"723104050","name":"MELKADIRPUR SS I","kva":"100","cons":247,"lat":12.83858,"lng":79.65092,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELECTROMECK","scheme":"BOARD"},{"id":"723104012","name":"Narapakkam SS II","kva":"100","cons":32,"lat":12.81715,"lng":79.64992,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL Products","scheme":"BOARD"},{"id":"723104088","name":"Kilkadirpur SS I A","kva":"63","cons":1,"lat":12.84224,"lng":79.66442,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"no name palet","scheme":"BOARD"},{"id":"723104004","name":"VEPPEDU SS III","kva":"100","cons":66,"lat":12.81518,"lng":79.65567,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"RADIO","scheme":"BOARD"},{"id":"723104096","name":"KOTTAIMEDU SS","kva":"63","cons":null,"lat":12.81415,"lng":79.65086,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALA","scheme":"BOARD"},{"id":"723104083","name":"VISHAR SARAYAKADAI","kva":"100","cons":17,"lat":12.83155,"lng":79.63478,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"723104093","name":"KILKATHIPUR NEW COLONY","kva":"63","cons":190,"lat":12.8373,"lng":79.67287,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"723104014","name":"Mettupalayam SS I","kva":"250","cons":14,"lat":12.82172,"lng":79.63882,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"W.O.N.P","scheme":"BOARD"},{"id":"723104098","name":"VISHAR SS XXIII","kva":"63","cons":1,"lat":12.83414,"lng":79.61602,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"723104084","name":"dummy","kva":"100","cons":42,"lat":12.82961,"lng":79.65485,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"REC","scheme":"BOARD"},{"id":"723104065","name":"KILKADIRPUR SS V","kva":"100","cons":231,"lat":12.84134,"lng":79.66812,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"723104054","name":"MELKADIRPUR SS IV","kva":"100","cons":10,"lat":12.84704,"lng":79.65482,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"723104089","name":"MELKARDIRPUR SS XI","kva":"63","cons":null,"lat":12.83853,"lng":79.65689,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"723104023","name":"Vishar SS III","kva":"100","cons":2,"lat":12.83156,"lng":79.63478,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IHT","scheme":"BOARD"},{"id":"723104006","name":"Veppedu SS V","kva":"100","cons":23,"lat":12.8132,"lng":79.66161,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Danya Electric","scheme":"BOARD"},{"id":"723104056","name":"Melkadirpur SS VI","kva":"100","cons":19,"lat":12.83825,"lng":79.64941,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Vijay Transformer","scheme":"BOARD"},{"id":"723104022","name":"Vishar SS II","kva":"250","cons":133,"lat":12.83135,"lng":79.62352,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Senthil Engineering  company","scheme":"BOARD"},{"id":"723104005","name":"Veppedu SS IIIA","kva":"100","cons":60,"lat":12.81518,"lng":79.65567,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"723104080","name":"Vishar SS V","kva":"250","cons":10,"lat":12.83365,"lng":79.61815,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Magdyne","scheme":"BOARD"},{"id":"723104024","name":"Vishar SS IV","kva":"100","cons":11,"lat":12.82824,"lng":79.63166,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Hindustan  tfr","scheme":"BOARD"},{"id":"723104048","name":"Vishar SS XXII","kva":"25","cons":15,"lat":12.8287,"lng":79.62427,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Vinai Electric company","scheme":"BOARD"},{"id":"723104077","name":"Vishar SS XV","kva":"100","cons":173,"lat":12.83121,"lng":79.62633,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Hindustan tfr","scheme":"BOARD"},{"id":"723104008","name":"Veppedu SS VI","kva":"100","cons":14,"lat":12.81443,"lng":79.64948,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Indo Tech","scheme":"BOARD"},{"id":"723104035","name":"Vishar SS XII","kva":"100","cons":6,"lat":12.83099,"lng":79.6271,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Tamil nadu tfr","scheme":"BOARD"},{"id":"723104053","name":"Melkadirpur SS III","kva":"100","cons":10,"lat":12.83671,"lng":79.65698,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"W.O.N.P","scheme":"BOARD"},{"id":"723104092","name":"KILKATHIRPUR VAO OFFICE","kva":"25","cons":5,"lat":12.8423,"lng":79.66491,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"VENKATASA ELECTRICAL","scheme":"BOARD"},{"id":"723104097","name":"GUNDUKULAM VILLAGE SS 25 KVA","kva":"25","cons":3,"lat":12.8284,"lng":79.66723,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALA","scheme":"BOARD"},{"id":"723104072","name":"Gundukulam SS I","kva":"100","cons":37,"lat":12.83224,"lng":79.67024,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Vijay tfr","scheme":"BOARD"},{"id":"723104078","name":"Vishar SS XI","kva":"100","cons":114,"lat":12.83116,"lng":79.62521,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Hindustan","scheme":"BOARD"},{"id":"723104051","name":"MELKATHIRPUR SS II","kva":"100","cons":10,"lat":12.8315,"lng":79.64156,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"723104073","name":"VISHAR SS VII","kva":"100","cons":7,"lat":12.83433,"lng":79.63659,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"723104060","name":"Melkadirpur SS X","kva":"63","cons":21,"lat":12.83939,"lng":79.65397,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"W.O.N.P","scheme":"BOARD"},{"id":"723104020","name":"Vishar SS I","kva":"100","cons":39,"lat":12.82824,"lng":79.63166,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"sun tech","scheme":"BOARD"},{"id":"723104010","name":"Narapakkam SS I","kva":"100","cons":178,"lat":12.81806,"lng":79.64679,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"W.O.N.P","scheme":"BOARD"},{"id":"723104047","name":"Vishar SS XXI","kva":"25","cons":65,"lat":12.83112,"lng":79.62887,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAP Industries","scheme":"BOARD"},{"id":"723104067","name":"Kilkadirpur SS VII","kva":"100","cons":34,"lat":12.83907,"lng":79.66996,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"W.O.N.P","scheme":"BOARD"},{"id":"723104016","name":"Mettupalayam SS III","kva":"63","cons":114,"lat":12.82525,"lng":79.63703,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"W.O.N.P","scheme":"BOARD"},{"id":"723104082","name":"Vishar SS X","kva":"100","cons":6,"lat":12.8349,"lng":79.61252,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"W.O.N.P","scheme":"BOARD"},{"id":"723104085","name":"Gundukulam SS III","kva":"100","cons":31,"lat":12.83363,"lng":79.66468,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"W.O.N.P","scheme":"BOARD"},{"id":"723104015","name":"Mettupalayam SS II","kva":"100","cons":68,"lat":12.82442,"lng":79.63509,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Hindustan","scheme":"BOARD"},{"id":"723104091","name":"Putheri SS IV","kva":"100","cons":39,"lat":12.84386,"lng":79.68413,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL Products","scheme":"BOARD"},{"id":"723104003","name":"Veppedu SS II","kva":"250","cons":166,"lat":12.81662,"lng":79.65273,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Transformer & Switch gear","scheme":"BOARD"},{"id":"723104076","name":"Vishar SS VI","kva":"100","cons":64,"lat":12.83099,"lng":79.6271,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Hindustan","scheme":"BOARD"},{"id":"723104055","name":"MELKADIRPUR SS V","kva":"100","cons":34,"lat":12.83945,"lng":79.65391,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"723104058","name":"Melkadirpur SS VIII","kva":"63","cons":10,"lat":12.84004,"lng":79.6431,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Electro Mech","scheme":"BOARD"},{"id":"723104044","name":"Vishar SS XVIII","kva":"100","cons":16,"lat":12.83456,"lng":79.61481,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Balaji","scheme":"BOARD"},{"id":"723104062","name":"Kilkadirpur SS II","kva":"250","cons":47,"lat":12.83622,"lng":79.67411,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"REL","scheme":"BOARD"},{"id":"723104018","name":"Mettupalayam SS V","kva":"100","cons":109,"lat":12.82204,"lng":79.63945,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAP Industries","scheme":"BOARD"},{"id":"723104059","name":"MELKADIRPUR SS IX","kva":"100","cons":26,"lat":12.83676,"lng":79.65677,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"T.N.TFR","scheme":"BOARD"},{"id":"723104057","name":"MELKADIRPUR SS VII","kva":"100","cons":39,"lat":12.83229,"lng":79.6551,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"S.L.ELECTRICAL","scheme":"BOARD"},{"id":"723104052","name":"Melkathirpur SS-IIA","kva":"100","cons":8,"lat":12.83151,"lng":79.64155,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Tamil Nadu Trans.","scheme":"BOARD"},{"id":"723104068","name":"Kilkadirpur SS VIII","kva":"100","cons":23,"lat":12.84131,"lng":79.67512,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VT","scheme":"BOARD"},{"id":"723104061","name":"Kilkadirpur SS I","kva":"100","cons":68,"lat":12.84221,"lng":79.66451,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"W.O.N.P","scheme":"BOARD"},{"id":"723104066","name":"Kilkadirpur SS VI","kva":"100","cons":139,"lat":12.84207,"lng":79.66458,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"723104009","name":"VEPPEDU SS VII","kva":"100","cons":185,"lat":12.81261,"lng":79.65937,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"723104017","name":"Mettupalayam SS IV","kva":"100","cons":19,"lat":12.81972,"lng":79.63899,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TamilNadu Trf.","scheme":"BOARD"},{"id":"723104079","name":"Vishar SS VIII","kva":"100","cons":23,"lat":12.82977,"lng":79.62495,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAP Industries","scheme":"BOARD"},{"id":"723104043","name":"Vishar SS XVII","kva":"100","cons":6,"lat":12.83209,"lng":79.61946,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Sri Ramakrishna","scheme":"BOARD"},{"id":"723104075","name":"Vishar SS IX","kva":"100","cons":7,"lat":12.82534,"lng":79.62866,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Ramesh  Transformer","scheme":"BOARD"},{"id":"723104049","name":"MANGALPADI SS","kva":"25","cons":37,"lat":12.84764,"lng":79.65214,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"JAYANT","scheme":"BOARD"},{"id":"723104013","name":"Narapakkam SS III","kva":"100","cons":34,"lat":12.81899,"lng":79.64523,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Hindustan  Tfr","scheme":"BOARD"},{"id":"723104036","name":"Vishar SS XIII","kva":"100","cons":8,"lat":12.82522,"lng":79.63343,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"723104081","name":"Vishar SS VA","kva":"100","cons":12,"lat":12.83365,"lng":79.61815,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"W.O.N.P.","scheme":"BOARD"},{"id":"723104074","name":"Vishar SS VIIA","kva":"100","cons":12,"lat":12.83433,"lng":79.63659,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"723104039","name":"Venkatapuram SS III","kva":"63","cons":8,"lat":12.82193,"lng":79.66641,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL.Product","scheme":"BOARD"},{"id":"723104090","name":"VENKATAPURAM SS VI","kva":"100","cons":153,"lat":12.80827,"lng":79.6687,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"JAYASHREE","scheme":"BOARD"},{"id":"723104037","name":"Venkatapuram SS I","kva":"250","cons":222,"lat":12.81122,"lng":79.6654,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Venkateshwara Electricals","scheme":"BOARD"},{"id":"723104038","name":"Venkatapuram SS II","kva":"250","cons":15,"lat":12.81121,"lng":79.66586,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"RFI","scheme":"BOARD"},{"id":"723104001","name":"Venkatapuram SS V","kva":"100","cons":8,"lat":12.81483,"lng":79.67002,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Hindustan","scheme":"BOARD"}],"723105":[{"id":"723105056","name":"VANIGAR SS I","kva":"500","cons":419,"lat":12.83527,"lng":79.70157,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"723105058","name":"PALLAVAR MEDU SS III","kva":"500","cons":491,"lat":12.83305,"lng":79.69824,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"723105050","name":"ANANATHA JOTHI SS","kva":"250","cons":176,"lat":12.83086,"lng":79.69997,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"723105062","name":"PALLIYAR MEDU EAST SS","kva":"40","cons":4,"lat":12.83481,"lng":79.7007,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723105053","name":"PALAYAR MEDU SS II","kva":"250","cons":29,"lat":12.83231,"lng":79.69945,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"723105051","name":"RAVI SHANKAR NAGAR SS","kva":"250","cons":564,"lat":12.83019,"lng":79.69886,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"RAPDRP"},{"id":"723105060","name":"PALAYAR MEDU WEST SS I","kva":"100","cons":51,"lat":12.83421,"lng":79.69801,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723105063","name":"VANIGAR SS  MEETING POINT SS","kva":"100","cons":null,"lat":12.83496,"lng":79.70253,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AMUL","scheme":null},{"id":"723105022","name":"PUDHU PALAYAM SS","kva":"250","cons":2,"lat":12.83163,"lng":79.69443,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AMUL","scheme":null},{"id":"723105019","name":"PUTHUPALAYAM STREET SS","kva":"100","cons":266,"lat":12.82918,"lng":79.69356,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"723105044","name":"BABU THEATER SS","kva":"500","cons":7,"lat":12.82965,"lng":79.70051,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"723105064","name":"BSNL OFFICE","kva":"250","cons":1,"lat":12.8366,"lng":79.70175,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"723105016","name":"PALLAVARMEDU WEST II SS","kva":"100","cons":175,"lat":12.83481,"lng":79.69656,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723105047","name":"VANIGAR SS III","kva":"250","cons":119,"lat":12.83716,"lng":79.70179,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723105059","name":"ARUNTHATHI PALLAYAM SS","kva":"100","cons":91,"lat":12.83364,"lng":79.69854,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723105011","name":"NARASANGIRAYAR SS","kva":"250","cons":717,"lat":12.83659,"lng":79.70113,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"723105015","name":"OP KULAM SS III","kva":"100","cons":4,"lat":12.83644,"lng":79.69739,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723105017","name":"MANDABAM SS","kva":"100","cons":292,"lat":12.83156,"lng":79.69477,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"723105043","name":"MADAM SS","kva":"250","cons":120,"lat":12.82961,"lng":79.70111,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"723105014","name":"OP KULAM SS II","kva":"250","cons":18,"lat":12.83668,"lng":79.69754,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"723105012","name":"OP KULAM SS","kva":"250","cons":1102,"lat":12.83738,"lng":79.69831,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"723105061","name":"MADAM ST THIRUPARSUNDARI AVN","kva":"100","cons":306,"lat":12.83034,"lng":79.70028,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"723105046","name":"KANI KOIL SS","kva":"250","cons":370,"lat":12.8353,"lng":79.6992,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"723105057","name":"VANIGAR BAVAGI SS","kva":"500","cons":88,"lat":12.83686,"lng":79.70216,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"723105052","name":"ANNA PARK SS","kva":"250","cons":1,"lat":12.82986,"lng":79.69729,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723105013","name":"AALVAR BANGLA SS","kva":"100","cons":96,"lat":12.83743,"lng":79.6997,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"723105055","name":"VANIGAR SS II","kva":"100","cons":173,"lat":12.83497,"lng":79.70244,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"723105049","name":"MADAM SS I","kva":"500","cons":198,"lat":12.83073,"lng":79.6977,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX ELECTRICAL","scheme":null},{"id":"723105054","name":"PALAYAR MEDU SS I","kva":"250","cons":446,"lat":12.83205,"lng":79.69792,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HACK BRIDGE-HEWITTIC AND EASUN LTD","scheme":null},{"id":"723105006","name":"KRISHNAN STREET TOWER SS","kva":"40","cons":24,"lat":12.82927,"lng":79.69078,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"723105008","name":"PUDHU PALAYAM SS","kva":"250","cons":681,"lat":12.8335,"lng":79.69507,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"723105004","name":"SINDHAMANI VINAYAGAR SS","kva":"100","cons":266,"lat":12.82941,"lng":79.69219,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"NEFS"},{"id":"723105005","name":"ARASAN THOTTAM SS","kva":"40","cons":146,"lat":12.83056,"lng":79.6914,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"723105002","name":"CSM THOPPU MEDU SS","kva":"63","cons":20,"lat":12.83111,"lng":79.68863,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"723105009","name":"KASI VINAYAGAR SS","kva":"100","cons":101,"lat":12.83615,"lng":79.69567,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"723105007","name":"KRISHNAN STREET END SS","kva":"25","cons":77,"lat":12.82907,"lng":79.69092,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"723105010","name":"AVA KUTTAI SS","kva":"500","cons":32,"lat":12.83475,"lng":79.69609,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"723105021","name":"RPM SS","kva":"250","cons":487,"lat":12.82996,"lng":79.69015,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"723105001","name":"SENKUNDHAN NAGAR SS","kva":"40","cons":146,"lat":12.83189,"lng":79.68675,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}]}}