{"substationCode":"7233","feeders":{"723301":{"name":"VEDAL","code":"723301","ss_code":"7233","volt":"11","len":30.33,"dts":69,"cons":4403,"type":"MultiLineString","coords":[[[79.73466,12.88609],[79.73408,12.88571]],[[79.73408,12.88571],[79.73368,12.8858]],[[79.73368,12.8858],[79.73331,12.88589]],[[79.73331,12.88589],[79.73304,12.88595]],[[79.73304,12.88595],[79.73269,12.88605]],[[79.72719,12.88095],[79.72748,12.88093]],[[79.72748,12.88093],[79.72767,12.88088]],[[79.72767,12.88088],[79.72788,12.88084]],[[79.72788,12.88084],[79.72807,12.8808]],[[79.74423,12.93207],[79.74433,12.93187]],[[79.73013,12.91138],[79.73028,12.91137]],[[79.73028,12.91137],[79.73018,12.91106]],[[79.73018,12.91106],[79.73011,12.91088]],[[79.73992,12.88983],[79.73927,12.89003]],[[79.7388,12.89024],[79.73831,12.89057]],[[79.73831,12.89057],[79.73776,12.89085]],[[79.73725,12.89109],[79.73686,12.89155]],[[79.7256,12.88394],[79.72575,12.88348]],[[79.72575,12.88348],[79.72609,12.88345]],[[79.72609,12.88345],[79.72651,12.8834]],[[79.72799,12.88495],[79.72832,12.88483]],[[79.72832,12.88483],[79.72866,12.88481]],[[79.72866,12.88481],[79.72908,12.88475]],[[79.72434,12.89141],[79.72444,12.89099]],[[79.73761,12.87881],[79.73708,12.87895]],[[79.73279,12.87984],[79.73268,12.87987]],[[79.73708,12.87895],[79.73658,12.87903]],[[79.73609,12.87915],[79.73562,12.87924]],[[79.73279,12.87984],[79.73313,12.88062]],[[79.73313,12.88062],[79.73313,12.88062]],[[79.73562,12.87924],[79.73512,12.87934]],[[79.73463,12.8794],[79.7341,12.87953]],[[79.73361,12.87965],[79.73314,12.87976]],[[79.72355,12.89956],[79.72325,12.89921]],[[79.74123,12.93286],[79.74082,12.93293]],[[79.73609,12.88803],[79.73554,12.88739]],[[79.73442,12.88566],[79.73466,12.88609]],[[79.73684,12.88966],[79.73652,12.88878]],[[79.73652,12.88878],[79.73609,12.88803]],[[79.73698,12.8902],[79.73684,12.88966]],[[79.70893,12.9147],[79.70859,12.91422]],[[79.7531,12.92647],[79.75309,12.92652]],[[79.75377,12.92681],[79.75429,12.92678]],[[79.75185,12.92612],[79.75157,12.9259]],[[79.73654,12.92356],[79.73631,12.92327]],[[79.76082,12.93034],[79.76139,12.93071]],[[79.72782,12.91212],[79.72753,12.91249]],[[79.72483,12.90487],[79.72509,12.90483]],[[79.71868,12.91491],[79.71864,12.91455]],[[79.76266,12.93124],[79.76327,12.93158]],[[79.75688,12.92772],[79.75732,12.92801]],[[79.73548,12.91123],[79.73592,12.9112]],[[79.71834,12.90996],[79.71826,12.90963]],[[79.71581,12.90929],[79.71568,12.90899]],[[79.71581,12.90929],[79.71608,12.90932]],[[79.71608,12.90932],[79.71638,12.90939]],[[79.71614,12.91802],[79.71611,12.91786]],[[79.71611,12.91786],[79.71608,12.91771]],[[79.71608,12.91771],[79.71602,12.91746]],[[79.73436,12.92079],[79.73423,12.92058]],[[79.72483,12.90487],[79.72448,12.90412]],[[79.7487,12.9245],[79.74831,12.92443]],[[79.74784,12.92416],[79.74784,12.92371]],[[79.72373,12.90038],[79.72386,12.9004]],[[79.74664,12.89087],[79.7464,12.89111]],[[79.76337,12.93163],[79.76336,12.93189]],[[79.75429,12.92678],[79.75496,12.9268]],[[79.72545,12.88477],[79.7256,12.88394]],[[79.71754,12.88511],[79.71711,12.88521]],[[79.71939,12.88453],[79.71906,12.88455]],[[79.72447,12.88412],[79.72389,12.88421]],[[79.70826,12.91375],[79.70722,12.91317]],[[79.70722,12.91317],[79.70652,12.91266]],[[79.70652,12.91266],[79.70605,12.91263]],[[79.70459,12.91234],[79.70395,12.91223]],[[79.76327,12.93158],[79.76337,12.93163]],[[79.70605,12.91263],[79.70555,12.91251]],[[79.70555,12.91251],[79.70505,12.91243]],[[79.74801,12.92338],[79.74801,12.92334]],[[79.76203,12.931],[79.76266,12.93124]],[[79.75157,12.9259],[79.75103,12.92551]],[[79.70505,12.91243],[79.70459,12.91234]],[[79.70395,12.91223],[79.70363,12.91217]],[[79.70363,12.91217],[79.70323,12.91209]],[[79.70323,12.91209],[79.70269,12.91198]],[[79.70269,12.91198],[79.7022,12.91189]],[[79.7022,12.91189],[79.7018,12.91182]],[[79.7018,12.91182],[79.70127,12.91171]],[[79.74601,12.93067],[79.74644,12.93042]],[[79.73646,12.9254],[79.73685,12.92511]],[[79.73694,12.92578],[79.73646,12.9254]],[[79.73952,12.93185],[79.73943,12.93144]],[[79.73984,12.9332],[79.73976,12.93281]],[[79.74176,12.93267],[79.74123,12.93286]],[[79.74211,12.93271],[79.74176,12.93267]],[[79.7428,12.93285],[79.74236,12.93272]],[[79.71721,12.876],[79.71671,12.87662]],[[79.7175,12.87553],[79.71721,12.876]],[[79.73282,12.89153],[79.733,12.89196]],[[79.7531,12.92647],[79.75319,12.92642]],[[79.7565,12.92749],[79.75688,12.92772]],[[79.74792,12.9234],[79.74801,12.92338]],[[79.75275,12.92668],[79.7531,12.92647]],[[79.73654,12.94123],[79.73662,12.94154]],[[79.72525,12.88648],[79.7254,12.88563]],[[79.72407,12.89235],[79.72391,12.89283]],[[79.72434,12.89141],[79.72422,12.89189]],[[79.73943,12.93144],[79.73862,12.93145]],[[79.73862,12.93145],[79.7382,12.93087]],[[79.7382,12.93087],[79.73774,12.93075]],[[79.73774,12.93075],[79.73706,12.93062]],[[79.73706,12.93062],[79.7364,12.93047]],[[79.7364,12.93047],[79.73569,12.9303]],[[79.73927,12.89003],[79.7388,12.89024]],[[79.73776,12.89085],[79.73725,12.89109]],[[79.72908,12.88475],[79.72907,12.88454]],[[79.72046,12.87749],[79.72006,12.87728]],[[79.72407,12.89235],[79.72422,12.89189]],[[79.73512,12.87934],[79.73463,12.8794]],[[79.7341,12.87953],[79.73361,12.87965]],[[79.73314,12.87976],[79.73279,12.87984]],[[79.73658,12.87903],[79.73609,12.87915]],[[79.73725,12.89109],[79.73698,12.8902]],[[79.73554,12.8874],[79.73521,12.88707]],[[79.73466,12.88609],[79.7349,12.88662]],[[79.7349,12.88662],[79.73521,12.88708]],[[79.73028,12.91137],[79.73064,12.91165]],[[79.74784,12.92371],[79.74792,12.9234]],[[79.75125,12.92748],[79.75168,12.92724]],[[79.75857,12.9288],[79.75917,12.92918]],[[79.71537,12.87421],[79.71507,12.87383]],[[79.72085,12.88477],[79.72078,12.88452]],[[79.74332,12.93286],[79.7428,12.93285]],[[79.72224,12.87868],[79.72161,12.8782]],[[79.72272,12.89846],[79.72246,12.8981]],[[79.72249,12.89245],[79.72181,12.89264]],[[79.72488,12.88859],[79.72504,12.88784]],[[79.72504,12.88784],[79.72515,12.88724]],[[79.72561,12.88691],[79.72591,12.88729]],[[79.75322,12.92684],[79.75377,12.92681]],[[79.75554,12.92678],[79.75597,12.92715]],[[79.75275,12.92668],[79.7521,12.92628]],[[79.73652,12.94166],[79.73669,12.94211]],[[79.73709,12.93813],[79.7369,12.9387]],[[79.71856,12.92484],[79.71855,12.92535]],[[79.74495,12.93371],[79.74463,12.93362]],[[79.74453,12.93306],[79.74443,12.93281]],[[79.74433,12.93187],[79.74459,12.93165]],[[79.74489,12.93148],[79.74524,12.93116]],[[79.73713,12.92415],[79.73689,12.9239]],[[79.74524,12.93116],[79.74572,12.93094]],[[79.73731,12.9248],[79.73763,12.92464]],[[79.73881,12.92895],[79.73868,12.92844]],[[79.73892,12.92937],[79.73881,12.92895]],[[79.74717,12.92992],[79.7475,12.92964]],[[79.71684,12.87504],[79.71614,12.87465]],[[79.71715,12.87529],[79.71684,12.87504]],[[79.72424,12.90329],[79.72391,12.90252]],[[79.72304,12.89881],[79.72272,12.89846]],[[79.72332,12.89511],[79.72353,12.8943]],[[79.71699,12.88527],[79.71683,12.88531]],[[79.72472,12.88934],[79.72488,12.88859]],[[79.72676,12.88857],[79.7269,12.88877]],[[79.72578,12.88075],[79.7254,12.88071]],[[79.7254,12.88071],[79.7253,12.8807]],[[79.72502,12.88043],[79.7247,12.88034]],[[79.72413,12.8799],[79.72365,12.87955]],[[79.7175,12.87553],[79.71715,12.87529]],[[79.71552,12.8788],[79.7154,12.87936]],[[79.73669,12.94211],[79.73663,12.94254]],[[79.71608,12.91705],[79.71601,12.91685]],[[79.71057,12.9168],[79.71034,12.91676]],[[79.71464,12.9177],[79.71428,12.91763]],[[79.71322,12.91738],[79.71245,12.91721]],[[79.7096,12.91561],[79.70923,12.91514]],[[79.71601,12.91667],[79.71602,12.91622]],[[79.71602,12.91622],[79.71599,12.91573]],[[79.71591,12.91483],[79.71589,12.91454]],[[79.71818,12.90938],[79.71759,12.90928]],[[79.71174,12.91707],[79.71096,12.9169]],[[79.73565,12.92243],[79.73536,12.92208]],[[79.72021,12.92474],[79.72081,12.92486]],[[79.72354,12.92555],[79.72399,12.92573]],[[79.73351,12.91984],[79.73326,12.91948]],[[79.73007,12.9179],[79.72966,12.91813]],[[79.72685,12.91362],[79.72648,12.91418]],[[79.72619,12.91468],[79.72551,12.91495]],[[79.72833,12.9117],[79.7288,12.91162]],[[79.72971,12.91149],[79.73013,12.91138]],[[79.73334,12.91106],[79.7339,12.91103]],[[79.72766,12.91181],[79.72762,12.91155]],[[79.72724,12.90923],[79.72699,12.90928]],[[79.74236,12.93272],[79.74211,12.93271]],[[79.72252,12.89801],[79.72268,12.89738]],[[79.73802,12.93537],[79.7379,12.93557]],[[79.74459,12.93165],[79.74489,12.93148]],[[79.72577,12.88314],[79.7259,12.88227]],[[79.7256,12.88394],[79.7251,12.88395]],[[79.71906,12.88455],[79.71881,12.88462]],[[79.72669,12.88102],[79.72694,12.88099]],[[79.72495,12.88064],[79.72502,12.88043]],[[79.73811,12.93506],[79.73802,12.93537]],[[79.74529,12.93463],[79.74526,12.93448]],[[79.71467,12.87999],[79.71404,12.88057]],[[79.72045,12.91109],[79.7207,12.91098]],[[79.71595,12.91805],[79.71538,12.91786]],[[79.72275,12.91601],[79.7221,12.91627]],[[79.71752,12.91836],[79.71675,12.91817]],[[79.71873,12.91238],[79.719,12.9121]],[[79.71813,12.90921],[79.71791,12.90879]],[[79.71756,12.90805],[79.71737,12.90767]],[[79.71698,12.90925],[79.71645,12.90913]],[[79.72771,12.92807],[79.72769,12.92794]],[[79.72081,12.92486],[79.72134,12.92503]],[[79.72244,12.9253],[79.72298,12.92545]],[[79.72555,12.92613],[79.72612,12.92633]],[[79.73326,12.91948],[79.73302,12.91913]],[[79.73249,12.91847],[79.73224,12.91815]],[[79.7302,12.91787],[79.73007,12.9179]],[[79.72805,12.91356],[79.72803,12.91325]],[[79.72803,12.91325],[79.72802,12.91306]],[[79.72753,12.91249],[79.72721,12.91299]],[[79.72648,12.91418],[79.72619,12.91468]],[[79.72978,12.91506],[79.7296,12.91478]],[[79.7296,12.91478],[79.7292,12.91441]],[[79.72926,12.91158],[79.72971,12.91149]],[[79.73043,12.91135],[79.73109,12.91132]],[[79.73445,12.91097],[79.73485,12.91093]],[[79.73549,12.91089],[79.73548,12.91123]],[[79.73028,12.91137],[79.73043,12.91135]],[[79.72448,12.90412],[79.72424,12.90329]],[[79.75968,12.92957],[79.76027,12.92993]],[[79.76027,12.92993],[79.76082,12.93034]],[[79.73759,12.9364],[79.73746,12.93675]],[[79.73868,12.92844],[79.73853,12.9279]],[[79.73976,12.93281],[79.73968,12.93236]],[[79.74387,12.93281],[79.74332,12.93286]],[[79.72391,12.90252],[79.72361,12.90168]],[[79.73662,12.94154],[79.73652,12.94166]],[[79.72141,12.89854],[79.72076,12.89883]],[[79.7257,12.8823],[79.72532,12.88236]],[[79.72422,12.89189],[79.72363,12.8921]],[[79.72591,12.88729],[79.72605,12.88749]],[[79.7254,12.88563],[79.72485,12.88577]],[[79.72174,12.88465],[79.72134,12.88467]],[[79.72611,12.88081],[79.72578,12.88075]],[[79.72073,12.91685],[79.72011,12.91716]],[[79.71802,12.91802],[79.71816,12.91851]],[[79.71802,12.91802],[79.71752,12.91836]],[[79.71574,12.91406],[79.71536,12.91405]],[[79.71863,12.91716],[79.71866,12.91656]],[[79.71868,12.91553],[79.71865,12.91522]],[[79.71867,12.91342],[79.71797,12.91332]],[[79.71824,12.9206],[79.71829,12.92127]],[[79.71849,12.92428],[79.71856,12.92484]],[[79.7245,12.92587],[79.72498,12.92596]],[[79.72498,12.92596],[79.72555,12.92613]],[[79.73224,12.91815],[79.73196,12.91783]],[[79.72966,12.91813],[79.72925,12.91833]],[[79.72551,12.91495],[79.72492,12.91514]],[[79.73038,12.9158],[79.73009,12.9154]],[[79.72766,12.91181],[79.72798,12.91172]],[[79.72798,12.91172],[79.72833,12.9117]],[[79.7288,12.91162],[79.72926,12.91158]],[[79.73283,12.91117],[79.73334,12.91106]],[[79.7489,12.92877],[79.74929,12.92855]],[[79.75225,12.92691],[79.75275,12.92668]],[[79.7376,12.93614],[79.73759,12.9364]],[[79.73647,12.94041],[79.73645,12.94075]],[[79.74528,12.93422],[79.74532,12.93396]],[[79.73608,12.92295],[79.73584,12.92269]],[[79.74644,12.93042],[79.74674,12.93011]],[[79.7378,12.9265],[79.73733,12.9261]],[[79.73836,12.92737],[79.73809,12.92692]],[[79.73943,12.93144],[79.73938,12.93091]],[[79.74572,12.93094],[79.74601,12.93067]],[[79.72802,12.91291],[79.72785,12.91221]],[[79.7379,12.93557],[79.73768,12.93587]],[[79.72181,12.89264],[79.72133,12.89287]],[[79.72525,12.88648],[79.72561,12.88691]],[[79.7256,12.88394],[79.72642,12.88427]],[[79.72013,12.8845],[79.71979,12.88447]],[[79.71881,12.88462],[79.71863,12.8847]],[[79.71812,12.88486],[79.71754,12.88511]],[[79.7251,12.88395],[79.72447,12.88412]],[[79.72604,12.88108],[79.72637,12.88103]],[[79.71096,12.9169],[79.71057,12.9168]],[[79.71614,12.91802],[79.71595,12.91805]],[[79.71823,12.92001],[79.71824,12.9206]],[[79.71034,12.91676],[79.7101,12.91635]],[[79.7101,12.91635],[79.7099,12.91603]],[[79.71593,12.91428],[79.71596,12.91409]],[[79.71866,12.91779],[79.71863,12.91716]],[[79.71865,12.91424],[79.71867,12.9139]],[[79.71846,12.91274],[79.71873,12.91238]],[[79.71965,12.91151],[79.7201,12.91125]],[[79.7201,12.91125],[79.72045,12.91109]],[[79.71804,12.91188],[79.71816,12.91151]],[[79.71819,12.91121],[79.71827,12.91059]],[[79.71791,12.90879],[79.71767,12.90842]],[[79.71245,12.91721],[79.71174,12.91707]],[[79.73584,12.92269],[79.73565,12.92243]],[[79.73463,12.92113],[79.73436,12.92079]],[[79.73536,12.92208],[79.73517,12.92177]],[[79.73517,12.92177],[79.73489,12.92147]],[[79.71863,12.92639],[79.71856,12.92691]],[[79.72399,12.92573],[79.7245,12.92587]],[[79.72686,12.92649],[79.7275,12.92671]],[[79.73073,12.91599],[79.73038,12.9158]],[[79.73173,12.91129],[79.73227,12.91117]],[[79.72762,12.91155],[79.72733,12.91088]],[[79.72733,12.91088],[79.72738,12.91023]],[[79.72633,12.9085],[79.72609,12.90788]],[[79.72609,12.90788],[79.72579,12.90719]],[[79.72543,12.90645],[79.7252,12.90586]],[[79.7521,12.92628],[79.75185,12.92612]],[[79.75045,12.92509],[79.74992,12.92472]],[[79.74934,12.92432],[79.74886,12.92406]],[[79.74886,12.92406],[79.7487,12.9245]],[[79.74812,12.92427],[79.74784,12.92416]],[[79.74861,12.92895],[79.7489,12.92877]],[[79.7369,12.9387],[79.73683,12.93925]],[[79.70833,12.91356],[79.7083,12.91356]],[[79.73809,12.92692],[79.7378,12.9265]],[[79.73853,12.9279],[79.73836,12.92737]],[[79.73938,12.93091],[79.73923,12.93044]],[[79.72386,12.9004],[79.72409,12.90031]],[[79.72409,12.90031],[79.72402,12.90024]],[[79.72287,12.89681],[79.72306,12.89593]],[[79.72353,12.8943],[79.72382,12.89353]],[[79.72382,12.89353],[79.72391,12.89283]],[[79.72133,12.89287],[79.7209,12.89327]],[[79.72037,12.89339],[79.72016,12.89343]],[[79.7259,12.88227],[79.72586,12.88215]],[[79.72389,12.88421],[79.72344,12.88434]],[[79.71404,12.88057],[79.7134,12.88117]],[[79.71671,12.87662],[79.71658,12.87709]],[[79.7154,12.87936],[79.71502,12.87974]],[[79.70826,12.91375],[79.70833,12.91356]],[[79.72011,12.91716],[79.7194,12.91748]],[[79.7194,12.91748],[79.71866,12.91779]],[[79.71675,12.91817],[79.71614,12.91802]],[[79.7099,12.91603],[79.7096,12.91561]],[[79.71866,12.91656],[79.71867,12.91584]],[[79.71816,12.91151],[79.71819,12.91121]],[[79.71826,12.90963],[79.71818,12.90938]],[[79.71827,12.91059],[79.71834,12.90996]],[[79.72134,12.92503],[79.72191,12.92517]],[[79.72191,12.92517],[79.72244,12.9253]],[[79.72753,12.92757],[79.72755,12.92797]],[[79.72612,12.92633],[79.72686,12.92649]],[[79.7275,12.92671],[79.72748,12.92722]],[[79.73423,12.92058],[79.73406,12.92051]],[[79.73378,12.92013],[79.73351,12.91984]],[[79.73302,12.91913],[79.73271,12.91873]],[[79.73196,12.91783],[79.73165,12.91744]],[[79.73165,12.91744],[79.73142,12.91715]],[[79.73097,12.91754],[79.73053,12.91775]],[[79.73109,12.91132],[79.73173,12.91129]],[[79.73227,12.91117],[79.73283,12.91117]],[[79.7339,12.91103],[79.73445,12.91097]],[[79.73485,12.91093],[79.73502,12.91088]],[[79.73502,12.91088],[79.73549,12.91089]],[[79.72738,12.91023],[79.72728,12.9098]],[[79.74929,12.92855],[79.74978,12.92831]],[[79.76139,12.93071],[79.76203,12.931]],[[79.73746,12.93675],[79.73739,12.93701]],[[79.73724,12.93758],[79.73709,12.93813]],[[79.73683,12.93925],[79.73673,12.93984]],[[79.73673,12.93984],[79.73647,12.94041]],[[79.74532,12.93396],[79.74533,12.93378]],[[79.7475,12.92964],[79.74787,12.92943]],[[79.72365,12.87955],[79.7229,12.87907]],[[79.74082,12.93293],[79.74041,12.93311]],[[79.72307,12.90052],[79.72373,12.90038]],[[79.72402,12.90024],[79.72383,12.89992]],[[79.72325,12.89921],[79.72304,12.89881]],[[79.72246,12.8981],[79.72206,12.89829]],[[79.72363,12.8921],[79.72309,12.8923]],[[79.72309,12.8923],[79.72249,12.89245]],[[79.7209,12.89327],[79.7207,12.89322]],[[79.72444,12.89099],[79.72459,12.89018]],[[79.72642,12.88427],[79.72726,12.88459]],[[79.72217,12.88455],[79.72174,12.88465]],[[79.71863,12.8847],[79.71812,12.88486]],[[79.72344,12.88434],[79.72288,12.88441]],[[79.72694,12.88099],[79.72719,12.88095]],[[79.72604,12.88108],[79.72611,12.88081]],[[79.72161,12.8782],[79.72089,12.87771]],[[79.71585,12.87827],[79.71552,12.8788]],[[79.70859,12.91422],[79.70826,12.91375]],[[79.71867,12.91584],[79.71868,12.91553]],[[79.71797,12.91332],[79.71825,12.91301]],[[79.7193,12.91173],[79.71965,12.91151]],[[79.71673,12.90642],[79.71652,12.90596]],[[79.71856,12.92691],[79.71853,12.92714]],[[79.71841,12.92281],[79.71849,12.92349]],[[79.71849,12.92349],[79.71849,12.92428]],[[79.71855,12.92535],[79.71864,12.92581]],[[79.71967,12.92458],[79.72021,12.92474]],[[79.73406,12.92051],[79.73378,12.92013]],[[79.73142,12.91715],[79.73097,12.91754]],[[79.7292,12.91441],[79.72869,12.9138]],[[79.73739,12.93701],[79.73724,12.93758]],[[79.74533,12.93378],[79.74495,12.93371]],[[79.73913,12.9299],[79.73892,12.92937]],[[79.73923,12.93044],[79.73913,12.9299]],[[79.73867,12.93354],[79.73861,12.93369]],[[79.71575,12.87439],[79.71537,12.87421]],[[79.72785,12.91221],[79.72782,12.91212]],[[79.72782,12.91212],[79.72766,12.91181]],[[79.73768,12.93587],[79.7376,12.93614]],[[79.74041,12.93311],[79.74018,12.93315]],[[79.7392,12.9334],[79.7389,12.93357]],[[79.7389,12.93357],[79.73867,12.93354]],[[79.7385,12.93411],[79.73826,12.93472]],[[79.72016,12.89343],[79.72001,12.89352]],[[79.72332,12.90099],[79.72307,12.90052]],[[79.72268,12.89738],[79.72287,12.89681]],[[79.72078,12.88452],[79.72068,12.88434]],[[79.7256,12.88394],[79.72577,12.88314]],[[79.7259,12.88227],[79.7257,12.8823]],[[79.72288,12.88441],[79.72217,12.88455]],[[79.72049,12.8844],[79.72013,12.8845]],[[79.71711,12.88521],[79.71699,12.88527]],[[79.72502,12.88043],[79.7254,12.88071]],[[79.7254,12.88071],[79.7254,12.88071]],[[79.72046,12.87749],[79.72089,12.87771]],[[79.726,12.88144],[79.72604,12.88108]],[[79.70923,12.91514],[79.70893,12.9147]],[[79.7195,12.8769],[79.71881,12.87639]],[[79.71614,12.87465],[79.71575,12.87439]],[[79.71804,12.91188],[79.71771,12.91181]],[[79.71816,12.91851],[79.71809,12.91858]],[[79.71823,12.92001],[79.7176,12.91998]],[[79.71602,12.91746],[79.71608,12.91705]],[[79.71865,12.91522],[79.71868,12.91491]],[[79.71825,12.91301],[79.71846,12.91274]],[[79.719,12.9121],[79.7193,12.91173]],[[79.71858,12.91203],[79.71804,12.91188]],[[79.71818,12.90938],[79.71813,12.90921]],[[79.71709,12.90713],[79.71693,12.90681]],[[79.71622,12.90475],[79.71625,12.90413]],[[79.72803,12.91376],[79.72805,12.91356]],[[79.72699,12.90928],[79.72668,12.9093]],[[79.72579,12.90719],[79.72543,12.90645]],[[79.72006,12.87728],[79.7195,12.8769]],[[79.72246,12.8981],[79.72252,12.89801]],[[79.72361,12.90168],[79.72332,12.90099]],[[79.72383,12.89992],[79.72355,12.89956]],[[79.72206,12.89829],[79.72141,12.89854]],[[79.72306,12.89593],[79.72332,12.89511]],[[79.7207,12.89322],[79.72037,12.89339]],[[79.7269,12.88877],[79.72701,12.88873]],[[79.72485,12.88577],[79.72465,12.88583]],[[79.72068,12.88434],[79.72049,12.8844]],[[79.72586,12.88215],[79.726,12.88144]],[[79.72726,12.88459],[79.72799,12.88495]],[[79.72459,12.89018],[79.72472,12.88934]],[[79.72515,12.88724],[79.72525,12.88648]],[[79.7263,12.88786],[79.7266,12.88824]],[[79.7254,12.88563],[79.72545,12.88477]],[[79.72134,12.88467],[79.72085,12.88477]],[[79.71979,12.88447],[79.71939,12.88453]],[[79.7134,12.88117],[79.71333,12.88111]],[[79.71627,12.87772],[79.71585,12.87827]],[[79.71502,12.87974],[79.71467,12.87999]],[[79.71536,12.91405],[79.7149,12.91407]],[[79.71797,12.91332],[79.71727,12.91322]],[[79.71611,12.90551],[79.71619,12.90525]],[[79.71812,12.91921],[79.71823,12.92001]],[[79.71538,12.91786],[79.71464,12.9177]],[[79.71428,12.91763],[79.71392,12.91755]],[[79.71392,12.91755],[79.71322,12.91738]],[[79.71596,12.91531],[79.71591,12.91483]],[[79.71589,12.91454],[79.71593,12.91428]],[[79.71596,12.91409],[79.71574,12.91406]],[[79.71864,12.91455],[79.71865,12.91424]],[[79.71867,12.9139],[79.71867,12.91342]],[[79.71767,12.90842],[79.71756,12.90805]],[[79.71737,12.90767],[79.71709,12.90713]],[[79.72755,12.92797],[79.72771,12.92807]],[[79.73489,12.92147],[79.73463,12.92113]],[[79.71829,12.92127],[79.71823,12.92208]],[[79.71823,12.92208],[79.71841,12.92281]],[[79.71908,12.92436],[79.71967,12.92458]],[[79.72748,12.92722],[79.72753,12.92757]],[[79.73271,12.91873],[79.73249,12.91847]],[[79.72836,12.91379],[79.72803,12.91376]],[[79.72721,12.91299],[79.72685,12.91362]],[[79.73009,12.9154],[79.72978,12.91506]],[[79.72668,12.9093],[79.72633,12.9085]],[[79.7252,12.90586],[79.72512,12.90562]],[[79.71658,12.87709],[79.71627,12.87772]],[[79.74431,12.93249],[79.74423,12.93207]],[[79.719,12.9121],[79.71858,12.91203]],[[79.71693,12.90681],[79.71673,12.90642]],[[79.71652,12.90596],[79.71625,12.90552]],[[79.72076,12.89883],[79.72025,12.89904]],[[79.73645,12.94075],[79.73654,12.94123]],[[79.73689,12.9239],[79.73671,12.92372]],[[79.7247,12.88034],[79.72413,12.8799]],[[79.7229,12.87907],[79.72224,12.87868]],[[79.73671,12.92372],[79.73654,12.92356]],[[79.74463,12.93362],[79.74453,12.93306]],[[79.71818,12.87595],[79.7175,12.87553]],[[79.7221,12.91627],[79.72133,12.91655]],[[79.73083,12.91648],[79.73073,12.91599]],[[79.73707,12.92495],[79.73731,12.9248]],[[79.72802,12.91306],[79.72802,12.91291]],[[79.71866,12.91779],[79.71802,12.91802]],[[79.71824,12.9206],[79.71875,12.92056]],[[79.72492,12.91514],[79.72405,12.91544]],[[79.71881,12.87639],[79.71818,12.87595]],[[79.71619,12.90525],[79.71622,12.90475]],[[79.71625,12.90413],[79.71623,12.90364]],[[79.71759,12.90928],[79.71698,12.90925]],[[79.71645,12.90913],[79.71638,12.90939]],[[79.75025,12.92802],[79.75076,12.92774]],[[79.75917,12.92918],[79.75968,12.92957]],[[79.74992,12.92472],[79.74934,12.92432]],[[79.74674,12.93011],[79.74717,12.92992]],[[79.71864,12.92581],[79.71863,12.92639]],[[79.71849,12.92428],[79.71908,12.92436]],[[79.73142,12.91715],[79.73083,12.91648]],[[79.72512,12.90562],[79.72483,12.90487]],[[79.72728,12.9098],[79.72724,12.90923]],[[79.75496,12.9268],[79.75554,12.92678]],[[79.75597,12.92715],[79.7565,12.92749]],[[79.74821,12.92915],[79.74861,12.92895]],[[79.74978,12.92831],[79.75025,12.92802]],[[79.75076,12.92774],[79.75125,12.92748]],[[79.75168,12.92724],[79.75225,12.92691]],[[79.73631,12.92327],[79.73608,12.92295]],[[79.73744,12.92443],[79.73713,12.92415]],[[79.73763,12.92464],[79.73744,12.92443]],[[79.73685,12.92511],[79.73707,12.92495]],[[79.73733,12.9261],[79.73694,12.92578]],[[79.73968,12.93236],[79.73952,12.93185]],[[79.73826,12.93472],[79.73811,12.93506]],[[79.72298,12.92545],[79.72354,12.92555]],[[79.73861,12.93369],[79.7385,12.93411]],[[79.72637,12.88103],[79.72669,12.88102]],[[79.7253,12.8807],[79.72495,12.88064]],[[79.73053,12.91775],[79.7302,12.91787]],[[79.72869,12.9138],[79.72836,12.91379]],[[79.74526,12.93448],[79.74528,12.93422]],[[79.74831,12.92443],[79.74812,12.92427]],[[79.74443,12.93281],[79.74431,12.93249]],[[79.73892,12.92937],[79.73921,12.92936]],[[79.73654,12.92356],[79.73626,12.92373]],[[79.74787,12.92943],[79.74821,12.92915]],[[79.75796,12.92838],[79.75857,12.9288]],[[79.74443,12.93281],[79.74387,12.93281]],[[79.74018,12.93315],[79.73984,12.9332]],[[79.71599,12.91573],[79.71596,12.91531]],[[79.7171,12.91989],[79.71698,12.91986]],[[79.72342,12.91573],[79.72275,12.91601]],[[79.75732,12.92801],[79.75796,12.92838]],[[79.7193,12.91173],[79.71937,12.91151]],[[79.71601,12.91685],[79.71601,12.91667]],[[79.71875,12.92056],[79.7191,12.92045]],[[79.7176,12.91998],[79.7171,12.91989]],[[79.72405,12.91544],[79.72342,12.91573]],[[79.72133,12.91655],[79.72073,12.91685]],[[79.71625,12.90552],[79.71611,12.90551]],[[79.71623,12.90364],[79.71623,12.90352]],[[79.71809,12.91858],[79.71812,12.91921]],[[79.72605,12.88749],[79.7263,12.88786]],[[79.7266,12.88824],[79.72676,12.88857]],[[79.73984,12.9332],[79.7392,12.9334]],[[79.75309,12.92652],[79.75322,12.92684]],[[79.75103,12.92551],[79.75045,12.92509]],[[79.73279,12.87984],[79.73301,12.88047],[79.73309,12.88063],[79.73313,12.88062]],[[79.73313,12.88062],[79.73315,12.88061]]]},"723302":{"name":"EDAIYARPAKKAM","code":"723302","ss_code":"7233","volt":"11","len":24.78,"dts":38,"cons":1647,"type":"MultiLineString","coords":[[[79.78821,12.98163],[79.78845,12.98204]],[[79.7769,12.96983],[79.77731,12.97028]],[[79.77928,13.00933],[79.77923,13.00927]],[[79.77879,12.99384],[79.77907,12.99369]],[[79.75816,12.94885],[79.75856,12.94933]],[[79.77988,12.97291],[79.78028,12.9733]],[[79.76215,12.95376],[79.76243,12.95414]],[[79.80083,12.96855],[79.80114,12.96824]],[[79.79097,12.98841],[79.79117,12.98901]],[[79.79075,12.98776],[79.79097,12.98841]],[[79.79141,12.98971],[79.79172,12.99038]],[[79.76892,12.99661],[79.76876,12.99655]],[[79.78271,12.99586],[79.78234,12.99589]],[[79.76879,12.99981],[79.76818,12.99982]],[[79.7438,12.93447],[79.74382,12.93504]],[[79.78674,12.99692],[79.78629,12.99695]],[[79.75328,12.94857],[79.75325,12.94904]],[[79.74588,12.94405],[79.74551,12.94384]],[[79.78724,12.99464],[79.78716,12.99535]],[[79.7794,12.99617],[79.77889,12.99618]],[[79.80786,12.96009],[79.80824,12.95958]],[[79.76866,12.99602],[79.76864,12.99609]],[[79.77858,12.99393],[79.77853,12.99401]],[[79.76656,13.00019],[79.76662,13.00017]],[[79.75712,13.00147],[79.75704,13.0015]],[[79.78674,12.99692],[79.78656,12.9974]],[[79.74816,12.94496],[79.74777,12.94478]],[[79.76016,12.95006],[79.76021,12.95004]],[[79.76662,13.00017],[79.76678,13.00028]],[[79.80688,12.96154],[79.80723,12.96113]],[[79.80571,12.963],[79.80603,12.96263]],[[79.80636,12.96219],[79.8066,12.96187]],[[79.80421,12.96496],[79.80448,12.9646]],[[79.80507,12.96378],[79.80535,12.96342]],[[79.80764,12.9606],[79.80786,12.96009]],[[79.77567,12.99936],[79.77502,12.9994]],[[79.77698,12.99929],[79.77631,12.9993]],[[79.77903,13.01384],[79.77888,13.01454]],[[79.75328,12.94474],[79.75369,12.94491]],[[79.76947,12.99974],[79.76879,12.99981]],[[79.77005,12.99339],[79.7701,12.99305]],[[79.76175,12.99006],[79.7613,12.98978]],[[79.77631,12.9993],[79.77567,12.99936]],[[79.74603,12.93923],[79.74631,12.94002]],[[79.78812,12.99231],[79.78796,12.9929]],[[79.78821,12.99159],[79.78812,12.99231]],[[79.76041,12.94659],[79.76094,12.94668]],[[79.79196,12.991],[79.79257,12.9912]],[[79.79172,12.99038],[79.79196,12.991]],[[79.79257,12.9912],[79.79307,12.99139]],[[79.78775,12.98085],[79.78797,12.98122]],[[79.79376,12.97522],[79.79333,12.97558]],[[79.79461,12.97442],[79.79419,12.97486]],[[79.79619,12.9729],[79.79581,12.97327]],[[79.79706,12.97207],[79.79658,12.97249]],[[79.77768,12.97064],[79.77807,12.97103]],[[79.7992,12.97013],[79.79871,12.97056]],[[79.79788,12.9713],[79.79745,12.97173]],[[79.7996,12.96973],[79.7992,12.97013]],[[79.80421,12.96496],[79.80389,12.96538]],[[79.80301,12.96645],[79.8027,12.96687]],[[79.76243,12.95414],[79.76275,12.95457]],[[79.80114,12.96824],[79.80157,12.96788]],[[79.80194,12.96757],[79.80235,12.96719]],[[79.80045,12.96894],[79.80083,12.96855]],[[79.7714,12.99963],[79.77088,12.99967]],[[79.80571,12.963],[79.80535,12.96342]],[[79.80507,12.96378],[79.80476,12.96418]],[[79.8066,12.96187],[79.80688,12.96154]],[[79.80603,12.96263],[79.80636,12.96219]],[[79.78979,12.97891],[79.79013,12.97857]],[[79.79126,12.97752],[79.79091,12.97783]],[[79.772,12.96493],[79.77243,12.96532]],[[79.77292,12.96577],[79.77337,12.96623]],[[79.76981,12.9627],[79.77027,12.96316]],[[79.77027,12.96316],[79.77067,12.96354]],[[79.76517,12.95761],[79.76559,12.95815]],[[79.76598,12.95865],[79.76638,12.95911]],[[79.76275,12.95457],[79.76315,12.9551]],[[79.76359,12.95567],[79.76396,12.95615]],[[79.7954,12.97366],[79.79497,12.97405]],[[79.77417,12.96706],[79.77464,12.96752]],[[79.77548,12.96846],[79.77594,12.96887]],[[79.77067,12.96354],[79.77118,12.96404]],[[79.76015,12.95132],[79.7606,12.95182]],[[79.75626,12.94647],[79.75662,12.94694]],[[79.77243,12.96532],[79.77292,12.96577]],[[79.78604,12.97907],[79.78643,12.97951]],[[79.75782,12.94842],[79.75816,12.94885]],[[79.77506,12.96798],[79.77548,12.96846]],[[79.76638,12.95911],[79.7668,12.95957]],[[79.76802,12.9609],[79.76849,12.96134]],[[79.79161,12.97721],[79.79207,12.97675]],[[79.77943,12.97246],[79.77988,12.97291]],[[79.7785,12.9715],[79.77897,12.97201]],[[79.78116,12.97418],[79.78165,12.97467]],[[79.7868,12.97995],[79.78728,12.98032]],[[79.77594,12.96887],[79.77649,12.96938]],[[79.77337,12.96623],[79.7738,12.96669]],[[79.76396,12.95615],[79.7644,12.95671]],[[79.78293,12.97595],[79.78339,12.97644]],[[79.76559,12.95815],[79.76598,12.95865]],[[79.79825,12.97097],[79.79871,12.97056]],[[79.78551,12.97852],[79.78604,12.97907]],[[79.76315,12.9551],[79.76359,12.95567]],[[79.78165,12.97467],[79.78212,12.97513]],[[79.78339,12.97644],[79.78385,12.97691]],[[79.77118,12.96404],[79.77159,12.96448]],[[79.79295,12.97592],[79.79333,12.97558]],[[79.79788,12.9713],[79.79825,12.97097]],[[79.78939,12.97927],[79.78979,12.97891]],[[79.79619,12.9729],[79.79658,12.97249]],[[79.79706,12.97207],[79.79745,12.97173]],[[79.80157,12.96788],[79.80194,12.96757]],[[79.79376,12.97522],[79.79419,12.97486]],[[79.7738,12.96669],[79.77417,12.96706]],[[79.79461,12.97442],[79.79497,12.97405]],[[79.7996,12.96973],[79.79994,12.96938]],[[79.80301,12.96645],[79.8033,12.96606]],[[79.80235,12.96719],[79.8027,12.96687]],[[79.79126,12.97752],[79.79161,12.97721]],[[79.77183,12.9996],[79.7714,12.99963]],[[79.79117,12.98901],[79.79141,12.98971]],[[79.78925,12.98381],[79.78956,12.98448]],[[79.79008,12.98586],[79.79031,12.98653]],[[79.78983,12.98519],[79.79008,12.98586]],[[79.79994,12.96938],[79.80045,12.96894]],[[79.79234,12.9916],[79.79198,12.9916]],[[79.76042,12.94814],[79.76032,12.94846]],[[79.74419,12.93556],[79.74464,12.9356]],[[79.75235,12.94429],[79.75266,12.94441]],[[79.77009,12.99969],[79.76947,12.99974]],[[79.74988,12.94511],[79.74935,12.94499]],[[79.75719,12.94604],[79.7578,12.94616]],[[79.76921,12.99652],[79.76964,12.99642]],[[79.76975,12.99586],[79.76977,12.9955]],[[79.77915,13.00783],[79.77916,13.0086]],[[79.76583,12.99907],[79.76582,12.99892]],[[79.77764,12.99929],[79.77784,13]],[[79.74644,12.94042],[79.74652,12.94075]],[[79.76643,12.99964],[79.76611,12.9993]],[[79.75369,12.94491],[79.75357,12.94558]],[[79.77909,13.00504],[79.77915,13.00575]],[[79.76811,12.99748],[79.76777,12.99753]],[[79.77013,12.99225],[79.77028,12.99146]],[[79.75652,12.94605],[79.75719,12.94604]],[[79.74549,12.93704],[79.7457,12.93778]],[[79.75846,12.94629],[79.75926,12.94642]],[[79.78328,12.99661],[79.78287,12.99613]],[[79.78782,12.99351],[79.78732,12.99396]],[[79.75987,12.94652],[79.76041,12.94659]],[[79.76705,12.99108],[79.76669,12.99102]],[[79.76892,12.99661],[79.76921,12.99652]],[[79.77049,12.99965],[79.77037,12.99927]],[[79.76027,12.9489],[79.76025,12.94923]],[[79.75151,12.94348],[79.75165,12.94395]],[[79.75124,12.94276],[79.75151,12.94348]],[[79.76094,12.94668],[79.76087,12.94727]],[[79.7601,12.95003],[79.76016,12.95006]],[[79.77915,13.00686],[79.77914,13.0071]],[[79.75325,12.94904],[79.75322,12.94958]],[[79.7668,12.95957],[79.76715,12.95998]],[[79.78606,12.99868],[79.78599,12.99912]],[[79.79047,12.97824],[79.79091,12.97783]],[[79.78644,12.99084],[79.78568,12.99066]],[[79.77279,12.99911],[79.77294,12.99867]],[[79.76892,12.99661],[79.76866,12.99602]],[[79.76974,12.9915],[79.76937,12.99154]],[[79.79265,12.99152],[79.79234,12.9916]],[[79.77925,13.01115],[79.77922,13.01152]],[[79.77004,12.99874],[79.76969,12.99804]],[[79.77935,13.00385],[79.7791,13.00436]],[[79.75082,12.94151],[79.75103,12.94216]],[[79.77914,13.0071],[79.77915,13.00783]],[[79.7689,12.96177],[79.76938,12.96228]],[[79.74376,12.93557],[79.74419,12.93556]],[[79.74631,12.94002],[79.74644,12.94042]],[[79.78714,12.99606],[79.78694,12.99655]],[[79.77913,13.01314],[79.77903,13.01384]],[[79.77931,13.01234],[79.77913,13.01314]],[[79.77264,12.99954],[79.77183,12.9996]],[[79.74652,12.94075],[79.74667,12.94159]],[[79.76969,12.99804],[79.76933,12.99732]],[[79.79013,12.97857],[79.79047,12.97824]],[[79.75439,12.94527],[79.75474,12.9454]],[[79.75331,12.94801],[79.75328,12.94857]],[[79.77037,12.99927],[79.77004,12.99874]],[[79.77049,12.99965],[79.77009,12.99969]],[[79.75108,12.94507],[79.75078,12.9451]],[[79.74588,12.93853],[79.74603,12.93923]],[[79.78234,12.99589],[79.78179,12.99595]],[[79.75926,12.94642],[79.75968,12.94648]],[[79.78828,12.99122],[79.78821,12.99159]],[[79.76057,12.94735],[79.7605,12.94773]],[[79.75369,12.94491],[79.75407,12.94506]],[[79.74603,12.93923],[79.74646,12.93934]],[[79.76933,12.99732],[79.76908,12.99692]],[[79.75046,12.94507],[79.74988,12.94511]],[[79.76087,12.94727],[79.76064,12.94718]],[[79.75056,12.94092],[79.75082,12.94151]],[[79.74824,12.94005],[79.74886,12.94025]],[[79.77928,12.99906],[79.77923,12.99911]],[[79.77065,12.98834],[79.77058,12.98836]],[[79.77925,13.01084],[79.77925,13.01115]],[[79.77928,13.00933],[79.77923,13.01012]],[[79.76611,12.9993],[79.76583,12.99907]],[[79.75474,12.9454],[79.7554,12.94572]],[[79.75333,12.94749],[79.75331,12.94801]],[[79.8033,12.96606],[79.80389,12.96538]],[[79.7605,12.94773],[79.76042,12.94814]],[[79.74473,12.94372],[79.74436,12.94368]],[[79.77028,12.99146],[79.77036,12.99062]],[[79.78363,12.99705],[79.78328,12.99661]],[[79.75266,12.94441],[79.75328,12.94474]],[[79.78709,12.99103],[79.78644,12.99084]],[[79.78005,12.99612],[79.7794,12.99617]],[[79.77502,12.9994],[79.77437,12.99945]],[[79.80448,12.9646],[79.80476,12.96418]],[[79.78828,12.99122],[79.78814,12.99118]],[[79.78987,12.99132],[79.78938,12.99124]],[[79.79198,12.9916],[79.7914,12.99155]],[[79.75358,12.94587],[79.75355,12.94637]],[[79.77914,12.99426],[79.77879,12.99384]],[[79.77941,12.99463],[79.77914,12.99426]],[[79.77885,13.00346],[79.77935,13.00385]],[[79.75574,12.94587],[79.7559,12.94601]],[[79.74947,12.94053],[79.74998,12.9407]],[[79.74886,12.94025],[79.74947,12.94053]],[[79.78732,12.99396],[79.78724,12.99464]],[[79.76669,12.99102],[79.76651,12.99069]],[[79.78179,12.99595],[79.78126,12.99604]],[[79.76968,12.99617],[79.76975,12.99586]],[[79.77807,13.0008],[79.77826,13.00131]],[[79.75407,12.94506],[79.75439,12.94527]],[[79.7554,12.94572],[79.75574,12.94587]],[[79.75329,12.94547],[79.75283,12.94533]],[[79.75166,12.94515],[79.75108,12.94507]],[[79.77088,12.99967],[79.77049,12.99965]],[[79.77914,13.00651],[79.77915,13.00686]],[[79.7453,12.9362],[79.74549,12.93704]],[[79.7578,12.94616],[79.75846,12.94629]],[[79.78732,12.99093],[79.78709,12.99103]],[[79.75938,12.95034],[79.75979,12.95088]],[[79.76853,12.99742],[79.76811,12.99748]],[[79.78938,12.99124],[79.78901,12.99115]],[[79.7674,12.99757],[79.767,12.99761]],[[79.74646,12.93934],[79.74656,12.9394]],[[79.75197,12.94412],[79.75235,12.94429]],[[79.77928,12.9952],[79.77941,12.99463]],[[79.77911,12.99566],[79.77928,12.9952]],[[79.77864,13.00262],[79.77878,13.0032]],[[79.75701,12.94741],[79.75743,12.94793]],[[79.76937,12.99154],[79.76932,12.99136]],[[79.74998,12.9407],[79.75056,12.94092]],[[79.78466,12.99698],[79.78415,12.99701]],[[79.77922,13.01152],[79.77931,13.01234]],[[79.74519,12.93429],[79.74476,12.93419]],[[79.77264,12.99954],[79.77279,12.99911]],[[79.77846,12.99816],[79.77841,12.9987]],[[79.74382,12.93504],[79.74376,12.93557]],[[79.77922,13.01152],[79.77984,13.01171]],[[79.75357,12.94558],[79.75358,12.94587]],[[79.75348,12.9469],[79.75333,12.94749]],[[79.75574,12.94587],[79.75652,12.94605]],[[79.76064,12.94718],[79.76057,12.94735]],[[79.76032,12.94846],[79.76027,12.9489]],[[79.78814,12.99118],[79.78732,12.99093]],[[79.78901,12.99115],[79.78828,12.99122]],[[79.7914,12.99155],[79.79066,12.9915]],[[79.76908,12.99692],[79.76892,12.99661]],[[79.7644,12.95671],[79.76465,12.95698]],[[79.7791,13.00436],[79.77909,13.00504]],[[79.74514,12.9356],[79.7453,12.9362]],[[79.74515,12.94378],[79.74473,12.94372]],[[79.75165,12.94395],[79.75197,12.94412]],[[79.75103,12.94216],[79.75124,12.94276]],[[79.76169,12.95324],[79.76215,12.95376]],[[79.7606,12.95182],[79.76093,12.95228]],[[79.78516,12.99696],[79.78466,12.99698]],[[79.74521,12.9345],[79.74524,12.93431]],[[79.767,12.99761],[79.76696,12.9972]],[[79.77764,12.9992],[79.77764,12.99929]],[[79.77354,12.99948],[79.7733,12.99952]],[[79.78694,12.99655],[79.78674,12.99692]],[[79.74385,12.93423],[79.7438,12.93447]],[[79.77825,12.99917],[79.77891,12.99911]],[[79.74714,12.94448],[79.74675,12.94433]],[[79.74522,12.93466],[79.74521,12.9345]],[[79.75357,12.94558],[79.75329,12.94547]],[[79.74876,12.94505],[79.74816,12.94496]],[[79.78126,12.99604],[79.78065,12.99608]],[[79.78065,12.99608],[79.78005,12.99612]],[[79.75979,12.95088],[79.76015,12.95132]],[[79.76129,12.95278],[79.76169,12.95324]],[[79.75743,12.94793],[79.75782,12.94842]],[[79.75898,12.94983],[79.75938,12.95034]],[[79.7559,12.94601],[79.75626,12.94647]],[[79.75662,12.94694],[79.75701,12.94741]],[[79.77159,12.96448],[79.772,12.96493]],[[79.75856,12.94933],[79.75898,12.94983]],[[79.78466,12.97771],[79.78509,12.97812]],[[79.78509,12.97812],[79.78551,12.97852]],[[79.79295,12.97592],[79.79243,12.97638]],[[79.79243,12.97638],[79.79207,12.97675]],[[79.78251,12.9755],[79.78293,12.97595]],[[79.78072,12.97374],[79.78116,12.97418]],[[79.78385,12.97691],[79.78422,12.9773]],[[79.78212,12.97513],[79.78251,12.9755]],[[79.78028,12.9733],[79.78072,12.97374]],[[79.76093,12.95228],[79.76129,12.95278]],[[79.76758,12.96047],[79.76802,12.9609]],[[79.76849,12.96134],[79.7689,12.96177]],[[79.77464,12.96752],[79.77506,12.96798]],[[79.76715,12.95998],[79.76758,12.96047]],[[79.78845,12.98204],[79.78868,12.98241]],[[79.78728,12.98032],[79.78775,12.98085]],[[79.78797,12.98122],[79.78821,12.98163]],[[79.789,12.97963],[79.78939,12.97927]],[[79.78643,12.97951],[79.7868,12.97995]],[[79.77807,12.97103],[79.7785,12.9715]],[[79.77897,12.97201],[79.77943,12.97246]],[[79.77649,12.96938],[79.7769,12.96983]],[[79.76651,12.99069],[79.7665,12.99074]],[[79.76025,12.94923],[79.76013,12.9496]],[[79.74667,12.94159],[79.74684,12.94193]],[[79.74777,12.94478],[79.74767,12.94475]],[[79.78656,12.9974],[79.78639,12.99785]],[[79.74389,12.93396],[79.74385,12.93423]],[[79.78415,12.99701],[79.78363,12.99705]],[[79.76802,12.99088],[79.76759,12.99074]],[[79.77889,12.99618],[79.7788,12.99666]],[[79.75355,12.94637],[79.75348,12.9469]],[[79.77915,13.00575],[79.77914,13.00651]],[[79.74935,12.94499],[79.74876,12.94505]],[[79.7457,12.93778],[79.74588,12.93853]],[[79.76679,12.99992],[79.76643,12.99964]],[[79.75968,12.94648],[79.75987,12.94652]],[[79.76818,12.99982],[79.76748,12.99988]],[[79.76013,12.9496],[79.7601,12.95003]],[[79.79066,12.9915],[79.78987,12.99132]],[[79.74436,12.94368],[79.74433,12.94375]],[[79.77923,13.01012],[79.77925,13.01084]],[[79.76938,12.96228],[79.76981,12.9627]],[[79.75218,12.94527],[79.75166,12.94515]],[[79.77889,12.99618],[79.77911,12.99566]],[[79.76842,12.99105],[79.76802,12.99088]],[[79.77878,13.0032],[79.77826,13.00316]],[[79.74716,12.93959],[79.74773,12.9398]],[[79.77036,12.99062],[79.77041,12.98979]],[[79.76932,12.99136],[79.76887,12.99119]],[[79.77028,12.99146],[79.76974,12.9915]],[[79.77826,13.00316],[79.77778,13.00308]],[[79.77854,12.99765],[79.77846,12.99816]],[[79.74675,12.94433],[79.74632,12.94419]],[[79.76748,12.99988],[79.76717,12.99987]],[[79.78422,12.9773],[79.78466,12.97771]],[[79.7954,12.97366],[79.79581,12.97327]],[[79.78565,12.99699],[79.78516,12.99696]],[[79.76887,12.99119],[79.76842,12.99105]],[[79.77717,13.00306],[79.77677,13.00303]],[[79.77778,13.00308],[79.77717,13.00306]],[[79.77841,12.9987],[79.77825,12.99917]],[[79.74632,12.94419],[79.74588,12.94405]],[[79.77617,13.00302],[79.77566,13.00295]],[[79.79307,12.99139],[79.79265,12.99152]],[[79.77826,13.00131],[79.7784,13.00193]],[[79.75078,12.9451],[79.75046,12.94507]],[[79.77878,13.0032],[79.77885,13.00346]],[[79.77677,13.00303],[79.77617,13.00302]],[[79.77867,12.99713],[79.77854,12.99765]],[[79.7788,12.99666],[79.77867,12.99713]],[[79.78841,12.98027],[79.789,12.97963]],[[79.74738,12.94458],[79.74714,12.94448]],[[79.77935,13.00385],[79.77976,13.00421]],[[79.77045,12.98898],[79.77065,12.98834]],[[79.7733,12.99952],[79.77264,12.99954]],[[79.77784,13],[79.77807,13.0008]],[[79.77731,12.97028],[79.77768,12.97064]],[[79.7689,12.99739],[79.76853,12.99742]],[[79.76759,12.99074],[79.76756,12.99072]],[[79.76777,12.99753],[79.7674,12.99757]],[[79.7784,13.00193],[79.77864,13.00262]],[[79.76986,12.9948],[79.76993,12.99405]],[[79.78599,12.99912],[79.78584,12.99962]],[[79.78629,12.99695],[79.78565,12.99699]],[[79.74464,12.9356],[79.74514,12.9356]],[[79.78716,12.99535],[79.78714,12.99606]],[[79.80723,12.96113],[79.80764,12.9606]],[[79.74767,12.94475],[79.74738,12.94458]],[[79.7701,12.99305],[79.77013,12.99225]],[[79.77984,13.01171],[79.78041,13.01183]],[[79.76756,12.99072],[79.76755,12.99113]],[[79.78796,12.9929],[79.78782,12.99351]],[[79.76993,12.99405],[79.77005,12.99339]],[[79.78775,12.98085],[79.78841,12.98027]],[[79.76465,12.95698],[79.76517,12.95761]],[[79.74524,12.93431],[79.74534,12.93432]],[[79.74431,12.93407],[79.74389,12.93396]],[[79.77879,12.99384],[79.77858,12.99393]],[[79.77916,13.0086],[79.77928,13.00933]],[[79.74524,12.93431],[79.74519,12.93429]],[[79.77437,12.99945],[79.77354,12.99948]],[[79.78639,12.99785],[79.78606,12.99868]],[[79.75283,12.94533],[79.75218,12.94527]],[[79.77764,12.9992],[79.77698,12.99929]],[[79.78584,12.99962],[79.78557,12.9999]],[[79.78287,12.99613],[79.78271,12.99586]],[[79.77891,12.99911],[79.77928,12.99906]],[[79.74476,12.93419],[79.74431,12.93407]],[[79.76755,12.99113],[79.76705,12.99108]],[[79.77041,12.98979],[79.77045,12.98898]],[[79.74551,12.94384],[79.74515,12.94378]],[[79.74656,12.9394],[79.74716,12.93959]],[[79.76933,12.99732],[79.7689,12.99739]],[[79.76977,12.9955],[79.76986,12.9948]],[[79.78899,12.98317],[79.78925,12.98381]],[[79.78868,12.98241],[79.78899,12.98317]],[[79.78956,12.98448],[79.78983,12.98519]],[[79.79054,12.98713],[79.79075,12.98776]],[[79.79031,12.98653],[79.79054,12.98713]],[[79.76717,12.99987],[79.76679,12.99992]],[[79.76964,12.99642],[79.76968,12.99617]],[[79.77825,12.99917],[79.77764,12.9992]],[[79.74773,12.9398],[79.74824,12.94005]]]},"723303":{"name":"MAILAM","code":"723303","ss_code":"7233","volt":"11","len":12.07,"dts":9,"cons":62,"type":"MultiLineString","coords":[[[79.73731,12.93465],[79.73721,12.93516]],[[79.71612,12.88562],[79.71615,12.88551]],[[79.73349,12.92071],[79.73304,12.92075]],[[79.72029,12.8981],[79.71998,12.89779]],[[79.71806,12.8903],[79.71781,12.88987]],[[79.73652,12.92439],[79.73622,12.92407]],[[79.73721,12.93516],[79.73734,12.93523]],[[79.71769,12.88833],[79.71757,12.88843]],[[79.72961,12.9189],[79.72942,12.91852]],[[79.71998,12.89779],[79.71974,12.89737]],[[79.71744,12.89484],[79.71693,12.8948]],[[79.71693,12.8948],[79.71711,12.8944]],[[79.72981,12.92042],[79.72968,12.92042]],[[79.71757,12.8926],[79.71832,12.89278]],[[79.73762,12.93382],[79.73737,12.93421]],[[79.72766,12.91509],[79.72783,12.91484]],[[79.73074,12.9206],[79.73022,12.92055]],[[79.71832,12.89278],[79.71877,12.89274]],[[79.7241,12.90024],[79.72417,12.90045]],[[79.73644,12.92538],[79.73665,12.92517]],[[79.72626,12.90432],[79.72648,12.90374]],[[79.72656,12.90542],[79.72636,12.90483]],[[79.73304,12.92075],[79.73276,12.92079]],[[79.73891,12.92965],[79.73873,12.92893]],[[79.72849,12.91677],[79.72761,12.91679]],[[79.72761,12.91679],[79.7276,12.91719]],[[79.7276,12.91719],[79.72738,12.91743]],[[79.72738,12.91743],[79.72675,12.91746]],[[79.72675,12.91746],[79.72672,12.91833]],[[79.7206,12.89474],[79.72046,12.89444]],[[79.7211,12.89798],[79.72074,12.89798]],[[79.71781,12.88987],[79.71765,12.88957]],[[79.73964,12.93285],[79.73963,12.93231]],[[79.72873,12.91742],[79.72849,12.91677]],[[79.71995,12.89823],[79.71958,12.8982]],[[79.71786,12.89162],[79.71791,12.89133]],[[79.7275,12.90909],[79.72734,12.90852]],[[79.73841,12.92815],[79.73815,12.92766]],[[79.73902,12.93076],[79.73915,12.93014]],[[79.74507,12.93425],[79.74475,12.93417]],[[79.74262,12.9337],[79.74202,12.93366]],[[79.71559,12.88462],[79.7153,12.88432]],[[79.71135,12.87851],[79.71117,12.87831]],[[79.71402,12.88241],[79.71371,12.88178]],[[79.71873,12.8913],[79.71856,12.89096]],[[79.71344,12.88126],[79.71296,12.88087]],[[79.73187,12.92077],[79.73126,12.9206]],[[79.71682,12.88733],[79.71672,12.88689]],[[79.71665,12.88641],[79.71635,12.88594]],[[79.71492,12.88351],[79.71444,12.88311]],[[79.72786,12.89956],[79.72826,12.89946]],[[79.71898,12.89181],[79.71897,12.89165]],[[79.72666,12.90592],[79.72656,12.90542]],[[79.73051,12.89869],[79.73061,12.89867]],[[79.72312,12.89894],[79.72279,12.89851]],[[79.72966,12.91929],[79.72961,12.9189]],[[79.72849,12.91677],[79.72848,12.91616]],[[79.72194,12.89776],[79.72187,12.8978]],[[79.72526,12.90188],[79.72496,12.90163]],[[79.72984,12.89892],[79.7303,12.89887]],[[79.7194,12.89523],[79.71934,12.89486]],[[79.7303,12.89887],[79.73051,12.89869]],[[79.72826,12.91514],[79.72812,12.91514]],[[79.72825,12.91469],[79.72808,12.91397]],[[79.72018,12.89396],[79.72021,12.89414]],[[79.71954,12.89331],[79.71939,12.89293]],[[79.72744,12.9104],[79.72734,12.90963]],[[79.71236,12.87973],[79.71189,12.87922]],[[79.71837,12.89158],[79.71786,12.89162]],[[79.71981,12.89655],[79.71964,12.8961]],[[79.71844,12.89489],[79.71789,12.89488]],[[79.71789,12.89488],[79.71744,12.89484]],[[79.71711,12.8944],[79.71736,12.89396]],[[79.74157,12.93349],[79.74095,12.93327]],[[79.72734,12.90963],[79.7275,12.90909]],[[79.73871,12.92859],[79.73841,12.92815]],[[79.71827,12.89128],[79.71808,12.8908]],[[79.73665,12.92517],[79.73702,12.92505]],[[79.73739,12.92614],[79.73693,12.92573]],[[79.71746,12.88963],[79.71753,12.88927]],[[79.71672,12.88689],[79.71665,12.88641]],[[79.73398,12.92066],[79.73349,12.92071]],[[79.73061,12.89867],[79.73084,12.89871]],[[79.72471,12.90033],[79.72516,12.90022]],[[79.72187,12.8978],[79.72149,12.89785]],[[79.72808,12.91397],[79.72806,12.91358]],[[79.72209,12.89744],[79.72181,12.89716]],[[79.72072,12.89498],[79.7206,12.89474]],[[79.72046,12.89444],[79.72018,12.89396]],[[79.72763,12.9109],[79.72744,12.9104]],[[79.72149,12.89785],[79.7211,12.89798]],[[79.72549,12.90235],[79.72526,12.90188]],[[79.72958,12.92025],[79.7296,12.92]],[[79.71885,12.89484],[79.71844,12.89489]],[[79.7393,12.93181],[79.73909,12.93132]],[[79.73963,12.93231],[79.7393,12.93181]],[[79.74475,12.93417],[79.74419,12.93405]],[[79.7153,12.88432],[79.7151,12.8839]],[[79.7151,12.8839],[79.71514,12.88384]],[[79.71514,12.88384],[79.71492,12.88351]],[[79.72648,12.90374],[79.72607,12.90328]],[[79.73602,12.92375],[79.73583,12.92309]],[[79.73583,12.92309],[79.73549,12.92292]],[[79.72697,12.90696],[79.72675,12.9064]],[[79.7296,12.92],[79.72965,12.91978]],[[79.72965,12.91978],[79.72966,12.91929]],[[79.71927,12.89248],[79.71922,12.89244]],[[79.72029,12.8981],[79.71995,12.89823]],[[79.71736,12.89396],[79.71751,12.89353]],[[79.72928,12.91826],[79.72913,12.91838]],[[79.71567,12.88475],[79.71555,12.88479]],[[79.74316,12.9338],[79.74262,12.9337]],[[79.73702,12.92505],[79.73662,12.92469]],[[79.72675,12.9064],[79.72666,12.90592]],[[79.73084,12.89871],[79.73118,12.89851]],[[79.72417,12.90045],[79.72427,12.90045]],[[79.7195,12.89515],[79.7194,12.89523]],[[79.7225,12.89801],[79.72219,12.89784]],[[79.72219,12.89784],[79.72215,12.89769]],[[79.72804,12.91253],[79.72798,12.91212]],[[79.72181,12.89716],[79.72169,12.89676]],[[79.72018,12.89396],[79.72003,12.89384]],[[79.72219,12.89784],[79.72194,12.89776]],[[79.72074,12.89798],[79.72029,12.8981]],[[79.71974,12.89737],[79.71993,12.89705]],[[79.71993,12.89705],[79.71981,12.89655]],[[79.72968,12.92042],[79.72958,12.92025]],[[79.71957,12.89564],[79.7195,12.89515]],[[79.74202,12.93366],[79.74157,12.93349]],[[79.72607,12.90328],[79.72581,12.90283]],[[79.71444,12.88311],[79.71425,12.88261]],[[79.71425,12.88261],[79.71402,12.88241]],[[79.74513,12.93453],[79.74507,12.93425]],[[79.73888,12.93332],[79.73841,12.93341]],[[79.73806,12.93357],[79.73765,12.93355]],[[79.72604,12.89999],[79.72645,12.89989]],[[79.7184,12.89182],[79.71837,12.89158]],[[79.7191,12.89214],[79.71898,12.89181]],[[79.71296,12.88087],[79.71274,12.88047]],[[79.71371,12.88178],[79.71344,12.88126]],[[79.72427,12.90045],[79.72471,12.90033]],[[79.72279,12.89851],[79.7225,12.89801]],[[79.72077,12.89496],[79.72072,12.89498]],[[79.73549,12.92292],[79.73525,12.92256]],[[79.71964,12.8961],[79.71957,12.89564]],[[79.71934,12.89486],[79.71885,12.89484]],[[79.71742,12.89321],[79.71757,12.8926]],[[79.74419,12.93405],[79.74367,12.93394]],[[79.74367,12.93394],[79.74316,12.9338]],[[79.71753,12.88927],[79.71743,12.88883]],[[79.71716,12.88833],[79.7169,12.8879]],[[79.71635,12.88594],[79.71612,12.88562]],[[79.71798,12.88972],[79.71811,12.88972]],[[79.71811,12.88972],[79.71798,12.88928]],[[79.74038,12.93309],[79.73997,12.93301]],[[79.72581,12.90283],[79.72549,12.90235]],[[79.72636,12.90483],[79.72626,12.90432]],[[79.73438,12.92101],[79.73422,12.92077]],[[79.73356,12.89838],[79.73392,12.89832]],[[79.73964,12.93285],[79.73931,12.93304]],[[79.73841,12.93341],[79.73806,12.93357]],[[79.72961,12.89899],[79.72984,12.89892]],[[79.73118,12.89851],[79.73161,12.89855]],[[79.73161,12.89855],[79.73222,12.89846]],[[79.72349,12.89935],[79.72312,12.89894]],[[79.72942,12.91852],[79.72928,12.91826]],[[79.72848,12.91616],[79.72841,12.91569]],[[79.72841,12.91569],[79.72826,12.91514]],[[79.72152,12.89637],[79.72133,12.89598]],[[79.72777,12.91137],[79.72763,12.9109]],[[79.71922,12.89244],[79.7191,12.89214]],[[79.72557,12.90009],[79.72604,12.89999]],[[79.73022,12.92055],[79.72981,12.92042]],[[79.71798,12.88928],[79.71782,12.88867]],[[79.73456,12.92158],[79.73438,12.92101]],[[79.71751,12.89353],[79.71742,12.89321]],[[79.73422,12.92077],[79.73398,12.92066]],[[79.73765,12.93355],[79.73762,12.93382]],[[79.73737,12.93421],[79.73731,12.93465]],[[79.73622,12.92407],[79.73602,12.92375]],[[79.72732,12.89968],[79.72786,12.89956]],[[79.72826,12.89946],[79.72867,12.89936]],[[79.7151,12.8839],[79.71431,12.8841]],[[79.72003,12.89384],[79.71985,12.89362]],[[79.73276,12.92079],[79.73222,12.9207]],[[79.72928,12.91826],[79.72907,12.91786]],[[79.72798,12.91212],[79.728,12.9117]],[[79.71939,12.89293],[79.71927,12.89248]],[[79.72721,12.90802],[79.72706,12.90745]],[[79.71587,12.8852],[79.71567,12.88475]],[[79.72706,12.90745],[79.72697,12.90696]],[[79.72867,12.89936],[79.72917,12.89917]],[[79.73997,12.93301],[79.73964,12.93285]],[[79.73222,12.89846],[79.73262,12.89833]],[[79.73222,12.9207],[79.73187,12.92077]],[[79.72215,12.89769],[79.72209,12.89744]],[[79.72826,12.91514],[79.72825,12.91469]],[[79.72806,12.91358],[79.72799,12.91307]],[[79.72799,12.91307],[79.72804,12.91253]],[[79.728,12.9117],[79.72777,12.91137]],[[79.72105,12.89541],[79.72077,12.89496]],[[79.71985,12.89362],[79.71954,12.89331]],[[79.71146,12.87857],[79.71135,12.87851]],[[79.71189,12.87922],[79.71146,12.87857]],[[79.74516,12.93469],[79.74513,12.93453]],[[79.71782,12.88867],[79.71769,12.88833]],[[79.72917,12.89917],[79.72961,12.89899]],[[79.73873,12.92893],[79.73871,12.92859]],[[79.73468,12.9216],[79.73456,12.92158]],[[79.73508,12.92225],[79.73502,12.92204]],[[79.73304,12.89832],[79.73356,12.89838]],[[79.73693,12.92573],[79.73644,12.92538]],[[79.7169,12.8879],[79.71682,12.88733]],[[79.71808,12.8908],[79.71806,12.8903]],[[79.71555,12.88479],[79.71559,12.88462]],[[79.72688,12.89978],[79.72732,12.89968]],[[79.73126,12.9206],[79.73074,12.9206]],[[79.71781,12.88987],[79.71798,12.88972]],[[79.72373,12.89977],[79.72349,12.89935]],[[79.71791,12.89133],[79.71827,12.89128]],[[79.72907,12.91786],[79.72873,12.91742]],[[79.73502,12.92204],[79.73468,12.9216]],[[79.73786,12.92655],[79.73739,12.92614]],[[79.73525,12.92256],[79.73508,12.92225]],[[79.72169,12.89676],[79.72152,12.89637]],[[79.71246,12.8801],[79.71236,12.87973]],[[79.71274,12.88047],[79.71246,12.8801]],[[79.71897,12.89165],[79.71873,12.8913]],[[79.73813,12.92717],[79.73786,12.92655]],[[79.71877,12.89274],[79.71867,12.89242]],[[79.74095,12.93327],[79.74038,12.93309]],[[79.73662,12.92469],[79.73652,12.92439]],[[79.72645,12.89989],[79.72688,12.89978]],[[79.7184,12.89194],[79.7184,12.89182]],[[79.72516,12.90022],[79.72557,12.90009]],[[79.71867,12.89242],[79.71864,12.89226]],[[79.71864,12.89226],[79.7184,12.89194]],[[79.72496,12.90163],[79.72458,12.9011]],[[79.72458,12.9011],[79.72436,12.90071]],[[79.72436,12.90071],[79.72417,12.90045]],[[79.72812,12.91514],[79.72766,12.91509]],[[79.73815,12.92766],[79.73813,12.92717]],[[79.71856,12.89096],[79.7185,12.89084]],[[79.72734,12.90852],[79.72721,12.90802]],[[79.7241,12.90024],[79.72373,12.89977]],[[79.71765,12.88957],[79.71746,12.88963]],[[79.73262,12.89833],[79.73304,12.89832]],[[79.72133,12.89598],[79.72105,12.89541]],[[79.71743,12.88883],[79.71716,12.88833]],[[79.71615,12.88551],[79.71587,12.8852]],[[79.73931,12.93304],[79.73888,12.93332]],[[79.73915,12.93014],[79.73891,12.92965]],[[79.73909,12.93132],[79.73902,12.93076]]]},"723304":{"name":"KOTTAVAKKAM","code":"723304","ss_code":"7233","volt":"11","len":17.78,"dts":36,"cons":1487,"type":"MultiLineString","coords":[[[79.71127,12.94895],[79.7108,12.9491]],[[79.7108,12.9491],[79.71049,12.94913]],[[79.73104,12.95276],[79.73115,12.95245]],[[79.73093,12.9518],[79.73115,12.95113]],[[79.73663,12.94254],[79.73656,12.94259]],[[79.7347,12.95127],[79.73455,12.95151]],[[79.73656,12.94259],[79.7366,12.94272]],[[79.7351,12.95036],[79.73501,12.95081]],[[79.73509,12.9483],[79.73506,12.94873]],[[79.7306,12.95396],[79.73024,12.95387]],[[79.73024,12.95387],[79.73015,12.95394]],[[79.71301,12.94684],[79.7124,12.94662]],[[79.70756,12.95284],[79.70773,12.95335]],[[79.72174,12.97102],[79.72181,12.97177]],[[79.71955,12.95766],[79.71948,12.95737]],[[79.73609,12.9461],[79.73593,12.94648]],[[79.72189,12.97284],[79.72191,12.97284]],[[79.7253,12.95432],[79.72565,12.95437]],[[79.71033,12.94006],[79.7104,12.94007]],[[79.7105,12.94008],[79.71053,12.94001]],[[79.7107,12.93959],[79.71073,12.93948]],[[79.71067,12.93969],[79.7107,12.93959]],[[79.71074,12.93921],[79.71075,12.9391]],[[79.71075,12.93933],[79.71074,12.93921]],[[79.71096,12.93836],[79.71102,12.93822]],[[79.7113,12.93747],[79.71142,12.93691]],[[79.71976,12.95226],[79.71927,12.95279]],[[79.74239,12.93368],[79.74203,12.93357]],[[79.72295,12.96382],[79.72351,12.96392]],[[79.72719,12.95896],[79.7278,12.95906]],[[79.72219,12.96497],[79.72222,12.96435]],[[79.72165,12.95382],[79.72152,12.95364]],[[79.70992,12.94354],[79.71002,12.9428]],[[79.70669,12.9524],[79.70625,12.95235]],[[79.71126,12.94623],[79.7107,12.94606]],[[79.73666,12.943],[79.73664,12.9433]],[[79.70744,12.95171],[79.70758,12.95173]],[[79.70954,12.94568],[79.70895,12.94547]],[[79.73383,12.95204],[79.73343,12.95213]],[[79.71313,12.96763],[79.71378,12.9677]],[[79.74506,12.93446],[79.74508,12.93431]],[[79.73649,12.94479],[79.73645,12.94503]],[[79.73044,12.95436],[79.73032,12.95469]],[[79.73095,12.953],[79.73088,12.95319]],[[79.74504,12.9347],[79.74506,12.93446]],[[79.74324,12.93382],[79.7428,12.93374]],[[79.71955,12.95766],[79.71936,12.9576]],[[79.72187,12.96801],[79.72186,12.96766]],[[79.72815,12.95474],[79.72778,12.95468]],[[79.7343,12.95192],[79.73383,12.95204]],[[79.7416,12.97511],[79.74184,12.97509]],[[79.73769,12.96774],[79.73798,12.96785]],[[79.73798,12.96785],[79.73838,12.96806]],[[79.7358,12.96662],[79.73616,12.9668]],[[79.73616,12.9668],[79.73656,12.96701]],[[79.73656,12.96701],[79.73683,12.96716]],[[79.73683,12.96716],[79.73709,12.96735]],[[79.73475,12.96618],[79.73501,12.96626]],[[79.73501,12.96626],[79.73533,12.96636]],[[79.73533,12.96636],[79.7355,12.96649]],[[79.7355,12.96649],[79.7358,12.96662]],[[79.73322,12.9658],[79.73359,12.9659]],[[79.73359,12.9659],[79.73394,12.96602]],[[79.73394,12.96602],[79.73433,12.96608]],[[79.73433,12.96608],[79.73475,12.96618]],[[79.7391,12.97291],[79.73913,12.97334]],[[79.73913,12.97334],[79.73929,12.97372]],[[79.73929,12.97372],[79.73943,12.97403]],[[79.73943,12.97403],[79.73975,12.97431]],[[79.73918,12.97091],[79.73911,12.97132]],[[79.73911,12.97132],[79.7391,12.97185]],[[79.7391,12.97185],[79.73912,12.97231]],[[79.73912,12.97231],[79.7391,12.97291]],[[79.73941,12.96915],[79.73933,12.96955]],[[79.73933,12.96955],[79.73925,12.97012]],[[79.73925,12.97012],[79.73923,12.9705]],[[79.73923,12.9705],[79.73918,12.97091]],[[79.73838,12.96806],[79.73861,12.96831]],[[79.73861,12.96831],[79.73893,12.96856]],[[79.73893,12.96856],[79.7394,12.96871]],[[79.7394,12.96871],[79.73941,12.96915]],[[79.72787,12.96431],[79.72799,12.96401]],[[79.74108,12.97516],[79.74138,12.97514]],[[79.74138,12.97514],[79.7416,12.97511]],[[79.73975,12.97431],[79.74005,12.97465]],[[79.74005,12.97465],[79.74036,12.97492]],[[79.74036,12.97492],[79.74072,12.97507]],[[79.74072,12.97507],[79.74108,12.97516]],[[79.73122,12.96466],[79.73165,12.96501]],[[79.73165,12.96501],[79.73222,12.96528]],[[79.73222,12.96528],[79.73278,12.96556]],[[79.73278,12.96556],[79.73322,12.9658]],[[79.72954,12.96368],[79.72996,12.96389]],[[79.73046,12.9641],[79.73083,12.96429]],[[79.73083,12.96429],[79.73122,12.96466]],[[79.72809,12.96372],[79.7282,12.96341]],[[79.7282,12.96341],[79.72866,12.96348]],[[79.72866,12.96348],[79.72913,12.96354]],[[79.72913,12.96354],[79.72954,12.96368]],[[79.72799,12.96401],[79.72809,12.96372]],[[79.72781,12.96456],[79.72787,12.96431]],[[79.73709,12.96735],[79.73735,12.96752]],[[79.73735,12.96752],[79.73769,12.96774]],[[79.73343,12.95213],[79.73309,12.95224]],[[79.73309,12.95224],[79.73263,12.95235]],[[79.73182,12.95258],[79.7314,12.95272]],[[79.74404,12.9339],[79.74366,12.93385]],[[79.72376,12.95379],[79.72373,12.9536]],[[79.71302,12.94773],[79.71321,12.94726]],[[79.70733,12.95093],[79.70733,12.95131]],[[79.7076,12.95052],[79.70743,12.95076]],[[79.71894,12.96829],[79.71933,12.96827]],[[79.7182,12.96823],[79.71894,12.96829]],[[79.72263,12.96107],[79.7227,12.96044]],[[79.74508,12.93431],[79.74512,12.93421]],[[79.74512,12.93421],[79.74482,12.93413]],[[79.73455,12.95151],[79.7343,12.95192]],[[79.73263,12.95235],[79.73224,12.95247]],[[79.72046,12.95273],[79.71976,12.95226]],[[79.7401,12.93316],[79.73981,12.93326]],[[79.7349,12.95114],[79.7347,12.95127]],[[79.7366,12.94387],[79.73658,12.94425]],[[79.73593,12.94648],[79.73577,12.94683]],[[79.73515,12.94992],[79.7351,12.95036]],[[79.73658,12.94425],[79.73656,12.94451]],[[79.7366,12.94272],[79.73664,12.94288]],[[79.73624,12.94572],[79.73609,12.9461]],[[79.73636,12.94543],[79.73624,12.94572]],[[79.73649,12.94506],[79.73636,12.94543]],[[79.73501,12.95081],[79.7349,12.95114]],[[79.73577,12.94683],[79.73562,12.94724]],[[79.73544,12.94747],[79.73528,12.94784]],[[79.73554,12.94719],[79.73544,12.94747]],[[79.73562,12.94724],[79.73554,12.94719]],[[79.73664,12.9433],[79.73661,12.94352]],[[79.73511,12.94912],[79.73517,12.94953]],[[79.73506,12.94873],[79.73511,12.94912]],[[79.73511,12.94912],[79.73519,12.94912]],[[79.72298,12.95884],[79.72306,12.95809]],[[79.71715,12.95049],[79.71658,12.95006]],[[79.71302,12.94773],[79.71301,12.94782]],[[79.71285,12.94844],[79.71206,12.94868]],[[79.70754,12.95358],[79.70755,12.95383]],[[79.72291,12.95533],[79.72248,12.95481]],[[79.72306,12.95809],[79.72312,12.95766]],[[79.72853,12.95489],[79.72815,12.95474]],[[79.72978,12.95494],[79.72937,12.95493]],[[79.72306,12.95809],[79.72254,12.95808]],[[79.72165,12.95807],[79.72121,12.95806]],[[79.72252,12.96208],[79.72257,12.96163]],[[79.7078,12.95358],[79.70754,12.95358]],[[79.70824,12.95359],[79.70849,12.9536]],[[79.70849,12.9536],[79.70872,12.95364]],[[79.70733,12.95164],[79.7073,12.95191]],[[79.72318,12.95727],[79.72326,12.95668]],[[79.70727,12.95248],[79.70669,12.9524]],[[79.72697,12.96452],[79.72742,12.96454]],[[79.72577,12.96437],[79.72621,12.96444]],[[79.72467,12.9641],[79.72529,12.96431]],[[79.7244,12.96881],[79.72503,12.96891]],[[79.71284,12.94753],[79.71287,12.94753]],[[79.71341,12.94699],[79.71301,12.94684]],[[79.72248,12.95481],[79.72209,12.95434]],[[79.72486,12.95426],[79.7253,12.95432]],[[79.70727,12.9531],[79.70718,12.95308]],[[79.72778,12.95468],[79.72733,12.95457]],[[79.71186,12.94643],[79.71126,12.94623]],[[79.72046,12.95273],[79.72075,12.95227]],[[79.72381,12.95401],[79.72376,12.95379]],[[79.72413,12.95416],[79.72446,12.95421]],[[79.72653,12.9545],[79.72613,12.95441]],[[79.71512,12.96784],[79.71586,12.96792]],[[79.71651,12.96796],[79.71703,12.96805]],[[79.72281,12.95955],[79.72298,12.95884]],[[79.7227,12.96044],[79.72281,12.95955]],[[79.70758,12.95173],[79.70758,12.95229]],[[79.70773,12.95335],[79.7078,12.95358]],[[79.72188,12.97247],[79.72189,12.97284]],[[79.70625,12.95235],[79.70588,12.9523]],[[79.72403,12.96402],[79.72467,12.9641]],[[79.72352,12.95811],[79.72394,12.95811]],[[79.72234,12.96861],[79.72303,12.96868]],[[79.72386,12.96048],[79.72433,12.9605]],[[79.72393,12.9584],[79.72441,12.95848]],[[79.72812,12.96009],[79.72811,12.96014]],[[79.72173,12.96956],[79.72169,12.97024]],[[79.71034,12.95362],[79.71079,12.95368]],[[79.71107,12.96742],[79.71168,12.96748]],[[79.72733,12.95457],[79.7269,12.95458]],[[79.72346,12.95532],[79.72347,12.95466]],[[79.7134,12.95344],[79.71346,12.95312]],[[79.72254,12.95808],[79.72205,12.95807]],[[79.71004,12.94119],[79.71017,12.94047]],[[79.70978,12.94201],[79.71004,12.94119]],[[79.71301,12.94782],[79.71285,12.94844]],[[79.71206,12.94868],[79.71127,12.94895]],[[79.71433,12.96776],[79.71512,12.96784]],[[79.72446,12.95421],[79.72486,12.95426]],[[79.71079,12.95368],[79.71127,12.95374]],[[79.72177,12.96855],[79.72178,12.96828]],[[79.72303,12.96868],[79.72376,12.96876]],[[79.72742,12.96454],[79.72781,12.96456]],[[79.72394,12.95811],[79.72393,12.95828]],[[79.72176,12.96914],[79.72173,12.96956]],[[79.70976,12.96727],[79.71005,12.96731]],[[79.71302,12.94773],[79.71284,12.94753]],[[79.70808,12.94989],[79.70804,12.95006]],[[79.71018,12.94005],[79.71028,12.94006]],[[79.70804,12.9501],[79.70792,12.95012]],[[79.70515,12.9522],[79.70465,12.95212]],[[79.71803,12.95076],[79.71813,12.95052]],[[79.71598,12.94964],[79.71534,12.94917]],[[79.72093,12.96845],[79.72177,12.96855]],[[79.71039,12.96734],[79.71107,12.96742]],[[79.72894,12.95488],[79.72853,12.95489]],[[79.73016,12.95511],[79.72978,12.95494]],[[79.72149,12.95142],[79.72191,12.95093]],[[79.72336,12.95602],[79.72346,12.95532]],[[79.7078,12.95358],[79.70824,12.95359]],[[79.73104,12.95276],[79.73095,12.953]],[[79.71378,12.9677],[79.71433,12.96776]],[[79.72121,12.95806],[79.72086,12.95806]],[[79.70753,12.95415],[79.70752,12.95435]],[[79.72312,12.95766],[79.72318,12.95727]],[[79.72169,12.97024],[79.72174,12.97102]],[[79.71168,12.96748],[79.71247,12.96756]],[[79.72186,12.96766],[79.72202,12.96703]],[[79.72353,12.95398],[79.72353,12.95394]],[[79.72177,12.96855],[79.72234,12.96861]],[[79.72781,12.96456],[79.72786,12.96456]],[[79.72818,12.95961],[79.72812,12.96009]],[[79.70804,12.95006],[79.70804,12.9501]],[[79.71006,12.94252],[79.70978,12.94201]],[[79.70743,12.95076],[79.70733,12.95093]],[[79.71909,12.95177],[79.71852,12.95136]],[[79.71534,12.94917],[79.71467,12.94875]],[[79.71402,12.94828],[79.71343,12.94793]],[[79.71343,12.94793],[79.71302,12.94773]],[[79.7314,12.95272],[79.73104,12.95276]],[[79.70909,12.9672],[79.70976,12.96727]],[[79.7278,12.95906],[79.72828,12.95915]],[[79.72373,12.9536],[79.72367,12.95343]],[[79.73032,12.95469],[79.73016,12.95511]],[[79.7306,12.95396],[79.73044,12.95436]],[[79.71014,12.94591],[79.70954,12.94568]],[[79.70588,12.9523],[79.70556,12.95226]],[[79.72177,12.96855],[79.72176,12.96914]],[[79.70954,12.94568],[79.70971,12.94509]],[[79.70733,12.95164],[79.70744,12.95171]],[[79.71703,12.96805],[79.71756,12.96813]],[[79.72247,12.96261],[79.72252,12.96208]],[[79.71252,12.95339],[79.71292,12.9534]],[[79.7073,12.9522],[79.70727,12.95248]],[[79.72241,12.96316],[79.72247,12.96261]],[[79.72235,12.96365],[79.72241,12.96316]],[[79.70981,12.94436],[79.70992,12.94354]],[[79.72351,12.96392],[79.72403,12.96402]],[[79.72174,12.95394],[79.72165,12.95382]],[[79.72828,12.95915],[79.72818,12.95961]],[[79.71028,12.94006],[79.71033,12.94006]],[[79.72122,12.95325],[79.72105,12.95313]],[[79.71948,12.95737],[79.71959,12.95709]],[[79.71976,12.95226],[79.71909,12.95177]],[[79.7174,12.95064],[79.71715,12.95049]],[[79.72306,12.95809],[79.72352,12.95811]],[[79.72346,12.95532],[79.72291,12.95533]],[[79.70752,12.95435],[79.70775,12.95441]],[[79.71247,12.96756],[79.71313,12.96763]],[[79.70758,12.95229],[79.70756,12.95284]],[[79.71017,12.94047],[79.71018,12.94005]],[[79.72205,12.95807],[79.72165,12.95807]],[[79.71586,12.96792],[79.71651,12.96796]],[[79.72257,12.96163],[79.72263,12.96107]],[[79.72086,12.95806],[79.72047,12.95796]],[[79.70727,12.95248],[79.70726,12.95278]],[[79.72503,12.96891],[79.72548,12.96901]],[[79.72621,12.96444],[79.72645,12.9645]],[[79.72529,12.96431],[79.72577,12.96437]],[[79.7221,12.96633],[79.72217,12.9657]],[[79.72202,12.96703],[79.7221,12.96633]],[[79.71999,12.95779],[79.71955,12.95766]],[[79.71658,12.95006],[79.71598,12.94964]],[[79.71467,12.94875],[79.71402,12.94828]],[[79.71005,12.96731],[79.71039,12.96734]],[[79.72178,12.96828],[79.72187,12.96801]],[[79.72937,12.95493],[79.72894,12.95488]],[[79.7269,12.95458],[79.72653,12.9545]],[[79.7099,12.95366],[79.71034,12.95362]],[[79.72047,12.95796],[79.71999,12.95779]],[[79.70971,12.94509],[79.70981,12.94436]],[[79.71292,12.9534],[79.7134,12.95344]],[[79.7073,12.95191],[79.7073,12.9522]],[[79.72326,12.95668],[79.72336,12.95602]],[[79.70726,12.95278],[79.70727,12.9531]],[[79.72645,12.9645],[79.72697,12.96452]],[[79.72181,12.97177],[79.72188,12.97247]],[[79.72152,12.95364],[79.72122,12.95325]],[[79.71852,12.95136],[79.71798,12.95097]],[[79.7107,12.94606],[79.71014,12.94591]],[[79.70872,12.9674],[79.70909,12.9672]],[[79.72105,12.95313],[79.72046,12.95273]],[[79.72209,12.95434],[79.72174,12.95394]],[[79.72367,12.95343],[79.72367,12.95312]],[[79.71798,12.95097],[79.7174,12.95064]],[[79.72601,12.95876],[79.72656,12.95885]],[[79.7104,12.94007],[79.7105,12.94008]],[[79.71053,12.94001],[79.71057,12.93991]],[[79.71057,12.93991],[79.71062,12.9398]],[[79.71062,12.9398],[79.71067,12.93969]],[[79.71075,12.9391],[79.71078,12.93895]],[[79.71073,12.93948],[79.71075,12.93933]],[[79.7109,12.93856],[79.71096,12.93836]],[[79.71149,12.93639],[79.71182,12.93629]],[[79.71102,12.93822],[79.71109,12.93804]],[[79.71078,12.93895],[79.71085,12.93876]],[[79.71109,12.93804],[79.71115,12.93786]],[[79.71085,12.93876],[79.7109,12.93856]],[[79.71142,12.93691],[79.71149,12.93639]],[[79.71115,12.93786],[79.7113,12.93747]],[[79.72376,12.96876],[79.7244,12.96881]],[[79.7235,12.95417],[79.72353,12.95398]],[[79.72191,12.95093],[79.72205,12.95063]],[[79.72205,12.95063],[79.72211,12.95052]],[[79.70755,12.95383],[79.70753,12.95415]],[[79.72394,12.95811],[79.72407,12.95812]],[[79.72334,12.96046],[79.72386,12.96048]],[[79.7428,12.93374],[79.74239,12.93368]],[[79.73656,12.94451],[79.73649,12.94479]],[[79.71013,12.94924],[79.70969,12.94941]],[[79.72026,12.96837],[79.72093,12.96845]],[[79.7239,12.95418],[79.72413,12.95416]],[[79.72347,12.95466],[79.7235,12.95417]],[[79.72656,12.95885],[79.72719,12.95896]],[[79.71127,12.95374],[79.7113,12.95335]],[[79.70889,12.94963],[79.70808,12.94989]],[[79.72112,12.95185],[79.72149,12.95142]],[[79.72075,12.95227],[79.72112,12.95185]],[[79.7113,12.95335],[79.71157,12.95335]],[[79.7091,12.95366],[79.7094,12.95367]],[[79.70872,12.95364],[79.7091,12.95366]],[[79.72222,12.96435],[79.72235,12.96365]],[[79.72441,12.95848],[79.72501,12.95858]],[[79.71756,12.96813],[79.7182,12.96823]],[[79.7239,12.95418],[79.72381,12.95401]],[[79.72996,12.96389],[79.73046,12.9641]],[[79.7444,12.93404],[79.74404,12.9339]],[[79.74119,12.93341],[79.74095,12.93334]],[[79.74095,12.93334],[79.74075,12.93331]],[[79.74482,12.93413],[79.7444,12.93404]],[[79.74051,12.93326],[79.74033,12.9332]],[[79.74075,12.93331],[79.74051,12.93326]],[[79.71798,12.95097],[79.71803,12.95076]],[[79.72393,12.95828],[79.72393,12.9584]],[[79.71049,12.94913],[79.71013,12.94924]],[[79.7235,12.95417],[79.7239,12.95418]],[[79.7094,12.95367],[79.7099,12.95366]],[[79.7227,12.96044],[79.72334,12.96046]],[[79.73645,12.94503],[79.73649,12.94506]],[[79.74033,12.9332],[79.7401,12.93316]],[[79.72367,12.95312],[79.72366,12.95302]],[[79.73224,12.95247],[79.73182,12.95258]],[[79.71002,12.9428],[79.71006,12.94252]],[[79.70969,12.94941],[79.70889,12.94963]],[[79.74366,12.93385],[79.74364,12.93393]],[[79.74364,12.93393],[79.74324,12.93382]],[[79.74203,12.93357],[79.74159,12.9335]],[[79.7124,12.94662],[79.71186,12.94643]],[[79.71321,12.94726],[79.71341,12.94699]],[[79.72501,12.95858],[79.7256,12.95868]],[[79.7256,12.95868],[79.72601,12.95876]],[[79.71157,12.95335],[79.71207,12.95338]],[[79.70733,12.95131],[79.70733,12.95164]],[[79.70792,12.95012],[79.7076,12.95052]],[[79.73071,12.95358],[79.7306,12.95396]],[[79.73088,12.95319],[79.73071,12.95358]],[[79.73517,12.94953],[79.73515,12.94992]],[[79.73528,12.94784],[79.73509,12.9483]],[[79.73664,12.94288],[79.73666,12.943]],[[79.72217,12.9657],[79.72219,12.96497]],[[79.73661,12.94352],[79.7366,12.94387]],[[79.74159,12.9335],[79.74119,12.93341]],[[79.70556,12.95226],[79.70515,12.9522]],[[79.71207,12.95338],[79.71252,12.95339]],[[79.72235,12.96365],[79.72295,12.96382]],[[79.71933,12.96827],[79.72026,12.96837]]]},"723305":{"name":"CHELLAMPATTADAI","code":"723305","ss_code":"7233","volt":"11","len":19.03,"dts":26,"cons":2145,"type":"MultiLineString","coords":[[[79.78108,12.96034],[79.78109,12.95986]],[[79.75709,12.93965],[79.75733,12.93971]],[[79.75669,12.93956],[79.75709,12.93965]],[[79.7559,12.93919],[79.75625,12.93937]],[[79.75554,12.93902],[79.7559,12.93919]],[[79.75519,12.93882],[79.75554,12.93902]],[[79.75716,12.93925],[79.75727,12.93887]],[[79.75709,12.93965],[79.75716,12.93925]],[[79.77328,12.94772],[79.77349,12.94794]],[[79.77401,12.94857],[79.77428,12.94887]],[[79.77449,12.94914],[79.77475,12.94947]],[[79.77428,12.94887],[79.77449,12.94914]],[[79.77243,12.94689],[79.77269,12.94715]],[[79.76665,12.94293],[79.76654,12.9431]],[[79.76654,12.9431],[79.76642,12.94336]],[[79.76642,12.94336],[79.76628,12.94371]],[[79.76651,12.9437],[79.76661,12.944]],[[79.76628,12.94371],[79.76637,12.94401]],[[79.76637,12.94401],[79.76663,12.94422]],[[79.76213,12.94101],[79.76239,12.94113]],[[79.76239,12.94113],[79.76233,12.94124]],[[79.76233,12.94124],[79.76226,12.94135]],[[79.74534,12.93432],[79.74532,12.93447]],[[79.74569,12.93437],[79.74619,12.93441]],[[79.74738,12.93463],[79.74778,12.93488]],[[79.74532,12.93447],[79.74534,12.93464]],[[79.77824,12.95414],[79.7782,12.95393]],[[79.77878,12.95634],[79.77864,12.95575]],[[79.7785,12.95517],[79.77838,12.9546]],[[79.7782,12.95393],[79.77841,12.95382]],[[79.77838,12.9546],[79.77824,12.95414]],[[79.77854,12.9537],[79.7781,12.95314]],[[79.7797,12.95759],[79.77984,12.95736]],[[79.7798,12.95789],[79.7794,12.95783]],[[79.78396,12.96996],[79.78369,12.96943]],[[79.79373,12.98366],[79.79431,12.98364]],[[79.7891,12.98224],[79.78943,12.98292]],[[79.80421,12.98918],[79.80399,12.9887]],[[79.79219,12.98994],[79.79258,12.99047]],[[79.81015,12.99953],[79.81007,12.99987]],[[79.80989,13.00036],[79.80953,13.00069]],[[79.80953,13.00069],[79.80969,13.00111]],[[79.80812,12.99319],[79.8084,12.99299]],[[79.81101,12.99672],[79.8113,12.99677]],[[79.77737,12.95213],[79.77702,12.95171]],[[79.80565,12.99127],[79.806,12.99117]],[[79.81478,12.99416],[79.8151,12.99383]],[[79.8151,12.99383],[79.81518,12.99361]],[[79.81526,12.99324],[79.81539,12.99284]],[[79.81539,12.99284],[79.81515,12.99257]],[[79.81534,12.99171],[79.81568,12.99161]],[[79.81583,12.99125],[79.81595,12.99084]],[[79.81612,12.98911],[79.81584,12.98901]],[[79.81584,12.98901],[79.81586,12.98878]],[[79.80736,13.00279],[79.80757,13.00281]],[[79.80757,13.00281],[79.80752,13.00322]],[[79.78098,12.95868],[79.78109,12.95805]],[[79.75261,12.93748],[79.75295,12.93766]],[[79.76944,12.94473],[79.76981,12.94501]],[[79.76911,12.94451],[79.76944,12.94473]],[[79.8059,13.0065],[79.80568,13.007]],[[79.80017,13.00799],[79.80049,13.00795]],[[79.77521,12.95005],[79.77541,12.95031]],[[79.77495,12.94972],[79.77521,12.95005]],[[79.77541,12.95031],[79.77567,12.95064]],[[79.80049,13.00795],[79.80085,13.00792]],[[79.77587,12.95089],[79.77614,12.95123]],[[79.77567,12.95064],[79.77587,12.95089]],[[79.77639,12.95155],[79.77659,12.9518]],[[79.77614,12.95123],[79.77639,12.95155]],[[79.80085,13.00792],[79.80121,13.00791]],[[79.80121,13.00791],[79.8015,13.0079]],[[79.77659,12.9518],[79.77686,12.95215]],[[79.77704,12.9524],[79.77731,12.95273]],[[79.77686,12.95215],[79.77704,12.9524]],[[79.77757,12.95306],[79.77783,12.95339]],[[79.77731,12.95273],[79.77757,12.95306]],[[79.77832,12.95382],[79.77816,12.95395]],[[79.77783,12.95339],[79.77832,12.95382]],[[79.77098,12.94577],[79.77089,12.94591]],[[79.8034,12.99676],[79.80384,12.9971]],[[79.75228,12.9373],[79.75261,12.93748]],[[79.79544,12.98953],[79.79576,12.98995]],[[79.80605,12.99257],[79.80621,12.99299]],[[79.7891,12.98224],[79.78898,12.9818]],[[79.80558,12.9917],[79.80587,12.9921]],[[79.78987,12.9841],[79.78999,12.98455]],[[79.78695,12.97728],[79.78664,12.97655]],[[79.76365,12.9417],[79.76401,12.94185]],[[79.76439,12.94199],[79.7648,12.94215]],[[79.76401,12.94185],[79.76439,12.94199]],[[79.76239,12.94113],[79.76256,12.9412]],[[79.76323,12.94152],[79.76365,12.9417]],[[79.76284,12.94133],[79.76323,12.94152]],[[79.76256,12.9412],[79.76284,12.94133]],[[79.76738,12.94337],[79.76774,12.94361]],[[79.7648,12.94215],[79.76509,12.94227]],[[79.76703,12.94315],[79.76738,12.94337]],[[79.76665,12.94293],[79.76703,12.94315]],[[79.76548,12.94243],[79.76589,12.9426]],[[79.78975,12.98363],[79.78987,12.9841]],[[79.80695,12.99448],[79.80729,12.9941]],[[79.76509,12.94227],[79.76548,12.94243]],[[79.76627,12.94276],[79.76665,12.94293]],[[79.76589,12.9426],[79.76627,12.94276]],[[79.76981,12.94501],[79.77008,12.94521]],[[79.76808,12.94384],[79.76844,12.94407]],[[79.76774,12.94361],[79.76808,12.94384]],[[79.76879,12.94429],[79.76911,12.94451]],[[79.76844,12.94407],[79.76879,12.94429]],[[79.77082,12.94569],[79.77098,12.94577]],[[79.77206,12.94663],[79.77243,12.94689]],[[79.77169,12.94639],[79.77206,12.94663]],[[79.77112,12.94603],[79.77169,12.94639]],[[79.77089,12.94591],[79.77112,12.94603]],[[79.77048,12.94546],[79.77082,12.94569]],[[79.77008,12.94521],[79.77048,12.94546]],[[79.75911,12.94006],[79.75955,12.94018]],[[79.75625,12.93937],[79.75669,12.93956]],[[79.75733,12.93971],[79.75784,12.93981]],[[79.75993,12.94024],[79.76036,12.94034]],[[79.75955,12.94018],[79.75993,12.94024]],[[79.76179,12.94083],[79.76213,12.94101]],[[79.76036,12.94034],[79.76074,12.94045]],[[79.75866,12.93998],[79.75911,12.94006]],[[79.75827,12.93989],[79.75866,12.93998]],[[79.75784,12.93981],[79.75827,12.93989]],[[79.7613,12.94062],[79.76179,12.94083]],[[79.76091,12.94048],[79.7613,12.94062]],[[79.76074,12.94045],[79.76091,12.94048]],[[79.77383,12.94836],[79.77401,12.94857]],[[79.77349,12.94794],[79.77383,12.94836]],[[79.77299,12.94743],[79.77328,12.94772]],[[79.77269,12.94715],[79.77299,12.94743]],[[79.77475,12.94947],[79.77495,12.94972]],[[79.75339,12.93787],[79.75374,12.93805]],[[79.75408,12.93823],[79.75442,12.93841]],[[79.75374,12.93805],[79.75408,12.93823]],[[79.75228,12.9373],[79.75201,12.937]],[[79.75295,12.93766],[79.75339,12.93787]],[[79.75442,12.93841],[79.75484,12.93864]],[[79.80299,12.99644],[79.8034,12.99676]],[[79.79544,12.98953],[79.79517,12.98916]],[[79.80558,12.9917],[79.80532,12.99133]],[[79.74534,12.93432],[79.74569,12.93437]],[[79.74619,12.93441],[79.7467,12.9345]],[[79.74721,12.93455],[79.74738,12.93463]],[[79.7467,12.9345],[79.74721,12.93455]],[[79.7489,12.9354],[79.74947,12.93569]],[[79.74836,12.93511],[79.7489,12.9354]],[[79.74778,12.93488],[79.74836,12.93511]],[[79.77708,12.9443],[79.7771,12.94375]],[[79.7771,12.94375],[79.77697,12.94311]],[[79.77697,12.94311],[79.77685,12.94241]],[[79.777,12.94563],[79.77706,12.94498]],[[79.75166,12.9368],[79.75201,12.937]],[[79.74947,12.93569],[79.74999,12.93596]],[[79.7511,12.93651],[79.75166,12.9368]],[[79.74999,12.93596],[79.75056,12.93624]],[[79.75056,12.93624],[79.7511,12.93651]],[[79.7794,12.95783],[79.77932,12.95803]],[[79.77932,12.95803],[79.7792,12.95832]],[[79.7794,12.95783],[79.7797,12.95759]],[[79.77907,12.95733],[79.77891,12.95697]],[[79.77911,12.95773],[79.77907,12.95733]],[[79.78007,12.95792],[79.7798,12.95789]],[[79.77891,12.95697],[79.77878,12.95634]],[[79.7792,12.95832],[79.77917,12.95846]],[[79.78119,12.96118],[79.78108,12.96034]],[[79.78119,12.96201],[79.78119,12.96118]],[[79.78215,12.96563],[79.78196,12.96523]],[[79.78127,12.96289],[79.78119,12.96201]],[[79.7826,12.96673],[79.78245,12.96634]],[[79.78136,12.96371],[79.78127,12.96289]],[[79.78196,12.96523],[79.7818,12.96484]],[[79.7811,12.95934],[79.78098,12.95868]],[[79.78369,12.96943],[79.78358,12.96907]],[[79.78358,12.96907],[79.7834,12.9687]],[[79.7834,12.9687],[79.78322,12.96826]],[[79.78291,12.9675],[79.78273,12.9671]],[[79.78307,12.96781],[79.78291,12.9675]],[[79.78322,12.96826],[79.78307,12.96781]],[[79.78581,12.97444],[79.78546,12.97367]],[[79.78513,12.97286],[79.7858,12.97272]],[[79.78446,12.97131],[79.78417,12.97055]],[[79.78778,12.97231],[79.78846,12.97218]],[[79.78546,12.97367],[79.78513,12.97286]],[[79.7864,12.97262],[79.78704,12.97247]],[[79.78756,12.97878],[79.78724,12.97806]],[[79.7858,12.97272],[79.7864,12.97262]],[[79.78599,12.97514],[79.78581,12.97444]],[[79.78724,12.97806],[79.78695,12.97728]],[[79.78417,12.97055],[79.78396,12.96996]],[[79.78476,12.97205],[79.78446,12.97131]],[[79.78513,12.97286],[79.78476,12.97205]],[[79.78704,12.97247],[79.78778,12.97231]],[[79.78633,12.97583],[79.78599,12.97514]],[[79.78975,12.9719],[79.7901,12.97183]],[[79.78846,12.97218],[79.78916,12.97205]],[[79.78916,12.97205],[79.78975,12.9719]],[[79.78975,12.98363],[79.7904,12.98369]],[[79.78943,12.98292],[79.78975,12.98363]],[[79.79036,12.98536],[79.7905,12.98602]],[[79.79431,12.98364],[79.79461,12.98365]],[[79.7904,12.98369],[79.79106,12.98371]],[[79.79106,12.98371],[79.79179,12.98365]],[[79.78999,12.98455],[79.79036,12.98536]],[[79.7905,12.98602],[79.79076,12.98687]],[[79.79309,12.98365],[79.79373,12.98366]],[[79.79239,12.98367],[79.79309,12.98365]],[[79.79179,12.98365],[79.79239,12.98367]],[[79.78861,12.98086],[79.78887,12.98132]],[[79.78782,12.97945],[79.78756,12.97878]],[[79.78841,12.98027],[79.78861,12.98086]],[[79.78825,12.98024],[79.78782,12.97945]],[[79.78841,12.98027],[79.78825,12.98024]],[[79.79076,12.98687],[79.79105,12.98764]],[[79.80506,12.9901],[79.80478,12.98975]],[[79.80442,12.98957],[79.80421,12.98918]],[[79.80478,12.98975],[79.8046,12.98958]],[[79.80442,12.98957],[79.80453,12.98956]],[[79.80399,12.9887],[79.80378,12.98826]],[[79.80457,12.98961],[79.80444,12.98965]],[[79.78887,12.98132],[79.78898,12.9818]],[[79.80444,12.98965],[79.80442,12.98957]],[[79.8046,12.98958],[79.80457,12.98961]],[[79.79517,12.98916],[79.79492,12.98898]],[[79.79522,12.99076],[79.79586,12.99049]],[[79.79508,12.99075],[79.79509,12.99048]],[[79.79105,12.98764],[79.79134,12.9884]],[[79.79807,12.99192],[79.79856,12.99234]],[[79.79586,12.99049],[79.79634,12.99033]],[[79.79508,12.99075],[79.79522,12.99076]],[[79.79155,12.98876],[79.79189,12.98944]],[[79.79189,12.98944],[79.79219,12.98994]],[[79.79314,12.99141],[79.79393,12.99115]],[[79.79314,12.99141],[79.79307,12.99139]],[[79.79258,12.99047],[79.79287,12.99093]],[[79.79856,12.99234],[79.79899,12.99275]],[[79.79694,12.99085],[79.79762,12.99144]],[[79.79762,12.99144],[79.79807,12.99192]],[[79.79634,12.99033],[79.79576,12.98995]],[[79.79393,12.99115],[79.7948,12.99086]],[[79.7948,12.99086],[79.79496,12.99079]],[[79.79155,12.98876],[79.79175,12.98862]],[[79.79134,12.9884],[79.79155,12.98876]],[[79.79287,12.99093],[79.79314,12.99141]],[[79.79496,12.99079],[79.79508,12.99075]],[[79.79983,12.99356],[79.80048,12.99408]],[[79.80088,12.99442],[79.8013,12.99487]],[[79.8013,12.99487],[79.80169,12.99518]],[[79.79946,12.99318],[79.79983,12.99356]],[[79.79899,12.99275],[79.79946,12.99318]],[[79.80048,12.99408],[79.80088,12.99442]],[[79.80258,12.99601],[79.80299,12.99644]],[[79.80169,12.99518],[79.80212,12.99561]],[[79.80384,12.9971],[79.80416,12.99743]],[[79.80473,12.99688],[79.80532,12.9963]],[[79.8044,12.99727],[79.80473,12.99688]],[[79.80419,12.99751],[79.8044,12.99727]],[[79.80416,12.99743],[79.80419,12.99751]],[[79.80765,13.0024],[79.80736,13.00279]],[[79.80736,13.00279],[79.80722,13.00311]],[[79.81007,12.99987],[79.80989,13.00036]],[[79.81028,12.99925],[79.81015,12.99953]],[[79.80941,13.00196],[79.80927,13.0025]],[[79.80853,13.00193],[79.80826,13.00233]],[[79.80953,13.00069],[79.80926,13.00101]],[[79.80826,13.00233],[79.80765,13.0024]],[[79.80969,13.00111],[79.80955,13.00152]],[[79.81037,12.99875],[79.81028,12.99925]],[[79.80955,13.00152],[79.80941,13.00196]],[[79.80926,13.00101],[79.80901,13.00162]],[[79.80927,13.0025],[79.80916,13.00285]],[[79.81055,12.99822],[79.81037,12.99875]],[[79.81217,12.99455],[79.81192,12.9941]],[[79.80736,12.99601],[79.80782,12.9961]],[[79.81321,12.99713],[79.81313,12.99661]],[[79.81398,12.9973],[79.81477,12.99749]],[[79.80585,12.99566],[79.80615,12.99536]],[[79.80532,12.9963],[79.80559,12.99593]],[[79.80666,12.9937],[79.80621,12.99299]],[[79.80957,12.99648],[79.8098,12.99628]],[[79.81083,12.99714],[79.81067,12.99767]],[[79.81253,12.99506],[79.81232,12.99478]],[[79.81321,12.99713],[79.81398,12.9973]],[[79.81162,12.99683],[79.81249,12.99701]],[[79.80756,12.9938],[79.80812,12.99319]],[[79.80695,12.99448],[79.80671,12.99416]],[[79.80615,12.99536],[79.80638,12.99505]],[[79.80864,12.99624],[79.80903,12.99631]],[[79.81101,12.99672],[79.81083,12.99714]],[[79.81249,12.99701],[79.81321,12.99713]],[[79.81003,12.99651],[79.81079,12.99667]],[[79.80585,12.99566],[79.80623,12.99576]],[[79.81232,12.99478],[79.81217,12.99455]],[[79.81313,12.99661],[79.81292,12.99597]],[[79.80957,12.99648],[79.81003,12.99651]],[[79.80697,12.99591],[79.80736,12.99601]],[[79.80651,12.99579],[79.80697,12.99591]],[[79.81192,12.9941],[79.81201,12.99409]],[[79.8113,12.99677],[79.81162,12.99683]],[[79.80638,12.99505],[79.80695,12.99448]],[[79.80903,12.99631],[79.80957,12.99648]],[[79.80671,12.99416],[79.80666,12.9937]],[[79.81275,12.99581],[79.81267,12.99553]],[[79.81477,12.99749],[79.81561,12.99762]],[[79.80559,12.99593],[79.80585,12.99566]],[[79.81079,12.99667],[79.81101,12.99672]],[[79.80623,12.99576],[79.80651,12.99579]],[[79.81067,12.99767],[79.81055,12.99822]],[[79.81267,12.99553],[79.81253,12.99506]],[[79.81561,12.99762],[79.81635,12.99778]],[[79.80816,12.99616],[79.80864,12.99624]],[[79.80782,12.9961],[79.80816,12.99616]],[[79.80565,12.99127],[79.80535,12.9909]],[[79.80532,12.99133],[79.80565,12.99127]],[[79.80518,12.99048],[79.80506,12.9901]],[[79.7806,12.95804],[79.78035,12.95799]],[[79.78035,12.95799],[79.78007,12.95792]],[[79.78109,12.95805],[79.78092,12.95806]],[[79.77677,12.94829],[79.77683,12.94802]],[[79.77683,12.94802],[79.77691,12.94756]],[[79.7781,12.95314],[79.77771,12.95258]],[[79.77691,12.94697],[79.77697,12.94632]],[[79.77677,12.94829],[79.77664,12.94828]],[[79.77684,12.94884],[79.7768,12.94853]],[[79.77691,12.94756],[79.77692,12.9472]],[[79.7768,12.94853],[79.77677,12.94829]],[[79.77685,12.9495],[79.77684,12.94884]],[[79.80605,12.99257],[79.80587,12.9921]],[[79.78092,12.95806],[79.7806,12.95804]],[[79.77692,12.9472],[79.77691,12.94697]],[[79.77692,12.95008],[79.77685,12.9495]],[[79.77771,12.95258],[79.77737,12.95213]],[[79.77664,12.94828],[79.77668,12.94817]],[[79.77692,12.95075],[79.77692,12.95008]],[[79.77697,12.94632],[79.777,12.94563]],[[79.77706,12.94498],[79.77708,12.9443]],[[79.77685,12.94241],[79.77681,12.94203]],[[79.80901,13.00162],[79.80853,13.00193]],[[79.78245,12.96634],[79.78232,12.96603]],[[79.81292,12.99597],[79.81275,12.99581]],[[79.77841,12.95382],[79.77854,12.9537]],[[79.79634,12.99033],[79.79694,12.99085]],[[79.8084,12.99299],[79.80827,12.99298]],[[79.81518,12.99361],[79.81526,12.99324]],[[79.81568,12.99161],[79.81583,12.99125]],[[79.81509,12.99227],[79.81534,12.99171]],[[79.81515,12.99257],[79.81509,12.99227]],[[79.78664,12.97655],[79.78633,12.97583]],[[79.77864,12.95575],[79.7785,12.95517]],[[79.78164,12.96448],[79.78136,12.96371]],[[79.7794,12.95783],[79.77911,12.95773]],[[79.78232,12.96603],[79.78215,12.96563]],[[79.7818,12.96484],[79.78164,12.96448]],[[79.778,12.95848],[79.77763,12.95848]],[[79.7792,12.95832],[79.77846,12.95847]],[[79.77846,12.95847],[79.778,12.95848]],[[79.77763,12.95848],[79.77728,12.95833]],[[79.77728,12.95833],[79.77706,12.95839]],[[79.80756,12.9938],[79.80729,12.9941]],[[79.77702,12.95171],[79.77663,12.95123]],[[79.77663,12.95123],[79.77692,12.95075]],[[79.75484,12.93864],[79.75519,12.93882]],[[79.78273,12.9671],[79.7826,12.96673]],[[79.80535,12.9909],[79.80518,12.99048]],[[79.80212,12.99561],[79.80258,12.99601]]]}},"dtrs":{"723301":[{"id":"723301079","name":"MELPADAVUR SS III","kva":"25","cons":43,"lat":12.92333,"lng":79.74801,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAP","scheme":"BOARD"},{"id":"723301090","name":"SEITI KARAI SS4","kva":"100","cons":4,"lat":12.88606,"lng":79.73271,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"723301007","name":"Siruvakkam SS I","kva":"100","cons":125,"lat":12.91321,"lng":79.71727,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Sri Perfect Engineering","scheme":"BOARD"},{"id":"723301045","name":"Siruvakkam SS VI","kva":"100","cons":4,"lat":12.90899,"lng":79.71568,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ECPL","scheme":"BOARD"},{"id":"723301077","name":"Parandur SS III","kva":"100","cons":126,"lat":12.94166,"lng":79.73652,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CREL","scheme":"BOARD"},{"id":"723301074","name":"Siruvakkam SS XV","kva":"100","cons":13,"lat":12.91988,"lng":79.7171,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AHS","scheme":"BOARD"},{"id":"723301087","name":"ANTI SIRUVALLUR VILLAGE SS","kva":"63","cons":null,"lat":12.91165,"lng":79.73064,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KL","scheme":"BOARD"},{"id":"723301008","name":"Siruvakkam SS IV","kva":"100","cons":7,"lat":12.91097,"lng":79.7207,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"TamilNadu Transformer","scheme":"BOARD"},{"id":"723301011","name":"Siruvakkam SS III","kva":"100","cons":4,"lat":12.91356,"lng":79.70833,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Indo tech","scheme":"BOARD"},{"id":"723301053","name":"Melpadavur SS II","kva":"63","cons":137,"lat":12.92642,"lng":79.75319,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"No plate","scheme":"BOARD"},{"id":"723301083","name":"VASUDEVAN","kva":"16","cons":null,"lat":12.91171,"lng":79.70127,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"723301042","name":"Karai SS VII","kva":"100","cons":82,"lat":12.88095,"lng":79.72719,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Kaushk switchgear pvt ltd","scheme":"BOARD"},{"id":"723301078","name":"Siruvakkam SS XVI","kva":"100","cons":12,"lat":12.91986,"lng":79.71698,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ECPL","scheme":"BOARD"},{"id":"723301057","name":"Parandur SS X","kva":"100","cons":95,"lat":12.94258,"lng":79.73656,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Hindustan","scheme":"BOARD"},{"id":"723301039","name":"Karai SS VI","kva":"100","cons":241,"lat":12.88433,"lng":79.72068,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Aurotech Yransformer","scheme":"BOARD"},{"id":"723301017","name":"Seaty SS II","kva":"100","cons":72,"lat":12.88582,"lng":79.72465,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Hackbridhg Hewittic&Easun Ltd","scheme":"BOARD"},{"id":"723301035","name":"Siruvakkam SS X","kva":"100","cons":16,"lat":12.91355,"lng":79.7083,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Nik San Engineertng","scheme":"BOARD"},{"id":"723301061","name":"Kattupattur SS I","kva":"100","cons":23,"lat":12.92713,"lng":79.71853,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"Asian Electrisal","scheme":"BOARD"},{"id":"723301006","name":"Siruvakkam SS V","kva":"100","cons":226,"lat":12.91684,"lng":79.71603,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AHS","scheme":"BOARD"},{"id":"723301088","name":"MAHA PERIYAVAR NAGAR SS","kva":"100","cons":9,"lat":12.89196,"lng":79.733,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"723301075","name":"Siruvallur SS VII","kva":"25","cons":4,"lat":12.90483,"lng":79.72509,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Electro Meck","scheme":"BOARD"},{"id":"723301041","name":"Seaty SS III","kva":"100","cons":138,"lat":12.88872,"lng":79.72701,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"S.L.Electrical","scheme":"BOARD"},{"id":"723301070","name":"Karai Color Home  SS XII","kva":"500","cons":178,"lat":12.88061,"lng":79.73315,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Indo tech","scheme":"BOARD"},{"id":"723301024","name":"KARAI SS I","kva":"100","cons":239,"lat":12.88071,"lng":79.7254,"poles":7,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"723301059","name":"Melpadavur SS I","kva":"100","cons":32,"lat":12.92372,"lng":79.73626,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"No plate","scheme":"BOARD"},{"id":"723301012","name":"Siruvakkam SS II","kva":"100","cons":7,"lat":12.9115,"lng":79.71937,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"sarayu","scheme":"BOARD"},{"id":"723301067","name":"Karai SS XI","kva":"100","cons":153,"lat":12.88531,"lng":79.71683,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IHT Transformer","scheme":"BOARD"},{"id":"723301016","name":"Karai SS IV","kva":"100","cons":31,"lat":12.89352,"lng":79.72001,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Fardeal Transformer","scheme":"BOARD"},{"id":"723301049","name":"Siruvakkam SS XIII","kva":"100","cons":168,"lat":12.91407,"lng":79.7149,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Danya Electric company","scheme":"BOARD"},{"id":"723301025","name":"Karai SS III","kva":"100","cons":55,"lat":12.88117,"lng":79.7134,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vengateswara Electrical industries","scheme":"BOARD"},{"id":"723301072","name":"Siruvallur SS V","kva":"25","cons":10,"lat":12.90039,"lng":79.72386,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Tamil Nadu Transformer","scheme":"BOARD"},{"id":"723301034","name":"Siruvakkam SS VIII","kva":"100","cons":17,"lat":12.9168,"lng":79.71057,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Associate","scheme":"BOARD"},{"id":"723301033","name":"Siruvakkam SS VII","kva":"100","cons":15,"lat":12.92044,"lng":79.7191,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Blue star Exports","scheme":"BOARD"},{"id":"723301062","name":"Kattupattur SS II","kva":"100","cons":131,"lat":12.92806,"lng":79.72771,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"723301048","name":"Siruvakkam SS XII","kva":"100","cons":11,"lat":12.90352,"lng":79.71623,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vijay Transformer","scheme":"BOARD"},{"id":"723301054","name":"Nelvoy SS I","kva":"100","cons":140,"lat":12.93163,"lng":79.76337,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"vijay","scheme":"BOARD"},{"id":"723301047","name":"Siruvakkam SS XI","kva":"63","cons":20,"lat":12.90551,"lng":79.71611,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Prolec","scheme":"BOARD"},{"id":"723301076","name":"Siruvallur SS VI","kva":"100","cons":79,"lat":12.92079,"lng":79.73436,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vengateswara","scheme":"BOARD"},{"id":"723301005","name":"Siruvallur SS I","kva":"100","cons":13,"lat":12.91291,"lng":79.72802,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"S.L.Electricals","scheme":"BOARD"},{"id":"723301050","name":"Melpadavur SS IV","kva":"63","cons":16,"lat":12.92936,"lng":79.73921,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"No plate","scheme":"BOARD"},{"id":"723301081","name":"VASUDEVAN","kva":"16","cons":1,"lat":12.91171,"lng":79.70127,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"723301015","name":"Karai SS II","kva":"100","cons":34,"lat":12.89904,"lng":79.72025,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Spec Transformer","scheme":"BOARD"},{"id":"723301046","name":"Siruvakkam SS IX","kva":"100","cons":10,"lat":12.91181,"lng":79.71771,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Bala Industries","scheme":"BOARD"},{"id":"723301023","name":"Karai SS V","kva":"100","cons":57,"lat":12.8811,"lng":79.71333,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"No plate","scheme":"BOARD"},{"id":"723301085","name":"YUVARAJ AGL SS 25 KVA","kva":"25","cons":null,"lat":12.91088,"lng":79.73011,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"723301084","name":"MANI AGL SS 16 KVA","kva":"16","cons":1,"lat":12.93029,"lng":79.7357,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KL","scheme":"BOARD"},{"id":"723301013","name":"Siruvallur SS II","kva":"100","cons":191,"lat":12.91119,"lng":79.73592,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP lndustries","scheme":"BOARD"},{"id":"723301089","name":"ACCARDA KARAI SS","kva":"25","cons":21,"lat":12.88454,"lng":79.72906,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"723301086","name":"MAYANA SP SS 63KVA","kva":"63","cons":4,"lat":12.88565,"lng":79.73443,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"723301018","name":"Seaty SS I","kva":"100","cons":30,"lat":12.89155,"lng":79.73686,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"venkateshwar","scheme":"BOARD"},{"id":"723301001","name":"PARANDUR SS I","kva":"100","cons":26,"lat":12.93537,"lng":79.73802,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"723301043","name":"Karai SS IX","kva":"100","cons":109,"lat":12.88236,"lng":79.72532,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"S.L. Electrical","scheme":"BOARD"},{"id":"723301092","name":"KARAI CO OP JJ NAGAR","kva":"63","cons":null,"lat":12.87986,"lng":79.73269,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"723301093","name":"KARAI JJ NAGAR 1","kva":"63","cons":1,"lat":12.87987,"lng":79.73268,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"723301091","name":"KARAI SELVAM DT","kva":"25","cons":1,"lat":12.8808,"lng":79.72807,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"723301002","name":"NELVOY SS II","kva":"25","cons":1,"lat":12.93189,"lng":79.76336,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NO","scheme":"BOARD"},{"id":"723301051","name":"Kattupattur SS III","kva":"100","cons":40,"lat":12.92794,"lng":79.72769,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IHT","scheme":"BOARD"},{"id":"723301082","name":"VASUDEVAN","kva":"16","cons":null,"lat":12.91171,"lng":79.70127,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"723301094","name":"VEDAL METRO CITY SS","kva":"25","cons":2,"lat":12.89112,"lng":79.7464,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VL","scheme":"BOARD"},{"id":"723301020","name":"Vedal SS I","kva":"100","cons":177,"lat":12.87708,"lng":79.74491,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Spec Transfomers","scheme":"BOARD"},{"id":"723301019","name":"Vedal SSII","kva":"100","cons":17,"lat":12.87835,"lng":79.73849,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PNEngineering","scheme":"BOARD"},{"id":"723301052","name":"Vedal SS V","kva":"100","cons":8,"lat":12.87497,"lng":79.757,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":"BOARD"},{"id":"723301037","name":"Kuthirampakkam SS II","kva":"100","cons":258,"lat":12.89619,"lng":79.75808,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"no name","scheme":"BOARD"},{"id":"723301036","name":"Kuthirampakkam SS I","kva":"100","cons":146,"lat":12.8962,"lng":79.75791,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Sri perfect Engineering","scheme":"BOARD"},{"id":"723301027","name":"Vedal Colani SS","kva":"100","cons":212,"lat":12.87795,"lng":79.74936,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Bala Industries","scheme":"BOARD"},{"id":"723301038","name":"Poondithangal SS","kva":"63","cons":35,"lat":12.89311,"lng":79.75026,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Crel","scheme":"BOARD"},{"id":"723301068","name":"CHETTIYARPETTAI SS","kva":"100","cons":17,"lat":12.87345,"lng":79.71446,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"sri perfect","scheme":"BOARD"},{"id":"723301069","name":"CHITTYARPETTAI SS 1","kva":"100","cons":37,"lat":12.87212,"lng":79.7141,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"723301080","name":"RAMAKRISHNA MUTT","kva":"100","cons":271,"lat":12.87351,"lng":79.71452,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"sri perfect","scheme":"BOARD"}],"723302":[{"id":"723302048","name":"P.M.Kuppam SS IX","kva":"100","cons":9,"lat":13.02036,"lng":79.77577,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Sri vinayaga star electricals","scheme":"BOARD"},{"id":"723302003","name":"Revathy SS","kva":"100","cons":11,"lat":12.94958,"lng":79.75322,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vengateswara transformer","scheme":"BOARD"},{"id":"723302038","name":"Eadiyarpakkam school SS","kva":"100","cons":233,"lat":12.99065,"lng":79.78568,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"Venlateswara Electrical","scheme":"BOARD"},{"id":"723302073","name":"SV PALAYAM SS IV","kva":"100","cons":37,"lat":12.99906,"lng":79.77928,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Senthil Engineering  company","scheme":"BOARD"},{"id":"723302026","name":"Pichivakkam SS II","kva":"100","cons":42,"lat":12.99608,"lng":79.76864,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"No plate","scheme":"BOARD"},{"id":"723302027","name":"Thulasavaram SS I","kva":"100","cons":10,"lat":12.99153,"lng":79.76937,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INTO TECH","scheme":"BOARD"},{"id":"723302094","name":"Thulasavaram SS VII","kva":"100","cons":89,"lat":12.99068,"lng":79.76651,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"No plate","scheme":"BOARD"},{"id":"723302049","name":"P.M.Kuppam SS X","kva":"100","cons":7,"lat":13.01762,"lng":79.7742,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"Venkateswara Electrical Industries","scheme":"BOARD"},{"id":"723302072","name":"S.V.PALAYAM SS V","kva":"250","cons":61,"lat":13.00421,"lng":79.77976,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Electromeck","scheme":"BOARD"},{"id":"723302021","name":"P.M.Kuppam SS VII","kva":"100","cons":28,"lat":13.01454,"lng":79.77888,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Blue Star Exports","scheme":"BOARD"},{"id":"723302015","name":"P.M.Kuppam SS I","kva":"250","cons":44,"lat":12.99866,"lng":79.77294,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"723302102","name":"S.V.PALAYAM SS VI","kva":"16","cons":1,"lat":13.00213,"lng":79.77961,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"iht","scheme":"BOARD"},{"id":"723302106","name":"PERUMUAL AGL SS","kva":"25","cons":3,"lat":12.99369,"lng":79.77907,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"723302103","name":"MANOGARAN AGL SS","kva":"16","cons":1,"lat":13.00928,"lng":79.77923,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KL","scheme":"BOARD"},{"id":"723302006","name":"Nagapattu SS I","kva":"100","cons":86,"lat":12.94726,"lng":79.76087,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Tamil Nadu Transformer","scheme":"BOARD"},{"id":"723302029","name":"Thulasavaram SS III","kva":"100","cons":29,"lat":12.98834,"lng":79.77065,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Toshiba Transformer","scheme":"BOARD"},{"id":"723302007","name":"Nagapattu SS II","kva":"100","cons":5,"lat":12.95003,"lng":79.76021,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Senthil engineering","scheme":"BOARD"},{"id":"723302001","name":"Parandur SS RGGVY","kva":"63","cons":51,"lat":12.94474,"lng":79.74767,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vengateswara transformer","scheme":"BOARD"},{"id":"723302025","name":"Pichivakkam SS I","kva":"100","cons":71,"lat":12.99602,"lng":79.76866,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AMUL","scheme":"BOARD"},{"id":"723302080","name":"S.V. PALAYAM SS III","kva":"100","cons":3,"lat":12.9991,"lng":79.77923,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"No plate","scheme":"BOARD"},{"id":"723302002","name":"Parandur SS II","kva":"100","cons":84,"lat":12.94193,"lng":79.74684,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Indotech","scheme":"BOARD"},{"id":"723302060","name":"Nagapattu SS III","kva":"100","cons":17,"lat":12.95006,"lng":79.76016,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Blue  star Exports","scheme":"BOARD"},{"id":"723302030","name":"Thulasavaram SS IV","kva":"100","cons":11,"lat":12.98835,"lng":79.77058,"poles":2,"htFeeders":null,"ltFeeders":1,"make":"Toshiba  Transformer","scheme":"BOARD"},{"id":"723302024","name":"PICHIVAKKAM ALAMARAM SS","kva":"100","cons":88,"lat":13.01762,"lng":79.77417,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Prolec","scheme":"BOARD"},{"id":"723302098","name":"Pichivakkam SS III","kva":"63","cons":36,"lat":13.00017,"lng":79.76662,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vigneswara Electrical","scheme":"BOARD"},{"id":"723302028","name":"Thulasavaram SS II","kva":"100","cons":16,"lat":12.99156,"lng":79.76935,"poles":2,"htFeeders":null,"ltFeeders":1,"make":"INTO TECH","scheme":"BOARD"},{"id":"723302057","name":"Parandur SS VI","kva":"100","cons":21,"lat":12.94194,"lng":79.7468,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL Transformer","scheme":"BOARD"},{"id":"723302105","name":"AYYAPPAN SIRVALLUR SS","kva":"63","cons":null,"lat":12.99074,"lng":79.7665,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"723302011","name":"Kandivakkam SS I","kva":"100","cons":114,"lat":12.99393,"lng":79.77858,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Venkateswara Electrical","scheme":"BOARD"},{"id":"723302059","name":"Parandur SS IX","kva":"100","cons":223,"lat":12.94375,"lng":79.74433,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vengateswara","scheme":"BOARD"},{"id":"723302012","name":"Kandivakkam SS II","kva":"100","cons":47,"lat":12.994,"lng":79.77853,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Hindustan Transformer","scheme":"BOARD"},{"id":"723302010","name":"S.V.Palayam SS II","kva":"100","cons":33,"lat":12.99989,"lng":79.78557,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Electromeck","scheme":"BOARD"},{"id":"723302047","name":"P.M.Kuppam SS VIII","kva":"100","cons":34,"lat":13.00955,"lng":79.77419,"poles":2,"htFeeders":null,"ltFeeders":2,"make":"Balaji","scheme":"BOARD"},{"id":"723302009","name":"S V PALAYAM SS I","kva":"100","cons":24,"lat":12.99585,"lng":79.78271,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"723302086","name":"Pichivakkam SS IV","kva":"100","cons":53,"lat":13.00018,"lng":79.76656,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"723302104","name":"PICHIVAKKAM SS VI SP","kva":"63","cons":null,"lat":12.99656,"lng":79.76877,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KL","scheme":"BOARD"},{"id":"723302095","name":"P.M.Kuppam SS II","kva":"100","cons":15,"lat":13.01188,"lng":79.78047,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"No plate","scheme":"BOARD"},{"id":"723302078","name":"P M KUPPAM SS III","kva":"63","cons":10,"lat":13.01182,"lng":79.78041,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"GOVT","scheme":"BOARD"}],"723303":[{"id":"723303014","name":"Karai SS VIII","kva":"25","cons":43,"lat":12.89831,"lng":79.73392,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAP","scheme":"BOARD"},{"id":"723303002","name":"Andi Siruvallur SS III","kva":"250","cons":4,"lat":12.89887,"lng":79.7303,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VMC","scheme":"BOARD"},{"id":"723303015","name":"Karai SS XIII","kva":"100","cons":3,"lat":12.88843,"lng":79.71757,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Bala industries","scheme":"BOARD"},{"id":"723303020","name":"Siruvallur SS V","kva":"25","cons":1,"lat":12.91514,"lng":79.7274,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Ascottelecpricals. P. V. T","scheme":"BOARD"},{"id":"723303022","name":"GOLDEN CITY SS","kva":"25","cons":2,"lat":12.88409,"lng":79.7143,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"723303012","name":"Parandur SS XI","kva":"250","cons":2,"lat":12.93523,"lng":79.73734,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"industan","scheme":"UDAY"},{"id":"723303013","name":"Siruvallur SS IV","kva":"250","cons":1,"lat":12.91837,"lng":79.72913,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"senthil","scheme":"BOARD"},{"id":"723303007","name":"Karai SS X","kva":"100","cons":6,"lat":12.89522,"lng":79.7194,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"prolec","scheme":"BOARD"},{"id":"723303021","name":"PAMBAN SWAMY SS","kva":"25","cons":null,"lat":12.91833,"lng":79.72672,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LINGA","scheme":"BOARD"}],"723304":[{"id":"723304054","name":"MUNUSWAMY AGL SS","kva":"16","cons":1,"lat":12.94912,"lng":79.73519,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"723304033","name":"Pondavakkam SS 5","kva":"100","cons":91,"lat":12.95708,"lng":79.71959,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Balaji Electctrcal","scheme":"BOARD"},{"id":"723304056","name":"CHELLAMMAL AGL SS","kva":"16","cons":1,"lat":12.9491,"lng":79.7108,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"723304005","name":"Pallampakkam SS VII","kva":"100","cons":7,"lat":12.97284,"lng":79.72191,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Vijay Electricals","scheme":"BOARD"},{"id":"723304009","name":"Pondavakkam SS 3","kva":"100","cons":8,"lat":12.96049,"lng":79.72433,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"g","scheme":"BOARD"},{"id":"723304043","name":"MOOLAPATTU SS IV","kva":"100","cons":115,"lat":12.95308,"lng":79.70718,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"723304037","name":"pondavakkam SS 7","kva":"100","cons":46,"lat":12.95393,"lng":79.72353,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Prolec","scheme":"BOARD"},{"id":"723304046","name":"Samanthipuram SS 1","kva":"100","cons":98,"lat":12.94752,"lng":79.71287,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"without name plate","scheme":"BOARD"},{"id":"723304057","name":"ELLAMMAL AGL SS","kva":"16","cons":1,"lat":12.95112,"lng":79.73116,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"723304034","name":"Kottavakkam SS 1","kva":"100","cons":269,"lat":12.95052,"lng":79.72211,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"without name plate","scheme":"BOARD"},{"id":"723304041","name":"Samanthipuram SS IV","kva":"100","cons":11,"lat":12.94753,"lng":79.71284,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"without name plate","scheme":"BOARD"},{"id":"723304048","name":"Varathapuram Colony SS","kva":"25","cons":33,"lat":12.94252,"lng":79.71006,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Jayashree Transformers","scheme":"BOARD"},{"id":"723304045","name":"Samanthipuram SS V","kva":"100","cons":2,"lat":12.95005,"lng":79.70804,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"vengateswara Electricals","scheme":"BOARD"},{"id":"723304012","name":"ponthavakam SS VIII","kva":"100","cons":21,"lat":12.96014,"lng":79.72811,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Industan transformers","scheme":"BOARD"},{"id":"723304053","name":"KOTTAVAKKAM SP SS VIII","kva":"63","cons":null,"lat":12.9528,"lng":79.71927,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT","scheme":"BOARD"},{"id":"723304007","name":"Pallampakkam SS V","kva":"100","cons":null,"lat":12.96456,"lng":79.72781,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"indotech transformers","scheme":"BOARD"},{"id":"723304051","name":"KOTTAVAKKAM SS 5","kva":"100","cons":12,"lat":12.95052,"lng":79.71813,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Electro Meck","scheme":"BOARD"},{"id":"723304008","name":"Pallampakkam SS Loganathan","kva":"100","cons":13,"lat":12.96456,"lng":79.72786,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"sri perfect engineering","scheme":"BOARD"},{"id":"723304044","name":"Samanthipuram SS II","kva":"100","cons":84,"lat":12.9501,"lng":79.70804,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"vengateswara Electricals","scheme":"BOARD"},{"id":"723304055","name":"VOORA","kva":"250","cons":1,"lat":12.97509,"lng":79.74184,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"723304050","name":"varathapuram SS I","kva":"100","cons":23,"lat":12.94006,"lng":79.71028,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Not visible","scheme":"BOARD"},{"id":"723304052","name":"VARADHAPURAM SP SS I","kva":"16","cons":null,"lat":12.93629,"lng":79.71182,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT","scheme":"BOARD"},{"id":"723304047","name":"Varathapuram SS II","kva":"100","cons":135,"lat":12.94006,"lng":79.71033,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Hindusthan","scheme":"BOARD"},{"id":"723304049","name":"KOTTAVAKKAM SS III","kva":"100","cons":10,"lat":12.95302,"lng":79.72366,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Sri Ramakrishna Transformers","scheme":"BOARD"},{"id":"723304039","name":"Kottavakkam RGGVY","kva":"100","cons":null,"lat":12.95063,"lng":79.72205,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Danya Electricals","scheme":"BOARD"},{"id":"723304040","name":"PONDAVAKKAM SS 6","kva":"100","cons":16,"lat":12.95759,"lng":79.71936,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP industries","scheme":"BOARD"},{"id":"723304010","name":"Pondavakkam SS IV","kva":"100","cons":6,"lat":12.9581,"lng":79.72394,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"not visible","scheme":"BOARD"},{"id":"723304011","name":"ponthavakam SS IX","kva":"100","cons":8,"lat":12.95812,"lng":79.72407,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Asian Electric Equipment","scheme":"BOARD"},{"id":"723304042","name":"Samanthipuram SS 3","kva":"100","cons":86,"lat":12.94546,"lng":79.70895,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Blue Star export","scheme":"BOARD"},{"id":"723304038","name":"Pondavakkam SS 1","kva":"100","cons":2,"lat":12.95397,"lng":79.72353,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Nik san engineering","scheme":"BOARD"},{"id":"723304036","name":"KOTTAVAKKAM OHT SS","kva":"100","cons":92,"lat":12.95436,"lng":79.72565,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Not visible","scheme":"BOARD"},{"id":"723304035","name":"Pondavakkam SS 2","kva":"100","cons":10,"lat":12.95381,"lng":79.72165,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Danya Electric company","scheme":"BOARD"},{"id":"723304003","name":"Aranganathapuram SS","kva":"100","cons":22,"lat":12.9544,"lng":79.70775,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"without name plate","scheme":"BOARD"},{"id":"723304006","name":"Pallampakkam SS 1","kva":"100","cons":254,"lat":12.96901,"lng":79.72548,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Tamil Nadu transformers","scheme":"BOARD"},{"id":"723304058","name":"KOTTAVAKKAM COLONY SS","kva":"100","cons":2,"lat":12.95395,"lng":79.73015,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"723304004","name":"Pallampakkam SS III","kva":"100","cons":7,"lat":12.97284,"lng":79.72189,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vijay Electricals","scheme":"BOARD"}],"723305":[{"id":"723305026","name":"NARASINGAPURAM 63KVA","kva":"63","cons":33,"lat":13.00322,"lng":79.80752,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"723305016","name":"Eakanapuram SS I","kva":"100","cons":98,"lat":12.95822,"lng":79.78104,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Crel","scheme":"BOARD"},{"id":"723305010","name":"Parandur Koil SS","kva":"63","cons":12,"lat":12.93436,"lng":79.74569,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"No plate","scheme":"BOARD"},{"id":"723305019","name":"Chellampattarai SS III","kva":"100","cons":25,"lat":12.99627,"lng":79.8098,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Lakshmi Transformer and Electrical","scheme":"BOARD"},{"id":"723305015","name":"Eakanapuram SS III","kva":"100","cons":114,"lat":12.95736,"lng":79.77984,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Danya Electric company","scheme":"BOARD"},{"id":"723305022","name":"Thandalam SS II","kva":"100","cons":40,"lat":12.94816,"lng":79.77668,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Geeta Electricals","scheme":"BOARD"},{"id":"723305002","name":"Eakanapuram SS II","kva":"100","cons":177,"lat":12.95845,"lng":79.77917,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"723305013","name":"EADIYARPAKKAM COLONET SS","kva":"100","cons":88,"lat":12.98364,"lng":79.79461,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Prolec","scheme":"BOARD"},{"id":"723305024","name":"KKN BRIKS SS","kva":"100","cons":4,"lat":12.98878,"lng":79.81588,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"723305014","name":"Chellampattrai SS II","kva":"100","cons":69,"lat":12.98823,"lng":79.80377,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Electromec Industries","scheme":"BOARD"},{"id":"723305025","name":"EAKANAPURAM SS","kva":"25","cons":3,"lat":12.95839,"lng":79.77706,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"723305017","name":"RELIANCE BRICKS SS","kva":"500","cons":4,"lat":12.99117,"lng":79.806,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"},{"id":"723305006","name":"Eadiyarpakkam SS II","kva":"100","cons":82,"lat":12.98862,"lng":79.79175,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Prolec","scheme":"BOARD"},{"id":"723305001","name":"Eliyamankottur SS","kva":"100","cons":141,"lat":13.00285,"lng":79.80916,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Danya Electric company","scheme":"BOARD"},{"id":"723305012","name":"Chellampattrai SS I","kva":"100","cons":190,"lat":12.98825,"lng":79.80378,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Supreme power equipment","scheme":"BOARD"},{"id":"723305023","name":"NATARAJAN AGL SS 16 KVA","kva":"16","cons":null,"lat":12.9442,"lng":79.76663,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"723305021","name":"Chellampattrai SS VI","kva":"100","cons":53,"lat":12.99298,"lng":79.80827,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VT","scheme":"BOARD"},{"id":"723305020","name":"Chellampattrai SS V","kva":"100","cons":40,"lat":12.99299,"lng":79.8084,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Electromec Industries","scheme":"BOARD"},{"id":"723305003","name":"Thandalam SS I","kva":"100","cons":101,"lat":12.94203,"lng":79.77681,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Ascot Electricals","scheme":"BOARD"},{"id":"723305004","name":"Kottur SS I","kva":"250","cons":546,"lat":12.98897,"lng":79.79492,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"Venkateswara Electrical","scheme":"BOARD"},{"id":"723305007","name":"Chellampattrai SS IV","kva":"250","cons":50,"lat":12.98956,"lng":79.80453,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Sri vinayaga star electricals","scheme":"BOARD"},{"id":"723305008","name":"Chellampattraii SS VII","kva":"100","cons":81,"lat":12.99409,"lng":79.81201,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VT","scheme":"BOARD"},{"id":"723305009","name":"KOTTUR SS II","kva":"100","cons":10,"lat":12.99048,"lng":79.79509,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"PN","scheme":"BOARD"},{"id":"723305018","name":"Parandur SS V","kva":"63","cons":1,"lat":12.93699,"lng":79.75201,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Vigneswara electrocals","scheme":"BOARD"},{"id":"723305011","name":"Eliyamankottur road SS","kva":"100","cons":90,"lat":13.0031,"lng":79.80722,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"723305005","name":"Melari SS","kva":"100","cons":93,"lat":12.97182,"lng":79.7901,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Electromeck","scheme":"BOARD"}]}}