{"substationCode":"7251","feeders":{"725101":{"name":"ANNAI ANJUGAM","code":"725101","ss_code":"7251","volt":"11","len":5.95,"dts":26,"cons":5942,"type":"MultiLineString","coords":[[[79.71487,12.83287],[79.71524,12.83277]],[[79.71481,12.83289],[79.71487,12.83287]],[[79.71383,12.83205],[79.71384,12.83165]],[[79.71826,12.8282],[79.71823,12.828]],[[79.71435,12.82966],[79.7144,12.82977]],[[79.71662,12.83143],[79.71687,12.83139]],[[79.71687,12.83139],[79.71703,12.83133]],[[79.7198,12.83212],[79.7199,12.83251]],[[79.71326,12.8334],[79.71354,12.8333]],[[79.72071,12.83228],[79.72098,12.83219]],[[79.71996,12.82567],[79.72005,12.82582]],[[79.72016,12.82704],[79.7206,12.82702]],[[79.71634,12.83149],[79.71662,12.83143]],[[79.71851,12.82921],[79.71857,12.82946]],[[79.7185,12.82515],[79.71825,12.82523]],[[79.713,12.83348],[79.71326,12.8334]],[[79.71959,12.82581],[79.7198,12.82574]],[[79.71415,12.82924],[79.71429,12.82951]],[[79.7175,12.83333],[79.71786,12.83325]],[[79.71937,12.82675],[79.71933,12.82655]],[[79.7144,12.82977],[79.7145,12.83005]],[[79.71808,12.82731],[79.71859,12.8273]],[[79.71464,12.82906],[79.71443,12.82912]],[[79.7145,12.83005],[79.71453,12.83019]],[[79.7199,12.83251],[79.72001,12.8325]],[[79.72199,12.83191],[79.72234,12.83184]],[[79.71665,12.83239],[79.71658,12.83215]],[[79.71599,12.83253],[79.71633,12.83245]],[[79.71816,12.82767],[79.71812,12.82749]],[[79.72012,12.83156],[79.71972,12.83169]],[[79.7214,12.82679],[79.72142,12.8269]],[[79.71515,12.83441],[79.71519,12.83456]],[[79.71945,12.82717],[79.71978,12.8271]],[[79.71235,12.83609],[79.71248,12.83604],[79.7124,12.83365]],[[79.72428,12.82536],[79.72496,12.82511]],[[79.71825,12.82523],[79.71803,12.82533]],[[79.71588,12.8305],[79.71573,12.83009]],[[79.71546,12.82905],[79.71568,12.82904]],[[79.71384,12.83322],[79.71428,12.83307]],[[79.72152,12.82677],[79.7214,12.82679]],[[79.72102,12.82701],[79.72152,12.82701]],[[79.71558,12.82974],[79.71551,12.82939]],[[79.71644,12.83362],[79.71641,12.83348]],[[79.71422,12.83371],[79.71396,12.8338]],[[79.71429,12.83246],[79.71383,12.83236]],[[79.71474,12.83291],[79.71481,12.83289]],[[79.71634,12.83149],[79.71627,12.83134]],[[79.71955,12.83026],[79.71976,12.8307]],[[79.71733,12.82716],[79.71725,12.82718]],[[79.7198,12.82574],[79.71996,12.82567]],[[79.72575,12.82482],[79.72631,12.82467]],[[79.71903,12.82507],[79.71877,12.82512]],[[79.71877,12.82512],[79.7185,12.82515]],[[79.71984,12.8254],[79.71975,12.8252]],[[79.71527,12.834],[79.71565,12.83387]],[[79.71933,12.82655],[79.71929,12.8263]],[[79.71488,12.83345],[79.71489,12.8335]],[[79.71443,12.82912],[79.71415,12.82924]],[[79.71735,12.82938],[79.71781,12.82932]],[[79.71897,12.82726],[79.71938,12.82718]],[[79.71781,12.82932],[79.71812,12.82928]],[[79.71499,12.83387],[79.71505,12.83407]],[[79.71896,12.82937],[79.71922,12.82968]],[[79.71452,12.83298],[79.71474,12.83291]],[[79.71643,12.83171],[79.71634,12.83149]],[[79.72234,12.83184],[79.72269,12.83176]],[[79.71279,12.83354],[79.713,12.83348]],[[79.7206,12.82702],[79.72102,12.82701]],[[79.71593,12.83064],[79.71588,12.8305]],[[79.71513,12.82898],[79.71486,12.82898]],[[79.71396,12.8338],[79.71401,12.83394]],[[79.7192,12.82593],[79.71939,12.82588]],[[79.71939,12.82588],[79.71959,12.82581]],[[79.71505,12.83407],[79.71527,12.834]],[[79.72161,12.82765],[79.72173,12.82781]],[[79.71953,12.82508],[79.71952,12.825]],[[79.71952,12.825],[79.71926,12.82503]],[[79.72098,12.83219],[79.72127,12.8321]],[[79.71477,12.83309],[79.71488,12.83345]],[[79.71823,12.828],[79.71816,12.82767]],[[79.71981,12.83077],[79.71986,12.83088]],[[79.7194,12.82992],[79.71951,12.83017]],[[79.71614,12.82903],[79.71638,12.82906]],[[79.71976,12.8307],[79.71981,12.83077]],[[79.71546,12.82905],[79.71513,12.82898]],[[79.71428,12.83307],[79.71452,12.83298]],[[79.72036,12.8324],[79.72071,12.83228]],[[79.71383,12.83236],[79.71383,12.83205]],[[79.72154,12.82733],[79.72161,12.82765]],[[79.71859,12.8273],[79.71897,12.82726]],[[79.72152,12.82677],[79.72189,12.82658]],[[79.71604,12.82902],[79.71614,12.82903]],[[79.71429,12.82951],[79.71435,12.82966]],[[79.71466,12.83358],[79.71453,12.83362]],[[79.71519,12.83456],[79.71521,12.83462]],[[79.71474,12.83291],[79.71477,12.83309]],[[79.71796,12.8269],[79.71781,12.82702]],[[79.72152,12.82701],[79.72154,12.82733]],[[79.72496,12.82511],[79.72575,12.82482]],[[79.71975,12.8252],[79.71953,12.82508]],[[79.71489,12.8335],[79.71466,12.83358]],[[79.71851,12.82921],[79.71871,12.82917]],[[79.71644,12.83362],[79.71666,12.83356]],[[79.71688,12.82945],[79.71735,12.82938]],[[79.71474,12.83291],[79.7147,12.83276]],[[79.71627,12.83134],[79.7161,12.83101]],[[79.717,12.83347],[79.71732,12.8334]],[[79.71778,12.82536],[79.7175,12.82537]],[[79.71638,12.82906],[79.71667,12.8291]],[[79.71247,12.83361],[79.71279,12.83354]],[[79.71871,12.82917],[79.71891,12.82913]],[[79.71551,12.82939],[79.71546,12.82905]],[[79.71679,12.82929],[79.71688,12.82945]],[[79.71812,12.82749],[79.71808,12.82731]],[[79.72152,12.82701],[79.72152,12.82691]],[[79.71667,12.8291],[79.71679,12.82929]],[[79.7147,12.83276],[79.71463,12.83255]],[[79.71524,12.83517],[79.71527,12.83493]],[[79.71781,12.82702],[79.71755,12.82711]],[[79.71568,12.82904],[79.71588,12.82903]],[[79.71633,12.83245],[79.71647,12.83241]],[[79.7161,12.83101],[79.71593,12.83064]],[[79.71996,12.83116],[79.72012,12.83156]],[[79.71463,12.83255],[79.71429,12.83246]],[[79.71972,12.83169],[79.7198,12.83212]],[[79.71658,12.83215],[79.71653,12.83199]],[[79.71978,12.8271],[79.72016,12.82704]],[[79.71486,12.82898],[79.71464,12.82906]],[[79.71996,12.82567],[79.71984,12.8254]],[[79.72365,12.82562],[79.72428,12.82536]],[[79.71803,12.82533],[79.71778,12.82536]],[[79.7175,12.82537],[79.71724,12.82531]],[[79.72297,12.83175],[79.72328,12.83175]],[[79.72328,12.83175],[79.72343,12.83174]],[[79.71489,12.8335],[79.71499,12.83387]],[[79.71486,12.82898],[79.71508,12.8289]],[[79.71832,12.82848],[79.71826,12.8282]],[[79.71841,12.82887],[79.71832,12.82848]],[[79.71986,12.83088],[79.71996,12.83116]],[[79.71849,12.82921],[79.71841,12.82887]],[[79.71573,12.83009],[79.71558,12.82974]],[[79.71588,12.82903],[79.71597,12.82903]],[[79.71653,12.83199],[79.71643,12.83171]],[[79.72001,12.8325],[79.72036,12.8324]],[[79.72005,12.82582],[79.72011,12.8259]],[[79.71597,12.82903],[79.71604,12.82902]],[[79.71647,12.83241],[79.71665,12.83239]],[[79.71564,12.83264],[79.71599,12.83253]],[[79.71945,12.82717],[79.71937,12.82675]],[[79.71565,12.83387],[79.71596,12.83378]],[[79.71666,12.83356],[79.717,12.83347]],[[79.72313,12.82589],[79.72365,12.82562]],[[79.71524,12.83277],[79.71564,12.83264]],[[79.71453,12.83362],[79.71422,12.83371]],[[79.71732,12.8334],[79.7175,12.83333]],[[79.71786,12.83325],[79.71819,12.83316]],[[79.71755,12.82711],[79.71733,12.82716]],[[79.71803,12.82711],[79.71796,12.8269]],[[79.71926,12.82503],[79.71903,12.82507]],[[79.71808,12.82731],[79.71803,12.82711]],[[79.71623,12.83369],[79.71644,12.83362]],[[79.71596,12.83378],[79.71623,12.83369]],[[79.72127,12.8321],[79.7216,12.832]],[[79.7216,12.832],[79.72199,12.83191]],[[79.71858,12.82964],[79.71857,12.82973]],[[79.71951,12.83017],[79.71955,12.83026]],[[79.71922,12.82968],[79.7194,12.82992]],[[79.71812,12.82928],[79.71849,12.82921]],[[79.72269,12.83176],[79.72297,12.83175]],[[79.72013,12.83285],[79.7202,12.83303]],[[79.72001,12.8325],[79.72013,12.83285]],[[79.71857,12.82946],[79.71858,12.82964]],[[79.71505,12.83407],[79.71515,12.83441]],[[79.72152,12.82691],[79.72152,12.82677]],[[79.71354,12.8333],[79.71384,12.83322]],[[79.71929,12.8263],[79.7192,12.82593]],[[79.71938,12.82718],[79.71945,12.82717]],[[79.71849,12.82921],[79.71851,12.82921]],[[79.72189,12.82658],[79.72255,12.8262]],[[79.71724,12.82531],[79.71697,12.82521]],[[79.71697,12.82521],[79.71682,12.82516]],[[79.72631,12.82467],[79.72673,12.82453]],[[79.72255,12.8262],[79.72313,12.82589]],[[79.7124,12.83365],[79.71247,12.83361]],[[79.71891,12.82913],[79.71896,12.82937]]]},"725102":{"name":"HOSPITAL FEEDER","code":"725102","ss_code":"7251","volt":"11","len":1.87,"dts":9,"cons":2926,"type":"MultiLineString","coords":[[[79.70719,12.83353],[79.707,12.83356]],[[79.70539,12.83215],[79.70502,12.8322]],[[79.70772,12.83424],[79.70765,12.83389]],[[79.70737,12.83351],[79.70719,12.83353]],[[79.70728,12.83282],[79.70721,12.83251]],[[79.71081,12.83473],[79.70917,12.83484]],[[79.7061,12.83203],[79.70577,12.83209]],[[79.70469,12.83225],[79.70458,12.83227]],[[79.70622,12.83366],[79.70622,12.83384]],[[79.70784,12.83532],[79.7078,12.83505]],[[79.70776,12.83466],[79.70772,12.83424]],[[79.70715,12.83188],[79.70696,12.8319]],[[79.70748,12.83568],[79.70786,12.83548]],[[79.70721,12.83251],[79.70731,12.83208]],[[79.70731,12.83208],[79.70731,12.83193]],[[79.70686,12.8361],[79.70708,12.83594]],[[79.70666,12.83622],[79.70647,12.83596]],[[79.70622,12.83366],[79.7061,12.83368]],[[79.70737,12.83351],[79.70734,12.83326]],[[79.71242,12.83604],[79.71253,12.83622],[79.71235,12.83615]],[[79.70647,12.83596],[79.70629,12.83573]],[[79.70725,12.83193],[79.70715,12.83188]],[[79.70731,12.83193],[79.70725,12.83193]],[[79.70722,12.83582],[79.70748,12.83568]],[[79.70624,12.83402],[79.70625,12.8341]],[[79.7078,12.83505],[79.70776,12.83466]],[[79.7089,12.83495],[79.70901,12.83494]],[[79.70696,12.8319],[79.70648,12.83197]],[[79.70639,12.83364],[79.70622,12.83366]],[[79.70502,12.8322],[79.70469,12.83225]],[[79.70734,12.83326],[79.70728,12.83282]],[[79.70765,12.83389],[79.70748,12.8335]],[[79.70786,12.83548],[79.70784,12.83532]],[[79.70708,12.83594],[79.70722,12.83582]],[[79.70622,12.83384],[79.70624,12.83402]],[[79.70577,12.83209],[79.70539,12.83215]],[[79.70824,12.83532],[79.70848,12.83519]],[[79.707,12.83356],[79.70678,12.83358]],[[79.71235,12.83607],[79.71242,12.83604]],[[79.71242,12.83604],[79.71081,12.83473]],[[79.708,12.83543],[79.70824,12.83532]],[[79.70786,12.83548],[79.708,12.83543]],[[79.70678,12.83358],[79.70639,12.83364]],[[79.70648,12.83197],[79.7061,12.83203]],[[79.70629,12.83573],[79.70616,12.83558]],[[79.70666,12.83622],[79.70686,12.8361]],[[79.70748,12.8335],[79.70737,12.83351]],[[79.70748,12.8335],[79.70746,12.83348]],[[79.70872,12.83506],[79.7089,12.83495]],[[79.70848,12.83519],[79.70872,12.83506]],[[79.70458,12.83227],[79.70427,12.83231]],[[79.7061,12.83368],[79.70611,12.83349],[79.70602,12.83296],[79.70611,12.83294]]]},"725103":{"name":"PARANJOTHY AMMAN","code":"725103","ss_code":"7251","volt":"11","len":5.69,"dts":38,"cons":5399,"type":"MultiLineString","coords":[[[79.70886,12.82952],[79.7088,12.82927]],[[79.70935,12.83082],[79.70919,12.83053]],[[79.70926,12.83114],[79.70904,12.8312]],[[79.71141,12.83478],[79.71134,12.83459]],[[79.71201,12.83723],[79.71211,12.83721]],[[79.71222,12.83719],[79.71243,12.83716]],[[79.71243,12.83716],[79.71245,12.83716]],[[79.70876,12.83125],[79.7086,12.83127]],[[79.70978,12.83164],[79.70963,12.83132]],[[79.7086,12.83127],[79.70836,12.83129]],[[79.71148,12.83426],[79.7118,12.8341]],[[79.70901,12.83484],[79.70917,12.83484]],[[79.70997,12.83193],[79.70993,12.83185]],[[79.71044,12.83127],[79.71068,12.83106]],[[79.71177,12.83547],[79.71168,12.83528]],[[79.70807,12.83123],[79.70778,12.83123]],[[79.71215,12.83383],[79.7124,12.83365]],[[79.71181,12.8318],[79.71194,12.83181]],[[79.70893,12.82982],[79.70886,12.82952]],[[79.71067,12.83326],[79.71048,12.83289]],[[79.70998,12.83155],[79.71018,12.83144]],[[79.70963,12.83172],[79.70945,12.83187]],[[79.70978,12.83164],[79.70963,12.83172]],[[79.71114,12.83072],[79.7113,12.83063]],[[79.71211,12.83721],[79.71222,12.83719]],[[79.70903,12.83012],[79.70879,12.83017]],[[79.71145,12.83114],[79.71152,12.83143]],[[79.71196,12.83398],[79.71215,12.83383]],[[79.71123,12.8344],[79.71148,12.83426]],[[79.70866,12.83021],[79.70841,12.83027]],[[79.71168,12.83528],[79.71158,12.83507]],[[79.70963,12.83132],[79.70948,12.83108]],[[79.70811,12.83033],[79.70793,12.83036]],[[79.71152,12.83143],[79.7116,12.83179]],[[79.71173,12.83573],[79.71149,12.83586]],[[79.71139,12.83085],[79.71145,12.83114]],[[79.71186,12.83566],[79.71184,12.83567]],[[79.71184,12.83567],[79.71173,12.83573]],[[79.71158,12.83507],[79.71141,12.83478]],[[79.70978,12.83164],[79.70998,12.83155]],[[79.71034,12.83135],[79.71044,12.83127]],[[79.71201,12.83723],[79.71198,12.83719]],[[79.71198,12.83719],[79.71196,12.83716]],[[79.71151,12.83908],[79.71165,12.83879]],[[79.71114,12.83603],[79.71105,12.83591]],[[79.71123,12.8344],[79.7111,12.83411]],[[79.7118,12.8341],[79.71196,12.83398]],[[79.70948,12.83108],[79.70926,12.83114]],[[79.70824,12.8303],[79.70811,12.83033]],[[79.7116,12.83179],[79.71181,12.8318]],[[79.71225,12.83649],[79.71225,12.83648]],[[79.71225,12.83648],[79.71211,12.8362]],[[79.70948,12.83227],[79.70932,12.83229]],[[79.70945,12.83187],[79.70948,12.83227]],[[79.70879,12.83017],[79.70866,12.83021]],[[79.70919,12.83053],[79.70906,12.83021]],[[79.70831,12.83029],[79.70824,12.8303]],[[79.70793,12.83036],[79.70793,12.83033]],[[79.71149,12.83586],[79.71114,12.83603]],[[79.70901,12.83494],[79.70901,12.83484]],[[79.71104,12.83077],[79.71114,12.83072]],[[79.70993,12.83185],[79.70978,12.83164]],[[79.71091,12.83084],[79.71104,12.83077]],[[79.71129,12.83044],[79.71144,12.83039]],[[79.71017,12.8373],[79.71198,12.83719]],[[79.71198,12.83719],[79.71243,12.83716]],[[79.71243,12.83716],[79.71251,12.83715]],[[79.71251,12.83715],[79.71168,12.83922]],[[79.70527,12.82951],[79.70511,12.82957]],[[79.71018,12.82452],[79.71018,12.82452]],[[79.71018,12.82452],[79.71032,12.82439]],[[79.70872,12.82927],[79.70869,12.82927]],[[79.70969,12.82492],[79.70942,12.82518]],[[79.70821,12.82686],[79.7084,12.82701]],[[79.7084,12.82701],[79.70842,12.82703]],[[79.70753,12.82797],[79.70747,12.8281]],[[79.70695,12.82902],[79.70685,12.82911]],[[79.70848,12.82626],[79.70839,12.8264]],[[79.70562,12.82958],[79.70533,12.82966]],[[79.70861,12.82903],[79.70869,12.82927]],[[79.70809,12.82562],[79.70815,12.82543]],[[79.70783,12.82743],[79.70763,12.82778]],[[79.70497,12.82972],[79.70474,12.82975]],[[79.70798,12.82723],[79.7079,12.82734]],[[79.71001,12.82465],[79.70969,12.82492]],[[79.70839,12.8264],[79.7084,12.82649]],[[79.71018,12.82452],[79.71018,12.82452]],[[79.71018,12.82452],[79.71001,12.82465]],[[79.70858,12.82608],[79.70848,12.82626]],[[79.70838,12.82606],[79.70853,12.82585]],[[79.70851,12.82693],[79.70866,12.8268]],[[79.7079,12.82734],[79.70783,12.82743]],[[79.70851,12.8284],[79.70851,12.82853]],[[79.70829,12.82571],[79.70819,12.82563]],[[79.70727,12.82854],[79.70723,12.82859]],[[79.70842,12.82703],[79.70835,12.82718]],[[79.70807,12.82712],[79.70798,12.82723]],[[79.7084,12.82649],[79.70832,12.82665]],[[79.70537,12.82949],[79.70527,12.82951]],[[79.70589,12.82933],[79.70566,12.82939]],[[79.70533,12.82966],[79.70524,12.82969]],[[79.70819,12.82563],[79.70809,12.82562]],[[79.7084,12.82755],[79.70842,12.82775]],[[79.70835,12.82718],[79.70833,12.82704]],[[79.70424,12.82982],[79.70424,12.82984]],[[79.70444,12.82978],[79.70424,12.82982]],[[79.70577,12.82955],[79.70562,12.82958]],[[79.70711,12.82879],[79.70703,12.82894]],[[79.70826,12.82626],[79.70838,12.82606]],[[79.70807,12.8266],[79.70819,12.8264]],[[79.70819,12.8264],[79.70826,12.82626]],[[79.70851,12.82853],[79.70855,12.82876]],[[79.70566,12.82939],[79.70537,12.82949]],[[79.7086,12.82901],[79.70861,12.82903]],[[79.70524,12.82969],[79.70497,12.82972]],[[79.70855,12.82876],[79.7086,12.82901]],[[79.70847,12.82817],[79.70851,12.8284]],[[79.70741,12.82823],[79.7073,12.82846]],[[79.70663,12.82926],[79.7064,12.82937]],[[79.70913,12.82547],[79.70899,12.82562]],[[79.70763,12.82778],[79.70753,12.82797]],[[79.70853,12.82585],[79.7084,12.82578]],[[79.70723,12.82859],[79.70711,12.82879]],[[79.70747,12.8281],[79.70741,12.82823]],[[79.70821,12.82686],[79.70815,12.827]],[[79.7084,12.82578],[79.70829,12.82571]],[[79.7064,12.82937],[79.70604,12.82948]],[[79.70625,12.82922],[79.70605,12.82928]],[[79.7064,12.82937],[79.70625,12.82922]],[[79.70678,12.82838],[79.70679,12.82836]],[[79.70496,12.8296],[79.70484,12.82962]],[[79.71186,12.83566],[79.71181,12.83555]],[[79.71181,12.83555],[79.71177,12.83547]],[[79.70901,12.83494],[79.70912,12.83493]],[[79.71226,12.8365],[79.71225,12.83648]],[[79.71225,12.83648],[79.71213,12.83631]],[[79.71213,12.83631],[79.71209,12.83621]],[[79.71209,12.83621],[79.71201,12.83604]],[[79.71201,12.83604],[79.71194,12.8359]],[[79.71194,12.8359],[79.71185,12.83568]],[[79.71185,12.83568],[79.71184,12.83567]],[[79.71184,12.83567],[79.71179,12.83556]],[[79.71179,12.83556],[79.71166,12.83529]],[[79.71166,12.83529],[79.71156,12.83508]],[[79.71156,12.83508],[79.7114,12.8348]],[[79.7114,12.8348],[79.71118,12.8348]],[[79.71118,12.8348],[79.71122,12.83495]],[[79.7073,12.82846],[79.70727,12.82854]],[[79.70904,12.8312],[79.70876,12.83125]],[[79.70836,12.83129],[79.70807,12.83123]],[[79.70605,12.82928],[79.70589,12.82933]],[[79.71236,12.83671],[79.71225,12.83649]],[[79.71018,12.83144],[79.71034,12.83135]],[[79.71007,12.83212],[79.70997,12.83193]],[[79.70906,12.83021],[79.70903,12.83012]],[[79.70948,12.83108],[79.70935,12.83082]],[[79.7113,12.83063],[79.71139,12.83085]],[[79.71211,12.8362],[79.71196,12.83589]],[[79.71086,12.83366],[79.71067,12.83326]],[[79.71019,12.83238],[79.71007,12.83212]],[[79.70849,12.83722],[79.71017,12.8373]],[[79.70658,12.83739],[79.70849,12.83722]],[[79.70787,12.82693],[79.70796,12.82678]],[[79.70796,12.82678],[79.70807,12.8266]],[[79.70882,12.82578],[79.70871,12.82592]],[[79.70942,12.82518],[79.70913,12.82547]],[[79.70835,12.82718],[79.70837,12.82734]],[[79.70685,12.82911],[79.70663,12.82926]],[[79.70899,12.82562],[79.70882,12.82578]],[[79.70837,12.82734],[79.7084,12.82755]],[[79.70842,12.82775],[79.70844,12.82795]],[[79.70474,12.82975],[79.70444,12.82978]],[[79.70779,12.8271],[79.70787,12.82693]],[[79.71176,12.83822],[79.71189,12.83762]],[[79.71189,12.83762],[79.71201,12.83723]],[[79.7113,12.83063],[79.71129,12.83044]],[[79.71196,12.83589],[79.71186,12.83566]],[[79.71031,12.83259],[79.71019,12.83238]],[[79.71242,12.83693],[79.71236,12.83671]],[[79.71139,12.83935],[79.71151,12.83908]],[[79.71182,12.83025],[79.71213,12.83011]],[[79.71168,12.8303],[79.71182,12.83025]],[[79.71144,12.83039],[79.71168,12.8303]],[[79.71196,12.83589],[79.71208,12.83583]],[[79.70835,12.82718],[79.70853,12.82715]],[[79.70484,12.82962],[79.70467,12.82965]],[[79.70467,12.82965],[79.70465,12.82958]],[[79.70511,12.82957],[79.70496,12.8296]],[[79.7084,12.82701],[79.70851,12.82693]],[[79.70889,12.82698],[79.70908,12.82689]],[[79.70778,12.83123],[79.70744,12.83125]],[[79.70744,12.83125],[79.70733,12.83126]],[[79.71213,12.83011],[79.71238,12.83001]],[[79.71238,12.83001],[79.71263,12.82991]],[[79.71231,12.83614],[79.71211,12.8362]],[[79.71068,12.83106],[79.71091,12.83084]],[[79.70727,12.82854],[79.70679,12.82836]],[[79.71134,12.83459],[79.71123,12.8344]],[[79.70841,12.83027],[79.70831,12.83029]],[[79.70871,12.82592],[79.70858,12.82608]],[[79.70703,12.82894],[79.70695,12.82902]],[[79.70815,12.827],[79.70807,12.82712]],[[79.70604,12.82948],[79.70577,12.82955]],[[79.70903,12.83012],[79.70893,12.82982]],[[79.7111,12.83411],[79.71086,12.83366]],[[79.71245,12.83716],[79.71242,12.83693]],[[79.71165,12.83879],[79.71176,12.83822]],[[79.71048,12.83289],[79.71031,12.83259]],[[79.7088,12.82927],[79.70872,12.82927]],[[79.70832,12.82665],[79.70821,12.82686]],[[79.70844,12.82795],[79.70847,12.82817]],[[79.70853,12.82715],[79.70889,12.82698]],[[79.70908,12.82689],[79.70914,12.82712]],[[79.70779,12.8271],[79.70776,12.82715]]]},"725104":{"name":"BABU SURYA","code":"725104","ss_code":"7251","volt":"11","len":3.03,"dts":19,"cons":5404,"type":"MultiLineString","coords":[[[79.70667,12.83679],[79.70661,12.83653]],[[79.70841,12.8392],[79.7087,12.83916]],[[79.70818,12.83923],[79.70841,12.8392]],[[79.70711,12.83933],[79.7072,12.83933]],[[79.70664,12.84087],[79.70622,12.84098]],[[79.709,12.83906],[79.70898,12.83897]],[[79.70736,12.83931],[79.70754,12.8393]],[[79.70257,12.84131],[79.70281,12.84146]],[[79.70675,12.83735],[79.70676,12.83732]],[[79.7065,12.8369],[79.70653,12.83697]],[[79.70471,12.84152],[79.70479,12.84154]],[[79.70521,12.84132],[79.70506,12.84136]],[[79.71017,12.8373],[79.71251,12.83715]],[[79.70418,12.84174],[79.70407,12.84162]],[[79.70703,12.83936],[79.70711,12.83933]],[[79.70481,12.84129],[79.70495,12.84122]],[[79.70607,12.84091],[79.7063,12.84084]],[[79.7031,12.84164],[79.70316,12.84156]],[[79.70675,12.83735],[79.70685,12.83737]],[[79.70685,12.83737],[79.70704,12.8374]],[[79.70704,12.8374],[79.70731,12.83739]],[[79.70688,12.84081],[79.70664,12.84087]],[[79.70716,12.84023],[79.70709,12.83981]],[[79.70671,12.83709],[79.70667,12.83679]],[[79.70373,12.84131],[79.70389,12.84142]],[[79.70354,12.84157],[79.70373,12.84131]],[[79.7056,12.841],[79.70552,12.84073]],[[79.70532,12.84109],[79.70545,12.84105]],[[79.7064,12.84081],[79.70665,12.84073]],[[79.70702,12.83944],[79.70703,12.83936]],[[79.70709,12.83981],[79.70702,12.83944]],[[79.70797,12.83925],[79.70818,12.83923]],[[79.70521,12.84132],[79.70523,12.8414]],[[79.70688,12.83793],[79.70687,12.8378]],[[79.70521,12.84112],[79.70532,12.84109]],[[79.7031,12.84164],[79.70322,12.8417]],[[79.70249,12.84066],[79.70237,12.8408]],[[79.70322,12.8417],[79.70334,12.84181]],[[79.70571,12.84099],[79.70588,12.84096]],[[79.70402,12.84075],[79.70397,12.8407]],[[79.70466,12.84136],[79.70481,12.84129]],[[79.70898,12.83897],[79.70891,12.83871]],[[79.70697,12.83864],[79.70694,12.83837]],[[79.70675,12.83735],[79.70671,12.83709]],[[79.70334,12.84181],[79.70354,12.84157]],[[79.70694,12.83837],[79.70689,12.83804]],[[79.70421,12.84156],[79.70436,12.84149]],[[79.70451,12.84142],[79.70466,12.84136]],[[79.70588,12.84108],[79.70549,12.84122]],[[79.70728,12.84073],[79.70718,12.84074]],[[79.70231,12.84089],[79.70219,12.84104]],[[79.7087,12.83916],[79.70901,12.83913]],[[79.70891,12.83871],[79.70889,12.8385]],[[79.7072,12.83933],[79.70736,12.83931]],[[79.70545,12.84105],[79.7056,12.841]],[[79.70689,12.83804],[79.70688,12.83793]],[[79.70849,12.83722],[79.71017,12.8373]],[[79.70658,12.83739],[79.70672,12.83878]],[[79.70549,12.84122],[79.7053,12.84128]],[[79.70281,12.84146],[79.70302,12.84159]],[[79.70697,12.83892],[79.70697,12.83864]],[[79.70373,12.84131],[79.70388,12.84106]],[[79.70687,12.8378],[79.70679,12.83765]],[[79.70446,12.84162],[79.70418,12.84174]],[[79.70658,12.83739],[79.70675,12.83738]],[[79.70675,12.83738],[79.70685,12.83737]],[[79.70685,12.83737],[79.70849,12.83722]],[[79.7056,12.841],[79.70571,12.84099]],[[79.70471,12.84152],[79.70471,12.84152]],[[79.70471,12.84152],[79.70446,12.84162]],[[79.70388,12.84106],[79.70402,12.84075]],[[79.7078,12.83928],[79.70797,12.83925]],[[79.70508,12.84117],[79.70521,12.84112]],[[79.70495,12.84122],[79.70508,12.84117]],[[79.70588,12.84096],[79.70607,12.84091]],[[79.70718,12.84074],[79.7071,12.84075]],[[79.70726,12.84057],[79.70716,12.84023]],[[79.70726,12.84057],[79.70728,12.84073]],[[79.70389,12.84142],[79.70398,12.84152]],[[79.70219,12.84104],[79.70239,12.84119]],[[79.70239,12.84119],[79.70257,12.84131]],[[79.70302,12.84159],[79.7031,12.84164]],[[79.70901,12.83913],[79.709,12.83906]],[[79.70436,12.84149],[79.70451,12.84142]],[[79.70765,12.83929],[79.7078,12.83928]],[[79.70407,12.84162],[79.70421,12.84156]],[[79.71234,12.83605],[79.71252,12.83599],[79.71251,12.83715]],[[79.70666,12.83622],[79.70647,12.83639]],[[79.70661,12.83653],[79.70666,12.83622]],[[79.70647,12.83639],[79.70611,12.8364]],[[79.70506,12.84136],[79.70471,12.84152]],[[79.70471,12.84152],[79.70471,12.84152]],[[79.70703,12.83936],[79.70697,12.83892]],[[79.70398,12.84152],[79.70407,12.84162]],[[79.70552,12.84073],[79.70546,12.84052]],[[79.7063,12.84084],[79.7064,12.84081]],[[79.70675,12.83735],[79.70675,12.83738]],[[79.70675,12.83738],[79.70679,12.83765]],[[79.7053,12.84128],[79.70521,12.84132]],[[79.70622,12.84098],[79.70588,12.84108]],[[79.7071,12.84075],[79.70688,12.84081]],[[79.70237,12.8408],[79.70231,12.84089]]]}},"dtrs":{"725101":[{"id":"725101021","name":"KAVARAI CROSS ST SS","kva":"100","cons":92,"lat":12.82781,"lng":79.72173,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"725101009","name":"TK MEDU SS IV(VERA SIVAJI ST SS)","kva":"100","cons":206,"lat":12.8305,"lng":79.71587,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725101006","name":"VANNAN KUTTAI SS","kva":"100","cons":88,"lat":12.83348,"lng":79.7164,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"725101012","name":"TK MEDU SS II(ESWRAN KOIL SS)","kva":"250","cons":438,"lat":12.82939,"lng":79.71735,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"725101013","name":"TIRUVETHAMMAN KOVIL SS","kva":"100","cons":13,"lat":12.82973,"lng":79.71856,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725101026","name":"POONTHOTTAM SS II","kva":"25","cons":null,"lat":12.8289,"lng":79.71508,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA INDUSTRIES","scheme":"BOARD"},{"id":"725101024","name":"MGR NAGAR","kva":"25","cons":null,"lat":12.83171,"lng":79.71972,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"725101003","name":"MIN NAGAR SS I (STADIUM COMPOUND)","kva":"250","cons":576,"lat":12.83165,"lng":79.71384,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"725101019","name":"KAVARAI ST SS","kva":"250","cons":318,"lat":12.82691,"lng":79.72142,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"725101001","name":"ANNAI ANJAGAM RMU","kva":"100","cons":135,"lat":12.83364,"lng":79.7124,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"725101016","name":"KASIM NAGAR SS","kva":"40","cons":202,"lat":12.83304,"lng":79.7202,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"725101025","name":"SARASWATHI NAGAR","kva":"25","cons":null,"lat":12.83177,"lng":79.72271,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"725101004","name":"MAMAL NAGAR SS III(BHARATHIDHASAN ST)","kva":"250","cons":368,"lat":12.83394,"lng":79.71401,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725101017","name":"HARIANT AVENUE  SS","kva":"100","cons":116,"lat":12.83174,"lng":79.72343,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725101008","name":"TK MEDU SS III(AV KOIL SS)","kva":"100","cons":574,"lat":12.83133,"lng":79.71704,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725101018","name":"T K MEDU SCHOOL SS","kva":"100","cons":39,"lat":12.82718,"lng":79.71724,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"725101020","name":"TK MEDU SS VI(BALAJI NAGAR)","kva":"250","cons":368,"lat":12.8259,"lng":79.72011,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"725101005","name":"MAMAL NAGAR SS II MMLN SCHOOL","kva":"250","cons":210,"lat":12.83456,"lng":79.71519,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"725101015","name":"TK MEDU SS III(MASUTHI)","kva":"250","cons":159,"lat":12.83252,"lng":79.7199,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO AND ELECTRICAL LIMITED","scheme":null},{"id":"725101007","name":"SATHIYA NAGAR SS","kva":"100","cons":74,"lat":12.83317,"lng":79.71819,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725101002","name":"MAMAL NAGAR SS (OTTA KUTHARAR SS)","kva":"500","cons":352,"lat":12.83287,"lng":79.71487,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M & B SWITCH GEARS","scheme":null},{"id":"725101014","name":"TK MEDU SS V(MGR ST)","kva":"100","cons":419,"lat":12.83077,"lng":79.71981,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725101010","name":"MINNA NAGAR SS II(PALAVAN SALAI SS)","kva":"250","cons":445,"lat":12.83019,"lng":79.71454,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"725101011","name":"TK MEDU SS VII POONTHOTTAM SS","kva":"100","cons":485,"lat":12.82902,"lng":79.71604,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"NEFS"},{"id":"725101022","name":"NETHAJI NAGAR SS","kva":"100","cons":181,"lat":12.82499,"lng":79.71952,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"NEFS"},{"id":"725101023","name":"KANNI KOIL SS","kva":"100","cons":80,"lat":12.82516,"lng":79.71682,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"725102":[{"id":"725102005","name":"MADHURAN THOTTAM SS","kva":"500","cons":563,"lat":12.8341,"lng":79.70626,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"725102002","name":"CSI HOSPITAL SS","kva":"250","cons":55,"lat":12.83594,"lng":79.70709,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725102004","name":"SEKKU PET (NORTH) SS","kva":"500","cons":390,"lat":12.83368,"lng":79.7061,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"725102001","name":"HOSPITAL RMU SS","kva":"250","cons":403,"lat":12.83493,"lng":79.709,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725102007","name":"SEKKU PET SOUTH ST SS","kva":"500","cons":629,"lat":12.83193,"lng":79.70725,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"725102003","name":"RANI ANNADURAI SS","kva":"100","cons":176,"lat":12.83347,"lng":79.70746,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725102006","name":"SHEACKPET NADU STREET SS","kva":"500","cons":167,"lat":12.83294,"lng":79.70611,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725102013","name":"MLA SS","kva":"500","cons":202,"lat":12.83232,"lng":79.70427,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"725102011","name":"BUS STAND SS","kva":"500","cons":326,"lat":12.83558,"lng":79.70615,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null}],"725103":[{"id":"725103040","name":"EMESS ESS WOMEN CARE CENTRE","kva":"250","cons":1,"lat":12.83496,"lng":79.71122,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"725103031","name":"RAILWAY ROAD EB OFFICE SS","kva":"25","cons":null,"lat":12.83583,"lng":79.71208,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"725103039","name":"SUBSTATION SS","kva":"100","cons":null,"lat":12.83614,"lng":79.71231,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KL","scheme":"BOARD"},{"id":"725103036","name":"NURSING SCHOOL SS","kva":"100","cons":null,"lat":12.83475,"lng":79.71079,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KEL","scheme":"BOARD"},{"id":"725103028","name":"CANCER HOSPITAL SS","kva":"250","cons":147,"lat":12.83411,"lng":79.71109,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725103029","name":"CHAVADI SS","kva":"500","cons":421,"lat":12.83164,"lng":79.70978,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"725103033","name":"PARANJOTHI RMU","kva":"100","cons":136,"lat":12.83922,"lng":79.71168,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"725103032","name":"V P MADA SS","kva":"100","cons":39,"lat":12.83716,"lng":79.71196,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"NEFS"},{"id":"725103026","name":"POWER HOUSE SS","kva":"250","cons":280,"lat":12.83649,"lng":79.71226,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"725103034","name":"ANANTHAPETTAI SS","kva":"100","cons":153,"lat":12.83078,"lng":79.71103,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725103030","name":"STADIUM SS","kva":"100","cons":151,"lat":12.83181,"lng":79.71194,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725103027","name":"VP EXTN SS","kva":"500","cons":363,"lat":12.83591,"lng":79.71104,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"725103037","name":"LIC SS","kva":"100","cons":null,"lat":12.83555,"lng":79.71181,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"725103015","name":"INDIAN COFFEE HOUSE(PERIYAR THOON)","kva":"250","cons":30,"lat":12.82543,"lng":79.70814,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725103004","name":"WATER TANK SS I","kva":"500","cons":145,"lat":12.82702,"lng":79.70843,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"725103011","name":"GRT RESIDENCY SS","kva":"500","cons":null,"lat":12.82837,"lng":79.70677,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"725103016","name":"WATER TANK SS II","kva":"16","cons":5,"lat":12.8268,"lng":79.70866,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"725103017","name":"VAZHAKARUTHIESWARAN SS II","kva":"40","cons":153,"lat":12.82958,"lng":79.70466,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725103019","name":"ARUNA THERATER SS","kva":"250","cons":150,"lat":12.83114,"lng":79.70926,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"725103022","name":"FISH MARKET SS","kva":"100","cons":318,"lat":12.82927,"lng":79.70872,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725103018","name":"SHANTHI SILK SS","kva":"100","cons":19,"lat":12.82854,"lng":79.70726,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"NEFS"},{"id":"725103007","name":"TA MUDALI SS","kva":"100","cons":220,"lat":12.82713,"lng":79.70914,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725103008","name":"RANGASWAMY KULAM SS I","kva":"500","cons":388,"lat":12.82439,"lng":79.71032,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725103023","name":"BAKRAPETTAI SS","kva":"100","cons":126,"lat":12.83025,"lng":79.71182,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725103020","name":"BALA ARUNA THERATER SS","kva":"16","cons":28,"lat":12.83128,"lng":79.70859,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"725103021","name":"BALA SUBRAMANI SS","kva":"250","cons":369,"lat":12.83033,"lng":79.70793,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KARNATAKA VIDYUTH","scheme":null},{"id":"725103010","name":"JAVULI KADAI SS","kva":"500","cons":57,"lat":12.82723,"lng":79.70799,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"725103005","name":"SRIDHAR CAPE SS","kva":"500","cons":11,"lat":12.82894,"lng":79.70703,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"725103001","name":"LAKSHMI THEATER SS","kva":"16","cons":44,"lat":12.82921,"lng":79.70625,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO","scheme":"BOARD"},{"id":"725103009","name":"LEMON SHOP SS","kva":"16","cons":276,"lat":12.82715,"lng":79.70776,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIGNESWARA","scheme":"BOARD"},{"id":"725103025","name":"SANGUSA PETTAI SS","kva":"500","cons":810,"lat":12.83126,"lng":79.70733,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"725103038","name":"RETTIPETTAI OTAVADAI SS","kva":"125","cons":24,"lat":12.83043,"lng":79.71127,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"725103013","name":"IRUMBUKADAI LANE SS","kva":"25","cons":39,"lat":12.82836,"lng":79.70679,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725103002","name":"VAZHAKARUTHIESWARAN SS","kva":"250","cons":241,"lat":12.82951,"lng":79.70527,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"725103024","name":"UPUKULLAM SS","kva":"100","cons":74,"lat":12.82991,"lng":79.71263,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725103006","name":"VALPATTARAI SS","kva":"500","cons":113,"lat":12.82967,"lng":79.70533,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"725103012","name":"ALANKAR SS","kva":"250","cons":39,"lat":12.82904,"lng":79.70861,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"725103014","name":"MUTHEESWARAR KOIL SS","kva":"16","cons":28,"lat":12.82811,"lng":79.70747,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTHAN","scheme":"NEFS"}],"725104":[{"id":"725104008","name":"KA SANATHI RATION SHOP SS","kva":"250","cons":593,"lat":12.83897,"lng":79.70899,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"725104012","name":"PTVS SCHOOL SS","kva":"100","cons":88,"lat":12.84072,"lng":79.70665,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725104005","name":"POOKADAI CHATHIRAM SS","kva":"100","cons":276,"lat":12.84075,"lng":79.70718,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"725104018","name":"SN ODAI II","kva":"250","cons":1,"lat":12.84154,"lng":79.70479,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"RAPDRP"},{"id":"725104001","name":"SN VODAI SS","kva":"500","cons":810,"lat":12.84141,"lng":79.70523,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"725104009","name":"KA MADAM SS III TIRUNEELAKANDAR","kva":"500","cons":215,"lat":12.84162,"lng":79.70406,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"725104010","name":"KA MADAM SS IV ANNATHANKUDAM","kva":"500","cons":178,"lat":12.84069,"lng":79.70397,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"725104015","name":"PANJUKOTTI SS","kva":"100","cons":640,"lat":12.84052,"lng":79.70545,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"725104019","name":"V P SANNATHI SS","kva":"250","cons":2,"lat":12.83739,"lng":79.70731,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"RAPDRP"},{"id":"725104011","name":"HERO HONDA SS","kva":"250","cons":52,"lat":12.84108,"lng":79.70533,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725104020","name":"EAST RAJA SS II MACHABESHWARAR KOIL","kva":"250","cons":565,"lat":12.83809,"lng":79.70677,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"725104017","name":"KA MADA SS I","kva":"250","cons":5,"lat":12.84142,"lng":79.70389,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KEL","scheme":"RAPDRP"},{"id":"725104006","name":"BABU SURYA RMU","kva":"100","cons":587,"lat":12.83731,"lng":79.70676,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725104007","name":"KA KOVIL SS","kva":"250","cons":53,"lat":12.84157,"lng":79.70316,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"725104004","name":"EAST RAJA SS I BABU SURYA","kva":"500","cons":510,"lat":12.83793,"lng":79.70689,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"725104002","name":"YATHAVA CHATHRAM SS","kva":"250","cons":418,"lat":12.83934,"lng":79.70711,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX ELECTRICAL","scheme":null},{"id":"725104003","name":"AP SELVI SS","kva":"250","cons":430,"lat":12.8385,"lng":79.70888,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"725104021","name":"EAST RAJA STREET IOCL 100KVA","kva":"100","cons":1,"lat":12.83697,"lng":79.70653,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIJAY ELECTRICAL","scheme":"BOARD"},{"id":"725104013","name":"KA MADA SS I","kva":"250","cons":null,"lat":12.84142,"lng":79.7039,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}]}}