{"substationCode":"7255","feeders":{"725501":{"name":"PLACEPALAYAM","code":"725501","ss_code":"7255","volt":"11","len":11.24,"dts":12,"cons":322,"type":"MultiLineString","coords":[[[79.80079,13.26154],[79.87779,13.27648]],[[79.85284,13.27227],[79.85287,13.27242]],[[79.85241,13.27967],[79.85226,13.27963]],[[79.85226,13.27963],[79.85226,13.27963]],[[79.85226,13.27963],[79.85225,13.27992]],[[79.85225,13.27992],[79.85228,13.28015]],[[79.86181,13.2818],[79.86203,13.28155]],[[79.82715,13.26638],[79.82746,13.26656]],[[79.83558,13.2724],[79.83546,13.27227]],[[79.83546,13.27227],[79.83532,13.27213]],[[79.83532,13.27213],[79.83517,13.27201]],[[79.83517,13.27201],[79.83501,13.27187]],[[79.83501,13.27187],[79.83485,13.27175]],[[79.83485,13.27175],[79.83464,13.27161]],[[79.83464,13.27161],[79.83435,13.27145]],[[79.83435,13.27145],[79.834,13.27122]],[[79.834,13.27122],[79.83359,13.27099]],[[79.83359,13.27099],[79.83316,13.27078]],[[79.83316,13.27078],[79.83264,13.27046]],[[79.83264,13.27046],[79.83215,13.27014]],[[79.83215,13.27014],[79.83168,13.26972]],[[79.83168,13.26972],[79.83123,13.26932]],[[79.83123,13.26932],[79.83072,13.26883]],[[79.83072,13.26883],[79.83035,13.26847]],[[79.83035,13.26847],[79.82981,13.26808]],[[79.82653,13.2692],[79.8262,13.26948]],[[79.82981,13.26808],[79.82921,13.26771]],[[79.82921,13.26771],[79.82845,13.26814]],[[79.8262,13.26948],[79.82614,13.26953]],[[79.82845,13.26814],[79.82774,13.26849]],[[79.82774,13.26849],[79.82719,13.2688]],[[79.82719,13.2688],[79.82653,13.2692]],[[79.89143,13.27021],[79.89105,13.27002]],[[79.89105,13.27002],[79.89066,13.26985]],[[79.89066,13.26985],[79.89023,13.26964]],[[79.83316,13.27078],[79.8333,13.27054]],[[79.8333,13.27054],[79.83337,13.27075]],[[79.85035,13.27866],[79.85085,13.27903]],[[79.85058,13.27889],[79.85069,13.27895]],[[79.85069,13.27895],[79.85096,13.27908]],[[79.85096,13.27908],[79.85143,13.2793]],[[79.85143,13.2793],[79.85198,13.27955]],[[79.85198,13.27955],[79.85226,13.27963]],[[79.85226,13.27963],[79.85241,13.27967]],[[79.85241,13.27967],[79.85301,13.27988]],[[79.85941,13.28184],[79.85999,13.28185]],[[79.85999,13.28185],[79.86052,13.28185]],[[79.86052,13.28185],[79.86102,13.28183]],[[79.86102,13.28183],[79.86148,13.28182]],[[79.86466,13.25349],[79.86467,13.25348]],[[79.86467,13.25348],[79.86541,13.25302]],[[79.86541,13.25302],[79.86633,13.25266]],[[79.86633,13.25266],[79.86714,13.25221]],[[79.86714,13.25221],[79.8678,13.25176]],[[79.79892,13.26237],[79.79893,13.2625]],[[79.79902,13.26225],[79.79892,13.26237]],[[79.82682,13.26619],[79.82695,13.26625]],[[79.82695,13.26625],[79.82715,13.26638]],[[79.83564,13.27249],[79.83558,13.2724]],[[79.86197,13.29357],[79.86207,13.29364]],[[79.86148,13.28182],[79.86181,13.2818]]]}},"dtrs":{"725501":[{"id":"725501011","name":"GUNIPALAYAM  COLONY SS   II","kva":"63","cons":null,"lat":13.28753,"lng":79.86192,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDUSTRIAL HEATERS & TRANSFORMERS","scheme":"BOARD"},{"id":"725501012","name":"CHANDRASEKAR","kva":"63","cons":null,"lat":13.27645,"lng":79.87793,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"725501014","name":"BHUVANESWARI","kva":"25","cons":null,"lat":13.26185,"lng":79.80081,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA TRANSFORMER","scheme":"BOARD"},{"id":"725501008","name":"GAYATHRI 3B SS","kva":"16","cons":null,"lat":13.29364,"lng":79.86207,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI THIRUMAL;A FABRICATORS","scheme":"BOARD"},{"id":"725501007","name":"GOODIYUM  ECO  SS","kva":"16","cons":null,"lat":13.27075,"lng":79.83337,"poles":1,"htFeeders":3,"ltFeeders":1,"make":"SRI THIRUMALA FABRICATORS","scheme":"BOARD"},{"id":"725501002","name":"GUNIPALAYAM COLONY SS","kva":"250","cons":303,"lat":13.28753,"lng":79.86198,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"UDAY"},{"id":"725501003","name":"GOODIYAM VILLAGE SS","kva":"100","cons":1,"lat":13.26953,"lng":79.82614,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELACTRICAL CO LTD","scheme":"BOARD"},{"id":"725501001","name":"BUVANESWARI","kva":"63","cons":1,"lat":13.2625,"lng":79.79893,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"UNNAME","scheme":"BOARD"},{"id":"725501005","name":"ALAMELU SARUTHRI","kva":"16","cons":null,"lat":13.27242,"lng":79.85287,"poles":1,"htFeeders":3,"ltFeeders":1,"make":"THIRUMALA FABRICATORS","scheme":"BOARD"},{"id":"725501004","name":"FOREST OFFICE SEETHANJERI","kva":"16","cons":null,"lat":13.26964,"lng":79.89023,"poles":1,"htFeeders":3,"ltFeeders":1,"make":"THIRUMALA FABRICATION PVT LTD","scheme":"BOARD"},{"id":"725501006","name":"ALAMELU SARUTHRI","kva":"16","cons":1,"lat":13.27242,"lng":79.85287,"poles":1,"htFeeders":3,"ltFeeders":1,"make":"THIRUMALA FABRICATORS","scheme":"BOARD"},{"id":"725501009","name":"RAJARAM SS","kva":"250","cons":null,"lat":13.28016,"lng":79.85228,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"}]}}