{"substationCode":"9105","feeders":{"910501":{"name":"POS HYUNDAI","code":"910501","ss_code":"9105","volt":"11","len":5.32,"dts":13,"cons":41,"type":"MultiLineString","coords":[[[80.0131,12.98855],[80.01368,12.98344]],[[80.01368,12.98344],[80.01369,12.98343]],[[80.02033,12.99568],[80.02023,12.99568]],[[80.02052,12.99567],[80.02033,12.99568]],[[80.02074,12.99567],[80.02052,12.99567]],[[80.01937,12.99966],[80.01963,12.99969]],[[80.01963,12.99969],[80.01964,12.99969]],[[80.01935,12.99566],[80.0192,12.99563]],[[80.02837,12.99461],[80.02846,12.99463]],[[80.02886,12.99463],[80.02896,12.99465]],[[80.02895,12.99465],[80.02899,12.99465]],[[80.02604,12.99453],[80.02604,12.99453]],[[80.02604,12.99453],[80.02611,12.99455]],[[80.02846,12.99463],[80.02886,12.99463]],[[80.01869,12.99479],[80.0187,12.99432]],[[80.01297,12.98912],[80.01306,12.98936]],[[80.02791,12.99461],[80.02794,12.99461]],[[80.02417,12.99947],[80.02438,12.99948]],[[80.02748,12.99461],[80.02791,12.99461]],[[80.017,12.99925],[80.01699,12.99943]],[[80.02529,12.99863],[80.02531,12.99826]],[[80.01627,12.9984],[80.01642,12.99854]],[[80.02252,12.99946],[80.02281,12.99947]],[[80.02237,12.99571],[80.02229,12.99571]],[[80.01464,12.99405],[80.0147,12.99425]],[[80.02611,12.99455],[80.02644,12.99457]],[[80.02697,12.99458],[80.02748,12.99461]],[[80.02542,12.99456],[80.02543,12.99425]],[[80.02944,12.99463],[80.02982,12.99468]],[[80.0147,12.99425],[80.01474,12.99443]],[[80.0217,12.99569],[80.02112,12.99569]],[[80.02538,12.99579],[80.02539,12.99546]],[[80.01788,12.99958],[80.01814,12.99958]],[[80.01506,12.99553],[80.01519,12.99593]],[[80.02131,12.99942],[80.02131,12.99942]],[[80.02131,12.99942],[80.02149,12.99944]],[[80.02794,12.99461],[80.02837,12.99461]],[[80.02837,12.99461],[80.02838,12.99461]],[[80.0253,12.99795],[80.02515,12.99794]],[[80.01554,12.99705],[80.0156,12.99725]],[[80.01699,12.99943],[80.01692,12.99955]],[[80.01642,12.99854],[80.01674,12.99898]],[[80.01567,12.99743],[80.01578,12.99776]],[[80.01774,12.9996],[80.01788,12.99958]],[[80.02155,12.99944],[80.02184,12.99945]],[[80.01948,12.99351],[80.01996,12.9935]],[[80.01422,12.99282],[80.01427,12.99307]],[[80.02595,12.99455],[80.02604,12.99453]],[[80.02604,12.99453],[80.02604,12.99453]],[[80.02988,12.99469],[80.0299,12.99451]],[[80.02281,12.99947],[80.02315,12.99948]],[[80.02543,12.99425],[80.02544,12.9939]],[[80.01331,12.9901],[80.0134,12.99031]],[[80.01409,12.99234],[80.01415,12.99255]],[[80.02352,12.99573],[80.02292,12.99572]],[[80.02505,12.99578],[80.02458,12.99576]],[[80.02384,12.99575],[80.02352,12.99573]],[[80.02531,12.99826],[80.0253,12.99795]],[[80.02679,12.99458],[80.0268,12.99449]],[[80.02538,12.99579],[80.02505,12.99578]],[[80.01937,12.99966],[80.01938,12.99979]],[[80.01998,12.99374],[80.02013,12.9937]],[[80.01539,12.99657],[80.01554,12.99705]],[[80.01869,12.99479],[80.01888,12.9948]],[[80.02674,12.99458],[80.02674,12.99468]],[[80.01912,12.99966],[80.01937,12.99966]],[[80.02791,12.99461],[80.02791,12.9947]],[[80.02541,12.99505],[80.02542,12.99456]],[[80.02544,12.9939],[80.02528,12.99389]],[[80.02112,12.99569],[80.02074,12.99567]],[[80.02345,12.99948],[80.02345,12.99939]],[[80.0192,12.99563],[80.01884,12.99566]],[[80.01435,12.99327],[80.01448,12.9933]],[[80.0187,12.99964],[80.01912,12.99966]],[[80.02899,12.99465],[80.02931,12.99463]],[[80.02421,12.99576],[80.02422,12.99563]],[[80.01474,12.99443],[80.01485,12.99474]],[[80.02009,12.99963],[80.02051,12.99967]],[[80.02542,12.99456],[80.02577,12.99457]],[[80.01814,12.99958],[80.01854,12.99963]],[[80.01314,12.98964],[80.01331,12.9901]],[[80.01387,12.9918],[80.01396,12.99205]],[[80.02528,12.99904],[80.02529,12.99863]],[[80.02481,12.99951],[80.02525,12.99946]],[[80.01443,12.99351],[80.01452,12.99372]],[[80.01996,12.9935],[80.01998,12.99374]],[[80.01602,12.99812],[80.01627,12.9984]],[[80.02292,12.99572],[80.02237,12.99571]],[[80.02229,12.99571],[80.0217,12.99569]],[[80.01464,12.99405],[80.01499,12.99399]],[[80.0205,12.9994],[80.02052,12.99924]],[[80.02155,12.99944],[80.02156,12.99934]],[[80.02534,12.99635],[80.02538,12.99579]],[[80.01651,12.99951],[80.01607,12.99954]],[[80.01692,12.99955],[80.01742,12.99959]],[[80.02644,12.99457],[80.02674,12.99458]],[[80.02124,12.99943],[80.02131,12.99942]],[[80.02131,12.99942],[80.02132,12.99942]],[[80.02535,12.9968],[80.02534,12.99635]],[[80.02458,12.99576],[80.02421,12.99576]],[[80.02023,12.99568],[80.01954,12.99568]],[[80.02438,12.99948],[80.02481,12.99951]],[[80.02243,12.99946],[80.02252,12.99946]],[[80.02581,12.99454],[80.02577,12.99457]],[[80.01908,12.99347],[80.01948,12.99351]],[[80.01874,12.99345],[80.01908,12.99347]],[[80.02051,12.99967],[80.0205,12.9994]],[[80.01954,12.99568],[80.01935,12.99566]],[[80.01884,12.99566],[80.01866,12.99561]],[[80.01692,12.99955],[80.01651,12.99951]],[[80.02679,12.99458],[80.02697,12.99458]],[[80.0187,12.99432],[80.01869,12.99387]],[[80.01306,12.98936],[80.01314,12.98964]],[[80.0253,12.99795],[80.02531,12.99779]],[[80.0134,12.99031],[80.01348,12.99053]],[[80.0156,12.99725],[80.01567,12.99743]],[[80.02539,12.99546],[80.02541,12.99505]],[[80.01427,12.99307],[80.01435,12.99327]],[[80.01866,12.99561],[80.01862,12.99527]],[[80.01519,12.99593],[80.01524,12.99618]],[[80.01371,12.99128],[80.01378,12.99148]],[[80.02931,12.99463],[80.02944,12.99463]],[[80.0205,12.9994],[80.02067,12.99942]],[[80.02184,12.99945],[80.02243,12.99946]],[[80.01493,12.99513],[80.01499,12.99525]],[[80.01485,12.99474],[80.01493,12.99513]],[[80.02577,12.99457],[80.02595,12.99455]],[[80.01378,12.99148],[80.01387,12.9918]],[[80.02345,12.99948],[80.02387,12.99947]],[[80.02387,12.99947],[80.02417,12.99947]],[[80.01534,12.99638],[80.01539,12.99657]],[[80.01435,12.99327],[80.01443,12.99351]],[[80.02531,12.99732],[80.02535,12.9968]],[[80.02531,12.99779],[80.02531,12.99732]],[[80.01396,12.99205],[80.01409,12.99234]],[[80.02315,12.99948],[80.02345,12.99948]],[[80.02674,12.99458],[80.02679,12.99458]],[[80.02089,12.99943],[80.02124,12.99943]],[[80.02067,12.99942],[80.02089,12.99943]],[[80.01862,12.99527],[80.01869,12.99479]],[[80.01348,12.99053],[80.01354,12.99077]],[[80.02525,12.99946],[80.02528,12.99904]],[[80.01854,12.99963],[80.0187,12.99964]],[[80.01674,12.99898],[80.017,12.99925]],[[80.01869,12.99387],[80.01874,12.99345]],[[80.01415,12.99255],[80.01422,12.99282]],[[80.02149,12.99944],[80.02155,12.99944]],[[80.02421,12.99576],[80.02384,12.99575]],[[80.02229,12.99571],[80.0223,12.99556]],[[80.01963,12.99969],[80.01963,12.99969]],[[80.01963,12.99969],[80.02009,12.99963]],[[80.01742,12.99959],[80.01774,12.9996]],[[80.01499,12.99525],[80.01506,12.99553]],[[80.01524,12.99618],[80.01534,12.99638]],[[80.01578,12.99776],[80.01602,12.99812]],[[80.01452,12.99372],[80.01464,12.99405]],[[80.02644,12.99457],[80.02642,12.9947]],[[80.02982,12.99468],[80.02988,12.99469]]]},"910502":{"name":"LUMAX","code":"910502","ss_code":"9105","volt":"11","len":6.94,"dts":19,"cons":50,"type":"MultiLineString","coords":[[[80.00623,12.9875],[80.00598,12.98759]],[[79.99784,12.98804],[79.99809,12.98803]],[[79.99693,12.9914],[79.99684,12.99095]],[[79.99618,12.99307],[79.9964,12.99301]],[[80.00649,12.98741],[80.00632,12.98747]],[[80.00632,12.98747],[80.00625,12.9875]],[[80.00625,12.9875],[80.00623,12.9875]],[[79.99704,12.99188],[79.99693,12.9914]],[[80.00406,12.98734],[80.00389,12.98699]],[[79.99693,12.9914],[79.99683,12.99091]],[[79.99809,12.98803],[79.99837,12.98814]],[[80.00888,12.98914],[80.00883,12.98906]],[[80.01016,12.98877],[80.0099,12.98884]],[[80.00817,12.98713],[80.00806,12.98689]],[[80.00375,12.98668],[80.00358,12.98634]],[[79.99667,12.98914],[79.99709,12.98874]],[[80.00841,12.98795],[80.00832,12.98765]],[[80.00263,12.98999],[80.00234,12.99008]],[[80.00699,12.98724],[80.00649,12.98741]],[[80.0034,12.98599],[80.00328,12.98551]],[[79.9968,12.99004],[79.99649,12.98959]],[[80.0122,12.98809],[80.01194,12.98821]],[[79.99687,12.99045],[79.9968,12.99004]],[[80.00424,12.98769],[80.00406,12.98734]],[[79.99781,12.99163],[79.99834,12.99146]],[[80.00823,12.98738],[80.00817,12.98713]],[[80.01106,12.9885],[80.01065,12.98862]],[[80.00883,12.98906],[80.00863,12.98862]],[[80.00863,12.98862],[80.00853,12.98832]],[[80.00518,12.98785],[80.00489,12.98794]],[[79.99683,12.99091],[79.99697,12.99086]],[[80.00453,12.98935],[80.00444,12.98946]],[[80.00443,12.98946],[80.00396,12.9895]],[[79.99761,12.98825],[79.99784,12.98804]],[[80.01151,12.98833],[80.01106,12.9885]],[[80.00518,12.98785],[80.00521,12.98808]],[[80.0085,12.98823],[80.00841,12.98795]],[[80.00455,12.98259],[80.00449,12.98226]],[[80.01065,12.98862],[80.01016,12.98877]],[[79.99635,12.98943],[79.99667,12.98914]],[[80.00806,12.98689],[80.00754,12.98706]],[[79.99732,12.99271],[79.99697,12.99283]],[[80.0041,12.99062],[80.004,12.99046]],[[80.00489,12.98794],[80.00437,12.98811]],[[79.99834,12.99146],[79.9989,12.99128]],[[80.00832,12.98765],[80.00829,12.98756]],[[80.00699,12.98724],[80.00691,12.9872]],[[80.00987,12.98885],[80.00973,12.98891]],[[80.00754,12.98706],[80.00699,12.98724]],[[80.00938,12.98899],[80.00888,12.98914]],[[80.00358,12.98634],[80.0034,12.98599]],[[80.01225,12.98808],[80.0122,12.98809]],[[79.99618,12.99307],[79.9958,12.99318]],[[80.00853,12.98832],[80.0085,12.98823]],[[80.01194,12.98821],[80.01151,12.98833]],[[80.00389,12.98699],[80.00375,12.98668]],[[79.99705,12.99196],[79.99704,12.99188]],[[80.0099,12.98884],[80.00987,12.98885]],[[80.00345,12.98964],[80.00293,12.98986]],[[79.99732,12.98852],[79.99761,12.98825]],[[79.99725,12.99181],[79.99781,12.99163]],[[80.00396,12.9895],[80.00345,12.98964]],[[80.00437,12.98811],[80.00424,12.98769]],[[80.00293,12.98986],[80.00263,12.98999]],[[79.99704,12.99188],[79.99725,12.99181]],[[80.00973,12.98891],[80.00938,12.98899]],[[79.99697,12.99283],[79.99659,12.99296]],[[80.00598,12.98759],[80.00547,12.98776]],[[79.99697,12.99086],[79.99687,12.99045]],[[79.99659,12.99296],[79.9964,12.99301]],[[79.9964,12.99301],[79.99618,12.99307]],[[79.99709,12.98874],[79.99732,12.98852]],[[79.99732,12.99271],[79.99728,12.99249]],[[80.00829,12.98756],[80.00823,12.98738]],[[80.00547,12.98776],[80.00518,12.98785]],[[79.99649,12.98959],[79.99635,12.98943]],[[79.99728,12.99249],[79.99705,12.99196]],[[79.9964,12.99301],[79.9964,12.99301]],[[79.9964,12.99301],[79.99638,12.99289]],[[80.00269,12.98223],[80.00222,12.98219]],[[80.00623,12.9875],[80.00622,12.98747]],[[80.00281,12.9825],[80.00269,12.98249]],[[80.00281,12.9825],[80.00294,12.9825]],[[80.00294,12.9825],[80.00294,12.98241]],[[80.00632,12.98747],[80.0064,12.98762]],[[79.99966,12.98815],[80.00003,12.98817]],[[80.00003,12.98817],[80.00041,12.9882]],[[80.00041,12.9882],[80.0008,12.98823]],[[80.0008,12.98823],[80.00119,12.98829]],[[80.00119,12.98829],[80.00116,12.98844]],[[80.01201,12.98681],[80.01193,12.98653]],[[80.00222,12.99137],[80.00199,12.99144]],[[80.00199,12.99144],[80.00173,12.99152]],[[80.00084,12.99183],[80.00046,12.99193]],[[80.00575,12.98901],[80.00534,12.98912]],[[80.00234,12.99008],[80.00226,12.9899]],[[80.0117,12.98578],[80.01139,12.98589]],[[79.99971,12.99217],[79.99956,12.99221]],[[80.00832,12.98765],[80.00819,12.98768]],[[80.00427,12.98359],[80.00446,12.98327]],[[80.0043,12.99073],[80.00415,12.99078]],[[79.99897,12.98815],[79.9995,12.98814]],[[80.00271,12.98441],[80.00272,12.98415]],[[80.00046,12.99193],[80.00041,12.99195]],[[80.00173,12.99152],[80.0013,12.99166]],[[80.00393,12.99089],[80.00369,12.99093]],[[80.0074,12.98855],[80.00703,12.98865]],[[80.01171,12.98584],[80.0117,12.98578]],[[80.0076,12.98973],[80.0077,12.98993]],[[80.01226,12.98749],[80.01215,12.98751]],[[80.01282,12.98841],[80.01273,12.98819]],[[80.01273,12.98819],[80.01266,12.98799]],[[80.00415,12.99078],[80.00393,12.99089]],[[80.00415,12.99078],[80.0041,12.99062]],[[80.00304,12.99114],[80.00222,12.99137]],[[80.00382,12.98417],[80.00407,12.98385]],[[80.00407,12.98385],[80.00427,12.98359]],[[80.00462,12.98301],[80.00455,12.98259]],[[80.01226,12.98749],[80.01209,12.98699]],[[80.01266,12.98799],[80.0124,12.98804]],[[80.00883,12.98906],[80.00799,12.98961]],[[80.0033,12.98514],[80.00343,12.98476]],[[80.0074,12.98855],[80.00718,12.98846]],[[80.01225,12.98808],[80.01226,12.98749]],[[79.99774,12.9926],[79.99732,12.99271]],[[80.00437,12.98811],[80.00409,12.9882]],[[80.00349,12.991],[80.00304,12.99114]],[[80.0013,12.99166],[80.00084,12.99183]],[[80.00684,12.98996],[80.00654,12.9901]],[[80.0049,12.98925],[80.00484,12.98906]],[[80.00654,12.9901],[80.0043,12.99073]],[[80.00014,12.99204],[79.99971,12.99217]],[[80.01209,12.98699],[80.01201,12.98681]],[[79.99943,12.99112],[80.00001,12.99095]],[[80.00625,12.98887],[80.00575,12.98901]],[[80.0049,12.98925],[80.00453,12.98935]],[[80.00796,12.98839],[80.0074,12.98855]],[[80.00703,12.98865],[80.00714,12.98888]],[[80.01193,12.98653],[80.01186,12.98632]],[[80.0013,12.99166],[80.00157,12.99189]],[[80.00799,12.98961],[80.00793,12.98964]],[[80.0085,12.98823],[80.00796,12.98839]],[[80.00361,12.98447],[80.00382,12.98417]],[[80.00446,12.98327],[80.00462,12.98301]],[[80.00409,12.9882],[80.00418,12.98849]],[[80.00547,12.98776],[80.00552,12.98787]],[[80.00369,12.99093],[80.00379,12.99116]],[[80.00829,12.98756],[80.00846,12.98751]],[[80.00234,12.99008],[80.0024,12.99025]],[[79.99956,12.99221],[79.99933,12.99228]],[[80.0051,12.98918],[80.0049,12.98925]],[[79.9993,12.9921],[79.99889,12.99223]],[[80.00534,12.98912],[80.00529,12.98893]],[[80.00703,12.98865],[80.00682,12.98872]],[[80.00682,12.98872],[80.00625,12.98887]],[[80.00343,12.98476],[80.00361,12.98447]],[[79.99889,12.99223],[79.9983,12.99243]],[[80.0024,12.99025],[80.0022,12.99032]],[[79.99697,12.99086],[79.99722,12.99079]],[[80.0122,12.98809],[80.01215,12.988]],[[79.9958,12.99318],[79.9955,12.9932]],[[80.00001,12.99095],[79.99993,12.99063]],[[80.00534,12.98912],[80.0051,12.98918]],[[80.00793,12.98964],[80.0076,12.98973]],[[79.9983,12.99243],[79.99774,12.9926]],[[79.9989,12.99128],[79.99913,12.99122]],[[79.99837,12.98814],[79.99897,12.98815]],[[80.00328,12.98551],[80.00304,12.98526]],[[80.0028,12.98473],[80.00271,12.98441]],[[80.00304,12.98526],[80.00292,12.98501]],[[80.00292,12.98501],[80.0028,12.98473]],[[80.00272,12.98415],[80.00273,12.98384]],[[80.00274,12.98351],[80.00275,12.98319]],[[80.00275,12.98319],[80.0028,12.98283]],[[80.00273,12.98384],[80.00274,12.98351]],[[80.00268,12.98254],[80.00269,12.98223]],[[80.00222,12.98219],[80.00189,12.98221]],[[80.0028,12.98283],[80.00281,12.9825]],[[80.01186,12.98632],[80.01178,12.98602]],[[80.0076,12.98973],[80.00731,12.98983]],[[80.00041,12.99195],[80.00014,12.99204]],[[80.00328,12.98551],[80.0033,12.98514]],[[80.00853,12.98832],[80.00873,12.98828]],[[79.99913,12.99122],[79.99943,12.99112]],[[80.00369,12.99093],[80.00349,12.991]],[[80.00731,12.98983],[80.00684,12.98996]],[[80.0124,12.98804],[80.01225,12.98808]],[[80.01178,12.98602],[80.01171,12.98584]],[[79.99933,12.99228],[79.9993,12.9921]]]},"910503":{"name":"EMPEE","code":"910503","ss_code":"9105","volt":"11","len":26.77,"dts":39,"cons":1508,"type":"MultiLineString","coords":[[[79.99744,13.00318],[79.99753,13.00319]],[[80.01547,13.0084],[80.01561,13.00839]],[[80.01561,13.00839],[80.01567,13.00805]],[[80.01567,13.00805],[80.01584,13.00772]],[[80.01584,13.00772],[80.01594,13.00736]],[[80.01594,13.00736],[80.01596,13.007]],[[80.01596,13.007],[80.01603,13.00665]],[[80.01603,13.00665],[80.01636,13.00642]],[[80.01636,13.00642],[80.01677,13.00634]],[[80.01677,13.00634],[80.01712,13.00642]],[[80.01814,13.00637],[80.01843,13.00625]],[[80.01843,13.00625],[80.01878,13.00612]],[[80.01878,13.00612],[80.01914,13.00605]],[[80.01914,13.00605],[80.01954,13.00598]],[[80.02089,13.00579],[80.02139,13.00573]],[[80.02139,13.00573],[80.02179,13.0057]],[[80.01954,13.00598],[80.01991,13.00592]],[[80.02035,13.00585],[80.02089,13.00579]],[[80.01991,13.00592],[80.02035,13.00585]],[[80.02179,13.0057],[80.02188,13.00601]],[[79.99976,13.02035],[79.9999,13.02032]],[[80.00121,13.00197],[80.00101,13.00204]],[[80.00239,13.01371],[80.00266,13.0139]],[[80.00147,13.00191],[80.00147,13.00191]],[[80.00147,13.00191],[80.00121,13.00197]],[[79.97688,13.04145],[79.97653,13.04152]],[[80.0117,13.01099],[80.0117,13.01119]],[[80.02168,13.0247],[80.02183,13.02469]],[[80.02183,13.02469],[80.02197,13.02469]],[[80.02204,13.02495],[80.02201,13.0249]],[[80.02197,13.02469],[80.02199,13.0248]],[[79.9999,13.02032],[80.00005,13.0203]],[[79.99942,13.02042],[79.99961,13.02038]],[[79.99961,13.02038],[79.99976,13.02035]],[[80.00054,13.02022],[80.00076,13.02018]],[[80.00076,13.02018],[80.00098,13.02014]],[[80.00005,13.0203],[80.00029,13.02026]],[[80.00029,13.02026],[80.00054,13.02022]],[[80.00532,13.02936],[80.00558,13.02927]],[[80.01019,13.01132],[80.01019,13.01132]],[[80.01019,13.01132],[80.01021,13.01138]],[[79.99773,13.00716],[79.9977,13.00681]],[[79.99555,13.00635],[79.99565,13.00649]],[[79.99765,13.00562],[79.99765,13.00556]],[[80.01426,13.00878],[80.01426,13.00878]],[[80.01426,13.00878],[80.01439,13.00875]],[[80.0142,13.0088],[80.01426,13.00878]],[[80.01426,13.00878],[80.01427,13.00878]],[[80.00321,13.01843],[80.00302,13.01842]],[[80.00219,13.01848],[80.00186,13.01848]],[[79.99766,13.00588],[79.99765,13.00562]],[[79.99042,13.02855],[79.9905,13.02852]],[[79.99006,13.02862],[79.99042,13.02855]],[[79.99894,13.01114],[79.99878,13.01094]],[[79.97722,13.04139],[79.97688,13.04145]],[[79.97649,13.043],[79.97649,13.043]],[[79.97649,13.043],[79.97641,13.04335]],[[79.99712,13.00867],[79.99723,13.00879]],[[79.99723,13.00879],[79.99724,13.00879]],[[79.99576,13.00365],[79.99569,13.00367]],[[79.99569,13.00367],[79.99569,13.00367]],[[79.98157,13.04308],[79.98135,13.04307]],[[79.99543,13.00615],[79.99554,13.00629]],[[80.00372,13.00123],[80.00357,13.00125]],[[79.98994,13.0315],[79.98989,13.03125]],[[79.9895,13.02963],[79.98927,13.02965]],[[79.97499,13.04291],[79.97458,13.0429]],[[79.97458,13.0429],[79.97431,13.04288]],[[79.99672,13.00785],[79.99705,13.00763]],[[79.9905,13.02852],[79.99054,13.02836]],[[79.99131,13.03297],[79.99111,13.03302]],[[79.99769,13.0072],[79.99773,13.00716]],[[79.99554,13.00629],[79.99555,13.00635]],[[79.99626,13.00355],[79.99607,13.00361]],[[79.98884,13.02449],[79.98877,13.02418]],[[79.99148,13.03293],[79.9917,13.03289]],[[80.00998,13.01135],[80.00996,13.01142]],[[79.98989,13.03125],[79.98981,13.03091]],[[79.98966,13.02868],[79.99006,13.02862]],[[80.00985,13.01137],[80.00998,13.01135]],[[79.99039,13.03318],[79.99026,13.03278]],[[79.99655,13.00342],[79.99626,13.00355]],[[80.00515,13.01513],[80.00544,13.01505]],[[80.0027,13.01843],[80.00247,13.01846]],[[79.99692,13.00335],[79.99655,13.00342]],[[80.0123,12.99947],[80.01225,12.99947]],[[80.00166,13.00184],[80.00147,13.00191]],[[80.00147,13.00191],[80.00147,13.00191]],[[79.98981,13.03091],[79.98969,13.03041]],[[80.00057,13.00218],[79.99999,13.00237]],[[80.00101,13.00204],[80.00057,13.00218]],[[80.01439,13.00875],[80.01465,13.0086]],[[79.98889,13.02484],[79.98884,13.02449]],[[79.98927,13.02856],[79.98962,13.02844]],[[79.99607,13.00361],[79.99576,13.00365]],[[79.99131,13.03297],[79.99148,13.03293]],[[80.01049,13.01124],[80.01064,13.01121]],[[79.99485,13.00527],[79.99497,13.00554]],[[79.99999,13.00237],[79.99949,13.00255]],[[80.00247,13.01846],[80.00219,13.01848]],[[80.01465,13.0086],[80.01499,13.00849]],[[79.97653,13.04152],[79.97621,13.04157]],[[80.00544,13.01505],[80.00583,13.01495]],[[80.00302,13.01842],[80.0027,13.01843]],[[79.97755,13.04134],[79.97722,13.04139]],[[79.99026,13.03278],[79.99013,13.03231]],[[79.99765,13.00556],[79.99763,13.00523]],[[79.99949,13.00255],[79.999,13.00269]],[[79.9977,13.00681],[79.99768,13.00666]],[[79.99918,13.01136],[79.99894,13.01114]],[[79.99848,13.00286],[79.998,13.003]],[[79.999,13.00269],[79.99848,13.00286]],[[79.99887,13.02053],[79.99917,13.02047]],[[79.99917,13.02047],[79.99942,13.02042]],[[79.98859,13.01947],[79.98859,13.01945]],[[79.98859,13.01945],[79.98859,13.01945]],[[79.98859,13.01945],[79.9888,13.01952]],[[79.98048,13.04007],[79.98043,13.04008]],[[80.00323,13.01429],[80.00343,13.01427]],[[79.98946,13.03816],[79.98952,13.03835]],[[80.00421,13.01496],[80.00443,13.01484]],[[79.99539,13.01178],[79.99621,13.01182]],[[79.99679,13.01287],[79.99682,13.01319]],[[79.99621,13.01182],[79.99623,13.01223]],[[79.99623,13.01223],[79.99651,13.01254]],[[79.99651,13.01254],[79.99679,13.01287]],[[79.99682,13.01319],[79.99697,13.01341]],[[79.99697,13.01341],[79.99688,13.01344]],[[79.99895,13.01007],[79.99916,13.01026]],[[79.99705,13.00763],[79.99738,13.00742]],[[79.99852,13.03136],[79.99792,13.03154]],[[79.99531,13.01124],[79.99539,13.01178]],[[80.00385,13.03243],[80.00388,13.03267]],[[80.01439,13.00875],[80.01439,13.00859]],[[80.0064,13.03045],[80.00639,13.03077]],[[80.00639,13.03077],[80.00638,13.03127]],[[79.99501,13.00636],[79.9952,13.00667]],[[79.99935,13.01131],[79.99918,13.01136]],[[80.0134,12.99131],[80.01359,12.99189]],[[79.99838,13.0091],[79.99849,13.00936]],[[80.01364,12.99948],[80.01323,12.99949]],[[79.97993,13.04091],[79.97946,13.04099]],[[79.9952,13.00667],[79.99543,13.00698]],[[79.99524,13.00625],[79.99501,13.00636]],[[79.9764,13.04238],[79.97642,13.0427]],[[79.97642,13.0427],[79.97649,13.043]],[[79.97649,13.043],[79.9765,13.043]],[[79.99918,13.01136],[79.99934,13.01143]],[[80.01064,13.01121],[80.0109,13.01117]],[[79.98946,13.03816],[79.9893,13.03819]],[[79.99838,13.0091],[79.99797,13.00923]],[[79.99023,13.03751],[79.99031,13.0378]],[[79.98961,13.02996],[79.9895,13.02963]],[[79.98857,13.02029],[79.98873,13.02023]],[[80.0139,13.00954],[80.01394,13.00909]],[[80.01832,13.01732],[80.01842,13.01817]],[[79.99191,13.03283],[79.99216,13.0328]],[[80.02262,13.01932],[80.02317,13.01931]],[[80.01335,13.01052],[80.01361,13.01039]],[[79.98853,13.02316],[79.98852,13.02289]],[[79.99484,13.01183],[79.99482,13.01221]],[[79.97809,13.04122],[79.97755,13.04134]],[[79.99687,13.00822],[79.99712,13.00867]],[[80.0212,13.01923],[80.02172,13.01923]],[[80.02317,13.01931],[80.02313,13.01965]],[[80.0229,13.02044],[80.02287,13.0207]],[[79.98112,13.04127],[79.98087,13.04102]],[[80.00998,13.01135],[80.01015,13.01134]],[[80.00414,13.0294],[80.0047,13.02933]],[[79.99803,13.00826],[79.9981,13.00851]],[[80.00619,13.01484],[80.00661,13.01466]],[[80.00848,13.01428],[80.00928,13.01427]],[[80.01513,12.99662],[80.01527,12.99708]],[[80.00158,13.0185],[80.00133,13.01852]],[[80.00133,13.01852],[80.00113,13.01853]],[[80.01552,12.99953],[80.01534,12.99949]],[[79.99543,13.00698],[79.99558,13.00722]],[[79.99763,13.00523],[79.9976,13.00489]],[[80.01553,12.99791],[80.01555,12.99798]],[[79.98932,13.02692],[79.98926,13.02662]],[[79.98926,13.02662],[79.98919,13.02633]],[[80.01381,13.01003],[80.0139,13.00954]],[[79.99885,13.01856],[79.99868,13.01852]],[[79.98141,13.04343],[79.98146,13.04377]],[[79.98139,13.0411],[79.98149,13.04156]],[[79.99479,13.01392],[79.99478,13.01419]],[[79.9948,13.01355],[79.99479,13.01392]],[[79.99479,13.01287],[79.9948,13.01324]],[[79.99602,13.00604],[79.99603,13.00601]],[[79.99635,13.0084],[79.9966,13.00875]],[[79.99508,13.00918],[79.99494,13.00918]],[[79.99494,13.00918],[79.99464,13.00927]],[[79.99822,13.00872],[79.99838,13.0091]],[[80.00349,13.00131],[80.0033,13.00134]],[[79.99809,13.03317],[79.99806,13.03338]],[[80.0033,13.00134],[80.00302,13.00142]],[[79.98908,13.02572],[79.98903,13.02544]],[[79.98018,13.04768],[79.97973,13.04795]],[[79.98852,13.02257],[79.98852,13.02224]],[[79.99063,13.03697],[79.99023,13.03751]],[[79.96917,13.04313],[79.96946,13.04309]],[[79.98087,13.04102],[79.98073,13.04075]],[[79.9805,13.04079],[79.98017,13.04086]],[[79.97946,13.04099],[79.979,13.04107]],[[79.97809,13.04122],[79.97798,13.04083]],[[79.98138,13.04595],[79.9814,13.04608]],[[79.98121,13.04578],[79.98138,13.04595]],[[79.97621,13.04157],[79.9763,13.04207]],[[79.9761,13.04342],[79.9761,13.04378]],[[79.99884,13.02084],[79.99875,13.02139]],[[79.99875,13.02139],[79.99871,13.02187]],[[79.9989,13.02539],[79.99898,13.02612]],[[79.99896,13.02647],[79.99895,13.02684]],[[79.99927,13.03009],[79.99987,13.03006]],[[80.00416,13.03205],[80.00383,13.03212]],[[80.00383,13.03212],[80.00377,13.03221]],[[80.0058,13.02866],[80.006,13.02851]],[[79.9977,13.03354],[79.99748,13.03364]],[[79.99336,13.03586],[79.99317,13.03593]],[[79.99478,13.01532],[79.99476,13.01601]],[[80.01512,13.00846],[80.01528,13.00842]],[[79.98228,13.04083],[79.98195,13.04095]],[[79.99481,13.01255],[79.99479,13.01287]],[[79.99498,13.01079],[79.99526,13.01078]],[[79.99484,13.01183],[79.99437,13.01183]],[[79.99588,13.00679],[79.99612,13.00717]],[[79.99661,13.00787],[79.99665,13.00791]],[[80.01185,13.01437],[80.01273,13.01447]],[[80.01096,13.01426],[80.01185,13.01437]],[[79.99919,13.01805],[79.99917,13.01833]],[[79.99924,13.01759],[79.99919,13.01805]],[[79.98143,13.04663],[79.98128,13.04691]],[[79.98668,13.03941],[79.98603,13.03965]],[[79.98146,13.04377],[79.98153,13.04407]],[[79.98529,13.03989],[79.98464,13.04015]],[[79.98738,13.03905],[79.98668,13.03941]],[[79.98864,13.02356],[79.98853,13.02316]],[[79.98035,13.03926],[79.98022,13.03903]],[[79.98022,13.03903],[79.98038,13.039]],[[79.98174,13.04601],[79.98216,13.04599]],[[79.9814,13.04608],[79.98174,13.04601]],[[79.99934,13.01143],[79.99964,13.01179]],[[80.0022,13.01358],[80.00239,13.01371]],[[79.99895,13.02793],[79.99891,13.0287]],[[80.00168,13.02975],[80.00235,13.02969]],[[79.9989,13.03337],[79.99899,13.03354]],[[79.99356,13.03582],[79.99336,13.03586]],[[79.99253,13.0361],[79.99218,13.03619]],[[79.99218,13.03619],[79.99175,13.03625]],[[79.99479,13.01462],[79.99478,13.01532]],[[79.9987,13.02303],[79.99879,13.02383]],[[79.98999,13.03791],[79.98966,13.03802]],[[79.99912,13.01879],[79.9994,13.01882]],[[80.02284,13.02112],[80.02282,13.02129]],[[80.02282,13.02129],[80.02279,13.02148]],[[80.02279,13.02148],[80.02276,13.02168]],[[79.99851,13.03321],[79.99872,13.03314]],[[79.98281,13.04059],[79.98245,13.04064]],[[79.99526,13.01078],[79.99531,13.01124]],[[79.99797,13.00923],[79.99761,13.0093]],[[79.9986,13.00959],[79.99878,13.00985]],[[79.9949,13.00395],[79.99465,13.00402]],[[80.01485,12.99579],[80.01497,12.99618]],[[80.01842,13.01817],[80.01856,13.01884]],[[80.00947,13.01145],[80.00985,13.01137]],[[80.00947,13.01145],[80.00953,13.01137]],[[80.01499,13.00849],[80.01512,13.00846]],[[79.99855,13.01724],[79.99889,13.01742]],[[79.99473,13.01739],[79.99536,13.01737]],[[79.99368,13.01665],[79.99369,13.01681]],[[79.98931,13.02881],[79.98966,13.02868]],[[80.00583,13.01495],[80.00619,13.01484]],[[79.97536,13.04218],[79.97535,13.04255]],[[79.99768,13.00636],[79.99766,13.00588]],[[79.98216,13.04599],[79.98257,13.04599]],[[79.98298,13.046],[79.9834,13.04601]],[[79.98854,13.02075],[79.98855,13.0205]],[[79.97411,13.04856],[79.97371,13.04868]],[[79.98853,13.02136],[79.98854,13.02103]],[[79.96946,13.04309],[79.9696,13.04282]],[[79.99369,13.01681],[79.99346,13.01689]],[[79.99964,13.01179],[80.00046,13.01236]],[[80.00156,13.01314],[80.00192,13.01338]],[[80.00045,13.02995],[80.00108,13.02986]],[[79.99826,13.03335],[79.99851,13.03321]],[[79.99393,13.03577],[79.99356,13.03582]],[[79.9923,13.03585],[79.99191,13.03556]],[[79.98801,13.03869],[79.98738,13.03905]],[[79.9917,13.03289],[79.99191,13.03283]],[[79.99216,13.0328],[79.99222,13.03258]],[[79.98862,13.01862],[79.98865,13.01818]],[[80.00422,13.03052],[80.00418,13.03116]],[[80.0039,13.01478],[80.00421,13.01496]],[[79.99912,13.01879],[79.99874,13.01881]],[[79.99317,13.03593],[79.99282,13.03604]],[[80.01956,13.0193],[80.02015,13.01927]],[[79.9887,13.03836],[79.98801,13.03869]],[[79.99464,13.00927],[79.99465,13.00939]],[[80.00983,13.01428],[80.01096,13.01426]],[[80.01273,13.01447],[80.01378,13.01469]],[[80.01361,13.01039],[80.01374,13.01037]],[[79.98139,13.0411],[79.98112,13.04127]],[[79.9895,13.02782],[79.98945,13.02755]],[[79.98937,13.02719],[79.98932,13.02692]],[[79.99843,13.01859],[79.99824,13.01871]],[[79.98153,13.04407],[79.98157,13.04442]],[[80.0079,12.99993],[80.00732,13.0001]],[[79.98257,13.04599],[79.98298,13.046]],[[79.98116,13.04719],[79.98085,13.0474]],[[79.98865,13.01818],[79.98849,13.01821]],[[79.979,13.04107],[79.97853,13.04116]],[[79.9812,13.04513],[79.98116,13.04528]],[[79.98067,13.04006],[79.98055,13.03975]],[[79.99892,13.02022],[79.99887,13.02053]],[[79.99879,13.02383],[79.99882,13.02448]],[[79.99898,13.02718],[79.99894,13.02743]],[[79.99891,13.0287],[79.99928,13.02957]],[[79.99927,13.03009],[79.99919,13.0307]],[[79.99919,13.0307],[79.99919,13.03122]],[[79.99899,13.03354],[79.99915,13.03375]],[[79.99218,13.03619],[79.9921,13.036]],[[79.99141,13.03349],[79.99131,13.03297]],[[80.00358,13.01456],[80.0039,13.01478]],[[80.0048,13.01527],[80.00515,13.01513]],[[80.00876,13.01162],[80.00893,13.0116]],[[80.01015,13.01134],[80.01019,13.01132]],[[80.01019,13.01132],[80.01036,13.01127]],[[80.01036,13.01127],[80.01049,13.01124]],[[80.01126,13.01112],[80.01147,13.01107]],[[80.01202,13.01088],[80.01221,13.01082]],[[80.01378,13.01469],[80.01484,13.01486]],[[80.01484,13.01486],[80.01596,13.01515]],[[80.01825,13.01656],[80.01832,13.01732]],[[80.02015,13.01927],[80.02063,13.01924]],[[80.02273,13.02182],[80.02268,13.02202]],[[80.02268,13.02202],[80.02265,13.02222]],[[80.02265,13.02222],[80.0226,13.0225]],[[79.99111,13.03302],[79.9907,13.033]],[[79.98903,13.02544],[79.98898,13.02516]],[[79.98852,13.02165],[79.98853,13.02136]],[[80.01607,12.99954],[80.01581,12.99952]],[[80.01391,13.0089],[80.0142,13.0088]],[[79.99482,13.01221],[79.99481,13.01255]],[[79.99665,13.00791],[79.99687,13.00822]],[[79.99543,13.00615],[79.99524,13.00625]],[[79.99539,13.01178],[79.99484,13.01183]],[[79.99437,13.01183],[79.99435,13.01195]],[[79.99565,13.00649],[79.99588,13.00679]],[[79.99612,13.00717],[79.99638,13.00754]],[[79.99638,13.00754],[79.99661,13.00787]],[[80.01314,12.99048],[80.01326,12.99086]],[[80.0127,12.98897],[80.01277,12.98924]],[[80.01581,12.99952],[80.01552,12.99953]],[[80.00918,13.01151],[80.00947,13.01145]],[[79.9895,13.02963],[79.99042,13.02934]],[[80.00928,13.01427],[80.00983,13.01428]],[[79.99536,13.01737],[79.99595,13.01733]],[[79.99013,13.03231],[79.99003,13.03174]],[[79.98966,13.03802],[79.98946,13.03816]],[[79.99868,13.01852],[79.99843,13.01859]],[[79.98119,13.04308],[79.98141,13.04343]],[[79.99824,13.01871],[79.99819,13.01874]],[[79.99723,13.00879],[79.99758,13.00847]],[[79.99473,13.01668],[79.99473,13.01739]],[[80.0019,13.00175],[80.00166,13.00184]],[[80.00166,13.00184],[80.00167,13.00184]],[[80.01459,12.99502],[80.01471,12.99539]],[[80.01427,12.99401],[80.01439,12.99437]],[[80.01398,12.9931],[80.01413,12.99357]],[[79.98871,13.02388],[79.98864,13.02356]],[[79.98085,13.0474],[79.9805,13.04758]],[[79.97774,13.04837],[79.97726,13.0484]],[[79.97626,13.04833],[79.97576,13.04833]],[[79.98017,13.04086],[79.97993,13.04091]],[[80.00114,13.01284],[80.00156,13.01314]],[[80.00418,13.03116],[80.00414,13.03164]],[[80.00521,13.02933],[80.00532,13.02936]],[[79.99788,13.03347],[79.9977,13.03354]],[[79.99031,13.0378],[79.98999,13.03791]],[[80.00286,13.01405],[80.00323,13.01429]],[[80.00451,13.01538],[80.0048,13.01527]],[[80.00661,13.01466],[80.00709,13.01454]],[[80.00709,13.01454],[80.00748,13.01441]],[[79.97673,13.04844],[79.97693,13.04825]],[[79.99558,13.00722],[79.99579,13.00751]],[[79.99543,13.00615],[79.99572,13.0061]],[[79.99572,13.0061],[79.99602,13.00604]],[[79.9966,13.00875],[79.99619,13.00888]],[[79.9981,13.00851],[79.99822,13.00872]],[[80.01577,12.99869],[80.0159,12.99909]],[[80.00897,12.9996],[80.00848,12.99973]],[[79.98945,13.02934],[79.98942,13.02918]],[[79.98962,13.02844],[79.98955,13.02816]],[[79.98919,13.02633],[79.98912,13.02601]],[[79.98912,13.02601],[79.98908,13.02572]],[[79.98464,13.04015],[79.98397,13.04032]],[[79.99738,13.00742],[79.99769,13.0072]],[[79.98245,13.04064],[79.98228,13.04083]],[[79.98195,13.04095],[79.98167,13.04106]],[[79.99914,13.01859],[79.99885,13.01856]],[[80.02303,13.01992],[80.02298,13.02012]],[[79.99874,13.01881],[79.99871,13.01881]],[[79.98898,13.02516],[79.98889,13.02484]],[[79.98167,13.04106],[79.98139,13.0411]],[[79.98144,13.04637],[79.98143,13.04663]],[[79.97973,13.04795],[79.97935,13.04815]],[[79.9783,13.04839],[79.97774,13.04837]],[[79.97701,13.04842],[79.97673,13.04844]],[[79.97429,13.04837],[79.97429,13.04837]],[[79.97429,13.04837],[79.97429,13.04837]],[[79.97429,13.04837],[79.97411,13.04856]],[[79.98852,13.02224],[79.9885,13.02194]],[[79.9885,13.02194],[79.98852,13.02165]],[[79.99882,13.02448],[79.9989,13.02539]],[[79.99928,13.02957],[79.99927,13.03009]],[[79.99919,13.03122],[79.9992,13.0314]],[[79.9992,13.0314],[79.99921,13.0314]],[[79.99987,13.03006],[80.00045,13.02995]],[[80.00293,13.0296],[80.00357,13.02951]],[[80.00414,13.0294],[80.00419,13.02968]],[[80.00558,13.02927],[80.00549,13.02897]],[[79.99748,13.03364],[79.99697,13.03386]],[[79.99697,13.03386],[79.99632,13.03407]],[[79.99565,13.03435],[79.99538,13.03468]],[[79.99538,13.03468],[79.99525,13.03505]],[[79.99509,13.03536],[79.99471,13.03552]],[[79.99474,13.01629],[79.99473,13.01668]],[[80.008,13.01396],[80.00805,13.01356]],[[80.01189,13.01092],[80.01202,13.01088]],[[80.01246,13.01072],[80.01268,13.01063]],[[80.01803,13.01581],[80.01825,13.01656]],[[80.01901,13.01924],[80.01956,13.0193]],[[80.02172,13.01923],[80.02212,13.01922]],[[80.02212,13.01922],[80.02262,13.01932]],[[80.02298,13.02012],[80.0229,13.02044]],[[79.99914,13.01859],[79.99912,13.01879]],[[79.99865,13.02245],[79.9987,13.02303]],[[79.9895,13.02963],[79.98945,13.02934]],[[79.99805,13.03208],[79.99807,13.03267]],[[79.98859,13.0199],[79.98859,13.01947]],[[80.01225,12.99947],[80.01174,12.99943]],[[79.99665,13.00791],[79.99665,13.00791]],[[79.99665,13.00791],[79.99672,13.00785]],[[79.98852,13.02289],[79.98852,13.02257]],[[79.98391,13.04601],[79.98409,13.04577]],[[79.9805,13.04758],[79.98018,13.04768]],[[79.97901,13.04832],[79.97878,13.0484]],[[79.97673,13.04844],[79.97626,13.04833]],[[79.97576,13.04833],[79.97519,13.04829]],[[79.97475,13.04834],[79.97429,13.04837]],[[79.97429,13.04837],[79.97429,13.04837]],[[79.97429,13.04837],[79.97429,13.04837]],[[79.96899,13.04361],[79.9689,13.0432]],[[79.98073,13.04075],[79.98069,13.04059]],[[79.98073,13.04075],[79.9805,13.04079]],[[79.99346,13.01689],[79.99323,13.01688]],[[79.98116,13.04528],[79.98122,13.04578]],[[79.98149,13.04494],[79.9812,13.04513]],[[79.9763,13.04207],[79.97589,13.04212]],[[79.97536,13.04292],[79.97499,13.04291]],[[80.00079,13.0126],[80.00114,13.01284]],[[80.00192,13.01338],[80.0022,13.01358]],[[79.99895,13.02684],[79.99898,13.02718]],[[80.00108,13.02986],[80.00168,13.02975]],[[80.00235,13.02969],[80.00293,13.0296]],[[80.00357,13.02951],[80.00414,13.0294]],[[80.0047,13.02933],[80.00521,13.02933]],[[80.00549,13.02897],[80.0058,13.02866]],[[79.99919,13.03122],[79.99852,13.03136]],[[79.99807,13.03267],[79.99809,13.03317]],[[79.99806,13.03338],[79.99788,13.03347]],[[79.99806,13.03338],[79.99826,13.03335]],[[79.99826,13.03335],[79.99826,13.03335]],[[79.9921,13.036],[79.9923,13.03585]],[[79.99191,13.03556],[79.99169,13.03507]],[[79.99159,13.03454],[79.99143,13.03401]],[[80.00813,13.01307],[80.00834,13.01249]],[[80.00867,13.01179],[80.00876,13.01162]],[[80.01147,13.01107],[80.0117,13.01099]],[[80.01221,13.01082],[80.01246,13.01072]],[[79.99473,13.01739],[79.99475,13.01782]],[[79.99565,13.03435],[79.99558,13.0342]],[[80.01711,13.01538],[80.01803,13.01581]],[[79.9994,13.01882],[79.99961,13.01883]],[[80.02313,13.01965],[80.02303,13.01992]],[[80.01856,13.01884],[80.01901,13.01924]],[[79.9948,13.01324],[79.9948,13.01355]],[[79.99438,13.00465],[79.99465,13.00503]],[[80.00573,13.00065],[80.00508,13.00083]],[[79.98942,13.02918],[79.98942,13.02918]],[[79.98942,13.02918],[79.98939,13.02898]],[[80.01528,13.00842],[80.01547,13.0084]],[[80.01547,13.0084],[80.01547,13.0084]],[[80.01335,13.01052],[80.01332,13.01075]],[[79.99917,13.01833],[79.99914,13.01859]],[[79.99663,13.01728],[79.9972,13.01727]],[[79.99369,13.01681],[79.99372,13.01704]],[[79.98939,13.02898],[79.98931,13.02881]],[[79.9893,13.03819],[79.9887,13.03836]],[[79.9834,13.04601],[79.98391,13.04601]],[[79.97935,13.04815],[79.97901,13.04832]],[[79.98854,13.02103],[79.98854,13.02075]],[[79.96913,13.04401],[79.96899,13.04361]],[[80.00046,13.01236],[80.00079,13.0126]],[[80.00414,13.03164],[80.00416,13.03205]],[[79.99525,13.03505],[79.99509,13.03536]],[[79.9911,13.03655],[79.99063,13.03697]],[[79.99143,13.03401],[79.99141,13.03349]],[[79.99476,13.01601],[79.99474,13.01629]],[[80.02285,13.02092],[80.02284,13.02112]],[[80.02276,13.02168],[80.02273,13.02182]],[[79.9907,13.033],[79.99039,13.03318]],[[80.01596,13.01515],[80.01711,13.01538]],[[79.97853,13.04116],[79.97809,13.04122]],[[79.9886,13.01902],[79.98862,13.01862]],[[79.97589,13.04212],[79.97548,13.04215]],[[79.98945,13.02755],[79.98937,13.02719]],[[79.98397,13.04032],[79.98326,13.04047]],[[79.97535,13.04255],[79.97536,13.04292]],[[79.9944,13.00409],[79.99414,13.00417]],[[79.97519,13.04829],[79.97475,13.04834]],[[79.98153,13.04197],[79.98156,13.04231]],[[80.0109,13.01117],[80.01126,13.01112]],[[79.98157,13.04442],[79.98154,13.04472]],[[80.01374,13.01037],[80.01381,13.01003]],[[79.99169,13.03507],[79.99159,13.03454]],[[80.0117,13.01099],[80.01189,13.01092]],[[79.9949,13.0106],[79.99498,13.01079]],[[79.9952,13.00582],[79.99543,13.00615]],[[80.02245,13.02329],[80.0224,13.02351]],[[80.00848,12.99973],[80.0079,12.99993]],[[79.98067,13.04006],[79.98048,13.04007]],[[79.99793,13.01725],[79.99855,13.01724]],[[79.9972,13.01727],[79.99793,13.01725]],[[79.99595,13.01733],[79.99663,13.01728]],[[79.99582,13.00896],[79.99547,13.00907]],[[80.00411,13.00114],[80.00372,13.00123]],[[79.99471,13.03552],[79.99436,13.03569]],[[79.99436,13.03569],[79.99393,13.03577]],[[79.99887,13.02053],[79.99884,13.02084]],[[79.99923,13.01051],[79.99934,13.01085]],[[79.99465,13.00939],[79.99479,13.00979]],[[79.99768,13.00666],[79.99768,13.00636]],[[79.98955,13.02816],[79.9895,13.02782]],[[79.98135,13.04307],[79.98119,13.04308]],[[80.00893,13.0116],[80.00918,13.01151]],[[80.01326,12.99086],[80.0134,12.99131]],[[79.98603,13.03965],[79.98529,13.03989]],[[79.97641,13.04335],[79.9761,13.04342]],[[80.01361,13.01039],[80.01336,13.01002]],[[80.00357,13.00125],[80.00349,13.00131]],[[79.9689,13.0432],[79.96917,13.04313]],[[79.98069,13.04059],[79.98067,13.04006]],[[79.99323,13.01688],[79.99301,13.01687]],[[79.98859,13.01947],[79.98859,13.01945]],[[79.98859,13.01945],[79.9886,13.01902]],[[80.00323,13.01429],[80.00358,13.01456]],[[80.00793,13.01436],[80.008,13.01396]],[[79.98149,13.04156],[79.98153,13.04197]],[[79.97878,13.0484],[79.9783,13.04839]],[[79.99486,13.01019],[79.9949,13.0106]],[[80.01421,12.99948],[80.01364,12.99948]],[[80.00858,13.01193],[80.00867,13.01179]],[[80.01297,13.01052],[80.01335,13.01052]],[[80.01527,12.99708],[80.0154,12.99746]],[[79.99596,13.00779],[79.99614,13.00807]],[[80.00604,13.00055],[80.00573,13.00065]],[[80.00674,13.00035],[80.0064,13.00045]],[[79.9952,13.00385],[79.9949,13.00395]],[[79.99547,13.00907],[79.99508,13.00918]],[[79.99579,13.00751],[79.99596,13.00779]],[[79.99414,13.00417],[79.99423,13.00436]],[[80.01566,12.99833],[80.01577,12.99869]],[[80.01323,12.99949],[80.01304,12.99947]],[[80.01439,12.99437],[80.01449,12.99466]],[[80.00242,13.00157],[80.00223,13.00164]],[[79.99569,13.00367],[79.99569,13.00367]],[[79.99569,13.00367],[79.9952,13.00385]],[[80.01413,12.99357],[80.01427,12.99401]],[[80.01387,12.99273],[80.01398,12.9931]],[[79.99497,13.00554],[79.9952,13.00582]],[[79.99619,13.00888],[79.99582,13.00896]],[[79.99465,13.00402],[79.9944,13.00409]],[[80.00223,13.00164],[80.0019,13.00175]],[[80.01288,12.98961],[80.013,12.99002]],[[80.01359,12.99189],[80.0137,12.99224]],[[80.0137,12.99224],[80.01387,12.99273]],[[80.00719,13.00015],[80.00674,13.00035]],[[80.00508,13.00083],[80.00455,13.00098]],[[80.013,12.99002],[80.01314,12.99048]],[[80.01555,12.99798],[80.01566,12.99833]],[[79.99423,13.00436],[79.99438,13.00465]],[[79.99949,13.01113],[79.99953,13.01125]],[[79.99632,13.03407],[79.99565,13.03435]],[[80.00748,13.01441],[80.00793,13.01436]],[[80.01268,13.01063],[80.01297,13.01052]],[[79.99894,13.02743],[79.99895,13.02793]],[[80.02287,13.0207],[80.02285,13.02092]],[[80.00936,12.99951],[80.00897,12.9996]],[[79.98326,13.04047],[79.98281,13.04059]],[[79.9763,13.04207],[79.9764,13.04238]],[[79.99282,13.03604],[79.99253,13.0361]],[[79.98142,13.04622],[79.98144,13.04637]],[[80.00266,13.0139],[80.00286,13.01405]],[[79.99175,13.03625],[79.9911,13.03655]],[[79.99474,13.01629],[79.99443,13.01632]],[[80.00419,13.03001],[80.00422,13.03052]],[[79.99878,13.00985],[79.99895,13.01007]],[[79.99819,13.01874],[79.99818,13.01883]],[[79.98156,13.04269],[79.98157,13.04308]],[[79.99872,13.03314],[79.9989,13.03337]],[[79.97548,13.04215],[79.97536,13.04218]],[[79.9814,13.04608],[79.98142,13.04622]],[[79.99871,13.02187],[79.99865,13.02245]],[[79.99898,13.02612],[79.99896,13.02647]],[[80.00834,13.01249],[80.00858,13.01193]],[[80.00858,13.01193],[80.00823,13.01192]],[[79.99758,13.00847],[79.99803,13.00826]],[[80.00455,13.00098],[80.00411,13.00114]],[[80.01497,12.99618],[80.01513,12.99662]],[[79.99889,13.01742],[79.99924,13.01759]],[[80.01174,12.99943],[80.01141,12.9994]],[[79.98154,13.04472],[79.98149,13.04494]],[[80.02063,13.01924],[80.0212,13.01923]],[[80.00793,13.01436],[80.00848,13.01428]],[[79.99792,13.03154],[79.99805,13.03208]],[[80.00805,13.01356],[80.00813,13.01307]],[[79.99995,13.03114],[80.00032,13.03114]],[[79.9992,13.0314],[79.99955,13.03123]],[[80.00032,13.03114],[80.00063,13.03113]],[[79.98941,13.02918],[79.98942,13.02918]],[[79.98942,13.02918],[79.98965,13.02918]],[[79.99955,13.03123],[79.99995,13.03114]],[[80.00403,13.03227],[80.00385,13.03243]],[[79.98018,13.04768],[79.98023,13.04741]],[[79.98965,13.02918],[79.9899,13.02917]],[[80.00416,13.03205],[80.00403,13.03227]],[[80.00113,13.01853],[80.00112,13.01839]],[[80.00186,13.01848],[80.00158,13.0185]],[[79.99465,13.00503],[79.99485,13.00527]],[[79.998,13.003],[79.99744,13.00318]],[[80.01304,12.99947],[80.0123,12.99947]],[[79.98156,13.04231],[79.98156,13.04269]],[[79.99934,13.01085],[79.99949,13.01113]],[[79.99443,13.01632],[79.99411,13.01635]],[[80.01394,13.00909],[80.01391,13.0089]],[[79.98128,13.04691],[79.98116,13.04719]],[[79.99411,13.01635],[79.99408,13.01663]],[[79.99478,13.01419],[79.99479,13.01462]],[[79.97726,13.0484],[79.97701,13.04842]],[[79.97314,13.04848],[79.9728,13.04819]],[[79.98055,13.03975],[79.98035,13.03926]],[[79.999,13.01973],[79.99892,13.02022]],[[79.99408,13.01663],[79.99368,13.01665]],[[79.99003,13.03174],[79.98994,13.0315]],[[79.99916,13.01026],[79.99923,13.01051]],[[79.98877,13.02418],[79.98871,13.02388]],[[80.01449,12.99466],[80.01459,12.99502]],[[80.01598,12.99923],[80.01607,12.99954]],[[80.01101,12.99943],[80.01054,12.99947]],[[79.99849,13.00936],[79.9986,13.00959]],[[79.99479,13.00979],[79.99486,13.01019]],[[79.99727,13.00324],[79.99692,13.00335]],[[79.99744,13.00318],[79.99727,13.00324]],[[80.00301,13.00142],[80.00242,13.00157]],[[80.00991,12.99948],[80.00936,12.99951]],[[80.01054,12.99947],[80.00991,12.99948]],[[80.0159,12.99909],[80.01598,12.99923]],[[79.99953,13.01125],[79.99935,13.01131]],[[80.0064,13.00045],[80.00604,13.00055]],[[80.0154,12.99746],[80.01553,12.99791]],[[80.01141,12.9994],[80.01101,12.99943]],[[79.99768,13.00666],[79.99762,13.0067]],[[80.01471,12.99539],[80.01485,12.99579]],[[80.00732,13.0001],[80.00719,13.00015]],[[80.00709,13.01454],[80.00709,13.01494]],[[79.99912,13.01879],[79.99921,13.01972],[79.999,13.01973]],[[80.00661,13.01466],[80.00654,13.01504]],[[80.00619,13.01484],[80.00617,13.01506]],[[80.00419,13.02968],[80.00419,13.03001]],[[79.99614,13.00807],[79.99635,13.0084]],[[80.01277,12.98924],[80.01288,12.98961]],[[80.00421,13.01496],[80.00451,13.01538]],[[79.98857,13.02029],[79.98859,13.0199]],[[79.98931,13.02881],[79.98927,13.02856]],[[79.98969,13.03041],[79.98961,13.02996]]]},"910504":{"name":"HWASHIN","code":"910504","ss_code":"9105","volt":"11","len":0.97,"dts":0,"cons":2,"type":"MultiLineString","coords":[[[80.01546,12.99654],[80.01561,12.99703]],[[80.01539,12.99634],[80.01546,12.99654]],[[80.01554,12.9968],[80.01588,12.99673]],[[80.01478,12.99451],[80.01491,12.99477]],[[80.01427,12.9929],[80.01444,12.99342]],[[80.01561,12.99703],[80.01593,12.99693]],[[80.01444,12.99342],[80.01454,12.99371]],[[80.01362,12.99091],[80.01377,12.99139]],[[80.01454,12.99371],[80.01463,12.99401]],[[80.015,12.99512],[80.01519,12.99563]],[[80.01491,12.99477],[80.015,12.99512]],[[80.01526,12.9959],[80.01539,12.99634]],[[80.01395,12.99191],[80.0141,12.99242]],[[80.01463,12.99401],[80.01478,12.99451]],[[80.01519,12.99563],[80.01526,12.9959]],[[80.01327,12.98984],[80.0135,12.99051]],[[80.01377,12.99139],[80.01395,12.99191]],[[80.01314,12.98936],[80.01327,12.98984]],[[80.0141,12.99242],[80.01427,12.9929]],[[80.0135,12.99051],[80.01362,12.99091]]]},"910505":{"name":"ILJIN","code":"910505","ss_code":"9105","volt":"11","len":4.67,"dts":6,"cons":31,"type":"MultiLineString","coords":[[[79.99576,13.00365],[79.99568,13.00367]],[[80.01457,12.99829],[80.01448,12.99839]],[[80.01448,12.99839],[80.01423,12.99845]],[[80.01423,12.99845],[80.01417,12.99836]],[[79.99692,13.00335],[79.99655,13.00342]],[[80.01223,12.9995],[80.01209,12.9995]],[[80.0123,12.99947],[80.01225,12.99947]],[[80.00057,13.00218],[79.99999,13.00237]],[[79.99607,13.00361],[79.99576,13.00365]],[[80.01225,12.99947],[80.01224,12.9995]],[[79.99848,13.00286],[79.998,13.003]],[[80.00101,13.00204],[80.00057,13.00218]],[[80.00147,13.00191],[80.00121,13.00197]],[[80.01502,12.99807],[80.01474,12.99819]],[[79.99999,13.00237],[79.99949,13.00255]],[[79.99655,13.00342],[79.99626,13.00355]],[[79.99626,13.00355],[79.99607,13.00361]],[[80.00121,13.00197],[80.00101,13.00204]],[[80.00674,13.00035],[80.00668,13.00027]],[[80.00166,13.00184],[80.00147,13.00191]],[[79.99949,13.00255],[79.999,13.00269]],[[79.999,13.00269],[79.99848,13.00286]],[[80.00223,13.00164],[80.0019,13.00175]],[[79.99558,13.00722],[79.99556,13.00722]],[[80.00991,12.99948],[80.00936,12.99951]],[[80.00454,13.005],[80.00455,13.00511]],[[80.00371,13.00254],[80.00391,13.00314]],[[80.00508,13.00083],[80.00455,13.00098]],[[80.00897,12.9996],[80.00849,12.99974]],[[80.01413,12.99357],[80.01427,12.99401]],[[80.01471,12.99539],[80.01485,12.99579]],[[80.01288,12.98961],[80.013,12.99002]],[[80.013,12.99002],[80.01314,12.99048]],[[80.00719,13.00015],[80.00674,13.00035]],[[80.01553,12.99791],[80.01514,12.99801]],[[80.01473,12.9995],[80.01421,12.99948]],[[80.01225,12.99947],[80.0117,12.9994]],[[80.00449,13.00489],[80.00429,13.00495]],[[80.01421,12.99948],[80.01421,12.99959]],[[80.01323,12.99949],[80.01315,12.99926]],[[80.00441,13.00462],[80.00449,13.00489]],[[80.0152,12.99686],[80.01527,12.99708]],[[80.01534,12.99949],[80.01473,12.9995]],[[79.9952,13.00385],[79.9949,13.00395]],[[80.01141,12.9994],[80.01101,12.99943]],[[80.01513,12.99662],[80.01521,12.99686]],[[79.99568,13.00367],[79.9952,13.00385]],[[80.00849,12.99974],[80.0079,12.99993]],[[80.00242,13.00157],[80.00223,13.00164]],[[79.998,13.003],[79.99744,13.00318]],[[80.0041,13.00367],[80.00413,13.00376]],[[80.00391,13.00314],[80.0041,13.00367]],[[80.00449,13.00489],[80.00454,13.005]],[[80.01304,12.99947],[80.0123,12.99947]],[[80.0019,13.00175],[80.00166,13.00184]],[[80.01439,12.99437],[80.01449,12.99466]],[[80.01588,12.99933],[80.01581,12.99952]],[[79.99465,13.00402],[79.9944,13.00409]],[[80.00455,13.00511],[80.00464,13.00541]],[[80.0137,12.99224],[80.01387,12.99273]],[[80.00391,13.00314],[80.0041,13.00308]],[[80.01457,12.99829],[80.01454,12.99824]],[[80.01474,12.99819],[80.01477,12.99824]],[[80.01527,12.99708],[80.0154,12.99746]],[[80.00358,13.00211],[80.00371,13.00254]],[[80.01474,12.99819],[80.01457,12.99829]],[[80.01555,12.99798],[80.01566,12.99833]],[[80.00358,13.00211],[80.00341,13.00215]],[[80.00413,13.00376],[80.00441,13.0037]],[[80.00454,13.005],[80.00465,13.00499]],[[80.00604,13.00055],[80.00573,13.00065]],[[79.99727,13.00324],[79.99692,13.00335]],[[80.00391,13.00314],[80.00423,13.00333]],[[80.00413,13.00376],[80.00422,13.00412]],[[80.01387,12.99273],[80.01398,12.9931]],[[80.01534,12.99949],[80.01537,12.99961]],[[80.01514,12.99801],[80.01503,12.99807]],[[80.00477,13.00575],[80.00483,13.00596]],[[80.0159,12.99909],[80.01588,12.99933]],[[80.01267,12.9889],[80.01277,12.98924]],[[80.01323,12.99949],[80.01304,12.99947]],[[80.01359,12.99189],[80.0137,12.99224]],[[80.00422,13.00412],[80.00441,13.00462]],[[80.01421,12.99948],[80.01364,12.99948]],[[80.00455,13.00098],[80.00411,13.00114]],[[80.00732,13.0001],[80.00719,13.00015]],[[80.01398,12.9931],[80.01413,12.99357]],[[80.01552,12.99953],[80.01534,12.99949]],[[80.01101,12.99943],[80.01054,12.99947]],[[80.01277,12.98924],[80.01288,12.98961]],[[80.01326,12.99086],[80.0134,12.99131]],[[79.9949,13.00395],[79.99465,13.00402]],[[80.01459,12.99502],[80.01471,12.99539]],[[80.0079,12.99993],[80.00732,13.0001]],[[79.9944,13.00409],[79.99414,13.00417]],[[80.01314,12.99048],[80.01326,12.99086]],[[80.0154,12.99746],[80.01553,12.99791]],[[80.01449,12.99466],[80.01459,12.99502]],[[79.99744,13.00318],[79.99727,13.00324]],[[80.00936,12.99951],[80.00897,12.9996]],[[80.01364,12.99948],[80.01323,12.99949]],[[80.0134,12.99131],[80.01359,12.99189]],[[80.01427,12.99401],[80.01439,12.99437]],[[80.01553,12.99791],[80.01555,12.99798]],[[80.0064,13.00045],[80.00604,13.00055]],[[80.00303,13.00138],[80.00242,13.00157]],[[80.00411,13.00114],[80.00372,13.00123]],[[80.0117,12.9994],[80.01141,12.9994]],[[80.00674,13.00035],[80.0064,13.00045]],[[80.00372,13.00123],[80.00358,13.00127]],[[80.00333,13.00137],[80.00342,13.00159]],[[80.00464,13.00541],[80.00477,13.00575]],[[80.01577,12.99869],[80.0159,12.99909]],[[80.01497,12.99618],[80.01513,12.99662]],[[80.00342,13.00159],[80.00358,13.00211]],[[80.00333,13.00137],[80.00303,13.00138]],[[80.00349,13.00131],[80.00333,13.00137]],[[80.01054,12.99947],[80.00991,12.99948]],[[80.01485,12.99579],[80.01497,12.99618]],[[80.01566,12.99833],[80.01577,12.99869]],[[80.00358,13.00127],[80.00349,13.00131]],[[80.00449,13.00489],[80.00442,13.00476],[80.00418,13.00482]],[[80.01581,12.99952],[80.01552,12.99953]],[[80.00573,13.00065],[80.00508,13.00083]]]},"910506":{"name":"ADDISION","code":"910506","ss_code":"9105","volt":"11","len":1.01,"dts":0,"cons":3,"type":"MultiLineString","coords":[[[80.01877,12.99574],[80.01865,12.99573]],[[80.01874,12.99827],[80.01875,12.99792]],[[80.01867,12.99748],[80.01866,12.99755]],[[80.01615,12.99806],[80.01639,12.99836]],[[80.0169,12.99902],[80.01709,12.99927]],[[80.01865,12.99573],[80.01866,12.99561]],[[80.01877,12.99654],[80.0187,12.99653]],[[80.01866,12.99561],[80.01862,12.99527]],[[80.01745,12.99929],[80.01774,12.9993]],[[80.01648,12.99846],[80.01669,12.99878]],[[80.01872,12.99899],[80.01874,12.99862]],[[80.01877,12.99654],[80.01876,12.99637]],[[80.01869,12.99931],[80.01872,12.99899]],[[80.0183,12.99931],[80.01848,12.99932]],[[80.01878,12.99606],[80.01878,12.99594]],[[80.01848,12.99932],[80.01869,12.99931]],[[80.01774,12.9993],[80.01808,12.99932]],[[80.01874,12.99699],[80.01875,12.99678]],[[80.01877,12.99748],[80.01867,12.99748]],[[80.01709,12.99927],[80.01745,12.99929]],[[80.01862,12.99527],[80.01869,12.99479]],[[80.01878,12.99594],[80.01877,12.99574]],[[80.0187,12.99432],[80.01869,12.99387]],[[80.01876,12.99637],[80.01878,12.99606]],[[80.01877,12.99771],[80.01877,12.99748]],[[80.01874,12.99862],[80.01874,12.99827]],[[80.01877,12.99733],[80.01874,12.99708]],[[80.01869,12.99479],[80.0187,12.99432]],[[80.01875,12.99678],[80.01877,12.99654]],[[80.01877,12.99748],[80.01877,12.99733]],[[80.01875,12.99792],[80.01877,12.99771]],[[80.01874,12.99708],[80.01874,12.99699]],[[80.01808,12.99932],[80.0183,12.99931]],[[80.01669,12.99878],[80.0169,12.99902]],[[80.01639,12.99836],[80.01648,12.99846]],[[80.01869,12.99387],[80.01854,12.99386]]]},"910507":{"name":"ORCHID","code":"910507","ss_code":"9105","volt":"11","len":1.54,"dts":6,"cons":10,"type":"MultiLineString","coords":[[[80.01308,13.00909],[80.01316,13.00929]],[[80.01316,13.00929],[80.01315,13.00929]],[[80.01315,13.00929],[80.01307,13.00931]],[[80.01163,13.00122],[80.01169,13.0015]],[[80.01278,13.00651],[80.01255,13.00659]],[[80.01255,13.00659],[80.01243,13.0066]],[[80.01169,13.0015],[80.01178,13.00177]],[[80.01203,13.0025],[80.01212,13.00281]],[[80.01178,13.00177],[80.01191,13.00219]],[[80.01148,13.00073],[80.01163,13.00122]],[[80.01163,13.00122],[80.01163,13.00122]],[[80.01305,13.00643],[80.01278,13.00651]],[[80.01243,13.0066],[80.01235,13.00661]],[[80.01212,13.00281],[80.0123,13.00333]],[[80.01293,13.00853],[80.013,13.00871]],[[80.01191,13.00219],[80.01203,13.0025]],[[80.01163,13.00122],[80.01163,13.00122]],[[80.01163,13.00122],[80.01172,13.0012]],[[80.01277,13.00475],[80.01282,13.00492]],[[80.01273,13.00787],[80.0128,13.0082]],[[80.01336,13.01002],[80.01319,13.01006]],[[80.01325,13.00968],[80.01336,13.01002]],[[80.01303,13.00889],[80.01272,13.00895]],[[80.01134,13.00021],[80.01135,13.00032]],[[80.0123,13.00333],[80.01246,13.00384]],[[80.0123,13.00333],[80.01248,13.0033]],[[80.01282,13.00492],[80.01291,13.00527]],[[80.01243,13.0066],[80.01243,13.00653]],[[80.01266,13.00768],[80.01273,13.00787]],[[80.01308,13.00909],[80.01324,13.00906]],[[80.01303,13.00563],[80.01314,13.00597]],[[80.01246,13.00384],[80.01262,13.00438]],[[80.01262,13.00438],[80.01277,13.00437]],[[80.01314,13.00597],[80.0132,13.00614]],[[80.0124,13.00678],[80.01244,13.00692]],[[80.01141,12.9992],[80.01143,12.99948]],[[80.01288,13.0084],[80.01293,13.00853]],[[80.01291,13.00527],[80.01303,13.00563]],[[80.01257,13.00737],[80.01266,13.00768]],[[80.01262,13.00438],[80.01277,13.00475]],[[80.01143,12.99948],[80.01137,12.9999]],[[80.01323,13.00949],[80.01325,13.00968]],[[80.01244,13.00692],[80.01257,13.00737]],[[80.0133,13.00635],[80.01305,13.00643]],[[80.0128,13.0082],[80.01288,13.0084]],[[80.0128,13.0082],[80.01298,13.00817]],[[80.01135,13.00032],[80.01148,13.00073]],[[80.013,13.00872],[80.01303,13.00889]],[[80.01305,13.00643],[80.0131,13.00651]],[[80.01266,13.00768],[80.01254,13.00771]],[[80.01148,13.00073],[80.01162,13.0007]],[[80.01308,13.00909],[80.01303,13.00889]],[[80.01235,13.00661],[80.0124,13.00678]],[[80.01137,12.9999],[80.01134,13.00021]],[[80.01308,13.00909],[80.01315,13.00929]],[[80.01315,13.00929],[80.01323,13.00949]],[[80.01323,13.00949],[80.01306,13.00951]]]},"910508":{"name":"WIPRO","code":"910508","ss_code":"9105","volt":"11","len":3.82,"dts":21,"cons":54,"type":"MultiLineString","coords":[[[80.02864,13.00346],[80.02863,13.00358]],[[80.02606,13.00338],[80.02649,13.00338]],[[80.02771,13.00346],[80.02771,13.00346]],[[80.02771,13.00346],[80.02788,13.00347]],[[80.02788,13.00347],[80.02788,13.00347]],[[80.02517,13.00335],[80.02517,13.00316]],[[80.02463,13.00175],[80.02519,13.00182]],[[80.02414,13.00165],[80.02461,13.00164]],[[80.01902,13.00154],[80.0195,13.00155]],[[80.02549,13.0018],[80.02577,13.0018]],[[80.0269,13.00176],[80.02721,13.00176]],[[80.0269,13.00176],[80.0272,13.00175]],[[80.0272,13.00175],[80.02756,13.00175]],[[80.02756,13.00175],[80.02793,13.00174]],[[80.02793,13.00174],[80.02832,13.00173]],[[80.02832,13.00173],[80.0286,13.00173]],[[80.02617,13.00178],[80.02653,13.00177]],[[80.02747,13.00345],[80.02754,13.00345]],[[80.02754,13.00345],[80.0276,13.00346]],[[80.0276,13.00346],[80.0276,13.00346]],[[80.0276,13.00346],[80.0276,13.00346]],[[80.0276,13.00346],[80.0276,13.00346]],[[80.0276,13.00346],[80.02761,13.00328]],[[80.02832,13.00173],[80.02893,13.00173]],[[80.02519,13.00238],[80.02519,13.00242]],[[80.02519,13.00242],[80.0252,13.00255]],[[80.0252,13.00255],[80.0253,13.00255]],[[80.0253,13.00255],[80.02546,13.00256]],[[80.02686,13.00456],[80.02679,13.00443]],[[80.02516,13.00429],[80.02542,13.00441]],[[80.0254,13.00441],[80.02589,13.00443]],[[80.02588,13.00444],[80.02631,13.00444]],[[80.02631,13.00444],[80.02652,13.00443]],[[80.02794,13.00445],[80.02829,13.00446]],[[80.02829,13.00446],[80.02861,13.0045]],[[80.02861,13.0045],[80.02905,13.00473]],[[80.02517,13.00335],[80.02517,13.00358]],[[80.02517,13.00335],[80.02536,13.00339]],[[80.02536,13.00339],[80.02575,13.00339]],[[80.02575,13.00339],[80.02606,13.00338]],[[80.02649,13.00338],[80.02697,13.00343]],[[80.02697,13.00343],[80.02722,13.00344]],[[80.02722,13.00344],[80.02747,13.00345]],[[80.02747,13.00345],[80.02747,13.00345]],[[80.02747,13.00345],[80.02747,13.00345]],[[80.02747,13.00345],[80.0276,13.00346]],[[80.0276,13.00346],[80.0276,13.00346]],[[80.0276,13.00346],[80.02771,13.00346]],[[80.02771,13.00346],[80.02771,13.00346]],[[80.02788,13.00347],[80.02788,13.00347]],[[80.02788,13.00347],[80.02808,13.00347]],[[80.02908,13.00347],[80.02963,13.00347]],[[80.02808,13.00347],[80.02771,13.00346]],[[80.02771,13.00346],[80.02771,13.00346]],[[80.02771,13.00346],[80.0276,13.00346]],[[80.0276,13.00346],[80.02754,13.00345]],[[80.02754,13.00345],[80.02747,13.00345]],[[80.02747,13.00345],[80.02747,13.00345]],[[80.02747,13.00345],[80.02722,13.00344]],[[80.02808,13.00347],[80.02864,13.00346]],[[80.02864,13.00346],[80.02908,13.00347]],[[80.02963,13.00347],[80.03022,13.00343]],[[80.02514,13.00527],[80.02514,13.00548]],[[80.02362,13.00165],[80.02385,13.00165]],[[80.02523,13.00396],[80.02516,13.00429]],[[80.02385,13.00165],[80.02414,13.00165]],[[80.02461,13.00164],[80.02463,13.00175]],[[80.02186,13.00162],[80.02196,13.00163]],[[80.02196,13.00163],[80.02197,13.00163]],[[80.01869,12.99968],[80.01869,12.99972]],[[80.01869,12.99972],[80.01869,12.99972]],[[80.01869,12.99997],[80.0187,13.00001]],[[80.01863,13.00131],[80.01864,13.00147]],[[80.02517,13.00358],[80.02524,13.00396]],[[80.02519,13.00182],[80.02519,13.00226]],[[80.02519,13.00226],[80.02519,13.00238]],[[80.02519,13.00238],[80.02519,13.00242]],[[80.02519,13.00242],[80.0252,13.0027]],[[80.01863,13.00122],[80.01863,13.00131]],[[80.0252,13.0027],[80.02517,13.00316]],[[80.02266,13.00162],[80.02274,13.00164]],[[80.02514,13.00499],[80.02514,13.00527]],[[80.02515,13.00449],[80.02514,13.00499]],[[80.02514,13.00548],[80.02514,13.00572]],[[80.02274,13.00164],[80.02314,13.00164]],[[80.01869,12.99972],[80.01869,12.99972]],[[80.01869,12.99972],[80.01868,12.99982]],[[80.02314,13.00164],[80.02362,13.00165]],[[80.01868,12.99982],[80.01869,12.99997]],[[80.02519,13.00182],[80.02499,13.0018]],[[80.02519,13.00182],[80.02549,13.0018]],[[80.02516,13.00429],[80.02515,13.00449]],[[80.02679,13.00443],[80.02716,13.00444]],[[80.02011,13.00157],[80.02011,13.00157]],[[80.02011,13.00157],[80.02012,13.00145]],[[80.02716,13.00444],[80.02755,13.00445]],[[80.02755,13.00445],[80.02794,13.00445]],[[80.02794,13.00445],[80.02794,13.00442]],[[80.02652,13.00443],[80.02679,13.00443]],[[80.02649,13.00338],[80.02648,13.00346]],[[80.03022,13.00343],[80.03022,13.00308]],[[80.03022,13.00308],[80.03021,13.00277]],[[80.03021,13.00277],[80.03021,13.00248]],[[80.03021,13.00248],[80.03021,13.00223]],[[80.03021,13.00223],[80.03021,13.00195]],[[80.0252,13.0027],[80.02519,13.00238]],[[80.02519,13.00238],[80.02519,13.00238]],[[80.02519,13.00238],[80.02545,13.00238]],[[80.02538,13.00683],[80.02561,13.00686]],[[80.0187,13.00001],[80.01869,13.00005]],[[80.02514,13.00572],[80.02491,13.00571]],[[80.02109,13.00159],[80.02131,13.0016]],[[80.02131,13.0016],[80.02131,13.0016]],[[80.0187,12.99959],[80.01869,12.99968]],[[80.0187,13.00058],[80.01868,13.00082]],[[80.0187,13.00058],[80.01858,13.00055]],[[80.02154,13.0016],[80.02152,13.00144]],[[80.02514,13.00527],[80.02496,13.00527]],[[80.02029,13.00158],[80.02078,13.0016]],[[80.01863,13.00239],[80.0186,13.00278]],[[80.01865,13.00183],[80.01863,13.00239]],[[80.02538,13.00596],[80.02538,13.00639]],[[80.0187,13.00013],[80.0185,13.00014]],[[80.0195,13.00155],[80.01953,13.00164]],[[80.01953,13.00164],[80.01953,13.00164]],[[80.01953,13.00164],[80.01953,13.00164]],[[80.01856,12.99958],[80.0187,12.99959]],[[80.01869,13.00005],[80.0187,13.00013]],[[80.0197,13.00155],[80.01967,13.00172]],[[80.02078,13.0016],[80.02109,13.00159]],[[80.01864,13.00147],[80.01865,13.00183]],[[80.02218,13.00161],[80.02267,13.00162]],[[80.0197,13.00155],[80.01984,13.00156]],[[80.01984,13.00156],[80.02011,13.00157]],[[80.02011,13.00157],[80.02029,13.00158]],[[80.01852,12.99933],[80.01856,12.99958]],[[80.02536,13.00549],[80.02538,13.00596]],[[80.01872,13.0015],[80.01902,13.00154]],[[80.02196,13.00163],[80.02218,13.00161]],[[80.02538,13.00639],[80.02538,13.00683]],[[80.02154,13.0016],[80.02186,13.00162]],[[80.0187,13.00013],[80.01869,13.00034]],[[80.01869,13.00034],[80.0187,13.00058]],[[80.01868,13.00082],[80.01863,13.00122]],[[80.01864,13.00147],[80.01872,13.0015]],[[80.0195,13.00155],[80.0197,13.00155]],[[80.02514,13.00548],[80.02536,13.00549]],[[80.02131,13.0016],[80.02154,13.0016]],[[80.01858,13.00055],[80.01843,13.00057]],[[80.02561,13.00686],[80.02554,13.00721]],[[80.01984,13.00156],[80.02011,13.00157]]]},"910509":{"name":"IHD","code":"910509","ss_code":"9105","volt":"11","len":0.83,"dts":3,"cons":7,"type":"MultiLineString","coords":[[[80.00371,13.00254],[80.00388,13.00249]],[[80.00848,13.00454],[80.00806,13.00468]],[[80.00771,13.00177],[80.00779,13.00205]],[[80.00848,13.00454],[80.00841,13.00455]],[[80.00781,13.00465],[80.00762,13.00471]],[[80.00781,13.00216],[80.00791,13.00247]],[[80.00945,13.00422],[80.00985,13.00408]],[[80.00921,13.0043],[80.00945,13.00422]],[[80.00762,13.00471],[80.00761,13.00461]],[[80.00823,13.00358],[80.00832,13.00386]],[[80.00802,13.00469],[80.00781,13.00465]],[[80.00882,13.00442],[80.00921,13.0043]],[[80.00717,13.00025],[80.00719,13.00033]],[[80.00985,13.00408],[80.0099,13.00418]],[[80.00848,13.00454],[80.00882,13.00442]],[[80.00985,13.00408],[80.00998,13.00403]],[[80.00736,13.00079],[80.00749,13.00112]],[[80.00802,13.00469],[80.00806,13.00478]],[[80.00761,13.0015],[80.00771,13.00177]],[[80.00841,13.00455],[80.00842,13.00455]],[[80.00806,13.00468],[80.00802,13.00469]],[[80.00814,13.00327],[80.00823,13.00358]],[[80.00846,13.00426],[80.00848,13.00454]],[[80.00758,13.00142],[80.00761,13.0015]],[[80.00719,13.00033],[80.00727,13.00055]],[[80.00796,13.00265],[80.00806,13.00299]],[[80.00791,13.00247],[80.00796,13.00265]],[[80.00832,13.00386],[80.00846,13.00426]],[[80.00779,13.00205],[80.00781,13.00216]],[[80.00727,13.00055],[80.00736,13.00079]],[[80.00806,13.00299],[80.00814,13.00327]],[[80.00749,13.00112],[80.00758,13.00142]]]},"910510":{"name":"BYD","code":"910510","ss_code":"9105","volt":"11","len":2.45,"dts":9,"cons":23,"type":"MultiLineString","coords":[[[80.02882,12.99635],[80.02898,12.99636]],[[80.02767,12.9998],[80.02775,12.99981]],[[80.02775,12.99981],[80.02776,12.99981]],[[80.02547,12.99975],[80.02549,12.9995]],[[80.02743,12.99633],[80.02743,12.99633]],[[80.02743,12.99633],[80.02759,12.99635]],[[80.02651,12.99632],[80.02711,12.99633]],[[80.02858,12.99635],[80.02882,12.99635]],[[80.02836,12.99799],[80.02874,12.99804]],[[80.0258,12.99951],[80.02592,12.99952]],[[80.02592,12.99952],[80.02592,12.9996]],[[80.02711,12.99633],[80.02743,12.99633]],[[80.02743,12.99633],[80.02744,12.99633]],[[80.02575,12.99632],[80.02651,12.99632]],[[80.02556,12.99632],[80.02575,12.99632]],[[80.02598,12.99796],[80.02601,12.99805]],[[80.02549,12.9995],[80.0258,12.99951]],[[80.02843,12.99636],[80.02859,12.99635]],[[80.02802,13.00019],[80.02813,13.00033]],[[80.02775,12.99981],[80.02788,12.99984]],[[80.02788,12.99984],[80.02802,13.00019]],[[80.02813,13.00033],[80.02836,13.00044]],[[80.02898,12.99636],[80.02943,12.99638]],[[80.02923,12.99637],[80.02987,12.9964]],[[80.02987,12.9964],[80.02986,12.99655]],[[80.02558,12.99796],[80.02598,12.99796]],[[80.02598,12.99796],[80.02637,12.99797]],[[80.02551,12.99835],[80.02551,12.99795]],[[80.02781,12.99636],[80.02797,12.99637]],[[80.02192,12.99975],[80.02219,12.99971]],[[80.02637,12.99797],[80.02647,12.99797]],[[80.02251,12.99971],[80.02284,12.99967]],[[80.02284,12.99967],[80.02284,12.99967]],[[80.02551,12.99795],[80.02558,12.99796]],[[80.0255,13.00094],[80.02549,13.00138]],[[80.02623,12.99953],[80.02679,12.99954]],[[80.02679,12.99954],[80.02727,12.99954]],[[80.02665,12.99797],[80.02664,12.99807]],[[80.02547,12.99975],[80.02549,13.00008]],[[80.02549,13.00008],[80.02551,13.00052]],[[80.02637,12.99797],[80.02637,12.99807]],[[80.02383,12.99972],[80.02424,12.99975]],[[80.02554,12.99719],[80.02535,12.9972]],[[80.02647,12.99797],[80.02665,12.99797]],[[80.02665,12.99797],[80.02695,12.99798]],[[80.02796,12.99637],[80.02812,12.99638]],[[80.02592,12.99952],[80.02623,12.99953]],[[80.02727,12.99954],[80.02766,12.99954]],[[80.02465,12.99978],[80.02505,12.99978]],[[80.02161,12.99979],[80.02192,12.99975]],[[80.02554,12.99719],[80.02555,12.99688]],[[80.02549,12.9995],[80.02549,12.99906]],[[80.02695,12.99798],[80.02718,12.998]],[[80.02549,13.00138],[80.02549,13.0018]],[[80.02555,12.99688],[80.02555,12.99658]],[[80.02555,12.99658],[80.02556,12.99632]],[[80.02898,12.99636],[80.02899,12.99622]],[[80.02505,12.99978],[80.02547,12.99975]],[[80.02344,12.99971],[80.02383,12.99972]],[[80.02759,12.99635],[80.02781,12.99636]],[[80.02766,12.99954],[80.02767,12.9998]],[[80.02791,12.99797],[80.02792,12.99779]],[[80.02344,12.99971],[80.02345,12.99988]],[[80.02551,12.99795],[80.02553,12.99759]],[[80.02766,12.99954],[80.0277,12.99932]],[[80.02284,12.99967],[80.02284,12.99967]],[[80.02284,12.99967],[80.02316,12.99972]],[[80.02424,12.99975],[80.02465,12.99978]],[[80.02316,12.99972],[80.02344,12.99971]],[[80.02812,12.99638],[80.02843,12.99636]],[[80.02744,12.99797],[80.02791,12.99797]],[[80.02791,12.99797],[80.02836,12.99799]],[[80.02551,13.00052],[80.0255,13.00094]],[[80.02759,12.99635],[80.0276,12.99644]],[[80.02554,12.99719],[80.02566,12.99719]],[[80.0255,12.99871],[80.02551,12.99835]],[[80.02219,12.99971],[80.02251,12.99971]],[[80.02553,12.99759],[80.02554,12.99719]],[[80.02718,12.998],[80.02744,12.99797]],[[80.02711,12.99633],[80.02711,12.99645]],[[80.02549,12.99906],[80.0255,12.99871]]]},"910511":{"name":"ILGIN2","code":"910511","ss_code":"9105","volt":"11","len":0.01,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.00856,12.99975],[80.00849,12.99977]]]},"910512":{"name":"33KV FUSO GLASS","code":"910512","ss_code":"9105","volt":"33","len":5.43,"dts":0,"cons":5,"type":"MultiLineString","coords":[[[80.02846,12.99463],[80.02886,12.99463]],[[80.01493,12.99513],[80.01499,12.99525]],[[80.01396,12.99205],[80.01409,12.99234]],[[80.01378,12.99148],[80.01387,12.9918]],[[80.00474,12.99038],[80.00479,12.99046]],[[80.00869,12.98918],[80.00817,12.98938]],[[79.99664,12.99037],[79.9966,12.98999]],[[79.99727,12.99268],[79.99718,12.9923]],[[79.99549,12.98992],[79.99502,12.99005]],[[80.0065,12.98986],[80.00611,12.98997]],[[80.02315,12.99948],[80.02345,12.99948]],[[80.00185,12.99127],[80.00139,12.99144]],[[80.00542,12.99014],[80.0051,12.99024]],[[80.02886,12.99463],[80.02931,12.99463]],[[80.02794,12.99461],[80.02846,12.99463]],[[80.02791,12.99461],[80.02794,12.99461]],[[80.02944,12.99463],[80.02985,12.99468]],[[80.02184,12.99945],[80.02243,12.99946]],[[79.99727,12.99268],[79.99738,12.9929]],[[80.01153,12.9883],[80.0111,12.98845]],[[80.01682,12.99901],[80.01706,12.99932]],[[79.9966,12.98999],[79.99628,12.98949]],[[79.99772,12.99255],[79.99727,12.99268]],[[79.99421,12.99034],[79.99373,12.99054]],[[80.01534,12.99638],[80.01539,12.99657]],[[79.9987,12.99226],[79.99821,12.99241]],[[80.0111,12.98845],[80.0107,12.98858]],[[80.01485,12.99474],[80.01493,12.99513]],[[80.00344,12.99078],[80.00293,12.99095]],[[80.01234,12.98805],[80.01222,12.98811]],[[80.01288,12.98882],[80.01297,12.98912]],[[80.00394,12.99066],[80.00344,12.99078]],[[80.01371,12.99128],[80.01378,12.99148]],[[80.00733,12.98962],[80.00688,12.98978]],[[80.01427,12.99307],[80.01435,12.99327]],[[79.99458,12.99018],[79.99421,12.99034]],[[79.99737,12.9929],[79.99712,12.993]],[[79.99915,12.99212],[79.9987,12.99226]],[[79.99949,12.99202],[79.99915,12.99212]],[[80.0107,12.98858],[80.01024,12.98871]],[[80.02595,12.99455],[80.02611,12.99455]],[[80.02577,12.99457],[80.02595,12.99455]],[[80.03093,12.99472],[80.03098,12.99477]],[[80.01665,12.9987],[80.01682,12.99901]],[[80.00474,12.99038],[80.00444,12.99045]],[[80.01285,12.98873],[80.01288,12.98882]],[[79.99502,12.99005],[79.99458,12.99018]],[[80.01435,12.99327],[80.01443,12.99351]],[[80.0205,12.9994],[80.02067,12.99942]],[[80.00978,12.98885],[80.00869,12.98918]],[[80.01644,12.9985],[80.01665,12.9987]],[[80.01706,12.99932],[80.01745,12.99935]],[[80.00293,12.99095],[80.00236,12.99112]],[[80.0051,12.99024],[80.00474,12.99038]],[[80.02531,12.99779],[80.02531,12.99732]],[[80.02067,12.99942],[80.02089,12.99943]],[[79.99676,12.99092],[79.99664,12.99037]],[[80.01563,12.99722],[80.0156,12.99725]],[[80.00093,12.99156],[80.00051,12.99168]],[[80.01567,12.99743],[80.0158,12.99773]],[[80.02124,12.99943],[80.02149,12.99944]],[[79.99595,12.9898],[79.99549,12.98992]],[[80.02539,12.99546],[80.02541,12.99505]],[[79.99718,12.9923],[79.99696,12.99199]],[[80.01197,12.98817],[80.01153,12.9883]],[[80.01284,12.98829],[80.01268,12.98797]],[[80.00611,12.98997],[80.00574,12.99007]],[[79.99683,12.99119],[79.99676,12.99092]],[[79.99692,12.9917],[79.99685,12.99139]],[[80.00771,12.98952],[80.00733,12.98962]],[[80.01993,12.99939],[80.02028,12.9994]],[[80.02028,12.9994],[80.0205,12.9994]],[[80.01554,12.99705],[80.01563,12.99722]],[[80.02674,12.99458],[80.02679,12.99458]],[[80.02387,12.99947],[80.02417,12.99947]],[[80.02531,12.99732],[80.02535,12.9968]],[[80.00139,12.99144],[80.00093,12.99156]],[[80.00688,12.98978],[80.0065,12.98986]],[[80.01024,12.98871],[80.00978,12.98885]],[[80.00817,12.98938],[80.00771,12.98952]],[[80.0158,12.99773],[80.01609,12.9981]],[[80.01775,12.99937],[80.01809,12.99937]],[[80.00236,12.99112],[80.00185,12.99127]],[[80.01222,12.98811],[80.01197,12.98817]],[[80.02538,12.99579],[80.02539,12.99546]],[[80.01415,12.99255],[80.01422,12.99282]],[[79.99685,12.99139],[79.99683,12.99119]],[[80.00444,12.99045],[80.00394,12.99066]],[[80.01268,12.98797],[80.01234,12.98805]],[[80.01871,12.99939],[80.01895,12.99937]],[[79.99696,12.99199],[79.99692,12.9917]],[[80.02697,12.99458],[80.02748,12.99461]],[[80.02089,12.99943],[80.02124,12.99943]],[[80.01609,12.9981],[80.01633,12.99837]],[[80.01524,12.99618],[80.01534,12.99638]],[[80.01506,12.99553],[80.01519,12.99593]],[[80.01809,12.99937],[80.01871,12.99939]],[[80.02611,12.99455],[80.02644,12.99457]],[[80.02438,12.99948],[80.02481,12.99951]],[[80.01409,12.99234],[80.01415,12.99255]],[[80.0134,12.99031],[80.01348,12.99053]],[[80.02748,12.99461],[80.02791,12.99461]],[[80.01314,12.98964],[80.01331,12.9901]],[[80.01895,12.99937],[80.01916,12.99938]],[[80.01474,12.99443],[80.01485,12.99474]],[[80.0147,12.99425],[80.01474,12.99443]],[[80.02281,12.99947],[80.02315,12.99948]],[[80.01331,12.9901],[80.0134,12.99031]],[[80.01633,12.99837],[80.01644,12.9985]],[[80.01745,12.99935],[80.01775,12.99937]],[[80.02529,12.99863],[80.02531,12.99826]],[[80.01348,12.99053],[80.01354,12.99077]],[[80.02149,12.99944],[80.02155,12.99944]],[[80.02155,12.99944],[80.02184,12.99945]],[[80.0253,12.99795],[80.02531,12.99779]],[[80.02531,12.99826],[80.0253,12.99795]],[[80.02252,12.99946],[80.02281,12.99947]],[[80.01306,12.98936],[80.01314,12.98964]],[[80.02679,12.99458],[80.02697,12.99458]],[[80.01387,12.9918],[80.01396,12.99205]],[[80.01499,12.99525],[80.01506,12.99553]],[[80.02644,12.99457],[80.02674,12.99458]],[[80.01916,12.99938],[80.01948,12.99939]],[[80.02417,12.99947],[80.02438,12.99948]],[[80.01422,12.99282],[80.01427,12.99307]],[[80.01464,12.99405],[80.0147,12.99425]],[[80.0156,12.99725],[80.01567,12.99743]],[[80.02528,12.99904],[80.02529,12.99863]],[[80.01452,12.99372],[80.01464,12.99405]],[[80.01297,12.98912],[80.01306,12.98936]],[[80.02243,12.99946],[80.02252,12.99946]],[[80.00574,12.99007],[80.00542,12.99014]],[[79.99373,12.99054],[79.99344,12.99066]],[[80.00051,12.99168],[80.00007,12.99184]],[[80.01519,12.99593],[80.01524,12.99618]],[[80.00007,12.99184],[79.99949,12.99202]],[[79.99821,12.99241],[79.99772,12.99255]],[[80.02345,12.99948],[80.02387,12.99947]],[[80.01443,12.99351],[80.01452,12.99372]],[[80.02985,12.99468],[80.03043,12.99468]],[[79.99628,12.98949],[79.99595,12.9898]],[[80.02931,12.99463],[80.02944,12.99463]],[[80.03043,12.99468],[80.03093,12.99472]]]},"910513":{"name":"33KV TATA BLU SCOPE","code":"910513","ss_code":"9105","volt":"33","len":5.82,"dts":0,"cons":4,"type":"MultiLineString","coords":[[[80.01202,12.9992],[80.01153,12.99917]],[[80.01288,12.99921],[80.01241,12.9992]],[[80.01385,12.99923],[80.01343,12.99923]],[[80.00681,13],[80.00635,13.00013]],[[79.99803,13.00279],[79.99774,13.00288]],[[80.01574,12.99862],[80.01577,12.99879]],[[80.00719,13.00033],[80.00727,13.00055]],[[80.00891,12.99934],[80.00897,12.9996]],[[80.01008,12.99917],[80.00971,12.9992]],[[80.01563,12.99722],[80.0158,12.99773]],[[80.02148,12.99972],[80.02146,12.99984]],[[80.01327,12.98984],[80.0135,12.99051]],[[79.99605,13.00337],[79.99572,13.00349]],[[80.0158,12.99773],[80.01594,12.99788]],[[80.00102,13.00188],[80.00078,13.00196]],[[80.00352,13.001],[80.00333,13.00137]],[[80.00333,13.00137],[80.00364,13.00153]],[[80.01884,12.99566],[80.0192,12.99563]],[[80.00352,13.001],[80.00296,13.00125]],[[80.01745,12.99935],[80.01775,12.99937]],[[79.99965,13.0023],[79.99886,13.00252]],[[80.00933,12.99924],[80.00891,12.99934]],[[80.00584,13.00029],[80.00524,13.00047]],[[80.01877,12.99654],[80.01876,12.99637]],[[80.01644,12.9985],[80.01665,12.9987]],[[80.01444,12.99342],[80.01454,12.99371]],[[80.01539,12.99634],[80.01546,12.99654]],[[80.0135,12.99051],[80.01362,12.99091]],[[80.02109,12.99968],[80.02148,12.99972]],[[80.01294,12.98889],[80.01306,12.98919]],[[80.00078,13.00196],[80.00051,13.00204]],[[79.99527,13.0036],[79.99474,13.00376]],[[80.01895,12.99937],[80.01916,12.99938]],[[80.01343,12.99923],[80.01288,12.99921]],[[80.01241,12.9992],[80.01202,12.9992]],[[80.01109,12.99917],[80.01058,12.99916]],[[80.01153,12.99917],[80.01109,12.99917]],[[80.01427,12.99925],[80.01385,12.99923]],[[80.02028,12.9994],[80.02029,12.99966]],[[80.01916,12.99938],[80.01948,12.99939]],[[80.00734,12.99983],[80.00685,12.99999]],[[79.99682,13.00311],[79.99658,13.0032]],[[79.99774,13.00288],[79.99744,13.00296]],[[80.01809,12.99937],[80.01871,12.99939]],[[80.01682,12.99901],[80.01705,12.99934]],[[80.00781,13.00216],[80.0079,13.00247]],[[80.01546,12.99654],[80.01554,12.9968]],[[80.01583,12.9982],[80.01563,12.99826]],[[79.99658,13.0032],[79.99628,13.0033]],[[79.99708,13.00306],[79.99682,13.00311]],[[80.00719,13.00015],[80.00719,13.00033]],[[80.00253,13.00139],[80.0021,13.00153]],[[79.9944,13.0039],[79.99408,13.00402]],[[80.01609,12.9981],[80.01633,12.99837]],[[79.99408,13.00402],[79.99347,13.00432]],[[79.99572,13.00349],[79.99527,13.0036]],[[80.0047,13.00065],[80.00415,13.0008]],[[80.02051,12.99967],[80.02067,12.99967]],[[80.02029,12.99966],[80.02051,12.99967]],[[80.01876,12.99637],[80.01878,12.99606]],[[80.01633,12.99837],[80.01644,12.9985]],[[80.015,12.99512],[80.01519,12.99563]],[[80.01875,12.99792],[80.01877,12.99771]],[[80.01877,12.99771],[80.01877,12.99748]],[[80.00749,13.00112],[80.00758,13.00142]],[[80.0021,13.00153],[80.00177,13.00163]],[[80.01609,12.9981],[80.01583,12.9982]],[[79.99744,13.00296],[79.99708,13.00306]],[[80.00848,13.00454],[80.00882,13.00442]],[[80.00882,13.00442],[80.00883,13.00442]],[[80.01577,12.99879],[80.01578,12.99896]],[[80.01471,12.99926],[80.01427,12.99925]],[[80.00296,13.00125],[80.00253,13.00139]],[[80.00734,12.99983],[80.00732,13.0001]],[[80.00891,12.99934],[80.00835,12.99953]],[[80.01877,12.99748],[80.01877,12.99733]],[[80.01463,12.99401],[80.01478,12.99451]],[[80.01705,12.99934],[80.01745,12.99935]],[[80.01874,12.99862],[80.01874,12.99827]],[[80.01395,12.99191],[80.0141,12.99242]],[[80.02067,12.99967],[80.02109,12.99968]],[[79.99474,13.00376],[79.9944,13.0039]],[[80.00835,12.99953],[80.00786,12.99968]],[[80.00524,13.00047],[80.0047,13.00065]],[[80.0192,12.99563],[80.01954,12.99568]],[[80.01878,12.99594],[80.01877,12.99574]],[[80.01874,12.99708],[80.01874,12.99699]],[[80.01554,12.9968],[80.01561,12.99703]],[[80.01526,12.9959],[80.01539,12.99634]],[[80.00945,13.00422],[80.00937,13.004]],[[80.00761,13.0015],[80.00771,13.00177]],[[80.00771,13.00177],[80.00771,13.00177]],[[80.01561,12.99703],[80.01563,12.99722]],[[80.00415,13.0008],[80.00352,13.001]],[[80.01058,12.99916],[80.01008,12.99917]],[[80.00897,12.9996],[80.00913,12.99982]],[[80.01572,12.99923],[80.01511,12.99925]],[[80.00814,13.00327],[80.00823,13.00358]],[[80.01519,12.99563],[80.01526,12.9959]],[[80.01705,12.99934],[80.01699,12.99943]],[[80.0079,13.00247],[80.00796,13.00265]],[[80.01954,12.99568],[80.01953,12.99578]],[[80.01692,12.99955],[80.01672,12.99963]],[[80.01875,12.99678],[80.01877,12.99654]],[[80.01871,12.99939],[80.01869,12.99931]],[[80.00796,13.00265],[80.00806,13.00299]],[[80.00806,13.00299],[80.00814,13.00327]],[[80.01491,12.99477],[80.015,12.99512]],[[80.01306,12.98919],[80.01314,12.98936]],[[80.01878,12.99606],[80.01878,12.99594]],[[80.01869,12.99931],[80.01872,12.99899]],[[80.01362,12.99091],[80.01377,12.99139]],[[80.01872,12.99899],[80.01874,12.99862]],[[80.01478,12.99451],[80.01491,12.99477]],[[80.00823,13.00358],[80.00832,13.00386]],[[80.01427,12.9929],[80.01444,12.99342]],[[80.00727,13.00055],[80.00736,13.00079]],[[80.01699,12.99943],[80.01692,12.99955]],[[80.01874,12.99699],[80.01875,12.99678]],[[80.01314,12.98936],[80.01327,12.98984]],[[80.00921,13.0043],[80.00945,13.00422]],[[80.01665,12.9987],[80.01682,12.99901]],[[80.01874,12.99827],[80.01875,12.99792]],[[80.00732,13.0001],[80.00719,13.00015]],[[80.01993,12.99939],[80.02028,12.9994]],[[80.01775,12.99937],[80.01809,12.99937]],[[80.00832,13.00386],[80.00846,13.00426]],[[80.00882,13.00442],[80.00921,13.0043]],[[80.00736,13.00079],[80.00749,13.00112]],[[80.01454,12.99371],[80.01463,12.99401]],[[80.01871,12.99939],[80.01895,12.99937]],[[80.00771,13.00177],[80.00779,13.00205]],[[80.01594,12.99788],[80.01609,12.9981]],[[79.99628,13.0033],[79.99605,13.00337]],[[80.01877,12.99733],[80.01874,12.99708]],[[80.01377,12.99139],[80.01395,12.99191]],[[80.00013,13.00216],[79.99965,13.0023]],[[80.00635,13.00013],[80.00584,13.00029]],[[80.01563,12.99826],[80.01574,12.99862]],[[80.01511,12.99925],[80.01471,12.99926]],[[80.01289,12.9887],[80.01294,12.98889]],[[80.00126,13.0018],[80.00102,13.00188]],[[80.00177,13.00163],[80.00126,13.0018]],[[80.01877,12.99574],[80.01884,12.99566]],[[80.00685,12.99999],[80.00681,13]],[[80.00786,12.99968],[80.00734,12.99983]],[[80.00758,13.00142],[80.00761,13.0015]],[[80.0141,12.99242],[80.01427,12.9929]],[[80.01578,12.99896],[80.01572,12.99923]],[[79.99839,13.00266],[79.99803,13.00279]],[[80.00846,13.00426],[80.00848,13.00454]],[[80.00779,13.00205],[80.00781,13.00216]],[[79.99886,13.00252],[79.99839,13.00266]],[[80.00971,12.9992],[80.00933,12.99924]],[[80.00051,13.00204],[80.00013,13.00216]]]},"910514":{"name":"AMARAMBEDU","code":"910514","ss_code":"9105","volt":"11","len":0.63,"dts":7,"cons":11,"type":"MultiLineString","coords":[[[80.01393,12.98459],[80.01397,12.98472]],[[80.01413,12.98521],[80.01421,12.98547]],[[80.01355,12.98353],[80.01366,12.98379]],[[80.01259,12.98392],[80.01292,12.9838]],[[80.01338,12.9836],[80.01355,12.98353]],[[80.01375,12.98407],[80.01393,12.98459]],[[80.01407,12.98499],[80.01413,12.98521]],[[80.01366,12.98379],[80.01375,12.98407]],[[80.01325,12.98366],[80.01338,12.9836]],[[80.01338,12.9836],[80.01338,12.9836]],[[80.01396,12.98472],[80.01407,12.98499]],[[80.01435,12.9858],[80.01443,12.98606]],[[80.01443,12.98606],[80.01443,12.98606]],[[80.01427,12.98559],[80.01435,12.9858]],[[80.01292,12.9838],[80.01325,12.98366]],[[80.01443,12.98606],[80.01456,12.98649]],[[80.01421,12.98547],[80.01427,12.98559]],[[80.01338,12.9836],[80.01338,12.9836]],[[80.01338,12.9836],[80.01345,12.98371]],[[80.01456,12.98649],[80.01461,12.98662]],[[80.01461,12.98662],[80.01447,12.98667]],[[80.01248,12.98403],[80.01259,12.98392]],[[80.01443,12.98606],[80.01474,12.986]],[[80.01443,12.98606],[80.01443,12.98606]],[[80.01443,12.98606],[80.01416,12.98612]],[[80.01393,12.98459],[80.01373,12.98464]],[[80.01427,12.98559],[80.01408,12.98564]]]},"910515":{"name":"BYD SPUR","code":"910515","ss_code":"9105","volt":"11","len":2.49,"dts":15,"cons":41,"type":"MultiLineString","coords":[[[80.00996,13.00741],[80.0095,13.00755]],[[80.00901,13.0061],[80.00879,13.00617]],[[80.00879,13.00617],[80.00828,13.00633]],[[80.00828,13.00633],[80.00802,13.00642]],[[80.00802,13.00642],[80.00772,13.00653]],[[80.00772,13.00653],[80.00749,13.00663]],[[80.00749,13.00663],[80.00735,13.00668]],[[80.00844,13.00626],[80.00842,13.00619]],[[80.00879,13.00617],[80.00844,13.00626]],[[80.01092,13.00713],[80.01085,13.00715]],[[80.01025,13.00732],[80.01014,13.00736]],[[80.0091,13.00767],[80.00884,13.00773]],[[80.01085,13.00715],[80.01067,13.0072]],[[80.01042,13.00727],[80.01025,13.00732]],[[80.00808,13.00796],[80.0078,13.00801]],[[80.01204,13.00513],[80.01186,13.00521]],[[80.01186,13.00521],[80.0114,13.00533]],[[80.01085,13.00715],[80.01085,13.00713]],[[80.00779,13.00929],[80.00776,13.0094]],[[80.00776,13.0094],[80.00777,13.0094]],[[80.00776,13.0094],[80.00776,13.0094]],[[80.00776,13.0094],[80.00778,13.00957]],[[80.01303,13.00622],[80.01305,13.00643]],[[80.0123,13.00504],[80.01204,13.00513]],[[80.00901,13.0061],[80.00879,13.00617]],[[80.00869,13.00777],[80.00848,13.00784]],[[80.01243,13.0066],[80.01235,13.00661]],[[80.01097,13.00711],[80.01092,13.00713]],[[80.01092,13.00713],[80.01093,13.00713]],[[80.01067,13.0072],[80.01042,13.00727]],[[80.01161,13.00689],[80.01165,13.00693]],[[80.00901,13.0061],[80.00904,13.00615]],[[80.0095,13.00755],[80.0091,13.00767]],[[80.01174,13.0035],[80.01145,13.00358]],[[80.011,13.00373],[80.01081,13.00378]],[[80.01145,13.00358],[80.011,13.00373]],[[80.01107,13.00539],[80.011,13.00545]],[[80.01202,13.00339],[80.01174,13.0035]],[[80.00782,13.00907],[80.00779,13.00929]],[[80.01305,13.00643],[80.01278,13.00651]],[[80.01266,13.00498],[80.0123,13.00504]],[[80.00884,13.00773],[80.00869,13.00777]],[[80.01067,13.00383],[80.01067,13.00383]],[[80.01067,13.00383],[80.01066,13.00379]],[[80.01081,13.00378],[80.01067,13.00383]],[[80.01161,13.00689],[80.01149,13.00692]],[[80.01255,13.00659],[80.01243,13.0066]],[[80.011,13.00545],[80.01092,13.0055]],[[80.01278,13.00651],[80.01255,13.00659]],[[80.01235,13.00661],[80.01218,13.00671]],[[80.0114,13.00533],[80.01108,13.00539]],[[80.01014,13.00736],[80.00996,13.00741]],[[80.00848,13.00784],[80.00808,13.00796]],[[80.01218,13.00671],[80.01183,13.00682]],[[80.01183,13.00682],[80.01161,13.00689]],[[80.00924,13.00602],[80.00928,13.00612]],[[80.00808,13.00796],[80.00809,13.00825]],[[80.01047,13.00565],[80.01041,13.0055]],[[80.01029,13.00396],[80.00998,13.00403]],[[80.00782,13.0082],[80.00783,13.00825]],[[80.01149,13.00692],[80.01128,13.00701]],[[80.01191,13.00275],[80.01206,13.00317]],[[80.01295,13.00593],[80.01303,13.00622]],[[80.00879,13.00617],[80.00879,13.00617]],[[80.00879,13.00617],[80.00881,13.00627]],[[80.00783,13.00825],[80.00779,13.00848]],[[80.01206,13.00317],[80.01213,13.00342]],[[80.01067,13.0072],[80.01077,13.00736]],[[80.00999,13.00752],[80.01002,13.00766]],[[80.00779,13.00848],[80.00784,13.00883]],[[80.01128,13.00701],[80.01097,13.00711]],[[80.01238,13.00417],[80.01218,13.00423]],[[80.01238,13.00417],[80.0125,13.00452]],[[80.00784,13.00883],[80.00782,13.00907]],[[80.00924,13.00602],[80.00901,13.0061]],[[80.01092,13.0055],[80.01047,13.00565]],[[80.00996,13.00741],[80.00991,13.00729]],[[80.01081,13.00378],[80.01086,13.0039]],[[80.01266,13.00498],[80.0128,13.00547]],[[80.0128,13.00547],[80.01295,13.00593]],[[80.01177,13.00232],[80.01191,13.00275]],[[80.01008,13.0058],[80.00991,13.00582]],[[80.01045,13.00391],[80.01029,13.00396]],[[80.00991,13.00582],[80.00967,13.00589]],[[80.00967,13.00589],[80.0095,13.00594]],[[80.0091,13.00767],[80.00907,13.00758]],[[80.00996,13.00741],[80.00999,13.00752]],[[80.0095,13.00594],[80.00924,13.00602]],[[80.00809,13.00825],[80.00782,13.0082]],[[80.00782,13.0082],[80.00766,13.00821]],[[80.01213,13.00342],[80.01202,13.00339]],[[80.0125,13.00452],[80.01266,13.00498]],[[80.01224,13.00377],[80.01238,13.00417]],[[80.00869,13.00777],[80.0086,13.0077]],[[80.00808,13.00796],[80.00802,13.00782]],[[80.01092,13.0055],[80.01087,13.00538]],[[80.01186,13.00521],[80.01188,13.00529]],[[80.01213,13.00342],[80.01213,13.00359]],[[80.01213,13.00359],[80.01214,13.00359]],[[80.01213,13.00359],[80.01213,13.00359]],[[80.01213,13.00359],[80.01224,13.00377]],[[80.00783,13.00825],[80.00765,13.00826]],[[80.01047,13.00565],[80.01008,13.0058]],[[80.01067,13.00383],[80.01067,13.00383]],[[80.01067,13.00383],[80.01045,13.00391]]]},"910516":{"name":"PUDUPPAIR","code":"910516","ss_code":"9105","volt":"11","len":41.3,"dts":100,"cons":4551,"type":"MultiLineString","coords":[[[80.01709,12.98129],[80.01715,12.98148]],[[80.042,12.97041],[80.04206,12.97006]],[[80.01595,12.98648],[80.01595,12.9866]],[[80.01903,12.97715],[80.01952,12.97696]],[[80.01952,12.97696],[80.01952,12.97696]],[[80.02559,12.98213],[80.02598,12.9821]],[[80.01678,12.96968],[80.01721,12.96962]],[[80.02488,12.96343],[80.0246,12.96352]],[[80.0237,12.98261],[80.0237,12.98261]],[[80.0237,12.98261],[80.02363,12.98262]],[[80.01352,12.9703],[80.01344,12.97031]],[[80.01639,12.96974],[80.0167,12.96969]],[[80.02935,12.98314],[80.02936,12.98314]],[[80.01718,12.98901],[80.01735,12.989]],[[80.01735,12.989],[80.01743,12.98929]],[[80.01743,12.98929],[80.01752,12.98956]],[[80.01752,12.98956],[80.01783,12.9895]],[[80.01783,12.9895],[80.0179,12.98976]],[[80.03052,12.96337],[80.03067,12.96381]],[[80.0179,12.98976],[80.01792,12.99005]],[[80.01639,12.96974],[80.01678,12.96968]],[[80.01792,12.99005],[80.01799,12.99037]],[[80.01799,12.99037],[80.01799,12.99071]],[[80.01799,12.99071],[80.01805,12.99107]],[[80.01805,12.99107],[80.0185,12.99102]],[[80.0185,12.99102],[80.01855,12.99138]],[[80.01855,12.99138],[80.01861,12.99169]],[[80.01861,12.99169],[80.01866,12.99198]],[[80.01866,12.99198],[80.01871,12.99227]],[[80.01871,12.99227],[80.01879,12.99231]],[[80.01879,12.99231],[80.01889,12.99251]],[[80.01889,12.99251],[80.01924,12.99247]],[[80.01924,12.99247],[80.01966,12.9924]],[[80.01966,12.9924],[80.02007,12.99235]],[[80.02007,12.99235],[80.0205,12.99231]],[[80.0205,12.99231],[80.02056,12.99265]],[[80.01471,12.97006],[80.01447,12.97008]],[[80.01931,12.96706],[80.01915,12.96706]],[[80.01425,12.96993],[80.01426,12.97013]],[[80.01426,12.97013],[80.01374,12.97023]],[[80.01374,12.97023],[80.01352,12.9703]],[[80.01352,12.9703],[80.01323,12.97032]],[[80.01323,12.97032],[80.01308,12.97031]],[[80.01308,12.97031],[80.01285,12.97031]],[[80.01285,12.97031],[80.01249,12.97034]],[[80.01249,12.97034],[80.0123,12.97036]],[[80.0123,12.97036],[80.01217,12.97037]],[[80.01217,12.97037],[80.01195,12.97039]],[[80.01195,12.97039],[80.01172,12.97043]],[[80.01172,12.97043],[80.0113,12.97044]],[[80.0113,12.97044],[80.01125,12.97044]],[[80.01125,12.97044],[80.01077,12.97038]],[[80.01077,12.97038],[80.01047,12.97035]],[[80.01047,12.97035],[80.01002,12.97031]],[[80.01002,12.97031],[80.01,12.97054]],[[80.02398,12.96567],[80.02437,12.96558]],[[80.0223,12.95405],[80.02235,12.9545]],[[80.0267,12.95396],[80.02601,12.95441]],[[80.02625,12.95281],[80.02587,12.95292]],[[80.0267,12.95273],[80.02625,12.95281]],[[80.02242,12.95495],[80.02248,12.95518]],[[80.02399,12.95622],[80.02311,12.95714]],[[80.02202,12.95645],[80.02174,12.95652]],[[80.02601,12.95441],[80.02535,12.955]],[[80.02248,12.95518],[80.0225,12.95551]],[[80.02252,12.95622],[80.02229,12.95638]],[[80.0221,12.95821],[80.02177,12.9586]],[[80.027,12.95365],[80.0267,12.95396]],[[80.02493,12.95341],[80.02493,12.95342]],[[80.02153,12.95765],[80.02166,12.95785]],[[80.02308,12.95401],[80.02264,12.95403]],[[80.02493,12.95342],[80.02493,12.95342]],[[80.02547,12.95307],[80.02506,12.95325]],[[80.02229,12.95638],[80.02202,12.95645]],[[80.02264,12.95403],[80.0223,12.95405]],[[80.02153,12.95765],[80.02153,12.95766]],[[80.02399,12.95382],[80.02344,12.95401]],[[80.02235,12.9545],[80.02242,12.95495]],[[80.02506,12.95325],[80.02493,12.95341]],[[80.02251,12.95621],[80.02252,12.95622]],[[80.02144,12.95731],[80.02153,12.95765]],[[80.02252,12.95583],[80.02251,12.95621]],[[80.02716,12.95269],[80.0267,12.95273]],[[80.02311,12.95714],[80.02254,12.95772]],[[80.02469,12.95558],[80.02399,12.95622]],[[80.0217,12.95812],[80.02176,12.95838]],[[80.02174,12.95652],[80.02157,12.95656]],[[80.02493,12.95342],[80.02492,12.95342]],[[80.02134,12.9569],[80.02144,12.95731]],[[80.02535,12.955],[80.02469,12.95558]],[[80.02587,12.95292],[80.02547,12.95307]],[[80.02344,12.95401],[80.02308,12.95401]],[[80.02449,12.95361],[80.02399,12.95382]],[[80.02254,12.95772],[80.0221,12.95821]],[[80.02157,12.95656],[80.02145,12.95673]],[[80.02145,12.95673],[80.02134,12.9569]],[[80.02174,12.95865],[80.02123,12.95902]],[[80.02492,12.95342],[80.02449,12.95361]],[[80.01659,12.9628],[80.01615,12.96311]],[[80.02019,12.95939],[80.02018,12.95939]],[[80.02039,12.95969],[80.02039,12.95997]],[[80.02024,12.96214],[80.02028,12.96261]],[[80.02074,12.96123],[80.02048,12.96141]],[[80.02023,12.95985],[80.01974,12.96027]],[[80.01883,12.96103],[80.01848,12.96144]],[[80.02036,12.95971],[80.02035,12.95972]],[[80.02039,12.95969],[80.02033,12.95949]],[[80.01707,12.9625],[80.01659,12.9628]],[[80.0208,12.95937],[80.02039,12.95969]],[[80.02039,12.95997],[80.02037,12.96029]],[[80.02028,12.96261],[80.0203,12.96281]],[[80.01794,12.96183],[80.01745,12.96223]],[[80.02048,12.96141],[80.02024,12.96158]],[[80.02024,12.96158],[80.02024,12.96214]],[[80.02033,12.95949],[80.02019,12.95939]],[[80.01929,12.96064],[80.01883,12.96103]],[[80.02123,12.95902],[80.0208,12.95937]],[[80.0203,12.96281],[80.02031,12.96303]],[[80.01974,12.96027],[80.01929,12.96064]],[[80.01848,12.96144],[80.01794,12.96183]],[[80.02031,12.96303],[80.02032,12.96303]],[[80.02035,12.95972],[80.02023,12.95985]],[[80.02074,12.96089],[80.02074,12.96123]],[[80.02063,12.96058],[80.02074,12.96089]],[[80.02037,12.96029],[80.02063,12.96058]],[[80.01638,12.97074],[80.01669,12.97083]],[[80.01516,12.96977],[80.01459,12.96987]],[[80.0164,12.96957],[80.01596,12.96962]],[[80.01759,12.97079],[80.01785,12.9707]],[[80.01669,12.97083],[80.01704,12.97084]],[[80.01704,12.97084],[80.01734,12.97082]],[[80.01459,12.96987],[80.01471,12.97006]],[[80.01596,12.96962],[80.0156,12.9697]],[[80.01785,12.9707],[80.01785,12.9707]],[[80.01734,12.97082],[80.01759,12.97079]],[[80.01721,12.96962],[80.01757,12.96957]],[[80.01639,12.96974],[80.0164,12.96957]],[[80.01471,12.97006],[80.01471,12.97007]],[[80.01459,12.96987],[80.01425,12.96993]],[[80.01652,12.97301],[80.01645,12.97244]],[[80.01641,12.97199],[80.0164,12.97134]],[[80.01645,12.97244],[80.01641,12.97199]],[[80.01425,12.96993],[80.01424,12.96993]],[[80.01639,12.97026],[80.01639,12.96974]],[[80.03106,12.95985],[80.03106,12.95986]],[[80.02983,12.95692],[80.03011,12.95694]],[[80.03069,12.95692],[80.0307,12.95693]],[[80.04156,12.96988],[80.04156,12.96987]],[[80.03001,12.95981],[80.02997,12.96001]],[[80.02944,12.95349],[80.02934,12.9536]],[[80.02957,12.95596],[80.02957,12.95644]],[[80.03546,12.97022],[80.03501,12.97015]],[[80.03023,12.96231],[80.03022,12.96231]],[[80.03181,12.96974],[80.03222,12.96966]],[[80.03423,12.95899],[80.03458,12.95894]],[[80.03226,12.97022],[80.03227,12.97023]],[[80.02934,12.9536],[80.02934,12.95361]],[[80.03092,12.96464],[80.03092,12.96464]],[[80.04206,12.97006],[80.04156,12.96988]],[[80.03035,12.95693],[80.03069,12.95692]],[[80.03365,12.95886],[80.03423,12.95899]],[[80.03574,12.95896],[80.03611,12.95888]],[[80.02965,12.95513],[80.02965,12.95552]],[[80.03119,12.96546],[80.03136,12.96601]],[[80.03165,12.96916],[80.03095,12.96899]],[[80.02934,12.95361],[80.0295,12.95404]],[[80.01077,12.97038],[80.0113,12.97044]],[[80.0113,12.97044],[80.01132,12.97044]],[[80.02959,12.95449],[80.02965,12.95478]],[[80.03513,12.95891],[80.03544,12.95894]],[[80.03095,12.96899],[80.03025,12.96881]],[[80.03234,12.96934],[80.0322,12.96931]],[[80.0322,12.96931],[80.03165,12.96916]],[[80.03503,12.97004],[80.03434,12.96986]],[[80.02957,12.95431],[80.02959,12.95449]],[[80.03065,12.95991],[80.03106,12.95985]],[[80.02893,12.9521],[80.02853,12.95217]],[[80.02994,12.95919],[80.03005,12.95948]],[[80.03011,12.95694],[80.03035,12.95693]],[[80.03202,12.95855],[80.0325,12.95864]],[[80.03065,12.95831],[80.03103,12.95824]],[[80.02985,12.95881],[80.02994,12.95919]],[[80.02965,12.95478],[80.02965,12.95513]],[[80.03254,12.97012],[80.03226,12.97008]],[[80.03226,12.97008],[80.03226,12.97008]],[[80.03501,12.97015],[80.0346,12.97015]],[[80.03148,12.96989],[80.03181,12.96974]],[[80.03223,12.96966],[80.03222,12.96966]],[[80.03194,12.96801],[80.03193,12.96801]],[[80.02763,12.95305],[80.02749,12.95318]],[[80.02821,12.95231],[80.02788,12.95246]],[[80.02788,12.95246],[80.02787,12.95246]],[[80.02767,12.95256],[80.02778,12.95279]],[[80.02956,12.9534],[80.02966,12.9534]],[[80.02787,12.95298],[80.02763,12.95305]],[[80.0276,12.95259],[80.0276,12.9526]],[[80.02923,12.95262],[80.02944,12.95303]],[[80.02966,12.9534],[80.02966,12.9534]],[[80.02908,12.95232],[80.02923,12.95262]],[[80.0276,12.95259],[80.02716,12.95269]],[[80.02788,12.95246],[80.02767,12.95256]],[[80.0295,12.95404],[80.02957,12.95431]],[[80.02778,12.95279],[80.02787,12.95298]],[[80.02734,12.95333],[80.02721,12.95347]],[[80.02944,12.95303],[80.02956,12.9534]],[[80.02749,12.95318],[80.02734,12.95333]],[[80.02767,12.95256],[80.0276,12.95259]],[[80.02721,12.95347],[80.027,12.95365]],[[80.02956,12.9534],[80.02944,12.95349]],[[80.02682,12.9821],[80.02682,12.9821]],[[80.02682,12.9821],[80.02718,12.9821]],[[80.02718,12.9821],[80.02718,12.9821]],[[80.02341,12.98267],[80.0237,12.98261]],[[80.0237,12.98261],[80.0237,12.98261]],[[80.02301,12.98266],[80.0232,12.98268]],[[80.01756,12.98446],[80.01731,12.9845]],[[80.01731,12.9845],[80.01731,12.9845]],[[80.02901,12.98211],[80.02927,12.98263]],[[80.02718,12.9821],[80.02754,12.98211]],[[80.01939,12.98142],[80.01966,12.98132]],[[80.01,12.97054],[80.01001,12.9707]],[[80.0232,12.98268],[80.02341,12.98267]],[[80.02934,12.9829],[80.02935,12.98314]],[[80.01738,12.9821],[80.01787,12.98194]],[[80.01725,12.98173],[80.01738,12.9821]],[[80.01846,12.98175],[80.01873,12.98166]],[[80.02448,12.98244],[80.02487,12.98235]],[[80.01803,12.98188],[80.01822,12.98183]],[[80.01904,12.98156],[80.01939,12.98142]],[[80.02078,12.9814],[80.02078,12.98141]],[[80.01873,12.98166],[80.01904,12.98156]],[[80.02927,12.98263],[80.02934,12.9829]],[[80.02276,12.98222],[80.02278,12.98193]],[[80.0237,12.98261],[80.02396,12.98256]],[[80.02276,12.98258],[80.02301,12.98266]],[[80.02276,12.98258],[80.02276,12.98222]],[[80.01966,12.98132],[80.02018,12.98121]],[[80.02421,12.9825],[80.02448,12.98244]],[[80.02524,12.98229],[80.02559,12.98213]],[[80.02055,12.98129],[80.02077,12.98141]],[[80.02754,12.98211],[80.02802,12.98212]],[[80.01787,12.98194],[80.01803,12.98188]],[[80.0228,12.98162],[80.02276,12.98125]],[[80.02018,12.98121],[80.02055,12.98129]],[[80.02487,12.98235],[80.02524,12.98229]],[[80.02278,12.98193],[80.0228,12.98162]],[[80.02271,12.98091],[80.0227,12.9809]],[[80.01822,12.98183],[80.01846,12.98175]],[[80.02852,12.98211],[80.02901,12.98211]],[[80.02253,12.98252],[80.02276,12.98258]],[[80.02802,12.98212],[80.02852,12.98211]],[[80.0211,12.98161],[80.02154,12.98192]],[[80.01772,12.98354],[80.01756,12.98446]],[[80.02078,12.9814],[80.02078,12.9814]],[[80.01785,12.98284],[80.01772,12.98354]],[[80.02276,12.98125],[80.02271,12.98091]],[[80.01787,12.98194],[80.01796,12.98223]],[[80.02396,12.98256],[80.02421,12.9825]],[[80.02154,12.98192],[80.02189,12.98219]],[[80.02598,12.9821],[80.02643,12.9821]],[[80.02643,12.9821],[80.02682,12.9821]],[[80.02682,12.9821],[80.02682,12.9821]],[[80.02227,12.98244],[80.02253,12.98252]],[[80.01901,12.96706],[80.01901,12.96705]],[[80.01989,12.96596],[80.01984,12.96572]],[[80.01952,12.96569],[80.01952,12.96569]],[[80.01952,12.96569],[80.01952,12.96569]],[[80.01947,12.9657],[80.01944,12.96539]],[[80.01939,12.96484],[80.01939,12.96484]],[[80.01939,12.96484],[80.01939,12.96451]],[[80.01984,12.96798],[80.01979,12.96769]],[[80.01937,12.96424],[80.01936,12.96423]],[[80.01986,12.96826],[80.01996,12.96815]],[[80.01944,12.96539],[80.01944,12.96538]],[[80.01984,12.96572],[80.01974,12.9657]],[[80.01958,12.96873],[80.01969,12.96843]],[[80.01974,12.9657],[80.01974,12.9657]],[[80.01939,12.96451],[80.01937,12.96424]],[[80.01986,12.96826],[80.01984,12.96798]],[[80.01973,12.96736],[80.01964,12.96705]],[[80.01996,12.96643],[80.01992,12.96621]],[[80.01992,12.96621],[80.01991,12.96621]],[[80.01944,12.96539],[80.01941,12.96507]],[[80.01952,12.96569],[80.01952,12.96569]],[[80.01952,12.96569],[80.01947,12.9657]],[[80.01979,12.96769],[80.01973,12.96736]],[[80.01992,12.96621],[80.01989,12.96596]],[[80.01901,12.96705],[80.01901,12.96706]],[[80.01964,12.96705],[80.01949,12.96707]],[[80.01969,12.96843],[80.01986,12.96826]],[[80.01915,12.96706],[80.01901,12.96706]],[[80.01969,12.96569],[80.01952,12.96569]],[[80.01949,12.96707],[80.01931,12.96706]],[[80.01955,12.9689],[80.01957,12.9689]],[[80.01901,12.96705],[80.01901,12.96705]],[[80.01974,12.9657],[80.01969,12.96569]],[[80.01941,12.96507],[80.01939,12.96484]],[[80.02966,12.95789],[80.02968,12.95814]],[[80.02956,12.9569],[80.02965,12.95731]],[[80.02965,12.95552],[80.02957,12.95596]],[[80.02893,12.9521],[80.02908,12.95232]],[[80.0297,12.95768],[80.02966,12.95789]],[[80.02853,12.95217],[80.02821,12.95231]],[[80.01235,12.9668],[80.01225,12.96689]],[[80.01602,12.96609],[80.0161,12.96673]],[[80.01621,12.96828],[80.01629,12.96896]],[[80.0131,12.9661],[80.0131,12.9661]],[[80.0131,12.9661],[80.0129,12.96629]],[[80.01124,12.96706],[80.01124,12.96706]],[[80.01124,12.96706],[80.0108,12.96713]],[[80.0108,12.96713],[80.0108,12.96713]],[[80.01398,12.96601],[80.0133,12.96603]],[[80.01061,12.96647],[80.0106,12.96647]],[[80.01186,12.9668],[80.01155,12.96687]],[[80.01187,12.96684],[80.01186,12.9668]],[[80.0161,12.96673],[80.01616,12.96754]],[[80.01582,12.96333],[80.0156,12.96337]],[[80.01615,12.96311],[80.01582,12.96333]],[[80.0133,12.96603],[80.0131,12.9661]],[[80.0131,12.9661],[80.01309,12.9661]],[[80.01629,12.96896],[80.0164,12.9695]],[[80.0108,12.96713],[80.01061,12.96647]],[[80.01602,12.96609],[80.01568,12.96614]],[[80.0164,12.96957],[80.01641,12.96949]],[[80.01641,12.96949],[80.01641,12.96949]],[[80.0156,12.96337],[80.01559,12.96338]],[[80.01481,12.96624],[80.01453,12.96589]],[[80.0129,12.96629],[80.01263,12.96658]],[[80.01333,12.96665],[80.01334,12.96682]],[[80.01616,12.96754],[80.01621,12.96828]],[[80.01568,12.96614],[80.0153,12.96617]],[[80.01599,12.96507],[80.01601,12.96562]],[[80.01124,12.96706],[80.01124,12.96706]],[[80.01124,12.96706],[80.01123,12.96707]],[[80.01601,12.96562],[80.01602,12.96609]],[[80.01155,12.96687],[80.01124,12.96706]],[[80.01591,12.96432],[80.01599,12.96507]],[[80.01572,12.96377],[80.01591,12.96432]],[[80.0153,12.96617],[80.01481,12.96624]],[[80.01582,12.96333],[80.01572,12.96377]],[[80.01225,12.96689],[80.01201,12.96706]],[[80.01263,12.96658],[80.01235,12.9668]],[[80.01201,12.96706],[80.01187,12.96684]],[[80.0164,12.9695],[80.01641,12.9695]],[[80.01641,12.96949],[80.01641,12.96949]],[[80.01641,12.96949],[80.01641,12.9695]],[[80.01868,12.9694],[80.01917,12.96933]],[[80.01764,12.96939],[80.01764,12.96939]],[[80.0209,12.96892],[80.02111,12.96889]],[[80.01791,12.96951],[80.01817,12.96948]],[[80.01831,12.96946],[80.01868,12.9694]],[[80.01767,12.96955],[80.01765,12.9694]],[[80.01868,12.9694],[80.01868,12.96941]],[[80.01757,12.96957],[80.01767,12.96955]],[[80.01333,12.96697],[80.01334,12.96697]],[[80.01331,12.96646],[80.01333,12.96665]],[[80.01954,12.96902],[80.01974,12.96907]],[[80.01765,12.9694],[80.01764,12.96939]],[[80.01767,12.96955],[80.01791,12.96951]],[[80.01974,12.96907],[80.02001,12.96904]],[[80.02001,12.96904],[80.02029,12.969]],[[80.01917,12.96933],[80.01955,12.96928]],[[80.01955,12.96928],[80.01954,12.96902]],[[80.01954,12.96902],[80.01955,12.9689]],[[80.01791,12.96951],[80.01791,12.96952]],[[80.01765,12.9694],[80.01766,12.96939]],[[80.01817,12.96948],[80.01831,12.96946]],[[80.0206,12.96896],[80.0209,12.96892]],[[80.01985,12.96924],[80.01986,12.96924]],[[80.01955,12.96928],[80.01985,12.96924]],[[80.01836,12.97726],[80.01841,12.97752]],[[80.01999,12.97617],[80.01999,12.97618]],[[80.0215,12.97846],[80.02169,12.97843]],[[80.02023,12.97587],[80.02022,12.97587]],[[80.02085,12.97851],[80.02134,12.97848]],[[80.02014,12.97594],[80.02023,12.97587]],[[80.01997,12.97598],[80.01997,12.97598]],[[80.01997,12.97598],[80.01999,12.97617]],[[80.02047,12.97852],[80.02085,12.97851]],[[80.02169,12.97843],[80.0217,12.97843]],[[80.01997,12.97598],[80.01997,12.97598]],[[80.01997,12.97598],[80.02014,12.97594]],[[80.02134,12.97848],[80.0215,12.97846]],[[80.01709,12.9765],[80.01709,12.97642]],[[80.01671,12.97431],[80.0166,12.9735]],[[80.01952,12.97696],[80.01952,12.97696]],[[80.01952,12.97696],[80.01952,12.97697]],[[80.01858,12.97786],[80.01911,12.97777]],[[80.01911,12.97777],[80.01911,12.97777]],[[80.01803,12.97647],[80.0185,12.97636]],[[80.01948,12.97612],[80.01997,12.97598]],[[80.01711,12.9767],[80.01757,12.9766]],[[80.0169,12.97575],[80.01678,12.97493]],[[80.01646,12.97825],[80.01653,12.97798]],[[80.01653,12.97798],[80.01667,12.97762]],[[80.01667,12.97762],[80.01689,12.97716]],[[80.01883,12.97476],[80.01924,12.97481]],[[80.0185,12.97636],[80.01883,12.97628]],[[80.01722,12.97626],[80.01736,12.97599]],[[80.01749,12.97568],[80.01767,12.9753]],[[80.01803,12.97647],[80.01803,12.97647]],[[80.01803,12.97647],[80.01814,12.9766]],[[80.01787,12.97484],[80.01806,12.97443]],[[80.01841,12.97752],[80.01858,12.97786]],[[80.01966,12.97772],[80.01971,12.97805]],[[80.01943,12.97768],[80.01966,12.97772]],[[80.01757,12.9766],[80.01803,12.97647]],[[80.01803,12.97647],[80.01803,12.97647]],[[80.01709,12.97642],[80.0171,12.97642]],[[80.01971,12.97805],[80.01973,12.9783]],[[80.01806,12.97443],[80.01845,12.97464]],[[80.01709,12.97642],[80.01722,12.97626]],[[80.01968,12.97479],[80.01969,12.97479]],[[80.01736,12.97599],[80.01749,12.97568]],[[80.0166,12.9735],[80.01652,12.97301]],[[80.01911,12.97777],[80.01911,12.97777]],[[80.01911,12.97777],[80.01903,12.97715]],[[80.01767,12.9753],[80.01787,12.97484]],[[80.01638,12.97851],[80.01646,12.97825]],[[80.01901,12.97624],[80.01948,12.97612]],[[80.01814,12.9766],[80.01824,12.97684]],[[80.01689,12.97716],[80.017,12.97692]],[[80.017,12.97692],[80.01711,12.9767]],[[80.01678,12.97493],[80.01671,12.97431]],[[80.01924,12.97481],[80.01968,12.97479]],[[80.01824,12.97684],[80.01836,12.97726]],[[80.01883,12.97628],[80.01901,12.97624]],[[80.01973,12.9783],[80.01976,12.97852]],[[80.01911,12.97777],[80.01943,12.97768]],[[80.0162,12.9717],[80.01582,12.97142]],[[80.01582,12.97142],[80.01543,12.97138]],[[80.01543,12.97138],[80.01512,12.97144]],[[80.02955,12.96862],[80.02954,12.96862]],[[80.01532,12.98307],[80.01533,12.98307]],[[80.01586,12.98615],[80.01595,12.98648]],[[80.03687,12.9705],[80.03686,12.9705]],[[80.03686,12.9705],[80.03647,12.97043]],[[80.03687,12.97032],[80.03687,12.9705]],[[80.03687,12.9705],[80.03687,12.9705]],[[80.03092,12.97022],[80.0312,12.97003]],[[80.03686,12.9705],[80.03686,12.9705]],[[80.02986,12.9709],[80.03015,12.97071]],[[80.0312,12.97003],[80.03148,12.96989]],[[80.03501,12.97015],[80.03503,12.97004]],[[80.03647,12.97043],[80.036,12.97034]],[[80.03015,12.97071],[80.03042,12.97053]],[[80.0296,12.97106],[80.02986,12.9709]],[[80.02928,12.97125],[80.0296,12.97106]],[[80.03226,12.97008],[80.03223,12.96966]],[[80.036,12.97034],[80.03546,12.97022]],[[80.03042,12.97053],[80.03066,12.97037]],[[80.0374,12.97039],[80.03687,12.97032]],[[80.03698,12.97059],[80.03698,12.97058]],[[80.03686,12.9705],[80.03687,12.9705]],[[80.03687,12.9705],[80.03699,12.97053]],[[80.0322,12.96914],[80.03211,12.96873]],[[80.03204,12.96835],[80.03194,12.96801]],[[80.01512,12.97144],[80.01481,12.97152]],[[80.0286,12.97099],[80.02874,12.97121]],[[80.02687,12.96872],[80.02719,12.96873]],[[80.02768,12.96952],[80.0279,12.96986]],[[80.02847,12.97078],[80.0286,12.97099]],[[80.02874,12.97121],[80.02897,12.97138]],[[80.01596,12.98668],[80.01602,12.98708]],[[80.01577,12.98574],[80.01586,12.98615]],[[80.02071,12.96721],[80.02073,12.96685]],[[80.01543,12.98495],[80.01556,12.98526]],[[80.01603,12.98668],[80.01605,12.98668]],[[80.01424,12.9832],[80.01468,12.98303]],[[80.01532,12.98307],[80.01534,12.9832]],[[80.01532,12.98277],[80.01533,12.983]],[[80.01545,12.98417],[80.01543,12.98461]],[[80.01607,12.98734],[80.01605,12.98769]],[[80.01543,12.98375],[80.01545,12.98417]],[[80.01507,12.98287],[80.01532,12.98277]],[[80.01585,12.98829],[80.01576,12.9886]],[[80.01596,12.98668],[80.01603,12.98668]],[[80.01605,12.98769],[80.01595,12.988]],[[80.01533,12.983],[80.01532,12.98307]],[[80.01534,12.9832],[80.01537,12.9835]],[[80.01369,12.98343],[80.01424,12.9832]],[[80.01468,12.98303],[80.01507,12.98287]],[[80.01543,12.98461],[80.01543,12.98495]],[[80.01589,12.98814],[80.0159,12.98814]],[[80.01595,12.98648],[80.01596,12.98668]],[[80.01602,12.98708],[80.01607,12.98734]],[[80.01556,12.98526],[80.01577,12.98574]],[[80.01521,12.98194],[80.01525,12.98147]],[[80.01537,12.98099],[80.01545,12.98084]],[[80.01679,12.98085],[80.017,12.98106]],[[80.01616,12.97941],[80.01648,12.98072]],[[80.01545,12.98084],[80.01559,12.98053]],[[80.0153,12.98094],[80.0153,12.98094]],[[80.01647,12.98073],[80.01647,12.98073]],[[80.01533,12.98237],[80.01521,12.98194]],[[80.01532,12.98268],[80.01533,12.98237]],[[80.0147,12.98836],[80.01502,12.98827]],[[80.01529,12.98118],[80.01537,12.98099]],[[80.01559,12.98053],[80.01572,12.98019]],[[80.01647,12.98073],[80.01648,12.98073]],[[80.01605,12.97941],[80.01616,12.97941]],[[80.01648,12.98072],[80.01647,12.98073]],[[80.01715,12.98148],[80.01725,12.98173]],[[80.01525,12.98147],[80.01529,12.98118]],[[80.01481,12.97152],[80.01451,12.97157]],[[80.01532,12.98277],[80.01532,12.98268]],[[80.01648,12.98073],[80.01679,12.98085]],[[80.01572,12.98019],[80.01591,12.97974]],[[80.01537,12.98099],[80.0153,12.98094]],[[80.017,12.98106],[80.01709,12.98129]],[[80.02078,12.96733],[80.02078,12.96733]],[[80.02078,12.96733],[80.02071,12.96721]],[[80.02204,12.96565],[80.02204,12.96565]],[[80.02045,12.9676],[80.02078,12.96733]],[[80.02078,12.96733],[80.02078,12.96733]],[[80.02031,12.96776],[80.02045,12.9676]],[[80.0214,12.9669],[80.02135,12.96644]],[[80.02117,12.96405],[80.02079,12.96379]],[[80.02113,12.96581],[80.0211,12.9655]],[[80.02119,12.96686],[80.02117,12.96646]],[[80.02073,12.96677],[80.02073,12.96677]],[[80.02186,12.9646],[80.02158,12.96434]],[[80.0213,12.96612],[80.0213,12.96612]],[[80.02024,12.96354],[80.02023,12.96328]],[[80.02204,12.96565],[80.02204,12.9653]],[[80.02005,12.96686],[80.01996,12.96643]],[[80.02118,12.96709],[80.02133,12.96707]],[[80.023,12.96586],[80.023,12.96586]],[[80.02179,12.96706],[80.02212,12.96702]],[[80.02005,12.96686],[80.02004,12.96686]],[[80.02146,12.96706],[80.02146,12.96706]],[[80.02146,12.96706],[80.0214,12.9669]],[[80.01451,12.97157],[80.01423,12.97164]],[[80.02114,12.96614],[80.02113,12.96581]],[[80.02146,12.96706],[80.02179,12.96706]],[[80.02204,12.9653],[80.02201,12.96499]],[[80.02212,12.96702],[80.02214,12.96672]],[[80.02254,12.96606],[80.023,12.96586]],[[80.0211,12.9655],[80.02091,12.96551]],[[80.02078,12.96733],[80.02118,12.96709]],[[80.02204,12.96565],[80.02179,12.96564]],[[80.02158,12.96434],[80.02117,12.96405]],[[80.02201,12.96499],[80.02186,12.9646]],[[80.02265,12.96659],[80.02301,12.96649]],[[80.02079,12.96379],[80.02024,12.96354]],[[80.02019,12.96791],[80.02031,12.96776]],[[80.02211,12.9662],[80.02254,12.96606]],[[80.02228,12.96672],[80.02265,12.96659]],[[80.02214,12.96672],[80.02228,12.96672]],[[80.02091,12.96551],[80.0209,12.96551]],[[80.02117,12.96646],[80.02114,12.96614]],[[80.02007,12.96804],[80.02019,12.96791]],[[80.02208,12.96594],[80.02208,12.96594]],[[80.02208,12.96594],[80.02204,12.96565]],[[80.01619,12.97923],[80.01627,12.97891]],[[80.02003,12.97853],[80.02026,12.97853]],[[80.01648,12.97934],[80.0165,12.97935]],[[80.01627,12.97891],[80.01638,12.97851]],[[80.01616,12.97941],[80.01619,12.97923]],[[80.01619,12.97923],[80.01619,12.97923]],[[80.01619,12.97923],[80.01619,12.97923]],[[80.01619,12.97923],[80.01648,12.97934]],[[80.01976,12.97852],[80.02003,12.97853]],[[80.02026,12.97853],[80.02047,12.97852]],[[80.02994,12.96032],[80.02993,12.96063]],[[80.02998,12.96135],[80.03006,12.96176]],[[80.0308,12.96424],[80.03088,12.96447]],[[80.02993,12.96063],[80.02992,12.96097]],[[80.03167,12.967],[80.03182,12.96752]],[[80.02997,12.96001],[80.03028,12.95996]],[[80.03015,12.96207],[80.03023,12.96231]],[[80.03028,12.95996],[80.03046,12.95992]],[[80.03088,12.96447],[80.03093,12.96464]],[[80.03092,12.96464],[80.03093,12.96464]],[[80.03006,12.96176],[80.03015,12.96207]],[[80.02997,12.96001],[80.02994,12.96032]],[[80.03026,12.96245],[80.03041,12.96291]],[[80.03023,12.96231],[80.03026,12.96245]],[[80.03093,12.96464],[80.03092,12.96464]],[[80.03093,12.96464],[80.03105,12.96507]],[[80.03152,12.96652],[80.03167,12.967]],[[80.03105,12.96507],[80.03119,12.96546]],[[80.03041,12.96291],[80.03052,12.96337]],[[80.03182,12.96752],[80.03191,12.96796]],[[80.03136,12.96601],[80.03152,12.96652]],[[80.03067,12.96381],[80.0308,12.96424]],[[80.03005,12.95948],[80.03001,12.95981]],[[80.02968,12.95814],[80.02974,12.95837]],[[80.02965,12.95731],[80.0297,12.95768]],[[80.02974,12.95837],[80.02985,12.95881]],[[80.02956,12.9569],[80.02983,12.95692]],[[80.02459,12.96765],[80.02456,12.96744]],[[80.02456,12.96744],[80.02452,12.96722]],[[80.02452,12.96722],[80.02448,12.96693]],[[80.02448,12.96693],[80.02469,12.9669]],[[80.0246,12.9678],[80.0246,12.96779]],[[80.02433,12.96525],[80.02432,12.96525]],[[80.02301,12.96649],[80.02336,12.96639]],[[80.0246,12.9678],[80.02459,12.96765]],[[80.02468,12.96846],[80.02463,12.9681]],[[80.02363,12.96596],[80.02363,12.96576]],[[80.02363,12.96576],[80.02398,12.96567]],[[80.02459,12.96765],[80.02481,12.96763]],[[80.02336,12.96639],[80.02365,12.96631]],[[80.025,12.96762],[80.025,12.96761]],[[80.02437,12.96558],[80.02433,12.96525]],[[80.02481,12.96763],[80.025,12.96762]],[[80.04139,12.97159],[80.04104,12.97138]],[[80.04198,12.97069],[80.042,12.97041]],[[80.04106,12.97128],[80.04106,12.97126]],[[80.04021,12.971],[80.03973,12.97079]],[[80.04174,12.97181],[80.04139,12.97159]],[[80.04104,12.97138],[80.04106,12.97128]],[[80.03973,12.97079],[80.03923,12.97068]],[[80.03873,12.97061],[80.0383,12.97054]],[[80.04104,12.97138],[80.04063,12.97119]],[[80.04063,12.97119],[80.04021,12.971]],[[80.03923,12.97068],[80.03873,12.97061]],[[80.0383,12.97054],[80.03783,12.97046]],[[80.04192,12.97097],[80.04198,12.97069]],[[80.03783,12.97046],[80.0374,12.97039]],[[80.04174,12.97181],[80.04183,12.97154]],[[80.02111,12.96889],[80.02136,12.96885]],[[80.02295,12.96865],[80.02339,12.96859]],[[80.02388,12.96853],[80.0243,12.9685]],[[80.02585,12.96869],[80.02621,12.96869]],[[80.02499,12.9687],[80.02545,12.96869]],[[80.02621,12.96869],[80.02655,12.9687]],[[80.02545,12.96869],[80.02585,12.96869]],[[80.02216,12.96875],[80.02257,12.9687]],[[80.0243,12.9685],[80.02468,12.96846]],[[80.02339,12.96859],[80.02388,12.96853]],[[80.02136,12.96885],[80.02168,12.96881]],[[80.02168,12.96881],[80.02216,12.96875]],[[80.02655,12.9687],[80.02687,12.96872]],[[80.02257,12.9687],[80.02295,12.96865]],[[80.02211,12.9662],[80.02208,12.96594]],[[80.0419,12.97115],[80.04192,12.97097]],[[80.02176,12.95838],[80.02174,12.95865]],[[80.02039,12.95969],[80.02036,12.95971]],[[80.01796,12.98223],[80.01785,12.98284]],[[80.01453,12.96589],[80.01398,12.96601]],[[80.02166,12.95785],[80.0217,12.95812]],[[80.0346,12.97015],[80.0342,12.97007]],[[80.01966,12.97772],[80.01992,12.97773]],[[80.01992,12.97773],[80.0201,12.97774]],[[80.0164,12.97134],[80.01638,12.97074]],[[80.0201,12.97774],[80.02033,12.97773]],[[80.01661,12.98038],[80.01661,12.98037]],[[80.02075,12.97765],[80.02107,12.97762]],[[80.02033,12.97773],[80.02075,12.97765]],[[80.02107,12.97762],[80.02122,12.97761]],[[80.02033,12.97773],[80.02122,12.97761]],[[80.01679,12.9782],[80.01679,12.97829]],[[80.01646,12.97825],[80.01679,12.9782]],[[80.01679,12.97829],[80.01679,12.97829]],[[80.02228,12.96672],[80.02214,12.96638]],[[80.01638,12.97074],[80.01639,12.97026]],[[80.0156,12.9697],[80.01516,12.96977]],[[80.02193,12.96643],[80.02193,12.96642]],[[80.04063,12.97119],[80.04066,12.97092]],[[80.02208,12.96594],[80.02208,12.96594]],[[80.02208,12.96594],[80.02208,12.96594]],[[80.02214,12.96672],[80.02213,12.96642]],[[80.02213,12.96642],[80.02211,12.9662]],[[80.02019,12.96791],[80.02015,12.96747]],[[80.02037,12.96695],[80.0206,12.96692]],[[80.02007,12.96698],[80.02037,12.96695]],[[80.0206,12.96692],[80.02059,12.96691]],[[80.01856,12.97304],[80.01851,12.97247]],[[80.01851,12.97247],[80.01837,12.97239]],[[80.01837,12.97239],[80.01838,12.97238]],[[80.01852,12.97352],[80.01856,12.97304]],[[80.01806,12.97443],[80.01828,12.97397]],[[80.01334,12.96682],[80.01333,12.96697]],[[80.03022,12.95833],[80.03065,12.95831]],[[80.03544,12.95894],[80.03574,12.95896]],[[80.03303,12.95874],[80.03365,12.95886]],[[80.03147,12.95855],[80.03202,12.95855]],[[80.02974,12.95837],[80.03022,12.95833]],[[80.03488,12.9589],[80.03513,12.95891]],[[80.03458,12.95894],[80.03488,12.9589]],[[80.03103,12.95824],[80.0311,12.95865]],[[80.0325,12.95864],[80.03303,12.95874]],[[80.03611,12.95888],[80.03612,12.95888]],[[80.0311,12.95865],[80.03147,12.95855]],[[80.03699,12.97053],[80.03698,12.97059]],[[80.03221,12.96948],[80.0322,12.96931]],[[80.0322,12.96931],[80.0322,12.96914]],[[80.03222,12.96966],[80.03221,12.96948]],[[80.03211,12.96873],[80.03204,12.96835]],[[80.03194,12.96801],[80.03193,12.96801]],[[80.02007,12.96698],[80.02005,12.96686]],[[80.02009,12.96711],[80.02007,12.96698]],[[80.02015,12.96747],[80.02009,12.96711]],[[80.04066,12.97092],[80.04064,12.97066]],[[80.01538,12.98819],[80.01572,12.98812]],[[80.01703,12.98904],[80.01718,12.98901]],[[80.01502,12.98827],[80.01538,12.98819]],[[80.0166,12.98916],[80.01703,12.98904]],[[80.01334,12.98877],[80.0147,12.98836]],[[80.01566,12.98907],[80.01567,12.98953]],[[80.04064,12.97066],[80.04062,12.97032]],[[80.01572,12.98812],[80.01589,12.98814]],[[80.01718,12.98901],[80.01719,12.98901]],[[80.01567,12.98953],[80.01612,12.98932]],[[80.01595,12.988],[80.0159,12.98814]],[[80.0159,12.98814],[80.01585,12.98829]],[[80.01576,12.9886],[80.01566,12.98907]],[[80.02965,12.95478],[80.05773,12.96711]],[[80.02965,12.95513],[80.03593,12.95781]],[[80.03593,12.95781],[80.05773,12.96711]],[[80.02965,12.95552],[80.03599,12.95813]],[[80.03599,12.95813],[80.05773,12.96711]],[[80.02957,12.95596],[80.03605,12.95853]],[[80.03605,12.95853],[80.05773,12.96711]],[[80.0185,12.99102],[80.01923,12.99054]],[[80.01923,12.99054],[80.01939,12.99049]],[[80.01939,12.99049],[80.01995,12.99044]],[[80.01995,12.99044],[80.02024,12.9904]],[[80.02024,12.9904],[80.02058,12.99037]],[[80.02058,12.99037],[80.02094,12.99031]],[[80.01584,12.98522],[80.01585,12.98521]],[[80.01731,12.9845],[80.01665,12.98435]],[[80.01665,12.98435],[80.01659,12.9841]],[[80.01659,12.9841],[80.01693,12.98401]],[[80.01701,12.97692],[80.017,12.97692]],[[80.017,12.97692],[80.01693,12.97687]],[[80.03254,12.97012],[80.03288,12.96997]],[[80.03288,12.96997],[80.0332,12.96997]],[[80.0332,12.96997],[80.03327,12.97019]],[[80.01641,12.97199],[80.0162,12.9717]],[[80.01652,12.98504],[80.01685,12.98499]],[[80.01612,12.98512],[80.01652,12.98504]],[[80.01585,12.98521],[80.01612,12.98512]],[[80.01744,12.98592],[80.01749,12.98609]],[[80.01715,12.9851],[80.01719,12.98522]],[[80.01719,12.98522],[80.01723,12.98529]],[[80.01739,12.9858],[80.01744,12.98592]],[[80.01723,12.98529],[80.01726,12.98541]],[[80.01726,12.98541],[80.01731,12.98555]],[[80.01685,12.98499],[80.01708,12.98496]],[[80.01708,12.98496],[80.01715,12.9851]],[[80.01731,12.98555],[80.01735,12.98568]],[[80.01964,12.98794],[80.01984,12.98771]],[[80.01468,12.98303],[80.01481,12.98297]],[[80.01939,12.99049],[80.01934,12.98989]],[[80.01934,12.98989],[80.01925,12.9894]],[[80.01735,12.98568],[80.01739,12.9858]],[[80.01925,12.9894],[80.01932,12.98903]],[[80.01932,12.98903],[80.01945,12.98866]],[[80.01945,12.98866],[80.01936,12.98837]],[[80.01936,12.98837],[80.01945,12.98814]],[[80.01945,12.98814],[80.01964,12.98794]],[[80.01984,12.98771],[80.02002,12.98748]],[[80.02002,12.98748],[80.0203,12.98725]],[[80.0203,12.98725],[80.02027,12.98706]],[[80.02027,12.98706],[80.02054,12.98701]],[[80.02363,12.96576],[80.02347,12.96582]],[[80.02054,12.98701],[80.02083,12.987]],[[80.02347,12.96582],[80.02344,12.9656]],[[80.02344,12.9656],[80.02341,12.9654]],[[80.02339,12.96336],[80.02335,12.96317]],[[80.02083,12.987],[80.02116,12.98693]],[[80.02116,12.98693],[80.02146,12.98683]],[[80.01749,12.98609],[80.01754,12.98623]],[[80.01818,12.98608],[80.01835,12.98602]],[[80.01863,12.98594],[80.01877,12.98591]],[[80.02341,12.9654],[80.02337,12.96515]],[[80.0177,12.98619],[80.01786,12.98615]],[[80.02146,12.98683],[80.02152,12.98654]],[[80.01849,12.98599],[80.01863,12.98594]],[[80.01754,12.98623],[80.0177,12.98619]],[[80.02337,12.96515],[80.02351,12.9649]],[[80.01802,12.98612],[80.01818,12.98608]],[[80.02136,12.96885],[80.02127,12.96909]],[[80.01835,12.98602],[80.01849,12.98599]],[[80.02351,12.9649],[80.02351,12.96451]],[[80.01786,12.98615],[80.01802,12.98612]],[[80.02351,12.96451],[80.02347,12.96423]],[[80.02347,12.96423],[80.02345,12.96395]],[[80.0108,12.96713],[80.0108,12.96713]],[[80.0108,12.96713],[80.0109,12.96751]],[[80.02345,12.96395],[80.02341,12.96366]],[[80.0109,12.96751],[80.01054,12.96761]],[[80.01054,12.96761],[80.01069,12.96815]],[[80.01069,12.96815],[80.01092,12.96821]],[[80.02718,12.9821],[80.02718,12.9821]],[[80.02718,12.9821],[80.02716,12.98177]],[[80.02716,12.98177],[80.0271,12.98137]],[[80.0271,12.98137],[80.02698,12.98091]],[[80.02698,12.98091],[80.02692,12.98068]],[[80.02692,12.98068],[80.02681,12.9803]],[[80.02681,12.9803],[80.02672,12.97991]],[[80.02672,12.97991],[80.02623,12.98004]],[[80.02623,12.98004],[80.02611,12.97966]],[[80.02611,12.97966],[80.02576,12.97974]],[[80.02351,12.9649],[80.02328,12.96494]],[[80.02481,12.96763],[80.02493,12.96765]],[[80.01584,12.98522],[80.01579,12.9852]],[[80.01584,12.98522],[80.01769,12.98637]],[[80.01584,12.98522],[80.01776,12.98665]],[[80.0177,12.98619],[80.01778,12.98667]],[[80.01778,12.98667],[80.01788,12.98697]],[[80.01788,12.98697],[80.01797,12.98726]],[[80.01797,12.98726],[80.01806,12.98754]],[[80.01806,12.98754],[80.01811,12.98777]],[[80.01811,12.98777],[80.01813,12.98801]],[[80.03611,12.95888],[80.03605,12.9587]],[[80.03605,12.9587],[80.03605,12.95853]],[[80.03605,12.95853],[80.03606,12.95843]],[[80.03606,12.95843],[80.03599,12.95813]],[[80.03599,12.95813],[80.03598,12.95813]],[[80.03598,12.95813],[80.03594,12.95784]],[[80.03594,12.95784],[80.03593,12.95781]],[[80.03593,12.95781],[80.03586,12.9576]],[[80.01883,12.97628],[80.01899,12.97656]],[[80.01586,12.98615],[80.01592,12.98641]],[[80.03204,12.96835],[80.03208,12.96854]],[[80.0164,12.97134],[80.01662,12.97138]],[[80.01662,12.97138],[80.01683,12.97138]],[[80.01683,12.97138],[80.01681,12.97143]],[[80.02033,12.97773],[80.02055,12.97778]],[[80.0225,12.95551],[80.02243,12.95538]],[[80.03103,12.95824],[80.03098,12.95846]],[[80.02387,12.96364],[80.02426,12.96361]],[[80.02426,12.96361],[80.02453,12.96354]],[[80.02453,12.96354],[80.02488,12.96343]],[[80.02488,12.96343],[80.02502,12.96337]],[[80.02078,12.98141],[80.0211,12.98161]],[[80.01957,12.9689],[80.01958,12.96873]],[[80.01711,12.9767],[80.01709,12.9765]],[[80.0133,12.96603],[80.01331,12.96646]],[[80.01996,12.96815],[80.02007,12.96804]],[[80.0225,12.95551],[80.02252,12.95583]],[[80.0281,12.97018],[80.02828,12.97049]],[[80.02897,12.97138],[80.02928,12.97125]],[[80.02992,12.96097],[80.02998,12.96135]],[[80.02957,12.95431],[80.02956,12.95431]],[[80.03305,12.96952],[80.03234,12.96934]],[[80.02029,12.969],[80.0206,12.96896]],[[80.03686,12.9705],[80.03686,12.9705]],[[80.02828,12.97049],[80.02847,12.97078]],[[80.02719,12.96873],[80.02749,12.96915]],[[80.02749,12.96915],[80.02768,12.96952]],[[80.0279,12.96986],[80.0281,12.97018]],[[80.0159,12.98814],[80.0159,12.98814]],[[80.0159,12.98814],[80.01591,12.98814]],[[80.01537,12.9835],[80.01543,12.98375]],[[80.01612,12.98932],[80.0166,12.98916]],[[80.01591,12.97974],[80.01605,12.97941]],[[80.02213,12.96642],[80.02193,12.96643]],[[80.02118,12.96709],[80.02119,12.96686]],[[80.02135,12.96644],[80.0213,12.96612]],[[80.04183,12.97154],[80.0419,12.97115]],[[80.02463,12.96872],[80.02499,12.9687]],[[80.03226,12.97008],[80.03226,12.97008]],[[80.03226,12.97008],[80.03226,12.97022]],[[80.03226,12.97022],[80.03226,12.97022]],[[80.01828,12.97397],[80.01852,12.97352]],[[80.02957,12.95644],[80.02956,12.9569]],[[80.02073,12.96685],[80.02073,12.96677]],[[80.03025,12.96881],[80.02955,12.96862]],[[80.03066,12.97037],[80.03092,12.97022]],[[80.02189,12.98219],[80.02227,12.98244]],[[80.01745,12.96223],[80.01707,12.9625]],[[80.01709,12.97642],[80.0169,12.97575]],[[80.02463,12.9681],[80.0246,12.9678]],[[80.02133,12.96707],[80.02146,12.96706]],[[80.02146,12.96706],[80.02146,12.96706]],[[80.02077,12.98141],[80.02078,12.9814]],[[80.01648,12.98073],[80.01661,12.98038]],[[80.03501,12.97015],[80.035,12.97015]],[[80.01845,12.97464],[80.01883,12.97476]],[[80.02365,12.96631],[80.02363,12.96596]]]},"910517":{"name":"11KV BRIGHT AUTO","code":"910517","ss_code":"9105","volt":"11","len":0.98,"dts":3,"cons":5,"type":"MultiLineString","coords":[[[80.01348,13.00228],[80.01291,13.00227]],[[80.01291,13.00227],[80.01236,13.00225]],[[80.01379,13.00229],[80.01348,13.00228]],[[80.01512,13.00233],[80.01504,13.00233]],[[80.01383,13.00194],[80.01385,13.00147]],[[80.01571,13.00234],[80.01559,13.00232]],[[80.01863,13.00239],[80.01839,13.0024]],[[80.01798,13.00238],[80.01796,13.00256]],[[80.01559,13.00232],[80.01512,13.00233]],[[80.01455,13.0023],[80.01403,13.00231]],[[80.01385,13.00147],[80.01392,13.00089]],[[80.01383,13.00229],[80.01379,13.00229]],[[80.01571,13.00234],[80.0157,13.00221]],[[80.01348,13.00228],[80.01344,13.00244]],[[80.01665,13.00235],[80.01629,13.00235]],[[80.01504,13.00233],[80.01502,13.00221]],[[80.01392,13.00089],[80.01403,13.0009]],[[80.01757,13.00236],[80.017,13.00236]],[[80.01383,13.00229],[80.01383,13.00194]],[[80.01504,13.00233],[80.01455,13.0023]],[[80.017,13.00236],[80.01666,13.00235]],[[80.01839,13.0024],[80.01798,13.00238]],[[80.01798,13.00238],[80.01757,13.00236]],[[80.01236,13.00225],[80.01191,13.00219]],[[80.01512,13.00233],[80.01503,13.00247]],[[80.01403,13.00231],[80.01383,13.00229]],[[80.01629,13.00235],[80.01571,13.00234]]]},"910518":{"name":"11KV HARITHA","code":"910518","ss_code":"9105","volt":"11","len":1.24,"dts":4,"cons":23,"type":"MultiLineString","coords":[[[79.99376,13.00961],[79.99308,13.00961]],[[79.99376,13.00961],[79.99376,13.00966]],[[79.99376,13.00966],[79.99376,13.00966]],[[79.99485,13.00527],[79.99497,13.00554]],[[79.99381,13.0103],[79.99381,13.01041]],[[79.9946,13.00945],[79.99429,13.00946]],[[79.9952,13.00582],[79.9953,13.00603]],[[79.9946,13.00945],[79.99462,13.00954]],[[79.9948,13.00912],[79.9945,13.00915]],[[79.99635,13.0084],[79.9966,13.00875]],[[79.9955,13.00633],[79.99535,13.00642]],[[79.99582,13.00896],[79.99547,13.00907]],[[79.9952,13.00667],[79.99543,13.00698]],[[79.99614,13.00807],[79.99635,13.0084]],[[79.99579,13.00751],[79.99596,13.00779]],[[79.99497,13.00554],[79.9952,13.00582]],[[79.9938,13.00996],[79.99381,13.0103]],[[79.9966,13.00875],[79.99619,13.00888]],[[79.9945,13.00915],[79.9946,13.00945]],[[79.99619,13.00888],[79.99582,13.00896]],[[79.99374,13.00952],[79.99376,13.00961]],[[79.99376,13.00966],[79.9938,13.00996]],[[79.99414,13.00417],[79.99423,13.00436]],[[79.99438,13.00465],[79.99465,13.00503]],[[79.99518,13.00655],[79.99505,13.00656]],[[79.99505,13.00656],[79.9952,13.00667]],[[79.99535,13.00642],[79.99518,13.00655]],[[79.99381,13.01041],[79.99381,13.01045]],[[79.99381,13.0103],[79.99367,13.01035]],[[79.99381,13.01041],[79.99367,13.01041]],[[79.99423,13.00436],[79.99438,13.00465]],[[79.99429,13.00946],[79.99374,13.00952]],[[79.9945,13.00915],[79.99446,13.00906]],[[79.99508,13.00918],[79.9948,13.00912]],[[79.99465,13.00503],[79.99485,13.00527]],[[79.9953,13.00603],[79.9955,13.00633]],[[79.99547,13.00907],[79.99508,13.00918]],[[79.99543,13.00698],[79.99558,13.00722]],[[79.99558,13.00722],[79.99579,13.00751]],[[79.99596,13.00779],[79.99614,13.00807]]]},"910519":{"name":"33KV MOBIS","code":"910519","ss_code":"9105","volt":"33","len":0.15,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.01308,12.99043],[80.01319,12.99075]],[[80.01319,12.99075],[80.01327,12.99106]],[[80.01327,12.99106],[80.01336,12.99131]],[[80.01336,12.99131],[80.01348,12.99158]],[[80.01348,12.99158],[80.01338,12.99163]]]},"910520":{"name":"CROWN","code":"910520","ss_code":"9105","volt":"11","len":0.01,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.01297,12.98866],[80.01284,12.98868]]]},"910521":{"name":"AIR WATER","code":"910521","ss_code":"9105","volt":"33","len":0.03,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.01317,12.98911],[80.01294,12.98923]]]},"910522":{"name":"11 KV ASCEND","code":"910522","ss_code":"9105","volt":"11","len":0.08,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.01326,12.9891],[80.01339,12.98939],[80.01377,12.98936]]]}},"dtrs":{"910501":[{"id":"910501013","name":"SIPCOTSS 57_VTK","kva":"250","cons":1,"lat":12.99453,"lng":80.02604,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910501040","name":"ADONIS 2","kva":"500","cons":1,"lat":12.99568,"lng":80.02033,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"910501016","name":"SIPCOT SS55_ENDURANCE GATE","kva":"100","cons":3,"lat":12.99566,"lng":80.01935,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910501036","name":"SIPCOT SS46_SEVERN BACKSIDE","kva":"250","cons":2,"lat":12.9937,"lng":80.02013,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910501012","name":"SIPCOT SS19_TGI OPP","kva":"500","cons":8,"lat":12.9947,"lng":80.02642,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910501006","name":"SIPCOT SS 11_F10","kva":"250","cons":2,"lat":12.99969,"lng":80.01964,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910501039","name":"SIPCOT SS4 THOMIUM","kva":"250","cons":1,"lat":12.99942,"lng":80.02132,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910501017","name":"SIPCOT SS5_ADONIS","kva":"500","cons":3,"lat":12.99568,"lng":80.02023,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910501010","name":"SIPCOT SS16_VIMAL","kva":"250","cons":1,"lat":12.99465,"lng":80.02896,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910501015","name":"SIPCOT SS 31_WATERJET","kva":"250","cons":1,"lat":12.9933,"lng":80.01448,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910501018","name":"SIPCOT SS15_ASHAKI BACK","kva":"250","cons":2,"lat":12.99567,"lng":80.02052,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910501011","name":"SIPCOT SS7_BIBLE CLG","kva":"250","cons":12,"lat":12.99451,"lng":80.0299,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910501014","name":"SIPCOT SS37_ADS","kva":"500","cons":4,"lat":12.99461,"lng":80.02838,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910502":[{"id":"910502032","name":"JAY ENGG","kva":"250","cons":1,"lat":12.98221,"lng":80.00189,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910502033","name":"SIPCOT SS70_MOONLIGHT","kva":"250","cons":1,"lat":12.98808,"lng":80.00521,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910502044","name":"HEIRLOOM DT","kva":"500","cons":2,"lat":12.98254,"lng":80.00268,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SURYA","scheme":"BOARD"},{"id":"910502050","name":"Sipcot SS_Arrow","kva":"250","cons":1,"lat":12.99083,"lng":79.99675,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL Products","scheme":"BOARD"},{"id":"910502049","name":"SIPCOT SS ARROW","kva":"250","cons":2,"lat":12.99095,"lng":79.99684,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"910502034","name":"HARICHAND SS","kva":"500","cons":2,"lat":12.98852,"lng":79.99732,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910502043","name":"SIPCOT SS DHL","kva":"250","cons":1,"lat":12.98796,"lng":80.01264,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"910502011","name":"SIPCOT SS PROTO D","kva":"500","cons":4,"lat":12.99046,"lng":80.004,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910502007","name":"SIPCOT SS59_TRUCKPARK","kva":"250","cons":8,"lat":12.9872,"lng":80.00691,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910502008","name":"SIPCOT SS56_SUNBRIGHT","kva":"250","cons":2,"lat":12.98846,"lng":80.00718,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910502005","name":"SUNESTATE1","kva":"100","cons":2,"lat":12.98259,"lng":80.00455,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910502030","name":"SIPCOT SS67_HMB","kva":"100","cons":2,"lat":12.99189,"lng":80.00157,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910502009","name":"SIPCOT SS36_APTOOL BACK","kva":"100","cons":5,"lat":12.98946,"lng":80.00444,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910502042","name":"BRANDS BARGNS SS","kva":"250","cons":3,"lat":12.98747,"lng":80.00622,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910502006","name":"SIPCOT SS30_LINKUP","kva":"250","cons":5,"lat":12.98814,"lng":79.99837,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910502031","name":"FFI NEAR SS","kva":"250","cons":1,"lat":12.99122,"lng":79.99914,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910502004","name":"SUNESTATE2","kva":"250","cons":2,"lat":12.98226,"lng":80.00449,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910502010","name":"SIMA SS","kva":"250","cons":5,"lat":12.98813,"lng":79.99953,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910502046","name":"ANUSHAM","kva":"250","cons":1,"lat":12.9932,"lng":79.99568,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910503":[{"id":"910503115","name":"VELLANTHANGAL SS X","kva":"25","cons":1,"lat":13.01344,"lng":79.9969,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAP","scheme":"BOARD"},{"id":"910503093","name":"VELLAMTHANGAL SS V","kva":"250","cons":6,"lat":13.00785,"lng":79.99673,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503006","name":"VELLAMTHANGAL SS II","kva":"500","cons":26,"lat":13.0093,"lng":79.99761,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503107","name":"IRUNGATTUKOTTAI SS XXIV","kva":"250","cons":1,"lat":13.00879,"lng":79.99724,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503044","name":"VELLAMTHANGAL SS IX","kva":"100","cons":4,"lat":13.01094,"lng":79.99878,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503039","name":"VELLAMTHANGAL SS VII","kva":"500","cons":8,"lat":13.00716,"lng":79.99773,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503094","name":"VELLAMTHANGAL SS VIII","kva":"250","cons":null,"lat":13.00556,"lng":79.99766,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503100","name":"VELLANTHANGAL SS-9","kva":"100","cons":null,"lat":13.00636,"lng":79.99765,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CYLEX","scheme":"BOARD"},{"id":"910503097","name":"SIPCOT SS1_PROJECT","kva":"63","cons":4,"lat":13.00123,"lng":80.00372,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503036","name":"SIPCOT SS 25_RAMA","kva":"500","cons":3,"lat":13.00142,"lng":80.00302,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503046","name":"SIPCOT SS2_SIPCOT OFF","kva":"63","cons":11,"lat":13.00367,"lng":79.99569,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503116","name":"JOMAR","kva":"250","cons":2,"lat":13.00207,"lng":80.00093,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAY","scheme":"BOARD"},{"id":"910503035","name":"SIPCOT SS41_HM1","kva":"500","cons":4,"lat":13.00184,"lng":80.00167,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503034","name":"SIPCOT SS28 HM2","kva":"250","cons":3,"lat":13.00197,"lng":80.00121,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503124","name":"keevalur SS","kva":"100","cons":null,"lat":13.00638,"lng":80.01705,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"sky","scheme":"BOARD"},{"id":"910503120","name":"THANDALAM SS 13","kva":"100","cons":null,"lat":13.01504,"lng":80.00654,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"910503066","name":"KEEVALUR SS4","kva":"250","cons":181,"lat":13.0084,"lng":80.01547,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503026","name":"MEVALURKUPPAM SS12","kva":"250","cons":10,"lat":13.01782,"lng":79.99475,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503114","name":"KEEVALUR SS 7","kva":"63","cons":112,"lat":13.00859,"lng":80.01439,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"910503122","name":"KEEVALUR SS 11","kva":"250","cons":1,"lat":13.01132,"lng":80.01019,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY TRANSFORMERS","scheme":"BOARD"},{"id":"910503108","name":"THANDALAM SS IX","kva":"63","cons":123,"lat":13.01484,"lng":80.00443,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"910503117","name":"MEVALURKUPPAM SS 37","kva":"500","cons":2,"lat":13.03127,"lng":80.00638,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"910503067","name":"KEEVALUR SS1","kva":"250","cons":377,"lat":13.01075,"lng":80.01332,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503068","name":"KEEVALUR SS3","kva":"500","cons":44,"lat":13.01142,"lng":80.00996,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503069","name":"KEEVALUR SS2","kva":"250","cons":236,"lat":13.01494,"lng":80.00709,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503083","name":"KEEVALUR SS5","kva":"100","cons":208,"lat":13.00878,"lng":80.01427,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503113","name":"KEEVALUR SS VI","kva":"63","cons":1,"lat":13.01138,"lng":80.01021,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"910503101","name":"MEVALURKUPPAM SS 28","kva":"250","cons":30,"lat":13.0184,"lng":80.00113,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BAJAJ","scheme":"BOARD"},{"id":"910503032","name":"THANDALAM SS3","kva":"500","cons":82,"lat":13.01427,"lng":80.00343,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503033","name":"THANDALAM SS4","kva":"500","cons":7,"lat":13.0139,"lng":80.00266,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503121","name":"THANDALAM SS 15","kva":"250","cons":1,"lat":13.01405,"lng":80.00286,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY TRANSFORMERS","scheme":"BOARD"},{"id":"910503091","name":"MEVALUKUPPAM SS 15","kva":"250","cons":10,"lat":13.01687,"lng":79.99301,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503123","name":"KEEVALUR SS 10","kva":"250","cons":1,"lat":13.01119,"lng":80.0117,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"910503118","name":"KEEVALUR SS 9","kva":"100","cons":null,"lat":13.00601,"lng":80.02188,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"910503125","name":"KEEVALUR SS 8","kva":"25","cons":null,"lat":13.01193,"lng":80.00858,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"910503080","name":"PAPPANCHATRAM SS15","kva":"100","cons":null,"lat":13.02262,"lng":80.02892,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503070","name":"CHETTIPEDU SS1","kva":"250","cons":9,"lat":13.02446,"lng":80.02398,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503079","name":"PAPPANCHATRAM SS7","kva":"250","cons":null,"lat":13.02488,"lng":80.02902,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910503119","name":"CHETTIPEDU SS 37","kva":"200","cons":null,"lat":13.02762,"lng":80.02234,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"}],"910505":[{"id":"910505009","name":"SIPCOT SS64 RR","kva":"500","cons":3,"lat":12.9995,"lng":80.01224,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910505032","name":"SIPCOT SS 44_INDAVE","kva":"100","cons":1,"lat":13.00027,"lng":80.00668,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910505030","name":"SIPCOT SS68_VINAYAGA","kva":"250","cons":3,"lat":12.9995,"lng":80.01209,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910505012","name":"SIPCOT SS8_OHT","kva":"500","cons":14,"lat":12.99926,"lng":80.01315,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910505008","name":"SIPCOT SS3_SGB","kva":"500","cons":null,"lat":12.99807,"lng":80.01503,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910505031","name":"SIPCOT SS21_OJALA","kva":"500","cons":10,"lat":12.99686,"lng":80.01521,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910507":[{"id":"910507008","name":"SIPCOT SS34_EL FASTNER","kva":"100","cons":2,"lat":13.00968,"lng":80.01325,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910507042","name":"SIPCOT SS 78 DAZZLE 1","kva":"250","cons":null,"lat":13.00814,"lng":80.01279,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"},{"id":"910507009","name":"SIPCOT SS DAZZLE 2","kva":"250","cons":4,"lat":13.00871,"lng":80.013,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910507007","name":"SIPCOT SS43 SEAHYDRO","kva":"500","cons":1,"lat":13.00622,"lng":80.01303,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910507045","name":"SIPCOT SS MANSON TECH","kva":"250","cons":1,"lat":13.0012,"lng":80.01172,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAY","scheme":"BOARD"},{"id":"910507046","name":"SIPCOT SS KARISON","kva":"250","cons":2,"lat":13.00931,"lng":80.01307,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"}],"910508":[{"id":"910508048","name":"SIPCOT SS JAYA SPRING","kva":"250","cons":null,"lat":13.00358,"lng":80.02863,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"910508027","name":"SIPCOT SS74_PAPER BOX","kva":"250","cons":3,"lat":13.00396,"lng":80.02524,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910508032","name":"SIPCOT SS TIRUMALAI","kva":"250","cons":6,"lat":13.00347,"lng":80.02789,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"910508002","name":"SIPCOT SS JB PROPERTYDT","kva":"250","cons":2,"lat":13.00153,"lng":80.01895,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910508043","name":"SIPCOT SS SENGODA","kva":"250","cons":1,"lat":13.00176,"lng":80.02721,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APT","scheme":"BOARD"},{"id":"910508031","name":"SIPCOT SS A WIN","kva":"500","cons":4,"lat":13.0043,"lng":80.02678,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"910508046","name":"SIPCOT SS KARTHIK","kva":"250","cons":1,"lat":13.00173,"lng":80.02893,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"910508047","name":"SIPCOT SS AWIN","kva":"500","cons":null,"lat":13.00443,"lng":80.02628,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CYLEX","scheme":"BOARD"},{"id":"910508045","name":"SIPCOT SS MUDHRA 2","kva":"250","cons":1,"lat":13.00329,"lng":80.02761,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"910508044","name":"SIPCOT SS INDTECH","kva":"250","cons":1,"lat":13.00173,"lng":80.0286,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"910508041","name":"SIPCOT SS AM IND","kva":"250","cons":2,"lat":13.00416,"lng":80.02684,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SURYA ELEC","scheme":"BOARD"},{"id":"910508009","name":"SIPCOT SS47_PRECISION2","kva":"250","cons":2,"lat":12.99972,"lng":80.01869,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910508028","name":"SIPCOT SS71_SANKARJP","kva":"250","cons":5,"lat":13.00162,"lng":80.02267,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910508036","name":"SIPCOT SS HI TECH","kva":"250","cons":16,"lat":13.00254,"lng":80.02519,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"910508038","name":"SIPCOT SS PRATHAM","kva":"250","cons":3,"lat":13.00346,"lng":80.02963,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"910508005","name":"SIPCOT S53_SHREJI","kva":"250","cons":1,"lat":13.00163,"lng":80.02197,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910508026","name":"SIPCOT SS72_SHAH","kva":"250","cons":3,"lat":13.0016,"lng":80.02131,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910508034","name":"SIPCOT SS SHAYA POLY","kva":"250","cons":null,"lat":13.0043,"lng":80.02794,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"910508008","name":"SIPCOT SS49_PRECISION1","kva":"250","cons":2,"lat":12.99968,"lng":80.01869,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910508039","name":"SIPCOT SS TOP 4","kva":"250","cons":1,"lat":13.00003,"lng":80.0187,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAY","scheme":"BOARD"},{"id":"910508042","name":"SIPCOT SS SENGODA","kva":"250","cons":null,"lat":13.00175,"lng":80.02721,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APT","scheme":"BOARD"}],"910509":[{"id":"910509009","name":"SIPCOT SS48 BOSCH","kva":"100","cons":5,"lat":13.00247,"lng":80.00791,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910509010","name":"SIPCOT SS54_ILGIN BACKSIDE","kva":"100","cons":1,"lat":13.00177,"lng":80.00771,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910509001","name":"SIPCOT SS27","kva":"250","cons":1,"lat":13.00442,"lng":80.00883,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910510":[{"id":"910510010","name":"SIPCOT SS38_THOSNIVAL","kva":"250","cons":4,"lat":12.99967,"lng":80.02284,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910510001","name":"KAFOMA","kva":"250","cons":null,"lat":12.99635,"lng":80.02859,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910510031","name":"SIPCOT SS45_PVPRASAD","kva":"250","cons":3,"lat":12.9996,"lng":80.02592,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910510014","name":"SIPCOT SS32_NIKITA","kva":"250","cons":1,"lat":12.99805,"lng":80.02601,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910510009","name":"SIPCOT SS42_RASHTRIA2","kva":"250","cons":2,"lat":12.99637,"lng":80.02797,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910510029","name":"SIPCOT SS29_SUNGLOBAL","kva":"100","cons":1,"lat":12.99981,"lng":80.02776,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910510016","name":"SIPCOT SS22_RASHTRIA1","kva":"500","cons":7,"lat":12.99633,"lng":80.02744,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910510030","name":"SIPCOT SS26_LADDERCO","kva":"500","cons":4,"lat":12.99804,"lng":80.02874,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910510006","name":"SIPCOT SS63_SANJAYSTEEL","kva":"250","cons":1,"lat":12.998,"lng":80.02718,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910514":[{"id":"910514013","name":"SIPCOT SS JR","kva":"500","cons":2,"lat":12.98667,"lng":80.01447,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"910514008","name":"SIPCOT SS73_APEX","kva":"250","cons":4,"lat":12.98547,"lng":80.01421,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910514014","name":"Sipcot SS_JR","kva":"500","cons":null,"lat":12.98663,"lng":80.0143,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Paramount","scheme":"BOARD"},{"id":"910514010","name":"SIPCOT SS 80 BRIGHT ELECTRO","kva":"250","cons":1,"lat":12.98649,"lng":80.01456,"poles":15,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI TRANSFORMER","scheme":"BOARD"},{"id":"910514007","name":"SIPCOT SS69_PREMIERE","kva":"250","cons":3,"lat":12.98499,"lng":80.01407,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910514001","name":"SIPCOTSS 50_SHOE","kva":"250","cons":1,"lat":12.98472,"lng":80.01397,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910515":[{"id":"910515039","name":"SIPCOT SS40_DDRWATER","kva":"250","cons":5,"lat":13.00826,"lng":80.00765,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910515047","name":"SIPCOT SS66 CHITRAM","kva":"500","cons":2,"lat":13.00713,"lng":80.01093,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910515042","name":"SIPCOT SS65 AVN","kva":"160","cons":1,"lat":13.00582,"lng":80.00991,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910515040","name":"SIPCOT SS60_OHM","kva":"250","cons":3,"lat":13.00359,"lng":80.01214,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910515052","name":"SIPCOT SS62_KOTAK","kva":"250","cons":1,"lat":13.00801,"lng":80.0078,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910515044","name":"SIPCOT SS 39_PRECIVB","kva":"250","cons":6,"lat":13.00693,"lng":80.01165,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910515043","name":"SIPCOT SS33 KB","kva":"250","cons":5,"lat":13.00628,"lng":80.00844,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910515054","name":"SIPCOT SS DPR 3","kva":"500","cons":3,"lat":13.00669,"lng":80.00735,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"910515041","name":"SIPCOT SS10_AIRTEL","kva":"75","cons":6,"lat":13.00379,"lng":80.01066,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910515049","name":"SIPCOT SS58_DPR2","kva":"250","cons":1,"lat":13.00957,"lng":80.00778,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910515050","name":"SIPCOT SS17 SIVAPRIYA","kva":"250","cons":2,"lat":13.00711,"lng":80.01097,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910515048","name":"SIPCOT SS61_DPR1","kva":"100","cons":null,"lat":13.0094,"lng":80.00777,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910515046","name":"SIPCOT SS51_MIDAS","kva":"250","cons":4,"lat":13.00539,"lng":80.01108,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910515045","name":"SIPCOT SS52_MUDHRA","kva":"250","cons":null,"lat":13.00615,"lng":80.00904,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910515055","name":"SIPCOT SS ORR JAAY","kva":"250","cons":2,"lat":13.00514,"lng":80.01271,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"}],"910517":[{"id":"910517001","name":"SIPCOT SS12_ASCAREER1","kva":"250","cons":1,"lat":13.00235,"lng":80.01666,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910517002","name":"ASCAREER3","kva":"250","cons":2,"lat":13.00235,"lng":80.01665,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910517003","name":"SIPCOT SS18_ASCAREER2","kva":"100","cons":2,"lat":13.00247,"lng":80.01503,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910518":[{"id":"910518004","name":"VELLAMTHANGAL SS I","kva":"250","cons":6,"lat":13.00629,"lng":79.99554,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910518001","name":"VELLAMTHANGAL SS VI","kva":"500","cons":2,"lat":13.01045,"lng":79.99381,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910518003","name":"VELLAMTHANGAL SS XI","kva":"250","cons":null,"lat":13.00961,"lng":79.99308,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910518002","name":"VELLAMTHANGAL SS IV","kva":"250","cons":15,"lat":13.00966,"lng":79.99376,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}]}}