{"substationCode":"9106","feeders":{"910601":{"name":"NAZARATHPETTAI","code":"910601","ss_code":"9106","volt":"11","len":3.66,"dts":46,"cons":1106,"type":"MultiLineString","coords":[[[80.07069,13.05041],[80.07063,13.05049]],[[80.07063,13.05049],[80.07064,13.05049]],[[80.06727,13.04848],[80.06757,13.04815]],[[80.06502,13.05111],[80.06483,13.05119]],[[80.06018,13.04802],[80.06019,13.04819]],[[80.06757,13.04815],[80.06785,13.04784]],[[80.05892,13.04679],[80.05851,13.04679]],[[80.06727,13.04848],[80.06703,13.04876]],[[80.06703,13.04876],[80.06703,13.04876]],[[80.05715,13.04742],[80.05717,13.04759]],[[80.05717,13.04759],[80.05717,13.04775]],[[80.06432,13.0465],[80.06458,13.04644]],[[80.06458,13.04644],[80.06449,13.04611]],[[80.06449,13.04611],[80.06444,13.04592]],[[80.06444,13.04592],[80.06437,13.04564]],[[80.05466,13.04688],[80.05445,13.04689]],[[80.06382,13.04819],[80.0638,13.04811]],[[80.06534,13.05094],[80.06502,13.05111]],[[80.05959,13.04647],[80.05959,13.04635]],[[80.05959,13.04635],[80.05959,13.04635]],[[80.07063,13.05049],[80.07036,13.05057]],[[80.0679,13.0495],[80.06808,13.04949]],[[80.06753,13.04921],[80.06765,13.04954]],[[80.06761,13.04838],[80.06741,13.04858]],[[80.06849,13.04711],[80.06867,13.04693]],[[80.06867,13.04693],[80.06867,13.04693]],[[80.06544,13.05078],[80.0656,13.05086]],[[80.06556,13.05059],[80.06544,13.05078]],[[80.05714,13.04718],[80.05715,13.04731]],[[80.05715,13.04731],[80.05715,13.04731]],[[80.06765,13.04954],[80.0679,13.0495]],[[80.06765,13.04954],[80.06767,13.0496]],[[80.06902,13.04653],[80.06921,13.04631]],[[80.05958,13.04651],[80.05959,13.04647]],[[80.06881,13.04679],[80.06902,13.04653]],[[80.06641,13.04942],[80.06625,13.04963]],[[80.05726,13.04685],[80.05726,13.04687]],[[80.05959,13.04657],[80.05958,13.04651]],[[80.06733,13.0487],[80.06729,13.04875]],[[80.06544,13.05078],[80.06534,13.05094]],[[80.06534,13.05094],[80.06534,13.05094]],[[80.06563,13.05048],[80.06556,13.05059]],[[80.06556,13.05059],[80.06556,13.05059]],[[80.06741,13.04858],[80.06733,13.0487]],[[80.05948,13.04653],[80.05948,13.04653]],[[80.05948,13.04653],[80.05953,13.04657]],[[80.06313,13.04853],[80.06311,13.04846]],[[80.05505,13.04689],[80.05486,13.04688]],[[80.05958,13.04651],[80.05948,13.04653]],[[80.05948,13.04653],[80.05949,13.04653]],[[80.05959,13.0467],[80.05959,13.04657]],[[80.05959,13.04657],[80.0596,13.04657]],[[80.05961,13.04831],[80.0596,13.04849]],[[80.0596,13.04849],[80.05961,13.04849]],[[80.0596,13.04849],[80.05961,13.04864]],[[80.05959,13.04681],[80.05959,13.0467]],[[80.06318,13.04874],[80.06313,13.04853]],[[80.05715,13.04731],[80.05715,13.04742]],[[80.05715,13.04742],[80.05715,13.04742]],[[80.06703,13.04876],[80.06694,13.04887]],[[80.06694,13.04887],[80.06668,13.04914]],[[80.06603,13.04991],[80.06582,13.05015]],[[80.06743,13.04895],[80.06753,13.04921]],[[80.06668,13.04914],[80.06655,13.04929]],[[80.06655,13.04929],[80.06641,13.04942]],[[80.06582,13.05015],[80.06563,13.05048]],[[80.06625,13.04963],[80.06603,13.04991]],[[80.06867,13.04693],[80.06881,13.04679]],[[80.06733,13.0487],[80.06743,13.04895]],[[80.06075,13.04794],[80.06047,13.04792]],[[80.05533,13.04728],[80.05523,13.04737]],[[80.06986,13.04938],[80.06971,13.04974]],[[80.06765,13.0485],[80.06767,13.04859]],[[80.06427,13.04773],[80.06428,13.04699]],[[80.06415,13.04802],[80.06427,13.04773]],[[80.06462,13.04711],[80.06501,13.04731]],[[80.06169,13.04752],[80.06137,13.04766]],[[80.05959,13.04613],[80.0596,13.04582]],[[80.0596,13.04582],[80.0596,13.04582]],[[80.05959,13.04681],[80.05948,13.04681]],[[80.06853,13.04737],[80.06868,13.04772]],[[80.06683,13.04826],[80.06727,13.04848]],[[80.06501,13.04731],[80.06541,13.04745]],[[80.06918,13.04752],[80.06934,13.04732]],[[80.06817,13.04852],[80.06896,13.04837]],[[80.06868,13.04772],[80.06909,13.04768]],[[80.06785,13.04784],[80.06796,13.04772]],[[80.06796,13.04772],[80.06796,13.04772]],[[80.06428,13.04699],[80.06432,13.0465]],[[80.0596,13.04582],[80.05935,13.0458]],[[80.06236,13.048],[80.0623,13.04766]],[[80.05892,13.04679],[80.05893,13.04668]],[[80.06831,13.04733],[80.06849,13.04711]],[[80.06541,13.04745],[80.06588,13.04771]],[[80.06047,13.04792],[80.06018,13.04802]],[[80.06311,13.04846],[80.06315,13.04847]],[[80.06311,13.04846],[80.06303,13.04814]],[[80.06219,13.04735],[80.06197,13.04738]],[[80.06237,13.04813],[80.06242,13.04836]],[[80.06236,13.048],[80.06237,13.04813]],[[80.0624,13.04798],[80.06236,13.048]],[[80.06277,13.04788],[80.06262,13.04793]],[[80.06293,13.04784],[80.06277,13.04788]],[[80.07007,13.05013],[80.0704,13.05021]],[[80.06896,13.04837],[80.06932,13.04885]],[[80.0704,13.05021],[80.07077,13.05031]],[[80.06961,13.05],[80.07007,13.05013]],[[80.06757,13.04815],[80.06761,13.04838]],[[80.06909,13.04768],[80.06918,13.04752]],[[80.06918,13.04752],[80.06918,13.04752]],[[80.0638,13.04811],[80.06415,13.04802]],[[80.05959,13.04635],[80.05959,13.04613]],[[80.07077,13.05031],[80.07069,13.05041]],[[80.06767,13.04859],[80.06817,13.04852]],[[80.06796,13.04772],[80.06831,13.04733]],[[80.06588,13.04771],[80.06635,13.04795]],[[80.06428,13.04699],[80.06462,13.04711]],[[80.06197,13.04738],[80.06169,13.04752]],[[80.05995,13.0482],[80.05961,13.0482]],[[80.06109,13.04778],[80.06075,13.04794]],[[80.06251,13.04795],[80.0624,13.04798]],[[80.0623,13.04766],[80.06219,13.04735]],[[80.06324,13.04886],[80.06318,13.04874]],[[80.06318,13.04874],[80.06319,13.04874]],[[80.06303,13.04814],[80.06293,13.04784]],[[80.06971,13.04974],[80.06961,13.05]],[[80.06932,13.04885],[80.06986,13.04938]],[[80.06483,13.05119],[80.06466,13.05123]],[[80.06656,13.04813],[80.06683,13.04826]],[[80.06428,13.04699],[80.06406,13.04706]],[[80.06137,13.04766],[80.06109,13.04778]],[[80.0596,13.04582],[80.05953,13.04528]],[[80.06019,13.04819],[80.05995,13.0482]],[[80.06262,13.04793],[80.06251,13.04795]],[[80.06251,13.04795],[80.06252,13.04795]],[[80.05961,13.0482],[80.05961,13.04806]],[[80.06635,13.04795],[80.06656,13.04813]],[[80.06339,13.04887],[80.06324,13.04886]],[[80.05915,13.04679],[80.05892,13.04679]],[[80.05893,13.04668],[80.05892,13.04649]],[[80.05714,13.04673],[80.05714,13.04667]],[[80.06761,13.04838],[80.06765,13.0485]],[[80.05961,13.0482],[80.05961,13.04831]],[[80.06831,13.04733],[80.06853,13.04737]],[[80.06368,13.04885],[80.06339,13.04887]]]},"910602":{"name":"SIDCO","code":"910602","ss_code":"9106","volt":"11","len":4,"dts":55,"cons":556,"type":"MultiLineString","coords":[[[80.05407,13.04468],[80.05383,13.04469]],[[80.0634,13.04885],[80.06332,13.0486]],[[80.06328,13.04846],[80.06332,13.0486]],[[80.05437,13.04534],[80.0543,13.04534]],[[80.06353,13.04753],[80.06355,13.04753]],[[80.06355,13.04753],[80.06355,13.04753]],[[80.05212,13.04238],[80.05176,13.04243]],[[80.06343,13.05125],[80.06336,13.05095]],[[80.05781,13.04449],[80.05751,13.04435]],[[80.05824,13.04469],[80.05808,13.04461]],[[80.06338,13.0493],[80.06348,13.04887]],[[80.06332,13.05037],[80.06333,13.04989]],[[80.06239,13.04637],[80.06191,13.04613]],[[80.06191,13.04613],[80.06175,13.04604]],[[80.05383,13.04469],[80.05355,13.04477]],[[80.06355,13.04753],[80.06372,13.04754]],[[80.05464,13.04303],[80.05438,13.04296]],[[80.0513,13.04251],[80.05125,13.04241]],[[80.05505,13.04323],[80.0549,13.04314]],[[80.06197,13.04571],[80.06202,13.04542]],[[80.06202,13.04542],[80.06202,13.04542]],[[80.06175,13.04604],[80.06175,13.04604]],[[80.06175,13.04604],[80.06183,13.04584],[80.06197,13.04571]],[[80.06205,13.04535],[80.06205,13.04535]],[[80.06205,13.04535],[80.06216,13.04537]],[[80.0621,13.04526],[80.06221,13.04506]],[[80.06221,13.04506],[80.06187,13.0449]],[[80.05522,13.04531],[80.05504,13.04532]],[[80.05522,13.04531],[80.05522,13.04542]],[[80.05709,13.0442],[80.05711,13.04465]],[[80.05711,13.04648],[80.05711,13.0465]],[[80.05711,13.04465],[80.05711,13.04496]],[[80.05712,13.04536],[80.05712,13.04552]],[[80.05619,13.04601],[80.0562,13.04617]],[[80.0562,13.04617],[80.0562,13.04617]],[[80.0562,13.04633],[80.05619,13.04659]],[[80.05617,13.04432],[80.05617,13.04434]],[[80.05463,13.04464],[80.05458,13.04465]],[[80.05399,13.04535],[80.05395,13.04535]],[[80.05476,13.04534],[80.05467,13.04534]],[[80.0543,13.04534],[80.05421,13.04534]],[[80.05473,13.04463],[80.05463,13.04464]],[[80.0548,13.04588],[80.05463,13.04588]],[[80.05535,13.04507],[80.05536,13.04498]],[[80.05536,13.04498],[80.05536,13.04498]],[[80.05853,13.04482],[80.05833,13.04472]],[[80.05618,13.04554],[80.05618,13.04564]],[[80.05618,13.04564],[80.05618,13.04564]],[[80.05536,13.04498],[80.05536,13.0448]],[[80.05536,13.0448],[80.05536,13.0448]],[[80.05533,13.04452],[80.05532,13.04443]],[[80.06316,13.04826],[80.06314,13.0482]],[[80.06353,13.04753],[80.06348,13.04734]],[[80.06348,13.04734],[80.06348,13.04734]],[[80.05496,13.04463],[80.05492,13.04463]],[[80.05492,13.04463],[80.05492,13.04463]],[[80.0562,13.04617],[80.0562,13.04633]],[[80.0562,13.04633],[80.0562,13.04633]],[[80.05537,13.04556],[80.05538,13.04568]],[[80.05538,13.04568],[80.05539,13.04568]],[[80.05532,13.04432],[80.05531,13.04416]],[[80.05833,13.04472],[80.05824,13.04469]],[[80.05824,13.04469],[80.05825,13.04469]],[[80.05712,13.04552],[80.05713,13.04571]],[[80.05567,13.04529],[80.05535,13.0453]],[[80.05532,13.0446],[80.05532,13.0446]],[[80.05532,13.0446],[80.05547,13.04461]],[[80.05532,13.0446],[80.05533,13.04452]],[[80.05533,13.04452],[80.05533,13.04452]],[[80.06329,13.04775],[80.06359,13.04766]],[[80.05713,13.0463],[80.05711,13.04648]],[[80.05711,13.04648],[80.05711,13.04648]],[[80.05616,13.04423],[80.05617,13.04432]],[[80.05617,13.04432],[80.05618,13.04432]],[[80.05617,13.04434],[80.05618,13.04463]],[[80.05618,13.04463],[80.05619,13.04463]],[[80.05618,13.04463],[80.05618,13.04474]],[[80.05618,13.04564],[80.05619,13.04564]],[[80.05619,13.04564],[80.05619,13.04601]],[[80.05437,13.04466],[80.05422,13.04468]],[[80.05422,13.04468],[80.05422,13.04468]],[[80.05448,13.04465],[80.05437,13.04466]],[[80.05446,13.04534],[80.05437,13.04534]],[[80.05437,13.04534],[80.05437,13.04534]],[[80.05467,13.04534],[80.05457,13.04535]],[[80.06328,13.04846],[80.06327,13.04843]],[[80.06327,13.04843],[80.06327,13.04843]],[[80.05515,13.04462],[80.05496,13.04463]],[[80.05536,13.0448],[80.05535,13.04469]],[[80.06299,13.04783],[80.06329,13.04775]],[[80.05176,13.04243],[80.05147,13.04248]],[[80.05308,13.04225],[80.05273,13.04229]],[[80.05618,13.04474],[80.05618,13.04485]],[[80.05535,13.0453],[80.05537,13.04544]],[[80.05537,13.04544],[80.05537,13.04544]],[[80.05537,13.04544],[80.05537,13.04556]],[[80.05915,13.04511],[80.05897,13.04502]],[[80.05523,13.04586],[80.05523,13.04599]],[[80.06314,13.0482],[80.06312,13.04812]],[[80.06312,13.04812],[80.06312,13.04812]],[[80.06339,13.04706],[80.06319,13.04711]],[[80.06305,13.04662],[80.0629,13.04656]],[[80.05711,13.04496],[80.05712,13.04536]],[[80.05712,13.04536],[80.05712,13.04536]],[[80.06343,13.04679],[80.06323,13.0467]],[[80.05875,13.04492],[80.05864,13.04487]],[[80.05864,13.04487],[80.05853,13.04482]],[[80.05853,13.04482],[80.05853,13.04482]],[[80.05618,13.04485],[80.05619,13.04499]],[[80.05619,13.04499],[80.05619,13.04499]],[[80.05531,13.04416],[80.05532,13.04404]],[[80.05532,13.04404],[80.05532,13.04404]],[[80.05457,13.04535],[80.05446,13.04534]],[[80.05523,13.04586],[80.05512,13.04586]],[[80.06359,13.04766],[80.06353,13.04753]],[[80.06323,13.0467],[80.06305,13.04662]],[[80.06305,13.04662],[80.06306,13.04662]],[[80.05458,13.04465],[80.05448,13.04465]],[[80.05448,13.04465],[80.05449,13.04465]],[[80.05422,13.04468],[80.05407,13.04468]],[[80.06327,13.04843],[80.06316,13.04826]],[[80.06316,13.04826],[80.06316,13.04826]],[[80.06348,13.04734],[80.06339,13.04706]],[[80.0629,13.04656],[80.06288,13.04655]],[[80.06288,13.04655],[80.06288,13.04655]],[[80.05421,13.04534],[80.05413,13.04534]],[[80.05147,13.04248],[80.0513,13.04251]],[[80.05713,13.04571],[80.05714,13.04588]],[[80.05532,13.04443],[80.05532,13.04432]],[[80.05897,13.04502],[80.05875,13.04492]],[[80.05245,13.04231],[80.05237,13.04235]],[[80.05713,13.04614],[80.05713,13.0463]],[[80.05176,13.04243],[80.05172,13.04242]],[[80.05616,13.04423],[80.05617,13.04403]],[[80.05714,13.04588],[80.05713,13.04614]],[[80.05619,13.04659],[80.0562,13.04673]],[[80.05535,13.04469],[80.05532,13.0446]],[[80.05532,13.0446],[80.05532,13.0446]],[[80.05273,13.04229],[80.05245,13.04231]],[[80.05535,13.0453],[80.05522,13.04531]],[[80.06202,13.04542],[80.06205,13.04535]],[[80.06205,13.04535],[80.0621,13.04526]],[[80.06309,13.04802],[80.06299,13.04783]],[[80.05512,13.04586],[80.0548,13.04588]],[[80.0548,13.04588],[80.0548,13.04588]],[[80.05532,13.0446],[80.05515,13.04462]],[[80.06312,13.04812],[80.06309,13.04802]],[[80.06309,13.04802],[80.0631,13.04802]],[[80.05463,13.04588],[80.05448,13.04588]],[[80.05282,13.04282],[80.05284,13.04293]],[[80.05504,13.04532],[80.05486,13.04533]],[[80.05486,13.04533],[80.05487,13.04533]],[[80.05278,13.04258],[80.05282,13.04282]],[[80.05486,13.04533],[80.05476,13.04534]],[[80.05273,13.04229],[80.05278,13.04258]],[[80.05492,13.04463],[80.05492,13.04463]],[[80.05492,13.04463],[80.05492,13.04463]],[[80.05492,13.04463],[80.05473,13.04463]],[[80.05473,13.04463],[80.05473,13.04463]],[[80.05237,13.04235],[80.05212,13.04238]],[[80.05619,13.04536],[80.05618,13.04554]],[[80.05492,13.04463],[80.05492,13.04463]],[[80.05492,13.04463],[80.05488,13.04472]],[[80.05492,13.04463],[80.05492,13.04463]],[[80.05492,13.04463],[80.05491,13.04471]],[[80.05492,13.04463],[80.05492,13.04463]],[[80.05492,13.04463],[80.05487,13.04471]],[[80.06372,13.04754],[80.06374,13.04728]],[[80.05416,13.04288],[80.05391,13.04274]],[[80.05438,13.04296],[80.05416,13.04288]],[[80.05343,13.04222],[80.05308,13.04225]],[[80.06357,13.05124],[80.06343,13.05125]],[[80.05371,13.0422],[80.05343,13.04222]],[[80.0599,13.04541],[80.05953,13.04528]],[[80.06382,13.04711],[80.06406,13.04706]],[[80.05619,13.04499],[80.05618,13.04528]],[[80.05618,13.04528],[80.05607,13.04528]],[[80.05494,13.04392],[80.05472,13.04392]],[[80.05406,13.04535],[80.05399,13.04535]],[[80.05413,13.04534],[80.05406,13.04535]],[[80.06348,13.04887],[80.0634,13.04885]],[[80.05538,13.04587],[80.05523,13.04586]],[[80.06175,13.04604],[80.06175,13.04604]],[[80.06175,13.04604],[80.06158,13.04595]],[[80.06048,13.04554],[80.06016,13.04548]],[[80.05535,13.04517],[80.05535,13.04507]],[[80.05709,13.0442],[80.05672,13.0442]],[[80.06382,13.04711],[80.06343,13.04679]],[[80.05672,13.0442],[80.05616,13.04423]],[[80.05535,13.0453],[80.05535,13.04517]],[[80.05617,13.04403],[80.05616,13.04383]],[[80.05808,13.04461],[80.05781,13.04449]],[[80.05538,13.04568],[80.05538,13.04587]],[[80.05532,13.04404],[80.0553,13.0437]],[[80.05929,13.04516],[80.05915,13.04511]],[[80.05915,13.04511],[80.05915,13.04511]],[[80.05538,13.04587],[80.05538,13.04609]],[[80.05618,13.04528],[80.05618,13.04528]],[[80.05618,13.04528],[80.05619,13.04536]],[[80.05607,13.04528],[80.05567,13.04529]],[[80.05391,13.04274],[80.05375,13.04245]],[[80.0553,13.04332],[80.05516,13.04327]],[[80.05516,13.04327],[80.05517,13.04327]],[[80.06336,13.05095],[80.06332,13.05037]],[[80.06333,13.04989],[80.06338,13.0493]],[[80.06016,13.04548],[80.0599,13.04541]],[[80.0553,13.0437],[80.0553,13.04332]],[[80.06288,13.04655],[80.06239,13.04637]],[[80.0608,13.04565],[80.06048,13.04554]],[[80.06359,13.05125],[80.06357,13.05124]],[[80.06374,13.04728],[80.06382,13.04711]],[[80.05751,13.04435],[80.05709,13.0442]],[[80.06158,13.04595],[80.06117,13.04578]],[[80.05511,13.04331],[80.05517,13.04391]],[[80.05516,13.04327],[80.05505,13.04323]],[[80.06117,13.04578],[80.0608,13.04565]],[[80.05953,13.04528],[80.05929,13.04516]],[[80.05375,13.04245],[80.05371,13.0422]],[[80.05505,13.04323],[80.05511,13.04331]],[[80.0549,13.04314],[80.05464,13.04303]],[[80.05517,13.04391],[80.05494,13.04392]],[[80.05494,13.04392],[80.05495,13.04392]],[[80.06117,13.04578],[80.06137,13.04563]]]},"910603":{"name":"SPARTEK","code":"910603","ss_code":"9106","volt":"11","len":14.95,"dts":28,"cons":2058,"type":"MultiLineString","coords":[[[80.02925,13.05905],[80.02887,13.05915]],[[80.0295,13.05901],[80.02955,13.059]],[[80.01193,13.08012],[80.0119,13.07987]],[[80.02712,13.05719],[80.02725,13.05716]],[[80.02693,13.05683],[80.02689,13.05642]],[[80.02598,13.05528],[80.02593,13.05496]],[[80.02647,13.05561],[80.02598,13.05528]],[[80.02598,13.05461],[80.02603,13.05408]],[[80.02684,13.05591],[80.02656,13.05568]],[[80.02656,13.05568],[80.02647,13.05561]],[[80.02689,13.05642],[80.02684,13.05591]],[[80.02593,13.05496],[80.02598,13.05461]],[[80.02998,13.0604],[80.02974,13.06004]],[[80.02812,13.05931],[80.02782,13.05937]],[[80.03348,13.05837],[80.0341,13.05828]],[[80.03285,13.05847],[80.03348,13.05837]],[[80.03074,13.0588],[80.03099,13.05877]],[[80.03011,13.05889],[80.03033,13.05885]],[[80.03011,13.05889],[80.03011,13.05889]],[[80.03011,13.05889],[80.03033,13.05885]],[[80.03011,13.05889],[80.03011,13.05889]],[[80.03011,13.05889],[80.03012,13.05889]],[[80.03012,13.05889],[80.03033,13.05886]],[[80.03033,13.05886],[80.03033,13.05885]],[[80.03233,13.05854],[80.03285,13.05847]],[[80.0341,13.05828],[80.03437,13.05825]],[[80.02887,13.05915],[80.02857,13.05922]],[[80.03011,13.05889],[80.03003,13.05847]],[[80.02987,13.05892],[80.03011,13.05889]],[[80.03011,13.05889],[80.03011,13.05889]],[[80.03011,13.05889],[80.03012,13.05889]],[[80.03012,13.05889],[80.03033,13.05885]],[[80.03099,13.05877],[80.03132,13.05872]],[[80.0295,13.05901],[80.02925,13.05905]],[[80.02953,13.05917],[80.0295,13.05901]],[[80.03132,13.05872],[80.03155,13.05871]],[[80.02782,13.05937],[80.02746,13.05946]],[[80.03041,13.06066],[80.02998,13.0604]],[[80.03041,13.06066],[80.03068,13.06054]],[[80.03047,13.06101],[80.03041,13.06066]],[[80.0269,13.05611],[80.02686,13.05587]],[[80.02746,13.05946],[80.02754,13.05973]],[[80.02689,13.05627],[80.0269,13.05611]],[[80.02686,13.05587],[80.02656,13.05568]],[[80.02656,13.05568],[80.02638,13.05557]],[[80.02593,13.05526],[80.0259,13.05478]],[[80.02638,13.05557],[80.02593,13.05526]],[[80.02693,13.05671],[80.02689,13.05627]],[[80.02696,13.05692],[80.02693,13.05671]],[[80.02708,13.05807],[80.02698,13.05767]],[[80.0289,13.06696],[80.02874,13.06648]],[[80.02878,13.05673],[80.0292,13.05665]],[[80.01422,13.08275],[80.01458,13.08332]],[[80.01374,13.08232],[80.01408,13.08286]],[[80.03174,13.05862],[80.03233,13.05854]],[[80.03155,13.05871],[80.03174,13.05862]],[[80.03052,13.05883],[80.03074,13.0588]],[[80.03033,13.05885],[80.03052,13.05883]],[[80.02954,13.05899],[80.02987,13.05892]],[[80.02698,13.05767],[80.02692,13.0574]],[[80.01159,13.08504],[80.01151,13.08512]],[[80.00868,13.07832],[80.00867,13.07812]],[[80.02358,13.07259],[80.02289,13.07324]],[[80.02398,13.07235],[80.02358,13.07259]],[[80.0283,13.06519],[80.02827,13.06498]],[[80.01159,13.08504],[80.01135,13.0849]],[[80.0129,13.08135],[80.01322,13.08178]],[[80.02754,13.05973],[80.02733,13.05981]],[[80.01184,13.07958],[80.01177,13.07927]],[[80.01797,13.0767],[80.01759,13.07681]],[[80.01817,13.07664],[80.01797,13.0767]],[[80.01797,13.0767],[80.01797,13.0767]],[[80.01197,13.08027],[80.01193,13.08012]],[[80.0086,13.0801],[80.00867,13.07989]],[[80.00856,13.08056],[80.0086,13.0801]],[[80.02699,13.05723],[80.02693,13.05683]],[[80.02699,13.05723],[80.02698,13.05711]],[[80.02693,13.0574],[80.02692,13.0574]],[[80.02692,13.0574],[80.02699,13.05723]],[[80.02699,13.05723],[80.02712,13.05719]],[[80.01135,13.0849],[80.0112,13.08536]],[[80.02733,13.05981],[80.0271,13.05988]],[[80.0119,13.07987],[80.01184,13.07958]],[[80.01177,13.07927],[80.01169,13.07892]],[[80.01169,13.07892],[80.01163,13.07861]],[[80.0069,13.08622],[80.00701,13.08643]],[[80.01156,13.07826],[80.0114,13.07763]],[[80.01163,13.07861],[80.01156,13.07826]],[[80.01113,13.08577],[80.01106,13.08601]],[[80.0112,13.08536],[80.01113,13.08577]],[[80.02903,13.06732],[80.02895,13.0674]],[[80.02892,13.06697],[80.0289,13.06696]],[[80.0289,13.06696],[80.02891,13.06696]],[[80.02903,13.06732],[80.02892,13.06697]],[[80.02892,13.06697],[80.02892,13.06697]],[[80.02716,13.05844],[80.02708,13.05807]],[[80.0273,13.0589],[80.02716,13.05844]],[[80.0273,13.0589],[80.02764,13.05875]],[[80.02736,13.05914],[80.0273,13.0589]],[[80.02746,13.05946],[80.02736,13.05914]],[[80.03188,13.0636],[80.03156,13.06298]],[[80.02661,13.06005],[80.02644,13.06013]],[[80.03213,13.06433],[80.03193,13.0645]],[[80.0322,13.06424],[80.03213,13.06433]],[[80.02955,13.05954],[80.02953,13.05917]],[[80.02974,13.06004],[80.02955,13.05954]],[[80.0303,13.06264],[80.03009,13.06269]],[[80.0284,13.05925],[80.02812,13.05931]],[[80.02857,13.05922],[80.0284,13.05925]],[[80.02684,13.05994],[80.02661,13.06005]],[[80.0271,13.05988],[80.02684,13.05994]],[[80.03121,13.06233],[80.03101,13.06241]],[[80.0313,13.0626],[80.03121,13.06233]],[[80.03102,13.06181],[80.03076,13.06163]],[[80.03121,13.06233],[80.03102,13.06181]],[[80.03201,13.06389],[80.03188,13.0636]],[[80.0322,13.06424],[80.03201,13.06389]],[[80.0292,13.06714],[80.02903,13.06732]],[[80.02948,13.06688],[80.0292,13.06714]],[[80.03139,13.06271],[80.0313,13.0626]],[[80.03156,13.06298],[80.03139,13.06271]],[[80.03139,13.06271],[80.03139,13.06271]],[[80.02181,13.07426],[80.02158,13.07448]],[[80.02214,13.07395],[80.02181,13.07426]],[[80.01263,13.08103],[80.0129,13.08135]],[[80.01263,13.08103],[80.01233,13.08108]],[[80.01268,13.08099],[80.01263,13.08103]],[[80.02736,13.05715],[80.0275,13.05707]],[[80.02725,13.05716],[80.02736,13.05715]],[[80.02736,13.05715],[80.02736,13.05715]],[[80.0086,13.08207],[80.00861,13.08178]],[[80.00861,13.08178],[80.00861,13.08178]],[[80.00864,13.08245],[80.0086,13.08207]],[[80.00864,13.08147],[80.00864,13.08113]],[[80.00861,13.08178],[80.00864,13.08147]],[[80.01221,13.08051],[80.01197,13.08027]],[[80.01263,13.08103],[80.01221,13.08051]],[[80.01425,13.07996],[80.01356,13.08036]],[[80.03083,13.06248],[80.03052,13.06257]],[[80.03003,13.05847],[80.03033,13.05885]],[[80.03793,13.0603],[80.03746,13.06049]],[[80.04059,13.05843],[80.04011,13.05876]],[[80.04638,13.05416],[80.04561,13.05461]],[[80.04722,13.05362],[80.04672,13.05393]],[[80.04824,13.05294],[80.04802,13.05309]],[[80.04901,13.05228],[80.04845,13.0528]],[[80.04917,13.05199],[80.04911,13.05212]],[[80.05887,13.04868],[80.05875,13.04835]],[[80.02417,13.05249],[80.02417,13.05205]],[[80.02698,13.05711],[80.02696,13.05692]],[[80.02874,13.06648],[80.02837,13.06656]],[[80.02837,13.06656],[80.02805,13.06668]],[[80.06033,13.04819],[80.06033,13.04807]],[[80.06036,13.04847],[80.06033,13.04819]],[[80.04952,13.0498],[80.04964,13.0498],[80.04963,13.04988]],[[80.02764,13.05875],[80.02802,13.05865]],[[80.04911,13.05212],[80.04908,13.0523]],[[80.04908,13.0523],[80.04907,13.05239]],[[80.02115,13.07494],[80.0209,13.07505]],[[80.03003,13.05847],[80.03003,13.05833]],[[80.03003,13.05833],[80.03002,13.05821]],[[80.03002,13.05821],[80.03042,13.05812]],[[80.03042,13.05812],[80.0308,13.05801]],[[80.0308,13.05801],[80.03114,13.05786]],[[80.03114,13.05786],[80.03148,13.05776]],[[80.03148,13.05776],[80.03181,13.05767]],[[80.03181,13.05767],[80.03217,13.05758]],[[80.03217,13.05758],[80.03249,13.05749]],[[80.00867,13.07989],[80.00871,13.07947]],[[80.02858,13.06589],[80.02843,13.06557]],[[80.01168,13.08108],[80.01136,13.0812]],[[80.03068,13.06054],[80.03093,13.06042]],[[80.02836,13.05856],[80.02874,13.05845]],[[80.00668,13.08584],[80.0069,13.08622]],[[80.0131,13.08068],[80.01268,13.08099]],[[80.02831,13.06803],[80.02757,13.06873]],[[80.02433,13.07189],[80.02398,13.07235]],[[80.04312,13.0566],[80.04247,13.05705]],[[80.0447,13.05542],[80.04409,13.05587]],[[80.04939,13.05163],[80.04933,13.05177]],[[80.06038,13.04877],[80.05991,13.04878]],[[80.055,13.05017],[80.05498,13.05056]],[[80.02417,13.05205],[80.02414,13.05144]],[[80.05503,13.04932],[80.055,13.04981]],[[80.01896,13.07621],[80.01864,13.07637]],[[80.0196,13.07579],[80.01944,13.07593]],[[80.01979,13.07563],[80.0196,13.07579]],[[80.06334,13.05095],[80.06309,13.05067]],[[80.01049,13.08184],[80.00996,13.08216]],[[80.02757,13.06873],[80.02717,13.06913]],[[80.0135,13.08405],[80.01304,13.08431]],[[80.06257,13.05],[80.06221,13.04967]],[[80.01836,13.07651],[80.01817,13.07664]],[[80.01864,13.07637],[80.01836,13.07651]],[[80.06341,13.05128],[80.06334,13.05095]],[[80.02137,13.07467],[80.02124,13.07482]],[[80.02466,13.07157],[80.02433,13.07189]],[[80.02537,13.07077],[80.02497,13.07127]],[[80.0158,13.07947],[80.01491,13.07956]],[[80.04763,13.05327],[80.04722,13.05362]],[[80.04845,13.0528],[80.04824,13.05294]],[[80.05777,13.0484],[80.05731,13.04842]],[[80.05806,13.04839],[80.05777,13.0484]],[[80.00867,13.07906],[80.0087,13.07862]],[[80.02414,13.05144],[80.02412,13.05085]],[[80.025,13.05327],[80.02419,13.05286]],[[80.06043,13.04877],[80.06038,13.04877]],[[80.06084,13.04897],[80.06079,13.04879]],[[80.01665,13.0779],[80.01639,13.07817]],[[80.02002,13.07551],[80.01979,13.07563]],[[80.02675,13.06954],[80.02643,13.06984]],[[80.02115,13.07494],[80.02095,13.07474]],[[80.01097,13.08143],[80.01049,13.08184]],[[80.01443,13.08333],[80.01387,13.08374]],[[80.05049,13.05174],[80.0507,13.05177]],[[80.03715,13.06063],[80.03655,13.06102]],[[80.03746,13.06049],[80.03715,13.06063]],[[80.06221,13.04967],[80.06185,13.04977]],[[80.02035,13.07536],[80.02002,13.07551]],[[80.0209,13.07505],[80.02064,13.07519]],[[80.03119,13.06522],[80.03082,13.06557]],[[80.03046,13.06591],[80.02998,13.06639]],[[80.00864,13.08113],[80.00856,13.08056]],[[80.00887,13.08304],[80.00853,13.08359]],[[80.02843,13.06557],[80.0283,13.06519]],[[80.00877,13.08257],[80.00864,13.08245]],[[80.00915,13.08266],[80.00877,13.08257]],[[80.01356,13.08036],[80.0131,13.08068]],[[80.03296,13.0635],[80.03262,13.06383]],[[80.02536,13.05347],[80.025,13.05327]],[[80.02289,13.07324],[80.02257,13.07354]],[[80.02095,13.07474],[80.02109,13.07461]],[[80.02793,13.05692],[80.02837,13.05684]],[[80.03052,13.06135],[80.03047,13.06101]],[[80.06079,13.04879],[80.06043,13.04877]],[[80.06309,13.05067],[80.06257,13.05]],[[80.02064,13.07519],[80.02035,13.07536]],[[80.02124,13.07482],[80.02115,13.07494]],[[80.00739,13.08448],[80.00681,13.08484]],[[80.00681,13.08484],[80.00681,13.08484]],[[80.00803,13.08422],[80.00739,13.08448]],[[80.00915,13.08266],[80.00887,13.08304]],[[80.02497,13.07127],[80.02466,13.07157]],[[80.02588,13.07031],[80.02537,13.07077]],[[80.02895,13.0674],[80.02869,13.06764]],[[80.01136,13.0812],[80.01097,13.08143]],[[80.02158,13.07448],[80.02137,13.07467]],[[80.04409,13.05587],[80.04359,13.05625]],[[80.04925,13.0519],[80.04917,13.05199]],[[80.05,13.0515],[80.05032,13.05164]],[[80.05681,13.04845],[80.05614,13.04845]],[[80.05875,13.04835],[80.0582,13.04838]],[[80.05953,13.04868],[80.05948,13.04874]],[[80.05962,13.04868],[80.05961,13.04864]],[[80.00996,13.08216],[80.00951,13.08236]],[[80.01203,13.08107],[80.01168,13.08108]],[[80.03262,13.06383],[80.0322,13.06424]],[[80.03335,13.06311],[80.03296,13.0635]],[[80.055,13.04981],[80.055,13.05017]],[[80.04963,13.05139],[80.05,13.0515]],[[80.05032,13.05164],[80.05049,13.05174]],[[80.0507,13.05177],[80.05124,13.0517]],[[80.05124,13.0517],[80.05193,13.05164]],[[80.03501,13.06187],[80.03436,13.06212]],[[80.0393,13.05937],[80.03886,13.05968]],[[80.04011,13.05876],[80.03975,13.05905]],[[80.04501,13.05522],[80.0447,13.05542]],[[80.0582,13.04838],[80.05806,13.04839]],[[80.06185,13.04977],[80.06181,13.04944]],[[80.0171,13.0774],[80.01665,13.0779]],[[80.01759,13.07681],[80.0171,13.0774]],[[80.0087,13.07862],[80.00868,13.07832]],[[80.00871,13.07947],[80.00867,13.07906]],[[80.02837,13.05684],[80.02878,13.05673]],[[80.0277,13.05699],[80.02793,13.05692]],[[80.0275,13.05707],[80.0277,13.05699]],[[80.02865,13.06612],[80.02858,13.06589]],[[80.01304,13.08431],[80.01221,13.08471]],[[80.01322,13.08178],[80.01374,13.08232]],[[80.06129,13.04899],[80.06084,13.04897]],[[80.05568,13.04843],[80.05487,13.04844]],[[80.05731,13.04842],[80.05726,13.04843]],[[80.05498,13.05056],[80.05498,13.05094]],[[80.04947,13.05145],[80.04939,13.05163]],[[80.05726,13.04843],[80.0571,13.04845]],[[80.06359,13.05128],[80.06358,13.05128]],[[80.03082,13.06557],[80.03046,13.06591]],[[80.01233,13.08108],[80.01203,13.08107]],[[80.06181,13.04944],[80.0618,13.04939]],[[80.05501,13.04885],[80.05503,13.04932]],[[80.04947,13.05145],[80.04963,13.05139]],[[80.05487,13.04844],[80.05501,13.04885]],[[80.03368,13.06272],[80.03335,13.06311]],[[80.03436,13.06212],[80.03399,13.06238]],[[80.03549,13.0616],[80.03501,13.06187]],[[80.03833,13.06009],[80.03793,13.0603]],[[80.04092,13.05813],[80.04059,13.05843]],[[80.04247,13.05705],[80.04199,13.05741]],[[80.04802,13.05309],[80.04763,13.05327]],[[80.04911,13.05212],[80.04901,13.05228]],[[80.05614,13.04845],[80.05568,13.04843]],[[80.0571,13.04845],[80.05681,13.04845]],[[80.05991,13.04878],[80.05972,13.04878]],[[80.03101,13.06241],[80.03083,13.06248]],[[80.00681,13.08484],[80.00668,13.08532]],[[80.00668,13.08532],[80.00668,13.08584]],[[80.03975,13.05905],[80.0393,13.05937]],[[80.05894,13.04907],[80.05887,13.04868]],[[80.05948,13.04874],[80.0595,13.0488],[80.05912,13.04883],[80.05913,13.04895],[80.05901,13.04898],[80.05901,13.04904],[80.05894,13.04907]],[[80.05972,13.04878],[80.05962,13.04868]],[[80.03193,13.0645],[80.03158,13.06483]],[[80.04359,13.05625],[80.04312,13.0566]],[[80.02998,13.06639],[80.02948,13.06688]],[[80.05962,13.04868],[80.05953,13.04868]],[[80.01221,13.08471],[80.01159,13.08504]],[[80.02257,13.07354],[80.02214,13.07395]],[[80.05193,13.05164],[80.05254,13.05157]],[[80.04947,13.05145],[80.04953,13.05118]],[[80.01639,13.07817],[80.01618,13.07838]],[[80.04199,13.05741],[80.04149,13.05776]],[[80.03655,13.06102],[80.0361,13.06127]],[[80.03399,13.06238],[80.03368,13.06272]],[[80.0361,13.06127],[80.03549,13.0616]],[[80.03886,13.05968],[80.03833,13.06009]],[[80.01618,13.07838],[80.01568,13.07898]],[[80.03076,13.06163],[80.03052,13.06135]],[[80.04149,13.05776],[80.04092,13.05813]],[[80.02869,13.06764],[80.02831,13.06803]],[[80.02643,13.06984],[80.02588,13.07031]],[[80.04561,13.05461],[80.04501,13.05522]],[[80.0618,13.04939],[80.06172,13.04898]],[[80.06172,13.04898],[80.06129,13.04899]],[[80.02802,13.05865],[80.02836,13.05856]],[[80.02717,13.06913],[80.02675,13.06954]],[[80.02874,13.06648],[80.02865,13.06612]],[[80.03052,13.06257],[80.0303,13.06264]],[[80.01944,13.07593],[80.01896,13.07621]],[[80.04951,13.05014],[80.04952,13.0498]],[[80.04957,13.05099],[80.04958,13.0505]],[[80.04958,13.0505],[80.04951,13.05014]],[[80.04953,13.05118],[80.04957,13.05099]],[[80.01491,13.07956],[80.01425,13.07996]],[[80.01568,13.07898],[80.0158,13.07947]],[[80.03158,13.06483],[80.03119,13.06522]],[[80.02419,13.05286],[80.02417,13.05249]],[[80.0259,13.05478],[80.02601,13.0537]],[[80.02601,13.0537],[80.02536,13.05347]],[[80.04672,13.05393],[80.04638,13.05416]],[[80.04933,13.05177],[80.04925,13.0519]],[[80.06358,13.05128],[80.06341,13.05128]],[[80.02412,13.05085],[80.02412,13.05069]],[[80.00951,13.08236],[80.00915,13.08266]],[[80.06038,13.04877],[80.06036,13.04847]],[[80.01387,13.08374],[80.0135,13.08405]],[[80.00853,13.08359],[80.00803,13.08422]],[[80.04995,13.03501],[80.04984,13.03451]]]},"910604":{"name":"THIRUMAZHISAI","code":"910604","ss_code":"9106","volt":"11","len":8.64,"dts":50,"cons":6946,"type":"MultiLineString","coords":[[[80.0623,13.05246],[80.06214,13.05249]],[[80.06192,13.05255],[80.06171,13.05257]],[[80.06679,13.05319],[80.06688,13.05309]],[[80.06609,13.05626],[80.06605,13.05646]],[[80.06605,13.05646],[80.06595,13.05691]],[[80.06214,13.05249],[80.06192,13.05255]],[[80.05756,13.06125],[80.05756,13.06125]],[[80.05756,13.06125],[80.05755,13.06125]],[[80.05755,13.06125],[80.05727,13.06126]],[[80.05727,13.06126],[80.05727,13.06119]],[[80.06494,13.0605],[80.06498,13.06051]],[[80.06357,13.05201],[80.06323,13.05212]],[[80.06424,13.06041],[80.06424,13.06041]],[[80.06424,13.06041],[80.06422,13.06048]],[[80.06543,13.06317],[80.06585,13.06319]],[[80.06346,13.05143],[80.06352,13.05171]],[[80.06427,13.05875],[80.06451,13.05876]],[[80.05968,13.06582],[80.06023,13.06637]],[[80.0633,13.05365],[80.063,13.05393]],[[80.06304,13.06178],[80.06313,13.06178]],[[80.06465,13.05195],[80.0648,13.05203]],[[80.06708,13.05681],[80.06719,13.05716]],[[80.06719,13.05716],[80.06729,13.05761]],[[80.06729,13.05761],[80.06729,13.05761]],[[80.0666,13.05571],[80.0666,13.05571]],[[80.0666,13.05571],[80.067,13.05585]],[[80.06697,13.05632],[80.06708,13.05681]],[[80.06227,13.06306],[80.06239,13.06315]],[[80.06659,13.06206],[80.0666,13.06178]],[[80.0665,13.06249],[80.06656,13.06236]],[[80.06656,13.06236],[80.06659,13.06206]],[[80.0666,13.06178],[80.06659,13.06151]],[[80.06659,13.06151],[80.06659,13.0612]],[[80.06659,13.0612],[80.06625,13.06109]],[[80.06625,13.06109],[80.06589,13.06104]],[[80.06589,13.06104],[80.06594,13.06073]],[[80.06374,13.05371],[80.06401,13.05364]],[[80.06401,13.05364],[80.06417,13.05358]],[[80.06417,13.05358],[80.06417,13.05358]],[[80.05639,13.05576],[80.05646,13.05575]],[[80.05754,13.06332],[80.05747,13.0641]],[[80.05747,13.0641],[80.05745,13.06432]],[[80.05926,13.05681],[80.05933,13.05641]],[[80.06268,13.05667],[80.06266,13.05675]],[[80.06283,13.05492],[80.06283,13.05508]],[[80.0627,13.05423],[80.06275,13.0545]],[[80.06268,13.05417],[80.0627,13.05423]],[[80.0627,13.05423],[80.0627,13.05423]],[[80.0626,13.05407],[80.06268,13.05417]],[[80.06238,13.06137],[80.06238,13.06145]],[[80.06242,13.06026],[80.06241,13.06068]],[[80.06234,13.06184],[80.06233,13.06222]],[[80.06384,13.05198],[80.064,13.05197]],[[80.0644,13.05195],[80.06465,13.05195]],[[80.06448,13.0567],[80.06463,13.05669]],[[80.0647,13.05215],[80.06456,13.05231]],[[80.06146,13.057],[80.06139,13.05701]],[[80.06139,13.05701],[80.0614,13.05701]],[[80.0639,13.05674],[80.0642,13.05672]],[[80.06269,13.05638],[80.06268,13.05667]],[[80.06273,13.05608],[80.06269,13.05638]],[[80.06285,13.05557],[80.06284,13.05569]],[[80.0588,13.06102],[80.0583,13.06101]],[[80.05752,13.06138],[80.05754,13.06154]],[[80.0634,13.05354],[80.0633,13.05365]],[[80.06274,13.0559],[80.06273,13.05608]],[[80.0631,13.05216],[80.06282,13.05225]],[[80.0647,13.06318],[80.06474,13.06312]],[[80.05917,13.05751],[80.05916,13.05771]],[[80.05895,13.0587],[80.05893,13.05898]],[[80.06254,13.05797],[80.06253,13.05807]],[[80.06249,13.05901],[80.06248,13.05914]],[[80.06669,13.05638],[80.06697,13.05632]],[[80.0642,13.05672],[80.06448,13.0567]],[[80.0628,13.05476],[80.06283,13.05492]],[[80.06426,13.0527],[80.06415,13.05283]],[[80.06243,13.06011],[80.06242,13.06026]],[[80.06442,13.05249],[80.06426,13.0527]],[[80.06255,13.05794],[80.06254,13.05797]],[[80.06257,13.05769],[80.06255,13.05794]],[[80.06063,13.05713],[80.06061,13.05713]],[[80.06061,13.05713],[80.06061,13.05713]],[[80.06252,13.05835],[80.0625,13.05864]],[[80.06418,13.05915],[80.0643,13.05947]],[[80.06248,13.05931],[80.06245,13.05954]],[[80.06241,13.06068],[80.06241,13.06101]],[[80.06356,13.05376],[80.06374,13.05371]],[[80.06323,13.05212],[80.06315,13.05215]],[[80.06315,13.05215],[80.06316,13.05215]],[[80.06282,13.05225],[80.06256,13.05235]],[[80.063,13.05393],[80.0627,13.05403]],[[80.0648,13.05203],[80.0647,13.05215]],[[80.06241,13.06068],[80.06216,13.06067]],[[80.05936,13.0552],[80.05934,13.05488]],[[80.05745,13.06432],[80.05738,13.06434]],[[80.06248,13.05914],[80.06248,13.05931]],[[80.06248,13.05931],[80.06248,13.05931]],[[80.06685,13.05599],[80.0666,13.05571]],[[80.0666,13.05571],[80.0666,13.05571]],[[80.0666,13.05571],[80.0666,13.05571]],[[80.06321,13.05928],[80.0634,13.05926]],[[80.06424,13.06041],[80.06424,13.06041]],[[80.06424,13.06041],[80.06462,13.06044]],[[80.06462,13.06044],[80.06494,13.0605]],[[80.06245,13.05954],[80.06245,13.05977]],[[80.06242,13.0524],[80.06229,13.05246]],[[80.06229,13.05246],[80.0623,13.05246]],[[80.06256,13.05235],[80.06242,13.0524]],[[80.06283,13.05508],[80.06284,13.05523]],[[80.06275,13.0545],[80.0628,13.05476]],[[80.06415,13.05283],[80.06396,13.05306]],[[80.06396,13.05306],[80.06397,13.05306]],[[80.0583,13.06101],[80.0576,13.06098]],[[80.0576,13.06098],[80.0576,13.06098]],[[80.06229,13.05246],[80.06229,13.05237]],[[80.06357,13.05201],[80.06384,13.05198]],[[80.0625,13.05864],[80.06249,13.05894]],[[80.06233,13.06222],[80.06227,13.06291]],[[80.05934,13.05488],[80.05954,13.05488]],[[80.05916,13.05747],[80.05917,13.05751]],[[80.05917,13.05751],[80.05917,13.05751]],[[80.05939,13.05606],[80.05942,13.0558]],[[80.05754,13.06154],[80.05751,13.06177]],[[80.06263,13.05699],[80.06259,13.05731]],[[80.06249,13.05894],[80.06249,13.05901]],[[80.06614,13.05645],[80.06669,13.05638]],[[80.06697,13.05632],[80.06685,13.05599]],[[80.0634,13.05926],[80.06362,13.05924]],[[80.06339,13.05671],[80.0639,13.05674]],[[80.06227,13.06298],[80.06227,13.06306]],[[80.06315,13.05215],[80.0631,13.05216]],[[80.0627,13.05403],[80.0626,13.05407]],[[80.06238,13.06145],[80.06238,13.06157]],[[80.0632,13.06318],[80.06342,13.06319]],[[80.06342,13.06319],[80.06343,13.06319]],[[80.05916,13.05771],[80.05916,13.05787]],[[80.05916,13.05787],[80.05916,13.05787]],[[80.06239,13.06315],[80.06297,13.06316]],[[80.06297,13.06316],[80.0632,13.06318]],[[80.0576,13.06098],[80.05755,13.06125]],[[80.05755,13.06125],[80.05752,13.06138]],[[80.06061,13.05713],[80.06009,13.05721]],[[80.05916,13.05787],[80.05916,13.05807]],[[80.05895,13.05847],[80.05895,13.0587]],[[80.05751,13.06177],[80.05796,13.06178]],[[80.05893,13.05898],[80.05892,13.05918]],[[80.05916,13.05807],[80.05914,13.05834]],[[80.05937,13.05554],[80.05936,13.0552]],[[80.05936,13.05573],[80.05937,13.05554]],[[80.06379,13.05918],[80.06379,13.05918]],[[80.06379,13.05918],[80.06418,13.05915]],[[80.06362,13.05924],[80.06379,13.05918]],[[80.05889,13.05977],[80.05885,13.06044]],[[80.05892,13.05945],[80.05889,13.05977]],[[80.05892,13.05918],[80.05892,13.05945]],[[80.05885,13.06044],[80.0588,13.06102]],[[80.06259,13.05731],[80.06257,13.05769]],[[80.064,13.05197],[80.0642,13.05196]],[[80.0642,13.05196],[80.0644,13.05195]],[[80.06284,13.05523],[80.06285,13.05557]],[[80.06498,13.06051],[80.06497,13.0607]],[[80.06253,13.05807],[80.06252,13.05835]],[[80.06266,13.05684],[80.06263,13.05699]],[[80.06245,13.05977],[80.06243,13.06011]],[[80.06241,13.06101],[80.06238,13.06137]],[[80.06456,13.05231],[80.06442,13.05249]],[[80.0605,13.0625],[80.0605,13.06256]],[[80.05934,13.05488],[80.05867,13.0549]],[[80.06266,13.05675],[80.06266,13.05684]],[[80.06266,13.05684],[80.06266,13.05684]],[[80.0666,13.05571],[80.06637,13.05575]],[[80.06284,13.05569],[80.06274,13.0559]],[[80.05933,13.05641],[80.05939,13.05606]],[[80.05942,13.0558],[80.05942,13.0558]],[[80.05942,13.0558],[80.05936,13.05573]],[[80.06238,13.06157],[80.06234,13.06184]],[[80.06227,13.06291],[80.06227,13.06298]],[[80.06227,13.06298],[80.06227,13.06298]],[[80.06428,13.06317],[80.0647,13.06318]],[[80.0647,13.06318],[80.0647,13.06318]],[[80.06089,13.06251],[80.0605,13.0625]],[[80.06585,13.06319],[80.06627,13.06319]],[[80.0647,13.06318],[80.06498,13.06317]],[[80.06498,13.06317],[80.06543,13.06317]],[[80.06627,13.06319],[80.06652,13.06319]],[[80.06652,13.06319],[80.06651,13.06283]],[[80.06472,13.06286],[80.06474,13.06246]],[[80.06474,13.06246],[80.06475,13.06232]],[[80.06651,13.06283],[80.0665,13.06249]],[[80.0647,13.06318],[80.0647,13.06318]],[[80.0647,13.06318],[80.06472,13.06286]],[[80.06376,13.05873],[80.06366,13.05873]],[[80.06171,13.05257],[80.06128,13.05262]],[[80.06241,13.06101],[80.06246,13.06101]],[[80.0576,13.06098],[80.0576,13.06098]],[[80.0576,13.06098],[80.05756,13.06125]],[[80.05756,13.06125],[80.05756,13.06125]],[[80.06651,13.06283],[80.06651,13.06251]],[[80.0674,13.0579],[80.06729,13.05761]],[[80.0674,13.0579],[80.06746,13.05849]],[[80.06746,13.05849],[80.06744,13.05875]],[[80.06239,13.06315],[80.06238,13.06331]],[[80.06238,13.06331],[80.06237,13.06353]],[[80.06237,13.06353],[80.06226,13.06354]],[[80.05745,13.0641],[80.05747,13.0641]],[[80.05747,13.0641],[80.05785,13.06414]],[[80.05632,13.05551],[80.05625,13.05553]],[[80.05776,13.055],[80.05767,13.05502]],[[80.06139,13.05701],[80.06104,13.05708]],[[80.06266,13.05684],[80.06253,13.05684]],[[80.06248,13.05931],[80.06275,13.05929]],[[80.06379,13.05918],[80.06379,13.05918]],[[80.06379,13.05918],[80.06376,13.05893]],[[80.06229,13.06262],[80.06205,13.0626]],[[80.05845,13.06451],[80.05886,13.06492]],[[80.05791,13.06253],[80.05796,13.06269]],[[80.05784,13.06247],[80.05754,13.06332]],[[80.0635,13.05364],[80.0634,13.05354]],[[80.06275,13.05929],[80.06321,13.05928]],[[80.06321,13.05928],[80.06322,13.05928]],[[80.06451,13.05876],[80.06477,13.05877]],[[80.06402,13.06316],[80.06428,13.06317]],[[80.06133,13.06253],[80.06089,13.06251]],[[80.06194,13.06067],[80.06167,13.06067]],[[80.06115,13.06092],[80.06115,13.06121]],[[80.05922,13.05732],[80.05903,13.0573]],[[80.05625,13.05553],[80.05633,13.05586]],[[80.06352,13.05171],[80.06342,13.05174]],[[80.06148,13.06738],[80.06176,13.06786]],[[80.06176,13.06786],[80.06198,13.06789]],[[80.05886,13.06492],[80.05929,13.06523]],[[80.06295,13.06138],[80.06313,13.06139]],[[80.06253,13.05684],[80.06235,13.05684]],[[80.06266,13.05675],[80.06297,13.05673]],[[80.06271,13.06136],[80.06295,13.06138]],[[80.06113,13.06165],[80.06092,13.06166]],[[80.05895,13.05834],[80.05895,13.05847]],[[80.06235,13.05684],[80.06191,13.05693]],[[80.06205,13.0626],[80.06185,13.06259]],[[80.06396,13.05306],[80.06371,13.05337]],[[80.06477,13.05877],[80.06494,13.05877]],[[80.06342,13.06319],[80.06402,13.06316]],[[80.06143,13.06065],[80.06116,13.06064]],[[80.06116,13.06064],[80.06117,13.06064]],[[80.05963,13.05729],[80.05924,13.05732]],[[80.06417,13.05358],[80.06449,13.0535]],[[80.06449,13.0535],[80.06449,13.05339]],[[80.06376,13.05893],[80.06376,13.05873]],[[80.06376,13.05873],[80.06402,13.05875]],[[80.06371,13.05337],[80.0635,13.05364]],[[80.06185,13.06259],[80.06133,13.06253]],[[80.06234,13.06184],[80.06266,13.06176]],[[80.05716,13.05514],[80.0569,13.0552]],[[80.05784,13.06247],[80.05773,13.06254]],[[80.05681,13.06262],[80.05662,13.06263]],[[80.05794,13.063],[80.05806,13.063]],[[80.0652,13.05658],[80.06562,13.0565]],[[80.06346,13.05143],[80.0634,13.05131]],[[80.05929,13.06523],[80.05962,13.06521],[80.05968,13.06582]],[[80.06426,13.05986],[80.06424,13.0601]],[[80.06023,13.06637],[80.06073,13.06679]],[[80.06116,13.06064],[80.06115,13.06092]],[[80.06114,13.0615],[80.06113,13.06165]],[[80.05838,13.05492],[80.05814,13.05494]],[[80.05741,13.06257],[80.0571,13.06259]],[[80.06297,13.05673],[80.06339,13.05671]],[[80.06191,13.05693],[80.06146,13.057]],[[80.05785,13.06414],[80.05813,13.06417]],[[80.06104,13.05708],[80.06063,13.05713]],[[80.06086,13.06328],[80.06085,13.06371]],[[80.06216,13.06067],[80.06194,13.06067]],[[80.06167,13.06067],[80.06143,13.06065]],[[80.06115,13.06121],[80.06114,13.0615]],[[80.05749,13.05512],[80.05716,13.05514]],[[80.05751,13.06177],[80.05784,13.06247]],[[80.06424,13.0601],[80.06424,13.06041]],[[80.0635,13.05364],[80.06356,13.05376]],[[80.06356,13.05376],[80.06356,13.05376]],[[80.06402,13.05875],[80.06427,13.05875]],[[80.05767,13.05502],[80.05749,13.05512]],[[80.05813,13.06417],[80.05845,13.06451]],[[80.06266,13.06176],[80.06304,13.06178]],[[80.06089,13.06251],[80.06086,13.06284]],[[80.05625,13.05553],[80.05604,13.05575]],[[80.05662,13.06263],[80.05661,13.06234]],[[80.06352,13.05171],[80.06357,13.05201]],[[80.06086,13.06284],[80.06087,13.06311]],[[80.06358,13.05139],[80.06357,13.05139]],[[80.06357,13.05139],[80.06346,13.05143]],[[80.05914,13.05834],[80.05895,13.05834]],[[80.0571,13.06259],[80.05681,13.06262]],[[80.05681,13.06262],[80.05681,13.06262]],[[80.06463,13.05669],[80.0652,13.05658]],[[80.0643,13.05947],[80.06428,13.05971]],[[80.05796,13.06269],[80.05794,13.063]],[[80.05657,13.05531],[80.05632,13.05551]],[[80.05784,13.06247],[80.05791,13.06253]],[[80.05814,13.05494],[80.0579,13.05496]],[[80.0569,13.0552],[80.05657,13.05531]],[[80.06073,13.06679],[80.06148,13.06738]],[[80.05922,13.05732],[80.05916,13.05747]],[[80.06428,13.05971],[80.06426,13.05986]],[[80.05922,13.05732],[80.05926,13.05681]],[[80.06009,13.05721],[80.05963,13.05729]],[[80.06238,13.06137],[80.06271,13.06136]],[[80.05773,13.06254],[80.05741,13.06257]],[[80.06092,13.06166],[80.06046,13.06167]],[[80.05924,13.05732],[80.05922,13.05732]],[[80.05867,13.0549],[80.05838,13.05492]],[[80.05604,13.05575],[80.05558,13.0563]],[[80.06087,13.06311],[80.06086,13.06328]],[[80.06562,13.0565],[80.06605,13.05646]],[[80.06605,13.05646],[80.06614,13.05645]]]},"910605":{"name":"NOCHIMEDU","code":"910605","ss_code":"9106","volt":"11","len":19.26,"dts":45,"cons":4122,"type":"MultiLineString","coords":[[[80.05256,13.0511],[80.05255,13.05152]],[[80.01546,13.06663],[80.01539,13.066]],[[80.01539,13.066],[80.01527,13.06573]],[[80.01527,13.06573],[80.01523,13.06565]],[[80.03437,13.05825],[80.03403,13.05762]],[[80.01405,13.07185],[80.01378,13.07205]],[[80.02413,13.06707],[80.0239,13.06751]],[[80.02472,13.0677],[80.0245,13.06725]],[[80.02501,13.06826],[80.02472,13.0677]],[[80.02541,13.06905],[80.02501,13.06826]],[[80.02186,13.06842],[80.02157,13.06843]],[[80.02365,13.06672],[80.02332,13.06646]],[[80.02413,13.06707],[80.02365,13.06672]],[[80.0245,13.06725],[80.02413,13.06707]],[[80.0222,13.06843],[80.02186,13.06842]],[[80.02268,13.06817],[80.0222,13.06843]],[[80.01905,13.07253],[80.01915,13.07253]],[[80.01985,13.06498],[80.01972,13.06507]],[[80.02903,13.07282],[80.02951,13.07267]],[[80.02854,13.07303],[80.02903,13.07282]],[[80.02903,13.07282],[80.02903,13.07282]],[[80.01551,13.06694],[80.01546,13.06663]],[[80.01587,13.06728],[80.01551,13.06694]],[[80.01695,13.06847],[80.01694,13.06837]],[[80.02006,13.07437],[80.02015,13.07436]],[[80.01952,13.06908],[80.01928,13.06912]],[[80.01928,13.06912],[80.01928,13.06912]],[[80.02326,13.07471],[80.02347,13.07499]],[[80.02014,13.07916],[80.02039,13.07918]],[[80.02315,13.0679],[80.02268,13.06817]],[[80.0239,13.06751],[80.02315,13.0679]],[[80.02315,13.0679],[80.02315,13.0679]],[[80.02084,13.07155],[80.0212,13.07153]],[[80.0204,13.07156],[80.02084,13.07155]],[[80.01039,13.05725],[80.01015,13.05707]],[[80.03101,13.067],[80.03092,13.06693]],[[80.0212,13.07153],[80.02119,13.07143]],[[80.01939,13.07935],[80.01932,13.07921]],[[80.03285,13.05529],[80.0327,13.05495]],[[80.01905,13.06557],[80.01916,13.06591]],[[80.01935,13.06535],[80.01905,13.06557]],[[80.03635,13.06723],[80.03638,13.06747]],[[80.01851,13.06866],[80.01834,13.06865]],[[80.01916,13.06591],[80.01935,13.06627]],[[80.04015,13.06362],[80.04028,13.06356]],[[80.03569,13.0658],[80.0359,13.06627]],[[80.01834,13.06865],[80.01816,13.0686]],[[80.01816,13.0686],[80.01817,13.0686]],[[80.03598,13.06647],[80.03605,13.06661]],[[80.0359,13.06627],[80.03598,13.06647]],[[80.03256,13.05549],[80.03251,13.05548]],[[80.02337,13.0657],[80.02332,13.06552]],[[80.02332,13.06552],[80.02332,13.06552]],[[80.02332,13.06646],[80.02294,13.06616],[80.02337,13.0657]],[[80.02199,13.06905],[80.0217,13.06907]],[[80.02223,13.06903],[80.02199,13.06905]],[[80.02224,13.06878],[80.02223,13.06903]],[[80.0222,13.06843],[80.02224,13.06878]],[[80.02126,13.06909],[80.0208,13.06912]],[[80.0217,13.06907],[80.02126,13.06909]],[[80.02296,13.06468],[80.02289,13.06438]],[[80.0327,13.05495],[80.03258,13.05458]],[[80.0204,13.06913],[80.02,13.06908]],[[80.0208,13.06912],[80.0204,13.06913]],[[80.01666,13.06756],[80.01643,13.06754]],[[80.03765,13.06546],[80.03774,13.06574]],[[80.03764,13.06508],[80.03765,13.06546]],[[80.03765,13.06546],[80.03765,13.06546]],[[80.01694,13.06837],[80.01692,13.06815]],[[80.03747,13.0668],[80.03766,13.06702]],[[80.03771,13.06656],[80.03747,13.0668]],[[80.03527,13.065],[80.03541,13.06528]],[[80.03509,13.06467],[80.03527,13.065]],[[80.02014,13.07916],[80.0198,13.07949]],[[80.03289,13.05542],[80.03285,13.05529]],[[80.03304,13.05558],[80.03289,13.05542]],[[80.03289,13.05542],[80.03289,13.05542]],[[80.03188,13.05253],[80.03167,13.05191]],[[80.03899,13.06253],[80.03851,13.06276]],[[80.03899,13.06253],[80.03905,13.06279]],[[80.03937,13.06244],[80.03899,13.06253]],[[80.02566,13.06971],[80.02541,13.06905]],[[80.02578,13.07008],[80.02566,13.06971]],[[80.02055,13.0788],[80.02014,13.07916]],[[80.02076,13.07874],[80.02055,13.0788]],[[80.04002,13.0637],[80.04015,13.06362]],[[80.02267,13.06388],[80.02243,13.06341]],[[80.01878,13.06868],[80.01851,13.06866]],[[80.01851,13.06866],[80.01851,13.06866]],[[80.01897,13.0687],[80.01878,13.06868]],[[80.0323,13.05373],[80.03215,13.05331]],[[80.01944,13.06791],[80.01931,13.06791]],[[80.01963,13.07974],[80.01939,13.07935]],[[80.0198,13.07949],[80.01963,13.07974]],[[80.01447,13.0615],[80.01391,13.06106]],[[80.0151,13.06192],[80.01447,13.0615]],[[80.01942,13.0676],[80.01944,13.06791]],[[80.0194,13.06727],[80.01942,13.0676]],[[80.01947,13.06689],[80.0194,13.06727]],[[80.01946,13.06652],[80.01947,13.06689]],[[80.01935,13.06627],[80.01946,13.06652]],[[80.01703,13.06847],[80.01703,13.06847]],[[80.01703,13.06847],[80.01695,13.06847]],[[80.01703,13.06847],[80.01703,13.06847]],[[80.01703,13.06847],[80.0168,13.06857]],[[80.01733,13.06849],[80.01703,13.06847]],[[80.01703,13.06847],[80.01704,13.06847]],[[80.03246,13.05416],[80.0323,13.05373]],[[80.03258,13.05458],[80.03246,13.05416]],[[80.01895,13.06913],[80.01899,13.06946]],[[80.01928,13.06912],[80.01895,13.06913]],[[80.02323,13.0652],[80.02268,13.06526]],[[80.02332,13.06552],[80.02323,13.0652]],[[80.02301,13.0649],[80.02296,13.06468]],[[80.02323,13.0652],[80.02301,13.0649]],[[80.01895,13.06913],[80.01896,13.06878]],[[80.03203,13.05293],[80.03188,13.05253]],[[80.03215,13.05331],[80.03203,13.05293]],[[80.0327,13.05549],[80.03256,13.05549]],[[80.03289,13.05542],[80.0327,13.05549]],[[80.0169,13.06761],[80.01666,13.06756]],[[80.01692,13.06779],[80.0169,13.06761]],[[80.01726,13.06306],[80.01666,13.0628]],[[80.01816,13.0686],[80.01805,13.06858]],[[80.01782,13.06854],[80.01733,13.06849]],[[80.01805,13.06858],[80.01782,13.06854]],[[80.01782,13.06854],[80.01782,13.06854]],[[80.01523,13.06565],[80.0152,13.06553]],[[80.03053,13.06727],[80.03014,13.06764]],[[80.03101,13.067],[80.03053,13.06727]],[[80.01614,13.06747],[80.01587,13.06728]],[[80.01806,13.06375],[80.01726,13.06306]],[[80.01851,13.064],[80.01806,13.06375]],[[80.03621,13.06694],[80.03635,13.06723]],[[80.03605,13.06661],[80.03621,13.06694]],[[80.04042,13.06367],[80.04071,13.0639]],[[80.04028,13.06356],[80.04042,13.06367]],[[80.04042,13.06367],[80.04042,13.06367]],[[80.0397,13.06394],[80.04002,13.0637]],[[80.03962,13.06399],[80.0397,13.06394]],[[80.01896,13.06878],[80.01897,13.0687]],[[80.01991,13.06494],[80.01985,13.06498]],[[80.01985,13.06498],[80.01985,13.06498]],[[80.01991,13.06494],[80.01944,13.06453]],[[80.02049,13.06503],[80.01991,13.06494]],[[80.01339,13.06108],[80.01325,13.0608]],[[80.01371,13.06102],[80.01339,13.06108]],[[80.01339,13.06108],[80.01339,13.06108]],[[80.02103,13.06509],[80.02091,13.06462]],[[80.03483,13.05881],[80.03437,13.05825]],[[80.03566,13.06011],[80.03483,13.05881]],[[80.01981,13.06905],[80.01952,13.06908]],[[80.02,13.06908],[80.01981,13.06905]],[[80.0162,13.06753],[80.01614,13.06747]],[[80.01614,13.06747],[80.01614,13.06747]],[[80.01643,13.06754],[80.0162,13.06753]],[[80.01936,13.08009],[80.01905,13.08073]],[[80.01963,13.07974],[80.01936,13.08009]],[[80.01693,13.06803],[80.01692,13.06779]],[[80.01692,13.06815],[80.01693,13.06803]],[[80.02091,13.06462],[80.02091,13.06462]],[[80.02091,13.06462],[80.02089,13.06453]],[[80.05265,13.05072],[80.05256,13.0511]],[[80.05403,13.05081],[80.05355,13.05078]],[[80.04383,13.06148],[80.04313,13.06158]],[[80.019,13.07113],[80.01902,13.07137]],[[80.05896,13.04982],[80.05879,13.04987]],[[80.06049,13.05067],[80.06046,13.05106]],[[80.02218,13.07594],[80.022,13.07663]],[[80.05255,13.05152],[80.05062,13.05167]],[[80.03167,13.05191],[80.03139,13.05112]],[[80.02091,13.06462],[80.02091,13.06462]],[[80.02091,13.06462],[80.02125,13.06449]],[[80.02149,13.06432],[80.02153,13.06418]],[[80.02125,13.06449],[80.02149,13.06432]],[[80.05485,13.05158],[80.05489,13.05138]],[[80.05481,13.05186],[80.05485,13.05158]],[[80.05478,13.05223],[80.05481,13.05186]],[[80.05475,13.05254],[80.05478,13.05223]],[[80.05468,13.05291],[80.05475,13.05254]],[[80.05464,13.05325],[80.05468,13.05291]],[[80.05458,13.0536],[80.05464,13.05325]],[[80.05412,13.05351],[80.05458,13.0536]],[[80.05386,13.05349],[80.05412,13.05351]],[[80.05877,13.04839],[80.0585,13.0484]],[[80.05719,13.04888],[80.05721,13.0492]],[[80.0585,13.0484],[80.05808,13.04843]],[[80.05727,13.05012],[80.05729,13.05026]],[[80.05808,13.04843],[80.05809,13.04853]],[[80.06083,13.04931],[80.06097,13.04929]],[[80.04619,13.05454],[80.04556,13.055]],[[80.05721,13.0492],[80.05725,13.04966]],[[80.05725,13.04966],[80.05727,13.05012]],[[80.06046,13.05026],[80.06044,13.0504]],[[80.06044,13.0504],[80.06044,13.0504]],[[80.0192,13.07164],[80.01953,13.07162]],[[80.01906,13.07166],[80.0192,13.07164]],[[80.01953,13.07162],[80.01997,13.07159]],[[80.05732,13.04848],[80.05719,13.0486]],[[80.0106,13.0575],[80.01039,13.05725]],[[80.0106,13.0575],[80.01079,13.05773]],[[80.01997,13.07159],[80.0204,13.07156]],[[80.02538,13.07126],[80.02463,13.07191]],[[80.01636,13.07007],[80.01622,13.07043]],[[80.0168,13.06857],[80.01669,13.06891]],[[80.01669,13.06891],[80.01662,13.06928]],[[80.01662,13.06928],[80.01651,13.06966]],[[80.01603,13.07069],[80.01608,13.07065]],[[80.01608,13.07065],[80.01588,13.07079]],[[80.01651,13.06966],[80.01636,13.07007]],[[80.01622,13.07043],[80.01608,13.07065]],[[80.01588,13.07079],[80.01578,13.07087]],[[80.01578,13.07087],[80.01548,13.07099]],[[80.01548,13.07099],[80.01518,13.07121]],[[80.01445,13.07161],[80.01405,13.07185]],[[80.01518,13.07121],[80.01485,13.07139]],[[80.01485,13.07139],[80.01445,13.07161]],[[80.0568,13.04871],[80.05719,13.0486]],[[80.05493,13.05117],[80.05498,13.05094]],[[80.05489,13.05138],[80.05493,13.05117]],[[80.05504,13.05117],[80.05493,13.05117]],[[80.01104,13.05796],[80.01079,13.05773]],[[80.04903,13.05252],[80.04875,13.05267]],[[80.01905,13.07202],[80.01903,13.07233]],[[80.01903,13.07233],[80.01905,13.07253]],[[80.04313,13.06158],[80.04244,13.06165]],[[80.03851,13.06276],[80.03821,13.06292]],[[80.02979,13.05057],[80.02935,13.05062]],[[80.03639,13.06203],[80.03609,13.06128]],[[80.04862,13.05363],[80.0485,13.05397]],[[80.0567,13.04966],[80.0567,13.04993]],[[80.05062,13.05167],[80.05032,13.0518]],[[80.04404,13.05751],[80.04403,13.0576]],[[80.04284,13.05805],[80.04262,13.05813]],[[80.02242,13.07534],[80.02218,13.07594]],[[80.04436,13.05587],[80.04431,13.05622]],[[80.01913,13.0734],[80.01916,13.07371]],[[80.01572,13.06231],[80.0151,13.06192]],[[80.01391,13.06106],[80.01371,13.06102]],[[80.05952,13.04961],[80.05896,13.04982]],[[80.05896,13.04982],[80.05896,13.04982]],[[80.06046,13.05026],[80.06042,13.05004]],[[80.06046,13.05106],[80.06044,13.05124]],[[80.06044,13.0504],[80.06049,13.05067]],[[80.05882,13.04871],[80.05877,13.04839]],[[80.05771,13.04847],[80.05732,13.04848]],[[80.0634,13.05131],[80.06331,13.05094]],[[80.03681,13.06341],[80.03618,13.06362]],[[80.03482,13.06412],[80.03498,13.06441]],[[80.04446,13.06141],[80.04383,13.06148]],[[80.03915,13.063],[80.03923,13.06323]],[[80.04433,13.05838],[80.04437,13.05906]],[[80.0495,13.0523],[80.0492,13.05243]],[[80.01904,13.06986],[80.01904,13.07028]],[[80.04316,13.05777],[80.04306,13.058]],[[80.03261,13.0658],[80.03215,13.06614]],[[80.04407,13.05738],[80.04404,13.05751]],[[80.01944,13.06453],[80.01851,13.064]],[[80.05879,13.04987],[80.05883,13.04967]],[[80.06135,13.05026],[80.06101,13.05025]],[[80.03101,13.05051],[80.03068,13.05059]],[[80.04768,13.05348],[80.04719,13.05382]],[[80.0174,13.08383],[80.01716,13.08431]],[[80.03768,13.06313],[80.03744,13.06319]],[[80.03374,13.06495],[80.03316,13.06538]],[[80.04413,13.0571],[80.04407,13.05738]],[[80.03482,13.06412],[80.03426,13.06456]],[[80.01941,13.07408],[80.01976,13.0742]],[[80.02213,13.0652],[80.02159,13.06513]],[[80.02159,13.06513],[80.02103,13.06509]],[[80.05716,13.0493],[80.05691,13.04963]],[[80.05886,13.04955],[80.05894,13.04922]],[[80.06044,13.05124],[80.06034,13.05134]],[[80.05808,13.04843],[80.05771,13.04847]],[[80.03129,13.05054],[80.03101,13.05051]],[[80.04306,13.058],[80.04284,13.05805]],[[80.04404,13.05751],[80.04369,13.05758]],[[80.04431,13.05622],[80.04422,13.05659]],[[80.04496,13.05544],[80.04467,13.05566]],[[80.04542,13.0551],[80.04496,13.05544]],[[80.04669,13.05417],[80.04619,13.05454]],[[80.04719,13.05382],[80.04669,13.05417]],[[80.01905,13.07253],[80.01904,13.07268]],[[80.01916,13.07371],[80.01941,13.07408]],[[80.01622,13.06264],[80.01572,13.06231]],[[80.02316,13.07441],[80.02326,13.07471]],[[80.06042,13.04933],[80.06062,13.04936]],[[80.06034,13.05134],[80.06025,13.05137]],[[80.05885,13.0489],[80.05882,13.04871]],[[80.05719,13.0486],[80.05719,13.04888]],[[80.06101,13.05025],[80.06046,13.05026]],[[80.03403,13.05762],[80.03378,13.05709]],[[80.03515,13.06394],[80.03482,13.06412]],[[80.03175,13.06648],[80.03101,13.067]],[[80.04443,13.06005],[80.04448,13.0611]],[[80.05032,13.0518],[80.04991,13.05194]],[[80.04369,13.05758],[80.04344,13.05765]],[[80.04467,13.05566],[80.04436,13.05587]],[[80.0282,13.07238],[80.02839,13.0727]],[[80.06168,13.05029],[80.06135,13.05026]],[[80.06309,13.05067],[80.06258,13.05045]],[[80.03426,13.06456],[80.03374,13.06495]],[[80.02145,13.07844],[80.02104,13.07862]],[[80.03215,13.06614],[80.03175,13.06648]],[[80.02849,13.06883],[80.02798,13.06925]],[[80.0441,13.05787],[80.0443,13.05791]],[[80.0492,13.05243],[80.04903,13.05252]],[[80.05312,13.05074],[80.05265,13.05072]],[[80.05445,13.05088],[80.05403,13.05081]],[[80.03949,13.06378],[80.03962,13.06399]],[[80.01911,13.07311],[80.01913,13.0734]],[[80.04422,13.05659],[80.04413,13.0571]],[[80.01904,13.07268],[80.01911,13.07311]],[[80.03541,13.06528],[80.03569,13.0658]],[[80.05691,13.04963],[80.05636,13.04972]],[[80.01972,13.06507],[80.01935,13.06535]],[[80.02759,13.06974],[80.0276,13.07013]],[[80.0276,13.07013],[80.02765,13.0707]],[[80.02839,13.0727],[80.02854,13.07303]],[[80.0302,13.07368],[80.03042,13.07403]],[[80.06204,13.05033],[80.06168,13.05029]],[[80.03674,13.06313],[80.03662,13.06275]],[[80.03662,13.06275],[80.03645,13.06239]],[[80.04835,13.05294],[80.04795,13.05324]],[[80.02602,13.07077],[80.0259,13.07046]],[[80.0443,13.05791],[80.04433,13.05838]],[[80.04976,13.05218],[80.0495,13.0523]],[[80.04991,13.05194],[80.04976,13.05218]],[[80.02935,13.05062],[80.02922,13.0507]],[[80.01901,13.07067],[80.019,13.07113]],[[80.04556,13.055],[80.04542,13.0551]],[[80.05636,13.04972],[80.05622,13.05013]],[[80.02037,13.07447],[80.02072,13.07462]],[[80.02268,13.06526],[80.02213,13.0652]],[[80.01792,13.08288],[80.0177,13.08331]],[[80.03703,13.06332],[80.03681,13.06341]],[[80.03821,13.06292],[80.03789,13.06315]],[[80.022,13.07663],[80.02167,13.07764]],[[80.02167,13.07764],[80.02145,13.07844]],[[80.02104,13.07862],[80.02076,13.07874]],[[80.01838,13.08205],[80.01813,13.08249]],[[80.03771,13.06327],[80.0377,13.06348]],[[80.0177,13.08331],[80.0174,13.08383]],[[80.03681,13.06341],[80.03674,13.06313]],[[80.03609,13.06128],[80.03566,13.06011]],[[80.03618,13.06362],[80.03567,13.06374]],[[80.03014,13.06764],[80.02936,13.06821]],[[80.02681,13.07026],[80.02652,13.07041]],[[80.04441,13.05954],[80.04443,13.06005]],[[80.03974,13.06232],[80.03937,13.06244]],[[80.03905,13.06279],[80.03915,13.063]],[[80.0443,13.05791],[80.04431,13.05781]],[[80.03934,13.06349],[80.03949,13.06378]],[[80.01813,13.08249],[80.01792,13.08288]],[[80.04244,13.06165],[80.04164,13.06174]],[[80.05355,13.05078],[80.05312,13.05074]],[[80.0554,13.0509],[80.05498,13.05094]],[[80.05614,13.05049],[80.05606,13.05081]],[[80.04403,13.0576],[80.0441,13.05787]],[[80.02285,13.07466],[80.02242,13.07534]],[[80.01902,13.07137],[80.01906,13.07166]],[[80.01976,13.0742],[80.02006,13.07437]],[[80.02006,13.07437],[80.02037,13.07447]],[[80.02072,13.07462],[80.02095,13.07474]],[[80.02775,13.07134],[80.02796,13.07186]],[[80.02951,13.07267],[80.02978,13.07306]],[[80.06062,13.04936],[80.06083,13.04931]],[[80.06041,13.0498],[80.05996,13.04942]],[[80.05996,13.04942],[80.05952,13.04961]],[[80.05883,13.04967],[80.05886,13.04955]],[[80.05894,13.04922],[80.05885,13.0489]],[[80.06258,13.05045],[80.06204,13.05033]],[[80.06331,13.05094],[80.06309,13.05067]],[[80.02362,13.07295],[80.02352,13.07355]],[[80.02352,13.07355],[80.02316,13.07441]],[[80.02759,13.06974],[80.02681,13.07026]],[[80.03567,13.06374],[80.03515,13.06394]],[[80.02889,13.06848],[80.02849,13.06883]],[[80.02798,13.06925],[80.02759,13.06974]],[[80.04448,13.0611],[80.04446,13.06141]],[[80.04437,13.05906],[80.04441,13.05954]],[[80.03923,13.06323],[80.03934,13.06349]],[[80.01904,13.07028],[80.01901,13.07067]],[[80.04109,13.06182],[80.04051,13.06205]],[[80.05721,13.0492],[80.05716,13.0493]],[[80.06357,13.05132],[80.0634,13.05131]],[[80.06359,13.05132],[80.06357,13.05132]],[[80.03771,13.06327],[80.03768,13.06313]],[[80.05498,13.05094],[80.05445,13.05088]],[[80.04795,13.05324],[80.04768,13.05348]],[[80.01906,13.07166],[80.01905,13.07202]],[[80.01603,13.08505],[80.01585,13.08485]],[[80.03744,13.06319],[80.03703,13.06332]],[[80.04013,13.06219],[80.03974,13.06232]],[[80.05622,13.05013],[80.05614,13.05049]],[[80.01905,13.08073],[80.01872,13.08145]],[[80.01872,13.08145],[80.01838,13.08205]],[[80.02289,13.06438],[80.02267,13.06388]],[[80.0259,13.07046],[80.02578,13.07008]],[[80.02398,13.07235],[80.02362,13.07295]],[[80.03344,13.05636],[80.03304,13.05558]],[[80.01211,13.05928],[80.0119,13.05896]],[[80.02978,13.07306],[80.03004,13.07347]],[[80.04164,13.06174],[80.04109,13.06182]],[[80.03004,13.07347],[80.0302,13.07368]],[[80.06041,13.0498],[80.06042,13.04933]],[[80.06042,13.05004],[80.06041,13.0498]],[[80.02652,13.07041],[80.02602,13.07077]],[[80.03774,13.06398],[80.03772,13.06449]],[[80.02796,13.07186],[80.0282,13.07238]],[[80.03378,13.05709],[80.0337,13.05688]],[[80.02936,13.06821],[80.02889,13.06848]],[[80.04875,13.05267],[80.04884,13.05307]],[[80.02602,13.07077],[80.02538,13.07126]],[[80.01716,13.08431],[80.01695,13.08474]],[[80.01585,13.08485],[80.01556,13.08448]],[[80.01695,13.08474],[80.01603,13.08505]],[[80.0377,13.06348],[80.03774,13.06398]],[[80.03772,13.06449],[80.03766,13.06473]],[[80.01899,13.06946],[80.01904,13.06986]],[[80.03316,13.06538],[80.03261,13.0658]],[[80.04344,13.05765],[80.04316,13.05777]],[[80.01666,13.0628],[80.01622,13.06264]],[[80.03774,13.06574],[80.03759,13.06626]],[[80.04874,13.05333],[80.04862,13.05363]],[[80.01229,13.05955],[80.01211,13.05928]],[[80.0119,13.05896],[80.01156,13.05854]],[[80.01325,13.0608],[80.01312,13.06048]],[[80.01262,13.06018],[80.01248,13.05993]],[[80.01248,13.05993],[80.01241,13.05976]],[[80.01312,13.06048],[80.01285,13.06031]],[[80.01285,13.06031],[80.01262,13.06018]],[[80.01241,13.05976],[80.01229,13.05955]],[[80.01156,13.05854],[80.01129,13.05823]],[[80.01129,13.05823],[80.01104,13.05796]],[[80.02103,13.06509],[80.02049,13.06503]],[[80.02765,13.0707],[80.02775,13.07134]],[[80.03789,13.06315],[80.03771,13.06327]],[[80.02463,13.07191],[80.02398,13.07235]],[[80.0337,13.05688],[80.03344,13.05636]],[[80.04051,13.06205],[80.04013,13.06219]],[[80.03766,13.06473],[80.03764,13.06508]],[[80.03759,13.06626],[80.03771,13.06656]],[[80.03645,13.06239],[80.03639,13.06203]],[[80.04875,13.05267],[80.04835,13.05294]],[[80.04884,13.05307],[80.04874,13.05333]],[[80.0306,13.05041],[80.03026,13.05046]],[[80.03068,13.05059],[80.0306,13.05041]],[[80.02316,13.07441],[80.02285,13.07466]],[[80.03026,13.05046],[80.02979,13.05057]],[[80.03139,13.05112],[80.03129,13.05054]],[[80.05606,13.05081],[80.0554,13.0509]],[[80.03498,13.06441],[80.03509,13.06467]]]},"910606":{"name":"PARIVAKKAM","code":"910606","ss_code":"9106","volt":"11","len":40.31,"dts":109,"cons":7075,"type":"MultiLineString","coords":[[[80.08463,13.09222],[80.08441,13.09232]],[[80.07237,13.07957],[80.07239,13.07972]],[[80.06843,13.07453],[80.06826,13.07478]],[[80.07246,13.08032],[80.0725,13.08068]],[[80.0725,13.08068],[80.07252,13.08097]],[[80.07254,13.08134],[80.07261,13.08161]],[[80.07269,13.08195],[80.07286,13.08238]],[[80.07252,13.08097],[80.07284,13.08084]],[[80.07346,13.08248],[80.07378,13.08248]],[[80.06717,13.07655],[80.06706,13.07678]],[[80.07037,13.06815],[80.07058,13.06814]],[[80.06975,13.07241],[80.06959,13.07266]],[[80.06913,13.07343],[80.06895,13.07369]],[[80.0552,13.08763],[80.0552,13.0878]],[[80.0552,13.0878],[80.05521,13.0882]],[[80.05507,13.08829],[80.05521,13.0882]],[[80.04763,13.09068],[80.04739,13.09067]],[[80.04739,13.09067],[80.04716,13.09068]],[[80.04716,13.09068],[80.04686,13.09072]],[[80.06973,13.10179],[80.0695,13.10188]],[[80.06765,13.07577],[80.06738,13.076]],[[80.07906,13.09413],[80.07905,13.09393],[80.07895,13.09374]],[[80.0758,13.09556],[80.07554,13.09569],[80.07536,13.09586]],[[80.04686,13.09072],[80.04656,13.09075]],[[80.05715,13.09119],[80.05712,13.09126]],[[80.04656,13.09075],[80.04627,13.09075]],[[80.04627,13.09075],[80.04596,13.09074]],[[80.0592,13.09473],[80.0592,13.0947]],[[80.04596,13.09074],[80.04567,13.09071]],[[80.04567,13.09071],[80.04535,13.09068]],[[80.06198,13.07156],[80.06208,13.07137]],[[80.04535,13.09068],[80.04505,13.09066]],[[80.08268,13.07721],[80.08268,13.07722]],[[80.04505,13.09066],[80.04473,13.09066]],[[80.04473,13.09066],[80.04456,13.09067]],[[80.04456,13.09067],[80.04427,13.09067]],[[80.04427,13.09067],[80.04426,13.09059]],[[80.07509,13.09693],[80.07539,13.09733]],[[80.07539,13.09733],[80.07542,13.09752]],[[80.07542,13.09752],[80.07567,13.09759]],[[80.07385,13.09532],[80.07403,13.09526]],[[80.08268,13.07721],[80.08268,13.07721]],[[80.08268,13.07721],[80.08227,13.0772]],[[80.07098,13.07041],[80.07077,13.07074]],[[80.0728,13.10006],[80.07289,13.10016]],[[80.07428,13.08593],[80.07403,13.08589]],[[80.07286,13.08238],[80.07316,13.08247]],[[80.05883,13.10469],[80.05884,13.10481]],[[80.05681,13.08338],[80.0568,13.08339]],[[80.08507,13.09211],[80.08489,13.09215]],[[80.08489,13.09215],[80.08463,13.09222]],[[80.07316,13.08247],[80.07346,13.08248]],[[80.08404,13.09248],[80.08441,13.09232]],[[80.08404,13.09248],[80.08384,13.09255]],[[80.08384,13.09255],[80.08353,13.09265]],[[80.08353,13.09265],[80.08319,13.09276]],[[80.08319,13.09276],[80.0827,13.09293]],[[80.0827,13.09293],[80.08246,13.09308]],[[80.08246,13.09308],[80.08218,13.09328]],[[80.08218,13.09328],[80.0821,13.09345]],[[80.0821,13.09345],[80.08218,13.09374]],[[80.08227,13.09408],[80.08218,13.09374]],[[80.07378,13.08248],[80.07415,13.08248]],[[80.05906,13.09604],[80.0591,13.09604]],[[80.05943,13.096],[80.0591,13.09604]],[[80.07415,13.08248],[80.0744,13.08249]],[[80.0744,13.08249],[80.0748,13.08252]],[[80.0748,13.08252],[80.0748,13.08259]],[[80.07483,13.08285],[80.07484,13.08307]],[[80.08736,13.09074],[80.0878,13.09051]],[[80.08817,13.09028],[80.0878,13.09051]],[[80.05806,13.09675],[80.05814,13.09675]],[[80.07142,13.10079],[80.07111,13.10093]],[[80.05918,13.08889],[80.05922,13.0887]],[[80.05971,13.10471],[80.05971,13.10507]],[[80.05182,13.08839],[80.05212,13.08842]],[[80.06117,13.08881],[80.06147,13.08878]],[[80.06058,13.08882],[80.06088,13.08881]],[[80.05049,13.08854],[80.05013,13.08861]],[[80.06147,13.08878],[80.06168,13.08862]],[[80.06168,13.08862],[80.06168,13.08862]],[[80.05013,13.08861],[80.04982,13.08868]],[[80.05109,13.08844],[80.05083,13.08848]],[[80.05707,13.08815],[80.05706,13.08867]],[[80.05083,13.08848],[80.05049,13.08854]],[[80.05866,13.09618],[80.05889,13.09607]],[[80.05701,13.10504],[80.05701,13.10487]],[[80.05884,13.10481],[80.05852,13.10485]],[[80.05852,13.10485],[80.05837,13.10487]],[[80.05971,13.10507],[80.05968,13.10543]],[[80.05837,13.10487],[80.05831,13.1055],[80.05839,13.10578]],[[80.05701,13.10487],[80.05699,13.10476]],[[80.05968,13.10587],[80.05967,13.10587]],[[80.05839,13.10578],[80.0584,13.10579]],[[80.05959,13.10435],[80.05923,13.10442]],[[80.05796,13.10496],[80.05774,13.10503]],[[80.05962,13.10405],[80.05959,13.10435]],[[80.05947,13.10693],[80.05978,13.10741]],[[80.05774,13.10503],[80.05756,13.10505]],[[80.05756,13.10505],[80.05737,13.10504]],[[80.05835,13.10493],[80.05816,13.10494]],[[80.05968,13.10543],[80.05968,13.10587]],[[80.05923,13.10442],[80.0588,13.1045]],[[80.05968,13.10587],[80.05967,13.10639]],[[80.05947,13.10692],[80.05947,13.10693]],[[80.05716,13.10505],[80.05701,13.10504]],[[80.05959,13.10435],[80.05971,13.10471]],[[80.0588,13.1045],[80.05883,13.10469]],[[80.05967,13.10639],[80.05947,13.10692]],[[80.0706,13.07103],[80.07039,13.07136]],[[80.06987,13.07221],[80.06975,13.07241]],[[80.06959,13.07266],[80.06945,13.07289]],[[80.06929,13.07312],[80.06913,13.07343]],[[80.07138,13.06979],[80.0712,13.07008]],[[80.07218,13.07337],[80.07214,13.07342]],[[80.0711,13.0715],[80.0711,13.0715]],[[80.07245,13.07319],[80.07218,13.07337]],[[80.07213,13.0734],[80.07155,13.07378]],[[80.0693,13.075],[80.06898,13.0749]],[[80.07328,13.07227],[80.07403,13.07189]],[[80.07142,13.07146],[80.07172,13.07135]],[[80.07155,13.07378],[80.07117,13.07407]],[[80.07172,13.07135],[80.07173,13.07134]],[[80.07087,13.07425],[80.07078,13.07462]],[[80.07142,13.07146],[80.0711,13.0715]],[[80.06881,13.0751],[80.0687,13.07524]],[[80.07218,13.07337],[80.07218,13.07336]],[[80.07195,13.07267],[80.07203,13.07285]],[[80.0745,13.09512],[80.07427,13.09529]],[[80.05889,13.09607],[80.05906,13.09604]],[[80.08491,13.09315],[80.08492,13.09315]],[[80.07495,13.09478],[80.07496,13.09477]],[[80.07385,13.09533],[80.07385,13.09532]],[[80.07493,13.09666],[80.07509,13.09693]],[[80.0745,13.09503],[80.0745,13.09512]],[[80.07427,13.09529],[80.07434,13.09555]],[[80.07385,13.09533],[80.07385,13.09533]],[[80.0729,13.09098],[80.07302,13.09161]],[[80.07302,13.09161],[80.07316,13.09222]],[[80.07438,13.09476],[80.0745,13.09503]],[[80.0745,13.09503],[80.07463,13.09497]],[[80.07434,13.09555],[80.0745,13.0959]],[[80.07471,13.09628],[80.07493,13.09666]],[[80.07385,13.09545],[80.07358,13.09563]],[[80.07385,13.09532],[80.07385,13.09545]],[[80.07463,13.09497],[80.07474,13.0949]],[[80.07293,13.09658],[80.0727,13.09701]],[[80.07275,13.09035],[80.0729,13.09098]],[[80.06404,13.07931],[80.06331,13.07975]],[[80.07509,13.09693],[80.07509,13.09694]],[[80.07474,13.0949],[80.07495,13.09478]],[[80.0745,13.0959],[80.07471,13.09628]],[[80.07471,13.09628],[80.07496,13.09612]],[[80.0537,13.08086],[80.05365,13.08047]],[[80.07407,13.09465],[80.07438,13.09476]],[[80.05357,13.07904],[80.05358,13.07905]],[[80.05681,13.08338],[80.0568,13.08338]],[[80.05317,13.08023],[80.05255,13.08037]],[[80.05574,13.08375],[80.05531,13.08388]],[[80.05692,13.08491],[80.05694,13.08528]],[[80.05381,13.08468],[80.05317,13.08516]],[[80.05631,13.08353],[80.05574,13.08375]],[[80.0525,13.08567],[80.05195,13.08605]],[[80.05255,13.08037],[80.05161,13.08055]],[[80.05356,13.08015],[80.05317,13.08023]],[[80.05357,13.07973],[80.0536,13.07924]],[[80.0568,13.08338],[80.05631,13.08353]],[[80.05694,13.08528],[80.05697,13.0857]],[[80.0574,13.08317],[80.0574,13.08316]],[[80.05372,13.08293],[80.0538,13.0825]],[[80.0536,13.07924],[80.05357,13.07904]],[[80.05381,13.08468],[80.05367,13.08425]],[[80.06331,13.07975],[80.06249,13.08017]],[[80.06509,13.07891],[80.06404,13.07931]],[[80.05161,13.08055],[80.0505,13.08076]],[[80.05363,13.0835],[80.05372,13.08293]],[[80.0574,13.08317],[80.05681,13.08338]],[[80.05356,13.08015],[80.05357,13.07973]],[[80.05367,13.08425],[80.05363,13.0835]],[[80.05379,13.08198],[80.05374,13.08149]],[[80.0568,13.08339],[80.05683,13.08409]],[[80.06249,13.08017],[80.06179,13.08058]],[[80.05697,13.0857],[80.057,13.08606]],[[80.05468,13.08416],[80.05381,13.08468]],[[80.05681,13.08338],[80.05681,13.08338]],[[80.0538,13.0825],[80.05379,13.08198]],[[80.04821,13.09064],[80.04795,13.09067]],[[80.04797,13.08095],[80.04797,13.08095]],[[80.04764,13.09073],[80.04764,13.09074]],[[80.04801,13.08115],[80.04797,13.08095]],[[80.04985,13.08083],[80.04918,13.08093]],[[80.04783,13.09291],[80.04783,13.09291]],[[80.04846,13.08894],[80.04849,13.08935]],[[80.04764,13.09073],[80.04786,13.0916],[80.04804,13.09191],[80.04821,13.09256],[80.04822,13.0929],[80.04783,13.09291]],[[80.04853,13.08106],[80.04815,13.08113]],[[80.04847,13.09061],[80.04821,13.09064]],[[80.04856,13.08974],[80.0486,13.09006]],[[80.04795,13.09067],[80.04763,13.09068]],[[80.0486,13.09006],[80.04865,13.0904]],[[80.04865,13.0904],[80.04866,13.09058]],[[80.04853,13.08106],[80.04884,13.08058]],[[80.04815,13.08113],[80.04801,13.08115]],[[80.04763,13.09068],[80.04764,13.09073]],[[80.04951,13.08874],[80.04914,13.08881]],[[80.04849,13.08935],[80.04856,13.08974]],[[80.04866,13.09058],[80.04847,13.09061]],[[80.04914,13.08881],[80.04874,13.08886]],[[80.0505,13.08076],[80.04985,13.08083]],[[80.06893,13.06432],[80.06918,13.06481]],[[80.06918,13.06481],[80.06932,13.06506]],[[80.06912,13.06513],[80.06909,13.06548]],[[80.06932,13.06506],[80.06912,13.06513]],[[80.06282,13.10327],[80.06317,13.1032]],[[80.06123,13.10361],[80.06121,13.10351]],[[80.0625,13.10333],[80.06282,13.10327]],[[80.05949,13.10199],[80.05949,13.10261]],[[80.05822,13.10168],[80.05827,13.10196]],[[80.0583,13.10265],[80.0583,13.10265]],[[80.06353,13.10307],[80.06388,13.10294]],[[80.05986,13.10402],[80.06027,13.10389]],[[80.05827,13.10196],[80.05829,13.10218]],[[80.06474,13.10256],[80.06496,13.10244]],[[80.06317,13.1032],[80.06353,13.10307]],[[80.06079,13.10374],[80.06123,13.10361]],[[80.05949,13.10261],[80.05955,13.10333]],[[80.05955,13.10333],[80.05962,13.10405]],[[80.06161,13.10352],[80.06189,13.10346]],[[80.06514,13.10238],[80.06541,13.10232]],[[80.06451,13.10266],[80.06474,13.10256]],[[80.06541,13.10232],[80.0656,13.10229]],[[80.06629,13.10226],[80.06629,13.10225]],[[80.0656,13.10229],[80.06583,13.10225]],[[80.06189,13.10346],[80.06217,13.1034]],[[80.06121,13.10351],[80.06121,13.10351]],[[80.06496,13.10244],[80.06514,13.10238]],[[80.06388,13.10294],[80.0642,13.10281]],[[80.06583,13.10225],[80.06612,13.10224]],[[80.0614,13.10357],[80.06161,13.10352]],[[80.05962,13.10405],[80.05986,13.10402]],[[80.06612,13.10224],[80.06629,13.10226]],[[80.06027,13.10389],[80.06079,13.10374]],[[80.05822,13.10133],[80.05822,13.10168]],[[80.06217,13.1034],[80.0625,13.10333]],[[80.06123,13.10361],[80.0614,13.10357]],[[80.09038,13.08927],[80.09075,13.08913]],[[80.09075,13.08913],[80.09096,13.08905]],[[80.05943,13.096],[80.05975,13.09599]],[[80.05791,13.10033],[80.05797,13.10061]],[[80.05863,13.089],[80.05918,13.08889]],[[80.057,13.09049],[80.05701,13.0905]],[[80.05694,13.09044],[80.05693,13.09044]],[[80.05848,13.09248],[80.0585,13.09311]],[[80.05734,13.09046],[80.05734,13.0909]],[[80.05773,13.08936],[80.05812,13.08912]],[[80.05712,13.08692],[80.05713,13.08712]],[[80.05734,13.09046],[80.05762,13.09062]],[[80.057,13.08606],[80.05707,13.08649]],[[80.057,13.09049],[80.057,13.09049]],[[80.05694,13.0905],[80.05694,13.09044]],[[80.05734,13.0909],[80.05733,13.09133]],[[80.05734,13.09147],[80.05734,13.09147]],[[80.05693,13.09041],[80.05693,13.09042]],[[80.05731,13.08711],[80.05732,13.08711]],[[80.05713,13.08712],[80.05731,13.08711]],[[80.05918,13.08889],[80.05964,13.08884]],[[80.05728,13.09011],[80.05743,13.0897]],[[80.05709,13.08787],[80.05707,13.08815]],[[80.05812,13.08912],[80.05863,13.089]],[[80.05693,13.09044],[80.05693,13.09044]],[[80.05694,13.09043],[80.05693,13.09041]],[[80.05838,13.09174],[80.05848,13.09248]],[[80.05808,13.09102],[80.05838,13.09174]],[[80.05787,13.09079],[80.05808,13.09102]],[[80.05964,13.08884],[80.0602,13.08877]],[[80.05706,13.08867],[80.05706,13.08888],[80.05666,13.08939]],[[80.06088,13.08881],[80.06117,13.08881]],[[80.05666,13.08939],[80.05689,13.08949],[80.05711,13.08975],[80.05723,13.09045],[80.057,13.09049]],[[80.057,13.0905],[80.05694,13.0905]],[[80.05743,13.0897],[80.05773,13.08936]],[[80.05713,13.08712],[80.05712,13.08759]],[[80.05666,13.08939],[80.05651,13.08942]],[[80.05712,13.08759],[80.05709,13.08787]],[[80.05733,13.09133],[80.05734,13.09147]],[[80.05693,13.09044],[80.05694,13.09043]],[[80.05707,13.08649],[80.05712,13.08692]],[[80.05701,13.0905],[80.05734,13.09046]],[[80.05511,13.08935],[80.05508,13.08906]],[[80.05252,13.09267],[80.05255,13.0928]],[[80.05202,13.09118],[80.05217,13.09169]],[[80.05437,13.08981],[80.05409,13.08985]],[[80.05651,13.08942],[80.05621,13.08947]],[[80.05217,13.09169],[80.0523,13.09204]],[[80.05409,13.08985],[80.0538,13.0899]],[[80.05554,13.08961],[80.05524,13.08964]],[[80.05975,13.09599],[80.06008,13.09588]],[[80.05224,13.08963],[80.05227,13.08973]],[[80.05219,13.08892],[80.05222,13.08927]],[[80.05242,13.09236],[80.05252,13.09267]],[[80.0538,13.0899],[80.05356,13.08995]],[[80.05255,13.0928],[80.05256,13.09281]],[[80.05506,13.08865],[80.05507,13.08829]],[[80.05593,13.08952],[80.05554,13.08961]],[[80.05212,13.08842],[80.05219,13.08892]],[[80.0552,13.08763],[80.0552,13.08762]],[[80.05198,13.09024],[80.05197,13.09062]],[[80.05447,13.08979],[80.05437,13.08981]],[[80.05197,13.09062],[80.05202,13.09118]],[[80.05312,13.09001],[80.05271,13.0901]],[[80.05229,13.0899],[80.05233,13.09009]],[[80.05227,13.08973],[80.05229,13.0899]],[[80.05233,13.09009],[80.05199,13.09016]],[[80.05199,13.09016],[80.05198,13.09024]],[[80.05484,13.08972],[80.05447,13.08979]],[[80.0538,13.0899],[80.0538,13.08989]],[[80.05508,13.08906],[80.05506,13.08865]],[[80.05356,13.08995],[80.05312,13.09001]],[[80.05271,13.0901],[80.05245,13.09012]],[[80.05245,13.09012],[80.05233,13.09009]],[[80.05222,13.08927],[80.05224,13.08963]],[[80.05524,13.08964],[80.05511,13.08935]],[[80.05524,13.08964],[80.05484,13.08972]],[[80.0523,13.09204],[80.05242,13.09236]],[[80.05858,13.09454],[80.05889,13.0947]],[[80.05889,13.0947],[80.0592,13.09473]],[[80.05808,13.10062],[80.05811,13.10069]],[[80.05833,13.09742],[80.05856,13.09773]],[[80.0578,13.09747],[80.0578,13.09746]],[[80.05796,13.09763],[80.05778,13.09766]],[[80.05908,13.0996],[80.05938,13.09956]],[[80.0579,13.09925],[80.05791,13.0998]],[[80.0585,13.09311],[80.05854,13.09385]],[[80.05791,13.0998],[80.05791,13.10033]],[[80.05905,13.09941],[80.05908,13.0996]],[[80.05786,13.09902],[80.0579,13.09925]],[[80.05784,13.09784],[80.05785,13.09809]],[[80.05908,13.0996],[80.05911,13.09985]],[[80.05781,13.09647],[80.05781,13.09646]],[[80.05784,13.09677],[80.05796,13.09676]],[[80.05814,13.09675],[80.05814,13.09675]],[[80.05873,13.09692],[80.05869,13.09725]],[[80.05785,13.09841],[80.05785,13.09868]],[[80.05917,13.10035],[80.0592,13.10069]],[[80.05796,13.09763],[80.05789,13.09715]],[[80.05863,13.09559],[80.05866,13.09598]],[[80.05938,13.09956],[80.05939,13.09956]],[[80.05892,13.09876],[80.05905,13.09941]],[[80.05881,13.09827],[80.05892,13.09876]],[[80.05862,13.09536],[80.05863,13.09559]],[[80.05863,13.09513],[80.05862,13.09536]],[[80.05854,13.09385],[80.05858,13.09454]],[[80.05869,13.09725],[80.05833,13.09742]],[[80.05833,13.09742],[80.05809,13.09755]],[[80.05926,13.10097],[80.05933,13.10134]],[[80.05856,13.09773],[80.05881,13.09827]],[[80.05811,13.10069],[80.05822,13.10133]],[[80.05778,13.09766],[80.05777,13.09766]],[[80.05785,13.09809],[80.05785,13.09841]],[[80.05809,13.09755],[80.05796,13.09763]],[[80.05911,13.09985],[80.05914,13.10017]],[[80.05866,13.09598],[80.05866,13.09618]],[[80.05796,13.09676],[80.05806,13.09675]],[[80.05784,13.09677],[80.05781,13.09647]],[[80.05858,13.09454],[80.05863,13.09513]],[[80.05797,13.10061],[80.05808,13.10062]],[[80.05785,13.09868],[80.05786,13.09902]],[[80.05914,13.10017],[80.05917,13.10035]],[[80.06878,13.07394],[80.06862,13.07422]],[[80.06862,13.07422],[80.06843,13.07453]],[[80.06826,13.07478],[80.0681,13.07507]],[[80.0681,13.07507],[80.06795,13.07533]],[[80.06795,13.07533],[80.06779,13.07557]],[[80.06727,13.07627],[80.06717,13.07655]],[[80.07218,13.07337],[80.07213,13.0734]],[[80.06967,13.07516],[80.0693,13.075]],[[80.07214,13.07342],[80.07213,13.07342]],[[80.0687,13.07524],[80.06869,13.07524]],[[80.07038,13.07496],[80.06995,13.07531]],[[80.07078,13.07462],[80.07038,13.07496]],[[80.06897,13.07603],[80.06808,13.07661]],[[80.07117,13.07407],[80.07118,13.07408]],[[80.06898,13.0749],[80.06895,13.07489]],[[80.06898,13.0749],[80.06881,13.0751]],[[80.06995,13.07531],[80.06967,13.07516]],[[80.07118,13.07408],[80.07087,13.07425]],[[80.06895,13.07489],[80.06894,13.07489]],[[80.06955,13.07565],[80.06897,13.07603]],[[80.06995,13.07531],[80.06955,13.07565]],[[80.06706,13.07678],[80.0669,13.07703]],[[80.0669,13.07703],[80.06675,13.07727]],[[80.06675,13.07727],[80.06664,13.07745]],[[80.06664,13.07745],[80.06651,13.07763]],[[80.06651,13.07763],[80.06632,13.07783]],[[80.06632,13.07783],[80.06611,13.07794]],[[80.06996,13.07584],[80.07003,13.07637]],[[80.06611,13.07794],[80.06604,13.07813]],[[80.06599,13.07836],[80.06605,13.07827]],[[80.06537,13.07804],[80.06576,13.07799]],[[80.06068,13.07521],[80.06076,13.07499]],[[80.06076,13.07499],[80.06073,13.07459]],[[80.06073,13.07459],[80.06069,13.07425]],[[80.06069,13.07425],[80.06073,13.07391]],[[80.06073,13.07391],[80.06079,13.07364]],[[80.06079,13.07364],[80.06088,13.0734]],[[80.06088,13.0734],[80.06099,13.07315]],[[80.06099,13.07315],[80.06105,13.0729]],[[80.06105,13.0729],[80.06104,13.07265]],[[80.06104,13.07265],[80.06102,13.07238]],[[80.06102,13.07238],[80.06105,13.07213]],[[80.06105,13.07213],[80.06108,13.07186]],[[80.06108,13.07186],[80.06108,13.07168]],[[80.06108,13.07168],[80.06111,13.07142]],[[80.06111,13.07142],[80.06143,13.07146]],[[80.06143,13.07146],[80.06169,13.07148]],[[80.06169,13.07148],[80.06198,13.07156]],[[80.06599,13.07836],[80.06605,13.07827]],[[80.06049,13.07706],[80.06029,13.07681]],[[80.06398,13.07817],[80.06398,13.07806]],[[80.06073,13.07611],[80.06072,13.07571]],[[80.06342,13.07821],[80.06307,13.07823]],[[80.06398,13.07806],[80.06397,13.07794]],[[80.06712,13.07782],[80.06693,13.07812]],[[80.06043,13.07847],[80.0605,13.07812]],[[80.06693,13.07812],[80.06683,13.07823],[80.06623,13.07806],[80.066,13.07837]],[[80.06237,13.07822],[80.06205,13.07824]],[[80.06599,13.07836],[80.06578,13.07866]],[[80.06052,13.07789],[80.06064,13.07788]],[[80.06578,13.07866],[80.06509,13.07891]],[[80.066,13.07837],[80.06599,13.07836]],[[80.06103,13.07841],[80.06073,13.07846]],[[80.06072,13.07571],[80.06068,13.07521]],[[80.06044,13.07618],[80.06073,13.07611]],[[80.05879,13.07858],[80.05859,13.07853]],[[80.06017,13.07659],[80.06022,13.07624]],[[80.06029,13.07681],[80.06017,13.07659]],[[80.06374,13.07818],[80.06342,13.07821]],[[80.06434,13.07821],[80.06398,13.07817]],[[80.06472,13.07824],[80.06434,13.07821]],[[80.05898,13.07856],[80.05879,13.07858]],[[80.06003,13.07848],[80.05977,13.07848]],[[80.06062,13.07846],[80.06043,13.07847]],[[80.06397,13.07794],[80.06396,13.07794]],[[80.06132,13.07833],[80.06103,13.07841]],[[80.05949,13.07849],[80.05926,13.07852]],[[80.06079,13.07521],[80.06079,13.07521]],[[80.06501,13.07749],[80.06495,13.07714]],[[80.06067,13.07766],[80.06063,13.07748]],[[80.06064,13.07788],[80.06067,13.07766]],[[80.06008,13.09588],[80.06033,13.09583]],[[80.06578,13.07866],[80.06545,13.07845]],[[80.06059,13.07735],[80.06049,13.07706]],[[80.06205,13.07824],[80.06164,13.07827]],[[80.05926,13.07852],[80.05898,13.07856]],[[80.0605,13.07812],[80.06052,13.07789]],[[80.06398,13.07817],[80.06374,13.07818]],[[80.06073,13.07846],[80.06073,13.07845]],[[80.05859,13.07853],[80.05858,13.07853]],[[80.06495,13.07714],[80.06496,13.07714]],[[80.06511,13.07819],[80.06501,13.07749]],[[80.06022,13.07624],[80.06044,13.07618]],[[80.06063,13.07748],[80.06059,13.07735]],[[80.06068,13.07521],[80.06079,13.07521]],[[80.06073,13.07846],[80.06062,13.07846]],[[80.06545,13.07845],[80.06511,13.07819]],[[80.06164,13.07827],[80.06132,13.07833]],[[80.0602,13.07849],[80.06019,13.07848]],[[80.06019,13.07848],[80.06003,13.07848]],[[80.05141,13.08643],[80.05131,13.08646]],[[80.05977,13.07848],[80.05949,13.07849]],[[80.07138,13.06979],[80.0712,13.07008]],[[80.0712,13.07008],[80.07098,13.07041]],[[80.07021,13.07163],[80.07001,13.07198]],[[80.07001,13.07198],[80.06987,13.07221]],[[80.06945,13.07289],[80.06929,13.07312]],[[80.07403,13.07189],[80.07403,13.07188]],[[80.07039,13.07136],[80.07021,13.07163]],[[80.07245,13.07319],[80.07279,13.07283]],[[80.07098,13.06804],[80.07101,13.06818]],[[80.07098,13.06804],[80.0717,13.06789]],[[80.07101,13.06818],[80.07102,13.06817]],[[80.06909,13.06548],[80.06909,13.06603]],[[80.06915,13.06725],[80.06925,13.06785]],[[80.06907,13.06636],[80.06908,13.06673]],[[80.07102,13.06817],[80.07111,13.06859]],[[80.07122,13.06912],[80.07133,13.06959]],[[80.06909,13.06603],[80.06907,13.06636]],[[80.07435,13.06641],[80.07435,13.06641]],[[80.06936,13.06834],[80.06987,13.06827]],[[80.07246,13.07069],[80.07247,13.07068]],[[80.07098,13.06804],[80.07098,13.06805]],[[80.06925,13.06785],[80.06936,13.06834]],[[80.07279,13.07283],[80.07328,13.07227]],[[80.07037,13.06815],[80.07098,13.06804]],[[80.06987,13.06827],[80.07037,13.06815]],[[80.06908,13.06673],[80.06915,13.06725]],[[80.05136,13.08839],[80.05109,13.08844]],[[80.05131,13.08646],[80.05131,13.08647]],[[80.05134,13.08715],[80.05136,13.08767]],[[80.05136,13.0879],[80.05136,13.08839]],[[80.05195,13.08605],[80.05141,13.08643]],[[80.05136,13.08847],[80.05182,13.08839]],[[80.05134,13.08684],[80.05134,13.08715]],[[80.05141,13.08643],[80.05134,13.08684]],[[80.05131,13.08647],[80.05131,13.08647]],[[80.05131,13.08647],[80.05131,13.08646]],[[80.07161,13.08649],[80.07167,13.08694]],[[80.07135,13.08345],[80.07125,13.08407]],[[80.07144,13.08781],[80.07144,13.0878]],[[80.07466,13.08595],[80.07519,13.08615]],[[80.07673,13.08909],[80.07672,13.0891]],[[80.07151,13.08582],[80.07159,13.08616]],[[80.07793,13.08466],[80.07793,13.08465]],[[80.07466,13.08595],[80.07428,13.08593]],[[80.07257,13.08674],[80.07283,13.08657]],[[80.07796,13.08477],[80.07793,13.08466]],[[80.07646,13.08757],[80.07652,13.088]],[[80.07144,13.0847],[80.07144,13.0847]],[[80.07235,13.08847],[80.07247,13.08924]],[[80.07213,13.08691],[80.07257,13.08674]],[[80.07315,13.08635],[80.0736,13.08626]],[[80.07131,13.08471],[80.07144,13.0847]],[[80.07663,13.08848],[80.07673,13.08909]],[[80.07747,13.08498],[80.0776,13.08495]],[[80.0736,13.08626],[80.07413,13.08609]],[[80.07219,13.08772],[80.07144,13.08781]],[[80.07672,13.0891],[80.07671,13.0891]],[[80.07519,13.08615],[80.0759,13.08625]],[[80.07413,13.08609],[80.07466,13.08595]],[[80.07144,13.08542],[80.07151,13.08582]],[[80.0713,13.08456],[80.07131,13.08471]],[[80.07798,13.08488],[80.07796,13.08477]],[[80.07219,13.08772],[80.07235,13.08847]],[[80.07247,13.08924],[80.07275,13.09035]],[[80.07776,13.08493],[80.07798,13.08488]],[[80.07283,13.08657],[80.07315,13.08635]],[[80.07635,13.08715],[80.07646,13.08757]],[[80.07403,13.08589],[80.07402,13.08589]],[[80.0759,13.08625],[80.07617,13.08666]],[[80.07159,13.08616],[80.07161,13.08649]],[[80.07125,13.08407],[80.0713,13.08456]],[[80.07213,13.08691],[80.07219,13.08772]],[[80.07167,13.08694],[80.07213,13.08691]],[[80.06837,13.10053],[80.06836,13.10053]],[[80.07224,13.09775],[80.07204,13.09809]],[[80.0776,13.08495],[80.07776,13.08493]],[[80.07251,13.09735],[80.07224,13.09775]],[[80.07247,13.09966],[80.07262,13.09983]],[[80.07262,13.09983],[80.0728,13.10006]],[[80.07289,13.10016],[80.07258,13.10035]],[[80.07258,13.10035],[80.07233,13.10045]],[[80.07233,13.10045],[80.07205,13.10058]],[[80.07205,13.10058],[80.07174,13.10068]],[[80.07194,13.09822],[80.07209,13.09866]],[[80.0697,13.10127],[80.06969,13.10128]],[[80.07174,13.10068],[80.07142,13.10079]],[[80.07111,13.10093],[80.07092,13.10103]],[[80.07092,13.10103],[80.07077,13.10121]],[[80.0727,13.09701],[80.07251,13.09735]],[[80.06882,13.10043],[80.06837,13.10053]],[[80.07077,13.10121],[80.07053,13.10137]],[[80.07053,13.10137],[80.07027,13.10147]],[[80.07027,13.10147],[80.06997,13.10161]],[[80.06997,13.10161],[80.06973,13.10179]],[[80.07194,13.09822],[80.07177,13.09841]],[[80.06985,13.09983],[80.06985,13.09984]],[[80.07204,13.09809],[80.07194,13.09822]],[[80.07247,13.09966],[80.07248,13.09965]],[[80.07177,13.09841],[80.07136,13.09873]],[[80.07218,13.09891],[80.07237,13.09941]],[[80.07237,13.09941],[80.07247,13.09966]],[[80.0748,13.08259],[80.07483,13.08285]],[[80.07484,13.08307],[80.07487,13.0832]],[[80.07243,13.08005],[80.07246,13.08032]],[[80.07238,13.07971],[80.07243,13.08005]],[[80.07261,13.08161],[80.07269,13.08195]],[[80.07348,13.0791],[80.07384,13.07884]],[[80.07268,13.08267],[80.07285,13.08239]],[[80.07531,13.07774],[80.07531,13.07774]],[[80.0707,13.08018],[80.07077,13.0807]],[[80.07285,13.08239],[80.07285,13.08238]],[[80.06033,13.09583],[80.06063,13.0958]],[[80.07068,13.08011],[80.07069,13.08011]],[[80.07054,13.07934],[80.07057,13.07965]],[[80.07153,13.08302],[80.07177,13.08298]],[[80.07256,13.08274],[80.07268,13.08267]],[[80.07003,13.07637],[80.07011,13.07701]],[[80.07081,13.08317],[80.0711,13.08314]],[[80.07384,13.07884],[80.07417,13.07853]],[[80.07225,13.08294],[80.07242,13.08285]],[[80.07276,13.07943],[80.07321,13.07928]],[[80.07321,13.07928],[80.07348,13.0791]],[[80.07068,13.08011],[80.07115,13.07994]],[[80.07028,13.07771],[80.07038,13.07825]],[[80.07242,13.08285],[80.07256,13.08274]],[[80.0711,13.08314],[80.0714,13.08308]],[[80.07081,13.08134],[80.07068,13.08212]],[[80.07115,13.07994],[80.07161,13.0798]],[[80.07484,13.078],[80.07508,13.0777]],[[80.07195,13.08298],[80.07209,13.08295]],[[80.07177,13.08298],[80.07195,13.08298]],[[80.07236,13.07957],[80.07237,13.07957]],[[80.07011,13.07701],[80.07028,13.07771]],[[80.07072,13.08253],[80.07077,13.08289]],[[80.07057,13.07965],[80.07068,13.08011]],[[80.06808,13.07661],[80.06759,13.07716]],[[80.0714,13.08308],[80.07135,13.08345]],[[80.07209,13.08295],[80.07225,13.08294]],[[80.07047,13.07875],[80.0705,13.07906]],[[80.06759,13.07716],[80.06712,13.07782]],[[80.0714,13.08308],[80.07153,13.08302]],[[80.07216,13.07963],[80.07236,13.07957]],[[80.07068,13.08011],[80.07068,13.08018]],[[80.07077,13.08289],[80.07081,13.08317]],[[80.07417,13.07853],[80.07453,13.07826]],[[80.07077,13.0807],[80.07081,13.08134]],[[80.0705,13.07906],[80.07054,13.07934]],[[80.07195,13.08298],[80.07196,13.08297]],[[80.07068,13.08212],[80.07072,13.08253]],[[80.07161,13.0798],[80.07185,13.07972]],[[80.07185,13.07972],[80.07216,13.07963]],[[80.06063,13.0958],[80.06087,13.09576]],[[80.05737,13.10504],[80.05716,13.10505]],[[80.06087,13.09576],[80.06119,13.09571]],[[80.06119,13.09571],[80.06146,13.09565]],[[80.06146,13.09565],[80.06184,13.09556]],[[80.06184,13.09556],[80.0622,13.09546]],[[80.0622,13.09546],[80.0622,13.09549]],[[80.05949,13.07849],[80.05938,13.07855]],[[80.07237,13.07957],[80.07241,13.07956]],[[80.07241,13.07956],[80.07249,13.07951]],[[80.07249,13.07951],[80.07261,13.07947]],[[80.07453,13.07826],[80.07484,13.078]],[[80.05816,13.10494],[80.05796,13.10496]],[[80.05978,13.10741],[80.06008,13.1079]],[[80.07891,13.08073],[80.07885,13.08032]],[[80.07885,13.08032],[80.07879,13.08002]],[[80.07879,13.08002],[80.07874,13.0797]],[[80.05621,13.08947],[80.05593,13.08952]],[[80.05733,13.09133],[80.05715,13.09119]],[[80.07874,13.0797],[80.07874,13.07946]],[[80.0717,13.06789],[80.07278,13.0674]],[[80.07874,13.07946],[80.07878,13.07933]],[[80.05933,13.10134],[80.05949,13.10199]],[[80.05778,13.09766],[80.05784,13.09784]],[[80.07358,13.09563],[80.07358,13.09577]],[[80.07348,13.09619],[80.07333,13.09627]],[[80.05781,13.09647],[80.05779,13.09631]],[[80.07333,13.09627],[80.07308,13.09644]],[[80.05779,13.09631],[80.05769,13.09603]],[[80.05769,13.09603],[80.05764,13.09567]],[[80.07293,13.09658],[80.07308,13.09644]],[[80.05764,13.09567],[80.05752,13.09574]],[[80.05752,13.09574],[80.05746,13.09577]],[[80.05764,13.09567],[80.05762,13.09549]],[[80.05762,13.09549],[80.05759,13.09507]],[[80.05759,13.09507],[80.05755,13.09468]],[[80.07348,13.09619],[80.07373,13.09598]],[[80.05755,13.09468],[80.05751,13.09403]],[[80.07373,13.09598],[80.07358,13.09577]],[[80.05751,13.09403],[80.0575,13.09367]],[[80.0575,13.09367],[80.05746,13.09318]],[[80.05738,13.09228],[80.05738,13.09209]],[[80.05746,13.09318],[80.05742,13.09275]],[[80.05742,13.09275],[80.05738,13.09228]],[[80.05738,13.09209],[80.05739,13.09192]],[[80.05739,13.09192],[80.05736,13.0918]],[[80.05734,13.09147],[80.05733,13.09158]],[[80.05736,13.0918],[80.05733,13.09158]],[[80.06368,13.05143],[80.06385,13.05186]],[[80.06385,13.05186],[80.06893,13.06432]],[[80.05745,13.10316],[80.05773,13.10308]],[[80.06111,13.07142],[80.06076,13.07143]],[[80.06076,13.07143],[80.06073,13.07119]],[[80.06073,13.07119],[80.06071,13.0709]],[[80.06071,13.0709],[80.0607,13.07064]],[[80.0607,13.07064],[80.06068,13.07043]],[[80.06068,13.07043],[80.06067,13.07016]],[[80.04918,13.08093],[80.04884,13.08058]],[[80.06067,13.07016],[80.06061,13.06995]],[[80.06895,13.07369],[80.06878,13.07394]],[[80.07223,13.07094],[80.07246,13.07069]],[[80.08227,13.09408],[80.0823,13.09429]],[[80.07536,13.09586],[80.07515,13.09597]],[[80.08452,13.08881],[80.08458,13.08891]],[[80.08458,13.08891],[80.0846,13.08908]],[[80.07496,13.09612],[80.07515,13.09597]],[[80.08458,13.08891],[80.08474,13.08887]],[[80.08474,13.08887],[80.08492,13.08881]],[[80.08492,13.08881],[80.08489,13.08874]],[[80.0622,13.09546],[80.06212,13.09522]],[[80.08489,13.08874],[80.08504,13.0887]],[[80.08504,13.0887],[80.08526,13.08859]],[[80.06105,13.0729],[80.06123,13.073]],[[80.06168,13.08862],[80.06202,13.08847]],[[80.06202,13.08847],[80.06226,13.08836]],[[80.06226,13.08836],[80.06246,13.08824]],[[80.06246,13.08824],[80.06254,13.08819]],[[80.06254,13.08819],[80.06281,13.08803]],[[80.07385,13.09532],[80.07378,13.09523]],[[80.07655,13.09557],[80.07685,13.09534]],[[80.0602,13.07849],[80.06019,13.07848]],[[80.06019,13.07848],[80.06019,13.07847]],[[80.07378,13.09523],[80.07366,13.09493]],[[80.07685,13.09534],[80.07714,13.09514]],[[80.07366,13.09493],[80.07352,13.09461]],[[80.07714,13.09514],[80.0773,13.09509]],[[80.07352,13.09461],[80.07336,13.09442]],[[80.07336,13.09442],[80.07325,13.09413]],[[80.07325,13.09413],[80.07313,13.09381]],[[80.07313,13.09381],[80.07297,13.09337]],[[80.07297,13.09337],[80.07283,13.09302]],[[80.06043,13.07847],[80.0602,13.07849]],[[80.07316,13.09222],[80.07323,13.09258]],[[80.07122,13.06912],[80.07121,13.06897]],[[80.07121,13.06897],[80.07111,13.06859]],[[80.07656,13.08525],[80.07649,13.08494]],[[80.07649,13.08494],[80.0768,13.0849]],[[80.0773,13.09509],[80.07735,13.09527]],[[80.0768,13.0849],[80.07707,13.08485]],[[80.07735,13.09527],[80.0774,13.09541]],[[80.07283,13.09302],[80.07277,13.09274]],[[80.07707,13.08485],[80.0774,13.0848]],[[80.0774,13.09541],[80.07749,13.09565]],[[80.07323,13.09258],[80.073,13.09263]],[[80.0777,13.09557],[80.07749,13.09565]],[[80.07277,13.09274],[80.073,13.09263]],[[80.07747,13.08498],[80.0774,13.0848]],[[80.07252,13.08097],[80.07254,13.08134]],[[80.06995,13.07531],[80.06996,13.07584]],[[80.06058,13.08882],[80.0605,13.08873]],[[80.05202,13.09118],[80.05203,13.09136]],[[80.06336,13.08755],[80.06361,13.08736]],[[80.06281,13.08803],[80.06293,13.08793]],[[80.06361,13.08736],[80.06387,13.08722]],[[80.06293,13.08793],[80.06314,13.08774]],[[80.06387,13.08722],[80.06421,13.08705]],[[80.06314,13.08774],[80.06336,13.08755]],[[80.06421,13.08705],[80.06446,13.08691]],[[80.06446,13.08691],[80.0647,13.08678]],[[80.0647,13.08678],[80.06465,13.08668]],[[80.07136,13.09873],[80.07112,13.09936]],[[80.0505,13.08076],[80.05048,13.08045]],[[80.05048,13.08045],[80.05041,13.08016]],[[80.06237,13.07822],[80.06265,13.07824]],[[80.06307,13.07823],[80.06265,13.07824]],[[80.07071,13.09953],[80.07034,13.09967]],[[80.06985,13.09983],[80.06999,13.09981]],[[80.06999,13.09981],[80.07034,13.09967]],[[80.07068,13.08011],[80.07045,13.08013]],[[80.07045,13.08013],[80.07025,13.08025]],[[80.07025,13.08025],[80.06996,13.08031]],[[80.06996,13.08031],[80.06979,13.08033]],[[80.06979,13.08033],[80.0695,13.08036]],[[80.0695,13.08036],[80.06933,13.0804]],[[80.06933,13.0804],[80.06915,13.08039]],[[80.06915,13.08039],[80.06885,13.08041]],[[80.06885,13.08041],[80.06862,13.08043]],[[80.06862,13.08043],[80.06837,13.08044]],[[80.0758,13.09556],[80.07594,13.09545]],[[80.07594,13.09545],[80.0763,13.09521]],[[80.0763,13.09521],[80.07656,13.09505]],[[80.07656,13.09505],[80.07666,13.09493]],[[80.07666,13.09493],[80.07688,13.09482]],[[80.06208,13.07137],[80.06226,13.0721]],[[80.07688,13.09482],[80.07702,13.09473]],[[80.07673,13.08909],[80.07672,13.08944]],[[80.077,13.09066],[80.07719,13.09091]],[[80.07672,13.08944],[80.07677,13.08975]],[[80.07677,13.08975],[80.0768,13.09004]],[[80.0768,13.09004],[80.07684,13.0904]],[[80.06882,13.10043],[80.06932,13.1001]],[[80.07684,13.0904],[80.077,13.09066]],[[80.06985,13.09983],[80.06979,13.09956]],[[80.07719,13.09091],[80.07726,13.09121]],[[80.07726,13.09121],[80.0773,13.09153]],[[80.07718,13.09188],[80.07718,13.09222]],[[80.07718,13.09222],[80.07717,13.09254]],[[80.07717,13.09254],[80.07715,13.09283]],[[80.06985,13.09983],[80.06965,13.09996]],[[80.07715,13.09283],[80.0772,13.0931]],[[80.08593,13.09299],[80.08605,13.09295]],[[80.0772,13.0931],[80.07726,13.09341]],[[80.08605,13.09295],[80.08623,13.09292]],[[80.07726,13.09341],[80.07735,13.09364]],[[80.07112,13.09936],[80.07098,13.09936]],[[80.07735,13.09364],[80.07739,13.09373]],[[80.07071,13.09953],[80.07098,13.09936]],[[80.05791,13.10033],[80.05772,13.10023]],[[80.06932,13.1001],[80.06965,13.09996]],[[80.05772,13.10023],[80.05748,13.10026]],[[80.06932,13.1001],[80.06941,13.10029]],[[80.05748,13.10026],[80.05716,13.10025]],[[80.06941,13.10029],[80.06948,13.10045]],[[80.05716,13.10025],[80.05692,13.10026]],[[80.0826,13.07672],[80.08268,13.07721]],[[80.08268,13.07721],[80.08268,13.07721]],[[80.06948,13.10045],[80.06962,13.10078]],[[80.05692,13.10026],[80.05664,13.10033]],[[80.07656,13.08525],[80.0766,13.08555]],[[80.05664,13.10033],[80.0565,13.10033]],[[80.0697,13.10127],[80.06969,13.10095]],[[80.07739,13.09373],[80.07737,13.09383]],[[80.0766,13.08555],[80.07663,13.08574]],[[80.07663,13.08574],[80.07636,13.08582]],[[80.07636,13.08582],[80.07549,13.08548]],[[80.07172,13.07135],[80.07173,13.07121]],[[80.07173,13.07121],[80.07175,13.07088]],[[80.07246,13.07069],[80.07207,13.06992]],[[80.07207,13.06992],[80.07223,13.06968]],[[80.07223,13.06968],[80.07238,13.06944]],[[80.07238,13.06944],[80.07262,13.06906]],[[80.07262,13.06906],[80.07285,13.06873]],[[80.07285,13.06873],[80.07306,13.06839]],[[80.07306,13.06839],[80.07328,13.06804]],[[80.07328,13.06804],[80.07349,13.06772]],[[80.07349,13.06772],[80.07372,13.06735]],[[80.07372,13.06735],[80.07392,13.06703]],[[80.07392,13.06703],[80.07414,13.06667]],[[80.07435,13.06641],[80.07414,13.06667]],[[80.07435,13.06641],[80.07453,13.06627]],[[80.07453,13.06627],[80.07471,13.06601]],[[80.07471,13.06601],[80.07484,13.06579]],[[80.07484,13.06579],[80.07481,13.06564]],[[80.07481,13.06564],[80.07493,13.06536]],[[80.07223,13.07094],[80.07175,13.07088]],[[80.07175,13.07088],[80.07172,13.07112]],[[80.07175,13.07137],[80.07183,13.07175]],[[80.07175,13.07137],[80.07173,13.07121]],[[80.07173,13.07121],[80.07172,13.07112]],[[80.07183,13.07175],[80.07195,13.07204]],[[80.07195,13.07204],[80.07205,13.07232]],[[80.07205,13.07232],[80.07214,13.07259]],[[80.07219,13.07297],[80.07214,13.07259]],[[80.05728,13.09011],[80.05729,13.09027]],[[80.05734,13.09046],[80.05729,13.09027]],[[80.04846,13.08894],[80.04854,13.08887]],[[80.04854,13.08887],[80.04874,13.08886]],[[80.07836,13.09525],[80.0777,13.09557]],[[80.0565,13.10033],[80.0564,13.10033]],[[80.0564,13.10033],[80.05611,13.10034]],[[80.05611,13.10034],[80.0559,13.10036]],[[80.0559,13.10036],[80.05551,13.10039]],[[80.05516,13.10043],[80.05504,13.10046]],[[80.0583,13.10265],[80.05825,13.10304]],[[80.05825,13.10304],[80.05802,13.10307]],[[80.05802,13.10307],[80.05773,13.10308]],[[80.05745,13.10316],[80.05721,13.10322]],[[80.05721,13.10322],[80.05688,13.10328]],[[80.05688,13.10328],[80.05662,13.10333]],[[80.05662,13.10333],[80.05638,13.10332]],[[80.05638,13.10332],[80.0561,13.10325]],[[80.0561,13.10325],[80.05588,13.10327]],[[80.05588,13.10327],[80.05563,13.10333]],[[80.05551,13.10039],[80.05534,13.10045]],[[80.05516,13.10043],[80.05534,13.10045]],[[80.05534,13.10045],[80.05526,13.10026]],[[80.05526,13.10026],[80.05518,13.09992]],[[80.05518,13.09992],[80.05511,13.09964]],[[80.05511,13.09964],[80.05504,13.09951]],[[80.05504,13.09951],[80.05472,13.09955]],[[80.05472,13.09955],[80.05442,13.09958]],[[80.05442,13.09958],[80.05428,13.09926]],[[80.0773,13.09153],[80.07718,13.09188]],[[80.07289,13.10016],[80.07301,13.10019]],[[80.07301,13.10019],[80.07322,13.10014]],[[80.07347,13.1],[80.07354,13.09984]],[[80.07322,13.10014],[80.07347,13.1]],[[80.05699,13.10476],[80.05698,13.10476]],[[80.08507,13.09211],[80.08541,13.09188]],[[80.0642,13.10281],[80.06451,13.10266]],[[80.057,13.09049],[80.057,13.0905]],[[80.05796,13.09763],[80.0578,13.09747]],[[80.06738,13.076],[80.06727,13.07627]],[[80.08464,13.09319],[80.08499,13.09312]],[[80.08544,13.09341],[80.08554,13.09375]],[[80.08433,13.09365],[80.08428,13.09346]],[[80.08535,13.09307],[80.08544,13.09341]],[[80.08577,13.0928],[80.08585,13.09297]],[[80.08574,13.09271],[80.08577,13.0928]],[[80.08535,13.09307],[80.08519,13.09308]],[[80.08958,13.08954],[80.08959,13.08954]],[[80.08911,13.08977],[80.08958,13.08954]],[[80.08872,13.08998],[80.08911,13.08977]],[[80.08704,13.09093],[80.08736,13.09074]],[[80.08997,13.08942],[80.09038,13.08927]],[[80.08959,13.08954],[80.08997,13.08942]],[[80.08586,13.09154],[80.08621,13.09136]],[[80.08669,13.09112],[80.08704,13.09093]],[[80.08621,13.09136],[80.08669,13.09112]],[[80.08564,13.09165],[80.08556,13.09151]],[[80.08551,13.09173],[80.08564,13.09165]],[[80.08541,13.09188],[80.08551,13.09173]],[[80.08546,13.09207],[80.08551,13.09224]],[[80.08479,13.0895],[80.0846,13.08908]],[[80.0849,13.08994],[80.08479,13.0895]],[[80.0843,13.08678],[80.08464,13.08626]],[[80.08412,13.0868],[80.08411,13.08681]],[[80.0843,13.08678],[80.08412,13.0868]],[[80.08407,13.08746],[80.0843,13.08678]],[[80.08416,13.08785],[80.08407,13.08746]],[[80.08423,13.08812],[80.08416,13.08785]],[[80.08433,13.08838],[80.08423,13.08812]],[[80.08452,13.08881],[80.08433,13.08838]],[[80.0844,13.08523],[80.08417,13.08459]],[[80.08454,13.08563],[80.0844,13.08523]],[[80.08464,13.08626],[80.08454,13.08563]],[[80.08417,13.08459],[80.08414,13.08446]],[[80.07902,13.08153],[80.07902,13.08153]],[[80.08294,13.08208],[80.08282,13.08172]],[[80.08363,13.08358],[80.08333,13.08291]],[[80.08333,13.08291],[80.08315,13.08254]],[[80.08315,13.08254],[80.08294,13.08208]],[[80.08404,13.08418],[80.08363,13.08358]],[[80.08414,13.08446],[80.08404,13.08418]],[[80.08282,13.08172],[80.08279,13.08128]],[[80.08274,13.08079],[80.08268,13.08024]],[[80.08279,13.08128],[80.08274,13.08079]],[[80.0818,13.08037],[80.08149,13.0804]],[[80.08149,13.0804],[80.08111,13.08045]],[[80.08111,13.08045],[80.08073,13.0805]],[[80.08073,13.0805],[80.08039,13.08053]],[[80.08012,13.08056],[80.07968,13.0806]],[[80.08039,13.08053],[80.08012,13.08056]],[[80.07968,13.0806],[80.07928,13.08065]],[[80.08259,13.07933],[80.08253,13.07895]],[[80.08264,13.07973],[80.08259,13.07933]],[[80.08268,13.08024],[80.08264,13.07973]],[[80.08268,13.08024],[80.08241,13.08027]],[[80.08241,13.08027],[80.08213,13.08032]],[[80.08213,13.08032],[80.0818,13.08037]],[[80.07891,13.08073],[80.07894,13.08095]],[[80.07928,13.08065],[80.07891,13.08073]],[[80.07894,13.08095],[80.07897,13.08128]],[[80.07897,13.08128],[80.07902,13.08153]],[[80.08253,13.07895],[80.08243,13.07832]],[[80.08243,13.07832],[80.08238,13.07795]],[[80.08267,13.07746],[80.08268,13.07721]],[[80.08268,13.07722],[80.08267,13.07722]],[[80.08238,13.07795],[80.08235,13.07767]],[[80.08235,13.07767],[80.08267,13.07746]],[[80.08268,13.07722],[80.08268,13.07721]],[[80.08268,13.07721],[80.08268,13.07721]],[[80.08268,13.07721],[80.08268,13.07721]],[[80.07836,13.09525],[80.07897,13.09497]],[[80.08585,13.09297],[80.08593,13.09299]],[[80.08603,13.09445],[80.08606,13.09477]],[[80.08606,13.09477],[80.08614,13.09495]],[[80.08614,13.09495],[80.08615,13.09495]],[[80.08563,13.09413],[80.08575,13.09454]],[[80.08575,13.09454],[80.08603,13.09445]],[[80.08438,13.09319],[80.08422,13.0932]],[[80.08464,13.09319],[80.08438,13.09319]],[[80.08519,13.09308],[80.08499,13.09312]],[[80.08491,13.09315],[80.08499,13.09312]],[[80.07934,13.09486],[80.07993,13.0947]],[[80.07897,13.09497],[80.07934,13.09486]],[[80.08176,13.0942],[80.08227,13.09408]],[[80.07921,13.09454],[80.07906,13.09413]],[[80.08108,13.09436],[80.08176,13.0942]],[[80.08057,13.09451],[80.08108,13.09436]],[[80.07993,13.0947],[80.08057,13.09451]],[[80.07934,13.09486],[80.07921,13.09454]],[[80.07849,13.09378],[80.07819,13.09378]],[[80.07819,13.09378],[80.07819,13.09379]],[[80.08551,13.09224],[80.08558,13.09245]],[[80.08514,13.09237],[80.08523,13.09271]],[[80.08558,13.09245],[80.08574,13.09271]],[[80.08523,13.09271],[80.08535,13.09307]],[[80.08534,13.09097],[80.08509,13.09061]],[[80.08541,13.09113],[80.08534,13.09097]],[[80.08556,13.09151],[80.08541,13.09113]],[[80.0851,13.09173],[80.08503,13.09157]],[[80.08503,13.09157],[80.08502,13.09157]],[[80.08509,13.09061],[80.08499,13.09037]],[[80.08499,13.09037],[80.0849,13.08994]],[[80.08507,13.09211],[80.08514,13.09237]],[[80.08507,13.09211],[80.0851,13.09173]],[[80.08404,13.09248],[80.08403,13.09247]],[[80.07676,13.09588],[80.07691,13.09607]],[[80.07691,13.09607],[80.07714,13.09592]],[[80.07655,13.09557],[80.07676,13.09588]],[[80.0758,13.09556],[80.07585,13.09563]],[[80.0763,13.09521],[80.07655,13.09557]],[[80.07133,13.06959],[80.0716,13.06952]],[[80.0716,13.06952],[80.07179,13.06923]],[[80.07179,13.06923],[80.07194,13.06894]],[[80.07194,13.06894],[80.07211,13.06857]],[[80.07211,13.06857],[80.07236,13.0683]],[[80.07236,13.0683],[80.07255,13.06804]],[[80.07255,13.06804],[80.07275,13.06771]],[[80.07275,13.06771],[80.07293,13.06743]],[[80.07293,13.06743],[80.0731,13.06714]],[[80.0731,13.06714],[80.07331,13.06682]],[[80.07331,13.06682],[80.07349,13.06653]],[[80.07349,13.06653],[80.07369,13.06623]],[[80.07369,13.06623],[80.07389,13.0659]],[[80.07389,13.0659],[80.07407,13.06563]],[[80.07407,13.06563],[80.07425,13.06537]],[[80.07425,13.06537],[80.07439,13.06513]],[[80.07439,13.06513],[80.0745,13.0649]],[[80.0745,13.0649],[80.07462,13.06469]],[[80.07462,13.06469],[80.07485,13.06439]],[[80.05859,13.07853],[80.05845,13.07903]],[[80.05845,13.07903],[80.05827,13.07955]],[[80.05827,13.07955],[80.05825,13.08014]],[[80.05825,13.08014],[80.05805,13.08054]],[[80.05805,13.08054],[80.05796,13.08097]],[[80.05796,13.08097],[80.05802,13.08143]],[[80.05802,13.08143],[80.05814,13.08181]],[[80.05814,13.08181],[80.05796,13.08213]],[[80.05796,13.08213],[80.05771,13.08249]],[[80.0574,13.08317],[80.05739,13.08287]],[[80.05771,13.08249],[80.05739,13.08287]],[[80.07236,13.07957],[80.07241,13.07956]],[[80.07241,13.07956],[80.07276,13.07943]],[[80.05136,13.08767],[80.05136,13.0879]],[[80.0536,13.07924],[80.0533,13.07933]],[[80.05136,13.08839],[80.05136,13.08847]],[[80.0602,13.08877],[80.06058,13.08882]],[[80.05837,13.10487],[80.05835,13.10493]],[[80.05852,13.10485],[80.05852,13.10485]],[[80.07077,13.07074],[80.0706,13.07103]],[[80.07133,13.06959],[80.07138,13.06979]],[[80.07203,13.07285],[80.07219,13.07297]],[[80.07895,13.09374],[80.07849,13.09378]],[[80.07585,13.09563],[80.07586,13.09563]],[[80.0533,13.07933],[80.05329,13.07934]],[[80.05374,13.08149],[80.0537,13.08086]],[[80.05365,13.08047],[80.05356,13.08015]],[[80.05683,13.08409],[80.05692,13.08491]],[[80.05531,13.08388],[80.05468,13.08416]],[[80.05317,13.08516],[80.0525,13.08567]],[[80.08541,13.09188],[80.08546,13.09207]],[[80.08554,13.09375],[80.08563,13.09413]],[[80.08541,13.09113],[80.0854,13.09113]],[[80.05829,13.10218],[80.0583,13.10265]],[[80.05866,13.09618],[80.05873,13.09692]],[[80.05789,13.09715],[80.05784,13.09677]],[[80.06765,13.07577],[80.06779,13.07557]],[[80.06605,13.07827],[80.06604,13.07813]],[[80.06611,13.07794],[80.06576,13.07799]],[[80.07131,13.08471],[80.07144,13.08542]],[[80.07617,13.08666],[80.07635,13.08715]],[[80.07652,13.088],[80.07663,13.08848]],[[80.07209,13.09866],[80.07218,13.09891]],[[80.07038,13.07825],[80.07047,13.07875]],[[80.07508,13.0777],[80.07531,13.07774]],[[80.07403,13.07188],[80.07403,13.07188]],[[80.06511,13.07819],[80.06472,13.07824]],[[80.07068,13.08018],[80.0707,13.08018]],[[80.08817,13.09028],[80.08872,13.08998]],[[80.07499,13.08567],[80.07549,13.08548]],[[80.04982,13.08868],[80.04951,13.08874]],[[80.07219,13.07297],[80.07245,13.07319]],[[80.05762,13.09062],[80.05787,13.09079]],[[80.08564,13.09165],[80.08586,13.09154]],[[80.0592,13.10069],[80.05926,13.10097]],[[80.07466,13.08595],[80.07499,13.08567]],[[80.06839,13.06097],[80.06848,13.06141]],[[80.0685,13.06186],[80.06865,13.06222]],[[80.06865,13.06222],[80.06874,13.0627]],[[80.06504,13.05172],[80.06533,13.05186]],[[80.06619,13.0524],[80.06659,13.05265]],[[80.0645,13.05108],[80.06464,13.05121]],[[80.06464,13.05121],[80.06465,13.05121]],[[80.06752,13.05322],[80.06779,13.05338]],[[80.06779,13.05338],[80.06782,13.05342]],[[80.06782,13.05342],[80.06782,13.05342]],[[80.06464,13.05121],[80.06466,13.05123]],[[80.06782,13.05342],[80.06776,13.05339]],[[80.06874,13.0627],[80.06867,13.06272]],[[80.06533,13.05186],[80.06566,13.05205]],[[80.06513,13.05159],[80.06504,13.05172]],[[80.06566,13.05205],[80.06619,13.0524]],[[80.06462,13.05146],[80.0645,13.05108]],[[80.06361,13.0519],[80.06382,13.05187]],[[80.06862,13.05737],[80.06922,13.05758]],[[80.06776,13.05761],[80.0678,13.05797]],[[80.06876,13.0635],[80.06882,13.06377]],[[80.06441,13.05179],[80.06462,13.05146]],[[80.06829,13.05525],[80.06807,13.05552]],[[80.06848,13.06141],[80.0685,13.06186]],[[80.06818,13.0572],[80.06862,13.05737]],[[80.06753,13.05672],[80.06768,13.05705]],[[80.06735,13.0565],[80.06753,13.05672]],[[80.06788,13.0585],[80.06797,13.05897]],[[80.06797,13.05897],[80.06809,13.05934]],[[80.068,13.05393],[80.06808,13.05419]],[[80.06707,13.05295],[80.0673,13.05308]],[[80.0678,13.05797],[80.06788,13.0585]],[[80.06352,13.05147],[80.06357,13.05171]],[[80.06466,13.05123],[80.06483,13.05138]],[[80.06692,13.05273],[80.06716,13.05257]],[[80.06825,13.06017],[80.0683,13.06043]],[[80.06808,13.05419],[80.06814,13.05449]],[[80.06816,13.06048],[80.06829,13.06078]],[[80.06874,13.0627],[80.06875,13.06309]],[[80.06763,13.05609],[80.06748,13.05629]],[[80.06681,13.05282],[80.06692,13.05273]],[[80.06681,13.05282],[80.06707,13.05295]],[[80.06818,13.05979],[80.06825,13.06017]],[[80.06382,13.05187],[80.06385,13.05186]],[[80.06385,13.05186],[80.0641,13.05182]],[[80.06483,13.05138],[80.06494,13.05149]],[[80.06807,13.05552],[80.06778,13.05591]],[[80.06829,13.06078],[80.06839,13.06097]],[[80.06494,13.05149],[80.06513,13.05159]],[[80.06814,13.05449],[80.0682,13.05488]],[[80.06748,13.05629],[80.06735,13.0565]],[[80.06809,13.05934],[80.06818,13.05979]],[[80.06659,13.05265],[80.06681,13.05282]],[[80.06357,13.05171],[80.06361,13.0519]],[[80.0678,13.05373],[80.068,13.05393]],[[80.06778,13.05591],[80.06763,13.05609]],[[80.06922,13.05758],[80.06979,13.05777]],[[80.06768,13.05705],[80.06776,13.05761]],[[80.0641,13.05182],[80.06441,13.05179]],[[80.0682,13.05488],[80.06829,13.05525]],[[80.06358,13.05145],[80.06352,13.05147]],[[80.0683,13.06043],[80.06816,13.06048]],[[80.0673,13.05308],[80.06752,13.05322]],[[80.06776,13.05339],[80.0678,13.05373]],[[80.06768,13.05705],[80.06818,13.0572]],[[80.06875,13.06309],[80.06876,13.0635]]]},"910608":{"name":"33KV SRIPERUMPUDUR","code":"910608","ss_code":"9106","volt":"33","len":16.04,"dts":0,"cons":4,"type":"MultiLineString","coords":[[[80.01902,13.03331],[80.01868,13.03335]],[[80.01785,13.03344],[80.01782,13.03342]],[[80.00295,13.02042],[80.00266,13.02032]],[[80.00649,13.01877],[80.00648,13.01852]],[[79.99383,13.0072],[79.99372,13.00674]],[[79.99502,13.01133],[79.99498,13.01095]],[[79.99536,13.012],[79.99502,13.01133]],[[80.01547,13.03028],[80.0154,13.02983]],[[80.01732,13.03326],[80.01698,13.03317]],[[79.99453,13.00853],[79.99445,13.00819]],[[79.99215,13.0066],[79.99182,13.00641]],[[79.99591,13.01266],[79.99536,13.012]],[[80.02177,13.03521],[80.0217,13.03519]],[[80.0217,13.03519],[80.02124,13.03505]],[[80.00293,13.01859],[80.00333,13.0186]],[[80.00076,13.01874],[80.00076,13.01847]],[[80.00365,13.02095],[80.00346,13.02085]],[[80.00456,13.0216],[80.00432,13.02144]],[[80.00467,13.02184],[80.00456,13.0216]],[[80.00459,13.02293],[80.00466,13.02259]],[[80.00617,13.02275],[80.00578,13.02286]],[[80.00846,13.02273],[80.00803,13.02254]],[[80.01281,13.02605],[80.01299,13.02558]],[[80.01257,13.02655],[80.01281,13.02605]],[[80.01285,13.02685],[80.01257,13.02655]],[[80.0154,13.02983],[80.01533,13.02936]],[[80.00346,13.02085],[80.00295,13.02042]],[[79.99429,13.00819],[79.99415,13.00799]],[[79.99331,13.00679],[79.9929,13.00675]],[[79.99391,13.00747],[79.99383,13.0072]],[[79.99528,13.01017],[79.99537,13.01037]],[[79.9951,13.00995],[79.99528,13.01017]],[[80.00357,13.01865],[80.00393,13.01868]],[[80.00225,13.01862],[80.00251,13.01863]],[[80.00076,13.01874],[80.00115,13.01869]],[[80.00237,13.02018],[80.00205,13.01992]],[[80.01299,13.02558],[80.01319,13.02519]],[[80.0135,13.02775],[80.01319,13.02736]],[[80.01643,13.0324],[80.01631,13.03204]],[[80.0165,13.03315],[80.0165,13.03315]],[[80.0165,13.03315],[80.01649,13.03278]],[[80.01754,13.03345],[80.01732,13.03326]],[[80.01836,13.03338],[80.01809,13.0334]],[[79.99359,13.00479],[79.99347,13.00432]],[[79.99252,13.00665],[79.99215,13.0066]],[[79.99636,13.01354],[79.99591,13.01266]],[[80.00071,13.0181],[80.00064,13.01785]],[[80.00459,13.01878],[80.00514,13.01883]],[[80.005,13.02303],[80.00459,13.02293]],[[80.00578,13.02286],[80.00546,13.02301]],[[80.00671,13.02264],[80.00643,13.02268]],[[80.00754,13.02256],[80.00707,13.0226]],[[80.01212,13.02415],[80.01166,13.02392]],[[80.01265,13.02431],[80.01212,13.02415]],[[80.01533,13.02936],[80.01529,13.02898]],[[80.01698,13.03317],[80.0165,13.03315]],[[80.0165,13.03315],[80.0165,13.03315]],[[80.00564,13.01882],[80.00604,13.0188]],[[80.00266,13.02032],[80.00237,13.02018]],[[80.00604,13.0188],[80.00649,13.01877]],[[79.99237,13.00512],[79.9928,13.00492]],[[79.99187,13.00557],[79.99193,13.00526]],[[79.99471,13.01006],[79.9951,13.00995]],[[79.99647,13.01414],[79.99636,13.01354]],[[79.99469,13.00973],[79.99462,13.00938]],[[80.01523,13.03155],[80.01546,13.03091]],[[80.02124,13.03505],[80.02064,13.03478]],[[80.02064,13.03478],[80.02063,13.03477]],[[79.99483,13.01058],[79.99471,13.01006]],[[79.99978,13.01762],[79.99942,13.01743]],[[80.00076,13.01847],[80.00071,13.0181]],[[80.00076,13.01897],[80.00076,13.01874]],[[80.00135,13.01962],[80.00145,13.01937]],[[80.00643,13.02268],[80.00617,13.02275]],[[79.99809,13.0167],[79.99727,13.01641]],[[79.99874,13.0171],[79.99809,13.0167]],[[80.00115,13.01869],[80.0016,13.01869]],[[80.00131,13.0193],[80.00102,13.01919]],[[80.00177,13.01969],[80.00135,13.01962]],[[80.00473,13.02228],[80.00467,13.02184]],[[80.00707,13.0226],[80.00696,13.02261]],[[79.99727,13.01641],[79.99671,13.01583]],[[79.99182,13.00641],[79.99172,13.00605]],[[80.01044,13.02331],[80.0093,13.02306]],[[80.01521,13.02856],[80.01516,13.02815]],[[80.01631,13.03204],[80.01619,13.03169]],[[80.01922,13.03326],[80.01958,13.03288]],[[80.01998,13.0344],[80.01958,13.03387]],[[80.01958,13.03288],[80.01987,13.03253]],[[80.02063,13.03477],[80.01998,13.0344]],[[80.01471,13.02824],[80.01426,13.02828]],[[80.00803,13.02254],[80.00754,13.02256]],[[80.01166,13.02392],[80.01099,13.02359]],[[80.02244,13.03543],[80.02177,13.03521]],[[80.01958,13.03387],[80.01938,13.03356]],[[80.00514,13.01883],[80.00564,13.01882]],[[80.00393,13.01868],[80.00433,13.01876]],[[80.00333,13.0186],[80.00357,13.01865]],[[80.00251,13.01863],[80.00293,13.01859]],[[80.00198,13.01866],[80.00225,13.01862]],[[80.0016,13.01869],[80.00198,13.01866]],[[80.00205,13.01992],[80.00177,13.01969]],[[80.00466,13.02259],[80.00473,13.02228]],[[80.01868,13.03335],[80.01836,13.03338]],[[80.0093,13.02306],[80.00902,13.02297]],[[80.01426,13.02828],[80.01377,13.02837]],[[80.01516,13.02815],[80.01471,13.02824]],[[80.01619,13.03169],[80.01571,13.03163]],[[80.01649,13.03278],[80.01643,13.0324]],[[80.01809,13.0334],[80.01785,13.03344]],[[80.01785,13.03344],[80.01786,13.03344]],[[79.99411,13.00749],[79.99391,13.00747]],[[80.01987,13.03253],[80.02015,13.03232]],[[80.02015,13.03232],[80.02011,13.03209]],[[80.01922,13.03326],[80.01902,13.03331]],[[79.99498,13.01095],[79.99483,13.01058]],[[79.99671,13.01583],[79.99628,13.01518]],[[79.99462,13.00938],[79.99456,13.00896]],[[80.00034,13.01768],[79.99978,13.01762]],[[80.0133,13.02462],[80.01265,13.02431]],[[80.01373,13.02811],[80.0135,13.02775]],[[80.01529,13.02898],[80.01521,13.02856]],[[79.9928,13.00492],[79.99359,13.00479]],[[79.99415,13.00799],[79.99414,13.0077]],[[79.99454,13.00871],[79.99453,13.00853]],[[79.99637,13.01462],[79.99647,13.01414]],[[79.9929,13.00675],[79.99252,13.00665]],[[79.99456,13.00896],[79.99454,13.00871]],[[79.99471,13.01006],[79.99469,13.00973]],[[79.99445,13.00819],[79.99429,13.00819]],[[79.99172,13.00605],[79.99187,13.00557]],[[80.01938,13.03356],[80.01922,13.03326]],[[79.99414,13.0077],[79.99411,13.00749]],[[79.99628,13.01518],[79.99637,13.01462]],[[80.01319,13.02519],[80.0133,13.02462]],[[80.01319,13.02736],[80.01285,13.02685]],[[80.01377,13.02837],[80.01373,13.02811]],[[79.99193,13.00526],[79.99237,13.00512]],[[79.99942,13.01743],[79.99874,13.0171]],[[80.00064,13.01785],[80.00034,13.01768]],[[80.00433,13.01876],[80.00459,13.01878]],[[80.00102,13.01919],[80.00076,13.01897]],[[80.00145,13.01937],[80.00131,13.0193]],[[80.00406,13.02126],[80.00365,13.02095]],[[80.00546,13.02301],[80.005,13.02303]],[[80.01546,13.03091],[80.01547,13.03028]],[[80.01782,13.03342],[80.01754,13.03345]],[[80.01571,13.03163],[80.01523,13.03155]],[[80.00432,13.02144],[80.00406,13.02126]],[[80.00696,13.02261],[80.00671,13.02264]],[[80.00902,13.02297],[80.00846,13.02273]],[[80.01099,13.02359],[80.01044,13.02331]],[[79.99372,13.00674],[79.99331,13.00679]],[[80.01325,13.03836],[80.01333,13.03842]],[[80.01438,13.03494],[80.01442,13.03508]],[[80.0538,13.04529],[80.05371,13.04469]],[[80.03878,13.03716],[80.0387,13.03744]],[[80.03634,13.03752],[80.03574,13.03756]],[[80.01598,13.04688],[80.01605,13.04666]],[[80.05948,13.04669],[80.05919,13.04669]],[[80.03491,13.0376],[80.03409,13.03761]],[[80.0327,13.0376],[80.03168,13.03764]],[[80.01354,13.03779],[80.01337,13.03812]],[[80.0552,13.04678],[80.05469,13.04679]],[[80.05245,13.04289],[80.05242,13.04265]],[[80.01196,13.04026],[80.0117,13.04063]],[[80.0117,13.04063],[80.0114,13.04112]],[[80.05267,13.04434],[80.05262,13.04404]],[[80.05257,13.04367],[80.05253,13.04332]],[[80.05262,13.04404],[80.05259,13.04379]],[[80.05248,13.04303],[80.05245,13.04289]],[[80.05274,13.04487],[80.05267,13.04449]],[[80.05341,13.04472],[80.05307,13.04479]],[[80.05259,13.04379],[80.05257,13.04367]],[[80.05307,13.04479],[80.05274,13.04487]],[[80.05253,13.04332],[80.05248,13.04303]],[[80.05267,13.04449],[80.05267,13.04434]],[[80.03409,13.03761],[80.03348,13.03759]],[[80.01233,13.04339],[80.01261,13.04383]],[[80.01337,13.03812],[80.01325,13.03836]],[[80.02569,13.03653],[80.02531,13.03651]],[[80.06178,13.04845],[80.06141,13.04835]],[[80.04927,13.03989],[80.0483,13.03966]],[[80.04831,13.03874],[80.04833,13.03762]],[[80.03794,13.03744],[80.03712,13.03749]],[[80.0595,13.04753],[80.05949,13.0471]],[[80.05731,13.04673],[80.05714,13.04673]],[[80.05236,13.04228],[80.05216,13.04231]],[[80.04498,13.03747],[80.04451,13.03737]],[[80.04393,13.03718],[80.04384,13.03723]],[[80.04,13.03704],[80.03942,13.03706]],[[80.03348,13.03759],[80.0327,13.0376]],[[80.06369,13.05176],[80.0639,13.05173]],[[80.04645,13.03707],[80.04583,13.03691]],[[80.04583,13.03691],[80.04542,13.03684]],[[80.01416,13.03641],[80.01404,13.03675]],[[80.01418,13.03408],[80.01425,13.03448]],[[80.02531,13.03651],[80.02495,13.03638]],[[80.01233,13.03973],[80.01196,13.04026]],[[80.01261,13.04383],[80.01288,13.04423]],[[80.01311,13.04459],[80.01332,13.045]],[[80.01391,13.04583],[80.01447,13.04611]],[[80.05961,13.04831],[80.05951,13.04795]],[[80.05823,13.04671],[80.0577,13.04672]],[[80.04542,13.03684],[80.04503,13.03684]],[[80.0278,13.03711],[80.02783,13.03656]],[[80.05377,13.04633],[80.0535,13.04606]],[[80.06072,13.04812],[80.06044,13.04803]],[[80.05583,13.04677],[80.05548,13.04678]],[[80.05469,13.04679],[80.05416,13.04681]],[[80.05175,13.04236],[80.05192,13.04196]],[[80.02422,13.03621],[80.02376,13.03618]],[[80.01332,13.045],[80.01344,13.04531]],[[80.01447,13.04611],[80.01495,13.04639]],[[80.05949,13.0471],[80.05948,13.04681]],[[80.05857,13.0467],[80.05823,13.04671]],[[80.05207,13.0415],[80.05165,13.04112]],[[80.04216,13.03669],[80.0418,13.03667]],[[80.0418,13.03667],[80.0415,13.03668]],[[80.02951,13.03739],[80.02863,13.03722]],[[80.03168,13.03764],[80.03079,13.03764]],[[80.0642,13.0504],[80.06386,13.05003]],[[80.04384,13.03723],[80.04367,13.03733]],[[80.01192,13.04254],[80.01233,13.04339]],[[80.02612,13.03647],[80.02569,13.03653]],[[80.02653,13.03638],[80.02612,13.03647]],[[80.06018,13.04803],[80.06019,13.04827]],[[80.05626,13.04675],[80.05583,13.04677]],[[80.05192,13.04196],[80.05207,13.0415]],[[80.05371,13.04469],[80.05341,13.04472]],[[80.04833,13.03762],[80.04782,13.03746]],[[80.04712,13.03728],[80.04645,13.03707]],[[80.03712,13.03749],[80.03634,13.03752]],[[80.03574,13.03756],[80.03491,13.0376]],[[80.01651,13.03334],[80.01622,13.03334]],[[80.01325,13.03836],[80.01312,13.03857]],[[80.01288,13.04423],[80.01311,13.04459]],[[80.01344,13.04531],[80.01348,13.04558]],[[80.05117,13.04079],[80.05066,13.04047]],[[80.04107,13.03681],[80.04044,13.03696]],[[80.05689,13.04673],[80.05626,13.04675]],[[80.04367,13.03733],[80.04347,13.03741]],[[80.01507,13.03363],[80.01463,13.03382]],[[80.05066,13.04047],[80.05005,13.04016]],[[80.04312,13.03747],[80.04302,13.03714]],[[80.04293,13.03674],[80.04262,13.03671]],[[80.01424,13.03596],[80.01416,13.03641]],[[80.02746,13.0365],[80.02695,13.03644]],[[80.06437,13.05103],[80.06419,13.05101],[80.0642,13.0504]],[[80.01541,13.03345],[80.01507,13.03363]],[[80.05416,13.04681],[80.05377,13.04633]],[[80.06202,13.04919],[80.06187,13.04915]],[[80.06103,13.04821],[80.06072,13.04812]],[[80.03942,13.03706],[80.03878,13.03716]],[[80.02466,13.03623],[80.02422,13.03621]],[[80.01312,13.03857],[80.01302,13.03876]],[[80.01348,13.04558],[80.01391,13.04583]],[[80.01547,13.04665],[80.01598,13.04688]],[[80.0639,13.05173],[80.06413,13.05169]],[[80.05919,13.04669],[80.05893,13.04668]],[[80.05714,13.04673],[80.05689,13.04673]],[[80.05242,13.04265],[80.05237,13.04236]],[[80.05165,13.04112],[80.05117,13.04079]],[[80.04347,13.03741],[80.04312,13.03747]],[[80.04302,13.03714],[80.04293,13.03674]],[[80.04262,13.03671],[80.04216,13.03669]],[[80.06442,13.05133],[80.06437,13.05103]],[[80.06182,13.04891],[80.06178,13.04845]],[[80.0483,13.03966],[80.04831,13.03874]],[[80.04782,13.03746],[80.04712,13.03728]],[[80.0387,13.03744],[80.03794,13.03744]],[[80.01622,13.03334],[80.01581,13.03335]],[[80.06413,13.05169],[80.06431,13.05163]],[[80.06002,13.04828],[80.0598,13.0483]],[[80.05951,13.04795],[80.0595,13.04753]],[[80.05948,13.04681],[80.05948,13.04669]],[[80.05893,13.04668],[80.05857,13.0467]],[[80.0577,13.04672],[80.05731,13.04673]],[[80.03079,13.03764],[80.03007,13.03752]],[[80.01463,13.03382],[80.01418,13.03408]],[[80.06359,13.05162],[80.06369,13.05176]],[[80.02376,13.03618],[80.02311,13.03619]],[[80.03007,13.03752],[80.02951,13.03739]],[[80.01581,13.03335],[80.01541,13.03345]],[[80.06187,13.04915],[80.06182,13.04891]],[[80.06141,13.04835],[80.06103,13.04821]],[[80.05216,13.04231],[80.05175,13.04236]],[[80.05005,13.04016],[80.04927,13.03989]],[[80.01495,13.04639],[80.01547,13.04665]],[[80.06431,13.05163],[80.06442,13.05133]],[[80.06019,13.04827],[80.06002,13.04828]],[[80.01427,13.03553],[80.01424,13.03596]],[[80.01404,13.03675],[80.01394,13.03694]],[[80.01449,13.03532],[80.01428,13.03533]],[[80.01428,13.03533],[80.01427,13.03553]],[[80.04044,13.03696],[80.04,13.03704]],[[80.02495,13.03638],[80.02466,13.03623]],[[80.01302,13.03876],[80.01291,13.03891]],[[80.01394,13.03694],[80.01378,13.03725]],[[80.05237,13.04236],[80.05236,13.04228]],[[80.02296,13.03593],[80.02278,13.03561]],[[80.02695,13.03644],[80.02653,13.03638]],[[80.05548,13.04678],[80.0552,13.04678]],[[80.0415,13.03668],[80.04107,13.03681]],[[80.01442,13.03508],[80.01449,13.03532]],[[80.01266,13.03927],[80.01233,13.03973]],[[80.04503,13.03684],[80.04498,13.03747]],[[80.04451,13.03737],[80.04393,13.03718]],[[80.0535,13.04606],[80.05395,13.04589]],[[80.02311,13.03619],[80.02296,13.03593]],[[80.06341,13.0497],[80.0627,13.04931]],[[80.01291,13.03891],[80.01266,13.03927]],[[80.02863,13.03722],[80.0278,13.03711]],[[80.0114,13.04112],[80.01117,13.04153]],[[80.01117,13.04153],[80.01154,13.04189]],[[80.01154,13.04189],[80.01192,13.04254]],[[80.0598,13.0483],[80.05961,13.04831]],[[80.02783,13.03656],[80.02746,13.0365]],[[80.06044,13.04803],[80.06018,13.04803]],[[80.0627,13.04931],[80.06202,13.04919]],[[80.05395,13.04589],[80.0538,13.04529]],[[80.01425,13.03448],[80.01438,13.03494]],[[80.06386,13.05003],[80.06341,13.0497]],[[80.02278,13.03561],[80.0217,13.03519]],[[80.0217,13.03519],[80.02064,13.03478]],[[80.02064,13.03478],[80.0165,13.03315]],[[80.0165,13.03315],[80.0165,13.03315]],[[80.0165,13.03315],[80.0165,13.03315]],[[80.01366,13.03751],[80.01354,13.03779]],[[80.01378,13.03725],[80.01366,13.03751]],[[80.06358,13.05159],[80.06359,13.05162]]]},"910609":{"name":"33KV THIRUNINRAVUR","code":"910609","ss_code":"9106","volt":"33","len":18.15,"dts":0,"cons":4,"type":"MultiLineString","coords":[[[79.96542,13.09621],[79.96503,13.09633]],[[79.96577,13.09572],[79.96542,13.09621]],[[79.99245,13.09386],[79.99211,13.09404]],[[79.99295,13.0938],[79.99245,13.09386]],[[80.00786,13.08806],[80.00726,13.08833]],[[80.00877,13.08758],[80.00786,13.08806]],[[80.00413,13.09092],[80.00376,13.09101]],[[80.00443,13.09078],[80.00413,13.09092]],[[80.03171,13.07261],[80.03197,13.07236]],[[80.03157,13.07277],[80.03171,13.07261]],[[80.03377,13.06501],[80.03318,13.06538]],[[80.03431,13.06482],[80.03377,13.06501]],[[80.03567,13.06429],[80.03492,13.06462]],[[80.03628,13.06403],[80.03567,13.06429]],[[80.03136,13.073],[80.03157,13.07277]],[[80.03111,13.07326],[80.03136,13.073]],[[80.00313,13.0912],[80.00283,13.09133]],[[80.05379,13.06017],[80.05325,13.06028]],[[80.06777,13.05508],[80.06807,13.05552]],[[80.0598,13.05869],[80.05963,13.05873]],[[79.99583,13.09334],[79.99542,13.09352]],[[79.98649,13.09624],[79.98607,13.09646]],[[79.96266,13.0974],[79.96228,13.09766]],[[79.98117,13.09634],[79.98117,13.09633]],[[79.98117,13.09633],[79.98107,13.0961]],[[80.06677,13.05352],[80.067,13.05382]],[[80.05208,13.06046],[80.05183,13.06048]],[[80.062,13.05786],[80.06178,13.05784]],[[80.06342,13.05775],[80.06308,13.05773]],[[80.0516,13.06053],[80.0514,13.06058]],[[80.06468,13.05122],[80.06486,13.05137]],[[80.06486,13.05137],[80.06504,13.05172]],[[80.06255,13.05794],[80.06223,13.0579]],[[80.05927,13.05872],[80.05877,13.05871]],[[80.05183,13.06048],[80.0516,13.06053]],[[80.0664,13.05284],[80.06666,13.05324]],[[80.06504,13.05172],[80.06533,13.05186]],[[80.05254,13.06039],[80.05208,13.06046]],[[80.06223,13.0579],[80.062,13.05786]],[[80.05294,13.06034],[80.05254,13.06039]],[[80.06533,13.05186],[80.06566,13.05205]],[[79.96101,13.10333],[79.96117,13.1037]],[[80.07078,13.05592],[80.07134,13.0558]],[[80.02506,13.07557],[80.02437,13.07615]],[[80.03066,13.06932],[80.03015,13.06971]],[[79.95992,13.10576],[79.96008,13.10587]],[[80.02901,13.07129],[80.02921,13.07162]],[[79.98164,13.09668],[79.98157,13.0963]],[[79.9892,13.09525],[79.98834,13.09551]],[[79.98003,13.09667],[79.97999,13.0971]],[[79.98117,13.09634],[79.98107,13.0961]],[[80.00227,13.09157],[80.002,13.09168]],[[79.96503,13.09633],[79.96448,13.09643]],[[79.99448,13.09326],[79.99419,13.09331]],[[80.067,13.05382],[80.06726,13.05427]],[[80.06527,13.05734],[80.06472,13.05751]],[[80.06909,13.05629],[80.06945,13.0562]],[[80.01658,13.08441],[80.01585,13.08485]],[[80.03112,13.06876],[80.03066,13.06932]],[[80.05862,13.05899],[80.05819,13.05895]],[[79.97336,13.09801],[79.9726,13.09758]],[[79.99685,13.09283],[79.99649,13.093]],[[80.06653,13.05686],[80.06595,13.05691]],[[80.03246,13.06633],[80.032,13.06725]],[[80.03697,13.06367],[80.03628,13.06403]],[[80.02697,13.07313],[80.02745,13.07393]],[[80.02745,13.07393],[80.02663,13.07445]],[[80.0504,13.0607],[80.05001,13.06076]],[[80.02883,13.07099],[80.02901,13.07129]],[[80.00104,13.09204],[80.00072,13.0922]],[[80.06754,13.05468],[80.06777,13.05508]],[[80.06042,13.05861],[80.06014,13.05864]],[[80.05763,13.05922],[80.05696,13.05939]],[[80.05654,13.05949],[80.05626,13.05958]],[[80.05065,13.06067],[80.0504,13.0607]],[[80.04222,13.06194],[80.04138,13.06204]],[[80.04138,13.06204],[80.04064,13.06215]],[[80.00376,13.09101],[80.00345,13.09111]],[[80.06764,13.05668],[80.06708,13.05681]],[[80.0119,13.08719],[80.01093,13.08749]],[[80.06578,13.05712],[80.06527,13.05734]],[[80.02437,13.07615],[80.02361,13.07684]],[[80.02775,13.07134],[80.02685,13.07199]],[[80.03227,13.07205],[80.03347,13.07072],[80.03337,13.07061]],[[80.03085,13.07357],[80.03111,13.07326]],[[80.02953,13.0725],[80.02951,13.07267]],[[80.02593,13.07493],[80.02506,13.07557]],[[80.05762,13.05895],[80.05763,13.05922]],[[80.05001,13.06076],[80.04964,13.06081]],[[80.0017,13.0918],[80.00142,13.09193]],[[80.06617,13.05261],[80.06624,13.05274]],[[80.06014,13.05864],[80.0598,13.05869]],[[80.06356,13.0515],[80.06363,13.05185]],[[80.0514,13.06058],[80.05099,13.06064]],[[80.06442,13.05169],[80.06451,13.05137]],[[80.04918,13.06095],[80.04882,13.06137]],[[80.04595,13.0611],[80.04488,13.06126]],[[80.06834,13.05594],[80.06862,13.0564]],[[80.0066,13.08955],[80.00675,13.08984]],[[80.01826,13.08336],[80.01727,13.084]],[[80.06178,13.05784],[80.06176,13.05815]],[[80.00142,13.09193],[80.00104,13.09204]],[[80.06602,13.05238],[80.06617,13.05261]],[[80.06387,13.05765],[80.06356,13.05768]],[[80.05696,13.05939],[80.05654,13.05949]],[[80.04488,13.06126],[80.0438,13.06149]],[[79.99986,13.09256],[79.99958,13.09268]],[[80.02976,13.06994],[80.02904,13.07044]],[[80.06726,13.05427],[80.06754,13.05468]],[[80.06094,13.0581],[80.06046,13.05808]],[[80.05877,13.05871],[80.05864,13.05871]],[[80.04772,13.06112],[80.04739,13.06116],[80.04702,13.06111]],[[80.05819,13.05895],[80.05762,13.05895]],[[80.05596,13.05968],[80.05558,13.05976]],[[79.99912,13.09209],[79.99897,13.09176]],[[80.03812,13.063],[80.03789,13.06315]],[[80.00016,13.09243],[79.99986,13.09256]],[[80.06046,13.05808],[80.06046,13.05837]],[[80.032,13.06725],[80.03152,13.06814]],[[80.03318,13.06538],[80.03246,13.06633]],[[80.03735,13.06347],[80.03697,13.06367]],[[80.03999,13.06226],[80.03974,13.06232]],[[80.01907,13.08224],[80.01863,13.08285]],[[80.04964,13.06081],[80.04918,13.06095]],[[80.06624,13.05274],[80.0664,13.05284]],[[79.99211,13.09404],[79.99173,13.09419]],[[79.99864,13.0919],[79.99836,13.09207]],[[79.99114,13.09458],[79.99092,13.09484]],[[79.985,13.09646],[79.98426,13.09658]],[[80.03939,13.06241],[80.03894,13.06259]],[[80.00072,13.0922],[80.00042,13.09233]],[[80.00042,13.09233],[80.00016,13.09243]],[[80.06862,13.0564],[80.06909,13.05629]],[[80.06988,13.0561],[80.07031,13.05601]],[[80.05498,13.05991],[80.05437,13.06005]],[[80.06708,13.05681],[80.06702,13.05682]],[[80.00474,13.09065],[80.00443,13.09078]],[[80.00646,13.08926],[80.0066,13.08955]],[[80.01384,13.08623],[80.01298,13.08673]],[[80.01727,13.084],[80.01658,13.08441]],[[80.02005,13.08077],[80.01947,13.08165]],[[80.06176,13.05815],[80.0614,13.05816]],[[80.02845,13.07083],[80.02775,13.07134]],[[80.03042,13.07403],[80.03085,13.07357]],[[80.02978,13.07306],[80.03004,13.07347]],[[80.03492,13.06462],[80.03431,13.06482]],[[80.05864,13.05871],[80.05862,13.05899]],[[80.06356,13.05768],[80.06342,13.05775]],[[80.05963,13.05873],[80.05927,13.05872]],[[80.01863,13.08285],[80.01826,13.08336]],[[80.00986,13.08762],[80.00877,13.08758]],[[80.06046,13.05837],[80.06042,13.05861]],[[79.99744,13.09253],[79.99724,13.09276]],[[79.99542,13.09352],[79.99503,13.09366]],[[80.03015,13.06971],[80.02976,13.06994]],[[80.06363,13.05185],[80.06391,13.0518]],[[80.04853,13.06096],[80.04834,13.061]],[[80.00345,13.09111],[80.00313,13.0912]],[[80.00283,13.09133],[80.00256,13.09144]],[[80.06945,13.0562],[80.06988,13.0561]],[[80.05626,13.05958],[80.05596,13.05968]],[[80.05437,13.06005],[80.05379,13.06017]],[[80.04315,13.06163],[80.04222,13.06194]],[[80.00615,13.09009],[80.00579,13.09025]],[[80.00643,13.08998],[80.00615,13.09009]],[[80.02046,13.08007],[80.02005,13.08077]],[[80.02262,13.07767],[80.0216,13.07872]],[[80.02867,13.07068],[80.02845,13.07083]],[[80.02932,13.07217],[80.02953,13.0725]],[[80.06422,13.05757],[80.06387,13.05765]],[[79.99058,13.09498],[79.99,13.09502]],[[79.98157,13.0963],[79.98149,13.09603]],[[79.9726,13.09758],[79.97197,13.09717]],[[79.9979,13.09227],[79.99744,13.09253]],[[80.00256,13.09144],[80.00227,13.09157]],[[80.002,13.09168],[80.0017,13.0918]],[[80.06451,13.05137],[80.06468,13.05122]],[[80.04882,13.06137],[80.04853,13.06096]],[[80.04702,13.06111],[80.04595,13.0611]],[[79.99958,13.09268],[79.99935,13.0924]],[[80.06807,13.05552],[80.06834,13.05594]],[[80.05325,13.06028],[80.05294,13.06034]],[[80.06812,13.05653],[80.06764,13.05668]],[[80.01585,13.08485],[80.0149,13.08539]],[[80.02088,13.07942],[80.02046,13.08007]],[[80.0216,13.07872],[80.02088,13.07942]],[[80.02361,13.07684],[80.02262,13.07767]],[[80.02915,13.07187],[80.02932,13.07217]],[[80.03152,13.06814],[80.03112,13.06876]],[[79.99,13.09502],[79.9892,13.09525]],[[79.96119,13.10496],[79.96075,13.10514]],[[79.95906,13.10024],[79.95948,13.10087]],[[79.9804,13.09666],[79.98003,13.09667]],[[79.96044,13.09883],[79.96018,13.099]],[[80.04064,13.06215],[80.03999,13.06226]],[[80.02745,13.07393],[80.0276,13.07394],[80.02781,13.07469],[80.02805,13.07506],[80.02783,13.07524],[80.02839,13.07596],[80.02827,13.07607],[80.0282,13.07597]],[[80.06472,13.05751],[80.06422,13.05757]],[[79.97024,13.0961],[79.96943,13.09564]],[[79.98085,13.09669],[79.9804,13.09666]],[[79.97584,13.09671],[79.9756,13.09784]],[[79.96726,13.09482],[79.96644,13.09514]],[[79.95991,13.10132],[79.96016,13.10174]],[[79.96071,13.10257],[79.96085,13.10291]],[[79.96228,13.09766],[79.96196,13.09799]],[[79.96196,13.09799],[79.96152,13.09839]],[[79.99724,13.09276],[79.99685,13.09283]],[[80.02647,13.07221],[80.02697,13.07313]],[[80.00622,13.08878],[80.00627,13.0889]],[[80.05558,13.05976],[80.05498,13.05991]],[[80.0438,13.06149],[80.04315,13.06163]],[[80.01093,13.08749],[80.00986,13.08762]],[[80.03789,13.06315],[80.03768,13.06326]],[[80.03768,13.06326],[80.03735,13.06347]],[[80.06862,13.0564],[80.06812,13.05653]],[[80.07031,13.05601],[80.07078,13.05592]],[[80.00664,13.08861],[80.00622,13.08878]],[[80.06702,13.05682],[80.06653,13.05686]],[[80.00675,13.08984],[80.00643,13.08998]],[[80.06595,13.05691],[80.06578,13.05712]],[[80.01298,13.08673],[80.0119,13.08719]],[[80.01947,13.08165],[80.01907,13.08224]],[[80.06308,13.05773],[80.06267,13.05769]],[[80.0149,13.08539],[80.01384,13.08623]],[[79.96799,13.09514],[79.96726,13.09482]],[[79.96448,13.09643],[79.96393,13.09651]],[[79.96152,13.09839],[79.96113,13.09852]],[[79.96083,13.09866],[79.96044,13.09883]],[[79.95957,13.09951],[79.95928,13.09984]],[[79.96297,13.0972],[79.96266,13.0974]],[[79.97861,13.09707],[79.9783,13.09709]],[[79.95948,13.10087],[79.95991,13.10132]],[[80.06414,13.05176],[80.06442,13.05169]],[[79.97197,13.09717],[79.97115,13.09666]],[[79.98279,13.09661],[79.98164,13.09668]],[[79.98149,13.09603],[79.98107,13.0961]],[[79.96333,13.09646],[79.96277,13.09665]],[[79.95984,13.09918],[79.95957,13.09951]],[[79.97115,13.09666],[79.97024,13.0961]],[[79.98607,13.09646],[79.985,13.09646]],[[79.97799,13.09701],[79.97719,13.0969]],[[79.98834,13.09551],[79.98779,13.0958]],[[79.98426,13.09658],[79.98361,13.09658]],[[79.96075,13.10514],[79.96039,13.10546]],[[79.96117,13.1037],[79.96133,13.1042]],[[79.96085,13.10452],[79.96119,13.10496]],[[79.96133,13.1042],[79.96085,13.10452]],[[79.96039,13.10546],[79.95992,13.10576]],[[79.96644,13.09514],[79.96577,13.09572]],[[80.05099,13.06064],[80.05065,13.06067]],[[80.06391,13.0518],[80.06414,13.05176]],[[80.06358,13.05148],[80.06356,13.0515]],[[79.9756,13.09784],[79.97436,13.0981]],[[79.99649,13.093],[79.9962,13.09315]],[[79.99487,13.09315],[79.99448,13.09326]],[[79.99295,13.0938],[79.99337,13.09385]],[[79.96277,13.09665],[79.96297,13.0972]],[[79.98361,13.09658],[79.98279,13.09661]],[[79.97954,13.09729],[79.97861,13.09707]],[[80.00627,13.0889],[80.00646,13.08926]],[[80.00615,13.09009],[80.00603,13.08991]],[[80.00508,13.09052],[80.00474,13.09065]],[[79.99337,13.09385],[79.9938,13.09388]],[[79.99092,13.09484],[79.99058,13.09498]],[[79.98779,13.0958],[79.98726,13.09597]],[[79.99897,13.09176],[79.99864,13.0919]],[[79.99419,13.09331],[79.9939,13.09346]],[[79.99173,13.09419],[79.99148,13.09437]],[[79.97627,13.09681],[79.97584,13.09671]],[[79.97719,13.0969],[79.97627,13.09681]],[[80.06666,13.05324],[80.06677,13.05352]],[[79.99542,13.09352],[79.99503,13.09366]],[[80.02951,13.07267],[80.02978,13.07306]],[[80.0302,13.07368],[80.03042,13.07403]],[[79.96393,13.09651],[79.96333,13.09646]],[[79.99148,13.09437],[79.99114,13.09458]],[[79.9783,13.09709],[79.97799,13.09701]],[[79.97436,13.0981],[79.97336,13.09801]],[[79.96016,13.10174],[79.96038,13.10219]],[[79.96038,13.10219],[79.96071,13.10257]],[[79.96018,13.099],[79.95984,13.09918]],[[80.04834,13.061],[80.04772,13.06112]],[[79.96085,13.10291],[79.96101,13.10333]],[[80.02904,13.07044],[80.02867,13.07068]],[[80.02867,13.07068],[80.02883,13.07099]],[[80.0385,13.06277],[80.03812,13.063]],[[80.00726,13.08833],[80.00664,13.08861]],[[79.9939,13.09346],[79.99365,13.09351]],[[79.98123,13.09668],[79.98085,13.09669]],[[79.96113,13.09852],[79.96083,13.09866]],[[80.03197,13.07236],[80.03227,13.07205]],[[79.95928,13.09984],[79.95906,13.10024]],[[79.99365,13.09351],[79.9938,13.09388]],[[79.98726,13.09597],[79.98649,13.09624]],[[79.99935,13.0924],[79.99912,13.09209]],[[80.03004,13.07347],[80.0302,13.07368]],[[80.06267,13.05769],[80.06255,13.05794]],[[80.06566,13.05205],[80.06602,13.05238]],[[79.99503,13.09366],[79.99487,13.09315]],[[79.9962,13.09315],[79.99583,13.09334]],[[80.00579,13.09025],[80.00545,13.09038]],[[80.02663,13.07445],[80.02593,13.07493]],[[80.0614,13.05816],[80.06094,13.0581]],[[80.02921,13.07162],[80.02915,13.07187]],[[80.03894,13.06259],[80.0385,13.06277]],[[79.98117,13.09633],[79.98123,13.09668]],[[80.03974,13.06232],[80.03939,13.06241]],[[80.02685,13.07199],[80.02647,13.07221]],[[79.99836,13.09207],[79.9979,13.09227]],[[80.00545,13.09038],[80.00508,13.09052]],[[79.97999,13.0971],[79.97954,13.09729]],[[79.96943,13.09564],[79.96862,13.09552]],[[79.96862,13.09552],[79.96799,13.09514]]]},"910610":{"name":"SEMBARAMBAKKAM","code":"910610","ss_code":"9106","volt":"11","len":3.74,"dts":64,"cons":207,"type":"MultiLineString","coords":[[[80.05545,13.04268],[80.0555,13.04252]],[[80.06062,13.045],[80.06063,13.04507]],[[80.05952,13.04447],[80.05953,13.04476]],[[80.05953,13.04476],[80.05952,13.04494]],[[80.06268,13.04417],[80.0625,13.04408]],[[80.0625,13.04408],[80.0625,13.04408]],[[80.05627,13.04252],[80.05629,13.0424]],[[80.06291,13.04426],[80.06268,13.04417]],[[80.05858,13.04307],[80.05861,13.04299]],[[80.06244,13.04406],[80.06238,13.04402]],[[80.06147,13.04368],[80.06122,13.04357]],[[80.06122,13.04357],[80.06123,13.04357]],[[80.05952,13.0444],[80.05952,13.04447]],[[80.05952,13.04447],[80.05952,13.04447]],[[80.05952,13.0444],[80.05951,13.0443]],[[80.05577,13.04146],[80.05585,13.04116]],[[80.05837,13.04255],[80.05829,13.04253]],[[80.06349,13.04449],[80.06352,13.04441]],[[80.06352,13.04441],[80.06352,13.04441]],[[80.05604,13.04325],[80.05603,13.04328]],[[80.06122,13.04357],[80.06122,13.04357]],[[80.06122,13.04357],[80.06122,13.04357]],[[80.05951,13.0443],[80.05951,13.04413]],[[80.0595,13.04339],[80.05951,13.04329]],[[80.05951,13.04313],[80.05953,13.04294]],[[80.05835,13.04341],[80.05837,13.04329]],[[80.0587,13.0426],[80.05845,13.04256]],[[80.05845,13.04256],[80.05845,13.04256]],[[80.05845,13.04256],[80.05837,13.04255]],[[80.05837,13.04255],[80.05838,13.04255]],[[80.06189,13.04383],[80.06173,13.04378]],[[80.06173,13.04378],[80.06155,13.0437]],[[80.06155,13.0437],[80.06155,13.0437]],[[80.05828,13.04377],[80.05828,13.04387]],[[80.05552,13.04244],[80.05555,13.04226]],[[80.05555,13.04226],[80.05555,13.04226]],[[80.05558,13.04212],[80.05542,13.04209]],[[80.06102,13.0435],[80.06095,13.04348]],[[80.06095,13.04348],[80.06096,13.04348]],[[80.05637,13.04106],[80.0563,13.04105]],[[80.0563,13.04105],[80.05631,13.04105]],[[80.05566,13.04184],[80.0557,13.04171]],[[80.05663,13.04259],[80.05627,13.04252]],[[80.05856,13.04318],[80.05858,13.04307]],[[80.05858,13.04307],[80.05858,13.04307]],[[80.06109,13.04353],[80.06102,13.0435]],[[80.06215,13.04395],[80.06211,13.04392]],[[80.06053,13.04461],[80.06051,13.04477]],[[80.05715,13.04323],[80.05714,13.04334]],[[80.05714,13.04334],[80.05714,13.04334]],[[80.0555,13.04252],[80.05552,13.04244]],[[80.05663,13.04116],[80.05648,13.04111]],[[80.05648,13.04111],[80.05648,13.04111]],[[80.05542,13.04209],[80.0553,13.04207]],[[80.0561,13.04307],[80.05604,13.04325]],[[80.05604,13.04325],[80.05604,13.04325]],[[80.06361,13.0441],[80.06366,13.04397]],[[80.06366,13.04397],[80.06367,13.04397]],[[80.06155,13.0437],[80.06147,13.04368]],[[80.06122,13.04357],[80.06109,13.04353]],[[80.0595,13.04347],[80.0595,13.04339]],[[80.05853,13.04327],[80.05856,13.04318]],[[80.0573,13.04315],[80.05728,13.04329]],[[80.06173,13.04378],[80.06171,13.04386]],[[80.05643,13.04188],[80.05655,13.04148]],[[80.05648,13.04111],[80.05637,13.04106]],[[80.06338,13.0449],[80.06342,13.04477]],[[80.06342,13.04477],[80.06343,13.04477]],[[80.06053,13.04461],[80.06034,13.04458]],[[80.06034,13.04458],[80.06034,13.04458]],[[80.05951,13.04396],[80.0595,13.04382]],[[80.05951,13.04378],[80.0595,13.04366]],[[80.05869,13.04266],[80.0587,13.0426]],[[80.06359,13.0442],[80.06361,13.0441]],[[80.06352,13.04441],[80.06354,13.04434]],[[80.06298,13.04579],[80.06305,13.04556]],[[80.05629,13.0424],[80.05631,13.04233]],[[80.06061,13.04492],[80.06062,13.045]],[[80.06061,13.04464],[80.06081,13.04468]],[[80.06332,13.04511],[80.06338,13.0449]],[[80.05603,13.04328],[80.05602,13.04333]],[[80.05558,13.04212],[80.05566,13.04184]],[[80.06342,13.04477],[80.06345,13.04462]],[[80.06034,13.04458],[80.06019,13.04454]],[[80.05861,13.04299],[80.05864,13.04288]],[[80.05864,13.04288],[80.05864,13.04288]],[[80.05555,13.04226],[80.05558,13.04212]],[[80.05655,13.04148],[80.05663,13.04116]],[[80.05576,13.04153],[80.05577,13.04146]],[[80.05577,13.04146],[80.05577,13.04146]],[[80.0557,13.04171],[80.05576,13.04153]],[[80.05576,13.04153],[80.05576,13.04153]],[[80.06327,13.04525],[80.06332,13.04511]],[[80.05618,13.04281],[80.05613,13.04296]],[[80.05621,13.04268],[80.05618,13.04281]],[[80.05618,13.04281],[80.05619,13.04281]],[[80.05627,13.04252],[80.05621,13.04268]],[[80.0595,13.04322],[80.05951,13.04313]],[[80.05865,13.04282],[80.05869,13.04266]],[[80.05869,13.04266],[80.05869,13.04266]],[[80.05718,13.04311],[80.0573,13.04315]],[[80.06061,13.04464],[80.06053,13.04461]],[[80.05831,13.04351],[80.05828,13.04377]],[[80.05722,13.04298],[80.05718,13.04311]],[[80.0563,13.04105],[80.05639,13.04095]],[[80.05864,13.04288],[80.05865,13.04282]],[[80.06345,13.04462],[80.06349,13.04449]],[[80.05613,13.04296],[80.0561,13.04307]],[[80.05951,13.0443],[80.05965,13.04432]],[[80.0595,13.04382],[80.05951,13.04378]],[[80.05951,13.04378],[80.05951,13.04378]],[[80.0595,13.04366],[80.0595,13.04347]],[[80.0595,13.04347],[80.0595,13.04347]],[[80.05951,13.04329],[80.0595,13.04322]],[[80.0595,13.04322],[80.05951,13.04322]],[[80.06354,13.04434],[80.06359,13.0442]],[[80.06359,13.0442],[80.06359,13.0442]],[[80.06193,13.04385],[80.06189,13.04383]],[[80.06189,13.04383],[80.06189,13.04383]],[[80.05951,13.04413],[80.05951,13.04396]],[[80.05835,13.04341],[80.05831,13.04351]],[[80.05831,13.04351],[80.05832,13.04351]],[[80.05714,13.04334],[80.05711,13.04351]],[[80.05532,13.04316],[80.05539,13.04292]],[[80.05539,13.04292],[80.0554,13.04292]],[[80.05539,13.04292],[80.05545,13.04268]],[[80.05631,13.04233],[80.05635,13.04219]],[[80.05635,13.04219],[80.05635,13.04219]],[[80.06322,13.04542],[80.06327,13.04525]],[[80.06327,13.04525],[80.06327,13.04525]],[[80.06366,13.04397],[80.06369,13.04389]],[[80.0625,13.04408],[80.06247,13.04415]],[[80.06226,13.04398],[80.06215,13.04395]],[[80.06215,13.04395],[80.06215,13.04395]],[[80.06215,13.04395],[80.06215,13.04395]],[[80.06215,13.04395],[80.06215,13.04395]],[[80.06211,13.04392],[80.06197,13.04387]],[[80.05585,13.04116],[80.05589,13.04103]],[[80.06061,13.04464],[80.06062,13.0448]],[[80.06375,13.04882],[80.06386,13.04879]],[[80.06197,13.04387],[80.06193,13.04385]],[[80.05851,13.04337],[80.05853,13.04327]],[[80.0625,13.04408],[80.06244,13.04406]],[[80.06062,13.0448],[80.06061,13.04492]],[[80.06061,13.04492],[80.06062,13.04492]],[[80.06298,13.04579],[80.06294,13.0459]],[[80.05848,13.04345],[80.05835,13.04341]],[[80.05848,13.04345],[80.05851,13.04337]],[[80.05718,13.04311],[80.05715,13.04323]],[[80.05635,13.04219],[80.05643,13.04188]],[[80.06238,13.04402],[80.06226,13.04398]],[[80.05521,13.04204],[80.0549,13.04197]],[[80.0553,13.04207],[80.05521,13.04204]],[[80.05521,13.04204],[80.05522,13.04204]],[[80.06215,13.04395],[80.06215,13.04395]],[[80.06215,13.04395],[80.06215,13.04395]],[[80.06215,13.04395],[80.06218,13.04395]],[[80.06344,13.05122],[80.06338,13.05094]],[[80.06349,13.04449],[80.06311,13.04434]],[[80.06065,13.04436],[80.06061,13.04464]],[[80.05891,13.04353],[80.05848,13.04345]],[[80.0553,13.04207],[80.05527,13.04216]],[[80.06364,13.04885],[80.06375,13.04882]],[[80.06419,13.04803],[80.06417,13.04766]],[[80.05952,13.0444],[80.0594,13.04436]],[[80.06352,13.04891],[80.06364,13.04885]],[[80.05591,13.04097],[80.05572,13.04093]],[[80.0634,13.04992],[80.06341,13.0497]],[[80.0595,13.04366],[80.05919,13.04358]],[[80.05708,13.04269],[80.05663,13.04259]],[[80.0631,13.04582],[80.06298,13.04579]],[[80.0631,13.04582],[80.06317,13.04555]],[[80.06317,13.04555],[80.06322,13.04542]],[[80.0549,13.04197],[80.05464,13.04191]],[[80.06386,13.04879],[80.06383,13.04863]],[[80.06399,13.04668],[80.06382,13.04671]],[[80.05589,13.04103],[80.05591,13.04097]],[[80.05568,13.04325],[80.05532,13.04316]],[[80.06095,13.04348],[80.0608,13.04344]],[[80.05891,13.04353],[80.05891,13.04351]],[[80.05602,13.04333],[80.0561,13.04343]],[[80.06399,13.04668],[80.06398,13.04659]],[[80.06357,13.05121],[80.06344,13.05122]],[[80.06417,13.04766],[80.06413,13.04728]],[[80.06395,13.04627],[80.06388,13.04598]],[[80.06388,13.04598],[80.06348,13.04591]],[[80.05601,13.04374],[80.05601,13.04397]],[[80.05601,13.04374],[80.05616,13.04385]],[[80.06019,13.04454],[80.06001,13.04449]],[[80.06344,13.04931],[80.06352,13.04891]],[[80.06383,13.04863],[80.06375,13.04836]],[[80.06375,13.04836],[80.06376,13.04836]],[[80.05729,13.04274],[80.05722,13.04298]],[[80.06403,13.04807],[80.06419,13.04803]],[[80.06413,13.04728],[80.06406,13.04706]],[[80.06406,13.04706],[80.06399,13.04668]],[[80.06311,13.04434],[80.06291,13.04426]],[[80.06291,13.04426],[80.06292,13.04426]],[[80.05891,13.04351],[80.05893,13.04342]],[[80.05861,13.04299],[80.05837,13.04296]],[[80.06375,13.04836],[80.0637,13.04816]],[[80.06348,13.04591],[80.06328,13.04586]],[[80.0637,13.04816],[80.06403,13.04807]],[[80.05602,13.04333],[80.05568,13.04325]],[[80.06068,13.04403],[80.06065,13.04436]],[[80.05602,13.04333],[80.05601,13.04374]],[[80.05919,13.04358],[80.05891,13.04353]],[[80.06341,13.0497],[80.06344,13.04931]],[[80.05755,13.04279],[80.05729,13.04274]],[[80.06398,13.04659],[80.06395,13.04627]],[[80.06328,13.04586],[80.0631,13.04582]],[[80.0608,13.04344],[80.06067,13.04361]],[[80.06067,13.04361],[80.06068,13.04403]],[[80.06001,13.04449],[80.0598,13.04444]],[[80.0598,13.04444],[80.05952,13.0444]],[[80.06337,13.05041],[80.0634,13.04992]],[[80.05722,13.04298],[80.05711,13.04296]],[[80.06359,13.05121],[80.06357,13.05121]],[[80.05806,13.04289],[80.05755,13.04279]],[[80.05464,13.04191],[80.05439,13.04186]],[[80.05837,13.04296],[80.05806,13.04289]],[[80.06067,13.04361],[80.06051,13.04347]],[[80.06369,13.04389],[80.06401,13.04349]],[[80.06338,13.05094],[80.06337,13.05041]],[[80.05729,13.04274],[80.05708,13.04269]],[[80.05572,13.04093],[80.05564,13.0409]]]},"910611":{"name":"VELLAVEDU","code":"910611","ss_code":"9106","volt":"11","len":9.42,"dts":46,"cons":1540,"type":"MultiLineString","coords":[[[80.05102,13.06521],[80.05098,13.06514]],[[80.04785,13.06447],[80.04873,13.06599],[80.04829,13.06621]],[[80.01999,13.08361],[80.01958,13.08332],[80.0193,13.08268],[80.01879,13.08287],[80.01866,13.08242],[80.01915,13.08217]],[[80.04832,13.06624],[80.04877,13.06603]],[[80.04877,13.06603],[80.04907,13.06649]],[[80.04907,13.06649],[80.04987,13.06603]],[[80.01915,13.08217],[80.01923,13.08239]],[[80.04987,13.06603],[80.0502,13.06557]],[[80.05021,13.06557],[80.05102,13.06522]],[[80.05098,13.06514],[80.05089,13.0652]],[[80.05089,13.0652],[80.05056,13.0646]],[[80.04725,13.06312],[80.04785,13.06449]],[[80.05167,13.05888],[80.05134,13.05908]],[[80.02825,13.0762],[80.02837,13.0763]],[[80.02196,13.08157],[80.02216,13.08129]],[[80.0229,13.08061],[80.02216,13.08129]],[[80.03452,13.06658],[80.03438,13.06622]],[[80.03438,13.06622],[80.03423,13.06585]],[[80.02474,13.07888],[80.0246,13.07898]],[[80.02065,13.08294],[80.0209,13.08269]],[[80.03944,13.06578],[80.03972,13.06571]],[[80.02041,13.08316],[80.02064,13.08297]],[[80.02064,13.08297],[80.02064,13.08297]],[[80.02064,13.08297],[80.02065,13.08294]],[[80.02503,13.07747],[80.02491,13.0772]],[[80.02474,13.07888],[80.02473,13.07878]],[[80.02781,13.07653],[80.02788,13.07659]],[[80.02806,13.07635],[80.02781,13.07653]],[[80.0297,13.07606],[80.02985,13.07642]],[[80.02985,13.07642],[80.02996,13.07655]],[[80.03405,13.07012],[80.03392,13.07027]],[[80.03488,13.06925],[80.03473,13.06942]],[[80.03473,13.06942],[80.03444,13.06973]],[[80.02867,13.07608],[80.02883,13.07593]],[[80.03444,13.06973],[80.03423,13.06995]],[[80.01719,13.0867],[80.01736,13.08662]],[[80.03423,13.06995],[80.03405,13.07012]],[[80.03171,13.07261],[80.03157,13.07277]],[[80.03197,13.07236],[80.03171,13.07261]],[[80.03171,13.07261],[80.03171,13.07261]],[[80.03766,13.06702],[80.03789,13.06695]],[[80.0375,13.06739],[80.03766,13.06702]],[[80.02496,13.07871],[80.02474,13.07888]],[[80.02529,13.07846],[80.02496,13.07871]],[[80.02754,13.07676],[80.02743,13.07662]],[[80.02781,13.07653],[80.02754,13.07676]],[[80.02136,13.0801],[80.02113,13.07976]],[[80.02157,13.08037],[80.02136,13.0801]],[[80.0218,13.08073],[80.02157,13.08037]],[[80.03364,13.07056],[80.03346,13.07076]],[[80.02754,13.07676],[80.02735,13.07692]],[[80.02883,13.07593],[80.029,13.0758]],[[80.02718,13.07705],[80.02701,13.07717]],[[80.02667,13.07744],[80.02647,13.07758]],[[80.01987,13.08376],[80.02019,13.0834]],[[80.02019,13.0834],[80.02041,13.08316]],[[80.02735,13.07692],[80.02718,13.07705]],[[80.02647,13.07758],[80.02623,13.07776]],[[80.02623,13.07776],[80.02608,13.07788]],[[80.022,13.08103],[80.0218,13.08073]],[[80.0218,13.08073],[80.02181,13.08073]],[[80.02216,13.08129],[80.022,13.08103]],[[80.03398,13.07043],[80.03383,13.07053]],[[80.02996,13.07655],[80.03025,13.07691]],[[80.03413,13.07031],[80.03398,13.07043]],[[80.03418,13.07026],[80.03413,13.07031]],[[80.03413,13.07031],[80.03413,13.07031]],[[80.03405,13.07012],[80.03418,13.07026]],[[80.03628,13.06829],[80.03616,13.06837]],[[80.03639,13.06823],[80.03628,13.06829]],[[80.02855,13.07617],[80.02867,13.07608]],[[80.02867,13.07608],[80.02867,13.07608]],[[80.02855,13.07617],[80.02854,13.07611]],[[80.02555,13.07828],[80.02529,13.07846]],[[80.02555,13.07828],[80.02541,13.07813]],[[80.02566,13.0782],[80.02555,13.07828]],[[80.02837,13.0763],[80.02855,13.07617]],[[80.02825,13.0762],[80.02806,13.07635]],[[80.02866,13.07585],[80.02825,13.0762]],[[80.02923,13.07558],[80.0297,13.07606]],[[80.029,13.0758],[80.02923,13.07558]],[[80.02669,13.07741],[80.02667,13.07744]],[[80.02701,13.07717],[80.02669,13.07741]],[[80.02669,13.07741],[80.02687,13.07746]],[[80.02587,13.07806],[80.02566,13.0782]],[[80.02608,13.07788],[80.02587,13.07806]],[[80.02587,13.07806],[80.02587,13.07806]],[[80.02411,13.0784],[80.02405,13.07817]],[[80.02418,13.07865],[80.02411,13.0784]],[[80.02434,13.07914],[80.02418,13.07865]],[[80.03374,13.07043],[80.03364,13.07056]],[[80.03392,13.07027],[80.03374,13.07043]],[[80.03374,13.07043],[80.03375,13.07043]],[[80.03025,13.07691],[80.03049,13.0772]],[[80.03821,13.06656],[80.0384,13.06636]],[[80.03805,13.06669],[80.03821,13.06656]],[[80.03821,13.06656],[80.03822,13.06656]],[[80.03136,13.073],[80.03111,13.07326]],[[80.03157,13.07277],[80.03136,13.073]],[[80.03681,13.06798],[80.03639,13.06823]],[[80.04705,13.06276],[80.04694,13.06282]],[[80.04694,13.06282],[80.04676,13.06295]],[[80.04676,13.06295],[80.04644,13.06314]],[[80.04694,13.06282],[80.04694,13.06282]],[[80.04694,13.06282],[80.04726,13.06312]],[[80.05099,13.05928],[80.05076,13.05943]],[[80.04137,13.06593],[80.0412,13.06601]],[[80.06216,13.05417],[80.06192,13.05423]],[[80.05633,13.05586],[80.05636,13.05586]],[[80.05955,13.05477],[80.05936,13.05474]],[[80.05976,13.05477],[80.05955,13.05477]],[[80.05134,13.05908],[80.05099,13.05928]],[[80.05994,13.05474],[80.05976,13.05477]],[[80.04506,13.06395],[80.04489,13.06407]],[[80.04489,13.06407],[80.04464,13.06422]],[[80.04815,13.06203],[80.0479,13.06219]],[[80.03681,13.06791],[80.03681,13.06798]],[[80.06386,13.05284],[80.06372,13.05308]],[[80.0446,13.0643],[80.04449,13.06449]],[[80.03911,13.0668],[80.03892,13.06699]],[[80.04067,13.06618],[80.04034,13.06629]],[[80.05015,13.05983],[80.04996,13.06005]],[[80.04848,13.06183],[80.04815,13.06203]],[[80.04375,13.06477],[80.04338,13.06508]],[[80.04338,13.06508],[80.04319,13.06527]],[[80.04319,13.06527],[80.04303,13.06533]],[[80.05558,13.0563],[80.05551,13.05632]],[[80.02369,13.07977],[80.0229,13.08061]],[[80.01936,13.08464],[80.01955,13.08435]],[[80.01826,13.08583],[80.01854,13.08553]],[[80.0177,13.08643],[80.01801,13.08616]],[[80.037,13.06778],[80.03681,13.06791]],[[80.05239,13.0584],[80.05222,13.05854]],[[80.05222,13.05854],[80.05198,13.05867]],[[80.04624,13.06327],[80.04618,13.06332]],[[80.04561,13.06365],[80.0454,13.06373]],[[80.0454,13.06373],[80.0452,13.0638]],[[80.04201,13.06574],[80.04179,13.06579]],[[80.04089,13.06611],[80.04067,13.06618]],[[80.05376,13.05754],[80.05362,13.05766]],[[80.04982,13.06022],[80.04964,13.06042]],[[80.03892,13.06699],[80.03871,13.06712]],[[80.03514,13.06906],[80.03488,13.06925]],[[80.03488,13.06925],[80.03488,13.06925]],[[80.03005,13.07441],[80.02982,13.07466]],[[80.02517,13.0777],[80.02503,13.07747]],[[80.03308,13.07119],[80.03262,13.07167]],[[80.02909,13.07546],[80.02866,13.07585]],[[80.05472,13.05684],[80.05466,13.05694]],[[80.05466,13.05694],[80.05452,13.05717]],[[80.05399,13.05737],[80.05376,13.05754]],[[80.04895,13.06142],[80.04848,13.06183]],[[80.038,13.06767],[80.03787,13.06774]],[[80.03538,13.06891],[80.03514,13.06906]],[[80.06443,13.05223],[80.06427,13.05234]],[[80.05625,13.05553],[80.05639,13.05576]],[[80.05814,13.05494],[80.0579,13.05496]],[[80.01857,13.09282],[80.01862,13.09297]],[[80.04996,13.06005],[80.04982,13.06022]],[[80.03085,13.07357],[80.03042,13.07403]],[[80.03959,13.06658],[80.03945,13.06665]],[[80.06372,13.05308],[80.06363,13.05321]],[[80.06404,13.05267],[80.06386,13.05284]],[[80.04281,13.06537],[80.04222,13.06563]],[[80.05936,13.05474],[80.05914,13.05475]],[[80.03111,13.07326],[80.03085,13.07357]],[[80.05551,13.05632],[80.05515,13.05655]],[[80.02936,13.07516],[80.02909,13.07546]],[[80.05429,13.05728],[80.05432,13.05732]],[[80.04894,13.06136],[80.04895,13.06142]],[[80.05483,13.05674],[80.05472,13.05684]],[[80.03025,13.0742],[80.03005,13.07441]],[[80.0569,13.0552],[80.05657,13.05531]],[[80.03945,13.06665],[80.03911,13.0668]],[[80.04002,13.06641],[80.03959,13.06658]],[[80.05037,13.05965],[80.05015,13.05983]],[[80.06363,13.05321],[80.06345,13.05343]],[[80.04642,13.06315],[80.0463,13.06322]],[[80.04179,13.06579],[80.04137,13.06593]],[[80.04464,13.06422],[80.0446,13.0643]],[[80.05857,13.05479],[80.05856,13.0548]],[[80.06059,13.0547],[80.06029,13.0547]],[[80.03789,13.06695],[80.03805,13.06669]],[[80.0384,13.06636],[80.03875,13.06611]],[[80.05432,13.05732],[80.05416,13.05722]],[[80.03875,13.06611],[80.03919,13.06588]],[[80.04618,13.06332],[80.04591,13.06346]],[[80.0246,13.07898],[80.02434,13.07914]],[[80.0412,13.06601],[80.04089,13.06611]],[[80.04034,13.06629],[80.04016,13.06638]],[[80.0473,13.06256],[80.04705,13.06276]],[[80.0442,13.06466],[80.04375,13.06477]],[[80.03838,13.06736],[80.03821,13.06751]],[[80.03616,13.06837],[80.03603,13.06848]],[[80.03603,13.06848],[80.03577,13.06863]],[[80.05856,13.0548],[80.05867,13.0549]],[[80.05867,13.0549],[80.05867,13.0549]],[[80.06268,13.05395],[80.06258,13.05397]],[[80.03042,13.07403],[80.03025,13.0742]],[[80.05076,13.05943],[80.05037,13.05965]],[[80.05198,13.05867],[80.05167,13.05888]],[[80.04591,13.06346],[80.04561,13.06365]],[[80.04016,13.06638],[80.04002,13.06641]],[[80.05362,13.05766],[80.05331,13.05784]],[[80.04449,13.06449],[80.0442,13.06466]],[[80.03821,13.06751],[80.038,13.06767]],[[80.03577,13.06863],[80.03558,13.06878]],[[80.03558,13.06878],[80.03538,13.06891]],[[80.02966,13.07484],[80.02936,13.07516]],[[80.03262,13.07167],[80.03227,13.07205]],[[80.04303,13.06533],[80.04281,13.06537]],[[80.05515,13.05655],[80.05483,13.05674]],[[80.03919,13.06588],[80.03944,13.06578]],[[80.0452,13.0638],[80.04506,13.06395]],[[80.05452,13.05717],[80.05429,13.05728]],[[80.02982,13.07466],[80.02966,13.07484]],[[80.063,13.05389],[80.06268,13.05395]],[[80.01902,13.08498],[80.01936,13.08464]],[[80.01801,13.08616],[80.01826,13.08583]],[[80.01854,13.08553],[80.01877,13.08525]],[[80.01877,13.08525],[80.01902,13.08498]],[[80.01955,13.08435],[80.01967,13.0841]],[[80.02114,13.08244],[80.02148,13.08211]],[[80.02148,13.08211],[80.02173,13.08182]],[[80.01967,13.0841],[80.01987,13.08376]],[[80.0209,13.08269],[80.02114,13.08244]],[[80.02173,13.08182],[80.02196,13.08157]],[[80.05869,13.05476],[80.05857,13.05479]],[[80.06144,13.05448],[80.06125,13.05458]],[[80.05767,13.05502],[80.05749,13.05512]],[[80.06328,13.05362],[80.063,13.05389]],[[80.04761,13.06235],[80.0473,13.06256]],[[80.06258,13.05397],[80.06232,13.05408]],[[80.06078,13.05468],[80.06059,13.0547]],[[80.06125,13.05458],[80.06113,13.0546]],[[80.06029,13.0547],[80.05994,13.05474]],[[80.05716,13.05514],[80.0569,13.0552]],[[80.06416,13.05248],[80.06404,13.05267]],[[80.06159,13.05438],[80.06144,13.05448]],[[80.05632,13.05551],[80.05625,13.05553]],[[80.05749,13.05512],[80.05716,13.05514]],[[80.05625,13.05553],[80.05604,13.05575]],[[80.05307,13.058],[80.05279,13.05817]],[[80.06113,13.0546],[80.06101,13.05463]],[[80.0479,13.06219],[80.04761,13.06235]],[[80.06192,13.05423],[80.06159,13.05438]],[[80.05657,13.05531],[80.05632,13.05551]],[[80.05254,13.05833],[80.05239,13.0584]],[[80.06101,13.05463],[80.06078,13.05468]],[[80.04894,13.06134],[80.04894,13.06136]],[[80.05279,13.05817],[80.05254,13.05833]],[[80.05882,13.05475],[80.05869,13.05476]],[[80.05867,13.0549],[80.05867,13.0549]],[[80.05867,13.0549],[80.05838,13.05492]],[[80.06345,13.05343],[80.06328,13.05362]],[[80.05838,13.05492],[80.05814,13.05494]],[[80.04644,13.06314],[80.04642,13.06315]],[[80.06464,13.05199],[80.06443,13.05223]],[[80.05331,13.05784],[80.05307,13.058]],[[80.04964,13.06042],[80.04894,13.06134]],[[80.05914,13.05475],[80.05882,13.05475]],[[80.0463,13.06322],[80.04624,13.06327]],[[80.06232,13.05408],[80.06216,13.05417]],[[80.06427,13.05234],[80.06416,13.05248]],[[80.02541,13.07813],[80.02517,13.0777]],[[80.04222,13.06563],[80.04201,13.06574]],[[80.03227,13.07205],[80.03197,13.07236]],[[80.05604,13.05575],[80.05559,13.0563]],[[80.03559,13.06839],[80.03546,13.06811]],[[80.03546,13.06811],[80.03534,13.0679]],[[80.03577,13.06863],[80.03559,13.06839]],[[80.03517,13.06765],[80.03498,13.06733]],[[80.03534,13.0679],[80.03517,13.06765]],[[80.03498,13.06733],[80.03469,13.06697]],[[80.03871,13.06712],[80.03838,13.06736]],[[80.0579,13.05496],[80.05776,13.055]],[[80.05416,13.05722],[80.05399,13.05737]],[[80.02434,13.07914],[80.02369,13.07977]],[[80.01736,13.08662],[80.0177,13.08643]]]},"910615":{"name":"MELAMANAMEDU","code":"910615","ss_code":"9106","volt":"11","len":17.31,"dts":65,"cons":5371,"type":"MultiLineString","coords":[[[80.03498,13.07607],[80.03472,13.07618]],[[80.0456,13.06413],[80.04587,13.06399]],[[80.04377,13.06501],[80.04353,13.06515]],[[80.04002,13.06847],[80.04015,13.06882]],[[80.03884,13.07021],[80.03918,13.07003]],[[80.03918,13.07003],[80.03945,13.06987]],[[80.03864,13.07082],[80.03872,13.07093]],[[80.03812,13.06986],[80.03795,13.06966]],[[80.03753,13.06911],[80.03745,13.06899]],[[80.04159,13.08161],[80.04126,13.08176]],[[80.0385,13.08642],[80.03825,13.08644]],[[80.03794,13.08644],[80.0377,13.08643]],[[80.04712,13.06124],[80.04702,13.06118]],[[80.04869,13.05622],[80.04843,13.05624]],[[80.05339,13.05888],[80.05306,13.05905]],[[80.05018,13.05597],[80.04992,13.05602]],[[80.03473,13.07124],[80.03493,13.0714]],[[80.03493,13.0714],[80.03518,13.07162]],[[80.03518,13.07162],[80.03543,13.07184]],[[80.03431,13.07444],[80.03445,13.07475]],[[80.04703,13.06548],[80.04709,13.06565]],[[80.04978,13.06181],[80.0501,13.06179]],[[80.05081,13.05958],[80.05066,13.05946]],[[80.03694,13.08462],[80.03664,13.08445]],[[80.03754,13.08437],[80.03746,13.08413]],[[80.02656,13.08549],[80.02643,13.08586]],[[80.04701,13.06271],[80.04702,13.06271]],[[80.04702,13.06271],[80.04702,13.06271]],[[80.04702,13.06271],[80.04702,13.06271]],[[80.04701,13.06271],[80.04675,13.06292]],[[80.0473,13.06256],[80.04702,13.06271]],[[80.04702,13.06271],[80.04702,13.06271]],[[80.04702,13.06271],[80.04705,13.06276]],[[80.04711,13.07251],[80.04725,13.07251]],[[80.04725,13.07251],[80.04726,13.07251]],[[80.04735,13.07274],[80.04741,13.07309]],[[80.04726,13.07251],[80.04725,13.07251]],[[80.04725,13.07251],[80.04735,13.07274]],[[80.04741,13.07309],[80.04744,13.07357]],[[80.03495,13.07087],[80.03473,13.07124]],[[80.03543,13.07184],[80.03509,13.07213]],[[80.03509,13.07213],[80.03478,13.07246]],[[80.03478,13.07246],[80.03449,13.07277]],[[80.03449,13.07277],[80.0342,13.07308]],[[80.0342,13.07308],[80.03388,13.07341]],[[80.03388,13.07341],[80.03406,13.07379]],[[80.03406,13.07379],[80.03419,13.07411]],[[80.03419,13.07411],[80.03431,13.07444]],[[80.03472,13.07618],[80.03448,13.07627]],[[80.03448,13.07627],[80.03422,13.07636]],[[80.036,13.06948],[80.036,13.06948]],[[80.036,13.06948],[80.036,13.06948]],[[80.036,13.06948],[80.03609,13.06977]],[[80.03609,13.06977],[80.03625,13.07008]],[[80.03625,13.07008],[80.03596,13.07024]],[[80.03596,13.07024],[80.03563,13.07041]],[[80.03563,13.07041],[80.03526,13.07064]],[[80.03526,13.07064],[80.03495,13.07087]],[[80.04799,13.06069],[80.04745,13.06103]],[[80.05578,13.05573],[80.05573,13.05579]],[[80.05573,13.05579],[80.05573,13.05579]],[[80.04,13.0684],[80.04002,13.06847]],[[80.05707,13.05436],[80.05704,13.05437]],[[80.05195,13.05869],[80.05206,13.05883]],[[80.03951,13.06897],[80.03943,13.06906]],[[80.05976,13.05477],[80.05955,13.05477]],[[80.05938,13.05419],[80.05942,13.05392]],[[80.04219,13.07703],[80.04224,13.07716]],[[80.05629,13.05535],[80.05622,13.05541]],[[80.05622,13.05541],[80.05623,13.05541]],[[80.05573,13.05579],[80.05587,13.05589]],[[80.05388,13.05744],[80.05417,13.05743]],[[80.04648,13.06327],[80.04616,13.06345]],[[80.04539,13.06394],[80.04512,13.06411]],[[80.04112,13.06621],[80.04082,13.06632]],[[80.04114,13.06869],[80.04149,13.06863]],[[80.04149,13.06863],[80.04149,13.06863]],[[80.03819,13.07015],[80.03832,13.07034]],[[80.03872,13.07093],[80.03841,13.07103]],[[80.05238,13.0594],[80.05219,13.05905]],[[80.05219,13.05905],[80.05219,13.05905]],[[80.04005,13.07273],[80.04019,13.07298]],[[80.04042,13.07337],[80.04074,13.07327]],[[80.04141,13.07309],[80.04151,13.07305]],[[80.04167,13.07567],[80.04189,13.0762]],[[80.04215,13.08149],[80.04196,13.08152]],[[80.041,13.08201],[80.04084,13.08222]],[[80.04001,13.08301],[80.03958,13.08335]],[[80.03825,13.08644],[80.03794,13.08644]],[[80.05388,13.05744],[80.05376,13.05754]],[[80.04015,13.06656],[80.04012,13.06658]],[[80.03881,13.06942],[80.03863,13.06955]],[[80.03812,13.06986],[80.03802,13.06989]],[[80.04293,13.08141],[80.0426,13.08143]],[[80.0403,13.08275],[80.04001,13.08301]],[[80.0571,13.05459],[80.05717,13.05437]],[[80.05141,13.05922],[80.05137,13.05924]],[[80.05537,13.0561],[80.05529,13.05618]],[[80.05529,13.05618],[80.05504,13.05641]],[[80.05137,13.05924],[80.05115,13.05937]],[[80.04589,13.06362],[80.04563,13.0638]],[[80.0448,13.06432],[80.04464,13.06443]],[[80.04453,13.0645],[80.04433,13.06463]],[[80.03915,13.06922],[80.03881,13.06942]],[[80.03836,13.0704],[80.03849,13.07061]],[[80.03849,13.07061],[80.03864,13.07082]],[[80.03793,13.06963],[80.03786,13.06954]],[[80.03611,13.0694],[80.036,13.06948]],[[80.036,13.06948],[80.036,13.06948]],[[80.036,13.06948],[80.036,13.06948]],[[80.04019,13.07298],[80.04042,13.07337]],[[80.04119,13.07316],[80.04141,13.07309]],[[80.04126,13.08176],[80.041,13.08201]],[[80.041,13.08201],[80.041,13.08201]],[[80.0571,13.05481],[80.0571,13.05459]],[[80.05708,13.05337],[80.05658,13.05331]],[[80.04624,13.06586],[80.04599,13.06596]],[[80.04886,13.07164],[80.0487,13.07144]],[[80.04512,13.06411],[80.0448,13.06432]],[[80.04464,13.06443],[80.04453,13.0645]],[[80.04453,13.0645],[80.04454,13.0645]],[[80.04082,13.06632],[80.04049,13.06644]],[[80.04049,13.06644],[80.04015,13.06656]],[[80.03954,13.06675],[80.03928,13.06689]],[[80.03819,13.08412],[80.03762,13.08443]],[[80.0374,13.08446],[80.03694,13.08462]],[[80.05376,13.05754],[80.05369,13.05758]],[[80.05369,13.05758],[80.0537,13.05758]],[[80.05967,13.05365],[80.05969,13.05362]],[[80.05969,13.05362],[80.05969,13.05362]],[[80.05587,13.05589],[80.05591,13.05587]],[[80.04714,13.06126],[80.04711,13.06124]],[[80.04527,13.0643],[80.0456,13.06413]],[[80.04012,13.06658],[80.03996,13.06663]],[[80.03971,13.0667],[80.03954,13.06675]],[[80.03795,13.06966],[80.03793,13.06963]],[[80.03793,13.06963],[80.03794,13.06963]],[[80.03745,13.06899],[80.03762,13.06889]],[[80.05219,13.05905],[80.05217,13.059]],[[80.03994,13.07253],[80.04005,13.07273]],[[80.04364,13.08142],[80.04321,13.08142]],[[80.04196,13.08152],[80.04159,13.08161]],[[80.05038,13.07177],[80.05037,13.07178]],[[80.05955,13.05477],[80.05937,13.05475]],[[80.05937,13.05475],[80.05938,13.05475]],[[80.05935,13.05475],[80.05937,13.05438]],[[80.05937,13.05438],[80.05938,13.05419]],[[80.05942,13.05392],[80.05943,13.05375]],[[80.05943,13.05375],[80.05944,13.05364]],[[80.04012,13.06658],[80.04012,13.06657]],[[80.04015,13.06656],[80.04021,13.06671]],[[80.03996,13.06663],[80.03971,13.0667]],[[80.03863,13.06955],[80.03812,13.06986]],[[80.04091,13.07323],[80.04119,13.07316]],[[80.04321,13.08142],[80.04293,13.08141]],[[80.03921,13.08359],[80.03896,13.08372]],[[80.03862,13.08389],[80.03819,13.08412]],[[80.03863,13.08642],[80.0385,13.08642]],[[80.03532,13.08517],[80.0352,13.08527]],[[80.06258,13.05397],[80.06256,13.05379]],[[80.05944,13.05364],[80.05967,13.05365]],[[80.05711,13.05506],[80.0571,13.05481]],[[80.05708,13.0534],[80.05708,13.05337]],[[80.05504,13.05641],[80.05484,13.05657]],[[80.05115,13.05937],[80.05096,13.0595]],[[80.05096,13.0595],[80.05096,13.0595]],[[80.04512,13.06411],[80.04527,13.0643]],[[80.04527,13.0643],[80.04527,13.0643]],[[80.04091,13.06872],[80.04114,13.06869]],[[80.04114,13.06869],[80.04115,13.06869]],[[80.04074,13.07327],[80.04091,13.07323]],[[80.03874,13.08449],[80.03874,13.08508]],[[80.03888,13.08641],[80.03919,13.08638]],[[80.05869,13.05476],[80.05869,13.05479]],[[80.0571,13.05459],[80.05707,13.05436]],[[80.05707,13.05436],[80.0571,13.05413]],[[80.04563,13.0638],[80.04539,13.06394]],[[80.04424,13.06469],[80.04397,13.06488]],[[80.0407,13.06818],[80.04034,13.06828]],[[80.04034,13.06828],[80.04,13.0684]],[[80.04046,13.06879],[80.04091,13.06872]],[[80.04043,13.07337],[80.04042,13.07338]],[[80.04042,13.07338],[80.04037,13.07343]],[[80.0352,13.08527],[80.03498,13.0854]],[[80.04075,13.07402],[80.04108,13.07458]],[[80.04021,13.06671],[80.04025,13.06681]],[[80.05937,13.05475],[80.05935,13.05475]],[[80.06216,13.05417],[80.06192,13.05423]],[[80.04353,13.06515],[80.04332,13.0653]],[[80.03745,13.06899],[80.03734,13.0689]],[[80.04108,13.07458],[80.04147,13.07515]],[[80.03958,13.08335],[80.03921,13.08359]],[[80.04271,13.06564],[80.04218,13.06585]],[[80.05217,13.059],[80.05206,13.05883]],[[80.04084,13.08222],[80.0403,13.08275]],[[80.03861,13.08568],[80.03863,13.08642]],[[80.04025,13.06681],[80.04027,13.06691]],[[80.03768,13.0693],[80.03753,13.06911]],[[80.03711,13.06874],[80.03705,13.06869]],[[80.04147,13.07515],[80.04167,13.07567]],[[80.03896,13.08372],[80.03862,13.08389]],[[80.04313,13.06542],[80.04271,13.06564]],[[80.04332,13.0653],[80.04313,13.06542]],[[80.03786,13.06954],[80.03768,13.0693]],[[80.03862,13.08389],[80.03874,13.08449]],[[80.04433,13.06463],[80.04424,13.06469]],[[80.04189,13.0762],[80.04208,13.07674]],[[80.03874,13.08508],[80.03861,13.08568]],[[80.03863,13.08642],[80.03888,13.08641]],[[80.04397,13.06488],[80.04377,13.06501]],[[80.03802,13.06989],[80.03819,13.07015]],[[80.04745,13.06103],[80.04714,13.06126]],[[80.04632,13.06294],[80.04642,13.06315]],[[80.04642,13.06315],[80.04648,13.06327]],[[80.05347,13.0552],[80.05311,13.05521]],[[80.05311,13.05521],[80.05311,13.05521]],[[80.05311,13.05521],[80.05311,13.05521]],[[80.03562,13.08501],[80.03532,13.08517]],[[80.0468,13.06573],[80.04624,13.06586]],[[80.03832,13.07034],[80.03836,13.0704]],[[80.05708,13.05342],[80.05708,13.0534]],[[80.05708,13.0534],[80.05708,13.0534]],[[80.0426,13.08143],[80.0426,13.08143]],[[80.0426,13.08143],[80.04247,13.08145]],[[80.04247,13.08145],[80.04215,13.08149]],[[80.05597,13.05557],[80.05578,13.05573]],[[80.04015,13.06882],[80.04046,13.06879]],[[80.05994,13.05474],[80.05976,13.05477]],[[80.04112,13.06621],[80.04117,13.06628]],[[80.04064,13.06786],[80.0407,13.06818]],[[80.04616,13.06345],[80.04589,13.06362]],[[80.03943,13.06906],[80.03915,13.06922]],[[80.05969,13.05362],[80.05975,13.05358]],[[80.05388,13.05744],[80.05378,13.05724]],[[80.04744,13.07357],[80.04743,13.07395]],[[80.04743,13.07395],[80.04741,13.07434]],[[80.04741,13.07434],[80.04738,13.07467]],[[80.04738,13.07467],[80.04732,13.07499]],[[80.04732,13.07499],[80.04723,13.07532]],[[80.0426,13.08143],[80.0426,13.08143]],[[80.0426,13.08143],[80.04247,13.08145]],[[80.04247,13.08145],[80.04247,13.08145]],[[80.04247,13.08145],[80.0425,13.08172]],[[80.03445,13.07475],[80.03459,13.07513]],[[80.03459,13.07513],[80.0347,13.0754]],[[80.0347,13.0754],[80.03484,13.07573]],[[80.03484,13.07573],[80.03498,13.07607]],[[80.05935,13.05475],[80.05914,13.05475]],[[80.03637,13.06919],[80.03622,13.06931]],[[80.05272,13.05924],[80.05238,13.0594]],[[80.05709,13.05366],[80.05708,13.05342]],[[80.04108,13.07458],[80.04064,13.07467]],[[80.04191,13.06857],[80.0419,13.06849]],[[80.03973,13.0687],[80.03964,13.06884]],[[80.03985,13.06854],[80.03973,13.0687]],[[80.04709,13.06565],[80.0468,13.06573]],[[80.04189,13.08372],[80.04191,13.08399]],[[80.06464,13.05199],[80.06443,13.05223]],[[80.05869,13.05476],[80.05857,13.05479]],[[80.05159,13.0591],[80.05141,13.05922]],[[80.05573,13.05579],[80.05573,13.05579]],[[80.05573,13.05579],[80.0555,13.05598]],[[80.05454,13.05686],[80.05439,13.05701]],[[80.05066,13.05946],[80.04917,13.06002]],[[80.05066,13.05946],[80.05042,13.05921]],[[80.04807,13.06224],[80.04828,13.06209]],[[80.04828,13.06209],[80.04828,13.06209]],[[80.05311,13.05521],[80.05311,13.05521]],[[80.05311,13.05521],[80.05311,13.05521]],[[80.05311,13.05521],[80.05289,13.05523]],[[80.05091,13.05584],[80.05054,13.05591]],[[80.049,13.05619],[80.04869,13.05622]],[[80.04992,13.05602],[80.04962,13.05608]],[[80.05345,13.05775],[80.05331,13.05784]],[[80.06113,13.0546],[80.06101,13.05463]],[[80.04676,13.06437],[80.04693,13.06499]],[[80.04169,13.08187],[80.04176,13.08225]],[[80.05825,13.05479],[80.05804,13.05481]],[[80.05666,13.05517],[80.05646,13.05524]],[[80.05439,13.05701],[80.05433,13.05705]],[[80.04635,13.06101],[80.04609,13.06146]],[[80.04635,13.06101],[80.04578,13.06052]],[[80.04661,13.06318],[80.04671,13.06336]],[[80.04894,13.06194],[80.04945,13.06184]],[[80.04945,13.06184],[80.04945,13.06184]],[[80.04801,13.06565],[80.04823,13.06608]],[[80.04871,13.06633],[80.0489,13.06662]],[[80.05056,13.07149],[80.05038,13.07177]],[[80.05038,13.07177],[80.05038,13.07177]],[[80.04802,13.07198],[80.04777,13.07209]],[[80.04752,13.07219],[80.04724,13.07232]],[[80.04165,13.06604],[80.04112,13.06621]],[[80.03705,13.06869],[80.03693,13.06877]],[[80.03949,13.07199],[80.03965,13.07221]],[[80.04328,13.07944],[80.04359,13.08008]],[[80.03664,13.08445],[80.03634,13.08448]],[[80.03273,13.08332],[80.03205,13.08302]],[[80.03205,13.08302],[80.03118,13.08293]],[[80.02912,13.08318],[80.02893,13.08322]],[[80.02893,13.08322],[80.02893,13.08322]],[[80.02887,13.08227],[80.02872,13.08179]],[[80.03696,13.08393],[80.03643,13.08383]],[[80.05432,13.05828],[80.05386,13.0587]],[[80.03643,13.08383],[80.03595,13.0838]],[[80.04991,13.07173],[80.04942,13.07169]],[[80.02912,13.08318],[80.02905,13.08293]],[[80.04039,13.06719],[80.04052,13.0675]],[[80.04254,13.0778],[80.04273,13.07812]],[[80.05198,13.05867],[80.05195,13.05869]],[[80.05472,13.0567],[80.0546,13.05682]],[[80.05417,13.05743],[80.05441,13.0578]],[[80.04703,13.06548],[80.04754,13.06548]],[[80.0489,13.06662],[80.04906,13.06684]],[[80.04957,13.06794],[80.04975,13.06846]],[[80.04864,13.0717],[80.04847,13.07183]],[[80.04724,13.07232],[80.04711,13.07251]],[[80.04711,13.07251],[80.04711,13.07251]],[[80.03769,13.07],[80.03748,13.07014]],[[80.04301,13.07877],[80.04315,13.07912]],[[80.03036,13.08296],[80.02979,13.08308]],[[80.02893,13.08322],[80.02852,13.08347]],[[80.02722,13.08468],[80.02695,13.08498]],[[80.02695,13.08498],[80.02672,13.08517]],[[80.02672,13.08517],[80.02656,13.08549]],[[80.05427,13.06024],[80.05431,13.06065]],[[80.03964,13.06884],[80.03951,13.06897]],[[80.05015,13.05983],[80.04996,13.06005]],[[80.05687,13.0551],[80.05666,13.05517]],[[80.05206,13.05883],[80.05179,13.05898]],[[80.05608,13.05551],[80.05597,13.05557]],[[80.0546,13.05682],[80.05454,13.05686]],[[80.05433,13.05705],[80.05416,13.05722]],[[80.05081,13.05958],[80.05063,13.0597]],[[80.04696,13.06294],[80.04707,13.06288]],[[80.04828,13.06209],[80.04865,13.06205]],[[80.05086,13.06201],[80.05087,13.06226]],[[80.05179,13.05898],[80.05185,13.05906]],[[80.04709,13.06565],[80.04712,13.06584]],[[80.04823,13.06608],[80.04871,13.06633]],[[80.04932,13.06731],[80.04957,13.06794]],[[80.04975,13.06846],[80.04993,13.06902]],[[80.05014,13.06959],[80.05031,13.07014]],[[80.05072,13.07122],[80.05056,13.07149]],[[80.04911,13.07165],[80.04886,13.07164]],[[80.03707,13.07042],[80.03674,13.07065]],[[80.03662,13.06901],[80.03637,13.06919]],[[80.03892,13.07116],[80.03915,13.07149]],[[80.0358,13.08475],[80.03562,13.08501]],[[80.03595,13.0838],[80.03534,13.08402]],[[80.03534,13.08402],[80.03454,13.08417]],[[80.03388,13.08403],[80.03338,13.08374]],[[80.02938,13.08314],[80.02912,13.08318]],[[80.04187,13.08333],[80.04189,13.08372]],[[80.05362,13.05766],[80.05345,13.05775]],[[80.06345,13.05343],[80.06328,13.05362]],[[80.05331,13.05784],[80.05307,13.058]],[[80.05857,13.05479],[80.05825,13.05479]],[[80.05756,13.05493],[80.05725,13.05499]],[[80.0571,13.05413],[80.05709,13.05395]],[[80.05622,13.05541],[80.05608,13.05551]],[[80.0368,13.06886],[80.03662,13.06901]],[[80.05484,13.05657],[80.05472,13.0567]],[[80.04917,13.06002],[80.04799,13.06069]],[[80.04609,13.06146],[80.04597,13.06164]],[[80.05399,13.05737],[80.05388,13.05744]],[[80.04894,13.06134],[80.04894,13.06136]],[[80.04648,13.06327],[80.04661,13.06318]],[[80.0501,13.06179],[80.05047,13.06179]],[[80.04693,13.06499],[80.04703,13.06548]],[[80.04027,13.06691],[80.04039,13.06719]],[[80.04052,13.0675],[80.04064,13.06786]],[[80.04,13.0684],[80.03985,13.06854]],[[80.03832,13.07034],[80.03848,13.07029]],[[80.03848,13.07029],[80.03884,13.07021]],[[80.03872,13.07093],[80.03892,13.07116]],[[80.03622,13.06931],[80.03611,13.0694]],[[80.05306,13.05905],[80.05272,13.05924]],[[80.04273,13.07812],[80.04301,13.07877]],[[80.03762,13.08443],[80.03754,13.08437]],[[80.02852,13.08347],[80.0283,13.08368]],[[80.06416,13.05248],[80.06404,13.05267]],[[80.04159,13.08161],[80.04169,13.08187]],[[80.04181,13.08259],[80.04185,13.08295]],[[80.04185,13.08295],[80.04187,13.08333]],[[80.05725,13.05499],[80.05723,13.055]],[[80.05279,13.05817],[80.05254,13.05833]],[[80.05709,13.05395],[80.05709,13.05366]],[[80.04648,13.06327],[80.04669,13.06389]],[[80.05042,13.05921],[80.0498,13.05942]],[[80.04731,13.06272],[80.04807,13.06224]],[[80.05352,13.05622],[80.05347,13.0552]],[[80.05087,13.06226],[80.05086,13.06253]],[[80.04218,13.06585],[80.04165,13.06604]],[[80.03622,13.06931],[80.03644,13.06956]],[[80.03915,13.07149],[80.03949,13.07199]],[[80.04042,13.07337],[80.04042,13.07338]],[[80.04042,13.07338],[80.04054,13.07352]],[[80.04254,13.0778],[80.04254,13.0778]],[[80.04254,13.0778],[80.04272,13.07774]],[[80.03754,13.08437],[80.0374,13.08446]],[[80.03746,13.08413],[80.03696,13.08393]],[[80.02979,13.08308],[80.02938,13.08314]],[[80.0283,13.08368],[80.02792,13.08401]],[[80.02792,13.08401],[80.0276,13.0843]],[[80.02905,13.08293],[80.02898,13.08262]],[[80.02898,13.08262],[80.02887,13.08227]],[[80.06258,13.05397],[80.06232,13.05408]],[[80.06192,13.05423],[80.06159,13.05438]],[[80.05307,13.058],[80.05279,13.05817]],[[80.05723,13.055],[80.05711,13.05506]],[[80.05711,13.05506],[80.05687,13.0551]],[[80.04604,13.06193],[80.04615,13.0625]],[[80.0479,13.06219],[80.04761,13.06235]],[[80.04945,13.06184],[80.04978,13.06181]],[[80.05083,13.06178],[80.05086,13.06201]],[[80.04754,13.06548],[80.04781,13.06558]],[[80.04781,13.06558],[80.04801,13.06565]],[[80.05028,13.07175],[80.04991,13.07173]],[[80.04942,13.07169],[80.04911,13.07165]],[[80.04886,13.07164],[80.04864,13.0717]],[[80.04777,13.07209],[80.04752,13.07219]],[[80.03748,13.07014],[80.03724,13.07029]],[[80.03696,13.06959],[80.03711,13.06952]],[[80.04054,13.07352],[80.04085,13.07398]],[[80.04214,13.07677],[80.04219,13.07703]],[[80.04401,13.08125],[80.04364,13.08142]],[[80.0276,13.0843],[80.02722,13.08468]],[[80.02647,13.08607],[80.02654,13.08623]],[[80.04661,13.06318],[80.04682,13.06304]],[[80.03724,13.07029],[80.03707,13.07042]],[[80.03693,13.06877],[80.0368,13.06886]],[[80.05427,13.05999],[80.05427,13.06024]],[[80.06144,13.05448],[80.06125,13.05458]],[[80.05882,13.05475],[80.05869,13.05476]],[[80.04176,13.08225],[80.04181,13.08259]],[[80.05804,13.05481],[80.05774,13.05486]],[[80.05254,13.05833],[80.05239,13.0584]],[[80.05646,13.05524],[80.05629,13.05535]],[[80.0555,13.05598],[80.05537,13.0561]],[[80.05096,13.0595],[80.05081,13.05958]],[[80.04686,13.06143],[80.04635,13.06101]],[[80.04597,13.06164],[80.04604,13.06193]],[[80.04615,13.0625],[80.04632,13.06294]],[[80.05373,13.05669],[80.05352,13.05622]],[[80.05086,13.06253],[80.05072,13.06274]],[[80.04993,13.06902],[80.05014,13.06959]],[[80.05031,13.07014],[80.05052,13.07067]],[[80.04847,13.07183],[80.04827,13.07188]],[[80.0366,13.06981],[80.03696,13.06959]],[[80.05386,13.0587],[80.05339,13.05888]],[[80.05386,13.0587],[80.05429,13.05949]],[[80.04085,13.07398],[80.04075,13.07402]],[[80.04208,13.07674],[80.04214,13.07677]],[[80.04359,13.08008],[80.04382,13.08073]],[[80.03634,13.08448],[80.0358,13.08475]],[[80.03454,13.08417],[80.03388,13.08403]],[[80.02643,13.08586],[80.02647,13.08607]],[[80.02865,13.0814],[80.02853,13.08087]],[[80.06328,13.05362],[80.063,13.05389]],[[80.04761,13.06235],[80.0473,13.06256]],[[80.04827,13.07188],[80.04802,13.07198]],[[80.02872,13.08179],[80.02865,13.0814]],[[80.04714,13.06126],[80.04714,13.06126]],[[80.04714,13.06126],[80.04686,13.06143]],[[80.04644,13.06314],[80.04642,13.06315]],[[80.04964,13.06042],[80.04894,13.06134]],[[80.05369,13.05758],[80.05362,13.05766]],[[80.06029,13.0547],[80.05994,13.05474]],[[80.05774,13.05486],[80.05756,13.05493]],[[80.05435,13.05962],[80.05427,13.05999]],[[80.05052,13.07067],[80.05072,13.07122]],[[80.06125,13.05458],[80.06113,13.0546]],[[80.04895,13.06142],[80.04848,13.06183]],[[80.05037,13.05965],[80.05015,13.05983]],[[80.06427,13.05234],[80.06416,13.05248]],[[80.06059,13.0547],[80.06029,13.0547]],[[80.05222,13.05854],[80.05198,13.05867]],[[80.04848,13.06183],[80.04815,13.06203]],[[80.04982,13.06022],[80.04964,13.06042]],[[80.06386,13.05284],[80.06372,13.05308]],[[80.06372,13.05308],[80.06363,13.05321]],[[80.04996,13.06005],[80.04982,13.06022]],[[80.06232,13.05408],[80.06216,13.05417]],[[80.05239,13.0584],[80.05222,13.05854]],[[80.06443,13.05223],[80.06427,13.05234]],[[80.06404,13.05267],[80.06386,13.05284]],[[80.063,13.05389],[80.06268,13.05395]],[[80.05416,13.05722],[80.05399,13.05737]],[[80.06268,13.05395],[80.06258,13.05397]],[[80.03802,13.06989],[80.03769,13.07]],[[80.03644,13.06956],[80.0366,13.06981]],[[80.03965,13.07221],[80.03994,13.07253]],[[80.04382,13.08073],[80.04401,13.08125]],[[80.05066,13.05946],[80.05037,13.05965]],[[80.04707,13.06288],[80.04731,13.06272]],[[80.05429,13.05949],[80.05435,13.05962]],[[80.06159,13.05438],[80.06144,13.05448]],[[80.06101,13.05463],[80.06078,13.05468]],[[80.06078,13.05468],[80.06059,13.0547]],[[80.04906,13.06684],[80.04932,13.06731]],[[80.05441,13.0578],[80.05432,13.05828]],[[80.03338,13.08374],[80.03273,13.08332]],[[80.03118,13.08293],[80.03036,13.08296]],[[80.03734,13.0689],[80.0372,13.06886]],[[80.0372,13.06886],[80.03711,13.06874]],[[80.04239,13.07749],[80.04254,13.0778]],[[80.04315,13.07912],[80.04328,13.07944]],[[80.05221,13.05549],[80.05197,13.05557]],[[80.03469,13.06697],[80.03452,13.06658]],[[80.04669,13.06389],[80.04676,13.06437]],[[80.05179,13.05898],[80.05159,13.0591]],[[80.04224,13.07716],[80.04239,13.07749]],[[80.05378,13.05724],[80.05373,13.05669]],[[80.04064,13.07467],[80.04019,13.07468]],[[80.05256,13.05534],[80.05221,13.05549]],[[80.05289,13.05523],[80.05256,13.05534]],[[80.05197,13.05557],[80.05166,13.05568]],[[80.05166,13.05568],[80.05133,13.05578]],[[80.05133,13.05578],[80.05091,13.05584]],[[80.05054,13.05591],[80.05018,13.05597]],[[80.0479,13.0563],[80.04764,13.05629]],[[80.04962,13.05608],[80.04927,13.05614]],[[80.04927,13.05614],[80.049,13.05619]],[[80.04843,13.05624],[80.04818,13.05627]],[[80.0419,13.06849],[80.04189,13.06838]],[[80.04149,13.06863],[80.0417,13.06859]],[[80.04818,13.05627],[80.0479,13.0563]],[[80.04865,13.06205],[80.04894,13.06194]],[[80.05914,13.05475],[80.05882,13.05475]],[[80.05037,13.07178],[80.05028,13.07175]],[[80.04894,13.06136],[80.04895,13.06142]],[[80.04815,13.06203],[80.0479,13.06219]],[[80.06363,13.05321],[80.06345,13.05343]],[[80.04675,13.06292],[80.04644,13.06314]],[[80.0417,13.06859],[80.04191,13.06857]],[[80.04682,13.06304],[80.04696,13.06294]],[[80.04696,13.06294],[80.04696,13.06294]],[[80.05047,13.06179],[80.05083,13.06178]]]},"910616":{"name":"THIRUMAZHISAI TO POONAMALLE","code":"910616","ss_code":"9106","volt":"33","len":7.06,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.06363,13.05184],[80.06386,13.0518]],[[80.06648,13.05253],[80.0669,13.05278]],[[80.06731,13.05302],[80.06761,13.0532]],[[80.06567,13.05201],[80.06598,13.05222]],[[80.09595,13.05659],[80.09652,13.05665]],[[80.09652,13.05665],[80.09708,13.05669]],[[80.09831,13.05688],[80.09871,13.05696]],[[80.09121,13.05484],[80.09172,13.05512]],[[80.09121,13.05484],[80.09073,13.05443]],[[80.0903,13.055],[80.09121,13.05484]],[[80.09275,13.05564],[80.0932,13.05582]],[[80.09214,13.05536],[80.09275,13.05564]],[[80.09172,13.05512],[80.09214,13.05536]],[[80.0932,13.05582],[80.09369,13.05601]],[[80.09477,13.05642],[80.0953,13.0565]],[[80.09419,13.05623],[80.09477,13.05642]],[[80.09073,13.05443],[80.09017,13.05351]],[[80.09708,13.05669],[80.09762,13.05674]],[[80.09762,13.05674],[80.0979,13.05681]],[[80.09871,13.05696],[80.09927,13.05708]],[[80.11071,13.05317],[80.11064,13.05282]],[[80.08371,13.05282],[80.08454,13.05259]],[[80.08454,13.05259],[80.08536,13.05258]],[[80.08687,13.0535],[80.08755,13.05447]],[[80.08637,13.05277],[80.08687,13.0535]],[[80.08755,13.05447],[80.08804,13.0552]],[[80.06807,13.05349],[80.06849,13.05363]],[[80.08145,13.05378],[80.08265,13.05377]],[[80.08054,13.054],[80.08143,13.05378]],[[80.08294,13.05328],[80.08371,13.05282]],[[80.07991,13.05401],[80.08054,13.054]],[[80.08265,13.05377],[80.08266,13.05377]],[[80.07932,13.05409],[80.07991,13.05401]],[[80.07215,13.05572],[80.07215,13.05586]],[[80.07494,13.05759],[80.07596,13.05758]],[[80.07137,13.05574],[80.07137,13.05575]],[[80.07832,13.05584],[80.07833,13.05503]],[[80.07215,13.05586],[80.07197,13.05588]],[[80.07197,13.0563],[80.07193,13.05674]],[[80.07285,13.05678],[80.07382,13.0568]],[[80.07776,13.05736],[80.0782,13.05677]],[[80.07382,13.0568],[80.07396,13.05757]],[[80.07193,13.05674],[80.07285,13.05678]],[[80.07137,13.05574],[80.07137,13.05574]],[[80.07197,13.05588],[80.07197,13.0563]],[[80.07833,13.05503],[80.0787,13.05424]],[[80.07137,13.05575],[80.07182,13.05574]],[[80.07396,13.05757],[80.07494,13.05759]],[[80.07596,13.05758],[80.07701,13.05754]],[[80.07137,13.05574],[80.07137,13.05575]],[[80.0782,13.05677],[80.07832,13.05584]],[[80.07701,13.05754],[80.07776,13.05736]],[[80.10376,13.05642],[80.10386,13.05669]],[[80.0979,13.05681],[80.09831,13.05688]],[[80.065,13.0515],[80.06509,13.0517]],[[80.06476,13.05128],[80.065,13.0515]],[[80.06598,13.05222],[80.06648,13.05253]],[[80.07027,13.05461],[80.07077,13.05508]],[[80.06411,13.05175],[80.06433,13.05155]],[[80.08143,13.05378],[80.08145,13.05378]],[[80.06442,13.05131],[80.0645,13.05112]],[[80.11134,13.05203],[80.11167,13.05184]],[[80.10256,13.05638],[80.10248,13.05616]],[[80.10248,13.05616],[80.10368,13.0561]],[[80.1019,13.05699],[80.1019,13.05673]],[[80.10055,13.05681],[80.10099,13.0569]],[[80.10487,13.05662],[80.10559,13.05651],[80.10553,13.0559],[80.1058,13.05587]],[[80.10791,13.05453],[80.10836,13.05425]],[[80.1067,13.0553],[80.10728,13.05482]],[[80.10002,13.05708],[80.10009,13.05687]],[[80.10836,13.05425],[80.10872,13.05398]],[[80.1087,13.0538],[80.10902,13.05374]],[[80.11021,13.05329],[80.11071,13.05317]],[[80.10728,13.05482],[80.10791,13.05453]],[[80.10612,13.05562],[80.1067,13.0553]],[[80.10872,13.05398],[80.1087,13.0538]],[[80.10948,13.05348],[80.10968,13.0534]],[[80.10182,13.05649],[80.10215,13.05643]],[[80.10024,13.0565],[80.10015,13.05625]],[[80.11167,13.05184],[80.11199,13.05167]],[[80.11064,13.05282],[80.11055,13.05253]],[[80.11226,13.05149],[80.11228,13.05149]],[[80.11228,13.05149],[80.11243,13.05166]],[[80.11086,13.05245],[80.11105,13.05224]],[[80.11071,13.05237],[80.11086,13.05245]],[[80.11199,13.05167],[80.11226,13.05149]],[[80.10141,13.05697],[80.1019,13.05699]],[[80.11055,13.05253],[80.11071,13.05237]],[[80.10485,13.05662],[80.10487,13.05662]],[[80.10009,13.05687],[80.10015,13.05673]],[[80.10386,13.05669],[80.10437,13.05667]],[[80.10022,13.05665],[80.10055,13.05681]],[[80.10368,13.0561],[80.10376,13.05642]],[[80.10015,13.05673],[80.10022,13.05665]],[[80.10099,13.0569],[80.10141,13.05697]],[[80.10022,13.05665],[80.10024,13.0565]],[[80.06896,13.05385],[80.06963,13.05427]],[[80.06538,13.05184],[80.06567,13.05201]],[[80.06963,13.05427],[80.07027,13.05461]],[[80.0636,13.0515],[80.06363,13.05184]],[[80.10437,13.05667],[80.10485,13.05662]],[[80.1058,13.05587],[80.10581,13.05586]],[[80.06849,13.05363],[80.06896,13.05385]],[[80.06433,13.05155],[80.06442,13.05131]],[[80.06761,13.0532],[80.06807,13.05349]],[[80.0669,13.05278],[80.06731,13.05302]],[[80.06509,13.0517],[80.06538,13.05184]],[[80.07077,13.05508],[80.07122,13.05536]],[[80.0645,13.05112],[80.06476,13.05128]],[[80.08536,13.05258],[80.08637,13.05277]],[[80.08911,13.05515],[80.0903,13.055]],[[80.09995,13.05728],[80.10002,13.05708]],[[80.06386,13.0518],[80.06411,13.05175]],[[80.0953,13.0565],[80.09595,13.05659]],[[80.09369,13.05601],[80.09419,13.05623]],[[80.09927,13.05708],[80.09995,13.05728]],[[80.08266,13.05377],[80.08294,13.05328]],[[80.0787,13.05424],[80.07932,13.05409]],[[80.10215,13.05643],[80.10256,13.05638]],[[80.08804,13.0552],[80.08911,13.05515]],[[80.10581,13.05586],[80.10612,13.05562]],[[80.11105,13.05224],[80.11134,13.05203]],[[80.10933,13.05358],[80.10948,13.05348]],[[80.10968,13.0534],[80.11021,13.05329]],[[80.07182,13.05574],[80.07215,13.05572]],[[80.10902,13.05374],[80.10933,13.05358]],[[80.07122,13.05536],[80.07137,13.05574]],[[80.1019,13.05673],[80.10182,13.05649]],[[80.06358,13.05153],[80.06351,13.05154]]]}},"dtrs":{"910601":[{"id":"910601041","name":"WATER RESEARCH CENTRE 250","kva":"250","cons":3,"lat":13.04752,"lng":80.06918,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINIYAKA","scheme":"BOARD"},{"id":"910601064","name":"GOVERNMENT TALUK HOSPITA","kva":"63","cons":1,"lat":13.04564,"lng":80.06437,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALA IND.","scheme":"BOARD"},{"id":"910601042","name":"SS-VIII,GUNDUMEDU","kva":"500","cons":4,"lat":13.04631,"lng":80.06921,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601038","name":"GUNDUMEDU SS 25 KVA LL","kva":"25","cons":21,"lat":13.05049,"lng":80.07064,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601037","name":"YAMAHA SHOW ROOM SS 25","kva":"25","cons":3,"lat":13.05094,"lng":80.06534,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601036","name":"ROTORK 500 KVA","kva":"500","cons":4,"lat":13.04693,"lng":80.06867,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PARAMOUNT/PL4855","scheme":"BOARD"},{"id":"910601043","name":"SS-22,THIRUMANA MANDABAM","kva":"250","cons":41,"lat":13.05086,"lng":80.0656,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601040","name":"INDIAN OVERSEAS BANK AS 25","kva":"25","cons":132,"lat":13.05059,"lng":80.06556,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601034","name":"SS- IV, WINTEK(OHT)","kva":"250","cons":31,"lat":13.0465,"lng":80.06432,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601044","name":"SS-14,GUNDUMEDU","kva":"100","cons":26,"lat":13.04876,"lng":80.06703,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601035","name":"ARUMUKA INN 100 KVA","kva":"100","cons":66,"lat":13.04772,"lng":80.06796,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601046","name":"GAYATH INDUSTRIES 250 KVA SS","kva":"250","cons":42,"lat":13.0496,"lng":80.06767,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601045","name":"SS 18 GUNDUMEDU PUTHUVATTARAM","kva":"250","cons":222,"lat":13.04949,"lng":80.06808,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601039","name":"GUNDUMEDU SS 1","kva":"25","cons":48,"lat":13.05057,"lng":80.07036,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601047","name":"SS-5,GUNDUMEDU","kva":"250","cons":412,"lat":13.04875,"lng":80.06729,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601028","name":"SIDCO-SS-83","kva":"250","cons":3,"lat":13.04747,"lng":80.05791,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601063","name":"DM PLASTIES","kva":"250","cons":5,"lat":13.04772,"lng":80.05958,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AJITH","scheme":"BOARD"},{"id":"910601007","name":"SIDCO-SS-8","kva":"500","cons":7,"lat":13.04771,"lng":80.05533,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601031","name":"ACCURATE-SS","kva":"250","cons":2,"lat":13.04685,"lng":80.05738,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601060","name":"PREMIER SS 2","kva":"250","cons":4,"lat":13.04657,"lng":80.05953,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601016","name":"SIDCO-SS-60","kva":"250","cons":null,"lat":13.04688,"lng":80.05486,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601051","name":"NEUSTRO POLYMER SS","kva":"250","cons":3,"lat":13.04874,"lng":80.06319,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601006","name":"SIDCO-SS-9","kva":"500","cons":7,"lat":13.04683,"lng":80.05662,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601048","name":"ANANDHAN SS","kva":"250","cons":1,"lat":13.04847,"lng":80.06315,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601049","name":"SIDCO SS 50","kva":"250","cons":2,"lat":13.04657,"lng":80.0596,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601026","name":"MERIND-SS","kva":"500","cons":7,"lat":13.04806,"lng":80.05961,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601055","name":"SIDCO SS81","kva":"250","cons":5,"lat":13.04635,"lng":80.05959,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601003","name":"ARIEL-SS","kva":"250","cons":2,"lat":13.04731,"lng":80.05715,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601061","name":"ACCURATE SS 2","kva":"250","cons":2,"lat":13.04687,"lng":80.05726,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601002","name":"MONRCH-SS","kva":"100","cons":5,"lat":13.04689,"lng":80.05506,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601053","name":"SIDCO SS 32","kva":"250","cons":3,"lat":13.04582,"lng":80.0596,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601020","name":"SIDCO-SS-13","kva":"250","cons":6,"lat":13.04688,"lng":80.05559,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601023","name":"SIDCO-SS-20","kva":"250","cons":3,"lat":13.04689,"lng":80.05445,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601033","name":"PRECISON SS","kva":"250","cons":5,"lat":13.04819,"lng":80.06382,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601021","name":"SIDCO-SS-14","kva":"500","cons":10,"lat":13.04684,"lng":80.05771,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601050","name":"SIDCO SS69","kva":"500","cons":9,"lat":13.04836,"lng":80.06242,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601054","name":"JELLES SS","kva":"250","cons":5,"lat":13.04795,"lng":80.06252,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601024","name":"SIDCO-SS-23","kva":"250","cons":3,"lat":13.04695,"lng":80.05716,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601022","name":"SIDCO-SS-18","kva":"250","cons":4,"lat":13.04728,"lng":80.05533,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601004","name":"SIVANANDA SS","kva":"250","cons":3,"lat":13.0475,"lng":80.05958,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601032","name":"INDUSTHAN-SS","kva":"250","cons":2,"lat":13.04688,"lng":80.05466,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601029","name":"MERIND-SS","kva":"500","cons":4,"lat":13.04849,"lng":80.05961,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601052","name":"PREMIER SS","kva":"250","cons":2,"lat":13.04653,"lng":80.05949,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601019","name":"SIDCO-SS-79","kva":"250","cons":3,"lat":13.04718,"lng":80.05715,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601012","name":"SIDCO-SS-59","kva":"250","cons":3,"lat":13.04742,"lng":80.05715,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910601065","name":"TRYSTAR SS","kva":"250","cons":null,"lat":13.04775,"lng":80.05716,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"}],"910602":[{"id":"910602153","name":"VEL HI TECH SS","kva":"250","cons":1,"lat":13.04472,"lng":80.05487,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VI","scheme":"BOARD"},{"id":"910602154","name":"INSPERMAC SS","kva":"250","cons":1,"lat":13.04462,"lng":80.055,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"910602155","name":"INSPERMAC SS","kva":"250","cons":null,"lat":13.04462,"lng":80.05501,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"910602027","name":"SANTROCITY SS II","kva":"100","cons":117,"lat":13.04293,"lng":80.05284,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602074","name":"SANTRO CITY SS I","kva":"100","cons":128,"lat":13.04477,"lng":80.05355,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602038","name":"SIDCO SS-46","kva":"500","cons":2,"lat":13.04599,"lng":80.05523,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602146","name":"AK SCIENTIFIC","kva":"250","cons":1,"lat":13.04535,"lng":80.05395,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602151","name":"SANTRO SS 3","kva":"100","cons":117,"lat":13.04242,"lng":80.05172,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602130","name":"SWIPT SUPPORT SS","kva":"250","cons":2,"lat":13.04542,"lng":80.05522,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602032","name":"SIDCO SS 33","kva":"500","cons":3,"lat":13.04463,"lng":80.05473,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602036","name":"SIDCO SS 35","kva":"250","cons":3,"lat":13.04534,"lng":80.05437,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602127","name":"SATHYA AUTO SS","kva":"500","cons":2,"lat":13.04588,"lng":80.0548,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602034","name":"SIDCO SS-51","kva":"250","cons":3,"lat":13.04468,"lng":80.05422,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602030","name":"SIDCO SS-6","kva":"250","cons":1,"lat":13.04392,"lng":80.05495,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602033","name":"SIDCO SS-11","kva":"250","cons":1,"lat":13.04465,"lng":80.05449,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602062","name":"SIDCO SS-62","kva":"250","cons":6,"lat":13.04327,"lng":80.05517,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602039","name":"SIDCO SS-4","kva":"500","cons":6,"lat":13.04588,"lng":80.05448,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602035","name":"SIDCO SS 58","kva":"500","cons":6,"lat":13.04533,"lng":80.05487,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602152","name":"YVS","kva":"250","cons":1,"lat":13.04625,"lng":80.05619,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VE","scheme":"BOARD"},{"id":"910602156","name":"EL TECK","kva":"250","cons":null,"lat":13.04463,"lng":80.05809,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIDYA","scheme":"BOARD"},{"id":"910602140","name":"PURION SS","kva":"250","cons":4,"lat":13.04526,"lng":80.0621,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602088","name":"SIDCO SS-16","kva":"250","cons":5,"lat":13.04552,"lng":80.05712,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602067","name":"SIDCO SS-10","kva":"250","cons":3,"lat":13.04461,"lng":80.05547,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602077","name":"SIDCO SS-01","kva":"250","cons":2,"lat":13.04498,"lng":80.05536,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602135","name":"SIDCO SS-68","kva":"250","cons":3,"lat":13.04499,"lng":80.05619,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602106","name":"SWASTICK SS","kva":"250","cons":2,"lat":13.04404,"lng":80.05532,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602138","name":"DASFORGINGSS","kva":"250","cons":3,"lat":13.04469,"lng":80.05825,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602087","name":"SIDCO SS-36","kva":"250","cons":1,"lat":13.0448,"lng":80.05536,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602093","name":"EMMESS SS","kva":"250","cons":2,"lat":13.04648,"lng":80.05711,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602089","name":"SIDCO SS-44","kva":"250","cons":3,"lat":13.04511,"lng":80.05915,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602092","name":"BHAVIDRAMCOATS SS","kva":"250","cons":2,"lat":13.04812,"lng":80.06312,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602055","name":"SIDCO SS 56","kva":"500","cons":3,"lat":13.0465,"lng":80.05711,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602021","name":"SIDCO SS-19","kva":"500","cons":2,"lat":13.04463,"lng":80.05619,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602001","name":"SIDCO SS-49","kva":"250","cons":4,"lat":13.04753,"lng":80.06355,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602110","name":"PRECIA MOLEN","kva":"100","cons":1,"lat":13.04655,"lng":80.06288,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602043","name":"SIDCO-SS-26","kva":"250","cons":8,"lat":13.04633,"lng":80.0562,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602090","name":"SIDCO SS-45","kva":"250","cons":3,"lat":13.04662,"lng":80.06306,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602078","name":"SIDCO SS-2","kva":"500","cons":6,"lat":13.04544,"lng":80.05537,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602042","name":"SIDCO-SS-34","kva":"250","cons":4,"lat":13.04617,"lng":80.0562,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602075","name":"METAXIM SS","kva":"250","cons":2,"lat":13.04802,"lng":80.0631,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602147","name":"FOAMS SS","kva":"250","cons":4,"lat":13.04563,"lng":80.06137,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602053","name":"SIDCO SS-66","kva":"250","cons":4,"lat":13.04536,"lng":80.05712,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602103","name":"KARNEN SS","kva":"250","cons":4,"lat":13.04711,"lng":80.06319,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602141","name":"SIDCO-SS-5","kva":"500","cons":4,"lat":13.04564,"lng":80.05618,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602148","name":"SIDCO SS-15","kva":"250","cons":5,"lat":13.04452,"lng":80.05533,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602100","name":"SIDCO SS-72","kva":"250","cons":4,"lat":13.04432,"lng":80.05618,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602109","name":"SRI VISHNU SS","kva":"250","cons":1,"lat":13.04734,"lng":80.06348,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602107","name":"SRINIVASA SS","kva":"250","cons":1,"lat":13.04568,"lng":80.05539,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602111","name":"G.K METAL SS","kva":"250","cons":2,"lat":13.04826,"lng":80.06316,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602020","name":"SIDCO SS-64","kva":"250","cons":1,"lat":13.04482,"lng":80.05853,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602105","name":"SOUTHERN POLIMERS","kva":"250","cons":2,"lat":13.04609,"lng":80.05538,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602076","name":"INDIANA SS","kva":"250","cons":3,"lat":13.04843,"lng":80.06327,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602139","name":"MAP ENGG SS","kva":"250","cons":7,"lat":13.04542,"lng":80.06202,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910602157","name":"BIOPOLYMER","kva":"250","cons":null,"lat":13.04489,"lng":80.06188,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EEE","scheme":"BOARD"},{"id":"910602158","name":"ANANDH","kva":"250","cons":null,"lat":13.04558,"lng":80.06199,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"}],"910603":[{"id":"910603066","name":"CHENNAI RESIDENCY SS II","kva":"250","cons":74,"lat":13.04988,"lng":80.04963,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CYLEX","scheme":"BOARD"},{"id":"910603085","name":"L AND T 25","kva":"25","cons":null,"lat":13.05408,"lng":80.02603,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"XXX","scheme":"BOARD"},{"id":"910603078","name":"OHT METTUTHANGAL","kva":"25","cons":1,"lat":13.05241,"lng":80.04907,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603024","name":"MADAVILAGAM SS","kva":"100","cons":162,"lat":13.04807,"lng":80.06033,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603082","name":"KTBM PANCHAYAT SS","kva":"25","cons":3,"lat":13.06042,"lng":80.03094,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"910603027","name":"ESWARAN KOIL SS 250 KPM","kva":"250","cons":182,"lat":13.059,"lng":80.02955,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603029","name":"KUTHAMBAKKAM RATION SHOP","kva":"250","cons":55,"lat":13.0574,"lng":80.02693,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603074","name":"RAJENDRAN BRICKS","kva":"100","cons":4,"lat":13.0801,"lng":80.0086,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"910603043","name":"KUTHAMBAKKAM BIG ST SS 25","kva":"25","cons":82,"lat":13.05665,"lng":80.0292,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603046","name":"KORATOOR KANNADAPALAYAM SS-2","kva":"100","cons":5,"lat":13.08601,"lng":80.01106,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603081","name":"KTBM DUPUTY DRIECTOR","kva":"63","cons":1,"lat":13.05749,"lng":80.03249,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"EMMSS","scheme":"BOARD"},{"id":"910603031","name":"KEEZH COLONY SALAI SS 2","kva":"100","cons":47,"lat":13.06696,"lng":80.02891,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603044","name":"KORATOOR KANNADAPALAYAM SS-1","kva":"100","cons":111,"lat":13.08512,"lng":80.01151,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603080","name":"KTBM PANCHAYAT OFFICE","kva":"100","cons":47,"lat":13.05847,"lng":80.03001,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603075","name":"RAKO BRICKS SS","kva":"100","cons":3,"lat":13.08643,"lng":80.00701,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"910603033","name":"NEMAM KIZH COLONY SS","kva":"40","cons":107,"lat":13.06498,"lng":80.02827,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603034","name":"NOCHIMEDU COLONY SS-16","kva":"100","cons":261,"lat":13.0767,"lng":80.01797,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603026","name":"VADA PAGUTHY SS-9","kva":"100","cons":138,"lat":13.06271,"lng":80.03139,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603025","name":"KUTHAMBAKKAM ROAD SS","kva":"40","cons":52,"lat":13.05715,"lng":80.02736,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603079","name":"KUTHAMBAKKAM PERUMAL KOIL","kva":"100","cons":123,"lat":13.05845,"lng":80.02874,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603058","name":"THENNANTHOPPU SS","kva":"250","cons":40,"lat":13.07763,"lng":80.0114,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603028","name":"MASUTHY SS","kva":"100","cons":121,"lat":13.06013,"lng":80.02644,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603073","name":"VVD VADAPAGUTHY SS","kva":"100","cons":96,"lat":13.06269,"lng":80.03008,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"910603032","name":"KEEZH COLONY SALAI SS-8","kva":"100","cons":29,"lat":13.06697,"lng":80.02892,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603045","name":"SEKAR BIRKS 100 KVA","kva":"100","cons":4,"lat":13.07812,"lng":80.00867,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603047","name":"AMMAN KOVIL KANNADAPALAIYAM SS 3","kva":"250","cons":73,"lat":13.08178,"lng":80.00861,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910603084","name":"MS SMART 25","kva":"25","cons":null,"lat":13.06667,"lng":80.02806,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELC","scheme":"BOARD"},{"id":"910603083","name":"URBANTREE 25 KVA","kva":"25","cons":null,"lat":13.08286,"lng":80.01408,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELC","scheme":"BOARD"}],"910604":[{"id":"910604100","name":"GEN 25  KVA","kva":"25","cons":null,"lat":13.06048,"lng":80.06423,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"XXX","scheme":"BOARD"},{"id":"910604099","name":"BALAJI KUMAR","kva":"250","cons":null,"lat":13.06354,"lng":80.06227,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELC","scheme":"BOARD"},{"id":"910604045","name":"CPS SCHOOL BACK SIDE 100 KVA SS 2","kva":"100","cons":143,"lat":13.05787,"lng":80.05916,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604002","name":"JP KOIL SS 2","kva":"40","cons":186,"lat":13.05237,"lng":80.06229,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604085","name":"VASANTHA BUS DIPPO SS","kva":"250","cons":231,"lat":13.05376,"lng":80.06356,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604097","name":"MASILAMANI NAGAR AMMAN KOIL","kva":"100","cons":7,"lat":13.06311,"lng":80.06087,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELE","scheme":"BOARD"},{"id":"910604098","name":"GUBERAN GARDAN","kva":"100","cons":26,"lat":13.05874,"lng":80.06744,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELC","scheme":"BOARD"},{"id":"910604064","name":"UDAIYAR SS 25KVA I","kva":"25","cons":44,"lat":13.05358,"lng":80.06417,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604079","name":"MAHA WATER SS L 25 KVA","kva":"25","cons":15,"lat":13.06262,"lng":80.05681,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604095","name":"SUPREME AVENUE","kva":"100","cons":365,"lat":13.05575,"lng":80.06636,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604080","name":"SARAVANA PRASANTH AVENUE SS 25 KVA","kva":"25","cons":28,"lat":13.06178,"lng":80.05796,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604033","name":"AADHAVAN NAGAR KUPPAMEDU SS","kva":"250","cons":8,"lat":13.0607,"lng":80.06497,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604068","name":"RAJESHWARI NAGAR 25 KVA L","kva":"25","cons":66,"lat":13.06064,"lng":80.06117,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604072","name":"CHAKRAPANI NAGAR SS LL 25","kva":"25","cons":17,"lat":13.06178,"lng":80.06313,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604084","name":"ADHAVAN NAGAR SS 25 KVA","kva":"25","cons":72,"lat":13.05877,"lng":80.06494,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604070","name":"SAI GOLDAN NAGAR SS LL 25","kva":"25","cons":54,"lat":13.06256,"lng":80.0605,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604094","name":"AMMAN EXPORTS","kva":"100","cons":98,"lat":13.06101,"lng":80.06246,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604006","name":"UDAIYAR KOIL COLONY SS","kva":"100","cons":34,"lat":13.05571,"lng":80.0666,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604093","name":"KAMARAJ STREET","kva":"63","cons":277,"lat":13.055,"lng":80.05776,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604065","name":"UDAIYAR KOLI SS 25 LL","kva":"25","cons":10,"lat":13.05339,"lng":80.06449,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604071","name":"SAI GOLDAN NAGAR SS 25 LL","kva":"25","cons":13,"lat":13.06371,"lng":80.06085,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604092","name":"GKM STREET","kva":"63","cons":214,"lat":13.05262,"lng":80.06128,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604081","name":"ACURA POWTER COATING SS 100","kva":"100","cons":32,"lat":13.063,"lng":80.05806,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604086","name":"TMZ HOSPITAL SS 25 KVA","kva":"25","cons":1,"lat":13.05575,"lng":80.05646,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604073","name":"CHAKRAPANI NAGAR SS L 25","kva":"25","cons":10,"lat":13.06139,"lng":80.06313,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604096","name":"KASTHURIBAI NAGAR","kva":"63","cons":1,"lat":13.06119,"lng":80.05727,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"XXXX","scheme":"BOARD"},{"id":"910604008","name":"FISH MARKET","kva":"100","cons":401,"lat":13.0558,"lng":80.05942,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604037","name":"MANI EXPORT SS","kva":"250","cons":223,"lat":13.05931,"lng":80.06248,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604090","name":"KUPPAMEDU SS 2","kva":"100","cons":30,"lat":13.06049,"lng":80.06498,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604089","name":"LTM NAGAR SS 3","kva":"100","cons":54,"lat":13.06231,"lng":80.06475,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604091","name":"AADHAVAN NAGAR 3","kva":"100","cons":227,"lat":13.05873,"lng":80.06365,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604009","name":"GANDHI SALAI SS-4","kva":"250","cons":381,"lat":13.05488,"lng":80.05954,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604082","name":"SARAVANA BALAJI SS","kva":"250","cons":169,"lat":13.06298,"lng":80.06227,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604044","name":"JAGANADHAPURAM T.H. ROAD SS","kva":"250","cons":543,"lat":13.05306,"lng":80.06397,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604083","name":"MS MAHAL","kva":"250","cons":144,"lat":13.05215,"lng":80.06316,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604007","name":"BHARADHY NAGAR SS-12","kva":"250","cons":744,"lat":13.05684,"lng":80.06266,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604067","name":"L T M NAGAR SS LLL 25 KVA","kva":"25","cons":3,"lat":13.06312,"lng":80.06474,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604074","name":"LAKSHMI SRINIVASA NAGAR 100 KVA","kva":"100","cons":83,"lat":13.05701,"lng":80.0614,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604005","name":"MANDHAVELI KAVALCHERRY SALAI SS","kva":"250","cons":495,"lat":13.05423,"lng":80.0627,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELC","scheme":"BOARD"},{"id":"910604075","name":"PANCHAYDHU WORKS QUARTRES 25 KVA","kva":"25","cons":7,"lat":13.05713,"lng":80.06061,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604088","name":"LTM NAGAR SS 4","kva":"100","cons":18,"lat":13.06247,"lng":80.06651,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604035","name":"SOUTH SS","kva":"100","cons":9,"lat":13.06789,"lng":80.06198,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604034","name":"NORTH SS","kva":"250","cons":78,"lat":13.06434,"lng":80.05738,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604069","name":"RAJESWARI NAGAR SS 25 KVA","kva":"25","cons":19,"lat":13.06167,"lng":80.06046,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604063","name":"EB OFFICE OPPOSED SS","kva":"25","cons":10,"lat":13.05174,"lng":80.06342,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604076","name":"ELLAPAN NAGAR SS 25 KVA","kva":"25","cons":20,"lat":13.05751,"lng":80.05917,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604043","name":"JAGANADHAN PERUMAL KOVIL SS","kva":"250","cons":273,"lat":13.05246,"lng":80.0623,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604012","name":"LTM NAGAR SS 2","kva":"100","cons":195,"lat":13.06319,"lng":80.06343,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604078","name":"MAHA WATER SS LL 25 KVA","kva":"25","cons":6,"lat":13.06234,"lng":80.05661,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910604087","name":"AADHAVAN NAGAR 250","kva":"250","cons":212,"lat":13.05928,"lng":80.06322,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910605":[{"id":"910605139","name":"SHYAM HOTEL","kva":"250","cons":null,"lat":13.07028,"lng":80.01904,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TNEB","scheme":"BOARD"},{"id":"910605105","name":"S T N SS 250 KVA METTOTHANGAL","kva":"250","cons":18,"lat":13.05397,"lng":80.0485,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINIYAYA","scheme":"BOARD"},{"id":"910605136","name":"SPOT LIGHT","kva":"100","cons":null,"lat":13.05116,"lng":80.05503,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605137","name":"RAJ TEMPLE CITY","kva":"100","cons":null,"lat":13.04871,"lng":80.05682,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605122","name":"PULIYANTHOPPU SS","kva":"100","cons":196,"lat":13.0504,"lng":80.06044,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605106","name":"KUTTA KARAI METTOTHANGAL SS 25 KVA","kva":"25","cons":59,"lat":13.05813,"lng":80.04262,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605104","name":"CHILRA KUTTAI AS 25 KVA","kva":"25","cons":71,"lat":13.04929,"lng":80.06097,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605067","name":"INDOTECH SS","kva":"63","cons":179,"lat":13.04982,"lng":80.05896,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605111","name":"NEDUCHERY AMMAN KOIL ST 25 KVA","kva":"25","cons":134,"lat":13.05137,"lng":80.06025,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605045","name":"M.G.R NAGAR SS-6","kva":"100","cons":471,"lat":13.04853,"lng":80.05809,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605048","name":"METTUTHANGAL SS","kva":"250","cons":92,"lat":13.05781,"lng":80.04431,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605130","name":"OLYMPIA SS","kva":"100","cons":35,"lat":13.04993,"lng":80.0567,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"910605046","name":"JAWAHAR STREET SS 4","kva":"250","cons":550,"lat":13.05026,"lng":80.05729,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605138","name":"RWD SS","kva":"100","cons":92,"lat":13.05152,"lng":80.05255,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"910605135","name":"BALAJI NEMAM","kva":"63","cons":1,"lat":13.07205,"lng":80.01377,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELC","scheme":"BOARD"},{"id":"910605077","name":"ESWARAN KOIL SS NEMAM","kva":"100","cons":83,"lat":13.0679,"lng":80.02315,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605063","name":"PADUR ROAD YERIKARAI SS-12","kva":"100","cons":16,"lat":13.06108,"lng":80.01339,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605118","name":"A D S 100 KVA NEMAM","kva":"100","cons":70,"lat":13.07253,"lng":80.01915,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605125","name":"KORATTUR SS 6","kva":"100","cons":62,"lat":13.07921,"lng":80.01932,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605083","name":"NATARAJAN HOUSE","kva":"250","cons":13,"lat":13.06341,"lng":80.02243,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605080","name":"NEMAM MEL COLONY SS","kva":"40","cons":75,"lat":13.06552,"lng":80.02332,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605119","name":"NEMAM HOSPITAL SS 25 KVA","kva":"25","cons":18,"lat":13.07436,"lng":80.02015,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605060","name":"RAMESH WATER COMPANY","kva":"100","cons":2,"lat":13.06854,"lng":80.01782,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605082","name":"KARMEM KUTTAI SS","kva":"40","cons":26,"lat":13.06791,"lng":80.01931,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605050","name":"UDAIYAR CHAMBER SS","kva":"250","cons":42,"lat":13.06546,"lng":80.03765,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605062","name":"KALATHUMEDU SS-1","kva":"250","cons":11,"lat":13.07499,"lng":80.02347,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605051","name":"NARASINGAPURAM SS 2","kva":"250","cons":54,"lat":13.05542,"lng":80.03289,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605108","name":"GANGA WATER METTU ST SS 25 KVA","kva":"25","cons":25,"lat":13.0686,"lng":80.01817,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605120","name":"NEMAM METTU ST SS 25 KVA","kva":"25","cons":109,"lat":13.06847,"lng":80.01704,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605072","name":"VENKATESWARA TRADES","kva":"63","cons":1,"lat":13.06418,"lng":80.02153,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605071","name":"NARASINGAPURAM SS 3","kva":"40","cons":154,"lat":13.05548,"lng":80.03251,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605124","name":"KALKI BACK SIDE SS","kva":"100","cons":5,"lat":13.07918,"lng":80.02039,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605079","name":"JSL FLY ASH BRICKS","kva":"100","cons":2,"lat":13.06553,"lng":80.0152,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605078","name":"KARTHIKAA AQUA","kva":"100","cons":73,"lat":13.06912,"lng":80.01928,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605059","name":"GANGA WATER COMPANY","kva":"100","cons":74,"lat":13.06866,"lng":80.01851,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605052","name":"N.S.R STREET SS-3","kva":"250","cons":466,"lat":13.06747,"lng":80.03638,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605134","name":"RAJUPATHY AGL","kva":"25","cons":1,"lat":13.05705,"lng":80.01014,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605121","name":"NEMAM ESWARAN KOLI SS 25 KVA","kva":"25","cons":22,"lat":13.06843,"lng":80.02157,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605061","name":"MURTHY STONE COMPANY SS-13","kva":"100","cons":168,"lat":13.06498,"lng":80.01985,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605070","name":"VELLAVEDUNEW COLONY SS","kva":"40","cons":95,"lat":13.0639,"lng":80.04071,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605081","name":"SAMATHY SS 7","kva":"100","cons":60,"lat":13.06453,"lng":80.02089,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605133","name":"STEP STONE","kva":"250","cons":36,"lat":13.07143,"lng":80.02118,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605068","name":"VELLAVEDU OLD COLONY SS","kva":"40","cons":43,"lat":13.06367,"lng":80.04042,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605109","name":"NEMAM DAM SS 25 KVA","kva":"25","cons":35,"lat":13.06747,"lng":80.01614,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910605131","name":"VVD RAJALAKSHMI NAGAR SS","kva":"63","cons":13,"lat":13.06692,"lng":80.03092,"poles":1,"htFeeders":1,"ltFeeders":1,"make":null,"scheme":"BOARD"}],"910606":[{"id":"910606114","name":"VARADHARAJAPURAM SS VII","kva":"250","cons":3,"lat":13.05777,"lng":80.06979,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910606112","name":"TAMILAN KALAIKUDAM 100 KVA","kva":"100","cons":30,"lat":13.05257,"lng":80.06716,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910606116","name":"KV MAHAL","kva":"250","cons":4,"lat":13.05121,"lng":80.06465,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910606113","name":"ALPHA COLLEGE SS","kva":"100","cons":68,"lat":13.05342,"lng":80.06782,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910606115","name":"VASANTHA VIVASAYAM_VI","kva":"100","cons":28,"lat":13.06272,"lng":80.06867,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910610":[{"id":"910610070","name":"TELEPHONE EXCHANGE SS","kva":"100","cons":2,"lat":13.0409,"lng":80.05564,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610069","name":"ROCKWORLD SS(SIDCO SS-39)","kva":"500","cons":4,"lat":13.04204,"lng":80.05522,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610106","name":"ISARI","kva":"250","cons":null,"lat":13.04507,"lng":80.06063,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI ELECTRIC","scheme":"BOARD"},{"id":"910610006","name":"KALAIVANI SS","kva":"250","cons":4,"lat":13.0442,"lng":80.06359,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610007","name":"SIDCO SS 48","kva":"250","cons":4,"lat":13.04397,"lng":80.06367,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610015","name":"MAHAVEER SS","kva":"250","cons":3,"lat":13.04432,"lng":80.05965,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610103","name":"SURALA STEALS ADD","kva":"100","cons":null,"lat":13.04395,"lng":80.06219,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"NETHARA","scheme":"BOARD"},{"id":"910610071","name":"IC SS1","kva":"250","cons":5,"lat":13.04256,"lng":80.05845,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610100","name":"G MOULDING SS","kva":"250","cons":3,"lat":13.04369,"lng":80.06067,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"910610016","name":"SIDCO SS_30","kva":"250","cons":2,"lat":13.04447,"lng":80.05952,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610010","name":"KRISHNA SS","kva":"500","cons":2,"lat":13.04415,"lng":80.06247,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610024","name":"SIDCO SS_12","kva":"250","cons":4,"lat":13.04281,"lng":80.05619,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610051","name":"SIDCO SS_76","kva":"250","cons":3,"lat":13.04329,"lng":80.05728,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610037","name":"SIDCO SS_37","kva":"500","cons":4,"lat":13.04322,"lng":80.05951,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610019","name":"SIDCO SS_77","kva":"250","cons":2,"lat":13.04294,"lng":80.05953,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610063","name":"ARAVIND SS","kva":"250","cons":3,"lat":13.04329,"lng":80.05837,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610001","name":"SIDCO SS_57","kva":"250","cons":2,"lat":13.04671,"lng":80.06382,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610065","name":"IC SS 2","kva":"500","cons":5,"lat":13.04255,"lng":80.05838,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610072","name":"MAMBALAM SS","kva":"250","cons":1,"lat":13.04441,"lng":80.06352,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610056","name":"SIDCO SS_82","kva":"250","cons":5,"lat":13.04556,"lng":80.06305,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610018","name":"JAKS SS","kva":"250","cons":3,"lat":13.04095,"lng":80.05639,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610064","name":"K.J.PACKAGE SS","kva":"250","cons":2,"lat":13.04387,"lng":80.05828,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610045","name":"SIDCO SS 70","kva":"250","cons":2,"lat":13.04111,"lng":80.05648,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610078","name":"SIDCO SS-47","kva":"250","cons":4,"lat":13.04397,"lng":80.05601,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610012","name":"SIDCO SS 54","kva":"250","cons":4,"lat":13.04383,"lng":80.06189,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610005","name":"SIDCO SS_41","kva":"250","cons":2,"lat":13.04492,"lng":80.06062,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610059","name":"SIDCO SS_84","kva":"100","cons":2,"lat":13.04525,"lng":80.06327,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610062","name":"LAKSHMI SS","kva":"250","cons":2,"lat":13.0437,"lng":80.06155,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610073","name":"SIDCO SS_27","kva":"250","cons":4,"lat":13.04325,"lng":80.05604,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610096","name":"VISAKA SS","kva":"250","cons":2,"lat":13.04343,"lng":80.0561,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610020","name":"NOVITAM SS","kva":"500","cons":9,"lat":13.04253,"lng":80.05829,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610047","name":"SIDCO SS_71","kva":"500","cons":7,"lat":13.04477,"lng":80.06051,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610009","name":"SIDCO SS_55","kva":"500","cons":6,"lat":13.04408,"lng":80.0625,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610003","name":"SIDCO SS_43","kva":"250","cons":4,"lat":13.04288,"lng":80.05864,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610030","name":"SIDCO SS_21","kva":"500","cons":3,"lat":13.04307,"lng":80.05858,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610039","name":"SIDCO SS_40","kva":"500","cons":4,"lat":13.0459,"lng":80.06294,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610014","name":"SIDCO SS_25","kva":"250","cons":1,"lat":13.04348,"lng":80.06096,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610025","name":"SIDCO SS_17","kva":"250","cons":2,"lat":13.04334,"lng":80.05714,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610011","name":"SIDCO SS_65","kva":"250","cons":3,"lat":13.04402,"lng":80.06238,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610022","name":"AMMAN SS","kva":"250","cons":3,"lat":13.04836,"lng":80.06376,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610041","name":"SIDCO SS_52","kva":"250","cons":4,"lat":13.04378,"lng":80.05951,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610042","name":"SIDCO SS_61","kva":"250","cons":3,"lat":13.04266,"lng":80.05869,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610061","name":"FAABER SS","kva":"250","cons":5,"lat":13.04468,"lng":80.06081,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610035","name":"SIDCO SS_31","kva":"250","cons":3,"lat":13.04351,"lng":80.05832,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610099","name":"T EDAYAPATTY SS XV","kva":"250","cons":null,"lat":13.04398,"lng":80.06226,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"910610074","name":"NEW SPINKS SS","kva":"250","cons":2,"lat":13.04357,"lng":80.06122,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610044","name":"SIDCO SS_63","kva":"500","cons":7,"lat":13.04105,"lng":80.05631,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610023","name":"FLOURIDE SS","kva":"250","cons":3,"lat":13.04395,"lng":80.06215,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610079","name":"SIDCO SS-75","kva":"250","cons":1,"lat":13.04146,"lng":80.05577,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610102","name":"SURALA STEALS","kva":"100","cons":2,"lat":13.04395,"lng":80.06219,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HASANI","scheme":"BOARD"},{"id":"910610034","name":"SIDCO SS_24","kva":"500","cons":3,"lat":13.04347,"lng":80.0595,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610101","name":"SAKTHI JOINIERIES SS","kva":"250","cons":1,"lat":13.04366,"lng":80.06067,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"910610055","name":"SIDCO SS_80","kva":"250","cons":3,"lat":13.04477,"lng":80.06343,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610077","name":"SIDCO SS-28","kva":"500","cons":4,"lat":13.04292,"lng":80.0554,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610031","name":"SIDCO SS_22","kva":"500","cons":4,"lat":13.04351,"lng":80.05711,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610021","name":"SIDCO SS_53","kva":"500","cons":7,"lat":13.04219,"lng":80.05635,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610004","name":"SIDCO SS_42","kva":"250","cons":2,"lat":13.04458,"lng":80.06034,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610013","name":"SPINKS SS","kva":"250","cons":2,"lat":13.04357,"lng":80.06123,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610097","name":"CLADWELL SS","kva":"250","cons":2,"lat":13.0435,"lng":80.06102,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610075","name":"FRONTLINE SS","kva":"250","cons":2,"lat":13.04386,"lng":80.06171,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610076","name":"SIDCO SS-07","kva":"250","cons":6,"lat":13.04226,"lng":80.05555,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610008","name":"SRI KRISHNA SS","kva":"250","cons":2,"lat":13.04426,"lng":80.06292,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610080","name":"PEEGEE SS","kva":"250","cons":2,"lat":13.04153,"lng":80.05576,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910610104","name":"GK METAL","kva":"250","cons":null,"lat":13.04493,"lng":80.05953,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELC","scheme":"BOARD"}],"910611":[{"id":"910611058","name":"PURVA YARD 5","kva":"100","cons":null,"lat":13.06459,"lng":80.05056,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELE","scheme":"BOARD"},{"id":"910611054","name":"PURVA YARD 1","kva":"25","cons":null,"lat":13.06449,"lng":80.04785,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELE","scheme":"BOARD"},{"id":"910611060","name":"PURVA YARD 2","kva":"25","cons":null,"lat":13.06618,"lng":80.0483,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"910611056","name":"PURVA YARD 3","kva":"25","cons":null,"lat":13.06604,"lng":80.04988,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELC","scheme":"BOARD"},{"id":"910611055","name":"ADDL YARD","kva":"25","cons":null,"lat":13.06603,"lng":80.04811,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"910611059","name":"PURVA YARD","kva":"25","cons":null,"lat":13.06605,"lng":80.048,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"910611057","name":"PURVA YARD 4","kva":"25","cons":null,"lat":13.06517,"lng":80.05096,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"910611009","name":"NEMAM BUS STOP SS 25 KVA","kva":"63","cons":44,"lat":13.0772,"lng":80.02491,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611043","name":"KORATTUR OHT 25 KVA SS","kva":"25","cons":81,"lat":13.08808,"lng":80.00785,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611039","name":"SAI BALA BRICKS SS","kva":"100","cons":8,"lat":13.0884,"lng":80.01787,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611013","name":"MARVEL SS 8","kva":"250","cons":207,"lat":13.06925,"lng":80.03488,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611046","name":"PANDIAN JAMIN KORATOUR","kva":"100","cons":11,"lat":13.07976,"lng":80.02113,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611042","name":"SMS LAB SS","kva":"100","cons":3,"lat":13.08878,"lng":80.01174,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611050","name":"VICTORY SS","kva":"250","cons":1,"lat":13.07611,"lng":80.02854,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"910611023","name":"G R 250 KVA","kva":"250","cons":2,"lat":13.09246,"lng":80.00058,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611024","name":"JAMIN KORATOUR SS LL 25","kva":"25","cons":81,"lat":13.08073,"lng":80.02181,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611008","name":"KRISHNA SWEETS OPPOSED SS 25 KVA","kva":"25","cons":35,"lat":13.07659,"lng":80.02788,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611025","name":"JAMIE KORATOUR SS L 25","kva":"25","cons":6,"lat":13.08297,"lng":80.02064,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611049","name":"KUMARAGURU","kva":"250","cons":31,"lat":13.06739,"lng":80.0375,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611047","name":"KALKI KOIL SS 11","kva":"250","cons":8,"lat":13.07817,"lng":80.02405,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611004","name":"ATHANGARAI SS 25 KVA VVD","kva":"25","cons":25,"lat":13.06656,"lng":80.03822,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611019","name":"S.K.M CONCRETE KAMMARPALAYAM SS-7","kva":"250","cons":29,"lat":13.0772,"lng":80.03049,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611041","name":"IMA OPPOSITE SS","kva":"100","cons":10,"lat":13.0869,"lng":80.01719,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611030","name":"SUBAM POLIMER 100 KVA","kva":"100","cons":2,"lat":13.09224,"lng":80.00121,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611029","name":"SPACE ACE 250 KVA","kva":"250","cons":2,"lat":13.09315,"lng":79.99868,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611048","name":"REXAN STEEL SS","kva":"100","cons":44,"lat":13.09091,"lng":80.00413,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611044","name":"IJL OPPOSITE SS","kva":"100","cons":264,"lat":13.08997,"lng":80.00722,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611028","name":"S M S OPPOSED SS 40 KVA","kva":"40","cons":36,"lat":13.08896,"lng":80.01172,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611021","name":"AMBEDKAR STATUE SS","kva":"100","cons":146,"lat":13.07806,"lng":80.02587,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611006","name":"PULIANTHOPE SS 25 KVA","kva":"25","cons":23,"lat":13.07053,"lng":80.03383,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611014","name":"THANGAMAARIYAPPAN SS-6","kva":"500","cons":9,"lat":13.07608,"lng":80.02867,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611038","name":"IMA  COLLEGE SS","kva":"100","cons":20,"lat":13.0867,"lng":80.0172,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611020","name":"ANDERSONPET SS","kva":"40","cons":134,"lat":13.07746,"lng":80.02687,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611027","name":"MAHADAVEN KALYANA MANDAPAM SS 100 KVA","kva":"100","cons":1,"lat":13.07293,"lng":80.03165,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611015","name":"KRISHNA SWEETS SS","kva":"100","cons":3,"lat":13.07662,"lng":80.02743,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611012","name":"MAHALAKSHMI RICE MILL SS 7","kva":"250","cons":16,"lat":13.07031,"lng":80.03413,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611052","name":"VVD CHURCH SS","kva":"100","cons":13,"lat":13.06585,"lng":80.03426,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"910611005","name":"ATHANGARAI SS 25 KVA LL VVD","kva":"25","cons":27,"lat":13.06571,"lng":80.03972,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611053","name":"KORATTUR TH ROAD","kva":"100","cons":32,"lat":13.08129,"lng":80.02217,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"910611007","name":"PUDUMA NAGAR SS","kva":"63","cons":86,"lat":13.07261,"lng":80.03171,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611010","name":"SUBARAMANI KANDIGAI SS 63 KVA","kva":"25","cons":18,"lat":13.07878,"lng":80.02473,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"ELC","scheme":"BOARD"},{"id":"910611011","name":"SHELL PETROL BUNK SS","kva":"250","cons":17,"lat":13.07043,"lng":80.03375,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910611067","name":"GHT DOOR COMPANY DT 250 kva","kva":"250","cons":null,"lat":13.09169,"lng":80.00257,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"sky","scheme":"BOARD"},{"id":"910611068","name":"VRX 500 KVA SS 1","kva":"500","cons":null,"lat":13.08239,"lng":80.01923,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"TNEB","scheme":"BOARD"},{"id":"910611065","name":"VRX 500 KVA SS II","kva":"500","cons":null,"lat":13.08235,"lng":80.01922,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"PARAMONT","scheme":"BOARD"},{"id":"910611066","name":"VRX 500 KVA SS III","kva":"500","cons":null,"lat":13.08231,"lng":80.0192,"poles":1,"htFeeders":1,"ltFeeders":3,"make":"TNEB","scheme":"BOARD"}],"910615":[{"id":"910615077","name":"NEDUNCHERY","kva":"25","cons":null,"lat":13.06118,"lng":80.04702,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VISHNU","scheme":"BOARD"},{"id":"910615078","name":"swarna bricks 100kva","kva":"100","cons":null,"lat":13.08659,"lng":80.04219,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"tnen","scheme":"BOARD"},{"id":"910615079","name":"swarna bricks 100kva","kva":"100","cons":null,"lat":13.08659,"lng":80.04219,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"tnen","scheme":"BOARD"},{"id":"910615080","name":"swarna bricks 100kva","kva":"100","cons":null,"lat":13.08659,"lng":80.04219,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"tnen","scheme":"BOARD"},{"id":"910615081","name":"swarna bricks 100kva","kva":"100","cons":null,"lat":13.08659,"lng":80.04219,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"tnen","scheme":"BOARD"},{"id":"910615082","name":"narasiman briks","kva":"250","cons":null,"lat":13.08337,"lng":80.04342,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"tneb","scheme":"BOARD"},{"id":"910615008","name":"MGR NAGAR SS 1 25 KVA","kva":"25","cons":85,"lat":13.0643,"lng":80.04527,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615042","name":"ILANGALIAMMAN KOIL","kva":"100","cons":42,"lat":13.05905,"lng":80.05219,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615009","name":"MGR NAGAR SS 2 25 KVA","kva":"25","cons":53,"lat":13.06399,"lng":80.04587,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615026","name":"MELMANAMBEDU ESWARAN KOIL SS 1","kva":"100","cons":277,"lat":13.07305,"lng":80.04151,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615075","name":"SRINIVASA NAGAR","kva":"100","cons":null,"lat":13.07124,"lng":80.03472,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615076","name":"GEETHANJALI BRICK","kva":"250","cons":null,"lat":13.07636,"lng":80.03422,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615011","name":"NEST SS 25 KVA","kva":"25","cons":14,"lat":13.06863,"lng":80.04149,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615005","name":"PURVA SS 150 KVA","kva":"150","cons":1,"lat":13.06294,"lng":80.04696,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615001","name":"TMZ T H ROAD 100 KVA","kva":"100","cons":147,"lat":13.05475,"lng":80.05938,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615022","name":"NEDUNCHERY DP SS","kva":"250","cons":48,"lat":13.06124,"lng":80.04711,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"910615031","name":"FISH PANNAI","kva":"100","cons":39,"lat":13.07177,"lng":80.05038,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELC","scheme":"BOARD"},{"id":"910615073","name":"PRASANA 250","kva":"250","cons":1,"lat":13.07531,"lng":80.04723,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELE","scheme":"BOARD"},{"id":"910615037","name":"THANIGAI KADAI","kva":"250","cons":70,"lat":13.08643,"lng":80.0377,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615071","name":"KGT AUTO PLAST","kva":"250","cons":1,"lat":13.0563,"lng":80.04764,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"910615016","name":"ERULAR COLONY SS 25","kva":"25","cons":54,"lat":13.07343,"lng":80.04037,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615007","name":"KILMANABADU SS LL 25 KVA","kva":"25","cons":57,"lat":13.06596,"lng":80.04599,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615006","name":"SUNDARAM HIGH SCHOOL SS 25 KVA","kva":"25","cons":1,"lat":13.06184,"lng":80.04945,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615018","name":"PILLAIYAR KOIL SS","kva":"250","cons":133,"lat":13.05379,"lng":80.06256,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615046","name":"SAKTHI SARVESWARA","kva":"100","cons":1,"lat":13.07251,"lng":80.04711,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615047","name":"NARASIMHAN BRICKS SS","kva":"100","cons":8,"lat":13.08399,"lng":80.04191,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615032","name":"MASAAKI SS","kva":"100","cons":3,"lat":13.07144,"lng":80.0487,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615072","name":"VP KOIL SS","kva":"250","cons":385,"lat":13.05358,"lng":80.05974,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"910615024","name":"NEST COLONY SS","kva":"100","cons":293,"lat":13.06869,"lng":80.04115,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615030","name":"BAI THOTTAM","kva":"100","cons":1,"lat":13.06274,"lng":80.05072,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615010","name":"KALLU COMPANY SS 25 KVA MMD","kva":"25","cons":27,"lat":13.06628,"lng":80.04117,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615050","name":"CPS SCHOOL SS","kva":"100","cons":86,"lat":13.05587,"lng":80.05591,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615070","name":"MMDU ASHOK NANDAVANAM","kva":"100","cons":23,"lat":13.06838,"lng":80.04189,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"910615004","name":"ATHDHUKAL ST SS 25","kva":"25","cons":32,"lat":13.05437,"lng":80.05704,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615062","name":"SOUTHERN CHAMBER SS 1","kva":"100","cons":30,"lat":13.05521,"lng":80.05311,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615040","name":"MOTHIRAMBEDU SS","kva":"40","cons":14,"lat":13.06948,"lng":80.036,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615020","name":"KAVERI CINEMA THEATRE SS","kva":"100","cons":7,"lat":13.0597,"lng":80.05063,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615036","name":"CANARA BANK OPP","kva":"63","cons":275,"lat":13.05407,"lng":80.0626,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615027","name":"SELVAM KADAI","kva":"100","cons":195,"lat":13.0854,"lng":80.03498,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615051","name":"SOUTHERN CHEMICAL COMPANY SS","kva":"250","cons":1,"lat":13.0595,"lng":80.05096,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615059","name":"TH ROAD STONE COMPANY SS","kva":"250","cons":84,"lat":13.06657,"lng":80.04012,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615014","name":"BALAJ NAGAR SS 25 KVA","kva":"25","cons":59,"lat":13.07065,"lng":80.03674,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615003","name":"JAWAHER ST SS 25","kva":"25","cons":83,"lat":13.0534,"lng":80.05708,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615028","name":"GANAPATHY COMPANY SS","kva":"250","cons":77,"lat":13.06689,"lng":80.03928,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615043","name":"MUTHU NAGAR SS","kva":"100","cons":253,"lat":13.06889,"lng":80.03762,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615038","name":"ELLAI DESAM SS","kva":"63","cons":36,"lat":13.08623,"lng":80.02654,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615025","name":"KILMANAMBEDU RATION SHOP","kva":"250","cons":302,"lat":13.06584,"lng":80.04712,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615023","name":"MALAR TEA KADAI SS","kva":"100","cons":191,"lat":13.0645,"lng":80.04454,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615066","name":"MANIKANDAN CHAMBER SS","kva":"250","cons":62,"lat":13.08322,"lng":80.02893,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615012","name":"MUTHU NAGAR SCHOOL SS 25 KVA","kva":"25","cons":133,"lat":13.06963,"lng":80.03794,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615063","name":"VASANTHAM NAGAR SS","kva":"40","cons":38,"lat":13.06987,"lng":80.03945,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615013","name":"MENATCHI NAGAR SS 25 KVA","kva":"25","cons":108,"lat":13.06952,"lng":80.03711,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615061","name":"JAWAHAR STREET SS","kva":"63","cons":196,"lat":13.05331,"lng":80.05658,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615064","name":"SKN CHAMBER","kva":"250","cons":49,"lat":13.08201,"lng":80.041,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615035","name":"KVR WATER COMPANY","kva":"250","cons":37,"lat":13.08638,"lng":80.03919,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615019","name":"TH ROAD 153 BUS DIPPO SS","kva":"250","cons":240,"lat":13.05541,"lng":80.05623,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615021","name":"YOGAN PAKING 100 KVA","kva":"100","cons":11,"lat":13.05942,"lng":80.0498,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615069","name":"MMDU RATION SHOP","kva":"250","cons":25,"lat":13.07088,"lng":80.03873,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"910615029","name":"WAVE WATER SS","kva":"100","cons":1,"lat":13.06209,"lng":80.04828,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615034","name":"ATHUKAL STREET SS","kva":"40","cons":268,"lat":13.05437,"lng":80.05717,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615015","name":"SAKTHI NAGAR SS 25 KVA","kva":"25","cons":19,"lat":13.07103,"lng":80.03841,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615068","name":"KANNIAMMAN FLY ASH BRICKS","kva":"100","cons":1,"lat":13.07468,"lng":80.04017,"poles":2,"htFeeders":1,"ltFeeders":1,"make":null,"scheme":"BOARD"},{"id":"910615060","name":"VP KOIL SS 3","kva":"250","cons":303,"lat":13.05362,"lng":80.05969,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615039","name":"ILANGALIAMMAN KOIL SS","kva":"100","cons":161,"lat":13.05758,"lng":80.0537,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910615065","name":"ANANDAN BRICKS SS","kva":"250","cons":15,"lat":13.08087,"lng":80.02853,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}]}}