{"substationCode":"9107","feeders":{"910701":{"name":"MMN GANAPATHY","code":"910701","ss_code":"9107","volt":"11","len":15.34,"dts":40,"cons":370,"type":"MultiLineString","coords":[[[80.04251,12.78274],[80.04245,12.7826]],[[80.04121,12.78241],[80.04111,12.78197]],[[80.0518,12.77702],[80.05204,12.77686]],[[80.05204,12.77686],[80.05205,12.77686]],[[80.04946,12.77946],[80.04941,12.77897]],[[80.07049,12.78009],[80.07093,12.78005]],[[80.0767,12.77777],[80.07709,12.77752]],[[80.07538,12.77587],[80.07496,12.77599]],[[80.07799,12.77686],[80.07831,12.77651]],[[80.07662,12.77648],[80.07658,12.77617]],[[80.07661,12.77685],[80.07662,12.77648]],[[80.06944,12.77978],[80.06948,12.78015]],[[80.0694,12.77951],[80.06944,12.77978]],[[80.06857,12.77953],[80.06895,12.77952]],[[80.07652,12.77759],[80.07656,12.77739]],[[80.0765,12.77789],[80.07652,12.77759]],[[80.07648,12.77795],[80.0765,12.77789]],[[80.07646,12.77825],[80.07648,12.77795]],[[80.07386,12.7848],[80.07371,12.78522]],[[80.07363,12.78551],[80.0733,12.78553]],[[80.07641,12.77875],[80.07646,12.77825]],[[80.06467,12.77907],[80.06527,12.7793]],[[80.064,12.77875],[80.06467,12.77907]],[[80.06278,12.77824],[80.06319,12.77836]],[[80.06204,12.77799],[80.06241,12.77815]],[[80.06202,12.77777],[80.06204,12.77799]],[[80.07276,12.77956],[80.07269,12.7792]],[[80.07285,12.77993],[80.07276,12.77956]],[[80.07357,12.78194],[80.07368,12.78247]],[[80.07629,12.77959],[80.07635,12.77915]],[[80.06997,12.78013],[80.07049,12.78009]],[[80.07373,12.78114],[80.07375,12.78154]],[[80.07246,12.77995],[80.07285,12.77993]],[[80.06025,12.77702],[80.06053,12.7771]],[[80.07368,12.78247],[80.0738,12.7831]],[[80.0766,12.77718],[80.07662,12.77698]],[[80.07379,12.77986],[80.07431,12.77984]],[[80.07133,12.78001],[80.07166,12.78]],[[80.05977,12.77692],[80.06018,12.777]],[[80.05047,12.77811],[80.05077,12.77788]],[[80.05077,12.77788],[80.05115,12.77757]],[[80.05115,12.77757],[80.05151,12.77729]],[[80.05296,12.77611],[80.05314,12.776]],[[80.05204,12.77686],[80.05216,12.77677]],[[80.05216,12.77677],[80.05232,12.77661]],[[80.07371,12.78522],[80.07363,12.78551]],[[80.03893,12.77566],[80.03869,12.77528]],[[80.03931,12.77509],[80.03961,12.77501]],[[80.07391,12.78457],[80.07386,12.7848]],[[80.02696,12.78772],[80.02715,12.78803]],[[80.02715,12.78803],[80.02736,12.78836]],[[80.02736,12.78836],[80.02761,12.78876]],[[80.04149,12.78374],[80.04145,12.7836]],[[80.04159,12.78416],[80.04149,12.78374]],[[80.04172,12.78458],[80.04159,12.78416]],[[80.02588,12.78596],[80.02599,12.78614]],[[80.03329,12.78834],[80.03364,12.78812]],[[80.04027,12.78631],[80.04026,12.7864]],[[80.02993,12.78737],[80.02998,12.78734]],[[80.03588,12.78733],[80.03609,12.7873]],[[80.03991,12.77807],[80.0398,12.77759]],[[80.04085,12.78063],[80.04073,12.7802]],[[80.04137,12.78333],[80.04132,12.78309]],[[80.03806,12.78665],[80.03828,12.7866]],[[80.04034,12.77888],[80.04013,12.77846]],[[80.02131,12.78773],[80.02162,12.78755]],[[80.01989,12.78691],[80.01991,12.78694]],[[80.04207,12.78165],[80.04205,12.78133]],[[80.02634,12.7867],[80.02643,12.78687]],[[80.02643,12.78687],[80.02658,12.78709]],[[80.02658,12.78709],[80.0266,12.78714]],[[80.02941,12.78767],[80.02969,12.7875]],[[80.04012,12.78529],[80.03999,12.78498]],[[80.03999,12.78498],[80.03999,12.78498]],[[80.04028,12.7862],[80.04049,12.78616]],[[80.04212,12.78287],[80.04251,12.78274]],[[80.04161,12.78239],[80.04121,12.78241]],[[80.04245,12.7826],[80.04263,12.78259]],[[80.0416,12.78042],[80.04158,12.78024]],[[80.04158,12.78024],[80.04158,12.78024]],[[80.02761,12.78876],[80.02785,12.78861]],[[80.02672,12.78737],[80.02696,12.78772]],[[80.04178,12.78492],[80.04172,12.78458]],[[80.04028,12.7862],[80.04021,12.78571]],[[80.0285,12.78822],[80.02875,12.78808]],[[80.02875,12.78808],[80.02885,12.78799]],[[80.04007,12.78623],[80.04028,12.7862]],[[80.02552,12.7854],[80.02568,12.78566]],[[80.02568,12.78566],[80.02588,12.78596]],[[80.04662,12.78327],[80.0472,12.78322]],[[80.0472,12.78322],[80.0472,12.78322]],[[80.04052,12.7793],[80.04034,12.77888]],[[80.04158,12.78024],[80.04153,12.77976]],[[80.04384,12.7856],[80.04389,12.78532]],[[80.04389,12.78532],[80.04389,12.78532]],[[80.0472,12.78322],[80.04724,12.78322]],[[80.04948,12.77978],[80.04946,12.77946]],[[80.0414,12.7834],[80.04137,12.78333]],[[80.04369,12.78643],[80.04377,12.78595]],[[80.04261,12.78615],[80.0431,12.78629]],[[80.0397,12.78537],[80.0394,12.78542]],[[80.0398,12.77759],[80.03978,12.77714]],[[80.03978,12.77714],[80.03959,12.77676]],[[80.04392,12.78516],[80.04434,12.78519]],[[80.03959,12.77676],[80.03937,12.7764]],[[80.02837,12.7883],[80.0285,12.78822]],[[80.04303,12.78257],[80.04324,12.78256]],[[80.04324,12.78256],[80.04363,12.78255]],[[80.04263,12.78259],[80.04262,12.78246]],[[80.02599,12.78614],[80.02611,12.78636]],[[80.02611,12.78636],[80.02622,12.78655]],[[80.02622,12.78655],[80.02634,12.7867]],[[80.04186,12.78089],[80.04166,12.78085]],[[80.031,12.78807],[80.03112,12.7884]],[[80.04605,12.78371],[80.04607,12.78348]],[[80.04607,12.78348],[80.04608,12.78348]],[[80.04607,12.78348],[80.04603,12.78331]],[[80.02905,12.78788],[80.02932,12.78773]],[[80.04194,12.78559],[80.04185,12.78522]],[[80.03987,12.78534],[80.03987,12.78536]],[[80.03987,12.78536],[80.03988,12.78536]],[[80.04021,12.78571],[80.04012,12.78529]],[[80.01991,12.78694],[80.01993,12.78699]],[[80.07496,12.77599],[80.07493,12.77586]],[[80.03999,12.78498],[80.03971,12.78396]],[[80.03971,12.78396],[80.03971,12.78396]],[[80.03971,12.78396],[80.04002,12.78388]],[[80.06199,12.7776],[80.06202,12.77777]],[[80.0375,12.78693],[80.03786,12.78683]],[[80.01708,12.78609],[80.0175,12.78599]],[[80.01781,12.78593],[80.0181,12.78587]],[[80.0181,12.78587],[80.01842,12.78581]],[[80.02905,12.78788],[80.02866,12.78731]],[[80.02866,12.78731],[80.02866,12.78731]],[[80.04205,12.78133],[80.04207,12.7809]],[[80.04049,12.78616],[80.04105,12.78607]],[[80.04572,12.78534],[80.04614,12.78534]],[[80.04152,12.77918],[80.04149,12.77854]],[[80.02061,12.78809],[80.02088,12.78797]],[[80.02088,12.78797],[80.02093,12.78794]],[[80.02093,12.78794],[80.02131,12.78773]],[[80.02033,12.78796],[80.02036,12.78803]],[[80.02017,12.7874],[80.02032,12.78761]],[[80.02064,12.78816],[80.02059,12.78819]],[[80.02017,12.7874],[80.02004,12.78748]],[[80.02032,12.78761],[80.0204,12.78778]],[[80.03508,12.78742],[80.03498,12.78744]],[[80.04546,12.78529],[80.04572,12.78534]],[[80.04572,12.78534],[80.04573,12.78534]],[[80.03513,12.78755],[80.03508,12.78742]],[[80.03508,12.78742],[80.03508,12.78742]],[[80.04209,12.7861],[80.04219,12.78608]],[[80.04219,12.78608],[80.04219,12.78608]],[[80.04028,12.7862],[80.04027,12.78631]],[[80.04027,12.78631],[80.04027,12.78631]],[[80.04185,12.78522],[80.04178,12.78492]],[[80.04178,12.78492],[80.04179,12.78492]],[[80.03924,12.78545],[80.03908,12.78547]],[[80.01989,12.78691],[80.0198,12.78695]],[[80.02163,12.78758],[80.02171,12.7877]],[[80.08054,12.77431],[80.08108,12.77426]],[[80.07386,12.7848],[80.07439,12.78465]],[[80.03382,12.788],[80.0339,12.78796]],[[80.03372,12.78806],[80.03382,12.788]],[[80.03382,12.788],[80.03382,12.78801]],[[80.04026,12.7864],[80.04027,12.7864]],[[80.0481,12.78246],[80.04834,12.7821]],[[80.04027,12.7864],[80.04027,12.7864]],[[80.03143,12.78915],[80.03143,12.78915]],[[80.01958,12.78649],[80.01958,12.78649]],[[80.03142,12.78915],[80.03143,12.78915]],[[80.02059,12.78819],[80.02059,12.78819]],[[80.0198,12.78695],[80.0198,12.78695]],[[80.02004,12.78748],[80.02004,12.78748]],[[80.01958,12.78649],[80.01958,12.78649]],[[80.02171,12.7877],[80.02171,12.7877]],[[80.02866,12.78731],[80.02866,12.78731]],[[80.03785,12.78672],[80.03784,12.78672]],[[80.03233,12.78854],[80.03233,12.78854]],[[80.03307,12.78818],[80.03307,12.78818]],[[80.03097,12.78751],[80.03097,12.78751]],[[80.03925,12.78555],[80.03925,12.78555]],[[80.03499,12.78716],[80.03499,12.78716]],[[80.03784,12.78672],[80.03784,12.78672]],[[80.03233,12.78854],[80.03233,12.78854]],[[80.03307,12.78818],[80.03307,12.78818]],[[80.03096,12.78751],[80.03097,12.78751]],[[80.0316,12.78911],[80.03161,12.78911]],[[80.03161,12.78911],[80.03161,12.78911]],[[80.0198,12.78695],[80.0198,12.78695]],[[80.02037,12.78803],[80.02036,12.78803]],[[80.02004,12.78748],[80.02004,12.78748]],[[80.02059,12.78819],[80.02059,12.78819]],[[80.035,12.78716],[80.03499,12.78716]],[[80.03925,12.78555],[80.03925,12.78555]],[[80.02036,12.78803],[80.02036,12.78803]],[[80.02172,12.7877],[80.02171,12.7877]],[[80.03987,12.78536],[80.03988,12.78536]],[[80.07439,12.78465],[80.07439,12.78465]],[[80.07393,12.78403],[80.07396,12.78385]],[[80.04603,12.7833],[80.04587,12.78328]],[[80.04587,12.78328],[80.04567,12.78329]],[[80.04567,12.78329],[80.04561,12.78294]],[[80.04561,12.78294],[80.04557,12.78259]],[[80.04557,12.78259],[80.04551,12.78217]],[[80.04551,12.78217],[80.04548,12.78178]],[[80.04548,12.78178],[80.0455,12.7814]],[[80.0455,12.7814],[80.0455,12.78109]],[[80.0455,12.78109],[80.04551,12.78064]],[[80.04551,12.7802],[80.04554,12.77978]],[[80.04551,12.78064],[80.04551,12.7802]],[[80.04554,12.77978],[80.04554,12.77941]],[[80.04554,12.77941],[80.04555,12.77909]],[[80.04555,12.77909],[80.04557,12.77903]],[[80.04557,12.77903],[80.0458,12.7788]],[[80.0458,12.7788],[80.0459,12.77888]],[[80.05903,12.77674],[80.05905,12.77645]],[[80.06895,12.77952],[80.0694,12.77951]],[[80.06159,12.77737],[80.06201,12.7774]],[[80.07852,12.7763],[80.07896,12.77591]],[[80.04948,12.78037],[80.04953,12.78019]],[[80.04389,12.78532],[80.04392,12.78516]],[[80.03503,12.78758],[80.03513,12.78755]],[[80.04949,12.77993],[80.04948,12.77978]],[[80.04948,12.77978],[80.04949,12.77978]],[[80.07327,12.7799],[80.07362,12.77988]],[[80.07391,12.78428],[80.07391,12.78457]],[[80.08033,12.77383],[80.08049,12.77361]],[[80.01993,12.78699],[80.02017,12.7874]],[[80.07166,12.78],[80.07205,12.77999]],[[80.01589,12.78726],[80.01581,12.78728]],[[80.06822,12.77957],[80.06857,12.77953]],[[80.02359,12.78641],[80.02397,12.78619]],[[80.03609,12.7873],[80.03628,12.78724]],[[80.03543,12.78745],[80.03588,12.78733]],[[80.01989,12.78691],[80.0199,12.78691]],[[80.02162,12.78755],[80.02177,12.78744]],[[80.07709,12.77752],[80.07749,12.77725]],[[80.07911,12.7752],[80.07949,12.77507]],[[80.01964,12.78645],[80.01975,12.78665]],[[80.03124,12.78868],[80.03136,12.78899]],[[80.03961,12.77501],[80.03985,12.77493]],[[80.04106,12.78152],[80.04096,12.7811]],[[80.07582,12.77998],[80.07624,12.78]],[[80.07482,12.77987],[80.07532,12.77991]],[[80.03999,12.78498],[80.04059,12.78475]],[[80.0253,12.78553],[80.02552,12.7854]],[[80.05585,12.7758],[80.05587,12.77591]],[[80.04162,12.78063],[80.0416,12.78042]],[[80.05314,12.776],[80.05344,12.77578]],[[80.05432,12.7754],[80.05469,12.77548]],[[80.04111,12.78197],[80.04106,12.78152]],[[80.04514,12.78528],[80.04546,12.78529]],[[80.04612,12.78492],[80.04609,12.78457]],[[80.03937,12.7764],[80.03917,12.77607]],[[80.02664,12.78719],[80.02672,12.78737]],[[80.02807,12.78849],[80.02821,12.78839]],[[80.02821,12.78839],[80.02821,12.78839]],[[80.03155,12.78932],[80.03167,12.78926]],[[80.03235,12.7886],[80.03233,12.78854]],[[80.03021,12.78721],[80.0306,12.78699]],[[80.04834,12.7821],[80.04855,12.78177]],[[80.06585,12.77953],[80.06626,12.77956]],[[80.07532,12.77991],[80.07582,12.77998]],[[80.04212,12.78287],[80.04197,12.78242]],[[80.06122,12.77728],[80.06142,12.77734]],[[80.06142,12.77734],[80.06142,12.77734]],[[80.04262,12.78232],[80.04228,12.78231]],[[80.04761,12.78317],[80.04787,12.78283]],[[80.05397,12.77535],[80.05432,12.7754]],[[80.05667,12.77609],[80.0571,12.77624]],[[80.04228,12.78231],[80.04211,12.78201]],[[80.06784,12.77957],[80.06822,12.77957]],[[80.06773,12.77939],[80.06784,12.77957]],[[80.04724,12.78322],[80.04761,12.78317]],[[80.03786,12.78683],[80.03784,12.78672]],[[80.0418,12.78297],[80.04212,12.78287]],[[80.03961,12.78359],[80.03993,12.78351]],[[80.07927,12.77555],[80.07911,12.7752]],[[80.07452,12.77609],[80.07422,12.77618]],[[80.02177,12.78744],[80.02218,12.78721]],[[80.01975,12.78665],[80.01982,12.78678]],[[80.01982,12.78678],[80.01989,12.78691]],[[80.03077,12.78752],[80.03078,12.78752]],[[80.03078,12.78752],[80.03086,12.78772]],[[80.01877,12.78573],[80.01916,12.78568]],[[80.01938,12.78602],[80.01956,12.7863]],[[80.07375,12.78154],[80.07381,12.78195]],[[80.03869,12.77528],[80.03899,12.77518]],[[80.04211,12.78201],[80.04207,12.78165]],[[80.05371,12.77556],[80.05397,12.77535]],[[80.04219,12.78608],[80.04261,12.78615]],[[80.04377,12.78595],[80.04384,12.7856]],[[80.04132,12.78309],[80.0418,12.78297]],[[80.04263,12.78259],[80.04279,12.78259]],[[80.04608,12.78415],[80.04605,12.78371]],[[80.02998,12.78734],[80.03021,12.78721]],[[80.0563,12.77597],[80.05667,12.77609]],[[80.05934,12.7768],[80.05948,12.77685]],[[80.04603,12.7833],[80.04663,12.78327]],[[80.06762,12.77923],[80.06773,12.77939]],[[80.04923,12.78074],[80.04948,12.78037]],[[80.03196,12.7891],[80.03221,12.78895]],[[80.03077,12.78752],[80.03078,12.78752]],[[80.03078,12.78752],[80.03096,12.78751]],[[80.05011,12.77838],[80.05047,12.77811]],[[80.02047,12.78787],[80.02033,12.78796]],[[80.02047,12.78787],[80.02061,12.78809]],[[80.04153,12.78601],[80.04203,12.78591]],[[80.01842,12.78581],[80.01877,12.78573]],[[80.01956,12.7863],[80.01964,12.78645]],[[80.01606,12.78636],[80.01636,12.78625]],[[80.06053,12.7771],[80.06122,12.77728]],[[80.07267,12.77878],[80.07262,12.77844]],[[80.03999,12.78498],[80.03971,12.78396]],[[80.03971,12.78396],[80.03961,12.78359]],[[80.04202,12.78591],[80.04209,12.7861]],[[80.06142,12.77734],[80.06159,12.77737]],[[80.05232,12.77661],[80.05247,12.77648]],[[80.05469,12.77548],[80.05508,12.77559]],[[80.02785,12.78861],[80.02807,12.78849]],[[80.03985,12.77493],[80.04015,12.77469]],[[80.05745,12.77635],[80.05779,12.77645]],[[80.05948,12.77685],[80.05977,12.77692]],[[80.03949,12.78635],[80.04007,12.78623]],[[80.05879,12.7767],[80.05903,12.77674]],[[80.05816,12.77654],[80.05849,12.77661]],[[80.07422,12.77618],[80.07389,12.77625]],[[80.04434,12.78519],[80.04473,12.78524]],[[80.06948,12.78015],[80.06997,12.78013]],[[80.02423,12.78605],[80.02454,12.78586]],[[80.07393,12.78403],[80.07391,12.78428]],[[80.07396,12.78372],[80.07393,12.78403]],[[80.0765,12.77789],[80.0767,12.77777]],[[80.0175,12.78599],[80.01781,12.78593]],[[80.01964,12.78645],[80.01958,12.78649]],[[80.03899,12.77518],[80.03931,12.77509]],[[80.07662,12.77698],[80.07661,12.77685]],[[80.07431,12.77984],[80.07482,12.77987]],[[80.07624,12.78],[80.07626,12.78012]],[[80.04197,12.78242],[80.04161,12.78239]],[[80.04614,12.78534],[80.04612,12.78492]],[[80.05508,12.77559],[80.05501,12.7757]],[[80.0266,12.78714],[80.02664,12.78719]],[[80.07341,12.78484],[80.07302,12.78486]],[[80.06201,12.7774],[80.06199,12.7776]],[[80.02821,12.78839],[80.02837,12.7883]],[[80.03221,12.78895],[80.03246,12.7888]],[[80.02885,12.78799],[80.02905,12.78788]],[[80.04073,12.7802],[80.04061,12.77973]],[[80.05278,12.77625],[80.05296,12.77611]],[[80.04879,12.78143],[80.04901,12.78109]],[[80.02397,12.78619],[80.02423,12.78605]],[[80.01591,12.78642],[80.01606,12.78636]],[[80.01659,12.7862],[80.01708,12.78609]],[[80.07896,12.77591],[80.07927,12.77555]],[[80.07656,12.77739],[80.0766,12.77718]],[[80.07624,12.78],[80.07629,12.77959]],[[80.04262,12.78246],[80.04262,12.78232]],[[80.04262,12.78232],[80.04263,12.78232]],[[80.04203,12.78591],[80.04194,12.78559]],[[80.0315,12.78934],[80.03137,12.78947]],[[80.05779,12.77645],[80.05816,12.77654]],[[80.05585,12.7758],[80.0563,12.77597]],[[80.03246,12.7888],[80.03235,12.7886]],[[80.0306,12.78699],[80.03066,12.78723]],[[80.0315,12.78934],[80.03155,12.78932]],[[80.03786,12.78683],[80.03807,12.7868]],[[80.04787,12.78283],[80.0481,12.78246]],[[80.04974,12.77867],[80.05011,12.77838]],[[80.0431,12.78629],[80.04369,12.78643]],[[80.03924,12.78545],[80.03925,12.78555]],[[80.06626,12.77956],[80.06667,12.77948]],[[80.06319,12.77836],[80.064,12.77875]],[[80.07302,12.78486],[80.07296,12.78485]],[[80.07362,12.77988],[80.07379,12.77986]],[[80.07369,12.78071],[80.07373,12.78114]],[[80.07911,12.7752],[80.07887,12.77479]],[[80.07586,12.77573],[80.07538,12.77587]],[[80.08054,12.77431],[80.08033,12.77383]],[[80.07381,12.78195],[80.07357,12.78194]],[[80.02294,12.78681],[80.02331,12.78662]],[[80.0157,12.78712],[80.01544,12.78665],[80.01591,12.78642]],[[80.01636,12.78625],[80.01659,12.7862]],[[80.03136,12.78899],[80.03142,12.78915]],[[80.05151,12.77729],[80.0518,12.77702]],[[80.07949,12.77507],[80.07973,12.77487]],[[80.07269,12.7792],[80.07267,12.77878]],[[80.04473,12.78524],[80.04514,12.78528]],[[80.05344,12.77578],[80.05371,12.77556]],[[80.05508,12.77559],[80.05541,12.77567]],[[80.0571,12.77624],[80.05745,12.77635]],[[80.07386,12.7848],[80.07341,12.78484]],[[80.05903,12.77674],[80.05934,12.7768]],[[80.039,12.78644],[80.03949,12.78635]],[[80.04279,12.78259],[80.04303,12.78257]],[[80.0394,12.78542],[80.03924,12.78545]],[[80.025,12.78558],[80.0253,12.78553]],[[80.07649,12.77558],[80.07614,12.77566]],[[80.07614,12.77566],[80.07586,12.77573]],[[80.02251,12.78704],[80.02294,12.78681]],[[80.01581,12.78728],[80.0157,12.78712]],[[80.07285,12.77993],[80.07327,12.7799]],[[80.07973,12.77487],[80.08054,12.77431]],[[80.06018,12.777],[80.06025,12.77702]],[[80.04207,12.7809],[80.04186,12.78089]],[[80.04166,12.78085],[80.04162,12.78063]],[[80.03319,12.7884],[80.03307,12.78818]],[[80.04105,12.78607],[80.04153,12.78601]],[[80.04609,12.78457],[80.04608,12.78415]],[[80.03508,12.78742],[80.03499,12.78716]],[[80.05849,12.77661],[80.05879,12.7767]],[[80.04153,12.77976],[80.04152,12.77918]],[[80.04096,12.7811],[80.04085,12.78063]],[[80.03143,12.78915],[80.0315,12.78934]],[[80.03807,12.7868],[80.03806,12.78665]],[[80.04855,12.78177],[80.04879,12.78143]],[[80.04953,12.78019],[80.04949,12.77993]],[[80.03917,12.77607],[80.03893,12.77566]],[[80.02932,12.78773],[80.02941,12.78767]],[[80.02941,12.78767],[80.02941,12.78767]],[[80.03872,12.78649],[80.039,12.78644]],[[80.04013,12.77846],[80.03991,12.77807]],[[80.033,12.78849],[80.03319,12.7884]],[[80.07496,12.77599],[80.07452,12.77609]],[[80.03828,12.7866],[80.03872,12.78649]],[[80.07831,12.77651],[80.07852,12.7763]],[[80.06527,12.7793],[80.06585,12.77953]],[[80.03167,12.78926],[80.0316,12.78911]],[[80.07367,12.78034],[80.07369,12.78071]],[[80.07652,12.77585],[80.07649,12.77558]],[[80.07635,12.77915],[80.07641,12.77875]],[[80.06241,12.77815],[80.06278,12.77824]],[[80.02162,12.78755],[80.02163,12.78758]],[[80.04901,12.78109],[80.04923,12.78074]],[[80.03994,12.78351],[80.03961,12.78359]],[[80.04145,12.7836],[80.0414,12.7834]],[[80.0414,12.7834],[80.04141,12.7834]],[[80.04132,12.78309],[80.04117,12.78313]],[[80.07205,12.77999],[80.07246,12.77995]],[[80.07093,12.78005],[80.07133,12.78001]],[[80.07749,12.77725],[80.07799,12.77686]],[[80.01916,12.78568],[80.01938,12.78602]],[[80.03112,12.7884],[80.03124,12.78868]],[[80.05247,12.77648],[80.05278,12.77625]],[[80.03267,12.78867],[80.033,12.78849]],[[80.02218,12.78721],[80.02251,12.78704]],[[80.03987,12.78534],[80.0397,12.78537]],[[80.0339,12.78796],[80.03418,12.78781]],[[80.03319,12.7884],[80.03329,12.78834]],[[80.03086,12.78772],[80.031,12.78807]],[[80.07658,12.77617],[80.07652,12.77585]],[[80.03167,12.78926],[80.03196,12.7891]],[[80.03066,12.78723],[80.03077,12.78752]],[[80.03246,12.7888],[80.03267,12.78867]],[[80.03486,12.78762],[80.03503,12.78758]],[[80.03418,12.78781],[80.03463,12.78767]],[[80.03519,12.78753],[80.03543,12.78745]],[[80.03708,12.78704],[80.0375,12.78693]],[[80.04363,12.78255],[80.0438,12.78253]],[[80.06667,12.77948],[80.06709,12.77939]],[[80.02331,12.78662],[80.02359,12.78641]],[[80.0738,12.7831],[80.07396,12.78372]],[[80.07362,12.77988],[80.07367,12.78034]],[[80.04941,12.77897],[80.04974,12.77867]],[[80.03364,12.78811],[80.03372,12.78806]],[[80.04061,12.77973],[80.04052,12.7793]],[[80.02454,12.78586],[80.025,12.78558]],[[80.0204,12.78778],[80.02047,12.78787]],[[80.02969,12.7875],[80.02993,12.78737]],[[80.02061,12.78809],[80.02064,12.78816]],[[80.03667,12.78714],[80.03708,12.78704]],[[80.03628,12.78724],[80.03667,12.78714]],[[80.03463,12.78767],[80.03486,12.78762]],[[80.03513,12.78755],[80.03519,12.78753]],[[80.0097,12.79167],[80.00939,12.79182]],[[80.04012,12.78529],[80.03987,12.78534]],[[80.06709,12.77939],[80.06762,12.77923]],[[80.05541,12.77567],[80.05585,12.7758]]]},"910702":{"name":"MMN ANANDYUDYOG","code":"910702","ss_code":"9107","volt":"11","len":3.69,"dts":22,"cons":10,"type":"MultiLineString","coords":[[[80.01932,12.7856],[80.01932,12.7856]],[[80.01932,12.7856],[80.01919,12.78522],[80.02045,12.78457],[80.02201,12.7836],[80.02159,12.7828]],[[80.01645,12.78619],[80.01671,12.78613]],[[80.01694,12.78607],[80.01724,12.786]],[[80.01671,12.78613],[80.01694,12.78607]],[[80.01772,12.7859],[80.0179,12.78586]],[[80.01586,12.7873],[80.01581,12.78732]],[[80.0158,12.78634],[80.01617,12.78624]],[[80.01555,12.78689],[80.0158,12.78672],[80.01569,12.78656],[80.01583,12.78646],[80.0158,12.78634]],[[80.01594,12.78729],[80.01586,12.7873]],[[80.0157,12.78712],[80.01555,12.78689]],[[80.02599,12.78614],[80.02611,12.78636]],[[80.02501,12.7856],[80.02505,12.78568]],[[80.02084,12.788],[80.02088,12.78798]],[[80.03008,12.78891],[80.03003,12.78893]],[[80.0295,12.78982],[80.02932,12.78992]],[[80.02932,12.78992],[80.02933,12.78992]],[[80.03011,12.78941],[80.02985,12.78957]],[[80.02966,12.78824],[80.02956,12.7881]],[[80.03083,12.7887],[80.0309,12.78886]],[[80.03008,12.78749],[80.03022,12.78774]],[[80.02998,12.78734],[80.03008,12.78749]],[[80.02969,12.7875],[80.02993,12.78737]],[[80.02993,12.78737],[80.02993,12.78737]],[[80.02762,12.78876],[80.02785,12.78861]],[[80.02552,12.7854],[80.02552,12.7854]],[[80.02552,12.7854],[80.02568,12.78566]],[[80.02568,12.78566],[80.02588,12.78596]],[[80.02588,12.78596],[80.02599,12.78614]],[[80.02599,12.78614],[80.0259,12.7862]],[[80.02658,12.78709],[80.0266,12.78714]],[[80.01862,12.78572],[80.01889,12.78566]],[[80.02178,12.78746],[80.02218,12.78721]],[[80.02218,12.78721],[80.02251,12.78703]],[[80.02251,12.78703],[80.02294,12.7868]],[[80.02423,12.78606],[80.02455,12.78587]],[[80.02455,12.78587],[80.025,12.78558]],[[80.025,12.78558],[80.02501,12.7856]],[[80.02505,12.78568],[80.02509,12.78575]],[[80.02505,12.78568],[80.0253,12.78553]],[[80.02634,12.7867],[80.02643,12.78687]],[[80.02643,12.78687],[80.02658,12.78709]],[[80.0266,12.78714],[80.02664,12.78719]],[[80.02664,12.78719],[80.02672,12.78737]],[[80.02672,12.78737],[80.02685,12.78731]],[[80.02672,12.78737],[80.02696,12.78772]],[[80.02685,12.78731],[80.02679,12.78718]],[[80.02696,12.78772],[80.02715,12.78803]],[[80.02715,12.78803],[80.02736,12.78836]],[[80.02736,12.78836],[80.02762,12.78876]],[[80.02093,12.78794],[80.02131,12.78772]],[[80.02088,12.78798],[80.02093,12.78794]],[[80.03037,12.78797],[80.03056,12.78792]],[[80.02885,12.78799],[80.02905,12.78788]],[[80.0303,12.78929],[80.0303,12.78928]],[[80.0303,12.78928],[80.03016,12.78906]],[[80.02821,12.78839],[80.02837,12.7883]],[[80.03039,12.78924],[80.0303,12.78928]],[[80.0303,12.78928],[80.0303,12.78929]],[[80.02929,12.78949],[80.0292,12.78932]],[[80.0292,12.78932],[80.02921,12.78932]],[[80.02943,12.78971],[80.02929,12.78949]],[[80.02932,12.78992],[80.029,12.79015]],[[80.02978,12.78846],[80.02974,12.7884]],[[80.02974,12.7884],[80.02975,12.7884]],[[80.03016,12.78906],[80.03008,12.78891]],[[80.02987,12.78859],[80.02978,12.78846]],[[80.02978,12.78846],[80.02978,12.78846]],[[80.029,12.79015],[80.02857,12.79029]],[[80.02658,12.78709],[80.02646,12.78715]],[[80.01889,12.78566],[80.01932,12.7856]],[[80.01932,12.7856],[80.01932,12.7856]],[[80.0253,12.78553],[80.02552,12.7854]],[[80.02552,12.7854],[80.02552,12.7854]],[[80.02059,12.78764],[80.02084,12.788]],[[80.02035,12.78729],[80.02059,12.78764]],[[80.01958,12.78603],[80.01983,12.78642]],[[80.0181,12.78579],[80.01836,12.78575]],[[80.029,12.79015],[80.02901,12.79018]],[[80.02901,12.78907],[80.02888,12.78881]],[[80.02888,12.78881],[80.02888,12.78881]],[[80.03094,12.78895],[80.03063,12.78912]],[[80.0292,12.78932],[80.02911,12.78917]],[[80.0295,12.78982],[80.02943,12.78971]],[[80.0305,12.7892],[80.03039,12.78924]],[[80.02985,12.78957],[80.0295,12.78982]],[[80.0303,12.78929],[80.03011,12.78941]],[[80.03037,12.78797],[80.03056,12.78828]],[[80.02837,12.7883],[80.0285,12.78822]],[[80.02884,12.78875],[80.02879,12.78869]],[[80.02294,12.7868],[80.0233,12.78661]],[[80.02398,12.7862],[80.02423,12.78606]],[[80.01617,12.78624],[80.01634,12.78621]],[[80.02161,12.78755],[80.02178,12.78746]],[[80.0299,12.78864],[80.02987,12.78859]],[[80.0233,12.78661],[80.02359,12.78642]],[[80.02621,12.78655],[80.02634,12.7867]],[[80.02807,12.78849],[80.02821,12.78839]],[[80.02993,12.78869],[80.0299,12.78864]],[[80.0299,12.78864],[80.0299,12.78864]],[[80.02359,12.78642],[80.02398,12.7862]],[[80.01724,12.786],[80.01752,12.78594]],[[80.0179,12.78586],[80.0181,12.78579]],[[80.02932,12.78773],[80.02941,12.78767]],[[80.02974,12.7884],[80.02966,12.78824]],[[80.01836,12.78575],[80.01862,12.78572]],[[80.01634,12.78621],[80.01645,12.78619]],[[80.02941,12.78767],[80.02969,12.7875]],[[80.02911,12.78917],[80.02901,12.78907]],[[80.03068,12.78848],[80.03083,12.7887]],[[80.02552,12.7854],[80.02547,12.78527]],[[80.02879,12.78869],[80.02874,12.78859]],[[80.02611,12.78636],[80.02621,12.78655]],[[80.02646,12.78715],[80.02644,12.78711]],[[80.01581,12.78732],[80.0157,12.78712]],[[80.01932,12.7856],[80.01958,12.78603]],[[80.01983,12.78642],[80.02005,12.78683]],[[80.02005,12.78683],[80.02035,12.78729]],[[80.03008,12.78891],[80.02993,12.78869]],[[80.02993,12.78869],[80.02994,12.78869]],[[80.02993,12.78737],[80.02998,12.78734]],[[80.02875,12.78808],[80.02885,12.78799]],[[80.03022,12.78774],[80.03037,12.78797]],[[80.03037,12.78797],[80.03038,12.78797]],[[80.02998,12.78734],[80.03021,12.78721]],[[80.02785,12.78861],[80.02807,12.78849]],[[80.02807,12.78849],[80.02807,12.78849]],[[80.01752,12.78594],[80.01772,12.7859]],[[80.02888,12.78881],[80.02884,12.78875]],[[80.02956,12.7881],[80.02949,12.78794]],[[80.0309,12.78886],[80.03094,12.78895]],[[80.03056,12.78828],[80.03068,12.78848]],[[80.03068,12.78848],[80.03068,12.78848]],[[80.02131,12.78772],[80.02161,12.78755]],[[80.03063,12.78912],[80.0305,12.7892]],[[80.0305,12.7892],[80.0305,12.7892]],[[80.0285,12.78822],[80.02875,12.78808]],[[80.02905,12.78788],[80.02932,12.78773]]]},"910703":{"name":"ENNORE","code":"910703","ss_code":"9107","volt":"11","len":40,"dts":126,"cons":11447,"type":"MultiLineString","coords":[[[79.964,12.77112],[79.96418,12.77121]],[[80.0113,12.78435],[80.0113,12.78435]],[[80.0113,12.78435],[80.01125,12.78436]],[[79.99594,12.81032],[79.99604,12.81072]],[[80.01204,12.78289],[80.01193,12.7826]],[[80.00092,12.76509],[80.00102,12.76471]],[[79.99226,12.77738],[79.9916,12.77715]],[[80.01689,12.79255],[80.01713,12.7929]],[[80.00429,12.79045],[80.00447,12.79023]],[[80.00429,12.79045],[80.00451,12.79124]],[[80.00704,12.79557],[80.00695,12.79549]],[[80.00695,12.79549],[80.00695,12.79549]],[[80.00708,12.8092],[80.00707,12.8093]],[[80.00553,12.81003],[80.00555,12.81037]],[[80.00707,12.8093],[80.00707,12.8093]],[[80.00707,12.8093],[80.00679,12.80932]],[[80.00679,12.80932],[80.00653,12.80932]],[[80.00624,12.80932],[80.00612,12.80945]],[[80.00653,12.80932],[80.00624,12.80932]],[[80.00612,12.80945],[80.00593,12.80945]],[[80.00593,12.80945],[80.00575,12.80945]],[[80.00575,12.80945],[80.00553,12.80947]],[[80.00552,12.80976],[80.00553,12.81003]],[[80.00553,12.80947],[80.00552,12.80976]],[[80.00555,12.81037],[80.00556,12.81063]],[[80.00556,12.81063],[80.00522,12.81065]],[[80.00343,12.79958],[80.00333,12.79958]],[[80.00054,12.79946],[80.00016,12.79948]],[[80.01178,12.78468],[80.01167,12.78425]],[[79.99871,12.79925],[79.99831,12.79922]],[[80.01376,12.78719],[80.01378,12.78734]],[[80.01378,12.78734],[80.01379,12.78734]],[[80.00085,12.76373],[80.00068,12.76353]],[[80.01058,12.78229],[80.01021,12.78242]],[[80.00612,12.78352],[80.00551,12.78381]],[[80.00184,12.78465],[80.00173,12.7847]],[[79.99972,12.78113],[79.99949,12.78076]],[[79.997,12.77779],[79.997,12.77735]],[[79.99604,12.77864],[79.9957,12.77875]],[[79.98972,12.77625],[79.98879,12.77591]],[[80.01505,12.7896],[80.0152,12.79001]],[[80.01582,12.79215],[80.01564,12.79221]],[[80.01514,12.79237],[80.01487,12.79245]],[[80.01444,12.79259],[80.0143,12.79266]],[[80.00173,12.7847],[80.00209,12.78532]],[[80.00313,12.78711],[80.00331,12.78754]],[[80.00343,12.78798],[80.0037,12.78879]],[[80.00553,12.79186],[80.00569,12.79181]],[[80.00482,12.79198],[80.00503,12.79255]],[[80.00574,12.79401],[80.00596,12.79439]],[[80.00807,12.79632],[80.00843,12.79654]],[[80.00843,12.79654],[80.00868,12.79671]],[[80.01063,12.80126],[80.00968,12.80197]],[[80.00861,12.80261],[80.00809,12.80288]],[[80.00533,12.80495],[80.00517,12.80523]],[[80.00678,12.80371],[80.00684,12.80417]],[[80.00012,12.78188],[79.99972,12.78113]],[[79.99662,12.7701],[79.99634,12.77014]],[[79.99698,12.76666],[79.99739,12.76651]],[[79.99664,12.7668],[79.99698,12.76666]],[[79.99698,12.76666],[79.99687,12.76649]],[[79.99687,12.76649],[79.99687,12.76649]],[[79.99623,12.76782],[79.99636,12.76804]],[[79.99417,12.77499],[79.99414,12.77472]],[[79.99387,12.77156],[79.99385,12.77133]],[[79.99373,12.76987],[79.99372,12.76964]],[[79.9874,12.76463],[79.98741,12.76459]],[[80.01102,12.78344],[80.01096,12.78322]],[[80.01728,12.79549],[80.0171,12.79555]],[[80.0171,12.79555],[80.01686,12.79564]],[[80.01559,12.79607],[80.01532,12.79618]],[[80.0052,12.79292],[80.00546,12.79356]],[[79.99802,12.7992],[79.99765,12.79911]],[[79.99765,12.79911],[79.9972,12.799]],[[79.99706,12.79794],[79.99703,12.7977]],[[79.9972,12.799],[79.997,12.79902]],[[79.99602,12.79884],[79.99566,12.79877]],[[79.9966,12.79834],[79.99647,12.7979]],[[79.99573,12.79695],[79.99519,12.79705]],[[79.99538,12.79549],[79.99579,12.79538]],[[79.99687,12.77154],[79.9969,12.77187]],[[80.01143,12.78918],[80.01098,12.78925]],[[80.00033,12.76311],[80.00014,12.76287]],[[80.00397,12.78961],[80.00429,12.79045]],[[80.00504,12.79956],[80.00481,12.79958]],[[79.99565,12.80337],[79.99564,12.8039]],[[79.99564,12.8039],[79.99569,12.80434]],[[79.99565,12.80997],[79.99594,12.81032]],[[79.9916,12.77715],[79.99131,12.77714]],[[79.99131,12.77714],[79.99131,12.77714]],[[79.99372,12.76964],[79.99371,12.76947]],[[80.01096,12.78322],[80.01113,12.78318]],[[80.01113,12.78318],[80.01113,12.78318]],[[80.0113,12.78315],[80.01114,12.78265]],[[80.01597,12.79144],[80.01611,12.7917]],[[80.01564,12.79221],[80.01534,12.7923]],[[80.01534,12.7923],[80.01514,12.79237]],[[80.01713,12.7929],[80.01742,12.79331]],[[80.01844,12.79507],[80.01812,12.79519]],[[80.00225,12.78559],[80.00232,12.78556]],[[79.99936,12.79935],[79.99908,12.79931]],[[80.00308,12.79958],[80.00269,12.79963]],[[79.99543,12.80946],[79.99565,12.80997]],[[79.99707,12.81079],[79.99754,12.81081]],[[79.99632,12.76693],[79.99664,12.7668]],[[79.99693,12.77222],[79.99695,12.77252]],[[80.00725,12.79569],[80.00747,12.79589]],[[80.00676,12.80352],[80.00684,12.80327]],[[80.00253,12.79967],[80.00243,12.79968]],[[80.00697,12.79735],[80.00687,12.79763]],[[80.00629,12.79914],[80.00631,12.79933]],[[80.00634,12.79984],[80.00603,12.79977]],[[80.0123,12.7872],[80.01232,12.78747]],[[79.99659,12.76972],[79.99662,12.7701]],[[79.9969,12.77187],[79.99693,12.77222]],[[79.99129,12.76726],[79.99098,12.76717]],[[79.99098,12.76717],[79.99098,12.76717]],[[79.9874,12.76806],[79.9874,12.76802]],[[79.9874,12.76802],[79.98741,12.76802]],[[79.99034,12.76708],[79.99041,12.76754]],[[79.99324,12.77138],[79.99315,12.77136]],[[80.0107,12.78928],[80.01048,12.78932]],[[80.01029,12.78936],[80.01023,12.78948]],[[80.01126,12.78523],[80.011,12.7853]],[[80.01397,12.78801],[80.01425,12.78799]],[[80.00124,12.76428],[80.00101,12.76395]],[[80.00101,12.76395],[80.00085,12.76373]],[[80.00695,12.78335],[80.00612,12.78352]],[[80.00551,12.78381],[80.00507,12.78389]],[[80.00184,12.78465],[80.00188,12.7847]],[[79.9911,12.77701],[79.991,12.77694]],[[79.99442,12.77788],[79.99436,12.77719]],[[79.99427,12.77626],[79.99429,12.77591]],[[79.99399,12.77328],[79.99395,12.77286]],[[79.99377,12.77],[79.99373,12.76987]],[[80.00533,12.79956],[80.00527,12.79954]],[[80.00389,12.79959],[80.00365,12.79958]],[[80.00016,12.79948],[79.99985,12.79944]],[[79.99641,12.79735],[79.99628,12.79687]],[[79.99495,12.79544],[79.99538,12.79549]],[[79.99728,12.80222],[79.9977,12.80211]],[[79.9954,12.77877],[79.99516,12.7788]],[[80.01247,12.78852],[80.01252,12.78879]],[[80.01252,12.78879],[80.01252,12.78879]],[[80.0122,12.78634],[80.0121,12.78596]],[[80.0121,12.78596],[80.01202,12.78569]],[[80.01195,12.78534],[80.01187,12.78506]],[[80.01021,12.78242],[80.00979,12.78252]],[[80.00507,12.78389],[80.00431,12.78413]],[[80.00385,12.78416],[80.00351,12.78429]],[[79.99705,12.77821],[79.997,12.77779]],[[79.98829,12.76723],[79.98822,12.76694]],[[79.99678,12.77886],[79.9964,12.77876]],[[79.99516,12.7788],[79.99439,12.77845]],[[79.99439,12.77806],[79.99442,12.77788]],[[79.99436,12.77719],[79.99444,12.77713]],[[79.9943,12.77683],[79.9943,12.77668]],[[79.99677,12.75911],[79.99638,12.75849]],[[79.99638,12.75849],[79.99617,12.75802]],[[79.99568,12.75712],[79.99543,12.75672]],[[80.01446,12.78839],[80.0145,12.78845]],[[80.01751,12.7954],[80.01728,12.79549]],[[80.01532,12.79618],[80.01529,12.79611]],[[80.00704,12.80652],[80.00703,12.80711]],[[80.01118,12.78214],[80.01091,12.78219]],[[79.99315,12.77136],[79.9929,12.7714]],[[80.00277,12.78656],[80.00288,12.78669]],[[80.00343,12.78798],[80.00366,12.78785]],[[80.00451,12.79124],[80.00482,12.79198]],[[80.00545,12.7919],[80.00553,12.79186]],[[80.00799,12.79624],[80.00807,12.79632]],[[80.0124,12.80016],[80.01166,12.80056]],[[80.00809,12.80288],[80.00749,12.80335]],[[80.00749,12.80335],[80.00678,12.80371]],[[80.00705,12.80771],[80.00715,12.80842]],[[80.00715,12.80842],[80.00708,12.8092]],[[79.9963,12.76781],[79.99633,12.76781]],[[80.00695,12.79549],[80.00695,12.79549]],[[80.00427,12.79959],[80.00389,12.79959]],[[80.00347,12.79958],[80.00343,12.79958]],[[80.00333,12.79958],[80.00308,12.79958]],[[80.0007,12.7653],[80.00092,12.76509]],[[80.00048,12.76539],[80.0007,12.7653]],[[80.01263,12.78713],[80.0123,12.7872]],[[80.01233,12.78899],[80.01201,12.789]],[[80.01201,12.789],[80.01201,12.789]],[[80.00982,12.78955],[80.00949,12.78961]],[[80.01202,12.78569],[80.01195,12.78534]],[[80.01376,12.78831],[80.01372,12.78851]],[[80.00696,12.80524],[80.00696,12.80531]],[[80.00747,12.79589],[80.00742,12.79628]],[[80.01378,12.78805],[80.01378,12.78806]],[[80.01378,12.78806],[80.01403,12.78827]],[[80.00331,12.78754],[80.00343,12.78798]],[[80.00482,12.79198],[80.00545,12.7919]],[[80.00747,12.79589],[80.00748,12.79581]],[[80.00748,12.79581],[80.0075,12.79571]],[[80.0066,12.79988],[80.00662,12.80029]],[[80.00662,12.80029],[80.00663,12.80069]],[[79.9972,12.799],[79.99724,12.79889]],[[79.99717,12.79847],[79.9966,12.79834]],[[79.997,12.77735],[79.99693,12.77701]],[[79.97151,12.76832],[79.97142,12.76791]],[[79.94713,12.76608],[79.9467,12.76612]],[[79.98357,12.7871],[79.98373,12.78724]],[[79.98373,12.78724],[79.98373,12.78724]],[[79.96359,12.76929],[79.96363,12.7697]],[[79.9557,12.77146],[79.95562,12.77161]],[[79.98186,12.78746],[79.98141,12.7882]],[[79.9825,12.76953],[79.98213,12.76963]],[[79.9493,12.76609],[79.94973,12.76596]],[[79.94853,12.76621],[79.94892,12.76617]],[[79.94973,12.76596],[79.95029,12.76578]],[[79.95803,12.76807],[79.95838,12.76805]],[[79.95838,12.76805],[79.95875,12.76791]],[[79.95875,12.76791],[79.95875,12.76805]],[[79.95875,12.76805],[79.95907,12.76775]],[[79.95771,12.76808],[79.95803,12.76807]],[[79.95723,12.76805],[79.95771,12.76808]],[[79.95633,12.76804],[79.95649,12.76805]],[[79.95679,12.76804],[79.95723,12.76805]],[[79.95595,12.76798],[79.9561,12.768]],[[79.9561,12.768],[79.95633,12.76804]],[[79.99151,12.79676],[79.99183,12.79675]],[[79.99183,12.79675],[79.99183,12.79679]],[[80.01051,12.78462],[80.01024,12.7847]],[[79.9882,12.77586],[79.98765,12.77564]],[[79.99606,12.80239],[79.99586,12.8026]],[[79.94751,12.76614],[79.94755,12.76604]],[[79.98281,12.76943],[79.9825,12.76953]],[[79.9473,12.76624],[79.94751,12.76614]],[[79.97162,12.76396],[79.97145,12.76359]],[[79.9765,12.77725],[79.97611,12.77754]],[[79.9637,12.77018],[79.96349,12.77018]],[[79.97739,12.78564],[79.97727,12.78544]],[[79.98373,12.78724],[79.98373,12.78724]],[[79.98373,12.78724],[79.98372,12.78729]],[[79.97385,12.77053],[79.97385,12.77074]],[[79.97383,12.77049],[79.97385,12.77053]],[[79.97297,12.77041],[79.97219,12.77014]],[[79.96638,12.7686],[79.96522,12.76832]],[[79.97656,12.7738],[79.97664,12.77457]],[[79.97759,12.77242],[79.97758,12.77206]],[[79.98169,12.77351],[79.981,12.77327]],[[79.98237,12.77378],[79.98169,12.77351]],[[79.98418,12.76904],[79.98386,12.76913]],[[79.98459,12.76894],[79.985,12.76887]],[[79.98321,12.78533],[79.98326,12.78566]],[[79.98579,12.77731],[79.98581,12.77813]],[[79.96373,12.77053],[79.96377,12.77089]],[[79.96418,12.77121],[79.96429,12.77166]],[[79.95603,12.77148],[79.9557,12.77146]],[[79.95808,12.77007],[79.95771,12.77048]],[[79.9606,12.76438],[79.96057,12.76393]],[[79.96094,12.76691],[79.96086,12.76644]],[[79.96383,12.77124],[79.9635,12.77124]],[[79.96638,12.7686],[79.96642,12.76811]],[[79.96749,12.76887],[79.96735,12.76888]],[[79.96792,12.7685],[79.96752,12.76847]],[[79.9712,12.76326],[79.97088,12.76303]],[[79.97127,12.76718],[79.97119,12.76671]],[[79.97157,12.76868],[79.97151,12.76832]],[[79.97163,12.76916],[79.97157,12.76894]],[[79.9707,12.76895],[79.97116,12.76905]],[[79.96983,12.76942],[79.96988,12.76917]],[[79.97164,12.77475],[79.97167,12.77501]],[[79.97054,12.77079],[79.97071,12.77124]],[[79.97133,12.76987],[79.97055,12.76958]],[[79.975,12.7665],[79.97504,12.76604]],[[79.97528,12.77146],[79.975,12.77148]],[[79.97642,12.77163],[79.97613,12.77153]],[[79.97852,12.77241],[79.97799,12.77238]],[[79.98054,12.77233],[79.98013,12.77235]],[[79.98054,12.77233],[79.98049,12.77211]],[[79.98341,12.76925],[79.98317,12.7693]],[[79.98518,12.77157],[79.98514,12.77145]],[[79.98534,12.77264],[79.98552,12.7724]],[[79.98497,12.77339],[79.98508,12.77313]],[[79.98507,12.77473],[79.98455,12.77451]],[[79.98574,12.77493],[79.9854,12.77486]],[[79.97907,12.78664],[79.97848,12.78631]],[[79.98326,12.78566],[79.98336,12.78614]],[[79.98473,12.78464],[79.98367,12.78451]],[[79.98585,12.78028],[79.98591,12.78099]],[[79.97567,12.77137],[79.97579,12.77149]],[[79.97061,12.76273],[79.97034,12.76242]],[[79.9467,12.76612],[79.94636,12.76612]],[[79.95927,12.76851],[79.95897,12.7689]],[[79.96061,12.76763],[79.95983,12.76782]],[[79.96274,12.7679],[79.9623,12.76783]],[[79.9635,12.77124],[79.96321,12.77131]],[[79.96353,12.76893],[79.96359,12.76929]],[[79.96904,12.7692],[79.96855,12.7691]],[[79.97167,12.76436],[79.97162,12.76396]],[[79.97149,12.76515],[79.9716,12.76479]],[[79.9751,12.76813],[79.97508,12.76784]],[[79.97125,12.76552],[79.97149,12.76515]],[[79.97183,12.76998],[79.97133,12.76987]],[[79.96057,12.76393],[79.96055,12.76366]],[[79.98368,12.78613],[79.98391,12.78603]],[[79.96987,12.76883],[79.96991,12.76877]],[[79.95637,12.77149],[79.95603,12.77148]],[[79.96073,12.7646],[79.9606,12.76438]],[[79.96077,12.76558],[79.96074,12.76532]],[[79.9637,12.77018],[79.96373,12.77053]],[[79.96522,12.76832],[79.96441,12.76819]],[[79.97166,12.77543],[79.97169,12.7758]],[[79.9715,12.77382],[79.97153,12.77402]],[[79.97055,12.76958],[79.97024,12.76949]],[[79.97495,12.77055],[79.97493,12.77013]],[[79.97498,12.77092],[79.97495,12.77055]],[[79.97698,12.77187],[79.97642,12.77163]],[[79.97758,12.77206],[79.97698,12.77187]],[[79.97941,12.77242],[79.97894,12.77242]],[[79.98353,12.7692],[79.98341,12.76925]],[[79.98533,12.77195],[79.98518,12.77157]],[[79.97799,12.78598],[79.97739,12.78564]],[[79.97848,12.78631],[79.97799,12.78598]],[[79.98113,12.78867],[79.98107,12.78803]],[[79.98305,12.78703],[79.98282,12.78695]],[[79.98367,12.78451],[79.98321,12.78533]],[[79.98496,12.78234],[79.9845,12.78305]],[[79.98576,12.77553],[79.98581,12.77615]],[[79.981,12.77327],[79.98057,12.77315]],[[79.97725,12.78544],[79.97721,12.78531]],[[79.96988,12.76917],[79.96987,12.76883]],[[79.96987,12.76883],[79.96988,12.76883]],[[79.96086,12.76644],[79.96086,12.76589]],[[79.96347,12.76851],[79.96353,12.76893]],[[79.96752,12.76847],[79.96749,12.76887]],[[79.96863,12.76863],[79.96832,12.76855]],[[79.97112,12.76589],[79.97125,12.76552]],[[79.97142,12.76791],[79.97133,12.7674]],[[79.97013,12.76881],[79.97032,12.76884]],[[79.97174,12.77629],[79.97161,12.77655]],[[79.9746,12.77093],[79.97423,12.7709]],[[79.97508,12.76784],[79.97495,12.76735]],[[79.97512,12.76887],[79.97517,12.76862]],[[79.97664,12.77457],[79.97664,12.77533]],[[79.97648,12.77292],[79.97656,12.7738]],[[79.97643,12.77207],[79.97648,12.77292]],[[79.98057,12.77315],[79.98054,12.77275]],[[79.98373,12.77425],[79.98333,12.77411]],[[79.98386,12.76913],[79.98353,12.7692]],[[79.98459,12.76894],[79.98418,12.76904]],[[79.98482,12.77009],[79.9847,12.76968]],[[79.98523,12.7729],[79.98534,12.77264]],[[79.98508,12.77313],[79.98523,12.7729]],[[79.98455,12.77451],[79.98477,12.77414]],[[79.98107,12.78803],[79.9806,12.78769]],[[79.98282,12.78695],[79.98252,12.78692]],[[79.9845,12.78305],[79.98417,12.78383]],[[79.98586,12.77943],[79.98585,12.78028]],[[79.98697,12.77543],[79.98611,12.77508]],[[79.97127,12.77301],[79.97134,12.77321]],[[79.98473,12.78464],[79.98474,12.78484]],[[79.95685,12.77152],[79.95637,12.77149]],[[79.96429,12.77166],[79.96434,12.77198]],[[79.96383,12.77124],[79.964,12.77112]],[[79.964,12.77112],[79.96401,12.77112]],[[79.97032,12.76884],[79.9707,12.76895]],[[79.97117,12.77254],[79.97127,12.77301]],[[79.97116,12.7724],[79.97117,12.77254]],[[79.97106,12.77203],[79.97116,12.7724]],[[79.97071,12.77124],[79.97089,12.77164]],[[79.97418,12.77072],[79.97425,12.77051]],[[79.97507,12.76921],[79.97512,12.76887]],[[79.97499,12.77114],[79.97498,12.77092]],[[79.97567,12.77137],[79.97528,12.77146]],[[79.97894,12.77242],[79.97852,12.77241]],[[79.97968,12.77241],[79.97941,12.77242]],[[79.98013,12.77235],[79.97968,12.77241]],[[79.98054,12.77275],[79.98054,12.77233]],[[79.98552,12.7724],[79.98533,12.77195]],[[79.97656,12.78532],[79.97631,12.78545]],[[79.97937,12.787],[79.97907,12.78664]],[[79.98441,12.78404],[79.98473,12.78437]],[[79.98417,12.78383],[79.98441,12.78404]],[[79.98581,12.77813],[79.98581,12.7789]],[[79.97629,12.785],[79.97618,12.78444]],[[79.985,12.76887],[79.98535,12.76872]],[[79.95744,12.77082],[79.95707,12.77128]],[[79.95897,12.7689],[79.95866,12.76927]],[[79.9615,12.76741],[79.96103,12.76751]],[[79.96363,12.7697],[79.9637,12.77018]],[[79.96682,12.76871],[79.96638,12.7686]],[[79.96832,12.76855],[79.96792,12.7685]],[[79.97088,12.76303],[79.97061,12.76273]],[[79.97145,12.76359],[79.9712,12.76326]],[[79.9716,12.76479],[79.97167,12.76436]],[[79.97115,12.76631],[79.97112,12.76589]],[[79.96991,12.76877],[79.97013,12.76881]],[[79.97163,12.77453],[79.97164,12.77475]],[[79.97153,12.77402],[79.97163,12.77453]],[[79.97024,12.76949],[79.9702,12.76978]],[[79.97423,12.7709],[79.97418,12.77072]],[[79.97498,12.77092],[79.9746,12.77093]],[[79.97514,12.76832],[79.9751,12.76813]],[[79.9751,12.76969],[79.97507,12.76921]],[[79.97672,12.7762],[79.97686,12.77703]],[[79.97799,12.77238],[79.97759,12.77242]],[[79.98455,12.77451],[79.98373,12.77425]],[[79.97631,12.78545],[79.97629,12.785]],[[79.97721,12.78531],[79.97656,12.78532]],[[79.98341,12.78625],[79.98368,12.78613]],[[79.98591,12.78099],[79.98547,12.78165]],[[79.98477,12.77414],[79.98505,12.77395]],[[79.98505,12.77395],[79.98505,12.77395]],[[79.98473,12.78437],[79.98503,12.78448]],[[79.95833,12.76969],[79.95808,12.77007]],[[79.97133,12.7674],[79.97127,12.76718]],[[79.95707,12.77128],[79.95685,12.77152]],[[79.95771,12.77048],[79.95744,12.77082]],[[79.96074,12.76532],[79.9607,12.765]],[[79.96086,12.76589],[79.96077,12.76558]],[[79.96204,12.76741],[79.9615,12.76741]],[[79.96341,12.76804],[79.96274,12.7679]],[[79.96855,12.7691],[79.96863,12.76863]],[[79.96943,12.76937],[79.96904,12.7692]],[[79.97116,12.76905],[79.97163,12.76916]],[[79.97169,12.7758],[79.97169,12.77611]],[[79.97167,12.77501],[79.97166,12.77543]],[[79.97134,12.77321],[79.97142,12.77353]],[[79.97495,12.76735],[79.9749,12.76683]],[[79.97517,12.76862],[79.97514,12.76832]],[[79.97493,12.77013],[79.9751,12.76969]],[[79.97157,12.76894],[79.97157,12.76868]],[[79.975,12.77148],[79.97499,12.77114]],[[79.97594,12.77132],[79.97567,12.77137]],[[79.97642,12.77163],[79.97643,12.77207]],[[79.98313,12.77398],[79.98237,12.77378]],[[79.98502,12.771],[79.98487,12.77045]],[[79.98517,12.77387],[79.98497,12.77339]],[[79.98473,12.78437],[79.98473,12.78464]],[[79.98547,12.78165],[79.98496,12.78234]],[[79.98581,12.7789],[79.98586,12.77943]],[[79.98765,12.77564],[79.98697,12.77543]],[[79.94755,12.76604],[79.94713,12.76608]],[[79.95866,12.76927],[79.95833,12.76969]],[[79.96103,12.76751],[79.96061,12.76763]],[[79.9607,12.765],[79.96073,12.7646]],[[79.96434,12.77198],[79.96458,12.77195]],[[79.96341,12.76804],[79.96347,12.76851]],[[79.96352,12.76804],[79.96341,12.76804]],[[79.96441,12.76819],[79.96352,12.76804]],[[79.96983,12.76942],[79.96943,12.76937]],[[79.97169,12.77611],[79.97174,12.77629]],[[79.97613,12.77153],[79.97594,12.77132]],[[79.97686,12.77703],[79.9765,12.77725]],[[79.98317,12.7693],[79.98281,12.76943]],[[79.98467,12.76925],[79.98459,12.76894]],[[79.9847,12.76968],[79.98467,12.76925]],[[79.98514,12.77145],[79.98502,12.771]],[[79.9854,12.77486],[79.98507,12.77473]],[[79.98007,12.78745],[79.97937,12.787]],[[79.9806,12.78769],[79.98007,12.78745]],[[79.98141,12.7882],[79.98113,12.78867]],[[79.98252,12.78692],[79.98229,12.78678]],[[79.98341,12.78625],[79.98346,12.78662]],[[79.98336,12.78614],[79.98341,12.78625]],[[79.98611,12.77508],[79.98574,12.77493]],[[79.96377,12.77089],[79.96383,12.77124]],[[79.97351,12.77061],[79.97297,12.77041]],[[79.94689,12.76624],[79.9473,12.76624]],[[79.95952,12.76817],[79.95927,12.76851]],[[79.96101,12.76744],[79.96094,12.76691]],[[79.9623,12.76783],[79.96204,12.76741]],[[79.98581,12.77615],[79.98579,12.77731]],[[79.97161,12.77655],[79.97132,12.777]],[[79.97142,12.77353],[79.9715,12.77382]],[[79.97089,12.77164],[79.97106,12.77203]],[[79.97041,12.77027],[79.97054,12.77079]],[[79.9702,12.76978],[79.97041,12.77027]],[[79.98574,12.77493],[79.98576,12.77553]],[[79.98346,12.78662],[79.98357,12.7871]],[[79.97119,12.76671],[79.97115,12.76631]],[[79.95983,12.76782],[79.95952,12.76817]],[[79.95341,12.76758],[79.9539,12.76767]],[[79.95076,12.76584],[79.95103,12.76623]],[[79.95103,12.76623],[79.95123,12.76662]],[[79.94752,12.76614],[79.94779,12.76614]],[[79.94892,12.76617],[79.9493,12.76609]],[[79.95029,12.76578],[79.95076,12.76584]],[[79.98886,12.76761],[79.98857,12.76775]],[[79.99575,12.76718],[79.99604,12.76706]],[[79.99527,12.76679],[79.99561,12.76699]],[[79.99561,12.76699],[79.99575,12.76718]],[[79.995,12.76651],[79.99527,12.76679]],[[79.99475,12.76628],[79.995,12.76651]],[[79.99442,12.76576],[79.99452,12.76602]],[[79.99452,12.76602],[79.99475,12.76628]],[[79.99431,12.76544],[79.99442,12.76576]],[[79.99456,12.76527],[79.99431,12.76544]],[[79.99456,12.76506],[79.99456,12.76527]],[[79.99443,12.76475],[79.99456,12.76506]],[[79.9943,12.76431],[79.99443,12.76475]],[[79.993,12.76342],[79.99326,12.76369]],[[79.99396,12.76447],[79.9943,12.76431]],[[79.99366,12.76462],[79.99396,12.76447]],[[79.99352,12.76435],[79.99366,12.76462]],[[79.99326,12.76369],[79.99352,12.76435]],[[79.98822,12.76694],[79.98812,12.76672]],[[79.98828,12.7678],[79.9883,12.7676]],[[79.9883,12.7676],[79.9883,12.7674]],[[79.9883,12.7674],[79.98829,12.76726]],[[79.98786,12.76606],[79.98772,12.7658]],[[79.98772,12.7658],[79.98762,12.76555]],[[79.98762,12.76555],[79.98757,12.76547]],[[79.98757,12.76547],[79.98751,12.76518]],[[79.98751,12.76518],[79.98745,12.76494]],[[79.98745,12.76494],[79.98726,12.76497]],[[79.98726,12.76497],[79.98704,12.76497]],[[79.98704,12.76497],[79.98682,12.765]],[[79.98682,12.765],[79.98658,12.76499]],[[79.98658,12.76499],[79.98637,12.76501]],[[79.98637,12.76501],[79.98611,12.76503]],[[79.98611,12.76503],[79.98601,12.76504]],[[79.98601,12.76504],[79.98589,12.76505]],[[79.98589,12.76505],[79.98577,12.76505]],[[79.98577,12.76505],[79.98566,12.76506]],[[79.98566,12.76506],[79.98553,12.76507]],[[79.98553,12.76507],[79.98539,12.76508]],[[79.98539,12.76508],[79.98524,12.7651]],[[79.98524,12.7651],[79.98511,12.76513]],[[79.98511,12.76513],[79.98492,12.76515]],[[79.98492,12.76515],[79.98468,12.76519]],[[79.98468,12.76519],[79.98443,12.76522]],[[79.98443,12.76522],[79.98419,12.76526]],[[79.98419,12.76526],[79.98397,12.76526]],[[79.98397,12.76526],[79.98388,12.76502]],[[79.98388,12.76502],[79.98382,12.76487]],[[79.98382,12.76487],[79.98377,12.76469]],[[79.98377,12.76469],[79.98372,12.76449]],[[80.01589,12.78726],[80.01581,12.78728]],[[79.96522,12.76832],[79.96521,12.76802]],[[79.99489,12.80582],[79.99503,12.80622]],[[79.99506,12.80755],[79.99512,12.80802]],[[79.99481,12.79512],[79.99475,12.79477]],[[79.99526,12.79851],[79.99466,12.79822]],[[80.01585,12.79121],[80.01597,12.79144]],[[80.01612,12.79205],[80.01582,12.79215]],[[80.01784,12.79391],[80.01814,12.79436]],[[80.01793,12.79524],[80.01768,12.79534]],[[80.00209,12.78532],[80.00225,12.78559]],[[80.00703,12.80711],[80.00705,12.80771]],[[80.01496,12.78775],[80.01477,12.78744]],[[79.99109,12.79639],[79.99075,12.79644]],[[79.99566,12.79877],[79.99549,12.79863]],[[79.99549,12.79863],[79.9956,12.79843]],[[79.9956,12.79843],[79.9956,12.79843]],[[79.99636,12.76804],[79.99642,12.76844]],[[80.00916,12.78928],[80.00883,12.78931]],[[80.01167,12.78425],[80.01146,12.78431]],[[80.00939,12.79182],[80.00907,12.79203]],[[80.00969,12.79063],[80.00976,12.79106]],[[80.00985,12.79156],[80.0097,12.79167]],[[79.99599,12.80146],[79.99602,12.80161]],[[79.99606,12.80239],[79.99645,12.80234]],[[79.99503,12.80622],[79.99516,12.80649]],[[79.99512,12.80802],[79.99522,12.80856]],[[79.99522,12.80856],[79.99523,12.80856]],[[80.00945,12.78924],[80.00942,12.78903]],[[80.01296,12.7849],[80.01285,12.78459]],[[79.99937,12.7658],[79.99978,12.7657]],[[80.00883,12.78931],[80.00858,12.78932]],[[80.00038,12.76317],[80.00033,12.76311]],[[80.00033,12.76311],[80.00034,12.76311]],[[79.99388,12.7782],[79.99341,12.77794]],[[80.00667,12.81145],[80.00651,12.81215]],[[80.00527,12.79954],[80.00504,12.79956]],[[79.99604,12.76706],[79.99632,12.76693]],[[79.99619,12.76753],[79.99612,12.76734]],[[79.99623,12.76782],[79.99619,12.76753]],[[80.01201,12.789],[80.01184,12.78911]],[[80.00949,12.78961],[80.00956,12.78999]],[[80.01157,12.78516],[80.01126,12.78523]],[[80.01164,12.78207],[80.01118,12.78214]],[[80.00979,12.78252],[80.00917,12.78269]],[[80.00854,12.78285],[80.00805,12.78303]],[[80.00094,12.78348],[80.00078,12.78301]],[[79.99731,12.77891],[79.9971,12.77887]],[[79.99131,12.77714],[79.9911,12.77701]],[[79.98845,12.77585],[79.98821,12.77586]],[[79.9943,12.77668],[79.99427,12.77626]],[[79.99379,12.77058],[79.99377,12.77031]],[[80.00014,12.76287],[79.99982,12.76248]],[[79.99918,12.76164],[79.99868,12.76195]],[[79.99868,12.76195],[79.99818,12.76154]],[[79.99749,12.76038],[79.99716,12.75977]],[[80.00365,12.79958],[80.00347,12.79958]],[[80.00695,12.81009],[80.00682,12.81073]],[[79.99054,12.7671],[79.99034,12.76708]],[[79.98938,12.76731],[79.98906,12.76745]],[[79.99257,12.7704],[79.99246,12.77037]],[[80.01349,12.78614],[80.01342,12.78651]],[[80.01373,12.78685],[80.01338,12.78695]],[[80.01232,12.78747],[80.01234,12.78769]],[[80.01048,12.78932],[80.01029,12.78936]],[[80.00956,12.78999],[80.00963,12.79034]],[[80.00949,12.78961],[80.00945,12.78924]],[[80.01187,12.78506],[80.01157,12.78516]],[[79.99439,12.77845],[79.99439,12.77806]],[[79.99818,12.76154],[79.99783,12.76102]],[[79.99385,12.77133],[79.99382,12.77119]],[[79.99382,12.77119],[79.99382,12.77105]],[[79.99382,12.77105],[79.9938,12.77084]],[[79.99716,12.75977],[79.99677,12.75911]],[[80.01113,12.78318],[80.0113,12.78315]],[[80.00631,12.7994],[80.00634,12.79965]],[[80.00634,12.79965],[80.00634,12.79984]],[[80.00458,12.79962],[80.0045,12.79962]],[[79.99985,12.79944],[79.99936,12.79935]],[[79.99145,12.79632],[79.99109,12.79639]],[[79.99602,12.80161],[79.99606,12.80198]],[[79.99684,12.80229],[79.99728,12.80222]],[[79.99572,12.80483],[79.99576,12.80524]],[[79.99529,12.80585],[79.99489,12.80582]],[[79.99322,12.76772],[79.9937,12.76769]],[[79.9937,12.76769],[79.9939,12.76769]],[[80.01146,12.78431],[80.0113,12.78435]],[[79.99368,12.76904],[79.99366,12.7687]],[[80.00482,12.79958],[80.00463,12.79962]],[[80.00463,12.79962],[80.00463,12.79962]],[[79.99571,12.79954],[79.99578,12.79994]],[[79.99604,12.81072],[79.99661,12.8108]],[[79.98789,12.76619],[79.98786,12.76606]],[[79.99667,12.77054],[79.99675,12.77087]],[[79.99322,12.76772],[79.99297,12.76765]],[[79.98992,12.76716],[79.98969,12.76721]],[[79.98779,12.76795],[79.98759,12.768]],[[80.01338,12.78695],[80.01304,12.78702]],[[80.00917,12.78269],[80.00854,12.78285]],[[80.00218,12.78456],[80.00184,12.78465]],[[80.00131,12.78397],[80.00108,12.78359]],[[79.991,12.77694],[79.9904,12.77658]],[[79.98829,12.76726],[79.98828,12.76724]],[[79.98799,12.76643],[79.98796,12.76634]],[[80.00618,12.7947],[80.00639,12.79503]],[[80.00747,12.79589],[80.00799,12.79624]],[[80.0089,12.79679],[80.00944,12.79723]],[[80.00944,12.79723],[80.00972,12.79746]],[[80.00881,12.8025],[80.00861,12.80261]],[[80.00567,12.80459],[80.00533,12.80495]],[[80.00691,12.80469],[80.00696,12.80524]],[[80.0072,12.79687],[80.0071,12.79702]],[[80.00663,12.80069],[80.00664,12.80092]],[[80.00708,12.8092],[80.00707,12.8093]],[[80.00707,12.8093],[80.00697,12.81003]],[[79.99286,12.79721],[79.99246,12.7972]],[[79.99157,12.79718],[79.99151,12.79676]],[[79.99075,12.79644],[79.99071,12.79625]],[[79.99534,12.80694],[79.99502,12.80708]],[[79.99522,12.80856],[79.9953,12.80896]],[[79.99788,12.81087],[79.99811,12.81096]],[[80.00078,12.78301],[80.00061,12.78266]],[[80.01574,12.78729],[80.0157,12.78732]],[[80.01285,12.78459],[80.0128,12.78444]],[[80.0128,12.78444],[80.0128,12.78444]],[[79.99978,12.7657],[79.9999,12.76565]],[[79.99649,12.76886],[79.99655,12.76934]],[[79.98906,12.76745],[79.98886,12.76761]],[[80.00945,12.78924],[80.00916,12.78928]],[[80.01121,12.78399],[80.01114,12.78379]],[[80.01176,12.78207],[80.01164,12.78207]],[[79.99439,12.77845],[79.99388,12.7782]],[[79.99403,12.77369],[79.99399,12.77328]],[[79.99371,12.76947],[79.99371,12.76933]],[[80.0013,12.76436],[80.00124,12.76428]],[[80.00116,12.76438],[80.00124,12.76428]],[[79.99776,12.76638],[79.99815,12.76627]],[[80.01284,12.78707],[80.01263,12.78713]],[[80.0124,12.78808],[80.01243,12.78821]],[[80.01184,12.78911],[80.01143,12.78918]],[[80.011,12.7853],[80.01076,12.78535]],[[80.01076,12.78535],[80.01076,12.78536]],[[80.01187,12.78506],[80.01178,12.78468]],[[79.99429,12.77591],[79.99421,12.77529]],[[80.01378,12.78734],[80.01382,12.78751]],[[79.99584,12.80048],[79.99585,12.80073]],[[79.99585,12.80073],[79.99586,12.80073]],[[79.99569,12.80434],[79.99572,12.80483]],[[79.99502,12.80708],[79.99506,12.80755]],[[80.01272,12.78428],[80.01257,12.78393]],[[79.98814,12.76785],[79.98798,12.7679]],[[80.0113,12.78435],[80.0113,12.78435]],[[80.0113,12.78435],[80.01121,12.78399]],[[80.003,12.78435],[80.00265,12.78444]],[[79.99767,12.77899],[79.99731,12.77891]],[[79.98745,12.76494],[79.98744,12.76483]],[[79.99366,12.7687],[79.99363,12.76841]],[[80.01005,12.79771],[80.01075,12.79813]],[[80.01148,12.79864],[80.01208,12.79915]],[[80.00596,12.80423],[80.00585,12.80438]],[[80.00682,12.81073],[80.00667,12.81145]],[[79.99466,12.79822],[79.99448,12.79812]],[[79.99586,12.8026],[79.99579,12.80271]],[[79.99579,12.80271],[79.9958,12.80271]],[[79.9953,12.80896],[79.99543,12.80946]],[[80.013,12.78501],[80.01296,12.7849]],[[80.00102,12.76471],[80.00116,12.76438]],[[80.01382,12.78751],[80.01383,12.78779]],[[80.01091,12.78219],[80.01058,12.78229]],[[80.00805,12.78303],[80.00748,12.78322]],[[80.00431,12.78413],[80.00385,12.78416]],[[79.99929,12.78041],[79.99908,12.77999]],[[79.9971,12.77887],[79.99707,12.77857]],[[79.99707,12.77857],[79.99705,12.77821]],[[79.98879,12.77591],[79.98845,12.77585]],[[79.99429,12.77591],[79.99421,12.77594]],[[79.99391,12.7722],[79.99387,12.77156]],[[79.9938,12.77084],[79.99379,12.77058]],[[79.99783,12.76102],[79.99749,12.76038]],[[79.9959,12.75751],[79.99568,12.75712]],[[80.01476,12.79249],[80.01444,12.79259]],[[80.01768,12.79534],[80.01751,12.7954]],[[80.00366,12.78785],[80.00392,12.78769]],[[80.00503,12.79255],[80.0052,12.79292]],[[80.00343,12.79958],[80.00344,12.79953]],[[79.99831,12.79922],[79.99802,12.7992]],[[79.9957,12.77875],[79.9954,12.77877]],[[80.01616,12.79204],[80.01612,12.79205]],[[79.99395,12.77277],[79.99391,12.7722]],[[79.99436,12.77719],[79.9943,12.77683]],[[79.99408,12.76828],[79.99487,12.76815]],[[79.99217,12.76752],[79.99184,12.76742]],[[79.99352,12.77135],[79.99324,12.77138]],[[79.99277,12.77084],[79.9927,12.77053]],[[79.9927,12.77053],[79.99257,12.7704]],[[80.01342,12.78651],[80.01373,12.78685]],[[79.99315,12.768],[79.99322,12.76772]],[[80.01342,12.78651],[80.01303,12.78658]],[[79.99781,12.78005],[79.99768,12.77952]],[[79.98744,12.76483],[79.9874,12.76463]],[[79.99414,12.77472],[79.99403,12.7747]],[[79.99371,12.76933],[79.99368,12.76904]],[[80.01606,12.79592],[80.01559,12.79607]],[[80.00681,12.79565],[80.00704,12.79557]],[[80.00463,12.79962],[80.00458,12.79962]],[[79.997,12.79902],[79.99663,12.79897]],[[79.99579,12.80271],[79.99572,12.80286]],[[80.00109,12.76479],[80.00118,12.76452]],[[79.99567,12.76787],[79.99623,12.76782]],[[79.99184,12.76742],[79.99155,12.76733]],[[79.9929,12.7714],[79.99283,12.7712]],[[79.9927,12.77053],[79.9927,12.77044]],[[80.01225,12.78653],[80.0122,12.78634]],[[80.01383,12.78779],[80.01378,12.78805]],[[80.01378,12.78805],[80.01376,12.78831]],[[80.0006,12.76376],[80.00028,12.76376]],[[80.00142,12.78416],[80.00131,12.78397]],[[80.00108,12.78359],[80.00094,12.78348]],[[80.00094,12.78348],[80.00094,12.78348]],[[79.99929,12.78041],[79.99897,12.7806]],[[79.99693,12.77701],[79.99688,12.77664]],[[79.9971,12.77887],[79.99678,12.77886]],[[79.99678,12.77886],[79.99679,12.77886]],[[79.9904,12.77658],[79.98972,12.77625]],[[79.99377,12.77031],[79.99377,12.77]],[[80.00288,12.78669],[80.00313,12.78711]],[[80.00639,12.79503],[80.00664,12.79539]],[[80.00972,12.79746],[80.00967,12.79757]],[[80.01308,12.79985],[80.0124,12.80016]],[[80.00684,12.80417],[80.00691,12.80469]],[[80.00696,12.80524],[80.00703,12.80524]],[[80.00681,12.79777],[80.00672,12.798]],[[80.0045,12.79962],[80.00427,12.79959]],[[79.99908,12.79931],[79.99871,12.79925]],[[79.99566,12.79877],[79.99567,12.79907]],[[79.99511,12.79651],[79.99504,12.79603]],[[79.99469,12.79441],[79.99508,12.79435]],[[80.01118,12.80088],[80.01063,12.80126]],[[79.99319,12.79738],[79.99286,12.79721]],[[79.99594,12.80119],[79.99599,12.80146]],[[79.9977,12.80211],[79.99803,12.80205]],[[79.99576,12.80524],[79.99581,12.80571]],[[80.01576,12.79104],[80.01585,12.79121]],[[80.00245,12.78594],[80.00277,12.78656]],[[79.98857,12.76775],[79.98828,12.7678]],[[80.00051,12.76336],[80.00038,12.76317]],[[79.99817,12.78017],[79.99781,12.78005]],[[79.99768,12.77952],[79.99767,12.77899]],[[79.9941,12.77414],[79.99405,12.77397]],[[79.99543,12.75672],[79.99525,12.75645]],[[80.01667,12.7957],[80.01646,12.79578]],[[80.01646,12.79578],[80.01615,12.79589]],[[80.0037,12.78879],[80.00397,12.78961]],[[80.00972,12.79746],[80.00995,12.79763]],[[80.00176,12.79962],[80.00158,12.79959]],[[79.99495,12.79544],[79.99481,12.79512]],[[79.99661,12.8108],[79.99707,12.81079]],[[79.99408,12.76828],[79.99413,12.76839]],[[79.99363,12.76841],[79.99408,12.76828]],[[79.99323,12.76802],[79.99315,12.768]],[[79.98759,12.768],[79.9874,12.76806]],[[79.99617,12.75802],[79.9959,12.75751]],[[80.01628,12.792],[80.01616,12.79204]],[[80.01616,12.79204],[80.01616,12.79204]],[[80.01487,12.79245],[80.01476,12.79249]],[[80.00843,12.79654],[80.00831,12.79652]],[[80.00877,12.79684],[80.0089,12.79679]],[[80.01166,12.80056],[80.01118,12.80088]],[[80.00968,12.80197],[80.00881,12.8025]],[[80.00684,12.80327],[80.00683,12.80305]],[[80.00699,12.80586],[80.00704,12.80652]],[[79.99391,12.79779],[79.99356,12.79759]],[[79.99204,12.79719],[79.99157,12.79718]],[[79.99151,12.79676],[79.99145,12.79632]],[[79.99754,12.81081],[79.99788,12.81087]],[[80.0128,12.78444],[80.01272,12.78428]],[[79.99623,12.76782],[79.9963,12.76781]],[[79.9963,12.76781],[79.99631,12.76781]],[[79.99649,12.76886],[79.99622,12.7689]],[[80.00963,12.79034],[80.00969,12.79063]],[[80.00969,12.79063],[80.00969,12.79063]],[[79.99341,12.77794],[79.99307,12.77776]],[[79.98796,12.76634],[79.98789,12.76619]],[[80.01533,12.79037],[80.01558,12.79074]],[[80.01615,12.79589],[80.01606,12.79592]],[[80.00697,12.81003],[80.00695,12.81009]],[[80.00695,12.81009],[80.00696,12.81009]],[[79.99663,12.79897],[79.99637,12.79892]],[[79.99475,12.79477],[79.99469,12.79441]],[[80.0131,12.78525],[80.013,12.78501]],[[80.01183,12.78228],[80.01176,12.78207]],[[80.00704,12.79557],[80.00725,12.79569]],[[79.99363,12.76841],[79.99323,12.76802]],[[79.99098,12.76717],[79.99054,12.7671]],[[79.9874,12.76802],[79.98741,12.76801]],[[79.9938,12.77133],[79.99352,12.77135]],[[80.01304,12.78702],[80.01284,12.78707]],[[80.01234,12.78769],[80.0124,12.78808]],[[80.00451,12.79124],[80.0043,12.79155]],[[80.00517,12.80523],[80.00499,12.80558]],[[80.00061,12.78266],[80.00012,12.78188]],[[80.00269,12.79963],[80.00253,12.79967]],[[80.00687,12.79763],[80.00681,12.79777]],[[80.00663,12.799],[80.00693,12.79901]],[[80.00566,12.79966],[80.00533,12.79956]],[[80.00243,12.79968],[80.00211,12.79965]],[[79.99724,12.79889],[79.99717,12.79847]],[[79.99628,12.79687],[79.99573,12.79695]],[[80.01208,12.79915],[80.01308,12.79985]],[[79.99572,12.80286],[79.99565,12.80337]],[[80.01581,12.78728],[80.01574,12.78729]],[[80.01401,12.78589],[80.01395,12.78592]],[[80.01339,12.78574],[80.0131,12.78525]],[[80.01422,12.78629],[80.01401,12.78589]],[[80.01349,12.78614],[80.01345,12.78595]],[[80.01519,12.78761],[80.01496,12.78775]],[[80.0157,12.78732],[80.01562,12.78737]],[[80.00696,12.80531],[80.00699,12.80586]],[[80.00631,12.79933],[80.00631,12.7994]],[[80.00631,12.7994],[80.00632,12.7994]],[[80.00634,12.79984],[80.0066,12.79988]],[[79.98812,12.76672],[79.98799,12.76643]],[[80.00647,12.80393],[80.00596,12.80423]],[[80.01221,12.78326],[80.01204,12.78289]],[[80.01592,12.78727],[80.01589,12.78726]],[[79.99246,12.7972],[79.99204,12.79719]],[[79.99504,12.79603],[79.99495,12.79544]],[[80.01345,12.78595],[80.01339,12.78574]],[[80.00351,12.78429],[80.003,12.78435]],[[80.01257,12.78393],[80.01236,12.78356]],[[79.99717,12.79847],[79.99706,12.79794]],[[79.99424,12.79799],[79.99391,12.79779]],[[79.99578,12.79994],[79.99584,12.80048]],[[79.99585,12.80073],[79.99592,12.80096]],[[79.99592,12.80096],[79.99594,12.80119]],[[79.99606,12.80198],[79.99606,12.80239]],[[79.99516,12.80649],[79.99534,12.80694]],[[79.99549,12.79863],[79.99526,12.79851]],[[80.00225,12.78559],[80.00245,12.78594]],[[79.99487,12.76815],[79.99567,12.76787]],[[79.99297,12.76765],[79.99253,12.76758]],[[79.99385,12.77133],[79.9938,12.77133]],[[80.00173,12.7847],[80.00142,12.78416]],[[80.01395,12.78592],[80.01349,12.78614]],[[79.99011,12.76712],[79.98992,12.76716]],[[80.00658,12.7984],[80.00651,12.79864]],[[80.00874,12.79227],[80.0086,12.7921]],[[80.00089,12.79948],[80.00072,12.79949]],[[80.0111,12.78363],[80.01102,12.78344]],[[79.99655,12.76934],[79.99659,12.76972]],[[80.01269,12.78666],[80.01231,12.78676]],[[80.0149,12.78928],[80.01505,12.7896]],[[80.00085,12.76373],[80.0006,12.76376]],[[80.01425,12.78799],[80.01446,12.78839]],[[80.01628,12.792],[80.01645,12.79194]],[[79.9999,12.76565],[80.0002,12.76552]],[[80.01665,12.79222],[80.01689,12.79255]],[[80.00158,12.79959],[80.00138,12.79958]],[[80.01303,12.78658],[80.01269,12.78666]],[[80.01373,12.78685],[80.01376,12.78719]],[[80.01378,12.78805],[80.01378,12.78806]],[[80.01378,12.78806],[80.01397,12.78801]],[[79.99421,12.77529],[79.99417,12.77499]],[[79.9993,12.76179],[79.99918,12.76164]],[[80.01236,12.78356],[80.01221,12.78326]],[[79.99642,12.76844],[79.99649,12.76886]],[[79.99414,12.77472],[79.99413,12.77461]],[[80.0152,12.79001],[80.01533,12.79037]],[[80.00651,12.79864],[80.00646,12.79878]],[[80.00072,12.79949],[80.00054,12.79946]],[[80.01483,12.78913],[80.0149,12.78928]],[[79.99413,12.77461],[79.9941,12.77414]],[[80.01558,12.79074],[80.01576,12.79104]],[[80.00138,12.79958],[80.00089,12.79948]],[[80.01193,12.7826],[80.01183,12.78228]],[[79.99662,12.7701],[79.99667,12.77054]],[[80.01231,12.78676],[80.01225,12.78653]],[[80.01847,12.79482],[80.01859,12.79501]],[[80.00603,12.79977],[80.00566,12.79966]],[[80.01114,12.78379],[80.0111,12.78363]],[[80.00732,12.7966],[80.0072,12.79687]],[[80.00672,12.798],[80.00667,12.79814]],[[80.0064,12.79901],[80.00629,12.79914]],[[80.0002,12.76552],[80.00048,12.76539]],[[80.01645,12.79194],[80.01665,12.79222]],[[80.01454,12.78851],[80.01468,12.78884]],[[80.01763,12.79362],[80.01784,12.79391]],[[80.0071,12.79702],[80.00697,12.79735]],[[80.00068,12.76353],[80.00051,12.76336]],[[79.99675,12.77087],[79.99683,12.77124]],[[80.01611,12.7917],[80.01628,12.792]],[[80.01742,12.79331],[80.01763,12.79362]],[[80.01459,12.78699],[80.01441,12.78659]],[[80.01477,12.78744],[80.01459,12.78699]],[[80.00742,12.79628],[80.00732,12.7966]],[[79.99897,12.7806],[79.99817,12.78017]],[[79.99395,12.77286],[79.99395,12.77277]],[[79.99395,12.77277],[79.99396,12.77277]],[[79.99765,12.79911],[79.99767,12.79917]],[[79.98741,12.76459],[79.98743,12.76436]],[[79.99896,12.76597],[79.99937,12.7658]],[[80.00995,12.79763],[80.01005,12.79771]],[[80.01075,12.79813],[80.01148,12.79864]],[[80.00265,12.78444],[80.00218,12.78456]],[[79.99949,12.78076],[79.99929,12.78041]],[[79.9964,12.77876],[79.99604,12.77864]],[[79.9956,12.79843],[79.99571,12.79824]],[[80.01143,12.78918],[80.01143,12.78943]],[[80.01098,12.78925],[80.0107,12.78928]],[[79.99647,12.7979],[79.99641,12.79735]],[[79.99519,12.79705],[79.99511,12.79651]],[[79.99448,12.79812],[79.99424,12.79799]],[[79.99155,12.76733],[79.99129,12.76726]],[[79.99034,12.76708],[79.99011,12.76712]],[[79.98969,12.76721],[79.98938,12.76731]],[[80.00585,12.80438],[80.00567,12.80459]],[[80.0064,12.79901],[80.00663,12.799]],[[80.01814,12.79436],[80.01847,12.79482]],[[80.01859,12.79501],[80.01844,12.79507]],[[80.01812,12.79519],[80.01793,12.79524]],[[80.01686,12.79564],[80.01667,12.7957]],[[80.00596,12.79439],[80.00618,12.7947]],[[80.0075,12.79571],[80.00771,12.79589]],[[79.9481,12.76619],[79.94853,12.76621]],[[79.97183,12.76998],[79.97183,12.76998]],[[79.9751,12.76969],[79.97492,12.76965]],[[79.97727,12.78544],[79.97725,12.78544]],[[79.97024,12.76949],[79.96983,12.76942]],[[79.97425,12.77051],[79.97383,12.77049]],[[79.98372,12.78729],[79.98305,12.78703]],[[79.97384,12.77078],[79.97351,12.77061]],[[79.97385,12.77074],[79.97384,12.77078]],[[79.97664,12.77533],[79.97672,12.7762]],[[79.94751,12.76614],[79.94752,12.76614]],[[79.97219,12.77014],[79.97183,12.76998]],[[79.98333,12.77411],[79.98313,12.77398]],[[79.98828,12.7678],[79.98814,12.76785]],[[79.98505,12.77395],[79.98517,12.77387]],[[79.96103,12.76751],[79.96101,12.76744]],[[79.9749,12.76683],[79.975,12.7665]],[[79.96735,12.76888],[79.96682,12.76871]],[[79.9478,12.76614],[79.94779,12.76614]],[[79.94779,12.76614],[79.9481,12.76619]],[[80.00546,12.79356],[80.00574,12.79401]],[[80.00868,12.79671],[80.00877,12.79684]],[[80.00678,12.80371],[80.00676,12.80352]],[[80.00676,12.80352],[80.00676,12.80352]],[[80.00748,12.78322],[80.00695,12.78335]],[[80.01562,12.78737],[80.01519,12.78761]],[[80.00118,12.76452],[80.0013,12.76436]],[[79.99739,12.76651],[79.99776,12.76638]],[[79.98487,12.77045],[79.98482,12.77009]],[[79.98229,12.78678],[79.98186,12.78746]],[[79.99253,12.76758],[79.99217,12.76752]],[[79.99405,12.77397],[79.99403,12.77369]],[[79.99645,12.80234],[79.99684,12.80229]],[[79.99581,12.80571],[79.99529,12.80585]],[[79.99356,12.79759],[79.99319,12.79738]],[[79.99951,12.76206],[79.9993,12.76179]],[[79.95155,12.76697],[79.95193,12.76716]],[[79.95238,12.76729],[79.95288,12.76743]],[[79.9539,12.76767],[79.95441,12.76773]],[[79.95123,12.76662],[79.95155,12.76697]],[[79.95288,12.76743],[79.95341,12.76758]],[[79.95441,12.76773],[79.95491,12.76783]],[[79.95193,12.76716],[79.95238,12.76729]],[[79.95491,12.76783],[79.95546,12.76791]],[[80.01252,12.78879],[80.01254,12.78896]],[[80.01441,12.78659],[80.01422,12.78629]],[[79.95649,12.76805],[79.95679,12.76804]],[[79.95546,12.76791],[79.95595,12.76798]],[[80.00646,12.79878],[80.0064,12.79901]],[[79.99637,12.79892],[79.99602,12.79884]],[[79.99508,12.79435],[79.99561,12.79424]],[[79.99567,12.79907],[79.99571,12.79954]],[[79.99854,12.7661],[79.99896,12.76597]],[[79.99815,12.76627],[79.99854,12.7661]],[[79.99687,12.76649],[79.99684,12.76645]],[[79.99683,12.77124],[79.99687,12.77154]],[[80.00678,12.80371],[80.00647,12.80393]],[[80.00667,12.79814],[80.00658,12.7984]],[[79.99982,12.76248],[79.99951,12.76206]],[[79.99307,12.77776],[79.99226,12.77738]],[[80.01076,12.78536],[80.01076,12.78535]],[[80.01076,12.78535],[80.01061,12.78498]],[[80.01061,12.78498],[80.01051,12.78462]],[[80.00907,12.79203],[80.00874,12.79227]],[[80.00976,12.79106],[80.00985,12.79156]],[[80.01468,12.78884],[80.01475,12.78899]],[[80.01475,12.78899],[80.01483,12.78913]],[[79.99283,12.7712],[79.99277,12.77084]],[[80.01243,12.78821],[80.01247,12.78852]],[[80.00664,12.79539],[80.00678,12.79566]],[[80.01254,12.78896],[80.01233,12.78899]],[[80.01114,12.78265],[80.01091,12.78219]],[[80.0145,12.78845],[80.01454,12.78851]],[[80.01023,12.78948],[80.00982,12.78955]],[[79.98798,12.7679],[79.98779,12.76795]],[[80.00211,12.79965],[80.00176,12.79962]]]},"910705":{"name":"AUTO","code":"910705","ss_code":"9107","volt":"11","len":7.53,"dts":33,"cons":186,"type":"MultiLineString","coords":[[[80.01287,12.78338],[80.01273,12.78305]],[[80.01573,12.78748],[80.01575,12.78749]],[[80.01532,12.78776],[80.01503,12.78788]],[[80.01116,12.77949],[80.01097,12.77911]],[[80.01003,12.77687],[80.0099,12.77657]],[[80.0157,12.78732],[80.01563,12.78717]],[[80.01949,12.76555],[80.01938,12.76512]],[[80.01224,12.78193],[80.01206,12.78156]],[[80.01392,12.77153],[80.01429,12.77135]],[[80.01332,12.78429],[80.01311,12.78387]],[[80.01134,12.77986],[80.01116,12.77949]],[[80.02179,12.76316],[80.02193,12.76294]],[[80.02141,12.76405],[80.02161,12.76403]],[[80.02161,12.76403],[80.02162,12.76403]],[[80.02168,12.76133],[80.02172,12.76099]],[[80.02729,12.76092],[80.02689,12.76111]],[[80.02806,12.76298],[80.02829,12.76292]],[[80.02829,12.76292],[80.02829,12.76292]],[[80.02777,12.7608],[80.02729,12.76092]],[[80.02597,12.76144],[80.02574,12.76146]],[[80.01909,12.76582],[80.01949,12.76555]],[[80.02547,12.76341],[80.0262,12.76329]],[[80.02172,12.76393],[80.02239,12.76383]],[[80.02239,12.76383],[80.02308,12.76373]],[[80.02639,12.76133],[80.02622,12.76135]],[[80.02179,12.75909],[80.02163,12.75886]],[[80.02163,12.75886],[80.02163,12.75886]],[[80.02695,12.76317],[80.02746,12.76307]],[[80.02181,12.76367],[80.02179,12.76316]],[[80.02055,12.75881],[80.02048,12.75887]],[[80.02308,12.76373],[80.02363,12.76365]],[[80.0103,12.76696],[80.01001,12.76701]],[[80.02163,12.75886],[80.02122,12.75886]],[[80.02193,12.75941],[80.02179,12.75909]],[[80.01209,12.76959],[80.01251,12.76944]],[[80.01715,12.76851],[80.0176,12.76844]],[[80.0176,12.76844],[80.01756,12.76827]],[[80.00921,12.77025],[80.00932,12.77022]],[[80.00932,12.77022],[80.00933,12.7703]],[[80.01874,12.76615],[80.01909,12.76582]],[[80.02031,12.76431],[80.02028,12.76387]],[[80.02172,12.76099],[80.02175,12.76076]],[[80.01288,12.76924],[80.01289,12.76924]],[[80.01289,12.76924],[80.01332,12.76914]],[[80.0126,12.76833],[80.01247,12.76836]],[[80.00773,12.77051],[80.00814,12.77043]],[[80.01055,12.77009],[80.01083,12.77003]],[[80.01131,12.76986],[80.01159,12.76977]],[[80.01159,12.76977],[80.01169,12.76973]],[[80.01313,12.7701],[80.01331,12.77065]],[[80.01331,12.77065],[80.01348,12.77091]],[[80.01348,12.77091],[80.0137,12.77118]],[[80.0137,12.77118],[80.0137,12.77118]],[[80.01291,12.76935],[80.01288,12.76924]],[[80.0176,12.76844],[80.01764,12.76837]],[[80.01276,12.76883],[80.01263,12.76842]],[[80.01263,12.76842],[80.0126,12.76833]],[[80.0126,12.76833],[80.01258,12.76825]],[[80.01236,12.76752],[80.01227,12.76718]],[[80.01039,12.76793],[80.01013,12.76804]],[[80.01002,12.76809],[80.01,12.7681]],[[80.01,12.7681],[80.01001,12.7681]],[[80.01,12.7681],[80.00988,12.76815]],[[80.00988,12.76815],[80.00989,12.76815]],[[80.00988,12.76815],[80.00982,12.76818]],[[80.00982,12.76818],[80.00982,12.76818]],[[80.01013,12.76804],[80.01006,12.76775]],[[80.01458,12.76892],[80.01495,12.76886]],[[80.01495,12.76886],[80.01546,12.76877]],[[80.01546,12.76877],[80.01547,12.76877]],[[80.01106,12.76763],[80.01088,12.76771]],[[80.01289,12.76924],[80.01286,12.76915]],[[80.01286,12.76915],[80.01286,12.76915]],[[80.01332,12.76914],[80.01376,12.76906]],[[80.00982,12.76818],[80.00973,12.76819]],[[80.01244,12.76777],[80.01244,12.76777]],[[80.01244,12.76777],[80.01251,12.76776]],[[80.01291,12.76935],[80.01299,12.76935]],[[80.01109,12.76762],[80.01106,12.76763]],[[80.01106,12.76763],[80.01107,12.76763]],[[80.00961,12.77026],[80.01007,12.77019]],[[80.01741,12.76783],[80.01733,12.76749]],[[80.01815,12.76679],[80.0185,12.76644]],[[80.00868,12.77034],[80.00881,12.77031]],[[80.00881,12.77031],[80.00921,12.77025]],[[80.01735,12.76716],[80.01753,12.76706]],[[80.01753,12.76706],[80.01815,12.76679]],[[80.01169,12.76973],[80.0119,12.76969]],[[80.01226,12.76708],[80.0122,12.76695]],[[80.01199,12.76727],[80.01175,12.76736]],[[80.01426,12.76898],[80.01458,12.76892]],[[80.01175,12.76736],[80.01132,12.76753]],[[80.01132,12.76753],[80.01109,12.76762]],[[80.01109,12.76762],[80.0111,12.76762]],[[80.01624,12.76865],[80.01675,12.76857]],[[80.01589,12.76871],[80.01624,12.76865]],[[80.01376,12.76906],[80.01426,12.76898]],[[80.0119,12.76969],[80.01209,12.76959]],[[80.01006,12.76775],[80.00998,12.76741]],[[80.01286,12.76915],[80.01286,12.76915]],[[80.01286,12.76915],[80.01295,12.76914]],[[80.02177,12.76059],[80.02181,12.76029]],[[80.02377,12.76411],[80.02409,12.76394]],[[80.01978,12.76531],[80.02011,12.76506]],[[80.02746,12.76307],[80.02785,12.76306]],[[80.01206,12.78156],[80.01189,12.78119]],[[80.01546,12.76877],[80.01589,12.76871]],[[80.0104,12.77788],[80.01021,12.77726]],[[80.00966,12.77607],[80.00954,12.77571]],[[80.00744,12.77087],[80.00732,12.77063]],[[80.01044,12.77011],[80.01055,12.77009]],[[80.01055,12.77009],[80.01056,12.77009]],[[80.0137,12.77118],[80.01392,12.77153]],[[80.01226,12.76708],[80.01235,12.76708]],[[80.01097,12.77911],[80.01081,12.77871]],[[80.0247,12.76353],[80.02547,12.76341]],[[80.0262,12.76329],[80.02695,12.76317]],[[80.02179,12.76316],[80.0217,12.7627]],[[80.01021,12.77726],[80.01003,12.77687]],[[80.01574,12.78735],[80.0157,12.78732]],[[80.02167,12.76394],[80.02172,12.76393]],[[80.02377,12.76411],[80.0247,12.76353]],[[80.02363,12.76365],[80.02377,12.76411]],[[80.02042,12.76477],[80.02079,12.76456]],[[80.01592,12.76879],[80.01602,12.76886]],[[80.01459,12.78699],[80.01441,12.78659]],[[80.01401,12.78589],[80.01383,12.78556]],[[80.01057,12.77814],[80.0104,12.77788]],[[80.00937,12.77525],[80.00919,12.77486]],[[80.00882,12.77405],[80.00862,12.77361]],[[80.02164,12.76218],[80.02164,12.76215]],[[80.01208,12.76997],[80.01213,12.77009]],[[80.01372,12.78522],[80.01349,12.78467]],[[80.01349,12.78467],[80.01332,12.78429]],[[80.00998,12.76741],[80.01025,12.76737]],[[80.00878,12.77298],[80.00887,12.77295]],[[80.00933,12.7703],[80.00961,12.77026]],[[80.01007,12.77019],[80.01044,12.77011]],[[80.02122,12.75886],[80.02101,12.75887]],[[80.02086,12.7589],[80.02055,12.75881]],[[80.00791,12.772],[80.0078,12.77165]],[[80.00764,12.77127],[80.00744,12.77087]],[[80.02079,12.76456],[80.02141,12.76405]],[[80.02161,12.76403],[80.02167,12.76394]],[[80.02172,12.76393],[80.02181,12.76367]],[[80.0119,12.76969],[80.01208,12.76997]],[[80.01503,12.78788],[80.01496,12.78775]],[[80.01477,12.78744],[80.01459,12.78699]],[[80.01383,12.78556],[80.01372,12.78522]],[[80.01025,12.76737],[80.01055,12.76734]],[[80.01311,12.78387],[80.01287,12.78338]],[[80.02175,12.76076],[80.02177,12.76059]],[[80.02177,12.76059],[80.02177,12.76059]],[[80.00828,12.77279],[80.00812,12.77244]],[[80.01589,12.76871],[80.01592,12.76879]],[[80.01286,12.76915],[80.01276,12.76883]],[[80.01258,12.76825],[80.01254,12.76814]],[[80.01949,12.76555],[80.01978,12.76531]],[[80.02163,12.76176],[80.02168,12.76133]],[[80.02189,12.75993],[80.02193,12.75941]],[[80.01262,12.78273],[80.0124,12.78231]],[[80.02101,12.75887],[80.02102,12.75878]],[[80.02622,12.76135],[80.02597,12.76144]],[[80.01047,12.76697],[80.01054,12.76696]],[[80.01733,12.76749],[80.01735,12.76716]],[[80.01563,12.78717],[80.01549,12.78693]],[[80.00842,12.77307],[80.00828,12.77279]],[[80.02181,12.76029],[80.02189,12.75993]],[[80.02101,12.75887],[80.02086,12.7589]],[[80.02689,12.76111],[80.02655,12.76126]],[[80.0099,12.77657],[80.00966,12.77607]],[[80.00862,12.77361],[80.00848,12.77323]],[[80.01047,12.76697],[80.0103,12.76696]],[[80.01258,12.76825],[80.01245,12.76829]],[[80.00982,12.76818],[80.00973,12.76819]],[[80.00973,12.76819],[80.00973,12.76819]],[[80.0078,12.77165],[80.00764,12.77127]],[[80.01227,12.76718],[80.01199,12.76727]],[[80.01675,12.76857],[80.01715,12.76851]],[[80.01153,12.78031],[80.01134,12.77986]],[[80.01577,12.78739],[80.01574,12.78735]],[[80.01581,12.78744],[80.01573,12.78748]],[[80.01172,12.78071],[80.01153,12.78031]],[[80.01189,12.78119],[80.01172,12.78071]],[[80.01081,12.77871],[80.01057,12.77814]],[[80.00814,12.77043],[80.00843,12.77038]],[[80.00843,12.77038],[80.00868,12.77034]],[[80.01254,12.76814],[80.01248,12.76792]],[[80.0185,12.76644],[80.01874,12.76615]],[[80.01581,12.78744],[80.01577,12.78739]],[[80.00842,12.77307],[80.00878,12.77298]],[[80.02785,12.76306],[80.02806,12.76298]],[[80.01083,12.77003],[80.01131,12.76986]],[[80.01227,12.76718],[80.01226,12.76708]],[[80.01422,12.78629],[80.01401,12.78589]],[[80.01441,12.78659],[80.01422,12.78629]],[[80.02829,12.76292],[80.02844,12.76288]],[[80.01496,12.78775],[80.01477,12.78744]],[[80.01251,12.76944],[80.01291,12.76935]],[[80.01291,12.76935],[80.01304,12.76979]],[[80.01304,12.76979],[80.01313,12.7701]],[[80.01013,12.76804],[80.01002,12.76809]],[[80.01938,12.76512],[80.01932,12.76471]],[[80.02042,12.76477],[80.02031,12.76431]],[[80.0217,12.7627],[80.02164,12.76218]],[[80.02164,12.76218],[80.02164,12.76218]],[[80.00848,12.77323],[80.00842,12.77307]],[[80.00732,12.77063],[80.00773,12.77051]],[[80.02011,12.76506],[80.02042,12.76477]],[[80.00954,12.77571],[80.00937,12.77525]],[[80.0124,12.78231],[80.01224,12.78193]],[[80.01273,12.78305],[80.01262,12.78273]],[[80.01248,12.76792],[80.01244,12.76777]],[[80.01244,12.76777],[80.01236,12.76752]],[[80.00919,12.77486],[80.00901,12.77447]],[[80.00901,12.77447],[80.00882,12.77405]],[[80.00812,12.77244],[80.00791,12.772]],[[80.01597,12.78739],[80.01599,12.78737]],[[80.02164,12.76215],[80.02163,12.76176]],[[80.01597,12.78739],[80.01581,12.78744]],[[80.01055,12.76734],[80.01047,12.76697]],[[80.01756,12.76827],[80.01741,12.76783]],[[80.01088,12.76771],[80.01039,12.76793]],[[80.01573,12.78748],[80.01532,12.78776]],[[80.02655,12.76126],[80.02639,12.76133]],[[80.02639,12.76133],[80.0264,12.76133]]]},"910706":{"name":"MMDA TOWN NH1","code":"910706","ss_code":"9107","volt":"11","len":6.6,"dts":63,"cons":8556,"type":"MultiLineString","coords":[[[80.02793,12.79731],[80.02817,12.79717]],[[80.02288,12.7958],[80.02332,12.79551]],[[80.02157,12.79656],[80.02196,12.79632]],[[80.02196,12.79632],[80.0223,12.7961]],[[80.02288,12.7958],[80.02287,12.79575]],[[80.02391,12.7966],[80.02359,12.7968]],[[80.02287,12.79575],[80.0223,12.7961]],[[80.02112,12.7959],[80.02131,12.79616]],[[80.0221,12.79494],[80.02227,12.79486]],[[80.02507,12.79454],[80.02485,12.79469]],[[80.02939,12.7968],[80.02944,12.79687]],[[80.02903,12.79958],[80.02884,12.79969]],[[80.02884,12.79969],[80.02884,12.79969]],[[80.02552,12.79324],[80.02567,12.79352]],[[80.02161,12.79526],[80.02177,12.79516]],[[80.02872,12.7954],[80.02886,12.79532]],[[80.02654,12.795],[80.02671,12.79525]],[[80.02692,12.80092],[80.02685,12.80098]],[[80.0273,12.80067],[80.02721,12.80072]],[[80.02414,12.79376],[80.02419,12.79373]],[[80.02419,12.79373],[80.02419,12.79373]],[[80.02314,12.79435],[80.0233,12.79424]],[[80.02293,12.79721],[80.02266,12.79739]],[[80.02336,12.79693],[80.02322,12.79702]],[[80.02793,12.79877],[80.02812,12.79874]],[[80.02882,12.79633],[80.02901,12.7964]],[[80.02815,12.79906],[80.02806,12.79895]],[[80.02806,12.79895],[80.02806,12.79895]],[[80.02479,12.79675],[80.02465,12.79655]],[[80.01868,12.79233],[80.01892,12.79276]],[[80.01791,12.791],[80.01812,12.79142]],[[80.02652,12.80117],[80.02621,12.80134]],[[80.02633,12.7946],[80.02649,12.79492]],[[80.01712,12.78974],[80.01732,12.79007]],[[80.01858,12.79031],[80.01869,12.79063]],[[80.01711,12.79077],[80.01683,12.79026]],[[80.02449,12.80083],[80.02485,12.80061]],[[80.02436,12.80092],[80.02484,12.80063]],[[80.02484,12.80063],[80.02509,12.80046]],[[80.02509,12.80046],[80.02544,12.80024]],[[80.02596,12.79974],[80.02587,12.7996]],[[80.02544,12.80024],[80.02574,12.80005]],[[80.02574,12.80005],[80.02602,12.79986]],[[80.02602,12.79986],[80.02596,12.79974]],[[80.02587,12.7996],[80.02596,12.79954]],[[80.01741,12.79021],[80.01745,12.7902]],[[80.02684,12.79545],[80.02684,12.79545]],[[80.02684,12.79545],[80.02678,12.79537]],[[80.02678,12.79537],[80.02663,12.79547]],[[80.02868,12.79627],[80.02882,12.79633]],[[80.02882,12.79633],[80.02882,12.79633]],[[80.02837,12.79617],[80.02868,12.79627]],[[80.02492,12.79427],[80.02499,12.79435]],[[80.02499,12.79435],[80.02499,12.79435]],[[80.02408,12.79379],[80.02414,12.79376]],[[80.02447,12.79355],[80.02462,12.79379]],[[80.02861,12.79983],[80.02846,12.79959]],[[80.02944,12.79687],[80.02969,12.79723]],[[80.02147,12.79641],[80.02161,12.79664]],[[80.02823,12.79613],[80.02821,12.79594]],[[80.02588,12.79387],[80.02614,12.79425]],[[80.02928,12.79663],[80.02939,12.7968]],[[80.02939,12.7968],[80.0294,12.7968]],[[80.02578,12.7964],[80.0254,12.79662]],[[80.02614,12.79618],[80.02595,12.79596]],[[80.02668,12.79585],[80.02638,12.79602]],[[80.02419,12.79373],[80.02447,12.79354]],[[80.02447,12.79354],[80.02437,12.79341]],[[80.02567,12.79352],[80.02584,12.7938]],[[80.02584,12.7938],[80.02584,12.7938]],[[80.02371,12.794],[80.02408,12.79379]],[[80.02408,12.79379],[80.02409,12.79379]],[[80.02517,12.79676],[80.02511,12.79679]],[[80.02511,12.79679],[80.02512,12.79679]],[[80.02478,12.79406],[80.02492,12.79427]],[[80.02462,12.79379],[80.02478,12.79406]],[[80.02447,12.79354],[80.02447,12.79355]],[[80.02447,12.79355],[80.02448,12.79355]],[[80.02499,12.79435],[80.02507,12.79454]],[[80.02297,12.79445],[80.02314,12.79435]],[[80.02314,12.79435],[80.02315,12.79435]],[[80.02227,12.79486],[80.02238,12.79479]],[[80.02734,12.79793],[80.02719,12.7977]],[[80.02719,12.7977],[80.02719,12.7977]],[[80.02684,12.79545],[80.02694,12.79559]],[[80.02989,12.79755],[80.02994,12.79765]],[[80.02994,12.79765],[80.02994,12.79765]],[[80.0274,12.80063],[80.0273,12.80067]],[[80.0273,12.80067],[80.0273,12.80067]],[[80.02793,12.79877],[80.02785,12.79893]],[[80.02754,12.79583],[80.02789,12.79598]],[[80.02491,12.79698],[80.02479,12.79675]],[[80.02431,12.79778],[80.02408,12.79803]],[[80.02408,12.79803],[80.02385,12.79819]],[[80.02846,12.79959],[80.02841,12.79951]],[[80.02841,12.79951],[80.02841,12.79951]],[[80.0254,12.79662],[80.02517,12.79676]],[[80.02446,12.79627],[80.0242,12.79641]],[[80.02545,12.79312],[80.02552,12.79324]],[[80.02552,12.79324],[80.02552,12.79324]],[[80.02694,12.79559],[80.02668,12.79585]],[[80.02668,12.79585],[80.02668,12.79585]],[[80.02754,12.79583],[80.02758,12.79574]],[[80.02854,12.79551],[80.02872,12.7954]],[[80.01595,12.78732],[80.01582,12.78745]],[[80.02443,12.80102],[80.02436,12.80092]],[[80.02447,12.8011],[80.02443,12.80102]],[[80.02443,12.80102],[80.02443,12.80102]],[[80.02471,12.80146],[80.02447,12.8011]],[[80.02385,12.79819],[80.02405,12.79847]],[[80.02405,12.79847],[80.02424,12.79877]],[[80.0259,12.80153],[80.0259,12.80151]],[[80.02793,12.79877],[80.0276,12.79841]],[[80.0276,12.79841],[80.0276,12.79841]],[[80.02841,12.79951],[80.02828,12.79932]],[[80.02417,12.80063],[80.02405,12.80045]],[[80.02129,12.79545],[80.02144,12.79536]],[[80.02322,12.79702],[80.02293,12.79721]],[[80.02098,12.79561],[80.02112,12.7959]],[[80.01987,12.79408],[80.02007,12.79442]],[[80.0189,12.79095],[80.01912,12.79126]],[[80.02764,12.79903],[80.02749,12.79913]],[[80.01812,12.79142],[80.01839,12.79185]],[[80.02266,12.79739],[80.0224,12.79756]],[[80.02238,12.79479],[80.02256,12.79469]],[[80.01734,12.79068],[80.01711,12.79077]],[[80.02436,12.80092],[80.02426,12.80077]],[[80.03028,12.79883],[80.03004,12.79896]],[[80.02503,12.79682],[80.02491,12.79698]],[[80.02491,12.79698],[80.02462,12.79739]],[[80.03004,12.79896],[80.02974,12.79913]],[[80.02472,12.79339],[80.02495,12.79325]],[[80.01631,12.78846],[80.01648,12.7887]],[[80.02685,12.80098],[80.02669,12.80108]],[[80.02669,12.80108],[80.02669,12.80108]],[[80.02828,12.79576],[80.02838,12.79563]],[[80.03002,12.79776],[80.03011,12.79791]],[[80.02994,12.79765],[80.03002,12.79776]],[[80.02901,12.7964],[80.02889,12.79654]],[[80.02806,12.79895],[80.02793,12.79877]],[[80.02566,12.80088],[80.02585,12.80078]],[[80.02544,12.80104],[80.02566,12.80088]],[[80.02671,12.79525],[80.02684,12.79545]],[[80.02684,12.79545],[80.02684,12.79545]],[[80.02359,12.7968],[80.02336,12.79693]],[[80.02462,12.79651],[80.02455,12.7964]],[[80.02098,12.79561],[80.02119,12.7955]],[[80.01711,12.79077],[80.01714,12.79082]],[[80.01582,12.78745],[80.01575,12.78749]],[[80.02499,12.80189],[80.02471,12.80146]],[[80.0276,12.79841],[80.02748,12.79814]],[[80.02748,12.79814],[80.02749,12.79814]],[[80.02614,12.79425],[80.02633,12.7946]],[[80.03011,12.79791],[80.03033,12.79827]],[[80.02654,12.795],[80.02667,12.79492]],[[80.02649,12.79492],[80.02654,12.795]],[[80.01749,12.79036],[80.01755,12.79045]],[[80.0271,12.79567],[80.0273,12.79574]],[[80.02614,12.79618],[80.02578,12.7964]],[[80.02937,12.79936],[80.02903,12.79958]],[[80.02511,12.79679],[80.02503,12.79682]],[[80.01648,12.7887],[80.01663,12.78896]],[[80.02119,12.7955],[80.02129,12.79545]],[[80.02129,12.79545],[80.02129,12.79545]],[[80.02007,12.79442],[80.02022,12.79465]],[[80.01958,12.7937],[80.01987,12.79408]],[[80.0204,12.79497],[80.02066,12.79536]],[[80.02022,12.79465],[80.0204,12.79497]],[[80.0273,12.79574],[80.02754,12.79583]],[[80.02501,12.8013],[80.02512,12.80123]],[[80.02471,12.80146],[80.02501,12.8013]],[[80.02501,12.8013],[80.02502,12.8013]],[[80.01892,12.79276],[80.01922,12.79316]],[[80.01592,12.78775],[80.01601,12.78792]],[[80.02748,12.79814],[80.02734,12.79793]],[[80.02734,12.79793],[80.02734,12.79793]],[[80.02512,12.80123],[80.02544,12.80104]],[[80.02544,12.80104],[80.02545,12.80104]],[[80.02566,12.80169],[80.02547,12.80179]],[[80.02621,12.80134],[80.0259,12.80153]],[[80.02669,12.80108],[80.02652,12.80117]],[[80.02694,12.79559],[80.0271,12.79567]],[[80.0271,12.79567],[80.02711,12.79567]],[[80.02112,12.7959],[80.02119,12.79587]],[[80.01761,12.79056],[80.01791,12.791]],[[80.02395,12.79657],[80.02391,12.7966]],[[80.0242,12.79641],[80.02395,12.79657]],[[80.0233,12.79424],[80.02371,12.794]],[[80.01912,12.79126],[80.01909,12.7913]],[[80.01755,12.79045],[80.01761,12.79056]],[[80.02828,12.80005],[80.02795,12.80026]],[[80.0254,12.79302],[80.02545,12.79312]],[[80.02447,12.79354],[80.02472,12.79339]],[[80.02472,12.79339],[80.02473,12.79339]],[[80.02436,12.80092],[80.02448,12.80083]],[[80.02198,12.79503],[80.0221,12.79494]],[[80.0221,12.79494],[80.0221,12.79494]],[[80.02144,12.79536],[80.02161,12.79526]],[[80.01741,12.79021],[80.01749,12.79036]],[[80.02465,12.79655],[80.02462,12.79651]],[[80.02462,12.79651],[80.02462,12.79651]],[[80.02088,12.79566],[80.02098,12.79561]],[[80.02426,12.80077],[80.02417,12.80063]],[[80.02417,12.80063],[80.02417,12.80063]],[[80.02585,12.80078],[80.02596,12.80091]],[[80.02638,12.79602],[80.02614,12.79618]],[[80.02514,12.80198],[80.02499,12.80189]],[[80.02721,12.80072],[80.02692,12.80092]],[[80.02974,12.79913],[80.02937,12.79936]],[[80.02495,12.79325],[80.0254,12.79302]],[[80.02485,12.79469],[80.02473,12.79476]],[[80.01663,12.78896],[80.01682,12.78923]],[[80.02884,12.79969],[80.02861,12.79983]],[[80.02765,12.80045],[80.0274,12.80063]],[[80.02719,12.7977],[80.02701,12.79729]],[[80.02785,12.79893],[80.02764,12.79903]],[[80.03033,12.79827],[80.03053,12.79865]],[[80.03053,12.79865],[80.03054,12.79865]],[[80.02969,12.79723],[80.02989,12.79755]],[[80.02789,12.79598],[80.02823,12.79613]],[[80.02177,12.79516],[80.02199,12.79503]],[[80.01922,12.79316],[80.01958,12.7937]],[[80.0259,12.80153],[80.02566,12.80169]],[[80.01869,12.79063],[80.0189,12.79095]],[[80.01787,12.7903],[80.01819,12.79012]],[[80.02256,12.79469],[80.02297,12.79445]],[[80.02131,12.79616],[80.02147,12.79641]],[[80.01601,12.78792],[80.01612,12.78815]],[[80.02547,12.80179],[80.02514,12.80198]],[[80.02861,12.79983],[80.02828,12.80005]],[[80.01819,12.79012],[80.01843,12.78995]],[[80.01762,12.79042],[80.01787,12.7903]],[[80.01755,12.79045],[80.01762,12.79042]],[[80.01577,12.78753],[80.01592,12.78775]],[[80.02823,12.79613],[80.02837,12.79617]],[[80.01612,12.78815],[80.01631,12.78846]],[[80.02795,12.80026],[80.02765,12.80045]],[[80.02822,12.7992],[80.02815,12.79906]],[[80.02901,12.7964],[80.02916,12.79644]],[[80.01682,12.78923],[80.01698,12.78951]],[[80.02462,12.79739],[80.02431,12.79778]],[[80.01843,12.78995],[80.01858,12.79031]],[[80.02066,12.79536],[80.02088,12.79566]],[[80.02916,12.79644],[80.02928,12.79663]],[[80.02455,12.7964],[80.02469,12.79632]],[[80.01714,12.79083],[80.01747,12.79143]],[[80.02455,12.7964],[80.02446,12.79627]],[[80.01698,12.78951],[80.01712,12.78974]],[[80.01761,12.79056],[80.01734,12.79068]],[[80.01732,12.79007],[80.01741,12.79021]],[[80.01741,12.79021],[80.01741,12.79021]],[[80.01575,12.78749],[80.01577,12.78753]],[[80.02395,12.79657],[80.02391,12.79649]],[[80.02823,12.79583],[80.02828,12.79576]],[[80.02821,12.79594],[80.02823,12.79583]],[[80.02823,12.79583],[80.02823,12.79583]],[[80.02838,12.79563],[80.02854,12.79551]],[[80.01839,12.79185],[80.01868,12.79233]],[[80.02584,12.7938],[80.02588,12.79387]],[[80.03053,12.79865],[80.03028,12.79883]],[[80.02828,12.79932],[80.02822,12.7992]]]},"910707":{"name":"MMN INDUSTRIAL","code":"910707","ss_code":"9107","volt":"11","len":1.75,"dts":7,"cons":49,"type":"MultiLineString","coords":[[[80.02563,12.78794],[80.02586,12.78781]],[[80.0194,12.7894],[80.01972,12.78921]],[[80.01972,12.78921],[80.01972,12.78921]],[[80.02349,12.78923],[80.02354,12.7893]],[[80.02333,12.78933],[80.02334,12.78932]],[[80.02265,12.78973],[80.02288,12.78959]],[[80.01843,12.78995],[80.01858,12.78987]],[[80.01858,12.78987],[80.01858,12.78987]],[[80.01587,12.78752],[80.016,12.78774]],[[80.02393,12.78898],[80.0241,12.78884]],[[80.01921,12.78951],[80.0194,12.7894]],[[80.02288,12.78959],[80.02307,12.78948]],[[80.0216,12.78979],[80.02166,12.78988]],[[80.01882,12.78973],[80.0191,12.78957]],[[80.02349,12.78923],[80.02369,12.78911]],[[80.01625,12.7882],[80.01657,12.78875]],[[80.02291,12.78966],[80.02281,12.78974]],[[80.02307,12.78948],[80.02326,12.78936]],[[80.01858,12.78987],[80.01882,12.78973]],[[80.01762,12.79042],[80.01787,12.7903]],[[80.02491,12.78837],[80.02497,12.78845]],[[80.02326,12.78936],[80.02324,12.78934]],[[80.01684,12.78913],[80.01706,12.7895]],[[80.02143,12.78951],[80.0216,12.78979]],[[80.0191,12.78957],[80.01921,12.78951]],[[80.01768,12.78919],[80.01798,12.78903]],[[80.01684,12.78913],[80.01691,12.78908]],[[80.02184,12.79018],[80.02188,12.79026]],[[80.0173,12.78988],[80.01747,12.79016]],[[80.01605,12.78782],[80.01611,12.78793]],[[80.01706,12.7895],[80.0173,12.78988]],[[80.02011,12.789],[80.02058,12.78873]],[[80.02431,12.78871],[80.02453,12.78858]],[[80.02466,12.78852],[80.02463,12.78847]],[[80.02537,12.7881],[80.02542,12.78817]],[[80.01972,12.78921],[80.02011,12.789]],[[80.02166,12.78988],[80.02158,12.78994]],[[80.01747,12.79016],[80.01762,12.79042]],[[80.02288,12.78959],[80.02291,12.78966]],[[80.02291,12.78966],[80.02292,12.78966]],[[80.02058,12.78873],[80.02088,12.78858]],[[80.01738,12.78935],[80.01768,12.78919]],[[80.02088,12.78858],[80.02111,12.78894]],[[80.02369,12.78911],[80.02368,12.78909]],[[80.0241,12.78884],[80.02417,12.78879]],[[80.016,12.78774],[80.01603,12.78773]],[[80.01611,12.78793],[80.01625,12.7882]],[[80.01601,12.7874],[80.01587,12.78752]],[[80.02111,12.78894],[80.02125,12.7892]],[[80.01706,12.7895],[80.01738,12.78935]],[[80.02125,12.7892],[80.02143,12.78951]],[[80.01819,12.79012],[80.01843,12.78995]],[[80.02231,12.78993],[80.02265,12.78973]],[[80.02369,12.78911],[80.02393,12.78898]],[[80.02471,12.78848],[80.02491,12.78837]],[[80.01787,12.7903],[80.01819,12.79012]],[[80.02417,12.78879],[80.02431,12.78871]],[[80.022,12.79011],[80.02231,12.78993]],[[80.02184,12.79018],[80.022,12.79011]],[[80.02453,12.78858],[80.02466,12.78852]],[[80.02522,12.78819],[80.02537,12.7881]],[[80.02537,12.7881],[80.02563,12.78794]],[[80.02491,12.78837],[80.02522,12.78819]],[[80.02326,12.78936],[80.02333,12.78933]],[[80.02334,12.78932],[80.02349,12.78923]],[[80.02466,12.78852],[80.02471,12.78848]],[[80.01657,12.78875],[80.01657,12.78875]],[[80.01657,12.78875],[80.01684,12.78913]],[[80.016,12.78774],[80.01605,12.78782]],[[80.02166,12.78988],[80.02184,12.79018]],[[80.01657,12.78875],[80.01657,12.78875]],[[80.01657,12.78875],[80.01674,12.78874]]]},"910708":{"name":"SENGUNDRAM","code":"910708","ss_code":"9107","volt":"11","len":7.1,"dts":35,"cons":3223,"type":"MultiLineString","coords":[[[80.0129,12.78219],[80.01276,12.78184]],[[80.01351,12.77361],[80.01353,12.7736]],[[80.01353,12.7736],[80.01354,12.7736]],[[80.01353,12.7736],[80.01354,12.7736]],[[80.01253,12.77437],[80.01257,12.77471]],[[80.01232,12.77416],[80.01204,12.77421]],[[80.01078,12.77738],[80.01067,12.77697]],[[80.01441,12.77183],[80.01434,12.77149]],[[80.01562,12.78716],[80.0155,12.78722]],[[80.01103,12.77444],[80.01076,12.77454]],[[80.01455,12.77236],[80.01432,12.77239]],[[80.01114,12.77478],[80.01127,12.77513]],[[80.01276,12.78184],[80.01259,12.78142]],[[80.01252,12.776],[80.01271,12.77596]],[[80.01482,12.77548],[80.01523,12.77533]],[[80.01527,12.77564],[80.01532,12.7762]],[[80.01589,12.78721],[80.0157,12.78732],[80.0156,12.78718]],[[80.01455,12.77236],[80.0145,12.77216]],[[80.01316,12.77394],[80.01324,12.77415]],[[80.01324,12.77415],[80.01329,12.77431]],[[80.01329,12.77431],[80.01331,12.77446]],[[80.02198,12.76936],[80.02199,12.76975]],[[80.02471,12.76793],[80.02474,12.76741]],[[80.02474,12.76741],[80.02474,12.76741]],[[80.01654,12.77674],[80.01661,12.77668]],[[80.01675,12.77358],[80.01674,12.77328]],[[80.01885,12.77116],[80.01873,12.77087]],[[80.01873,12.77087],[80.01873,12.77087]],[[80.01825,12.76927],[80.01816,12.76902]],[[80.01816,12.76902],[80.01817,12.76902]],[[80.01817,12.7683],[80.01825,12.7683]],[[80.01849,12.76826],[80.01892,12.76822]],[[80.01892,12.76822],[80.01905,12.7682]],[[80.01905,12.7682],[80.01951,12.76813]],[[80.01991,12.76815],[80.02029,12.76819]],[[80.0219,12.7689],[80.02198,12.76936]],[[80.02262,12.76829],[80.02285,12.76829]],[[80.02351,12.76819],[80.02387,12.76811]],[[80.02387,12.76811],[80.02388,12.76817]],[[80.02429,12.76803],[80.02432,12.76805]],[[80.02429,12.76803],[80.02458,12.76797]],[[80.02458,12.76797],[80.02454,12.76784]],[[80.02458,12.76797],[80.02471,12.76793]],[[80.02471,12.76793],[80.02504,12.76791]],[[80.02504,12.76791],[80.02537,12.76788]],[[80.02537,12.76788],[80.02566,12.76784]],[[80.02566,12.76784],[80.02567,12.76784]],[[80.02592,12.76782],[80.02617,12.7678]],[[80.01895,12.77149],[80.01885,12.77116]],[[80.02285,12.76829],[80.023,12.76829]],[[80.022,12.76988],[80.02221,12.76991]],[[80.01021,12.77479],[80.01016,12.77469]],[[80.01605,12.77631],[80.01626,12.7764]],[[80.01626,12.7764],[80.01643,12.77656]],[[80.01643,12.77656],[80.01654,12.77674]],[[80.01793,12.77811],[80.01801,12.77851]],[[80.01815,12.77929],[80.01827,12.7796]],[[80.01674,12.77308],[80.01683,12.77258]],[[80.01747,12.77209],[80.0179,12.77205]],[[80.01905,12.7718],[80.01895,12.77149]],[[80.01812,12.76892],[80.01799,12.76864]],[[80.01799,12.76864],[80.01783,12.76836]],[[80.01873,12.77087],[80.01863,12.77058]],[[80.02202,12.76834],[80.02203,12.7684]],[[80.02095,12.76838],[80.0211,12.76839]],[[80.01674,12.77328],[80.01674,12.77308]],[[80.01712,12.77211],[80.01747,12.77209]],[[80.01816,12.76902],[80.01812,12.76892]],[[80.01783,12.76836],[80.01791,12.76834]],[[80.01791,12.76834],[80.01817,12.7683]],[[80.02148,12.7684],[80.02175,12.76838]],[[80.02175,12.76838],[80.0219,12.7689]],[[80.02175,12.76838],[80.02197,12.76835]],[[80.02197,12.76835],[80.02202,12.76834]],[[80.02323,12.76824],[80.02351,12.76819]],[[80.01679,12.77475],[80.0168,12.7745]],[[80.01854,12.77033],[80.01839,12.76983]],[[80.01839,12.76983],[80.01835,12.76949]],[[80.02504,12.76791],[80.02506,12.76806]],[[80.02199,12.76975],[80.022,12.76988]],[[80.01435,12.77365],[80.01392,12.77375]],[[80.01609,12.77495],[80.01687,12.775]],[[80.01232,12.77416],[80.01253,12.77437]],[[80.01121,12.77828],[80.01093,12.77776]],[[80.01863,12.77058],[80.01854,12.77033]],[[80.0105,12.77654],[80.01046,12.77647]],[[80.01825,12.7683],[80.01849,12.76826]],[[80.01836,12.77198],[80.01871,12.7719]],[[80.01074,12.77627],[80.01108,12.77624]],[[80.01292,12.77589],[80.01337,12.7758]],[[80.01337,12.7758],[80.01377,12.77573]],[[80.01405,12.77566],[80.01377,12.77573]],[[80.01429,12.7756],[80.0145,12.77555]],[[80.01523,12.77533],[80.01527,12.77564]],[[80.01224,12.77491],[80.01234,12.7752]],[[80.01234,12.7752],[80.01241,12.77555]],[[80.0114,12.77436],[80.01103,12.77444]],[[80.01076,12.77454],[80.01044,12.77468]],[[80.01801,12.77851],[80.01807,12.77892]],[[80.01687,12.775],[80.01679,12.77475]],[[80.0168,12.7745],[80.01667,12.77449]],[[80.01259,12.78142],[80.01241,12.78107]],[[80.01043,12.77635],[80.01074,12.77627]],[[80.01108,12.77624],[80.01149,12.77613]],[[80.01189,12.77614],[80.01205,12.7761]],[[80.01234,12.77602],[80.01252,12.776]],[[80.01405,12.77566],[80.01407,12.77577]],[[80.0113,12.77324],[80.01127,12.77325]],[[80.01681,12.77713],[80.01715,12.77727]],[[80.01951,12.76813],[80.01991,12.76815]],[[80.01046,12.77647],[80.01043,12.77635]],[[80.01178,12.77617],[80.01189,12.77614]],[[80.01189,12.77614],[80.01189,12.77614]],[[80.01405,12.77566],[80.01429,12.7756]],[[80.01429,12.7756],[80.0143,12.7756]],[[80.0145,12.77555],[80.01452,12.77568]],[[80.01759,12.77739],[80.01778,12.77757]],[[80.0145,12.77555],[80.01482,12.77548]],[[80.01217,12.77469],[80.01224,12.77491]],[[80.0145,12.77216],[80.01441,12.77183]],[[80.02474,12.76741],[80.02477,12.76713]],[[80.01245,12.77407],[80.01232,12.77416]],[[80.01494,12.77415],[80.01487,12.77386]],[[80.01366,12.78374],[80.01341,12.78319]],[[80.01341,12.78319],[80.01324,12.78293]],[[80.01149,12.77613],[80.0115,12.77624]],[[80.0135,12.77362],[80.0134,12.77362],[80.01295,12.77249],[80.01213,12.77292],[80.01135,12.77322]],[[80.01135,12.77322],[80.01136,12.77322]],[[80.01135,12.77322],[80.01133,12.77323]],[[80.01133,12.77323],[80.01133,12.77323]],[[80.013,12.77392],[80.01277,12.77391]],[[80.01738,12.77732],[80.01759,12.77739]],[[80.01778,12.77757],[80.01783,12.77773]],[[80.02387,12.76811],[80.02429,12.76803]],[[80.02537,12.76788],[80.02536,12.76793]],[[80.02566,12.76784],[80.02592,12.76782]],[[80.01515,12.77496],[80.01508,12.77463]],[[80.01324,12.78293],[80.01307,12.78254]],[[80.01131,12.77854],[80.01121,12.77828]],[[80.01067,12.77697],[80.0105,12.77654]],[[80.0115,12.77624],[80.01178,12.77617]],[[80.01392,12.77375],[80.01357,12.77382]],[[80.01357,12.77382],[80.0135,12.77362]],[[80.0135,12.77362],[80.0135,12.77362]],[[80.01133,12.77323],[80.0113,12.77324]],[[80.0113,12.77324],[80.01131,12.77324]],[[80.01316,12.77394],[80.013,12.77392]],[[80.013,12.77392],[80.013,12.77392]],[[80.01827,12.7796],[80.01835,12.7798]],[[80.02202,12.76834],[80.02237,12.76832]],[[80.01387,12.7842],[80.01366,12.78374]],[[80.01307,12.78254],[80.0129,12.78219]],[[80.01198,12.78011],[80.01181,12.77971]],[[80.01166,12.77933],[80.01152,12.77896]],[[80.01532,12.7762],[80.01546,12.77624]],[[80.01044,12.77468],[80.01021,12.77479]],[[80.01021,12.77479],[80.01021,12.77479]],[[80.01871,12.7719],[80.01905,12.7718]],[[80.01508,12.77463],[80.01494,12.77415]],[[80.01494,12.77415],[80.01495,12.77415]],[[80.01715,12.77727],[80.01738,12.77732]],[[80.01664,12.77697],[80.01681,12.77713]],[[80.01442,12.77365],[80.01435,12.77365]],[[80.01435,12.77365],[80.01436,12.77365]],[[80.01519,12.78743],[80.01496,12.78712]],[[80.01482,12.77364],[80.01442,12.77365]],[[80.0148,12.78685],[80.01467,12.78656]],[[80.0211,12.76839],[80.02148,12.7684]],[[80.01921,12.77943],[80.01972,12.77934]],[[80.01654,12.77674],[80.01664,12.77697]],[[80.01471,12.78595],[80.01477,12.78591]],[[80.01783,12.77773],[80.01793,12.77811]],[[80.01451,12.78542],[80.01426,12.78505]],[[80.01444,12.78612],[80.01471,12.78595]],[[80.01467,12.78656],[80.01444,12.78612]],[[80.01496,12.78712],[80.0148,12.78685]],[[80.01465,12.78567],[80.01451,12.78542]],[[80.01426,12.78505],[80.01403,12.78457]],[[80.01403,12.78457],[80.01387,12.7842]],[[80.01241,12.78107],[80.01216,12.78051]],[[80.01271,12.77596],[80.01292,12.77589]],[[80.01546,12.77624],[80.01605,12.77631]],[[80.01357,12.77382],[80.01316,12.77394]],[[80.01209,12.77449],[80.01217,12.77469]],[[80.01217,12.77469],[80.01217,12.77469]],[[80.01216,12.78051],[80.01198,12.78011]],[[80.01152,12.77896],[80.01131,12.77854]],[[80.01466,12.77302],[80.01454,12.77248]],[[80.01807,12.77892],[80.01815,12.77929]],[[80.01205,12.7761],[80.01234,12.77602]],[[80.0147,12.77316],[80.01466,12.77302]],[[80.01482,12.77364],[80.0147,12.77316]],[[80.02029,12.76819],[80.0207,12.76828]],[[80.0168,12.7745],[80.01678,12.77421]],[[80.01523,12.77533],[80.01515,12.77496]],[[80.01487,12.77386],[80.01482,12.77364]],[[80.01678,12.77421],[80.01675,12.77358]],[[80.01556,12.77497],[80.01609,12.77495]],[[80.01835,12.76949],[80.01825,12.76927]],[[80.01827,12.7796],[80.0185,12.77957]],[[80.0185,12.77957],[80.01873,12.77954]],[[80.01873,12.77954],[80.01921,12.77943]],[[80.01277,12.77391],[80.01245,12.77407]],[[80.01204,12.77421],[80.01169,12.77431]],[[80.01434,12.77149],[80.01429,12.77135]],[[80.0179,12.77205],[80.01836,12.77198]],[[80.0155,12.78722],[80.01519,12.78743]],[[80.02237,12.76832],[80.02262,12.76829]],[[80.01477,12.78591],[80.01465,12.78567]],[[80.02454,12.76784],[80.02454,12.76772]],[[80.023,12.76829],[80.02323,12.76824]],[[80.01204,12.77421],[80.01209,12.77449]],[[80.01169,12.77431],[80.0114,12.77436]],[[80.01454,12.77248],[80.01455,12.77236]],[[80.01523,12.77533],[80.01542,12.77529]],[[80.01542,12.77529],[80.01556,12.77497]],[[80.01103,12.77444],[80.01114,12.77478]],[[80.01114,12.77478],[80.01114,12.77478]],[[80.01683,12.77258],[80.01697,12.77214]],[[80.01697,12.77214],[80.01712,12.77211]],[[80.01712,12.77211],[80.01713,12.77211]],[[80.01181,12.77971],[80.01166,12.77933]],[[80.01093,12.77776],[80.01078,12.77738]],[[80.0135,12.77362],[80.01351,12.77361]],[[80.01351,12.77361],[80.01351,12.77361]],[[80.0207,12.76828],[80.02095,12.76838]]]},"910709":{"name":"33KV GUDUVANCHERY","code":"910709","ss_code":"9107","volt":"33","len":12.22,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.06172,12.85204],[80.06206,12.85253]],[[80.05615,12.84723],[80.05631,12.84766]],[[80.04957,12.83789],[80.04989,12.83817]],[[80.02652,12.80659],[80.02674,12.80709]],[[80.02711,12.80767],[80.02687,12.80789]],[[80.02687,12.80789],[80.02671,12.80769]],[[80.02733,12.8153],[80.0271,12.81566]],[[80.03798,12.82327],[80.03826,12.82374]],[[80.05992,12.84915],[80.0601,12.84945]],[[80.06106,12.85094],[80.0613,12.85129]],[[80.02294,12.80143],[80.02325,12.80193]],[[80.02732,12.81494],[80.02733,12.8153]],[[80.02852,12.81724],[80.02902,12.81736]],[[80.03454,12.81855],[80.03492,12.81887]],[[80.03543,12.81934],[80.03571,12.81985]],[[80.03667,12.82167],[80.03702,12.82204]],[[80.03951,12.82545],[80.03988,12.82583]],[[80.0621,12.85317],[80.06233,12.85362]],[[80.06299,12.85425],[80.06316,12.85442]],[[80.05699,12.84874],[80.05749,12.84861]],[[80.01863,12.79527],[80.01863,12.79527]],[[80.01863,12.79527],[80.01863,12.79527]],[[80.05664,12.8488],[80.05699,12.84874]],[[80.04989,12.83817],[80.05029,12.83856]],[[80.01573,12.79103],[80.01597,12.79147]],[[80.02008,12.79739],[80.02026,12.79781]],[[80.02026,12.79781],[80.02062,12.79825]],[[80.02642,12.8078],[80.02597,12.80801]],[[80.02582,12.80883],[80.02597,12.80908]],[[80.0246,12.81328],[80.02481,12.81385]],[[80.03826,12.82374],[80.03855,12.82411]],[[80.03855,12.82411],[80.03884,12.82462]],[[80.04067,12.82704],[80.04091,12.82758]],[[80.05344,12.84267],[80.05362,12.84309]],[[80.05303,12.84183],[80.05326,12.84229]],[[80.05639,12.84794],[80.05645,12.8482]],[[80.05645,12.8482],[80.05654,12.84851]],[[80.01863,12.79527],[80.01876,12.79551]],[[80.05029,12.83856],[80.0507,12.83896]],[[80.05452,12.84448],[80.0547,12.8448]],[[80.06364,12.85427],[80.06342,12.85395]],[[80.05631,12.84766],[80.05639,12.84794]],[[80.06366,12.85531],[80.06381,12.85555]],[[80.06471,12.8527],[80.0651,12.85266]],[[80.06497,12.85208],[80.06503,12.85186]],[[80.04465,12.83295],[80.04503,12.83345]],[[80.05187,12.84009],[80.05227,12.84053]],[[80.04773,12.83615],[80.0481,12.83646]],[[80.01727,12.79325],[80.0176,12.79378]],[[80.02138,12.79923],[80.02163,12.79969]],[[80.02386,12.80279],[80.02416,12.80316]],[[80.0244,12.80384],[80.02475,12.80411]],[[80.02531,12.8048],[80.02565,12.80524]],[[80.02614,12.80574],[80.02611,12.80623]],[[80.02564,12.80826],[80.02563,12.80867]],[[80.02567,12.80942],[80.02499,12.80979]],[[80.02499,12.80979],[80.02411,12.80979]],[[80.02411,12.80979],[80.024,12.81034]],[[80.02523,12.8142],[80.02558,12.8147]],[[80.02558,12.8147],[80.02609,12.81496]],[[80.02759,12.81622],[80.02767,12.81647]],[[80.02767,12.81647],[80.02779,12.81679]],[[80.02835,12.8171],[80.02852,12.81724]],[[80.03054,12.81717],[80.0309,12.81722]],[[80.03988,12.82583],[80.04011,12.8262]],[[80.0641,12.85595],[80.06422,12.85617]],[[80.06496,12.85636],[80.0647,12.85603]],[[80.06457,12.85564],[80.06485,12.8556]],[[80.06512,12.85556],[80.06532,12.8555]],[[80.06532,12.8555],[80.06543,12.85534]],[[80.06368,12.85385],[80.06388,12.8538]],[[80.06388,12.8538],[80.06408,12.85379]],[[80.06462,12.85682],[80.06477,12.85685],[80.06502,12.85659],[80.06496,12.85636]],[[80.0643,12.85374],[80.0645,12.85364]],[[80.0645,12.85364],[80.0643,12.85329]],[[80.01458,12.78857],[80.01481,12.78904]],[[80.02234,12.80056],[80.02257,12.80101]],[[80.01845,12.79511],[80.01863,12.79527]],[[80.02503,12.80445],[80.02531,12.8048]],[[80.02611,12.80623],[80.02652,12.80659]],[[80.02674,12.80709],[80.02694,12.8074]],[[80.02597,12.80908],[80.02567,12.80942]],[[80.02426,12.81159],[80.02399,12.81197]],[[80.02399,12.81197],[80.02407,12.81255]],[[80.02779,12.81679],[80.02787,12.81696]],[[80.02787,12.81696],[80.02835,12.8171]],[[80.03179,12.81745],[80.03239,12.81767]],[[80.03588,12.82016],[80.03608,12.82075]],[[80.03608,12.82075],[80.0364,12.82125]],[[80.03702,12.82204],[80.03741,12.82229]],[[80.03884,12.82462],[80.03921,12.82512]],[[80.0601,12.84945],[80.06031,12.84969]],[[80.06276,12.85395],[80.06291,12.8541]],[[80.04631,12.83472],[80.0467,12.83514]],[[80.06342,12.85395],[80.06368,12.85385]],[[80.06498,12.85453],[80.06491,12.85434]],[[80.06501,12.85152],[80.06493,12.85106]],[[80.06493,12.85106],[80.06515,12.85104]],[[80.06515,12.85104],[80.06502,12.85082],[80.06482,12.85083],[80.06476,12.85075]],[[80.06503,12.85186],[80.06501,12.85152]],[[80.06535,12.8549],[80.06527,12.85464]],[[80.06526,12.85442],[80.06498,12.85453]],[[80.06537,12.85511],[80.06535,12.8549]],[[80.06491,12.85434],[80.06463,12.85446]],[[80.0643,12.85329],[80.06428,12.85278]],[[80.01526,12.78996],[80.01544,12.79049]],[[80.01909,12.796],[80.0194,12.79642]],[[80.02103,12.79876],[80.02138,12.79923]],[[80.024,12.81034],[80.02423,12.81095]],[[80.02423,12.81095],[80.02426,12.81159]],[[80.02407,12.81255],[80.02412,12.81331]],[[80.02619,12.81511],[80.02658,12.81495]],[[80.02694,12.81479],[80.02732,12.81494]],[[80.03239,12.81767],[80.03256,12.8178]],[[80.03741,12.82229],[80.03771,12.82275]],[[80.03921,12.82512],[80.03951,12.82545]],[[80.04189,12.82887],[80.04226,12.82941]],[[80.05227,12.84053],[80.05254,12.84088]],[[80.05326,12.84229],[80.05344,12.84267]],[[80.05362,12.84309],[80.05377,12.84352]],[[80.0547,12.8448],[80.05482,12.84513]],[[80.05482,12.84513],[80.05504,12.84549]],[[80.0647,12.85603],[80.06457,12.85564]],[[80.06485,12.8556],[80.06512,12.85556]],[[80.06031,12.84969],[80.06047,12.84996]],[[80.05547,12.84611],[80.0557,12.84641]],[[80.05589,12.84683],[80.05615,12.84723]],[[80.05936,12.84833],[80.05958,12.84859]],[[80.06081,12.85061],[80.06106,12.85094]],[[80.06323,12.85458],[80.06331,12.8548]],[[80.06527,12.85464],[80.06526,12.85442]],[[80.0651,12.85266],[80.06511,12.85249]],[[80.02475,12.80411],[80.02503,12.80445]],[[80.02481,12.81385],[80.02523,12.8142]],[[80.06444,12.85652],[80.06452,12.85669]],[[80.04734,12.83582],[80.04773,12.83615]],[[80.04846,12.83686],[80.0489,12.83729]],[[80.04925,12.8376],[80.04957,12.83789]],[[80.01876,12.79551],[80.01909,12.796]],[[80.01976,12.79686],[80.02008,12.79739]],[[80.02403,12.80343],[80.0244,12.80384]],[[80.02609,12.81496],[80.02619,12.81511]],[[80.03005,12.81714],[80.03054,12.81717]],[[80.03127,12.81725],[80.03157,12.81733]],[[80.0334,12.81792],[80.03413,12.81786]],[[80.03413,12.81786],[80.03454,12.81855]],[[80.0364,12.82125],[80.03667,12.82167]],[[80.05431,12.84421],[80.05452,12.84448]],[[80.05958,12.84859],[80.05974,12.84887]],[[80.06065,12.85026],[80.06081,12.85061]],[[80.0613,12.85129],[80.0615,12.85164]],[[80.0615,12.85164],[80.06172,12.85204]],[[80.06206,12.85253],[80.06209,12.85288]],[[80.06233,12.85362],[80.06276,12.85395]],[[80.06543,12.85534],[80.06537,12.85511]],[[80.06316,12.85442],[80.06323,12.85458]],[[80.06463,12.85446],[80.06426,12.85458]],[[80.06426,12.85458],[80.06393,12.85463]],[[80.04503,12.83345],[80.04548,12.83391]],[[80.06408,12.85379],[80.0643,12.85374]],[[80.06511,12.85249],[80.06503,12.85225]],[[80.05137,12.83968],[80.05187,12.84009]],[[80.0481,12.83646],[80.04846,12.83686]],[[80.0507,12.83896],[80.05106,12.83929]],[[80.01481,12.78904],[80.01495,12.78927]],[[80.01508,12.78951],[80.01526,12.78996]],[[80.01597,12.79147],[80.0163,12.79197]],[[80.02257,12.80101],[80.02294,12.80143]],[[80.02416,12.80316],[80.02403,12.80343]],[[80.02412,12.81331],[80.0244,12.81316]],[[80.0244,12.81316],[80.0246,12.81328]],[[80.02702,12.81604],[80.02728,12.81611]],[[80.02728,12.81611],[80.02759,12.81622]],[[80.03256,12.8178],[80.0334,12.81792]],[[80.03571,12.81985],[80.03588,12.82016]],[[80.05377,12.84352],[80.05402,12.84388]],[[80.0557,12.84641],[80.05589,12.84683]],[[80.05654,12.84851],[80.05664,12.8488]],[[80.06209,12.85288],[80.0621,12.85317]],[[80.06381,12.85555],[80.06397,12.85572]],[[80.06452,12.85669],[80.06462,12.85682]],[[80.06422,12.85617],[80.06444,12.85652]],[[80.04589,12.83437],[80.04631,12.83472]],[[80.06428,12.85278],[80.06471,12.8527]],[[80.06375,12.85444],[80.06364,12.85427]],[[80.06393,12.85463],[80.06375,12.85444]],[[80.06503,12.85225],[80.06497,12.85208]],[[80.05789,12.84838],[80.05835,12.8481]],[[80.01695,12.79281],[80.01727,12.79325]],[[80.02671,12.80769],[80.02642,12.8078]],[[80.02597,12.80801],[80.02564,12.80826]],[[80.02563,12.80867],[80.02582,12.80883]],[[80.0271,12.81566],[80.02702,12.81604]],[[80.02902,12.81736],[80.02924,12.8171]],[[80.02924,12.8171],[80.02952,12.81713]],[[80.02952,12.81713],[80.03005,12.81714]],[[80.03157,12.81733],[80.03179,12.81745]],[[80.03518,12.81912],[80.03543,12.81934]],[[80.03771,12.82275],[80.03798,12.82327]],[[80.04091,12.82758],[80.04119,12.82798]],[[80.04226,12.82941],[80.04255,12.82987]],[[80.05279,12.84139],[80.05303,12.84183]],[[80.05504,12.84549],[80.05524,12.84582]],[[80.05524,12.84582],[80.05547,12.84611]],[[80.05974,12.84887],[80.05992,12.84915]],[[80.04705,12.83547],[80.04734,12.83582]],[[80.0489,12.83729],[80.04925,12.8376]],[[80.06291,12.8541],[80.06299,12.85425]],[[80.06331,12.8548],[80.0635,12.85508]],[[80.0635,12.85508],[80.06366,12.85531]],[[80.06397,12.85572],[80.0641,12.85595]],[[80.0309,12.81722],[80.03127,12.81725]],[[80.04337,12.83099],[80.04367,12.83148]],[[80.05749,12.84861],[80.05789,12.84838]],[[80.0591,12.84813],[80.05936,12.84833]],[[80.0467,12.83514],[80.04705,12.83547]],[[80.04255,12.82987],[80.04284,12.83022]],[[80.05871,12.8479],[80.0591,12.84813]],[[80.03492,12.81887],[80.03518,12.81912]],[[80.04011,12.8262],[80.04043,12.82659]],[[80.05106,12.83929],[80.05137,12.83968]],[[80.04284,12.83022],[80.04312,12.83059]],[[80.06471,12.85066],[80.06476,12.85075]],[[80.04312,12.83059],[80.04337,12.83099]],[[80.02325,12.80193],[80.02356,12.80238]],[[80.02658,12.81495],[80.02694,12.81479]],[[80.05835,12.8481],[80.05871,12.8479]],[[80.06047,12.84996],[80.06065,12.85026]],[[80.02694,12.8074],[80.02711,12.80767]],[[80.01831,12.79486],[80.01845,12.79511]],[[80.0194,12.79642],[80.01976,12.79686]],[[80.0176,12.79378],[80.01788,12.7942]],[[80.01817,12.79462],[80.01831,12.79486]],[[80.02062,12.79825],[80.02103,12.79876]],[[80.02163,12.79969],[80.02199,12.80015]],[[80.02199,12.80015],[80.02234,12.80056]],[[80.02356,12.80238],[80.02386,12.80279]],[[80.02565,12.80524],[80.02614,12.80574]],[[80.04367,12.83148],[80.04393,12.83195]],[[80.04393,12.83195],[80.04426,12.83242]],[[80.04426,12.83242],[80.04465,12.83295]],[[80.01495,12.78927],[80.01508,12.78951]],[[80.01544,12.79049],[80.01573,12.79103]],[[80.01663,12.79229],[80.01695,12.79281]],[[80.01458,12.78857],[80.01481,12.78904]],[[80.05402,12.84388],[80.05431,12.84421]],[[80.04043,12.82659],[80.04067,12.82704]],[[80.0163,12.79197],[80.01663,12.79229]],[[80.01788,12.7942],[80.01817,12.79462]],[[80.01569,12.78688],[80.01543,12.78701],[80.01555,12.78726],[80.01492,12.78763],[80.01458,12.78857]],[[80.04548,12.83391],[80.04589,12.83437]],[[80.04119,12.82798],[80.04152,12.82838]],[[80.04152,12.82838],[80.04189,12.82887]],[[80.05254,12.84088],[80.05279,12.84139]]]},"910710":{"name":"KATTANKULATHUR","code":"910710","ss_code":"9107","volt":"11","len":10.4,"dts":43,"cons":4196,"type":"MultiLineString","coords":[[[80.01597,12.78735],[80.01572,12.78754],[80.021,12.79582]],[[80.02507,12.80204],[80.02524,12.80227]],[[80.03415,12.81185],[80.03427,12.8118]],[[80.03427,12.8118],[80.03446,12.81188]],[[80.03446,12.81188],[80.03463,12.81196]],[[80.03699,12.80693],[80.03744,12.80688]],[[80.03405,12.81565],[80.03415,12.81561]],[[80.03284,12.81247],[80.03275,12.81248]],[[80.03275,12.81248],[80.03276,12.81248]],[[80.03493,12.82606],[80.03466,12.82613]],[[80.03284,12.81247],[80.03292,12.81247]],[[80.03425,12.82623],[80.03432,12.82638]],[[80.03275,12.81248],[80.03236,12.81254]],[[80.03306,12.82618],[80.03297,12.82626]],[[80.03297,12.82626],[80.03299,12.82644]],[[80.03074,12.82112],[80.03074,12.82112]],[[80.03074,12.82112],[80.03131,12.8211]],[[80.03131,12.8211],[80.03159,12.82106]],[[80.03159,12.82106],[80.03194,12.82105]],[[80.032,12.82171],[80.03195,12.82172]],[[80.03194,12.82105],[80.03199,12.82131]],[[80.03199,12.82131],[80.03199,12.82145]],[[80.03199,12.82145],[80.032,12.82171]],[[80.02328,12.7993],[80.02352,12.79965]],[[80.03241,12.81352],[80.03251,12.81381]],[[80.03512,12.82786],[80.03503,12.82823]],[[80.03652,12.82425],[80.03692,12.82409]],[[80.02803,12.82203],[80.02787,12.82216]],[[80.02787,12.82216],[80.02787,12.82216]],[[80.03456,12.80718],[80.03503,12.80713]],[[80.03502,12.82625],[80.03527,12.82684]],[[80.03493,12.82606],[80.03502,12.82625]],[[80.03313,12.80735],[80.03349,12.80728]],[[80.03225,12.81594],[80.03175,12.81584]],[[80.03553,12.82908],[80.03587,12.82924]],[[80.03466,12.82613],[80.03425,12.82623]],[[80.03231,12.8108],[80.03257,12.8115]],[[80.03403,12.82596],[80.0337,12.82605]],[[80.02424,12.80077],[80.02447,12.80112]],[[80.02216,12.79764],[80.02245,12.79805]],[[80.02818,12.80675],[80.0285,12.80666]],[[80.03299,12.80846],[80.03341,12.80839]],[[80.03175,12.82054],[80.03136,12.82075]],[[80.03587,12.82924],[80.03629,12.8294]],[[80.0323,12.81772],[80.03239,12.81829]],[[80.03024,12.82166],[80.02969,12.82216]],[[80.03225,12.81694],[80.03243,12.81681]],[[80.02694,12.8049],[80.02723,12.80533]],[[80.02771,12.80606],[80.02791,12.80635]],[[80.03028,12.80823],[80.03037,12.80842]],[[80.03037,12.80842],[80.03018,12.80847]],[[80.03203,12.82052],[80.03175,12.82054]],[[80.02802,12.82031],[80.02805,12.82009]],[[80.02838,12.81946],[80.02797,12.81943]],[[80.02797,12.81943],[80.02797,12.81943]],[[80.03591,12.80705],[80.03657,12.80698]],[[80.03495,12.82862],[80.03516,12.82887]],[[80.03452,12.82506],[80.03476,12.82569]],[[80.03179,12.80905],[80.03181,12.80923]],[[80.03476,12.82569],[80.03493,12.82606]],[[80.03408,12.82595],[80.03403,12.82596]],[[80.03403,12.82596],[80.03404,12.82596]],[[80.03236,12.81254],[80.03196,12.81267]],[[80.0322,12.81618],[80.0322,12.81657]],[[80.03239,12.81829],[80.03237,12.81869]],[[80.03353,12.81224],[80.03415,12.81185]],[[80.03415,12.81185],[80.03416,12.81185]],[[80.02649,12.80417],[80.02668,12.80448]],[[80.0279,12.82154],[80.02792,12.82115]],[[80.03448,12.82498],[80.03452,12.82506]],[[80.03329,12.82613],[80.03306,12.82618]],[[80.03225,12.81694],[80.03227,12.81731]],[[80.0219,12.79721],[80.02216,12.79764]],[[80.03547,12.80822],[80.03564,12.80864]],[[80.03268,12.82162],[80.03294,12.82207]],[[80.02263,12.79831],[80.02277,12.79854]],[[80.03529,12.80761],[80.03547,12.80822]],[[80.03216,12.8131],[80.03241,12.81352]],[[80.03242,12.80833],[80.0327,12.80862]],[[80.03405,12.80722],[80.03423,12.80721]],[[80.03503,12.80713],[80.0351,12.80724]],[[80.0351,12.80724],[80.0351,12.80724]],[[80.03053,12.82104],[80.03053,12.82104]],[[80.03053,12.82104],[80.03074,12.82112]],[[80.03074,12.82112],[80.03075,12.82112]],[[80.02835,12.82011],[80.02837,12.8198]],[[80.03714,12.82969],[80.03738,12.82978]],[[80.03278,12.81209],[80.03284,12.81247]],[[80.03425,12.82623],[80.03408,12.82595]],[[80.0322,12.81657],[80.03225,12.81694]],[[80.03294,12.82207],[80.03333,12.82285]],[[80.021,12.79582],[80.02102,12.79586]],[[80.03227,12.81731],[80.0323,12.81772]],[[80.02792,12.82115],[80.02795,12.82075]],[[80.03448,12.82498],[80.03485,12.8249]],[[80.03485,12.8249],[80.03545,12.82466]],[[80.02493,12.80184],[80.02507,12.80204]],[[80.02277,12.79854],[80.02306,12.79895]],[[80.02787,12.82216],[80.02788,12.8222]],[[80.02788,12.8222],[80.02788,12.8222]],[[80.02858,12.8221],[80.02803,12.82203]],[[80.02751,12.80576],[80.02771,12.80606]],[[80.02818,12.80675],[80.02833,12.80697]],[[80.02833,12.80697],[80.02842,12.80714]],[[80.02961,12.80712],[80.0298,12.8075]],[[80.03011,12.80798],[80.03028,12.80823]],[[80.03154,12.80814],[80.03158,12.80831]],[[80.03297,12.80891],[80.03308,12.80931]],[[80.03262,12.80734],[80.03289,12.80733]],[[80.03312,12.8094],[80.03319,12.80964]],[[80.03503,12.80713],[80.03493,12.80681]],[[80.03503,12.80713],[80.0352,12.80708]],[[80.0351,12.80724],[80.03529,12.80761]],[[80.03529,12.80761],[80.0353,12.80761]],[[80.03136,12.82075],[80.031,12.82105]],[[80.02795,12.82075],[80.02802,12.82031]],[[80.02837,12.8198],[80.02838,12.81946]],[[80.03677,12.82953],[80.03714,12.82969]],[[80.03551,12.80709],[80.03591,12.80705]],[[80.03243,12.82103],[80.03268,12.82162]],[[80.03333,12.82285],[80.03365,12.82341]],[[80.03365,12.82341],[80.0339,12.82387]],[[80.0279,12.82154],[80.02789,12.82139],[80.0278,12.82139]],[[80.0298,12.8075],[80.02998,12.80777]],[[80.02447,12.80112],[80.02473,12.80152]],[[80.03181,12.80923],[80.03148,12.80925]],[[80.03148,12.80925],[80.03148,12.80925]],[[80.02792,12.82115],[80.02844,12.82117]],[[80.03527,12.82684],[80.03518,12.82734]],[[80.03503,12.82823],[80.03495,12.82862]],[[80.03289,12.80733],[80.03313,12.80735]],[[80.02306,12.79895],[80.02328,12.7993]],[[80.02377,12.80004],[80.02393,12.8003]],[[80.02803,12.82203],[80.02751,12.82197]],[[80.02524,12.80227],[80.02528,12.80236]],[[80.02528,12.80236],[80.02528,12.80236]],[[80.02536,12.8025],[80.0255,12.80276]],[[80.02632,12.80392],[80.02642,12.80407]],[[80.0352,12.80708],[80.03551,12.80709]],[[80.03065,12.80834],[80.03087,12.80826]],[[80.02642,12.80407],[80.02649,12.80417]],[[80.03355,12.81604],[80.03355,12.81604]],[[80.03355,12.81604],[80.03327,12.81614]],[[80.02889,12.82265],[80.02876,12.82266]],[[80.02876,12.82266],[80.02877,12.82266]],[[80.0324,12.82018],[80.03241,12.82024]],[[80.03251,12.81381],[80.03228,12.81395]],[[80.03196,12.81267],[80.03216,12.8131]],[[80.03602,12.82444],[80.03652,12.82425]],[[80.03257,12.8115],[80.03278,12.81209]],[[80.0321,12.81033],[80.03231,12.8108]],[[80.02473,12.80152],[80.02493,12.80184]],[[80.0367,12.80912],[80.03675,12.80958]],[[80.03257,12.81467],[80.03324,12.8156]],[[80.02998,12.80777],[80.03011,12.80798]],[[80.03148,12.80925],[80.0316,12.80935]],[[80.03192,12.80958],[80.0321,12.81033]],[[80.0212,12.79613],[80.02136,12.79639]],[[80.02136,12.79639],[80.02159,12.79673]],[[80.02352,12.79965],[80.02377,12.80004]],[[80.02601,12.80348],[80.02621,12.80375]],[[80.02621,12.80375],[80.02632,12.80392]],[[80.03292,12.81247],[80.03353,12.81224]],[[80.03018,12.80847],[80.03009,12.80852]],[[80.03226,12.808],[80.03208,12.80768]],[[80.02803,12.82203],[80.02787,12.8219]],[[80.03313,12.81619],[80.03225,12.81594]],[[80.03235,12.81903],[80.03236,12.81936]],[[80.02787,12.8219],[80.0279,12.82154]],[[80.02668,12.80448],[80.02694,12.8049]],[[80.03181,12.80923],[80.03192,12.80958]],[[80.03233,12.80735],[80.03262,12.80734]],[[80.03324,12.8156],[80.03355,12.81604]],[[80.03516,12.82887],[80.03553,12.82908]],[[80.02245,12.79805],[80.02263,12.79831]],[[80.02788,12.8222],[80.02775,12.82229]],[[80.02723,12.80533],[80.02742,12.80562]],[[80.02742,12.80562],[80.02743,12.80562]],[[80.02791,12.80635],[80.02818,12.80675]],[[80.03612,12.80856],[80.03664,12.80851]],[[80.03664,12.80851],[80.03665,12.80851]],[[80.03037,12.80842],[80.03065,12.80834]],[[80.03228,12.81395],[80.03246,12.8144]],[[80.03664,12.80851],[80.0367,12.80912]],[[80.03207,12.80802],[80.03242,12.80833]],[[80.03308,12.80931],[80.03312,12.8094]],[[80.03312,12.8094],[80.03312,12.8094]],[[80.03327,12.81614],[80.03313,12.81619]],[[80.03237,12.81869],[80.03235,12.81903]],[[80.03237,12.81948],[80.0324,12.82002]],[[80.031,12.82105],[80.03053,12.82104]],[[80.03053,12.82104],[80.03053,12.82104]],[[80.02876,12.82266],[80.02858,12.82258]],[[80.03246,12.82078],[80.03256,12.82093]],[[80.03225,12.81594],[80.0322,12.81618]],[[80.03692,12.82409],[80.03743,12.82389]],[[80.0337,12.82605],[80.03329,12.82613]],[[80.03657,12.80698],[80.03699,12.80693]],[[80.03246,12.82078],[80.03243,12.82103]],[[80.03233,12.80735],[80.03229,12.80709]],[[80.02969,12.82216],[80.02919,12.82259]],[[80.03417,12.82441],[80.03448,12.82498]],[[80.03518,12.82734],[80.03512,12.82786]],[[80.03564,12.80864],[80.03612,12.80856]],[[80.02393,12.8003],[80.02424,12.80077]],[[80.0255,12.80276],[80.02576,12.80309]],[[80.02742,12.80562],[80.02751,12.80576]],[[80.02929,12.80647],[80.02947,12.80693]],[[80.03087,12.80826],[80.03117,12.80821]],[[80.03236,12.81936],[80.03237,12.81948]],[[80.0324,12.82002],[80.03204,12.82024]],[[80.03629,12.8294],[80.03677,12.82953]],[[80.02882,12.81985],[80.02927,12.81991]],[[80.02797,12.81943],[80.02796,12.81947]],[[80.02796,12.81947],[80.02797,12.81947]],[[80.02796,12.81947],[80.02799,12.81948]],[[80.02799,12.81948],[80.02799,12.81948]],[[80.02799,12.81948],[80.02798,12.81956]],[[80.02102,12.79586],[80.0212,12.79613]],[[80.03053,12.82149],[80.03024,12.82166]],[[80.0338,12.80723],[80.03405,12.80722]],[[80.03154,12.80814],[80.03189,12.80805]],[[80.0327,12.80862],[80.03297,12.80891]],[[80.03194,12.80743],[80.03201,12.80741]],[[80.0327,12.80862],[80.03299,12.80846]],[[80.02866,12.80679],[80.02913,12.80628]],[[80.03246,12.8144],[80.03257,12.81467]],[[80.03189,12.80805],[80.03207,12.80802]],[[80.03207,12.80802],[80.03208,12.80802]],[[80.02805,12.82009],[80.02835,12.82011]],[[80.03545,12.82466],[80.03602,12.82444]],[[80.03204,12.82024],[80.03203,12.82052]],[[80.02159,12.79673],[80.0219,12.79721]],[[80.02919,12.82259],[80.02889,12.82265]],[[80.02837,12.8198],[80.02882,12.81985]],[[80.03355,12.81604],[80.03405,12.81565]],[[80.03053,12.82104],[80.03053,12.82123]],[[80.03053,12.82123],[80.03053,12.82149]],[[80.02947,12.80693],[80.02961,12.80712]],[[80.03009,12.80852],[80.02984,12.80869]],[[80.03117,12.80821],[80.03133,12.80818]],[[80.03133,12.80818],[80.03154,12.80814]],[[80.0324,12.82002],[80.0324,12.82018]],[[80.0324,12.82018],[80.03241,12.82018]],[[80.0339,12.82387],[80.03417,12.82441]],[[80.02833,12.80697],[80.02866,12.80679]],[[80.03208,12.80768],[80.03194,12.80743]],[[80.03423,12.80721],[80.03456,12.80718]],[[80.03349,12.80728],[80.0338,12.80723]],[[80.03207,12.80802],[80.03226,12.808]],[[80.03201,12.80741],[80.03233,12.80735]],[[80.03158,12.80831],[80.03162,12.80852]],[[80.03162,12.80852],[80.03162,12.80852]],[[80.02528,12.80236],[80.02536,12.8025]],[[80.02913,12.80628],[80.02929,12.80647]],[[80.03241,12.82024],[80.03246,12.82078]],[[80.02576,12.80309],[80.02601,12.80348]],[[80.02858,12.82258],[80.02858,12.8221]],[[80.03162,12.80852],[80.03179,12.80905]]]},"910711":{"name":"MMN CITADEL_VALEO","code":"910711","ss_code":"9107","volt":"11","len":3.79,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.01311,12.78273],[80.01281,12.78211]],[[80.00918,12.77385],[80.00903,12.77355]],[[80.0086,12.77265],[80.00843,12.77227]],[[80.01142,12.77887],[80.01121,12.7784]],[[80.00967,12.775],[80.00948,12.77458]],[[80.0089,12.77324],[80.00874,12.7729]],[[80.01584,12.78714],[80.01547,12.7874],[80.01467,12.78588]],[[80.00903,12.77355],[80.0089,12.77324]],[[80.0112,12.76982],[80.01159,12.76968]],[[80.01239,12.76942],[80.0128,12.76928]],[[80.01329,12.76924],[80.01373,12.76915]],[[80.00827,12.77187],[80.00813,12.77154]],[[80.00793,12.77116],[80.00769,12.77067],[80.0078,12.77058],[80.00797,12.77054]],[[80.01465,12.76902],[80.01509,12.76895]],[[80.01586,12.76881],[80.01634,12.76875]],[[80.00797,12.77054],[80.00837,12.77048]],[[80.01887,12.76833],[80.01937,12.76825]],[[80.02214,12.76826],[80.02256,12.76822]],[[80.01634,12.76875],[80.01682,12.76867]],[[80.0095,12.77021],[80.00997,12.77013]],[[80.00997,12.77013],[80.01039,12.77006]],[[80.01937,12.76825],[80.01989,12.76823]],[[80.01989,12.76823],[80.02037,12.7683]],[[80.02037,12.7683],[80.0208,12.76839]],[[80.0208,12.76839],[80.02121,12.76833]],[[80.00813,12.77154],[80.00793,12.77116]],[[80.00837,12.77048],[80.00878,12.77041]],[[80.01509,12.76895],[80.01554,12.76887]],[[80.02256,12.76822],[80.02299,12.76818]],[[80.00917,12.77034],[80.0095,12.77021]],[[80.01421,12.76911],[80.01465,12.76902]],[[80.01787,12.7685],[80.01836,12.76842]],[[80.01039,12.77006],[80.01081,12.76996]],[[80.0176,12.76854],[80.01787,12.7685]],[[80.01836,12.76842],[80.01887,12.76833]],[[80.01081,12.76996],[80.0112,12.76982]],[[80.01682,12.76867],[80.01736,12.76859]],[[80.01059,12.77691],[80.01019,12.77621]],[[80.01002,12.77581],[80.00984,12.7754]],[[80.01159,12.76968],[80.01199,12.76954]],[[80.01096,12.77788],[80.01074,12.77731]],[[80.01074,12.77731],[80.01059,12.77691]],[[80.01281,12.78211],[80.01258,12.78154]],[[80.01736,12.76859],[80.0176,12.76854]],[[80.01121,12.7784],[80.01096,12.77788]],[[80.01394,12.78448],[80.01366,12.78387]],[[80.01366,12.78387],[80.01334,12.7832]],[[80.01258,12.78154],[80.01236,12.78103]],[[80.01236,12.78103],[80.01213,12.78057]],[[80.01019,12.77621],[80.01002,12.77581]],[[80.00874,12.7729],[80.0086,12.77265]],[[80.01373,12.76915],[80.01421,12.76911]],[[80.0147,12.78586],[80.01449,12.78549]],[[80.01199,12.76954],[80.01239,12.76942]],[[80.02299,12.76818],[80.02299,12.7681]],[[80.00984,12.7754],[80.00967,12.775]],[[80.01165,12.77941],[80.01142,12.77887]],[[80.00843,12.77227],[80.00827,12.77187]],[[80.01449,12.78549],[80.01422,12.78505]],[[80.00934,12.7742],[80.00918,12.77385]],[[80.02168,12.7683],[80.02214,12.76826]],[[80.01422,12.78505],[80.01394,12.78448]],[[80.01334,12.7832],[80.01311,12.78273]],[[80.01213,12.78057],[80.01188,12.77992]],[[80.00948,12.77458],[80.00934,12.7742]],[[80.02121,12.76833],[80.02168,12.7683]],[[80.01188,12.77992],[80.01165,12.77941]],[[80.00878,12.77041],[80.00917,12.77034]],[[80.0128,12.76928],[80.01329,12.76924]],[[80.01554,12.76887],[80.01586,12.76881]]]},"910712":{"name":"33KV SIDCO","code":"910712","ss_code":"9107","volt":"33","len":1.78,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.01582,12.7871],[80.01572,12.78716],[80.01552,12.78681],[80.01581,12.78661],[80.0157,12.78627],[80.01799,12.78573],[80.019,12.78554],[80.0193,12.78559],[80.0207,12.78804],[80.02518,12.78541],[80.02473,12.78467],[80.0263,12.78381],[80.0265,12.78431],[80.02661,12.78426],[80.02659,12.78422]]]},"910714":{"name":"MMN HINDU","code":"910714","ss_code":"9107","volt":"11","len":2.12,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.01615,12.78623],[80.0163,12.78621]],[[80.01754,12.78592],[80.01769,12.78588]],[[80.01727,12.78597],[80.01754,12.78592]],[[80.01666,12.78612],[80.01696,12.78604]],[[80.01696,12.78604],[80.01727,12.78597]],[[80.01769,12.78588],[80.01788,12.78583]],[[80.01587,12.78718],[80.01572,12.78729],[80.01536,12.78665],[80.01612,12.78625]],[[80.01645,12.78617],[80.01666,12.78612]],[[80.02535,12.78536],[80.02546,12.78527]],[[80.01788,12.78583],[80.01812,12.78577]],[[80.01956,12.78609],[80.01978,12.78648]],[[80.01898,12.78563],[80.01928,12.78559]],[[80.02398,12.78619],[80.02427,12.78602]],[[80.02464,12.7858],[80.02501,12.78557]],[[80.02054,12.78774],[80.02073,12.78806]],[[80.02073,12.78806],[80.02089,12.788]],[[80.02437,12.78379],[80.02417,12.78345]],[[80.02645,12.78219],[80.02687,12.78206]],[[80.02606,12.78232],[80.02645,12.78219]],[[80.02577,12.78244],[80.02606,12.78232]],[[80.02493,12.78271],[80.0254,12.78256]],[[80.02324,12.78662],[80.02364,12.78639]],[[80.02521,12.7851],[80.02505,12.78484]],[[80.02451,12.78284],[80.02493,12.78271]],[[80.02687,12.78206],[80.02694,12.78227]],[[80.02405,12.78301],[80.02451,12.78284]],[[80.02256,12.787],[80.02294,12.78679]],[[80.02501,12.78557],[80.02521,12.78546]],[[80.01812,12.78577],[80.01837,12.78572]],[[80.02164,12.78756],[80.02187,12.78742]],[[80.01978,12.78648],[80.02001,12.78686]],[[80.02505,12.78484],[80.02486,12.78451]],[[80.02392,12.78307],[80.02405,12.78301]],[[80.02521,12.78546],[80.02535,12.78536]],[[80.01928,12.78559],[80.01956,12.78609]],[[80.02225,12.78719],[80.02256,12.787]],[[80.02364,12.78639],[80.02398,12.78619]],[[80.02427,12.78602],[80.02464,12.7858]],[[80.02029,12.78733],[80.02054,12.78774]],[[80.02089,12.788],[80.0213,12.78775]],[[80.0213,12.78775],[80.02164,12.78756]],[[80.02187,12.78742],[80.02225,12.78719]],[[80.02294,12.78679],[80.02324,12.78662]],[[80.02459,12.78415],[80.02437,12.78379]],[[80.01837,12.78572],[80.01854,12.78569]],[[80.0254,12.78256],[80.02577,12.78244]],[[80.01854,12.78569],[80.01898,12.78563]],[[80.02417,12.78345],[80.02392,12.78307]],[[80.02001,12.78686],[80.02029,12.78733]],[[80.02486,12.78451],[80.02483,12.7845]],[[80.02535,12.78536],[80.02521,12.7851]],[[80.02483,12.7845],[80.02459,12.78415]],[[80.0163,12.78621],[80.01645,12.78617]]]},"910715":{"name":"33KV VISTEON","code":"910715","ss_code":"9107","volt":"33","len":4.13,"dts":0,"cons":2,"type":"MultiLineString","coords":[[[80.0236,12.78292],[80.0236,12.78292]],[[80.0236,12.78292],[80.02351,12.78297]],[[80.0219,12.77158],[80.0228,12.7715],[80.02309,12.77649],[80.0252,12.77581],[80.02831,12.78158],[80.02903,12.78325],[80.02704,12.78406]],[[80.02357,12.78271],[80.02346,12.78244]],[[80.0236,12.78292],[80.02357,12.78271]],[[80.02493,12.78501],[80.02481,12.78482]],[[80.02516,12.78539],[80.02504,12.7852]],[[80.02486,12.78532],[80.02501,12.78553],[80.02518,12.78543],[80.02516,12.78539]],[[80.02504,12.7852],[80.02493,12.78501]],[[80.0241,12.78373],[80.02394,12.78349]],[[80.02283,12.78068],[80.02316,12.78058]],[[80.02325,12.78182],[80.02312,12.78154]],[[80.02346,12.78244],[80.02334,12.78211]],[[80.02371,12.78311],[80.0236,12.78292]],[[80.0236,12.78292],[80.0236,12.78292]],[[80.02481,12.78482],[80.02468,12.78461]],[[80.02292,12.78096],[80.02283,12.78068]],[[80.02312,12.78154],[80.02302,12.78127]],[[80.02468,12.78461],[80.02453,12.78439]],[[80.02334,12.78211],[80.02325,12.78182]],[[80.0157,12.78692],[80.01556,12.78699],[80.01536,12.78661],[80.0161,12.78622],[80.0185,12.78569],[80.01927,12.78559],[80.02071,12.78807],[80.02498,12.78556],[80.02484,12.78534]],[[80.0244,12.78419],[80.02423,12.78394]],[[80.02453,12.78439],[80.0244,12.78419]],[[80.02302,12.78127],[80.02292,12.78096]],[[80.02381,12.78331],[80.02371,12.78311]],[[80.02423,12.78394],[80.0241,12.78373]],[[80.02394,12.78349],[80.02381,12.78331]]]},"910716":{"name":"33KV MARAIMALAINAGAR","code":"910716","ss_code":"9107","volt":"33","len":0.1,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.0158,12.78706],[80.01572,12.7871],[80.01559,12.78689],[80.01607,12.78661]]]},"910717":{"name":"33KV GUDUVANCHERI 2","code":"910717","ss_code":"9107","volt":"33","len":7.42,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[79.99918,12.79917],[79.99869,12.7991]],[[79.99965,12.79924],[79.99918,12.79917]],[[79.99243,12.79725],[79.99224,12.79726]],[[80.01544,12.79608],[80.01518,12.79619]],[[79.99869,12.7991],[79.99822,12.799]],[[79.98442,12.79858],[79.98396,12.79872]],[[79.9854,12.79827],[79.9849,12.79837]],[[80.01201,12.79708],[80.01168,12.79716]],[[79.97117,12.80938],[79.97062,12.81018]],[[79.97239,12.80832],[79.97194,12.80895]],[[80.01001,12.79841],[80.0101,12.79887]],[[80.00297,12.79963],[80.00257,12.79975]],[[79.99263,12.79728],[79.99243,12.79725]],[[79.97585,12.80716],[79.97478,12.80707]],[[79.98342,12.80033],[79.98338,12.80088]],[[80.01429,12.79642],[80.01377,12.79657]],[[79.97944,12.80574],[79.97831,12.80618]],[[79.97478,12.80707],[79.97364,12.80696]],[[79.96613,12.8099],[79.96617,12.80965]],[[79.9662,12.81043],[79.96616,12.81017]],[[80.00656,12.79974],[80.00622,12.79963]],[[79.99288,12.79727],[79.99263,12.79728]],[[79.99488,12.79843],[79.99464,12.79828]],[[80.00173,12.7997],[80.00142,12.79967]],[[80.00403,12.79965],[80.00385,12.79965]],[[79.9917,12.79723],[79.99155,12.79723]],[[79.98717,12.79803],[79.98685,12.7981]],[[79.98338,12.80088],[79.98339,12.80136]],[[79.9834,12.79978],[79.98342,12.80033]],[[80.00257,12.79975],[80.00213,12.79974]],[[79.9933,12.79751],[79.99309,12.79739]],[[80.00454,12.7997],[80.00425,12.79967]],[[79.96617,12.80965],[79.96623,12.80932]],[[79.96626,12.81093],[79.96623,12.81069]],[[79.96625,12.80894],[79.96595,12.809]],[[79.99684,12.79878],[79.99637,12.79871]],[[79.99537,12.79864],[79.99516,12.79852]],[[80.01037,12.79737],[80.00995,12.79748]],[[80.01343,12.79673],[80.01321,12.79685]],[[80.01518,12.79619],[80.01477,12.79631]],[[79.9899,12.79743],[79.98947,12.79759]],[[80.00359,12.79965],[80.00326,12.79963]],[[80.00108,12.79962],[80.00063,12.79955]],[[79.99185,12.79723],[79.9917,12.79723]],[[79.98269,12.80335],[79.98241,12.80414]],[[79.98652,12.7982],[79.98622,12.79827]],[[79.98685,12.7981],[79.98652,12.7982]],[[79.98852,12.79768],[79.9883,12.79768]],[[79.97006,12.8108],[79.96941,12.8116]],[[80.01783,12.79526],[80.01741,12.79541]],[[79.98947,12.79759],[79.98908,12.7978]],[[79.99139,12.79725],[79.99121,12.79727]],[[79.98339,12.80136],[79.98337,12.80181]],[[80.01128,12.79726],[80.01084,12.7973]],[[80.01017,12.7992],[80.00992,12.79923]],[[80.01845,12.79511],[80.01811,12.79514]],[[80.00063,12.79955],[80.00025,12.7995]],[[80.00585,12.79951],[80.00552,12.79944]],[[80.00734,12.79974],[80.0069,12.79977]],[[80.01237,12.79703],[80.01201,12.79708]],[[79.98343,12.79929],[79.9834,12.79978]],[[79.96628,12.80909],[79.96625,12.80894]],[[79.99309,12.79739],[79.99288,12.79727]],[[79.9834,12.79882],[79.98343,12.79929]],[[79.96658,12.81111],[79.96633,12.81118]],[[80.00995,12.79748],[80.00988,12.79774]],[[79.99637,12.79871],[79.99595,12.79865]],[[79.99464,12.79828],[79.9944,12.79815]],[[79.99822,12.799],[79.99778,12.79895]],[[79.98877,12.79772],[79.98852,12.79768]],[[79.99778,12.79895],[79.99734,12.79887]],[[79.98321,12.80218],[79.98299,12.80253]],[[80.00326,12.79963],[80.00297,12.79963]],[[79.99224,12.79726],[79.99206,12.79725]],[[79.96824,12.81246],[79.96769,12.81295]],[[80.00622,12.79963],[80.00585,12.79951]],[[80.00007,12.7993],[79.99965,12.79924]],[[79.96623,12.80932],[79.96628,12.80909]],[[79.96769,12.81295],[79.96716,12.81271]],[[79.97289,12.80758],[79.97239,12.80832]],[[79.99561,12.79874],[79.99537,12.79864]],[[79.99516,12.79852],[79.99488,12.79843]],[[79.9909,12.7973],[79.99072,12.79734]],[[79.99046,12.79736],[79.99018,12.79739]],[[79.99206,12.79725],[79.99185,12.79723]],[[79.99155,12.79723],[79.99139,12.79725]],[[80.01477,12.79631],[80.01429,12.79642]],[[79.96879,12.81205],[79.96824,12.81246]],[[80.00965,12.79928],[80.00936,12.79931]],[[80.00988,12.79774],[80.00992,12.79793]],[[80.01602,12.7959],[80.01573,12.796]],[[79.99415,12.79801],[79.99394,12.79789]],[[79.9849,12.79837],[79.98442,12.79858]],[[79.96623,12.81069],[79.9662,12.81043]],[[80.0101,12.79887],[80.01017,12.7992]],[[80.01635,12.79577],[80.01602,12.7959]],[[79.97062,12.81018],[79.97006,12.8108]],[[80.01811,12.79514],[80.01783,12.79526]],[[79.99595,12.79865],[79.99561,12.79874]],[[79.97364,12.80696],[79.97289,12.80758]],[[80.01321,12.79685],[80.01297,12.79696]],[[80.01697,12.79551],[80.01661,12.79565]],[[80.01661,12.79565],[80.01635,12.79577]],[[80.00489,12.79966],[80.00454,12.7997]],[[80.00992,12.79923],[80.00965,12.79928]],[[80.00552,12.79944],[80.00522,12.79959]],[[80.01267,12.79701],[80.01237,12.79703]],[[79.96713,12.81234],[79.96708,12.81196]],[[79.98396,12.79872],[79.9834,12.79882]],[[79.98779,12.79779],[79.98751,12.79789]],[[79.9883,12.79768],[79.98804,12.79773]],[[79.98062,12.80546],[79.97944,12.80574]],[[79.98241,12.80414],[79.98192,12.805]],[[79.9944,12.79815],[79.99415,12.79801]],[[79.99374,12.79776],[79.99353,12.79765]],[[79.98751,12.79789],[79.98717,12.79803]],[[80.00522,12.79959],[80.00489,12.79966]],[[80.00808,12.79958],[80.00768,12.79966]],[[80.01297,12.79696],[80.01267,12.79701]],[[80.01741,12.79541],[80.01697,12.79551]],[[80.01377,12.79657],[80.01343,12.79673]],[[80.00887,12.79941],[80.00845,12.79949]],[[80.00142,12.79967],[80.00108,12.79962]],[[80.01573,12.796],[80.01544,12.79608]],[[79.99734,12.79887],[79.99684,12.79878]],[[80.00385,12.79965],[80.00359,12.79965]],[[80.01168,12.79716],[80.01128,12.79726]],[[80.01084,12.7973],[80.01037,12.79737]],[[79.96697,12.81138],[79.96692,12.81104]],[[80.00768,12.79966],[80.00734,12.79974]],[[80.00992,12.79793],[80.01001,12.79841]],[[79.99018,12.79739],[79.9899,12.79743]],[[79.99394,12.79789],[79.99374,12.79776]],[[80.00845,12.79949],[80.00808,12.79958]],[[79.98299,12.80253],[79.98269,12.80335]],[[79.99107,12.79729],[79.9909,12.7973]],[[80.00912,12.79939],[80.00887,12.79941]],[[80.00213,12.79974],[80.00173,12.7997]],[[80.00025,12.7995],[80.00007,12.7993]],[[80.00425,12.79967],[80.00403,12.79965]],[[79.96716,12.81271],[79.96713,12.81234]],[[80.00936,12.79931],[80.00912,12.79939]],[[79.97194,12.80895],[79.97117,12.80938]],[[79.97715,12.80656],[79.97585,12.80716]],[[79.98585,12.79812],[79.9854,12.79827]],[[79.96633,12.81118],[79.96626,12.81093]],[[79.99072,12.79734],[79.99046,12.79736]],[[80.0069,12.79977],[80.00656,12.79974]],[[79.96616,12.81017],[79.96613,12.8099]],[[79.98622,12.79827],[79.98585,12.79812]],[[79.96705,12.81158],[79.96697,12.81138]],[[79.98804,12.79773],[79.98779,12.79779]],[[79.97831,12.80618],[79.97715,12.80656]],[[79.99121,12.79727],[79.99107,12.79729]],[[79.99353,12.79765],[79.9933,12.79751]],[[79.98908,12.7978],[79.98877,12.79772]],[[79.98337,12.80181],[79.98321,12.80218]],[[79.98192,12.805],[79.98062,12.80546]],[[80.01845,12.79511],[80.01811,12.79514]],[[79.96692,12.81104],[79.96658,12.81111]],[[79.96941,12.8116],[79.96879,12.81205]],[[79.96708,12.81196],[79.96705,12.81158]]]},"910718":{"name":"33KV NEMEK","code":"910718","ss_code":"9107","volt":"33","len":0.02,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.01576,12.78687],[80.01568,12.78675]]]}},"dtrs":{"910701":[{"id":"910701017","name":"KUDALOORE SS V(CHURCH)","kva":"100","cons":10,"lat":12.78532,"lng":80.04389,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"910701018","name":"GUDALOOR COLONY","kva":"250","cons":1,"lat":12.78322,"lng":80.0472,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910701103","name":"SUJATHA SS","kva":"100","cons":null,"lat":12.78388,"lng":80.04002,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910701082","name":"BOROSIL","kva":"100","cons":null,"lat":12.78742,"lng":80.03508,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910701086","name":"GUDALUR SHANTHI NAGAR","kva":"63","cons":8,"lat":12.78348,"lng":80.04608,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Abirami","scheme":"BOARD"},{"id":"910701001","name":"KUDALOORE SS I(ALAYAMMAN)","kva":"100","cons":32,"lat":12.78253,"lng":80.0438,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY TRANSFORMER","scheme":"BOARD"},{"id":"910701031","name":"GUDALOOR ANNAI BUILDER3","kva":"100","cons":10,"lat":12.77854,"lng":80.04149,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"Hindustan","scheme":"BOARD"},{"id":"910701022","name":"GUDALORE SS VII(KANDA PLASTIC)","kva":"250","cons":9,"lat":12.78534,"lng":80.04573,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910701083","name":"ROYAL CASTING COMPANY","kva":"250","cons":11,"lat":12.78498,"lng":80.03999,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Desla","scheme":"BOARD"},{"id":"910701021","name":"KUDALOORE SS II(EHT TOWER)","kva":"100","cons":23,"lat":12.78492,"lng":80.04179,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910701084","name":"GUDALUR TNHB QUATERS","kva":"63","cons":5,"lat":12.78608,"lng":80.04219,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Sarayu","scheme":"BOARD"},{"id":"910701098","name":"AMPHENOL SS","kva":"250","cons":17,"lat":12.78635,"lng":80.0395,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"910701002","name":"GUDALORE ANNAI BUILDER 2","kva":"250","cons":2,"lat":12.78024,"lng":80.04158,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"910701087","name":"GUDALUR GANGAYAMMAN COLONY SS","kva":"25","cons":7,"lat":12.77978,"lng":80.04949,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"Hindustan","scheme":"BOARD"},{"id":"910701101","name":"PADMA","kva":"63","cons":null,"lat":12.78216,"lng":80.04551,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"910701004","name":"GUDALOOR ANNAI BUILDER4","kva":"100","cons":8,"lat":12.77854,"lng":80.0415,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC TRANSFORMER","scheme":"BOARD"},{"id":"910701003","name":"GUDALORE  ANNAI BUILDER1","kva":"100","cons":4,"lat":12.78232,"lng":80.04263,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY TRANSFORMER","scheme":"BOARD"},{"id":"910701025","name":"GUDALUR POPULAR ENGG","kva":"250","cons":3,"lat":12.78475,"lng":80.04059,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Desla","scheme":"BOARD"},{"id":"910701085","name":"GUDALUR HARI ENGINEERING","kva":"63","cons":7,"lat":12.7834,"lng":80.04141,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Abirami","scheme":"BOARD"},{"id":"910701072","name":"GUDALUR RAGAVAN IND","kva":"250","cons":4,"lat":12.78313,"lng":80.04117,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"EVR","scheme":"BOARD"},{"id":"910701016","name":"KUDALOORE SS 4(BAFANA)","kva":"250","cons":null,"lat":12.78547,"lng":80.03908,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"Sarayu","scheme":"BOARD"},{"id":"910701020","name":"GUDALUR SRI KUMAR","kva":"100","cons":1,"lat":12.78351,"lng":80.03994,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ABIRAMI","scheme":"BOARD"},{"id":"910701019","name":"KUDALOORE SM APPAREL","kva":"500","cons":null,"lat":12.78631,"lng":80.04027,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"910701100","name":"CARCARE 100 KVA DT","kva":"100","cons":null,"lat":12.77888,"lng":80.0459,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"910701090","name":"KARUMBUR PERIYAR STREET","kva":"25","cons":1,"lat":12.7757,"lng":80.05501,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"Hindustan","scheme":"BOARD"},{"id":"910701029","name":"KADAMBUR MAIN RD","kva":"100","cons":99,"lat":12.77734,"lng":80.06142,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"Hindustan","scheme":"BOARD"},{"id":"910701076","name":"KVPT SS3(KUPPA COMPANY)","kva":"250","cons":null,"lat":12.77426,"lng":80.08108,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910701074","name":"KVPT SS 1 (SIVAN KOIL)","kva":"100","cons":8,"lat":12.77361,"lng":80.08049,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910701089","name":"SUNDARAPURAM SS","kva":"100","cons":null,"lat":12.78485,"lng":80.07296,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910701080","name":"KADAMBUR AMBETHKAR STEET","kva":"100","cons":26,"lat":12.77645,"lng":80.05905,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":"BOARD"},{"id":"910701078","name":"KADAMBUR 1(KOLLAMEDU)","kva":"100","cons":15,"lat":12.77844,"lng":80.07262,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910701088","name":"KARUMBUR MULLAI STREET","kva":"25","cons":1,"lat":12.77591,"lng":80.05587,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"Hindustan","scheme":"BOARD"},{"id":"910701077","name":"KVPT SVL POLYMER","kva":"100","cons":null,"lat":12.78012,"lng":80.07626,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910701102","name":"SUDHAKAR SS","kva":"63","cons":null,"lat":12.77585,"lng":80.07493,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910701096","name":"SUNDARAPURAM SS 3","kva":"100","cons":22,"lat":12.78552,"lng":80.07332,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910701075","name":"KVPT SS 2(RICE MILL)","kva":"100","cons":7,"lat":12.77479,"lng":80.07887,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910701091","name":"KVPT BRAMINAR STREET","kva":"63","cons":17,"lat":12.77625,"lng":80.07389,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910701081","name":"KALIVANTHAPATTU TANK","kva":"100","cons":9,"lat":12.77573,"lng":80.07586,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910701041","name":"KARUMBUR THIRUVADIPURAM","kva":"25","cons":2,"lat":12.77686,"lng":80.05205,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":"BOARD"},{"id":"910701099","name":"VELLAMMAL","kva":"63","cons":1,"lat":12.78386,"lng":80.07396,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"}],"910702":[{"id":"910702057","name":"SIDCO SS18","kva":"250","cons":null,"lat":12.78864,"lng":80.0299,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702046","name":"SIDCO 8","kva":"100","cons":2,"lat":12.7884,"lng":80.02975,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702048","name":"SIDCO SS 13","kva":"250","cons":null,"lat":12.78869,"lng":80.02994,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702049","name":"SIDCO SS 04","kva":"500","cons":1,"lat":12.78859,"lng":80.02874,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702061","name":"SIDCO SS 17","kva":"100","cons":null,"lat":12.78846,"lng":80.02978,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702073","name":"TOSS POLYMER","kva":"100","cons":null,"lat":12.78737,"lng":80.02993,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702076","name":"SM APPAELS","kva":"250","cons":5,"lat":12.78655,"lng":80.02622,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702070","name":"SIDCO SS 07(OLD PAROTA)","kva":"500","cons":null,"lat":12.7883,"lng":80.02837,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702047","name":"SIDCO SS 09","kva":"500","cons":null,"lat":12.7892,"lng":80.0305,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702043","name":"SIDCO SS 01","kva":"500","cons":null,"lat":12.78992,"lng":80.02933,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702080","name":"VIGRO","kva":"100","cons":null,"lat":12.78792,"lng":80.03056,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702059","name":"TMT 2(SAMPLAST)","kva":"250","cons":null,"lat":12.78848,"lng":80.03068,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702075","name":"MIDAS I","kva":"250","cons":null,"lat":12.78691,"lng":80.0199,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702055","name":"SIDCO SS 15(ANU RUBBER)","kva":"250","cons":null,"lat":12.78767,"lng":80.02941,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702052","name":"SIDCO SS 10","kva":"250","cons":null,"lat":12.78932,"lng":80.02921,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702078","name":"ADVANCED","kva":"250","cons":null,"lat":12.78893,"lng":80.03003,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"910702045","name":"SIDCO SS 06(IBEX)","kva":"500","cons":null,"lat":12.78797,"lng":80.03038,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702044","name":"SIDCO SS 03","kva":"500","cons":1,"lat":12.78794,"lng":80.02949,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702060","name":"SIDCO SS 20 RAJKAMAL1","kva":"500","cons":1,"lat":12.78849,"lng":80.02807,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702072","name":"SIDCO 16 TMT(RAJKAMAL2)","kva":"250","cons":null,"lat":12.78839,"lng":80.02821,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702050","name":"SIDCO SS 05(MEENAKSHI)","kva":"500","cons":null,"lat":12.78799,"lng":80.02885,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910702053","name":"SIDCO SS 12","kva":"250","cons":null,"lat":12.78881,"lng":80.02888,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910703":[{"id":"910703008","name":"KOLATHUR SS XIII","kva":"100","cons":1,"lat":12.76872,"lng":79.98535,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"910703019","name":"SARE SS III","kva":"100","cons":31,"lat":12.77112,"lng":79.96401,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"910703012","name":"VENKADAPURAM SS I","kva":"100","cons":251,"lat":12.76965,"lng":79.97493,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"910703013","name":"KOLATHUR SS VI","kva":"100","cons":75,"lat":12.777,"lng":79.97132,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"910703007","name":"KOLATHUR SS II","kva":"100","cons":33,"lat":12.77395,"lng":79.98505,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOAPEX","scheme":"BOARD"},{"id":"910703023","name":"REDDYPALAYAM SS III","kva":"250","cons":2,"lat":12.76614,"lng":79.9478,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRT","scheme":"BOARD"},{"id":"910703014","name":"KOLATHUR SS IV","kva":"250","cons":78,"lat":12.76883,"lng":79.96988,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AUROTECH","scheme":"BOARD"},{"id":"910703168","name":"KOLATHUR SS 19","kva":"63","cons":null,"lat":12.7691,"lng":79.96855,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703169","name":"ROBONETICS SS","kva":"63","cons":1,"lat":12.76802,"lng":79.96521,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703022","name":"VENBAKKAM SS II","kva":"100","cons":30,"lat":12.76775,"lng":79.95908,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"910703092","name":"KOLATHUR SS XVI","kva":"250","cons":2,"lat":12.78444,"lng":79.97618,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASSOCIATED","scheme":"BOARD"},{"id":"910703028","name":"VENKADAPURAM SS III","kva":"100","cons":206,"lat":12.76242,"lng":79.97034,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"910703002","name":"KOLATHUR SS VIII","kva":"250","cons":5,"lat":12.78448,"lng":79.98503,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"910703029","name":"KOLATHUR SS XV","kva":"250","cons":2,"lat":12.78484,"lng":79.98474,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"BOARD"},{"id":"910703018","name":"SARE SS II","kva":"250","cons":62,"lat":12.77131,"lng":79.96321,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"BOARD"},{"id":"910703025","name":"SARE SS IV","kva":"100","cons":24,"lat":12.77195,"lng":79.96458,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI ABIRAMI","scheme":"BOARD"},{"id":"910703010","name":"KOLATHUR SS III","kva":"100","cons":161,"lat":12.77754,"lng":79.97611,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"910703011","name":"KOLATHUR SS I","kva":"100","cons":201,"lat":12.77149,"lng":79.97579,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"910703021","name":"VENBAKKAM SS III","kva":"100","cons":298,"lat":12.77161,"lng":79.95562,"poles":2,"htFeeders":3,"ltFeeders":3,"make":"INDOTECH","scheme":"BOARD"},{"id":"910703091","name":"REDDYPALAYAM SS VI","kva":"250","cons":1,"lat":12.76612,"lng":79.94636,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SARAYU","scheme":"BOARD"},{"id":"910703024","name":"KOLATHUR SS XI","kva":"250","cons":3,"lat":12.78544,"lng":79.97727,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"910703016","name":"VENBAKKAM SS I","kva":"100","cons":60,"lat":12.76811,"lng":79.96642,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"910703005","name":"KOLATHUR SS IX","kva":"250","cons":1,"lat":12.78724,"lng":79.98373,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"C&S STEEL","scheme":"BOARD"},{"id":"910703015","name":"VENKADAPURAM SS II","kva":"100","cons":234,"lat":12.76604,"lng":79.97504,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"910703095","name":"KOLATHUR SS XVII","kva":"100","cons":17,"lat":12.77211,"lng":79.98049,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"910703020","name":"SASTHIRAMBAKKAM SS","kva":"100","cons":215,"lat":12.76366,"lng":79.96055,"poles":10,"htFeeders":1,"ltFeeders":2,"make":"SUNTECH","scheme":"BOARD"},{"id":"910703003","name":"KOLATHUR SS XII","kva":"250","cons":30,"lat":12.78603,"lng":79.98391,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AUROTECH","scheme":"BOARD"},{"id":"910703006","name":"KOLATHUR SS V","kva":"250","cons":9,"lat":12.78544,"lng":79.97725,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"910703009","name":"KOLATHUR SS XIV","kva":"100","cons":41,"lat":12.76963,"lng":79.98213,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"910703004","name":"KOLATHUR SS X","kva":"250","cons":2,"lat":12.78729,"lng":79.98372,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"910703017","name":"SARE SS I","kva":"250","cons":97,"lat":12.77018,"lng":79.96349,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"910703180","name":"thirumalai","kva":"250","cons":null,"lat":12.76822,"lng":79.98453,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"1","scheme":"BOARD"},{"id":"910703181","name":"thirumalai","kva":"250","cons":null,"lat":12.76822,"lng":79.98453,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"1","scheme":"BOARD"},{"id":"910703182","name":"thirumalai","kva":"250","cons":null,"lat":12.76822,"lng":79.98453,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"1","scheme":"BOARD"},{"id":"910703177","name":"g square 2","kva":"100","cons":1,"lat":12.76303,"lng":79.99177,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"g square 2","scheme":"BOARD"},{"id":"910703178","name":"g square 2","kva":"100","cons":null,"lat":12.76303,"lng":79.99177,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"g square 2","scheme":"BOARD"},{"id":"910703085","name":"THELLIMEDU SS 1","kva":"100","cons":75,"lat":12.76634,"lng":79.98796,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703179","name":"THELLIMEDU SS 3","kva":"63","cons":2,"lat":12.7645,"lng":79.98374,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703173","name":"g square","kva":"100","cons":1,"lat":12.76461,"lng":79.99355,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"1","scheme":"BOARD"},{"id":"910703174","name":"g square","kva":"100","cons":null,"lat":12.76461,"lng":79.99355,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"1","scheme":"BOARD"},{"id":"910703175","name":"g square","kva":"100","cons":null,"lat":12.76461,"lng":79.99355,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"1","scheme":"BOARD"},{"id":"910703176","name":"g square 2","kva":"100","cons":null,"lat":12.76303,"lng":79.99177,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"g square 2","scheme":"BOARD"},{"id":"910703146","name":"SRI BALA TRIRUPURASUNDARAI","kva":"63","cons":205,"lat":12.80305,"lng":80.00683,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703059","name":"MTC NAGAR SS II","kva":"100","cons":320,"lat":12.78932,"lng":80.00858,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703144","name":"PERIYAR NAGARAJ 1ST","kva":"63","cons":121,"lat":12.77044,"lng":79.9927,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703053","name":"THIRUKACHUR SS I","kva":"100","cons":287,"lat":12.77999,"lng":79.99908,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703166","name":"BOUVANESH VIP NAGAR","kva":"100","cons":2,"lat":12.7616,"lng":79.99918,"poles":10,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"910703033","name":"RGGVY BUDDHAR ST","kva":"100","cons":111,"lat":12.79266,"lng":80.0143,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703167","name":"KARTHIK VIP NAGAR","kva":"100","cons":null,"lat":12.76192,"lng":79.99861,"poles":10,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"910703164","name":"KAMATCHI","kva":"250","cons":null,"lat":12.79679,"lng":79.99182,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703163","name":"LOGANATHAN","kva":"250","cons":2,"lat":12.79675,"lng":79.99182,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703122","name":"PERAMANUR RATION SHOP","kva":"100","cons":198,"lat":12.78827,"lng":80.01403,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703154","name":"RAILWAY LINE STREET","kva":"63","cons":42,"lat":12.79204,"lng":80.01616,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703096","name":"UNION SALAI ATM","kva":"63","cons":228,"lat":12.78734,"lng":80.01379,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703036","name":"THIRUKACHUR SS V","kva":"100","cons":26,"lat":12.76781,"lng":79.99631,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703089","name":"DHANASEKAR","kva":"250","cons":1,"lat":12.79538,"lng":79.99579,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703172","name":"G SQUARE","kva":"63","cons":1,"lat":12.76342,"lng":79.993,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"910703130","name":"ESWARAN NAGAR","kva":"100","cons":72,"lat":12.77277,"lng":79.99396,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703170","name":"RAMESH VIP NAGAR","kva":"100","cons":5,"lat":12.76197,"lng":79.99871,"poles":10,"htFeeders":2,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"910703093","name":"ARUM EXLO 1","kva":"500","cons":164,"lat":12.76802,"lng":79.98741,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703032","name":"MTC NAGAR SS1","kva":"100","cons":332,"lat":12.78903,"lng":80.00942,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703043","name":"DELTA","kva":"250","cons":195,"lat":12.79757,"lng":80.00967,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703041","name":"THIRUKACHUR SS II","kva":"100","cons":39,"lat":12.77886,"lng":79.99679,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703062","name":"PERAMANUR SS IV","kva":"100","cons":188,"lat":12.79549,"lng":80.00695,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703133","name":"POST OFFICE OPP","kva":"25","cons":42,"lat":12.77014,"lng":79.99634,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703031","name":"DHARANI SQUARE 1","kva":"500","cons":207,"lat":12.78879,"lng":80.01252,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703140","name":"VIP NAGARAJ PARK","kva":"63","cons":14,"lat":12.76311,"lng":80.00034,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703038","name":"THIRUKKACHUR MLA","kva":"100","cons":246,"lat":12.76769,"lng":79.9939,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703161","name":"MLA SS","kva":"100","cons":2,"lat":12.79489,"lng":80.01847,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALA","scheme":"BOARD"},{"id":"910703090","name":"THIRUKACHUR SS III","kva":"100","cons":80,"lat":12.77594,"lng":79.99421,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703054","name":"ARM COLLEGE SS","kva":"100","cons":1,"lat":12.81096,"lng":79.99811,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703047","name":"PERAMANUR (NAI PANNAI)","kva":"100","cons":14,"lat":12.7847,"lng":80.00188,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703039","name":"SASI SEKAR","kva":"100","cons":112,"lat":12.76717,"lng":79.99098,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703086","name":"THELLIMEDU SS 2","kva":"100","cons":139,"lat":12.76436,"lng":79.98743,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703100","name":"PANAKOTTUR COLONY","kva":"63","cons":125,"lat":12.79023,"lng":80.00447,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703157","name":"SARP PLANS","kva":"250","cons":null,"lat":12.79424,"lng":79.99561,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703056","name":"GANAPATHY NAGAR","kva":"63","cons":424,"lat":12.80205,"lng":79.99803,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703088","name":"LYP2","kva":"250","cons":7,"lat":12.76645,"lng":79.99684,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703072","name":"AMBEDKAR ST","kva":"100","cons":366,"lat":12.78851,"lng":80.01372,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703055","name":"NAVANEETHAM","kva":"100","cons":12,"lat":12.80271,"lng":79.9958,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703136","name":"NESAIYA THOTTAM","kva":"25","cons":39,"lat":12.78348,"lng":80.00094,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703044","name":"JAYKUMAR","kva":"100","cons":19,"lat":12.79589,"lng":80.00771,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703058","name":"IYER TFR","kva":"100","cons":133,"lat":12.78536,"lng":80.01076,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703143","name":"MALAIKOVIL CROSS ST","kva":"25","cons":78,"lat":12.7747,"lng":79.99403,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703105","name":"BAVANI NAGAR PARK SAIBABA","kva":"500","cons":155,"lat":12.79901,"lng":80.00693,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703087","name":"LYP 1","kva":"100","cons":null,"lat":12.76649,"lng":79.99687,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703134","name":"THIRUKKACHUR ANNA NAGARAJ 2ND CROSS ST","kva":"25","cons":11,"lat":12.7689,"lng":79.99622,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703156","name":"CEE INDUS","kva":"100","cons":22,"lat":12.79625,"lng":79.99071,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703109","name":"GANAPATHY CINDIGAT","kva":"63","cons":188,"lat":12.79917,"lng":79.99767,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703077","name":"DIAMOND INDUS","kva":"100","cons":106,"lat":12.81009,"lng":80.00696,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703147","name":"PERIYAR NAGAR 2ND ST","kva":"63","cons":64,"lat":12.77037,"lng":79.99246,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703048","name":"SATTAMANGALAM SS II","kva":"100","cons":180,"lat":12.80352,"lng":80.00676,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703080","name":"KARNAN GREEN TEK","kva":"100","cons":106,"lat":12.80524,"lng":80.00703,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703042","name":"PERAMANUR SS I","kva":"100","cons":688,"lat":12.79549,"lng":80.00695,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703152","name":"THIRUKACHUR SS 2","kva":"100","cons":17,"lat":12.76781,"lng":79.99633,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703112","name":"SRIRAM","kva":"250","cons":11,"lat":12.79843,"lng":79.9956,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703153","name":"THIRUKACHUR SS IV","kva":"100","cons":487,"lat":12.76839,"lng":79.99413,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703141","name":"MARUNTHUESWAR KOIL","kva":"63","cons":88,"lat":12.77714,"lng":79.99131,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703060","name":"LOYALA","kva":"100","cons":54,"lat":12.81215,"lng":80.00651,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703132","name":"KOTHAR NAGAR","kva":"25","cons":85,"lat":12.79155,"lng":80.0043,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703155","name":"OM SAKTHI KOIL","kva":"63","cons":207,"lat":12.79962,"lng":80.00463,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703076","name":"ADHIYA PLASTIC","kva":"250","cons":12,"lat":12.80073,"lng":79.99586,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703159","name":"MTC NAGR","kva":"100","cons":8,"lat":12.7921,"lng":80.0086,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"910703082","name":"MEDUKADU SS","kva":"100","cons":75,"lat":12.80856,"lng":79.99523,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703094","name":"ARUM EXLO 2","kva":"500","cons":177,"lat":12.76801,"lng":79.98741,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703142","name":"SATTAMANGALAM MAIN ROAD","kva":"63","cons":107,"lat":12.80092,"lng":80.00664,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703145","name":"SHANDRA STOP CADAN","kva":"63","cons":55,"lat":12.79953,"lng":80.00344,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703126","name":"VILLIAR COLONY","kva":"63","cons":141,"lat":12.78769,"lng":80.00392,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703139","name":"MTC NAGAR 3","kva":"63","cons":47,"lat":12.79063,"lng":80.00969,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703030","name":"VV NAGAR","kva":"250","cons":23,"lat":12.78318,"lng":80.01113,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703129","name":"SIVAN KOVIL BACK SIDE","kva":"63","cons":286,"lat":12.77664,"lng":79.99688,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703046","name":"PERAMANUR SCHOOL","kva":"100","cons":103,"lat":12.79181,"lng":80.00569,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703138","name":"KALAIVANAR STREET","kva":"63","cons":24,"lat":12.78444,"lng":80.0128,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703149","name":"VALLALAR ST","kva":"25","cons":106,"lat":12.78436,"lng":80.01125,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703104","name":"PONNIYAMMAN KOIL STREET","kva":"63","cons":110,"lat":12.79652,"lng":80.00831,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703135","name":"KOTTAKARAI","kva":"25","cons":64,"lat":12.77713,"lng":79.99444,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703160","name":"PRABU APPARTMENT","kva":"250","cons":6,"lat":12.7847,"lng":80.01024,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703078","name":"FEMEC COMP","kva":"100","cons":91,"lat":12.7994,"lng":80.00632,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703165","name":"DURGARAM ENTERPRISE","kva":"250","cons":2,"lat":12.81065,"lng":80.00531,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703162","name":"BHARATHI TRADERS","kva":"250","cons":2,"lat":12.81065,"lng":80.00523,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703035","name":"RGGVY THIRUKACHUR VIT NAGAR","kva":"250","cons":27,"lat":12.76376,"lng":80.00028,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703137","name":"JIVA NAGAR","kva":"25","cons":23,"lat":12.78556,"lng":80.00232,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703113","name":"THARANI SQUARE 2","kva":"63","cons":56,"lat":12.789,"lng":80.01201,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703050","name":"THIRUKACHUR SS 6","kva":"100","cons":276,"lat":12.77252,"lng":79.99695,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703131","name":"ERIKARAI","kva":"25","cons":15,"lat":12.78943,"lng":80.01143,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910703049","name":"SATTAMANGALAM SS I","kva":"100","cons":249,"lat":12.80558,"lng":80.00499,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910705":[{"id":"910705088","name":"EE OFFICE","kva":"100","cons":56,"lat":12.78693,"lng":80.01549,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705109","name":"UDAYASHANKAR WATER WASH","kva":"100","cons":1,"lat":12.77295,"lng":80.00887,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705107","name":"SUPREME","kva":"250","cons":null,"lat":12.76762,"lng":80.0111,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705178","name":"UDHAYSHANKAR TRUSHER","kva":"500","cons":5,"lat":12.77009,"lng":80.01056,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705174","name":"POOJA GOEL","kva":"250","cons":1,"lat":12.76727,"lng":80.01199,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705095","name":"NEGOTUR","kva":"250","cons":1,"lat":12.76815,"lng":80.00989,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705118","name":"MELROSAPURAM SS I","kva":"100","cons":1,"lat":12.76837,"lng":80.01764,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705160","name":"MALAIMEDU CROSS STREET","kva":"63","cons":3,"lat":12.77118,"lng":80.0137,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705173","name":"SVR DEVELOPERS","kva":"250","cons":null,"lat":12.76936,"lng":80.01299,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705145","name":"MALAIMEDU MAIN ROAD","kva":"63","cons":6,"lat":12.77009,"lng":80.01213,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705089","name":"LIZONIC","kva":"250","cons":null,"lat":12.76708,"lng":80.01235,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705124","name":"AMTEK","kva":"250","cons":null,"lat":12.76877,"lng":80.01547,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705094","name":"MELROSAPURAM SS II","kva":"100","cons":null,"lat":12.7681,"lng":80.01001,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705138","name":"MELROSAPURAM","kva":"63","cons":1,"lat":12.77087,"lng":80.01873,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705116","name":"SEVEN STAR","kva":"500","cons":null,"lat":12.76818,"lng":80.00982,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705175","name":"A BOND","kva":"500","cons":null,"lat":12.76776,"lng":80.01251,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"910705117","name":"TECH TAIL","kva":"250","cons":null,"lat":12.76763,"lng":80.01107,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705147","name":"SENKUNDRAM APPLE MENT","kva":"63","cons":null,"lat":12.76294,"lng":80.02193,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705122","name":"INDRA PROJECTS","kva":"250","cons":1,"lat":12.76394,"lng":80.02409,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705103","name":"CHINA SENKUNRAM SS","kva":"250","cons":7,"lat":12.76471,"lng":80.01932,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705158","name":"SENGUNDRAM SS5","kva":"250","cons":null,"lat":12.76133,"lng":80.0264,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705137","name":"THIRUMALAI NAGARAJ CROSS ST","kva":"25","cons":7,"lat":12.75878,"lng":80.02102,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705102","name":"SENGUNDRAM SS4","kva":"100","cons":2,"lat":12.76033,"lng":80.02765,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705115","name":"RAMKUMAR CRUSHER","kva":"250","cons":null,"lat":12.76029,"lng":80.02697,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705161","name":"C SENKUNDRAN MAIN ROAD SS2","kva":"100","cons":10,"lat":12.76218,"lng":80.02164,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705108","name":"THIRUMALAI NAGAR","kva":"100","cons":4,"lat":12.75886,"lng":80.02163,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705153","name":"CHINA SENGUNDAM COLONY","kva":"63","cons":3,"lat":12.76387,"lng":80.02028,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705100","name":"SENGUNDRAM SS1","kva":"100","cons":5,"lat":12.76403,"lng":80.02162,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705177","name":"DIGITAL PHOTO","kva":"63","cons":null,"lat":12.76393,"lng":80.0217,"poles":0,"htFeeders":0,"ltFeeders":2,"make":"IND HEATER","scheme":"BOARD"},{"id":"910705104","name":"SENGUNDRAM SS6","kva":"100","cons":2,"lat":12.76146,"lng":80.02574,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705146","name":"CHINA SENKUNRAM MAIN ROAD 1","kva":"63","cons":19,"lat":12.76059,"lng":80.02177,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705101","name":"SENGUNDRAM SS2","kva":"100","cons":5,"lat":12.76292,"lng":80.02829,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910705164","name":"SRIVARI NAGAR","kva":"63","cons":51,"lat":12.76701,"lng":80.01001,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910706":[{"id":"910706151","name":"GUNAVEERAR STREET","kva":"63","cons":149,"lat":12.79554,"lng":80.02328,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706118","name":"IPDS_THIRUVALLUVAR SALAI IND BANK","kva":"25","cons":164,"lat":12.79739,"lng":80.02462,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706124","name":"IPDS SAMIYAR GATE 2BUS STOP","kva":"100","cons":43,"lat":12.79026,"lng":80.01683,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706048","name":"MANGAIYARKARASI STREET","kva":"100","cons":375,"lat":12.79632,"lng":80.02469,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706128","name":"IPDS/ARIVUOLI STREET EXTN-2","kva":"25","cons":136,"lat":12.79583,"lng":80.02823,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706104","name":"IPDS/OTTAKUTHAR STREET","kva":"25","cons":395,"lat":12.79651,"lng":80.02462,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706153","name":"MLA SS","kva":"100","cons":null,"lat":12.80018,"lng":80.02386,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALA","scheme":"BOARD"},{"id":"910706113","name":"IPDS KALAIVANAR ST _25_1","kva":"25","cons":43,"lat":12.79895,"lng":80.02806,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706057","name":"MMN 26_MGR SALAI SS","kva":"250","cons":116,"lat":12.79587,"lng":80.02119,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706082","name":"SEKHIZHAR SSII","kva":"100","cons":274,"lat":12.79355,"lng":80.02448,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706136","name":"ROTARY CLUB","kva":"250","cons":2,"lat":12.79574,"lng":80.02758,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706055","name":"MMN21_JUNIOR KUPPANNA","kva":"250","cons":339,"lat":12.79545,"lng":80.02129,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706147","name":"IOB NANDANAR ST","kva":"25","cons":53,"lat":12.79494,"lng":80.0221,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706152","name":"PAVENDHAR SS","kva":"250","cons":18,"lat":12.79547,"lng":80.02663,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706056","name":"MMN11_ESI HOSPITAL","kva":"250","cons":320,"lat":12.79435,"lng":80.02315,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706072","name":"MM NAGAR SS XII","kva":"250","cons":270,"lat":12.79649,"lng":80.02391,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706084","name":"NH2 EXTENTION AREA","kva":"100","cons":72,"lat":12.79532,"lng":80.02886,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706156","name":"PERIYAR PARK SS","kva":"63","cons":null,"lat":12.79954,"lng":80.02596,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"910706149","name":"VALLAL KARI STREET","kva":"63","cons":132,"lat":12.79877,"lng":80.02426,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"910706155","name":"INDIAN OIL","kva":"100","cons":1,"lat":12.79021,"lng":80.01745,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706083","name":"TANSI SS","kva":"100","cons":3,"lat":12.79021,"lng":80.01741,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706071","name":"MM NAGAR SS VII","kva":"250","cons":240,"lat":12.79679,"lng":80.02512,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706150","name":"NAMALWAR","kva":"63","cons":100,"lat":12.79725,"lng":80.02805,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706142","name":"IPDS CITI UNION 63","kva":"63","cons":149,"lat":12.7938,"lng":80.02584,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706039","name":"MM NAGARSS XIII(ESI)","kva":"250","cons":274,"lat":12.79865,"lng":80.03054,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706123","name":"IPDS ANNASALAI 25_ADCO","kva":"25","cons":1,"lat":12.79373,"lng":80.02419,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706065","name":"MM NAGAR SS XVII","kva":"250","cons":560,"lat":12.79567,"lng":80.02711,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706138","name":"MM NAGAR SS XXXI(NILGIRIS)","kva":"250","cons":8,"lat":12.79664,"lng":80.02161,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706141","name":"IPDS/SECKILAR STREET","kva":"25","cons":26,"lat":12.79435,"lng":80.02499,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706073","name":"MM NAGAR SS XXX","kva":"250","cons":580,"lat":12.79756,"lng":80.0224,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706105","name":"IPDS/RAJIVEGANDHI STREET SS/MMDA","kva":"63","cons":42,"lat":12.8013,"lng":80.02502,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706052","name":"RAGHUPATHY SS","kva":"100","cons":208,"lat":12.80091,"lng":80.02596,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706137","name":"IPDS ANNASALAI 25_FOOD CANTEEN","kva":"25","cons":3,"lat":12.79339,"lng":80.02473,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706111","name":"IPDS ANNASALAI 25_BHARATH GAS","kva":"25","cons":24,"lat":12.79379,"lng":80.02409,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706144","name":"IPDSPAVENDAR SALAI 25_2","kva":"25","cons":52,"lat":12.79765,"lng":80.02994,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706068","name":"PERIYAZHVAR SS II","kva":"100","cons":227,"lat":12.79874,"lng":80.02812,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706129","name":"MM NAGAR SS XX","kva":"250","cons":554,"lat":12.80102,"lng":80.02443,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706081","name":"TWAD SS","kva":"100","cons":null,"lat":12.7913,"lng":80.01909,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706058","name":"AYYAPPAN KOIL SS","kva":"100","cons":82,"lat":12.79324,"lng":80.02552,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706043","name":"MM NAGAR SS X","kva":"100","cons":126,"lat":12.80067,"lng":80.0273,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706120","name":"IPDS KALAIVANAR ST _25_4","kva":"25","cons":38,"lat":12.79793,"lng":80.02734,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706154","name":"OLD POST OFFICE","kva":"25","cons":71,"lat":12.79582,"lng":80.02274,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706119","name":"IPDS_THIRUVALLUVAR SALAI 25_1","kva":"25","cons":12,"lat":12.79585,"lng":80.02668,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706117","name":"IPDS/VALLAL PARI STREET","kva":"25","cons":null,"lat":12.80083,"lng":80.02448,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706066","name":"MM NAGAR SS XXII","kva":"250","cons":358,"lat":12.79633,"lng":80.02882,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706034","name":"MM NAGAR SS I","kva":"250","cons":206,"lat":12.79969,"lng":80.02884,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706088","name":"SAMIYAR GATE","kva":"100","cons":null,"lat":12.79082,"lng":80.01714,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706094","name":"MGR SALAI BAGYAPRABHA","kva":"250","cons":469,"lat":12.80045,"lng":80.02405,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706145","name":"IPDS/KALAIVANAR STREET SS/NH-1","kva":"63","cons":125,"lat":12.79951,"lng":80.02841,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706115","name":"IPDS KALAIVANAR ST _25_6","kva":"25","cons":10,"lat":12.79729,"lng":80.02701,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706110","name":"IPDSPAVENDAR SALAI 25_1","kva":"25","cons":13,"lat":12.7968,"lng":80.0294,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706121","name":"IPDS/ADIGALAR STREET SS/POLLUTION CONTROL BOARD","kva":"63","cons":45,"lat":12.80108,"lng":80.02669,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706069","name":"RAJIV GANDHI 250","kva":"250","cons":1,"lat":12.80104,"lng":80.02545,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706112","name":"IPDS KALAIVANAR ST _25_3","kva":"25","cons":18,"lat":12.79814,"lng":80.02749,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706126","name":"MM NAGAR SS XXVI","kva":"100","cons":300,"lat":12.79476,"lng":80.02473,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706090","name":"NATCHATHIRA APPARTMENT","kva":"250","cons":60,"lat":12.79654,"lng":80.02889,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706125","name":"IPDS SAMIYAR GATE 1","kva":"63","cons":17,"lat":12.79143,"lng":80.01747,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706109","name":"IPDS/MARAIMALAI ADIKARAR STREET(MUNICIPLE OFFICE)","kva":"25","cons":9,"lat":12.80151,"lng":80.0259,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706116","name":"IPDS/VALLAL KARI STREET","kva":"25","cons":null,"lat":12.80063,"lng":80.02417,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706146","name":"IPDS KALAIVANAR ST _25_2","kva":"25","cons":40,"lat":12.79841,"lng":80.0276,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706070","name":"MM NAGAR SS XXV","kva":"250","cons":159,"lat":12.79596,"lng":80.02595,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910706114","name":"IPDS KALAIVANAR ST _25_5","kva":"25","cons":10,"lat":12.7977,"lng":80.02719,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"IPDS"},{"id":"910706067","name":"MM NAGAR SS XXVII","kva":"100","cons":434,"lat":12.79913,"lng":80.02749,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910707":[{"id":"910707025","name":"RECALL","kva":"100","cons":1,"lat":12.78908,"lng":80.01691,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910707026","name":"CURECRAFT SS","kva":"500","cons":41,"lat":12.78987,"lng":80.01858,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910707029","name":"GRAFEX SS(DIAMOND FLASH)","kva":"250","cons":1,"lat":12.78845,"lng":80.02497,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910707028","name":"RAMARAJ SS","kva":"250","cons":2,"lat":12.79026,"lng":80.02188,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910707080","name":"KIWI SS","kva":"500","cons":null,"lat":12.78921,"lng":80.01972,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910707081","name":"SRT","kva":"250","cons":3,"lat":12.78969,"lng":80.02267,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"SRT","scheme":"BOARD"},{"id":"910707083","name":"APOLLO METER","kva":"250","cons":1,"lat":12.78972,"lng":80.02267,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910708":[{"id":"910708048","name":"TNHB CROSS ST 1","kva":"25","cons":150,"lat":12.77577,"lng":80.01407,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708040","name":"AKSHAYA 8","kva":"250","cons":null,"lat":12.77325,"lng":80.01127,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708041","name":"TNHB CROSS ST, 2","kva":"100","cons":37,"lat":12.77568,"lng":80.01452,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708046","name":"TNHB COMMERCIAL ROAD","kva":"63","cons":421,"lat":12.77471,"lng":80.01257,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708009","name":"TNHB AKSHAYA MAIN ROAD","kva":"63","cons":38,"lat":12.77479,"lng":80.01021,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708064","name":"CAR SERVICE","kva":"250","cons":2,"lat":12.77469,"lng":80.01017,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708063","name":"GLOBE TEK","kva":"200","cons":94,"lat":12.77447,"lng":80.01331,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708044","name":"MAIN WATER TANK","kva":"63","cons":163,"lat":12.77239,"lng":80.01432,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708053","name":"TNHB AKSHAYA ROAD","kva":"100","cons":11,"lat":12.77392,"lng":80.013,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708049","name":"MGR ST SS 1","kva":"25","cons":137,"lat":12.77478,"lng":80.01114,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708007","name":"TNHB SS I","kva":"250","cons":385,"lat":12.77614,"lng":80.01189,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708047","name":"TNHB MENTION OPP","kva":"25","cons":63,"lat":12.77365,"lng":80.01436,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708037","name":"AKSHAYA 5","kva":"500","cons":82,"lat":12.77322,"lng":80.01136,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708052","name":"TNHB AKSHAYA OPP ROAD 1","kva":"25","cons":246,"lat":12.77555,"lng":80.01241,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708021","name":"AKSHAYA3","kva":"500","cons":69,"lat":12.7736,"lng":80.01354,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708033","name":"TNHB SS II","kva":"100","cons":221,"lat":12.77415,"lng":80.01495,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708019","name":"AKSHAYA1","kva":"500","cons":78,"lat":12.77362,"lng":80.0135,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708022","name":"AKSHAYA4","kva":"500","cons":49,"lat":12.7736,"lng":80.01354,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708039","name":"AKSHAYA 7","kva":"250","cons":1,"lat":12.77324,"lng":80.01131,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708054","name":"TNHB AKSHAYA OPP ROAD","kva":"25","cons":4,"lat":12.77469,"lng":80.01217,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708038","name":"AKSHAYA 6","kva":"500","cons":80,"lat":12.77323,"lng":80.01133,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708050","name":"MGR ST SS 2","kva":"25","cons":138,"lat":12.77513,"lng":80.01127,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708035","name":"AMBIGA SS","kva":"100","cons":115,"lat":12.7756,"lng":80.0143,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708020","name":"AKSHAYA2","kva":"500","cons":77,"lat":12.77361,"lng":80.01351,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708062","name":"EMKAY DT","kva":"250","cons":43,"lat":12.77529,"lng":80.0152,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELECROMECH","scheme":"BOARD"},{"id":"910708013","name":"SITHAMANUR ITI","kva":"100","cons":5,"lat":12.76991,"lng":80.02221,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708060","name":"ACUMATIC","kva":"250","cons":null,"lat":12.76806,"lng":80.02399,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708014","name":"JVH MECHTECH","kva":"500","cons":null,"lat":12.76784,"lng":80.02567,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708011","name":"SITHAMANUR COLONY","kva":"100","cons":17,"lat":12.77211,"lng":80.01713,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708042","name":"KELAKARANAI RASAN SHOP","kva":"100","cons":25,"lat":12.7798,"lng":80.01835,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708051","name":"MELROSAPURAM 1ST","kva":"25","cons":1,"lat":12.76902,"lng":80.01817,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708059","name":"ACCEM INDUSTRIES","kva":"250","cons":null,"lat":12.76805,"lng":80.02432,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708056","name":"SENGUNDRAM PARIYAL GROUND","kva":"63","cons":7,"lat":12.77449,"lng":80.01667,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708058","name":"KELAKARANAI CANTEEN","kva":"63","cons":153,"lat":12.77934,"lng":80.01972,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910708010","name":"KILAKARANAI SS I","kva":"250","cons":311,"lat":12.77668,"lng":80.01661,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910710":[{"id":"910710099","name":"SUJATHA MAHADEVAN","kva":"100","cons":11,"lat":12.82644,"lng":80.03299,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"910710088","name":"NEHRU STREET SS","kva":"63","cons":29,"lat":12.81185,"lng":80.03416,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910710090","name":"NINNAKARAI SS II","kva":"100","cons":112,"lat":12.81247,"lng":80.03292,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"910710092","name":"DOGS FORM SS","kva":"63","cons":62,"lat":12.81681,"lng":80.03243,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Aarayu","scheme":"BOARD"},{"id":"910710055","name":"VGN HOMES 1","kva":"500","cons":null,"lat":12.81947,"lng":80.02797,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL","scheme":"BOARD"},{"id":"910710080","name":"VGN TRANQUIL 3","kva":"250","cons":null,"lat":12.82229,"lng":80.02775,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEL","scheme":"BOARD"},{"id":"910710064","name":"KONATHY ZENITH KRISHNA FLATS SS","kva":"100","cons":197,"lat":12.81991,"lng":80.02927,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910710098","name":"INDRA NAGAR","kva":"63","cons":70,"lat":12.81196,"lng":80.03463,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910710091","name":"NINNAKARAI SS INDRA NAGAR","kva":"100","cons":3,"lat":12.81248,"lng":80.03276,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"910710082","name":"VIGNESH NAGAR SS 1","kva":"63","cons":6,"lat":12.80851,"lng":80.03665,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEC","scheme":"BOARD"},{"id":"910710022","name":"KONATHY SS 1","kva":"200","cons":85,"lat":12.82093,"lng":80.03256,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"910710081","name":"VIGNESH NAGAR SS.2","kva":"63","cons":267,"lat":12.80958,"lng":80.03675,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Saew","scheme":"BOARD"},{"id":"910710036","name":"BHARATH PETROL BUNK(MCDONALD)","kva":"100","cons":44,"lat":12.80236,"lng":80.02528,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Balaji","scheme":"BOARD"},{"id":"910710078","name":"VGN TRANQUIL 1","kva":"200","cons":9,"lat":12.82216,"lng":80.02787,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Sap.Bala","scheme":"BOARD"},{"id":"910710012","name":"GST SAPPIDA VANGA","kva":"500","cons":24,"lat":12.80562,"lng":80.02743,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"910710039","name":"NINNAKARAI SS VI","kva":"100","cons":52,"lat":12.80714,"lng":80.02842,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910710086","name":"KAMARAJAR CROSS STREET SS","kva":"100","cons":327,"lat":12.80852,"lng":80.03162,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"EVR","scheme":"BOARD"},{"id":"910710094","name":"KONATHY VIVEKANANDA NGR","kva":"63","cons":27,"lat":12.82112,"lng":80.03075,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Saew","scheme":"BOARD"},{"id":"910710057","name":"VGN HOMES 3","kva":"200","cons":11,"lat":12.81956,"lng":80.02798,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Sap.Bala","scheme":"BOARD"},{"id":"910710023","name":"KONATHY SS II(LRS)","kva":"100","cons":134,"lat":12.82389,"lng":80.03743,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"910710066","name":"NINNAKARAI METTU STREET SS","kva":"25","cons":51,"lat":12.80761,"lng":80.0353,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"Hindustan","scheme":"BOARD"},{"id":"910710054","name":"SERA GRAND","kva":"250","cons":20,"lat":12.80666,"lng":80.0285,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910710058","name":"VGN HOMES 4","kva":"250","cons":2,"lat":12.81943,"lng":80.02797,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910710076","name":"KONATHY MULLAI ST","kva":"25","cons":75,"lat":12.82638,"lng":80.03432,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"Hindustan","scheme":"BOARD"},{"id":"910710067","name":"SADASIVAM SALAI SS 1","kva":"100","cons":302,"lat":12.80935,"lng":80.0316,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910710025","name":"KONATHY SS IV(INDL)","kva":"100","cons":86,"lat":12.82618,"lng":80.03306,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"910710089","name":"NINNAKARAI SS IX","kva":"100","cons":136,"lat":12.81248,"lng":80.03276,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"910710095","name":"SADASIVAM SALAI SS 2","kva":"250","cons":189,"lat":12.80925,"lng":80.03148,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"910710056","name":"VGN HOMES 2","kva":"250","cons":5,"lat":12.81948,"lng":80.02799,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"910710059","name":"VGN PARK","kva":"250","cons":81,"lat":12.82139,"lng":80.0278,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910710084","name":"RAMANAYAKKAR ST.OHT SS","kva":"63","cons":124,"lat":12.80709,"lng":80.03229,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Saew","scheme":"BOARD"},{"id":"910710087","name":"NINNAKARAI BAJANAI KOVIL SS","kva":"100","cons":308,"lat":12.8094,"lng":80.03312,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910710011","name":"NINNAKARAI SS XII(BDO OFF)","kva":"100","cons":114,"lat":12.80869,"lng":80.02984,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA TRANSFORMER","scheme":"BOARD"},{"id":"910710093","name":"KONATHY GANAPATHY NAGAR","kva":"25","cons":134,"lat":12.82018,"lng":80.03241,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"Ipl","scheme":"BOARD"},{"id":"910710077","name":"KONATHY MULLAINAGAR MAIN ROAD","kva":"25","cons":77,"lat":12.82596,"lng":80.03404,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"Hindustan","scheme":"BOARD"},{"id":"910710085","name":"UDAYAR ST SS","kva":"250","cons":153,"lat":12.80802,"lng":80.03208,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"910710079","name":"VGN TRANQUIL-2","kva":"100","cons":20,"lat":12.8222,"lng":80.02788,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL","scheme":"BOARD"},{"id":"910710065","name":"NINNAKARAI GANGAIYAMMAN KOVIL SS","kva":"63","cons":79,"lat":12.80681,"lng":80.03493,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"senthil","scheme":"BOARD"},{"id":"910710021","name":"KONATHI SS V","kva":"100","cons":137,"lat":12.82266,"lng":80.02877,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"910710075","name":"NINNAKARAI KATTUR ABS OPP","kva":"250","cons":68,"lat":12.80724,"lng":80.0351,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA TRANSFORMER","scheme":"BOARD"},{"id":"910710069","name":"ALAYAMMAN KOVIL SS","kva":"100","cons":152,"lat":12.80839,"lng":80.03341,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Mamta","scheme":"BOARD"},{"id":"910710024","name":"KONATHY SS III(LRS)","kva":"63","cons":22,"lat":12.82978,"lng":80.03738,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"910710097","name":"KONATHY SS 1A","kva":"100","cons":320,"lat":12.82093,"lng":80.03256,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA ELEC","scheme":"BOARD"}]}}