{"substationCode":"9109","feeders":{"910901":{"name":"HANUMANTHAPURAM","code":"910901","ss_code":"9109","volt":"11","len":49,"dts":60,"cons":6348,"type":"MultiLineString","coords":[[[80.16947,12.71819],[80.16887,12.71808]],[[80.15374,12.71501],[80.15325,12.71488]],[[80.18215,12.71884],[80.18209,12.7187]],[[80.16708,12.71793],[80.16651,12.71782]],[[80.1815,12.71834],[80.18095,12.71827]],[[80.16826,12.71799],[80.16771,12.71806]],[[80.08955,12.69816],[80.08911,12.69801]],[[80.06857,12.69558],[80.06857,12.69563]],[[80.07617,12.68073],[80.07572,12.68087]],[[80.10555,12.67982],[80.10543,12.6795]],[[80.10543,12.6795],[80.10533,12.67926]],[[80.13039,12.69977],[80.13001,12.69958]],[[80.10581,12.69149],[80.10589,12.6913]],[[80.10641,12.69609],[80.10634,12.69563]],[[80.12967,12.70895],[80.12906,12.70891]],[[80.13235,12.69301],[80.1323,12.6926]],[[80.13264,12.69528],[80.13256,12.69449]],[[80.12874,12.70064],[80.12862,12.70063]],[[80.12857,12.70831],[80.12864,12.70813]],[[80.13077,12.70905],[80.13025,12.70902]],[[80.11193,12.70935],[80.11193,12.70898]],[[80.11073,12.70969],[80.11034,12.70982]],[[80.11193,12.70935],[80.11177,12.7094]],[[80.13201,12.68894],[80.13168,12.68833]],[[80.0541,12.69709],[80.05403,12.69686]],[[80.05825,12.69875],[80.05745,12.69882]],[[80.06054,12.69846],[80.0598,12.69858]],[[80.06125,12.70019],[80.06146,12.70063]],[[80.06655,12.69799],[80.06663,12.6983]],[[80.07911,12.70242],[80.07873,12.70216]],[[80.07949,12.70267],[80.07911,12.70242]],[[80.08073,12.70355],[80.08046,12.70334]],[[80.07089,12.69652],[80.07036,12.69644]],[[80.0735,12.69414],[80.07313,12.69445]],[[80.07389,12.69333],[80.07375,12.69371]],[[80.07649,12.68734],[80.07643,12.68702]],[[80.07738,12.68654],[80.07707,12.6869]],[[80.08134,12.68356],[80.08132,12.68381]],[[80.08567,12.68072],[80.08563,12.68033]],[[80.03602,12.6896],[80.03543,12.68977]],[[80.03945,12.68437],[80.04007,12.68421]],[[80.07439,12.68126],[80.07397,12.68137]],[[80.10579,12.67362],[80.10596,12.67357]],[[80.14222,12.71239],[80.14167,12.71253]],[[80.04515,12.69684],[80.04486,12.69677]],[[80.13277,12.70916],[80.13274,12.70949]],[[80.13274,12.70949],[80.13268,12.71007]],[[80.13293,12.70725],[80.13302,12.70634]],[[80.13214,12.69128],[80.1321,12.69109]],[[80.10503,12.67828],[80.10485,12.67785]],[[80.10541,12.69245],[80.1051,12.69284]],[[80.1051,12.69284],[80.10477,12.69332]],[[80.10416,12.69346],[80.10334,12.69354]],[[80.10261,12.69364],[80.10233,12.6937]],[[80.03792,12.69146],[80.03794,12.69105]],[[80.04246,12.69625],[80.04187,12.6962]],[[80.03801,12.68979],[80.03812,12.6898]],[[80.12599,12.70788],[80.1254,12.70789]],[[80.12947,12.69344],[80.1292,12.69346]],[[80.033,12.69411],[80.03266,12.69376]],[[80.12578,12.67835],[80.12541,12.67785]],[[80.03105,12.69793],[80.03071,12.69797]],[[80.12855,12.68289],[80.12861,12.68273]],[[80.10499,12.67586],[80.10513,12.67562]],[[80.10572,12.67559],[80.10585,12.67516]],[[80.08231,12.68207],[80.08212,12.68207]],[[80.08437,12.68201],[80.08358,12.68204]],[[80.11697,12.70791],[80.11653,12.70796]],[[80.03338,12.69077],[80.03317,12.69099]],[[80.12993,12.70096],[80.12989,12.70064]],[[80.12997,12.70163],[80.12997,12.7013]],[[80.08658,12.68161],[80.08654,12.68199]],[[80.0883,12.68136],[80.08739,12.6815]],[[80.04007,12.68421],[80.04026,12.68414]],[[80.05146,12.69831],[80.05106,12.69825]],[[80.05079,12.70466],[80.05054,12.70476]],[[80.05173,12.70341],[80.05141,12.70415]],[[80.05198,12.70312],[80.05173,12.70341]],[[80.11211,12.70482],[80.11217,12.70464]],[[80.11415,12.70867],[80.11361,12.70882]],[[80.11477,12.70853],[80.11415,12.70867]],[[80.13168,12.68833],[80.13142,12.68788]],[[80.05301,12.69865],[80.05308,12.69909]],[[80.05426,12.69894],[80.05386,12.69886]],[[80.05422,12.69842],[80.05421,12.69793]],[[80.05901,12.69862],[80.05825,12.69875]],[[80.0477,12.69731],[80.04691,12.69718]],[[80.0727,12.69795],[80.07237,12.69773]],[[80.07394,12.69878],[80.07348,12.69846]],[[80.0836,12.7032],[80.08308,12.70338]],[[80.08857,12.69265],[80.08901,12.69251]],[[80.06885,12.69589],[80.06884,12.69576]],[[80.07109,12.68223],[80.07089,12.68192]],[[80.07806,12.70169],[80.07774,12.7015]],[[80.03938,12.69582],[80.03852,12.69567]],[[80.03768,12.6956],[80.03768,12.69524]],[[80.03786,12.69216],[80.03792,12.69146]],[[80.04985,12.69026],[80.04999,12.68978]],[[80.13667,12.68209],[80.1367,12.68191]],[[80.13142,12.68788],[80.13117,12.68736]],[[80.03771,12.69503],[80.03775,12.69453]],[[80.10588,12.67397],[80.10579,12.67362]],[[80.04972,12.69083],[80.04985,12.69026]],[[80.03035,12.69807],[80.03003,12.69817]],[[80.12951,12.69366],[80.12947,12.69344]],[[80.08884,12.68463],[80.0889,12.68379]],[[80.08949,12.67643],[80.0897,12.676]],[[80.09287,12.67686],[80.09327,12.67677]],[[80.09327,12.67677],[80.09413,12.67652]],[[80.08812,12.70434],[80.08828,12.7052]],[[80.03071,12.69797],[80.03035,12.69807]],[[80.04968,12.69304],[80.04993,12.69304]],[[80.12997,12.7013],[80.12993,12.70096]],[[80.08777,12.70107],[80.08762,12.70164]],[[80.03003,12.69817],[80.02962,12.69824]],[[80.03801,12.68979],[80.03794,12.68938]],[[80.12541,12.67785],[80.12507,12.67745]],[[80.08733,12.70354],[80.0872,12.70437]],[[80.10585,12.67516],[80.10601,12.67472]],[[80.03428,12.69526],[80.03423,12.69496]],[[80.13065,12.68644],[80.13039,12.68594]],[[80.08644,12.70247],[80.08607,12.70259]],[[80.08493,12.68201],[80.08437,12.68201]],[[80.09254,12.69834],[80.09209,12.69849]],[[80.04783,12.69607],[80.04809,12.69558]],[[80.03753,12.68481],[80.03797,12.68474]],[[80.08739,12.6815],[80.08658,12.68161]],[[80.04779,12.69676],[80.04783,12.69607]],[[80.03763,12.68786],[80.03744,12.68704]],[[80.08828,12.7052],[80.08834,12.7056]],[[80.0598,12.69858],[80.05901,12.69862]],[[80.05141,12.70415],[80.05131,12.70423]],[[80.05386,12.69886],[80.05341,12.69875]],[[80.0626,12.70391],[80.06268,12.70434]],[[80.12845,12.68189],[80.12812,12.68147]],[[80.05426,12.69894],[80.05422,12.69842]],[[80.05745,12.69882],[80.05669,12.69893]],[[80.06199,12.70187],[80.06221,12.70227]],[[80.0613,12.69836],[80.06054,12.69846]],[[80.0719,12.69549],[80.07126,12.69601]],[[80.12955,12.70292],[80.12961,12.70264]],[[80.12952,12.70314],[80.12955,12.70292]],[[80.07348,12.69846],[80.07309,12.69817]],[[80.07431,12.69903],[80.07394,12.69878]],[[80.07568,12.69998],[80.07522,12.69965]],[[80.08153,12.70408],[80.08109,12.7038]],[[80.09287,12.69826],[80.09254,12.69834]],[[80.07089,12.69652],[80.07039,12.69669]],[[80.07375,12.69371],[80.0735,12.69414]],[[80.07581,12.68839],[80.07562,12.68893]],[[80.07832,12.68571],[80.0778,12.68617]],[[80.07245,12.68184],[80.072,12.68198]],[[80.08267,12.70351],[80.08236,12.70399]],[[80.07397,12.68137],[80.07347,12.68155]],[[80.08502,12.70283],[80.08452,12.70296]],[[80.13141,12.69368],[80.13117,12.69372]],[[80.10628,12.69007],[80.10638,12.68994]],[[80.14817,12.71365],[80.14773,12.71313]],[[80.14301,12.71261],[80.14222,12.71239]],[[80.09128,12.69888],[80.09119,12.69877]],[[80.14065,12.71242],[80.14064,12.71218]],[[80.14064,12.71218],[80.14065,12.71175]],[[80.12811,12.70554],[80.12843,12.70503]],[[80.03781,12.69314],[80.03786,12.69234]],[[80.10638,12.68141],[80.10614,12.68143]],[[80.10614,12.68143],[80.10573,12.68149]],[[80.10468,12.68181],[80.10408,12.68202]],[[80.02962,12.69824],[80.02916,12.69832]],[[80.04953,12.69149],[80.04972,12.69083]],[[80.08188,12.70468],[80.08187,12.70468]],[[80.04937,12.69211],[80.04953,12.69149]],[[80.03794,12.69105],[80.03795,12.69062]],[[80.10572,12.67559],[80.10566,12.67552]],[[80.10566,12.67552],[80.10567,12.67552]],[[80.1292,12.69346],[80.12892,12.69349]],[[80.03237,12.69538],[80.0321,12.6959]],[[80.08212,12.68207],[80.08235,12.68176]],[[80.03142,12.69722],[80.03122,12.6976]],[[80.03391,12.69469],[80.03351,12.69435]],[[80.03593,12.69544],[80.03515,12.69531]],[[80.08684,12.70237],[80.08644,12.70247]],[[80.08358,12.68204],[80.08269,12.68202]],[[80.09119,12.69877],[80.09059,12.69857]],[[80.13306,12.69893],[80.13299,12.69835]],[[80.08654,12.68199],[80.08588,12.68199]],[[80.05026,12.69804],[80.04983,12.69794]],[[80.14578,12.7132],[80.14522,12.7131]],[[80.12651,12.70789],[80.12636,12.70789]],[[80.05301,12.69865],[80.05256,12.69859]],[[80.05291,12.70252],[80.0525,12.70274]],[[80.05363,12.70168],[80.05374,12.70217]],[[80.0534,12.70063],[80.05351,12.70114]],[[80.13277,12.70916],[80.13247,12.70914]],[[80.10762,12.70164],[80.10722,12.70142]],[[80.11194,12.70287],[80.11136,12.70277]],[[80.1123,12.70291],[80.11194,12.70287]],[[80.11177,12.7094],[80.11119,12.70957]],[[80.11303,12.70898],[80.1125,12.70918]],[[80.06796,12.69729],[80.06759,12.69737]],[[80.06237,12.70305],[80.06249,12.70349]],[[80.06221,12.70227],[80.06226,12.70259]],[[80.06177,12.70145],[80.06199,12.70187]],[[80.06146,12.70063],[80.06158,12.70095]],[[80.06293,12.69817],[80.06252,12.6982]],[[80.12961,12.70264],[80.12964,12.70234]],[[80.07105,12.69677],[80.07089,12.69652]],[[80.06832,12.69722],[80.06796,12.69729]],[[80.07522,12.69965],[80.07477,12.69928]],[[80.06876,12.69709],[80.06832,12.69722]],[[80.08182,12.7043],[80.08153,12.70408]],[[80.08198,12.70446],[80.08182,12.7043]],[[80.04691,12.69718],[80.04609,12.69699]],[[80.12861,12.68273],[80.12845,12.68189]],[[80.07873,12.68521],[80.07832,12.68571]],[[80.08198,12.70446],[80.08188,12.70468]],[[80.06948,12.69701],[80.06876,12.69709]],[[80.09422,12.69776],[80.09377,12.69792]],[[80.08102,12.68273],[80.08074,12.68324]],[[80.08573,12.68111],[80.08567,12.68072]],[[80.0858,12.68162],[80.08576,12.68134]],[[80.13175,12.69366],[80.13141,12.69368]],[[80.13242,12.69358],[80.13213,12.69362]],[[80.14939,12.71394],[80.14877,12.71381]],[[80.04809,12.69558],[80.04833,12.69512]],[[80.14701,12.71339],[80.14631,12.71325]],[[80.13268,12.71007],[80.13266,12.71035]],[[80.12844,12.70884],[80.12848,12.7086]],[[80.10111,12.69143],[80.10138,12.69148]],[[80.09905,12.69349],[80.09869,12.69386]],[[80.09786,12.69469],[80.09734,12.69526]],[[80.09488,12.69738],[80.09422,12.69776]],[[80.08897,12.68295],[80.08905,12.6821]],[[80.03297,12.69115],[80.03305,12.69124]],[[80.12882,12.70454],[80.1292,12.7041]],[[80.03242,12.69351],[80.03215,12.69328]],[[80.13283,12.70874],[80.13287,12.70792]],[[80.03165,12.69678],[80.03142,12.69722]],[[80.03185,12.69306],[80.03168,12.69288]],[[80.0331,12.694],[80.033,12.69411]],[[80.12906,12.68357],[80.12881,12.68315]],[[80.0918,12.69865],[80.09128,12.69888]],[[80.03317,12.69099],[80.03297,12.69115]],[[80.06462,12.69793],[80.06419,12.698]],[[80.0367,12.68322],[80.03661,12.68288]],[[80.08588,12.68199],[80.0855,12.68199]],[[80.08588,12.68199],[80.08582,12.68173]],[[80.03704,12.68495],[80.03753,12.68481]],[[80.04937,12.69767],[80.04938,12.69748]],[[80.08558,12.68009],[80.08557,12.67996]],[[80.13434,12.68477],[80.13477,12.68431]],[[80.05082,12.69821],[80.05073,12.69816]],[[80.13515,12.68388],[80.13553,12.68349]],[[80.13039,12.68594],[80.13012,12.68548]],[[80.12986,12.68501],[80.1296,12.68454]],[[80.10687,12.69911],[80.1068,12.69879]],[[80.05213,12.70288],[80.05198,12.70312]],[[80.0525,12.70274],[80.05237,12.70281]],[[80.05339,12.70232],[80.05291,12.70252]],[[80.10688,12.69919],[80.10687,12.69911]],[[80.10705,12.70052],[80.10701,12.70005]],[[80.10974,12.7024],[80.10949,12.70234]],[[80.11223,12.70341],[80.1123,12.70291]],[[80.11214,12.70422],[80.11218,12.70393]],[[80.11217,12.70464],[80.11213,12.70452]],[[80.11205,12.70531],[80.11211,12.70482]],[[80.11205,12.70578],[80.11205,12.70531]],[[80.112,12.70738],[80.11201,12.70709]],[[80.11195,12.708],[80.112,12.70738]],[[80.11593,12.70814],[80.11539,12.7083]],[[80.05421,12.69793],[80.0542,12.69732]],[[80.05504,12.69913],[80.05464,12.69904]],[[80.07873,12.70216],[80.07832,12.70187]],[[80.08782,12.7025],[80.08797,12.70337]],[[80.12358,12.70792],[80.12297,12.70792]],[[80.06226,12.70259],[80.06237,12.70305]],[[80.06054,12.69846],[80.06066,12.6987]],[[80.06502,12.69785],[80.06462,12.69793]],[[80.06545,12.69778],[80.06502,12.69785]],[[80.06593,12.69769],[80.06545,12.69778]],[[80.06615,12.69888],[80.06623,12.69889]],[[80.06641,12.6976],[80.06655,12.69799]],[[80.08308,12.70338],[80.08267,12.70351]],[[80.07659,12.70064],[80.07615,12.70037]],[[80.08005,12.70306],[80.07979,12.7029]],[[80.06891,12.69672],[80.06885,12.69589]],[[80.06876,12.69709],[80.06891,12.69672]],[[80.06984,12.69693],[80.06948,12.69701]],[[80.07023,12.69688],[80.06984,12.69693]],[[80.07039,12.69669],[80.07023,12.69688]],[[80.07313,12.69445],[80.07308,12.69449]],[[80.07517,12.69003],[80.07488,12.69079]],[[80.0754,12.68948],[80.07517,12.69003]],[[80.07598,12.68789],[80.07581,12.68839]],[[80.08042,12.68367],[80.07987,12.68429]],[[80.13186,12.69995],[80.13143,12.70003]],[[80.08901,12.69251],[80.08943,12.69237]],[[80.08689,12.69928],[80.08672,12.6992]],[[80.08746,12.69927],[80.08689,12.69928]],[[80.08803,12.69763],[80.08807,12.69839]],[[80.04133,12.69619],[80.041,12.69609]],[[80.04415,12.69609],[80.04382,12.69605]],[[80.05135,12.6878],[80.05171,12.6877]],[[80.09235,12.69931],[80.09272,12.69938]],[[80.14113,12.71229],[80.14065,12.71242]],[[80.13695,12.71008],[80.13627,12.70993]],[[80.13552,12.70975],[80.13488,12.70962]],[[80.13867,12.71046],[80.13829,12.71034]],[[80.051,12.68803],[80.05135,12.6878]],[[80.13829,12.71034],[80.13762,12.71023]],[[80.13117,12.68736],[80.13091,12.6869]],[[80.05031,12.68866],[80.0504,12.68827]],[[80.1063,12.69518],[80.10622,12.69474]],[[80.1036,12.68221],[80.10306,12.68241]],[[80.10206,12.6828],[80.10161,12.68299]],[[80.10161,12.68299],[80.10128,12.68309]],[[80.10233,12.6937],[80.10191,12.69373]],[[80.09869,12.69386],[80.09847,12.69407]],[[80.09557,12.69701],[80.09488,12.69738]],[[80.08833,12.691],[80.08841,12.69025]],[[80.08841,12.69025],[80.08839,12.68971]],[[80.08839,12.68971],[80.08847,12.68889]],[[80.08868,12.68636],[80.08876,12.68544]],[[80.08892,12.68347],[80.08897,12.68295]],[[80.08947,12.6772],[80.08949,12.67643]],[[80.09022,12.67749],[80.09096,12.67728]],[[80.04923,12.69259],[80.04937,12.69211]],[[80.03797,12.68474],[80.03841,12.68462]],[[80.03794,12.68938],[80.03711,12.68942]],[[80.08212,12.68207],[80.08146,12.68209]],[[80.12636,12.70789],[80.12599,12.70788]],[[80.04851,12.69473],[80.04886,12.69401]],[[80.12507,12.67745],[80.12471,12.67701]],[[80.03266,12.69376],[80.03242,12.69351]],[[80.08819,12.69584],[80.08815,12.69561]],[[80.08757,12.70216],[80.08745,12.70264]],[[80.12881,12.68315],[80.12855,12.68289]],[[80.08706,12.70519],[80.08697,12.70581]],[[80.03423,12.69496],[80.03391,12.69469]],[[80.03465,12.69535],[80.03428,12.69526]],[[80.09209,12.69849],[80.0918,12.69865]],[[80.0339,12.69028],[80.03338,12.69077]],[[80.04872,12.69755],[80.0477,12.69731]],[[80.08913,12.68128],[80.0883,12.68136]],[[80.12,12.70795],[80.11941,12.70797]],[[80.04983,12.69794],[80.04939,12.69785]],[[80.05073,12.69816],[80.05026,12.69804]],[[80.14631,12.71325],[80.14578,12.7132]],[[80.14063,12.71124],[80.14063,12.71089]],[[80.12822,12.70803],[80.12796,12.708]],[[80.13477,12.68431],[80.13515,12.68388]],[[80.12753,12.68068],[80.12724,12.68019]],[[80.12616,12.67886],[80.12578,12.67835]],[[80.05106,12.69825],[80.05082,12.69821]],[[80.05178,12.6984],[80.05146,12.69831]],[[80.05256,12.69859],[80.05221,12.69851]],[[80.13019,12.69383],[80.1301,12.69351]],[[80.12972,12.69359],[80.12951,12.69366]],[[80.10534,12.68154],[80.10468,12.68181]],[[80.12587,12.70881],[80.12563,12.70907]],[[80.10797,12.70184],[80.10762,12.70164]],[[80.11201,12.70613],[80.11205,12.70578]],[[80.112,12.70683],[80.11199,12.70647]],[[80.11119,12.70957],[80.11073,12.70969]],[[80.11204,12.70932],[80.11193,12.70935]],[[80.1125,12.70918],[80.11204,12.70932]],[[80.11653,12.70796],[80.11593,12.70814]],[[80.05341,12.69875],[80.05301,12.69865]],[[80.06249,12.70349],[80.0626,12.70391]],[[80.06112,12.69986],[80.06125,12.70019]],[[80.06208,12.69827],[80.0613,12.69836]],[[80.06252,12.6982],[80.06208,12.69827]],[[80.06419,12.698],[80.06378,12.69801]],[[80.06641,12.6976],[80.06593,12.69769]],[[80.06663,12.6983],[80.06625,12.6984]],[[80.0668,12.6975],[80.06641,12.6976]],[[80.06759,12.69737],[80.0672,12.69744]],[[80.12946,12.70337],[80.12952,12.70314]],[[80.07135,12.69698],[80.07105,12.69677]],[[80.07166,12.69719],[80.07135,12.69698]],[[80.07199,12.69745],[80.07166,12.69719]],[[80.07615,12.70037],[80.07568,12.69998]],[[80.07703,12.70097],[80.07659,12.70064]],[[80.07774,12.7015],[80.07742,12.70124]],[[80.08046,12.70334],[80.08005,12.70306]],[[80.07308,12.69449],[80.07261,12.6949]],[[80.13394,12.6852],[80.13434,12.68477]],[[80.07458,12.69153],[80.07449,12.69177]],[[80.07649,12.68734],[80.07598,12.68789]],[[80.0778,12.68617],[80.07761,12.68635]],[[80.08146,12.68209],[80.08102,12.68273]],[[80.07153,12.68211],[80.07109,12.68223]],[[80.08563,12.68033],[80.08558,12.68009]],[[80.08582,12.68173],[80.0858,12.68162]],[[80.07294,12.68171],[80.07245,12.68184]],[[80.08792,12.70014],[80.08777,12.70107]],[[80.08807,12.69839],[80.08799,12.69931]],[[80.04448,12.69614],[80.04415,12.69609]],[[80.14993,12.71416],[80.14939,12.71394]],[[80.03852,12.69567],[80.03768,12.6956]],[[80.13488,12.70962],[80.13417,12.70948]],[[80.13302,12.70634],[80.1331,12.70553]],[[80.1363,12.69819],[80.13696,12.69773]],[[80.13213,12.69362],[80.13175,12.69366]],[[80.1382,12.69681],[80.13883,12.69638]],[[80.03776,12.69395],[80.03781,12.69345]],[[80.10614,12.6943],[80.10609,12.69383]],[[80.12843,12.70503],[80.12882,12.70454]],[[80.10654,12.68388],[80.10645,12.68328]],[[80.10638,12.68141],[80.10634,12.68124]],[[80.10567,12.68011],[80.10555,12.67982]],[[80.10522,12.67889],[80.10511,12.67855]],[[80.10451,12.67616],[80.10492,12.67598]],[[80.10477,12.69332],[80.10416,12.69346]],[[80.10085,12.69368],[80.10037,12.6934]],[[80.09666,12.69587],[80.09613,12.69647]],[[80.09096,12.67728],[80.09173,12.67712]],[[80.03794,12.68938],[80.03791,12.68924]],[[80.07462,12.68034],[80.074,12.68019]],[[80.12824,12.69359],[80.12819,12.69361]],[[80.10542,12.67556],[80.10572,12.67559]],[[80.12933,12.68405],[80.12906,12.68357]],[[80.04367,12.69601],[80.04342,12.69599]],[[80.08607,12.70259],[80.0855,12.7027]],[[80.0855,12.68199],[80.08493,12.68201]],[[80.04939,12.69785],[80.04937,12.69767]],[[80.13998,12.71072],[80.13977,12.71067]],[[80.03744,12.68704],[80.03728,12.6862]],[[80.12785,12.68107],[80.12753,12.68068]],[[80.12647,12.67928],[80.12616,12.67886]],[[80.12695,12.70714],[80.12722,12.70674]],[[80.05119,12.70452],[80.051,12.70458]],[[80.13164,12.70909],[80.13137,12.70908]],[[80.13256,12.69449],[80.13242,12.69358]],[[80.13271,12.69607],[80.13264,12.69528]],[[80.06625,12.6984],[80.06615,12.69888]],[[80.12964,12.70234],[80.12966,12.70206]],[[80.07237,12.69773],[80.07199,12.69745]],[[80.07742,12.70124],[80.07703,12.70097]],[[80.08109,12.7038],[80.08073,12.70355]],[[80.07126,12.69601],[80.07089,12.69652]],[[80.07267,12.69486],[80.0719,12.69549]],[[80.07987,12.68429],[80.07925,12.68481]],[[80.08074,12.68324],[80.08134,12.68356]],[[80.072,12.68198],[80.07153,12.68211]],[[80.07347,12.68155],[80.07294,12.68171]],[[80.08799,12.69931],[80.08792,12.70014]],[[80.14773,12.71313],[80.14701,12.71339]],[[80.0378,12.68869],[80.03763,12.68786]],[[80.13762,12.71023],[80.13695,12.71008]],[[80.14167,12.71253],[80.14113,12.71229]],[[80.13316,12.70475],[80.1332,12.70398]],[[80.12989,12.70064],[80.12957,12.70067]],[[80.10844,12.7021],[80.10797,12.70184]],[[80.10674,12.69836],[80.10667,12.69791]],[[80.03781,12.69345],[80.03781,12.69314]],[[80.05014,12.68927],[80.05031,12.68866]],[[80.10662,12.68552],[80.10666,12.68496]],[[80.10637,12.68227],[80.10639,12.68168]],[[80.10511,12.67855],[80.10503,12.67828]],[[80.04999,12.68978],[80.05014,12.68927]],[[80.10456,12.67647],[80.10451,12.67616]],[[80.10565,12.69203],[80.10541,12.69245]],[[80.09613,12.69647],[80.09557,12.69701]],[[80.08862,12.6872],[80.08868,12.68636]],[[80.08919,12.68054],[80.0892,12.68037]],[[80.04342,12.69599],[80.04308,12.69596]],[[80.04486,12.69677],[80.04456,12.69672]],[[80.02916,12.69832],[80.02904,12.69848]],[[80.07478,12.68117],[80.07439,12.68126]],[[80.07521,12.68103],[80.07478,12.68117]],[[80.0785,12.68134],[80.07778,12.68114]],[[80.08031,12.68156],[80.07919,12.68145]],[[80.03812,12.6898],[80.03824,12.68978]],[[80.04886,12.69401],[80.04912,12.69346]],[[80.12892,12.69349],[80.12859,12.69355]],[[80.03261,12.69494],[80.03237,12.69538]],[[80.03284,12.69449],[80.03261,12.69494]],[[80.03515,12.69531],[80.03465,12.69535]],[[80.08235,12.68176],[80.08257,12.68157]],[[80.0855,12.7027],[80.08502,12.70283]],[[80.09209,12.69849],[80.09224,12.69891]],[[80.11822,12.70798],[80.11764,12.708]],[[80.10485,12.67785],[80.10474,12.67771]],[[80.03678,12.68369],[80.0367,12.68322]],[[80.0477,12.69731],[80.04775,12.69692]],[[80.13064,12.69378],[80.13019,12.69383]],[[80.04306,12.69631],[80.04246,12.69625]],[[80.03728,12.6862],[80.03711,12.68537]],[[80.04609,12.69699],[80.04515,12.69684]],[[80.14522,12.7131],[80.14451,12.71286]],[[80.13553,12.68349],[80.13586,12.68312]],[[80.13586,12.68312],[80.13621,12.68275]],[[80.12722,12.70674],[80.12749,12.7064]],[[80.05054,12.70476],[80.05028,12.70487]],[[80.05351,12.70114],[80.05363,12.70168]],[[80.06284,12.70473],[80.06281,12.70489]],[[80.06268,12.70434],[80.06284,12.70473]],[[80.06088,12.69928],[80.06112,12.69986]],[[80.06335,12.6981],[80.06293,12.69817]],[[80.06378,12.69801],[80.06335,12.6981]],[[80.0668,12.6975],[80.06675,12.69708]],[[80.1294,12.70364],[80.12946,12.70337]],[[80.07309,12.69817],[80.0727,12.69795]],[[80.07979,12.7029],[80.07949,12.70267]],[[80.08404,12.7031],[80.0836,12.7032]],[[80.06884,12.69576],[80.06857,12.69558]],[[80.07562,12.68893],[80.0754,12.68948]],[[80.09377,12.69792],[80.0933,12.69814]],[[80.07437,12.69208],[80.07412,12.6927]],[[80.07449,12.69177],[80.07437,12.69208]],[[80.07707,12.6869],[80.07649,12.68734]],[[80.07761,12.68635],[80.07738,12.68654]],[[80.07925,12.68481],[80.07873,12.68521]],[[80.08074,12.68324],[80.08042,12.68367]],[[80.07089,12.68192],[80.07084,12.68175]],[[80.13356,12.68564],[80.13394,12.6852]],[[80.13117,12.69372],[80.13064,12.69378]],[[80.03435,12.68987],[80.0339,12.69028]],[[80.04382,12.69605],[80.04367,12.69601]],[[80.14877,12.71381],[80.14817,12.71365]],[[80.03791,12.68924],[80.0378,12.68869]],[[80.1331,12.70553],[80.13316,12.70475]],[[80.13575,12.69862],[80.1363,12.69819]],[[80.13657,12.68238],[80.13667,12.68209]],[[80.13322,12.70021],[80.13314,12.69961]],[[80.0504,12.68827],[80.051,12.68803]],[[80.13267,12.68655],[80.1331,12.6861]],[[80.10609,12.69383],[80.106,12.6933]],[[80.106,12.6933],[80.10591,12.69284]],[[80.10588,12.69243],[80.1058,12.69203]],[[80.10565,12.69203],[80.10574,12.69182]],[[80.10533,12.67926],[80.10522,12.67889]],[[80.10408,12.68202],[80.1036,12.68221]],[[80.10463,12.67703],[80.10461,12.67674]],[[80.03786,12.69234],[80.03786,12.69216]],[[80.10492,12.67598],[80.10499,12.67586]],[[80.10191,12.69373],[80.10122,12.6939]],[[80.09997,12.69318],[80.09965,12.69289]],[[80.09059,12.69857],[80.0902,12.69839]],[[80.0366,12.68952],[80.03602,12.6896]],[[80.08807,12.69201],[80.08792,12.69162]],[[80.08812,12.69132],[80.08833,12.691]],[[80.0894,12.67806],[80.08943,12.67769]],[[80.08943,12.67769],[80.08947,12.6772]],[[80.04308,12.69596],[80.04306,12.69631]],[[80.03871,12.68457],[80.03945,12.68437]],[[80.12859,12.69355],[80.12824,12.69359]],[[80.12719,12.70793],[80.12679,12.7079]],[[80.1274,12.70797],[80.12719,12.70793]],[[80.12471,12.67701],[80.12416,12.67697]],[[80.08745,12.70264],[80.08733,12.70354]],[[80.08757,12.70216],[80.08729,12.70226]],[[80.08729,12.70226],[80.08684,12.70237]],[[80.10474,12.67771],[80.10467,12.67732]],[[80.13314,12.69961],[80.13306,12.69893]],[[80.04775,12.69692],[80.04779,12.69676]],[[80.1206,12.70795],[80.12,12.70795]],[[80.14402,12.71288],[80.14351,12.71273]],[[80.14351,12.71273],[80.14301,12.71261]],[[80.14065,12.71175],[80.14061,12.71141]],[[80.05221,12.69851],[80.05178,12.6984]],[[80.12506,12.70788],[80.12438,12.70791]],[[80.051,12.70458],[80.05079,12.70466]],[[80.05237,12.70281],[80.05213,12.70288]],[[80.05329,12.70005],[80.0534,12.70063]],[[80.12985,12.69356],[80.12972,12.69359]],[[80.12438,12.70791],[80.12358,12.70792]],[[80.12252,12.70792],[80.1218,12.70793]],[[80.10638,12.68994],[80.10645,12.68947]],[[80.10645,12.68947],[80.1066,12.68889]],[[80.10659,12.68834],[80.10662,12.68752]],[[80.10662,12.68752],[80.1066,12.68725]],[[80.10661,12.6845],[80.10654,12.68388]],[[80.08973,12.69825],[80.08955,12.69816]],[[80.08819,12.69501],[80.08823,12.6941]],[[80.08827,12.69247],[80.08803,12.6925]],[[80.08803,12.6925],[80.0878,12.69249]],[[80.08824,12.69333],[80.08827,12.69273]],[[80.08815,12.69561],[80.08819,12.69501]],[[80.08812,12.69677],[80.08775,12.69593]],[[80.14063,12.71089],[80.13998,12.71072]],[[80.13977,12.71067],[80.13908,12.71054]],[[80.12666,12.70755],[80.12695,12.70714]],[[80.13012,12.68548],[80.12986,12.68501]],[[80.12724,12.68019],[80.12684,12.67975]],[[80.13621,12.68275],[80.13657,12.68238]],[[80.12684,12.67975],[80.12647,12.67928]],[[80.12749,12.7064],[80.1278,12.70598]],[[80.1278,12.70598],[80.12811,12.70554]],[[80.1294,12.70364],[80.12896,12.7036]],[[80.12651,12.70789],[80.12627,12.70819]],[[80.12606,12.70854],[80.12587,12.70881]],[[80.12297,12.70792],[80.12252,12.70792]],[[80.12627,12.70819],[80.12606,12.70854]],[[80.13627,12.70993],[80.13552,12.70975]],[[80.10662,12.68615],[80.10662,12.68552]],[[80.10666,12.68496],[80.10661,12.6845]],[[80.10639,12.68168],[80.10638,12.68141]],[[80.10591,12.68082],[80.10567,12.68011]],[[80.10645,12.68328],[80.10646,12.68279]],[[80.10646,12.68279],[80.10637,12.68227]],[[80.10021,12.69232],[80.10081,12.69175]],[[80.09965,12.69289],[80.09905,12.69349]],[[80.10081,12.69175],[80.10111,12.69143]],[[80.08869,12.69785],[80.08803,12.69763]],[[80.08775,12.69593],[80.08819,12.69584]],[[80.08823,12.6941],[80.08824,12.69333]],[[80.08803,12.6925],[80.08807,12.69201]],[[80.1218,12.70793],[80.12124,12.70794]],[[80.0933,12.69814],[80.09287,12.69826]],[[80.14061,12.71141],[80.14063,12.71124]],[[80.10722,12.70142],[80.10714,12.70097]],[[80.12966,12.70206],[80.12996,12.70191]],[[80.12996,12.70191],[80.12997,12.70163]],[[80.12812,12.68147],[80.12785,12.68107]],[[80.03795,12.69062],[80.03799,12.69017]],[[80.08797,12.70337],[80.08812,12.70434]],[[80.04902,12.69345],[80.04912,12.69311]],[[80.07412,12.6927],[80.07389,12.69333]],[[80.07488,12.69079],[80.07458,12.69153]],[[80.07631,12.68646],[80.07594,12.68647]],[[80.07643,12.68702],[80.07631,12.68646]],[[80.03768,12.69524],[80.03771,12.69503]],[[80.10604,12.69076],[80.10614,12.69047]],[[80.10573,12.68149],[80.10534,12.68154]],[[80.10037,12.6934],[80.09997,12.69318]],[[80.04934,12.69297],[80.04968,12.69304]],[[80.04018,12.69593],[80.03938,12.69582]],[[80.03704,12.68495],[80.03696,12.68452]],[[80.13157,12.70336],[80.13164,12.70323]],[[80.11201,12.70709],[80.112,12.70683]],[[80.09734,12.69526],[80.09666,12.69587]],[[80.074,12.68019],[80.07394,12.67986]],[[80.18208,12.71921],[80.18217,12.71919],[80.18215,12.71884]],[[80.15956,12.71625],[80.15894,12.7161]],[[80.17766,12.71785],[80.17743,12.71816]],[[80.17345,12.7188],[80.1729,12.71873]],[[80.1747,12.71868],[80.1741,12.71862]],[[80.17815,12.71791],[80.17766,12.71785]],[[80.1741,12.71894],[80.17345,12.7188]],[[80.16182,12.71694],[80.16122,12.71684]],[[80.15894,12.7161],[80.15838,12.71594]],[[80.1578,12.71591],[80.15723,12.71573]],[[80.17915,12.71804],[80.1787,12.71797]],[[80.16065,12.71673],[80.16024,12.71605]],[[80.1729,12.71873],[80.17233,12.71869]],[[80.17175,12.71844],[80.17118,12.71852]],[[80.18171,12.71832],[80.1815,12.71834]],[[80.17577,12.71866],[80.17524,12.71873]],[[80.17233,12.71869],[80.17175,12.71844]],[[80.16358,12.71726],[80.16294,12.71715]],[[80.15051,12.7144],[80.15034,12.71432]],[[80.1741,12.71862],[80.17405,12.71884]],[[80.15262,12.71475],[80.15205,12.71472]],[[80.16024,12.71605],[80.15956,12.71625]],[[80.17058,12.71842],[80.16999,12.71837]],[[80.17524,12.71873],[80.1747,12.71868]],[[80.16235,12.71708],[80.16182,12.71694]],[[80.17716,12.71841],[80.17713,12.71845]],[[80.16771,12.71806],[80.16708,12.71793]],[[80.18095,12.71827],[80.18036,12.71818]],[[80.15151,12.71452],[80.15051,12.7144]],[[80.16597,12.71774],[80.16538,12.71749]],[[80.17979,12.71816],[80.17915,12.71804]],[[80.17405,12.71884],[80.1741,12.71894]],[[80.18209,12.7187],[80.18205,12.71841]],[[80.16122,12.71684],[80.16065,12.71673]],[[80.06895,12.67763],[80.06885,12.67785]],[[80.08799,12.69931],[80.08746,12.69927]],[[80.03482,12.68988],[80.03435,12.68987]],[[80.10306,12.68241],[80.10248,12.68264]],[[80.0892,12.68037],[80.08925,12.67977]],[[80.08943,12.67769],[80.09022,12.67749]],[[80.09413,12.67652],[80.09491,12.67637]],[[80.05588,12.69902],[80.05504,12.69913]],[[80.04934,12.69297],[80.04923,12.69259]],[[80.08876,12.68544],[80.08884,12.68463]],[[80.08905,12.6821],[80.08913,12.68128]],[[80.08913,12.68128],[80.08919,12.68054]],[[80.08933,12.67887],[80.0894,12.67806]],[[80.08452,12.70296],[80.08404,12.7031]],[[80.03711,12.68942],[80.0366,12.68952]],[[80.08792,12.69162],[80.08812,12.69132]],[[80.08847,12.68889],[80.08853,12.68805]],[[80.0889,12.68379],[80.08892,12.68347]],[[80.05464,12.69904],[80.05426,12.69894]],[[80.13314,12.69961],[80.13274,12.69974]],[[80.08269,12.68202],[80.08231,12.68207]],[[80.12796,12.708],[80.12766,12.70797]],[[80.1321,12.69109],[80.13232,12.69107]],[[80.16887,12.71808],[80.16826,12.71799]],[[80.03215,12.69328],[80.03185,12.69306]],[[80.03187,12.69634],[80.03165,12.69678]],[[80.03799,12.69017],[80.03801,12.68979]],[[80.04912,12.69346],[80.04902,12.69345]],[[80.13139,12.70338],[80.13157,12.70336]],[[80.03768,12.6956],[80.03681,12.6955]],[[80.13287,12.70792],[80.13293,12.70725]],[[80.03841,12.68462],[80.03871,12.68457]],[[80.17685,12.71877],[80.17635,12.71869]],[[80.09287,12.67686],[80.09269,12.67669]],[[80.09239,12.67693],[80.09269,12.67669]],[[80.07477,12.69928],[80.07431,12.69903]],[[80.05319,12.69961],[80.05329,12.70005]],[[80.12679,12.7079],[80.12651,12.70789]],[[80.09813,12.67561],[80.09897,12.6754]],[[80.13271,12.70067],[80.13324,12.70035]],[[80.13091,12.6869],[80.13065,12.68644]],[[80.13513,12.69905],[80.13575,12.69862]],[[80.13247,12.70914],[80.13187,12.70914]],[[80.1323,12.6926],[80.13227,12.69225]],[[80.13242,12.69358],[80.13235,12.69301]],[[80.12989,12.70018],[80.12989,12.70064]],[[80.12994,12.69991],[80.12989,12.70018]],[[80.13031,12.70349],[80.131,12.70343]],[[80.131,12.70343],[80.13139,12.70338]],[[80.09734,12.6758],[80.09813,12.67561]],[[80.13285,12.69044],[80.1326,12.68999]],[[80.08853,12.68805],[80.08862,12.6872]],[[80.08986,12.69226],[80.09018,12.69213]],[[80.08943,12.69237],[80.08986,12.69226]],[[80.08827,12.69273],[80.08857,12.69265]],[[80.10122,12.6939],[80.10085,12.69368]],[[80.17686,12.71871],[80.17685,12.71877]],[[80.08803,12.69763],[80.08812,12.69677]],[[80.10875,12.70219],[80.10844,12.7021]],[[80.10899,12.70222],[80.10875,12.70219]],[[80.10927,12.70227],[80.10899,12.70222]],[[80.11136,12.70277],[80.11036,12.70258]],[[80.12124,12.70794],[80.1206,12.70795]],[[80.16294,12.71715],[80.16235,12.71708]],[[80.15034,12.71432],[80.14993,12.71416]],[[80.15205,12.71472],[80.15151,12.71452]],[[80.041,12.69609],[80.04018,12.69593]],[[80.04938,12.69748],[80.04872,12.69755]],[[80.16538,12.71749],[80.16482,12.71754]],[[80.1322,12.69149],[80.13214,12.69128]],[[80.13696,12.69773],[80.1376,12.69726]],[[80.10513,12.67562],[80.10542,12.67556]],[[80.12906,12.70891],[80.12844,12.70884]],[[80.13908,12.71054],[80.13867,12.71046]],[[80.07572,12.68087],[80.07536,12.68052]],[[80.08165,12.68162],[80.08031,12.68156]],[[80.04071,12.68403],[80.04098,12.68386]],[[80.17118,12.71852],[80.17058,12.71842]],[[80.08827,12.69273],[80.08827,12.69247]],[[80.10598,12.69096],[80.10604,12.69076]],[[80.10574,12.69182],[80.10581,12.69149]],[[80.13187,12.70914],[80.13164,12.70909]],[[80.1309,12.69997],[80.13039,12.69977]],[[80.13234,12.70097],[80.13201,12.70117]],[[80.13331,12.70285],[80.13314,12.70224]],[[80.12864,12.70813],[80.1285,12.70803]],[[80.12848,12.7086],[80.12857,12.70831]],[[80.13025,12.70902],[80.12995,12.70899]],[[80.15325,12.71488],[80.15262,12.71475]],[[80.16651,12.71782],[80.16597,12.71774]],[[80.1332,12.70398],[80.13324,12.70343]],[[80.10695,12.69964],[80.10688,12.69919]],[[80.11199,12.70647],[80.11201,12.70631]],[[80.11004,12.70988],[80.10983,12.71006]],[[80.11034,12.70982],[80.11004,12.70988]],[[80.1331,12.6861],[80.13356,12.68564]],[[80.13229,12.68698],[80.13267,12.68655]],[[80.03681,12.6955],[80.03593,12.69544]],[[80.1787,12.71797],[80.17815,12.71791]],[[80.17743,12.71816],[80.17716,12.71841]],[[80.07572,12.68087],[80.07521,12.68103]],[[80.10601,12.67472],[80.10591,12.67435]],[[80.10648,12.69652],[80.10641,12.69609]],[[80.13292,12.69749],[80.13281,12.69683]],[[80.18036,12.71818],[80.17979,12.71816]],[[80.15444,12.71498],[80.15374,12.71501]],[[80.13001,12.69958],[80.13002,12.69964]],[[80.10461,12.67674],[80.10456,12.67647]],[[80.18205,12.71841],[80.18171,12.71832]],[[80.07919,12.68145],[80.0785,12.68134]],[[80.08146,12.68209],[80.08165,12.68162]],[[80.04833,12.69512],[80.04851,12.69473]],[[80.16482,12.71754],[80.16416,12.71725]],[[80.0321,12.6959],[80.03187,12.69634]],[[80.09897,12.6754],[80.09899,12.67512]],[[80.09666,12.67596],[80.09734,12.6758]],[[80.09653,12.67599],[80.09666,12.67596]],[[80.07699,12.68095],[80.07617,12.68073]],[[80.08911,12.69801],[80.08869,12.69785]],[[80.13451,12.69948],[80.13513,12.69905]],[[80.13271,12.70067],[80.13234,12.70097]],[[80.13227,12.69225],[80.1322,12.69149]],[[80.13281,12.69683],[80.13271,12.69607]],[[80.1376,12.69726],[80.1382,12.69681]],[[80.13324,12.70343],[80.13331,12.70285]],[[80.12995,12.70899],[80.12967,12.70895]],[[80.13349,12.70932],[80.13277,12.70916]],[[80.15723,12.71573],[80.15669,12.71567]],[[80.17713,12.71845],[80.17686,12.71871]],[[80.16416,12.71725],[80.16358,12.71726]],[[80.11941,12.70797],[80.11891,12.70794]],[[80.1059,12.67424],[80.10588,12.67397]],[[80.10334,12.69354],[80.10261,12.69364]],[[80.1254,12.70789],[80.12506,12.70788]],[[80.05028,12.70487],[80.05009,12.70493]],[[80.05131,12.70423],[80.05119,12.70452]],[[80.08925,12.67977],[80.08933,12.67887]],[[80.16999,12.71837],[80.16947,12.71819]],[[80.15838,12.71594],[80.1578,12.71591]],[[80.15552,12.71521],[80.15444,12.71498]],[[80.04456,12.69672],[80.0445,12.69642]],[[80.11764,12.708],[80.11697,12.70791]],[[80.09224,12.69891],[80.09235,12.69931]],[[80.04026,12.68414],[80.04071,12.68403]],[[80.03696,12.68452],[80.03678,12.68369]],[[80.13262,12.69073],[80.13285,12.69044]],[[80.09173,12.67712],[80.09239,12.67693]],[[80.10634,12.68124],[80.10591,12.68082]],[[80.13002,12.69964],[80.12994,12.69991]],[[80.1326,12.68999],[80.13234,12.68953]],[[80.17635,12.71869],[80.17577,12.71866]],[[80.10949,12.70234],[80.10927,12.70227]],[[80.11036,12.70258],[80.10974,12.7024]],[[80.11213,12.70452],[80.11214,12.70422]],[[80.11201,12.70631],[80.11201,12.70613]],[[80.13234,12.68953],[80.13201,12.68894]],[[80.05308,12.69909],[80.05319,12.69961]],[[80.06158,12.70095],[80.06177,12.70145]],[[80.06066,12.6987],[80.06088,12.69928]],[[80.0897,12.676],[80.08974,12.67599]],[[80.08947,12.6772],[80.08886,12.67727]],[[80.09491,12.67637],[80.09569,12.67616]],[[80.08757,12.70216],[80.08782,12.7025]],[[80.15669,12.71567],[80.15617,12.71537]],[[80.15617,12.71537],[80.15552,12.71521]],[[80.12946,12.70337],[80.12994,12.70339]],[[80.04187,12.6962],[80.04133,12.69619]],[[80.07778,12.68114],[80.07699,12.68095]],[[80.03543,12.68977],[80.03482,12.68988]],[[80.033,12.69411],[80.03284,12.69449]],[[80.0872,12.70437],[80.08706,12.70519]],[[80.09569,12.67616],[80.09653,12.67599]],[[80.13232,12.69107],[80.13262,12.69073]],[[80.09847,12.69407],[80.09786,12.69469]],[[80.10634,12.69563],[80.1063,12.69518]],[[80.10657,12.69705],[80.10648,12.69652]],[[80.13324,12.70035],[80.13387,12.69992]],[[80.13137,12.70908],[80.13077,12.70905]],[[80.03775,12.69453],[80.03776,12.69395]],[[80.1068,12.69879],[80.10674,12.69836]],[[80.0445,12.69642],[80.04448,12.69614]],[[80.11194,12.70861],[80.11195,12.708]],[[80.11193,12.70898],[80.11194,12.70861]],[[80.11361,12.70882],[80.11303,12.70898]],[[80.13182,12.68749],[80.13229,12.68698]],[[80.05669,12.69893],[80.05588,12.69902]],[[80.08576,12.68134],[80.08573,12.68111]],[[80.10248,12.68264],[80.10206,12.6828]],[[80.07536,12.68052],[80.07462,12.68034]],[[80.04912,12.69311],[80.04934,12.69297]],[[80.03122,12.6976],[80.03105,12.69793]],[[80.03711,12.68537],[80.03704,12.68495]],[[80.11891,12.70794],[80.11822,12.70798]],[[80.13224,12.69987],[80.13186,12.69995]],[[80.13274,12.69974],[80.13224,12.69987]],[[80.10714,12.70097],[80.10705,12.70052]],[[80.10128,12.68309],[80.10093,12.6831]],[[80.14451,12.71286],[80.14402,12.71288]],[[80.10667,12.69791],[80.10659,12.69749]],[[80.1058,12.69203],[80.10565,12.69203]],[[80.10618,12.69032],[80.10628,12.69007]],[[80.10659,12.69749],[80.10657,12.69705]],[[80.10622,12.69474],[80.10614,12.6943]],[[80.10701,12.70005],[80.10695,12.69964]],[[80.10661,12.68669],[80.10662,12.68615]],[[80.05374,12.70217],[80.05339,12.70232]],[[80.13324,12.70035],[80.13322,12.70021]],[[80.13297,12.70152],[80.13286,12.70108]],[[80.10591,12.67435],[80.1059,12.67424]],[[80.10467,12.67732],[80.10463,12.67703]],[[80.10589,12.6913],[80.10598,12.69096]],[[80.13143,12.70003],[80.1309,12.69997]],[[80.13387,12.69992],[80.13451,12.69948]],[[80.12766,12.70797],[80.1274,12.70797]],[[80.1285,12.70803],[80.12822,12.70803]],[[80.0542,12.69732],[80.0541,12.69709]],[[80.07832,12.70187],[80.07806,12.70169]],[[80.03351,12.69435],[80.0331,12.694]],[[80.08762,12.70164],[80.08757,12.70216]],[[80.0672,12.69744],[80.0668,12.6975]],[[80.12893,12.70064],[80.12874,12.70064]],[[80.12938,12.70068],[80.12893,12.70064]],[[80.13286,12.70108],[80.13271,12.70067]],[[80.13277,12.70916],[80.13283,12.70874]],[[80.13417,12.70948],[80.13349,12.70932]],[[80.08236,12.70399],[80.08198,12.70446]],[[80.11539,12.7083],[80.11477,12.70853]],[[80.13142,12.68788],[80.13182,12.68749]],[[80.041,12.69609],[80.04109,12.6957]],[[80.1296,12.68454],[80.12933,12.68405]],[[80.12651,12.70789],[80.12666,12.70755]],[[80.1301,12.69351],[80.12985,12.69356]],[[80.11218,12.70393],[80.11223,12.70341]],[[80.12994,12.70339],[80.13031,12.70349]],[[80.10591,12.69284],[80.10588,12.69243]],[[80.10614,12.69047],[80.10618,12.69032]],[[80.09965,12.69289],[80.10021,12.69232]],[[80.0902,12.69839],[80.08973,12.69825]],[[80.13299,12.69835],[80.13292,12.69749]],[[80.12957,12.70067],[80.12938,12.70068]],[[80.1292,12.7041],[80.1294,12.70364]],[[80.1066,12.68725],[80.10661,12.68707]],[[80.10661,12.68707],[80.10697,12.68703]],[[80.10661,12.68707],[80.10661,12.68669]],[[80.1066,12.68889],[80.10659,12.68834]],[[80.13314,12.70224],[80.13297,12.70152]]]},"910902":{"name":"KALAVAKKAM","code":"910902","ss_code":"9109","volt":"11","len":24.32,"dts":57,"cons":4055,"type":"MultiLineString","coords":[[[80.1936,12.74137],[80.19324,12.74137]],[[80.20152,12.74426],[80.20171,12.74422]],[[80.16328,12.73303],[80.1629,12.73283]],[[80.20196,12.74675],[80.20212,12.7471]],[[80.20212,12.7471],[80.20212,12.7471]],[[80.20343,12.74968],[80.20367,12.75015]],[[80.16246,12.73265],[80.16239,12.73288]],[[80.16844,12.73495],[80.16835,12.73455]],[[80.16849,12.73529],[80.16844,12.73495]],[[80.17581,12.73329],[80.1752,12.73338]],[[80.17847,12.73262],[80.17807,12.73269]],[[80.19882,12.74198],[80.19844,12.74215]],[[80.19456,12.7391],[80.19495,12.73936]],[[80.19406,12.73877],[80.19456,12.7391]],[[80.20191,12.74663],[80.20196,12.74675]],[[80.20367,12.75015],[80.20387,12.7505]],[[80.20387,12.7505],[80.20366,12.75056]],[[80.19709,12.74502],[80.19668,12.74508]],[[80.1988,12.74486],[80.19819,12.74485]],[[80.19564,12.73983],[80.19587,12.73997]],[[80.20147,12.74417],[80.2011,12.74345]],[[80.20299,12.75333],[80.20259,12.75345]],[[80.2022,12.75355],[80.20131,12.75388]],[[80.19635,12.74167],[80.19632,12.74167]],[[80.19632,12.74167],[80.19633,12.74167]],[[80.17735,12.73281],[80.17739,12.73297]],[[80.1546,12.7183],[80.15481,12.71787]],[[80.16887,12.73566],[80.16856,12.73574]],[[80.18549,12.73568],[80.18545,12.73599]],[[80.16729,12.74207],[80.16645,12.74226]],[[80.16393,12.74283],[80.16313,12.74298]],[[80.18792,12.73858],[80.18808,12.73896]],[[80.15274,12.73428],[80.15229,12.73425]],[[80.18017,12.74057],[80.18045,12.74126]],[[80.15361,12.72551],[80.15359,12.72531]],[[80.15357,12.72478],[80.15346,12.72443]],[[80.16826,12.73397],[80.16815,12.73367]],[[80.16815,12.73367],[80.16816,12.73367]],[[80.18204,12.74559],[80.18218,12.74606]],[[80.15383,12.72711],[80.15379,12.72666]],[[80.15694,12.73406],[80.15633,12.73419]],[[80.1494,12.73424],[80.14909,12.73423]],[[80.15221,12.71962],[80.15202,12.71913]],[[80.15396,12.7185],[80.1546,12.7183]],[[80.16131,12.73206],[80.161,12.73192]],[[80.17716,12.73971],[80.17652,12.74009]],[[80.16895,12.74169],[80.16815,12.74189]],[[80.19391,12.74134],[80.1936,12.74137]],[[80.1793,12.73403],[80.17937,12.73441]],[[80.15193,12.71884],[80.15189,12.71853]],[[80.20039,12.74407],[80.20068,12.74448]],[[80.16671,12.7338],[80.16671,12.7338]],[[80.16671,12.7338],[80.16673,12.73425]],[[80.16667,12.73502],[80.16663,12.73532]],[[80.16986,12.73774],[80.16967,12.73761]],[[80.16869,12.7372],[80.16825,12.73717]],[[80.16825,12.73717],[80.1678,12.73714]],[[80.16683,12.73668],[80.16662,12.73642]],[[80.14754,12.73439],[80.14691,12.73438]],[[80.19985,12.74164],[80.20036,12.74157]],[[80.19302,12.73859],[80.19322,12.73862]],[[80.19279,12.73839],[80.1928,12.73839]],[[80.1928,12.73839],[80.19302,12.73859]],[[80.20021,12.74443],[80.19976,12.74461]],[[80.20405,12.75295],[80.2036,12.75311]],[[80.20437,12.75138],[80.20453,12.75169]],[[80.15246,12.72025],[80.15246,12.72025]],[[80.15246,12.72025],[80.15281,12.72017]],[[80.15349,12.71998],[80.15379,12.71991]],[[80.15281,12.72017],[80.15316,12.72006]],[[80.15316,12.72006],[80.15349,12.71998]],[[80.15379,12.71991],[80.15403,12.71986]],[[80.15414,12.72003],[80.15424,12.72004]],[[80.15403,12.71986],[80.15414,12.72003]],[[80.15424,12.72004],[80.15441,12.72005]],[[80.17021,12.74093],[80.16999,12.74048]],[[80.1697,12.73969],[80.16972,12.74012]],[[80.16972,12.74012],[80.16999,12.74048]],[[80.16987,12.73824],[80.16992,12.73792]],[[80.16992,12.73792],[80.16986,12.73774]],[[80.16899,12.73725],[80.16869,12.7372]],[[80.16967,12.73761],[80.16946,12.73749]],[[80.16946,12.73749],[80.16922,12.73737]],[[80.16737,12.7371],[80.16704,12.73692]],[[80.18305,12.74728],[80.18306,12.74767]],[[80.20178,12.74645],[80.20191,12.74663]],[[80.20191,12.74663],[80.20191,12.74663]],[[80.20289,12.74852],[80.20306,12.74892]],[[80.20167,12.74624],[80.20178,12.74645]],[[80.20132,12.74551],[80.20149,12.74584]],[[80.20171,12.74422],[80.20176,12.74423]],[[80.20176,12.74423],[80.20176,12.74423]],[[80.2011,12.74345],[80.20104,12.74334]],[[80.18225,12.72006],[80.18225,12.72016],[80.18451,12.72037],[80.18445,12.72206],[80.18486,12.72646]],[[80.18486,12.72646],[80.18486,12.72646]],[[80.19843,12.74294],[80.19846,12.74297]],[[80.19945,12.74469],[80.19929,12.74473]],[[80.19819,12.74485],[80.19763,12.74484]],[[80.19763,12.74484],[80.19763,12.74484]],[[80.19632,12.74167],[80.19631,12.74168]],[[80.20366,12.75056],[80.20331,12.75067]],[[80.18292,12.74649],[80.18295,12.74688]],[[80.18332,12.754],[80.1833,12.75419]],[[80.19494,12.74134],[80.19453,12.74136]],[[80.20322,12.7493],[80.20343,12.74968]],[[80.15485,12.72983],[80.15463,12.72949]],[[80.15405,12.72851],[80.15393,12.72783]],[[80.15373,12.72625],[80.15367,12.72589]],[[80.18992,12.73884],[80.1906,12.73866]],[[80.1891,12.73906],[80.18953,12.73894]],[[80.18847,12.74185],[80.18858,12.74233]],[[80.18598,12.73782],[80.1864,12.7377]],[[80.15202,12.71913],[80.15193,12.71884]],[[80.1736,12.73367],[80.17303,12.7337]],[[80.17807,12.73269],[80.17766,12.73279]],[[80.1851,12.73447],[80.18506,12.73463]],[[80.18838,12.73966],[80.18842,12.74008]],[[80.16061,12.73171],[80.16021,12.73153]],[[80.16402,12.73326],[80.16365,12.73321]],[[80.16912,12.73557],[80.16887,12.73566]],[[80.17019,12.73515],[80.16973,12.73533]],[[80.17303,12.7337],[80.1727,12.73374]],[[80.15913,12.73272],[80.15942,12.73237]],[[80.1758,12.74025],[80.17515,12.74033]],[[80.17515,12.74033],[80.17515,12.74033]],[[80.1556,12.73445],[80.15519,12.73443]],[[80.17997,12.73814],[80.18005,12.73828]],[[80.1852,12.7306],[80.18505,12.7303]],[[80.18505,12.7303],[80.18506,12.7303]],[[80.17904,12.73261],[80.1792,12.73306]],[[80.16987,12.73824],[80.1698,12.73876]],[[80.18874,12.74466],[80.18863,12.74494]],[[80.15185,12.73427],[80.15135,12.73424]],[[80.15135,12.73424],[80.15071,12.73425]],[[80.14878,12.73422],[80.14843,12.73429]],[[80.18542,12.7354],[80.18549,12.73568]],[[80.15807,12.73443],[80.15822,12.73472]],[[80.15999,12.73177],[80.15971,12.73207]],[[80.18223,12.71948],[80.18224,12.71959]],[[80.19122,12.73844],[80.19177,12.73832]],[[80.18561,12.73673],[80.18565,12.73726]],[[80.18565,12.73726],[80.18565,12.73726]],[[80.15481,12.73445],[80.15444,12.73442]],[[80.15444,12.73442],[80.15404,12.73438]],[[80.18856,12.74263],[80.18845,12.7431]],[[80.15861,12.73507],[80.15891,12.7353]],[[80.18084,12.74241],[80.18132,12.74222]],[[80.18159,12.74257],[80.18163,12.74264]],[[80.18438,12.73161],[80.18443,12.73195]],[[80.15913,12.73272],[80.15882,12.73292]],[[80.18415,12.73108],[80.18384,12.73115]],[[80.18384,12.73115],[80.18384,12.73115]],[[80.16562,12.74245],[80.16472,12.74263]],[[80.1835,12.75241],[80.18346,12.7529]],[[80.15629,12.73209],[80.15599,12.73166]],[[80.15347,12.72404],[80.15344,12.72366]],[[80.16477,12.73339],[80.16441,12.73332]],[[80.18015,12.73906],[80.1804,12.73945]],[[80.16193,12.73342],[80.1617,12.73339]],[[80.18683,12.73775],[80.18739,12.73772]],[[80.158,12.73411],[80.158,12.73411]],[[80.158,12.73411],[80.15807,12.73443]],[[80.16239,12.73288],[80.1624,12.73323]],[[80.1624,12.73323],[80.1624,12.73341]],[[80.16365,12.73321],[80.16328,12.73303]],[[80.1698,12.73876],[80.16975,12.73924]],[[80.16756,12.73385],[80.16712,12.73379]],[[80.14791,12.73424],[80.14754,12.73439]],[[80.14754,12.73439],[80.14755,12.73439]],[[80.15571,12.73445],[80.1556,12.73445]],[[80.15669,12.73272],[80.15648,12.7324]],[[80.15385,12.72746],[80.15383,12.72711]],[[80.15379,12.72666],[80.15373,12.72625]],[[80.15323,12.72262],[80.15378,12.72259]],[[80.18068,12.74182],[80.18084,12.74241]],[[80.18518,12.73507],[80.18542,12.7354]],[[80.18974,12.7389],[80.18992,12.73884]],[[80.17515,12.74033],[80.17515,12.74033]],[[80.17515,12.74033],[80.17547,12.74067]],[[80.16246,12.73265],[80.16209,12.73245]],[[80.16441,12.73332],[80.16402,12.73326]],[[80.16597,12.7336],[80.16556,12.73353]],[[80.16632,12.73365],[80.16597,12.7336]],[[80.16941,12.73545],[80.16912,12.73557]],[[80.17226,12.73409],[80.17191,12.73433]],[[80.17887,12.73255],[80.17847,12.73262]],[[80.1793,12.73345],[80.1793,12.73403]],[[80.17702,12.73302],[80.17652,12.73313]],[[80.17477,12.74048],[80.17515,12.74033]],[[80.17951,12.73574],[80.1796,12.73623]],[[80.17983,12.73731],[80.17996,12.73774]],[[80.16224,12.73343],[80.16193,12.73342]],[[80.17134,12.73472],[80.17103,12.73483]],[[80.18455,12.73241],[80.18472,12.73277]],[[80.17972,12.73234],[80.1796,12.73239]],[[80.18084,12.74241],[80.18091,12.74274]],[[80.15888,12.73311],[80.15898,12.73307]],[[80.16556,12.73353],[80.1652,12.73347]],[[80.16835,12.73455],[80.1683,12.73421]],[[80.17069,12.73497],[80.17019,12.73515]],[[80.1741,12.73359],[80.1736,12.73367]],[[80.18005,12.73828],[80.17939,12.73846]],[[80.18056,12.73996],[80.17997,12.74006]],[[80.17997,12.74006],[80.18017,12.74057]],[[80.18163,12.74264],[80.18183,12.74293]],[[80.16672,12.73371],[80.16671,12.7338]],[[80.16671,12.7338],[80.16671,12.7338]],[[80.18346,12.7529],[80.18337,12.75341]],[[80.18337,12.75341],[80.18338,12.75341]],[[80.17191,12.73433],[80.17134,12.73472]],[[80.16472,12.74263],[80.16393,12.74283]],[[80.15633,12.73419],[80.15584,12.73436]],[[80.15648,12.7324],[80.15629,12.73209]],[[80.15599,12.73166],[80.15576,12.73133]],[[80.15463,12.72949],[80.15446,12.72921]],[[80.15422,12.72883],[80.15405,12.72851]],[[80.15323,12.72262],[80.15311,12.72205]],[[80.15307,12.72171],[80.15289,12.7214]],[[80.15275,12.72107],[80.15265,12.72074]],[[80.15246,12.72025],[80.15246,12.72025]],[[80.15246,12.72025],[80.15221,12.71962]],[[80.18548,12.73639],[80.18561,12.73673]],[[80.18415,12.73108],[80.18438,12.73161]],[[80.18953,12.73894],[80.18974,12.7389]],[[80.18858,12.74233],[80.18856,12.74263]],[[80.16973,12.74162],[80.16973,12.74162]],[[80.16973,12.74162],[80.16895,12.74169]],[[80.161,12.73192],[80.16061,12.73171]],[[80.1629,12.73283],[80.16246,12.73265]],[[80.18808,12.73896],[80.18842,12.73928]],[[80.1852,12.7306],[80.18415,12.73103]],[[80.18853,12.74353],[80.18849,12.74409]],[[80.15888,12.73311],[80.1585,12.73307]],[[80.17039,12.74148],[80.16973,12.74162]],[[80.17739,12.73297],[80.17702,12.73302]],[[80.17998,12.73874],[80.18015,12.73906]],[[80.18299,12.73239],[80.1829,12.73205]],[[80.19223,12.73846],[80.19249,12.73868]],[[80.18218,12.74606],[80.18222,12.7461]],[[80.17547,12.74067],[80.17586,12.74096]],[[80.18243,12.74602],[80.18277,12.74605]],[[80.18203,12.71958],[80.18223,12.71948]],[[80.15718,12.73339],[80.15693,12.73306]],[[80.15359,12.72531],[80.15358,12.72516]],[[80.15346,12.72443],[80.15347,12.72404]],[[80.18045,12.74126],[80.18068,12.74182]],[[80.20149,12.74584],[80.20167,12.74624]],[[80.19536,12.74129],[80.19522,12.74131]],[[80.18849,12.74085],[80.18843,12.74127]],[[80.16021,12.73153],[80.15999,12.73177]],[[80.19976,12.74461],[80.19945,12.74469]],[[80.19945,12.74469],[80.19945,12.74469]],[[80.20086,12.74478],[80.20113,12.74518]],[[80.19617,12.7412],[80.19637,12.74166]],[[80.19637,12.74166],[80.19637,12.74166]],[[80.20333,12.75324],[80.20299,12.75333]],[[80.19735,12.74099],[80.19757,12.74118]],[[80.19324,12.74137],[80.19296,12.74137]],[[80.19522,12.74131],[80.19494,12.74134]],[[80.19267,12.74137],[80.1925,12.74138]],[[80.19453,12.74136],[80.19428,12.74136]],[[80.19933,12.74323],[80.19991,12.7436]],[[80.20068,12.74448],[80.201,12.74439]],[[80.20068,12.74448],[80.20042,12.74457]],[[80.2022,12.75355],[80.20227,12.75382]],[[80.19296,12.74137],[80.19267,12.74137]],[[80.19587,12.73997],[80.19675,12.74061]],[[80.19617,12.7412],[80.1959,12.74118]],[[80.19854,12.74179],[80.19882,12.74198]],[[80.1955,12.74125],[80.19536,12.74129]],[[80.19263,12.73856],[80.19279,12.73839]],[[80.19428,12.74136],[80.19391,12.74134]],[[80.20036,12.74157],[80.2008,12.7414]],[[80.19645,12.74115],[80.19617,12.7412]],[[80.19617,12.7412],[80.19617,12.7412]],[[80.20266,12.7481],[80.20289,12.74852]],[[80.1959,12.74118],[80.19576,12.74121]],[[80.19991,12.7436],[80.20039,12.74407]],[[80.19944,12.74169],[80.19985,12.74164]],[[80.20131,12.75388],[80.20077,12.75407]],[[80.20306,12.74892],[80.20322,12.7493]],[[80.2025,12.74783],[80.20266,12.7481]],[[80.19867,12.7428],[80.19933,12.74323]],[[80.2008,12.7414],[80.20101,12.74134]],[[80.201,12.74439],[80.20115,12.74434]],[[80.19651,12.74094],[80.19645,12.74115]],[[80.15789,12.7339],[80.158,12.73411]],[[80.158,12.73411],[80.158,12.73411]],[[80.20225,12.74734],[80.20232,12.74749]],[[80.20212,12.7471],[80.20212,12.7471]],[[80.20212,12.7471],[80.20225,12.74734]],[[80.18336,12.75375],[80.18336,12.75375]],[[80.18336,12.75375],[80.18332,12.754]],[[80.18132,12.74222],[80.18159,12.74257]],[[80.20115,12.74434],[80.20152,12.74426]],[[80.16673,12.73425],[80.16671,12.73462]],[[80.16671,12.73462],[80.16667,12.73502]],[[80.16663,12.73532],[80.16655,12.73529]],[[80.1678,12.73714],[80.16737,12.7371]],[[80.16973,12.74162],[80.16973,12.74162]],[[80.16973,12.74162],[80.17039,12.74148]],[[80.16922,12.73737],[80.16899,12.73725]],[[80.17039,12.74148],[80.17021,12.74093]],[[80.16704,12.73692],[80.16683,12.73668]],[[80.16662,12.73642],[80.16655,12.73604]],[[80.16655,12.73604],[80.16659,12.73574]],[[80.16659,12.73574],[80.16663,12.73532]],[[80.19811,12.74234],[80.19846,12.74261]],[[80.20113,12.74518],[80.20132,12.74551]],[[80.20068,12.74448],[80.20086,12.74478]],[[80.1832,12.75495],[80.18322,12.75517]],[[80.18321,12.75537],[80.18319,12.75566]],[[80.1834,12.757],[80.18316,12.75713]],[[80.18322,12.75517],[80.18321,12.75537]],[[80.18324,12.75622],[80.18332,12.75659]],[[80.18319,12.75566],[80.1832,12.75592]],[[80.1832,12.75592],[80.18324,12.75622]],[[80.18332,12.75659],[80.1834,12.757]],[[80.18316,12.75713],[80.18295,12.75721]],[[80.17515,12.74033],[80.17515,12.74033]],[[80.17515,12.74033],[80.17515,12.74033]],[[80.17515,12.74033],[80.17509,12.74011]],[[80.17506,12.73981],[80.17503,12.73947]],[[80.17509,12.74011],[80.17506,12.73981]],[[80.17503,12.73947],[80.17499,12.73939]],[[80.20113,12.74518],[80.20095,12.74523]],[[80.20095,12.74523],[80.20078,12.74524]],[[80.20474,12.75216],[80.20497,12.7526]],[[80.20497,12.7526],[80.20472,12.75267]],[[80.20497,12.7526],[80.20516,12.75295]],[[80.20516,12.75295],[80.20535,12.75322]],[[80.20535,12.75322],[80.20554,12.75361]],[[80.20554,12.75361],[80.20565,12.75385]],[[80.20472,12.75267],[80.20441,12.7528]],[[80.15663,12.74361],[80.15732,12.74357]],[[80.15732,12.74357],[80.15754,12.74389]],[[80.15789,12.74434],[80.15825,12.74443]],[[80.15754,12.74389],[80.15775,12.74418]],[[80.15848,12.74448],[80.15863,12.74444]],[[80.15775,12.74418],[80.15789,12.74434]],[[80.15789,12.74434],[80.15848,12.74448]],[[80.17427,12.74057],[80.17477,12.74048]],[[80.19576,12.74121],[80.1955,12.74125]],[[80.14909,12.73423],[80.14878,12.73422]],[[80.18865,12.74635],[80.18873,12.74653]],[[80.18005,12.73828],[80.18011,12.73848]],[[80.18011,12.73848],[80.18011,12.73848]],[[80.17939,12.73846],[80.17865,12.73882]],[[80.15942,12.73237],[80.15971,12.73207]],[[80.16173,12.73227],[80.16131,12.73206]],[[80.16209,12.73245],[80.16173,12.73227]],[[80.19867,12.7428],[80.19843,12.74294]],[[80.2036,12.75311],[80.20333,12.75324]],[[80.19366,12.7385],[80.19406,12.73877]],[[80.20387,12.7505],[80.20409,12.75094]],[[80.19763,12.74484],[80.19709,12.74502]],[[80.19322,12.73862],[80.1933,12.73866]],[[80.20409,12.75094],[80.20437,12.75138]],[[80.19495,12.73936],[80.19564,12.73983]],[[80.20259,12.75345],[80.2022,12.75355]],[[80.19918,12.74181],[80.19944,12.74169]],[[80.1928,12.73839],[80.19311,12.73815]],[[80.20441,12.7528],[80.20405,12.75295]],[[80.16228,12.74319],[80.16222,12.7434]],[[80.18827,12.74529],[80.18767,12.74532]],[[80.15584,12.73436],[80.15571,12.73445]],[[80.15571,12.73445],[80.15572,12.73445]],[[80.18326,12.74926],[80.18317,12.74965]],[[80.15749,12.73383],[80.15694,12.73406]],[[80.1832,12.75472],[80.1832,12.75495]],[[80.16815,12.74189],[80.16729,12.74207]],[[80.16975,12.73924],[80.1697,12.73969]],[[80.15344,12.72366],[80.15328,12.72331]],[[80.18843,12.74127],[80.18847,12.74185]],[[80.18306,12.74767],[80.18309,12.74779]],[[80.18321,12.74872],[80.18326,12.74926]],[[80.18873,12.74967],[80.18865,12.75011]],[[80.15289,12.7214],[80.15275,12.72107]],[[80.15891,12.7353],[80.15901,12.73542]],[[80.18545,12.73599],[80.18548,12.73639]],[[80.18842,12.73928],[80.1891,12.73906]],[[80.17921,12.73249],[80.17901,12.7325]],[[80.17766,12.73279],[80.17735,12.73281]],[[80.1792,12.73306],[80.1793,12.73345]],[[80.18415,12.73103],[80.18415,12.73108]],[[80.1585,12.73307],[80.15806,12.73315]],[[80.1796,12.73623],[80.17965,12.7366]],[[80.18842,12.73928],[80.18838,12.73966]],[[80.18874,12.74904],[80.18861,12.74934]],[[80.19882,12.74198],[80.19918,12.74181]],[[80.18309,12.74779],[80.18354,12.74763]],[[80.18866,12.74753],[80.18866,12.74801]],[[80.18866,12.74801],[80.1886,12.74833]],[[80.1886,12.74833],[80.18874,12.74904]],[[80.18865,12.75011],[80.18873,12.75065]],[[80.1503,12.73423],[80.14984,12.73422]],[[80.18493,12.7332],[80.18501,12.73333]],[[80.1796,12.73239],[80.17921,12.73249]],[[80.18183,12.74293],[80.18198,12.74311]],[[80.15693,12.73306],[80.15669,12.73272]],[[80.15358,12.72516],[80.15357,12.72478]],[[80.15328,12.72331],[80.15324,12.72297]],[[80.16973,12.73533],[80.16941,12.73545]],[[80.18842,12.74008],[80.18849,12.74085]],[[80.1864,12.7377],[80.18683,12.73775]],[[80.18574,12.73785],[80.18598,12.73782]],[[80.15393,12.72783],[80.15385,12.72746]],[[80.17969,12.73698],[80.17983,12.73731]],[[80.18011,12.73848],[80.17998,12.73874]],[[80.18091,12.74274],[80.18128,12.74339]],[[80.19203,12.7382],[80.19223,12.73846]],[[80.18225,12.71979],[80.18225,12.72006]],[[80.16313,12.74298],[80.16228,12.74319]],[[80.15806,12.73315],[80.15763,12.73328]],[[80.16791,12.73377],[80.16756,12.73385]],[[80.18384,12.73115],[80.17972,12.73234]],[[80.17965,12.7366],[80.17969,12.73698]],[[80.18505,12.73367],[80.18508,12.73381]],[[80.18337,12.75341],[80.18336,12.75375]],[[80.18336,12.75375],[80.18336,12.75375]],[[80.15356,12.73434],[80.15322,12.73431]],[[80.15576,12.73133],[80.15555,12.73095]],[[80.15532,12.7306],[80.15505,12.73017]],[[80.15446,12.72921],[80.15422,12.72883]],[[80.15367,12.72589],[80.15361,12.72551]],[[80.15324,12.72297],[80.15323,12.72262]],[[80.15311,12.72205],[80.15307,12.72171]],[[80.15265,12.72074],[80.15246,12.72025]],[[80.15882,12.73292],[80.15888,12.73311]],[[80.1624,12.73341],[80.16224,12.73343]],[[80.1652,12.73347],[80.16477,12.73339]],[[80.1752,12.73338],[80.17451,12.73351]],[[80.18505,12.7303],[80.18489,12.72994]],[[80.18489,12.72994],[80.18489,12.72994]],[[80.18393,12.73207],[80.18355,12.7322]],[[80.18565,12.73726],[80.1857,12.7374]],[[80.15822,12.73472],[80.15861,12.73507]],[[80.1867,12.73019],[80.1852,12.7306]],[[80.18486,12.72646],[80.18555,12.72917],[80.18591,12.72992],[80.1867,12.73019]],[[80.1867,12.73019],[80.1867,12.73019]],[[80.18218,12.74606],[80.18243,12.74602]],[[80.16856,12.73574],[80.16849,12.73529]],[[80.1727,12.73374],[80.17226,12.73409]],[[80.19311,12.73815],[80.19366,12.7385]],[[80.18317,12.74965],[80.18322,12.75023]],[[80.18354,12.74763],[80.18389,12.74762]],[[80.18343,12.7519],[80.1835,12.75241]],[[80.18862,12.75068],[80.18853,12.75071]],[[80.15404,12.73438],[80.15356,12.73434]],[[80.15071,12.73425],[80.1503,12.73423]],[[80.18295,12.74688],[80.18305,12.74728]],[[80.18873,12.75065],[80.18862,12.75068]],[[80.18509,12.734],[80.1851,12.73447]],[[80.17652,12.73313],[80.17581,12.73329]],[[80.17798,12.73925],[80.17716,12.73971]],[[80.1578,12.73367],[80.15789,12.7339]],[[80.1804,12.73945],[80.18056,12.73996]],[[80.18179,12.7448],[80.18204,12.74559]],[[80.15901,12.73542],[80.15943,12.73573]],[[80.16712,12.73379],[80.16672,12.73371]],[[80.17937,12.73441],[80.17943,12.73489]],[[80.18501,12.73333],[80.18504,12.7335]],[[80.18342,12.75128],[80.18343,12.7519]],[[80.18317,12.74822],[80.18321,12.74872]],[[80.18845,12.7431],[80.18853,12.74353]],[[80.18862,12.74605],[80.18865,12.74635]],[[80.18873,12.74653],[80.18866,12.74715]],[[80.1833,12.75419],[80.18324,12.75445]],[[80.14843,12.73429],[80.14807,12.73422]],[[80.18324,12.75445],[80.1832,12.75472]],[[80.15263,12.71893],[80.15326,12.71867]],[[80.17451,12.73351],[80.1741,12.73359]],[[80.18849,12.74409],[80.18874,12.74466]],[[80.18472,12.73277],[80.18493,12.7332]],[[80.17996,12.73774],[80.18003,12.73805]],[[80.1857,12.7374],[80.18574,12.73785]],[[80.15189,12.71853],[80.1517,12.71809]],[[80.15202,12.71913],[80.15263,12.71893]],[[80.16645,12.74226],[80.16562,12.74245]],[[80.15505,12.73017],[80.15485,12.72983]],[[80.18739,12.73772],[80.18741,12.7374]],[[80.18741,12.7374],[80.1874,12.73714]],[[80.18003,12.73805],[80.17997,12.73814]],[[80.17652,12.74009],[80.1758,12.74025]],[[80.18861,12.74934],[80.18873,12.74967]],[[80.18508,12.73381],[80.18509,12.734]],[[80.18309,12.74779],[80.18317,12.74822]],[[80.18389,12.74762],[80.18403,12.74756]],[[80.18336,12.75079],[80.18342,12.75128]],[[80.18146,12.7441],[80.18179,12.7448]],[[80.18863,12.74494],[80.18863,12.74538]],[[80.18767,12.74532],[80.1873,12.74528]],[[80.18861,12.74573],[80.18862,12.74605]],[[80.18866,12.74715],[80.18866,12.74753]],[[80.1906,12.73866],[80.19122,12.73844]],[[80.20176,12.74423],[80.20186,12.74424]],[[80.15749,12.73383],[80.15718,12.73339]],[[80.15555,12.73095],[80.15532,12.7306]],[[80.19177,12.73832],[80.19203,12.7382]],[[80.18752,12.73813],[80.18792,12.73858]],[[80.18792,12.73858],[80.18792,12.73858]],[[80.18739,12.73772],[80.18752,12.73813]],[[80.18128,12.74339],[80.18146,12.7441]],[[80.1578,12.73367],[80.15749,12.73383]],[[80.16815,12.73367],[80.16791,12.73377]],[[80.18863,12.74538],[80.18861,12.74573]],[[80.15519,12.73443],[80.15481,12.73445]],[[80.15322,12.73431],[80.15274,12.73428]],[[80.15229,12.73425],[80.15185,12.73427]],[[80.14807,12.73422],[80.14791,12.73424]],[[80.16672,12.73371],[80.16632,12.73365]],[[80.20152,12.74426],[80.20147,12.74417]],[[80.17943,12.73489],[80.17943,12.73529]],[[80.17943,12.73529],[80.17951,12.73574]],[[80.18355,12.7322],[80.18299,12.73239]],[[80.18489,12.72994],[80.18471,12.72957]],[[80.18443,12.73195],[80.18393,12.73207]],[[80.15326,12.71867],[80.15396,12.7185]],[[80.18506,12.73463],[80.18518,12.73507]],[[80.17103,12.73483],[80.17069,12.73497]],[[80.179,12.7325],[80.17887,12.73255]],[[80.18277,12.74605],[80.18292,12.74649]],[[80.14984,12.73422],[80.1494,12.73424]],[[80.15763,12.73328],[80.1578,12.73367]],[[80.19757,12.74118],[80.19854,12.74179]],[[80.19637,12.74166],[80.19635,12.74167]],[[80.19635,12.74167],[80.19635,12.74167]],[[80.19844,12.74215],[80.19867,12.74229]],[[80.19846,12.74261],[80.19867,12.7428]],[[80.19636,12.74512],[80.19638,12.74531]],[[80.19675,12.74061],[80.19735,12.74099]],[[80.19735,12.74099],[80.19735,12.74099]],[[80.20042,12.74457],[80.20021,12.74443]],[[80.19675,12.74061],[80.19651,12.74094]],[[80.19668,12.74508],[80.19636,12.74512]],[[80.18863,12.74538],[80.18827,12.74529]],[[80.20232,12.74749],[80.2025,12.74783]],[[80.18322,12.75023],[80.18336,12.75079]],[[80.17901,12.7325],[80.179,12.7325]],[[80.179,12.7325],[80.17904,12.73261]],[[80.20453,12.75169],[80.20474,12.75216]],[[80.18443,12.73195],[80.18455,12.73241]],[[80.19263,12.73856],[80.19249,12.73868]],[[80.19929,12.74473],[80.1988,12.74486]],[[80.18504,12.7335],[80.18505,12.73367]],[[80.18505,12.73367],[80.18505,12.73367]],[[80.17865,12.73882],[80.17798,12.73925]],[[80.19844,12.74215],[80.19811,12.74234]],[[80.1683,12.73421],[80.16826,12.73397]],[[80.18224,12.71959],[80.18225,12.71979]]]},"910903":{"name":"RAMPAL","code":"910903","ss_code":"9109","volt":"11","len":30.91,"dts":37,"cons":3010,"type":"MultiLineString","coords":[[[80.17701,12.718],[80.17717,12.7182]],[[80.15026,12.71445],[80.14986,12.71431]],[[80.18207,12.7193],[80.18212,12.71924]],[[80.15894,12.71622],[80.15837,12.71607]],[[80.15612,12.71549],[80.15544,12.71533]],[[80.17769,12.7191],[80.17759,12.7192]],[[80.17693,12.7193],[80.17647,12.71924]],[[80.07698,12.71631],[80.07698,12.71631]],[[80.07698,12.71631],[80.07689,12.71633]],[[80.14556,12.70537],[80.1456,12.70556]],[[80.14163,12.71246],[80.14159,12.71272]],[[80.14146,12.71399],[80.141,12.71398]],[[80.08548,12.70642],[80.08505,12.70648]],[[80.09227,12.70555],[80.09213,12.70542]],[[80.1074,12.71232],[80.10661,12.71263]],[[80.08389,12.71612],[80.08354,12.71602]],[[80.1463,12.70542],[80.14595,12.70543]],[[80.07855,12.70233],[80.0782,12.70208]],[[80.14625,12.70579],[80.1463,12.70542]],[[80.14556,12.70537],[80.14506,12.70533]],[[80.08316,12.70555],[80.08275,12.70524]],[[80.08586,12.70632],[80.08548,12.70642]],[[80.08626,12.70624],[80.08586,12.70632]],[[80.09103,12.7053],[80.09076,12.70532]],[[80.14206,12.69506],[80.14207,12.69537]],[[80.1345,12.71084],[80.13421,12.71077]],[[80.13219,12.71051],[80.1317,12.71044]],[[80.13125,12.71038],[80.13122,12.71052]],[[80.12696,12.70985],[80.12688,12.70984]],[[80.1247,12.70937],[80.12424,12.70929]],[[80.12052,12.70869],[80.11999,12.70858]],[[80.14818,12.68879],[80.14875,12.68828]],[[80.06721,12.69452],[80.06676,12.6942]],[[80.0654,12.69335],[80.065,12.6931]],[[80.06462,12.69286],[80.0643,12.69283]],[[80.0643,12.69283],[80.06386,12.69282]],[[80.05115,12.69735],[80.05078,12.69729]],[[80.06105,12.69318],[80.06063,12.69333]],[[80.06014,12.69345],[80.05964,12.69354]],[[80.1043,12.71355],[80.10362,12.71384]],[[80.13262,12.71058],[80.1326,12.71076]],[[80.09912,12.71186],[80.09916,12.71214]],[[80.12622,12.70974],[80.12596,12.7097]],[[80.122,12.70896],[80.12143,12.70884]],[[80.09337,12.70823],[80.09309,12.70806]],[[80.09086,12.70704],[80.09087,12.70658]],[[80.07643,12.7131],[80.07642,12.71299]],[[80.07642,12.71299],[80.07641,12.71299]],[[80.07931,12.71937],[80.07846,12.71947]],[[80.07777,12.71957],[80.07781,12.71974]],[[80.07682,12.71584],[80.07678,12.71535]],[[80.07712,12.70695],[80.07729,12.70644]],[[80.07639,12.71094],[80.0763,12.7106]],[[80.07761,12.70167],[80.07731,12.70148]],[[80.07604,12.70051],[80.07557,12.70021]],[[80.0746,12.69956],[80.07419,12.69928]],[[80.14937,12.68775],[80.1499,12.68726]],[[80.14242,12.69622],[80.14252,12.69642]],[[80.14588,12.69082],[80.14647,12.6903]],[[80.07264,12.6982],[80.07246,12.69808]],[[80.08845,12.70581],[80.08804,12.70589]],[[80.07986,12.70325],[80.07968,12.70309]],[[80.09076,12.70532],[80.09028,12.70544]],[[80.14622,12.7064],[80.14622,12.70607]],[[80.08468,12.70646],[80.08418,12.70624]],[[80.09141,12.70524],[80.09128,12.70525]],[[80.14042,12.71197],[80.14016,12.71192]],[[80.14624,12.70755],[80.14621,12.70729]],[[80.11609,12.70816],[80.11568,12.70828]],[[80.05443,12.69646],[80.05394,12.69658]],[[80.05078,12.69729],[80.05045,12.69728]],[[80.04872,12.69709],[80.04838,12.69698]],[[80.04608,12.6962],[80.04573,12.6961]],[[80.10858,12.71183],[80.10817,12.712]],[[80.1462,12.70713],[80.14619,12.7067]],[[80.10582,12.71293],[80.10505,12.71326]],[[80.10118,12.71265],[80.1008,12.71249]],[[80.15222,12.69585],[80.15248,12.69658]],[[80.10008,12.71213],[80.09944,12.71184]],[[80.09923,12.7117],[80.09917,12.71155]],[[80.09909,12.71163],[80.09912,12.71186]],[[80.09917,12.71155],[80.09908,12.71151]],[[80.12772,12.71003],[80.12746,12.70996]],[[80.08633,12.70969],[80.08596,12.71055]],[[80.12243,12.70903],[80.122,12.70896]],[[80.09004,12.70689],[80.08919,12.70677]],[[80.08765,12.70655],[80.08682,12.70643]],[[80.08596,12.71055],[80.08565,12.71129]],[[80.0837,12.7185],[80.08332,12.71853]],[[80.07629,12.71192],[80.07621,12.71138]],[[80.07678,12.70798],[80.07696,12.70745]],[[80.07509,12.69987],[80.0746,12.69956]],[[80.04377,12.69597],[80.04377,12.69601]],[[80.1453,12.69132],[80.14588,12.69082]],[[80.14333,12.70166],[80.14339,12.7012]],[[80.14314,12.70301],[80.14325,12.70236]],[[80.14305,12.70409],[80.14308,12.70357]],[[80.14389,12.70514],[80.14315,12.70499]],[[80.14595,12.70543],[80.14556,12.70537]],[[80.07968,12.70309],[80.07956,12.70304]],[[80.1429,12.71267],[80.14223,12.7125]],[[80.14986,12.71431],[80.14937,12.71402]],[[80.14069,12.69501],[80.14127,12.69458]],[[80.14201,12.69479],[80.14206,12.69506]],[[80.14163,12.71246],[80.14134,12.71232]],[[80.09213,12.70542],[80.09187,12.70527]],[[80.13994,12.71188],[80.13954,12.71184]],[[80.13572,12.71109],[80.13529,12.71099]],[[80.13529,12.71099],[80.13493,12.71092]],[[80.14575,12.71067],[80.14582,12.71024]],[[80.0929,12.7066],[80.09307,12.70636]],[[80.11725,12.70799],[80.11691,12.708]],[[80.06586,12.69365],[80.0654,12.69335]],[[80.05816,12.69393],[80.05795,12.69332]],[[80.05519,12.69621],[80.0547,12.69637]],[[80.04838,12.69698],[80.04791,12.69683]],[[80.07661,12.70848],[80.07678,12.70798]],[[80.10937,12.71101],[80.10945,12.71148]],[[80.10904,12.71166],[80.10858,12.71183]],[[80.10817,12.712],[80.10778,12.71219]],[[80.06978,12.69623],[80.06948,12.69603]],[[80.0767,12.71486],[80.07667,12.71464]],[[80.12551,12.70964],[80.1251,12.70958]],[[80.09735,12.71069],[80.09671,12.71023]],[[80.12339,12.70918],[80.12294,12.70911]],[[80.0929,12.70612],[80.09262,12.70585]],[[80.0917,12.70716],[80.09086,12.70704]],[[80.07621,12.71138],[80.07623,12.71093]],[[80.08565,12.71129],[80.08532,12.71206]],[[80.08479,12.71373],[80.08457,12.71459]],[[80.07756,12.71873],[80.07746,12.71874]],[[80.07678,12.71535],[80.0767,12.71486]],[[80.07602,12.70055],[80.07604,12.70051]],[[80.14192,12.69411],[80.14254,12.69367]],[[80.07646,12.70086],[80.07602,12.70055]],[[80.15139,12.69345],[80.15167,12.69426]],[[80.11134,12.71024],[80.11097,12.7104]],[[80.14308,12.70357],[80.14314,12.70301]],[[80.14619,12.7067],[80.14622,12.7064]],[[80.14351,12.71279],[80.1429,12.71267]],[[80.07731,12.70148],[80.07689,12.70113]],[[80.08505,12.70648],[80.08468,12.70646]],[[80.08725,12.70606],[80.08691,12.70613]],[[80.11817,12.70821],[80.11772,12.7081]],[[80.0925,12.70573],[80.09227,12.70555]],[[80.13619,12.71119],[80.13572,12.71109]],[[80.13493,12.71092],[80.1345,12.71084]],[[80.14937,12.71402],[80.14883,12.71388]],[[80.1317,12.71044],[80.13125,12.71038]],[[80.11568,12.70828],[80.11525,12.70846]],[[80.06063,12.69333],[80.06014,12.69345]],[[80.10945,12.71148],[80.10904,12.71166]],[[80.10661,12.71263],[80.10582,12.71293]],[[80.08503,12.71281],[80.08479,12.71373]],[[80.09908,12.71151],[80.0986,12.71137]],[[80.09822,12.71103],[80.09804,12.71113]],[[80.1251,12.70958],[80.12469,12.70951]],[[80.0909,12.70625],[80.09093,12.70588]],[[80.09086,12.70704],[80.09004,12.70689]],[[80.08447,12.7154],[80.08425,12.71622]],[[80.08676,12.70721],[80.08661,12.70806]],[[80.07777,12.71957],[80.07753,12.71962]],[[80.07756,12.71873],[80.07747,12.71829]],[[80.07783,12.70431],[80.07793,12.70376]],[[80.07804,12.70315],[80.07811,12.70268]],[[80.07811,12.70268],[80.0782,12.70208]],[[80.14371,12.69321],[80.14376,12.69362]],[[80.07846,12.71947],[80.0779,12.71954]],[[80.14542,12.71314],[80.14518,12.71311]],[[80.08187,12.70468],[80.08166,12.70449]],[[80.0916,12.70525],[80.09141,12.70524]],[[80.09176,12.70523],[80.0916,12.70525]],[[80.09187,12.70527],[80.09176,12.70523]],[[80.13759,12.71147],[80.13703,12.71136]],[[80.1326,12.71076],[80.13256,12.71099]],[[80.09262,12.70585],[80.0925,12.70573]],[[80.12386,12.70927],[80.12339,12.70918]],[[80.11772,12.7081],[80.11725,12.70799]],[[80.11525,12.70846],[80.11486,12.70864]],[[80.11486,12.70864],[80.11429,12.70887]],[[80.05699,12.69539],[80.05663,12.69567]],[[80.05194,12.69733],[80.05148,12.69736]],[[80.05148,12.69736],[80.05115,12.69735]],[[80.04698,12.69652],[80.04649,12.69635]],[[80.14518,12.71311],[80.14447,12.71292]],[[80.07264,12.6982],[80.07261,12.69824]],[[80.10289,12.71351],[80.10218,12.71316]],[[80.12825,12.7101],[80.12782,12.71003]],[[80.09908,12.71151],[80.09909,12.71163]],[[80.09916,12.71214],[80.09921,12.71243]],[[80.0986,12.71137],[80.09822,12.71103]],[[80.09596,12.70982],[80.0952,12.70943]],[[80.0952,12.70943],[80.09453,12.70896]],[[80.09309,12.70806],[80.09232,12.70763]],[[80.08661,12.70806],[80.08648,12.70893]],[[80.08391,12.71795],[80.0838,12.71831]],[[80.08285,12.71881],[80.08237,12.71894]],[[80.07662,12.71433],[80.07656,12.71383]],[[80.07696,12.70745],[80.07712,12.70695]],[[80.07729,12.70644],[80.07756,12.70595]],[[80.07798,12.70192],[80.07761,12.70167]],[[80.0929,12.7066],[80.09325,12.70681]],[[80.13943,12.69592],[80.13998,12.69656]],[[80.07637,12.70942],[80.07647,12.70893]],[[80.14875,12.68828],[80.14937,12.68775]],[[80.07291,12.69838],[80.07264,12.6982]],[[80.08233,12.70494],[80.08187,12.70468]],[[80.08418,12.70624],[80.08389,12.70601]],[[80.0889,12.70572],[80.08845,12.70581]],[[80.0894,12.70562],[80.0889,12.70572]],[[80.08987,12.70551],[80.0894,12.70562]],[[80.09028,12.70544],[80.08987,12.70551]],[[80.14007,12.69548],[80.14069,12.69501]],[[80.09232,12.70763],[80.09212,12.70749]],[[80.13371,12.71065],[80.13329,12.71064]],[[80.12921,12.7102],[80.12877,12.71018]],[[80.12424,12.70929],[80.12386,12.70927]],[[80.12089,12.70874],[80.12052,12.70869]],[[80.05872,12.69371],[80.05816,12.69393]],[[80.05797,12.69434],[80.05759,12.69472]],[[80.05045,12.69728],[80.05009,12.69726]],[[80.04411,12.69588],[80.04377,12.69584]],[[80.04377,12.69584],[80.04377,12.69597]],[[80.05759,12.69472],[80.05727,12.69508]],[[80.13329,12.71064],[80.13286,12.71059]],[[80.07419,12.69928],[80.07377,12.69898]],[[80.04377,12.69601],[80.04374,12.69618]],[[80.10142,12.71283],[80.10118,12.71265]],[[80.13286,12.71059],[80.13262,12.71058]],[[80.12294,12.70911],[80.12243,12.70903]],[[80.09453,12.70896],[80.09378,12.7085]],[[80.08919,12.70677],[80.0884,12.7066]],[[80.0884,12.7066],[80.08765,12.70655]],[[80.08682,12.70643],[80.08689,12.70613]],[[80.08689,12.70613],[80.08695,12.70594]],[[80.08682,12.70643],[80.08676,12.70721]],[[80.0838,12.71831],[80.0837,12.7185]],[[80.081,12.71915],[80.08014,12.71931]],[[80.0779,12.71954],[80.07777,12.71957]],[[80.07722,12.71733],[80.07714,12.71703]],[[80.07714,12.71703],[80.07699,12.71705]],[[80.07647,12.71333],[80.07643,12.7131]],[[80.07689,12.70113],[80.07646,12.70086]],[[80.08132,12.70425],[80.08096,12.70398]],[[80.08166,12.70449],[80.08132,12.70425]],[[80.14315,12.70499],[80.14305,12.70452]],[[80.14443,12.70522],[80.14389,12.70514]],[[80.14596,12.70933],[80.14603,12.70886]],[[80.08058,12.70373],[80.08032,12.70351]],[[80.08667,12.70618],[80.08626,12.70624]],[[80.08691,12.70613],[80.08689,12.70613]],[[80.08689,12.70613],[80.08667,12.70618]],[[80.14313,12.70048],[80.14333,12.70072]],[[80.1409,12.71223],[80.14078,12.7122]],[[80.12969,12.71014],[80.12926,12.71006]],[[80.13908,12.71175],[80.1386,12.71166]],[[80.1386,12.71166],[80.13808,12.71155]],[[80.07632,12.71017],[80.07632,12.70981]],[[80.14594,12.70977],[80.14596,12.70933]],[[80.13262,12.71058],[80.13219,12.71051]],[[80.12746,12.70996],[80.12719,12.70989]],[[80.12688,12.70984],[80.12658,12.70979]],[[80.11002,12.71077],[80.1098,12.71082]],[[80.14761,12.68929],[80.14818,12.68879]],[[80.06915,12.69581],[80.06896,12.69567]],[[80.10933,12.71085],[80.10934,12.71049]],[[80.0674,12.69463],[80.06721,12.69452]],[[80.05663,12.69567],[80.05623,12.69584]],[[80.05394,12.69658],[80.05347,12.69679]],[[80.04922,12.69721],[80.04892,12.69715]],[[80.04892,12.69715],[80.04872,12.69709]],[[80.04649,12.69635],[80.04608,12.6962]],[[80.10778,12.71219],[80.1074,12.71232]],[[80.07174,12.69757],[80.07127,12.69725]],[[80.10505,12.71326],[80.1043,12.71355]],[[80.14999,12.68954],[80.1501,12.68982]],[[80.13081,12.71031],[80.1304,12.71023]],[[80.1304,12.71023],[80.13005,12.71019]],[[80.09921,12.71243],[80.09923,12.71265]],[[80.11946,12.70848],[80.11906,12.70838]],[[80.09378,12.7085],[80.09337,12.70823]],[[80.09087,12.70658],[80.0909,12.70625]],[[80.08648,12.70893],[80.08633,12.70969]],[[80.08425,12.71622],[80.08389,12.71612]],[[80.08332,12.71853],[80.08301,12.7186]],[[80.08301,12.7186],[80.08285,12.71881]],[[80.0777,12.71924],[80.07756,12.71873]],[[80.07732,12.71782],[80.07722,12.71733]],[[80.07667,12.71464],[80.07662,12.71433]],[[80.07756,12.70595],[80.07765,12.70536]],[[80.1469,12.7055],[80.14741,12.7056]],[[80.14069,12.69501],[80.14059,12.69489]],[[80.08759,12.70597],[80.08725,12.70606]],[[80.14223,12.7125],[80.14163,12.71246]],[[80.09128,12.70525],[80.09103,12.7053]],[[80.09804,12.71113],[80.09735,12.71069]],[[80.14134,12.71232],[80.1409,12.71223]],[[80.14078,12.7122],[80.14036,12.71213]],[[80.13954,12.71184],[80.13908,12.71175]],[[80.10969,12.71016],[80.10983,12.71006]],[[80.11057,12.71058],[80.11029,12.71071]],[[80.12719,12.70989],[80.12696,12.70985]],[[80.12469,12.70951],[80.1247,12.70937]],[[80.14883,12.71388],[80.14825,12.71378]],[[80.14549,12.71235],[80.14558,12.71183]],[[80.1501,12.68982],[80.1495,12.68995]],[[80.14951,12.68814],[80.14972,12.68876]],[[80.06884,12.69558],[80.06882,12.69536]],[[80.14621,12.70729],[80.1462,12.70714]],[[80.0547,12.69637],[80.05443,12.69646]],[[80.05259,12.6971],[80.0522,12.69726]],[[80.04971,12.69724],[80.04922,12.69721]],[[80.04532,12.69603],[80.04486,12.69597]],[[80.04367,12.69601],[80.04377,12.69601]],[[80.10942,12.71088],[80.10937,12.71101]],[[80.07216,12.69787],[80.07174,12.69757]],[[80.07052,12.69674],[80.07024,12.69655]],[[80.10362,12.71384],[80.10289,12.71351]],[[80.1008,12.71249],[80.10008,12.71213]],[[80.13005,12.71019],[80.12969,12.71014]],[[80.12849,12.71011],[80.12825,12.7101]],[[80.12782,12.71003],[80.12772,12.71003]],[[80.09671,12.71023],[80.09596,12.70982]],[[80.09212,12.70749],[80.0917,12.70716]],[[80.08532,12.71206],[80.08503,12.71281]],[[80.08457,12.71459],[80.08452,12.71499]],[[80.08452,12.71499],[80.08447,12.7154]],[[80.08186,12.71903],[80.081,12.71915]],[[80.07777,12.71957],[80.0777,12.71924]],[[80.04747,12.6967],[80.04698,12.69652]],[[80.07747,12.71829],[80.07732,12.71782]],[[80.0763,12.7106],[80.0763,12.71048]],[[80.07765,12.70536],[80.07776,12.70485]],[[80.07776,12.70485],[80.07783,12.70431]],[[80.07793,12.70376],[80.07804,12.70315]],[[80.0782,12.70208],[80.07798,12.70192]],[[80.07557,12.70021],[80.07509,12.69987]],[[80.14376,12.69362],[80.1438,12.69393]],[[80.15193,12.69502],[80.15147,12.69505]],[[80.15193,12.69502],[80.15222,12.69585]],[[80.15248,12.69658],[80.15272,12.69725]],[[80.08096,12.70398],[80.08058,12.70373]],[[80.12596,12.7097],[80.12551,12.70964]],[[80.11691,12.708],[80.11647,12.70806]],[[80.14559,12.71133],[80.14575,12.71067]],[[80.15111,12.69268],[80.15139,12.69345]],[[80.13883,12.69638],[80.13943,12.69592]],[[80.14333,12.70072],[80.14366,12.70113]],[[80.14016,12.71192],[80.13994,12.71188]],[[80.10942,12.71088],[80.10933,12.71085]],[[80.06884,12.69558],[80.06848,12.69536]],[[80.06848,12.69536],[80.06809,12.69509]],[[80.06882,12.69536],[80.06884,12.69469]],[[80.06805,12.69506],[80.06761,12.69477]],[[80.06676,12.6942],[80.06629,12.6939]],[[80.06867,12.6932],[80.06861,12.69242]],[[80.14972,12.68876],[80.14999,12.68954]],[[80.065,12.6931],[80.06462,12.69286]],[[80.14366,12.69278],[80.14371,12.69321]],[[80.08032,12.70351],[80.07986,12.70325]],[[80.07711,12.71684],[80.07698,12.71631]],[[80.13728,12.71485],[80.13733,12.71456]],[[80.1415,12.71352],[80.14146,12.71399]],[[80.13753,12.71285],[80.13747,12.71324]],[[80.13737,12.71487],[80.13737,12.71487]],[[80.13744,12.71363],[80.13737,12.71421]],[[80.13753,12.71285],[80.1376,12.71242]],[[80.1376,12.71242],[80.13772,12.71198]],[[80.14096,12.71431],[80.141,12.71398]],[[80.13744,12.71363],[80.13747,12.71324]],[[80.13733,12.71456],[80.13737,12.71421]],[[80.13772,12.71198],[80.13779,12.71151]],[[80.13737,12.71487],[80.13728,12.71485]],[[80.08275,12.70524],[80.08233,12.70494]],[[80.17344,12.71885],[80.17286,12.71877]],[[80.15379,12.71511],[80.15311,12.71495]],[[80.15676,12.71572],[80.15612,12.71549]],[[80.16009,12.71644],[80.15953,12.71633]],[[80.15544,12.71533],[80.1548,12.71518]],[[80.16813,12.71807],[80.1677,12.71813]],[[80.16881,12.71819],[80.16813,12.71807]],[[80.16937,12.71825],[80.16881,12.71819]],[[80.16995,12.71838],[80.16937,12.71825]],[[80.1548,12.71518],[80.15431,12.71511]],[[80.15431,12.71511],[80.15379,12.71511]],[[80.16413,12.71723],[80.16352,12.71723]],[[80.17736,12.71936],[80.17693,12.7193]],[[80.16178,12.71684],[80.16122,12.71678]],[[80.17232,12.71873],[80.17205,12.71865]],[[80.17115,12.71857],[80.17063,12.71846]],[[80.16122,12.71678],[80.16066,12.71657]],[[80.17728,12.71856],[80.17751,12.71885]],[[80.17286,12.71877],[80.17232,12.71873]],[[80.17063,12.71846],[80.16995,12.71838]],[[80.16294,12.71714],[80.16245,12.71704]],[[80.15953,12.71633],[80.15894,12.71622]],[[80.15722,12.7158],[80.15676,12.71572]],[[80.1756,12.71916],[80.17521,12.71908]],[[80.1748,12.71903],[80.17433,12.71895]],[[80.17717,12.7182],[80.17728,12.71856]],[[80.1773,12.71785],[80.17701,12.718]],[[80.17759,12.7192],[80.17736,12.71936]],[[80.16066,12.71657],[80.16009,12.71644]],[[80.15837,12.71607],[80.15776,12.71595]],[[80.15776,12.71595],[80.15722,12.7158]],[[80.167,12.71799],[80.16651,12.7179]],[[80.15034,12.71445],[80.15026,12.71445]],[[80.16477,12.71745],[80.16413,12.71723]],[[80.08804,12.70589],[80.08759,12.70597]],[[80.11097,12.7104],[80.11057,12.71058]],[[80.13808,12.71155],[80.13779,12.71151]],[[80.13779,12.71151],[80.13759,12.71147]],[[80.13665,12.71127],[80.13619,12.71119]],[[80.13703,12.71136],[80.13665,12.71127]],[[80.144,12.71291],[80.14351,12.71279]],[[80.14582,12.71024],[80.14594,12.70977]],[[80.13421,12.71077],[80.13371,12.71065]],[[80.09307,12.70636],[80.0929,12.70612]],[[80.09212,12.70749],[80.09255,12.70698]],[[80.09255,12.70698],[80.0929,12.7066]],[[80.12658,12.70979],[80.12622,12.70974]],[[80.11999,12.70858],[80.11946,12.70848]],[[80.14622,12.70607],[80.14625,12.70579]],[[80.15206,12.71479],[80.1514,12.71455]],[[80.04486,12.69597],[80.04447,12.69592]],[[80.07805,12.72072],[80.07815,12.72115]],[[80.14366,12.69278],[80.14416,12.69233]],[[80.14754,12.7136],[80.14698,12.71348]],[[80.05347,12.69679],[80.05301,12.69696]],[[80.0709,12.69699],[80.07052,12.69674]],[[80.07024,12.69655],[80.06978,12.69623]],[[80.10218,12.71316],[80.10142,12.71283]],[[80.09944,12.71184],[80.09923,12.7117]],[[80.07956,12.70304],[80.07929,12.70282]],[[80.11906,12.70838],[80.11865,12.70831]],[[80.15311,12.71495],[80.15261,12.71482]],[[80.07656,12.71383],[80.07647,12.71333]],[[80.12143,12.70884],[80.12089,12.70874]],[[80.14325,12.70236],[80.14333,12.70166]],[[80.14366,12.70113],[80.14418,12.70178]],[[80.14159,12.71272],[80.14155,12.71312]],[[80.14155,12.71312],[80.1415,12.71352]],[[80.1409,12.71474],[80.14084,12.71512]],[[80.17586,12.71705],[80.17561,12.71714]],[[80.06856,12.6916],[80.06882,12.69141]],[[80.1821,12.71908],[80.18215,12.71885]],[[80.18157,12.71843],[80.18134,12.71839]],[[80.14156,12.69849],[80.14205,12.69917]],[[80.14225,12.69584],[80.14236,12.6961]],[[80.07647,12.70893],[80.07661,12.70848]],[[80.1677,12.71813],[80.167,12.71799]],[[80.11354,12.70925],[80.11299,12.7095]],[[80.11216,12.70987],[80.11175,12.71006]],[[80.14997,12.69042],[80.15057,12.69112]],[[80.17415,12.71481],[80.17416,12.71464]],[[80.14558,12.71183],[80.14559,12.71133]],[[80.17779,12.71769],[80.1773,12.71785]],[[80.18047,12.71732],[80.18001,12.71741]],[[80.18215,12.71885],[80.18205,12.71864]],[[80.18205,12.71864],[80.182,12.71843]],[[80.17604,12.71721],[80.17586,12.71705]],[[80.17521,12.71908],[80.1748,12.71903]],[[80.17433,12.71895],[80.1739,12.71891]],[[80.14306,12.70039],[80.14313,12.70048]],[[80.14191,12.69448],[80.14201,12.69479]],[[80.14647,12.6903],[80.14703,12.6898]],[[80.16245,12.71704],[80.16178,12.71684]],[[80.18113,12.71845],[80.181,12.7184]],[[80.14578,12.71322],[80.14542,12.71314]],[[80.06884,12.69469],[80.06883,12.69396]],[[80.06883,12.69396],[80.06867,12.6932]],[[80.06861,12.69242],[80.06856,12.6916]],[[80.05816,12.69393],[80.05797,12.69434]],[[80.05727,12.69508],[80.05699,12.69539]],[[80.08407,12.71709],[80.08391,12.71795]],[[80.07746,12.71874],[80.07742,12.71873]],[[80.05964,12.69354],[80.05917,12.6936]],[[80.17429,12.71516],[80.17415,12.71481]],[[80.13943,12.69592],[80.14007,12.69548]],[[80.14418,12.70178],[80.14495,12.7018]],[[80.14473,12.69181],[80.1453,12.69132]],[[80.04791,12.69683],[80.04747,12.6967]],[[80.1744,12.71531],[80.17429,12.71516]],[[80.17942,12.71747],[80.17894,12.71756]],[[80.18212,12.71924],[80.1821,12.71908]],[[80.17586,12.71705],[80.17529,12.71663]],[[80.17561,12.71714],[80.17534,12.71728]],[[80.17751,12.71885],[80.17769,12.7191]],[[80.14416,12.69233],[80.14473,12.69181]],[[80.14314,12.69322],[80.14366,12.69278]],[[80.17802,12.71767],[80.17779,12.71769]],[[80.11299,12.7095],[80.11261,12.70966]],[[80.14698,12.71348],[80.14623,12.71333]],[[80.14623,12.71333],[80.14578,12.71322]],[[80.14545,12.71292],[80.14549,12.71235]],[[80.11029,12.71071],[80.11002,12.71077]],[[80.1098,12.71082],[80.10942,12.71088]],[[80.06809,12.69509],[80.06805,12.69506]],[[80.06761,12.69477],[80.0674,12.69463]],[[80.06629,12.6939],[80.06586,12.69365]],[[80.16651,12.7179],[80.16596,12.71781]],[[80.17693,12.71775],[80.17656,12.71765]],[[80.18076,12.71899],[80.18069,12.71957]],[[80.14997,12.69042],[80.14975,12.69048]],[[80.1773,12.71785],[80.17693,12.71775]],[[80.17504,12.71631],[80.17469,12.71609]],[[80.182,12.71843],[80.18157,12.71843]],[[80.14102,12.69785],[80.14156,12.69849]],[[80.12877,12.71018],[80.12849,12.71011]],[[80.11647,12.70806],[80.11609,12.70816]],[[80.07623,12.71093],[80.07639,12.71094]],[[80.07331,12.69866],[80.07291,12.69838]],[[80.10934,12.71049],[80.10969,12.71016]],[[80.06805,12.69506],[80.06819,12.69495]],[[80.06176,12.69294],[80.06139,12.69308]],[[80.06139,12.69308],[80.06105,12.69318]],[[80.05301,12.69696],[80.05259,12.6971]],[[80.04573,12.6961],[80.04532,12.69603]],[[80.04447,12.69592],[80.04411,12.69588]],[[80.0763,12.71048],[80.07632,12.71017]],[[80.07794,12.72024],[80.07805,12.72072]],[[80.17837,12.71761],[80.17802,12.71767]],[[80.17894,12.71756],[80.17837,12.71761]],[[80.17462,12.71563],[80.1744,12.71531]],[[80.1763,12.71743],[80.17604,12.71721]],[[80.18082,12.71805],[80.18089,12.71729]],[[80.18078,12.71845],[80.18076,12.71879]],[[80.17647,12.71924],[80.17599,12.71919]],[[80.16352,12.71723],[80.16294,12.71714]],[[80.14366,12.70113],[80.14339,12.7012]],[[80.14205,12.69917],[80.14259,12.69984]],[[80.14171,12.69426],[80.14191,12.69448]],[[80.08237,12.71894],[80.08186,12.71903]],[[80.18001,12.71741],[80.17942,12.71747]],[[80.14084,12.71512],[80.14076,12.71552]],[[80.11429,12.70887],[80.11397,12.70904]],[[80.11261,12.70966],[80.11216,12.70987]],[[80.11175,12.71006],[80.11134,12.71024]],[[80.06261,12.69274],[80.06243,12.69282]],[[80.08425,12.71622],[80.08407,12.71709]],[[80.06216,12.69289],[80.06176,12.69294]],[[80.05795,12.69332],[80.0578,12.69285]],[[80.17534,12.71728],[80.17532,12.71728]],[[80.18134,12.71839],[80.18131,12.7185]],[[80.14339,12.7012],[80.14312,12.70123]],[[80.13998,12.69656],[80.14051,12.69719]],[[80.18078,12.71845],[80.18082,12.71805]],[[80.15057,12.69112],[80.15082,12.69194]],[[80.06948,12.69603],[80.06915,12.69581]],[[80.06896,12.69567],[80.06884,12.69558]],[[80.06386,12.69282],[80.06352,12.69272]],[[80.06386,12.69282],[80.06388,12.69268]],[[80.06352,12.69272],[80.0632,12.69268]],[[80.14447,12.71292],[80.144,12.71291]],[[80.1461,12.70843],[80.14617,12.70805]],[[80.07127,12.69725],[80.0709,12.69699]],[[80.07641,12.71293],[80.07629,12.71192]],[[80.14741,12.7056],[80.14796,12.70571]],[[80.15061,12.71446],[80.15034,12.71445]],[[80.11397,12.70904],[80.11354,12.70925]],[[80.05917,12.6936],[80.05872,12.69371]],[[80.1495,12.68995],[80.14997,12.69042]],[[80.14215,12.69558],[80.14225,12.69584]],[[80.18089,12.71729],[80.18047,12.71732]],[[80.18076,12.71879],[80.18076,12.71899]],[[80.17529,12.71663],[80.17504,12.71631]],[[80.17504,12.71631],[80.17504,12.71631]],[[80.17656,12.71765],[80.1763,12.71743]],[[80.14259,12.69984],[80.14306,12.70039]],[[80.14254,12.69367],[80.14314,12.69322]],[[80.14703,12.6898],[80.14761,12.68929]],[[80.1463,12.70542],[80.1469,12.7055]],[[80.07377,12.69898],[80.07331,12.69866]],[[80.14036,12.71213],[80.14042,12.71197]],[[80.15261,12.71482],[80.15206,12.71479]],[[80.14207,12.69537],[80.14215,12.69558]],[[80.17469,12.71609],[80.17462,12.71563]],[[80.17599,12.71919],[80.1756,12.71916]],[[80.14171,12.69426],[80.14192,12.69411]],[[80.07632,12.70981],[80.07637,12.70942]],[[80.08389,12.70601],[80.08348,12.70576]],[[80.18131,12.7185],[80.18113,12.71845]],[[80.15082,12.69194],[80.15111,12.69268]],[[80.07246,12.69808],[80.07216,12.69787]],[[80.14506,12.70533],[80.14443,12.70522]],[[80.14542,12.71314],[80.14545,12.71292]],[[80.16528,12.71763],[80.16475,12.71745]],[[80.11865,12.70831],[80.11817,12.70821]],[[80.05574,12.69602],[80.05519,12.69621]],[[80.1514,12.71455],[80.15061,12.71446]],[[80.181,12.7184],[80.18078,12.71845]],[[80.0522,12.69726],[80.05194,12.69733]],[[80.05623,12.69584],[80.05574,12.69602]],[[80.05009,12.69726],[80.04971,12.69724]],[[80.14305,12.70452],[80.14305,12.70409]],[[80.08348,12.70576],[80.08316,12.70555]],[[80.14076,12.71552],[80.14087,12.71561]],[[80.14236,12.6961],[80.14242,12.69622]],[[80.08014,12.71931],[80.07931,12.71937]],[[80.1739,12.71891],[80.17344,12.71885]],[[80.16596,12.71781],[80.16528,12.71763]],[[80.1499,12.68726],[80.14951,12.68814]],[[80.14603,12.70886],[80.1461,12.70843]],[[80.14051,12.69719],[80.14102,12.69785]],[[80.14617,12.70805],[80.14624,12.70755]],[[80.14127,12.69458],[80.14171,12.69426]],[[80.07698,12.71631],[80.07698,12.71631]],[[80.07698,12.71631],[80.07682,12.71584]],[[80.07891,12.70257],[80.07855,12.70233]],[[80.07781,12.71974],[80.07794,12.72024]],[[80.0632,12.69268],[80.06277,12.69269]],[[80.06277,12.69269],[80.06261,12.69274]],[[80.06243,12.69282],[80.06216,12.69289]],[[80.13125,12.71038],[80.13081,12.71031]],[[80.07714,12.71703],[80.07711,12.71684]],[[80.15167,12.69426],[80.15193,12.69502]],[[80.07929,12.70282],[80.07891,12.70257]],[[80.14096,12.71431],[80.1409,12.71474]],[[80.07642,12.71299],[80.07641,12.71293]],[[80.17205,12.71865],[80.17115,12.71857]],[[80.14825,12.71378],[80.14754,12.7136]],[[80.12926,12.71006],[80.12921,12.7102]]]},"910904":{"name":"THIRUPORUR","code":"910904","ss_code":"9109","volt":"11","len":4.95,"dts":30,"cons":4723,"type":"MultiLineString","coords":[[[80.18834,12.72624],[80.18815,12.72627]],[[80.1879,12.72669],[80.1879,12.72698]],[[80.18939,12.72046],[80.18922,12.72053]],[[80.18931,12.72025],[80.18939,12.72046]],[[80.1879,12.72698],[80.1879,12.72729]],[[80.18789,12.72622],[80.1879,12.7264]],[[80.18939,12.72367],[80.18939,12.72367]],[[80.18939,12.72367],[80.18935,12.72384]],[[80.1902,12.72374],[80.19017,12.72379]],[[80.18644,12.71912],[80.18663,12.7193]],[[80.18204,12.71951],[80.18228,12.71933]],[[80.18862,12.72883],[80.18839,12.72884]],[[80.18768,12.71983],[80.1878,12.71965]],[[80.1862,12.71986],[80.18599,12.72007]],[[80.19129,12.72479],[80.19159,12.72469]],[[80.18939,12.72046],[80.18937,12.72053]],[[80.18663,12.7193],[80.18666,12.71966]],[[80.18909,12.71965],[80.18917,12.71995]],[[80.18697,12.72056],[80.18698,12.72071]],[[80.18599,12.72007],[80.18605,12.72012]],[[80.18605,12.72012],[80.18605,12.72012]],[[80.1863,12.71941],[80.18626,12.71965]],[[80.18631,12.71889],[80.18644,12.71912]],[[80.19062,12.72702],[80.19038,12.72704]],[[80.1879,12.7264],[80.1879,12.72669]],[[80.18228,12.71933],[80.18264,12.719]],[[80.18264,12.719],[80.18307,12.7185]],[[80.18757,12.72327],[80.18774,12.72383]],[[80.18774,12.72383],[80.18858,12.72371]],[[80.18858,12.72371],[80.18859,12.72371]],[[80.1863,12.71941],[80.18621,12.71934]],[[80.18621,12.71934],[80.18621,12.71934]],[[80.18846,12.72739],[80.18873,12.72735]],[[80.19062,12.72702],[80.19092,12.72918]],[[80.1878,12.71965],[80.18797,12.71952]],[[80.18797,12.71952],[80.18822,12.71917]],[[80.18416,12.7188],[80.18411,12.71911]],[[80.18529,12.7179],[80.18573,12.71784]],[[80.18744,12.72251],[80.18753,12.72288]],[[80.18644,12.71912],[80.1864,12.71919]],[[80.18834,12.72624],[80.18837,12.72666]],[[80.1902,12.72374],[80.19019,12.72363],[80.18939,12.72367]],[[80.18939,12.72367],[80.18858,12.72371]],[[80.1896,12.72095],[80.18967,12.72115]],[[80.18435,12.71831],[80.18431,12.71858]],[[80.18851,12.71877],[80.18864,12.71858]],[[80.18885,12.72856],[80.18895,12.72886]],[[80.18895,12.72886],[80.18862,12.72883]],[[80.18862,12.72883],[80.18862,12.72883]],[[80.18432,12.71794],[80.18448,12.71783]],[[80.18448,12.71783],[80.18448,12.71783]],[[80.18917,12.71995],[80.18931,12.72025]],[[80.18621,12.71934],[80.18607,12.71927]],[[80.18955,12.72586],[80.18955,12.72604]],[[80.18955,12.72604],[80.19051,12.72589]],[[80.19051,12.72589],[80.19062,12.72702]],[[80.19062,12.72702],[80.19062,12.72702]],[[80.18876,12.71853],[80.18879,12.71884]],[[80.18898,12.72897],[80.189,12.72922]],[[80.18892,12.71912],[80.18914,12.71905]],[[80.1877,12.72625],[80.18765,12.72622]],[[80.18411,12.71911],[80.18407,12.71924]],[[80.18307,12.7185],[80.1836,12.718]],[[80.1836,12.718],[80.18414,12.7179]],[[80.18414,12.7179],[80.18432,12.71794]],[[80.18888,12.72063],[80.18853,12.72068]],[[80.18626,12.71965],[80.1862,12.71986]],[[80.18879,12.71884],[80.18892,12.71912]],[[80.18703,12.72118],[80.18721,12.72158]],[[80.18721,12.72158],[80.18721,12.72158]],[[80.18607,12.71927],[80.18587,12.71921]],[[80.18448,12.71783],[80.18475,12.7179]],[[80.18977,12.72137],[80.18982,12.72166]],[[80.18864,12.71858],[80.18828,12.71844]],[[80.18828,12.71844],[80.18828,12.71844]],[[80.18858,12.72371],[80.18885,12.72357]],[[80.18876,12.72818],[80.18885,12.72856]],[[80.18587,12.71921],[80.18559,12.71933]],[[80.1873,12.722],[80.18744,12.72251]],[[80.18698,12.72071],[80.18703,12.72118]],[[80.18841,12.72712],[80.18846,12.72739]],[[80.18822,12.71917],[80.18851,12.71877]],[[80.18606,12.71817],[80.18611,12.71853]],[[80.18937,12.72053],[80.18949,12.7207]],[[80.18755,12.72336],[80.18751,12.72335]],[[80.18757,12.72327],[80.18755,12.72336]],[[80.18914,12.71905],[80.18916,12.71901]],[[80.18691,12.72022],[80.18697,12.72056]],[[80.19099,12.7249],[80.19129,12.72479]],[[80.18837,12.72666],[80.18841,12.72712]],[[80.18431,12.71858],[80.18416,12.7188]],[[80.18765,12.72622],[80.18763,12.72613]],[[80.18721,12.72158],[80.1873,12.722]],[[80.18828,12.71844],[80.18824,12.71839]],[[80.18432,12.71794],[80.18435,12.71831]],[[80.18504,12.71787],[80.18529,12.7179]],[[80.18753,12.72288],[80.18757,12.72327]],[[80.19069,12.72502],[80.19041,12.72509],[80.1902,12.72374]],[[80.1902,12.72374],[80.1902,12.72374]],[[80.18864,12.71858],[80.18876,12.71853]],[[80.18475,12.7179],[80.18504,12.71787]],[[80.18982,12.72166],[80.18992,12.72192]],[[80.18834,12.72624],[80.18955,12.72604]],[[80.18955,12.72586],[80.18955,12.72586]],[[80.18892,12.71912],[80.18899,12.71947]],[[80.18606,12.71777],[80.18606,12.71817]],[[80.1873,12.72018],[80.18768,12.71983]],[[80.19069,12.72502],[80.19099,12.7249]],[[80.18858,12.72371],[80.18774,12.72383]],[[80.18774,12.72383],[80.18834,12.72624]],[[80.18834,12.72624],[80.18835,12.72624]],[[80.18861,12.72777],[80.18876,12.72818]],[[80.18691,12.72022],[80.1873,12.72018]],[[80.18605,12.72012],[80.18605,12.72031]],[[80.18611,12.71853],[80.18631,12.71889]],[[80.1864,12.71919],[80.1863,12.71941]],[[80.18967,12.72115],[80.18977,12.72137]],[[80.18992,12.72192],[80.18994,12.72198]],[[80.18789,12.72622],[80.1877,12.72625]],[[80.18922,12.72053],[80.18888,12.72063]],[[80.1879,12.73129],[80.18777,12.73135]],[[80.18846,12.72739],[80.18861,12.72777]],[[80.18686,12.71993],[80.18672,12.72008]],[[80.18895,12.72886],[80.18898,12.72888]],[[80.18898,12.72888],[80.18898,12.72897]],[[80.18949,12.7207],[80.1896,12.72095]],[[80.18573,12.71784],[80.18606,12.71777]],[[80.18666,12.71966],[80.18686,12.71993]],[[80.18853,12.72068],[80.18856,12.72072]],[[80.18899,12.71947],[80.18909,12.71965]],[[80.19051,12.72589],[80.19036,12.7251],[80.19069,12.72502]],[[80.19069,12.72502],[80.1907,12.72502]],[[80.18672,12.72008],[80.18691,12.72022]],[[80.1878,12.71965],[80.18768,12.71963]],[[80.18815,12.72627],[80.18789,12.72622]]]},"910905":{"name":"ARUNKUNDRAM","code":"910905","ss_code":"9109","volt":"11","len":4.38,"dts":8,"cons":1626,"type":"MultiLineString","coords":[[[80.18205,12.71941],[80.18215,12.7194]],[[80.18097,12.71615],[80.18105,12.71579]],[[80.18579,12.71515],[80.18605,12.71506]],[[80.18971,12.71273],[80.18987,12.71267]],[[80.18763,12.71468],[80.18776,12.71437]],[[80.18337,12.71503],[80.18388,12.71488]],[[80.18764,12.71524],[80.18772,12.71549]],[[80.18153,12.71363],[80.18146,12.71336]],[[80.18725,12.7149],[80.18749,12.71488]],[[80.18215,12.7194],[80.1821,12.719]],[[80.18522,12.71549],[80.18503,12.71555]],[[80.18794,12.71615],[80.18794,12.71615]],[[80.18794,12.71615],[80.18825,12.71609]],[[80.18987,12.71267],[80.19007,12.71251]],[[80.19007,12.71251],[80.19035,12.71238]],[[80.18794,12.71615],[80.18794,12.71615]],[[80.18794,12.71615],[80.18804,12.71648]],[[80.18812,12.71365],[80.18837,12.71323]],[[80.18205,12.71884],[80.18204,12.71869]],[[80.18196,12.709],[80.182,12.70832]],[[80.18198,12.70779],[80.18205,12.70752]],[[80.19074,12.71245],[80.19099,12.71248]],[[80.18126,12.7179],[80.18104,12.71761]],[[80.18259,12.71481],[80.18284,12.71509]],[[80.18605,12.71506],[80.18644,12.71501]],[[80.18644,12.71501],[80.18684,12.71498]],[[80.18882,12.71636],[80.18907,12.71631]],[[80.18793,12.71402],[80.18812,12.71365]],[[80.18302,12.70628],[80.18332,12.70614]],[[80.18406,12.71587],[80.1839,12.71593]],[[80.18267,12.70638],[80.18302,12.70628]],[[80.18163,12.71805],[80.18153,12.71815]],[[80.18169,12.71165],[80.18176,12.71105]],[[80.18772,12.71549],[80.18781,12.71575]],[[80.18907,12.71631],[80.18941,12.71624]],[[80.18522,12.71549],[80.18552,12.71534]],[[80.18552,12.71534],[80.18553,12.71534]],[[80.18191,12.71809],[80.18186,12.71789]],[[80.18112,12.71534],[80.18122,12.71484]],[[80.18707,12.71493],[80.18707,12.71493]],[[80.18707,12.71493],[80.18725,12.7149]],[[80.182,12.70832],[80.18198,12.70779]],[[80.18153,12.71363],[80.1817,12.71381]],[[80.18355,12.71605],[80.1832,12.71618]],[[80.18137,12.71402],[80.18153,12.71363]],[[80.19138,12.71241],[80.19164,12.7124]],[[80.18141,12.7181],[80.18126,12.7179]],[[80.18701,12.71493],[80.18701,12.71493]],[[80.18701,12.71493],[80.18701,12.71503]],[[80.1809,12.71685],[80.18092,12.71648]],[[80.18983,12.71616],[80.18983,12.71612]],[[80.18847,12.71295],[80.18856,12.71263]],[[80.18204,12.71869],[80.18199,12.71843]],[[80.1839,12.71593],[80.18355,12.71605]],[[80.18941,12.71624],[80.18962,12.71619]],[[80.19035,12.71238],[80.19074,12.71245]],[[80.18092,12.71648],[80.18097,12.71615]],[[80.18549,12.7152],[80.18579,12.71515]],[[80.18122,12.71484],[80.18129,12.71443]],[[80.18153,12.71815],[80.18141,12.7181]],[[80.18209,12.70704],[80.18213,12.70662]],[[80.18105,12.71579],[80.18112,12.71534]],[[80.18421,12.71484],[80.18444,12.71482]],[[80.18833,12.71318],[80.18847,12.71295]],[[80.18161,12.71221],[80.18169,12.71165]],[[80.18882,12.7131],[80.18911,12.71296]],[[80.18837,12.71323],[80.18862,12.71314]],[[80.18701,12.71493],[80.18701,12.71493]],[[80.18701,12.71493],[80.18707,12.71493]],[[80.18707,12.71493],[80.18707,12.71493]],[[80.18749,12.71488],[80.18749,12.71488]],[[80.18749,12.71488],[80.18748,12.71476]],[[80.18701,12.71344],[80.18697,12.71317]],[[80.18748,12.71476],[80.18735,12.71424]],[[80.18697,12.71317],[80.18708,12.71295]],[[80.18721,12.71383],[80.18701,12.71357]],[[80.18735,12.71424],[80.18721,12.71383]],[[80.18708,12.71295],[80.18732,12.71262]],[[80.18701,12.71357],[80.18701,12.71344]],[[80.18732,12.71262],[80.18674,12.71234]],[[80.18674,12.71234],[80.18673,12.7122]],[[80.18673,12.7122],[80.18682,12.7122]],[[80.18856,12.71263],[80.1887,12.71233]],[[80.18503,12.71555],[80.18468,12.71564]],[[80.18186,12.71789],[80.18171,12.718]],[[80.18186,12.71057],[80.18188,12.71014]],[[80.19209,12.71231],[80.19229,12.7123]],[[80.18199,12.71843],[80.18194,12.71827]],[[80.18104,12.71761],[80.18095,12.71726]],[[80.18509,12.71517],[80.18522,12.71549]],[[80.18444,12.71482],[80.18491,12.71485]],[[80.1832,12.71618],[80.18308,12.71624]],[[80.18552,12.71534],[80.18549,12.7152]],[[80.18181,12.71079],[80.18186,12.71057]],[[80.18823,12.71643],[80.18851,12.71645]],[[80.18213,12.70662],[80.18267,12.70638]],[[80.18219,12.71455],[80.18259,12.71481]],[[80.18749,12.71488],[80.18754,12.71497]],[[80.18684,12.71498],[80.18701,12.71493]],[[80.18851,12.71645],[80.18882,12.71636]],[[80.19099,12.71248],[80.19138,12.71241]],[[80.18146,12.71336],[80.18152,12.71278]],[[80.18152,12.71278],[80.18161,12.71221]],[[80.19164,12.7124],[80.19209,12.71231]],[[80.18205,12.70752],[80.18209,12.70704]],[[80.18781,12.71575],[80.18794,12.71615]],[[80.18129,12.71443],[80.18137,12.71402]],[[80.18468,12.71564],[80.18431,12.71576]],[[80.1887,12.71233],[80.18879,12.71207]],[[80.18941,12.71286],[80.18971,12.71273]],[[80.18749,12.71488],[80.18749,12.71488]],[[80.18749,12.71488],[80.18763,12.71468]],[[80.18095,12.71726],[80.1809,12.71685]],[[80.18388,12.71488],[80.18421,12.71484]],[[80.1817,12.71381],[80.18204,12.71434]],[[80.1821,12.719],[80.18205,12.71884]],[[80.18776,12.71437],[80.18793,12.71402]],[[80.18176,12.71105],[80.18181,12.71079]],[[80.18195,12.70956],[80.18196,12.709]],[[80.18284,12.71509],[80.18337,12.71503]],[[80.18188,12.71014],[80.18195,12.70956]],[[80.19229,12.7123],[80.19261,12.71225]],[[80.19261,12.71225],[80.19258,12.71213]],[[80.18171,12.718],[80.18163,12.71805]],[[80.18431,12.71576],[80.18406,12.71587]],[[80.18204,12.71434],[80.18219,12.71455]],[[80.18491,12.71485],[80.18509,12.71517]],[[80.18754,12.71497],[80.18764,12.71524]],[[80.18862,12.71314],[80.18882,12.7131]],[[80.18911,12.71296],[80.18941,12.71286]],[[80.18194,12.71827],[80.18191,12.71809]],[[80.18837,12.71323],[80.18833,12.71318]],[[80.18804,12.71648],[80.18823,12.71643]],[[80.18962,12.71619],[80.18983,12.71616]]]},"910906":{"name":"KOVALAM","code":"910906","ss_code":"9109","volt":"11","len":33.63,"dts":87,"cons":6152,"type":"MultiLineString","coords":[[[80.20266,12.74382],[80.20263,12.74416]],[[80.21977,12.7802],[80.22001,12.78072]],[[80.22279,12.78405],[80.22334,12.7839]],[[80.19968,12.7385],[80.19992,12.73886]],[[80.20014,12.73904],[80.20037,12.73965]],[[80.2015,12.74174],[80.20178,12.74232]],[[80.20178,12.74232],[80.20187,12.74272]],[[80.24703,12.78475],[80.24808,12.78608]],[[80.24119,12.79676],[80.24123,12.79706]],[[80.25004,12.7913],[80.24996,12.79153]],[[80.22555,12.78331],[80.22611,12.78316]],[[80.22721,12.78286],[80.22776,12.78271]],[[80.22666,12.78301],[80.22721,12.78286]],[[80.22831,12.78257],[80.22886,12.78242]],[[80.22776,12.78271],[80.22831,12.78257]],[[80.22886,12.78242],[80.22942,12.78227]],[[80.23032,12.78261],[80.23068,12.78311]],[[80.21904,12.77865],[80.21929,12.77917]],[[80.22025,12.78124],[80.22049,12.78176]],[[80.22097,12.78279],[80.22121,12.78331]],[[80.22169,12.78434],[80.22224,12.78419]],[[80.22145,12.78382],[80.22169,12.78434]],[[80.21571,12.77129],[80.21568,12.77141]],[[80.22334,12.7839],[80.22445,12.7836]],[[80.21592,12.77193],[80.21616,12.77245]],[[80.21568,12.77141],[80.21592,12.77193]],[[80.2164,12.77296],[80.21664,12.77348]],[[80.21616,12.77245],[80.2164,12.77296]],[[80.21664,12.77348],[80.21688,12.774]],[[80.21736,12.77503],[80.2176,12.77555]],[[80.21712,12.77452],[80.21736,12.77503]],[[80.21784,12.77607],[80.21808,12.77659]],[[80.2176,12.77555],[80.21784,12.77607]],[[80.21881,12.77814],[80.21904,12.77865]],[[80.21856,12.77762],[80.21881,12.77814]],[[80.23315,12.78405],[80.23374,12.78403]],[[80.23433,12.78402],[80.23492,12.78401]],[[80.23374,12.78403],[80.23433,12.78402]],[[80.23551,12.78399],[80.2361,12.78398]],[[80.23492,12.78401],[80.23551,12.78399]],[[80.24897,12.78087],[80.2489,12.7804]],[[80.225,12.78345],[80.22555,12.78331]],[[80.22445,12.7836],[80.225,12.78345]],[[80.22997,12.78212],[80.23032,12.78261]],[[80.23103,12.7836],[80.23139,12.78409]],[[80.23068,12.78311],[80.23103,12.7836]],[[80.23139,12.78409],[80.23197,12.78408]],[[80.21929,12.77917],[80.21953,12.77969]],[[80.21953,12.77969],[80.21977,12.7802]],[[80.22224,12.78419],[80.22279,12.78405]],[[80.21808,12.77659],[80.21832,12.7771]],[[80.24052,12.81783],[80.24065,12.81783]],[[80.24013,12.8217],[80.24011,12.82191]],[[80.24175,12.8142],[80.24169,12.81436]],[[80.2402,12.82611],[80.23985,12.82612]],[[80.23985,12.82612],[80.23985,12.82612]],[[80.24192,12.82705],[80.24241,12.82708]],[[80.2404,12.82744],[80.24042,12.82758]],[[80.24036,12.78736],[80.24041,12.78774]],[[80.24025,12.82325],[80.24091,12.82334]],[[80.21454,12.7679],[80.2149,12.76867]],[[80.24301,12.80678],[80.24278,12.8068]],[[80.24302,12.81107],[80.24321,12.81112]],[[80.24321,12.81112],[80.24321,12.81112]],[[80.24286,12.81154],[80.24262,12.81161]],[[80.24262,12.81161],[80.24262,12.81161]],[[80.25044,12.77728],[80.25069,12.77725]],[[80.25069,12.77725],[80.2507,12.77725]],[[80.24014,12.8251],[80.24041,12.82543]],[[80.24479,12.82702],[80.2448,12.82663]],[[80.25019,12.7866],[80.25024,12.78828]],[[80.25303,12.78737],[80.25295,12.78738]],[[80.25021,12.7839],[80.25058,12.78386]],[[80.25058,12.78386],[80.25058,12.78386]],[[80.24484,12.80894],[80.24498,12.80871]],[[80.24436,12.80953],[80.24468,12.80958]],[[80.24394,12.80948],[80.24436,12.80953]],[[80.25011,12.77736],[80.25044,12.77728]],[[80.25296,12.78699],[80.25303,12.78737]],[[80.24919,12.78582],[80.2492,12.78575]],[[80.25288,12.78632],[80.25293,12.78665]],[[80.24344,12.80945],[80.24339,12.80973]],[[80.24329,12.8083],[80.24329,12.80856]],[[80.2429,12.80635],[80.24301,12.80678]],[[80.24159,12.79887],[80.24138,12.7992]],[[80.24137,12.79751],[80.2414,12.79789]],[[80.2408,12.79473],[80.24072,12.79531]],[[80.24899,12.78585],[80.24919,12.78582]],[[80.24919,12.78582],[80.24919,12.78582]],[[80.24081,12.81643],[80.2407,12.8167]],[[80.24103,12.81604],[80.24093,12.81622]],[[80.24131,12.81534],[80.2412,12.81558]],[[80.24198,12.78355],[80.24275,12.78338]],[[80.2485,12.78587],[80.24899,12.78585]],[[80.2422,12.81308],[80.24211,12.81331]],[[80.24313,12.81084],[80.24302,12.81107]],[[80.24184,12.79255],[80.24177,12.79284]],[[80.2404,12.81851],[80.24041,12.81861]],[[80.24029,12.78701],[80.24036,12.78736]],[[80.24017,12.78594],[80.24022,12.78627]],[[80.24852,12.77835],[80.24864,12.77814]],[[80.2487,12.77924],[80.24862,12.77885]],[[80.25265,12.78484],[80.25273,12.78529]],[[80.24989,12.78392],[80.25021,12.7839]],[[80.24974,12.78403],[80.24989,12.78392]],[[80.20308,12.74487],[80.20334,12.74535]],[[80.24934,12.78798],[80.24935,12.78835]],[[80.25059,12.79023],[80.25061,12.7904]],[[80.25019,12.7866],[80.25043,12.78661]],[[80.24561,12.78339],[80.24575,12.78319]],[[80.24012,12.82426],[80.24014,12.82447]],[[80.24761,12.79587],[80.24774,12.79587]],[[80.24393,12.79425],[80.24432,12.79413]],[[80.24368,12.7944],[80.24393,12.79425]],[[80.24008,12.82326],[80.24009,12.8235]],[[80.2408,12.82169],[80.24122,12.82172]],[[80.2401,12.82209],[80.24006,12.82234]],[[80.25114,12.78727],[80.25117,12.78766]],[[80.2422,12.81807],[80.2422,12.81807]],[[80.2422,12.81807],[80.24247,12.81807]],[[80.25227,12.7835],[80.25228,12.78318]],[[80.24339,12.8092],[80.24344,12.80945]],[[80.2431,12.80713],[80.24317,12.80757]],[[80.24093,12.81622],[80.24081,12.81643]],[[80.25056,12.78986],[80.25059,12.79023]],[[80.25078,12.78414],[80.25113,12.78407]],[[80.25071,12.78383],[80.25078,12.78414]],[[80.24895,12.78466],[80.24888,12.78445]],[[80.24241,12.82708],[80.24295,12.82705]],[[80.20602,12.74996],[80.20614,12.74972]],[[80.20716,12.74893],[80.20752,12.74859]],[[80.20602,12.74996],[80.20611,12.75017]],[[80.2103,12.7628],[80.21053,12.76333]],[[80.21975,12.75926],[80.22011,12.75913]],[[80.22011,12.75913],[80.22045,12.75901]],[[80.22045,12.75901],[80.22083,12.75886]],[[80.22455,12.75757],[80.22495,12.75745]],[[80.22527,12.75733],[80.22567,12.75721]],[[80.20783,12.75366],[80.20795,12.75382]],[[80.21293,12.76393],[80.21306,12.7644]],[[80.24058,12.7886],[80.24058,12.7886]],[[80.24058,12.7886],[80.24107,12.78857]],[[80.24244,12.7886],[80.24285,12.78863]],[[80.24107,12.78857],[80.24158,12.78857]],[[80.24194,12.7917],[80.24204,12.79141]],[[80.24158,12.78857],[80.24206,12.78858]],[[80.24206,12.78858],[80.24244,12.7886]],[[80.2418,12.79198],[80.24194,12.7917]],[[80.24204,12.79141],[80.24215,12.79103]],[[80.24215,12.79103],[80.24224,12.79067]],[[80.22942,12.78227],[80.22997,12.78212]],[[80.23197,12.78408],[80.23256,12.78406]],[[80.24021,12.82679],[80.24024,12.82703]],[[80.24584,12.82688],[80.24584,12.8269]],[[80.25303,12.78737],[80.25311,12.78775]],[[80.24173,12.79313],[80.24163,12.79335]],[[80.24711,12.80892],[80.2472,12.80891]],[[80.25325,12.78883],[80.25326,12.789]],[[80.24948,12.78954],[80.24946,12.78976]],[[80.25058,12.78386],[80.25071,12.78383]],[[80.24103,12.79021],[80.24128,12.79078]],[[80.2495,12.78294],[80.24947,12.78268]],[[80.25151,12.78403],[80.25189,12.784]],[[80.24157,12.81466],[80.24147,12.81488]],[[80.2448,12.78297],[80.2448,12.78282]],[[80.2052,12.74894],[80.20537,12.74931]],[[80.24065,12.78949],[80.2407,12.78986]],[[80.24022,12.78504],[80.24015,12.78559]],[[80.24022,12.78627],[80.24026,12.78666]],[[80.25141,12.78985],[80.25102,12.78987]],[[80.24143,12.78363],[80.24198,12.78355]],[[80.24525,12.82703],[80.24564,12.82695]],[[80.2466,12.81153],[80.24662,12.81181]],[[80.18881,12.73678],[80.18899,12.73725]],[[80.19467,12.7374],[80.19458,12.73721]],[[80.1919,12.73834],[80.19226,12.73831]],[[80.20256,12.74148],[80.20256,12.74148]],[[80.20256,12.74148],[80.20249,12.74134]],[[80.20249,12.74134],[80.20246,12.74129]],[[80.20246,12.74129],[80.20246,12.74129]],[[80.18832,12.73593],[80.18849,12.73631]],[[80.19494,12.73729],[80.19529,12.73709]],[[80.18628,12.73212],[80.18627,12.73213]],[[80.18627,12.73213],[80.18628,12.73213]],[[80.19854,12.73597],[80.19861,12.73627]],[[80.20246,12.74129],[80.20243,12.7412]],[[80.20014,12.73904],[80.2005,12.73894],[80.20053,12.739]],[[80.20053,12.739],[80.20054,12.739]],[[80.20187,12.74272],[80.20223,12.74332]],[[80.20186,12.73872],[80.2019,12.73868]],[[80.20094,12.7408],[80.20105,12.74103]],[[80.18823,12.73543],[80.18828,12.7354]],[[80.1969,12.73666],[80.19778,12.73616]],[[80.18952,12.73768],[80.1904,12.73794]],[[80.18245,12.72015],[80.18448,12.72035],[80.18438,12.72213],[80.18483,12.72635],[80.18554,12.72919],[80.1859,12.72992],[80.18505,12.73026],[80.18627,12.73213]],[[80.20233,12.74155],[80.20256,12.74148]],[[80.18849,12.73631],[80.18881,12.73678]],[[80.19099,12.73827],[80.19158,12.73852]],[[80.20086,12.74044],[80.20094,12.7408]],[[80.1986,12.73661],[80.19903,12.73657]],[[80.19587,12.73697],[80.19637,12.73679]],[[80.19778,12.73616],[80.19806,12.73608]],[[80.19806,12.73608],[80.19854,12.73597]],[[80.2015,12.74174],[80.2015,12.74174]],[[80.2015,12.74174],[80.20172,12.74168]],[[80.20172,12.74168],[80.20202,12.74163]],[[80.20105,12.74103],[80.2013,12.74134]],[[80.20053,12.739],[80.2011,12.73957],[80.20186,12.73872]],[[80.20186,12.73872],[80.20187,12.73872]],[[80.2013,12.74134],[80.2015,12.74174]],[[80.18777,12.73477],[80.18778,12.73487]],[[80.1904,12.73794],[80.19065,12.73802]],[[80.19065,12.73802],[80.19065,12.73802]],[[80.19065,12.73802],[80.19063,12.7381]],[[80.19169,12.73835],[80.1919,12.73834]],[[80.19637,12.73679],[80.1969,12.73666]],[[80.19942,12.73826],[80.19968,12.7385]],[[80.20057,12.73992],[80.20086,12.74044]],[[80.18749,12.73415],[80.18777,12.73477]],[[80.18778,12.73487],[80.18804,12.73532]],[[80.19226,12.73831],[80.19261,12.73821]],[[80.18202,12.71964],[80.18218,12.72014],[80.18245,12.72015]],[[80.18245,12.72015],[80.18245,12.72015]],[[80.25092,12.77926],[80.25115,12.77962]],[[80.25115,12.77962],[80.25125,12.78002]],[[80.25358,12.78037],[80.2538,12.78033]],[[80.2539,12.78031],[80.2538,12.78033]],[[80.2538,12.78033],[80.25372,12.78008]],[[80.25071,12.78659],[80.25058,12.7866]],[[80.25058,12.7866],[80.25058,12.78666]],[[80.24195,12.78597],[80.24224,12.78588]],[[80.24022,12.78627],[80.24047,12.78623]],[[80.24047,12.78623],[80.24076,12.7862]],[[80.24076,12.7862],[80.24106,12.78613]],[[80.24106,12.78613],[80.24137,12.78606]],[[80.24137,12.78606],[80.24166,12.78603]],[[80.24166,12.78603],[80.24195,12.78597]],[[80.25125,12.78002],[80.25132,12.78024]],[[80.25132,12.78024],[80.2514,12.78052]],[[80.2514,12.78052],[80.25147,12.78075]],[[80.25147,12.78075],[80.25177,12.78069]],[[80.25177,12.78069],[80.25205,12.78063]],[[80.25205,12.78063],[80.2523,12.78059]],[[80.2523,12.78059],[80.2526,12.78052]],[[80.2526,12.78052],[80.25293,12.78047]],[[80.25293,12.78047],[80.25326,12.78042]],[[80.25326,12.78042],[80.25357,12.78037]],[[80.24989,12.77742],[80.25,12.77768]],[[80.25,12.77768],[80.25011,12.77793]],[[80.25011,12.77793],[80.25022,12.77818]],[[80.25022,12.77818],[80.25038,12.77859]],[[80.25038,12.77859],[80.25056,12.779]],[[80.24989,12.77742],[80.25011,12.77736]],[[80.2418,12.8021],[80.24198,12.80268]],[[80.24165,12.80154],[80.2418,12.8021]],[[80.24862,12.78671],[80.24862,12.78683]],[[80.24862,12.78683],[80.24857,12.78733]],[[80.21055,12.76337],[80.21102,12.76328]],[[80.22724,12.75666],[80.22758,12.75655]],[[80.21266,12.76283],[80.2125,12.76251]],[[80.2084,12.75463],[80.20851,12.75483]],[[80.21318,12.76171],[80.2135,12.76159]],[[80.21899,12.75958],[80.21934,12.75945]],[[80.22495,12.75745],[80.22527,12.75733]],[[80.22653,12.7569],[80.22685,12.7568]],[[80.22685,12.7568],[80.22724,12.75666]],[[80.22758,12.75655],[80.22795,12.75642]],[[80.21044,12.75823],[80.21068,12.75874]],[[80.21068,12.75874],[80.21089,12.75919]],[[80.21089,12.75919],[80.21114,12.75965]],[[80.20749,12.75309],[80.20767,12.75339]],[[80.20767,12.75339],[80.20783,12.75366]],[[80.20928,12.75605],[80.2096,12.75653]],[[80.2096,12.75653],[80.20982,12.75695]],[[80.20982,12.75695],[80.21,12.75735]],[[80.21,12.75735],[80.21019,12.75768]],[[80.21019,12.75768],[80.21044,12.75823]],[[80.21114,12.75965],[80.21146,12.7595]],[[80.21114,12.75965],[80.21131,12.76001]],[[80.21052,12.76089],[80.21018,12.76106]],[[80.21018,12.76106],[80.20964,12.76127]],[[80.20964,12.76127],[80.2098,12.76151]],[[80.21014,12.76234],[80.2103,12.7628]],[[80.21957,12.75931],[80.21975,12.75926]],[[80.21053,12.76333],[80.21055,12.76337]],[[80.21055,12.76337],[80.21055,12.76337]],[[80.21031,12.76333],[80.21049,12.7637]],[[80.21102,12.76328],[80.21157,12.76333]],[[80.21157,12.76333],[80.212,12.76333]],[[80.212,12.76333],[80.21248,12.7634]],[[80.21277,12.76311],[80.21266,12.76283]],[[80.21345,12.76547],[80.21372,12.76628]],[[80.21372,12.76628],[80.21414,12.76713]],[[80.21414,12.76713],[80.21454,12.7679]],[[80.2135,12.76159],[80.21391,12.76144]],[[80.21426,12.7613],[80.21463,12.76116]],[[80.21463,12.76116],[80.21498,12.76102]],[[80.21498,12.76102],[80.21532,12.76091]],[[80.21715,12.76022],[80.21754,12.76009]],[[80.21682,12.76036],[80.21715,12.76022]],[[80.21902,12.75807],[80.21877,12.75752]],[[80.21786,12.7554],[80.21768,12.7549]],[[80.21768,12.7549],[80.21755,12.75459]],[[80.22083,12.75886],[80.2212,12.75873]],[[80.2212,12.75873],[80.22158,12.75863]],[[80.22374,12.75784],[80.22422,12.75768]],[[80.22422,12.75768],[80.22455,12.75757]],[[80.22795,12.75642],[80.22835,12.75629]],[[80.22835,12.75629],[80.22871,12.75619]],[[80.22871,12.75619],[80.22899,12.7561]],[[80.22929,12.756],[80.22948,12.75595]],[[80.22948,12.75568],[80.22947,12.75551]],[[80.22948,12.75595],[80.22948,12.75568]],[[80.21572,12.76077],[80.21609,12.76063]],[[80.20752,12.74859],[80.20778,12.74827]],[[80.2062,12.75108],[80.20645,12.75137]],[[80.20645,12.75137],[80.20658,12.75159]],[[80.21131,12.76001],[80.2115,12.76043]],[[80.2115,12.76043],[80.21102,12.76065]],[[80.22198,12.7585],[80.22231,12.75838]],[[80.22261,12.75824],[80.22298,12.75809]],[[80.2234,12.75795],[80.22374,12.75784]],[[80.22899,12.7561],[80.22929,12.756]],[[80.21248,12.7634],[80.21291,12.76339]],[[80.2149,12.76867],[80.21531,12.76965]],[[80.21531,12.76965],[80.2156,12.77043]],[[80.2156,12.77043],[80.2156,12.77043]],[[80.21532,12.76091],[80.21572,12.76077]],[[80.21648,12.7605],[80.21682,12.76036]],[[80.21754,12.76009],[80.21788,12.75994]],[[80.21877,12.75752],[80.21856,12.757]],[[80.21856,12.757],[80.21834,12.75652]],[[80.21834,12.75652],[80.2181,12.75597]],[[80.20795,12.75382],[80.20839,12.75429]],[[80.20851,12.75483],[80.20876,12.75519]],[[80.20876,12.75519],[80.20902,12.75558]],[[80.21306,12.7644],[80.21322,12.76482]],[[80.20611,12.75017],[80.20621,12.75054]],[[80.207,12.75223],[80.20717,12.75253]],[[80.20717,12.75253],[80.20734,12.7528]],[[80.20566,12.74975],[80.20602,12.74996]],[[80.21322,12.76482],[80.21345,12.76547]],[[80.22567,12.75721],[80.22612,12.75705]],[[80.20627,12.74953],[80.20678,12.74932]],[[80.21267,12.76187],[80.21318,12.76171]],[[80.2125,12.76251],[80.21267,12.76187]],[[80.20537,12.74931],[80.20566,12.74975]],[[80.21923,12.75859],[80.21902,12.75807]],[[80.20256,12.74148],[80.20256,12.74148]],[[80.20256,12.74148],[80.20249,12.74134]],[[80.20249,12.74134],[80.20249,12.74134]],[[80.20249,12.74134],[80.2028,12.74128]],[[80.2028,12.74128],[80.20311,12.74124]],[[80.20405,12.74108],[80.20438,12.74103]],[[80.20311,12.74124],[80.20344,12.74118]],[[80.20451,12.74101],[80.20465,12.74099]],[[80.20344,12.74118],[80.20379,12.74113]],[[80.20465,12.74099],[80.20504,12.74092]],[[80.20438,12.74103],[80.20451,12.74101]],[[80.20379,12.74113],[80.20405,12.74108]],[[80.20614,12.74972],[80.20627,12.74953]],[[80.20678,12.74932],[80.20716,12.74893]],[[80.20681,12.75191],[80.207,12.75223]],[[80.20734,12.7528],[80.20749,12.75309]],[[80.2098,12.76151],[80.20997,12.76187]],[[80.20997,12.76187],[80.21014,12.76234]],[[80.21291,12.76339],[80.21277,12.76311]],[[80.21391,12.76144],[80.21426,12.7613]],[[80.21609,12.76063],[80.21648,12.7605]],[[80.25107,12.78662],[80.25113,12.7869]],[[80.24953,12.78664],[80.2499,12.78662]],[[80.24916,12.78634],[80.24918,12.7868]],[[80.24721,12.78346],[80.24703,12.78475]],[[80.25043,12.78661],[80.25058,12.7866]],[[80.24455,12.78326],[80.24486,12.78327]],[[80.24636,12.78361],[80.24623,12.7836]],[[80.24623,12.7836],[80.24623,12.78364]],[[80.24623,12.78364],[80.24624,12.78369]],[[80.24578,12.78292],[80.24614,12.78239]],[[80.24816,12.7952],[80.24819,12.79486]],[[80.24761,12.79587],[80.24762,12.79556]],[[80.24814,12.79572],[80.24816,12.79555]],[[80.24752,12.79587],[80.2475,12.79616]],[[80.24603,12.79581],[80.24656,12.7958]],[[80.24636,12.78361],[80.24649,12.78356]],[[80.24372,12.79571],[80.24397,12.79571]],[[80.24321,12.79453],[80.24345,12.79449]],[[80.24024,12.82041],[80.24022,12.82058]],[[80.24027,12.82],[80.24026,12.82022]],[[80.21832,12.7771],[80.21856,12.77762]],[[80.24275,12.78338],[80.24328,12.78336]],[[80.24145,12.82701],[80.24192,12.82705]],[[80.24278,12.81812],[80.24278,12.81812]],[[80.24278,12.81812],[80.24296,12.81813]],[[80.24955,12.77748],[80.24989,12.77742]],[[80.25326,12.789],[80.25331,12.78912]],[[80.24883,12.78001],[80.24876,12.7796]],[[80.24876,12.7796],[80.24876,12.7796]],[[80.25172,12.78979],[80.2519,12.78976]],[[80.25069,12.77725],[80.25087,12.77718]],[[80.24301,12.80678],[80.2431,12.80713]],[[80.24109,12.79609],[80.24112,12.79641]],[[80.24922,12.78415],[80.24932,12.78415]],[[80.20263,12.74416],[80.20282,12.74448]],[[80.22158,12.75863],[80.22198,12.7585]],[[80.22231,12.75838],[80.22261,12.75824]],[[80.2495,12.78985],[80.24916,12.78987]],[[80.25061,12.7904],[80.25061,12.79053]],[[80.24819,12.79486],[80.24822,12.79462]],[[80.24774,12.79587],[80.24792,12.79592]],[[80.24752,12.79587],[80.24761,12.79587]],[[80.24797,12.78675],[80.24862,12.78671]],[[80.24397,12.79571],[80.24435,12.79575]],[[80.24647,12.80955],[80.24644,12.81003]],[[80.20366,12.74583],[80.20388,12.74625]],[[80.24006,12.82234],[80.23982,12.82253]],[[80.24917,12.77758],[80.24955,12.77748]],[[80.24126,12.79379],[80.24089,12.7943]],[[80.24959,12.78329],[80.2495,12.78294]],[[80.2413,12.7973],[80.24137,12.79751]],[[80.24024,12.78446],[80.24022,12.78504]],[[80.20407,12.74665],[80.20425,12.74697]],[[80.2045,12.74752],[80.20474,12.74804]],[[80.25273,12.78529],[80.25275,12.78558]],[[80.24247,12.81807],[80.24278,12.81812]],[[80.24278,12.81812],[80.24278,12.81812]],[[80.24762,12.79556],[80.24762,12.79535]],[[80.24663,12.80894],[80.24653,12.80918]],[[80.25278,12.78562],[80.25286,12.78598]],[[80.24039,12.81883],[80.24037,12.81908]],[[80.24331,12.81041],[80.24323,12.81065]],[[80.24332,12.80882],[80.24339,12.8092]],[[80.24317,12.80757],[80.2432,12.80803]],[[80.24023,12.82723],[80.24035,12.82736]],[[80.24044,12.81835],[80.2404,12.81851]],[[80.2404,12.81851],[80.24041,12.81851]],[[80.24175,12.8142],[80.24189,12.81426]],[[80.24274,12.81187],[80.24262,12.8121]],[[80.24195,12.79217],[80.24184,12.79255]],[[80.24885,12.78423],[80.24905,12.78421]],[[80.24198,12.80268],[80.24279,12.80573]],[[80.24946,12.78976],[80.2495,12.78985]],[[80.24928,12.78749],[80.24929,12.78774]],[[80.24922,12.78724],[80.24928,12.78749]],[[80.24918,12.7868],[80.24921,12.78688]],[[80.24987,12.79177],[80.24982,12.79201]],[[80.24996,12.79153],[80.24987,12.79177]],[[80.25094,12.78654],[80.25107,12.78662]],[[80.24478,12.78399],[80.24513,12.78402]],[[80.24417,12.78327],[80.24455,12.78326]],[[80.24792,12.79592],[80.24816,12.79589]],[[80.24286,12.79413],[80.24321,12.79453]],[[80.24009,12.82304],[80.24008,12.82326]],[[80.24008,12.82261],[80.24008,12.82286]],[[80.24703,12.78475],[80.24599,12.7861]],[[80.25248,12.78398],[80.25231,12.7837]],[[80.25231,12.7837],[80.25231,12.7837]],[[80.24218,12.79358],[80.24261,12.7939]],[[80.24659,12.81123],[80.2466,12.81153]],[[80.24652,12.81099],[80.24659,12.81123]],[[80.24641,12.81043],[80.24645,12.81074]],[[80.24026,12.82022],[80.24024,12.82041]],[[80.24008,12.82286],[80.23985,12.82296]],[[80.24159,12.79887],[80.24168,12.79917]],[[80.24024,12.78377],[80.24035,12.78395]],[[80.25087,12.77718],[80.25115,12.77717]],[[80.24792,12.79592],[80.24798,12.79565]],[[80.25056,12.779],[80.25092,12.77926]],[[80.25092,12.77926],[80.25092,12.77926]],[[80.24743,12.79712],[80.24828,12.79756]],[[80.24344,12.80945],[80.24359,12.80944]],[[80.24019,12.82568],[80.24017,12.82586]],[[80.24017,12.82586],[80.24017,12.82586]],[[80.2488,12.78986],[80.24884,12.79005]],[[80.24876,12.7796],[80.2487,12.77924]],[[80.24498,12.80871],[80.24532,12.80872]],[[80.24476,12.8093],[80.24484,12.80894]],[[80.24328,12.78336],[80.24368,12.78333]],[[80.25293,12.78665],[80.25296,12.78699]],[[80.24037,12.81908],[80.24034,12.8193]],[[80.24041,12.81861],[80.24039,12.81883]],[[80.24228,12.81291],[80.2422,12.81308]],[[80.24138,12.7992],[80.24147,12.7996]],[[80.24112,12.79641],[80.24096,12.79643]],[[80.24065,12.81696],[80.24056,12.81734]],[[80.2407,12.8167],[80.24065,12.81696]],[[80.25189,12.784],[80.25225,12.784]],[[80.24111,12.81579],[80.24103,12.81604]],[[80.24177,12.79284],[80.24173,12.79313]],[[80.2402,12.82611],[80.24019,12.82636]],[[80.24013,12.82484],[80.24014,12.8251]],[[80.24178,12.81404],[80.24175,12.8142]],[[80.24279,12.80573],[80.2429,12.80635]],[[80.20282,12.74448],[80.20308,12.74487]],[[80.20778,12.74827],[80.20801,12.748]],[[80.25127,12.78855],[80.2513,12.78898]],[[80.24662,12.8123],[80.2466,12.81257]],[[80.2466,12.81257],[80.24657,12.81277]],[[80.24816,12.79589],[80.24814,12.79572]],[[80.24008,12.82286],[80.24009,12.82304]],[[80.24156,12.80083],[80.24159,12.80116]],[[80.24748,12.79648],[80.24745,12.79682]],[[80.24473,12.79574],[80.24537,12.79578]],[[80.24435,12.79575],[80.24473,12.79574]],[[80.24366,12.79548],[80.24372,12.79571]],[[80.24011,12.82191],[80.2401,12.82209]],[[80.20495,12.74848],[80.2052,12.74894]],[[80.24885,12.77785],[80.24897,12.77764]],[[80.24897,12.77764],[80.24897,12.77764]],[[80.2402,12.82593],[80.2402,12.82611]],[[80.24468,12.79407],[80.24441,12.79323]],[[80.24147,12.7996],[80.24148,12.80005]],[[80.24201,12.81802],[80.2422,12.81807]],[[80.2422,12.81807],[80.2422,12.81807]],[[80.24745,12.79682],[80.24743,12.79712]],[[80.24743,12.79712],[80.24744,12.79712]],[[80.25113,12.7869],[80.25114,12.78727]],[[80.24653,12.80918],[80.24647,12.80955]],[[80.24468,12.80958],[80.24476,12.8093]],[[80.25318,12.7885],[80.25325,12.78883]],[[80.25286,12.78598],[80.25288,12.78632]],[[80.24052,12.81783],[80.24049,12.81802]],[[80.24329,12.80856],[80.24332,12.80882]],[[80.24149,12.79834],[80.24159,12.79887]],[[80.2414,12.79789],[80.24149,12.79834]],[[80.24072,12.79531],[80.24109,12.79609]],[[80.24065,12.78368],[80.24102,12.78366]],[[80.24902,12.78515],[80.24901,12.78493]],[[80.24147,12.81488],[80.24138,12.81512]],[[80.2416,12.79361],[80.24154,12.79379]],[[80.24163,12.79335],[80.2416,12.79361]],[[80.24163,12.79335],[80.2418,12.79343]],[[80.24432,12.79413],[80.24468,12.79407]],[[80.24468,12.79407],[80.24469,12.79407]],[[80.2502,12.79108],[80.25004,12.7913]],[[80.24953,12.7841],[80.24973,12.78407]],[[80.25141,12.78985],[80.25172,12.78979]],[[80.21102,12.76065],[80.21052,12.76089]],[[80.24916,12.78987],[80.2488,12.78986]],[[80.24935,12.78835],[80.24938,12.78862]],[[80.24011,12.82403],[80.24006,12.82416]],[[80.24359,12.80944],[80.24394,12.80948]],[[80.24031,12.82172],[80.2408,12.82169]],[[80.24013,12.8217],[80.24031,12.82172]],[[80.24014,12.82147],[80.24013,12.8217]],[[80.2403,12.81974],[80.24027,12.82]],[[80.20801,12.748],[80.2083,12.74772]],[[80.24109,12.79609],[80.24097,12.7961]],[[80.24023,12.82723],[80.24065,12.8272]],[[80.24743,12.79712],[80.24756,12.79858],[80.2483,12.79882]],[[80.2483,12.79882],[80.2483,12.79882]],[[80.24092,12.82702],[80.24145,12.82701]],[[80.24822,12.79446],[80.24822,12.79433]],[[80.24942,12.78244],[80.24935,12.78228]],[[80.24935,12.78228],[80.24935,12.78228]],[[80.24935,12.78228],[80.24924,12.78195]],[[80.24945,12.7893],[80.24948,12.78954]],[[80.24948,12.78954],[80.24948,12.78954]],[[80.24663,12.80894],[80.24684,12.80892]],[[80.24187,12.8139],[80.24178,12.81404]],[[80.24009,12.8235],[80.2401,12.82376]],[[80.24049,12.81802],[80.24044,12.81835]],[[80.2491,12.78545],[80.24902,12.78515]],[[80.2432,12.80803],[80.24329,12.8083]],[[80.24123,12.79706],[80.2413,12.7973]],[[80.24032,12.81952],[80.2403,12.81974]],[[80.24024,12.82703],[80.24061,12.82699]],[[80.24021,12.82658],[80.24021,12.82679]],[[80.24019,12.82636],[80.24021,12.82658]],[[80.24195,12.81366],[80.24187,12.8139]],[[80.24302,12.81107],[80.24296,12.81136]],[[80.24089,12.7943],[80.2408,12.79473]],[[80.24578,12.80881],[80.24624,12.80885]],[[80.24014,12.82447],[80.24014,12.82467]],[[80.25102,12.78987],[80.25077,12.78986]],[[80.25034,12.79086],[80.2502,12.79108]],[[80.24939,12.78884],[80.24944,12.78905]],[[80.25288,12.78632],[80.2527,12.78632]],[[80.24929,12.78774],[80.24934,12.78798]],[[80.24017,12.82586],[80.2402,12.82593]],[[80.24929,12.78677],[80.24953,12.78664]],[[80.24918,12.7868],[80.24929,12.78677]],[[80.24102,12.78366],[80.24143,12.78363]],[[80.24027,12.78372],[80.24027,12.78372]],[[80.24027,12.78372],[80.24065,12.78368]],[[80.24247,12.81228],[80.24242,12.81252]],[[80.24261,12.7939],[80.24286,12.79413]],[[80.2415,12.80041],[80.24156,12.80083]],[[80.24656,12.7958],[80.24701,12.79584]],[[80.24645,12.81074],[80.24652,12.81099]],[[80.24644,12.81003],[80.24641,12.81043]],[[80.20425,12.74697],[80.2045,12.74752]],[[80.21957,12.75931],[80.21923,12.75859]],[[80.22612,12.75705],[80.22653,12.7569]],[[80.21934,12.75945],[80.21957,12.75931]],[[80.24332,12.80882],[80.24361,12.80892]],[[80.24564,12.82695],[80.24584,12.82688]],[[80.24584,12.82688],[80.24584,12.82688]],[[80.24296,12.81813],[80.2432,12.81815]],[[80.24982,12.79201],[80.24976,12.79222]],[[80.24684,12.80892],[80.24699,12.80893]],[[80.25312,12.78815],[80.25318,12.7885]],[[80.24035,12.78395],[80.24055,12.78407]],[[80.24011,12.82403],[80.24012,12.82426]],[[80.2401,12.82376],[80.24011,12.82403]],[[80.24034,12.8193],[80.24032,12.81952]],[[80.24112,12.79641],[80.24119,12.79676]],[[80.25225,12.784],[80.25248,12.78398]],[[80.21291,12.76339],[80.21293,12.76393]],[[80.24055,12.78407],[80.24024,12.78446]],[[80.20388,12.74625],[80.20407,12.74665]],[[80.22298,12.75809],[80.2234,12.75795]],[[80.2156,12.77043],[80.21571,12.77129]],[[80.24922,12.78703],[80.24922,12.78724]],[[80.25082,12.78657],[80.25094,12.78654]],[[80.24561,12.78339],[80.2459,12.78357]],[[80.24486,12.78327],[80.24473,12.78378]],[[80.24486,12.78327],[80.2448,12.78297]],[[80.24368,12.78333],[80.24417,12.78327]],[[80.24816,12.79555],[80.24816,12.7952]],[[80.24537,12.79578],[80.24564,12.7958]],[[80.24808,12.78608],[80.24797,12.78675]],[[80.24797,12.78675],[80.24798,12.78675]],[[80.2418,12.79343],[80.24218,12.79358]],[[80.24662,12.81181],[80.2466,12.81205]],[[80.24008,12.82326],[80.24025,12.82325]],[[80.24019,12.82121],[80.24014,12.82147]],[[80.2402,12.8208],[80.24021,12.82099]],[[80.24022,12.82058],[80.2402,12.8208]],[[80.24163,12.81447],[80.24157,12.81466]],[[80.24097,12.81792],[80.24137,12.81794]],[[80.24262,12.8121],[80.24247,12.81228]],[[80.24247,12.81228],[80.24248,12.81228]],[[80.24027,12.78372],[80.24024,12.78377]],[[80.24532,12.80872],[80.24578,12.80881]],[[80.25057,12.79075],[80.25034,12.79086]],[[80.24049,12.78813],[80.24058,12.7886]],[[80.24242,12.81252],[80.24235,12.81273]],[[80.24925,12.7817],[80.24911,12.78137]],[[80.24431,12.82706],[80.24479,12.82702]],[[80.25231,12.7837],[80.25227,12.7835]],[[80.24864,12.77814],[80.24885,12.77785]],[[80.24309,12.82706],[80.24338,12.82702]],[[80.24964,12.78362],[80.24959,12.78329]],[[80.25115,12.77717],[80.25137,12.77715]],[[80.24339,12.80973],[80.24336,12.81009]],[[80.2513,12.78898],[80.25128,12.78931]],[[80.24235,12.81273],[80.24228,12.81291]],[[80.24333,12.8103],[80.24331,12.81041]],[[80.21055,12.76337],[80.21031,12.76333]],[[80.24295,12.82705],[80.24295,12.82659]],[[80.24947,12.78268],[80.24942,12.78244]],[[80.2181,12.75597],[80.21786,12.7554]],[[80.24006,12.82234],[80.24008,12.82261]],[[80.2475,12.79616],[80.24748,12.79648]],[[80.24338,12.82702],[80.24388,12.82704]],[[80.24388,12.82704],[80.24431,12.82706]],[[80.24743,12.79712],[80.24734,12.79861],[80.24681,12.79857],[80.24676,12.79897],[80.24647,12.79894],[80.24647,12.79927]],[[80.24021,12.82099],[80.24019,12.82121]],[[80.24169,12.81436],[80.24163,12.81447]],[[80.24336,12.81009],[80.24333,12.8103]],[[80.2448,12.78282],[80.24476,12.78264]],[[80.24899,12.78585],[80.24908,12.786]],[[80.24822,12.79462],[80.24822,12.79446]],[[80.24479,12.82702],[80.24525,12.82703]],[[80.24154,12.79379],[80.24126,12.79379]],[[80.24126,12.79379],[80.24127,12.79379]],[[80.20334,12.74535],[80.20366,12.74583]],[[80.24699,12.80893],[80.24711,12.80892]],[[80.24295,12.82705],[80.24309,12.82706]],[[80.21788,12.75994],[80.21828,12.75983]],[[80.2412,12.81558],[80.24111,12.81579]],[[80.24541,12.78386],[80.24561,12.78339]],[[80.24138,12.81512],[80.24131,12.81534]],[[80.25077,12.78986],[80.25056,12.78986]],[[80.19467,12.7374],[80.19494,12.73729]],[[80.18813,12.73548],[80.18823,12.73543]],[[80.18899,12.73725],[80.1891,12.73766]],[[80.19063,12.7381],[80.19089,12.73809]],[[80.19419,12.73756],[80.19467,12.7374]],[[80.19888,12.73712],[80.19916,12.73782]],[[80.18627,12.73213],[80.18749,12.73415]],[[80.18749,12.73415],[80.18749,12.73415]],[[80.19861,12.73627],[80.1986,12.73661]],[[80.19992,12.73886],[80.20014,12.73904]],[[80.19311,12.73793],[80.19356,12.73763]],[[80.18823,12.73543],[80.18832,12.73593]],[[80.18804,12.73532],[80.18813,12.73548]],[[80.1986,12.73661],[80.19872,12.73706]],[[80.20202,12.74163],[80.20233,12.74155]],[[80.19089,12.73809],[80.19099,12.73827]],[[80.19158,12.73852],[80.19169,12.73835]],[[80.20223,12.74332],[80.20266,12.74382]],[[80.19872,12.73706],[80.19888,12.73712]],[[80.19916,12.73782],[80.19942,12.73826]],[[80.20037,12.73965],[80.20057,12.73992]],[[80.19261,12.73821],[80.19311,12.73793]],[[80.19356,12.73763],[80.19419,12.73756]],[[80.19529,12.73709],[80.19587,12.73697]],[[80.24323,12.81065],[80.24313,12.81084]],[[80.24564,12.7958],[80.24603,12.79581]],[[80.2361,12.78398],[80.23669,12.78396]],[[80.23787,12.78394],[80.23846,12.78392]],[[80.23728,12.78395],[80.23787,12.78394]],[[80.23905,12.78391],[80.23963,12.78389]],[[80.23846,12.78392],[80.23905,12.78391]],[[80.24022,12.78388],[80.24024,12.78377]],[[80.23963,12.78389],[80.24022,12.78388]],[[80.22611,12.78316],[80.22666,12.78301]],[[80.22001,12.78072],[80.22025,12.78124]],[[80.22073,12.78227],[80.22097,12.78279]],[[80.22049,12.78176],[80.22073,12.78227]],[[80.22121,12.78331],[80.22145,12.78382]],[[80.23256,12.78406],[80.23315,12.78405]],[[80.24178,12.81803],[80.24201,12.81802]],[[80.25123,12.78813],[80.25127,12.78855]],[[80.21688,12.774],[80.21712,12.77452]],[[80.2459,12.78357],[80.24636,12.78361]],[[80.24636,12.78361],[80.24636,12.78361]],[[80.24358,12.79526],[80.24366,12.79548]],[[80.24341,12.79493],[80.24358,12.79526]],[[80.24321,12.79453],[80.24341,12.79493]],[[80.24321,12.81112],[80.24315,12.81137]],[[80.23985,12.82612],[80.23972,12.82612]],[[80.24096,12.79643],[80.24075,12.7964]],[[80.21571,12.77129],[80.21568,12.77141]],[[80.25137,12.77715],[80.25168,12.77708]],[[80.20658,12.75159],[80.20681,12.75191]],[[80.20902,12.75558],[80.20928,12.75605]],[[80.25117,12.78766],[80.25123,12.78813]],[[80.24897,12.77764],[80.24917,12.77758]],[[80.25061,12.79053],[80.25057,12.79075]],[[80.25311,12.78775],[80.25312,12.78815]],[[80.20839,12.75429],[80.2084,12.75463]],[[80.20474,12.74804],[80.20495,12.74848]],[[80.1891,12.73766],[80.18952,12.73768]],[[80.24938,12.78862],[80.24939,12.78884]],[[80.24262,12.81161],[80.24257,12.81164]],[[80.20621,12.75054],[80.2062,12.75108]],[[80.23669,12.78396],[80.23728,12.78395]],[[80.21862,12.7597],[80.21899,12.75958]],[[80.21828,12.75983],[80.21862,12.7597]],[[80.2492,12.78575],[80.2491,12.78545]],[[80.25094,12.78654],[80.25119,12.78654]],[[80.24026,12.78666],[80.24029,12.78701]],[[80.24016,12.82546],[80.24019,12.82568]],[[80.24014,12.82467],[80.24013,12.82484]],[[80.24905,12.78421],[80.24922,12.78415]],[[80.24035,12.82736],[80.2404,12.82744]],[[80.24014,12.8251],[80.24016,12.82546]],[[80.24177,12.79284],[80.24142,12.79301]],[[80.24189,12.81426],[80.24207,12.81431]],[[80.24201,12.81352],[80.24195,12.81366]],[[80.24286,12.81154],[80.24274,12.81187]],[[80.2489,12.7804],[80.24883,12.78001]],[[80.25265,12.78452],[80.25265,12.78484]],[[80.25113,12.78407],[80.25151,12.78403]],[[80.24137,12.81794],[80.24178,12.81803]],[[80.25128,12.78931],[80.25132,12.78959]],[[80.24862,12.77885],[80.24852,12.77835]],[[80.2499,12.78662],[80.25019,12.7866]],[[80.24908,12.786],[80.24916,12.78634]],[[80.24678,12.78352],[80.24721,12.78346]],[[80.24513,12.78402],[80.24541,12.78386]],[[80.24041,12.78774],[80.24049,12.78813]],[[80.24974,12.78403],[80.2497,12.78385]],[[80.24052,12.81763],[80.24052,12.81783]],[[80.24973,12.78407],[80.24974,12.78403]],[[80.24944,12.78905],[80.24945,12.7893]],[[80.25071,12.78659],[80.25082,12.78657]],[[80.24575,12.78319],[80.24578,12.78292]],[[80.24473,12.78378],[80.24478,12.78399]],[[80.24068,12.81795],[80.24097,12.81792]],[[80.2466,12.81205],[80.24662,12.8123]],[[80.24337,12.81124],[80.24321,12.81112]],[[80.24024,12.82703],[80.24023,12.82723]],[[80.24148,12.80005],[80.2415,12.80041]],[[80.24147,12.79128],[80.24165,12.79168]],[[80.24128,12.79078],[80.24147,12.79128]],[[80.24063,12.789],[80.24065,12.78949]],[[80.24058,12.7886],[80.24058,12.7886]],[[80.24058,12.7886],[80.24063,12.789]],[[80.24911,12.78137],[80.24897,12.78087]],[[80.25248,12.78398],[80.25259,12.78426]],[[80.2497,12.78385],[80.24964,12.78362]],[[80.24921,12.78688],[80.24922,12.78703]],[[80.24624,12.80885],[80.24663,12.80894]],[[80.24649,12.78356],[80.24678,12.78352]],[[80.24808,12.78608],[80.2485,12.78587]],[[80.24701,12.79584],[80.24752,12.79587]],[[80.24345,12.79449],[80.24368,12.7944]],[[80.25132,12.78959],[80.25141,12.78985]],[[80.2407,12.78986],[80.24103,12.79021]],[[80.24056,12.81734],[80.24052,12.81763]],[[80.25259,12.78426],[80.25265,12.78452]],[[80.2483,12.79882],[80.24835,12.79971]],[[80.24932,12.78415],[80.24953,12.7841]],[[80.24211,12.81331],[80.24201,12.81352]],[[80.24159,12.80116],[80.24165,12.80154]],[[80.2418,12.79198],[80.24195,12.79217]],[[80.24165,12.79168],[80.2418,12.79198]],[[80.24065,12.81783],[80.24068,12.81795]],[[80.24015,12.78559],[80.24017,12.78594]],[[80.24924,12.78195],[80.24925,12.7817]],[[80.24901,12.78493],[80.24895,12.78466]],[[80.24296,12.81136],[80.24286,12.81154]],[[80.24888,12.78445],[80.24885,12.78423]]]}},"dtrs":{"910901":[{"id":"910901174","name":"mailai ss school","kva":"100","cons":null,"lat":12.70683,"lng":80.11019,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VT","scheme":"BOARD"},{"id":"910901175","name":"mailai ss school","kva":"100","cons":null,"lat":12.70683,"lng":80.11019,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VT","scheme":"BOARD"},{"id":"910901176","name":"mailai ss school","kva":"100","cons":null,"lat":12.70683,"lng":80.11019,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VT","scheme":"BOARD"},{"id":"910901178","name":"mailai ss school","kva":"100","cons":null,"lat":12.70683,"lng":80.11019,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VT","scheme":"BOARD"},{"id":"910901179","name":"Mailai SS School","kva":"100","cons":null,"lat":12.70679,"lng":80.11017,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VT","scheme":"BOARD"},{"id":"910901180","name":"Mailai SS School","kva":"100","cons":null,"lat":12.70679,"lng":80.11017,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VT","scheme":"BOARD"},{"id":"910901181","name":"Mailai SS School","kva":"100","cons":null,"lat":12.70679,"lng":80.11017,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VT","scheme":"BOARD"},{"id":"910901182","name":"mailai ss school","kva":"100","cons":null,"lat":12.70683,"lng":80.11019,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VT","scheme":"BOARD"},{"id":"910901183","name":"mailai ss school","kva":"100","cons":null,"lat":12.70683,"lng":80.11019,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VT","scheme":"BOARD"},{"id":"910901177","name":"mailai ss school","kva":"100","cons":null,"lat":12.70683,"lng":80.11019,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VT","scheme":"BOARD"},{"id":"910901062","name":"THIURVADISULAM SS 1","kva":"100","cons":129,"lat":12.69848,"lng":80.02905,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901039","name":"EDARKUNDRAM SS 1","kva":"50","cons":92,"lat":12.69148,"lng":80.10138,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901003","name":"SEMBAKKAM SS 1","kva":"250","cons":399,"lat":12.70117,"lng":80.13202,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901046","name":"POOILUPPAI SS 1","kva":"100","cons":84,"lat":12.69593,"lng":80.08775,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901057","name":"PERUNTHANDALAM SS 2","kva":"100","cons":8,"lat":12.69708,"lng":80.06676,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901054","name":"VALARKUNDRAM SS 2","kva":"100","cons":118,"lat":12.69445,"lng":80.07313,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901060","name":"OTTERI SS 1","kva":"100","cons":134,"lat":12.6877,"lng":80.05172,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901066","name":"MEL PORUNDAVAKKAM SS 2","kva":"100","cons":28,"lat":12.68386,"lng":80.04098,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO","scheme":"BOARD"},{"id":"910901138","name":"PERUNTHANDALAM SS 4","kva":"100","cons":1,"lat":12.69889,"lng":80.06623,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901070","name":"MULLIPAKKAM SS 5","kva":"100","cons":227,"lat":12.68157,"lng":80.08257,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901166","name":"SEMBAKKAM SS 5","kva":"100","cons":208,"lat":12.7036,"lng":80.12896,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901164","name":"VIJAY RAJA SS 1","kva":"500","cons":180,"lat":12.69562,"lng":80.06857,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO","scheme":"BOARD"},{"id":"910901171","name":"VIJAYA RAJA SS 2","kva":"500","cons":119,"lat":12.69563,"lng":80.06857,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEC","scheme":"BOARD"},{"id":"910901165","name":"SEMBAKKAM SS 4","kva":"100","cons":108,"lat":12.69958,"lng":80.13001,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901140","name":"PERUNTHANDALAM SS 3","kva":"100","cons":213,"lat":12.70489,"lng":80.06281,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901149","name":"SENNERI SS 2","kva":"100","cons":129,"lat":12.69304,"lng":80.04993,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901018","name":"MAILAI SS 2","kva":"63","cons":35,"lat":12.7021,"lng":80.10845,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901147","name":"PULIKUDIVANAM SS 2","kva":"100","cons":151,"lat":12.69124,"lng":80.03306,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901048","name":"POOILUPPAI SS 3","kva":"63","cons":17,"lat":12.69249,"lng":80.08781,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901157","name":"IRUMBEDU SS 1","kva":"250","cons":62,"lat":12.68019,"lng":80.074,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901110","name":"PULIKUDIVANAM SS 1","kva":"100","cons":118,"lat":12.68978,"lng":80.03824,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901017","name":"MAILAI SS 3","kva":"100","cons":286,"lat":12.70464,"lng":80.11217,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901170","name":"JAMBUKESVARAR SS","kva":"63","cons":84,"lat":12.70323,"lng":80.13164,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"910901118","name":"RAYAMANGALAM SS 2","kva":"250","cons":91,"lat":12.67785,"lng":80.10485,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901063","name":"THIURVADISULAM SS 3","kva":"100","cons":37,"lat":12.69288,"lng":80.03168,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901050","name":"MULLIPAKKAM SS 2","kva":"100","cons":146,"lat":12.68381,"lng":80.08132,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901069","name":"KARUMBAKKAM SS 1","kva":"250","cons":39,"lat":12.7056,"lng":80.08835,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901037","name":"RAYALPATTU SS 1","kva":"250","cons":367,"lat":12.69938,"lng":80.09272,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901071","name":"KARUPERI SS 1","kva":"100","cons":84,"lat":12.70281,"lng":80.05237,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901047","name":"RAYALPATTU SS 2","kva":"63","cons":42,"lat":12.69213,"lng":80.09019,"poles":12,"htFeeders":1,"ltFeeders":1,"make":"NO","scheme":"BOARD"},{"id":"910901045","name":"RAYAMANGALAM SS 3","kva":"63","cons":11,"lat":12.68124,"lng":80.10635,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901056","name":"PERUNTHANDALAM SS 1","kva":"100","cons":38,"lat":12.70187,"lng":80.06199,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901168","name":"MULLIPAKKAM CHURCH SS","kva":"100","cons":39,"lat":12.67996,"lng":80.08557,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901049","name":"RAYAMANGALAM SS 1","kva":"100","cons":34,"lat":12.67512,"lng":80.09899,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901173","name":"IRUMBEDU SS 3","kva":"63","cons":1,"lat":12.67782,"lng":80.0688,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"910901172","name":"VIJAYA RAJA SS 3","kva":"500","cons":217,"lat":12.69563,"lng":80.06857,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEC","scheme":"BOARD"},{"id":"910901052","name":"MULLIPAKKAM SS 1","kva":"100","cons":45,"lat":12.68173,"lng":80.08582,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901133","name":"VALARKUNDRAM SS 3","kva":"100","cons":63,"lat":12.69644,"lng":80.07037,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901091","name":"ACHARAVAKKAM SS 5","kva":"25","cons":114,"lat":12.69361,"lng":80.12819,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901120","name":"RAYAMANGALAM SS 5","kva":"100","cons":12,"lat":12.67586,"lng":80.105,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901151","name":"KEEZ PORUNDAVAKKAM SS 1","kva":"100","cons":65,"lat":12.68288,"lng":80.03661,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901119","name":"RAYAMANGALAM SS 4","kva":"100","cons":145,"lat":12.67357,"lng":80.10596,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901153","name":"SENNERI SS 3","kva":"100","cons":118,"lat":12.70493,"lng":80.05009,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901061","name":"THIURVADISULAM SS 2","kva":"100","cons":125,"lat":12.69526,"lng":80.03428,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901040","name":"EDARKUNDRAM SS 2","kva":"250","cons":32,"lat":12.68703,"lng":80.10697,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901043","name":"POONDI SS 1","kva":"100","cons":112,"lat":12.6831,"lng":80.10093,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901089","name":"SEMBAKKAM SS 3","kva":"100","cons":223,"lat":12.70063,"lng":80.12863,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901131","name":"IRUMBEDU SS 2","kva":"100","cons":89,"lat":12.68175,"lng":80.07085,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901096","name":"ACHARAVAKKAM SS 1","kva":"100","cons":159,"lat":12.69109,"lng":80.1321,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901058","name":"SENNERI SS 1","kva":"250","cons":285,"lat":12.69748,"lng":80.04939,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901038","name":"POOILUPPAI SS 2","kva":"63","cons":82,"lat":12.6992,"lng":80.08673,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901064","name":"PULIKUDIVANAM SS 3","kva":"63","cons":27,"lat":12.6957,"lng":80.0411,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901009","name":"ACHARAVAKKAM SS 2","kva":"100","cons":130,"lat":12.69383,"lng":80.13019,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901051","name":"MULLIPAKKAM SS 3","kva":"100","cons":211,"lat":12.67727,"lng":80.08886,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901010","name":"ACHARAVAKKAM SS 4","kva":"100","cons":41,"lat":12.68191,"lng":80.1367,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901053","name":"MULLIPAKKAM SS 4","kva":"63","cons":26,"lat":12.67669,"lng":80.0927,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901011","name":"ACHARAVAKKAM SS 3","kva":"100","cons":22,"lat":12.67697,"lng":80.12417,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901072","name":"KAMARAJAPURAM SS 2","kva":"100","cons":61,"lat":12.70907,"lng":80.12563,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901042","name":"EDARKUNDRAM SS 3","kva":"63","cons":46,"lat":12.68994,"lng":80.10638,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910901132","name":"MULLIPAKKAM SS 6","kva":"100","cons":38,"lat":12.68647,"lng":80.07594,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"}],"910902":[{"id":"910902097","name":"CASAGRANDE 100","kva":"100","cons":null,"lat":12.75722,"lng":80.18295,"poles":6,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"910902095","name":"RAJALINGAM","kva":"250","cons":1,"lat":12.72006,"lng":80.15442,"poles":8,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU TRANSFORMER","scheme":"BOARD"},{"id":"910902093","name":"SAVITHANJALI SS I","kva":"500","cons":85,"lat":12.75021,"lng":80.20306,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"910902096","name":"CASAGRANDE 100","kva":"100","cons":null,"lat":12.75721,"lng":80.18295,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"910902094","name":"SAVITHANJALI SS II","kva":"100","cons":25,"lat":12.75017,"lng":80.20218,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"910902078","name":"WATER TANK KALAVAKKAM IPDS","kva":"63","cons":34,"lat":12.74138,"lng":80.1925,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902033","name":"METTUKUPPAM","kva":"63","cons":51,"lat":12.74311,"lng":80.18198,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902074","name":"KALAVAKKAM SS 12","kva":"500","cons":160,"lat":12.74167,"lng":80.19633,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902070","name":"KALAVAKKAM SS 2","kva":"63","cons":11,"lat":12.74334,"lng":80.20104,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902068","name":"KALAVAKKAM SS 7","kva":"100","cons":16,"lat":12.75382,"lng":80.20227,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902034","name":"KALAVAKKAM ERIKARAI","kva":"63","cons":27,"lat":12.74528,"lng":80.1873,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902076","name":"PONNAIYA THOTTAM IPDS","kva":"63","cons":14,"lat":12.74484,"lng":80.19763,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902059","name":"SENGADU SS 2","kva":"100","cons":41,"lat":12.74096,"lng":80.17586,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902047","name":"SENGADU SS 1","kva":"100","cons":157,"lat":12.7461,"lng":80.18222,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902082","name":"KALAVAKKAM SS 13","kva":"500","cons":165,"lat":12.74167,"lng":80.19635,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902037","name":"KUMARAN NAGAR IPDS","kva":"63","cons":25,"lat":12.72957,"lng":80.18471,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902073","name":"KALAVAKKAM SS 5","kva":"250","cons":60,"lat":12.75407,"lng":80.20077,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902066","name":"KALAVAKKAM SS 4","kva":"100","cons":90,"lat":12.74423,"lng":80.20176,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902083","name":"SCHOOL ST IPDS","kva":"63","cons":35,"lat":12.74469,"lng":80.19945,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902061","name":"ILLALUR SS 1","kva":"200","cons":277,"lat":12.7434,"lng":80.16222,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902091","name":"VINOTHKUMAR REDDY 250KVA","kva":"250","cons":26,"lat":12.74524,"lng":80.20077,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"910902053","name":"ILLALUR SS 11","kva":"100","cons":6,"lat":12.7338,"lng":80.16671,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902046","name":"KANAGAPATTU SS 2","kva":"100","cons":18,"lat":12.73848,"lng":80.18011,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902071","name":"KALAVAKKAM SS 6","kva":"100","cons":205,"lat":12.7412,"lng":80.19617,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902072","name":"KALAVAKKAM SS 10","kva":"500","cons":136,"lat":12.74166,"lng":80.19637,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902048","name":"SENGADU SS 3","kva":"100","cons":23,"lat":12.75341,"lng":80.18338,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902092","name":"MITHSON 250","kva":"250","cons":null,"lat":12.73438,"lng":80.14691,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APOORV","scheme":"BOARD"},{"id":"910902036","name":"KANAGAPATTU HUB2","kva":"63","cons":13,"lat":12.73726,"lng":80.18565,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902060","name":"ILLALUR SS 3","kva":"100","cons":29,"lat":12.73367,"lng":80.16816,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902045","name":"THIRUPORUR SS 46","kva":"100","cons":15,"lat":12.73115,"lng":80.18384,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902041","name":"KANAGAPATTU HUB3","kva":"63","cons":32,"lat":12.73858,"lng":80.18792,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902089","name":"WONDERLA","kva":"75","cons":null,"lat":12.74057,"lng":80.17427,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VET","scheme":"BOARD"},{"id":"910902077","name":"CHINNAMMAN KOIL ST IPDS","kva":"63","cons":85,"lat":12.74099,"lng":80.19735,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902080","name":"GENGAI AMMAN KOIL IPDS","kva":"63","cons":53,"lat":12.74297,"lng":80.19846,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902088","name":"ECHANGADU SS","kva":"100","cons":1,"lat":12.74444,"lng":80.15863,"poles":5,"htFeeders":1,"ltFeeders":1,"make":"SRI THIRUMALA","scheme":"BOARD"},{"id":"910902090","name":"R G KUMAR","kva":"250","cons":4,"lat":12.73529,"lng":80.16655,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"910902057","name":"ILLALUR SS 9","kva":"100","cons":5,"lat":12.73439,"lng":80.14755,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902087","name":"PERIYAR NAGAR SS 1","kva":"100","cons":184,"lat":12.7394,"lng":80.175,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TN","scheme":"BOARD"},{"id":"910902056","name":"ILLALUR SS 5","kva":"100","cons":28,"lat":12.72259,"lng":80.15378,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902055","name":"ILLALUR SS 2","kva":"100","cons":48,"lat":12.73445,"lng":80.15572,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902007","name":"THIRUPORUR SS 12","kva":"100","cons":294,"lat":12.72646,"lng":80.18486,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902081","name":"VAO OFFICE KALAVAKKAM IPDS","kva":"100","cons":56,"lat":12.73866,"lng":80.19331,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902035","name":"KANAGAPATTU HUB1","kva":"500","cons":74,"lat":12.73367,"lng":80.18505,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902032","name":"ILLALUR SS 8","kva":"100","cons":181,"lat":12.73573,"lng":80.15943,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902049","name":"SENGADU SS 4","kva":"100","cons":172,"lat":12.74756,"lng":80.18403,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902067","name":"KALAVAKKAM SS 1","kva":"100","cons":69,"lat":12.74531,"lng":80.19638,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902075","name":"KALAVAKKAM SS 14","kva":"200","cons":34,"lat":12.74663,"lng":80.20191,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902044","name":"KANAGAPATTU HUB4","kva":"250","cons":47,"lat":12.73714,"lng":80.1874,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902069","name":"KALAVAKKAM SS 8","kva":"100","cons":59,"lat":12.74134,"lng":80.20101,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902084","name":"KALAVAKKAM SS 9","kva":"500","cons":5,"lat":12.74168,"lng":80.19631,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902054","name":"ILLALUR SS 7","kva":"200","cons":325,"lat":12.73307,"lng":80.15898,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902008","name":"THIRUPORUR SS 14","kva":"100","cons":119,"lat":12.7303,"lng":80.18506,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902038","name":"MGR NAGAR IPDS","kva":"63","cons":32,"lat":12.72994,"lng":80.18489,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902042","name":"ILLALUR ROAD IPDS","kva":"63","cons":44,"lat":12.73205,"lng":80.1829,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902079","name":"KALAVAKKAM SS 11","kva":"100","cons":13,"lat":12.75067,"lng":80.20331,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902052","name":"ILLALUR SS 10","kva":"100","cons":40,"lat":12.73339,"lng":80.1617,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910902062","name":"THIRUPORUR SS 39","kva":"63","cons":251,"lat":12.73019,"lng":80.1867,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910903":[{"id":"910903076","name":"THANDALAM SS 2","kva":"25","cons":46,"lat":12.71631,"lng":80.17504,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910903098","name":"THANDALAM SS 4","kva":"100","cons":2,"lat":12.71464,"lng":80.17416,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910903135","name":"SARAVANAN LTCT","kva":"250","cons":null,"lat":12.71782,"lng":80.07732,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"910903018","name":"VIRALPAKKAM SS 1","kva":"100","cons":216,"lat":12.71155,"lng":80.09918,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903134","name":"TUCONY 100 1","kva":"100","cons":1,"lat":12.69505,"lng":80.15148,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"910903093","name":"VALARKUNDRAM SS 1","kva":"250","cons":171,"lat":12.69141,"lng":80.06882,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO","scheme":"BOARD"},{"id":"910903091","name":"KARUMBAKKAM SS 3","kva":"250","cons":10,"lat":12.70588,"lng":80.09093,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903121","name":"MADAYATHUR SS 5","kva":"100","cons":36,"lat":12.69048,"lng":80.14976,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903126","name":"MADAYATHUR SS 8","kva":"100","cons":53,"lat":12.70571,"lng":80.14796,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903116","name":"SIRUNKUNDRAM SS 2","kva":"100","cons":125,"lat":12.71602,"lng":80.08354,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903068","name":"ANTHERAYAPURAM SS 1","kva":"63","cons":80,"lat":12.69268,"lng":80.06389,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903118","name":"MADAYATHUR SS 1","kva":"100","cons":192,"lat":12.7018,"lng":80.14495,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903096","name":"KAMARAJAPURAM SS 3","kva":"250","cons":207,"lat":12.70985,"lng":80.12697,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903119","name":"MADAYATHUR SS 4","kva":"100","cons":26,"lat":12.69393,"lng":80.1438,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903071","name":"SIRUNKUNDRAM SS 5 VIT","kva":"250","cons":50,"lat":12.71048,"lng":80.07631,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903132","name":"THARANI MADAYATHUR63","kva":"250","cons":1,"lat":12.70555,"lng":80.1456,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"910903123","name":"KARUMBAKKAM SS 2","kva":"63","cons":52,"lat":12.70468,"lng":80.08188,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903131","name":"AKSHAYA SS 2","kva":"500","cons":154,"lat":12.71487,"lng":80.13737,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"910903069","name":"REDDYKUPPAM  SS 2 MERCURY","kva":"250","cons":17,"lat":12.69285,"lng":80.0578,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903102","name":"SIRUNKUNDRAM SS 6","kva":"63","cons":111,"lat":12.72115,"lng":80.07816,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903003","name":"MAILAI SS 1","kva":"250","cons":95,"lat":12.71088,"lng":80.10943,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903120","name":"MADAYATHUR SS 2","kva":"100","cons":53,"lat":12.69725,"lng":80.15273,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903129","name":"SEMBAKKAM AKSHAYA DT1","kva":"100","cons":66,"lat":12.71564,"lng":80.14086,"poles":8,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"910903133","name":"RN ENTERPRISES","kva":"250","cons":1,"lat":12.7163,"lng":80.07689,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"910903001","name":"KAMARAJAPURAM SS 4","kva":"100","cons":46,"lat":12.71077,"lng":80.13421,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903081","name":"KAMARAJAPURAM SS 1","kva":"100","cons":59,"lat":12.71099,"lng":80.13257,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903082","name":"MADAYATHUR SS 7","kva":"100","cons":112,"lat":12.7067,"lng":80.14619,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903124","name":"KARUMBAKKAM SS 4","kva":"100","cons":58,"lat":12.70468,"lng":80.08187,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903125","name":"REDDYKUPPAM SS 1","kva":"100","cons":145,"lat":12.69686,"lng":80.05403,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903022","name":"VIRALPAKKAM SS 2","kva":"250","cons":85,"lat":12.70681,"lng":80.09326,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO","scheme":"BOARD"},{"id":"910903122","name":"MADAYATHUR SS 6","kva":"25","cons":51,"lat":12.69642,"lng":80.14253,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903097","name":"KARUMBAKKAM SS 5","kva":"100","cons":306,"lat":12.70573,"lng":80.0925,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903092","name":"VALARKUNDRAM SS 4 PAINT CMPNY","kva":"200","cons":23,"lat":12.69495,"lng":80.06819,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903115","name":"SIRUNKUNDRAM SS 9 LAKSHMI MRKTG","kva":"100","cons":16,"lat":12.71705,"lng":80.07699,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903083","name":"KAMARAJAPURAM CSI SS 5","kva":"100","cons":181,"lat":12.71052,"lng":80.13122,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903127","name":"SEMBAKKAM SS 2 MADAYATHUR MALAI","kva":"100","cons":2,"lat":12.69489,"lng":80.14059,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"910903117","name":"MADAYATHUR SS 3","kva":"100","cons":162,"lat":12.70123,"lng":80.14312,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"}],"910904":[{"id":"910904003","name":"THIRUPORUR SS 3","kva":"100","cons":175,"lat":12.71839,"lng":80.18824,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904005","name":"THIRUPORUR SS 1","kva":"250","cons":232,"lat":12.72624,"lng":80.18835,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904064","name":"HOSPITAL TPR IPDS","kva":"63","cons":21,"lat":12.72884,"lng":80.18839,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904019","name":"THIRUPORUR SS 11","kva":"250","cons":191,"lat":12.72371,"lng":80.18859,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904079","name":"BDO OFFICE IPDS","kva":"25","cons":5,"lat":12.72012,"lng":80.18605,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904075","name":"THIRUPORUR SS 45","kva":"100","cons":58,"lat":12.72374,"lng":80.1902,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904041","name":"THIRUPORUR SS 38","kva":"250","cons":281,"lat":12.72198,"lng":80.18994,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904083","name":"IOCL SS","kva":"100","cons":1,"lat":12.72335,"lng":80.18751,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904068","name":"VANIGAR ST IPDS EAST","kva":"63","cons":128,"lat":12.72735,"lng":80.18873,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904004","name":"THIRUPORUR SS 9","kva":"250","cons":444,"lat":12.72158,"lng":80.18721,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904024","name":"THIRUPORUR SS 15","kva":"250","cons":699,"lat":12.72031,"lng":80.18605,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904063","name":"TALUK OFFICE IPDS 63","kva":"63","cons":40,"lat":12.71933,"lng":80.18559,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904038","name":"THIRUPORUR SS 13","kva":"250","cons":322,"lat":12.72883,"lng":80.18862,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904081","name":"MEENA MAHAL","kva":"100","cons":1,"lat":12.72384,"lng":80.18935,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"910904002","name":"THIRUPORUR SS 2","kva":"100","cons":136,"lat":12.71844,"lng":80.18828,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904072","name":"POLICE STATION IPDS","kva":"63","cons":172,"lat":12.72357,"lng":80.18885,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904073","name":"VANIGAR ST IPDS WEST","kva":"63","cons":110,"lat":12.72704,"lng":80.19038,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904020","name":"THIRUPORUR SS 43","kva":"100","cons":122,"lat":12.72502,"lng":80.1907,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904023","name":"THIRUPORUR SS 31","kva":"100","cons":171,"lat":12.71924,"lng":80.18407,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904056","name":"KANNIAMMAN KOIL IPDS","kva":"63","cons":113,"lat":12.72613,"lng":80.18763,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904082","name":"SARAVANA MAHAL","kva":"100","cons":2,"lat":12.72379,"lng":80.19017,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"910904066","name":"KANDASAMY KOIL MANDABAM","kva":"63","cons":16,"lat":12.72469,"lng":80.19159,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904077","name":"THIRUPORUR SS 47","kva":"100","cons":194,"lat":12.71901,"lng":80.18916,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904080","name":"TALUK OFFICE IPDS 25","kva":"25","cons":2,"lat":12.71934,"lng":80.18621,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904060","name":"KATCHERI SANTHU ST SS","kva":"63","cons":109,"lat":12.72072,"lng":80.18856,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904076","name":"THIRUPORUR SS 48","kva":"100","cons":157,"lat":12.71963,"lng":80.18768,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904021","name":"THIRUPORUR SS 7","kva":"250","cons":508,"lat":12.71783,"lng":80.18448,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904051","name":"NALLACHETTIKULAM IPDS","kva":"63","cons":17,"lat":12.72702,"lng":80.19062,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904044","name":"THIRUPORUR SS 14","kva":"250","cons":265,"lat":12.72586,"lng":80.18955,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910904071","name":"VINAYAGAR KOIL ST IPDS","kva":"63","cons":30,"lat":12.72729,"lng":80.1879,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910905":[{"id":"910905017","name":"SAMUDHAYAKUDAM","kva":"100","cons":4,"lat":12.7122,"lng":80.18682,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910905016","name":"THANDALAM SS 8","kva":"100","cons":66,"lat":12.71609,"lng":80.18826,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910905001","name":"THANDALAM SS 1","kva":"100","cons":522,"lat":12.71503,"lng":80.18701,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910905013","name":"THANDALAM SS 6","kva":"100","cons":80,"lat":12.71612,"lng":80.18983,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910905012","name":"THANDALAM SS 3","kva":"250","cons":503,"lat":12.71207,"lng":80.18879,"poles":6,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910905015","name":"PAZHANDI AMMAN KOIL","kva":"63","cons":106,"lat":12.71534,"lng":80.18553,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910905002","name":"THANDALAM SS 5","kva":"250","cons":280,"lat":12.71624,"lng":80.18308,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910905014","name":"THANDALAM SS 7","kva":"100","cons":66,"lat":12.71213,"lng":80.19258,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"910906":[{"id":"910906030","name":"THIRUPORUR SS 35","kva":"100","cons":113,"lat":12.73415,"lng":80.18749,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906112","name":"VADAKKU THERU KANAGAPATTU","kva":"63","cons":50,"lat":12.73802,"lng":80.19065,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906111","name":"ABIRAMI NAGAR IPDS","kva":"63","cons":150,"lat":12.73213,"lng":80.18628,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906117","name":"DUGAR BACK SIDE IPDS","kva":"25","cons":14,"lat":12.7354,"lng":80.18828,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906029","name":"KALAVAKKAM SS 17","kva":"500","cons":31,"lat":12.73868,"lng":80.2019,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906165","name":"SEWAGE PLANT KALAVAKKAM","kva":"100","cons":2,"lat":12.74092,"lng":80.20505,"poles":11,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"910906027","name":"KALAVAKKAM SS 16","kva":"500","cons":48,"lat":12.73872,"lng":80.20187,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906116","name":"KALAVAKKAM SS 19","kva":"250","cons":54,"lat":12.7412,"lng":80.20243,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906110","name":"VATHINEER KULAM IPDS","kva":"63","cons":99,"lat":12.73721,"lng":80.19458,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906114","name":"INDRA PROJECT IPDS","kva":"63","cons":71,"lat":12.73657,"lng":80.19903,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906113","name":"GOVERNMENT SCHOOL IPDS","kva":"63","cons":57,"lat":12.72015,"lng":80.18245,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906028","name":"KALAVAKKAM SS 15","kva":"250","cons":19,"lat":12.739,"lng":80.20054,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906158","name":"VATHINEER KULAM IPDS25","kva":"25","cons":20,"lat":12.73658,"lng":80.19427,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906115","name":"KALAVAKKAM SS 19","kva":"250","cons":70,"lat":12.74129,"lng":80.20246,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906118","name":"EB OFFICE OPP SIDE","kva":"100","cons":203,"lat":12.78228,"lng":80.24935,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"910906085","name":"TEACHERS COLONY","kva":"25","cons":45,"lat":12.79565,"lng":80.24798,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AREAL","scheme":"BOARD"},{"id":"910906086","name":"COSTAL PARDIES","kva":"250","cons":17,"lat":12.79301,"lng":80.24142,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"THIRUMALAI","scheme":"BOARD"},{"id":"910906129","name":"VGN 2","kva":"500","cons":1,"lat":12.82612,"lng":80.23972,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HACK BRIDGE","scheme":"BOARD"},{"id":"910906128","name":"VGN 1","kva":"500","cons":3,"lat":12.82612,"lng":80.23985,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SE","scheme":"BOARD"},{"id":"910906049","name":"SEA LA VE","kva":"200","cons":31,"lat":12.78738,"lng":80.25295,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELMEC","scheme":"BOARD"},{"id":"910906057","name":"THULIVE 2","kva":"500","cons":2,"lat":12.81164,"lng":80.24257,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"910906093","name":"DHARGA OLIVE BEACH","kva":"500","cons":256,"lat":12.7837,"lng":80.25231,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"EMI","scheme":"BOARD"},{"id":"910906127","name":"JHON MANOJ HATCHERY LTCT","kva":"250","cons":19,"lat":12.79971,"lng":80.24835,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"910906101","name":"MOUNT CARMEL SCHOOL","kva":"100","cons":122,"lat":12.79433,"lng":80.24822,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HACK BRIDGE","scheme":"BOARD"},{"id":"910906076","name":"AKBAR LODGE","kva":"100","cons":352,"lat":12.78954,"lng":80.24948,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"910906075","name":"OLD.INDIAN BANK-1&2","kva":"100","cons":281,"lat":12.78582,"lng":80.24919,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"910906099","name":"SALT CAMPANY","kva":"100","cons":2,"lat":12.78264,"lng":80.24476,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"910906125","name":"FISHERIES UNIVERSITY","kva":"100","cons":3,"lat":12.81137,"lng":80.24315,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"910906063","name":"TSUNAMI QUATERS 2","kva":"25","cons":147,"lat":12.81812,"lng":80.24278,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEG","scheme":"BOARD"},{"id":"910906103","name":"RMY GATE","kva":"100","cons":168,"lat":12.79407,"lng":80.24469,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"910906098","name":"SEMMANCHER MAYANA SALAI","kva":"100","cons":33,"lat":12.77926,"lng":80.25092,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"910906059","name":"CHANDIRIGAPRIYA HOTTEL OPP","kva":"100","cons":69,"lat":12.79379,"lng":80.24127,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEC","scheme":"BOARD"},{"id":"910906081","name":"BEACH ROAD","kva":"200","cons":118,"lat":12.78976,"lng":80.2519,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AMPTECH","scheme":"BOARD"},{"id":"910906162","name":"DEEPIKA DT","kva":"25","cons":11,"lat":12.78008,"lng":80.25372,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MOHINI","scheme":"BOARD"},{"id":"910906130","name":"SHERLEY ANGELIN LEELA LTCT","kva":"250","cons":4,"lat":12.79927,"lng":80.24647,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AMPTECH","scheme":"BOARD"},{"id":"910906069","name":"RADIANCE SHINE","kva":"500","cons":8,"lat":12.82253,"lng":80.23982,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"910906119","name":"NEITHAL","kva":"100","cons":192,"lat":12.7796,"lng":80.24876,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"910906053","name":"KANNIAMMA KOIL","kva":"100","cons":148,"lat":12.78912,"lng":80.25331,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FRANTI","scheme":"BOARD"},{"id":"910906083","name":"LEE CRYSTAL HOTEL 1&2","kva":"100","cons":38,"lat":12.78675,"lng":80.24798,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"910906170","name":"HEMANATHAN 250 KVA","kva":"250","cons":1,"lat":12.78733,"lng":80.24857,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI PERFECT ENGINEER","scheme":"BOARD"},{"id":"910906163","name":"GOVERNMENT SCHOOL SS","kva":"63","cons":14,"lat":12.78588,"lng":80.24224,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906164","name":"POSTOFFICE SS","kva":"100","cons":28,"lat":12.78666,"lng":80.25058,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"910906095","name":"PHILIP THOTAM","kva":"100","cons":15,"lat":12.78318,"lng":80.25228,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELCTRICALS","scheme":"BOARD"},{"id":"910906097","name":"SEMMANCHERY.KADUMBADI HOUSE NEAR","kva":"100","cons":223,"lat":12.77725,"lng":80.2507,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"910906120","name":"MURUGABHARATHI","kva":"63","cons":22,"lat":12.82543,"lng":80.24041,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"910906067","name":"MGM RESORT","kva":"250","cons":2,"lat":12.82688,"lng":80.24584,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"910906070","name":"MGM BUS STP","kva":"250","cons":72,"lat":12.82586,"lng":80.24017,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AMPTECH","scheme":"BOARD"},{"id":"910906088","name":"PARAMASIVAM SC","kva":"100","cons":36,"lat":12.80892,"lng":80.24361,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"910906168","name":"PERUMAL","kva":"250","cons":1,"lat":12.79064,"lng":80.24224,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"910906167","name":"G SQUARE","kva":"63","cons":4,"lat":12.78838,"lng":80.24157,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"MOHINI","scheme":"BOARD"},{"id":"910906080","name":"FISCO PARKING","kva":"100","cons":21,"lat":12.79712,"lng":80.24744,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"910906090","name":"SENIOR CITIZEN","kva":"100","cons":4,"lat":12.8272,"lng":80.24065,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AMPTECH","scheme":"BOARD"},{"id":"910906062","name":"TSUNAMI QUATERS 1","kva":"100","cons":157,"lat":12.81807,"lng":80.2422,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEC","scheme":"BOARD"},{"id":"910906087","name":"NEAR.TULIVE APARTMENT","kva":"250","cons":58,"lat":12.81228,"lng":80.24248,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEG","scheme":"BOARD"},{"id":"910906082","name":"LAKSHMIAMMAN KOVIL ST","kva":"100","cons":236,"lat":12.79005,"lng":80.24884,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AREAL","scheme":"BOARD"},{"id":"910906056","name":"THULIVE 1","kva":"500","cons":null,"lat":12.81161,"lng":80.24262,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"910906104","name":"MOHAMED ADIL HANEF LTCT","kva":"100","cons":1,"lat":12.7964,"lng":80.24075,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AREAL","scheme":"BOARD"},{"id":"910906054","name":"ANSARI NAGAR WELL","kva":"100","cons":304,"lat":12.78632,"lng":80.2527,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DEC","scheme":"BOARD"},{"id":"910906131","name":"OPP.MATHAPITHA HOSPITAL","kva":"100","cons":8,"lat":12.7861,"lng":80.24599,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AMPTECH","scheme":"BOARD"},{"id":"910906055","name":"KOI POND VILLA","kva":"500","cons":25,"lat":12.82296,"lng":80.23985,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"910906100","name":"THULUKANATHAMMAN KOVIL ST","kva":"100","cons":208,"lat":12.78828,"lng":80.25024,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"910906091","name":"SEMMANCHERY VILLAGE","kva":"100","cons":54,"lat":12.77764,"lng":80.24897,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BAJAJ","scheme":"BOARD"},{"id":"910906122","name":"OLIVE BEACH","kva":"100","cons":5,"lat":12.81277,"lng":80.24657,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HACK BRIDGE","scheme":"BOARD"},{"id":"910906084","name":"KADAISI COLONY","kva":"100","cons":125,"lat":12.78361,"lng":80.24636,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"910906078","name":"EAGAVALLIAMMAN KOVIL ST","kva":"100","cons":248,"lat":12.78386,"lng":80.25058,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"910906060","name":"ECR DHABA HOTTEL","kva":"100","cons":43,"lat":12.79917,"lng":80.24168,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"910906072","name":"DHAKSHANA CHITRA","kva":"100","cons":1,"lat":12.82334,"lng":80.24091,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"THIRUMALAI","scheme":"BOARD"},{"id":"910906133","name":"BOAT HOUSE IN SIDE","kva":"100","cons":23,"lat":12.8068,"lng":80.24278,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"910906094","name":"DHARGA RIGHT SIDE","kva":"250","cons":215,"lat":12.78654,"lng":80.25119,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"BOARD"},{"id":"910906061","name":"RAJ HATCHERY","kva":"250","cons":6,"lat":12.79882,"lng":80.2483,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"910906077","name":"SS.4.VIRAGU THOTTI","kva":"100","cons":206,"lat":12.78671,"lng":80.24862,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AREAL","scheme":"BOARD"},{"id":"910906126","name":"KUNNUKADU SHOPING COMPLEX","kva":"100","cons":9,"lat":12.7961,"lng":80.24097,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SE","scheme":"BOARD"},{"id":"910906065","name":"YELLWO BOARD (LOGANAYAGI)","kva":"100","cons":101,"lat":12.81851,"lng":80.24041,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HACK BRIDGE","scheme":"BOARD"},{"id":"910906102","name":"RMY INSIDE","kva":"100","cons":47,"lat":12.79323,"lng":80.24441,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"910906064","name":"TSUNAMI QUATERS","kva":"100","cons":107,"lat":12.81815,"lng":80.2432,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HACK BRIDGE","scheme":"BOARD"},{"id":"910906096","name":"SEMMANCHERY.DENNA HOUSE BACK","kva":"100","cons":70,"lat":12.77708,"lng":80.25168,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASSOCIATE","scheme":"BOARD"},{"id":"910906121","name":"CIBA GATE","kva":"100","cons":2,"lat":12.81112,"lng":80.24321,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"910906123","name":"NEW MASQUE","kva":"100","cons":205,"lat":12.79222,"lng":80.24976,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"910906166","name":"PM HOSPITAL","kva":"63","cons":null,"lat":12.78368,"lng":80.24624,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ASCOTT","scheme":"BOARD"},{"id":"910906071","name":"OPP SANGETHA HOTEL","kva":"63","cons":104,"lat":12.82416,"lng":80.24006,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"910906124","name":"KUNNUNUKADU VILLAGE","kva":"100","cons":68,"lat":12.79535,"lng":80.24762,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SE","scheme":"BOARD"},{"id":"910906169","name":"SUJAY","kva":"63","cons":1,"lat":12.8269,"lng":80.24584,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APOORU","scheme":"BOARD"},{"id":"910906137","name":"SKMS SALT COMPANY 3","kva":"100","cons":null,"lat":12.75551,"lng":80.22947,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906136","name":"SKMS SALT COMPANY 4","kva":"100","cons":null,"lat":12.74772,"lng":80.2083,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906138","name":"SKMS SALT COMPANY 2","kva":"100","cons":null,"lat":12.75459,"lng":80.21755,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906139","name":"SKMS SALT COMPANY 1","kva":"100","cons":1,"lat":12.7595,"lng":80.21146,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"910906140","name":"SALT CANAL DT","kva":"100","cons":null,"lat":12.77043,"lng":80.2156,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}]}}