{"substationCode":"9113","feeders":{"911301":{"name":"PERAMPAKKAM","code":"911301","ss_code":"9113","volt":"11","len":30.76,"dts":61,"cons":4282,"type":"MultiLineString","coords":[[[80.11481,12.52227],[80.11527,12.52386]],[[80.09002,12.54001],[80.09018,12.53944]],[[80.08131,12.54753],[80.08177,12.54744]],[[80.08408,12.54701],[80.08472,12.54677]],[[80.08692,12.54316],[80.08717,12.54308]],[[80.08095,12.5444],[80.08136,12.54431]],[[80.08356,12.54712],[80.08408,12.54701]],[[80.09076,12.54262],[80.09036,12.54246]],[[80.09035,12.54195],[80.09021,12.54154]],[[80.09017,12.54104],[80.09009,12.54052]],[[80.0903,12.54266],[80.09076,12.54262]],[[80.08765,12.54301],[80.08804,12.54293]],[[80.09076,12.54262],[80.09104,12.54273]],[[80.08157,12.54426],[80.08166,12.5445]],[[80.09009,12.54052],[80.09002,12.54001]],[[80.08166,12.5445],[80.0818,12.54454]],[[80.08514,12.54659],[80.08563,12.5464]],[[80.09104,12.54273],[80.09131,12.5427]],[[80.09036,12.54246],[80.09035,12.54195]],[[80.08221,12.54735],[80.08265,12.54728]],[[80.08282,12.54077],[80.08362,12.5408]],[[80.08592,12.53159],[80.08603,12.53131]],[[80.10355,12.51864],[80.10402,12.51837]],[[80.10327,12.51879],[80.10355,12.51865]],[[80.12147,12.52802],[80.12175,12.52808]],[[80.10719,12.52883],[80.10669,12.52909]],[[80.08046,12.54305],[80.0808,12.54381]],[[80.08592,12.53159],[80.08592,12.53159]],[[80.10669,12.52909],[80.10669,12.52909]],[[80.08046,12.54305],[80.08046,12.54305]],[[80.09216,12.52702],[80.09216,12.52702]],[[80.11249,12.51439],[80.11249,12.51439]],[[80.07515,12.53104],[80.07515,12.53105]],[[80.09216,12.52701],[80.09216,12.52702]],[[80.08592,12.5316],[80.08592,12.53159]],[[80.07515,12.53105],[80.07515,12.53105]],[[80.11249,12.5144],[80.11249,12.51439]],[[80.08046,12.54304],[80.08046,12.54305]],[[80.10355,12.51865],[80.10355,12.51864]],[[80.07515,12.53104],[80.07528,12.53083]],[[80.09216,12.52701],[80.09259,12.52676]],[[80.08587,12.53166],[80.08592,12.5316]],[[80.0748,12.53072],[80.0748,12.53072]],[[80.0748,12.53072],[80.07515,12.53105]],[[80.08013,12.54227],[80.08046,12.54304]],[[80.11387,12.5191],[80.11409,12.51993]],[[80.07382,12.52943],[80.07426,12.52999]],[[80.07088,12.52786],[80.07131,12.5278]],[[80.07858,12.53866],[80.07882,12.53927]],[[80.08307,12.53838],[80.08338,12.53762]],[[80.07209,12.52394],[80.07218,12.52302]],[[80.08766,12.52352],[80.08767,12.5229]],[[80.09971,12.5294],[80.10026,12.52934]],[[80.10462,12.5227],[80.10423,12.52285]],[[80.07933,12.54789],[80.07908,12.54791]],[[80.09647,12.52511],[80.09671,12.52544]],[[80.11661,12.51143],[80.11703,12.51205]],[[80.10861,12.53272],[80.10924,12.53254]],[[80.07055,12.55119],[80.07051,12.55116]],[[80.07051,12.55116],[80.07051,12.55116]],[[80.11363,12.51828],[80.11388,12.51804]],[[80.10459,12.52195],[80.10494,12.52233]],[[80.07157,12.52628],[80.07191,12.52615]],[[80.06722,12.54433],[80.06747,12.54394]],[[80.10933,12.52819],[80.10847,12.52846]],[[80.11749,12.52561],[80.11782,12.5256]],[[80.11804,12.52549],[80.11837,12.52539]],[[80.10887,12.53349],[80.10913,12.53423]],[[80.10913,12.53423],[80.10913,12.53423]],[[80.10651,12.53222],[80.10601,12.5324]],[[80.10698,12.5321],[80.10651,12.53222]],[[80.07821,12.55045],[80.07809,12.55048]],[[80.06945,12.54796],[80.06919,12.54773]],[[80.07258,12.55079],[80.07176,12.55094]],[[80.08776,12.51976],[80.08775,12.51915]],[[80.07516,12.55032],[80.0743,12.55049]],[[80.10101,12.52045],[80.10129,12.52021]],[[80.10193,12.51968],[80.10225,12.51945]],[[80.0993,12.5218],[80.09962,12.52154]],[[80.09534,12.52497],[80.09562,12.52479]],[[80.09633,12.52418],[80.09606,12.52397]],[[80.09949,12.52899],[80.09971,12.5294]],[[80.11692,12.51117],[80.11726,12.5109]],[[80.1099,12.5151],[80.11077,12.51461]],[[80.07548,12.53131],[80.07554,12.53156]],[[80.07629,12.53343],[80.07652,12.53398]],[[80.08471,12.53447],[80.08493,12.53395]],[[80.0771,12.53157],[80.07754,12.53152]],[[80.06671,12.52712],[80.06693,12.52764]],[[80.1186,12.52772],[80.11881,12.52792]],[[80.11798,12.5272],[80.1186,12.52772]],[[80.1123,12.51378],[80.113,12.5134]],[[80.1016,12.51999],[80.10193,12.51968]],[[80.06981,12.54831],[80.06945,12.54796]],[[80.11107,12.53974],[80.1114,12.54017]],[[80.11037,12.5371],[80.11053,12.53774]],[[80.11053,12.53774],[80.11068,12.53833]],[[80.10763,12.52804],[80.1076,12.52752]],[[80.11145,12.51172],[80.11144,12.51082]],[[80.11341,12.54213],[80.11367,12.54212]],[[80.10402,12.51872],[80.10402,12.51837]],[[80.08935,12.52871],[80.08976,12.52846]],[[80.11793,12.5104],[80.11852,12.51]],[[80.07965,12.54888],[80.07979,12.54936]],[[80.10327,12.51879],[80.10324,12.51868]],[[80.09703,12.52589],[80.09728,12.52628]],[[80.113,12.5134],[80.11375,12.51299]],[[80.11152,12.51421],[80.11149,12.51341]],[[80.10928,12.51546],[80.1099,12.5151]],[[80.10855,12.51587],[80.10928,12.51546]],[[80.11649,12.52584],[80.1169,12.52576]],[[80.07191,12.52615],[80.07197,12.52528]],[[80.07046,12.5279],[80.07088,12.52786]],[[80.07215,12.52769],[80.07243,12.52767]],[[80.07819,12.53774],[80.07858,12.53866]],[[80.07233,12.52607],[80.0728,12.52601]],[[80.0738,12.52587],[80.07446,12.52576]],[[80.08577,12.5311],[80.08554,12.5309]],[[80.07243,12.52767],[80.07256,12.52765]],[[80.11148,12.51256],[80.11145,12.51172]],[[80.09868,12.51994],[80.09847,12.5193]],[[80.06919,12.54773],[80.06872,12.54725]],[[80.09259,12.52676],[80.09298,12.52653]],[[80.09364,12.52687],[80.094,12.52737]],[[80.11717,12.52567],[80.11749,12.52561]],[[80.09892,12.52057],[80.09868,12.51994]],[[80.09801,12.52579],[80.09855,12.52579]],[[80.10601,12.52918],[80.10575,12.52901]],[[80.10499,12.52816],[80.10459,12.52773]],[[80.10533,12.52855],[80.10499,12.52816]],[[80.10459,12.52773],[80.10426,12.52736]],[[80.10717,12.52969],[80.10754,12.53042]],[[80.11782,12.5256],[80.11804,12.52549]],[[80.11633,12.52608],[80.11591,12.52624]],[[80.1111,12.53201],[80.11174,12.53181]],[[80.08768,12.52479],[80.08765,12.52417]],[[80.10543,12.53259],[80.10483,12.53276]],[[80.07881,12.55041],[80.07821,12.55045]],[[80.08002,12.54573],[80.07967,12.54649]],[[80.07118,12.55052],[80.07091,12.54996]],[[80.09995,12.52127],[80.10031,12.52099]],[[80.10031,12.52099],[80.10067,12.52071]],[[80.11375,12.51299],[80.11449,12.51259]],[[80.11668,12.52601],[80.11633,12.52608]],[[80.11363,12.51828],[80.11387,12.5191]],[[80.1143,12.52057],[80.11457,12.52146]],[[80.07294,12.52818],[80.07346,12.52887]],[[80.07528,12.53083],[80.07548,12.53131]],[[80.07161,12.52776],[80.07172,12.52775]],[[80.07915,12.54],[80.07949,12.5408]],[[80.07197,12.52528],[80.07205,12.52485]],[[80.0757,12.53194],[80.07607,12.53174]],[[80.0757,12.53194],[80.07579,12.53216]],[[80.11881,12.52792],[80.1192,12.52826]],[[80.11668,12.52601],[80.11705,12.52634]],[[80.10776,12.51629],[80.10855,12.51587]],[[80.11149,12.51341],[80.11148,12.51256]],[[80.09796,12.52288],[80.09831,12.52262]],[[80.08,12.55352],[80.07945,12.55409]],[[80.11005,12.53637],[80.11037,12.5371]],[[80.11511,12.52646],[80.11426,12.52672]],[[80.07933,12.54789],[80.07952,12.54842]],[[80.09439,12.52787],[80.09478,12.52842]],[[80.11296,12.54222],[80.11341,12.54213]],[[80.10575,12.52901],[80.10533,12.52855]],[[80.10766,12.52869],[80.10763,12.52804]],[[80.1118,12.52746],[80.11102,12.5277]],[[80.1114,12.54017],[80.1117,12.54058]],[[80.10855,12.53272],[80.10861,12.53272]],[[80.10821,12.53209],[80.10855,12.53272]],[[80.07963,12.55119],[80.07972,12.55202]],[[80.07988,12.55281],[80.08,12.55352]],[[80.07042,12.54884],[80.06981,12.54831]],[[80.07341,12.55063],[80.07258,12.55079]],[[80.0714,12.551],[80.07092,12.55109]],[[80.10254,12.51919],[80.10284,12.51902]],[[80.10254,12.51919],[80.10287,12.51974]],[[80.09962,12.52154],[80.09995,12.52127]],[[80.09929,12.52863],[80.09932,12.5287]],[[80.09932,12.5287],[80.09949,12.52899]],[[80.11338,12.51746],[80.11356,12.51811]],[[80.11591,12.51178],[80.11661,12.51143]],[[80.11152,12.51421],[80.1123,12.51378]],[[80.11881,12.52792],[80.11919,12.52788]],[[80.11705,12.52634],[80.11737,12.52661]],[[80.11536,12.52417],[80.11544,12.52448]],[[80.11559,12.52512],[80.11632,12.52574]],[[80.11632,12.52574],[80.11632,12.52574]],[[80.11632,12.52574],[80.11649,12.52584]],[[80.11437,12.51794],[80.11484,12.51783]],[[80.11484,12.51783],[80.11484,12.51783]],[[80.07131,12.5278],[80.07161,12.52776]],[[80.0808,12.54381],[80.08091,12.54353]],[[80.07158,12.55334],[80.07185,12.5538]],[[80.07684,12.53473],[80.07719,12.53549]],[[80.07786,12.53701],[80.07819,12.53774]],[[80.08434,12.53542],[80.08471,12.53447]],[[80.08493,12.53395],[80.08524,12.53318]],[[80.08144,12.54226],[80.08176,12.5415]],[[80.07652,12.53398],[80.07684,12.53473]],[[80.07563,12.53177],[80.0757,12.53194]],[[80.11737,12.52661],[80.11798,12.5272]],[[80.10316,12.52029],[80.10346,12.52087]],[[80.09764,12.52314],[80.09796,12.52288]],[[80.07601,12.55015],[80.07516,12.55032]],[[80.08771,12.5216],[80.08773,12.52102]],[[80.10284,12.51902],[80.10327,12.51879]],[[80.07256,12.52765],[80.07294,12.52818]],[[80.097,12.52575],[80.09746,12.52579]],[[80.06919,12.52806],[80.06961,12.52801]],[[80.10945,12.53493],[80.10974,12.53567]],[[80.07972,12.55202],[80.07988,12.55281]],[[80.07786,12.55026],[80.07745,12.55036]],[[80.07091,12.54996],[80.07067,12.54944]],[[80.07176,12.55094],[80.0714,12.551]],[[80.07093,12.55138],[80.07116,12.55187]],[[80.07945,12.55409],[80.07887,12.5547]],[[80.0993,12.5218],[80.09914,12.52116]],[[80.09669,12.52388],[80.097,12.52365]],[[80.10346,12.52087],[80.10385,12.52124]],[[80.10701,12.51671],[80.10776,12.51629]],[[80.1192,12.52826],[80.11977,12.52872]],[[80.11964,12.52786],[80.12016,12.52795]],[[80.11649,12.52584],[80.11668,12.52601]],[[80.09776,12.52694],[80.09823,12.52764]],[[80.11203,12.54099],[80.11236,12.5414]],[[80.08823,12.52939],[80.08862,12.52916]],[[80.08635,12.53053],[80.08689,12.53018]],[[80.08689,12.53018],[80.08725,12.52994]],[[80.07612,12.53297],[80.07629,12.53343]],[[80.11292,12.51585],[80.11318,12.51665]],[[80.11685,12.51067],[80.11635,12.51079]],[[80.10287,12.51974],[80.10316,12.52029]],[[80.09831,12.52262],[80.09866,12.52234]],[[80.09327,12.52636],[80.09364,12.52687]],[[80.08279,12.53905],[80.08307,12.53838]],[[80.06801,12.52812],[80.06845,12.52811]],[[80.09084,12.5278],[80.09104,12.52769]],[[80.10669,12.5291],[80.10717,12.52969]],[[80.10754,12.53042],[80.10788,12.53126]],[[80.1169,12.52576],[80.11717,12.52567]],[[80.11174,12.53181],[80.11235,12.53164]],[[80.10913,12.53423],[80.10945,12.53493]],[[80.07745,12.55036],[80.07726,12.54994]],[[80.08005,12.55041],[80.07947,12.55038]],[[80.1127,12.54182],[80.11296,12.54222]],[[80.07087,12.55112],[80.07093,12.55138]],[[80.0743,12.55049],[80.07341,12.55063]],[[80.10067,12.52071],[80.10101,12.52045]],[[80.10129,12.52021],[80.1016,12.51999]],[[80.11318,12.51665],[80.11338,12.51746]],[[80.11726,12.5109],[80.11685,12.51067]],[[80.11919,12.52788],[80.11964,12.52786]],[[80.12016,12.52795],[80.12064,12.52798]],[[80.11544,12.52448],[80.11559,12.52512]],[[80.07191,12.52615],[80.07233,12.52607]],[[80.0728,12.52601],[80.07319,12.52596]],[[80.07512,12.52567],[80.07582,12.52558]],[[80.07446,12.52576],[80.07512,12.52567]],[[80.07582,12.52558],[80.07651,12.5255]],[[80.08792,12.52957],[80.08823,12.52939]],[[80.08558,12.53238],[80.08587,12.53166]],[[80.08769,12.52226],[80.08771,12.5216]],[[80.08781,12.52745],[80.08777,12.52676]],[[80.08872,12.52856],[80.08849,12.52831]],[[80.08817,12.52789],[80.08781,12.52745]],[[80.07205,12.52485],[80.07209,12.52394]],[[80.10552,12.51754],[80.10626,12.51711]],[[80.11726,12.5109],[80.11793,12.5104]],[[80.09728,12.52628],[80.09776,12.52694]],[[80.06503,12.52544],[80.0652,12.52536]],[[80.07684,12.55],[80.07601,12.55015]],[[80.07726,12.54994],[80.07684,12.55]],[[80.06736,12.54597],[80.06678,12.54546]],[[80.11426,12.52672],[80.11349,12.52695]],[[80.11102,12.5277],[80.11011,12.52795]],[[80.09899,12.52846],[80.09912,12.52836]],[[80.08,12.55032],[80.08005,12.55041]],[[80.10809,12.53177],[80.10821,12.53209]],[[80.09472,12.52551],[80.09534,12.52497]],[[80.10766,12.52869],[80.10719,12.52883]],[[80.11235,12.53164],[80.11297,12.53146]],[[80.11297,12.53146],[80.11297,12.53146]],[[80.10867,12.53318],[80.10887,12.53349]],[[80.07947,12.55038],[80.07963,12.55119]],[[80.07967,12.54649],[80.07931,12.54726]],[[80.11405,12.54204],[80.11438,12.54195]],[[80.07204,12.55436],[80.07158,12.55452]],[[80.07185,12.5538],[80.07204,12.55436]],[[80.07092,12.55109],[80.07087,12.55112]],[[80.09599,12.52445],[80.09647,12.52511]],[[80.097,12.52365],[80.09733,12.52339]],[[80.10385,12.52124],[80.10424,12.52161]],[[80.09912,12.52836],[80.09929,12.52863]],[[80.097,12.52575],[80.09703,12.52589]],[[80.11409,12.51993],[80.1143,12.52057]],[[80.07346,12.52887],[80.07382,12.52943]],[[80.07426,12.52999],[80.0748,12.53072]],[[80.07172,12.52775],[80.07215,12.52769]],[[80.07256,12.52765],[80.07221,12.52718]],[[80.07981,12.54155],[80.08013,12.54227]],[[80.0808,12.54381],[80.08069,12.54411]],[[80.08091,12.54353],[80.08111,12.54304]],[[80.07719,12.53549],[80.07754,12.53626]],[[80.07754,12.53626],[80.07786,12.53701]],[[80.07882,12.53927],[80.07915,12.54]],[[80.07662,12.53165],[80.0771,12.53157]],[[80.08862,12.52916],[80.08901,12.52892]],[[80.08603,12.53131],[80.08635,12.53053]],[[80.08407,12.53607],[80.08434,12.53542]],[[80.08777,12.52676],[80.08778,12.5261]],[[80.07579,12.53216],[80.07612,12.53297]],[[80.06961,12.52801],[80.07005,12.52796]],[[80.06693,12.52764],[80.06714,12.52816]],[[80.07221,12.52718],[80.07175,12.52657]],[[80.10626,12.51711],[80.10701,12.51671]],[[80.07112,12.5523],[80.07136,12.55279]],[[80.10613,12.5294],[80.10601,12.52918]],[[80.09914,12.52116],[80.09892,12.52057]],[[80.09117,12.5276],[80.09154,12.52738]],[[80.08274,12.53915],[80.08279,12.53905]],[[80.07979,12.54936],[80.07988,12.54958]],[[80.07988,12.54958],[80.07994,12.54989]],[[80.06804,12.54303],[80.0684,12.54246]],[[80.06637,12.54495],[80.0669,12.54481]],[[80.07092,12.55109],[80.07118,12.55052]],[[80.08765,12.52417],[80.08766,12.52352]],[[80.10225,12.51945],[80.10254,12.51919]],[[80.09895,12.52207],[80.0993,12.5218]],[[80.09866,12.52234],[80.09895,12.52207]],[[80.08901,12.52892],[80.08935,12.52871]],[[80.09733,12.52339],[80.09764,12.52314]],[[80.06802,12.54661],[80.06736,12.54597]],[[80.11265,12.52722],[80.11237,12.52727]],[[80.11449,12.51259],[80.11523,12.51215]],[[80.11297,12.53146],[80.11297,12.53146]],[[80.11297,12.53146],[80.11289,12.53117]],[[80.11289,12.53117],[80.11289,12.53116]],[[80.10478,12.51795],[80.10552,12.51754]],[[80.0652,12.52536],[80.0653,12.52534]],[[80.09823,12.52764],[80.09857,12.52813]],[[80.11077,12.51461],[80.11152,12.51421]],[[80.11527,12.52386],[80.11536,12.52417]],[[80.10026,12.52934],[80.10031,12.52934]],[[80.11388,12.51804],[80.11437,12.51794]],[[80.10402,12.51837],[80.10478,12.51795]],[[80.09357,12.52621],[80.09396,12.52598]],[[80.10987,12.53233],[80.1105,12.53217]],[[80.11237,12.52727],[80.1118,12.52746]],[[80.07952,12.54842],[80.07965,12.54888]],[[80.06595,12.52517],[80.06611,12.52557]],[[80.06678,12.54546],[80.06637,12.54495]],[[80.09746,12.52579],[80.09801,12.52579]],[[80.10424,12.53296],[80.10373,12.53313]],[[80.10373,12.53313],[80.10373,12.53313]],[[80.10483,12.53276],[80.10424,12.53296]],[[80.07319,12.52596],[80.0738,12.52587]],[[80.08901,12.52892],[80.08872,12.52856]],[[80.10809,12.53177],[80.10757,12.53192]],[[80.0824,12.53994],[80.08274,12.53915]],[[80.07994,12.54989],[80.08,12.55032]],[[80.10601,12.5324],[80.10543,12.53259]],[[80.07809,12.55048],[80.07811,12.55026]],[[80.09298,12.52653],[80.09327,12.52636]],[[80.09327,12.52636],[80.09357,12.52621]],[[80.07175,12.52657],[80.07157,12.52628]],[[80.07157,12.52628],[80.07157,12.52628]],[[80.07949,12.5408],[80.07981,12.54155]],[[80.08775,12.51915],[80.08777,12.51855]],[[80.10924,12.53254],[80.10987,12.53233]],[[80.11356,12.51811],[80.11363,12.51828]],[[80.07087,12.55112],[80.07055,12.55119]],[[80.07055,12.55119],[80.07055,12.55118]],[[80.11457,12.52146],[80.11481,12.52227]],[[80.11142,12.51011],[80.11142,12.50923]],[[80.08338,12.53762],[80.0837,12.53685]],[[80.08778,12.5261],[80.0877,12.52548]],[[80.08111,12.54304],[80.08144,12.54226]],[[80.0669,12.54481],[80.06722,12.54433]],[[80.0684,12.54246],[80.06863,12.54241]],[[80.06863,12.54241],[80.06863,12.5424]],[[80.07158,12.55452],[80.07123,12.55467]],[[80.07123,12.55467],[80.07123,12.55467]],[[80.12094,12.52796],[80.1212,12.52797]],[[80.09154,12.52738],[80.09189,12.52718]],[[80.08976,12.52846],[80.09012,12.52822]],[[80.09562,12.52479],[80.09599,12.52445]],[[80.09633,12.52418],[80.09669,12.52388]],[[80.08055,12.54447],[80.08028,12.545]],[[80.06872,12.54725],[80.06802,12.54661]],[[80.06774,12.5435],[80.06804,12.54303]],[[80.08717,12.54308],[80.08718,12.54303]],[[80.06845,12.52811],[80.06878,12.52811]],[[80.09189,12.52718],[80.09216,12.52702]],[[80.10324,12.51868],[80.1032,12.51844]],[[80.10847,12.52846],[80.10766,12.52869]],[[80.07754,12.53152],[80.07777,12.5315]],[[80.07777,12.5315],[80.07777,12.53149]],[[80.0877,12.52548],[80.08768,12.52479]],[[80.11591,12.52624],[80.11511,12.52646]],[[80.06498,12.5252],[80.06492,12.52522]],[[80.10757,12.53192],[80.10698,12.5321]],[[80.10855,12.51587],[80.10883,12.51638]],[[80.08777,12.52035],[80.08776,12.51976]],[[80.10402,12.51872],[80.10402,12.51894]],[[80.10402,12.51894],[80.10402,12.51893]],[[80.07554,12.53156],[80.07563,12.53177]],[[80.10497,12.52255],[80.10462,12.5227]],[[80.11457,12.52146],[80.115,12.52117]],[[80.115,12.52117],[80.115,12.52117]],[[80.10424,12.52161],[80.10459,12.52195]],[[80.07067,12.54944],[80.07042,12.54884]],[[80.10855,12.53272],[80.10867,12.53318]],[[80.11269,12.51506],[80.11292,12.51585]],[[80.07116,12.55187],[80.07112,12.5523]],[[80.08603,12.53131],[80.08577,12.5311]],[[80.11082,12.53883],[80.1109,12.53919]],[[80.11661,12.51143],[80.11692,12.51117]],[[80.08524,12.53318],[80.08558,12.53238]],[[80.06878,12.52811],[80.06919,12.52806]],[[80.12064,12.52798],[80.12094,12.52796]],[[80.09884,12.52853],[80.09899,12.52846]],[[80.08384,12.54376],[80.08465,12.54363]],[[80.08176,12.5415],[80.08211,12.54073]],[[80.09929,12.52863],[80.09919,12.52869]],[[80.09919,12.52869],[80.09919,12.52868]],[[80.11695,12.51398],[80.11695,12.51425]],[[80.0837,12.53685],[80.08407,12.53607]],[[80.11367,12.54212],[80.11405,12.54204]],[[80.11699,12.51447],[80.11704,12.51488]],[[80.1109,12.53919],[80.11107,12.53974]],[[80.07136,12.55279],[80.07158,12.55334]],[[80.11692,12.51307],[80.11692,12.51339]],[[80.11693,12.51275],[80.11692,12.51307]],[[80.11011,12.52795],[80.10933,12.52819]],[[80.10494,12.52233],[80.10505,12.52246]],[[80.10505,12.52246],[80.10505,12.52246]],[[80.07811,12.55026],[80.07786,12.55026]],[[80.09012,12.52822],[80.09046,12.52805]],[[80.06714,12.52816],[80.0675,12.52814]],[[80.10974,12.53567],[80.11005,12.53637]],[[80.11349,12.52695],[80.11265,12.52722]],[[80.10426,12.52736],[80.10407,12.52702]],[[80.10407,12.52702],[80.10407,12.52702]],[[80.0748,12.53072],[80.0748,12.53072]],[[80.0748,12.53072],[80.07511,12.53051]],[[80.07511,12.53051],[80.07511,12.5305]],[[80.09857,12.52813],[80.09884,12.52853]],[[80.09884,12.52853],[80.09884,12.52853]],[[80.11697,12.5124],[80.11693,12.51275]],[[80.12042,12.52927],[80.12092,12.52974]],[[80.12092,12.52974],[80.12092,12.52973]],[[80.11692,12.51339],[80.11694,12.5137]],[[80.08211,12.54073],[80.0824,12.53994]],[[80.11703,12.51205],[80.11697,12.5124]],[[80.07947,12.55038],[80.07881,12.55041]],[[80.08847,12.52825],[80.08817,12.52789]],[[80.10505,12.52246],[80.10497,12.52255]],[[80.06581,12.52522],[80.06595,12.52517]],[[80.10788,12.53126],[80.10809,12.53177]],[[80.06647,12.52658],[80.06671,12.52712]],[[80.08849,12.52831],[80.08847,12.52825]],[[80.08847,12.52825],[80.08847,12.52825]],[[80.11695,12.51425],[80.11699,12.51447]],[[80.1212,12.52797],[80.12147,12.52802]],[[80.09396,12.52598],[80.09472,12.52551]],[[80.07607,12.53174],[80.07662,12.53165]],[[80.07005,12.52796],[80.07046,12.5279]],[[80.1123,12.51378],[80.11249,12.51439]],[[80.094,12.52737],[80.09439,12.52787]],[[80.10883,12.51638],[80.10899,12.51665]],[[80.08834,12.54291],[80.08886,12.54285]],[[80.08804,12.54293],[80.08834,12.54291]],[[80.11694,12.5137],[80.11695,12.51398]],[[80.06492,12.52522],[80.06503,12.52544]],[[80.11704,12.51488],[80.11715,12.51519]],[[80.08847,12.52825],[80.08848,12.52821]],[[80.1076,12.52752],[80.1076,12.52716]],[[80.09104,12.52769],[80.09118,12.52778]],[[80.10373,12.53313],[80.10373,12.53313]],[[80.10373,12.53313],[80.10363,12.5328]],[[80.11635,12.51079],[80.11605,12.51084]],[[80.06637,12.54495],[80.06608,12.54452]],[[80.10613,12.5294],[80.1062,12.52979]],[[80.06558,12.52527],[80.06581,12.52522]],[[80.08849,12.52831],[80.08877,12.52827]],[[80.09825,12.51872],[80.09809,12.51822]],[[80.1111,12.53201],[80.11098,12.53157]],[[80.10913,12.53423],[80.10913,12.53423]],[[80.10913,12.53423],[80.10898,12.53431]],[[80.09855,12.52579],[80.09894,12.52579]],[[80.10423,12.52285],[80.10433,12.52311]],[[80.07693,12.52546],[80.07697,12.52545]],[[80.11296,12.54222],[80.11321,12.5425]],[[80.09606,12.52397],[80.096,12.52362]],[[80.11438,12.54195],[80.11474,12.54185]],[[80.07909,12.54812],[80.07904,12.54814]],[[80.07651,12.5255],[80.07693,12.52546]],[[80.11068,12.53833],[80.11082,12.53883]],[[80.11484,12.51783],[80.11484,12.51783]],[[80.11484,12.51783],[80.11479,12.51769]],[[80.06945,12.54796],[80.06934,12.54803]],[[80.10254,12.51919],[80.10226,12.519]],[[80.10031,12.52934],[80.10031,12.52941]],[[80.08777,12.51855],[80.08779,12.51816]],[[80.07887,12.5547],[80.07849,12.55514]],[[80.07908,12.54791],[80.07909,12.54812]],[[80.08554,12.5309],[80.08519,12.53059]],[[80.09478,12.52842],[80.0951,12.52881]],[[80.08055,12.54446],[80.08055,12.54447]],[[80.08055,12.54446],[80.08055,12.54446]],[[80.08069,12.54411],[80.08055,12.54446]],[[80.07931,12.54726],[80.07933,12.54789]],[[80.08081,12.5444],[80.08081,12.54439]],[[80.08081,12.5444],[80.08081,12.5444]],[[80.1032,12.51844],[80.1032,12.51843]],[[80.1032,12.51843],[80.1032,12.51843]],[[80.10355,12.51865],[80.10355,12.51865]],[[80.08028,12.545],[80.08002,12.54573]],[[80.1117,12.54058],[80.11203,12.54099]],[[80.08055,12.54447],[80.08081,12.5444]],[[80.08718,12.54303],[80.08717,12.54295]],[[80.11881,12.52792],[80.11849,12.52804]],[[80.08886,12.54285],[80.08928,12.54278]],[[80.11236,12.5414],[80.1127,12.54182]],[[80.08157,12.54426],[80.08218,12.54411]],[[80.09671,12.52544],[80.097,12.52575]],[[80.0653,12.52534],[80.06558,12.52527]],[[80.06611,12.52557],[80.06627,12.52602]],[[80.06627,12.52602],[80.06647,12.52658]],[[80.07997,12.54778],[80.08042,12.54769]],[[80.09018,12.53944],[80.09011,12.539]],[[80.10913,12.5169],[80.10928,12.51725]],[[80.07952,12.54786],[80.07997,12.54778]],[[80.08607,12.54333],[80.08658,12.54321]],[[80.08218,12.54411],[80.08301,12.54395]],[[80.0675,12.52814],[80.06801,12.52812]],[[80.08472,12.54677],[80.08514,12.54659]],[[80.09173,12.54264],[80.09215,12.54257]],[[80.11144,12.51082],[80.11142,12.51011]],[[80.10899,12.51665],[80.10913,12.5169]],[[80.09131,12.5427],[80.09173,12.54264]],[[80.08087,12.54761],[80.08131,12.54753]],[[80.08308,12.5472],[80.08356,12.54712]],[[80.09104,12.54273],[80.09101,12.54258]],[[80.08519,12.54085],[80.08598,12.54088]],[[80.08362,12.5408],[80.08441,12.54081]],[[80.09011,12.539],[80.09014,12.53845]],[[80.08928,12.54278],[80.08973,12.54273]],[[80.08265,12.54728],[80.08308,12.5472]],[[80.08211,12.54073],[80.08282,12.54077]],[[80.08441,12.54081],[80.08519,12.54085]],[[80.08598,12.54088],[80.08649,12.54074]],[[80.09021,12.54154],[80.09017,12.54104]],[[80.08756,12.52982],[80.08792,12.52957]],[[80.08042,12.54769],[80.08087,12.54761]],[[80.07933,12.54789],[80.07952,12.54786]],[[80.08301,12.54395],[80.08384,12.54376]],[[80.09046,12.52805],[80.09084,12.5278]],[[80.08718,12.54303],[80.08765,12.54301]],[[80.08552,12.54344],[80.08607,12.54333]],[[80.08973,12.54273],[80.0903,12.54266]],[[80.09104,12.52769],[80.09117,12.5276]],[[80.09014,12.53845],[80.09011,12.53794]],[[80.08658,12.54321],[80.08692,12.54316]],[[80.08177,12.54744],[80.08221,12.54735]],[[80.06747,12.54394],[80.06774,12.5435]],[[80.08136,12.54431],[80.08157,12.54426]],[[80.10669,12.52909],[80.10669,12.5291]],[[80.10669,12.5291],[80.10613,12.5294]],[[80.08081,12.54439],[80.08095,12.5444]],[[80.1105,12.53217],[80.1111,12.53201]],[[80.11837,12.52539],[80.11851,12.52537]],[[80.11851,12.52537],[80.11851,12.52536]],[[80.08465,12.54363],[80.08552,12.54344]],[[80.09599,12.52445],[80.09633,12.52418]],[[80.11249,12.5144],[80.11269,12.51506]],[[80.11977,12.52872],[80.12042,12.52927]],[[80.08725,12.52994],[80.08756,12.52982]],[[80.08756,12.52982],[80.08756,12.52982]],[[80.11523,12.51215],[80.11591,12.51178]],[[80.11632,12.52574],[80.11632,12.52574]],[[80.11632,12.52574],[80.11616,12.52589]],[[80.11616,12.52589],[80.11616,12.52588]],[[80.08767,12.5229],[80.08769,12.52226]],[[80.09847,12.5193],[80.09825,12.51872]],[[80.08773,12.52102],[80.08777,12.52035]]]},"911302":{"name":"PERUMBEDU","code":"911302","ss_code":"9113","volt":"11","len":45.08,"dts":75,"cons":5457,"type":"MultiLineString","coords":[[[80.01252,12.52909],[80.01252,12.52909]],[[80.05613,12.52979],[80.05613,12.52979]],[[80.05053,12.51966],[80.05054,12.51966]],[[80.05054,12.51966],[80.05054,12.51966]],[[80.05617,12.52914],[80.05616,12.52914]],[[79.98618,12.5678],[79.98618,12.56779]],[[79.98618,12.56779],[79.98618,12.56779]],[[79.9765,12.57936],[79.9765,12.57935]],[[79.9765,12.57935],[79.9765,12.57935]],[[79.9765,12.57935],[79.9765,12.57935]],[[80.03865,12.53819],[80.03865,12.53819]],[[80.05676,12.52893],[80.05676,12.52892]],[[80.05613,12.5298],[80.05613,12.52979]],[[80.03865,12.5382],[80.03865,12.53819]],[[80.01326,12.55762],[80.01326,12.55763]],[[80.01062,12.5553],[80.01062,12.5553]],[[80.03794,12.5484],[80.03792,12.54864]],[[80.05684,12.52915],[80.05665,12.52923]],[[80.03534,12.54752],[80.03464,12.54785]],[[80.03069,12.53699],[80.03012,12.53706]],[[80.03759,12.55033],[80.03733,12.55044]],[[80.02445,12.53822],[80.02437,12.53789]],[[79.98942,12.56575],[79.989,12.56513]],[[80.01677,12.53966],[80.01668,12.53971]],[[79.98044,12.58932],[79.98065,12.58988]],[[79.98422,12.56879],[79.98354,12.56918]],[[79.9871,12.56242],[79.98677,12.56181]],[[79.97487,12.56803],[79.97514,12.56755]],[[79.99417,12.55164],[79.99417,12.55144]],[[80.01778,12.5402],[80.01727,12.5404]],[[80.02437,12.53789],[80.02429,12.53758]],[[80.0135,12.55344],[80.0135,12.55421]],[[80.01388,12.5417],[80.01377,12.54094]],[[79.9813,12.57203],[79.98079,12.57276]],[[80.01112,12.55763],[80.01109,12.55836]],[[79.99716,12.56222],[79.99689,12.56166]],[[79.97222,12.5752],[79.97269,12.57536]],[[79.97385,12.57547],[79.97402,12.5755]],[[79.98618,12.5678],[79.98584,12.56805]],[[80.0135,12.55421],[80.01339,12.55502]],[[80.05378,12.55646],[80.05412,12.55622]],[[80.04499,12.53826],[80.0446,12.53827]],[[79.97071,12.57404],[79.97094,12.57446]],[[79.97453,12.57037],[79.97405,12.5707]],[[80.05684,12.52915],[80.05676,12.52893]],[[80.01092,12.55513],[80.01062,12.55529]],[[80.01685,12.54052],[80.01678,12.54106]],[[80.0257,12.53819],[80.02503,12.5382]],[[80.0198,12.5395],[80.01929,12.53972]],[[80.01338,12.55572],[80.01337,12.55634]],[[80.01396,12.54643],[80.01396,12.54683]],[[80.011,12.55987],[80.01094,12.56064]],[[80.00324,12.5591],[80.00284,12.55931]],[[80.01089,12.5614],[80.01089,12.56222]],[[80.00461,12.55952],[80.00469,12.55986]],[[80.04143,12.5383],[80.04078,12.53834]],[[80.03391,12.54928],[80.03395,12.54976]],[[80.03911,12.5461],[80.03957,12.54596]],[[80.03329,12.5374],[80.03269,12.53745]],[[80.03137,12.53692],[80.03122,12.53692]],[[79.98065,12.58988],[79.98087,12.59037]],[[79.97172,12.57268],[79.97141,12.57296]],[[79.99394,12.55178],[79.99372,12.55186]],[[79.98733,12.56722],[79.98651,12.56764]],[[79.98629,12.55932],[79.98611,12.55882]],[[79.98724,12.56258],[79.9871,12.56242]],[[79.97599,12.56863],[79.97538,12.56855]],[[79.98241,12.56938],[79.98156,12.5693]],[[79.97052,12.57369],[79.97071,12.57404]],[[80.01266,12.55703],[80.01238,12.55672]],[[80.01238,12.55672],[80.01212,12.5564]],[[80.01403,12.54576],[80.01396,12.54643]],[[80.01442,12.54162],[80.01501,12.54143]],[[80.01501,12.54143],[80.01499,12.541]],[[80.01104,12.55882],[80.01104,12.55914]],[[79.99625,12.56054],[79.99594,12.55998]],[[79.99716,12.56222],[79.99639,12.56259]],[[80.03827,12.5437],[80.0382,12.54452]],[[80.02154,12.5389],[80.02099,12.53908]],[[80.03983,12.53678],[80.03978,12.53634]],[[79.98643,12.5598],[79.98629,12.55932]],[[80.03969,12.53605],[80.03918,12.53612]],[[80.0394,12.53814],[80.03868,12.53802]],[[80.03877,12.53526],[80.03888,12.53521]],[[80.03792,12.54864],[80.03788,12.5492]],[[80.03396,12.54815],[80.03342,12.54837]],[[80.03729,12.53775],[80.03703,12.53772]],[[79.99479,12.56339],[79.99403,12.56376]],[[79.98077,12.56923],[79.97987,12.56915]],[[79.97904,12.56909],[79.97849,12.56903]],[[80.01424,12.54271],[80.01418,12.54244]],[[80.02445,12.53822],[80.02388,12.53826]],[[80.02388,12.53826],[80.02348,12.53826]],[[80.01212,12.5564],[80.01181,12.55607]],[[80.01377,12.54094],[80.01374,12.54071]],[[80.01042,12.55538],[80.00996,12.55562]],[[79.99243,12.56458],[79.99209,12.56477]],[[80.05272,12.55563],[80.05267,12.55616]],[[79.97157,12.58022],[79.97092,12.58017]],[[80.05878,12.56218],[80.05946,12.56292]],[[79.97382,12.58026],[79.97342,12.58022]],[[79.97667,12.57905],[79.9765,12.57935]],[[80.03806,12.54635],[80.03803,12.54677]],[[80.01166,12.55696],[80.0113,12.55699]],[[80.00436,12.55852],[80.00362,12.55891]],[[80.03861,12.53881],[80.03854,12.53962]],[[80.03854,12.53962],[80.03848,12.54046]],[[80.03837,12.54207],[80.03833,12.5429]],[[80.03846,12.54127],[80.03837,12.54207]],[[80.03788,12.5492],[80.03785,12.54976]],[[80.03783,12.55018],[80.03759,12.55033]],[[80.03785,12.54976],[80.03783,12.55018]],[[80.04007,12.5459],[80.04043,12.54588]],[[80.02683,12.53815],[80.02631,12.53818]],[[80.03517,12.53731],[80.03453,12.53738]],[[79.97907,12.58553],[79.9791,12.5858]],[[80.05304,12.55617],[80.05351,12.55665]],[[79.9795,12.5869],[79.97967,12.58737]],[[79.98651,12.5603],[79.98643,12.5598]],[[79.97366,12.57546],[79.97385,12.57547]],[[80.05448,12.5332],[80.05416,12.53379]],[[80.05177,12.54925],[80.05135,12.54911]],[[80.05301,12.54118],[80.05295,12.54217]],[[80.0612,12.56473],[80.06181,12.56533]],[[80.05535,12.55853],[80.056,12.55925]],[[80.05274,12.55285],[80.05244,12.55288]],[[80.05277,12.5548],[80.05268,12.55529]],[[80.03978,12.53634],[80.03969,12.53605]],[[80.00613,12.55589],[80.00592,12.5551]],[[80.03877,12.53609],[80.03874,12.5357]],[[80.03464,12.54785],[80.03396,12.54815]],[[80.0356,12.53701],[80.0356,12.53652]],[[80.01149,12.55576],[80.01092,12.55513]],[[79.97688,12.58057],[79.97716,12.58096]],[[79.99413,12.55187],[79.99417,12.55164]],[[79.99417,12.55164],[79.99394,12.55178]],[[79.98497,12.56842],[79.98422,12.56879]],[[79.98576,12.55788],[79.98554,12.55746]],[[79.9917,12.56496],[79.9912,12.56524]],[[80.01418,12.54244],[80.01407,12.54191]],[[80.00559,12.55436],[80.00547,12.554]],[[80.0529,12.54797],[80.05288,12.54866]],[[80.05284,12.54949],[80.05229,12.54936]],[[80.06181,12.56533],[80.06239,12.56595]],[[80.06352,12.5672],[80.06411,12.56782]],[[80.05271,12.55368],[80.05276,12.55431]],[[80.05267,12.55616],[80.05304,12.55617]],[[80.04717,12.53827],[80.04681,12.53825]],[[80.06301,12.52651],[80.06256,12.52668]],[[80.05222,12.55623],[80.05233,12.55648]],[[80.05233,12.55648],[80.05233,12.55647]],[[80.00592,12.5551],[80.00559,12.55436]],[[80.04328,12.53834],[80.04291,12.53831]],[[80.0446,12.53827],[80.04412,12.5383]],[[80.05335,12.53601],[80.05332,12.53637]],[[80.06411,12.56782],[80.06468,12.56839]],[[79.99558,12.563],[79.99479,12.56339]],[[79.98584,12.56805],[79.98497,12.56842]],[[80.02839,12.53724],[80.02837,12.53761]],[[80.04221,12.53832],[80.04143,12.5383]],[[80.03815,12.54534],[80.03811,12.54596]],[[80.02631,12.53818],[80.0257,12.53819]],[[79.99408,12.55539],[79.99408,12.5548]],[[79.99041,12.56562],[79.98961,12.56606]],[[80.03918,12.53612],[80.03877,12.53609]],[[80.03868,12.53802],[80.03801,12.53788]],[[80.03394,12.5487],[80.03391,12.54928]],[[80.03868,12.54622],[80.03911,12.5461]],[[80.03957,12.54596],[80.04007,12.5459]],[[80.03677,12.54691],[80.03606,12.54726]],[[80.03747,12.54663],[80.03677,12.54691]],[[80.03606,12.54726],[80.03534,12.54752]],[[80.03453,12.53738],[80.03413,12.5374]],[[80.03206,12.53739],[80.03148,12.53731]],[[80.03269,12.53745],[80.03206,12.53739]],[[80.03148,12.53731],[80.03137,12.53692]],[[79.98658,12.56081],[79.98651,12.5603]],[[79.97208,12.57241],[79.97172,12.57268]],[[80.01495,12.54316],[80.01453,12.54331]],[[79.9711,12.57321],[79.97079,12.57351]],[[80.01417,12.54341],[80.01412,12.54407]],[[80.02429,12.53758],[80.0242,12.53725]],[[80.01389,12.54797],[80.01381,12.54873]],[[80.01407,12.54191],[80.01388,12.5417]],[[80.00996,12.55562],[80.0097,12.55577]],[[80.00517,12.55814],[80.00436,12.55852]],[[80.05906,12.52837],[80.05862,12.52853]],[[80.05051,12.54869],[80.05009,12.54838]],[[80.05314,12.53892],[80.05311,12.53965]],[[79.99594,12.55998],[79.99564,12.55944]],[[79.9912,12.56524],[79.99041,12.56562]],[[80.01673,12.54158],[80.0167,12.54209]],[[80.01337,12.55634],[80.01329,12.55712]],[[80.01181,12.55607],[80.01149,12.55576]],[[79.99417,12.55144],[79.99416,12.5506]],[[79.9929,12.55206],[79.99249,12.55213]],[[79.99479,12.5578],[79.99443,12.55723]],[[79.98554,12.55746],[79.98552,12.55732]],[[79.98884,12.56647],[79.98804,12.56679]],[[79.98552,12.55732],[79.98537,12.55695]],[[79.98851,12.56441],[79.98803,12.56373]],[[79.98663,12.56131],[79.98658,12.56081]],[[79.99209,12.56477],[79.9917,12.56496]],[[79.97566,12.56931],[79.97518,12.56975]],[[80.0242,12.53725],[80.02407,12.5369]],[[80.01361,12.55185],[80.01357,12.55272]],[[80.00891,12.55616],[80.00815,12.55655]],[[80.00741,12.55694],[80.00663,12.55731]],[[80.01094,12.56064],[80.01089,12.5614]],[[79.99834,12.56161],[79.99759,12.56198]],[[80.04547,12.53827],[80.04499,12.53826]],[[79.99414,12.55278],[79.99412,12.55227]],[[79.99319,12.55205],[79.9929,12.55206]],[[79.97036,12.5801],[79.96992,12.58005]],[[79.99911,12.56122],[79.99834,12.56161]],[[80.00284,12.55931],[80.0021,12.55969]],[[79.99987,12.56083],[79.99911,12.56122]],[[80.00511,12.55297],[80.0052,12.55269]],[[80.00591,12.55776],[80.00532,12.55803]],[[80.05616,12.52914],[80.05616,12.52914]],[[80.01326,12.55762],[80.01326,12.55762]],[[80.04214,12.52146],[80.04214,12.52146]],[[80.01062,12.5553],[80.01062,12.55529]],[[80.05676,12.52892],[80.05676,12.52891]],[[80.02334,12.53826],[80.02334,12.53827]],[[80.02265,12.53851],[80.02199,12.53873]],[[80.04681,12.53825],[80.04635,12.53825]],[[79.97323,12.57541],[79.97348,12.57544]],[[80.02334,12.53826],[80.02334,12.53826]],[[80.06569,12.56945],[80.06569,12.56946]],[[80.04635,12.53825],[80.04626,12.53785]],[[80.05718,12.5605],[80.05775,12.56113]],[[80.05326,12.5374],[80.05327,12.53777]],[[80.03806,12.54635],[80.03868,12.54622]],[[80.00485,12.56052],[80.00499,12.56112]],[[80.04224,12.53921],[80.04224,12.53962]],[[80.04078,12.53834],[80.04009,12.53821]],[[80.03803,12.54719],[80.03799,12.54759]],[[80.03396,12.54815],[80.03394,12.5487]],[[80.03342,12.54837],[80.03318,12.54848]],[[80.03318,12.54848],[80.0325,12.5488]],[[80.03012,12.53706],[80.02978,12.5371]],[[80.02837,12.53761],[80.02841,12.53809]],[[80.01381,12.54873],[80.01377,12.54955]],[[80.00529,12.55222],[80.00535,12.55172]],[[80.00535,12.55172],[80.00535,12.55171]],[[80.03687,12.55224],[80.03681,12.5525]],[[80.03681,12.5525],[80.03681,12.5525]],[[80.01089,12.56222],[80.01084,12.56264]],[[80.04222,12.53874],[80.04224,12.53921]],[[80.0325,12.5488],[80.03184,12.54908]],[[80.03583,12.53749],[80.03557,12.53746]],[[80.0155,12.54302],[80.01495,12.54316]],[[80.01727,12.5404],[80.01685,12.54052]],[[80.01876,12.53985],[80.01828,12.54001]],[[80.01413,12.54167],[80.01442,12.54162]],[[80.01412,12.54407],[80.0141,12.54477]],[[80.00663,12.55731],[80.00591,12.55776]],[[80.00547,12.554],[80.0053,12.55355]],[[80.00815,12.55655],[80.00741,12.55694]],[[79.97079,12.57351],[79.97052,12.57369]],[[79.97052,12.57369],[79.97052,12.57369]],[[79.97629,12.57965],[79.97659,12.58006]],[[80.01329,12.55712],[80.01296,12.55731]],[[80.02978,12.5371],[80.02909,12.53719]],[[80.03413,12.5374],[80.03329,12.5374]],[[80.03659,12.53762],[80.03615,12.53756]],[[80.03557,12.53746],[80.03517,12.53731]],[[79.9765,12.57936],[79.97629,12.57965]],[[79.97716,12.58096],[79.97734,12.58125]],[[79.97871,12.5841],[79.97886,12.5847]],[[79.97596,12.58015],[79.97563,12.5806]],[[79.97342,12.58022],[79.97292,12.5803]],[[79.97605,12.57948],[79.97579,12.57927]],[[80.05985,12.56333],[80.06064,12.56413]],[[80.05535,12.55853],[80.05511,12.55879]],[[80.05511,12.55879],[80.05511,12.55878]],[[80.06297,12.56658],[80.06352,12.5672]],[[80.05648,12.55973],[80.05718,12.5605]],[[80.05268,12.55529],[80.05272,12.55563]],[[80.05229,12.54936],[80.05177,12.54925]],[[80.05323,12.53818],[80.05283,12.53816]],[[80.05311,12.53965],[80.05298,12.54049]],[[80.05946,12.56292],[80.05985,12.56333]],[[80.06064,12.56413],[80.0612,12.56473]],[[80.05665,12.52923],[80.05665,12.52923]],[[80.05665,12.52923],[80.05653,12.52898]],[[80.05653,12.52898],[80.05653,12.52898]],[[80.05371,12.53466],[80.05371,12.53466]],[[80.05371,12.53466],[80.05351,12.53461]],[[80.05351,12.53461],[80.05351,12.53461]],[[80.03829,12.54328],[80.03802,12.54331]],[[80.05232,12.55619],[80.05222,12.55623]],[[80.05222,12.55623],[80.05222,12.55623]],[[79.97538,12.56855],[79.9747,12.56843]],[[79.9747,12.56843],[79.9747,12.56842]],[[80.03996,12.53755],[80.03989,12.53698]],[[80.03989,12.53698],[80.03989,12.53697]],[[80.00499,12.56112],[80.00515,12.56166]],[[80.0097,12.55577],[80.00891,12.55616]],[[79.97269,12.57536],[79.97323,12.57541]],[[80.06075,12.5278],[80.06018,12.528]],[[80.05094,12.54902],[80.05051,12.54869]],[[80.0528,12.55133],[80.05279,12.55199]],[[80.05298,12.54049],[80.05301,12.54118]],[[80.05592,12.5303],[80.05565,12.53084]],[[80.05173,12.54409],[80.05159,12.54406]],[[80.05159,12.54406],[80.05159,12.54405]],[[80.05009,12.54838],[80.04961,12.54801]],[[80.04961,12.54801],[80.04961,12.548]],[[79.98354,12.56918],[79.98295,12.56942]],[[80.03699,12.55182],[80.03687,12.55224]],[[79.97706,12.56881],[79.97651,12.56874]],[[80.04221,12.53832],[80.04222,12.53874]],[[79.98537,12.55695],[79.98527,12.55661]],[[79.98527,12.55661],[79.98527,12.55661]],[[80.03797,12.54802],[80.03794,12.5484]],[[80.03794,12.5484],[80.03794,12.5484]],[[80.02407,12.5369],[80.02386,12.53694]],[[80.02386,12.53694],[80.02386,12.53693]],[[79.97967,12.58737],[79.97988,12.58792]],[[79.97551,12.58063],[79.97564,12.58069]],[[79.97734,12.58125],[79.97775,12.58188]],[[79.97286,12.57176],[79.97247,12.5721]],[[79.97762,12.57764],[79.97713,12.57837]],[[79.97402,12.5755],[79.974,12.57581]],[[79.98042,12.57341],[79.97992,12.5741]],[[80.05343,12.53532],[80.05338,12.53553]],[[80.05613,12.52986],[80.05592,12.5303]],[[80.01396,12.5417],[80.01399,12.54169]],[[80.05288,12.54622],[80.05287,12.54704]],[[80.056,12.55925],[80.05648,12.55973]],[[80.05775,12.56113],[80.05832,12.56168]],[[79.9791,12.5858],[79.97917,12.58608]],[[80.05426,12.55745],[80.05449,12.5576]],[[80.05327,12.53777],[80.05323,12.53818]],[[80.05832,12.56168],[80.05878,12.56218]],[[80.01678,12.54106],[80.01673,12.54158]],[[79.9938,12.55613],[79.99347,12.55554]],[[79.97755,12.56894],[79.97706,12.56881]],[[80.03705,12.55136],[80.03699,12.55182]],[[80.03707,12.55099],[80.03705,12.55136]],[[79.98589,12.55837],[79.98576,12.55788]],[[80.01162,12.5565],[80.01113,12.55659]],[[80.01113,12.55659],[80.01113,12.55658]],[[79.97651,12.56874],[79.97599,12.56863]],[[80.01212,12.5564],[80.01192,12.55644]],[[80.01377,12.54955],[80.01371,12.55033]],[[80.0053,12.55355],[80.00517,12.55312]],[[79.99689,12.56166],[79.99656,12.56107]],[[80.0021,12.55969],[80.00133,12.56009]],[[80.00436,12.55852],[80.00443,12.5588]],[[80.05565,12.53084],[80.05543,12.53131]],[[80.04291,12.53831],[80.04221,12.53832]],[[80.04586,12.53828],[80.04547,12.53827]],[[80.04975,12.53823],[80.04934,12.53822]],[[80.06528,12.56904],[80.06554,12.56929]],[[80.05332,12.53637],[80.0533,12.5367]],[[80.05635,12.52933],[80.05635,12.52933]],[[80.05635,12.52933],[80.05616,12.52964]],[[80.05737,12.52899],[80.05684,12.52915]],[[79.97366,12.57106],[79.97327,12.57138]],[[80.04043,12.54588],[80.04055,12.5457]],[[80.04055,12.5457],[80.04055,12.54569]],[[80.03188,12.54954],[80.03192,12.54987]],[[80.03192,12.54987],[80.03192,12.54987]],[[79.97987,12.56915],[79.97904,12.56909]],[[80.0161,12.54279],[80.0155,12.54302]],[[80.01453,12.54331],[80.01417,12.54341]],[[80.01668,12.53971],[80.01645,12.53989]],[[80.01296,12.55731],[80.01266,12.55703]],[[80.01192,12.55644],[80.01162,12.5565]],[[80.01339,12.55502],[80.01338,12.55572]],[[79.97551,12.58063],[79.97507,12.58044]],[[79.98007,12.58835],[79.98022,12.58874]],[[80.0537,12.55679],[80.05426,12.55745]],[[80.05543,12.53131],[80.05517,12.53178]],[[80.05286,12.54541],[80.05288,12.54622]],[[80.0052,12.55269],[80.0052,12.55269]],[[80.0052,12.55269],[80.00504,12.55268]],[[80.00504,12.55268],[80.00504,12.55268]],[[80.01645,12.53989],[80.01631,12.53994]],[[80.01631,12.53994],[80.01631,12.53993]],[[80.03703,12.53772],[80.0369,12.5377]],[[80.0369,12.5377],[80.0369,12.5377]],[[80.03556,12.53612],[80.03556,12.53612]],[[80.03556,12.53612],[80.03541,12.53561]],[[80.03541,12.53561],[80.03541,12.53561]],[[80.01407,12.54546],[80.01403,12.54576]],[[80.03806,12.54635],[80.03747,12.54663]],[[80.03848,12.54046],[80.03846,12.54127]],[[80.00453,12.55918],[80.00461,12.55952]],[[80.03865,12.5382],[80.03861,12.53881]],[[80.0048,12.56019],[80.00485,12.56052]],[[79.99528,12.55884],[79.99502,12.55831]],[[80.04224,12.53962],[80.04225,12.54012]],[[80.04225,12.54012],[80.04225,12.54011]],[[79.98804,12.56679],[79.98733,12.56722]],[[79.98611,12.55882],[79.98589,12.55837]],[[80.01114,12.55699],[80.01112,12.55763]],[[80.0113,12.55699],[80.01114,12.55699]],[[80.00362,12.55891],[80.00324,12.5591]],[[80.0068,12.55825],[80.00684,12.55867]],[[80.00672,12.5578],[80.0068,12.55825]],[[80.06239,12.56595],[80.06297,12.56658]],[[80.05021,12.5382],[80.04975,12.53823]],[[80.05146,12.53821],[80.05099,12.53818]],[[80.06018,12.528],[80.05962,12.52819]],[[80.05286,12.54983],[80.05282,12.55016]],[[79.99347,12.55554],[79.99336,12.5553]],[[79.99336,12.5553],[79.99336,12.5553]],[[79.98106,12.59078],[79.98117,12.5911]],[[79.98117,12.5911],[79.98117,12.59109]],[[79.99407,12.55596],[79.99408,12.55539]],[[79.99408,12.5548],[79.99409,12.55405]],[[80.05276,12.55431],[80.05277,12.5548]],[[79.97464,12.58041],[79.97421,12.58033]],[[79.99412,12.55227],[79.99413,12.55187]],[[80.06362,12.52666],[80.06379,12.52708]],[[79.99349,12.55199],[79.99319,12.55205]],[[79.98295,12.56942],[79.98241,12.56938]],[[79.97327,12.57138],[79.97286,12.57176]],[[80.01417,12.54341],[80.01424,12.54271]],[[80.05251,12.54432],[80.05205,12.54423]],[[80.05295,12.54217],[80.05298,12.54295]],[[80.03733,12.55044],[80.03711,12.55058]],[[80.0382,12.54452],[80.03815,12.54534]],[[80.03184,12.54908],[80.03188,12.54954]],[[79.99409,12.55405],[79.9941,12.55318]],[[80.00663,12.55731],[80.00672,12.5578]],[[79.97094,12.57446],[79.97116,12.57486]],[[79.98079,12.57276],[79.98042,12.57341]],[[79.97518,12.56975],[79.97483,12.57011]],[[80.05135,12.54911],[80.05094,12.54902]],[[80.03395,12.54976],[80.03392,12.55025]],[[80.03392,12.55025],[80.03392,12.55024]],[[80.0356,12.53652],[80.03556,12.53612]],[[80.03556,12.53612],[80.03556,12.53612]],[[80.03868,12.53802],[80.03865,12.53819]],[[80.01371,12.55033],[80.01365,12.55111]],[[80.01062,12.5553],[80.01042,12.55538]],[[80.04214,12.52146],[80.04214,12.52146]],[[80.04694,12.51531],[80.04763,12.51508]],[[80.05282,12.55016],[80.05282,12.55016]],[[80.0269,12.52679],[80.02702,12.52711]],[[80.02702,12.52711],[80.02721,12.52755]],[[80.04638,12.51566],[80.04694,12.51531]],[[80.02679,12.52638],[80.0269,12.52679]],[[80.0422,12.52006],[80.04219,12.51948]],[[80.04353,12.51655],[80.04366,12.5158]],[[80.04359,12.51493],[80.04371,12.5143]],[[80.03657,12.52401],[80.03664,12.52479]],[[80.03664,12.52479],[80.03677,12.52554]],[[80.04967,12.51452],[80.05059,12.51423]],[[80.04789,12.51108],[80.04839,12.51091]],[[80.03943,12.52231],[80.03871,12.52259]],[[80.05616,12.52914],[80.05594,12.52886]],[[80.04287,12.52148],[80.0428,12.52116]],[[80.04219,12.51948],[80.04219,12.51882]],[[80.04378,12.51294],[80.04379,12.51244]],[[80.04436,12.51207],[80.04491,12.51191]],[[80.03871,12.52259],[80.03808,12.5228]],[[80.02895,12.52578],[80.02813,12.52596]],[[80.01432,12.5283],[80.01322,12.5286]],[[80.04652,12.51706],[80.04647,12.51672]],[[80.05053,12.51966],[80.05016,12.51917]],[[80.04354,12.51523],[80.04359,12.51493]],[[80.04273,12.51234],[80.04248,12.5124]],[[80.04374,12.51215],[80.04436,12.51207]],[[80.04639,12.5115],[80.04689,12.5114]],[[80.03808,12.5228],[80.03725,12.523]],[[80.03725,12.523],[80.03652,12.52325]],[[80.03652,12.52325],[80.03657,12.52401]],[[80.05267,12.55616],[80.05232,12.55619]],[[80.03833,12.5429],[80.03829,12.54328]],[[80.05385,12.53442],[80.05371,12.53466]],[[79.97629,12.57965],[79.97605,12.57948]],[[79.97947,12.57483],[79.97929,12.5751]],[[80.06248,12.52719],[80.06248,12.52719]],[[80.06248,12.52719],[80.06191,12.52739]],[[79.97988,12.58792],[79.98007,12.58835]],[[80.05351,12.55665],[80.0537,12.55679]],[[79.98156,12.5693],[79.98077,12.56923]],[[80.01664,12.54264],[80.0161,12.54279]],[[80.0141,12.54477],[80.01407,12.54546]],[[80.04847,12.53825],[80.04805,12.53825]],[[79.96992,12.58005],[79.96941,12.57998]],[[80.03711,12.55058],[80.03689,12.55069]],[[80.02744,12.53818],[80.02683,12.53815]],[[79.9747,12.56843],[79.97487,12.56803]],[[80.02909,12.53719],[80.02839,12.53724]],[[79.97116,12.57486],[79.97167,12.57505]],[[80.04934,12.53822],[80.04889,12.53825]],[[80.04805,12.53825],[80.04761,12.53823]],[[80.06468,12.56839],[80.06528,12.56904]],[[80.05283,12.53816],[80.05238,12.53818]],[[80.0533,12.53706],[80.05326,12.5374]],[[80.06191,12.52739],[80.06168,12.52746]],[[80.0528,12.55066],[80.0528,12.55133]],[[80.05288,12.54866],[80.05284,12.54949]],[[80.05284,12.54949],[80.05286,12.54983]],[[80.06342,12.52624],[80.06301,12.52651]],[[80.05477,12.53262],[80.05459,12.53289]],[[80.05279,12.55199],[80.05274,12.55285]],[[80.05297,12.54458],[80.05286,12.54541]],[[80.04412,12.5383],[80.04377,12.5383]],[[79.98754,12.56309],[79.98726,12.56258]],[[79.98726,12.56258],[79.98726,12.56257]],[[80.05238,12.53818],[80.0519,12.53819]],[[80.06435,12.5258],[80.06387,12.52601]],[[80.05371,12.53466],[80.05371,12.53466]],[[80.05371,12.53466],[80.05348,12.53497]],[[80.05517,12.53178],[80.05504,12.53207]],[[80.05504,12.53207],[80.05477,12.53262]],[[80.05438,12.55603],[80.05447,12.55597]],[[80.05447,12.55597],[80.05447,12.55596]],[[80.04377,12.5383],[80.04328,12.53834]],[[79.99417,12.54979],[79.99417,12.54925]],[[79.99417,12.54925],[79.99417,12.54925]],[[80.05613,12.5298],[80.05613,12.52986]],[[80.00515,12.56166],[80.00529,12.56215]],[[80.00529,12.56215],[80.00529,12.56215]],[[80.01374,12.54071],[80.0135,12.53989]],[[80.0135,12.53989],[80.0135,12.53989]],[[80.05412,12.55622],[80.05438,12.55603]],[[80.00517,12.55312],[80.00511,12.55297]],[[80.03989,12.53698],[80.03983,12.53678]],[[80.05459,12.53289],[80.05448,12.5332]],[[79.97405,12.5707],[79.97366,12.57106]],[[80.02785,12.53728],[80.02751,12.53736]],[[79.98961,12.56606],[79.98884,12.56647]],[[79.98961,12.56606],[79.98942,12.56575]],[[80.02199,12.53873],[80.02154,12.5389]],[[79.97837,12.58283],[79.97857,12.58345]],[[79.97917,12.58608],[79.97931,12.58644]],[[80.05791,12.52878],[80.05737,12.52899]],[[80.06451,12.52571],[80.06435,12.5258]],[[80.05416,12.53379],[80.05385,12.53442]],[[80.06133,12.52759],[80.06075,12.5278]],[[80.05962,12.52819],[80.05906,12.52837]],[[80.05348,12.53497],[80.05343,12.53532]],[[80.0533,12.5367],[80.0533,12.53706]],[[80.05862,12.52853],[80.05791,12.52878]],[[80.05287,12.54704],[80.0529,12.54797]],[[80.05323,12.53818],[80.05314,12.53892]],[[80.05449,12.5576],[80.05535,12.55853]],[[80.01326,12.55763],[80.01356,12.55794]],[[80.01828,12.54001],[80.01778,12.5402]],[[79.97931,12.58644],[79.9795,12.5869]],[[79.9941,12.55318],[79.99414,12.55278]],[[80.00532,12.55803],[80.00517,12.55814]],[[80.01109,12.55836],[80.01104,12.55882]],[[80.01104,12.55914],[80.011,12.55987]],[[79.99759,12.56198],[79.99716,12.56222]],[[80.02841,12.53809],[80.0279,12.53812]],[[80.02041,12.53927],[80.0198,12.5395]],[[80.04009,12.53821],[80.03996,12.53755]],[[79.97651,12.56874],[79.97605,12.56909]],[[80.06168,12.52746],[80.06133,12.52759]],[[79.99326,12.56418],[79.99243,12.56458]],[[79.99372,12.55186],[79.99349,12.55199]],[[79.99443,12.55723],[79.99413,12.5567]],[[80.06227,12.5268],[80.06248,12.52719]],[[80.06248,12.52719],[80.06248,12.52719]],[[80.05205,12.54423],[80.05173,12.54409]],[[79.97092,12.58017],[79.97036,12.5801]],[[79.97667,12.57905],[79.9765,12.57935]],[[79.9765,12.57935],[79.9765,12.57935]],[[80.01929,12.53972],[80.01876,12.53985]],[[80.0167,12.54209],[80.01664,12.54264]],[[79.97141,12.57296],[79.9711,12.57321]],[[79.99413,12.5567],[79.9938,12.55613]],[[79.98677,12.56181],[79.98663,12.56131]],[[80.05294,12.54436],[80.05251,12.54432]],[[80.00572,12.56361],[80.00584,12.56403]],[[80.00551,12.56308],[80.00572,12.56361]],[[80.00539,12.56258],[80.00551,12.56308]],[[80.02099,12.53908],[80.02041,12.53927]],[[79.99403,12.56376],[79.99326,12.56418]],[[80.06379,12.52708],[80.0639,12.52746]],[[80.01413,12.54167],[80.01399,12.54169]],[[80.04681,12.5201],[80.04629,12.52026]],[[80.06256,12.52668],[80.06227,12.5268]],[[80.05282,12.55017],[80.0524,12.5502]],[[80.01084,12.56264],[80.01076,12.56317]],[[79.97563,12.5806],[79.97564,12.58069]],[[80.06554,12.56929],[80.06569,12.56945]],[[80.01296,12.55731],[80.01326,12.55762]],[[80.05616,12.52964],[80.05613,12.52979]],[[80.01388,12.5417],[80.01396,12.5417]],[[80.02407,12.53006],[80.02406,12.53019]],[[80.01684,12.54004],[80.01677,12.53966]],[[80.00684,12.55867],[80.00695,12.55912]],[[80.00529,12.56215],[80.00529,12.56215]],[[80.00529,12.56215],[80.00539,12.56258]],[[80.05244,12.55288],[80.05222,12.55287]],[[79.99249,12.55213],[79.99229,12.55217]],[[79.97805,12.56897],[79.97755,12.56894]],[[80.06501,12.52545],[80.06474,12.52558]],[[80.06487,12.52519],[80.06501,12.52545]],[[79.97849,12.56903],[79.97805,12.56897]],[[80.05282,12.55016],[80.05282,12.55017]],[[79.96941,12.57998],[79.96941,12.57998]],[[79.96941,12.57998],[79.96889,12.57999]],[[79.96889,12.57999],[79.96861,12.57999]],[[79.96869,12.57904],[79.96873,12.57872]],[[79.96861,12.57999],[79.96864,12.57963]],[[79.96885,12.57829],[79.96913,12.57832]],[[79.96864,12.57963],[79.96869,12.57904]],[[79.96873,12.57872],[79.96885,12.57829]],[[80.02828,12.53678],[80.02802,12.5367]],[[80.02802,12.5367],[80.02716,12.53696]],[[80.02716,12.53696],[80.02666,12.53706]],[[80.02666,12.53706],[80.02632,12.53702]],[[80.02632,12.53702],[80.02592,12.53707]],[[80.02592,12.53707],[80.02565,12.537]],[[80.05298,12.54295],[80.05295,12.54374]],[[80.04824,12.51484],[80.049,12.51463]],[[80.01979,12.52771],[80.01976,12.52794]],[[80.05571,12.5284],[80.05548,12.52799]],[[80.02942,12.52506],[80.02943,12.52462]],[[80.01907,12.52699],[80.01878,12.52705]],[[80.05243,12.52251],[80.05217,12.52213]],[[80.04218,12.51864],[80.04216,12.51811]],[[80.05395,12.52498],[80.05372,12.52463]],[[80.04371,12.5143],[80.04379,12.51344]],[[80.03652,12.52325],[80.03582,12.52344]],[[80.03442,12.52394],[80.03368,12.52418]],[[80.04951,12.51386],[80.04932,12.51296]],[[80.02943,12.52462],[80.02966,12.52417]],[[80.02721,12.52755],[80.0272,12.52772]],[[80.04683,12.51912],[80.04677,12.51868]],[[80.02452,12.52613],[80.02358,12.52614]],[[80.0251,12.52617],[80.02452,12.52613]],[[80.05289,12.52322],[80.05266,12.52285]],[[80.05493,12.52684],[80.05476,12.52644]],[[80.05527,12.52759],[80.0551,12.52722]],[[80.04713,12.51991],[80.04699,12.51956]],[[80.02626,12.52606],[80.02647,12.52566]],[[80.0514,12.52093],[80.05111,12.52052]],[[80.04216,12.51811],[80.04209,12.5174]],[[80.05352,12.52429],[80.05332,12.52394]],[[80.04823,12.51939],[80.04769,12.51966]],[[80.04366,12.5158],[80.04354,12.51523]],[[80.04379,12.51344],[80.04378,12.51294]],[[80.02358,12.52614],[80.02291,12.52614]],[[80.01626,12.52777],[80.0155,12.52804]],[[80.0198,12.52662],[80.01978,12.52693]],[[80.02568,12.5261],[80.0251,12.52617]],[[80.0551,12.52722],[80.05493,12.52684]],[[80.05548,12.52799],[80.05527,12.52759]],[[80.04932,12.51296],[80.04922,12.51232]],[[80.02719,12.52789],[80.02695,12.52797]],[[80.04079,12.52187],[80.04014,12.52211]],[[80.04014,12.52211],[80.03943,12.52231]],[[80.02955,12.5253],[80.02895,12.52578]],[[80.02613,12.5289],[80.02604,12.52918]],[[80.02567,12.52923],[80.02515,12.52963]],[[80.02484,12.52983],[80.02443,12.53]],[[80.02666,12.52628],[80.02626,12.52606]],[[80.02054,12.52647],[80.0198,12.52662]],[[80.05594,12.52886],[80.05571,12.5284]],[[80.0428,12.52116],[80.04333,12.52107]],[[80.02227,12.52615],[80.02203,12.52605]],[[80.04248,12.5124],[80.04226,12.51246]],[[80.04629,12.52026],[80.04576,12.5205]],[[80.04211,12.51616],[80.04213,12.51599]],[[80.04219,12.51882],[80.04218,12.51864]],[[80.04209,12.51672],[80.04211,12.51616]],[[80.04149,12.52168],[80.04079,12.52187]],[[80.04943,12.51828],[80.04884,12.51892]],[[80.04451,12.521],[80.04412,12.52102]],[[80.04239,12.51664],[80.04299,12.51657]],[[80.04299,12.51657],[80.04353,12.51655]],[[80.04379,12.51244],[80.04374,12.51215]],[[80.04491,12.51191],[80.04547,12.5118]],[[80.04578,12.51173],[80.04639,12.5115]],[[80.04689,12.5114],[80.04742,12.51123]],[[80.02291,12.52614],[80.02227,12.52615]],[[80.02155,12.52617],[80.02075,12.52635]],[[80.01667,12.52772],[80.01626,12.52777]],[[80.04699,12.51956],[80.04683,12.51912]],[[80.04669,12.5183],[80.04666,12.51782]],[[80.0466,12.51744],[80.04652,12.51706]],[[80.02679,12.52638],[80.02666,12.52628]],[[80.04763,12.51508],[80.04824,12.51484]],[[80.05635,12.52933],[80.05635,12.52933]],[[80.05635,12.52933],[80.05617,12.52914]],[[80.0301,12.52531],[80.02982,12.52535]],[[80.05436,12.52572],[80.05415,12.52535]],[[80.0452,12.52068],[80.04451,12.521]],[[80.0428,12.52116],[80.04221,12.52141]],[[80.0422,12.52074],[80.0422,12.52006]],[[80.04337,12.5122],[80.04273,12.51234]],[[80.04547,12.5118],[80.04578,12.51173]],[[80.04742,12.51123],[80.04789,12.51108]],[[80.03582,12.52344],[80.03512,12.52364]],[[80.03246,12.52457],[80.03155,12.52479]],[[80.0309,12.52506],[80.0301,12.52531]],[[80.02645,12.52847],[80.02613,12.5289]],[[80.04644,12.51621],[80.04638,12.51566]],[[80.02982,12.52535],[80.02955,12.5253]],[[80.05016,12.51917],[80.04979,12.51874]],[[80.0198,12.52662],[80.01907,12.52699]],[[80.05191,12.52173],[80.05165,12.52136]],[[80.05165,12.52136],[80.0514,12.52093]],[[80.04209,12.51672],[80.04239,12.51664]],[[80.04884,12.51892],[80.04823,12.51939]],[[80.04769,12.51966],[80.04713,12.51991]],[[80.04412,12.52102],[80.04337,12.52126]],[[80.04221,12.52141],[80.0422,12.52074]],[[80.03512,12.52364],[80.03442,12.52394]],[[80.03368,12.52418],[80.03299,12.52436]],[[80.0272,12.52772],[80.02719,12.52789]],[[80.02813,12.52596],[80.02745,12.5261]],[[80.04677,12.51868],[80.04669,12.5183]],[[80.0259,12.52921],[80.02567,12.52923]],[[80.01878,12.52705],[80.01773,12.52733]],[[80.01978,12.52737],[80.01979,12.52771]],[[80.01978,12.52693],[80.01978,12.52737]],[[80.05309,12.52357],[80.05289,12.52322]],[[80.01667,12.52772],[80.01689,12.52776]],[[80.05217,12.52213],[80.05191,12.52173]],[[80.04209,12.5174],[80.04209,12.51672]],[[80.05415,12.52535],[80.05395,12.52498]],[[80.05372,12.52463],[80.05352,12.52429]],[[80.05111,12.52052],[80.05085,12.52003]],[[80.049,12.51463],[80.04967,12.51452]],[[80.04967,12.51452],[80.04951,12.51386]],[[80.02626,12.52606],[80.02568,12.5261]],[[80.02955,12.5253],[80.02942,12.52506]],[[80.05266,12.52285],[80.05243,12.52251]],[[80.03677,12.52554],[80.03684,12.52601]],[[80.04979,12.51874],[80.04943,12.51828]],[[80.01667,12.52772],[80.01679,12.52756]],[[80.02695,12.52797],[80.02682,12.52798]],[[80.04214,12.52146],[80.04149,12.52168]],[[80.05085,12.52003],[80.05054,12.51966]],[[80.05332,12.52394],[80.05309,12.52357]],[[80.04576,12.5205],[80.0452,12.52068]],[[80.03299,12.52436],[80.03246,12.52457]],[[80.03155,12.52479],[80.0309,12.52506]],[[80.02659,12.52818],[80.02645,12.52847]],[[80.0155,12.52804],[80.01432,12.5283]],[[80.04666,12.51782],[80.0466,12.51744]],[[80.04647,12.51672],[80.04644,12.51621]],[[80.02682,12.52798],[80.02659,12.52818]],[[80.01322,12.5286],[80.01252,12.52909]],[[80.02604,12.52918],[80.0259,12.52921]],[[80.02515,12.52963],[80.02484,12.52983]],[[80.02443,12.53],[80.02407,12.53006]],[[80.05456,12.52607],[80.05436,12.52572]],[[80.05476,12.52644],[80.05456,12.52607]],[[80.04221,12.52141],[80.04214,12.52146]],[[80.02745,12.5261],[80.02679,12.52638]],[[80.04713,12.51991],[80.04681,12.5201]],[[80.04374,12.51215],[80.04337,12.5122]],[[80.02075,12.52635],[80.02054,12.52647]],[[80.03122,12.53692],[80.03069,12.53699]],[[79.98295,12.56942],[79.98266,12.56991]],[[79.99564,12.55944],[79.99528,12.55884]],[[80.01499,12.541],[80.015,12.54076]],[[80.015,12.54076],[80.015,12.54076]],[[79.97167,12.57505],[79.97222,12.5752]],[[80.04889,12.53825],[80.04847,12.53825]],[[80.05274,12.55285],[80.05271,12.55368]],[[79.97898,12.58512],[79.97907,12.58553]],[[79.99639,12.56259],[79.99558,12.563]],[[80.01357,12.55272],[80.0135,12.55344]],[[79.97605,12.56909],[79.97566,12.56931]],[[80.04626,12.53785],[80.0462,12.53754]],[[79.9938,12.55613],[79.99407,12.55596]],[[80.01685,12.54052],[80.01684,12.54004]],[[79.97265,12.58033],[79.97205,12.58025]],[[79.97659,12.58006],[79.97688,12.58057]],[[79.97507,12.58044],[79.97464,12.58041]],[[79.97929,12.5751],[79.97898,12.57552]],[[79.98173,12.57133],[79.9813,12.57203]],[[80.01162,12.5565],[80.01166,12.55696]],[[79.97775,12.58188],[79.978,12.58225]],[[79.97972,12.57445],[79.97947,12.57483]],[[79.97853,12.57626],[79.97806,12.57696]],[[79.9822,12.57058],[79.98173,12.57133]],[[80.0369,12.5377],[80.03659,12.53762]],[[80.02503,12.5382],[80.02445,12.53822]],[[80.05294,12.54436],[80.05297,12.54458]],[[80.04761,12.53823],[80.04717,12.53827]],[[80.02348,12.53826],[80.02334,12.53826]],[[80.05099,12.53818],[80.0506,12.53821]],[[80.0506,12.53821],[80.05021,12.5382]],[[80.06387,12.52601],[80.06342,12.52624]],[[80.0462,12.53754],[80.04616,12.53728]],[[80.04616,12.53728],[80.04616,12.53727]],[[80.0524,12.5502],[80.05213,12.55026]],[[80.05213,12.55026],[80.05213,12.55026]],[[79.974,12.57581],[79.97398,12.57592]],[[79.97629,12.57965],[79.97596,12.58015]],[[79.97579,12.57927],[79.9754,12.57918]],[[79.97806,12.57696],[79.97762,12.57764]],[[79.97713,12.57837],[79.97667,12.57905]],[[80.02839,12.53724],[80.02785,12.53728]],[[80.03557,12.53746],[80.0356,12.53701]],[[80.0519,12.53819],[80.05146,12.53821]],[[80.04009,12.53821],[80.0394,12.53814]],[[80.06342,12.52624],[80.06362,12.52666]],[[80.05295,12.54374],[80.05294,12.54436]],[[80.05665,12.52923],[80.05665,12.52923]],[[80.05665,12.52923],[80.05635,12.52933]],[[79.97052,12.57369],[79.97052,12.57369]],[[79.97052,12.57369],[79.97034,12.57359]],[[79.97857,12.58345],[79.97871,12.5841]],[[79.97247,12.5721],[79.97208,12.57241]],[[79.98266,12.56991],[79.9822,12.57058]],[[80.06474,12.52558],[80.06451,12.52571]],[[80.03689,12.55069],[80.03707,12.55099]],[[80.05282,12.55017],[80.0528,12.55066]],[[80.03803,12.54677],[80.03803,12.54719]],[[80.03888,12.53521],[80.03889,12.53501]],[[80.03889,12.53501],[80.03889,12.535]],[[80.05338,12.53553],[80.05335,12.53601]],[[79.9754,12.57918],[79.97497,12.57909]],[[79.97205,12.58025],[79.97157,12.58022]],[[79.97421,12.58033],[79.97382,12.58026]],[[79.97292,12.5803],[79.97265,12.58033]],[[80.00663,12.55731],[80.00641,12.55667]],[[80.04635,12.53825],[80.04586,12.53828]],[[80.03799,12.54759],[80.03797,12.54802]],[[79.98087,12.59037],[79.98106,12.59078]],[[80.03811,12.54596],[80.03806,12.54635]],[[80.0052,12.55269],[80.0052,12.55269]],[[80.0052,12.55269],[80.00529,12.55222]],[[80.03829,12.54328],[80.03827,12.5437]],[[80.03874,12.5357],[80.03877,12.53526]],[[79.97483,12.57011],[79.97453,12.57037]],[[80.0279,12.53812],[80.02744,12.53818]],[[79.99656,12.56107],[79.99625,12.56054]],[[79.98803,12.56373],[79.98754,12.56309]],[[80.02839,12.53724],[80.02828,12.5368]],[[80.02828,12.5368],[80.02828,12.53679]],[[79.97348,12.57544],[79.97366,12.57546]],[[80.03615,12.53756],[80.03583,12.53749]],[[80.00641,12.55667],[80.00613,12.55589]],[[80.00469,12.55986],[80.0048,12.56019]],[[79.99502,12.55831],[79.99479,12.5578]],[[79.97992,12.5741],[79.97972,12.57445]],[[80.04337,12.52126],[80.04287,12.52148]],[[80.01773,12.52733],[80.01667,12.52772]],[[79.96941,12.57998],[79.96941,12.57998]],[[79.96941,12.57998],[79.9694,12.57982]],[[80.01396,12.54683],[80.01389,12.54797]],[[80.02203,12.52605],[80.02155,12.52617]],[[79.978,12.58225],[79.97837,12.58283]],[[80.03801,12.53788],[80.03729,12.53775]],[[79.97898,12.57552],[79.97853,12.57626]],[[79.98022,12.58874],[79.98044,12.58932]],[[79.989,12.56513],[79.98851,12.56441]],[[80.00133,12.56009],[80.0006,12.56044]],[[80.05351,12.55665],[80.05378,12.55646]],[[79.97514,12.56755],[79.97528,12.56715]],[[80.0006,12.56044],[79.99987,12.56083]],[[79.99416,12.5506],[79.99417,12.54979]],[[79.98651,12.56764],[79.98618,12.56779]],[[80.02334,12.53827],[80.02265,12.53851]],[[80.00443,12.5588],[80.00453,12.55918]],[[79.97886,12.5847],[79.97898,12.58512]]]},"911303":{"name":"AYAPAKKAM","code":"911303","ss_code":"9113","volt":"11","len":14.26,"dts":33,"cons":1972,"type":"MultiLineString","coords":[[[80.07815,12.51669],[80.07815,12.51668]],[[80.10015,12.50782],[80.10015,12.50783]],[[80.10015,12.50783],[80.10015,12.50783]],[[80.09711,12.50675],[80.09711,12.50674]],[[80.07815,12.51668],[80.07815,12.51668]],[[80.06608,12.52289],[80.06623,12.52285]],[[80.09711,12.50673],[80.09671,12.50674]],[[80.10642,12.50624],[80.10691,12.50604]],[[80.08935,12.50508],[80.08931,12.50477]],[[80.07531,12.51791],[80.07599,12.51778]],[[80.07456,12.51809],[80.07531,12.51791]],[[80.06817,12.51486],[80.06812,12.51436]],[[80.06962,12.52058],[80.06928,12.52063]],[[80.0975,12.50313],[80.09753,12.50276]],[[80.08886,12.50387],[80.08871,12.5032]],[[80.07816,12.517],[80.07815,12.51669]],[[80.0955,12.49865],[80.09514,12.49877]],[[80.10538,12.50665],[80.10588,12.50645]],[[80.06861,12.51886],[80.06857,12.51848]],[[80.06874,12.51971],[80.06872,12.51949]],[[80.06955,12.52261],[80.06997,12.52261]],[[80.07712,12.5174],[80.07774,12.51715]],[[80.07798,12.51554],[80.07807,12.5146]],[[80.07193,12.52051],[80.07254,12.52033]],[[80.0713,12.52075],[80.07193,12.52051]],[[80.06875,12.51994],[80.06874,12.51971]],[[80.10038,12.50859],[80.10054,12.50914]],[[80.11134,12.50587],[80.11136,12.50683]],[[80.11136,12.50683],[80.1114,12.5077]],[[80.07791,12.50991],[80.07789,12.5091]],[[80.09727,12.50565],[80.09729,12.50525]],[[80.09737,12.50449],[80.0974,12.50416]],[[80.07225,12.52258],[80.07218,12.52302]],[[80.06835,12.51676],[80.06831,12.51624]],[[80.06881,12.52036],[80.06875,12.51994]],[[80.06821,12.51533],[80.06817,12.51486]],[[80.08902,12.50514],[80.08902,12.50514]],[[80.08902,12.50514],[80.08895,12.50454]],[[80.08583,12.51008],[80.08646,12.50968]],[[80.10259,12.50775],[80.10316,12.50755]],[[80.09726,12.50779],[80.09816,12.5078]],[[80.06465,12.52459],[80.0645,12.52411]],[[80.09713,12.50685],[80.09713,12.50685]],[[80.09713,12.50685],[80.09711,12.50675]],[[80.10188,12.51385],[80.102,12.51428]],[[80.10015,12.50783],[80.10038,12.50859]],[[80.10395,12.49813],[80.10454,12.49801]],[[80.06841,12.51741],[80.06835,12.51676]],[[80.06831,12.51624],[80.06826,12.51573]],[[80.0685,12.52261],[80.06902,12.52259]],[[80.06902,12.52259],[80.06955,12.52261]],[[80.0699,12.52167],[80.06994,12.52111]],[[80.07857,12.51266],[80.07909,12.51245]],[[80.08161,12.5116],[80.08239,12.5113]],[[80.07774,12.51715],[80.07816,12.517]],[[80.08862,12.50255],[80.08854,12.5019]],[[80.087,12.50929],[80.08758,12.50889]],[[80.09738,12.49913],[80.09838,12.49904]],[[80.09742,12.49947],[80.09738,12.49913]],[[80.0974,12.49863],[80.0974,12.49846]],[[80.06998,12.52214],[80.0699,12.52167]],[[80.08758,12.50889],[80.08817,12.50846]],[[80.10482,12.50687],[80.10538,12.50665]],[[80.10316,12.50755],[80.10374,12.50731]],[[80.10856,12.5055],[80.10914,12.50543]],[[80.06826,12.51573],[80.06821,12.51533]],[[80.06872,12.51949],[80.06868,12.51918]],[[80.0728,12.51844],[80.07317,12.5184]],[[80.08871,12.5032],[80.08862,12.50255]],[[80.08854,12.5019],[80.08845,12.50155]],[[80.08886,12.50124],[80.0891,12.50122]],[[80.08867,12.50811],[80.0893,12.5077]],[[80.08817,12.50846],[80.08867,12.50811]],[[80.10122,12.50827],[80.10147,12.50821]],[[80.09659,12.5078],[80.09726,12.50779]],[[80.0645,12.52411],[80.0649,12.52404]],[[80.06574,12.52394],[80.06571,12.52357]],[[80.09859,12.50781],[80.09905,12.50783]],[[80.09816,12.5078],[80.09859,12.50781]],[[80.08895,12.50454],[80.08886,12.50387]],[[80.10798,12.50561],[80.10856,12.5055]],[[80.10293,12.51756],[80.1032,12.51843]],[[80.102,12.51428],[80.10223,12.51509]],[[80.08313,12.51104],[80.08391,12.51076]],[[80.096,12.50779],[80.09659,12.5078]],[[80.10038,12.50859],[80.10096,12.5084]],[[80.10089,12.49878],[80.10123,12.49873]],[[80.10132,12.51184],[80.10154,12.51268]],[[80.11113,12.50532],[80.11102,12.50578]],[[80.09746,12.49973],[80.09742,12.49947]],[[80.10248,12.51592],[80.10272,12.51678]],[[80.11155,12.50283],[80.11143,12.50241]],[[80.10199,12.49865],[80.10253,12.49862]],[[80.10305,12.49859],[80.10326,12.49841]],[[80.10342,12.49823],[80.10395,12.49813]],[[80.0724,12.52123],[80.07228,12.52213]],[[80.06994,12.52111],[80.06978,12.52087]],[[80.07799,12.51287],[80.07857,12.51266]],[[80.07062,12.52092],[80.0713,12.52075]],[[80.0891,12.50122],[80.08943,12.50117]],[[80.08838,12.50131],[80.08886,12.50124]],[[80.10914,12.50543],[80.10974,12.50531]],[[80.09711,12.50727],[80.09713,12.50685]],[[80.0954,12.50778],[80.096,12.50779]],[[80.09702,12.49852],[80.09662,12.49851]],[[80.11126,12.50433],[80.11126,12.50433]],[[80.11126,12.50433],[80.11143,12.50352]],[[80.1114,12.5077],[80.1114,12.50846]],[[80.07795,12.51068],[80.07791,12.50991]],[[80.0975,12.50058],[80.0975,12.50033]],[[80.09754,12.50086],[80.0975,12.50058]],[[80.09759,12.50143],[80.09754,12.50086]],[[80.0893,12.5077],[80.08922,12.50706]],[[80.08008,12.51208],[80.08015,12.51207]],[[80.08015,12.51207],[80.08015,12.51207]],[[80.10253,12.49862],[80.10305,12.49859]],[[80.09662,12.49851],[80.09629,12.49859]],[[80.09729,12.50525],[80.09734,12.5049]],[[80.11047,12.50519],[80.11115,12.50505]],[[80.07254,12.52033],[80.07267,12.51944]],[[80.06571,12.52357],[80.06609,12.52356]],[[80.09905,12.50783],[80.0996,12.50783]],[[80.10054,12.50914],[80.10064,12.50948]],[[80.10178,12.5135],[80.10188,12.51385]],[[80.1114,12.50846],[80.11142,12.50923]],[[80.07798,12.51229],[80.07797,12.51147]],[[80.09761,12.50207],[80.09759,12.50143]],[[80.06997,12.52261],[80.06998,12.52214]],[[80.07254,12.52033],[80.0724,12.52123]],[[80.10746,12.50581],[80.10798,12.50561]],[[80.10147,12.50821],[80.10213,12.50794]],[[80.10172,12.51328],[80.10178,12.5135]],[[80.10178,12.5135],[80.10178,12.5135]],[[80.09332,12.50775],[80.09387,12.50776]],[[80.09757,12.50241],[80.09761,12.50207]],[[80.06609,12.52356],[80.06609,12.52321]],[[80.0891,12.50615],[80.08907,12.50564]],[[80.06843,12.51813],[80.06841,12.51741]],[[80.10087,12.51024],[80.1011,12.51105]],[[80.0974,12.49846],[80.09745,12.49845]],[[80.09745,12.49845],[80.09745,12.49845]],[[80.10146,12.4987],[80.10121,12.49816]],[[80.10121,12.49816],[80.10121,12.49815]],[[80.0893,12.5077],[80.09017,12.5077]],[[80.06857,12.51848],[80.06843,12.51813]],[[80.0974,12.49846],[80.09702,12.49852]],[[80.07228,12.52213],[80.07225,12.52258]],[[80.07806,12.51388],[80.07801,12.51307]],[[80.0809,12.51183],[80.08161,12.5116]],[[80.07807,12.5146],[80.07806,12.51388]],[[80.06812,12.51436],[80.06809,12.514]],[[80.06809,12.514],[80.06809,12.514]],[[80.09191,12.50774],[80.09265,12.50773]],[[80.11143,12.50241],[80.11107,12.50104]],[[80.10454,12.49801],[80.10489,12.49797]],[[80.0649,12.52404],[80.06534,12.524]],[[80.07801,12.51307],[80.07799,12.51287]],[[80.06761,12.52268],[80.06789,12.52262]],[[80.10178,12.5135],[80.10178,12.5135]],[[80.10178,12.5135],[80.10159,12.51355]],[[80.10159,12.51355],[80.10159,12.51354]],[[80.11115,12.50505],[80.11126,12.50433]],[[80.11143,12.50352],[80.11155,12.50283]],[[80.09829,12.50494],[80.09869,12.50483]],[[80.10146,12.4987],[80.10199,12.49865]],[[80.09276,12.50773],[80.09265,12.50714]],[[80.07388,12.51824],[80.07456,12.51809]],[[80.06978,12.52087],[80.06962,12.52058]],[[80.10037,12.49881],[80.10089,12.49878]],[[80.09895,12.49897],[80.09944,12.49892]],[[80.06814,12.52257],[80.0685,12.52261]],[[80.09629,12.49859],[80.09591,12.49863]],[[80.09591,12.49863],[80.09591,12.49862]],[[80.11115,12.50505],[80.11113,12.50532]],[[80.10974,12.50531],[80.11047,12.50519]],[[80.11102,12.50578],[80.11134,12.50587]],[[80.0975,12.50033],[80.09746,12.49973]],[[80.09753,12.50276],[80.09757,12.50241]],[[80.09779,12.50511],[80.09829,12.50494]],[[80.07799,12.51287],[80.07798,12.51229]],[[80.08845,12.50155],[80.08842,12.50143]],[[80.08842,12.50143],[80.08842,12.50142]],[[80.06809,12.514],[80.06809,12.514]],[[80.06809,12.514],[80.06792,12.51391]],[[80.06792,12.51391],[80.06792,12.51391]],[[80.08845,12.50155],[80.08819,12.50154]],[[80.08819,12.50154],[80.08819,12.50153]],[[80.06843,12.51813],[80.0683,12.5181]],[[80.0683,12.5181],[80.0683,12.5181]],[[80.09265,12.50773],[80.09276,12.50773]],[[80.09988,12.49888],[80.10037,12.49881]],[[80.09838,12.49904],[80.09895,12.49897]],[[80.08902,12.50514],[80.08902,12.50514]],[[80.08902,12.50514],[80.08935,12.50508]],[[80.08935,12.50508],[80.08935,12.50507]],[[80.11115,12.50505],[80.1113,12.50503]],[[80.06868,12.51918],[80.06861,12.51886]],[[80.09514,12.49877],[80.09473,12.49883]],[[80.09734,12.5049],[80.09779,12.50511]],[[80.07909,12.51245],[80.0796,12.51232]],[[80.10326,12.49841],[80.10342,12.49823]],[[80.07646,12.51766],[80.07667,12.5176]],[[80.10272,12.51678],[80.10293,12.51756]],[[80.08015,12.51207],[80.0809,12.51183]],[[80.08646,12.50968],[80.087,12.50929]],[[80.09718,12.5064],[80.09722,12.50606]],[[80.10374,12.50731],[80.10432,12.50705]],[[80.10691,12.50604],[80.10746,12.50581]],[[80.09711,12.50727],[80.09726,12.50779]],[[80.0796,12.51232],[80.08008,12.51208]],[[80.08008,12.51208],[80.08008,12.51208]],[[80.08842,12.50143],[80.08838,12.50131]],[[80.08531,12.51028],[80.08583,12.51008]],[[80.08391,12.51076],[80.08444,12.51056]],[[80.08444,12.51056],[80.08463,12.5105]],[[80.08239,12.5113],[80.08313,12.51104]],[[80.09108,12.50771],[80.09191,12.50774]],[[80.0728,12.51844],[80.07289,12.51761]],[[80.09745,12.50382],[80.09744,12.50349]],[[80.07599,12.51778],[80.07646,12.51766]],[[80.07646,12.51766],[80.07646,12.51765]],[[80.07815,12.51668],[80.07814,12.51628]],[[80.06649,12.52282],[80.06685,12.52278]],[[80.08914,12.50639],[80.0891,12.50615]],[[80.09422,12.50776],[80.09487,12.50777]],[[80.07317,12.5184],[80.07388,12.51824]],[[80.09276,12.50773],[80.09332,12.50775]],[[80.06885,12.52067],[80.06881,12.52036]],[[80.09744,12.50349],[80.0975,12.50313]],[[80.0974,12.50416],[80.09745,12.50382]],[[80.09738,12.49913],[80.0974,12.49863]],[[80.06623,12.52285],[80.06649,12.52282]],[[80.1011,12.51105],[80.10132,12.51184]],[[80.09869,12.50483],[80.09926,12.5047]],[[80.09926,12.5047],[80.09926,12.50469]],[[80.06685,12.52278],[80.06719,12.52274]],[[80.11126,12.50433],[80.11126,12.50433]],[[80.11126,12.50433],[80.11181,12.50446]],[[80.06719,12.52274],[80.06754,12.52269]],[[80.06754,12.52269],[80.06761,12.52268]],[[80.10588,12.50645],[80.10642,12.50624]],[[80.11079,12.50003],[80.11078,12.49992]],[[80.11089,12.50055],[80.11079,12.50003]],[[80.11107,12.50104],[80.11089,12.50055]],[[80.10223,12.51509],[80.10248,12.51592]],[[80.06789,12.52262],[80.06814,12.52257]],[[80.09487,12.50777],[80.0954,12.50778]],[[80.10213,12.50794],[80.10259,12.50775]],[[80.09265,12.50714],[80.09251,12.50666]],[[80.09251,12.50666],[80.09251,12.50665]],[[80.08922,12.50706],[80.08914,12.50639]],[[80.08914,12.50639],[80.08914,12.50638]],[[80.10064,12.50948],[80.10087,12.51024]],[[80.09387,12.50776],[80.09422,12.50776]],[[80.09944,12.49892],[80.09988,12.49888]],[[80.07667,12.5176],[80.07712,12.5174]],[[80.07814,12.51628],[80.07798,12.51554]],[[80.06534,12.524],[80.06574,12.52394]],[[80.0996,12.50783],[80.10015,12.50782]],[[80.08943,12.50117],[80.08967,12.50112]],[[80.08967,12.50112],[80.08967,12.50111]],[[80.08907,12.50564],[80.08902,12.50514]],[[80.10432,12.50705],[80.10482,12.50687]],[[80.06994,12.52111],[80.07008,12.52108]],[[80.07008,12.52108],[80.07008,12.52107]],[[80.08463,12.5105],[80.08531,12.51028]],[[80.07008,12.52108],[80.07062,12.52092]],[[80.09671,12.50674],[80.09631,12.50672]],[[80.09631,12.50672],[80.09631,12.50671]],[[80.10096,12.5084],[80.10122,12.50827]],[[80.09473,12.49883],[80.09462,12.4989]],[[80.09462,12.4989],[80.09462,12.4989]],[[80.07289,12.51761],[80.07309,12.51673]],[[80.06609,12.52321],[80.06608,12.52289]],[[80.06928,12.52063],[80.06885,12.52067]],[[80.10154,12.51268],[80.10172,12.51328]],[[80.09711,12.50674],[80.09711,12.50673]],[[80.09711,12.50673],[80.09718,12.5064]],[[80.09713,12.50685],[80.09713,12.50685]],[[80.09713,12.50685],[80.097,12.50681]],[[80.097,12.50681],[80.097,12.50681]],[[80.10123,12.49873],[80.10146,12.4987]],[[80.09734,12.5049],[80.09737,12.50449]],[[80.07267,12.51944],[80.0728,12.51844]],[[80.09591,12.49863],[80.0955,12.49865]],[[80.07797,12.51147],[80.07795,12.51068]],[[80.09722,12.50606],[80.09727,12.50565]],[[80.09017,12.5077],[80.09108,12.50771]],[[80.11143,12.50241],[80.11161,12.50244]],[[80.07309,12.51673],[80.0731,12.51644]],[[80.0731,12.51644],[80.0731,12.51643]]]},"911304":{"name":"WATER WORKS","code":"911304","ss_code":"9113","volt":"11","len":18.84,"dts":17,"cons":644,"type":"MultiLineString","coords":[[[80.11047,12.49595],[80.11047,12.49596]],[[80.11061,12.49858],[80.1107,12.49923]],[[80.11136,12.49576],[80.11192,12.49564]],[[80.11059,12.49594],[80.11087,12.49587]],[[80.11136,12.49576],[80.11142,12.49607]],[[80.11087,12.49587],[80.11136,12.49576]],[[80.11383,12.49577],[80.11396,12.4961]],[[80.1141,12.49664],[80.11417,12.49683]],[[80.06986,12.50943],[80.06986,12.50942]],[[80.08117,12.50229],[80.08117,12.50229]],[[80.1064,12.49764],[80.1064,12.49764]],[[80.11047,12.49596],[80.11047,12.49596]],[[80.07281,12.56197],[80.07281,12.56197]],[[80.06986,12.50942],[80.06986,12.50942]],[[80.09938,12.49812],[80.09938,12.49812]],[[80.1064,12.49765],[80.1064,12.49764]],[[80.09938,12.49811],[80.09938,12.49812]],[[80.08182,12.50338],[80.08177,12.50306]],[[80.06897,12.5521],[80.06925,12.55209]],[[80.07819,12.55071],[80.07822,12.5505]],[[80.1064,12.49764],[80.1068,12.49758]],[[80.09938,12.49811],[80.09986,12.49816]],[[80.08542,12.50265],[80.08613,12.50231]],[[80.06443,12.52405],[80.06417,12.52337]],[[80.06529,12.5318],[80.06498,12.53235]],[[80.07149,12.55186],[80.07197,12.55186]],[[80.08117,12.50229],[80.0817,12.5023]],[[80.06959,12.55643],[80.06994,12.55682]],[[80.12156,12.4878],[80.12207,12.48763]],[[80.12207,12.48763],[80.12207,12.48763]],[[80.11054,12.49154],[80.11095,12.49112]],[[80.1016,12.49803],[80.10192,12.49808]],[[80.07538,12.55231],[80.07616,12.55193]],[[80.08013,12.50539],[80.08087,12.50515]],[[80.08454,12.50314],[80.08501,12.50285]],[[80.06507,12.54466],[80.06517,12.54496]],[[80.07614,12.50616],[80.07591,12.50572]],[[80.06479,12.52513],[80.0649,12.52534]],[[80.08134,12.50251],[80.08146,12.50287]],[[80.06437,12.53337],[80.06405,12.53391]],[[80.11834,12.4887],[80.11883,12.48853]],[[80.06637,12.52955],[80.06646,12.52978]],[[80.06403,12.54167],[80.06436,12.54238]],[[80.06641,12.54867],[80.06652,12.54912]],[[80.06755,12.55244],[80.06771,12.55297]],[[80.06782,12.55344],[80.06798,12.55396]],[[80.0954,12.49859],[80.09601,12.49832]],[[80.08867,12.50081],[80.08922,12.5008]],[[80.10783,12.49693],[80.10772,12.49637]],[[80.07316,12.55252],[80.07367,12.55312]],[[80.11031,12.4956],[80.1103,12.49544]],[[80.09485,12.49865],[80.0954,12.49859]],[[80.06741,12.55187],[80.06752,12.55217]],[[80.06771,12.55297],[80.06782,12.55344]],[[80.07616,12.55193],[80.07671,12.55198]],[[80.07671,12.55198],[80.07708,12.55192]],[[80.08971,12.50082],[80.09042,12.50062]],[[80.10095,12.49803],[80.10134,12.49804]],[[80.10284,12.49816],[80.10355,12.49809]],[[80.06386,12.53857],[80.06397,12.53925]],[[80.12413,12.48593],[80.12426,12.48633]],[[80.10772,12.49637],[80.10751,12.49594]],[[80.12207,12.48763],[80.12199,12.48753]],[[80.06395,12.54062],[80.06393,12.54093]],[[80.11616,12.4893],[80.11661,12.48905]],[[80.08328,12.50224],[80.0835,12.50295]],[[80.08797,12.50083],[80.08842,12.50079]],[[80.06837,12.51101],[80.06848,12.51074]],[[80.06986,12.50942],[80.0703,12.50907]],[[80.06544,12.52701],[80.06567,12.52765]],[[80.07164,12.50813],[80.07205,12.50777]],[[80.07527,12.55239],[80.07538,12.55231]],[[80.06417,12.52337],[80.06398,12.52276]],[[80.07269,12.56168],[80.07281,12.56197]],[[80.08385,12.50353],[80.08454,12.50314]],[[80.06378,12.5222],[80.06358,12.52153]],[[80.06682,12.51383],[80.06711,12.51324]],[[80.11401,12.48986],[80.11455,12.48968]],[[80.12046,12.48812],[80.12095,12.48797]],[[80.06736,12.51279],[80.06765,12.51228]],[[80.1076,12.49548],[80.1076,12.49526]],[[80.06675,12.54961],[80.06692,12.5501]],[[80.06848,12.50999],[80.06838,12.50993]],[[80.06434,12.5169],[80.06451,12.51627]],[[80.06521,12.5264],[80.06544,12.52701]],[[80.08932,12.50079],[80.08971,12.50082]],[[80.10995,12.49715],[80.11035,12.49701]],[[80.08127,12.505],[80.08145,12.50459]],[[80.07957,12.50559],[80.08013,12.50539]],[[80.08718,12.50133],[80.08722,12.50115]],[[80.06398,12.52276],[80.06378,12.5222]],[[80.06874,12.55549],[80.06926,12.55606]],[[80.1068,12.49758],[80.10729,12.4975]],[[80.06729,12.55132],[80.06741,12.55187]],[[80.06379,12.53437],[80.06379,12.53488]],[[80.07145,12.55942],[80.07157,12.55963]],[[80.0738,12.50695],[80.07361,12.50666]],[[80.06502,12.51575],[80.06566,12.51592]],[[80.07256,12.5077],[80.07299,12.50758]],[[80.09601,12.49832],[80.09676,12.49821]],[[80.06517,12.54496],[80.06525,12.54514]],[[80.06445,12.5428],[80.06467,12.54347]],[[80.0662,12.54813],[80.06641,12.54867]],[[80.07117,12.55189],[80.07149,12.55186]],[[80.08842,12.50079],[80.08842,12.50066]],[[80.10763,12.49748],[80.10781,12.49747]],[[80.09986,12.49816],[80.10013,12.49812]],[[80.10976,12.49229],[80.11019,12.49187]],[[80.10824,12.49385],[80.1086,12.49349]],[[80.0835,12.50295],[80.08385,12.50353]],[[80.08613,12.50231],[80.08662,12.50199]],[[80.06821,12.51125],[80.06837,12.51101]],[[80.08662,12.50199],[80.08711,12.50173]],[[80.07564,12.50691],[80.07613,12.50678]],[[80.06798,12.51181],[80.06821,12.51125]],[[80.07017,12.55203],[80.07049,12.55205]],[[80.10958,12.49721],[80.10995,12.49715]],[[80.10857,12.49738],[80.1091,12.49732]],[[80.10781,12.49747],[80.10783,12.49745]],[[80.0661,12.52892],[80.06637,12.52955]],[[80.06477,12.52508],[80.06463,12.5246]],[[80.06752,12.55217],[80.06755,12.55244]],[[80.07275,12.55222],[80.07316,12.55252]],[[80.10013,12.49812],[80.1004,12.49812]],[[80.1004,12.49812],[80.10064,12.49807]],[[80.06386,12.53669],[80.06386,12.5373]],[[80.10784,12.49425],[80.10824,12.49385]],[[80.06587,12.52824],[80.0661,12.52892]],[[80.0778,12.50859],[80.07789,12.5091]],[[80.10565,12.49771],[80.1064,12.49765]],[[80.10763,12.49748],[80.10761,12.49735]],[[80.07737,12.5064],[80.07774,12.50627]],[[80.06621,12.5149],[80.06651,12.51426]],[[80.11564,12.48943],[80.11616,12.4893]],[[80.07254,12.56131],[80.07269,12.56168]],[[80.07641,12.50667],[80.07662,12.50706]],[[80.0943,12.49886],[80.09472,12.4987]],[[80.06765,12.51228],[80.06798,12.51181]],[[80.06592,12.51542],[80.06621,12.5149]],[[80.07341,12.50741],[80.07397,12.50732]],[[80.06838,12.50993],[80.06833,12.50988]],[[80.08145,12.50459],[80.08169,12.50408]],[[80.1194,12.4884],[80.11987,12.48824]],[[80.1091,12.49732],[80.10958,12.49721]],[[80.0657,12.54668],[80.06586,12.5472]],[[80.06994,12.55682],[80.07021,12.55714]],[[80.06363,12.51926],[80.06368,12.519]],[[80.06508,12.52603],[80.06521,12.5264]],[[80.10783,12.49745],[80.108,12.49742]],[[80.06387,12.53792],[80.06386,12.53857]],[[80.06386,12.5373],[80.06387,12.53792]],[[80.09811,12.49815],[80.09883,12.49815]],[[80.10937,12.49267],[80.10976,12.49229]],[[80.11509,12.48957],[80.11564,12.48943]],[[80.06397,12.53992],[80.06395,12.54062]],[[80.11291,12.49014],[80.11347,12.49004]],[[80.07676,12.50662],[80.07737,12.5064]],[[80.0872,12.50145],[80.08718,12.50133]],[[80.12199,12.48753],[80.12232,12.48705]],[[80.06405,12.53391],[80.06379,12.53437]],[[80.06711,12.51324],[80.06736,12.51279]],[[80.10192,12.49808],[80.10224,12.49806]],[[80.06566,12.51592],[80.06592,12.51542]],[[80.11039,12.49597],[80.11031,12.4956]],[[80.06589,12.53076],[80.0656,12.53128]],[[80.06413,12.51752],[80.06434,12.5169]],[[80.06716,12.55073],[80.06729,12.55132]],[[80.06651,12.51426],[80.06682,12.51383]],[[80.08722,12.50115],[80.08732,12.50084]],[[80.08177,12.50306],[80.08131,12.50306]],[[80.06946,12.50971],[80.06986,12.50943]],[[80.06436,12.54238],[80.06445,12.5428]],[[80.06382,12.53548],[80.06382,12.53606]],[[80.10223,12.4982],[80.10284,12.49816]],[[80.109,12.49312],[80.10937,12.49267]],[[80.1086,12.49349],[80.109,12.49312]],[[80.11726,12.48894],[80.11777,12.4888]],[[80.11455,12.48968],[80.11509,12.48957]],[[80.07848,12.50596],[80.07901,12.50573]],[[80.07901,12.50573],[80.07957,12.50559]],[[80.08252,12.50226],[80.08328,12.50224]],[[80.0649,12.52534],[80.06494,12.52564]],[[80.11661,12.48905],[80.11726,12.48894]],[[80.09695,12.49824],[80.09703,12.49819]],[[80.08109,12.50233],[80.08117,12.50229]],[[80.07455,12.50718],[80.07509,12.50701]],[[80.07117,12.50843],[80.07164,12.50813]],[[80.06382,12.51868],[80.06396,12.51806]],[[80.07049,12.55205],[80.07064,12.55196]],[[80.11241,12.49034],[80.11291,12.49014]],[[80.06382,12.53606],[80.06386,12.53669]],[[80.07367,12.55312],[80.07421,12.5529]],[[80.07421,12.5529],[80.07469,12.55268]],[[80.07469,12.55268],[80.07527,12.55239]],[[80.10489,12.49787],[80.10565,12.49771]],[[80.12232,12.48705],[80.12277,12.4867]],[[80.11191,12.49055],[80.11241,12.49034]],[[80.07771,12.50804],[80.0778,12.50859]],[[80.06498,12.53235],[80.06467,12.53285]],[[80.06618,12.53029],[80.06589,12.53076]],[[80.08501,12.50285],[80.08542,12.50265]],[[80.06926,12.55606],[80.06959,12.55643]],[[80.07613,12.50678],[80.07641,12.50667]],[[80.06692,12.5501],[80.06716,12.55073]],[[80.08841,12.50016],[80.08843,12.4997]],[[80.10778,12.49454],[80.10784,12.49425]],[[80.10422,12.49795],[80.10489,12.49787]],[[80.0703,12.50907],[80.07073,12.50879]],[[80.06826,12.55504],[80.06851,12.55533]],[[80.06494,12.52564],[80.06508,12.52603]],[[80.10355,12.49809],[80.10422,12.49795]],[[80.08842,12.50079],[80.08867,12.50081]],[[80.09363,12.49905],[80.09409,12.49895]],[[80.06914,12.50996],[80.06946,12.50971]],[[80.10771,12.4949],[80.10778,12.49454]],[[80.10224,12.49806],[80.10223,12.4982]],[[80.08102,12.50132],[80.08102,12.50075]],[[80.11883,12.48853],[80.1194,12.4884]],[[80.07591,12.50572],[80.07566,12.50522]],[[80.07397,12.50732],[80.0738,12.50695]],[[80.06451,12.51627],[80.06473,12.51566]],[[80.09703,12.49819],[80.0973,12.49825]],[[80.10751,12.49594],[80.1076,12.49548]],[[80.0656,12.53128],[80.06529,12.5318]],[[80.11035,12.49701],[80.11033,12.49693]],[[80.09185,12.49993],[80.09212,12.49958]],[[80.06559,12.54622],[80.0657,12.54668]],[[80.12314,12.48633],[80.12341,12.4861]],[[80.11777,12.4888],[80.11834,12.4887]],[[80.07662,12.50706],[80.07707,12.50702]],[[80.08711,12.50173],[80.0872,12.50145]],[[80.06487,12.544],[80.06507,12.54466]],[[80.09125,12.50046],[80.09185,12.49993]],[[80.07073,12.50879],[80.07117,12.50843]],[[80.06652,12.54912],[80.06664,12.54929]],[[80.08922,12.5008],[80.08932,12.50079]],[[80.08107,12.5018],[80.08102,12.50132]],[[80.07759,12.50751],[80.07771,12.50804]],[[80.08842,12.50066],[80.08841,12.50016]],[[80.06848,12.51074],[80.06879,12.51019]],[[80.07068,12.55779],[80.07093,12.55847]],[[80.11033,12.49693],[80.11046,12.49688]],[[80.07805,12.55119],[80.07819,12.55071]],[[80.06798,12.55396],[80.06813,12.55453]],[[80.10729,12.4975],[80.10763,12.49748]],[[80.08146,12.50287],[80.08193,12.50287]],[[80.08193,12.50287],[80.08193,12.50287]],[[80.07118,12.55898],[80.07145,12.55942]],[[80.08087,12.50515],[80.08127,12.505]],[[80.07064,12.55196],[80.07117,12.55189]],[[80.09676,12.49821],[80.09695,12.49824]],[[80.07021,12.55714],[80.07049,12.55759]],[[80.06467,12.54347],[80.06487,12.544]],[[80.08115,12.5007],[80.08115,12.50069]],[[80.07822,12.5505],[80.07822,12.55049]],[[80.06833,12.50988],[80.06833,12.50987]],[[80.06868,12.55212],[80.06897,12.5521]],[[80.06396,12.51806],[80.06413,12.51752]],[[80.06344,12.5198],[80.06363,12.51926]],[[80.11095,12.49112],[80.11136,12.49072]],[[80.06396,12.54128],[80.06403,12.54167]],[[80.06838,12.50993],[80.06853,12.50968]],[[80.07049,12.55759],[80.07068,12.55779]],[[80.06463,12.5246],[80.06443,12.52405]],[[80.08119,12.50271],[80.08109,12.50233]],[[80.08131,12.50306],[80.08119,12.50271]],[[80.08169,12.50408],[80.08186,12.50374]],[[80.08117,12.50216],[80.08107,12.5018]],[[80.07641,12.50667],[80.07676,12.50662]],[[80.12207,12.48763],[80.12207,12.48763]],[[80.12207,12.48763],[80.12225,12.48783]],[[80.12225,12.48783],[80.12225,12.48783]],[[80.12277,12.4867],[80.12314,12.48633]],[[80.10134,12.49804],[80.1016,12.49803]],[[80.06813,12.55453],[80.06826,12.55504]],[[80.07236,12.55183],[80.07275,12.55222]],[[80.06467,12.53285],[80.06437,12.53337]],[[80.07707,12.50702],[80.07755,12.50695]],[[80.09212,12.49958],[80.09276,12.49934]],[[80.0697,12.55203],[80.07017,12.55203]],[[80.10064,12.49807],[80.10095,12.49803]],[[80.06879,12.51019],[80.06848,12.50999]],[[80.07157,12.55963],[80.07191,12.56038]],[[80.10751,12.49594],[80.10745,12.49584]],[[80.08186,12.50374],[80.08182,12.50338]],[[80.08193,12.50287],[80.08193,12.50287]],[[80.08193,12.50287],[80.08196,12.50317]],[[80.08843,12.4997],[80.08842,12.49926]],[[80.08732,12.50084],[80.08772,12.50082]],[[80.08772,12.50082],[80.08772,12.50082]],[[80.0679,12.5521],[80.0684,12.55211]],[[80.06397,12.53925],[80.06397,12.53992]],[[80.07212,12.56062],[80.07254,12.56131]],[[80.06358,12.52153],[80.06337,12.52097]],[[80.07197,12.55186],[80.07236,12.55183]],[[80.12395,12.48577],[80.12413,12.48593]],[[80.06646,12.52978],[80.06618,12.53029]],[[80.08772,12.50082],[80.08797,12.50083]],[[80.06567,12.52765],[80.06587,12.52824]],[[80.0782,12.50607],[80.07848,12.50596]],[[80.07397,12.50732],[80.07455,12.50718]],[[80.07509,12.50701],[80.07564,12.50691]],[[80.10783,12.49721],[80.10783,12.49693]],[[80.09883,12.49815],[80.09938,12.49812]],[[80.07566,12.50522],[80.07551,12.505]],[[80.09056,12.50055],[80.09098,12.50053]],[[80.06479,12.52513],[80.06477,12.52508]],[[80.08117,12.50228],[80.08117,12.50216]],[[80.11019,12.49187],[80.11054,12.49154]],[[80.11417,12.49683],[80.11422,12.49715]],[[80.11378,12.49554],[80.11383,12.49577]],[[80.09042,12.50062],[80.09056,12.50055]],[[80.07789,12.5517],[80.07805,12.55119]],[[80.06925,12.55209],[80.0697,12.55203]],[[80.1103,12.49544],[80.11018,12.49531]],[[80.10761,12.49735],[80.10759,12.4972]],[[80.10786,12.49728],[80.10783,12.49721]],[[80.12426,12.48634],[80.12426,12.48634]],[[80.12426,12.48633],[80.12426,12.48634]],[[80.08115,12.50069],[80.08115,12.50069]],[[80.09056,12.50055],[80.09061,12.5005]],[[80.06833,12.50988],[80.06833,12.50988]],[[80.07281,12.56197],[80.07281,12.56198]],[[80.07361,12.50666],[80.07355,12.5065]],[[80.08772,12.50082],[80.08772,12.50082]],[[80.08772,12.50082],[80.08768,12.50115]],[[80.11036,12.50001],[80.10992,12.50005]],[[80.11274,12.49787],[80.1124,12.49794]],[[80.11365,12.4953],[80.11378,12.49554]],[[80.10992,12.50005],[80.10948,12.50011]],[[80.11045,12.49642],[80.11039,12.49597]],[[80.11039,12.49597],[80.11047,12.49596]],[[80.11078,12.49992],[80.11036,12.50001]],[[80.1107,12.49923],[80.11072,12.49947]],[[80.11072,12.49947],[80.11078,12.49992]],[[80.11363,12.49524],[80.11365,12.4953]],[[80.11334,12.49774],[80.11306,12.49781]],[[80.11307,12.49541],[80.11363,12.49524]],[[80.11047,12.49595],[80.11059,12.49594]],[[80.11192,12.49564],[80.11307,12.49541]],[[80.11396,12.4961],[80.11406,12.49645]],[[80.10948,12.50011],[80.10925,12.50017]],[[80.11059,12.49847],[80.11061,12.49858]],[[80.1136,12.49767],[80.11334,12.49774]],[[80.11135,12.49822],[80.11095,12.49832]],[[80.11095,12.49832],[80.11059,12.49847]],[[80.1124,12.49794],[80.11196,12.49804]],[[80.11395,12.49761],[80.1136,12.49767]],[[80.11163,12.49811],[80.11135,12.49822]],[[80.11429,12.49753],[80.11395,12.49761]],[[80.11196,12.49804],[80.11163,12.49811]],[[80.11726,12.48894],[80.1176,12.48923]],[[80.1194,12.4884],[80.11908,12.48879]],[[80.08117,12.50228],[80.08117,12.50229]],[[80.06525,12.54514],[80.06559,12.54622]],[[80.06379,12.53488],[80.06382,12.53548]],[[80.06586,12.5472],[80.06609,12.54771]],[[80.0684,12.55211],[80.06868,12.55212]],[[80.0817,12.5023],[80.08252,12.50226]],[[80.11306,12.49781],[80.11274,12.49787]],[[80.07205,12.50777],[80.07256,12.5077]],[[80.06393,12.54093],[80.06396,12.54128]],[[80.11987,12.48824],[80.12046,12.48812]],[[80.1076,12.49526],[80.10771,12.4949]],[[80.06879,12.51019],[80.06914,12.50996]],[[80.07299,12.50758],[80.07341,12.50741]],[[80.07641,12.50667],[80.07614,12.50616]],[[80.0943,12.49886],[80.0943,12.49886]],[[80.0943,12.49886],[80.09428,12.49878]],[[80.09428,12.49878],[80.09428,12.49878]],[[80.12358,12.48599],[80.12395,12.48577]],[[80.12341,12.4861],[80.12358,12.48599]],[[80.06851,12.55533],[80.06874,12.55549]],[[80.07774,12.50627],[80.0782,12.50607]],[[80.07191,12.56038],[80.07212,12.56062]],[[80.06368,12.519],[80.06382,12.51868]],[[80.06337,12.52097],[80.06344,12.5198]],[[80.06473,12.51566],[80.06502,12.51575]],[[80.07745,12.55188],[80.07789,12.5517]],[[80.06664,12.54929],[80.06675,12.54961]],[[80.07755,12.50695],[80.07759,12.50751]],[[80.108,12.49742],[80.10857,12.49738]],[[80.11136,12.49072],[80.11191,12.49055]],[[80.09276,12.49934],[80.09315,12.49924]],[[80.09315,12.49924],[80.09363,12.49905]],[[80.06609,12.54771],[80.0662,12.54813]],[[80.11061,12.49858],[80.11033,12.49862]],[[80.06752,12.55217],[80.0679,12.5521]],[[80.12095,12.48797],[80.12156,12.4878]],[[80.09472,12.4987],[80.09485,12.49865]],[[80.09409,12.49895],[80.0943,12.49886]],[[80.0943,12.49886],[80.0943,12.49886]],[[80.11422,12.49715],[80.11429,12.49753]],[[80.11142,12.49607],[80.11154,12.49648]],[[80.10783,12.49745],[80.10786,12.49728]],[[80.09098,12.50053],[80.09125,12.50046]],[[80.08102,12.50075],[80.08115,12.5007]],[[80.07093,12.55847],[80.07118,12.55898]],[[80.11347,12.49004],[80.11401,12.48986]],[[80.11406,12.49645],[80.1141,12.49664]],[[80.11046,12.49688],[80.11045,12.49642]],[[80.0973,12.49825],[80.09811,12.49815]],[[80.07708,12.55192],[80.07745,12.55188]],[[80.08117,12.50229],[80.08134,12.50251]]]},"911305":{"name":"11KV PERAMBAKKAM RDSS","code":"911305","ss_code":"9113","volt":"11","len":0.03,"dts":34,"cons":null,"type":"MultiLineString","coords":[[[80.06516,12.52513],[80.0654,12.52508]]]},"911306":{"name":"11KV AYAPAKKAM RDSS","code":"911306","ss_code":"9113","volt":"11","len":0.02,"dts":24,"cons":null,"type":"MultiLineString","coords":[[[80.06516,12.5251],[80.06538,12.52503]]]},"911307":{"name":"11KV WATERWORKS RDSS","code":"911307","ss_code":"9113","volt":"11","len":0.02,"dts":6,"cons":null,"type":"MultiLineString","coords":[[[80.06516,12.52506],[80.06537,12.52499]]]}},"dtrs":{"911301":[{"id":"911301001","name":"PERIYAKATTUPAKKAM SS I","kva":"100","cons":97,"lat":12.54321,"lng":80.08658,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"IHT","scheme":"BOARD"},{"id":"911301030","name":"PERIYAKATTUPAKKAM SS VI","kva":"100","cons":32,"lat":12.54453,"lng":80.0818,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"911301031","name":"PERIYAKATTUPAKKAM SS VII","kva":"250","cons":61,"lat":12.54294,"lng":80.08717,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JOHNSON","scheme":"BOARD"},{"id":"911301026","name":"PERIYAKATTUPAKKAM SS II","kva":"100","cons":36,"lat":12.54073,"lng":80.08649,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"911301027","name":"PERIYAKATTUPAKKAM SS III","kva":"100","cons":35,"lat":12.54257,"lng":80.09101,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VT","scheme":"BOARD"},{"id":"911301032","name":"PERIYAKATTUPAKKAM SS VIII","kva":"63","cons":18,"lat":12.54256,"lng":80.09215,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BLUE","scheme":"RGGVY"},{"id":"911301029","name":"PERIYAKATTUPAKKAM SS V","kva":"100","cons":22,"lat":12.53794,"lng":80.09011,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VT","scheme":"BOARD"},{"id":"911301028","name":"PERIYAKATTUPAKKAM SS IV","kva":"100","cons":21,"lat":12.54639,"lng":80.08563,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL","scheme":"BOARD"},{"id":"911301013","name":"NERUMBUR SS VI","kva":"100","cons":61,"lat":12.52545,"lng":80.07697,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKETESWARA","scheme":"BOARD"},{"id":"911301015","name":"NERUMBUR SS XIII","kva":"100","cons":24,"lat":12.53149,"lng":80.07777,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"911301062","name":"SOORADIMANGALAM SS VII","kva":"25","cons":257,"lat":12.52982,"lng":80.08756,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AUROTECH","scheme":"BOARD"},{"id":"911301006","name":"NADUVAKKARAI SS IV","kva":"100","cons":159,"lat":12.55118,"lng":80.07055,"poles":16,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"911301044","name":"PERAMBAKKAM SS III","kva":"100","cons":88,"lat":12.53116,"lng":80.11289,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911301067","name":"LATTUR SS VI","kva":"100","cons":25,"lat":12.51893,"lng":80.10402,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKETESWARA","scheme":"BOARD"},{"id":"911301011","name":"NERUMBUR SS II","kva":"100","cons":50,"lat":12.52628,"lng":80.07157,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"911301005","name":"NADUVAKKARAI SS III","kva":"100","cons":4,"lat":12.5424,"lng":80.06863,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"911301010","name":"NERUMBUR SS I","kva":"100","cons":95,"lat":12.5305,"lng":80.07511,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SWITCHGEAR","scheme":"BOARD"},{"id":"911301023","name":"BAIRAGIMADAM SS I","kva":"100","cons":61,"lat":12.52853,"lng":80.09884,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911301068","name":"MERKANDAI SS 5","kva":"25","cons":6,"lat":12.51519,"lng":80.11716,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911301035","name":"LATTUR SS II","kva":"100","cons":75,"lat":12.52246,"lng":80.10505,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"T&G","scheme":"BOARD"},{"id":"911301021","name":"SOORADIMANGALAM SS V","kva":"25","cons":4,"lat":12.51815,"lng":80.08779,"poles":14,"htFeeders":1,"ltFeeders":1,"make":"VMC","scheme":"BOARD"},{"id":"911301009","name":"NADUVAKKARAI SS VII","kva":"25","cons":69,"lat":12.55467,"lng":80.07123,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"911301033","name":"CHITTILAMBAKKAM SS I","kva":"100","cons":140,"lat":12.52973,"lng":80.12092,"poles":5,"htFeeders":1,"ltFeeders":2,"make":"RT","scheme":"BOARD"},{"id":"911301041","name":"PERAMBAKKAM SS I","kva":"100","cons":182,"lat":12.52978,"lng":80.1062,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"911301057","name":"AYYAPAKKAM SS X","kva":"63","cons":20,"lat":12.51083,"lng":80.11605,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"911301061","name":"SOORADIMANGALAM SS VIII","kva":"100","cons":44,"lat":12.52777,"lng":80.09118,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"911301022","name":"SOORADIMANGALAM SS VI","kva":"100","cons":49,"lat":12.52826,"lng":80.08877,"poles":6,"htFeeders":1,"ltFeeders":2,"make":"RT","scheme":"BOARD"},{"id":"911301049","name":"BAIRAGIMADAM SS IV","kva":"25","cons":23,"lat":12.52868,"lng":80.09919,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"APEX","scheme":"BOARD"},{"id":"911301036","name":"LATTUR SS III","kva":"100","cons":39,"lat":12.51822,"lng":80.09809,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SHAMON","scheme":"BOARD"},{"id":"911301017","name":"SOORADIMANGALAM SS I","kva":"100","cons":25,"lat":12.52825,"lng":80.08847,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"BOARD"},{"id":"911301051","name":"MERKANDAI SS III","kva":"63","cons":13,"lat":12.52117,"lng":80.115,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911301047","name":"PERAMBAKKAM SS VI","kva":"63","cons":20,"lat":12.52702,"lng":80.10407,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IT","scheme":"BOARD"},{"id":"911301064","name":"LATTUR SS VII","kva":"100","cons":209,"lat":12.52311,"lng":80.10433,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"911301045","name":"PERAMBAKKAM SS IV","kva":"100","cons":82,"lat":12.5328,"lng":80.10363,"poles":31,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"911301003","name":"NADUVAKKARAI SS I","kva":"100","cons":213,"lat":12.54451,"lng":80.06608,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"ABIRAMI","scheme":"BOARD"},{"id":"911301014","name":"NERUMBUR SS X","kva":"100","cons":58,"lat":12.52521,"lng":80.06581,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"911301037","name":"LATTUR SS V","kva":"63","cons":32,"lat":12.52578,"lng":80.09894,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"911301004","name":"NADUVAKKARAI SS II","kva":"100","cons":189,"lat":12.55116,"lng":80.07051,"poles":16,"htFeeders":1,"ltFeeders":2,"make":"RT","scheme":"BOARD"},{"id":"911301019","name":"SOORADIMANGALAM SS III","kva":"63","cons":34,"lat":12.52821,"lng":80.08848,"poles":6,"htFeeders":1,"ltFeeders":2,"make":"AUROTECH","scheme":"BOARD"},{"id":"911301050","name":"MERKANDAI SS I","kva":"100","cons":40,"lat":12.52588,"lng":80.11616,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911301042","name":"PERAMBAKKAM SS II","kva":"250","cons":58,"lat":12.5343,"lng":80.10898,"poles":17,"htFeeders":1,"ltFeeders":2,"make":"VENKETESWARA","scheme":"BOARD"},{"id":"911301039","name":"KUDIPERAMBAKKAM SS II","kva":"100","cons":48,"lat":12.5425,"lng":80.11321,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ABIRAMI","scheme":"BOARD"},{"id":"911301054","name":"CHITTILAMBAKKAM SS II","kva":"25","cons":54,"lat":12.52808,"lng":80.12175,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERIO STAR","scheme":"BOARD"},{"id":"911301018","name":"SOORADIMANGALAM SS II","kva":"100","cons":20,"lat":12.52362,"lng":80.096,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"VIJAY","scheme":"BOARD"},{"id":"911301040","name":"KUDIPERAMBAKKAM SS III","kva":"100","cons":57,"lat":12.54185,"lng":80.11474,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"BALAJI","scheme":"BOARD"},{"id":"911301007","name":"NADUVAKKARAI SS V","kva":"63","cons":1,"lat":12.54814,"lng":80.07904,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"DANYA","scheme":"BOARD"},{"id":"911301065","name":"LATTUR SS 8","kva":"100","cons":1,"lat":12.51725,"lng":80.10928,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKETESWARA","scheme":"BOARD"},{"id":"911301008","name":"NADUVAKKARAI SS VI","kva":"100","cons":1,"lat":12.54812,"lng":80.07909,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"911301016","name":"NERUMBUR SS XIV","kva":"25","cons":198,"lat":12.52811,"lng":80.06878,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AUROTECH","scheme":"BOARD"},{"id":"911301052","name":"MERKANDAI SS III","kva":"63","cons":129,"lat":12.52536,"lng":80.11851,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911301012","name":"NERUMBUR SS VIII","kva":"100","cons":50,"lat":12.52545,"lng":80.07693,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SHAMON","scheme":"BOARD"},{"id":"911301069","name":"CHITLAMBAKKAM SS 3","kva":"100","cons":22,"lat":12.52804,"lng":80.1185,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VMC","scheme":"BOARD"},{"id":"911301046","name":"PERAMBAKKAM SS V","kva":"63","cons":263,"lat":12.52716,"lng":80.1076,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRIVINAYAGA","scheme":"BOARD"},{"id":"911301038","name":"KUDIPERAMBAKKAM SS I","kva":"100","cons":57,"lat":12.53883,"lng":80.11082,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"IT","scheme":"BOARD"},{"id":"911301020","name":"SOORADIMANGALAM SS IV","kva":"63","cons":70,"lat":12.53059,"lng":80.08519,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"ABIRAMI","scheme":"BOARD"},{"id":"911301053","name":"MERKANDAI SS IV","kva":"100","cons":12,"lat":12.51769,"lng":80.11479,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911301024","name":"BAIRAGIMADAM SS II","kva":"100","cons":70,"lat":12.5288,"lng":80.0951,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"911301060","name":"NADUVAKKARAI SS VIII","kva":"25","cons":116,"lat":12.54803,"lng":80.06934,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VT","scheme":"BOARD"},{"id":"911301034","name":"LATTUR SS I","kva":"100","cons":147,"lat":12.51899,"lng":80.10226,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AUROTECH","scheme":"BOARD"},{"id":"911301025","name":"BAIRAGIMADAM SS III","kva":"100","cons":102,"lat":12.5294,"lng":80.10031,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"911301048","name":"PERAMBAKKAM SS VII","kva":"100","cons":96,"lat":12.53156,"lng":80.11098,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IT","scheme":"BOARD"}],"911302":[{"id":"911302082","name":"ANOOR 10","kva":"40","cons":1,"lat":12.57832,"lng":79.96913,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"911302058","name":"KILA PAKKAM SS 2","kva":"100","cons":38,"lat":12.54987,"lng":80.03192,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI THIRUMALA","scheme":"BOARD"},{"id":"911302054","name":"PERUMBEDU SS 7","kva":"100","cons":125,"lat":12.55596,"lng":80.05447,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"911302011","name":"PONDUR SS 6","kva":"250","cons":114,"lat":12.53679,"lng":80.02828,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"911302081","name":"VAZHUVADUR V","kva":"100","cons":41,"lat":12.56403,"lng":80.00585,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911302005","name":"PONDUR SS 5","kva":"63","cons":33,"lat":12.54011,"lng":80.04225,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"911302017","name":"VILAGAM SS 2","kva":"100","cons":23,"lat":12.54168,"lng":80.01399,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"MERLIN","scheme":"BOARD"},{"id":"911302039","name":"VILAGAM SS 5","kva":"250","cons":null,"lat":12.53993,"lng":80.01631,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOT","scheme":"BOARD"},{"id":"911302018","name":"VAZHUVADUR SS 1","kva":"100","cons":76,"lat":12.55658,"lng":80.01113,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO","scheme":"BOARD"},{"id":"911302052","name":"PERUMBEDU SS 5","kva":"100","cons":110,"lat":12.55878,"lng":80.05511,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMINADU","scheme":"BOARD"},{"id":"911302055","name":"ANOOR SS 4","kva":"50","cons":18,"lat":12.57358,"lng":79.97034,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KIRLOSKAR","scheme":"BOARD"},{"id":"911302049","name":"VAZHUVADUR SS 4","kva":"100","cons":41,"lat":12.55911,"lng":80.00695,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VMC","scheme":"BOARD"},{"id":"911302029","name":"ANOOR SS 3","kva":"63","cons":7,"lat":12.57909,"lng":79.97497,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RADIO","scheme":"BOARD"},{"id":"911302026","name":"ELUMICHEMPET SS 1","kva":"100","cons":139,"lat":12.56898,"lng":79.97805,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"INDOTECH","scheme":"BOARD"},{"id":"911302019","name":"VAZHUVADUR SS 2","kva":"100","cons":107,"lat":12.56317,"lng":80.01076,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"911302022","name":"VALLIPURAM SS 1","kva":"100","cons":188,"lat":12.5553,"lng":79.99336,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"ANDRA","scheme":"BOARD"},{"id":"911302030","name":"ANOOR SS 2","kva":"100","cons":23,"lat":12.57981,"lng":79.9694,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"TAMILNADU","scheme":"BOARD"},{"id":"911302083","name":"PANDUR 11","kva":"250","cons":1,"lat":12.537,"lng":80.02565,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUNTEC","scheme":"BOARD"},{"id":"911302038","name":"PONDUR SS 10","kva":"100","cons":94,"lat":12.535,"lng":80.03889,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SL ELECTRICAL","scheme":"BOARD"},{"id":"911302036","name":"PONDUR SS 8","kva":"63","cons":16,"lat":12.5377,"lng":80.0369,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"911302051","name":"PERUMBEDU SS 2","kva":"100","cons":27,"lat":12.55026,"lng":80.05213,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"911302021","name":"VALLIPURAM SS 4","kva":"100","cons":32,"lat":12.55268,"lng":80.00504,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAREDEL","scheme":"BOARD"},{"id":"911302008","name":"KILAPAKKAM SS 1","kva":"100","cons":144,"lat":12.5484,"lng":80.03794,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"ELECTROMECK","scheme":"BOARD"},{"id":"911302020","name":"VALLIPURAM SS 7","kva":"63","cons":24,"lat":12.55171,"lng":80.00535,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIGNESWARA","scheme":"BOARD"},{"id":"911302041","name":"VAZHUVADUR SS 3","kva":"100","cons":286,"lat":12.56257,"lng":80.00539,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"VENKETESWARA","scheme":"BOARD"},{"id":"911302007","name":"KILAPAKKAM SS 4","kva":"100","cons":184,"lat":12.54569,"lng":80.04055,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYALE","scheme":"BOARD"},{"id":"911302015","name":"VILAGAM SS 1","kva":"250","cons":71,"lat":12.53989,"lng":80.0135,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"SENTHIL","scheme":"BOARD"},{"id":"911302025","name":"VALLIPURAM SS 9","kva":"100","cons":232,"lat":12.55661,"lng":79.98527,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"VINAYAK","scheme":"BOARD"},{"id":"911302031","name":"ANOOR SS 1","kva":"100","cons":255,"lat":12.58069,"lng":79.97564,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"SRI RAMAKRISHNA","scheme":"BOARD"},{"id":"911302079","name":"KILAPAKKAM SS 6","kva":"25","cons":8,"lat":12.54331,"lng":80.03803,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYALE","scheme":"BOARD"},{"id":"911302024","name":"VALLIPURAM SS 3","kva":"100","cons":28,"lat":12.56257,"lng":79.98726,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRT","scheme":"BOARD"},{"id":"911302077","name":"ELUMICHEMPET SS 3","kva":"25","cons":3,"lat":12.56715,"lng":79.97528,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI","scheme":"BOARD"},{"id":"911302003","name":"PERUMBEDU SS 3","kva":"100","cons":19,"lat":12.548,"lng":80.04961,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"911302047","name":"KILAPAKKAM SS 5","kva":"100","cons":18,"lat":12.5525,"lng":80.03681,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKETESWARA","scheme":"BOARD"},{"id":"911302048","name":"PAKKAMKOLAMEDU SS 1","kva":"25","cons":80,"lat":12.54405,"lng":80.05159,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAMEPLATE","scheme":"BOARD"},{"id":"911302028","name":"ELUMICHEMPET SS 2","kva":"63","cons":22,"lat":12.56842,"lng":79.9747,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"INDOTECH","scheme":"BOARD"},{"id":"911302012","name":"PONDUR SS 1","kva":"100","cons":29,"lat":12.53735,"lng":80.02751,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEL","scheme":"BOARD"},{"id":"911302010","name":"KILAPAKKAM SS 3","kva":"63","cons":81,"lat":12.55024,"lng":80.03392,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MAGDYNE","scheme":"BOARD"},{"id":"911302001","name":"PAKKAM SS 1","kva":"100","cons":89,"lat":12.53461,"lng":80.05351,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TT","scheme":"BOARD"},{"id":"911302014","name":"VILAGAM SS 4","kva":"63","cons":3,"lat":12.53965,"lng":80.01677,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKETESWARA","scheme":"BOARD"},{"id":"911302046","name":"ANOOR SS 5","kva":"100","cons":164,"lat":12.57592,"lng":79.97398,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDUSTHAN","scheme":"BOARD"},{"id":"911302053","name":"PERUMBEDU SS 6","kva":"100","cons":165,"lat":12.55647,"lng":80.05233,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYALE","scheme":"BOARD"},{"id":"911302035","name":"PONDUR SS 7","kva":"100","cons":143,"lat":12.53561,"lng":80.03541,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKETESWARA","scheme":"BOARD"},{"id":"911302006","name":"PONDUR SS 2","kva":"100","cons":170,"lat":12.53697,"lng":80.03989,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTROMECH","scheme":"BOARD"},{"id":"911302023","name":"VALLIPURAM SS 2","kva":"100","cons":166,"lat":12.54925,"lng":79.99417,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"911302013","name":"PONDUR SS 3","kva":"100","cons":35,"lat":12.53735,"lng":80.02751,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"911302016","name":"VILAGAM SS 3","kva":"100","cons":15,"lat":12.54169,"lng":80.01396,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"911302002","name":"PAKKAM SS 2","kva":"100","cons":37,"lat":12.52898,"lng":80.05653,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"911302037","name":"PONDUR SS 9","kva":"100","cons":26,"lat":12.53693,"lng":80.02386,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAREDEL","scheme":"BOARD"},{"id":"911302032","name":"VENBAKKAM SS 1","kva":"100","cons":63,"lat":12.59109,"lng":79.98117,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"911302045","name":"VALLIPURAM SS 10","kva":"100","cons":191,"lat":12.55217,"lng":79.99229,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"911302050","name":"PERUMBEDU SS 1","kva":"100","cons":13,"lat":12.55623,"lng":80.05222,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JAYASHREE","scheme":"BOARD"},{"id":"911302004","name":"PONDUR SS 4","kva":"100","cons":46,"lat":12.53727,"lng":80.04616,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"911302076","name":"PERUMBEDU SS 8","kva":"100","cons":36,"lat":12.55287,"lng":80.05222,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IT","scheme":"BOARD"},{"id":"911302040","name":"VILAGAM SS 6","kva":"100","cons":3,"lat":12.54076,"lng":80.015,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"911302033","name":"NERUMBUR SS IV","kva":"100","cons":80,"lat":12.52679,"lng":80.06227,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SHAYM","scheme":"BOARD"},{"id":"911302080","name":"NERUMBUR SS 16","kva":"25","cons":1,"lat":12.52746,"lng":80.06391,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SHAYM","scheme":"BOARD"},{"id":"911302034","name":"NERUMBUR SS XI","kva":"100","cons":48,"lat":12.52571,"lng":80.06451,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AUROTECH","scheme":"BOARD"},{"id":"911302065","name":"THEPPANAMPATTU SS 6","kva":"100","cons":120,"lat":12.51599,"lng":80.04213,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PERFECT","scheme":"BOARD"},{"id":"911302069","name":"EDAYATHUR SS 1","kva":"100","cons":73,"lat":12.52566,"lng":80.02648,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"911302071","name":"EDAYATHUR SS 3","kva":"63","cons":323,"lat":12.52605,"lng":80.02204,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHILENGINEERING COMPANY","scheme":"BOARD"},{"id":"911302063","name":"THEPPANAMPATTU SS 5","kva":"100","cons":1,"lat":12.52601,"lng":80.03685,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"911302068","name":"THEPANAMPATTU SS 9","kva":"100","cons":48,"lat":12.51232,"lng":80.04922,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"911302070","name":"EDAYATHUR SS 2","kva":"100","cons":117,"lat":12.52417,"lng":80.02966,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"911302072","name":"EDAYATHUR SS 4","kva":"100","cons":3,"lat":12.52776,"lng":80.0169,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP INDUSTRIES","scheme":"BOARD"},{"id":"911302073","name":"EDAYATHUR SS 5","kva":"63","cons":129,"lat":12.52797,"lng":80.02695,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"911302078","name":"EDAYATHUR SS 8","kva":"100","cons":72,"lat":12.53019,"lng":80.02406,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VICTORY","scheme":"BOARD"},{"id":"911302064","name":"THEPPANAMPATTU SS 4","kva":"100","cons":49,"lat":12.51423,"lng":80.0506,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI","scheme":"BOARD"},{"id":"911302075","name":"EDAYATHUR SS 7","kva":"100","cons":20,"lat":12.52756,"lng":80.01679,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CYLEX EQUIPMENTS","scheme":"BOARD"},{"id":"911302067","name":"THEPPANAMPATTU SS 8","kva":"63","cons":58,"lat":12.51091,"lng":80.0484,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"911302062","name":"THEPPANAMPATTU SS 3","kva":"100","cons":2,"lat":12.51874,"lng":80.04979,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"911302060","name":"THEPPANAMPATTU SS 1","kva":"250","cons":13,"lat":12.52107,"lng":80.04334,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"911302074","name":"EDAYATHUR SS 6","kva":"63","cons":137,"lat":12.52794,"lng":80.01977,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AUTO TECH","scheme":"BOARD"},{"id":"911302066","name":"THEPPANAMPATTU SS 7","kva":"63","cons":52,"lat":12.51246,"lng":80.04226,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"911302061","name":"THEPANAMPATTU SS 2","kva":"100","cons":7,"lat":12.52026,"lng":80.04629,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL NADU TRANSFORMER","scheme":"BOARD"}],"911303":[{"id":"911303021","name":"AYYAPAKKAM SS III","kva":"100","cons":14,"lat":12.50244,"lng":80.11161,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"911303017","name":"BOMMARAJAPURAM SS IV","kva":"63","cons":31,"lat":12.50638,"lng":80.08914,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NNP","scheme":"BOARD"},{"id":"911303029","name":"AYYAPAKKAM SS XV","kva":"25","cons":94,"lat":12.50446,"lng":80.11181,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUPREME","scheme":"BOARD"},{"id":"911303023","name":"AYYAPAKKAM SS VIII","kva":"100","cons":59,"lat":12.49555,"lng":80.11378,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRIPERFECT","scheme":"BOARD"},{"id":"911303002","name":"NERUMBUR SS V","kva":"100","cons":275,"lat":12.52107,"lng":80.07008,"poles":21,"htFeeders":1,"ltFeeders":2,"make":"RAJASTHAN","scheme":"BOARD"},{"id":"911303035","name":"BOMMARAJAPURAM SS IX","kva":"25","cons":24,"lat":12.50111,"lng":80.08967,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AUROTECH","scheme":"BOARD"},{"id":"911303042","name":"BOMMARAJAPURAM SS IX","kva":"63","cons":null,"lat":12.50477,"lng":80.08932,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911303009","name":"NALLATHUR SS V","kva":"100","cons":153,"lat":12.49862,"lng":80.09591,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"BALAJI","scheme":"BOARD"},{"id":"911303045","name":"AYYAPAKKAM SS XIII","kva":"100","cons":29,"lat":12.49796,"lng":80.10489,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"911303013","name":"ANNAMALAIKUPPAM SS I","kva":"100","cons":75,"lat":12.51208,"lng":80.08008,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IT","scheme":"BOARD"},{"id":"911303034","name":"BOMMARAJAPURAM SS V","kva":"100","cons":53,"lat":12.50665,"lng":80.09251,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SLE","scheme":"BOARD"},{"id":"911303004","name":"NERUMBUR SS IX","kva":"100","cons":94,"lat":12.51391,"lng":80.06792,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"911303006","name":"NALLATHUR SS I","kva":"100","cons":34,"lat":12.50681,"lng":80.097,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"PROLEC","scheme":"BOARD"},{"id":"911303014","name":"ANNAMALAIKUPPAM SS II","kva":"100","cons":49,"lat":12.51207,"lng":80.08015,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SHRI ABIRAMI","scheme":"BOARD"},{"id":"911303010","name":"NALLATHUR SS VI","kva":"100","cons":48,"lat":12.49815,"lng":80.10121,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MOHNI","scheme":"BOARD"},{"id":"911303005","name":"NERUMBUR SS XV","kva":"25","cons":56,"lat":12.51765,"lng":80.07646,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"VIJAY","scheme":"BOARD"},{"id":"911303044","name":"NERUMBUR SS XVII","kva":"63","cons":37,"lat":12.52269,"lng":80.06755,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911303018","name":"BOMMARAJAPURAM SS VI","kva":"100","cons":4,"lat":12.50142,"lng":80.08842,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"EI","scheme":"BOARD"},{"id":"911303019","name":"AYYAPAKKAM SS I","kva":"100","cons":100,"lat":12.50503,"lng":80.1113,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKETESWARA","scheme":"BOARD"},{"id":"911303030","name":"AYYAPAKKAM SS XVI","kva":"25","cons":11,"lat":12.49649,"lng":80.11154,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"IT","scheme":"BOARD"},{"id":"911303015","name":"BOMMARAJAPURAM SS I","kva":"100","cons":10,"lat":12.50638,"lng":80.08914,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKETESWARA","scheme":"BOARD"},{"id":"911303031","name":"NERUMBUR SS VII","kva":"100","cons":68,"lat":12.5181,"lng":80.0683,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":"BOARD"},{"id":"911303024","name":"AYYAPAKKAM SS IX","kva":"100","cons":70,"lat":12.50623,"lng":80.10642,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"911303022","name":"AYYAPAKKAM SS IV","kva":"100","cons":68,"lat":12.49863,"lng":80.11033,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"NNP","scheme":"BOARD"},{"id":"911303007","name":"NALLATHUR SS II","kva":"100","cons":3,"lat":12.50469,"lng":80.09926,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"911303041","name":"LATTUR SS IV","kva":"63","cons":4,"lat":12.51354,"lng":80.10159,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKETESWARA","scheme":"BOARD"},{"id":"911303008","name":"NALLATHUR SS III","kva":"100","cons":4,"lat":12.49845,"lng":80.09745,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"SRIPERFECT","scheme":"BOARD"},{"id":"911303033","name":"BOMMARAJAPURAM SS VIII","kva":"100","cons":17,"lat":12.50153,"lng":80.08819,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"VIJAY","scheme":"BOARD"},{"id":"911303016","name":"BOMMARAJAPURAM SS II","kva":"100","cons":182,"lat":12.50507,"lng":80.08935,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"VIDHYA","scheme":"BOARD"},{"id":"911303011","name":"NALLATHUR SS VII","kva":"100","cons":192,"lat":12.4989,"lng":80.09462,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RT","scheme":"BOARD"},{"id":"911303026","name":"NALLATHUR SS VIII","kva":"100","cons":24,"lat":12.50671,"lng":80.09631,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RT","scheme":"BOARD"},{"id":"911303001","name":"NERUMBUR SS III","kva":"250","cons":89,"lat":12.51643,"lng":80.0731,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CT","scheme":"BOARD"},{"id":"911303043","name":"BOMMARAJAPURAM SS IX","kva":"63","cons":null,"lat":12.50477,"lng":80.08932,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"911304":[{"id":"911304027","name":"VOYALUR SS X","kva":"250","cons":5,"lat":12.48783,"lng":80.12225,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BLUE STAR","scheme":"BOARD"},{"id":"911304028","name":"VOYALUR SS XI","kva":"100","cons":3,"lat":12.48592,"lng":80.12413,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"BOARD"},{"id":"911304042","name":"NEITHAL SS","kva":"250","cons":1,"lat":12.49061,"lng":80.11973,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911304013","name":"PANAKATTUCHERI SS IV","kva":"25","cons":10,"lat":12.50649,"lng":80.07355,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SHAMON","scheme":"BOARD"},{"id":"911304040","name":"AYYAPAKKAM SS XII","kva":"100","cons":68,"lat":12.50018,"lng":80.10925,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"911304015","name":"BOMMARAJAPURAM SS VII","kva":"250","cons":39,"lat":12.49926,"lng":80.08842,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI","scheme":"BOARD"},{"id":"911304010","name":"PANAKATTUCHERI SS I","kva":"100","cons":64,"lat":12.50337,"lng":80.08182,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRT","scheme":"BOARD"},{"id":"911304008","name":"NALLATHUR SS IV","kva":"100","cons":21,"lat":12.49878,"lng":80.09428,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKETESWARA","scheme":"BOARD"},{"id":"911304018","name":"AYAPPAKKAM SS VII","kva":"100","cons":168,"lat":12.49721,"lng":80.10783,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"ELECTRO","scheme":"BOARD"},{"id":"911304017","name":"AYAPPAKKAM SS VI","kva":"100","cons":10,"lat":12.4972,"lng":80.10759,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"911304014","name":"BOMMARAJAPURAM SS III","kva":"100","cons":9,"lat":12.50115,"lng":80.08768,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TOSHEBA","scheme":"BOARD"},{"id":"911304038","name":"PANAKATTUCHERI SS II","kva":"100","cons":26,"lat":12.50499,"lng":80.07551,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SHAMON","scheme":"BOARD"},{"id":"911304019","name":"AYAPPAKKAM SS XI","kva":"100","cons":156,"lat":12.49531,"lng":80.11018,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"911304012","name":"PANAKATTUCHERI SS III","kva":"100","cons":29,"lat":12.50316,"lng":80.08196,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI","scheme":"BOARD"},{"id":"911304030","name":"NALLATHUR SS 10","kva":"100","cons":13,"lat":12.5005,"lng":80.09061,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AUROTECH","scheme":"BOARD"},{"id":"911304041","name":"AYAPPAKKAM SS XIV","kva":"100","cons":15,"lat":12.49583,"lng":80.10745,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"911304009","name":"NERUMBUR SS XII","kva":"100","cons":7,"lat":12.50969,"lng":80.06853,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKETESWARA","scheme":"BOARD"}]}}