{"substationCode":"9116","feeders":{"911601":{"name":"LV PURAM","code":"911601","ss_code":"9116","volt":"11","len":20.68,"dts":43,"cons":2109,"type":"MultiLineString","coords":[[[79.78172,13.06978],[79.78165,13.06936]],[[79.80919,13.03913],[79.80944,13.03915],[79.80936,13.03992]],[[79.80936,13.03992],[79.80936,13.03992]],[[79.80938,13.04075],[79.80976,13.04074]],[[79.80936,13.03992],[79.80939,13.04036]],[[79.80976,13.04074],[79.80976,13.04109]],[[79.80976,13.04109],[79.80977,13.04141]],[[79.80977,13.04141],[79.80975,13.04175]],[[79.80975,13.04175],[79.80977,13.04205]],[[79.78456,13.07028],[79.78403,13.07019]],[[79.79737,13.06605],[79.798,13.06609]],[[79.7856,13.07045],[79.78507,13.0704]],[[79.80129,13.07381],[79.80093,13.07413]],[[79.80558,13.0731],[79.80605,13.07267]],[[79.80299,13.07547],[79.80335,13.07514]],[[79.80242,13.07598],[79.80209,13.07662]],[[79.80132,13.05543],[79.80064,13.05544]],[[79.79589,13.06587],[79.79612,13.06612]],[[79.79164,13.06719],[79.79134,13.06744]],[[79.7904,13.06713],[79.78974,13.06728]],[[79.80129,13.07381],[79.8016,13.07427]],[[79.80017,13.07474],[79.79981,13.07503]],[[79.80514,13.07352],[79.80558,13.0731]],[[79.8025,13.07574],[79.80242,13.07598]],[[79.80034,13.0724],[79.80081,13.07311]],[[79.81684,13.06457],[79.81729,13.06431]],[[79.79151,13.06693],[79.79105,13.06706]],[[79.79841,13.06962],[79.79694,13.06998]],[[79.78282,13.07011],[79.78252,13.07047]],[[79.81558,13.06257],[79.81574,13.06281]],[[79.8154,13.06234],[79.81558,13.06257]],[[79.81511,13.0622],[79.81478,13.0625]],[[79.81221,13.06328],[79.81171,13.06348]],[[79.81677,13.06379],[79.81648,13.06401]],[[79.81566,13.04781],[79.81549,13.0483]],[[79.81568,13.06083],[79.81576,13.06079]],[[79.79956,13.05541],[79.79955,13.05544]],[[79.78119,13.07448],[79.78116,13.07471]],[[79.80609,13.05221],[79.80615,13.05204]],[[79.80388,13.05546],[79.803,13.05546]],[[79.79945,13.07534],[79.79914,13.07564]],[[79.80394,13.05549],[79.80388,13.05546]],[[79.79892,13.0758],[79.79861,13.0757]],[[79.79914,13.07564],[79.79892,13.0758]],[[79.81846,13.06636],[79.81852,13.06649]],[[79.80394,13.05549],[79.80394,13.0555]],[[79.79962,13.05504],[79.79962,13.05501]],[[79.79902,13.05736],[79.79883,13.05762]],[[79.79859,13.0541],[79.79855,13.05401]],[[79.80977,13.04205],[79.80979,13.04232]],[[79.80979,13.04232],[79.80991,13.04267]],[[79.80991,13.04267],[79.8102,13.04267]],[[79.8102,13.04267],[79.81057,13.04262]],[[79.81064,13.04299],[79.81068,13.04337]],[[79.81057,13.04262],[79.81064,13.04299]],[[79.81068,13.04337],[79.81072,13.0437]],[[79.81072,13.0437],[79.81079,13.044]],[[79.81079,13.044],[79.81119,13.04407]],[[79.81119,13.04407],[79.81163,13.04411]],[[79.81163,13.04411],[79.81198,13.0441]],[[79.81198,13.0441],[79.8123,13.04412]],[[79.8123,13.04412],[79.81265,13.04412]],[[79.81265,13.04412],[79.81297,13.04413]],[[79.81297,13.04413],[79.81335,13.04416]],[[79.81335,13.04416],[79.81362,13.04418]],[[79.81362,13.04418],[79.81395,13.04424]],[[79.81395,13.04424],[79.81385,13.04453]],[[79.81385,13.04453],[79.81378,13.04482]],[[79.81378,13.04482],[79.81376,13.04512]],[[79.81376,13.04512],[79.81368,13.04549]],[[79.81368,13.04549],[79.81395,13.04562]],[[79.81395,13.04562],[79.81425,13.04571]],[[79.81425,13.04571],[79.81464,13.04586]],[[79.81464,13.04586],[79.81501,13.046]],[[79.81501,13.046],[79.81528,13.04612]],[[79.81528,13.04612],[79.8155,13.04623]],[[79.8155,13.04623],[79.81574,13.04632]],[[79.81574,13.04632],[79.81602,13.04648]],[[79.81602,13.04648],[79.81593,13.04675]],[[79.81593,13.04675],[79.81587,13.04705]],[[79.81587,13.04705],[79.81577,13.04736]],[[79.81569,13.04761],[79.81566,13.04781]],[[79.80939,13.04036],[79.80938,13.04075]],[[79.80994,13.0489],[79.80968,13.04849]],[[79.79156,13.07304],[79.79175,13.07329]],[[79.79132,13.07275],[79.79156,13.07304]],[[79.81577,13.04736],[79.81569,13.04761]],[[79.80217,13.07807],[79.80194,13.07862]],[[79.8025,13.07574],[79.80299,13.07547]],[[79.80992,13.05558],[79.80908,13.05555]],[[79.81538,13.04863],[79.81527,13.04898]],[[79.78721,13.06457],[79.787,13.06439]],[[79.81901,13.06361],[79.81929,13.06397]],[[79.79909,13.05454],[79.79859,13.0541]],[[79.79489,13.04762],[79.79462,13.04694]],[[79.79914,13.05708],[79.79902,13.05736]],[[79.81345,13.05445],[79.81342,13.05436]],[[79.81328,13.05529],[79.81318,13.05561]],[[79.81112,13.04867],[79.81029,13.04891]],[[79.81345,13.05445],[79.81336,13.0544]],[[79.80254,13.05642],[79.80306,13.05642]],[[79.80257,13.05577],[79.80252,13.05609]],[[79.78862,13.06778],[79.78813,13.06822]],[[79.81729,13.06431],[79.81761,13.06407]],[[79.81958,13.06432],[79.81982,13.06473]],[[79.81742,13.06554],[79.81758,13.06582]],[[79.81522,13.062],[79.81511,13.0622]],[[79.79105,13.06706],[79.79083,13.06696]],[[79.81262,13.05727],[79.81258,13.05775]],[[79.79624,13.05099],[79.79603,13.05041]],[[79.81785,13.06392],[79.8183,13.06362]],[[79.81527,13.04898],[79.81516,13.04934]],[[79.798,13.06609],[79.79868,13.06607]],[[79.79859,13.0541],[79.79789,13.05387]],[[79.79459,13.04645],[79.79457,13.04632]],[[79.7817,13.07251],[79.78136,13.07314]],[[79.78204,13.07016],[79.78191,13.07008]],[[79.78227,13.07028],[79.78204,13.07016]],[[79.78352,13.0702],[79.78317,13.07018]],[[79.78403,13.07019],[79.78352,13.0702]],[[79.79249,13.07445],[79.79271,13.0748]],[[79.79212,13.07373],[79.79236,13.07413]],[[79.81318,13.05561],[79.81252,13.05561]],[[79.79175,13.07329],[79.79212,13.07373]],[[79.81169,13.05559],[79.81082,13.05561]],[[79.80707,13.07175],[79.80695,13.07139]],[[79.80218,13.07757],[79.8022,13.07781]],[[79.79985,13.07172],[79.80034,13.0724]],[[79.79542,13.07031],[79.79471,13.07047]],[[79.79645,13.06669],[79.79669,13.06713]],[[79.81337,13.05899],[79.81378,13.05971]],[[79.81664,13.06424],[79.81684,13.06457]],[[79.81684,13.06457],[79.81702,13.06494]],[[79.8148,13.04799],[79.81405,13.04812]],[[79.80562,13.05552],[79.80541,13.05551]],[[79.79049,13.07192],[79.79066,13.07209]],[[79.7897,13.0708],[79.78979,13.07093]],[[79.78688,13.07],[79.78735,13.07015]],[[79.80194,13.07862],[79.80183,13.07907]],[[79.80194,13.07474],[79.80226,13.07521]],[[79.79083,13.06696],[79.79056,13.06677]],[[79.7727,13.06902],[79.77225,13.06899]],[[79.79571,13.04961],[79.79543,13.04896]],[[79.79883,13.05762],[79.79865,13.05805]],[[79.79934,13.06615],[79.79976,13.06617]],[[79.78817,13.06521],[79.78766,13.06488]],[[79.79471,13.07047],[79.79406,13.07062]],[[79.81522,13.062],[79.8154,13.06234]],[[79.80599,13.05259],[79.80609,13.05221]],[[79.81761,13.06407],[79.81772,13.06399]],[[79.81871,13.06329],[79.81878,13.06317]],[[79.81702,13.06494],[79.81725,13.06527]],[[79.80727,13.05554],[79.80636,13.05559]],[[79.78228,13.07133],[79.782,13.07188]],[[79.78252,13.07047],[79.78229,13.07078]],[[79.79236,13.07413],[79.79249,13.07445]],[[79.81082,13.05561],[79.80992,13.05558]],[[79.78869,13.07059],[79.78886,13.07064]],[[79.79612,13.07015],[79.79542,13.07031]],[[79.79009,13.06645],[79.78958,13.06618]],[[79.7891,13.06735],[79.78865,13.06713]],[[79.81478,13.0625],[79.81414,13.06269]],[[79.81677,13.06379],[79.81704,13.06365]],[[79.81405,13.04812],[79.81345,13.04822]],[[79.81549,13.0483],[79.81538,13.04863]],[[79.79402,13.06579],[79.79343,13.06613]],[[79.81279,13.04835],[79.81215,13.04848]],[[79.80565,13.05421],[79.80579,13.05357]],[[79.80917,13.04782],[79.80893,13.04745]],[[79.80893,13.04745],[79.80862,13.04699]],[[79.79681,13.05234],[79.79649,13.05166]],[[79.81345,13.05445],[79.81334,13.05495]],[[79.78317,13.07018],[79.78282,13.07011]],[[79.79097,13.07236],[79.79132,13.07275]],[[79.78721,13.069],[79.78683,13.0694]],[[79.79669,13.06713],[79.79705,13.06773]],[[79.78813,13.06822],[79.78771,13.06858]],[[79.81282,13.05666],[79.81273,13.05699]],[[79.78958,13.06618],[79.78912,13.06583]],[[79.79083,13.06696],[79.7904,13.06713]],[[79.79281,13.06652],[79.79221,13.06686]],[[79.81611,13.06339],[79.81648,13.06401]],[[79.81167,13.04856],[79.81112,13.04867]],[[79.80562,13.05552],[79.80553,13.0549]],[[79.78635,13.06982],[79.78688,13.07]],[[79.80656,13.07221],[79.80707,13.07175]],[[79.8018,13.07965],[79.80164,13.07998]],[[79.77167,13.06891],[79.77124,13.06889]],[[79.77708,13.06925],[79.77645,13.06918]],[[79.77822,13.0694],[79.77779,13.06936]],[[79.80844,13.04665],[79.80828,13.04625]],[[79.79997,13.05538],[79.79962,13.05504]],[[79.79634,13.06289],[79.79593,13.06362]],[[79.79467,13.06541],[79.79402,13.06579]],[[79.79056,13.06677],[79.79009,13.06645]],[[79.78864,13.06551],[79.78817,13.06521]],[[79.80379,13.07475],[79.80426,13.07434]],[[79.79612,13.06612],[79.79672,13.0661]],[[79.80937,13.04899],[79.80886,13.04906]],[[79.78156,13.07005],[79.78172,13.06978]],[[79.81999,13.06507],[79.82001,13.06523]],[[79.78126,13.07392],[79.78119,13.07448]],[[79.78191,13.07008],[79.78156,13.07005]],[[79.81252,13.05561],[79.81169,13.05559]],[[79.78842,13.07048],[79.78869,13.07059]],[[79.79938,13.07102],[79.79985,13.07172]],[[79.79694,13.06998],[79.79612,13.07015]],[[79.81574,13.06281],[79.81589,13.06306]],[[79.80908,13.05555],[79.80821,13.05555]],[[79.80821,13.05555],[79.80727,13.05554]],[[79.80636,13.05559],[79.80562,13.05552]],[[79.78991,13.07111],[79.79022,13.07161]],[[79.78979,13.07093],[79.78991,13.07111]],[[79.79748,13.06821],[79.79793,13.06891]],[[79.79669,13.0621],[79.79634,13.06289]],[[79.77324,13.06906],[79.7727,13.06902]],[[79.79739,13.06066],[79.79706,13.06136]],[[79.79022,13.07161],[79.79049,13.07192]],[[79.81497,13.04996],[79.81485,13.05031]],[[79.80256,13.05546],[79.80211,13.05546]],[[79.81444,13.05163],[79.81422,13.05231]],[[79.80947,13.04822],[79.80917,13.04782]],[[79.79755,13.05381],[79.79732,13.05366]],[[79.79518,13.0483],[79.79489,13.04762]],[[79.8183,13.06362],[79.81871,13.06329]],[[79.81725,13.06527],[79.81742,13.06554]],[[79.81318,13.05561],[79.81293,13.05628]],[[79.81466,13.06108],[79.81522,13.062]],[[79.787,13.06439],[79.78666,13.06421]],[[79.81293,13.05628],[79.81313,13.05635]],[[79.78252,13.07047],[79.78227,13.07028]],[[79.78229,13.07078],[79.78228,13.07133]],[[79.78581,13.07034],[79.7856,13.07045]],[[79.78961,13.07077],[79.7897,13.0708]],[[79.78735,13.07015],[79.78793,13.07035]],[[79.78635,13.06982],[79.78581,13.07034]],[[79.80695,13.07139],[79.80741,13.0706]],[[79.80605,13.07267],[79.80656,13.07221]],[[79.8022,13.07781],[79.80217,13.07807]],[[79.80218,13.07742],[79.80218,13.07757]],[[79.80209,13.07662],[79.80212,13.07729]],[[79.80226,13.07521],[79.8025,13.07574]],[[79.79625,13.06644],[79.79645,13.06669]],[[79.79343,13.06613],[79.79281,13.06652]],[[79.81273,13.05699],[79.81262,13.05727]],[[79.81414,13.06269],[79.81348,13.06297]],[[79.81589,13.06306],[79.81611,13.06339]],[[79.81171,13.06348],[79.81138,13.06303]],[[79.81648,13.06401],[79.81664,13.06424]],[[79.81345,13.04822],[79.81279,13.04835]],[[79.81215,13.04848],[79.81167,13.04856]],[[79.79889,13.07029],[79.79938,13.07102]],[[79.77124,13.06889],[79.77044,13.06889]],[[79.77913,13.06924],[79.77867,13.06941]],[[79.7797,13.06918],[79.77913,13.06924]],[[79.77867,13.06941],[79.77822,13.0694]],[[79.80064,13.05544],[79.79997,13.05538]],[[79.79997,13.05538],[79.79964,13.05582]],[[79.79164,13.06719],[79.79151,13.06693]],[[79.79841,13.06962],[79.79889,13.07029]],[[79.79406,13.07062],[79.79359,13.07077]],[[79.77385,13.06906],[79.77324,13.06906]],[[79.81758,13.06582],[79.81782,13.06629]],[[79.80553,13.0549],[79.80565,13.05421]],[[79.81464,13.05097],[79.81444,13.05163]],[[79.79593,13.06362],[79.79562,13.06439]],[[79.79562,13.06439],[79.79529,13.06503]],[[79.81377,13.05361],[79.81345,13.05445]],[[79.81466,13.06108],[79.81527,13.06094]],[[79.78766,13.06488],[79.78721,13.06457]],[[79.78136,13.07314],[79.78131,13.07352]],[[79.78282,13.07011],[79.78259,13.07005]],[[79.79295,13.07512],[79.79318,13.07546]],[[79.78771,13.06858],[79.78721,13.069]],[[79.80081,13.07311],[79.80129,13.07381]],[[79.79705,13.06773],[79.79741,13.06808]],[[79.79009,13.06645],[79.78998,13.06639]],[[79.81258,13.05775],[79.8129,13.05826]],[[79.8129,13.05826],[79.81337,13.05899]],[[79.81275,13.06304],[79.81221,13.06328]],[[79.78507,13.0704],[79.78456,13.07028]],[[79.81527,13.06094],[79.81568,13.06083]],[[79.80054,13.07445],[79.80017,13.07474]],[[79.79793,13.06891],[79.79841,13.06962]],[[79.77225,13.06899],[79.77167,13.06891]],[[79.77736,13.0693],[79.77708,13.06925]],[[79.79706,13.06136],[79.79669,13.0621]],[[79.79612,13.06612],[79.79625,13.06644]],[[79.77447,13.06908],[79.77385,13.06906]],[[79.78912,13.06583],[79.78864,13.06551]],[[79.79359,13.07077],[79.7934,13.07068]],[[79.77519,13.0691],[79.77447,13.06908]],[[79.80467,13.07395],[79.80514,13.07352]],[[79.81929,13.06397],[79.81958,13.06432]],[[79.80541,13.05551],[79.80472,13.05549]],[[79.81516,13.04934],[79.81506,13.04965]],[[79.79529,13.06503],[79.79467,13.06541]],[[79.79529,13.06503],[79.79577,13.0654]],[[79.81334,13.05495],[79.81328,13.05529]],[[79.78131,13.07352],[79.78126,13.07392]],[[79.81029,13.04891],[79.80994,13.0489]],[[79.80994,13.0489],[79.80937,13.04899]],[[79.80093,13.07413],[79.80054,13.07445]],[[79.77779,13.06936],[79.77736,13.0693]],[[79.78165,13.06936],[79.78107,13.06935]],[[79.79964,13.05582],[79.79938,13.05651]],[[79.77579,13.06914],[79.77519,13.0691]],[[79.81772,13.06399],[79.81785,13.06392]],[[79.81871,13.06329],[79.8188,13.06322]],[[79.81871,13.06329],[79.81901,13.06361]],[[79.81348,13.06297],[79.81275,13.06304]],[[79.80472,13.05549],[79.80394,13.05549]],[[79.81506,13.04965],[79.81497,13.04996]],[[79.79732,13.05366],[79.79704,13.05295]],[[79.79462,13.04694],[79.79459,13.04645]],[[79.79925,13.05679],[79.79914,13.05708]],[[79.80593,13.05302],[79.80599,13.05259]],[[79.80256,13.05546],[79.80257,13.05577]],[[79.79789,13.05387],[79.79755,13.05381]],[[79.80828,13.04625],[79.80817,13.04598]],[[79.79649,13.05166],[79.79624,13.05099]],[[79.79577,13.0654],[79.79589,13.06587]],[[79.79938,13.05651],[79.79925,13.05679]],[[79.79831,13.05877],[79.79806,13.0592]],[[79.81422,13.05231],[79.81377,13.05361]],[[79.81378,13.05971],[79.81466,13.06108]],[[79.78666,13.06421],[79.78591,13.06379]],[[79.80579,13.05357],[79.80593,13.05302]],[[79.79066,13.07209],[79.79097,13.07236]],[[79.80183,13.07907],[79.8018,13.07965]],[[79.8016,13.07427],[79.80194,13.07474]],[[79.78683,13.0694],[79.78635,13.06982]],[[79.78107,13.06935],[79.78028,13.06926]],[[79.79806,13.0592],[79.79739,13.06066]],[[79.79265,13.04652],[79.79228,13.04664]],[[79.79865,13.05805],[79.79858,13.05817]],[[79.79868,13.06607],[79.79934,13.06615]],[[79.79221,13.06686],[79.79164,13.06719]],[[79.78974,13.06728],[79.78955,13.06729]],[[79.7891,13.06735],[79.78862,13.06778]],[[79.80426,13.07434],[79.80467,13.07395]],[[79.77645,13.06918],[79.77579,13.06914]],[[79.81782,13.06629],[79.81792,13.06642]],[[79.79741,13.06808],[79.79748,13.06821]],[[79.78028,13.06926],[79.7797,13.06918]],[[79.81485,13.05031],[79.81464,13.05097]],[[79.80968,13.04849],[79.80947,13.04822]],[[79.79962,13.05501],[79.79909,13.05454]],[[79.79391,13.04636],[79.79329,13.04641]],[[79.79329,13.04641],[79.79265,13.04652]],[[79.79981,13.07503],[79.79945,13.07534]],[[79.79603,13.05041],[79.79571,13.04961]],[[79.77044,13.06889],[79.76954,13.06891]],[[79.80211,13.05546],[79.80132,13.05543]],[[79.79672,13.0661],[79.79737,13.06605]],[[79.79997,13.05538],[79.79956,13.05541]],[[79.80862,13.04699],[79.80844,13.04665]],[[79.79704,13.05295],[79.79681,13.05234]],[[79.79543,13.04896],[79.79518,13.0483]],[[79.79459,13.04645],[79.79391,13.04636]],[[79.81566,13.04781],[79.8148,13.04799]],[[79.79858,13.05817],[79.79831,13.05877]],[[79.78793,13.07035],[79.78842,13.07048]],[[79.80335,13.07514],[79.80379,13.07475]],[[79.79271,13.0748],[79.79295,13.07512]],[[79.78935,13.0708],[79.78961,13.07077]],[[79.78886,13.07064],[79.78935,13.0708]],[[79.78955,13.06729],[79.7891,13.06735]],[[79.803,13.05546],[79.80256,13.05546]],[[79.78132,13.07243],[79.78134,13.07219]],[[79.78133,13.0728],[79.78132,13.07243]],[[79.782,13.07188],[79.7817,13.07251]],[[79.81293,13.05628],[79.81282,13.05666]],[[79.80212,13.07729],[79.80218,13.07742]],[[79.81792,13.06642],[79.81846,13.06636]],[[79.78136,13.07314],[79.78133,13.0728]],[[79.80254,13.05642],[79.80252,13.05609]],[[79.81982,13.06473],[79.81999,13.06507]]]},"911602":{"name":"PBKM METRO","code":"911602","ss_code":"9116","volt":"11","len":11.8,"dts":20,"cons":1075,"type":"MultiLineString","coords":[[[79.85329,13],[79.85338,12.99998]],[[79.84212,13.01383],[79.84214,13.01411]],[[79.84214,13.01411],[79.84228,13.01411]],[[79.85337,13.00025],[79.85344,13.00049]],[[79.8513,12.98975],[79.85127,12.98928]],[[79.81555,13.03899],[79.81545,13.03893]],[[79.81545,13.03893],[79.81529,13.03886]],[[79.85172,12.99319],[79.85172,12.99309]],[[79.85172,12.99309],[79.85177,12.99309]],[[79.8158,13.03933],[79.81568,13.0391]],[[79.81516,13.03997],[79.81561,13.03998]],[[79.81581,13.03955],[79.81588,13.03937]],[[79.82779,13.02775],[79.828,13.02732]],[[79.84248,13.01601],[79.84224,13.01547]],[[79.84078,13.0187],[79.84095,13.01833]],[[79.81637,13.03958],[79.8167,13.03969]],[[79.84859,12.99969],[79.84893,12.99964]],[[79.85137,12.99031],[79.8513,12.98975]],[[79.83079,13.02459],[79.83098,13.02428]],[[79.84221,13.01332],[79.84227,13.01285]],[[79.84338,12.99995],[79.84333,12.9996]],[[79.81298,13.03904],[79.81338,13.0391]],[[79.84224,13.01547],[79.84214,13.01494]],[[79.8432,13.0062],[79.84317,13.00585]],[[79.84296,13.00418],[79.843,13.00395]],[[79.85216,12.99535],[79.85217,12.99523]],[[79.85214,12.99547],[79.85212,12.99535]],[[79.85219,12.99558],[79.85218,12.99547]],[[79.85216,12.99535],[79.85218,12.99547]],[[79.85149,12.99132],[79.85143,12.99081]],[[79.83996,13.01231],[79.83994,13.01225]],[[79.81087,13.03831],[79.81093,13.03827]],[[79.81109,13.03895],[79.8112,13.03867]],[[79.85143,12.99081],[79.85137,12.99031]],[[79.85271,12.99796],[79.85282,12.99837]],[[79.85282,12.99837],[79.85295,12.99883]],[[79.85165,12.99246],[79.8516,12.99219]],[[79.81568,13.0391],[79.81561,13.03903]],[[79.8516,12.99219],[79.85156,12.99179]],[[79.85156,12.99179],[79.85149,12.99132]],[[79.81561,13.03903],[79.81555,13.03899]],[[79.85216,12.99577],[79.85215,12.99558]],[[79.85215,12.99558],[79.85219,12.99558]],[[79.85219,12.99558],[79.8522,12.99558]],[[79.85215,12.99558],[79.85214,12.99547]],[[79.85212,12.99535],[79.85211,12.99527]],[[79.85211,12.99527],[79.8521,12.99515]],[[79.85113,12.988],[79.85111,12.98777]],[[79.82102,13.03756],[79.82144,13.03734]],[[79.82339,13.03547],[79.82354,13.03501]],[[79.83493,13.02483],[79.83511,13.02455]],[[79.84146,13.01183],[79.8411,13.01189]],[[79.81899,13.03913],[79.81914,13.03888]],[[79.81948,13.03819],[79.81979,13.03777]],[[79.82354,13.03501],[79.8236,13.0345]],[[79.83586,13.02244],[79.83629,13.02216]],[[79.83785,13.02076],[79.83818,13.02053]],[[79.84315,13.00561],[79.84313,13.00529]],[[79.83555,13.02306],[79.83563,13.02277]],[[79.81338,13.0391],[79.81337,13.03899]],[[79.83098,13.02428],[79.83108,13.02387]],[[79.84348,13.00776],[79.84329,13.00727]],[[79.84323,13.00672],[79.8432,13.0062]],[[79.83119,13.02349],[79.83172,13.02363]],[[79.83172,13.02363],[79.83172,13.02363]],[[79.81708,13.03989],[79.81717,13.03957]],[[79.8425,13.01153],[79.84269,13.0117]],[[79.84269,13.0117],[79.8427,13.0117]],[[79.8427,13.0117],[79.8427,13.0117]],[[79.84374,12.99855],[79.84424,12.99874]],[[79.83108,13.02387],[79.83119,13.02349]],[[79.83331,13.0245],[79.83381,13.0247]],[[79.84227,13.01285],[79.84232,13.01249]],[[79.82576,13.03166],[79.82584,13.03136]],[[79.83748,13.02109],[79.83785,13.02076]],[[79.84229,13.01165],[79.8425,13.01153]],[[79.84269,13.01137],[79.84292,13.01115]],[[79.84416,13.00954],[79.84408,13.00927]],[[79.84376,13.00866],[79.84367,13.00841]],[[79.84367,13.00841],[79.84358,13.00809]],[[79.85173,12.99794],[79.85202,12.99771]],[[79.85241,12.99758],[79.85249,12.99755]],[[79.85171,12.99302],[79.85167,12.99279]],[[79.85121,12.98832],[79.85113,12.988]],[[79.82672,13.02915],[79.82708,13.02877]],[[79.82708,13.02877],[79.82734,13.02838]],[[79.84209,13.01196],[79.84202,13.01172]],[[79.85033,12.99903],[79.85067,12.99876]],[[79.85318,12.99963],[79.85329,13]],[[79.84261,13.01661],[79.84248,13.01601]],[[79.81756,13.03939],[79.81803,13.03927]],[[79.81561,13.03998],[79.81586,13.03988]],[[79.81094,13.03727],[79.81087,13.03763]],[[79.81411,13.03933],[79.81454,13.03947]],[[79.81363,13.03909],[79.81388,13.03921]],[[79.81183,13.03885],[79.81244,13.03896]],[[79.81142,13.03875],[79.81183,13.03885]],[[79.8112,13.03867],[79.81142,13.03875]],[[79.80992,13.03895],[79.81067,13.03895]],[[79.85102,12.9869],[79.85098,12.98657]],[[79.82869,13.02668],[79.82898,13.02632]],[[79.84316,12.99876],[79.8432,12.99829]],[[79.82046,13.03765],[79.82102,13.03756]],[[79.823,13.03583],[79.82339,13.03547]],[[79.82396,13.03351],[79.82418,13.03319]],[[79.82584,13.03136],[79.8259,13.03106]],[[79.84408,13.00927],[79.84392,13.00897]],[[79.85096,12.99858],[79.85136,12.99833]],[[79.8521,12.99515],[79.85205,12.99494]],[[79.85168,12.98362],[79.85181,12.98364]],[[79.81914,13.03888],[79.81926,13.03862]],[[79.81717,13.03957],[79.81756,13.03939]],[[79.8396,13.01965],[79.83995,13.0194]],[[79.84202,13.01172],[79.8417,13.01178]],[[79.85108,12.98745],[79.85105,12.98719]],[[79.84615,12.99935],[79.84651,12.99951]],[[79.84232,13.01249],[79.84218,13.01222]],[[79.84214,13.01494],[79.84203,13.01431]],[[79.84203,13.01431],[79.84212,13.01383]],[[79.85158,12.9839],[79.85168,12.98362]],[[79.82373,13.03398],[79.82396,13.03351]],[[79.8255,13.03251],[79.82562,13.03218]],[[79.83544,13.02373],[79.83551,13.0234]],[[79.83551,13.0234],[79.83555,13.02306]],[[79.8457,12.99925],[79.84563,12.99932]],[[79.84361,13.00144],[79.84356,13.00116]],[[79.84924,12.99956],[79.84961,12.99942]],[[79.85098,12.98657],[79.85098,12.9864]],[[79.85098,12.9864],[79.85098,12.9864]],[[79.84095,13.01833],[79.84124,13.01784]],[[79.84264,13.01717],[79.84261,13.01661]],[[79.81813,13.03921],[79.81859,13.03914]],[[79.81052,13.03869],[79.81051,13.03857]],[[79.81013,13.03875],[79.81052,13.03869]],[[79.84466,12.99891],[79.84491,12.99901]],[[79.82245,13.03637],[79.82265,13.03612]],[[79.82418,13.03319],[79.82439,13.03296]],[[79.82439,13.03296],[79.82477,13.03278]],[[79.85249,12.99755],[79.85271,12.99796]],[[79.85202,12.99457],[79.85198,12.99427]],[[79.85172,12.99319],[79.85171,12.99302]],[[79.85167,12.99279],[79.85165,12.99246]],[[79.85119,12.98517],[79.85131,12.98485]],[[79.84329,13.00727],[79.84323,13.00672]],[[79.84223,13.01742],[79.84264,13.01717]],[[79.81484,13.03993],[79.81516,13.03997]],[[79.85098,12.9864],[79.85095,12.98617]],[[79.85158,12.99753],[79.85143,12.9972]],[[79.84321,13.0031],[79.84327,13.00293]],[[79.84651,12.99951],[79.84687,12.99964]],[[79.81388,13.03921],[79.81411,13.03933]],[[79.80992,13.03895],[79.81013,13.03875]],[[79.8432,12.99829],[79.84303,12.99808]],[[79.81926,13.03862],[79.81948,13.03819]],[[79.81979,13.03777],[79.82046,13.03765]],[[79.82144,13.03734],[79.82185,13.03701]],[[79.8236,13.0345],[79.82373,13.03398]],[[79.82477,13.03278],[79.82517,13.03261]],[[79.8291,13.02605],[79.82944,13.02566]],[[79.83005,13.02496],[79.83041,13.02473]],[[79.83041,13.02473],[79.83079,13.02459]],[[79.83484,13.0251],[79.83493,13.02483]],[[79.83563,13.02277],[79.83586,13.02244]],[[79.83629,13.02216],[79.83673,13.02184]],[[79.83673,13.02184],[79.83715,13.02151]],[[79.8425,13.01153],[79.84269,13.01137]],[[79.84341,13.01092],[79.84368,13.01069]],[[79.81859,13.03914],[79.81899,13.03913]],[[79.81454,13.03947],[79.81483,13.03962]],[[79.81093,13.03827],[79.81093,13.03794]],[[79.81067,13.03895],[79.81109,13.03895]],[[79.81585,13.03974],[79.81581,13.03955]],[[79.84182,13.01758],[79.84223,13.01742]],[[79.84424,12.99874],[79.84466,12.99891]],[[79.84303,12.99808],[79.84281,12.9978]],[[79.84532,12.99913],[79.8457,12.99925]],[[79.84995,12.99927],[79.85033,12.99903]],[[79.8457,12.99925],[79.84615,12.99935]],[[79.8432,12.99923],[79.84316,12.99876]],[[79.81803,13.03927],[79.81813,13.03921]],[[79.83172,13.02363],[79.83211,13.02384]],[[79.83381,13.0247],[79.83433,13.02491]],[[79.84212,13.01383],[79.84221,13.01332]],[[79.82835,13.02695],[79.82869,13.02668]],[[79.8221,13.03671],[79.82228,13.03656]],[[79.82944,13.02566],[79.82971,13.02518]],[[79.83433,13.02491],[79.83484,13.0251]],[[79.83522,13.02435],[79.8353,13.02418]],[[79.8353,13.02418],[79.8353,13.02418]],[[79.8353,13.02418],[79.83538,13.02395]],[[79.84292,13.01115],[79.84341,13.01092]],[[79.8443,13.01009],[79.84416,13.00954]],[[79.84392,13.00897],[79.84376,13.00866]],[[79.84358,13.00809],[79.84348,13.00776]],[[79.85121,12.98879],[79.85121,12.98832]],[[79.85127,12.98928],[79.85121,12.98879]],[[79.84311,13.00496],[79.84297,13.00447]],[[79.84893,12.99964],[79.84924,12.99956]],[[79.84961,12.99942],[79.84995,12.99927]],[[79.85168,12.99645],[79.85191,12.99642]],[[79.81483,13.03962],[79.81484,13.03993]],[[79.81244,13.03896],[79.81298,13.03904]],[[79.81051,13.03857],[79.81048,13.03842]],[[79.80995,13.03908],[79.80992,13.03895]],[[79.85184,12.99373],[79.85164,12.99394]],[[79.85164,12.99394],[79.85164,12.99394]],[[79.85173,12.99794],[79.85158,12.99753]],[[79.84355,13.00184],[79.84361,13.00144]],[[79.85188,12.99398],[79.85157,12.99411]],[[79.85168,12.98362],[79.85175,12.98363]],[[79.8434,13.0003],[79.84338,12.99995]],[[79.82971,13.02518],[79.83005,13.02496]],[[79.82185,13.03701],[79.8221,13.03671]],[[79.82228,13.03656],[79.82245,13.03637]],[[79.82599,13.03074],[79.82607,13.03046]],[[79.82607,13.03046],[79.82618,13.03012]],[[79.82898,13.02632],[79.8291,13.02605]],[[79.83511,13.02455],[79.83522,13.02435]],[[79.83715,13.02151],[79.83748,13.02109]],[[79.8411,13.01189],[79.84064,13.01203]],[[79.84064,13.01203],[79.84024,13.01218]],[[79.84202,13.01172],[79.84229,13.01165]],[[79.85307,12.99927],[79.85318,12.99963]],[[79.85098,12.98582],[79.85111,12.98546]],[[79.85131,12.98485],[79.85142,12.98444]],[[79.82657,13.02943],[79.82672,13.02915]],[[79.81703,13.0398],[79.81708,13.03989]],[[79.84297,13.00447],[79.84296,13.00418]],[[79.84726,12.99969],[79.84773,12.99973]],[[79.84773,12.99973],[79.84813,12.99972]],[[79.8167,13.03969],[79.81703,13.0398]],[[79.81053,13.03827],[79.81087,13.03831]],[[79.81048,13.03842],[79.81053,13.03827]],[[79.85111,12.98777],[79.85108,12.98745]],[[79.85157,12.99411],[79.85157,12.99411]],[[79.83853,13.02019],[79.8391,13.01992]],[[79.83818,13.02053],[79.83853,13.02019]],[[79.83276,13.02415],[79.83331,13.0245]],[[79.84416,13.00954],[79.84449,13.00941]],[[79.8432,12.99829],[79.84374,12.99855]],[[79.82265,13.03612],[79.823,13.03583]],[[79.82517,13.03261],[79.8255,13.03251]],[[79.82562,13.03218],[79.82572,13.0319]],[[79.83538,13.02395],[79.83544,13.02373]],[[79.84368,13.01069],[79.84394,13.01051]],[[79.84394,13.01051],[79.8443,13.01009]],[[79.85136,12.99833],[79.85173,12.99794]],[[79.85344,13.00049],[79.85326,13.00052]],[[79.85188,12.99398],[79.85184,12.99373]],[[79.85184,12.99373],[79.85179,12.99345]],[[79.85179,12.99345],[79.85172,12.99319]],[[79.85142,12.98444],[79.85152,12.98418]],[[79.85143,12.9972],[79.85132,12.99669]],[[79.84218,13.01222],[79.84209,13.01196]],[[79.84317,13.00585],[79.84315,13.00561]],[[79.84313,13.00529],[79.84311,13.00496]],[[79.843,13.00395],[79.84312,13.00343]],[[79.84356,13.00116],[79.84351,13.00084]],[[79.84813,12.99972],[79.84859,12.99969]],[[79.85132,12.99669],[79.85168,12.99645]],[[79.84124,13.01784],[79.84182,13.01758]],[[79.81585,13.03974],[79.81637,13.03958]],[[79.81338,13.0391],[79.81363,13.03909]],[[79.81093,13.03794],[79.81087,13.03763]],[[79.81586,13.03988],[79.81585,13.03974]],[[79.85105,12.98719],[79.85102,12.9869]],[[79.84327,13.00293],[79.84346,13.00233]],[[79.85067,12.99876],[79.85096,12.99858]],[[79.85171,12.99302],[79.85152,12.99309]],[[79.828,13.02732],[79.82835,13.02695]],[[79.84333,12.9996],[79.8432,12.99923]],[[79.85175,12.98363],[79.85175,12.98363]],[[79.85152,12.99309],[79.85152,12.99309]],[[79.84346,13.00233],[79.84355,13.00184]],[[79.84345,13.00058],[79.8434,13.0003]],[[79.84687,12.99964],[79.84726,12.99969]],[[79.82734,13.02838],[79.82779,13.02775]],[[79.85152,12.98418],[79.85158,12.9839]],[[79.80917,13.03908],[79.81001,13.03908]],[[79.85209,12.9963],[79.85216,12.99599]],[[79.84491,12.99901],[79.84532,12.99913]],[[79.85191,12.99642],[79.85209,12.9963]],[[79.85216,12.99599],[79.85216,12.99577]],[[79.83211,13.02384],[79.83276,13.02415]],[[79.84297,13.00447],[79.84333,13.00446]],[[79.85202,12.99771],[79.85241,12.99758]],[[79.85295,12.99883],[79.85307,12.99927]],[[79.85205,12.99494],[79.85202,12.99457]],[[79.85198,12.99427],[79.85188,12.99398]],[[79.85095,12.98617],[79.85098,12.98582]],[[79.85111,12.98546],[79.85119,12.98517]],[[79.81588,13.03937],[79.8158,13.03933]],[[79.82572,13.0319],[79.82576,13.03166]],[[79.8259,13.03106],[79.82599,13.03074]],[[79.82618,13.03012],[79.82636,13.02965]],[[79.8405,13.01906],[79.84078,13.0187]],[[79.8391,13.01992],[79.8396,13.01965]],[[79.84024,13.01218],[79.83996,13.01231]],[[79.83995,13.0194],[79.8405,13.01906]],[[79.82636,13.02965],[79.82657,13.02943]],[[79.8417,13.01178],[79.84146,13.01183]],[[79.85337,13.00025],[79.8539,13.00024]],[[79.84312,13.00343],[79.84321,13.0031]],[[79.84351,13.00084],[79.84345,13.00058]],[[79.85329,13],[79.85337,13.00025]]]},"911603":{"name":"KONDANCHERI","code":"911603","ss_code":"9116","volt":"11","len":21.23,"dts":41,"cons":3893,"type":"MultiLineString","coords":[[[79.84968,13.02312],[79.84971,13.0229]],[[79.85051,13.02069],[79.85015,13.02061]],[[79.84653,13.0284],[79.8463,13.02846]],[[79.84619,13.02824],[79.84606,13.02802]],[[79.8463,13.02846],[79.84619,13.02824]],[[79.8522,13.03598],[79.85236,13.03594]],[[79.84065,13.04154],[79.84076,13.04192]],[[79.81345,13.03529],[79.81365,13.03506]],[[79.85856,13.03104],[79.85896,13.03108]],[[79.85267,13.02398],[79.85303,13.02393]],[[79.85332,13.0334],[79.85351,13.03326]],[[79.85351,13.03326],[79.8537,13.0331]],[[79.8537,13.0331],[79.85392,13.03294]],[[79.81897,13.03639],[79.81874,13.03636]],[[79.84604,13.0272],[79.84591,13.02688]],[[79.87142,13.05416],[79.87138,13.0546]],[[79.87032,13.05156],[79.87054,13.0517]],[[79.81284,13.03702],[79.81305,13.03722]],[[79.81208,13.03617],[79.81222,13.03635]],[[79.86779,13.05001],[79.86853,13.05036]],[[79.81796,13.03393],[79.81824,13.03422]],[[79.81775,13.03363],[79.81796,13.03393]],[[79.85712,13.03339],[79.85774,13.033]],[[79.84847,13.02693],[79.849,13.0267]],[[79.86244,13.03102],[79.8628,13.03094]],[[79.8486,13.03195],[79.8483,13.0315]],[[79.83772,13.04092],[79.83786,13.0409]],[[79.83786,13.0409],[79.83796,13.04088]],[[79.85625,13.03449],[79.85631,13.03449]],[[79.85548,13.03449],[79.85575,13.03449]],[[79.85575,13.03449],[79.85603,13.03448]],[[79.85634,13.03409],[79.85634,13.03388]],[[79.85603,13.03448],[79.85625,13.03449]],[[79.85603,13.03448],[79.85626,13.03463]],[[79.85631,13.03449],[79.85633,13.03431]],[[79.85633,13.03431],[79.85634,13.03409]],[[79.84971,13.0229],[79.84978,13.02266]],[[79.84978,13.02266],[79.84986,13.02242]],[[79.84986,13.02242],[79.85003,13.0221]],[[79.85003,13.0221],[79.85015,13.02191]],[[79.85015,13.02191],[79.85027,13.02173]],[[79.85027,13.02173],[79.85039,13.02157]],[[79.85039,13.02157],[79.85053,13.02133]],[[79.85053,13.02133],[79.85065,13.02111]],[[79.85065,13.02111],[79.85074,13.02094]],[[79.85074,13.02094],[79.8508,13.02079]],[[79.8508,13.02079],[79.85078,13.0207]],[[79.85078,13.0207],[79.85051,13.02069]],[[79.86643,13.02994],[79.86656,13.02992]],[[79.85162,13.027],[79.85174,13.02723]],[[79.85174,13.02723],[79.85191,13.02757]],[[79.85896,13.03108],[79.85934,13.03112]],[[79.85934,13.03112],[79.85934,13.03112]],[[79.86619,13.02996],[79.86643,13.02994]],[[79.86619,13.02996],[79.86643,13.02994]],[[79.84967,13.03363],[79.84947,13.03312]],[[79.84947,13.03312],[79.84947,13.03312]],[[79.85356,13.03396],[79.85348,13.03366]],[[79.85191,13.02757],[79.85197,13.02768]],[[79.85348,13.03366],[79.85349,13.03354]],[[79.87473,13.0599],[79.87493,13.0597]],[[79.81009,13.03833],[79.81049,13.0377]],[[79.87213,13.05196],[79.87234,13.05202]],[[79.8339,13.04161],[79.83375,13.04172]],[[79.84629,13.02798],[79.84614,13.02769]],[[79.86134,13.03114],[79.86171,13.03107]],[[79.83261,13.0424],[79.83253,13.04263]],[[79.83279,13.04412],[79.83305,13.04424]],[[79.83525,13.03193],[79.83468,13.0318]],[[79.85209,13.03425],[79.85216,13.03396]],[[79.82884,13.03684],[79.82935,13.03691]],[[79.86249,13.04691],[79.86332,13.04736]],[[79.8537,13.03945],[79.85415,13.03981]],[[79.85415,13.03981],[79.85416,13.03981]],[[79.86171,13.03107],[79.86193,13.03106]],[[79.84565,13.03609],[79.84585,13.03583]],[[79.84964,13.02502],[79.84963,13.02484]],[[79.83288,13.03877],[79.83318,13.03888]],[[79.86706,13.04989],[79.86714,13.05033]],[[79.84717,13.02999],[79.84686,13.0297]],[[79.85127,13.02707],[79.85162,13.027]],[[79.85438,13.0402],[79.85399,13.04031]],[[79.85934,13.03112],[79.85953,13.03109]],[[79.86089,13.03114],[79.86134,13.03114]],[[79.86193,13.03106],[79.86238,13.03104]],[[79.84814,13.03578],[79.84859,13.03602]],[[79.83761,13.03973],[79.83761,13.03957]],[[79.83761,13.03957],[79.83761,13.03957]],[[79.83075,13.03446],[79.83084,13.03412]],[[79.83731,13.03887],[79.83736,13.03858]],[[79.83739,13.04095],[79.83772,13.04092]],[[79.85805,13.03111],[79.85856,13.03104]],[[79.85953,13.03109],[79.85981,13.03108]],[[79.85981,13.03108],[79.86016,13.03109]],[[79.86016,13.03109],[79.86054,13.03112]],[[79.83935,13.03628],[79.83934,13.03615]],[[79.81253,13.03672],[79.81266,13.03684]],[[79.87054,13.0517],[79.87074,13.05182]],[[79.8603,13.04559],[79.86103,13.04602]],[[79.87254,13.05741],[79.87281,13.05761]],[[79.83253,13.04263],[79.83246,13.04296]],[[79.83248,13.044],[79.83279,13.04412]],[[79.83049,13.0351],[79.83063,13.03482]],[[79.83063,13.03482],[79.83075,13.03446]],[[79.85106,13.03603],[79.85098,13.03584]],[[79.84653,13.0284],[79.84647,13.02821]],[[79.84963,13.02484],[79.84967,13.0245]],[[79.85238,13.03293],[79.85241,13.03248]],[[79.85245,13.03223],[79.85247,13.03203]],[[79.87177,13.05261],[79.87165,13.0529]],[[79.85634,13.03364],[79.85712,13.03339]],[[79.84228,13.03661],[79.84266,13.03666]],[[79.84964,13.02537],[79.84943,13.02541]],[[79.85282,13.03575],[79.85309,13.03563]],[[79.85465,13.04146],[79.85485,13.04196]],[[79.85187,13.03641],[79.85212,13.03673]],[[79.85212,13.03673],[79.85227,13.03715]],[[79.85731,13.04383],[79.85804,13.04426]],[[79.85841,13.03151],[79.85805,13.03111]],[[79.8496,13.0363],[79.85009,13.03629]],[[79.82614,13.03661],[79.82662,13.03665]],[[79.84948,13.02561],[79.84964,13.02537]],[[79.8528,13.03794],[79.85287,13.0383]],[[79.85042,13.03634],[79.85062,13.03628]],[[79.85425,13.03514],[79.854,13.03474]],[[79.849,13.0267],[79.84917,13.02751]],[[79.8187,13.03538],[79.81912,13.03546]],[[79.81723,13.03311],[79.81753,13.03334]],[[79.86718,13.04963],[79.86779,13.05001]],[[79.86853,13.05036],[79.86921,13.05074]],[[79.86921,13.05074],[79.86984,13.05119]],[[79.81292,13.03608],[79.81297,13.03598]],[[79.81451,13.03375],[79.81484,13.03338]],[[79.87322,13.05828],[79.87342,13.05861]],[[79.87342,13.05861],[79.87369,13.05892]],[[79.83231,13.03836],[79.83164,13.03846]],[[79.87148,13.05157],[79.87183,13.05162]],[[79.81321,13.03736],[79.8134,13.03757]],[[79.81268,13.0364],[79.81284,13.03631]],[[79.8124,13.03653],[79.8126,13.03652]],[[79.8209,13.03583],[79.82129,13.0359]],[[79.83912,13.03534],[79.83887,13.03465]],[[79.84337,13.03677],[79.84385,13.03677]],[[79.84025,13.04007],[79.84012,13.0397]],[[79.84896,13.03237],[79.8486,13.03195]],[[79.83269,13.04199],[79.83215,13.04188]],[[79.85111,13.03617],[79.85123,13.03631]],[[79.83964,13.03785],[79.8395,13.03728]],[[79.83603,13.0411],[79.8365,13.04103]],[[79.83386,13.04084],[79.83384,13.04126]],[[79.83122,13.03779],[79.83152,13.03833]],[[79.83082,13.03732],[79.83122,13.03779]],[[79.85078,13.03641],[79.85111,13.03617]],[[79.87138,13.0546],[79.8713,13.05509]],[[79.86396,13.04766],[79.86492,13.04819]],[[79.86332,13.04736],[79.86396,13.04766]],[[79.86179,13.04643],[79.86249,13.04691]],[[79.8471,13.02751],[79.84734,13.02749]],[[79.82265,13.0361],[79.82236,13.03633]],[[79.83228,13.04385],[79.83248,13.044]],[[79.83736,13.03858],[79.83747,13.03838]],[[79.84307,13.03672],[79.84337,13.03677]],[[79.85006,13.03451],[79.84976,13.03409]],[[79.84947,13.03312],[79.8493,13.03268]],[[79.84564,13.02637],[79.84538,13.02581]],[[79.87201,13.05168],[79.87213,13.05196]],[[79.87213,13.05196],[79.87177,13.05261]],[[79.8493,13.03623],[79.8496,13.0363]],[[79.84697,13.0354],[79.84736,13.03559]],[[79.84736,13.03559],[79.84782,13.03573]],[[79.8418,13.03651],[79.84228,13.03661]],[[79.81753,13.03334],[79.81775,13.03363]],[[79.86745,13.05181],[79.86752,13.05234]],[[79.81484,13.03338],[79.8152,13.03299]],[[79.83318,13.03888],[79.8336,13.03897]],[[79.86714,13.05033],[79.86724,13.05078]],[[79.86622,13.04908],[79.86718,13.04963]],[[79.81407,13.03431],[79.81451,13.03375]],[[79.81684,13.03289],[79.81723,13.03311]],[[79.85502,13.03458],[79.85571,13.03418]],[[79.83396,13.03172],[79.83347,13.0315]],[[79.83006,13.03706],[79.83082,13.03732]],[[79.82935,13.03691],[79.83006,13.03706]],[[79.82769,13.03673],[79.82832,13.03677]],[[79.8152,13.03299],[79.81553,13.03265]],[[79.86548,13.04864],[79.86622,13.04908]],[[79.84034,13.04047],[79.84025,13.04007]],[[79.83164,13.03846],[79.83189,13.03867]],[[79.83782,13.04041],[79.83775,13.04005]],[[79.83775,13.04005],[79.83761,13.03973]],[[79.83019,13.03583],[79.83036,13.03551]],[[79.83036,13.03551],[79.83049,13.0351]],[[79.85052,13.03516],[79.85039,13.03491]],[[79.85039,13.03491],[79.85027,13.03471]],[[79.84917,13.02751],[79.84917,13.02767]],[[79.8497,13.02375],[79.84968,13.02339]],[[79.85241,13.03248],[79.85245,13.03223]],[[79.85513,13.04243],[79.8558,13.04293]],[[79.85805,13.03111],[79.85803,13.03086]],[[79.87189,13.05637],[79.87214,13.0567]],[[79.84474,13.0366],[79.84504,13.03646]],[[79.85123,13.03631],[79.85146,13.03626]],[[79.83796,13.04088],[79.83822,13.04086]],[[79.85394,13.03533],[79.85425,13.03514]],[[79.84801,13.02725],[79.84847,13.02693]],[[79.81988,13.0356],[79.82042,13.03573]],[[79.82233,13.03601],[79.82265,13.0361]],[[79.8713,13.05509],[79.87115,13.0555]],[[79.83189,13.03867],[79.83242,13.03878]],[[79.86724,13.05078],[79.86734,13.05138]],[[79.8474,13.03019],[79.84717,13.02999]],[[79.81266,13.03684],[79.81284,13.03702]],[[79.812,13.03627],[79.81208,13.03617]],[[79.81185,13.0368],[79.8119,13.0366]],[[79.81135,13.03689],[79.81164,13.0368]],[[79.81297,13.03598],[79.81307,13.03572]],[[79.81323,13.03551],[79.81345,13.03529]],[[79.83246,13.04296],[79.83242,13.04333]],[[79.83084,13.03412],[79.83062,13.03397]],[[79.85803,13.03086],[79.85783,13.03086]],[[79.85795,13.03002],[79.85793,13.02957]],[[79.84112,13.03639],[79.8415,13.03647]],[[79.85039,13.03491],[79.85065,13.03481]],[[79.85127,13.03455],[79.85146,13.03445]],[[79.85865,13.03184],[79.85841,13.03151]],[[79.85803,13.03086],[79.85796,13.03053]],[[79.83761,13.03957],[79.83749,13.03933]],[[79.87302,13.05799],[79.87322,13.05828]],[[79.8138,13.03482],[79.81407,13.03431]],[[79.83983,13.03831],[79.83964,13.03785]],[[79.84,13.03627],[79.84035,13.0363]],[[79.8395,13.03728],[79.83946,13.03677]],[[79.85959,13.04513],[79.8603,13.04559]],[[79.84695,13.02753],[79.8471,13.02751]],[[79.82445,13.03639],[79.82474,13.03645]],[[79.84585,13.03583],[79.84614,13.03556]],[[79.83594,13.03202],[79.83525,13.03193]],[[79.81305,13.03722],[79.81321,13.03736]],[[79.84644,13.02762],[79.8467,13.02757]],[[79.83959,13.04061],[79.84034,13.04047]],[[79.85146,13.03626],[79.85163,13.03624]],[[79.84035,13.0363],[79.84071,13.03637]],[[79.85063,13.03542],[79.85052,13.03516]],[[79.84654,13.02911],[79.84638,13.02875]],[[79.84968,13.02339],[79.84968,13.02312]],[[79.84968,13.02312],[79.84969,13.02312]],[[79.85247,13.03203],[79.85246,13.03172]],[[79.85571,13.03418],[79.85634,13.03364]],[[79.8415,13.03647],[79.8418,13.03651]],[[79.85236,13.03594],[79.85282,13.03575]],[[79.85146,13.03445],[79.85171,13.03432]],[[79.85804,13.04426],[79.85877,13.04469]],[[79.85774,13.033],[79.85815,13.03251]],[[79.85179,13.03624],[79.85197,13.03611]],[[79.85347,13.03547],[79.85394,13.03533]],[[79.86734,13.05138],[79.86745,13.05181]],[[79.83693,13.04098],[79.83739,13.04095]],[[79.81583,13.0324],[79.81606,13.03264]],[[79.8495,13.0276],[79.84986,13.0275]],[[79.87032,13.05156],[79.87113,13.05156]],[[79.8126,13.03652],[79.81268,13.0364]],[[79.8124,13.03653],[79.81253,13.03672]],[[79.81222,13.03635],[79.8124,13.03653]],[[79.8119,13.0366],[79.812,13.03627]],[[79.81091,13.03693],[79.81135,13.03689]],[[79.81077,13.0372],[79.81091,13.03693]],[[79.81049,13.0377],[79.81077,13.0372]],[[79.85425,13.03514],[79.85457,13.03487]],[[79.86054,13.03112],[79.86089,13.03114]],[[79.85179,13.03624],[79.85187,13.03641]],[[79.83934,13.03615],[79.83964,13.03623]],[[79.8357,13.04115],[79.83603,13.0411]],[[79.8353,13.0412],[79.8357,13.04115]],[[79.85111,13.03617],[79.85106,13.03603]],[[79.84442,13.03668],[79.84474,13.0366]],[[79.83786,13.0409],[79.83782,13.04041]],[[79.83414,13.03908],[79.83416,13.03934]],[[79.85216,13.03396],[79.8523,13.03357]],[[79.81897,13.03639],[79.81902,13.03591]],[[79.81912,13.03546],[79.81949,13.03554]],[[79.83337,13.04175],[79.83297,13.04182]],[[79.85082,13.03567],[79.85063,13.03542]],[[79.85027,13.03471],[79.85006,13.03451]],[[79.84647,13.02821],[79.84629,13.02798]],[[79.84519,13.02543],[79.84479,13.02482]],[[79.8523,13.03357],[79.85234,13.03326]],[[79.85234,13.03326],[79.85238,13.03293]],[[79.87156,13.05337],[79.87147,13.05376]],[[79.87147,13.05376],[79.87142,13.05416]],[[79.85053,13.02728],[79.85095,13.02715]],[[79.84614,13.02769],[79.84644,13.02762]],[[79.82545,13.03652],[79.82574,13.03654]],[[79.82474,13.03645],[79.82545,13.03652]],[[79.84604,13.0272],[79.84591,13.027]],[[79.85287,13.0383],[79.85315,13.0387]],[[79.82175,13.03599],[79.82233,13.03601]],[[79.81824,13.03422],[79.81845,13.03455]],[[79.81868,13.03488],[79.8187,13.03538]],[[79.8671,13.05249],[79.86652,13.05268]],[[79.87111,13.05643],[79.8715,13.05638]],[[79.85485,13.04196],[79.85513,13.04243]],[[79.81606,13.03264],[79.81621,13.03269]],[[79.87281,13.05761],[79.87302,13.05799]],[[79.8336,13.03897],[79.83414,13.03908]],[[79.87183,13.05162],[79.87201,13.05168]],[[79.86718,13.04963],[79.86706,13.04989]],[[79.81365,13.03506],[79.8138,13.03482]],[[79.84418,13.03673],[79.84442,13.03668]],[[79.85457,13.03487],[79.85502,13.03458]],[[79.85009,13.03629],[79.85042,13.03634]],[[79.84047,13.04096],[79.84034,13.04047]],[[79.87086,13.05639],[79.87111,13.05643]],[[79.84504,13.03646],[79.84536,13.03629]],[[79.84065,13.04154],[79.84047,13.04096]],[[79.84604,13.0272],[79.84581,13.0268]],[[79.83485,13.04128],[79.8353,13.0412]],[[79.82706,13.0367],[79.82769,13.03673]],[[79.86492,13.04819],[79.86548,13.04864]],[[79.82397,13.03628],[79.82445,13.03639]],[[79.8481,13.03105],[79.84788,13.03067]],[[79.83375,13.04172],[79.83337,13.04175]],[[79.83269,13.04199],[79.83267,13.04214]],[[79.83016,13.03672],[79.83015,13.03631]],[[79.83015,13.03631],[79.83019,13.03583]],[[79.85098,13.03584],[79.85082,13.03567]],[[79.84666,13.02937],[79.84654,13.02911]],[[79.84638,13.02875],[79.84653,13.0284]],[[79.85246,13.03172],[79.8524,13.03141]],[[79.83991,13.03652],[79.84033,13.03652]],[[79.83934,13.03615],[79.83928,13.03576]],[[79.85096,13.03467],[79.85127,13.03455]],[[79.8558,13.04293],[79.85656,13.04337]],[[79.85656,13.04337],[79.85731,13.04383]],[[79.83872,13.0354],[79.83826,13.03571]],[[79.83868,13.03371],[79.83852,13.03288]],[[79.87214,13.0567],[79.8723,13.05712]],[[79.87102,13.0559],[79.87086,13.05639]],[[79.83872,13.0408],[79.83822,13.04086]],[[79.84965,13.02519],[79.84964,13.02502]],[[79.85248,13.03752],[79.8528,13.03794]],[[79.85315,13.0387],[79.85339,13.03913]],[[79.84385,13.03677],[79.84418,13.03673]],[[79.85163,13.03624],[79.85179,13.03624]],[[79.849,13.0267],[79.84903,13.02601]],[[79.87394,13.05929],[79.87423,13.05955]],[[79.86652,13.05268],[79.86611,13.05294]],[[79.86984,13.05119],[79.87032,13.05156]],[[79.82265,13.0361],[79.82305,13.03625]],[[79.83006,13.03706],[79.83016,13.03672]],[[79.81634,13.0327],[79.81645,13.03276]],[[79.87369,13.05892],[79.87394,13.05929]],[[79.87113,13.05156],[79.87148,13.05157]],[[79.81164,13.0368],[79.81185,13.0368]],[[79.84758,13.02744],[79.84801,13.02725]],[[79.85376,13.03431],[79.85356,13.03396]],[[79.84645,13.03532],[79.84671,13.03531]],[[79.8483,13.0315],[79.8481,13.03105]],[[79.83385,13.03108],[79.83341,13.03042]],[[79.8365,13.04103],[79.83693,13.04098]],[[79.8344,13.04132],[79.83485,13.04128]],[[79.83384,13.04126],[79.8344,13.04132]],[[79.83229,13.03816],[79.83231,13.03836]],[[79.82337,13.03629],[79.82397,13.03628]],[[79.81621,13.03269],[79.81634,13.0327]],[[79.84671,13.03531],[79.84697,13.0354]],[[79.84614,13.03556],[79.84645,13.03532]],[[79.83992,13.03876],[79.83983,13.03831]],[[79.84004,13.03924],[79.83992,13.03876]],[[79.85197,13.03611],[79.8522,13.03598]],[[79.83719,13.03217],[79.83653,13.03208]],[[79.83468,13.0318],[79.83396,13.03172]],[[79.83653,13.03208],[79.83594,13.03202]],[[79.83384,13.04126],[79.8339,13.04161]],[[79.83411,13.03947],[79.83402,13.03966]],[[79.82832,13.03677],[79.82884,13.03684]],[[79.8493,13.03268],[79.84896,13.03237]],[[79.84967,13.0245],[79.84967,13.02412]],[[79.84614,13.02769],[79.84604,13.0272]],[[79.84581,13.0268],[79.84564,13.02637]],[[79.84538,13.02581],[79.84519,13.02543]],[[79.87165,13.0529],[79.87155,13.05317]],[[79.87155,13.05317],[79.87156,13.05337]],[[79.84734,13.02749],[79.84758,13.02744]],[[79.85095,13.02715],[79.85127,13.02707]],[[79.85309,13.03563],[79.85347,13.03547]],[[79.8543,13.04098],[79.85465,13.04146]],[[79.85227,13.03715],[79.85248,13.03752]],[[79.85796,13.03053],[79.85795,13.03002]],[[79.8715,13.05638],[79.87189,13.05637]],[[79.82574,13.03654],[79.82614,13.03661]],[[79.85062,13.03628],[79.85078,13.03641]],[[79.83872,13.0408],[79.83959,13.04061]],[[79.87423,13.05955],[79.87473,13.0599]],[[79.82129,13.0359],[79.82175,13.03599]],[[79.81845,13.03455],[79.81868,13.03488]],[[79.81949,13.03554],[79.81988,13.0356]],[[79.81553,13.03265],[79.81583,13.0324]],[[79.83242,13.03878],[79.83288,13.03877]],[[79.84686,13.0297],[79.84666,13.02937]],[[79.82042,13.03573],[79.8209,13.03583]],[[79.81645,13.03276],[79.81684,13.03289]],[[79.84761,13.03034],[79.8474,13.03019]],[[79.83749,13.03933],[79.83731,13.03887]],[[79.84012,13.0397],[79.84004,13.03924]],[[79.83928,13.03576],[79.83912,13.03534]],[[79.83341,13.03042],[79.83302,13.02983]],[[79.83268,13.02916],[79.83229,13.02841]],[[79.83946,13.03677],[79.83935,13.03628]],[[79.83394,13.04011],[79.8339,13.04053]],[[79.83399,13.03988],[79.83394,13.04011]],[[79.83402,13.03966],[79.83399,13.03988]],[[79.83416,13.03934],[79.83411,13.03947]],[[79.84986,13.0275],[79.85019,13.02741]],[[79.83777,13.03215],[79.83719,13.03217]],[[79.83302,13.02983],[79.83268,13.02916]],[[79.84917,13.02751],[79.8495,13.0276]],[[79.85171,13.03432],[79.85189,13.03429]],[[79.85189,13.03429],[79.85209,13.03425]],[[79.8408,13.04232],[79.84131,13.04221]],[[79.84131,13.04221],[79.84171,13.042]],[[79.84171,13.042],[79.84202,13.04182]],[[79.83887,13.03465],[79.83868,13.03371]],[[79.83852,13.03288],[79.83832,13.03208]],[[79.86392,13.04821],[79.86331,13.04844],[79.86236,13.04897]],[[79.84788,13.03067],[79.84761,13.03034]],[[79.86611,13.05294],[79.86539,13.05325]],[[79.87115,13.0555],[79.87102,13.0559]],[[79.84076,13.04192],[79.8408,13.04232]],[[79.83297,13.04182],[79.83269,13.04199]],[[79.84976,13.03409],[79.84967,13.03363]],[[79.84967,13.03363],[79.84967,13.03363]],[[79.81284,13.03631],[79.81292,13.03608]],[[79.82662,13.03665],[79.82706,13.0367]],[[79.85339,13.03913],[79.8537,13.03945]],[[79.8339,13.04053],[79.83386,13.04084]],[[79.83305,13.04424],[79.83315,13.04431]],[[79.83242,13.04333],[79.83231,13.04363]],[[79.83231,13.04363],[79.83228,13.04385]],[[79.81307,13.03572],[79.81323,13.03551]],[[79.85019,13.02741],[79.85053,13.02728]],[[79.86103,13.04602],[79.86179,13.04643]],[[79.85877,13.04469],[79.85959,13.04513]],[[79.8467,13.02757],[79.84695,13.02753]],[[79.82305,13.03625],[79.82337,13.03629]],[[79.83396,13.03172],[79.83385,13.03108]],[[79.83229,13.02841],[79.83182,13.02768]],[[79.84782,13.03573],[79.84814,13.03578]],[[79.83832,13.03208],[79.83777,13.03215]],[[79.84,13.03627],[79.83991,13.03652]],[[79.84964,13.02537],[79.84965,13.02519]],[[79.83152,13.03833],[79.83229,13.03816]],[[79.85415,13.03981],[79.85438,13.0402]],[[79.85399,13.04031],[79.8543,13.04098]],[[79.85065,13.03481],[79.85096,13.03467]],[[79.84949,13.02586],[79.84948,13.02561]],[[79.84086,13.03634],[79.84112,13.03639]],[[79.84903,13.02601],[79.84949,13.02586]],[[79.83912,13.03534],[79.83872,13.0354]],[[79.83826,13.03571],[79.83799,13.03587]],[[79.81904,13.03575],[79.81902,13.03591]],[[79.81912,13.03546],[79.81904,13.03575]],[[79.81634,13.0327],[79.81645,13.03276]],[[79.84266,13.03666],[79.84307,13.03672]],[[79.83964,13.03623],[79.84,13.03627]],[[79.84071,13.03637],[79.84086,13.03634]],[[79.86752,13.05234],[79.8671,13.05249]],[[79.84859,13.03602],[79.84899,13.03608]],[[79.84899,13.03608],[79.8493,13.03623]],[[79.8723,13.05712],[79.87254,13.05741]],[[79.84536,13.03629],[79.84565,13.03609]],[[79.84967,13.02412],[79.8497,13.02375]],[[79.854,13.03474],[79.85376,13.03431]],[[79.85815,13.03251],[79.85865,13.03184]],[[79.86445,13.04793],[79.86392,13.04821]],[[79.83267,13.04214],[79.83261,13.0424]],[[79.80917,13.03898],[79.80956,13.03884],[79.81009,13.03833]]]},"911604":{"name":"NARASINGAPURAM","code":"911604","ss_code":"9116","volt":"11","len":14.51,"dts":37,"cons":2891,"type":"MultiLineString","coords":[[[79.78494,13.01751],[79.78493,13.01773]],[[79.78493,13.01773],[79.78491,13.0178]],[[79.78491,13.0178],[79.78495,13.01808]],[[79.78495,13.01808],[79.78494,13.01821]],[[79.78494,13.01821],[79.7849,13.01844]],[[79.7849,13.01844],[79.78487,13.01871]],[[79.78487,13.01871],[79.78482,13.01901]],[[79.79152,13.00731],[79.79104,13.00716]],[[79.79687,13.01335],[79.79682,13.01342]],[[79.80869,13.03276],[79.80843,13.03261]],[[79.79454,13.02185],[79.79421,13.02221]],[[79.80917,13.03885],[79.80952,13.03879],[79.81003,13.0381]],[[79.80134,13.01684],[79.80155,13.01636]],[[79.80208,13.0149],[79.8022,13.01454]],[[79.80119,13.01726],[79.80134,13.01684]],[[79.79421,13.01151],[79.79367,13.01115]],[[79.79485,13.01487],[79.79515,13.01429]],[[79.78482,13.01901],[79.78494,13.01909]],[[79.78494,13.01909],[79.78494,13.01909]],[[79.78494,13.01909],[79.78494,13.01909]],[[79.78494,13.01909],[79.78491,13.01933]],[[79.78491,13.01933],[79.78489,13.01952]],[[79.78489,13.01952],[79.78488,13.01966]],[[79.79382,13.02279],[79.79367,13.02314]],[[79.79421,13.02221],[79.79382,13.02279]],[[79.7909,13.01533],[79.79055,13.01513]],[[79.81632,13.0322],[79.81631,13.03231]],[[79.79225,13.01575],[79.7919,13.01567]],[[79.79024,13.015],[79.78985,13.01483]],[[79.78819,13.01428],[79.78799,13.01415]],[[79.78592,13.00386],[79.78582,13.0039]],[[79.79155,13.01551],[79.79125,13.01541]],[[79.8093,13.03301],[79.80897,13.03286]],[[79.81116,13.03326],[79.8112,13.0332]],[[79.8112,13.0332],[79.8112,13.0332]],[[79.78951,13.01471],[79.78928,13.01465]],[[79.81125,13.0353],[79.81099,13.0351]],[[79.81034,13.03345],[79.80998,13.03332]],[[79.79069,13.00711],[79.79037,13.00709]],[[79.79125,13.01541],[79.7909,13.01533]],[[79.7888,13.01445],[79.7884,13.01434]],[[79.78911,13.01457],[79.7888,13.01445]],[[79.81125,13.0353],[79.81129,13.03538]],[[79.80166,13.01696],[79.80193,13.0168]],[[79.79104,13.00716],[79.79069,13.00711]],[[79.79672,13.02466],[79.79655,13.0249]],[[79.80731,13.03204],[79.80692,13.03185]],[[79.81674,13.02744],[79.817,13.02717]],[[79.7919,13.01567],[79.79155,13.01551]],[[79.80561,13.02484],[79.80547,13.02529]],[[79.80547,13.02529],[79.80547,13.02529]],[[79.78928,13.01465],[79.78911,13.01457]],[[79.81105,13.03571],[79.81125,13.0353]],[[79.80547,13.02529],[79.8052,13.02597]],[[79.81099,13.0362],[79.81105,13.03571]],[[79.7884,13.01434],[79.78819,13.01428]],[[79.78819,13.01428],[79.78819,13.01428]],[[79.79055,13.01513],[79.79024,13.015]],[[79.78985,13.01483],[79.78951,13.01471]],[[79.79037,13.00709],[79.78989,13.00701]],[[79.80692,13.03185],[79.80656,13.03168]],[[79.80811,13.03244],[79.80775,13.03228]],[[79.80775,13.03228],[79.80731,13.03204]],[[79.80843,13.03261],[79.80811,13.03244]],[[79.80897,13.03286],[79.80869,13.03276]],[[79.80155,13.01636],[79.80173,13.01598]],[[79.80173,13.01598],[79.80187,13.01565]],[[79.80187,13.01565],[79.802,13.01524]],[[79.802,13.01524],[79.80208,13.0149]],[[79.8022,13.01454],[79.80231,13.0141]],[[79.80231,13.0141],[79.80243,13.01364]],[[79.80243,13.01364],[79.80257,13.0131]],[[79.80257,13.0131],[79.80265,13.01259]],[[79.80265,13.01259],[79.80283,13.01218]],[[79.80283,13.01218],[79.80283,13.01172]],[[79.80283,13.01172],[79.80302,13.01121]],[[79.80302,13.01121],[79.80324,13.01092]],[[79.79941,13.01909],[79.79962,13.01883]],[[79.79541,13.01374],[79.79569,13.01308]],[[79.80828,13.02796],[79.80812,13.02835]],[[79.80824,13.02708],[79.80832,13.02748]],[[79.80837,13.02661],[79.80824,13.02708]],[[79.81079,13.03493],[79.81052,13.0349]],[[79.79868,13.01957],[79.79848,13.02013]],[[79.78954,13.0069],[79.78903,13.00653]],[[79.78855,13.00596],[79.78812,13.00567]],[[79.78782,13.0045],[79.788,13.00421]],[[79.80902,13.02537],[79.80835,13.02534]],[[79.8098,13.0254],[79.80902,13.02537]],[[79.81058,13.02566],[79.81038,13.02533]],[[79.81556,13.02991],[79.81586,13.02949]],[[79.81584,13.03208],[79.81632,13.0322]],[[79.81632,13.0322],[79.81632,13.0322]],[[79.79055,13.01979],[79.79003,13.02019]],[[79.78642,13.00388],[79.78592,13.00386]],[[79.78592,13.00386],[79.78592,13.00386]],[[79.81079,13.03493],[79.81112,13.03468]],[[79.78812,13.00567],[79.78764,13.00527]],[[79.81057,13.03743],[79.81093,13.0369]],[[79.81093,13.0369],[79.81098,13.03654]],[[79.78745,13.01588],[79.78677,13.01634]],[[79.81099,13.0351],[79.81079,13.03493]],[[79.81003,13.0381],[79.81057,13.03743]],[[79.7967,13.01859],[79.79633,13.01906]],[[79.79861,13.01878],[79.79783,13.0185]],[[79.79941,13.01909],[79.79925,13.01901]],[[79.80025,13.01954],[79.79992,13.01936]],[[79.80193,13.02054],[79.80145,13.02022]],[[79.80578,13.02422],[79.80631,13.02446]],[[79.80527,13.02403],[79.80578,13.02422]],[[79.80486,13.03079],[79.80452,13.03064]],[[79.80199,13.02819],[79.80191,13.02763]],[[79.80191,13.02763],[79.80191,13.02763]],[[79.80961,13.03316],[79.8093,13.03301]],[[79.80832,13.02748],[79.80828,13.02796]],[[79.81218,13.02749],[79.81153,13.02691]],[[79.81436,13.03124],[79.81488,13.03159]],[[79.7883,13.01461],[79.78825,13.01501]],[[79.78553,13.01704],[79.78494,13.01751]],[[79.79962,13.01883],[79.79989,13.01853]],[[79.78903,13.00653],[79.78855,13.00596]],[[79.81003,13.0381],[79.80985,13.03814]],[[79.78825,13.01501],[79.78786,13.01546]],[[79.79154,13.00799],[79.79186,13.00734]],[[79.79367,13.01115],[79.79307,13.01034]],[[79.79698,13.01819],[79.79628,13.01766]],[[79.79834,13.02201],[79.79789,13.02248]],[[79.79597,13.01956],[79.79561,13.0201]],[[79.79992,13.01936],[79.79941,13.01909]],[[79.80269,13.02122],[79.80238,13.02097]],[[79.80181,13.02706],[79.80189,13.02667]],[[79.80336,13.02997],[79.80296,13.02976]],[[79.80452,13.03064],[79.80413,13.03042]],[[79.80517,13.03098],[79.80486,13.03079]],[[79.80593,13.03134],[79.8055,13.03116]],[[79.81103,13.03354],[79.81074,13.03334]],[[79.81336,13.02884],[79.81277,13.02817]],[[79.8162,13.02848],[79.81646,13.02791]],[[79.81436,13.03124],[79.81472,13.03101]],[[79.81488,13.03159],[79.8154,13.03187]],[[79.81133,13.03306],[79.81162,13.03279]],[[79.81108,13.03396],[79.81104,13.03367]],[[79.79194,13.00914],[79.79127,13.00852]],[[79.79649,13.01326],[79.79687,13.01335]],[[79.79687,13.01335],[79.79688,13.01335]],[[79.80631,13.02446],[79.80684,13.02468]],[[79.80258,13.02449],[79.80266,13.02399]],[[79.80201,13.02867],[79.80199,13.02819]],[[79.80265,13.02958],[79.80228,13.02933]],[[79.80998,13.03332],[79.80961,13.03316]],[[79.80812,13.02835],[79.80811,13.02883]],[[79.80191,13.02763],[79.80181,13.02706]],[[79.81096,13.02639],[79.81058,13.02566]],[[79.81472,13.03101],[79.81495,13.03066]],[[79.81354,13.03161],[79.81396,13.03138]],[[79.81249,13.03225],[79.81304,13.03189]],[[79.81162,13.03279],[79.81199,13.03255]],[[79.8055,13.03116],[79.80517,13.03098]],[[79.79127,13.00852],[79.79154,13.00799]],[[79.79545,13.01249],[79.79493,13.01195]],[[79.79466,13.01543],[79.79485,13.01487]],[[79.79193,13.01856],[79.79129,13.01917]],[[79.79003,13.02019],[79.78936,13.0205]],[[79.79802,13.0213],[79.79834,13.02201]],[[79.79783,13.0185],[79.79698,13.01819]],[[79.8011,13.01999],[79.80065,13.01977]],[[79.80238,13.02097],[79.80193,13.02054]],[[79.80294,13.02161],[79.80269,13.02122]],[[79.80459,13.0239],[79.80527,13.02403]],[[79.8083,13.0261],[79.80837,13.02661]],[[79.81153,13.02691],[79.81096,13.02639]],[[79.81382,13.02929],[79.81336,13.02884]],[[79.81304,13.03189],[79.81354,13.03161]],[[79.81103,13.03354],[79.81116,13.03326]],[[79.80373,13.03019],[79.80336,13.02997]],[[79.81114,13.03437],[79.81108,13.03396]],[[79.7884,13.01434],[79.7883,13.01461]],[[79.78623,13.01673],[79.78553,13.01704]],[[79.80078,13.01765],[79.80119,13.01726]],[[79.78726,13.00399],[79.78642,13.00388]],[[79.79307,13.01034],[79.79255,13.00973]],[[79.79493,13.01195],[79.79421,13.01151]],[[79.79433,13.01619],[79.79466,13.01543]],[[79.7942,13.0166],[79.79433,13.01619]],[[79.79345,13.01693],[79.79294,13.01756]],[[79.7948,13.01692],[79.7942,13.0166]],[[79.7955,13.01702],[79.7948,13.01692]],[[79.79724,13.02406],[79.79672,13.02466]],[[79.79672,13.02466],[79.79672,13.02466]],[[79.80684,13.02468],[79.80753,13.02494]],[[79.80218,13.02575],[79.8023,13.0254]],[[79.80251,13.02489],[79.80258,13.02449]],[[79.80258,13.02449],[79.80258,13.02449]],[[79.80296,13.02976],[79.80265,13.02958]],[[79.80413,13.03042],[79.80373,13.03019]],[[79.80228,13.02933],[79.80201,13.02867]],[[79.80201,13.02867],[79.80201,13.02867]],[[79.81074,13.03334],[79.81034,13.03345]],[[79.81495,13.03066],[79.81433,13.03013]],[[79.81646,13.02791],[79.81674,13.02744]],[[79.81674,13.02744],[79.81674,13.02744]],[[79.81606,13.029],[79.8162,13.02848]],[[79.81396,13.03138],[79.81436,13.03124]],[[79.81199,13.03255],[79.81249,13.03225]],[[79.81433,13.03013],[79.81382,13.02929]],[[79.79246,13.01808],[79.79193,13.01856]],[[79.7942,13.0166],[79.79374,13.01644]],[[79.79528,13.02061],[79.79512,13.02111]],[[79.79735,13.02358],[79.79724,13.02406]],[[79.79925,13.01901],[79.79861,13.01878]],[[79.80065,13.01977],[79.80025,13.01954]],[[79.803,13.02196],[79.80294,13.02161]],[[79.80578,13.02422],[79.80561,13.02484]],[[79.80561,13.02484],[79.80561,13.02484]],[[79.80753,13.02494],[79.80754,13.02538]],[[79.80198,13.02641],[79.80204,13.02624]],[[79.81112,13.03468],[79.81114,13.03437]],[[79.80035,13.01816],[79.80078,13.01765]],[[79.78989,13.00701],[79.78954,13.0069]],[[79.78769,13.00488],[79.78782,13.0045]],[[79.788,13.00421],[79.78726,13.00399]],[[79.79323,13.01624],[79.79266,13.01589]],[[79.81098,13.03654],[79.81099,13.0362]],[[79.80228,13.02933],[79.80231,13.02926]],[[79.80231,13.02926],[79.80232,13.02926]],[[79.80232,13.02926],[79.80232,13.02926]],[[79.79186,13.00734],[79.79152,13.00731]],[[79.79374,13.01644],[79.79345,13.01693]],[[79.79512,13.02111],[79.79492,13.0217]],[[79.79756,13.02306],[79.79735,13.02358]],[[79.79789,13.02248],[79.79756,13.02306]],[[79.7983,13.02067],[79.79802,13.0213]],[[79.79925,13.01901],[79.79868,13.01957]],[[79.79492,13.0217],[79.79454,13.02185]],[[79.79454,13.02185],[79.79455,13.02185]],[[79.79698,13.01819],[79.7967,13.01859]],[[79.80274,13.02325],[79.80282,13.02269]],[[79.80387,13.02373],[79.80459,13.0239]],[[79.80328,13.02375],[79.80387,13.02373]],[[79.8023,13.0254],[79.80251,13.02489]],[[79.81038,13.02533],[79.8098,13.0254]],[[79.81277,13.02817],[79.81218,13.02749]],[[79.81038,13.02533],[79.81088,13.02536]],[[79.81495,13.03066],[79.8153,13.03048]],[[79.79515,13.01429],[79.79541,13.01374]],[[79.8112,13.0332],[79.81133,13.03306]],[[79.80282,13.02269],[79.803,13.02196]],[[79.81104,13.03367],[79.81103,13.03354]],[[79.79989,13.01853],[79.80035,13.01816]],[[79.81586,13.02949],[79.81606,13.029]],[[79.80119,13.01726],[79.80166,13.01696]],[[79.80166,13.01696],[79.80166,13.01696]],[[79.79569,13.01308],[79.79545,13.01249]],[[79.79569,13.01308],[79.79649,13.01326]],[[79.79628,13.01766],[79.7955,13.01702]],[[79.80267,13.02349],[79.80328,13.02375]],[[79.80267,13.02349],[79.80274,13.02325]],[[79.80266,13.02399],[79.80267,13.02349]],[[79.80204,13.02624],[79.80218,13.02575]],[[79.80189,13.02667],[79.80198,13.02641]],[[79.80624,13.03152],[79.80593,13.03134]],[[79.80656,13.03168],[79.80624,13.03152]],[[79.80835,13.02534],[79.80833,13.02569]],[[79.8153,13.03048],[79.81556,13.02991]],[[79.8154,13.03187],[79.81584,13.03208]],[[79.78786,13.01546],[79.78745,13.01588]],[[79.78677,13.01634],[79.78623,13.01673]],[[79.80145,13.02022],[79.8011,13.01999]],[[79.79186,13.00734],[79.7923,13.0074]],[[79.79266,13.01589],[79.79225,13.01575]],[[79.79255,13.00973],[79.79194,13.00914]],[[79.79294,13.01756],[79.79246,13.01808]],[[79.79633,13.01906],[79.79597,13.01956]],[[79.80961,13.03316],[79.80958,13.03305]],[[79.80811,13.02883],[79.80821,13.02915]],[[79.80833,13.02569],[79.8083,13.0261]],[[79.79561,13.0201],[79.79528,13.02061]],[[79.78764,13.00527],[79.78769,13.00488]],[[79.79374,13.01644],[79.79323,13.01624]],[[79.79129,13.01917],[79.79055,13.01979]],[[79.79848,13.02013],[79.7983,13.02067]]]},"911605":{"name":"KALAMBAKKAM","code":"911605","ss_code":"9116","volt":"11","len":22.31,"dts":64,"cons":2489,"type":"MultiLineString","coords":[[[79.78307,13.02745],[79.78237,13.02737]],[[79.77498,13.02201],[79.77499,13.02192]],[[79.7859,13.04968],[79.78607,13.04997]],[[79.77866,13.02719],[79.77811,13.02809]],[[79.78299,13.04793],[79.78375,13.04827]],[[79.77095,13.04542],[79.77062,13.04534]],[[79.77335,13.04559],[79.77345,13.04541]],[[79.78271,13.02343],[79.78299,13.02339]],[[79.7777,13.03316],[79.77768,13.03376]],[[79.78333,13.04373],[79.78391,13.04357]],[[79.77799,13.03001],[79.77785,13.03092]],[[79.78299,13.02339],[79.78351,13.02334]],[[79.78454,13.02327],[79.78476,13.02323]],[[79.78152,13.04531],[79.78153,13.04553]],[[79.78053,13.04264],[79.78067,13.04307]],[[79.77845,13.03721],[79.77886,13.03814]],[[79.77628,13.03138],[79.77571,13.03144]],[[79.77968,13.03919],[79.77996,13.03917]],[[79.7873,13.02835],[79.78723,13.02853]],[[79.78409,13.02798],[79.78401,13.02843]],[[79.78346,13.03221],[79.78347,13.03268]],[[79.78359,13.02975],[79.78356,13.03015]],[[79.77886,13.03814],[79.77894,13.03843]],[[79.78355,13.03367],[79.78362,13.03412]],[[79.78174,13.04434],[79.78184,13.04435]],[[79.78295,13.02262],[79.78295,13.02259]],[[79.78219,13.0441],[79.78259,13.04402]],[[79.78194,13.02616],[79.78205,13.02561]],[[79.77187,13.02123],[79.77226,13.02055]],[[79.77127,13.04545],[79.77095,13.04542]],[[79.77785,13.03092],[79.77785,13.03131]],[[79.78509,13.04883],[79.78541,13.04904]],[[79.78541,13.04904],[79.78541,13.04904]],[[79.78333,13.04373],[79.78389,13.0432]],[[79.78614,13.05023],[79.78593,13.05035]],[[79.77968,13.03919],[79.7795,13.03998]],[[79.77361,13.02332],[79.77288,13.02288]],[[79.78506,13.02764],[79.7842,13.02715]],[[79.77116,13.02038],[79.77076,13.02033]],[[79.77782,13.03154],[79.77782,13.03154]],[[79.77782,13.03154],[79.77733,13.03152]],[[79.78205,13.02561],[79.78221,13.02502]],[[79.77983,13.04086],[79.78016,13.04176]],[[79.78106,13.04397],[79.78119,13.04442]],[[79.78506,13.02764],[79.78519,13.02791]],[[79.77744,13.04638],[79.77645,13.04632]],[[79.78302,13.02853],[79.78281,13.02889]],[[79.7768,13.03149],[79.77628,13.03138]],[[79.77608,13.04593],[79.77548,13.04584]],[[79.77036,13.04529],[79.77011,13.04526]],[[79.7795,13.03998],[79.77983,13.04086]],[[79.78582,13.05074],[79.78549,13.05111]],[[79.7873,13.02835],[79.78657,13.02814]],[[79.77062,13.04534],[79.77036,13.04529]],[[79.7831,13.02798],[79.78302,13.02853]],[[79.77412,13.04567],[79.7738,13.04571]],[[79.78367,13.03457],[79.78377,13.03497]],[[79.77243,13.03131],[79.77233,13.03133]],[[79.78072,13.02729],[79.77989,13.02727]],[[79.78016,13.04176],[79.78036,13.04221]],[[79.7843,13.04849],[79.78454,13.04862]],[[79.77656,13.04597],[79.77608,13.04593]],[[79.78258,13.02387],[79.78271,13.02343]],[[79.77011,13.04526],[79.76987,13.04522]],[[79.77483,13.02341],[79.77425,13.02337]],[[79.78241,13.04767],[79.7823,13.04797]],[[79.78135,13.04486],[79.78152,13.04531]],[[79.77185,13.02238],[79.77166,13.02228]],[[79.77166,13.02228],[79.77139,13.02213]],[[79.78286,13.02293],[79.78295,13.02262]],[[79.77226,13.02055],[79.77169,13.02044]],[[79.77814,13.02365],[79.77782,13.02366]],[[79.77815,13.03635],[79.77845,13.03721]],[[79.78119,13.04442],[79.78174,13.04434]],[[79.77187,13.02123],[79.77179,13.02111]],[[79.78365,13.0293],[79.78359,13.02975]],[[79.77866,13.02719],[79.77819,13.02712]],[[79.78067,13.04307],[79.78085,13.04356]],[[79.77425,13.02337],[79.77361,13.02332]],[[79.77757,13.03479],[79.77786,13.03556]],[[79.7839,13.02762],[79.78307,13.02745]],[[79.78307,13.02745],[79.7831,13.02798]],[[79.77139,13.02213],[79.77034,13.02151]],[[79.77483,13.02341],[79.77495,13.02299]],[[79.78031,13.04672],[79.7799,13.04664]],[[79.77034,13.02151],[79.77025,13.0216]],[[79.78538,13.0492],[79.78563,13.04938]],[[79.77156,13.04546],[79.77127,13.04545]],[[79.76987,13.04522],[79.7696,13.04516]],[[79.77831,13.02523],[79.77842,13.02424]],[[79.78188,13.04623],[79.78224,13.04713]],[[79.78298,13.04386],[79.78333,13.04373]],[[79.7839,13.02762],[79.78413,13.02776]],[[79.78168,13.04572],[79.78188,13.04623]],[[79.77253,13.02274],[79.77253,13.02273]],[[79.77253,13.02273],[79.77214,13.02253]],[[79.78517,13.05122],[79.78489,13.05143]],[[79.78607,13.04997],[79.78614,13.05024]],[[79.7778,13.0322],[79.7777,13.03316]],[[79.77785,13.03131],[79.77782,13.03154]],[[79.77712,13.03727],[79.77678,13.03732]],[[79.78237,13.02737],[79.78153,13.02733]],[[79.78413,13.02776],[79.78409,13.02798]],[[79.77935,13.03909],[79.77968,13.03919]],[[79.78351,13.02334],[79.78413,13.0233]],[[79.78347,13.03268],[79.7835,13.03321]],[[79.77819,13.02712],[79.77826,13.02616]],[[79.78377,13.03497],[79.78385,13.03519]],[[79.78153,13.04553],[79.78168,13.04572]],[[79.77351,13.03132],[79.77292,13.03119]],[[79.77292,13.03119],[79.77291,13.03119]],[[79.78153,13.02733],[79.78172,13.02674]],[[79.78454,13.04862],[79.78509,13.04883]],[[79.78259,13.04402],[79.78298,13.04386]],[[79.7799,13.04664],[79.77908,13.04657]],[[79.77762,13.03408],[79.77757,13.03479]],[[79.77335,13.04559],[79.77306,13.04557]],[[79.77845,13.02366],[79.77814,13.02365]],[[79.78144,13.04695],[79.78085,13.04683]],[[79.77515,13.0313],[79.77459,13.03128]],[[79.78504,13.02904],[79.78508,13.02947]],[[79.77292,13.03119],[79.77249,13.03126]],[[79.77571,13.03144],[79.77515,13.0313]],[[79.77202,13.0455],[79.77156,13.04546]],[[79.77733,13.03152],[79.7768,13.03149]],[[79.78181,13.02648],[79.78194,13.02616]],[[79.78356,13.03015],[79.78352,13.03062]],[[79.78036,13.04221],[79.78053,13.04264]],[[79.77845,13.03721],[79.77787,13.03714]],[[79.77787,13.03714],[79.77786,13.03714]],[[79.78184,13.04435],[79.78219,13.0441]],[[79.78413,13.0233],[79.78435,13.02324]],[[79.77785,13.03131],[79.7783,13.03128]],[[79.78549,13.05111],[79.78517,13.05122]],[[79.77288,13.02288],[79.77253,13.02273]],[[79.77214,13.02253],[79.77198,13.02234]],[[79.78281,13.02889],[79.78281,13.02951]],[[79.77645,13.04632],[79.77656,13.04597]],[[79.77894,13.03843],[79.77915,13.03904]],[[79.77915,13.03904],[79.77935,13.03909]],[[79.77782,13.03154],[79.77782,13.03154]],[[79.77782,13.03154],[79.7778,13.0322]],[[79.78375,13.02883],[79.78365,13.0293]],[[79.77842,13.02424],[79.77845,13.02366]],[[79.7835,13.03321],[79.78355,13.03367]],[[79.78375,13.04827],[79.7843,13.04849]],[[79.78593,13.05035],[79.78582,13.05074]],[[79.78241,13.04767],[79.78299,13.04793]],[[79.77306,13.04557],[79.77254,13.04554]],[[79.78153,13.02733],[79.78072,13.02729]],[[79.77656,13.02355],[79.77594,13.02347]],[[79.77459,13.03128],[79.77405,13.03129]],[[79.77169,13.02044],[79.77116,13.02038]],[[79.77768,13.03376],[79.77762,13.03408]],[[79.78172,13.02674],[79.78181,13.02648]],[[79.77546,13.02345],[79.77483,13.02341]],[[79.78119,13.04442],[79.78135,13.04486]],[[79.77405,13.03129],[79.77351,13.03132]],[[79.77506,13.04576],[79.77412,13.04567]],[[79.77786,13.03556],[79.77815,13.03635]],[[79.7873,13.02835],[79.78739,13.02778]],[[79.78085,13.04356],[79.78106,13.04397]],[[79.7772,13.02359],[79.77656,13.02355]],[[79.77139,13.02213],[79.77187,13.02123]],[[79.77845,13.02366],[79.77903,13.02374]],[[79.7857,13.02785],[79.78506,13.02764]],[[79.77548,13.04584],[79.77506,13.04576]],[[79.78362,13.03412],[79.78367,13.03457]],[[79.77758,13.0372],[79.77712,13.03727]],[[79.77645,13.04632],[79.77605,13.04629]],[[79.78352,13.03062],[79.78349,13.0311]],[[79.77483,13.02341],[79.77495,13.02299]],[[79.78389,13.0432],[79.78384,13.04286]],[[79.77254,13.04554],[79.77202,13.0455]],[[79.78657,13.02814],[79.7857,13.02785]],[[79.78401,13.02843],[79.78375,13.02883]],[[79.77826,13.02616],[79.77831,13.02523]],[[79.78238,13.02447],[79.78258,13.02387]],[[79.77807,13.02859],[79.77803,13.0291]],[[79.77912,13.02719],[79.77866,13.02719]],[[79.78299,13.02339],[79.78286,13.02293]],[[79.78435,13.02324],[79.78454,13.02327]],[[79.77199,13.02234],[79.77198,13.02234]],[[79.77198,13.02234],[79.77185,13.02238]],[[79.77594,13.02347],[79.77546,13.02345]],[[79.78349,13.0311],[79.78346,13.03144]],[[79.77908,13.04657],[79.77828,13.04648]],[[79.77499,13.02192],[79.77502,13.02168]],[[79.77249,13.03126],[79.77243,13.03131]],[[79.78413,13.02776],[79.7846,13.02808]],[[79.77787,13.03714],[79.77758,13.0372]],[[79.78221,13.02502],[79.78238,13.02447]],[[79.78346,13.03144],[79.78346,13.03195]],[[79.78384,13.04286],[79.78388,13.04275]],[[79.78513,13.02849],[79.78504,13.02904]],[[79.7738,13.04571],[79.77373,13.04564]],[[79.77373,13.04564],[79.77373,13.04564]],[[79.77335,13.04559],[79.77337,13.04517]],[[79.77352,13.04558],[79.77335,13.04559]],[[79.7842,13.02715],[79.7839,13.02762]],[[79.78224,13.04713],[79.78195,13.0471]],[[79.78563,13.04938],[79.7859,13.04968]],[[79.77803,13.0291],[79.77799,13.03001]],[[79.78224,13.04713],[79.78241,13.04767]],[[79.78195,13.0471],[79.78144,13.04695]],[[79.77828,13.04648],[79.7782,13.04647]],[[79.78541,13.04904],[79.78541,13.04904]],[[79.78541,13.04904],[79.78538,13.0492]],[[79.78519,13.02791],[79.78513,13.02849]],[[79.77811,13.02809],[79.77807,13.02859]],[[79.7782,13.04647],[79.77744,13.04638]],[[79.77782,13.02366],[79.7772,13.02359]],[[79.78085,13.04683],[79.78031,13.04672]],[[79.78346,13.03195],[79.78346,13.03221]],[[79.77495,13.02299],[79.77495,13.02251]],[[79.77989,13.02727],[79.77912,13.02719]],[[79.77638,13.05293],[79.77626,13.05333]],[[79.77454,13.04766],[79.77452,13.04783]],[[79.77452,13.04783],[79.77446,13.04828]],[[79.77512,13.05007],[79.77521,13.05069]],[[79.77352,13.04558],[79.77373,13.04564]],[[79.77386,13.04583],[79.77403,13.0461]],[[79.77352,13.04558],[79.77373,13.04564]],[[79.77373,13.04564],[79.77373,13.04564]],[[79.77373,13.04564],[79.77386,13.04583]],[[79.77403,13.0461],[79.77424,13.04647]],[[79.77424,13.04647],[79.77448,13.04704]],[[79.77448,13.04704],[79.77454,13.04766]],[[79.77446,13.04828],[79.77469,13.0487]],[[79.77469,13.0487],[79.77487,13.04909]],[[79.77487,13.04909],[79.77501,13.04946]],[[79.77501,13.04946],[79.77512,13.05007]],[[79.77521,13.05069],[79.77528,13.05131]],[[79.77528,13.05131],[79.77536,13.05191]],[[79.77536,13.05191],[79.77568,13.05226]],[[79.77568,13.05226],[79.776,13.05257]],[[79.776,13.05257],[79.77638,13.05293]],[[79.77495,13.02251],[79.77498,13.02201]],[[79.77253,13.02446],[79.77249,13.02471]],[[79.77256,13.02432],[79.77253,13.02446]],[[79.77255,13.02396],[79.77256,13.02432]],[[79.77248,13.02521],[79.77211,13.02526]],[[79.77253,13.02273],[79.77252,13.02297]],[[79.77252,13.02297],[79.77251,13.02346]],[[79.77251,13.02346],[79.77256,13.02386]],[[79.77249,13.02471],[79.77247,13.02497]],[[79.77247,13.02497],[79.77248,13.02521]],[[79.77211,13.02526],[79.77172,13.02533]],[[79.77035,13.02554],[79.77034,13.02555]],[[79.77034,13.02555],[79.77031,13.02555]],[[79.7843,13.04849],[79.78432,13.04878]],[[79.78432,13.04878],[79.78432,13.04878]],[[79.78432,13.04878],[79.78432,13.04878]],[[79.78432,13.04878],[79.78432,13.04878]],[[79.78432,13.04878],[79.78427,13.04878]],[[79.7843,13.04849],[79.78432,13.04878]],[[79.78432,13.04878],[79.78432,13.04878]],[[79.7709,13.02242],[79.7705,13.02245]],[[79.7705,13.02245],[79.76998,13.02257]],[[79.76998,13.02257],[79.7695,13.02268]],[[79.7695,13.02268],[79.76902,13.0228]],[[79.77166,13.02228],[79.77166,13.02228]],[[79.77166,13.02228],[79.77134,13.02237]],[[79.77128,13.02237],[79.7709,13.02242]],[[79.77134,13.02237],[79.77128,13.02237]],[[79.77256,13.02386],[79.77255,13.02396]],[[79.77172,13.02533],[79.7714,13.02537]],[[79.77031,13.02555],[79.77034,13.02555]],[[79.77034,13.02555],[79.77094,13.02546]],[[79.7714,13.02537],[79.77094,13.02546]],[[79.77542,13.02031],[79.77577,13.02036]],[[79.77236,13.02004],[79.7727,13.01983]],[[79.77389,13.01805],[79.7742,13.01762]],[[79.77306,13.01918],[79.77336,13.01856]],[[79.77391,13.02024],[79.77425,13.02023]],[[79.77463,13.02027],[79.77505,13.02031]],[[79.77289,13.02022],[79.77348,13.02025]],[[79.77348,13.02025],[79.77391,13.02024]],[[79.77236,13.02004],[79.77289,13.02022]],[[79.77425,13.02023],[79.77463,13.02027]],[[79.77505,13.02031],[79.77542,13.02031]],[[79.7727,13.01983],[79.77306,13.01918]],[[79.77336,13.01856],[79.77389,13.01805]],[[79.7939,13.03794],[79.79443,13.03813]],[[79.7926,13.03489],[79.79258,13.03525]],[[79.80179,13.03262],[79.80184,13.03212]],[[79.80436,13.03477],[79.80398,13.03465]],[[79.79281,13.03707],[79.79288,13.03753]],[[79.79281,13.03707],[79.793,13.03706]],[[79.79112,13.0361],[79.79063,13.03604]],[[79.80623,13.04016],[79.80562,13.04046]],[[79.80379,13.0395],[79.803,13.03991]],[[79.81062,13.03688],[79.81091,13.03693]],[[79.79785,13.03944],[79.79839,13.03964]],[[79.79339,13.03067],[79.79277,13.0304]],[[79.80095,13.03377],[79.8009,13.03389]],[[79.80574,13.03523],[79.80495,13.03495]],[[79.80471,13.03488],[79.80436,13.03477]],[[79.80727,13.03579],[79.8065,13.03546]],[[79.8094,13.03758],[79.8094,13.03714]],[[79.78943,13.02896],[79.78912,13.0288]],[[79.79942,13.03314],[79.79855,13.03294]],[[79.78972,13.02692],[79.78974,13.0269]],[[79.80989,13.0366],[79.80991,13.03666]],[[79.79187,13.03051],[79.79187,13.03054]],[[79.803,13.03991],[79.80294,13.03991]],[[79.79618,13.03223],[79.79539,13.03184]],[[79.80623,13.04016],[79.80566,13.04001]],[[79.78912,13.03582],[79.78854,13.03567]],[[79.78912,13.0288],[79.78863,13.02876]],[[79.79403,13.03145],[79.79274,13.03151]],[[79.79999,13.03155],[79.80013,13.03092]],[[79.80287,13.03437],[79.80257,13.03411]],[[79.80346,13.03452],[79.80298,13.03441]],[[79.80346,13.03452],[79.8029,13.03455]],[[79.80495,13.03495],[79.80481,13.03498]],[[79.80656,13.03864],[79.80645,13.03909]],[[79.80678,13.03782],[79.80656,13.03864]],[[79.80706,13.03682],[79.807,13.03705]],[[79.80732,13.03615],[79.80722,13.03639]],[[79.80793,13.03594],[79.80745,13.03582]],[[79.79261,13.03361],[79.79262,13.0342]],[[79.7921,13.03011],[79.79171,13.02919]],[[79.79757,13.03935],[79.79785,13.03944]],[[79.7956,13.03864],[79.79614,13.03882]],[[79.79258,13.03525],[79.79261,13.03577]],[[79.79942,13.03314],[79.79957,13.03273]],[[79.80722,13.03639],[79.80706,13.03682]],[[79.79277,13.0304],[79.79187,13.03051]],[[79.79141,13.02984],[79.79081,13.0296]],[[79.79206,13.02861],[79.79226,13.02814]],[[79.79001,13.0249],[79.78968,13.02471]],[[79.79737,13.03254],[79.79698,13.03243]],[[79.79776,13.03283],[79.79737,13.03254]],[[79.79969,13.03216],[79.79999,13.03155]],[[79.80298,13.03441],[79.80287,13.03437]],[[79.80506,13.04019],[79.80446,13.04011]],[[79.80637,13.03948],[79.80623,13.04016]],[[79.80745,13.03582],[79.80732,13.03615]],[[79.80989,13.0366],[79.80887,13.03623]],[[79.80989,13.0366],[79.81045,13.03676]],[[79.8094,13.03714],[79.80932,13.03684]],[[79.79715,13.03922],[79.79757,13.03935]],[[79.79018,13.02577],[79.79032,13.02542]],[[79.79039,13.02513],[79.79001,13.0249]],[[79.79277,13.0304],[79.7921,13.03011]],[[79.79411,13.03099],[79.79339,13.03067]],[[79.79575,13.0305],[79.79581,13.02986]],[[79.79681,13.03239],[79.79618,13.03223]],[[79.79698,13.03243],[79.79681,13.03239]],[[79.80481,13.03498],[79.8047,13.03526]],[[79.8065,13.03546],[79.80574,13.03523]],[[79.80555,13.04095],[79.80565,13.04152]],[[79.80566,13.04001],[79.80506,13.04019]],[[79.80645,13.03909],[79.80637,13.03948]],[[79.80923,13.03651],[79.80989,13.0366]],[[79.80932,13.03684],[79.80923,13.03651]],[[79.78854,13.03567],[79.78796,13.03568]],[[79.79063,13.03604],[79.78983,13.03597]],[[79.79354,13.03778],[79.7939,13.03794]],[[79.7921,13.03011],[79.79141,13.02984]],[[79.78796,13.03568],[79.78748,13.03558]],[[79.78946,13.02731],[79.78972,13.02692]],[[79.79032,13.02542],[79.79039,13.02513]],[[79.79484,13.03831],[79.79519,13.03846]],[[79.79403,13.03145],[79.79423,13.03105]],[[79.79454,13.03159],[79.79403,13.03145]],[[79.79539,13.03184],[79.79454,13.03159]],[[79.79539,13.03184],[79.79555,13.03117]],[[79.79855,13.03294],[79.79776,13.03283]],[[79.80183,13.03393],[79.80179,13.03325]],[[79.80495,13.03495],[79.80486,13.03467]],[[79.80481,13.03498],[79.80471,13.03488]],[[79.78983,13.03597],[79.78912,13.03582]],[[79.79005,13.02621],[79.79012,13.02594]],[[79.7921,13.03011],[79.79117,13.03019]],[[79.79403,13.03145],[79.79392,13.0314]],[[79.79957,13.03273],[79.79969,13.03216]],[[79.80022,13.03341],[79.79942,13.03314]],[[79.80183,13.03393],[79.80095,13.03377]],[[79.80486,13.03467],[79.80495,13.03407]],[[79.80745,13.03582],[79.80727,13.03579]],[[79.80948,13.03784],[79.8094,13.03758]],[[79.7902,13.02929],[79.78943,13.02896]],[[79.80953,13.03841],[79.80948,13.03784]],[[79.79273,13.03226],[79.79266,13.03299]],[[79.79266,13.03299],[79.79261,13.03361]],[[79.78885,13.02839],[79.78909,13.02804]],[[79.79226,13.02814],[79.79237,13.02799]],[[79.78998,13.02639],[79.79005,13.02621]],[[79.79737,13.03254],[79.79733,13.03265]],[[79.80179,13.03325],[79.80179,13.03262]],[[79.80398,13.03465],[79.80346,13.03452]],[[79.80495,13.03407],[79.80512,13.03347]],[[79.79262,13.0342],[79.7926,13.03489]],[[79.79261,13.03577],[79.79264,13.03638]],[[79.79555,13.03117],[79.79575,13.0305]],[[79.79081,13.0296],[79.7902,13.02929]],[[79.79274,13.03151],[79.79273,13.03226]],[[79.78974,13.0269],[79.78991,13.02661]],[[79.80528,13.03282],[79.80533,13.03255]],[[79.79012,13.02594],[79.79018,13.02577]],[[79.80406,13.03978],[79.80379,13.0395]],[[79.807,13.03705],[79.80678,13.03782]],[[79.81045,13.03676],[79.81062,13.03688]],[[79.80887,13.03623],[79.80793,13.03594]],[[79.79839,13.03964],[79.79874,13.0397]],[[79.79261,13.03577],[79.79186,13.0362]],[[79.80257,13.03411],[79.80183,13.03393]],[[79.79264,13.03638],[79.79275,13.03667]],[[79.79171,13.02919],[79.79206,13.02861]],[[79.78863,13.02876],[79.78885,13.02839]],[[79.78991,13.02661],[79.78998,13.02639]],[[79.79519,13.03846],[79.7956,13.03864]],[[79.79443,13.03813],[79.79484,13.03831]],[[79.79275,13.03667],[79.79281,13.03707]],[[79.79186,13.0362],[79.79112,13.0361]],[[79.78909,13.02804],[79.78946,13.02731]],[[79.79313,13.03758],[79.79354,13.03778]],[[79.78748,13.03558],[79.78702,13.03554]],[[79.79288,13.03753],[79.79313,13.03758]],[[79.79614,13.03882],[79.79669,13.03904]],[[79.79669,13.03904],[79.79715,13.03922]],[[79.80512,13.03347],[79.80528,13.03282]],[[79.80184,13.03212],[79.80187,13.03176]],[[79.80013,13.03092],[79.80021,13.03079]],[[79.79423,13.03105],[79.79411,13.03099]],[[79.80095,13.03377],[79.80022,13.03341]],[[79.80562,13.04046],[79.80555,13.04095]],[[79.80446,13.04011],[79.80406,13.03978]],[[79.80916,13.03873],[79.80951,13.03873],[79.80953,13.03841]]]},"911606":{"name":"GOVINDHAMEDU","code":"911606","ss_code":"9116","volt":"11","len":16.71,"dts":30,"cons":1065,"type":"MultiLineString","coords":[[[79.81877,13.03653],[79.81861,13.03651]],[[79.84799,13.02051],[79.84763,13.02056]],[[79.84667,13.01881],[79.84687,13.01875]],[[79.80919,13.03926],[79.80939,13.03932],[79.80927,13.03977]],[[79.82493,13.03509],[79.82502,13.03481]],[[79.81886,13.03658],[79.81877,13.03653]],[[79.84283,13.03681],[79.84306,13.03686]],[[79.83495,13.03449],[79.83496,13.03423]],[[79.83493,13.03487],[79.83494,13.03469]],[[79.83494,13.03469],[79.83495,13.03449]],[[79.84306,13.03686],[79.84305,13.03696]],[[79.84035,13.0363],[79.84043,13.03627]],[[79.84515,13.01973],[79.84548,13.01993]],[[79.84529,13.01478],[79.84526,13.01431]],[[79.84313,13.03554],[79.84295,13.03518]],[[79.84162,13.02714],[79.84191,13.02678]],[[79.83917,13.04471],[79.83928,13.04433]],[[79.84341,13.03662],[79.84343,13.03635]],[[79.84158,13.03663],[79.84198,13.03668]],[[79.84005,13.03638],[79.84037,13.03642]],[[79.83531,13.03615],[79.83532,13.03659]],[[79.83538,13.0371],[79.83527,13.03738]],[[79.81657,13.04005],[79.8166,13.04003]],[[79.83745,13.03587],[79.83776,13.03594]],[[79.81704,13.04009],[79.81712,13.04006]],[[79.81682,13.04009],[79.81704,13.04009]],[[79.85071,13.03747],[79.85075,13.03775]],[[79.83229,13.04583],[79.83268,13.04598]],[[79.85028,13.0367],[79.85051,13.0366]],[[79.82607,13.03046],[79.82618,13.03012]],[[79.83641,13.03562],[79.83674,13.03572]],[[79.82528,13.03375],[79.82534,13.03346]],[[79.82519,13.03408],[79.82528,13.03375]],[[79.82599,13.03074],[79.82607,13.03046]],[[79.8511,13.039],[79.85118,13.03905]],[[79.85118,13.03905],[79.85118,13.03905]],[[79.85118,13.03905],[79.85118,13.03905]],[[79.84453,13.0203],[79.84473,13.02045]],[[79.84473,13.02045],[79.84476,13.02069]],[[79.84439,13.02211],[79.84439,13.02163]],[[79.84398,13.01969],[79.84383,13.01934]],[[79.82552,13.03286],[79.82562,13.03244]],[[79.82657,13.02943],[79.82668,13.02936]],[[79.82668,13.02936],[79.82669,13.02936]],[[79.84437,13.02119],[79.84436,13.02108]],[[79.84436,13.02108],[79.84429,13.02059]],[[79.81102,13.04106],[79.81115,13.04109]],[[79.84495,13.01193],[79.84497,13.01176]],[[79.81115,13.04109],[79.81126,13.04109]],[[79.81032,13.04106],[79.8107,13.04104]],[[79.83674,13.03572],[79.83703,13.03576]],[[79.8444,13.02258],[79.84439,13.02211]],[[79.84439,13.02163],[79.84437,13.02119]],[[79.81126,13.04109],[79.81147,13.04112]],[[79.81771,13.03998],[79.81795,13.04005]],[[79.81681,13.04007],[79.81682,13.04009]],[[79.8447,13.02384],[79.84461,13.02346]],[[79.84447,13.02305],[79.8444,13.02258]],[[79.84483,13.02447],[79.84474,13.02422]],[[79.84474,13.02422],[79.8447,13.02384]],[[79.8107,13.04104],[79.81102,13.04106]],[[79.84461,13.02346],[79.84447,13.02305]],[[79.85118,13.03905],[79.85118,13.03905]],[[79.85118,13.03905],[79.85119,13.03904]],[[79.84417,13.02007],[79.84398,13.01969]],[[79.84383,13.01934],[79.84367,13.019]],[[79.8195,13.03654],[79.82009,13.03654]],[[79.81861,13.03651],[79.81848,13.03654]],[[79.81848,13.03654],[79.81831,13.03656]],[[79.81831,13.03656],[79.81811,13.03658]],[[79.81811,13.03658],[79.81793,13.03658]],[[79.84399,13.02482],[79.84398,13.02453]],[[79.84684,13.0198],[79.84714,13.01962]],[[79.82822,13.04391],[79.82876,13.04425]],[[79.8259,13.03106],[79.82599,13.03074]],[[79.82544,13.03319],[79.82552,13.03286]],[[79.8214,13.03654],[79.82179,13.03656]],[[79.83766,13.03945],[79.83773,13.03936]],[[79.83492,13.03525],[79.83522,13.03543]],[[79.84043,13.02956],[79.84052,13.02912]],[[79.84157,13.02505],[79.8415,13.02483]],[[79.84429,13.02059],[79.84435,13.02051]],[[79.84566,13.01738],[79.84539,13.0169]],[[79.84927,13.03647],[79.84954,13.03655]],[[79.82258,13.04121],[79.82312,13.04132]],[[79.8236,13.04141],[79.82411,13.04152]],[[79.82988,13.0306],[79.83031,13.03077]],[[79.84749,13.03739],[79.84747,13.03737]],[[79.85051,13.0366],[79.85058,13.03689]],[[79.85106,13.03896],[79.8511,13.039]],[[79.8511,13.039],[79.85113,13.03914]],[[79.82179,13.03656],[79.82208,13.03657]],[[79.83603,13.03551],[79.83641,13.03562]],[[79.84059,13.03032],[79.84051,13.02998]],[[79.83841,13.03605],[79.83895,13.03611]],[[79.83729,13.03598],[79.83745,13.03587]],[[79.84516,13.01349],[79.84509,13.0132]],[[79.84233,13.03415],[79.8423,13.03378]],[[79.82502,13.03481],[79.82511,13.03444]],[[79.84337,13.03677],[79.84341,13.03662]],[[79.84145,13.02747],[79.84162,13.02714]],[[79.83344,13.03383],[79.83359,13.0339]],[[79.84399,13.02482],[79.84421,13.02474]],[[79.82664,13.04266],[79.82719,13.04296]],[[79.82613,13.04233],[79.82664,13.04266]],[[79.825,13.04175],[79.82557,13.04208]],[[79.85051,13.0366],[79.85079,13.03641]],[[79.82312,13.04132],[79.8236,13.04141]],[[79.84323,13.03689],[79.84375,13.03697]],[[79.84283,13.03681],[79.84323,13.03689]],[[79.84412,13.03697],[79.84442,13.03694]],[[79.82242,13.04192],[79.82292,13.04214]],[[79.84638,13.01838],[79.84622,13.01813]],[[79.84622,13.01813],[79.84622,13.01813]],[[79.84502,13.01252],[79.84498,13.01216]],[[79.81462,13.04034],[79.81488,13.04036]],[[79.81325,13.04062],[79.81327,13.04044]],[[79.8095,13.0397],[79.80969,13.03978]],[[79.83878,13.0453],[79.8388,13.04477]],[[79.81929,13.03923],[79.81967,13.03944]],[[79.81873,13.03917],[79.81906,13.03921]],[[79.83261,13.03283],[79.83295,13.03322]],[[79.82563,13.03253],[79.82562,13.03244]],[[79.82562,13.03244],[79.82563,13.03244]],[[79.8184,13.03858],[79.81845,13.03826]],[[79.8187,13.03709],[79.81878,13.03673]],[[79.82954,13.03046],[79.82988,13.0306]],[[79.83527,13.03738],[79.83516,13.03753]],[[79.83893,13.03623],[79.83935,13.03628]],[[79.83132,13.03166],[79.83181,13.03206]],[[79.84445,13.02476],[79.84479,13.02482]],[[79.82329,13.04228],[79.82336,13.04238]],[[79.84854,13.03631],[79.84879,13.03636]],[[79.84879,13.03636],[79.84902,13.03643]],[[79.8469,13.03572],[79.84729,13.03586]],[[79.84768,13.03602],[79.84793,13.03613]],[[79.84508,13.03676],[79.84538,13.03664]],[[79.81998,13.03966],[79.8203,13.03994]],[[79.82011,13.04032],[79.81996,13.04066]],[[79.81996,13.04066],[79.82038,13.0409]],[[79.83123,13.04551],[79.83178,13.04569]],[[79.83178,13.04569],[79.83229,13.04583]],[[79.83797,13.03612],[79.83844,13.03619]],[[79.83773,13.03691],[79.83779,13.03657]],[[79.83769,13.03723],[79.83773,13.03691]],[[79.84158,13.02461],[79.84157,13.02461]],[[79.84157,13.02461],[79.84201,13.02438]],[[79.8378,13.03989],[79.83766,13.03945]],[[79.84721,13.01958],[79.84714,13.01962]],[[79.83764,13.04575],[79.83822,13.04552]],[[79.81311,13.04098],[79.81317,13.04079]],[[79.81217,13.04124],[79.81249,13.04129]],[[79.84751,13.01979],[79.84766,13.0201]],[[79.84622,13.03564],[79.8469,13.03572]],[[79.83104,13.03136],[79.83132,13.03166]],[[79.84295,13.03518],[79.84275,13.03483]],[[79.84228,13.03299],[79.84212,13.03263]],[[79.82854,13.0301],[79.82901,13.03024]],[[79.83466,13.0467],[79.83496,13.04653]],[[79.83423,13.03438],[79.83447,13.03456]],[[79.83468,13.035],[79.83492,13.03525]],[[79.84488,13.01078],[79.84459,13.01036]],[[79.84347,13.01859],[79.84328,13.01821]],[[79.84823,13.03621],[79.84854,13.03631]],[[79.84793,13.03613],[79.84823,13.03621]],[[79.84579,13.03621],[79.84591,13.03592]],[[79.82462,13.04165],[79.825,13.04175]],[[79.82038,13.0409],[79.8209,13.04115]],[[79.84498,13.01216],[79.84495,13.01193]],[[79.84495,13.01193],[79.84495,13.01193]],[[79.83802,13.04035],[79.8378,13.03989]],[[79.84532,13.01522],[79.84529,13.01478]],[[79.84526,13.01431],[79.84524,13.01385]],[[79.8415,13.02483],[79.84157,13.02461]],[[79.81354,13.04023],[79.81387,13.04025]],[[79.80969,13.03978],[79.8097,13.04013]],[[79.80927,13.03977],[79.8095,13.0397]],[[79.82483,13.0354],[79.82493,13.03509]],[[79.85002,13.03672],[79.85028,13.0367]],[[79.84729,13.03586],[79.84768,13.03602]],[[79.84473,13.03687],[79.84508,13.03676]],[[79.8278,13.04351],[79.82822,13.04391]],[[79.82876,13.04425],[79.82936,13.04452]],[[79.82936,13.04452],[79.82972,13.04485]],[[79.83069,13.0453],[79.83123,13.04551]],[[79.84037,13.03642],[79.84069,13.03647]],[[79.84201,13.02438],[79.84243,13.02436]],[[79.83758,13.03797],[79.83763,13.0376]],[[79.83834,13.04121],[79.83822,13.04086]],[[79.8454,13.01554],[79.84534,13.01555]],[[79.84493,13.01127],[79.84488,13.01078]],[[79.83905,13.04335],[79.83892,13.043]],[[79.81201,13.04121],[79.81217,13.04124]],[[79.81147,13.04112],[79.81177,13.04119]],[[79.84216,13.02627],[79.84216,13.02596]],[[79.84695,13.01924],[79.84667,13.01881]],[[79.83364,13.04658],[79.83409,13.0466]],[[79.81906,13.03921],[79.81929,13.03923]],[[79.81847,13.03921],[79.81873,13.03917]],[[79.83528,13.03548],[79.83563,13.03539]],[[79.81886,13.03658],[79.81924,13.03658]],[[79.84375,13.03697],[79.84412,13.03697]],[[79.84954,13.03655],[79.84977,13.03666]],[[79.82773,13.0298],[79.82804,13.0299]],[[79.82618,13.03012],[79.82636,13.02965]],[[79.81529,13.03999],[79.81561,13.03998]],[[79.84176,13.03192],[79.84161,13.03162]],[[79.8235,13.03625],[79.82379,13.03612]],[[79.82972,13.04485],[79.83026,13.04508]],[[79.83031,13.03077],[79.83066,13.03099]],[[79.84453,13.0203],[79.84466,13.0201]],[[79.83372,13.03409],[79.83393,13.0343]],[[79.84421,13.02474],[79.84445,13.02476]],[[79.82242,13.04192],[79.82258,13.04121]],[[79.82411,13.04152],[79.82462,13.04165]],[[79.84538,13.03664],[79.84565,13.03645]],[[79.82142,13.0414],[79.82187,13.04165]],[[79.83822,13.04086],[79.83802,13.04035]],[[79.81795,13.04005],[79.81803,13.03983]],[[79.81494,13.04021],[79.81508,13.03995]],[[79.81421,13.04033],[79.81433,13.04031]],[[79.81332,13.04023],[79.81354,13.04023]],[[79.81332,13.04023],[79.81334,13.0401]],[[79.81283,13.04134],[79.81308,13.04135]],[[79.8166,13.04003],[79.81681,13.04007]],[[79.84435,13.02051],[79.84417,13.02007]],[[79.83784,13.03624],[79.83797,13.03612]],[[79.83522,13.03543],[79.83528,13.03548]],[[79.81863,13.03759],[79.81866,13.03736]],[[79.82071,13.03655],[79.82103,13.03654]],[[79.83849,13.04155],[79.83834,13.04121]],[[79.83496,13.04653],[79.83525,13.04634]],[[79.82478,13.03562],[79.82482,13.03553]],[[79.84161,13.03162],[79.84124,13.03135]],[[79.84266,13.03666],[79.84307,13.03672]],[[79.8433,13.0359],[79.84313,13.03554]],[[79.8423,13.03378],[79.84232,13.03341]],[[79.82337,13.03629],[79.8235,13.03625]],[[79.82444,13.03584],[79.82478,13.03562]],[[79.82482,13.03553],[79.82483,13.0354]],[[79.83935,13.03628],[79.83966,13.03633]],[[79.83295,13.03322],[79.83293,13.03336]],[[79.83319,13.03359],[79.83344,13.03383]],[[79.83359,13.0339],[79.83372,13.03409]],[[79.83393,13.0343],[79.83414,13.03451]],[[79.8394,13.04407],[79.83927,13.04371]],[[79.83703,13.03576],[79.83729,13.03598]],[[79.84977,13.03666],[79.85002,13.03672]],[[79.84442,13.03694],[79.84473,13.03687]],[[79.81975,13.0395],[79.81998,13.03966]],[[79.84245,13.03676],[79.84283,13.03681]],[[79.84198,13.03668],[79.84245,13.03676]],[[79.83307,13.04632],[79.83311,13.04617]],[[79.83844,13.03619],[79.83893,13.03623]],[[79.83468,13.035],[79.83493,13.03487]],[[79.83493,13.03487],[79.83493,13.03487]],[[79.84243,13.02436],[79.84279,13.02454]],[[79.83763,13.0376],[79.83769,13.03723]],[[79.84466,13.0201],[79.84515,13.01973]],[[79.83862,13.04224],[79.83848,13.04198]],[[79.83878,13.04264],[79.83862,13.04224]],[[79.84459,13.01036],[79.8443,13.01009]],[[79.83822,13.04552],[79.83878,13.0453]],[[79.81494,13.04021],[79.81492,13.0401]],[[79.81308,13.04135],[79.81311,13.04098]],[[79.81177,13.04119],[79.81201,13.04121]],[[79.80997,13.04094],[79.81032,13.04106]],[[79.83796,13.03597],[79.83807,13.036]],[[79.82731,13.02964],[79.82752,13.02971]],[[79.84597,13.01785],[79.84566,13.01738]],[[79.84667,13.01881],[79.84638,13.01838]],[[79.83409,13.0466],[79.83466,13.0467]],[[79.81839,13.03891],[79.8184,13.03858]],[[79.82009,13.03654],[79.82042,13.03655]],[[79.83641,13.04606],[79.83709,13.0459]],[[79.84505,13.01292],[79.84502,13.01252]],[[79.83237,13.03264],[79.83261,13.03283]],[[79.83447,13.03456],[79.83441,13.03477]],[[79.84357,13.02472],[79.84399,13.02482]],[[79.83066,13.03099],[79.83104,13.03136]],[[79.84902,13.03643],[79.84927,13.03647]],[[79.84565,13.03645],[79.84579,13.03621]],[[79.84591,13.03592],[79.84622,13.03564]],[[79.84115,13.03653],[79.84158,13.03663]],[[79.82292,13.04214],[79.82329,13.04228]],[[79.83966,13.03633],[79.84005,13.03638]],[[79.83779,13.03657],[79.83784,13.03624]],[[79.83773,13.03936],[79.83748,13.03903]],[[79.84524,13.01385],[79.84516,13.01349]],[[79.84509,13.0132],[79.84505,13.01292]],[[79.84252,13.0345],[79.84233,13.03415]],[[79.81455,13.04037],[79.81462,13.04034]],[[79.81433,13.04031],[79.81455,13.04037]],[[79.81263,13.04132],[79.81283,13.04134]],[[79.81249,13.04129],[79.81263,13.04132]],[[79.8097,13.04013],[79.80984,13.04057]],[[79.81712,13.04006],[79.8174,13.0401]],[[79.83807,13.036],[79.83841,13.03605]],[[79.83327,13.04564],[79.83333,13.04534]],[[79.81967,13.03944],[79.81975,13.0395]],[[79.84505,13.01292],[79.84493,13.01303]],[[79.81857,13.0379],[79.81863,13.03759]],[[79.81924,13.03658],[79.8195,13.03654]],[[79.82042,13.03655],[79.82071,13.03655]],[[79.84497,13.01176],[79.84493,13.01127]],[[79.82706,13.02954],[79.82731,13.02964]],[[79.82511,13.03444],[79.82519,13.03408]],[[79.84205,13.02645],[79.84216,13.02627]],[[79.84124,13.03135],[79.84096,13.03103]],[[79.82829,13.03001],[79.82854,13.0301]],[[79.82572,13.0319],[79.82576,13.03166]],[[79.84539,13.0169],[79.84534,13.01652]],[[79.84622,13.01813],[79.84597,13.01785]],[[79.82719,13.04296],[79.82747,13.04324]],[[79.83563,13.03539],[79.83603,13.03551]],[[79.81847,13.03921],[79.81839,13.03891]],[[79.83026,13.04508],[79.83069,13.0453]],[[79.82268,13.03656],[79.82301,13.03648]],[[79.83709,13.0459],[79.83764,13.04575]],[[79.84216,13.02596],[79.84192,13.02563]],[[79.84343,13.03635],[79.8433,13.0359]],[[79.82668,13.02936],[79.82706,13.02954]],[[79.84192,13.02563],[79.84168,13.02536]],[[79.84191,13.02678],[79.84205,13.02645]],[[79.84212,13.03263],[79.84194,13.03226]],[[79.84096,13.03103],[79.84077,13.03069]],[[79.81508,13.03995],[79.81529,13.03999]],[[79.851,13.03876],[79.85106,13.03896]],[[79.83528,13.03548],[79.83531,13.03572]],[[79.82379,13.03612],[79.8241,13.03598]],[[79.84435,13.02051],[79.84453,13.0203]],[[79.83414,13.03451],[79.83423,13.03438]],[[79.84168,13.02536],[79.84157,13.02505]],[[79.84367,13.019],[79.84347,13.01859]],[[79.84751,13.01979],[79.84721,13.01958]],[[79.82557,13.04208],[79.82613,13.04233]],[[79.8203,13.03994],[79.82011,13.04032]],[[79.8209,13.04115],[79.82142,13.0414]],[[79.82187,13.04165],[79.82242,13.04192]],[[79.82747,13.04324],[79.8278,13.04351]],[[79.84069,13.03647],[79.84115,13.03653]],[[79.83755,13.03828],[79.83758,13.03797]],[[79.83748,13.03867],[79.83755,13.03828]],[[79.83748,13.03903],[79.83748,13.03867]],[[79.81396,13.0403],[79.81421,13.04033]],[[79.80984,13.04057],[79.80997,13.04094]],[[79.81632,13.04005],[79.81657,13.04005]],[[79.81712,13.04006],[79.81771,13.03998]],[[79.82228,13.03656],[79.82232,13.03656]],[[79.81819,13.03925],[79.81847,13.03921]],[[79.83928,13.04433],[79.8394,13.04407]],[[79.84534,13.01652],[79.84535,13.01614]],[[79.84479,13.02482],[79.84483,13.02447]],[[79.84483,13.02447],[79.84483,13.02447]],[[79.81808,13.03954],[79.81819,13.03925]],[[79.82103,13.03654],[79.8214,13.03654]],[[79.82301,13.03648],[79.82326,13.03637]],[[79.84054,13.02875],[79.84081,13.02847]],[[79.84092,13.02815],[79.84113,13.02784]],[[79.84081,13.02847],[79.84092,13.02815]],[[79.84578,13.02004],[79.84602,13.01987]],[[79.83293,13.03336],[79.83319,13.03359]],[[79.83892,13.043],[79.83878,13.04264]],[[79.83927,13.04371],[79.83905,13.04335]],[[79.83964,13.03623],[79.84,13.03627]],[[79.84071,13.03637],[79.84086,13.03634]],[[79.83895,13.03611],[79.83934,13.03615]],[[79.8418,13.03651],[79.84228,13.03661]],[[79.85118,13.03905],[79.85118,13.03905]],[[79.85118,13.03905],[79.85118,13.03905]],[[79.85118,13.03905],[79.85113,13.03914]],[[79.84619,13.01975],[79.84639,13.01999]],[[79.84319,13.02465],[79.84357,13.02472]],[[79.84279,13.02454],[79.84319,13.02465]],[[79.84602,13.01987],[79.84619,13.01975]],[[79.84548,13.01993],[79.84578,13.02004]],[[79.82232,13.03656],[79.82268,13.03656]],[[79.82326,13.03637],[79.82337,13.03629]],[[79.83862,13.04185],[79.83849,13.04155]],[[79.8162,13.04005],[79.81632,13.04005]],[[79.81845,13.03826],[79.81857,13.0379]],[[79.83307,13.04632],[79.83364,13.04658]],[[79.82804,13.0299],[79.82829,13.03001]],[[79.82752,13.02971],[79.82773,13.0298]],[[79.82901,13.03024],[79.82954,13.03046]],[[79.84535,13.01614],[79.84535,13.01565]],[[79.83776,13.03594],[79.83796,13.03597]],[[79.84232,13.03341],[79.84228,13.03299]],[[79.81387,13.04025],[79.81396,13.0403]],[[79.83213,13.03244],[79.83237,13.03264]],[[79.84328,13.01821],[79.84264,13.01717]],[[79.81878,13.03673],[79.81886,13.03658]],[[79.83532,13.03659],[79.83538,13.0371]],[[79.8241,13.03598],[79.82444,13.03584]],[[79.81587,13.04],[79.8162,13.04005]],[[79.84051,13.02998],[79.84043,13.02956]],[[79.81866,13.03736],[79.8187,13.03709]],[[79.84113,13.02784],[79.84145,13.02747]],[[79.82534,13.03346],[79.82544,13.03319]],[[79.82208,13.03657],[79.82228,13.03656]],[[79.84194,13.03226],[79.84176,13.03192]],[[79.81561,13.03998],[79.81587,13.04]],[[79.81327,13.04044],[79.81332,13.04023]],[[79.81317,13.04079],[79.81325,13.04062]],[[79.83181,13.03206],[79.83213,13.03244]],[[79.81488,13.04036],[79.81494,13.04021]],[[79.83531,13.03572],[79.83531,13.03615]],[[79.83268,13.04598],[79.83307,13.04632]],[[79.83441,13.03477],[79.83468,13.035]],[[79.84714,13.01962],[79.84695,13.01924]],[[79.84535,13.01565],[79.8454,13.01554]],[[79.84534,13.01555],[79.84532,13.01522]],[[79.84052,13.02912],[79.84054,13.02875]],[[79.84077,13.03069],[79.84059,13.03032]],[[79.84275,13.03483],[79.84252,13.0345]],[[79.85085,13.03816],[79.8509,13.03845]],[[79.85058,13.03689],[79.85064,13.03716]],[[79.8509,13.03845],[79.8509,13.03845]],[[79.8509,13.03845],[79.8509,13.03845]],[[79.84747,13.03737],[79.84747,13.03737]],[[79.84686,13.03591],[79.84664,13.03705]],[[79.84664,13.03705],[79.84762,13.03722]],[[79.84762,13.03722],[79.84762,13.03722]],[[79.84762,13.03722],[79.84749,13.03739]],[[79.84749,13.03739],[79.8475,13.03739]],[[79.85075,13.03775],[79.85079,13.03793]],[[79.85064,13.03716],[79.85071,13.03747]],[[79.84086,13.03634],[79.84112,13.03639]],[[79.85075,13.03775],[79.85079,13.03793]],[[79.82584,13.03136],[79.8259,13.03106]],[[79.82576,13.03166],[79.82584,13.03136]],[[79.8415,13.03647],[79.8418,13.03651]],[[79.84307,13.03672],[79.84337,13.03677]],[[79.84228,13.03661],[79.84266,13.03666]],[[79.84112,13.03639],[79.8415,13.03647]],[[79.84,13.03627],[79.84035,13.0363]],[[79.83934,13.03615],[79.83964,13.03623]],[[79.82562,13.03218],[79.82572,13.0319]],[[79.82636,13.02965],[79.82657,13.02943]],[[79.8509,13.03845],[79.851,13.03876]],[[79.84035,13.0363],[79.84071,13.03637]],[[79.85051,13.0366],[79.85058,13.03689]],[[79.8469,13.03572],[79.84686,13.03591]],[[79.85064,13.03716],[79.85071,13.03747]],[[79.85058,13.03689],[79.85064,13.03716]],[[79.85085,13.03816],[79.8509,13.03845]],[[79.85079,13.03793],[79.85085,13.03816]],[[79.85071,13.03747],[79.85075,13.03775]],[[79.851,13.03876],[79.85106,13.03896]],[[79.8388,13.04477],[79.83917,13.04471]],[[79.83322,13.04591],[79.83327,13.04564]],[[79.83311,13.04617],[79.83322,13.04591]],[[79.83525,13.04634],[79.83589,13.04617]],[[79.81803,13.03983],[79.81808,13.03954]],[[79.83848,13.04198],[79.83862,13.04185]],[[79.8469,13.03572],[79.84686,13.03591]],[[79.8475,13.03739],[79.8475,13.03739]],[[79.8509,13.03845],[79.851,13.03876]],[[79.85079,13.03793],[79.85085,13.03816]],[[79.82562,13.03244],[79.82562,13.03218]],[[79.84639,13.01999],[79.84684,13.0198]],[[79.83589,13.04617],[79.83641,13.04606]]]},"911607":{"name":"11KV KOTTAIYUR","code":"911607","ss_code":"9116","volt":"11","len":17.31,"dts":28,"cons":1999,"type":"MultiLineString","coords":[[[79.81776,13.03646],[79.81788,13.03646]],[[79.81991,13.03642],[79.82008,13.03643]],[[79.81268,13.03418],[79.81242,13.03404]],[[79.83288,13.01086],[79.83243,13.01082]],[[79.86285,12.99597],[79.86302,12.99589]],[[79.85787,12.99766],[79.8582,12.9977]],[[79.82507,13.03389],[79.82518,13.03344]],[[79.82764,13.02243],[79.82796,13.02207]],[[79.84562,13.0025],[79.84568,13.00306]],[[79.86671,13.00262],[79.86628,13.00261]],[[79.86603,13.00034],[79.86613,13.00056]],[[79.86354,12.99326],[79.86359,12.99326]],[[79.81854,13.03642],[79.81897,13.03639]],[[79.81814,13.03645],[79.81854,13.03642]],[[79.82531,13.02102],[79.82561,13.02112]],[[79.82561,13.02112],[79.82596,13.02131]],[[79.86354,12.99326],[79.86346,12.99316]],[[79.86346,12.99316],[79.86344,12.99291]],[[79.86344,12.99291],[79.86346,12.99262]],[[79.86346,12.99262],[79.86346,12.9924]],[[79.86346,12.9924],[79.86341,12.99198]],[[79.86341,12.99198],[79.86331,12.99161]],[[79.86331,12.99161],[79.86322,12.99101]],[[79.86322,12.99101],[79.86318,12.9904]],[[79.86318,12.9904],[79.86315,12.98995]],[[79.86315,12.98995],[79.86314,12.98955]],[[79.86314,12.98955],[79.86318,12.98914]],[[79.86318,12.98914],[79.8632,12.98866]],[[79.8632,12.98866],[79.86323,12.98844]],[[79.86323,12.98844],[79.86306,12.98842]],[[79.85378,13.00149],[79.85379,13.00166]],[[79.85379,13.00166],[79.85379,13.00178]],[[79.85379,13.00166],[79.85379,13.00166]],[[79.85379,13.00166],[79.85379,13.00178]],[[79.85379,13.00178],[79.85381,13.00213]],[[79.85381,13.00213],[79.85382,13.00249]],[[79.85382,13.00249],[79.85385,13.00306]],[[79.85385,13.00306],[79.85388,13.00353]],[[79.82526,13.03309],[79.82538,13.03247]],[[79.82478,13.03479],[79.82488,13.03439]],[[79.82474,13.03645],[79.8248,13.03604]],[[79.82576,13.02669],[79.82581,13.02638]],[[79.83075,13.02612],[79.83041,13.02559]],[[79.82568,13.02638],[79.82569,13.02613]],[[79.82564,13.02898],[79.82556,13.02866]],[[79.82496,13.03482],[79.82478,13.03479]],[[79.82482,13.03522],[79.82496,13.03482]],[[79.82479,13.03539],[79.82482,13.03522]],[[79.82575,13.02528],[79.82579,13.02515]],[[79.82579,13.02515],[79.82581,13.02466]],[[79.82518,13.03344],[79.82526,13.03309]],[[79.82569,13.02613],[79.82573,13.02569]],[[79.82538,13.03247],[79.82553,13.03203]],[[79.83182,13.02768],[79.83128,13.02689]],[[79.82479,13.03553],[79.82479,13.03539]],[[79.82594,13.02925],[79.82564,13.02898]],[[79.82488,13.03439],[79.82507,13.03389]],[[79.8248,13.03604],[79.82479,13.03553]],[[79.83246,13.01644],[79.83292,13.01568]],[[79.83397,13.01981],[79.83405,13.01985]],[[79.83438,13.02024],[79.83481,13.02055]],[[79.82581,13.02466],[79.8258,13.02414]],[[79.83343,13.0101],[79.83344,13.00965]],[[79.83208,13.01829],[79.83277,13.0189]],[[79.83534,13.02095],[79.83581,13.02138]],[[79.82777,13.01654],[79.82757,13.01661]],[[79.83207,13.01703],[79.83246,13.01644]],[[79.8314,13.01099],[79.831,13.01101]],[[79.82593,13.0221],[79.82683,13.02229]],[[79.82968,13.0178],[79.82924,13.01746]],[[79.83004,13.02498],[79.82984,13.02475]],[[79.83292,13.01568],[79.83318,13.01535]],[[79.83347,13.01534],[79.83359,13.01468]],[[79.8334,13.01233],[79.83339,13.01174]],[[79.8334,13.01081],[79.83288,13.01086]],[[79.82511,13.02151],[79.82503,13.0211]],[[79.82924,13.01746],[79.82877,13.01717]],[[79.83243,13.01082],[79.83186,13.01089]],[[79.83405,13.01985],[79.83438,13.02024]],[[79.83359,13.01468],[79.83337,13.01339]],[[79.83337,13.01339],[79.8334,13.01233]],[[79.8289,13.02241],[79.82926,13.02133]],[[79.82844,13.0226],[79.8289,13.02241]],[[79.83114,13.01847],[79.83157,13.01779]],[[79.83581,13.02138],[79.83615,13.02162]],[[79.83615,13.02162],[79.83625,13.02174]],[[79.82451,13.02182],[79.82395,13.02169]],[[79.83186,13.01089],[79.8314,13.01099]],[[79.82561,13.02313],[79.82545,13.02254]],[[79.8258,13.02414],[79.82575,13.02352]],[[79.82764,13.02243],[79.82844,13.0226]],[[79.82984,13.02475],[79.82941,13.02397]],[[79.831,13.01101],[79.83034,13.01088]],[[79.8334,13.01121],[79.8334,13.01081]],[[79.82683,13.02229],[79.82764,13.02243]],[[79.82969,13.02072],[79.8302,13.01992]],[[79.83,13.01829],[79.82968,13.0178]],[[79.83065,13.01922],[79.8309,13.01881]],[[79.82894,13.02329],[79.82844,13.0226]],[[79.83277,13.0189],[79.83349,13.01943]],[[79.83344,13.00965],[79.83349,13.009]],[[79.82575,13.02352],[79.82561,13.02313]],[[79.82451,13.02182],[79.82524,13.02198]],[[79.83157,13.01779],[79.83208,13.01829]],[[79.83481,13.02055],[79.83534,13.02095]],[[79.82837,13.01693],[79.82777,13.01654]],[[79.83292,13.01568],[79.8333,13.01587]],[[79.83027,13.0187],[79.83,13.01829]],[[79.8302,13.01992],[79.83065,13.01922]],[[79.83065,13.01922],[79.83027,13.0187]],[[79.82877,13.01717],[79.82837,13.01693]],[[79.82524,13.02198],[79.82593,13.0221]],[[79.82941,13.02397],[79.82894,13.02329]],[[79.82926,13.02133],[79.82969,13.02072]],[[79.83034,13.01088],[79.82988,13.01082]],[[79.83349,13.01943],[79.83397,13.01981]],[[79.8309,13.01881],[79.83114,13.01847]],[[79.8333,13.01587],[79.83331,13.01566]],[[79.83625,13.02174],[79.83646,13.02161]],[[79.84304,13.003],[79.84327,13.00293]],[[79.87022,12.99959],[79.87094,12.99983]],[[79.86703,13.00136],[79.86733,13.00145]],[[79.8678,12.99874],[79.86832,12.99892]],[[79.86589,12.99919],[79.86597,12.99944]],[[79.866,12.99998],[79.86603,13.00034]],[[79.86613,13.00056],[79.86623,13.0005]],[[79.83349,13.00632],[79.83356,13.00562]],[[79.8335,13.00745],[79.83354,13.00678]],[[79.8467,13.0023],[79.84813,13.00199]],[[79.85399,13.00093],[79.85455,13.00068]],[[79.86573,13.00259],[79.86528,13.00254]],[[79.86628,13.00261],[79.86573,13.00259]],[[79.87094,12.99983],[79.87155,13.00006]],[[79.86832,12.99892],[79.86875,12.99905]],[[79.83481,13.00438],[79.83587,13.00417]],[[79.84254,13.00302],[79.84304,13.003]],[[79.84358,13.00284],[79.84464,13.00265]],[[79.85075,13.00164],[79.85165,13.00152]],[[79.85452,13.00061],[79.85441,13.00022]],[[79.85613,12.99889],[79.85618,12.99844]],[[79.83446,13.00512],[79.83416,13.0045]],[[79.83356,13.00562],[79.83356,13.00525]],[[79.83356,13.00525],[79.83314,13.00521]],[[79.83265,13.00473],[79.83226,13.00479]],[[79.83178,13.00486],[79.83142,13.00484]],[[79.83969,13.00352],[79.84062,13.00338]],[[79.84464,13.00265],[79.84562,13.0025]],[[79.85342,13.00115],[79.85374,13.0011]],[[79.85434,13.00006],[79.85471,12.99995]],[[79.85517,12.9998],[79.85568,12.99971]],[[79.85568,12.99971],[79.8561,12.99966]],[[79.86445,13.00262],[79.864,13.00262]],[[79.86487,13.00262],[79.86445,13.00262]],[[79.86931,12.99925],[79.86983,12.99946]],[[79.86683,13.00213],[79.86679,13.00244]],[[79.83348,13.00843],[79.83349,13.00788]],[[79.84562,13.0025],[79.8467,13.0023]],[[79.85455,13.00068],[79.85452,13.00061]],[[79.85374,13.0011],[79.85399,13.00093]],[[79.85455,13.00068],[79.85499,13.00054]],[[79.85609,12.99919],[79.85613,12.99889]],[[79.8667,13.0014],[79.86703,13.00136]],[[79.8561,12.99966],[79.85609,12.99919]],[[79.86679,13.00244],[79.86671,13.00262]],[[79.87406,13.00093],[79.87457,13.00109]],[[79.87155,13.00006],[79.87214,13.00022]],[[79.86875,12.99905],[79.86931,12.99925]],[[79.86579,12.99896],[79.86589,12.99919]],[[79.83416,13.0045],[79.83481,13.00438]],[[79.85286,13.00121],[79.85342,13.00115]],[[79.85441,13.00022],[79.85434,13.00006]],[[79.85502,12.99986],[79.85517,12.9998]],[[79.87457,13.00109],[79.8751,13.00132]],[[79.86983,12.99946],[79.87022,12.99959]],[[79.86655,13.00105],[79.8667,13.0014]],[[79.83768,13.00387],[79.83874,13.00369]],[[79.83587,13.00417],[79.83672,13.00401]],[[79.84164,13.0032],[79.84254,13.00302]],[[79.85471,12.99995],[79.85502,12.99986]],[[79.8338,13.00455],[79.83339,13.00462]],[[79.83339,13.00462],[79.83307,13.00466]],[[79.83142,13.00484],[79.83119,13.00487]],[[79.83226,13.00479],[79.83178,13.00486]],[[79.83874,13.00369],[79.83969,13.00352]],[[79.83672,13.00401],[79.83768,13.00387]],[[79.83356,13.00525],[79.83446,13.00512]],[[79.83416,13.0045],[79.8338,13.00455]],[[79.83349,13.00788],[79.8335,13.00745]],[[79.83307,13.00466],[79.83265,13.00473]],[[79.84813,13.00199],[79.84963,13.00163]],[[79.85251,13.00139],[79.85286,13.00121]],[[79.87355,13.00074],[79.87406,13.00093]],[[79.864,13.00262],[79.864,13.00253]],[[79.8664,13.00074],[79.86655,13.00105]],[[79.86597,12.99944],[79.866,12.99998]],[[79.84062,13.00338],[79.84164,13.0032]],[[79.84327,13.00293],[79.84358,13.00284]],[[79.83354,13.00678],[79.83349,13.00632]],[[79.84963,13.00163],[79.85075,13.00164]],[[79.83349,13.009],[79.83348,13.00843]],[[79.86364,12.99493],[79.86359,12.99452]],[[79.86513,12.9979],[79.86527,12.99782]],[[79.86472,12.99703],[79.86497,12.99752]],[[79.86697,12.9986],[79.86737,12.99858]],[[79.86445,12.99709],[79.8646,12.99704]],[[79.85698,12.99774],[79.85749,12.9977]],[[79.85815,12.99819],[79.85853,12.99806]],[[79.86358,12.99367],[79.86357,12.9936]],[[79.86397,12.99561],[79.86385,12.99518]],[[79.86243,12.99599],[79.86266,12.99596]],[[79.85898,12.99785],[79.85963,12.99751]],[[79.86357,12.9936],[79.86354,12.99326]],[[79.86266,12.99596],[79.86285,12.99597]],[[79.86352,12.99571],[79.86397,12.99561]],[[79.86497,12.99752],[79.86513,12.9979]],[[79.8582,12.9977],[79.85815,12.99819]],[[79.86302,12.99589],[79.86352,12.99571]],[[79.86564,12.99868],[79.86618,12.9986]],[[79.86527,12.99782],[79.86532,12.99792]],[[79.86375,12.99681],[79.86445,12.99709]],[[79.86305,12.99647],[79.86375,12.99681]],[[79.86385,12.99518],[79.86364,12.99493]],[[79.86737,12.99858],[79.8678,12.99874]],[[79.86513,12.9979],[79.86532,12.99816]],[[79.8628,12.99641],[79.86305,12.99647]],[[79.85963,12.99751],[79.86019,12.99718]],[[79.8636,12.99404],[79.86358,12.99367]],[[79.8562,12.99803],[79.85653,12.99783]],[[79.86472,12.99703],[79.86484,12.99698]],[[79.8646,12.99704],[79.86472,12.99703]],[[79.86019,12.99718],[79.86095,12.99683]],[[79.86359,12.99452],[79.8636,12.99404]],[[79.85653,12.99783],[79.85698,12.99774]],[[79.85853,12.99806],[79.85898,12.99785]],[[79.86243,12.99599],[79.86254,12.99637]],[[79.86302,12.99589],[79.86316,12.99598]],[[79.86532,12.99816],[79.86547,12.99843]],[[79.86168,12.99641],[79.86243,12.99599]],[[79.86254,12.99637],[79.8628,12.99641]],[[79.81097,13.03386],[79.81129,13.03367]],[[79.8138,13.03482],[79.81398,13.03496]],[[79.81242,13.03404],[79.81194,13.03389]],[[79.81194,13.03389],[79.81167,13.03378]],[[79.81167,13.03378],[79.81129,13.03367]],[[79.80915,13.03834],[79.80932,13.03831],[79.80929,13.03799]],[[79.80929,13.03799],[79.80926,13.03762]],[[79.80926,13.03762],[79.80925,13.03726]],[[79.80925,13.03726],[79.80926,13.03691]],[[79.80926,13.03691],[79.80922,13.03651]],[[79.80922,13.03651],[79.8092,13.03621]],[[79.8092,13.03621],[79.80922,13.0359]],[[79.80922,13.0359],[79.80947,13.03569]],[[79.80947,13.03569],[79.80975,13.03547]],[[79.80975,13.03547],[79.81001,13.03528]],[[79.81001,13.03528],[79.81024,13.03511]],[[79.81024,13.03511],[79.81052,13.03495]],[[79.81052,13.03495],[79.81068,13.0348]],[[79.81068,13.0348],[79.81081,13.03455]],[[79.81081,13.03455],[79.81088,13.03428]],[[79.81088,13.03428],[79.81097,13.03386]],[[79.81284,13.03428],[79.81268,13.03418]],[[79.81314,13.03443],[79.81284,13.03428]],[[79.81339,13.03459],[79.81314,13.03443]],[[79.8138,13.03482],[79.81339,13.03459]],[[79.81423,13.03497],[79.81423,13.03497]],[[79.81423,13.03497],[79.81446,13.03526]],[[79.81446,13.03526],[79.81476,13.03544]],[[79.81476,13.03544],[79.81514,13.03569]],[[79.81514,13.03569],[79.81557,13.03592]],[[79.816,13.03614],[79.81643,13.0363]],[[79.81557,13.03592],[79.816,13.03614]],[[79.81643,13.0363],[79.81688,13.03641]],[[79.81688,13.03641],[79.81722,13.03646]],[[79.81722,13.03646],[79.81776,13.03646]],[[79.81776,13.03646],[79.81814,13.03645]],[[79.81897,13.03639],[79.81913,13.0364]],[[79.81913,13.0364],[79.81938,13.03641]],[[79.81938,13.03641],[79.81967,13.03642]],[[79.81967,13.03642],[79.81991,13.03642]],[[79.81991,13.03642],[79.82016,13.03643]],[[79.82016,13.03643],[79.82039,13.03644]],[[79.82039,13.03644],[79.82069,13.03643]],[[79.82069,13.03643],[79.82103,13.03642]],[[79.82103,13.03642],[79.82143,13.03644]],[[79.82143,13.03644],[79.8218,13.03646]],[[79.8218,13.03646],[79.82215,13.03646]],[[79.82215,13.03646],[79.82242,13.03648]],[[79.82242,13.03648],[79.82259,13.0366]],[[79.82259,13.0366],[79.82292,13.03661]],[[79.82292,13.03661],[79.82331,13.03665]],[[79.82331,13.03665],[79.82358,13.03666]],[[79.82358,13.03666],[79.82393,13.03667]],[[79.82393,13.03667],[79.82419,13.03668]],[[79.82419,13.03668],[79.82441,13.03669]],[[79.82441,13.03669],[79.82469,13.03668]],[[79.82469,13.03668],[79.82474,13.03645]],[[79.82503,13.0211],[79.82503,13.02101]],[[79.82503,13.02101],[79.82531,13.02102]],[[79.82596,13.02131],[79.82628,13.02144]],[[79.85374,13.0011],[79.85378,13.00149]],[[79.82979,13.02515],[79.83004,13.02498]],[[79.8296,13.02532],[79.82979,13.02515]],[[79.82941,13.02548],[79.8296,13.02532]],[[79.82919,13.02562],[79.82941,13.02548]],[[79.85165,13.00152],[79.85251,13.00139]],[[79.82545,13.02254],[79.82524,13.02198]],[[79.82553,13.03203],[79.82565,13.03158]],[[79.83339,13.01174],[79.8334,13.01121]],[[79.8334,13.01081],[79.83343,13.0101]],[[79.82582,13.03096],[79.82593,13.03041]],[[79.82524,13.02198],[79.82511,13.02151]],[[79.86528,13.00254],[79.86487,13.00262]],[[79.87262,13.00041],[79.87304,13.00054]],[[79.87214,13.00022],[79.87262,13.00041]],[[79.83318,13.01535],[79.83347,13.01534]],[[79.82573,13.02569],[79.82575,13.02528]],[[79.83157,13.01779],[79.83207,13.01703]],[[79.82581,13.02638],[79.82568,13.02638]],[[79.82556,13.02831],[79.82564,13.0279]],[[79.82593,13.03041],[79.82608,13.02998]],[[79.83128,13.02689],[79.83075,13.02612]],[[79.82632,13.02943],[79.82594,13.02925]],[[79.86095,12.99683],[79.86168,12.99641]],[[79.81398,13.03496],[79.81423,13.03497]],[[79.81423,13.03497],[79.81423,13.03497]],[[79.82571,13.02711],[79.82576,13.02669]],[[79.8751,13.00132],[79.87549,13.00162]],[[79.87304,13.00054],[79.87355,13.00074]],[[79.8667,13.0014],[79.86681,13.00187]],[[79.86547,12.99843],[79.86564,12.99868]],[[79.82567,13.02749],[79.82571,13.02711]],[[79.82564,13.0279],[79.82567,13.02749]],[[79.82556,13.02866],[79.82556,13.02831]],[[79.82608,13.02998],[79.82632,13.02943]],[[79.82565,13.03158],[79.82582,13.03096]],[[79.83041,13.02559],[79.83004,13.02498]],[[79.85618,12.99844],[79.8562,12.99803]],[[79.86618,12.9986],[79.86658,12.99859]],[[79.86681,13.00187],[79.86683,13.00213]],[[79.86623,13.0005],[79.8664,13.00074]],[[79.86564,12.99868],[79.86579,12.99896]],[[79.86658,12.99859],[79.86697,12.9986]],[[79.85749,12.9977],[79.85787,12.99766]]]},"911608":{"name":"11KV PERAMBAKKAM","code":"911608","ss_code":"9116","volt":"11","len":6.32,"dts":13,"cons":1120,"type":"MultiLineString","coords":[[[79.81893,13.04408],[79.81903,13.04461]],[[79.83017,13.04637],[79.83052,13.04665]],[[79.81074,13.04226],[79.81034,13.04226]],[[79.81508,13.04318],[79.81516,13.04346]],[[79.81395,13.04209],[79.8144,13.04211]],[[79.81481,13.04207],[79.8149,13.04253]],[[79.8149,13.04253],[79.81499,13.04267]],[[79.81688,13.04756],[79.8165,13.04774]],[[79.81458,13.04282],[79.81448,13.04283]],[[79.82728,13.04463],[79.82775,13.04489]],[[79.81876,13.04353],[79.8191,13.04367]],[[79.8191,13.04367],[79.81995,13.04379]],[[79.81804,13.04315],[79.81839,13.04334]],[[79.8191,13.04367],[79.81893,13.04408]],[[79.82481,13.04604],[79.82514,13.04583]],[[79.82447,13.04624],[79.82481,13.04604]],[[79.82041,13.04417],[79.82142,13.0448]],[[79.80917,13.03994],[79.8091,13.04029]],[[79.81365,13.04203],[79.81395,13.04209]],[[79.81549,13.04454],[79.81565,13.04515]],[[79.81143,13.04223],[79.81173,13.04222]],[[79.81606,13.04659],[79.8162,13.0471]],[[79.82909,13.04558],[79.82964,13.04592]],[[79.82477,13.04324],[79.82435,13.04302]],[[79.8258,13.04374],[79.82588,13.04365]],[[79.81273,13.04218],[79.81315,13.04219]],[[79.8144,13.04211],[79.81446,13.04172]],[[79.81837,13.04808],[79.81837,13.04757]],[[79.80927,13.03942],[79.80917,13.03994]],[[79.81594,13.04219],[79.81686,13.04261]],[[79.82142,13.0448],[79.8222,13.04516]],[[79.81074,13.04226],[79.81087,13.0423]],[[79.81124,13.04223],[79.81143,13.04223]],[[79.8091,13.04029],[79.80906,13.04063]],[[79.81231,13.04219],[79.81273,13.04218]],[[79.8258,13.04374],[79.82544,13.0436]],[[79.8258,13.04374],[79.82606,13.04396]],[[79.82544,13.0436],[79.82513,13.04343]],[[79.82343,13.04253],[79.82346,13.04239]],[[79.82021,13.04335],[79.82036,13.04288]],[[79.81995,13.04379],[79.82041,13.04417]],[[79.80979,13.04065],[79.80988,13.04092]],[[79.8209,13.04113],[79.82102,13.04069]],[[79.8144,13.04211],[79.81481,13.04207]],[[79.82964,13.04592],[79.83017,13.04637]],[[79.81481,13.04207],[79.81568,13.04208]],[[79.81839,13.04334],[79.81876,13.04353]],[[79.82008,13.04354],[79.82021,13.04335]],[[79.81995,13.04379],[79.82008,13.04354]],[[79.81499,13.04267],[79.81508,13.04318]],[[79.81087,13.0423],[79.81093,13.04226]],[[79.81542,13.04434],[79.81549,13.04454]],[[79.81565,13.04515],[79.8158,13.04591]],[[79.80933,13.04065],[79.80979,13.04065]],[[79.80988,13.04092],[79.80997,13.0412]],[[79.82513,13.04343],[79.82477,13.04324]],[[79.82435,13.04302],[79.82398,13.04282]],[[79.82568,13.04555],[79.8257,13.04479]],[[79.8257,13.04479],[79.8257,13.04443]],[[79.8257,13.04443],[79.82571,13.04393]],[[79.82571,13.04393],[79.8258,13.04374]],[[79.81629,13.04727],[79.81652,13.04743]],[[79.82385,13.04594],[79.82447,13.04624]],[[79.82281,13.04545],[79.82333,13.0457]],[[79.81804,13.04315],[79.81781,13.04355]],[[79.81499,13.04267],[79.81458,13.04282]],[[79.82636,13.04412],[79.82665,13.04428]],[[79.82683,13.04436],[79.82728,13.04463]],[[79.82346,13.04239],[79.82336,13.04238]],[[79.82052,13.04236],[79.82065,13.04186]],[[79.81568,13.04208],[79.81594,13.04219]],[[79.82234,13.04523],[79.82281,13.04545]],[[79.8222,13.04516],[79.82219,13.04566]],[[79.81173,13.04222],[79.81231,13.04219]],[[79.82665,13.04428],[79.82683,13.04436]],[[79.82811,13.04504],[79.8286,13.0453]],[[79.8286,13.0453],[79.82909,13.04558]],[[79.82082,13.04134],[79.8209,13.04113]],[[79.82514,13.04583],[79.82538,13.04569]],[[79.82065,13.04186],[79.82082,13.04134]],[[79.81074,13.04194],[79.81074,13.04226]],[[79.81835,13.04713],[79.81841,13.04677]],[[79.80906,13.04063],[79.80855,13.04061]],[[79.81686,13.04261],[79.81757,13.04284]],[[79.81757,13.04284],[79.81804,13.04315]],[[79.82333,13.0457],[79.82385,13.04594]],[[79.8222,13.04516],[79.82234,13.04523]],[[79.81516,13.04346],[79.81526,13.04379]],[[79.81526,13.04379],[79.81542,13.04434]],[[79.80906,13.04063],[79.80933,13.04065]],[[79.8158,13.04591],[79.81603,13.04643]],[[79.81603,13.04643],[79.81606,13.04659]],[[79.81077,13.04185],[79.81074,13.04194]],[[79.80997,13.0412],[79.8101,13.04157]],[[79.8162,13.0471],[79.81629,13.04727]],[[79.8101,13.04157],[79.81037,13.04162]],[[79.81688,13.04756],[79.81729,13.04793]],[[79.8165,13.04774],[79.81658,13.04793]],[[79.8165,13.04774],[79.81566,13.04781]],[[79.81458,13.04282],[79.81463,13.04292]],[[79.81729,13.04793],[79.81779,13.04823]],[[79.81837,13.04757],[79.81835,13.04713]],[[79.81037,13.04162],[79.81077,13.04185]],[[79.82398,13.04282],[79.82343,13.04253]],[[79.81652,13.04743],[79.81688,13.04756]],[[79.82036,13.04288],[79.82052,13.04236]],[[79.80855,13.04061],[79.80818,13.04058]],[[79.82538,13.04569],[79.82568,13.04555]],[[79.81093,13.04226],[79.81124,13.04223]],[[79.82606,13.04396],[79.82636,13.04412]],[[79.81779,13.04823],[79.81835,13.04855]],[[79.81779,13.04823],[79.81837,13.04808]],[[79.82347,13.05161],[79.82399,13.05218]],[[79.82042,13.04977],[79.82099,13.05012]],[[79.82453,13.05235],[79.82454,13.05253]],[[79.82399,13.05218],[79.82453,13.05225]],[[79.82099,13.05012],[79.82144,13.05037]],[[79.81949,13.04925],[79.81996,13.04948]],[[79.82306,13.05134],[79.82347,13.05161]],[[79.82453,13.05225],[79.82453,13.05235]],[[79.8225,13.05099],[79.82306,13.05134]],[[79.81835,13.04855],[79.8189,13.04883]],[[79.8189,13.04883],[79.81949,13.04925]],[[79.82193,13.05067],[79.8225,13.05099]],[[79.81996,13.04948],[79.82042,13.04977]],[[79.82144,13.05037],[79.82193,13.05067]],[[79.80927,13.03942],[79.80933,13.03923],[79.80918,13.03916]],[[79.81315,13.04219],[79.81365,13.04203]],[[79.82775,13.04489],[79.82811,13.04504]],[[79.82102,13.04069],[79.82114,13.04044]]]}},"dtrs":{"911601":[{"id":"911601022","name":"CHITRAMPAKKAM SS 7","kva":"100","cons":140,"lat":13.06523,"lng":79.82001,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911601119","name":"CHINNAMANDALI SS 7","kva":"100","cons":1,"lat":13.05401,"lng":79.79856,"poles":1,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"911601021","name":"CHITRAMPAKKAM SS 3","kva":"250","cons":16,"lat":13.0622,"lng":79.81511,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"MAGDYNE","scheme":"BOARD"},{"id":"911601035","name":"CHITRAMPAKKAM SS 4","kva":"250","cons":20,"lat":13.06649,"lng":79.81852,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"911601130","name":"CHITRAMPAKKAM SS 8","kva":"100","cons":28,"lat":13.06317,"lng":79.81879,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911601027","name":"CHITRAMPAKKAM SS 5","kva":"100","cons":64,"lat":13.06303,"lng":79.81139,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"PPI","scheme":"BOARD"},{"id":"911601068","name":"CHINNAMANDALI SS 4","kva":"100","cons":2,"lat":13.04645,"lng":79.79459,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SHYAM","scheme":"BOARD"},{"id":"911601093","name":"ORTHOUR SS 1","kva":"100","cons":92,"lat":13.07005,"lng":79.7826,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"PROMPTE","scheme":"BOARD"},{"id":"911601096","name":"ORTHOUR SS 3","kva":"100","cons":132,"lat":13.07005,"lng":79.78157,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"AMOD","scheme":"BOARD"},{"id":"911601055","name":"CHINNAMANDALI SS 10","kva":"100","cons":24,"lat":13.05544,"lng":79.79955,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VT","scheme":"BOARD"},{"id":"911601127","name":"PAGASALAI SS 3","kva":"100","cons":15,"lat":13.06713,"lng":79.78866,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"911601125","name":"PERAMBAKKAM SS 7","kva":"100","cons":34,"lat":13.04906,"lng":79.80886,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"911601100","name":"PAGASALAI SS 4","kva":"100","cons":31,"lat":13.0757,"lng":79.79861,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":"BOARD"},{"id":"911601089","name":"PAGASALAI SS 1","kva":"100","cons":77,"lat":13.06744,"lng":79.79135,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"911601087","name":"PAGASALAI SS 5","kva":"100","cons":14,"lat":13.06379,"lng":79.78592,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SH","scheme":"BOARD"},{"id":"911601120","name":"PERAMBAKKAM SS 16","kva":"100","cons":1,"lat":13.05204,"lng":79.80615,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"911601117","name":"CHITRAMPAKKAM SS 6","kva":"100","cons":92,"lat":13.06365,"lng":79.81704,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VEL","scheme":"BOARD"},{"id":"911601018","name":"CHITRAMPAKKAM SS 2","kva":"100","cons":159,"lat":13.06079,"lng":79.81576,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"911601112","name":"PERAMBAKKAM SS 13","kva":"250","cons":11,"lat":13.05635,"lng":79.81313,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911601113","name":"PERAMBAKKAM SS 6","kva":"100","cons":5,"lat":13.0544,"lng":79.81337,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911601012","name":"CHITRAMPAKKAM SS 1","kva":"200","cons":44,"lat":13.06636,"lng":79.81846,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"911601074","name":"CHINNAMANDALI SS 13","kva":"100","cons":82,"lat":13.05736,"lng":79.79903,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"911601131","name":"KALAMPAKKAM SS 7","kva":"63","cons":2,"lat":13.04664,"lng":79.79228,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"911601001","name":"PERAMBAKKAM SS 34","kva":"100","cons":100,"lat":13.05221,"lng":79.8061,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"911601081","name":"CHINNAMANDALI SS 3","kva":"200","cons":149,"lat":13.05609,"lng":79.80252,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"IPL ,IPL","scheme":"BOARD"},{"id":"911601057","name":"CHINNAMANDALI SS 9","kva":"100","cons":45,"lat":13.05546,"lng":79.80301,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"911601106","name":"LV PURAM  SS 4","kva":"100","cons":13,"lat":13.07998,"lng":79.80164,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":"BOARD"},{"id":"911601095","name":"ORATHUR SS 2","kva":"100","cons":106,"lat":13.07471,"lng":79.78116,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SH","scheme":"BOARD"},{"id":"911601103","name":"L VPURAM SS 1","kva":"100","cons":47,"lat":13.07729,"lng":79.80213,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"911601088","name":"PONANAGULAM SS 2","kva":"100","cons":95,"lat":13.07546,"lng":79.79318,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"911601098","name":"ORTHOUR SS 4","kva":"25","cons":56,"lat":13.07219,"lng":79.78134,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"ASEA","scheme":"BOARD"},{"id":"911601123","name":"CHINNAMANDALI SS 6","kva":"200","cons":3,"lat":13.0555,"lng":79.80395,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911601118","name":"L V PURAM SS 3","kva":"100","cons":4,"lat":13.0706,"lng":79.80742,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911601109","name":"PONANGULAM SS 1","kva":"100","cons":56,"lat":13.07192,"lng":79.7905,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"911601059","name":"CHINNAMANDALI SS 11","kva":"63","cons":11,"lat":13.05541,"lng":79.79956,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"MOHAN","scheme":"BOARD"},{"id":"911601064","name":"CHINNAMANDALI SS 2","kva":"100","cons":15,"lat":13.05501,"lng":79.79963,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"911601063","name":"CHINNAMANDALI SS 8","kva":"100","cons":20,"lat":13.05642,"lng":79.80306,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911601105","name":"L VPURAM SS 2","kva":"100","cons":83,"lat":13.07729,"lng":79.80213,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"911601122","name":"LV PURAM SS 5","kva":"25","cons":6,"lat":13.06617,"lng":79.79977,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911601070","name":"CHINNAMANDALI SS 5","kva":"250","cons":88,"lat":13.05381,"lng":79.79755,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"911601102","name":"PAGASALAI SS 2","kva":"100","cons":100,"lat":13.07068,"lng":79.79341,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"911601126","name":"ORTHOUR SS 5","kva":"25","cons":1,"lat":13.06891,"lng":79.76954,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"ASEA","scheme":"BOARD"},{"id":"911601051","name":"PERAMBAKKAM SS 14","kva":"100","cons":31,"lat":13.04598,"lng":79.80817,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"}],"911602":[{"id":"911602050","name":"POOVANURSSIII","kva":"100","cons":null,"lat":12.99756,"lng":79.84261,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"911603":[{"id":"911603100","name":"KILACHERY SS 11","kva":"63","cons":1,"lat":13.02453,"lng":79.84395,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"D.E.C","scheme":"BOARD"},{"id":"911603099","name":"MAPPEDU SS 12","kva":"250","cons":1,"lat":13.02992,"lng":79.86658,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.PRODUCTS","scheme":"BOARD"},{"id":"911603098","name":"GOVINDAMEDU SS 3","kva":"63","cons":29,"lat":13.02061,"lng":79.85015,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603082","name":"KILACHERY SS 9","kva":"100","cons":58,"lat":13.02768,"lng":79.85197,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603095","name":"MAPPEDU SS 10","kva":"63","cons":2,"lat":13.02393,"lng":79.85303,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LINGA","scheme":"BOARD"},{"id":"911603103","name":"KILACHERY SS 13","kva":"100","cons":null,"lat":13.02803,"lng":79.84603,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA INDUSTRIES","scheme":"BOARD"},{"id":"911603084","name":"KONDANCHERY SS 10","kva":"250","cons":5,"lat":13.04182,"lng":79.84202,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603007","name":"KONDANCHERY SS 3","kva":"250","cons":52,"lat":13.0315,"lng":79.83347,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603030","name":"KILACHERY SS 4","kva":"250","cons":143,"lat":13.02312,"lng":79.84969,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603057","name":"KILACHERY SS 1","kva":"100","cons":312,"lat":13.03363,"lng":79.84967,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603017","name":"KILACHERY SS 3","kva":"250","cons":262,"lat":13.02541,"lng":79.84943,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603093","name":"MAPPEDU SS VII","kva":"250","cons":null,"lat":13.02995,"lng":79.86643,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"911603040","name":"IRULANCHERY SS 3","kva":"100","cons":123,"lat":13.03636,"lng":79.81875,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603073","name":"KONDANCHERY SS 6","kva":"63","cons":81,"lat":13.03957,"lng":79.83761,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603019","name":"KONDANCHERY SS 5","kva":"100","cons":33,"lat":13.04431,"lng":79.83315,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603033","name":"KILACHERY SS 6","kva":"100","cons":139,"lat":13.02767,"lng":79.84917,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603011","name":"KONDANCHERY SS 4","kva":"250","cons":77,"lat":13.03652,"lng":79.84034,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603096","name":"MAPPEDU SS 11","kva":"63","cons":4,"lat":13.03295,"lng":79.85392,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"LINGA","scheme":"BOARD"},{"id":"911603097","name":"ERAYAMANGALAM SS IV","kva":"63","cons":1,"lat":13.05202,"lng":79.87234,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603090","name":"KORUKAMEDU SS 1","kva":"100","cons":128,"lat":13.02161,"lng":79.83647,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603101","name":"KILACHERY SS 10","kva":"100","cons":null,"lat":13.02798,"lng":79.84626,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BLAJI","scheme":"BOARD"},{"id":"911603081","name":"KILACHERY SS 8","kva":"100","cons":137,"lat":13.03141,"lng":79.8524,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603091","name":"KONDANCHERY SS 11","kva":"100","cons":85,"lat":13.03397,"lng":79.83062,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603016","name":"ERYAMANGALAM SS 2","kva":"100","cons":78,"lat":13.0597,"lng":79.87493,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603001","name":"MAPPEDU SS 1","kva":"250","cons":141,"lat":13.03112,"lng":79.85934,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603059","name":"KONDANCHERY  SS 1","kva":"100","cons":17,"lat":13.04188,"lng":79.83216,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603015","name":"REDDYPALAYAM SS 1","kva":"100","cons":88,"lat":13.04897,"lng":79.86236,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603094","name":"MAPPEDU SS 9","kva":"63","cons":2,"lat":13.03598,"lng":79.8522,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"911603034","name":"ERAYAMANGALAM SS 3","kva":"100","cons":35,"lat":13.05325,"lng":79.86539,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603027","name":"MAPPEDU SS 5","kva":"250","cons":29,"lat":13.03312,"lng":79.84947,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603023","name":"MAPPEDU SS 3","kva":"25","cons":62,"lat":13.03086,"lng":79.85783,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603089","name":"IRULANCHERY SS 6","kva":"100","cons":13,"lat":13.03633,"lng":79.82236,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603009","name":"KONDANCHERY SS 8","kva":"100","cons":76,"lat":13.03838,"lng":79.83747,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603003","name":"KONDANCHERY SS 2","kva":"100","cons":203,"lat":13.03587,"lng":79.83799,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603004","name":"MAPPEDU SS 2","kva":"250","cons":168,"lat":13.02957,"lng":79.85793,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603029","name":"ERAYAMANGALAM SS 1","kva":"100","cons":181,"lat":13.05182,"lng":79.87074,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603066","name":"MAPPEDU SS 6","kva":"100","cons":69,"lat":13.03104,"lng":79.86238,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603014","name":"KILACHERY SS 5","kva":"100","cons":99,"lat":13.03641,"lng":79.85079,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603065","name":"MAPPEDU SS 4","kva":"200","cons":204,"lat":13.03354,"lng":79.85349,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911603102","name":"MAPPAEDU SS 13","kva":"100","cons":null,"lat":13.03464,"lng":79.85626,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUPREME POWER EQUIPMENT LTD","scheme":"BOARD"},{"id":"911603002","name":"PERAMBAKKAM SS 22","kva":"100","cons":226,"lat":13.03757,"lng":79.8134,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKAGESVARA","scheme":"BOARD"}],"911604":[{"id":"911604056","name":"ELIYAMANKOTTUR SS","kva":"63","cons":null,"lat":13.0079,"lng":79.80149,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"}],"911605":[{"id":"911605072","name":"KALAMPAKKAM SS 18","kva":"100","cons":17,"lat":13.0397,"lng":79.79874,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911605073","name":"KALAMPAKKAM SS 10","kva":"100","cons":22,"lat":13.03054,"lng":79.79187,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKATESVARA","scheme":"BOARD"},{"id":"911605078","name":"KALAMPAKKAM SS 8","kva":"100","cons":4,"lat":13.03176,"lng":79.80188,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKATESVARA","scheme":"BOARD"},{"id":"911605087","name":"KALAMPAKKAM SS 13","kva":"100","cons":18,"lat":13.03079,"lng":79.80021,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911605038","name":"KALAMPAKKAM SS 6","kva":"100","cons":149,"lat":13.03526,"lng":79.8047,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"911605071","name":"KALAMPAKKAM SS 16","kva":"100","cons":21,"lat":13.03554,"lng":79.78702,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911605058","name":"KALAMPAKKAM SS 4","kva":"250","cons":15,"lat":13.02986,"lng":79.79581,"poles":1,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"911605062","name":"KALAMPAKKAM SS 11","kva":"100","cons":8,"lat":13.03706,"lng":79.793,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"911605049","name":"KALAMPAKKAM SS 15","kva":"63","cons":36,"lat":13.03255,"lng":79.80533,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"911605064","name":"KALAMPAKKAM SS 9","kva":"100","cons":13,"lat":13.03991,"lng":79.80295,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911605052","name":"KALAMPAKKAM SS 19","kva":"100","cons":186,"lat":13.03455,"lng":79.80291,"poles":1,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"911605037","name":"KALAMPAKKAM SS  17","kva":"100","cons":31,"lat":13.04152,"lng":79.80565,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKATESVARA","scheme":"BOARD"},{"id":"911605041","name":"KALAMPAKKAM SS 2","kva":"250","cons":194,"lat":13.03991,"lng":79.803,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NGEC","scheme":"BOARD"},{"id":"911605039","name":"KALAMPAKKAM SS 20","kva":"25","cons":79,"lat":13.02471,"lng":79.78968,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911605044","name":"KALAMPAKKAM SS 21","kva":"100","cons":21,"lat":13.03019,"lng":79.79117,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911605057","name":"KALAMPAKKAM SS 5","kva":"250","cons":15,"lat":13.02692,"lng":79.78972,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"MOHINI TRANSFORMER","scheme":"BOARD"},{"id":"911605056","name":"KALAMPAKKAM SS 12","kva":"100","cons":23,"lat":13.03265,"lng":79.79734,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"911605070","name":"PERAMBAKKAM SS 28","kva":"25","cons":46,"lat":13.03666,"lng":79.80992,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"911605061","name":"KALAMPAKKAM SS 1","kva":"250","cons":13,"lat":13.0314,"lng":79.79392,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NGEC","scheme":"BOARD"},{"id":"911605063","name":"KALAMPAKKAM SS 14","kva":"100","cons":27,"lat":13.02799,"lng":79.79238,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"911605054","name":"KALAMPAKKAM SS 3","kva":"250","cons":19,"lat":13.03389,"lng":79.8009,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"MAGDYNE","scheme":"BOARD"}],"911606":[{"id":"911606012","name":"KONDANCHERY SS 9","kva":"100","cons":2,"lat":13.03487,"lng":79.83493,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911606032","name":"IRULANCHERY SS 14","kva":"100","cons":null,"lat":13.03658,"lng":79.81795,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911606037","name":"GOVINDAMEDU SS 5","kva":"250","cons":null,"lat":13.02056,"lng":79.84762,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"911606038","name":"GOVONDAMEDU SS 6","kva":"250","cons":null,"lat":13.01873,"lng":79.84688,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.PRODUCTS","scheme":"BOARD"},{"id":"911606007","name":"SATHARAI SS 1","kva":"250","cons":4,"lat":13.03905,"lng":79.85118,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911606031","name":"IRULANCHERY SS 13","kva":"100","cons":null,"lat":13.03658,"lng":79.81793,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911606022","name":"KONDANCHERY SS 14","kva":"250","cons":6,"lat":13.03753,"lng":79.83516,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911606033","name":"KILACHERY SS 12","kva":"300","cons":1,"lat":13.02072,"lng":79.84476,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"911606016","name":"KILACHERY SS 7","kva":"250","cons":117,"lat":13.02447,"lng":79.84483,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911606029","name":"IRULANCHERY SS 11","kva":"63","cons":null,"lat":13.03564,"lng":79.81906,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LANGA","scheme":"BOARD"},{"id":"911606014","name":"KONDANCHERY SS 7","kva":"63","cons":22,"lat":13.02936,"lng":79.82669,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911606013","name":"IRULANCHERY. SS  4","kva":"63","cons":8,"lat":13.03244,"lng":79.82563,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911606024","name":"MAPPEDU SS 7","kva":"100","cons":6,"lat":13.03981,"lng":79.85416,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911606015","name":"GOVINDAMEDU  SS 1","kva":"250","cons":7,"lat":13.01193,"lng":79.84495,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911606023","name":"SATHARAI SS 2","kva":"250","cons":42,"lat":13.03904,"lng":79.85119,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911606030","name":"IRLANCHERY SS 12","kva":"63","cons":11,"lat":13.03651,"lng":79.81861,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LINGA","scheme":"BOARD"},{"id":"911606017","name":"GOVINDAMEDU SS 2","kva":"250","cons":1,"lat":13.01813,"lng":79.84622,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911606035","name":"KONDANCHERY SS 15","kva":"100","cons":null,"lat":13.03423,"lng":79.83496,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"911606036","name":"KONDANCHERY SS 17","kva":"100","cons":null,"lat":13.03627,"lng":79.84043,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMI","scheme":"BOARD"},{"id":"911606034","name":"KONDANCHERY SS 15","kva":"100","cons":null,"lat":13.03423,"lng":79.83496,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"911606005","name":"PERAMBAKKAM SS 25","kva":"250","cons":18,"lat":13.04238,"lng":79.82336,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SE","scheme":"BOARD"},{"id":"911606027","name":"PERAMBAKKAM SS 9","kva":"100","cons":5,"lat":13.04007,"lng":79.81681,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"911606006","name":"PERAMBAKKAM SS 10","kva":"100","cons":6,"lat":13.05436,"lng":79.81342,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911606003","name":"PERAMBAKKAM SS 30","kva":"100","cons":21,"lat":13.04005,"lng":79.81632,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"MOHINI TRANSFORMER","scheme":"BOARD"},{"id":"911606019","name":"PERAMBAKKAM SS 11","kva":"100","cons":27,"lat":13.04009,"lng":79.81682,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911606026","name":"PERAMBAKKAM SS 17","kva":"63","cons":1,"lat":13.04044,"lng":79.82114,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKATESVARA","scheme":"BOARD"},{"id":"911606001","name":"PERAMBAKKAM SS 26","kva":"100","cons":51,"lat":13.0401,"lng":79.81493,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"MEM","scheme":"BOARD"},{"id":"911606025","name":"PERAMBAKKAM SS 29","kva":"200","cons":282,"lat":13.03899,"lng":79.81337,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SEL,NO  NAME PLATE","scheme":"BOARD"},{"id":"911606002","name":"PERAMBAKKAM SS 18","kva":"100","cons":125,"lat":13.0401,"lng":79.81334,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"ARUL","scheme":"BOARD"},{"id":"911606004","name":"PERAMBAKKAM SS 20","kva":"100","cons":16,"lat":13.0401,"lng":79.8174,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"T.N.TRANSFORMER","scheme":"BOARD"}],"911607":[{"id":"911607015","name":"KOTTAIYUR SS 6","kva":"100","cons":100,"lat":13.00162,"lng":79.87549,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607028","name":"IRULANCHERY SS 20","kva":"100","cons":null,"lat":13.03643,"lng":79.82009,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDOTEHC","scheme":"BOARD"},{"id":"911607027","name":"IRULANCHERY SS 19","kva":"100","cons":null,"lat":13.03646,"lng":79.81788,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"911607008","name":"KOOVAM SS 2","kva":"100","cons":34,"lat":13.01661,"lng":79.82758,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607026","name":"IRULANCHERY  SS 11","kva":"75","cons":26,"lat":13.03418,"lng":79.81268,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607013","name":"PILLAYARKUPPAM SS 1","kva":"100","cons":121,"lat":13.01535,"lng":79.83318,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607017","name":"KUMARANCHERY SS 1","kva":"250","cons":2,"lat":13.02169,"lng":79.82396,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607004","name":"IRULANCHERY SS 8","kva":"100","cons":182,"lat":13.03497,"lng":79.81423,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607012","name":"KOTTAIYUR SS 3","kva":"100","cons":10,"lat":13.00306,"lng":79.84568,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607014","name":"UPPARAPALAYAM SS 1","kva":"100","cons":57,"lat":13.00521,"lng":79.83314,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607005","name":"KOTTAIYUR SS 2","kva":"250","cons":168,"lat":12.99698,"lng":79.86484,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607024","name":"KOTTAIYUR SS 17","kva":"25","cons":null,"lat":12.98842,"lng":79.86306,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607001","name":"PILLAYARKUPPAM SS 2","kva":"100","cons":27,"lat":13.01566,"lng":79.83331,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607022","name":"KOOVAM SS 1","kva":"100","cons":173,"lat":13.02207,"lng":79.82797,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607007","name":"IRULANCHERY SS 9","kva":"100","cons":55,"lat":13.02943,"lng":79.82632,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607018","name":"KOTTAIYUR SS 7","kva":"100","cons":73,"lat":13.00034,"lng":79.86603,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607002","name":"KUMARANCHERY SS 3","kva":"100","cons":217,"lat":13.0211,"lng":79.82504,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607016","name":"KOTTAIYUR SS 14","kva":"100","cons":26,"lat":12.99792,"lng":79.86533,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607019","name":"KOTTAIYUR SS 12","kva":"100","cons":120,"lat":12.99326,"lng":79.86359,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607009","name":"UPPARAPALAYAM SS 3","kva":"100","cons":149,"lat":13.01082,"lng":79.82989,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607021","name":"KOTTAIYUR SS 10","kva":"100","cons":109,"lat":13.00253,"lng":79.86401,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607020","name":"KOTTAIYUR SS 15","kva":"100","cons":51,"lat":13.00145,"lng":79.86733,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607023","name":"KOOVAM SS 3","kva":"63","cons":1,"lat":13.02145,"lng":79.8263,"poles":5,"htFeeders":1,"ltFeeders":1,"make":"SRI RAMAKRISHNA TRANSFORMER","scheme":"BOARD"},{"id":"911607025","name":"KORUKKAMBEDU SS 4","kva":"100","cons":26,"lat":13.02562,"lng":79.82918,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"BOARD"},{"id":"911607010","name":"UPPARAPALAYAM SS 2","kva":"100","cons":52,"lat":13.00487,"lng":79.83119,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607003","name":"KOTTAIYUR SS 1","kva":"63","cons":32,"lat":13.00054,"lng":79.85499,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607011","name":"KOTTAIYUR SS 8","kva":"100","cons":40,"lat":12.99598,"lng":79.86316,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"911607006","name":"KUMARANCHERY SS 2","kva":"100","cons":2,"lat":13.02613,"lng":79.82569,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"911608":[{"id":"911608011","name":"PERAMBAKKAM COLONY SS","kva":"100","cons":44,"lat":13.04355,"lng":79.81781,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKATESVARA","scheme":"BOARD"},{"id":"911608012","name":"PERAMBAKKAM  SS  4","kva":"250","cons":38,"lat":13.04365,"lng":79.82588,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"911608013","name":"PERAMBAKKAM SS 19","kva":"100","cons":78,"lat":13.04058,"lng":79.80818,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"RAJASTAN","scheme":"BOARD"},{"id":"911608008","name":"PERAMBAKKAM SS 12","kva":"250","cons":8,"lat":13.05253,"lng":79.82454,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"911608010","name":"PERAMBAKKAM SS 2","kva":"250","cons":28,"lat":13.04335,"lng":79.82021,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"911608009","name":"PERAMBAKKAM SS 35","kva":"100","cons":118,"lat":13.04292,"lng":79.81463,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"911608007","name":"PERAMBAKKAM SS 1","kva":"250","cons":116,"lat":13.04226,"lng":79.81035,"poles":1,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"911608002","name":"PERAMBAKKAM SS 24","kva":"63","cons":121,"lat":13.04461,"lng":79.81904,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKATESVARA","scheme":"BOARD"},{"id":"911608003","name":"PERAMBAKKAM SS 8","kva":"250","cons":24,"lat":13.04283,"lng":79.81448,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"911608004","name":"PERAMBAKKAM SS 31","kva":"63","cons":161,"lat":13.04677,"lng":79.81842,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"911608006","name":"PERAMBAKKAM SS 3","kva":"100","cons":27,"lat":13.04793,"lng":79.81659,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"GHEETHA","scheme":"BOARD"},{"id":"911608001","name":"PERAMBAKKAM SS 27","kva":"100","cons":74,"lat":13.04172,"lng":79.81446,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SE","scheme":"BOARD"},{"id":"911608005","name":"PERAMBAKKAM SS 15","kva":"100","cons":46,"lat":13.04566,"lng":79.8222,"poles":1,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"}]}}