{"substationCode":"9122","feeders":{"912201":{"name":"MOGALVADI","code":"912201","ss_code":"9122","volt":"11","len":37.26,"dts":82,"cons":5325,"type":"MultiLineString","coords":[[[79.7008,12.40133],[79.70081,12.4011]],[[79.71359,12.39663],[79.71392,12.39649]],[[79.69066,12.41167],[79.69086,12.41191]],[[79.69276,12.38178],[79.69342,12.38162]],[[79.7154,12.34562],[79.71541,12.34524]],[[79.68472,12.38288],[79.68462,12.38271]],[[79.68689,12.36791],[79.68645,12.36803]],[[79.71298,12.39717],[79.71284,12.39736]],[[79.69264,12.38678],[79.69278,12.38658]],[[79.70076,12.37829],[79.70073,12.37849]],[[79.70831,12.37911],[79.7082,12.37887]],[[79.68109,12.38294],[79.68143,12.3829]],[[79.72127,12.35776],[79.72167,12.35762]],[[79.69789,12.38243],[79.69757,12.38242]],[[79.69958,12.37895],[79.69922,12.37912]],[[79.70246,12.37618],[79.7026,12.37548]],[[79.70768,12.398],[79.70731,12.3981]],[[79.71166,12.40114],[79.71202,12.40106]],[[79.71163,12.40014],[79.71193,12.40065]],[[79.72121,12.38518],[79.72084,12.38479]],[[79.69232,12.38656],[79.69264,12.38678]],[[79.71908,12.36161],[79.71845,12.36147]],[[79.72396,12.39277],[79.72355,12.3931]],[[79.72785,12.38442],[79.72744,12.38454]],[[79.70082,12.36314],[79.70082,12.36341]],[[79.73538,12.3859],[79.73522,12.38564]],[[79.68674,12.38244],[79.68677,12.38258]],[[79.71053,12.39882],[79.71078,12.39922]],[[79.73196,12.38604],[79.73196,12.3861]],[[79.69432,12.37933],[79.69444,12.37968]],[[79.70664,12.38884],[79.70669,12.3891]],[[79.69526,12.36892],[79.69542,12.36919]],[[79.71465,12.36402],[79.71476,12.36353]],[[79.70386,12.40682],[79.70385,12.40721]],[[79.70273,12.37184],[79.70259,12.37189]],[[79.70385,12.37892],[79.70375,12.37884]],[[79.72876,12.38245],[79.72862,12.38254]],[[79.7101,12.36225],[79.71011,12.36207]],[[79.70211,12.39046],[79.70223,12.39037]],[[79.72346,12.37573],[79.72324,12.37561]],[[79.71381,12.37859],[79.71416,12.37849]],[[79.71229,12.37908],[79.71229,12.37908]],[[79.68616,12.3825],[79.68612,12.38232]],[[79.70241,12.3923],[79.70243,12.39204]],[[79.68674,12.38244],[79.68669,12.38222]],[[79.71225,12.4011],[79.71261,12.40094]],[[79.69897,12.4023],[79.69901,12.40276]],[[79.70804,12.36177],[79.70815,12.36154]],[[79.70997,12.38723],[79.71045,12.38715]],[[79.69504,12.37878],[79.69507,12.37914]],[[79.72103,12.37971],[79.72122,12.37958]],[[79.71845,12.36147],[79.71829,12.36121]],[[79.72059,12.38441],[79.72034,12.38416]],[[79.712,12.40157],[79.71231,12.40156]],[[79.71104,12.3748],[79.71095,12.37457]],[[79.71967,12.36718],[79.71969,12.36698]],[[79.70632,12.36129],[79.70612,12.36137]],[[79.72329,12.39315],[79.72315,12.393]],[[79.70393,12.37161],[79.70426,12.37152]],[[79.71695,12.37767],[79.71689,12.37749]],[[79.7041,12.37885],[79.70431,12.3787]],[[79.72486,12.3753],[79.72492,12.37534]],[[79.71298,12.39717],[79.7122,12.39714]],[[79.71238,12.36306],[79.71156,12.36284]],[[79.71993,12.36909],[79.71993,12.3684]],[[79.6912,12.37956],[79.69085,12.37968]],[[79.71955,12.36721],[79.71933,12.36725]],[[79.72048,12.37381],[79.72012,12.37386]],[[79.73504,12.3852],[79.73499,12.38482]],[[79.73157,12.38599],[79.73196,12.38604]],[[79.73258,12.38638],[79.7329,12.38636]],[[79.73228,12.38627],[79.73258,12.38638]],[[79.70875,12.36107],[79.70897,12.361]],[[79.69264,12.41074],[79.6922,12.41096]],[[79.6904,12.37062],[79.69106,12.37015]],[[79.72824,12.37459],[79.72823,12.37501]],[[79.71963,12.37762],[79.71979,12.37814]],[[79.69075,12.38397],[79.69081,12.38416]],[[79.70375,12.40641],[79.70386,12.40682]],[[79.7042,12.39943],[79.70395,12.39954]],[[79.70244,12.39175],[79.70229,12.3914]],[[79.70565,12.3986],[79.70495,12.39899]],[[79.70367,12.39778],[79.70362,12.39721]],[[79.7042,12.39943],[79.70394,12.3989]],[[79.70595,12.39848],[79.70565,12.3986]],[[79.70678,12.39815],[79.70638,12.39819]],[[79.71158,12.39499],[79.71196,12.39547]],[[79.69216,12.37925],[79.69242,12.37916]],[[79.69042,12.38294],[79.69049,12.38329]],[[79.7026,12.37548],[79.70272,12.37486]],[[79.71427,12.36057],[79.71437,12.3601]],[[79.70572,12.36192],[79.70519,12.36193]],[[79.69112,12.37526],[79.69121,12.37453]],[[79.6981,12.37827],[79.69902,12.37831]],[[79.68346,12.38305],[79.68385,12.38289]],[[79.71392,12.36362],[79.71321,12.36331]],[[79.69631,12.37802],[79.69684,12.37808]],[[79.70431,12.34801],[79.70367,12.34798]],[[79.71322,12.3481],[79.71395,12.34767]],[[79.70407,12.36273],[79.70366,12.36262]],[[79.72055,12.37203],[79.72045,12.37148]],[[79.72084,12.38479],[79.72059,12.38441]],[[79.69042,12.38205],[79.69076,12.38209]],[[79.73105,12.38628],[79.73108,12.38643]],[[79.72858,12.37797],[79.72874,12.37876]],[[79.72823,12.37501],[79.72821,12.37546]],[[79.71656,12.37775],[79.71695,12.37767]],[[79.69129,12.38105],[79.69123,12.38079]],[[79.70651,12.34812],[79.70599,12.34818]],[[79.7068,12.34811],[79.70651,12.34812]],[[79.70528,12.38134],[79.70605,12.38092]],[[79.70605,12.38092],[79.7067,12.38065]],[[79.6902,12.38245],[79.69042,12.38294]],[[79.72073,12.37972],[79.72083,12.37971]],[[79.69081,12.38416],[79.69094,12.38451]],[[79.72995,12.38575],[79.73008,12.38603]],[[79.72676,12.38461],[79.72599,12.38475]],[[79.72467,12.38514],[79.72471,12.38464]],[[79.70858,12.36174],[79.70846,12.36118]],[[79.69479,12.36881],[79.69526,12.36892]],[[79.7092,12.36193],[79.70858,12.36174]],[[79.71989,12.36377],[79.71983,12.36334]],[[79.69144,12.38204],[79.69182,12.38189]],[[79.69019,12.36976],[79.68983,12.36913]],[[79.6909,12.3725],[79.69086,12.37202]],[[79.70068,12.37874],[79.70023,12.37876]],[[79.70708,12.36183],[79.70626,12.36184]],[[79.69989,12.37886],[79.69958,12.37895]],[[79.72539,12.38501],[79.7248,12.38507]],[[79.70635,12.36062],[79.70642,12.35987]],[[79.71421,12.36378],[79.71392,12.36362]],[[79.70024,12.3804],[79.69969,12.38077]],[[79.71514,12.34639],[79.71544,12.34609]],[[79.71428,12.34733],[79.71468,12.3468]],[[79.69284,12.36907],[79.69378,12.36869]],[[79.71477,12.36437],[79.71481,12.36478]],[[79.68385,12.38289],[79.6843,12.38293]],[[79.72018,12.3663],[79.72013,12.36574]],[[79.72355,12.3931],[79.72329,12.39315]],[[79.69969,12.38077],[79.69915,12.38131]],[[79.70589,12.38333],[79.70606,12.38403]],[[79.69875,12.38152],[79.69853,12.38185]],[[79.68454,12.38294],[79.68472,12.38288]],[[79.69853,12.38185],[79.69789,12.38243]],[[79.70304,12.37955],[79.70361,12.37938]],[[79.68572,12.38279],[79.68603,12.38272]],[[79.69359,12.40544],[79.69352,12.40594]],[[79.70663,12.3859],[79.70678,12.38646]],[[79.70736,12.3499],[79.70748,12.34947]],[[79.70863,12.34959],[79.70943,12.34967]],[[79.70625,12.34928],[79.706,12.34936]],[[79.71024,12.39833],[79.71053,12.39882]],[[79.71112,12.39443],[79.71158,12.39499]],[[79.71022,12.39356],[79.71061,12.39393]],[[79.72023,12.35872],[79.72037,12.35813]],[[79.68972,12.38214],[79.6901,12.38213]],[[79.70798,12.38028],[79.70858,12.38015]],[[79.72011,12.37986],[79.72073,12.37972]],[[79.725,12.37493],[79.72565,12.37483]],[[79.72862,12.38183],[79.72876,12.38245]],[[79.72939,12.38413],[79.72955,12.38464]],[[79.72955,12.38464],[79.72973,12.38521]],[[79.71994,12.36048],[79.72003,12.35993]],[[79.7208,12.37371],[79.72074,12.37318]],[[79.69378,12.36869],[79.69416,12.36874]],[[79.70599,12.34818],[79.70535,12.34816]],[[79.68775,12.36758],[79.68729,12.36767]],[[79.7199,12.36563],[79.71997,12.36529]],[[79.72013,12.36574],[79.7199,12.36563]],[[79.72015,12.36715],[79.72018,12.36668]],[[79.7264,12.37466],[79.72736,12.37444]],[[79.7036,12.37159],[79.70308,12.37168]],[[79.7036,12.37159],[79.70393,12.37161]],[[79.70093,12.37957],[79.70059,12.38004]],[[79.71465,12.36402],[79.71477,12.36437]],[[79.71366,12.36228],[79.71395,12.36163]],[[79.68308,12.38312],[79.68346,12.38305]],[[79.69505,12.37844],[79.69572,12.37833]],[[79.69602,12.37823],[79.69631,12.37802]],[[79.72107,12.37587],[79.721,12.37513]],[[79.71468,12.3468],[79.71514,12.34639]],[[79.70472,12.36225],[79.70407,12.36273]],[[79.69105,12.3821],[79.69144,12.38204]],[[79.72074,12.37318],[79.72061,12.37267]],[[79.7235,12.38525],[79.72281,12.38539]],[[79.70335,12.37269],[79.70354,12.37204]],[[79.71395,12.36163],[79.71415,12.3611]],[[79.70751,12.38867],[79.70758,12.38895]],[[79.6901,12.38213],[79.69042,12.38205]],[[79.70182,12.37875],[79.70243,12.37936]],[[79.70738,12.38806],[79.70803,12.38789]],[[79.73109,12.38643],[79.73113,12.38673]],[[79.71334,12.39677],[79.71359,12.39663]],[[79.71785,12.37739],[79.71853,12.3772]],[[79.71079,12.3795],[79.71159,12.37931]],[[79.72488,12.38549],[79.72498,12.38592]],[[79.71577,12.378],[79.71619,12.37787]],[[79.72467,12.38514],[79.72488,12.38549]],[[79.71512,12.37824],[79.71577,12.378]],[[79.69409,12.37869],[79.69447,12.37851]],[[79.70715,12.3522],[79.70721,12.35176]],[[79.70736,12.3499],[79.70799,12.34975]],[[79.70221,12.39081],[79.70211,12.39046]],[[79.7026,12.40037],[79.70172,12.40083]],[[79.70258,12.39262],[79.70271,12.39244]],[[79.70638,12.39819],[79.70595,12.39848]],[[79.68729,12.38251],[79.68765,12.38249]],[[79.68677,12.38258],[79.68729,12.38251]],[[79.70302,12.3949],[79.70291,12.39422]],[[79.70858,12.38015],[79.70851,12.37968]],[[79.71979,12.37814],[79.71993,12.37874]],[[79.7254,12.39157],[79.72499,12.39206]],[[79.70846,12.36118],[79.70875,12.36107]],[[79.71321,12.36331],[79.71343,12.3628]],[[79.69174,12.37977],[79.69187,12.37985]],[[79.70115,12.3626],[79.70079,12.36276]],[[79.70634,12.36146],[79.70632,12.36129]],[[79.69505,12.37844],[79.69504,12.37878]],[[79.69572,12.37833],[79.69602,12.37823]],[[79.70678,12.35635],[79.70685,12.35564]],[[79.70642,12.35987],[79.70655,12.35918]],[[79.71395,12.34767],[79.71428,12.34733]],[[79.71278,12.34853],[79.71322,12.3481]],[[79.68077,12.38321],[79.68078,12.38361]],[[79.70225,12.37681],[79.70246,12.37618]],[[79.72414,12.38512],[79.7235,12.38525]],[[79.72467,12.38514],[79.72414,12.38512]],[[79.71977,12.36227],[79.71972,12.36169]],[[79.7053,12.38204],[79.70551,12.3827]],[[79.70758,12.38895],[79.7077,12.38908]],[[79.72552,12.38975],[79.72549,12.39037]],[[79.7255,12.38883],[79.7255,12.38919]],[[79.72857,12.38429],[79.72804,12.38446]],[[79.73056,12.38632],[79.73105,12.38628]],[[79.73124,12.38594],[79.73157,12.38599]],[[79.72862,12.38113],[79.72862,12.38183]],[[79.72886,12.37966],[79.72871,12.38032]],[[79.69138,12.37887],[79.69134,12.37814]],[[79.69118,12.38029],[79.69129,12.38013]],[[79.70833,12.39808],[79.70782,12.39816]],[[79.70665,12.35778],[79.70673,12.3571]],[[79.70606,12.36192],[79.70572,12.36192]],[[79.71148,12.34986],[79.71146,12.34961]],[[79.70943,12.34967],[79.70997,12.3498]],[[79.70688,12.34904],[79.70651,12.34916]],[[79.70651,12.34916],[79.70625,12.34928]],[[79.69123,12.38079],[79.69106,12.38062]],[[79.70229,12.3914],[79.70221,12.39081]],[[79.70394,12.3989],[79.70392,12.3984]],[[79.70731,12.3981],[79.70678,12.39815]],[[79.68616,12.3825],[79.68674,12.38244]],[[79.71061,12.39393],[79.71112,12.39443]],[[79.72009,12.37931],[79.72011,12.37986]],[[79.68078,12.38293],[79.68077,12.38321]],[[79.71514,12.36416],[79.71466,12.36402]],[[79.7208,12.37371],[79.72048,12.37381]],[[79.69156,12.37972],[79.69174,12.37977]],[[79.6911,12.37247],[79.6909,12.3725]],[[79.71991,12.36421],[79.71989,12.36377]],[[79.69121,12.37453],[79.69111,12.37379]],[[79.69125,12.37736],[79.69115,12.3767]],[[79.70729,12.34821],[79.7068,12.34811]],[[79.70125,12.3784],[79.70157,12.37847]],[[79.72031,12.37082],[79.72023,12.37032]],[[79.72214,12.38543],[79.72148,12.38564]],[[79.71979,12.36283],[79.71977,12.36227]],[[79.70804,12.36177],[79.70759,12.36179]],[[79.72432,12.39257],[79.72396,12.39277]],[[79.70683,12.38881],[79.70664,12.38884]],[[79.71979,12.3611],[79.71994,12.36048]],[[79.69915,12.38131],[79.69875,12.38152]],[[79.72458,12.39239],[79.72432,12.39257]],[[79.72499,12.39206],[79.72458,12.39239]],[[79.72534,12.3885],[79.7255,12.38883]],[[79.72503,12.38634],[79.72498,12.38679]],[[79.70243,12.37936],[79.70304,12.37955]],[[79.72498,12.38679],[79.72513,12.38725]],[[79.71319,12.39694],[79.71334,12.39677]],[[79.70242,12.36254],[79.70217,12.36254]],[[79.70179,12.36249],[79.70149,12.36252]],[[79.68514,12.38288],[79.68572,12.38279]],[[79.72419,12.37562],[79.72473,12.37536]],[[79.72324,12.37585],[79.72346,12.37573]],[[79.72011,12.37669],[79.72062,12.37658]],[[79.71954,12.37708],[79.71963,12.37762]],[[79.72461,12.38417],[79.72446,12.38354]],[[79.72086,12.38579],[79.72024,12.38596]],[[79.72111,12.37601],[79.72107,12.37587]],[[79.69178,12.37939],[79.69216,12.37925]],[[79.6926,12.3791],[79.69282,12.37902]],[[79.68862,12.36739],[79.68775,12.36758]],[[79.68969,12.36826],[79.68946,12.36773]],[[79.71997,12.36529],[79.71921,12.36495]],[[79.68139,12.38338],[79.68179,12.3833]],[[79.69979,12.37826],[79.70028,12.37828]],[[79.72008,12.36766],[79.72015,12.36715]],[[79.70489,12.36215],[79.70472,12.36225]],[[79.70304,12.37955],[79.70359,12.38015]],[[79.68472,12.38288],[79.68514,12.38288]],[[79.70167,12.37804],[79.70188,12.3775]],[[79.71974,12.36762],[79.71967,12.36718]],[[79.72045,12.37148],[79.72031,12.37082]],[[79.72529,12.38808],[79.72534,12.3885]],[[79.70803,12.38789],[79.7088,12.38772]],[[79.72513,12.38725],[79.72525,12.38767]],[[79.69137,12.38558],[79.69155,12.38609]],[[79.70805,12.39053],[79.7083,12.3913]],[[79.70361,12.37938],[79.70385,12.37892]],[[79.73021,12.38624],[79.73056,12.38632]],[[79.69094,12.38451],[79.69126,12.38509]],[[79.72821,12.37546],[79.72835,12.37625]],[[79.71946,12.37699],[79.72011,12.37669]],[[79.71695,12.37767],[79.71713,12.37764]],[[79.70917,12.37998],[79.70943,12.37989]],[[79.71165,12.40127],[79.71182,12.40154]],[[79.70728,12.35088],[79.70732,12.35047]],[[79.707,12.35361],[79.70703,12.35292]],[[79.70702,12.35427],[79.707,12.35361]],[[79.72816,12.37427],[79.72823,12.37459]],[[79.72736,12.37444],[79.72816,12.37427]],[[79.72925,12.38351],[79.72939,12.38413]],[[79.69242,12.37916],[79.6926,12.3791]],[[79.7178,12.36513],[79.71713,12.36483]],[[79.68883,12.36728],[79.68862,12.36739]],[[79.72078,12.35791],[79.72127,12.35776]],[[79.68918,12.36688],[79.689,12.36664]],[[79.68983,12.36913],[79.6897,12.36852]],[[79.69108,12.37303],[79.6911,12.37247]],[[79.71921,12.36495],[79.71864,12.36535]],[[79.70059,12.38004],[79.70024,12.3804]],[[79.73067,12.3737],[79.73067,12.3737]],[[79.70858,12.36174],[79.70845,12.36177]],[[79.69249,12.38181],[79.69276,12.38178]],[[79.7101,12.36225],[79.70933,12.36201]],[[79.72281,12.38539],[79.72214,12.38543]],[[79.70354,12.37204],[79.7036,12.37159]],[[79.69372,12.37874],[79.69409,12.37869]],[[79.71415,12.3611],[79.71427,12.36057]],[[79.71669,12.36472],[79.71589,12.36443]],[[79.72525,12.38767],[79.72529,12.38808]],[[79.72804,12.38446],[79.72785,12.38442]],[[79.72939,12.38413],[79.72857,12.38429]],[[79.69374,12.40493],[79.69359,12.40544]],[[79.70626,12.36184],[79.70634,12.36146]],[[79.70264,12.36257],[79.70242,12.36254]],[[79.70217,12.36254],[79.70179,12.36249]],[[79.72835,12.37625],[79.72839,12.37714]],[[79.71319,12.39694],[79.71298,12.39717]],[[79.69084,12.3815],[79.69112,12.38125]],[[79.70717,12.38731],[79.70738,12.38806]],[[79.7088,12.38772],[79.70944,12.38748]],[[79.72346,12.37573],[79.72419,12.37562]],[[79.70719,12.35148],[79.70728,12.35088]],[[79.71191,12.34958],[79.71206,12.34934]],[[79.70519,12.36193],[79.70489,12.36215]],[[79.70076,12.37829],[79.70125,12.3784]],[[79.72023,12.37032],[79.72009,12.36981]],[[79.70323,12.34795],[79.70305,12.34731]],[[79.721,12.37513],[79.72092,12.37443]],[[79.69167,12.3698],[79.69224,12.36955]],[[79.69416,12.36874],[79.69479,12.36881]],[[79.71321,12.36331],[79.71238,12.36306]],[[79.71117,12.3627],[79.71081,12.36252]],[[79.7074,12.3805],[79.70798,12.38028]],[[79.69684,12.37808],[79.69717,12.37814]],[[79.70188,12.3775],[79.70225,12.37681]],[[79.70272,12.37486],[79.70296,12.37404]],[[79.70314,12.37341],[79.70335,12.37269]],[[79.70632,12.36129],[79.70635,12.36062]],[[79.70551,12.3827],[79.70589,12.38333]],[[79.72744,12.38454],[79.72676,12.38461]],[[79.7077,12.38908],[79.70787,12.38976]],[[79.70678,12.38646],[79.70717,12.38731]],[[79.73083,12.38595],[79.73124,12.38594]],[[79.70149,12.36252],[79.70115,12.3626]],[[79.72964,12.37393],[79.73039,12.37381]],[[79.69058,12.38351],[79.69075,12.38397]],[[79.72226,12.37612],[79.72271,12.37593]],[[79.70751,12.38867],[79.70737,12.38878]],[[79.69421,12.37903],[79.69432,12.37933]],[[79.70721,12.35176],[79.70719,12.35148]],[[79.70694,12.35496],[79.70702,12.35427]],[[79.70088,12.36376],[79.70083,12.36405]],[[79.69063,12.37124],[79.6904,12.37062]],[[79.69178,12.37939],[79.69138,12.37934]],[[79.68179,12.3833],[79.68226,12.38323]],[[79.69222,12.38181],[79.69249,12.38181]],[[79.71864,12.36535],[79.7178,12.36513]],[[79.71465,12.36402],[79.71421,12.36378]],[[79.69105,12.3821],[79.69098,12.3818]],[[79.71589,12.36443],[79.71514,12.36416]],[[79.71983,12.36334],[79.71979,12.36283]],[[79.70655,12.35918],[79.70661,12.35844]],[[79.7067,12.38065],[79.7074,12.3805]],[[79.69155,12.38609],[79.69191,12.38631]],[[79.72112,12.37612],[79.72111,12.37601]],[[79.72092,12.37443],[79.7208,12.37371]],[[79.71955,12.36721],[79.71967,12.36718]],[[79.68078,12.38361],[79.68139,12.38338]],[[79.72148,12.38564],[79.72086,12.38579]],[[79.70626,12.36184],[79.70606,12.36192]],[[79.72024,12.38596],[79.71975,12.38606]],[[79.70495,12.39899],[79.7042,12.39943]],[[79.7083,12.3913],[79.70846,12.39147]],[[79.70846,12.39147],[79.70868,12.3917]],[[79.6931,12.40803],[79.69298,12.40878]],[[79.7008,12.40133],[79.70061,12.40137]],[[79.70914,12.39783],[79.70879,12.39801]],[[79.68765,12.38249],[79.68804,12.38239]],[[79.73328,12.38634],[79.73373,12.38629]],[[79.73499,12.38482],[79.73509,12.38433]],[[79.73509,12.38433],[79.73517,12.38389]],[[79.73196,12.38604],[79.73228,12.38627]],[[79.7329,12.38636],[79.73328,12.38634]],[[79.73373,12.38629],[79.73412,12.38621]],[[79.73039,12.37381],[79.73067,12.3737]],[[79.72874,12.37876],[79.72886,12.37966]],[[79.72839,12.37714],[79.72858,12.37797]],[[79.73008,12.38603],[79.73021,12.38624]],[[79.71159,12.37807],[79.71157,12.3776]],[[79.70275,12.40077],[79.70281,12.40135]],[[79.6897,12.36852],[79.68969,12.36826]],[[79.69902,12.37831],[79.69979,12.37826]],[[79.72176,12.37628],[79.72226,12.37612]],[[79.71946,12.37699],[79.71954,12.37708]],[[79.69449,12.40392],[79.69384,12.40427]],[[79.69108,12.41146],[79.69066,12.41167]],[[79.70528,12.38134],[79.7053,12.38204]],[[79.69191,12.38631],[79.69232,12.38656]],[[79.71972,12.36169],[79.71908,12.36161]],[[79.70989,12.37969],[79.71079,12.3795]],[[79.71285,12.3964],[79.71319,12.39694]],[[79.70968,12.39306],[79.71022,12.39356]],[[79.69276,12.41008],[79.69264,12.41074]],[[79.69287,12.40941],[79.69276,12.41008]],[[79.70395,12.39954],[79.70327,12.39998]],[[79.70868,12.3917],[79.70916,12.39238]],[[79.70995,12.39751],[79.70914,12.39783]],[[79.70327,12.39998],[79.7026,12.40037]],[[79.71456,12.37837],[79.71512,12.37824]],[[79.69049,12.38329],[79.69058,12.38351]],[[79.71974,12.36762],[79.72008,12.36766]],[[79.71343,12.3628],[79.71366,12.36228]],[[79.70023,12.37876],[79.69989,12.37886]],[[79.70281,12.39296],[79.70258,12.39262]],[[79.72892,12.3741],[79.72964,12.37393]],[[79.70345,12.39667],[79.70327,12.39605]],[[79.72446,12.38354],[79.7244,12.38326]],[[79.7076,12.34826],[79.70729,12.34821]],[[79.70392,12.3984],[79.70347,12.39847]],[[79.70347,12.39847],[79.7031,12.3985]],[[79.7031,12.3985],[79.70258,12.39856]],[[79.70258,12.39856],[79.70224,12.39862]],[[79.703,12.3935],[79.70299,12.39346]],[[79.71229,12.37908],[79.71313,12.37881]],[[79.68886,12.38228],[79.68924,12.38221]],[[79.72473,12.37536],[79.72486,12.3753]],[[79.70851,12.37968],[79.70831,12.37911]],[[79.72148,12.38564],[79.72121,12.38518]],[[79.6904,12.37062],[79.69019,12.36976]],[[79.71146,12.34961],[79.71191,12.34958]],[[79.71061,12.34981],[79.71118,12.3499]],[[79.70258,12.39262],[79.70241,12.3923]],[[79.70782,12.39816],[79.70768,12.398]],[[79.70327,12.39605],[79.70315,12.3955]],[[79.71078,12.39922],[79.71117,12.39966]],[[79.70947,12.39279],[79.70968,12.39306]],[[79.69678,12.40319],[79.69638,12.4033]],[[79.68226,12.38323],[79.68265,12.38318]],[[79.72557,12.38946],[79.72552,12.38975]],[[79.69115,12.3767],[79.6912,12.37594]],[[79.69134,12.37814],[79.69125,12.37736]],[[79.70738,12.38806],[79.70751,12.38867]],[[79.72118,12.37641],[79.72176,12.37628]],[[79.72062,12.37658],[79.72118,12.37641]],[[79.7071,12.38891],[79.70695,12.38864]],[[79.69298,12.40878],[79.69287,12.40941]],[[79.69352,12.40594],[79.69336,12.4067]],[[79.70118,12.40116],[79.7008,12.40133]],[[79.70281,12.4018],[79.7029,12.4024]],[[79.69382,12.40469],[79.69374,12.40493]],[[79.70308,12.37168],[79.70273,12.37184]],[[79.70385,12.37892],[79.7041,12.37885]],[[79.69447,12.37851],[79.69505,12.37844]],[[79.71162,12.37898],[79.71158,12.37852]],[[79.70032,12.40155],[79.69977,12.40185]],[[79.7026,12.40037],[79.70275,12.40077]],[[79.68804,12.38239],[79.68848,12.38236]],[[79.70321,12.40342],[79.70331,12.40385]],[[79.70343,12.40438],[79.70347,12.40486]],[[79.69593,12.40345],[79.69516,12.40374]],[[79.69145,12.37988],[79.69156,12.37972]],[[79.70165,12.37856],[79.70182,12.37875]],[[79.73033,12.38604],[79.73083,12.38595]],[[79.70673,12.3571],[79.70678,12.35635]],[[79.70685,12.35564],[79.70694,12.35496]],[[79.7248,12.38507],[79.72467,12.38514]],[[79.70759,12.34851],[79.7076,12.34826]],[[79.70313,12.40318],[79.70321,12.40342]],[[79.71993,12.37874],[79.72009,12.37931]],[[79.71416,12.37849],[79.71456,12.37837]],[[79.73008,12.38603],[79.73033,12.38604]],[[79.72599,12.38475],[79.72539,12.38501]],[[79.70759,12.36179],[79.70708,12.36183]],[[79.69182,12.38189],[79.69222,12.38181]],[[79.7256,12.39134],[79.7254,12.39157]],[[79.72557,12.39085],[79.7256,12.39134]],[[79.70752,12.34884],[79.70723,12.34893]],[[79.69106,12.38062],[79.69118,12.38029]],[[79.70723,12.34893],[79.70688,12.34904]],[[79.70367,12.34798],[79.70323,12.34795]],[[79.70291,12.39422],[79.70283,12.39362]],[[79.71003,12.39794],[79.71024,12.39833]],[[79.71238,12.39586],[79.71285,12.3964]],[[79.69733,12.40294],[79.69678,12.40319]],[[79.71152,12.37655],[79.71149,12.37612]],[[79.68078,12.38293],[79.68109,12.38294]],[[79.6912,12.37594],[79.69112,12.37526]],[[79.70028,12.37828],[79.70076,12.37829]],[[79.69326,12.40735],[79.6931,12.40803]],[[79.69282,12.37902],[79.69314,12.37891]],[[79.68924,12.38221],[79.68972,12.38214]],[[79.70362,12.39721],[79.70345,12.39667]],[[79.70315,12.3955],[79.70302,12.3949]],[[79.71193,12.40065],[79.71166,12.40114]],[[79.71117,12.39966],[79.71163,12.40014]],[[79.70995,12.39751],[79.71003,12.39794]],[[79.70283,12.39362],[79.703,12.3935]],[[79.7251,12.37529],[79.725,12.37493]],[[79.70305,12.40282],[79.70313,12.40318]],[[79.69638,12.4033],[79.69593,12.40345]],[[79.72816,12.37427],[79.72892,12.3741]],[[79.72973,12.38521],[79.72995,12.38575]],[[79.72471,12.38464],[79.72461,12.38417]],[[79.72006,12.35939],[79.72023,12.35872]],[[79.70366,12.36262],[79.70296,12.36253]],[[79.72037,12.35813],[79.72078,12.35791]],[[79.72001,12.3647],[79.71991,12.36421]],[[79.69129,12.38013],[79.69145,12.37988]],[[79.71544,12.34609],[79.7154,12.34562]],[[79.70073,12.37849],[79.70068,12.37874]],[[79.6843,12.38293],[79.68454,12.38294]],[[79.70182,12.37875],[79.70122,12.37918]],[[79.70122,12.37918],[79.70093,12.37957]],[[79.70419,12.38045],[79.70463,12.3807]],[[79.69769,12.3781],[79.6981,12.37827]],[[79.7124,12.34896],[79.71278,12.34853]],[[79.70933,12.36201],[79.7092,12.36193]],[[79.71118,12.3499],[79.71148,12.34986]],[[79.70082,12.36341],[79.70088,12.36376]],[[79.72549,12.39037],[79.72557,12.39085]],[[79.70606,12.38403],[79.70637,12.38474]],[[79.70997,12.3498],[79.71061,12.34981]],[[79.69098,12.3818],[79.69084,12.3815]],[[79.69169,12.37955],[79.69178,12.37939]],[[79.69106,12.37015],[79.69167,12.3698]],[[79.69224,12.36955],[79.69284,12.36907]],[[79.70281,12.40135],[79.70281,12.4018]],[[79.7029,12.4024],[79.70305,12.40282]],[[79.70347,12.40486],[79.7036,12.40539]],[[79.69825,12.40264],[79.69733,12.40294]],[[79.69384,12.40427],[79.69382,12.40469]],[[79.7036,12.40539],[79.70376,12.40588]],[[79.70916,12.39238],[79.70947,12.39279]],[[79.71182,12.40154],[79.712,12.40157]],[[79.69516,12.40374],[79.69449,12.40392]],[[79.72876,12.38245],[79.72909,12.38295]],[[79.72003,12.35993],[79.72006,12.35939]],[[79.68623,12.38266],[79.68616,12.3825]],[[79.70271,12.39244],[79.70256,12.39197]],[[79.69897,12.4023],[79.69825,12.40264]],[[79.69336,12.4067],[79.69326,12.40735]],[[79.68848,12.38236],[79.68886,12.38228]],[[79.72871,12.38032],[79.72862,12.38113]],[[79.70879,12.39801],[79.70833,12.39808]],[[79.70331,12.40385],[79.70343,12.40438]],[[79.70944,12.38748],[79.70997,12.38723]],[[79.71713,12.37764],[79.71785,12.37739]],[[79.71619,12.37787],[79.71656,12.37775]],[[79.71202,12.40106],[79.71225,12.4011]],[[79.6909,12.3725],[79.69056,12.37253]],[[79.68265,12.38318],[79.68308,12.38312]],[[79.71156,12.37704],[79.71152,12.37655]],[[79.71149,12.37612],[79.71141,12.37577]],[[79.71853,12.3772],[79.71946,12.37699]],[[79.70079,12.36276],[79.70082,12.36314]],[[79.69314,12.37891],[79.69339,12.37886]],[[79.69076,12.38209],[79.69105,12.3821]],[[79.70695,12.38864],[79.70683,12.38881]],[[79.7244,12.38326],[79.72438,12.38271]],[[79.6912,12.37956],[79.69138,12.37934]],[[79.70172,12.40083],[79.70117,12.40116]],[[79.71146,12.34961],[79.71157,12.34938]],[[79.72486,12.3753],[79.7251,12.37529]],[[79.71206,12.34934],[79.7124,12.34896]],[[79.70157,12.37847],[79.70167,12.37804]],[[79.71982,12.36801],[79.71974,12.36762]],[[79.72009,12.36981],[79.71993,12.36909]],[[79.72061,12.37267],[79.72055,12.37203]],[[79.70395,12.39954],[79.70414,12.39986]],[[79.70392,12.3984],[79.70367,12.39778]],[[79.70943,12.37989],[79.70988,12.37969]],[[79.71156,12.36284],[79.71117,12.3627]],[[79.69156,12.37972],[79.69168,12.37955]],[[79.71022,12.39754],[79.70995,12.39751]],[[79.7116,12.3783],[79.71159,12.37807]],[[79.71157,12.3776],[79.71156,12.37704]],[[79.70799,12.34975],[79.70863,12.34959]],[[79.72909,12.38295],[79.72925,12.38351]],[[79.69126,12.38509],[79.69137,12.38558]],[[79.70661,12.35844],[79.70665,12.35778]],[[79.71972,12.36169],[79.71979,12.3611]],[[79.73148,12.37334],[79.73067,12.3737]],[[79.71313,12.37881],[79.71381,12.37859]],[[79.69339,12.37886],[79.69372,12.37874]],[[79.71141,12.37577],[79.71126,12.37526]],[[79.72118,12.37641],[79.72112,12.37612]],[[79.6901,12.38213],[79.6902,12.38245]],[[79.71993,12.3684],[79.71982,12.36801]],[[79.71081,12.36252],[79.7101,12.36225]],[[79.72018,12.36668],[79.72018,12.3663]],[[79.68603,12.38272],[79.68623,12.38266]],[[79.71997,12.36529],[79.72001,12.3647]],[[79.73492,12.38613],[79.73538,12.38603]],[[79.70376,12.40588],[79.70375,12.40641]],[[79.68946,12.36773],[79.68927,12.36717]],[[79.73457,12.38617],[79.73492,12.38613]],[[79.70359,12.38015],[79.70419,12.38045]],[[79.71126,12.37526],[79.71104,12.3748]],[[79.70061,12.40137],[79.70032,12.40155]],[[79.7122,12.39714],[79.71154,12.39725]],[[79.72271,12.37593],[79.72324,12.37585]],[[79.70787,12.38976],[79.70805,12.39053]],[[79.71437,12.3601],[79.71444,12.35981]],[[79.70781,12.39147],[79.70727,12.39183]],[[79.72103,12.37971],[79.72104,12.37978]],[[79.71946,12.37699],[79.71938,12.37675]],[[79.69264,12.38678],[79.69295,12.38701]],[[79.69066,12.41167],[79.69039,12.41177]],[[79.71158,12.37852],[79.7116,12.3783]],[[79.71228,12.37908],[79.71228,12.37908]],[[79.73538,12.38603],[79.73538,12.3859]],[[79.73412,12.38621],[79.73457,12.38617]],[[79.71228,12.37908],[79.71229,12.37908]],[[79.68901,12.36664],[79.68901,12.36664]],[[79.69168,12.37955],[79.69169,12.37955]],[[79.70165,12.37856],[79.70165,12.37856]],[[79.7077,12.38908],[79.7077,12.38908]],[[79.72112,12.37612],[79.72112,12.37612]],[[79.73522,12.38564],[79.73504,12.3852]],[[79.71395,12.34767],[79.7136,12.34712]],[[79.70296,12.36253],[79.70264,12.36257]],[[79.71159,12.37931],[79.71228,12.37908]],[[79.68078,12.38293],[79.6805,12.38238]],[[79.68918,12.36688],[79.68883,12.36728]],[[79.70989,12.37969],[79.70988,12.37969]],[[79.70117,12.40116],[79.70117,12.40116]],[[79.68901,12.36664],[79.689,12.36664]],[[79.72824,12.37459],[79.72823,12.37459]],[[79.70634,12.36146],[79.70634,12.36146]],[[79.70732,12.35047],[79.70732,12.35047]],[[79.69168,12.37955],[79.69168,12.37955]],[[79.73109,12.38643],[79.73108,12.38643]],[[79.70165,12.37856],[79.70164,12.37856]],[[79.69138,12.3792],[79.69138,12.3792]],[[79.71466,12.36402],[79.71465,12.36402]],[[79.72112,12.37612],[79.72112,12.37612]],[[79.7077,12.38908],[79.7077,12.38908]],[[79.7248,12.38507],[79.7248,12.38507]],[[79.70989,12.37969],[79.70989,12.37969]],[[79.70118,12.40116],[79.70117,12.40116]],[[79.72824,12.37459],[79.72824,12.37459]],[[79.70733,12.35047],[79.70732,12.35047]],[[79.73109,12.38643],[79.73109,12.38643]],[[79.69139,12.3792],[79.69138,12.3792]],[[79.71466,12.36402],[79.71466,12.36402]],[[79.7248,12.38507],[79.7248,12.38507]],[[79.7255,12.38919],[79.72557,12.38946]],[[79.7255,12.38883],[79.72534,12.3885]],[[79.70637,12.38474],[79.70663,12.3859]],[[79.70305,12.34731],[79.70295,12.34704]],[[79.70703,12.35292],[79.70715,12.3522]],[[79.72498,12.38592],[79.72503,12.38634]],[[79.70845,12.36177],[79.70804,12.36177]],[[79.71196,12.39547],[79.71238,12.39586]],[[79.69717,12.37814],[79.69769,12.3781]],[[79.73519,12.38377],[79.73522,12.38362]],[[79.71075,12.39742],[79.71022,12.39754]],[[79.71713,12.36483],[79.71669,12.36472]],[[79.72565,12.37483],[79.7264,12.37466]],[[79.69138,12.37934],[79.69138,12.3792]],[[79.69086,12.37202],[79.69063,12.37124]],[[79.70737,12.38878],[79.7071,12.38891]],[[79.70463,12.3807],[79.70528,12.38134]],[[79.69139,12.3792],[79.69138,12.37887]],[[79.70157,12.37847],[79.70164,12.37856]],[[79.71166,12.40114],[79.71165,12.40127]],[[79.6922,12.41096],[79.69143,12.41126]],[[79.70535,12.34816],[79.7049,12.34808]],[[79.69111,12.37379],[79.69108,12.37303]],[[79.70752,12.34884],[79.70759,12.34851]],[[79.7049,12.34808],[79.70431,12.34801]],[[79.7083,12.3913],[79.70781,12.39147]],[[79.70733,12.35047],[79.70736,12.3499]],[[79.6887,12.3658],[79.68901,12.36664]],[[79.68729,12.36767],[79.68689,12.36791]],[[79.70299,12.39346],[79.70281,12.39296]],[[79.70748,12.34947],[79.70752,12.34884]],[[79.70634,12.36146],[79.70634,12.36146]],[[79.70858,12.38015],[79.70917,12.37998]],[[79.69409,12.37869],[79.69421,12.37903]],[[79.69977,12.40185],[79.69897,12.4023]],[[79.71154,12.39725],[79.71075,12.39742]],[[79.70256,12.39197],[79.70244,12.39175]],[[79.72083,12.37971],[79.72103,12.37971]],[[79.68927,12.36717],[79.68918,12.36688]],[[79.71159,12.37931],[79.71162,12.37898]],[[79.70296,12.37404],[79.70314,12.37341]],[[79.69143,12.41126],[79.69108,12.41146]],[[79.69112,12.38125],[79.69129,12.38105]],[[79.7008,12.40133],[79.70111,12.40158]],[[79.73517,12.38389],[79.73519,12.38377]],[[79.69384,12.40427],[79.6942,12.40416]],[[79.6942,12.40416],[79.69461,12.40399]],[[79.69461,12.40399],[79.69511,12.40382]],[[79.6955,12.40393],[79.69542,12.40368]],[[79.69511,12.40382],[79.69542,12.40368]],[[79.69338,12.40433],[79.69303,12.40438]],[[79.69384,12.40427],[79.69338,12.40433]]]},"912202":{"name":"ANANDAMANGALAM","code":"912202","ss_code":"9122","volt":"11","len":26.56,"dts":56,"cons":2251,"type":"MultiLineString","coords":[[[79.67731,12.35925],[79.67714,12.35892]],[[79.67829,12.36137],[79.67817,12.36097]],[[79.69568,12.33399],[79.69603,12.33379]],[[79.67707,12.34306],[79.67722,12.34338]],[[79.70077,12.33601],[79.70109,12.33612]],[[79.68355,12.37565],[79.68358,12.37522]],[[79.69888,12.32866],[79.69861,12.32811]],[[79.67545,12.34443],[79.67553,12.34431]],[[79.68676,12.36146],[79.68632,12.36076]],[[79.68114,12.35177],[79.68112,12.35219]],[[79.67545,12.34443],[79.67545,12.34443]],[[79.68785,12.36237],[79.68853,12.3621]],[[79.69935,12.33505],[79.69975,12.3353]],[[79.69736,12.33385],[79.69801,12.33416]],[[79.6921,12.33603],[79.6928,12.33574]],[[79.68883,12.33209],[79.6888,12.33169]],[[79.67246,12.36912],[79.67239,12.36966]],[[79.68314,12.33465],[79.68295,12.33377]],[[79.66891,12.35749],[79.66797,12.35725]],[[79.69333,12.33737],[79.69319,12.33696]],[[79.67646,12.34314],[79.67638,12.34297]],[[79.69179,12.33932],[79.69189,12.33963]],[[79.67245,12.35012],[79.67217,12.34944]],[[79.69783,12.34204],[79.69808,12.34188]],[[79.69292,12.36077],[79.69326,12.36084]],[[79.68059,12.34944],[79.68033,12.34916]],[[79.68068,12.36059],[79.68066,12.36016]],[[79.69194,12.33625],[79.6921,12.33603]],[[79.684,12.34225],[79.68396,12.34255]],[[79.67555,12.34473],[79.67545,12.34446]],[[79.67911,12.38093],[79.67924,12.38073]],[[79.67924,12.37012],[79.67912,12.36965]],[[79.67951,12.36171],[79.67895,12.36166]],[[79.67913,12.37962],[79.67911,12.37934]],[[79.67941,12.38246],[79.67937,12.38214]],[[79.68071,12.36337],[79.68086,12.36308]],[[79.67934,12.37172],[79.67931,12.37139]],[[79.67924,12.37251],[79.67926,12.37202]],[[79.67916,12.37039],[79.67924,12.37012]],[[79.67916,12.38027],[79.67901,12.37991]],[[79.67886,12.37816],[79.67912,12.37795]],[[79.67912,12.37795],[79.67931,12.37762]],[[79.67935,12.37518],[79.67926,12.3749]],[[79.68006,12.38292],[79.67972,12.38293]],[[79.67929,12.38118],[79.67911,12.38093]],[[79.67927,12.37073],[79.67916,12.37039]],[[79.67902,12.36773],[79.67904,12.36733]],[[79.6794,12.38285],[79.67941,12.38246]],[[79.67924,12.38073],[79.67931,12.38058]],[[79.67656,12.35738],[79.67637,12.35704]],[[79.67654,12.34927],[79.67589,12.34913]],[[79.68121,12.35822],[79.68185,12.35793]],[[79.67849,12.36163],[79.6788,12.36224]],[[79.68389,12.33908],[79.68367,12.33831]],[[79.67329,12.36878],[79.6737,12.36908]],[[79.6827,12.37699],[79.68312,12.37681]],[[79.68033,12.34916],[79.68022,12.34877]],[[79.68022,12.34877],[79.68014,12.34837]],[[79.67317,12.36866],[79.67329,12.36878]],[[79.67329,12.36878],[79.6732,12.36912]],[[79.6732,12.36912],[79.67303,12.36969]],[[79.67303,12.36969],[79.67283,12.37036]],[[79.67283,12.37036],[79.67284,12.37099]],[[79.68014,12.34837],[79.68009,12.34804]],[[79.67284,12.37099],[79.67285,12.37128]],[[79.69765,12.34225],[79.69783,12.34204]],[[79.69747,12.34247],[79.69765,12.34225]],[[79.67055,12.36478],[79.67067,12.36522]],[[79.67419,12.36504],[79.67352,12.36489]],[[79.6793,12.37284],[79.67924,12.37251]],[[79.6826,12.36194],[79.68357,12.36193]],[[79.67596,12.35638],[79.67641,12.35631]],[[79.67593,12.34325],[79.67646,12.34314]],[[79.67553,12.34431],[79.67541,12.34395]],[[79.67574,12.34558],[79.6757,12.3451]],[[79.6792,12.37385],[79.67914,12.37348]],[[79.69325,12.36441],[79.69311,12.3641]],[[79.67596,12.35638],[79.67538,12.3565]],[[79.69899,12.32994],[79.69953,12.32984]],[[79.67608,12.34674],[79.67593,12.34627]],[[79.6836,12.33768],[79.68354,12.33724]],[[79.67348,12.34955],[79.67316,12.34973]],[[79.68859,12.36517],[79.68862,12.36539]],[[79.67917,12.37295],[79.67903,12.37307]],[[79.68192,12.3773],[79.68222,12.37726]],[[79.67986,12.37754],[79.68002,12.37792]],[[79.67479,12.34939],[79.67432,12.34935]],[[79.6959,12.33126],[79.69561,12.33074]],[[79.6766,12.3496],[79.67654,12.34927]],[[79.6839,12.33953],[79.68389,12.33908]],[[79.68199,12.34146],[79.68225,12.34142]],[[79.69612,12.33264],[79.69611,12.33214]],[[79.67148,12.36704],[79.67174,12.3674]],[[79.69662,12.33354],[79.69736,12.33385]],[[79.67067,12.36522],[79.67087,12.36562]],[[79.69143,12.33296],[79.69182,12.33281]],[[79.68078,12.3778],[79.68117,12.37758]],[[79.68044,12.35903],[79.68086,12.3586]],[[79.6946,12.33894],[79.69513,12.33933]],[[79.68312,12.3419],[79.68335,12.34193]],[[79.67589,12.34913],[79.67524,12.34922]],[[79.6879,12.33147],[79.68744,12.33151]],[[79.68706,12.33158],[79.68662,12.33162]],[[79.68616,12.33168],[79.68568,12.33154]],[[79.67122,12.36673],[79.67148,12.36704]],[[79.69568,12.33399],[79.6957,12.3337]],[[79.68648,12.36198],[79.68679,12.3619]],[[79.69561,12.33074],[79.69536,12.33028]],[[79.6807,12.34984],[79.68059,12.34944]],[[79.67654,12.34927],[79.67665,12.34886]],[[79.67687,12.35124],[79.67676,12.35084]],[[79.67646,12.34314],[79.67707,12.34306]],[[79.68945,12.33347],[79.68927,12.33327]],[[79.67669,12.35785],[79.67656,12.35738]],[[79.6793,12.37284],[79.67917,12.37295]],[[79.68038,12.37796],[79.68078,12.3778]],[[79.68862,12.36539],[79.6887,12.3658]],[[79.68596,12.36199],[79.68648,12.36198]],[[79.68517,12.35039],[79.68573,12.35021]],[[79.68331,12.35065],[79.68389,12.35056]],[[79.67246,12.36912],[79.67286,12.36879]],[[79.67286,12.36879],[79.67317,12.36866]],[[79.69382,12.33543],[79.69448,12.33505]],[[79.69355,12.3384],[79.69402,12.33892]],[[79.69245,12.33701],[79.69283,12.33736]],[[79.68073,12.35035],[79.6807,12.34984]],[[79.67219,12.35709],[79.67153,12.35721]],[[79.68959,12.3373],[79.69037,12.33695]],[[79.68684,12.33865],[79.68762,12.33836]],[[79.68617,12.33914],[79.68665,12.33881]],[[79.67937,12.38214],[79.67941,12.38176]],[[79.68146,12.3623],[79.68179,12.36193]],[[79.69899,12.32994],[79.69897,12.32931]],[[79.6967,12.33032],[79.69759,12.33004]],[[79.67652,12.34847],[79.67622,12.34799]],[[79.67707,12.34306],[79.67738,12.34299]],[[79.68367,12.33831],[79.6836,12.33768]],[[79.69666,12.34186],[79.69691,12.34203]],[[79.69759,12.33004],[79.69841,12.32997]],[[79.68014,12.3617],[79.67978,12.36172]],[[79.68018,12.378],[79.68038,12.37796]],[[79.68351,12.37678],[79.68356,12.37622]],[[79.67212,12.36821],[79.67223,12.36871]],[[79.69587,12.33323],[79.69612,12.33264]],[[79.67293,12.36489],[79.67202,12.3647]],[[79.67352,12.36489],[79.67293,12.36489]],[[79.67694,12.36638],[79.67738,12.3657]],[[79.67824,12.36632],[79.6776,12.36643]],[[79.6929,12.36304],[79.69294,12.36249]],[[79.69104,12.33309],[79.69143,12.33296]],[[79.68573,12.35021],[79.68634,12.35007]],[[79.68087,12.35096],[79.68073,12.35035]],[[79.69156,12.33868],[79.69179,12.33932]],[[79.67859,12.35111],[79.67921,12.35108]],[[79.67904,12.37873],[79.67896,12.37844]],[[79.67815,12.35125],[79.67859,12.35111]],[[79.69019,12.33647],[79.69011,12.3363]],[[79.68837,12.33807],[79.68885,12.33775]],[[79.67863,12.36066],[79.67921,12.36028]],[[79.67924,12.38073],[79.67884,12.38067]],[[79.68762,12.36187],[79.68785,12.36237]],[[79.67498,12.34353],[79.67471,12.34361]],[[79.69869,12.33456],[79.69935,12.33505]],[[79.67532,12.34343],[79.67593,12.34325]],[[79.68902,12.33289],[79.68888,12.33246]],[[79.69577,12.32995],[79.69617,12.32964]],[[79.67665,12.34886],[79.67652,12.34847]],[[79.68354,12.33724],[79.68343,12.33665]],[[79.68927,12.33327],[79.68902,12.33289]],[[79.68117,12.37758],[79.68159,12.37741]],[[79.68539,12.33131],[79.68529,12.33105]],[[79.67639,12.35493],[79.67649,12.35463]],[[79.69611,12.33214],[79.69602,12.33166]],[[79.67108,12.36639],[79.67122,12.36673]],[[79.67202,12.3647],[79.67127,12.36459]],[[79.68389,12.35056],[79.6846,12.35036]],[[79.69698,12.34259],[79.69713,12.34293]],[[79.69691,12.34203],[79.69695,12.34214]],[[79.69334,12.33806],[79.69355,12.3384]],[[79.69305,12.33767],[79.69333,12.33737]],[[79.67694,12.36638],[79.67668,12.36671]],[[79.68356,12.37622],[79.68355,12.37565]],[[79.68537,12.3619],[79.6856,12.36195]],[[79.68568,12.33154],[79.68539,12.33131]],[[79.67174,12.3674],[79.67186,12.36783]],[[79.67186,12.36783],[79.67212,12.36821]],[[79.67605,12.3653],[79.67514,12.3653]],[[79.6946,12.33894],[79.69501,12.33888]],[[79.69182,12.33281],[79.69233,12.33261]],[[79.69841,12.32997],[79.69899,12.32994]],[[79.6961,12.33051],[79.6967,12.33032]],[[79.67676,12.35084],[79.6767,12.35043]],[[79.67316,12.34973],[79.6729,12.35001]],[[79.69559,12.32961],[79.69539,12.32923]],[[79.68222,12.37726],[79.6827,12.37699]],[[79.67931,12.37762],[79.67986,12.37754]],[[79.68233,12.34193],[79.68279,12.3419]],[[79.68279,12.3419],[79.68312,12.3419]],[[79.68396,12.34193],[79.684,12.34225]],[[79.67694,12.3521],[79.67692,12.35176]],[[79.67972,12.38293],[79.67943,12.38298]],[[79.67901,12.36866],[79.67897,12.36839]],[[79.68046,12.36396],[79.68055,12.36367]],[[79.67538,12.3565],[79.67473,12.35659]],[[79.67471,12.34361],[79.67405,12.34377]],[[79.67541,12.34395],[79.67532,12.34343]],[[79.6729,12.35001],[79.67245,12.35012]],[[79.68945,12.33347],[79.68982,12.33321]],[[79.68159,12.37741],[79.68192,12.3773]],[[79.68312,12.37681],[79.68351,12.37678]],[[79.6793,12.38146],[79.67929,12.38118]],[[79.68062,12.36176],[79.68061,12.36122]],[[79.68061,12.36122],[79.68068,12.36059]],[[79.67381,12.34959],[79.67348,12.34955]],[[79.67432,12.34935],[79.67381,12.34959]],[[79.68062,12.36176],[79.68014,12.3617]],[[79.69513,12.33933],[79.69536,12.33955]],[[79.67048,12.36424],[79.67017,12.36401]],[[79.69619,12.33354],[79.69662,12.33354]],[[79.6776,12.36643],[79.67694,12.36638]],[[79.67884,12.36616],[79.67824,12.36632]],[[79.68392,12.34011],[79.6839,12.33953]],[[79.68191,12.35078],[79.68234,12.35073]],[[79.68103,12.35142],[79.68114,12.35177]],[[79.69305,12.33767],[79.69334,12.33806]],[[79.68044,12.35091],[79.68087,12.35096]],[[79.69113,12.3366],[79.69122,12.33737]],[[79.69439,12.32759],[79.69399,12.32703]],[[79.6737,12.35677],[79.67333,12.35685]],[[79.68982,12.33321],[79.6902,12.33325]],[[79.68993,12.33575],[79.68987,12.33521]],[[79.69011,12.3363],[79.68993,12.33575]],[[79.68,12.35954],[79.68044,12.35903]],[[79.67959,12.3599],[79.68,12.35954]],[[79.67895,12.36806],[79.67902,12.36773]],[[79.67926,12.37103],[79.67927,12.37073]],[[79.6871,12.36195],[79.68762,12.36187]],[[79.67925,12.37663],[79.67914,12.37625]],[[79.68634,12.35007],[79.68637,12.35046]],[[79.67904,12.36733],[79.67896,12.36694]],[[79.67896,12.36694],[79.67882,12.36667]],[[79.68314,12.33525],[79.68314,12.33465]],[[79.67921,12.35108],[79.67995,12.35104]],[[79.69216,12.36499],[79.6928,12.36457]],[[79.68888,12.33246],[79.68883,12.33209]],[[79.67926,12.37454],[79.67915,12.37422]],[[79.67119,12.36422],[79.67103,12.36383]],[[79.67911,12.37934],[79.67942,12.37891]],[[79.68141,12.35098],[79.68191,12.35078]],[[79.67405,12.34377],[79.67405,12.34377]],[[79.67524,12.34922],[79.67479,12.34939]],[[79.69617,12.32964],[79.69559,12.32961]],[[79.68097,12.3618],[79.68062,12.36176]],[[79.69561,12.33074],[79.6961,12.33051]],[[79.6757,12.3451],[79.67555,12.34473]],[[79.67593,12.34627],[79.67574,12.34558]],[[79.67622,12.34799],[79.67615,12.34756]],[[79.6963,12.34085],[79.69648,12.34129]],[[79.67775,12.3513],[79.67815,12.35125]],[[79.69695,12.34214],[79.69698,12.34259]],[[79.69216,12.3367],[79.69245,12.33701]],[[79.69113,12.3366],[79.69162,12.33646]],[[79.69162,12.33646],[79.69182,12.3364]],[[79.6914,12.33799],[79.69156,12.33868]],[[79.67333,12.35685],[79.67281,12.35693]],[[79.68966,12.33468],[79.68961,12.33419]],[[79.69182,12.3364],[79.69194,12.33625]],[[79.67941,12.36548],[79.67969,12.36512]],[[79.67931,12.38058],[79.67916,12.38027]],[[79.67914,12.37625],[79.67932,12.37586]],[[79.68022,12.36419],[79.68046,12.36396]],[[79.67943,12.38298],[79.6794,12.38285]],[[79.67942,12.37891],[79.67904,12.37873]],[[79.67931,12.36566],[79.6794,12.36548]],[[79.67926,12.3749],[79.67926,12.37454]],[[79.68119,12.3629],[79.68146,12.3623]],[[79.67932,12.37553],[79.67935,12.37518]],[[79.67926,12.36594],[79.67931,12.36566]],[[79.67969,12.36512],[79.6798,12.36477]],[[79.68086,12.36308],[79.68119,12.3629]],[[79.67932,12.37586],[79.67932,12.37553]],[[79.67925,12.37694],[79.67925,12.37663]],[[79.67914,12.37348],[79.67923,12.37322]],[[79.67897,12.36839],[79.67895,12.36806]],[[79.67931,12.37139],[79.67926,12.37103]],[[79.68055,12.36367],[79.68071,12.36337]],[[79.6798,12.36477],[79.68012,12.36458]],[[79.67753,12.36024],[79.67749,12.35991]],[[79.67711,12.35313],[79.67708,12.3529]],[[79.67689,12.35345],[79.67711,12.35313]],[[79.67615,12.35671],[79.67596,12.35638]],[[79.67817,12.36097],[79.67767,12.36059]],[[79.67667,12.35413],[79.67687,12.35386]],[[79.67714,12.35892],[79.67698,12.35851]],[[79.67687,12.35386],[79.67689,12.35345]],[[79.67596,12.35638],[79.67619,12.35565]],[[79.67849,12.36163],[79.67829,12.36137]],[[79.67708,12.3529],[79.67709,12.35251]],[[79.67636,12.35532],[79.67639,12.35493]],[[79.67619,12.35565],[79.67636,12.35532]],[[79.67637,12.35704],[79.67615,12.35671]],[[79.67767,12.36059],[79.67753,12.36024]],[[79.67709,12.35251],[79.67694,12.3521]],[[79.67749,12.35991],[79.6774,12.35959]],[[79.67692,12.35176],[79.67687,12.35124]],[[79.6774,12.35959],[79.67731,12.35925]],[[79.67103,12.36383],[79.67048,12.36424]],[[79.67663,12.35],[79.67661,12.34982]],[[79.6766,12.3496],[79.67661,12.34982]],[[79.68036,12.34179],[79.68059,12.3414]],[[79.67896,12.37844],[79.67886,12.37816]],[[79.69062,12.33316],[79.69104,12.33309]],[[79.67882,12.36667],[79.67884,12.36616]],[[79.68762,12.33836],[79.68837,12.33807]],[[79.68665,12.33881],[79.68684,12.33865]],[[79.68665,12.33881],[79.68676,12.33894]],[[79.6834,12.34018],[79.68392,12.34011]],[[79.6788,12.36224],[79.67825,12.36242]],[[79.69332,12.33568],[79.69382,12.33543]],[[79.69325,12.36441],[79.69362,12.36436]],[[79.69011,12.3654],[79.69081,12.36526]],[[79.67929,12.37723],[79.67925,12.37694]],[[79.67912,12.36965],[79.67908,12.36932]],[[79.68945,12.36554],[79.69011,12.3654]],[[79.6856,12.36195],[79.68596,12.36199]],[[79.69546,12.33991],[79.69578,12.33978]],[[79.68878,12.33141],[79.68834,12.33145]],[[79.68834,12.33145],[79.6879,12.33147]],[[79.68662,12.33162],[79.68616,12.33168]],[[79.6767,12.35043],[79.67663,12.35]],[[79.67762,12.34285],[79.67776,12.34283]],[[79.68392,12.34011],[79.68481,12.33998]],[[79.68233,12.3409],[79.68285,12.3406]],[[79.69975,12.3353],[79.70014,12.33561]],[[79.69182,12.3364],[79.69216,12.3367]],[[79.69122,12.33737],[79.6914,12.33799]],[[79.69471,12.32805],[79.69439,12.32759]],[[79.67473,12.35659],[79.67422,12.35667]],[[79.68885,12.33775],[79.68959,12.3373]],[[79.67921,12.36028],[79.67959,12.3599]],[[79.68679,12.3619],[79.6871,12.36195]],[[79.68679,12.3619],[79.68676,12.36146]],[[79.67612,12.3471],[79.67608,12.34674]],[[79.6928,12.33574],[79.69332,12.33568]],[[79.69266,12.36068],[79.69292,12.36077]],[[79.69326,12.36084],[79.69374,12.36088]],[[79.67884,12.36616],[79.67926,12.36594]],[[79.67927,12.37202],[79.67934,12.37172]],[[79.67915,12.37422],[79.6792,12.37385]],[[79.69492,12.33474],[79.69543,12.33435]],[[79.68086,12.3586],[79.68121,12.35822]],[[79.67698,12.35851],[79.67686,12.35823]],[[79.69543,12.33435],[79.69568,12.33399]],[[79.6957,12.3337],[79.69587,12.33323]],[[79.67127,12.36459],[79.67119,12.36422]],[[79.67674,12.36557],[79.67605,12.3653]],[[79.67223,12.36871],[79.67246,12.36912]],[[79.68222,12.35783],[79.68262,12.35762]],[[79.69526,12.32942],[79.69492,12.32939]],[[79.67923,12.37322],[79.6793,12.37284]],[[79.69264,12.36111],[79.69266,12.36068]],[[79.68357,12.36193],[79.68422,12.36207]],[[79.6887,12.3658],[79.68945,12.36554]],[[79.69069,12.3368],[79.69113,12.3366]],[[79.68049,12.38298],[79.68024,12.38297]],[[79.68201,12.34104],[79.68233,12.3409]],[[79.69578,12.33978],[79.69584,12.34007]],[[79.6837,12.34193],[79.68396,12.34193]],[[79.69602,12.33166],[79.6959,12.33126]],[[79.70014,12.33561],[79.70077,12.33601]],[[79.67048,12.36424],[79.67055,12.36478]],[[79.67739,12.34299],[79.67762,12.34285]],[[79.68087,12.35096],[79.68103,12.35142]],[[79.67099,12.35727],[79.6705,12.35737]],[[79.6902,12.33325],[79.69062,12.33316]],[[79.69037,12.33695],[79.69069,12.3368]],[[79.67817,12.36097],[79.67863,12.36066]],[[79.69266,12.36068],[79.69254,12.36035]],[[79.68147,12.34128],[79.68201,12.34104]],[[79.69254,12.36035],[79.69302,12.35988]],[[79.68323,12.35696],[79.68312,12.35771]],[[79.6856,12.33974],[79.68617,12.33914]],[[79.68481,12.33998],[79.6856,12.33974]],[[79.68834,12.36448],[79.68859,12.36517]],[[79.67738,12.3657],[79.67674,12.36557]],[[79.69612,12.34038],[79.6963,12.34085]],[[79.68087,12.35096],[79.68141,12.35098]],[[79.69182,12.32479],[79.69137,12.3241]],[[79.69283,12.33736],[79.69305,12.33767]],[[79.69509,12.32869],[79.69471,12.32805]],[[79.67153,12.35721],[79.67099,12.35727]],[[79.69037,12.33695],[79.69026,12.33664]],[[79.68329,12.33597],[79.68314,12.33525]],[[79.68285,12.3406],[79.6834,12.34018]],[[79.68201,12.34104],[79.68199,12.34146]],[[79.67089,12.36598],[79.67108,12.36639]],[[79.6846,12.35036],[79.68517,12.35039]],[[79.69448,12.33505],[79.69492,12.33474]],[[79.69695,12.34214],[79.69684,12.34216]],[[79.68276,12.35071],[79.68331,12.35065]],[[79.68234,12.35073],[79.68276,12.35071]],[[79.69648,12.34129],[79.69666,12.34186]],[[79.69584,12.34007],[79.69612,12.34038]],[[79.68744,12.33151],[79.68706,12.33158]],[[79.68048,12.34203],[79.68036,12.34179]],[[79.68059,12.3414],[79.68147,12.34128]],[[79.68048,12.34203],[79.68091,12.34159]],[[79.69159,12.33254],[79.69135,12.33226]],[[79.69182,12.33281],[79.69159,12.33254]],[[79.67776,12.34283],[79.67811,12.34269]],[[79.67811,12.34269],[79.67858,12.34257]],[[79.6791,12.34246],[79.67956,12.34239]],[[79.67858,12.34257],[79.6791,12.34246]],[[79.67956,12.34239],[79.67994,12.3423]],[[79.67966,12.37786],[79.67964,12.37784]],[[79.68002,12.37792],[79.67963,12.37775]],[[79.67963,12.37775],[79.67964,12.37784]],[[79.68049,12.38298],[79.68034,12.38242]],[[79.67545,12.34443],[79.67545,12.34443]],[[79.67927,12.37202],[79.67926,12.37202]],[[79.67927,12.37202],[79.67927,12.37202]],[[79.6957,12.3337],[79.6957,12.3337]],[[79.67941,12.36548],[79.67941,12.36548]],[[79.67405,12.34377],[79.67405,12.34377]],[[79.6957,12.3337],[79.6957,12.3337]],[[79.69069,12.3368],[79.69069,12.3368]],[[79.68357,12.36193],[79.68357,12.36193]],[[79.67941,12.36548],[79.6794,12.36548]],[[79.67739,12.34299],[79.67738,12.34299]],[[79.67103,12.36383],[79.67047,12.36307]],[[79.67017,12.36401],[79.67007,12.36355]],[[79.68002,12.37792],[79.68018,12.378]],[[79.69539,12.32923],[79.69526,12.32942]],[[79.6888,12.33169],[79.68878,12.33141]],[[79.68262,12.35762],[79.68281,12.35719]],[[79.67597,12.37524],[79.67548,12.37515]],[[79.67932,12.37576],[79.67896,12.37554]],[[79.67434,12.37418],[79.67427,12.37373]],[[79.67688,12.3753],[79.67639,12.37532]],[[79.67896,12.37554],[79.67863,12.37528]],[[79.67548,12.37515],[79.67503,12.37516]],[[79.67453,12.37464],[79.67434,12.37418]],[[79.67863,12.37528],[79.67822,12.37507]],[[79.67729,12.37514],[79.67688,12.3753]],[[79.67822,12.37507],[79.67776,12.375]],[[79.67776,12.375],[79.67729,12.37514]],[[79.67639,12.37532],[79.67597,12.37524]],[[79.67483,12.37493],[79.67453,12.37464]],[[79.67503,12.37516],[79.67483,12.37493]],[[79.67427,12.37373],[79.67412,12.37324]],[[79.67947,12.38297],[79.67968,12.38292]],[[79.69162,12.33646],[79.69162,12.33646]],[[79.69162,12.33646],[79.69158,12.3363]],[[79.69147,12.3383],[79.69121,12.33836]],[[79.67615,12.34756],[79.67612,12.3471]],[[79.69026,12.33664],[79.69019,12.33647]],[[79.66961,12.35779],[79.66891,12.35749]],[[79.67087,12.36562],[79.67089,12.36598]],[[79.68482,12.36208],[79.68537,12.3619]],[[79.69402,12.33892],[79.6946,12.33894]],[[79.68225,12.34142],[79.68233,12.34193]],[[79.68335,12.34193],[79.6837,12.34193]],[[79.67514,12.3653],[79.67419,12.36504]],[[79.68422,12.36207],[79.68482,12.36208]],[[79.67895,12.36166],[79.67849,12.36163]],[[79.67661,12.34982],[79.67642,12.3499]],[[79.69135,12.3235],[79.69116,12.32281]],[[79.69311,12.36387],[79.69307,12.36334]],[[79.67941,12.38176],[79.6793,12.38146]],[[79.67717,12.35132],[79.67775,12.3513]],[[79.6705,12.35737],[79.67007,12.3575]],[[79.67281,12.35693],[79.67219,12.35709]],[[79.67422,12.35667],[79.6737,12.35677]],[[79.68357,12.36193],[79.68357,12.36193]],[[79.68804,12.3631],[79.68818,12.36389]],[[79.68818,12.36389],[79.68834,12.36448]],[[79.69291,12.36165],[79.69264,12.36111]],[[79.69539,12.32923],[79.69509,12.32869]],[[79.69801,12.33416],[79.69869,12.33456]],[[79.67641,12.35631],[79.67666,12.35639]],[[79.68281,12.35719],[79.68323,12.35696]],[[79.69476,12.36385],[79.6951,12.36326]],[[79.69311,12.3641],[79.69311,12.36387]],[[79.69137,12.3241],[79.69135,12.3235]],[[79.68676,12.33894],[79.68679,12.33909]],[[79.68179,12.36193],[79.6826,12.36194]],[[79.68185,12.35793],[79.68222,12.35783]],[[79.69069,12.3368],[79.69069,12.3368]],[[79.69737,12.34273],[79.69747,12.34247]],[[79.67905,12.36903],[79.67901,12.36866]],[[79.68179,12.36193],[79.68131,12.36181]],[[79.68024,12.38297],[79.68006,12.38292]],[[79.69146,12.36502],[79.69216,12.36499]],[[79.69294,12.36249],[79.6929,12.36202]],[[79.67884,12.38067],[79.6785,12.38033]],[[79.67007,12.3575],[79.66961,12.35779]],[[79.69227,12.3254],[79.69182,12.32479]],[[79.67995,12.35104],[79.68044,12.35091]],[[79.67901,12.37991],[79.67913,12.37962]],[[79.67649,12.35463],[79.67667,12.35413]],[[79.67739,12.34299],[79.67739,12.34299]],[[79.67931,12.37762],[79.67929,12.37723]],[[79.69307,12.36334],[79.6929,12.36304]],[[79.69357,12.32664],[79.6932,12.32633]],[[79.68961,12.33419],[79.68958,12.3337]],[[79.69264,12.32589],[79.69227,12.3254]],[[79.6928,12.36457],[79.69325,12.36441]],[[79.69415,12.36399],[79.69476,12.36385]],[[79.6929,12.36202],[79.69291,12.36165]],[[79.67545,12.34446],[79.67545,12.34443]],[[79.67687,12.35124],[79.67717,12.35132]],[[79.67686,12.35823],[79.67669,12.35785]],[[79.69536,12.33955],[79.69546,12.33991]],[[79.67405,12.34377],[79.67337,12.34404]],[[79.69713,12.34293],[79.69737,12.34273]],[[79.69399,12.32703],[79.69357,12.32664]],[[79.6932,12.32633],[79.69264,12.32589]],[[79.68012,12.36458],[79.68022,12.36419]],[[79.67908,12.36932],[79.67905,12.36903]],[[79.68785,12.36237],[79.68804,12.3631]],[[79.69362,12.36436],[79.69415,12.36399]],[[79.69081,12.36526],[79.69146,12.36502]],[[79.68958,12.3337],[79.68945,12.33347]],[[79.68987,12.33521],[79.68966,12.33468]],[[79.68131,12.36181],[79.68097,12.3618]],[[79.69897,12.32931],[79.69888,12.32866]],[[79.67994,12.3423],[79.68048,12.34203]],[[79.69587,12.33323],[79.69619,12.33354]],[[79.67978,12.36172],[79.67951,12.36171]],[[79.68343,12.33665],[79.68329,12.33597]],[[79.69536,12.33028],[79.69577,12.32995]],[[79.67532,12.34343],[79.67498,12.34353]]]},"912203":{"name":"SATHYAVADI","code":"912203","ss_code":"9122","volt":"11","len":29.68,"dts":54,"cons":2265,"type":"MultiLineString","coords":[[[79.67202,12.38457],[79.67218,12.38483]],[[79.6717,12.38421],[79.67189,12.38434]],[[79.67189,12.38434],[79.67202,12.38457]],[[79.68228,12.32867],[79.68225,12.3289]],[[79.64874,12.34619],[79.64871,12.34604]],[[79.66014,12.32367],[79.66015,12.32446]],[[79.64606,12.35416],[79.64555,12.35388]],[[79.67215,12.38406],[79.67243,12.38393]],[[79.64728,12.35104],[79.64716,12.35118]],[[79.66985,12.32472],[79.66983,12.32413]],[[79.66943,12.32046],[79.67009,12.3201]],[[79.6811,12.3146],[79.68158,12.31423]],[[79.65561,12.36037],[79.6561,12.36044]],[[79.65414,12.36092],[79.65426,12.36013]],[[79.65148,12.34897],[79.65106,12.34873]],[[79.65405,12.35508],[79.6537,12.35498]],[[79.66407,12.38254],[79.66441,12.38238]],[[79.66936,12.38388],[79.66938,12.38331]],[[79.65378,12.32905],[79.6541,12.32893]],[[79.6627,12.33285],[79.66226,12.33276]],[[79.67138,12.32912],[79.6721,12.32889]],[[79.6665,12.34618],[79.66671,12.34637]],[[79.65562,12.33931],[79.65526,12.33895]],[[79.66888,12.34019],[79.66908,12.33925]],[[79.65228,12.34506],[79.65298,12.34485]],[[79.64905,12.35125],[79.64853,12.35119]],[[79.66026,12.32311],[79.66059,12.3227]],[[79.65513,12.35527],[79.65473,12.3552]],[[79.65192,12.35152],[79.65239,12.35166]],[[79.66652,12.34914],[79.66659,12.34939]],[[79.64817,12.36004],[79.64793,12.36017]],[[79.66519,12.32629],[79.66492,12.32655]],[[79.67067,12.32236],[79.67091,12.32236]],[[79.6592,12.34979],[79.65955,12.34977]],[[79.67017,12.32923],[79.67084,12.32918]],[[79.67835,12.32808],[79.6788,12.32806]],[[79.6788,12.32806],[79.6789,12.32753]],[[79.64853,12.35119],[79.64822,12.35111]],[[79.65473,12.3552],[79.6544,12.35512]],[[79.67091,12.32236],[79.67144,12.32227]],[[79.67327,12.38413],[79.67215,12.38406]],[[79.67843,12.32554],[79.67785,12.32557]],[[79.67241,12.32122],[79.67268,12.3213]],[[79.67086,12.31818],[79.671,12.31783]],[[79.67036,12.31921],[79.67055,12.31888]],[[79.64919,12.35998],[79.64894,12.35994]],[[79.66583,12.34658],[79.66582,12.3469]],[[79.6542,12.3614],[79.65414,12.36092]],[[79.65025,12.36013],[79.64988,12.36006]],[[79.66165,12.36585],[79.66124,12.3656]],[[79.66391,12.38154],[79.66384,12.38123]],[[79.66984,12.32538],[79.66985,12.32472]],[[79.65447,12.32641],[79.65411,12.32705]],[[79.66542,12.32216],[79.66587,12.32212]],[[79.66423,12.32233],[79.66471,12.32237]],[[79.67761,12.31623],[79.67811,12.31612]],[[79.66377,12.38097],[79.66374,12.38074]],[[79.67136,12.3175],[79.67177,12.31696]],[[79.65576,12.35433],[79.65567,12.35383]],[[79.66626,12.34183],[79.6657,12.34169]],[[79.65718,12.34052],[79.65697,12.34033]],[[79.65697,12.34033],[79.65672,12.34014]],[[79.65609,12.33962],[79.65562,12.33931]],[[79.66655,12.33682],[79.66642,12.33616]],[[79.66364,12.34717],[79.66396,12.34703]],[[79.66305,12.34742],[79.66364,12.34717]],[[79.66397,12.34703],[79.66449,12.34683]],[[79.66613,12.34828],[79.6658,12.34817]],[[79.66587,12.32212],[79.66632,12.32212]],[[79.66926,12.34471],[79.66933,12.3449]],[[79.65889,12.34183],[79.65887,12.34236]],[[79.66544,12.34806],[79.66518,12.34802]],[[79.65641,12.35426],[79.65689,12.35349]],[[79.67144,12.32227],[79.67192,12.32209]],[[79.67192,12.32209],[79.67237,12.3218]],[[79.67237,12.3218],[79.6726,12.32128]],[[79.65441,12.35072],[79.65398,12.35022]],[[79.67941,12.31571],[79.67991,12.31549]],[[79.67546,12.31624],[79.67585,12.31629]],[[79.65641,12.35065],[79.65686,12.35042]],[[79.65413,12.35122],[79.65341,12.35121]],[[79.65943,12.36464],[79.65895,12.36439]],[[79.66039,12.36516],[79.65979,12.36476]],[[79.65219,12.34721],[79.65241,12.34674]],[[79.67817,12.32629],[79.67784,12.32629]],[[79.65592,12.35542],[79.65551,12.35539]],[[79.65225,12.35127],[79.65178,12.35126]],[[79.67106,12.32563],[79.67108,12.32533]],[[79.66679,12.33298],[79.66717,12.33304]],[[79.66588,12.34615],[79.66617,12.34615]],[[79.66635,12.34323],[79.66634,12.34246]],[[79.66611,12.33291],[79.66541,12.33293]],[[79.67527,12.3288],[79.67572,12.32857]],[[79.67886,12.32715],[79.67873,12.32676]],[[79.66821,12.32948],[79.66847,12.32884]],[[79.66632,12.33962],[79.66635,12.33911]],[[79.66632,12.33962],[79.66716,12.33984]],[[79.66634,12.34113],[79.66635,12.34032]],[[79.66125,12.34167],[79.6607,12.34171]],[[79.67022,12.34399],[79.6706,12.34397]],[[79.65065,12.36018],[79.65025,12.36013]],[[79.66219,12.37768],[79.66194,12.37708]],[[79.66765,12.3836],[79.66716,12.38347]],[[79.65573,12.35586],[79.65592,12.35542]],[[79.67131,12.38417],[79.6703,12.38412]],[[79.65496,12.35207],[79.65471,12.35119]],[[79.64822,12.35111],[79.64782,12.35098]],[[79.64736,12.3508],[79.64728,12.35104]],[[79.65895,12.36439],[79.65859,12.36422]],[[79.66185,12.37005],[79.66186,12.36945]],[[79.66142,12.37491],[79.66126,12.37458]],[[79.65343,12.34978],[79.65295,12.34958]],[[79.65192,12.34916],[79.65148,12.34897]],[[79.67103,12.32039],[79.67052,12.32001]],[[79.67147,12.32087],[79.67103,12.32039]],[[79.67179,12.32105],[79.6721,12.32119]],[[79.65599,12.32324],[79.65568,12.32377]],[[79.66983,12.32413],[79.66983,12.32388]],[[79.6626,12.3243],[79.66188,12.3239]],[[79.65885,12.34974],[79.6592,12.34979]],[[79.66382,12.32507],[79.66316,12.32467]],[[79.66576,12.32611],[79.66552,12.32606]],[[79.66634,12.326],[79.66576,12.32611]],[[79.66764,12.32575],[79.66696,12.3259]],[[79.67054,12.32557],[79.67091,12.32564]],[[79.66633,12.34893],[79.66652,12.34914]],[[79.67147,12.34413],[79.67198,12.34418]],[[79.6726,12.34413],[79.67337,12.34404]],[[79.66633,12.34528],[79.66632,12.3446]],[[79.65672,12.34014],[79.65644,12.33991]],[[79.65644,12.33991],[79.65609,12.33962]],[[79.66466,12.3329],[79.66382,12.33291]],[[79.66891,12.32767],[79.66917,12.32694]],[[79.67873,12.32676],[79.67865,12.32637]],[[79.67857,12.32597],[79.67843,12.32554]],[[79.66902,12.32894],[79.66969,12.32908]],[[79.66723,12.33161],[79.66746,12.33087]],[[79.66802,12.34006],[79.66888,12.34019]],[[79.66912,12.34448],[79.66919,12.34459]],[[79.65099,12.36033],[79.65065,12.36018]],[[79.65266,12.36059],[79.65225,12.3606]],[[79.65308,12.36058],[79.65266,12.36059]],[[79.67071,12.31852],[79.67086,12.31818]],[[79.6557,12.35721],[79.6557,12.35658]],[[79.65471,12.35119],[79.65413,12.35122]],[[79.65556,12.36274],[79.65559,12.36241]],[[79.65681,12.36321],[79.65647,12.36301]],[[79.66183,12.36805],[79.66178,12.36756]],[[79.66164,12.37112],[79.66208,12.3709]],[[79.66115,12.37421],[79.6611,12.3739]],[[79.67177,12.31696],[79.67225,12.31655]],[[79.67118,12.32152],[79.67147,12.32087]],[[79.65615,12.32296],[79.65599,12.32324]],[[79.66104,12.32347],[79.66058,12.32337]],[[79.66696,12.3259],[79.66634,12.326]],[[79.66892,12.38376],[79.66834,12.38358]],[[79.66632,12.3446],[79.66634,12.34385]],[[79.66497,12.34169],[79.6644,12.34184]],[[79.65837,12.34124],[79.65808,12.34116]],[[79.66639,12.33549],[79.6664,12.33477]],[[79.6664,12.33477],[79.66634,12.33407]],[[79.66679,12.33298],[79.66611,12.33291]],[[79.6561,12.36278],[79.65556,12.36274]],[[79.67084,12.32918],[79.67138,12.32912]],[[79.66674,12.38342],[79.66623,12.38333]],[[79.66368,12.34183],[79.66311,12.34183]],[[79.66956,12.34427],[79.66987,12.34405]],[[79.64949,12.36005],[79.64919,12.35998]],[[79.66588,12.34615],[79.66583,12.34658]],[[79.65334,12.32854],[79.65378,12.32905]],[[79.65198,12.34766],[79.65219,12.34721]],[[79.66706,12.33251],[79.66714,12.33219]],[[79.66124,12.3656],[79.66073,12.36538]],[[79.65878,12.34125],[79.65889,12.34183]],[[79.6557,12.35658],[79.65573,12.35586]],[[79.67741,12.38343],[79.67677,12.38355]],[[79.66178,12.36756],[79.6618,12.36709]],[[79.66194,12.37044],[79.66185,12.37005]],[[79.66086,12.37309],[79.6608,12.37272]],[[79.67279,12.31605],[79.67324,12.31596]],[[79.67379,12.316],[79.67442,12.31619]],[[79.6699,12.32349],[79.6699,12.32322]],[[79.65477,12.32583],[79.65447,12.32641]],[[79.65568,12.32377],[79.65545,12.32417]],[[79.65625,12.32278],[79.65615,12.32296]],[[79.65647,12.3226],[79.65625,12.32278]],[[79.65218,12.3456],[79.65228,12.34506]],[[79.66058,12.32337],[79.66026,12.32311]],[[79.66471,12.32237],[79.6651,12.32221]],[[79.67921,12.32801],[79.67968,12.32795]],[[79.66117,12.34827],[79.66156,12.34804]],[[79.6684,12.32561],[79.66764,12.32575]],[[79.66156,12.34804],[79.66205,12.34784]],[[79.66205,12.34784],[79.66255,12.34765]],[[79.66604,12.34798],[79.66613,12.34828]],[[79.66634,12.34246],[79.66626,12.34183]],[[79.65808,12.34116],[79.65795,12.34109]],[[79.65781,12.34102],[79.65766,12.34088]],[[79.66634,12.33407],[79.66658,12.33344]],[[79.66541,12.33293],[79.66466,12.3329]],[[79.67416,12.32867],[79.67479,12.32902]],[[79.67018,12.32548],[79.67054,12.32557]],[[79.67572,12.32857],[79.67626,12.32831]],[[79.66959,12.32616],[79.66984,12.32538]],[[79.6789,12.32753],[79.67886,12.32715]],[[79.68222,12.32825],[79.68228,12.32867]],[[79.67968,12.32795],[79.68022,12.32792]],[[79.66114,12.37136],[79.66164,12.37112]],[[79.6557,12.36075],[79.65561,12.36037]],[[79.66585,12.38321],[79.6653,12.38333]],[[79.64835,12.3598],[79.64817,12.36004]],[[79.66658,12.33344],[79.66705,12.33368]],[[79.6603,12.37127],[79.66052,12.37128]],[[79.6603,12.37127],[79.6603,12.37111]],[[79.6608,12.37272],[79.6607,12.37236]],[[79.66177,12.3759],[79.66163,12.37562]],[[79.66246,12.37809],[79.66219,12.37768]],[[79.66384,12.38123],[79.66377,12.38097]],[[79.65551,12.35539],[79.65513,12.35527]],[[79.66975,12.32075],[79.66943,12.32046]],[[79.65598,12.3549],[79.65641,12.35426]],[[79.6807,12.38334],[79.68029,12.38338]],[[79.65743,12.34068],[79.65718,12.34052]],[[79.6618,12.36709],[79.66172,12.3666]],[[79.66108,12.37346],[79.66086,12.37309]],[[79.6611,12.3739],[79.66108,12.37346]],[[79.66126,12.37458],[79.66115,12.37421]],[[79.64651,12.35304],[79.64631,12.35331]],[[79.64616,12.3538],[79.64606,12.35416]],[[79.67442,12.31619],[79.67492,12.31621]],[[79.65169,12.34845],[79.65198,12.34766]],[[79.66984,12.32538],[79.6691,12.32553]],[[79.66255,12.34765],[79.66305,12.34742]],[[79.66641,12.34572],[79.66633,12.34528]],[[79.66702,12.34513],[79.66773,12.34495]],[[79.66634,12.34385],[79.66635,12.34323]],[[79.67266,12.32875],[79.67295,12.32865]],[[79.67295,12.32865],[79.67317,12.32854]],[[79.67317,12.32854],[79.67339,12.32844]],[[79.66984,12.32538],[79.67018,12.32548]],[[79.6779,12.32806],[79.67835,12.32808]],[[79.64868,12.3599],[79.64835,12.3598]],[[79.65562,12.36004],[79.65569,12.3594]],[[79.65569,12.3594],[79.65569,12.35874]],[[79.66788,12.33024],[79.66821,12.32948]],[[79.66679,12.33298],[79.66706,12.33251]],[[79.66646,12.33855],[79.66649,12.3381]],[[79.6607,12.34171],[79.66007,12.34165]],[[79.66247,12.34187],[79.6619,12.34171]],[[79.66311,12.34183],[79.66247,12.34187]],[[79.66844,12.3448],[79.66912,12.34448]],[[79.66502,12.34659],[79.66543,12.3464]],[[79.66052,12.37128],[79.66114,12.37136]],[[79.65567,12.35383],[79.65558,12.35343]],[[79.67042,12.3219],[79.67039,12.32153]],[[79.65559,12.36241],[79.65558,12.36214]],[[79.65178,12.35126],[79.6511,12.35118]],[[79.67215,12.38406],[79.6717,12.38421]],[[79.64954,12.35124],[79.64905,12.35125]],[[79.66208,12.3709],[79.66194,12.37044]],[[79.66292,12.37927],[79.66272,12.37896]],[[79.66391,12.37991],[79.66333,12.37955]],[[79.68072,12.31489],[79.6811,12.3146]],[[79.67991,12.31549],[79.68025,12.31521]],[[79.67892,12.31579],[79.67941,12.31571]],[[79.65545,12.32417],[79.65518,12.32509]],[[79.65807,12.3229],[79.65744,12.32302]],[[79.65877,12.32269],[79.65807,12.3229]],[[79.66401,12.32268],[79.66423,12.32233]],[[79.66331,12.38339],[79.66362,12.38331]],[[79.66373,12.3837],[79.66317,12.38384]],[[79.65939,12.34915],[79.65979,12.34893]],[[79.66333,12.32417],[79.66351,12.32375]],[[79.66552,12.32606],[79.6655,12.32571]],[[79.66613,12.34828],[79.66622,12.34859]],[[79.67198,12.34418],[79.6726,12.34413]],[[79.66658,12.33344],[79.66679,12.33298]],[[79.66382,12.33291],[79.66316,12.33292]],[[79.6721,12.32889],[79.6724,12.32885]],[[79.66374,12.38074],[79.66391,12.37991]],[[79.66746,12.33087],[79.66788,12.33024]],[[79.64988,12.36006],[79.64949,12.36005]],[[79.66578,12.34724],[79.66584,12.34768]],[[79.65145,12.36059],[79.65099,12.36033]],[[79.65184,12.36056],[79.65145,12.36059]],[[79.66258,12.37862],[79.66246,12.37809]],[[79.67849,12.31589],[79.67892,12.31579]],[[79.67717,12.31628],[79.67761,12.31623]],[[79.67055,12.31888],[79.67071,12.31852]],[[79.65178,12.35126],[79.65192,12.35152]],[[79.66179,12.36841],[79.66183,12.36805]],[[79.67035,12.32226],[79.67066,12.32207]],[[79.6544,12.35512],[79.65405,12.35508]],[[79.65797,12.35011],[79.65885,12.34974]],[[79.65544,12.35101],[79.65594,12.35087]],[[79.65567,12.36146],[79.65567,12.36102]],[[79.65341,12.35121],[79.65264,12.35126]],[[79.65264,12.35126],[79.65225,12.35127]],[[79.65729,12.36353],[79.65681,12.36321]],[[79.65775,12.36371],[79.65729,12.36353]],[[79.65817,12.36397],[79.65775,12.36371]],[[79.64782,12.35098],[79.64736,12.3508]],[[79.65544,12.35101],[79.65511,12.35042]],[[79.65376,12.32765],[79.65349,12.32815]],[[79.66399,12.38222],[79.66393,12.38181]],[[79.66026,12.32311],[79.6598,12.32282]],[[79.65795,12.34109],[79.65781,12.34102]],[[79.66623,12.38333],[79.66585,12.38321]],[[79.67339,12.32844],[79.67372,12.32855]],[[79.67372,12.32855],[79.67416,12.32867]],[[79.67735,12.32812],[79.6779,12.32806]],[[79.66316,12.33292],[79.6627,12.33285]],[[79.66635,12.34032],[79.66632,12.33962]],[[79.66912,12.34448],[79.66956,12.34427]],[[79.66919,12.34459],[79.66926,12.34471]],[[79.66834,12.38358],[79.66765,12.3836]],[[79.64716,12.35118],[79.64687,12.35243]],[[79.66053,12.37205],[79.66036,12.37165]],[[79.67811,12.31612],[79.67849,12.31589]],[[79.67635,12.31627],[79.67673,12.31634]],[[79.65935,12.34137],[79.65878,12.34125]],[[79.66007,12.34165],[79.65935,12.34137]],[[79.67017,12.31954],[79.67036,12.31921]],[[79.67039,12.32153],[79.67003,12.32098]],[[79.65471,12.35119],[79.65544,12.35101]],[[79.65233,12.34922],[79.65192,12.34916]],[[79.65567,12.36146],[79.65523,12.36153]],[[79.65558,12.36214],[79.65567,12.36146]],[[79.65471,12.35119],[79.65441,12.35072]],[[79.671,12.31783],[79.67136,12.3175]],[[79.66333,12.37955],[79.66292,12.37927]],[[79.67492,12.31621],[79.67546,12.31624]],[[79.67147,12.32087],[79.67179,12.32105]],[[79.66983,12.32388],[79.6699,12.32349]],[[79.65349,12.32815],[79.65334,12.32854]],[[79.66407,12.38254],[79.66399,12.38222]],[[79.66058,12.32337],[79.66014,12.32367]],[[79.66422,12.38343],[79.66373,12.3837]],[[79.65,12.34597],[79.64953,12.34607]],[[79.66552,12.32606],[79.66519,12.32629]],[[79.6658,12.34817],[79.66544,12.34806]],[[79.66617,12.34615],[79.6665,12.34618]],[[79.66716,12.38347],[79.66674,12.38342]],[[79.66969,12.32908],[79.67017,12.32923]],[[79.6724,12.32885],[79.67266,12.32875]],[[79.67479,12.32902],[79.67527,12.3288]],[[79.67626,12.32831],[79.67677,12.32815]],[[79.67865,12.32637],[79.67857,12.32597]],[[79.66871,12.3282],[79.66891,12.32767]],[[79.68106,12.32757],[79.68162,12.32739]],[[79.65598,12.3549],[79.65576,12.35433]],[[79.68067,12.383],[79.6807,12.38334]],[[79.64894,12.35994],[79.64868,12.3599]],[[79.66773,12.34495],[79.66844,12.3448]],[[79.66582,12.3469],[79.66578,12.34724]],[[79.66449,12.34683],[79.66502,12.34659]],[[79.67677,12.32815],[79.67735,12.32812]],[[79.67597,12.38362],[79.67506,12.38393]],[[79.65225,12.3606],[79.65184,12.36056]],[[79.65477,12.36167],[79.65431,12.36176]],[[79.6511,12.35118],[79.65025,12.35124]],[[79.6607,12.37236],[79.66053,12.37205]],[[79.67003,12.32098],[79.66975,12.32075]],[[79.65295,12.34958],[79.65233,12.34922]],[[79.65647,12.36301],[79.6561,12.36278]],[[79.66152,12.37528],[79.66142,12.37491]],[[79.65365,12.35],[79.65343,12.34978]],[[79.67324,12.31596],[79.67379,12.316]],[[79.67225,12.31655],[79.67279,12.31605]],[[79.67037,12.31983],[79.67017,12.31954]],[[79.65263,12.34609],[79.65256,12.34565]],[[79.67052,12.32001],[79.67037,12.31983]],[[79.67066,12.32207],[79.67098,12.32183]],[[79.65518,12.32509],[79.65477,12.32583]],[[79.65945,12.32266],[79.65877,12.32269]],[[79.6598,12.32282],[79.65945,12.32266]],[[79.6651,12.32221],[79.66542,12.32216]],[[79.66368,12.32333],[79.66384,12.32297]],[[79.65592,12.35542],[79.65598,12.3549]],[[79.6721,12.32119],[79.67241,12.32122]],[[79.66036,12.37165],[79.6603,12.37127]],[[79.6553,12.35283],[79.65496,12.35207]],[[79.65414,12.36092],[79.65349,12.36068]],[[79.67429,12.38392],[79.67327,12.38413]],[[79.67843,12.32554],[79.67843,12.32521]],[[79.68033,12.32352],[79.68038,12.3236]],[[79.67091,12.32564],[79.67106,12.32563]],[[79.67106,12.32563],[79.67123,12.32564]],[[79.66304,12.38351],[79.66331,12.38339]],[[79.66584,12.34768],[79.66604,12.34798]],[[79.65523,12.36153],[79.65477,12.36167]],[[79.65256,12.34565],[79.65218,12.3456]],[[79.65025,12.35124],[79.64954,12.35124]],[[79.67677,12.38355],[79.67597,12.38362]],[[79.65859,12.36422],[79.65817,12.36397]],[[79.66543,12.3464],[79.66588,12.34615]],[[79.65176,12.34564],[79.65127,12.34563]],[[79.6492,12.34622],[79.64895,12.34625]],[[79.66025,12.34874],[79.66069,12.34852]],[[79.65576,12.35809],[79.6557,12.35721]],[[79.66172,12.3666],[79.6617,12.36616]],[[79.66185,12.37631],[79.66177,12.3759]],[[79.65431,12.36176],[79.6542,12.3614]],[[79.66182,12.37668],[79.66185,12.37631]],[[79.66194,12.37708],[79.66181,12.37668]],[[79.67829,12.32428],[79.67867,12.32418]],[[79.67506,12.38393],[79.67429,12.38392]],[[79.65569,12.35874],[79.65576,12.35809]],[[79.65686,12.35042],[79.65739,12.35022]],[[79.65594,12.35087],[79.65641,12.35065]],[[79.66917,12.32694],[79.66959,12.32616]],[[79.66317,12.38384],[79.66304,12.38351]],[[79.67865,12.32637],[79.67817,12.32629]],[[79.6653,12.38333],[79.66422,12.38343]],[[79.65218,12.3456],[79.65176,12.34564]],[[79.66316,12.32467],[79.66333,12.32417]],[[79.66435,12.32527],[79.66382,12.32507]],[[79.65979,12.34893],[79.66025,12.34874]],[[79.66626,12.34183],[79.66634,12.34113]],[[79.6619,12.34171],[79.66125,12.34167]],[[79.6706,12.34397],[79.67102,12.34405]],[[79.66272,12.37896],[79.66258,12.37862]],[[79.67585,12.31629],[79.67635,12.31627]],[[79.66188,12.3239],[79.66104,12.32347]],[[79.66716,12.33984],[79.66802,12.34006]],[[79.65088,12.34578],[79.65043,12.34586]],[[79.66316,12.32467],[79.6626,12.3243]],[[79.65739,12.35022],[79.65797,12.35011]],[[79.66714,12.33219],[79.66723,12.33161]],[[79.66649,12.3381],[79.66656,12.3375]],[[79.66635,12.33911],[79.66646,12.33855]],[[79.67102,12.34405],[79.67147,12.34413]],[[79.66186,12.36945],[79.66182,12.36893]],[[79.68025,12.31521],[79.68072,12.31489]],[[79.65148,12.34897],[79.65169,12.34845]],[[79.6699,12.32322],[79.67008,12.32269]],[[79.6717,12.38421],[79.67131,12.38417]],[[79.66422,12.38343],[79.66416,12.38296]],[[79.6655,12.32571],[79.66491,12.32555]],[[79.66622,12.34859],[79.66633,12.34893]],[[79.66633,12.34528],[79.66702,12.34513]],[[79.6657,12.34169],[79.66497,12.34169]],[[79.6644,12.34184],[79.66368,12.34183]],[[79.66847,12.32884],[79.66871,12.3282]],[[79.68071,12.32773],[79.68106,12.32757]],[[79.68162,12.32739],[79.68216,12.32718]],[[79.68216,12.32718],[79.68226,12.32774]],[[79.65979,12.36476],[79.65943,12.36464]],[[79.65567,12.36102],[79.65569,12.36075]],[[79.66847,12.32884],[79.66902,12.32894]],[[79.64687,12.35243],[79.64676,12.35276]],[[79.64676,12.35276],[79.64651,12.35304]],[[79.64631,12.35331],[79.64616,12.3538]],[[79.66163,12.37562],[79.66152,12.37528]],[[79.65766,12.34088],[79.65743,12.34068]],[[79.65878,12.34125],[79.65837,12.34124]],[[79.65687,12.32319],[79.65647,12.3226]],[[79.67673,12.31634],[79.67717,12.31628]],[[79.67949,12.32356],[79.67993,12.32355]],[[79.65744,12.32302],[79.65687,12.32319]],[[79.67843,12.32521],[79.67838,12.32475]],[[79.679,12.32411],[79.67907,12.32357]],[[79.67035,12.32226],[79.67042,12.3219]],[[79.67098,12.32183],[79.67118,12.32152]],[[79.66069,12.34852],[79.66117,12.34827]],[[79.66491,12.32555],[79.66435,12.32527]],[[79.66393,12.38181],[79.66391,12.38154]],[[79.64895,12.34625],[79.64874,12.34619]],[[79.67867,12.32418],[79.679,12.32411]],[[79.6665,12.34618],[79.66641,12.34572]],[[79.67035,12.32226],[79.67067,12.32236]],[[79.64953,12.34607],[79.6492,12.34622]],[[79.65885,12.34974],[79.65876,12.34933]],[[79.65876,12.34933],[79.65939,12.34915]],[[79.66351,12.32375],[79.66368,12.32333]],[[79.67838,12.32475],[79.67829,12.32428]],[[79.68022,12.32792],[79.68071,12.32773]],[[79.68226,12.32774],[79.68222,12.32825]],[[79.65558,12.35343],[79.6553,12.35283]],[[79.66073,12.36538],[79.66039,12.36516]],[[79.65349,12.36068],[79.65308,12.36058]],[[79.66642,12.33616],[79.66639,12.33549]],[[79.66384,12.32297],[79.66401,12.32268]],[[79.66936,12.38388],[79.66892,12.38376]],[[79.6691,12.32553],[79.6684,12.32561]],[[79.67907,12.32357],[79.67949,12.32356]],[[79.66987,12.34405],[79.67022,12.34399]],[[79.65411,12.32705],[79.65376,12.32765]],[[79.67008,12.32269],[79.67035,12.32226]],[[79.66182,12.36893],[79.66179,12.36841]],[[79.66656,12.3375],[79.66654,12.33721]],[[79.65043,12.34586],[79.65,12.34597]],[[79.6788,12.32806],[79.67921,12.32801]],[[79.66936,12.38388],[79.66926,12.38417]],[[79.66926,12.38417],[79.66913,12.38439]],[[79.66888,12.38597],[79.66883,12.38582]],[[79.66913,12.38439],[79.66903,12.38451]],[[79.66903,12.38451],[79.66906,12.38501]],[[79.66906,12.38501],[79.66912,12.38548]],[[79.65561,12.36037],[79.65562,12.36004]],[[79.65398,12.35022],[79.65365,12.35]],[[79.66912,12.38548],[79.66917,12.38594]],[[79.66917,12.38594],[79.66888,12.38597]],[[79.6703,12.38412],[79.66936,12.38388]],[[79.68067,12.383],[79.68041,12.3824]],[[79.65241,12.34674],[79.65263,12.34609]],[[79.66396,12.34703],[79.66397,12.34703]],[[79.6603,12.37111],[79.6603,12.37111]],[[79.66181,12.37668],[79.66181,12.37668]],[[79.67037,12.31983],[79.67037,12.31983]],[[79.65496,12.35207],[79.65496,12.35207]],[[79.65569,12.36075],[79.6557,12.36075]],[[79.66397,12.34703],[79.66397,12.34703]],[[79.66181,12.37668],[79.66182,12.37668]],[[79.67037,12.31983],[79.67037,12.31983]],[[79.65496,12.35207],[79.65496,12.35207]],[[79.6557,12.36075],[79.6557,12.36075]],[[79.66646,12.33855],[79.66646,12.33855]],[[79.66646,12.33855],[79.66646,12.33855]],[[79.66576,12.32611],[79.66576,12.32611]],[[79.66576,12.32611],[79.66576,12.32611]],[[79.66031,12.37111],[79.6603,12.37111]],[[79.67922,12.38347],[79.67881,12.38351]],[[79.67787,12.38357],[79.67741,12.38343]],[[79.67813,12.38355],[79.67787,12.38357]],[[79.68029,12.38338],[79.67976,12.38342]],[[79.67813,12.38355],[79.67842,12.38354]],[[79.67922,12.38347],[79.67976,12.38342]],[[79.67842,12.38354],[79.67881,12.38351]],[[79.66362,12.38331],[79.66364,12.38338]],[[79.65127,12.34563],[79.65088,12.34578]],[[79.66388,12.38361],[79.66382,12.38353]],[[79.6617,12.36616],[79.66165,12.36585]],[[79.67993,12.32355],[79.68033,12.32352]],[[79.66416,12.38296],[79.66407,12.38254]],[[79.67304,12.31096],[79.67304,12.31096]],[[79.67304,12.31096],[79.67296,12.31035]],[[79.67296,12.31035],[79.67296,12.31035]],[[79.67292,12.30973],[79.67291,12.30913]],[[79.67295,12.30791],[79.67297,12.30785]],[[79.67346,12.31087],[79.67391,12.31076]],[[79.67391,12.31076],[79.67393,12.31086]],[[79.67393,12.31086],[79.67441,12.31072]],[[79.67486,12.31057],[79.67531,12.31042]],[[79.67588,12.31035],[79.67609,12.31029]],[[79.67278,12.31605],[79.6728,12.31554]],[[79.6728,12.31554],[79.67297,12.31494]],[[79.67297,12.31494],[79.67313,12.31435]],[[79.67313,12.31435],[79.67321,12.31374]],[[79.67321,12.31374],[79.67321,12.31309]],[[79.67321,12.31309],[79.6731,12.31247]],[[79.6731,12.31247],[79.67293,12.31188]],[[79.67293,12.31188],[79.67292,12.31133]],[[79.67292,12.31133],[79.67304,12.31096]],[[79.67296,12.31035],[79.67296,12.31035]],[[79.67296,12.31035],[79.67292,12.30973]],[[79.67291,12.30913],[79.67286,12.30847]],[[79.67286,12.30847],[79.67295,12.30791]],[[79.67304,12.31096],[79.67304,12.31096]],[[79.67304,12.31096],[79.67346,12.31087]],[[79.67441,12.31072],[79.67486,12.31057]],[[79.67531,12.31042],[79.67573,12.31037]],[[79.67573,12.31037],[79.67588,12.31035]],[[79.67609,12.31029],[79.67637,12.31027]],[[79.65633,12.3222],[79.65625,12.32232]],[[79.65625,12.32232],[79.65625,12.32232]],[[79.65625,12.32232],[79.65625,12.32232]],[[79.65625,12.32232],[79.65591,12.3225]],[[79.65591,12.3225],[79.65549,12.32263]],[[79.65549,12.32263],[79.65549,12.32263]],[[79.65549,12.32263],[79.65549,12.32263]],[[79.65549,12.32263],[79.65546,12.32276]]]},"912204":{"name":"VANDAWASI","code":"912204","ss_code":"9122","volt":"11","len":0.01,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[79.68033,12.3824],[79.68035,12.38248]]]},"912205":{"name":"11KV ANANDHAMANGALAM RDSS RDSS","code":"912205","ss_code":"9122","volt":"11","len":0.01,"dts":27,"cons":null,"type":"MultiLineString","coords":[[[79.68051,12.38237],[79.68057,12.38236]]]},"912206":{"name":"11KV SATHYAVADI RDSS","code":"912206","ss_code":"9122","volt":"11","len":0.02,"dts":24,"cons":null,"type":"MultiLineString","coords":[[[79.68049,12.38232],[79.68063,12.38228]]]},"912207":{"name":"11KV MOGALVADI RDSS","code":"912207","ss_code":"9122","volt":"11","len":0.02,"dts":51,"cons":null,"type":"MultiLineString","coords":[[[79.68047,12.38228],[79.68063,12.38225]]]}},"dtrs":{"912201":[{"id":"912201136","name":"KEELATHIVAKKAM SS XVI","kva":"25","cons":1,"lat":12.3857,"lng":79.72125,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINNAI","scheme":"BOARD"},{"id":"912201024","name":"GOONANKARANAI SS  1","kva":"100","cons":61,"lat":12.40276,"lng":79.69901,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201112","name":"ORATHY SS  13","kva":"100","cons":70,"lat":12.38162,"lng":79.69342,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201107","name":"KONGARAI SS 10","kva":"100","cons":4,"lat":12.36405,"lng":79.70083,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATS","scheme":"BOARD"},{"id":"912201108","name":"KONGARAI SS  12","kva":"100","cons":174,"lat":12.34524,"lng":79.71542,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SHIRADI","scheme":"BOARD"},{"id":"912201131","name":"ORATHY SS  28","kva":"100","cons":13,"lat":12.38658,"lng":79.69279,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"912201101","name":"KONGARAI SS  3","kva":"100","cons":85,"lat":12.34851,"lng":79.70759,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"912201071","name":"KEELATHIVAKKAM SS  12","kva":"25","cons":115,"lat":12.38271,"lng":79.72438,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA","scheme":"RGGVY"},{"id":"912201110","name":"ORATHY SS  27","kva":"100","cons":60,"lat":12.37912,"lng":79.69923,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"THIRUMAL","scheme":"BOARD"},{"id":"912201133","name":"KEELATHIVAKKAM SS XV","kva":"250","cons":17,"lat":12.38362,"lng":79.73522,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"912201078","name":"PORANGAL SS  1","kva":"250","cons":44,"lat":12.39183,"lng":79.70727,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"BALAJI","scheme":"BOARD"},{"id":"912201102","name":"KONGARAI SS  5","kva":"100","cons":137,"lat":12.34938,"lng":79.71157,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201030","name":"KALATHUR SS  1","kva":"100","cons":67,"lat":12.36698,"lng":79.71969,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201021","name":"PORANGAL  SS 2","kva":"100","cons":54,"lat":12.39204,"lng":79.70244,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201076","name":"GOONANKARANAI SS  2","kva":"100","cons":42,"lat":12.41177,"lng":79.69039,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ECE","scheme":"BOARD"},{"id":"912201023","name":"GOONANKARANAI SS  3","kva":"63","cons":47,"lat":12.40721,"lng":79.70386,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201117","name":"ORATHY SS  7","kva":"100","cons":39,"lat":12.37968,"lng":79.69086,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201087","name":"ORATHY SS  20","kva":"100","cons":33,"lat":12.37457,"lng":79.71095,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201016","name":"ORATHY SS  3","kva":"63","cons":35,"lat":12.3787,"lng":79.70431,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELEC","scheme":"BOARD"},{"id":"912201084","name":"ORATHY SS  10","kva":"100","cons":37,"lat":12.36919,"lng":79.69542,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"912201125","name":"GOONANKARANAI SS  7","kva":"100","cons":15,"lat":12.41191,"lng":79.69087,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201097","name":"ORATHY SS  24","kva":"63","cons":8,"lat":12.36728,"lng":79.68884,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VT","scheme":"BOARD"},{"id":"912201080","name":"KALATHUR SS  5","kva":"100","cons":206,"lat":12.36725,"lng":79.71933,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201044","name":"KEELATHIVAKKAM  SS  3","kva":"100","cons":76,"lat":12.38254,"lng":79.72862,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FORIDEAL","scheme":"BOARD"},{"id":"912201009","name":"ORATHY SS  9","kva":"100","cons":35,"lat":12.36803,"lng":79.68645,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VICTORY","scheme":"BOARD"},{"id":"912201074","name":"RAJAMPALAM SS  4","kva":"100","cons":88,"lat":12.39649,"lng":79.71392,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"912201122","name":"ORATHY SS  19","kva":"100","cons":285,"lat":12.37985,"lng":79.69188,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CRELL","scheme":"BOARD"},{"id":"912201091","name":"KEELATHIVAKKAM SS  7","kva":"100","cons":16,"lat":12.37534,"lng":79.72493,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201057","name":"RAJAMPALAM SS  3","kva":"25","cons":42,"lat":12.40094,"lng":79.71261,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPP","scheme":"RGGVY"},{"id":"912201066","name":"KALATHUR SS  3","kva":"100","cons":21,"lat":12.36478,"lng":79.71481,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TT","scheme":"BOARD"},{"id":"912201075","name":"GOONANKARANAI SS  5","kva":"100","cons":97,"lat":12.40158,"lng":79.70111,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201088","name":"ORATHY SS  15","kva":"63","cons":16,"lat":12.38232,"lng":79.68612,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VT","scheme":"BOARD"},{"id":"912201029","name":"KEELATHIVAKKAM  SS  4","kva":"100","cons":105,"lat":12.38606,"lng":79.71975,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TT","scheme":"BOARD"},{"id":"912201119","name":"KONGARAI SS  4","kva":"100","cons":140,"lat":12.35981,"lng":79.71445,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MOHINI","scheme":"BOARD"},{"id":"912201105","name":"KONGARAI SS  8","kva":"100","cons":28,"lat":12.34704,"lng":79.70296,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201098","name":"ORATHY SS   26","kva":"100","cons":77,"lat":12.38416,"lng":79.69082,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATS","scheme":"BOARD"},{"id":"912201063","name":"GOONANKARANAI SS 6","kva":"25","cons":47,"lat":12.4011,"lng":79.70082,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TN","scheme":"BOARD"},{"id":"912201068","name":"KALATHUR SS  7","kva":"25","cons":45,"lat":12.35762,"lng":79.72168,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BLUEMAN","scheme":"RGGVY"},{"id":"912201060","name":"GOONANKARANAI SS 4","kva":"100","cons":11,"lat":12.39986,"lng":79.70414,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUNTECH","scheme":"BOARD"},{"id":"912201103","name":"KONGARAI SS  6","kva":"100","cons":19,"lat":12.34712,"lng":79.71361,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"912201049","name":"KALATHUR SS  2","kva":"100","cons":29,"lat":12.36353,"lng":79.71476,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201100","name":"KONGARAI SS  2","kva":"100","cons":16,"lat":12.36257,"lng":79.70265,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ECE","scheme":"BOARD"},{"id":"912201004","name":"ORATHY SS  8","kva":"100","cons":30,"lat":12.38701,"lng":79.69295,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"912201027","name":"KEELATHIVAKKAM SS  2","kva":"100","cons":27,"lat":12.37749,"lng":79.71689,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"912201118","name":"KONGARAI SS  1","kva":"100","cons":35,"lat":12.36154,"lng":79.70815,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201022","name":"PORANGAL SS  3","kva":"100","cons":161,"lat":12.39037,"lng":79.70224,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASIAN","scheme":"BOARD"},{"id":"912201120","name":"ORATHY SS  14","kva":"100","cons":322,"lat":12.37887,"lng":79.7082,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"912201116","name":"KONGARAI SS  11","kva":"100","cons":192,"lat":12.36207,"lng":79.71011,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATS","scheme":"BOARD"},{"id":"912201083","name":"ORATHY SS  4","kva":"100","cons":93,"lat":12.37253,"lng":79.69057,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201111","name":"ORATHY SS  21","kva":"63","cons":97,"lat":12.37968,"lng":79.69444,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"912201095","name":"ORATHY SS  6","kva":"100","cons":71,"lat":12.37152,"lng":79.70427,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201109","name":"KONGARAI SS  13","kva":"63","cons":4,"lat":12.361,"lng":79.70897,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"912201017","name":"PORANGAL SS  4","kva":"100","cons":90,"lat":12.38715,"lng":79.71045,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201028","name":"KEELATHIVAKKAM SS  1","kva":"100","cons":38,"lat":12.37675,"lng":79.71938,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ITL","scheme":"BOARD"},{"id":"912201094","name":"ORATHY SS  5","kva":"100","cons":36,"lat":12.38271,"lng":79.68463,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201089","name":"KALATHUR SS  6","kva":"25","cons":140,"lat":12.36121,"lng":79.71829,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"RGGVY"},{"id":"912201093","name":"KEELATHIVAKKAM SS  14","kva":"100","cons":5,"lat":12.3783,"lng":79.7116,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"912201104","name":"KONGARAI SS  7","kva":"100","cons":9,"lat":12.36137,"lng":79.70612,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201042","name":"KEELATHIVAKKAM SS  5","kva":"100","cons":13,"lat":12.37958,"lng":79.72122,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201092","name":"KEELATHIVAKKAM  SS  8","kva":"100","cons":52,"lat":12.3861,"lng":79.73197,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201019","name":"RAJAMPALAM  SS  1","kva":"100","cons":26,"lat":12.39736,"lng":79.71284,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201069","name":"KEELATHIVAKKAM SS  10","kva":"100","cons":24,"lat":12.393,"lng":79.72315,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAY","scheme":"BOARD"},{"id":"912201079","name":"KALATHUR SS  4","kva":"100","cons":24,"lat":12.37386,"lng":79.72013,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201106","name":"KONGARAI SS  9","kva":"100","cons":17,"lat":12.34936,"lng":79.70601,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPERPOWER","scheme":"BOARD"},{"id":"912201090","name":"KEELATHIVAKKAM SS  6","kva":"63","cons":11,"lat":12.37561,"lng":79.72324,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"912201135","name":"GOONANKARANAI SS 8","kva":"25","cons":1,"lat":12.39862,"lng":79.70224,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"MOHINI","scheme":"BOARD"},{"id":"912201123","name":"ORATHY SS 1","kva":"250","cons":438,"lat":12.37914,"lng":79.69507,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"TAMILNADU","scheme":"BOARD"},{"id":"912201086","name":"ORATHY SS 16","kva":"100","cons":20,"lat":12.38242,"lng":79.69758,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"912201020","name":"RAJAMPALAM SS  2","kva":"100","cons":63,"lat":12.40156,"lng":79.71231,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201099","name":"KEELATHIVAKKAM SS  9","kva":"100","cons":249,"lat":12.38416,"lng":79.72035,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"STARTN","scheme":"BOARD"},{"id":"912201077","name":"PORANGAL SS  6","kva":"25","cons":60,"lat":12.3891,"lng":79.7067,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"RGGVY"},{"id":"912201056","name":"ORATHY SS  23","kva":"63","cons":31,"lat":12.3829,"lng":79.68143,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"912201073","name":"ORATHY SS  22","kva":"100","cons":22,"lat":12.37884,"lng":79.70375,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASIAN","scheme":"BOARD"},{"id":"912201064","name":"PORANGAL SS  5","kva":"100","cons":125,"lat":12.38891,"lng":79.7071,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VICTOR","scheme":"BOARD"},{"id":"912201115","name":"ORATHY SS  2","kva":"100","cons":44,"lat":12.37849,"lng":79.70073,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"912201082","name":"KEELATHIVAKKAM  SS  13","kva":"100","cons":8,"lat":12.37908,"lng":79.71228,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPECIFCAT","scheme":"BOARD"},{"id":"912201081","name":"KEELATHIVAKKAM  SS  11","kva":"100","cons":54,"lat":12.37978,"lng":79.72105,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HASER","scheme":"BOARD"},{"id":"912201085","name":"ORATHY SS 11","kva":"63","cons":22,"lat":12.37189,"lng":79.7026,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"INDOTECH","scheme":"BOARD"},{"id":"912201096","name":"ORATHY  SS  12","kva":"250","cons":17,"lat":12.38222,"lng":79.6867,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"CRELL","scheme":"BOARD"}],"912202":[{"id":"912202062","name":"ORATHY","kva":"25","cons":1,"lat":12.37324,"lng":79.67411,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"912202044","name":"ORATHY SS  17","kva":"100","cons":33,"lat":12.37522,"lng":79.68358,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KL","scheme":"BOARD"},{"id":"912202043","name":"ORATHY SS  25","kva":"250","cons":3,"lat":12.378,"lng":79.68019,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"DURGA","scheme":"BOARD"},{"id":"912202056","name":"ORATHY SS 29","kva":"250","cons":1,"lat":12.37786,"lng":79.67967,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAI ELECTRIC COMPANY","scheme":"BOARD"},{"id":"912202045","name":"ORATHY SS 18","kva":"100","cons":17,"lat":12.37307,"lng":79.67904,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912202063","name":"VEPPANKARANAI SS 9","kva":"100","cons":9,"lat":12.38293,"lng":79.67974,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"912202017","name":"VADAMANIPAKKAM  SS 6","kva":"63","cons":2,"lat":12.35719,"lng":79.68282,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIGNESHWARA","scheme":"BOARD"},{"id":"912202037","name":"SIRUTHAMUR SS 12","kva":"100","cons":117,"lat":12.33261,"lng":79.69233,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"912202058","name":"SIRUTHAMUR SS 16","kva":"25","cons":17,"lat":12.3363,"lng":79.69159,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"912202035","name":"SIRUTHAMUR SS 10","kva":"100","cons":22,"lat":12.32281,"lng":79.69117,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912202012","name":"ETTIPATTU SS 2","kva":"100","cons":48,"lat":12.36326,"lng":79.6951,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLAC","scheme":"BOARD"},{"id":"912202005","name":"VADAMANIPAKKAM SS 3","kva":"100","cons":30,"lat":12.36671,"lng":79.67669,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"912202015","name":"VADAMANIPAKKAM SS 1","kva":"100","cons":49,"lat":12.36242,"lng":79.67825,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TPL","scheme":"BOARD"},{"id":"912202039","name":"SIRUTHAMUR SS 14","kva":"63","cons":8,"lat":12.32811,"lng":79.69861,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"912202046","name":"SIRUTHAMUR SS 15","kva":"25","cons":1,"lat":12.34216,"lng":79.69684,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"912202059","name":"SIRUTHAMUR SS 17","kva":"63","cons":null,"lat":12.33836,"lng":79.69122,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"MOHKINI","scheme":"BOARD"},{"id":"912202034","name":"SIRUTHAMUR SS 9","kva":"63","cons":34,"lat":12.33169,"lng":79.68881,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"912202040","name":"THINNALUR SS 2","kva":"100","cons":27,"lat":12.35639,"lng":79.67666,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912202009","name":"VADAMANIPAKKAM SS 9","kva":"100","cons":224,"lat":12.36076,"lng":79.68632,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAGA","scheme":"BOARD"},{"id":"912202024","name":"SENNERI SS 4","kva":"100","cons":13,"lat":12.33909,"lng":79.68679,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"912202006","name":"VADAMANIPAKKAM SS 5","kva":"100","cons":36,"lat":12.34916,"lng":79.68033,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTROMAX","scheme":"BOARD"},{"id":"912202060","name":"THINNALUR SS 10","kva":"25","cons":23,"lat":12.34446,"lng":79.67545,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"912202048","name":"VADAMANIPAKKAM SS 13","kva":"16","cons":2,"lat":12.34804,"lng":79.68009,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"912202027","name":"SIRUTHAMUR SS 2","kva":"100","cons":18,"lat":12.32939,"lng":79.69492,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912202026","name":"SIRUTHAMUR SS 1","kva":"100","cons":47,"lat":12.33379,"lng":79.69603,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"912202004","name":"VEPPANKARANAI SS 3","kva":"63","cons":14,"lat":12.38033,"lng":79.6785,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"912202023","name":"SENNERI SS 3","kva":"100","cons":37,"lat":12.33377,"lng":79.68295,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"912202038","name":"SIRUTHAMUR SS 13","kva":"25","cons":138,"lat":12.33696,"lng":79.6932,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEL","scheme":"BOARD"},{"id":"912202011","name":"ETTIPATTU SS 4","kva":"100","cons":38,"lat":12.35988,"lng":79.69302,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"912202041","name":"THINNALUR SS 7","kva":"100","cons":10,"lat":12.35725,"lng":79.66797,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRT","scheme":"BOARD"},{"id":"912202021","name":"SENNERI SS 1","kva":"100","cons":92,"lat":12.34159,"lng":79.68092,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912202022","name":"SENNERI SS 2","kva":"100","cons":30,"lat":12.34297,"lng":79.67638,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912202019","name":"VADAMANIPAKKAM SS 12","kva":"100","cons":20,"lat":12.35771,"lng":79.68312,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAGA","scheme":"BOARD"},{"id":"912202008","name":"VADAMANIPAKKAM SS 10","kva":"25","cons":92,"lat":12.36908,"lng":79.67371,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMESH","scheme":"BOARD"},{"id":"912202018","name":"VADAMANIPAKKAM SS 8","kva":"100","cons":16,"lat":12.36966,"lng":79.67239,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912202050","name":"SENNERI SS 8","kva":"25","cons":3,"lat":12.34255,"lng":79.68397,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALA","scheme":"BOARD"},{"id":"912202042","name":"THINNALUR SS 8","kva":"63","cons":12,"lat":12.34944,"lng":79.67217,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APOORVA","scheme":"BOARD"},{"id":"912202007","name":"VADAMANIPAKKAM SS 4","kva":"100","cons":37,"lat":12.36355,"lng":79.67007,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PAOLEC","scheme":"BOARD"},{"id":"912202036","name":"SIRUTHAMUR SS 11","kva":"100","cons":17,"lat":12.34188,"lng":79.69808,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"912202051","name":"VADAMANIPAKKAM SS 14","kva":"25","cons":6,"lat":12.37128,"lng":79.67285,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"912202020","name":"ETTIPATT SS 3","kva":"100","cons":51,"lat":12.35219,"lng":79.68113,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"912202031","name":"SIRUTHAMUR SS 6","kva":"100","cons":21,"lat":12.33612,"lng":79.70109,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIGNESHWARA","scheme":"BOARD"},{"id":"912202025","name":"SENNERI SS 6","kva":"100","cons":132,"lat":12.34338,"lng":79.67722,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IHT","scheme":"BOARD"},{"id":"912202014","name":"VADAMANIPAKKAM SS 7","kva":"100","cons":197,"lat":12.36016,"lng":79.68066,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"912202032","name":"SIRUTHAMUR SS 7","kva":"100","cons":16,"lat":12.32942,"lng":79.69527,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"912202033","name":"SIRUTHAMUR SS 8","kva":"100","cons":17,"lat":12.33963,"lng":79.6919,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912202016","name":"VADAMANIPAKKAM SS 2","kva":"100","cons":64,"lat":12.35046,"lng":79.68637,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912202049","name":"SENNERI SS 7","kva":"25","cons":2,"lat":12.33105,"lng":79.68529,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"912202029","name":"SIRUTHAMUR SS 4","kva":"100","cons":21,"lat":12.33888,"lng":79.69501,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"912202055","name":"ETTIPATTU SS V","kva":"25","cons":null,"lat":12.36088,"lng":79.69375,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MOHINI","scheme":"BOARD"},{"id":"912202061","name":"SIRUTHAMUR SS XVIII","kva":"63","cons":130,"lat":12.33226,"lng":79.69135,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"912202013","name":"VADAMANIPAKKAM SS 11","kva":"63","cons":38,"lat":12.36307,"lng":79.67047,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"912202054","name":"SENNERI SS IX","kva":"25","cons":7,"lat":12.3499,"lng":79.67642,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"912202010","name":"ETTIPATTU SS 1","kva":"100","cons":192,"lat":12.3621,"lng":79.68853,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"AMUAL","scheme":"BOARD"}],"912203":[{"id":"912203024","name":"VEPPANKARANAI SS 5","kva":"100","cons":131,"lat":12.38238,"lng":79.66442,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEPSIONE","scheme":"BOARD"},{"id":"912203040","name":"SENNERI SS 5","kva":"63","cons":13,"lat":12.3289,"lng":79.68226,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203007","name":"METTUPPALAYAM SS 1","kva":"100","cons":27,"lat":12.34873,"lng":79.65106,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SURYA","scheme":"BOARD"},{"id":"912203025","name":"VEPPANKARANAI SS 6","kva":"63","cons":53,"lat":12.38393,"lng":79.67243,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ECM","scheme":"BOARD"},{"id":"912203013","name":"VINNAMPOONDI SS 1","kva":"100","cons":150,"lat":12.35349,"lng":79.6569,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203017","name":"VINNAMPOONDI SS 5","kva":"100","cons":16,"lat":12.35042,"lng":79.65512,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203039","name":"ANANDHAMANGALAM SS 14","kva":"100","cons":89,"lat":12.32413,"lng":79.66983,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"912203023","name":"VEPPANKARANAI SS 4","kva":"100","cons":19,"lat":12.38483,"lng":79.67218,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIMAL","scheme":"BOARD"},{"id":"912203051","name":"VEPPANKARANAI SS VII","kva":"63","cons":21,"lat":12.38353,"lng":79.66382,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"912203038","name":"ANANDHAMANGALAM SS 13","kva":"100","cons":17,"lat":12.32446,"lng":79.66015,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"912203050","name":"ANANDHAMANGALAM SS 18","kva":"16","cons":1,"lat":12.3236,"lng":79.68038,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"912203049","name":"ANANDHAMANGALAM SS 17","kva":"25","cons":4,"lat":12.33304,"lng":79.66718,"poles":1,"htFeeders":1,"ltFeeders":5,"make":"VINAI","scheme":"BOARD"},{"id":"912203021","name":"VEPPANKARANAI SS 1","kva":"250","cons":46,"lat":12.38338,"lng":79.66365,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"912203031","name":"ANANDHAMANGALAM SS 6","kva":"100","cons":23,"lat":12.32893,"lng":79.6541,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203019","name":"VINNAMPOONDI SS 7","kva":"100","cons":136,"lat":12.35498,"lng":79.6537,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203008","name":"METTUPPALAYAM SS 2","kva":"63","cons":87,"lat":12.34485,"lng":79.65298,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203060","name":"VEPPANKARANAI SS VIII","kva":"100","cons":1,"lat":12.38582,"lng":79.66883,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"912203020","name":"VINNAMPOONDI SS 8","kva":"63","cons":40,"lat":12.35166,"lng":79.65239,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203014","name":"VINNAMPOONDI SS 2","kva":"100","cons":48,"lat":12.36013,"lng":79.65426,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"912203033","name":"ANANDHAMANGALAM SS 8","kva":"100","cons":20,"lat":12.32889,"lng":79.6721,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"912203026","name":"ANANDHAMANGALAM SS 1","kva":"100","cons":181,"lat":12.3213,"lng":79.67268,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"912203048","name":"ANANDHAMANGALAM SS 16","kva":"25","cons":47,"lat":12.32533,"lng":79.67108,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"912203046","name":"MANGALAM SS 15","kva":"25","cons":7,"lat":12.32629,"lng":79.67785,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELECTROMECH","scheme":"BOARD"},{"id":"912203037","name":"ANANDHAMANGALAM SS 12","kva":"100","cons":7,"lat":12.33368,"lng":79.66706,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"912203016","name":"VINNAMPOONDI SS 4","kva":"63","cons":12,"lat":12.36017,"lng":79.64794,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203028","name":"ANANDHAMANGALAM SS 3","kva":"100","cons":13,"lat":12.32564,"lng":79.67124,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203036","name":"ANANDHAMANGALAM SS 11","kva":"100","cons":97,"lat":12.3201,"lng":79.6701,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"912203005","name":"THINNALUR SS 6","kva":"100","cons":186,"lat":12.3449,"lng":79.66934,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203011","name":"METTUPPALAYAM SS 5","kva":"100","cons":23,"lat":12.33895,"lng":79.65526,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"912203018","name":"VINNAMPOONDI SS 6","kva":"100","cons":25,"lat":12.36044,"lng":79.6561,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"912203027","name":"ANANDHAMANGALAM SS 2","kva":"100","cons":21,"lat":12.32655,"lng":79.66492,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203010","name":"METTUPPALAYAM SS 4","kva":"63","cons":14,"lat":12.34604,"lng":79.64871,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203009","name":"METTUPPALAYAM SS 3","kva":"100","cons":22,"lat":12.35118,"lng":79.64716,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203022","name":"VEPPANKARANAI SS 2","kva":"100","cons":33,"lat":12.38331,"lng":79.66939,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"912203030","name":"ANANDHAMANGALAM SS 5","kva":"100","cons":32,"lat":12.33276,"lng":79.66226,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"912203032","name":"ANANDHAMANGALAM SS 7","kva":"100","cons":29,"lat":12.3227,"lng":79.6606,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203059","name":"METTUPALAYAM SS 7","kva":"25","cons":44,"lat":12.34674,"lng":79.65242,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"912203012","name":"METTUPPALAYAM SS 6","kva":"63","cons":14,"lat":12.35388,"lng":79.64555,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203034","name":"ANANDHAMANGALAM SS 9","kva":"100","cons":9,"lat":12.32557,"lng":79.67786,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SLE","scheme":"BOARD"},{"id":"912203004","name":"THINNALUR SS 5","kva":"100","cons":11,"lat":12.34939,"lng":79.66659,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VT BABA","scheme":"BOARD"},{"id":"912203006","name":"THINNALUR SS 9","kva":"100","cons":8,"lat":12.34802,"lng":79.66519,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VT BABA","scheme":"BOARD"},{"id":"912203041","name":"THENGAPAKKAM SS 3","kva":"100","cons":41,"lat":12.31423,"lng":79.68158,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"912203003","name":"THINNALUR SS 4","kva":"100","cons":25,"lat":12.33925,"lng":79.66909,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"912203015","name":"VINNAMPOONDI SS 3","kva":"100","cons":9,"lat":12.34977,"lng":79.65955,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203001","name":"THINNALUR SS 1","kva":"100","cons":74,"lat":12.34637,"lng":79.66672,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"912203035","name":"ANANDHAMANGALAM SS 10","kva":"100","cons":265,"lat":12.32212,"lng":79.66632,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"912203002","name":"THINNALUR SS 3","kva":"100","cons":73,"lat":12.34236,"lng":79.65887,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SLE","scheme":"BOARD"}]}}