{"substationCode":"9141","feeders":{"914101":{"name":"KARASANGAL","code":"914101","ss_code":"9141","volt":"11","len":15.94,"dts":92,"cons":2245,"type":"MultiLineString","coords":[[[80.05118,12.8958],[80.05157,12.89587]],[[80.05515,12.89484],[80.05506,12.89484],[80.05506,12.89463]],[[80.05547,12.89486],[80.05515,12.89484]],[[80.05712,12.8989],[80.05786,12.89914]],[[80.04331,12.89626],[80.04328,12.89631]],[[80.04328,12.89631],[80.04327,12.89643]],[[80.04327,12.89643],[80.04339,12.89684]],[[80.0687,12.89073],[80.06851,12.89059]],[[80.06477,12.89818],[80.06472,12.8982]],[[80.06472,12.90031],[80.06449,12.90034]],[[80.05551,12.89501],[80.05547,12.89486]],[[80.0437,12.89626],[80.04346,12.89625]],[[80.04732,12.89357],[80.04783,12.89383]],[[80.05157,12.89587],[80.05202,12.89602]],[[80.04746,12.89901],[80.04723,12.89937]],[[80.04723,12.89937],[80.04709,12.8997]],[[80.04151,12.8896],[80.04198,12.88942]],[[80.04705,12.89508],[80.0473,12.89511]],[[80.05601,12.90089],[80.0563,12.90078]],[[80.056,12.89855],[80.05687,12.89885]],[[80.05506,12.89463],[80.05398,12.89472]],[[80.04736,12.89428],[80.04731,12.89459]],[[80.04302,12.88969],[80.04308,12.89007]],[[80.06375,12.90044],[80.06412,12.90057]],[[80.06413,12.87893],[80.06412,12.87868]],[[80.06445,12.90069],[80.06474,12.90075]],[[80.06474,12.90075],[80.06474,12.90056]],[[80.06324,12.89218],[80.06321,12.89199]],[[80.0663,12.88732],[80.06616,12.88656]],[[80.06612,12.88548],[80.06601,12.88491]],[[80.06601,12.88491],[80.06602,12.88453]],[[80.06804,12.89032],[80.06766,12.8901]],[[80.06766,12.8901],[80.06736,12.88991]],[[80.06736,12.88991],[80.06736,12.8897]],[[80.06834,12.88877],[80.0683,12.88846]],[[80.0683,12.88846],[80.06827,12.88811]],[[80.06827,12.88811],[80.06827,12.88811]],[[80.06371,12.89312],[80.06336,12.89323]],[[80.06336,12.89323],[80.06336,12.89323]],[[80.06556,12.89348],[80.06574,12.89346]],[[80.06492,12.89388],[80.06497,12.89397]],[[80.06375,12.88148],[80.0635,12.88155]],[[80.0635,12.88155],[80.06351,12.88155]],[[80.0613,12.88875],[80.06127,12.8879],[80.06114,12.8879]],[[80.0687,12.89073],[80.06864,12.8903]],[[80.06864,12.8903],[80.06864,12.8903]],[[80.06625,12.88972],[80.06665,12.88971]],[[80.06446,12.89559],[80.06446,12.89559]],[[80.06446,12.89559],[80.06442,12.89528]],[[80.06442,12.89528],[80.06439,12.89505]],[[80.06459,12.89235],[80.06456,12.89225]],[[80.06472,12.90031],[80.06503,12.90025]],[[80.06579,12.88904],[80.06537,12.88894]],[[80.06346,12.87843],[80.06346,12.87825]],[[80.06402,12.88042],[80.06403,12.88076]],[[80.06466,12.89038],[80.06463,12.8906]],[[80.06456,12.89225],[80.06452,12.89207]],[[80.06314,12.89892],[80.06305,12.89855]],[[80.06305,12.89855],[80.06305,12.89855]],[[80.06305,12.89855],[80.06306,12.89855]],[[80.06665,12.88946],[80.06641,12.88931]],[[80.06411,12.87945],[80.06413,12.87925]],[[80.06409,12.88142],[80.06375,12.88148]],[[80.06407,12.88105],[80.06409,12.88142]],[[80.06433,12.8797],[80.06408,12.87969]],[[80.0646,12.87973],[80.06433,12.8797]],[[80.06524,12.87978],[80.0646,12.87973]],[[80.06583,12.88089],[80.06585,12.88046]],[[80.06606,12.8825],[80.06599,12.88194]],[[80.06599,12.88309],[80.06606,12.8825]],[[80.06169,12.89037],[80.06178,12.89075]],[[80.06154,12.88984],[80.06163,12.89015]],[[80.06144,12.88953],[80.06154,12.88984]],[[80.06132,12.88928],[80.06144,12.88953]],[[80.06131,12.88898],[80.06132,12.88928]],[[80.06242,12.88871],[80.06207,12.88872]],[[80.06462,12.88876],[80.06439,12.88871]],[[80.06469,12.88877],[80.06461,12.88903]],[[80.06461,12.88934],[80.06461,12.88953]],[[80.06501,12.88884],[80.06469,12.88877]],[[80.06623,12.89071],[80.06627,12.89017]],[[80.06613,12.89109],[80.06623,12.89071]],[[80.0661,12.89144],[80.06613,12.89109]],[[80.06603,12.8923],[80.06602,12.89223]],[[80.06558,12.89246],[80.06593,12.89234]],[[80.06519,12.8926],[80.0653,12.89257]],[[80.065,12.89266],[80.06519,12.8926]],[[80.06444,12.89285],[80.06402,12.89301]],[[80.06402,12.89301],[80.06402,12.89301]],[[80.06471,12.89276],[80.06444,12.89285]],[[80.06481,12.89317],[80.06471,12.89276]],[[80.06536,12.89361],[80.06556,12.89348]],[[80.06522,12.89369],[80.06536,12.89361]],[[80.06502,12.89379],[80.06522,12.89369]],[[80.06492,12.89388],[80.06502,12.89379]],[[80.06432,12.89454],[80.06426,12.89432]],[[80.06426,12.89432],[80.06426,12.89432]],[[80.06468,12.89723],[80.06461,12.89691]],[[80.0647,12.8975],[80.06468,12.89723]],[[80.06471,12.89774],[80.0647,12.8975]],[[80.0639,12.89784],[80.06359,12.89788]],[[80.0645,12.89777],[80.06412,12.89781]],[[80.06471,12.89774],[80.0645,12.89777]],[[80.06476,12.89802],[80.06471,12.89781]],[[80.06469,12.89947],[80.06441,12.89952]],[[80.06493,12.89971],[80.06491,12.89943]],[[80.065,12.90001],[80.06493,12.89971]],[[80.06503,12.90025],[80.065,12.90001]],[[80.06508,12.90057],[80.06514,12.901]],[[80.06284,12.9003],[80.06315,12.90014]],[[80.06257,12.90037],[80.06284,12.9003]],[[80.05786,12.89914],[80.05889,12.89941]],[[80.06471,12.89781],[80.06471,12.89774]],[[80.06817,12.88894],[80.06751,12.88897]],[[80.06751,12.88897],[80.06752,12.88897]],[[80.06801,12.88601],[80.068,12.88562]],[[80.06334,12.88791],[80.06336,12.88756]],[[80.06598,12.89201],[80.066,12.89182]],[[80.06461,12.88903],[80.06445,12.88905]],[[80.06618,12.88614],[80.06606,12.88595]],[[80.06606,12.88595],[80.06563,12.88583]],[[80.06563,12.88583],[80.0653,12.88536]],[[80.0653,12.88536],[80.06505,12.88475]],[[80.06505,12.88475],[80.06479,12.88406]],[[80.06479,12.88406],[80.06464,12.88351]],[[80.05601,12.90089],[80.05624,12.90095]],[[80.05624,12.90095],[80.05646,12.90089]],[[80.04008,12.8948],[80.04025,12.89497]],[[80.04514,12.89186],[80.04545,12.89218]],[[80.05627,12.89673],[80.05608,12.89624]],[[80.03912,12.89033],[80.03961,12.89016]],[[80.04593,12.89246],[80.04637,12.8927]],[[80.04243,12.88934],[80.04285,12.88919]],[[80.04682,12.89576],[80.04674,12.8958]],[[80.04843,12.89416],[80.04843,12.89416]],[[80.04843,12.89416],[80.04844,12.89411]],[[80.04836,12.89412],[80.04843,12.89416]],[[80.04339,12.89684],[80.04343,12.89722]],[[80.04343,12.89722],[80.04344,12.89736]],[[80.04344,12.89736],[80.04342,12.89753]],[[80.04342,12.89753],[80.04335,12.89762]],[[80.04312,12.89138],[80.04314,12.89147]],[[80.04441,12.89159],[80.0448,12.8915]],[[80.05637,12.90159],[80.0564,12.90193]],[[80.0564,12.90193],[80.05651,12.90235]],[[80.05675,12.89777],[80.05662,12.8975]],[[80.05662,12.8975],[80.05652,12.89707]],[[80.05557,12.89889],[80.0558,12.89919]],[[80.0559,12.89969],[80.05575,12.89989]],[[80.05269,12.89729],[80.05323,12.89756]],[[80.05687,12.89819],[80.0568,12.89796]],[[80.05652,12.89707],[80.05627,12.89673]],[[80.04314,12.89045],[80.04312,12.89082]],[[80.04309,12.89101],[80.04308,12.89118]],[[80.04683,12.89299],[80.04711,12.89313]],[[80.04703,12.89532],[80.04697,12.89558]],[[80.04429,12.89626],[80.04392,12.8963]],[[80.05531,12.89855],[80.05557,12.89889]],[[80.05712,12.8989],[80.05716,12.89924]],[[80.05722,12.90012],[80.05728,12.90009]],[[80.05716,12.89924],[80.05684,12.89932]],[[80.05684,12.89932],[80.05689,12.89945]],[[80.05689,12.89945],[80.05706,12.8998]],[[80.05706,12.8998],[80.05722,12.90012]],[[80.06306,12.89855],[80.06305,12.89855]],[[80.06305,12.89855],[80.06291,12.89857]],[[80.06291,12.89857],[80.06265,12.89861]],[[80.06265,12.89861],[80.0625,12.89864]],[[80.06212,12.89951],[80.06231,12.89869]],[[80.062,12.89953],[80.06229,12.89868]],[[80.05658,12.90128],[80.05668,12.90142]],[[80.05712,12.8989],[80.05701,12.89868]],[[80.04119,12.88965],[80.04135,12.88962]],[[80.04312,12.89082],[80.04309,12.89101]],[[80.04316,12.89155],[80.04322,12.89171]],[[80.04322,12.89171],[80.04355,12.89179]],[[80.04403,12.89167],[80.04441,12.89159]],[[80.05591,12.89936],[80.0559,12.89969]],[[80.05589,12.89572],[80.05597,12.89543]],[[80.05668,12.90142],[80.05637,12.90159]],[[80.05589,12.89572],[80.05574,12.89539]],[[80.04565,12.89623],[80.0455,12.89622]],[[80.04314,12.89147],[80.04316,12.89155]],[[80.04498,12.89622],[80.04477,12.89622]],[[80.0568,12.89796],[80.05675,12.89777]],[[80.04135,12.88962],[80.04151,12.8896]],[[80.04731,12.89459],[80.04725,12.89466]],[[80.04924,12.89668],[80.04894,12.89707]],[[80.0558,12.89919],[80.05591,12.89936]],[[80.05564,12.90052],[80.05566,12.90099]],[[80.05531,12.89855],[80.056,12.89855]],[[80.04962,12.89502],[80.04967,12.89551]],[[80.05067,12.89586],[80.05118,12.8958]],[[80.05269,12.89729],[80.0531,12.897]],[[80.05157,12.89587],[80.05132,12.89621]],[[80.05687,12.89885],[80.05712,12.8989]],[[80.04091,12.88973],[80.04119,12.88965]],[[80.04526,12.89622],[80.04498,12.89622]],[[80.05323,12.89756],[80.05394,12.89795]],[[80.05018,12.89603],[80.04947,12.89626]],[[80.04308,12.89118],[80.04312,12.89138]],[[80.0471,12.89478],[80.04705,12.89508]],[[80.04644,12.89589],[80.04606,12.89605]],[[80.04346,12.89625],[80.04331,12.89626]],[[80.05045,12.89557],[80.05067,12.89586]],[[80.04817,12.89806],[80.04784,12.89853]],[[80.0558,12.89919],[80.05556,12.89937]],[[80.05587,12.90101],[80.05601,12.90089]],[[80.05601,12.89603],[80.05598,12.89589]],[[80.05598,12.89589],[80.05589,12.89572]],[[80.04885,12.89437],[80.04924,12.8947]],[[80.03988,12.89466],[80.04008,12.8948]],[[80.04285,12.88919],[80.04302,12.88969]],[[80.04355,12.89179],[80.04403,12.89167]],[[80.04606,12.89605],[80.04565,12.89623]],[[80.0455,12.89622],[80.04526,12.89622]],[[80.05394,12.89795],[80.05477,12.89833]],[[80.04732,12.89357],[80.04734,12.89398]],[[80.04734,12.89398],[80.04736,12.89428]],[[80.04682,12.89576],[80.04644,12.89589]],[[80.04783,12.89383],[80.04836,12.89412]],[[80.04994,12.89548],[80.05018,12.89551]],[[80.05067,12.89586],[80.05018,12.89603]],[[80.0523,12.89674],[80.05251,12.89704]],[[80.04865,12.89759],[80.04817,12.89806]],[[80.04784,12.89853],[80.04746,12.89901]],[[80.04709,12.8997],[80.04671,12.89965]],[[80.05566,12.90099],[80.05587,12.90101]],[[80.04545,12.89218],[80.04593,12.89246]],[[80.04198,12.88942],[80.04243,12.88934]],[[80.05646,12.90089],[80.05652,12.90101]],[[80.05652,12.90101],[80.05658,12.90128]],[[80.04051,12.88983],[80.04091,12.88973]],[[80.04836,12.89412],[80.04843,12.89416]],[[80.04843,12.89416],[80.04885,12.89437]],[[80.05018,12.89551],[80.05045,12.89557]],[[80.05219,12.89634],[80.0523,12.89674]],[[80.04894,12.89707],[80.04865,12.89759]],[[80.05575,12.89989],[80.05565,12.90018]],[[80.05565,12.90018],[80.05564,12.90052]],[[80.05608,12.89624],[80.05601,12.89603]],[[80.03973,12.89453],[80.03988,12.89466]],[[80.04016,12.88996],[80.04051,12.88983]],[[80.04331,12.89626],[80.04309,12.89624]],[[80.05651,12.90235],[80.05657,12.90262]],[[80.04725,12.89466],[80.0471,12.89478]],[[80.04711,12.89313],[80.04732,12.89357]],[[80.03961,12.89016],[80.04016,12.88996]],[[80.0448,12.8915],[80.04514,12.89186]],[[80.04783,12.89383],[80.04783,12.89408]],[[80.05477,12.89833],[80.05531,12.89855]],[[80.04649,12.90074],[80.04643,12.90099]],[[80.04655,12.90038],[80.04649,12.90074]],[[80.04455,12.89623],[80.04429,12.89626]],[[80.03968,12.89204],[80.03956,12.89155]],[[80.03941,12.89121],[80.03936,12.89094]],[[80.03942,12.89469],[80.03973,12.89453]],[[80.03973,12.89453],[80.03986,12.89435]],[[80.03905,12.89486],[80.03942,12.89469]],[[80.03928,12.89071],[80.03912,12.89033]],[[80.03991,12.89414],[80.03988,12.89394]],[[80.03975,12.89247],[80.03968,12.89204]],[[80.03936,12.89094],[80.03928,12.89071]],[[80.03988,12.89394],[80.03992,12.89368]],[[80.03981,12.89289],[80.03975,12.89247]],[[80.03992,12.89368],[80.03989,12.89334]],[[80.03986,12.89435],[80.03991,12.89414]],[[80.03989,12.89334],[80.03981,12.89289]],[[80.03956,12.89155],[80.03941,12.89121]],[[80.03877,12.89505],[80.03873,12.89506],[80.0387,12.89496],[80.03905,12.89486]],[[80.06593,12.89234],[80.06603,12.8923]],[[80.06627,12.89017],[80.06625,12.88972]],[[80.06332,12.88156],[80.06297,12.88163]],[[80.0653,12.89257],[80.06558,12.89246]],[[80.06455,12.89658],[80.0645,12.89619]],[[80.06336,12.89323],[80.06333,12.89302]],[[80.06827,12.88811],[80.06822,12.88766]],[[80.06827,12.88811],[80.06827,12.88811]],[[80.06827,12.88811],[80.06798,12.88813]],[[80.06412,12.90057],[80.06445,12.90069]],[[80.06595,12.87874],[80.06608,12.87816]],[[80.0648,12.89831],[80.06472,12.89832]],[[80.06477,12.89818],[80.06476,12.89802]],[[80.06341,12.90005],[80.06345,12.90025]],[[80.06315,12.90014],[80.06341,12.90005]],[[80.06381,12.87876],[80.06356,12.87883]],[[80.06134,12.90004],[80.06184,12.90021]],[[80.06502,12.89379],[80.06494,12.89354]],[[80.0645,12.89413],[80.06492,12.89388]],[[80.0645,12.89619],[80.0645,12.89593]],[[80.06389,12.89963],[80.06363,12.89968]],[[80.06599,12.88194],[80.06596,12.8815]],[[80.06489,12.89269],[80.065,12.89266]],[[80.06329,12.89975],[80.06323,12.89939]],[[80.06323,12.89939],[80.06324,12.89939]],[[80.0646,12.87973],[80.06459,12.87981]],[[80.06778,12.88803],[80.06779,12.8881]],[[80.0645,12.89593],[80.06448,12.89573]],[[80.06333,12.89302],[80.06331,12.89281]],[[80.06471,12.89276],[80.06466,12.89264]],[[80.06598,12.88909],[80.06579,12.88904]],[[80.06494,12.89354],[80.06481,12.89317]],[[80.06846,12.88927],[80.06834,12.88928]],[[80.0648,12.89831],[80.06477,12.89818]],[[80.06815,12.88704],[80.06794,12.88714],[80.06751,12.88719]],[[80.06751,12.88719],[80.06751,12.88719]],[[80.06324,12.88869],[80.06295,12.88869]],[[80.06321,12.89199],[80.0631,12.89173]],[[80.06441,12.89952],[80.06407,12.89959]],[[80.06407,12.89959],[80.06407,12.89959]],[[80.06178,12.89075],[80.06185,12.89105]],[[80.06491,12.89943],[80.06469,12.89947]],[[80.06606,12.8825],[80.06572,12.88253]],[[80.06448,12.89573],[80.06432,12.89575]],[[80.0675,12.88897],[80.0675,12.88897]],[[80.06598,12.88108],[80.06583,12.88089]],[[80.06271,12.8817],[80.06271,12.8817]],[[80.06271,12.8817],[80.06265,12.88148]],[[80.06351,12.87869],[80.06346,12.87843]],[[80.06337,12.88868],[80.06333,12.88896]],[[80.06345,12.90025],[80.06353,12.90045]],[[80.06537,12.88894],[80.06517,12.88889]],[[80.06517,12.88889],[80.06518,12.88889]],[[80.06517,12.88889],[80.06501,12.88884]],[[80.06602,12.88453],[80.06595,12.88421]],[[80.06314,12.89892],[80.06285,12.89899]],[[80.06608,12.87816],[80.06613,12.87787]],[[80.06834,12.88877],[80.06839,12.88878]],[[80.06439,12.89505],[80.06437,12.89478]],[[80.06466,12.89264],[80.06459,12.89235]],[[80.06471,12.89276],[80.06489,12.89269]],[[80.0662,12.88919],[80.06598,12.88909]],[[80.06356,12.87883],[80.06351,12.87869]],[[80.06408,12.87969],[80.06397,12.87969]],[[80.06733,12.88912],[80.06667,12.88884]],[[80.06163,12.89015],[80.06168,12.89035]],[[80.06463,12.88996],[80.06466,12.89038]],[[80.06461,12.88953],[80.06463,12.88996]],[[80.06461,12.88903],[80.06461,12.88934]],[[80.06297,12.89811],[80.06289,12.8977]],[[80.06184,12.90021],[80.06225,12.90029]],[[80.06439,12.88871],[80.06421,12.88867]],[[80.06469,12.88877],[80.06462,12.88876]],[[80.066,12.89179],[80.0661,12.89144]],[[80.06618,12.88614],[80.06612,12.88548]],[[80.06751,12.88897],[80.0675,12.88897]],[[80.0675,12.88897],[80.06751,12.88897]],[[80.06837,12.88893],[80.06834,12.88877]],[[80.06455,12.89658],[80.06439,12.89655]],[[80.0635,12.88155],[80.06332,12.88156]],[[80.06408,12.87969],[80.06405,12.88]],[[80.06405,12.88],[80.06404,12.88016]],[[80.06602,12.89223],[80.06598,12.89201]],[[80.06598,12.89201],[80.06598,12.89201]],[[80.06489,12.89903],[80.06486,12.89886]],[[80.06486,12.89886],[80.06486,12.89886]],[[80.06585,12.88046],[80.06588,12.87981]],[[80.06185,12.89105],[80.06191,12.8913]],[[80.06191,12.8913],[80.06195,12.89144]],[[80.06807,12.88655],[80.06801,12.88601]],[[80.0685,12.88947],[80.06838,12.88949]],[[80.06437,12.89478],[80.06432,12.89454]],[[80.0685,12.88947],[80.06846,12.88927]],[[80.06289,12.8977],[80.06283,12.89737]],[[80.06593,12.87927],[80.06595,12.87874]],[[80.06412,12.87868],[80.06381,12.87876]],[[80.0613,12.88875],[80.06131,12.88898]],[[80.06207,12.88872],[80.0615,12.88876]],[[80.06421,12.88867],[80.06382,12.88859]],[[80.06412,12.89781],[80.0639,12.89784]],[[80.05889,12.89941],[80.05975,12.89962]],[[80.06408,12.87961],[80.06411,12.87945]],[[80.066,12.89182],[80.066,12.89179]],[[80.066,12.89179],[80.06601,12.89179]],[[80.06857,12.88993],[80.0685,12.88947]],[[80.06751,12.88719],[80.06752,12.88725]],[[80.06632,12.88834],[80.0663,12.88732]],[[80.06482,12.89862],[80.0648,12.89831]],[[80.06283,12.89737],[80.06276,12.89721]],[[80.06413,12.87925],[80.06413,12.87893]],[[80.06588,12.87981],[80.06524,12.87978]],[[80.06346,12.87825],[80.06346,12.8781]],[[80.06363,12.89968],[80.06329,12.89975]],[[80.06375,12.90044],[80.06373,12.90033]],[[80.06837,12.88893],[80.06817,12.88894]],[[80.06817,12.88894],[80.06817,12.88894]],[[80.06353,12.90045],[80.06375,12.90044]],[[80.06822,12.88766],[80.06815,12.88704]],[[80.06641,12.88931],[80.0662,12.88919]],[[80.06667,12.88884],[80.06629,12.88873]],[[80.06629,12.88873],[80.06629,12.88873]],[[80.06059,12.89983],[80.06134,12.90004]],[[80.06382,12.88859],[80.06338,12.88855]],[[80.06305,12.89855],[80.06297,12.89811]],[[80.06403,12.88076],[80.06407,12.88105]],[[80.06595,12.88421],[80.06591,12.88363]],[[80.06225,12.90029],[80.06257,12.90037]],[[80.06486,12.89886],[80.06482,12.89862]],[[80.06577,12.88656],[80.06536,12.8866]],[[80.06268,12.88871],[80.06242,12.88871]],[[80.06474,12.90056],[80.06472,12.90031]],[[80.06331,12.89281],[80.06328,12.89258]],[[80.06751,12.88719],[80.06751,12.88713]],[[80.06616,12.88656],[80.06577,12.88656]],[[80.06588,12.87981],[80.06593,12.87927]],[[80.06591,12.88363],[80.06599,12.88309]],[[80.0615,12.88876],[80.0613,12.88875]],[[80.06448,12.89573],[80.06446,12.89559]],[[80.06446,12.89559],[80.06446,12.89559]],[[80.06804,12.89032],[80.06802,12.88999]],[[80.06802,12.88999],[80.06802,12.88999]],[[80.06736,12.8897],[80.06733,12.88912]],[[80.06297,12.88163],[80.06271,12.8817]],[[80.06271,12.8817],[80.06271,12.8817]],[[80.06295,12.88869],[80.06268,12.88871]],[[80.06337,12.88868],[80.06337,12.88868]],[[80.06337,12.88868],[80.06324,12.88869]],[[80.06665,12.88971],[80.06665,12.88946]],[[80.04705,12.89508],[80.04703,12.89532]],[[80.04477,12.89622],[80.04455,12.89623]],[[80.06503,12.90025],[80.06508,12.90057]],[[80.06402,12.89301],[80.06402,12.89301]],[[80.06402,12.89301],[80.06371,12.89312]],[[80.06426,12.89432],[80.06426,12.89432]],[[80.06426,12.89432],[80.0645,12.89413]],[[80.06408,12.87969],[80.06408,12.87961]],[[80.06408,12.87961],[80.06408,12.87961]],[[80.06323,12.89939],[80.06314,12.89892]],[[80.06842,12.8891],[80.06837,12.88893]],[[80.04308,12.89007],[80.04314,12.89045]],[[80.0662,12.88919],[80.06629,12.88873]],[[80.06815,12.88704],[80.06807,12.88655]],[[80.04967,12.89551],[80.04994,12.89548]],[[80.05975,12.89962],[80.06059,12.89983]],[[80.06629,12.88873],[80.06632,12.88834]],[[80.06332,12.88828],[80.06334,12.88791]],[[80.05657,12.90262],[80.0567,12.90292]],[[80.06491,12.89943],[80.06489,12.89903]],[[80.04697,12.89558],[80.04682,12.89576]],[[80.04392,12.8963],[80.0437,12.89626]],[[80.05202,12.89602],[80.05219,12.89634]],[[80.06328,12.89258],[80.06324,12.89218]],[[80.04669,12.89979],[80.04655,12.90038]],[[80.05574,12.89539],[80.0558,12.8951]],[[80.06778,12.88803],[80.06778,12.88797]],[[80.06798,12.88813],[80.06784,12.88813],[80.06785,12.88803],[80.06778,12.88803]],[[80.06778,12.88803],[80.06778,12.88803]],[[80.06802,12.88999],[80.06801,12.88993]],[[80.04947,12.89626],[80.04924,12.89668]],[[80.05701,12.89868],[80.05687,12.89819]],[[80.04316,12.89155],[80.04302,12.89141]],[[80.04637,12.8927],[80.04683,12.89299]],[[80.06864,12.8903],[80.06864,12.8903]],[[80.06864,12.8903],[80.06857,12.88993]],[[80.06404,12.88016],[80.06402,12.88042]],[[80.05251,12.89704],[80.05269,12.89729]],[[80.0558,12.8951],[80.05551,12.89501]],[[80.06461,12.89691],[80.06455,12.89658]],[[80.04025,12.89497],[80.04039,12.89508]],[[80.06846,12.88927],[80.06842,12.8891]],[[80.04669,12.89979],[80.04671,12.89965]],[[80.04924,12.8947],[80.04962,12.89502]],[[80.06616,12.88656],[80.06618,12.88614]],[[80.06407,12.89959],[80.06389,12.89963]],[[80.06596,12.8815],[80.06598,12.88108]],[[80.06598,12.88108],[80.06598,12.88108]],[[80.06338,12.88855],[80.06337,12.88868]],[[80.06337,12.88868],[80.06337,12.88868]],[[80.06338,12.88855],[80.06332,12.88828]],[[80.06851,12.89059],[80.06804,12.89032]]]},"914102":{"name":"PALLANCHERY","code":"914102","ss_code":"9141","volt":"11","len":17.09,"dts":81,"cons":8006,"type":"MultiLineString","coords":[[[80.02711,12.88946],[80.02681,12.88944]],[[80.0274,12.8895],[80.02717,12.88949]],[[80.0274,12.8895],[80.02711,12.88946]],[[80.03336,12.88673],[80.03336,12.88673]],[[80.03336,12.88673],[80.03194,12.88601],[80.03254,12.88606]],[[80.03254,12.88606],[80.03254,12.88606]],[[80.03316,12.88599],[80.03306,12.886]],[[80.03306,12.886],[80.03288,12.88602]],[[80.03288,12.88602],[80.03254,12.88607]],[[80.03254,12.88607],[80.03254,12.88607]],[[80.03254,12.88607],[80.03254,12.88607]],[[80.03254,12.88607],[80.03254,12.88606]],[[80.03254,12.88606],[80.03254,12.88606]],[[80.03254,12.88606],[80.03243,12.88591]],[[80.03243,12.88591],[80.0321,12.88596]],[[80.0321,12.88596],[80.0316,12.88598]],[[80.0316,12.88598],[80.03151,12.88555]],[[80.03151,12.88555],[80.03147,12.88516]],[[80.03147,12.88516],[80.03149,12.88468]],[[80.03149,12.88468],[80.03121,12.88467]],[[80.03121,12.88467],[80.03111,12.88467]],[[80.02536,12.88261],[80.02515,12.88261]],[[80.02515,12.88261],[80.02511,12.88225]],[[80.02511,12.88225],[80.02508,12.88195]],[[80.02508,12.88195],[80.02541,12.88193]],[[80.00864,12.88217],[80.00862,12.88183]],[[80.00855,12.88146],[80.00851,12.88116]],[[80.00574,12.88358],[80.00575,12.88353]],[[80.00592,12.86989],[80.00544,12.86978]],[[80.00544,12.86978],[80.00544,12.86978]],[[80.00739,12.87019],[80.00706,12.87013]],[[80.00734,12.87059],[80.00739,12.87019]],[[80.00724,12.87285],[80.00722,12.87232]],[[80.00742,12.87402],[80.00738,12.87355]],[[80.00752,12.87467],[80.00746,12.87445]],[[80.00765,12.87514],[80.00752,12.87467]],[[80.00752,12.87467],[80.00752,12.87467]],[[80.0078,12.87591],[80.00775,12.87582]],[[80.00818,12.87838],[80.00812,12.87801]],[[80.00827,12.87884],[80.00818,12.87838]],[[80.0083,12.87947],[80.00827,12.87902]],[[80.00842,12.88014],[80.0083,12.87947]],[[80.00851,12.88116],[80.00847,12.88078]],[[80.00591,12.88263],[80.00585,12.88266]],[[80.00818,12.87838],[80.00813,12.87836]],[[80.00521,12.86791],[80.00515,12.86754]],[[80.00515,12.86754],[80.00508,12.86716]],[[80.00508,12.86716],[80.00501,12.86678]],[[80.00501,12.86678],[80.00497,12.86654]],[[80.00497,12.86654],[80.00493,12.86643]],[[80.00954,12.87514],[80.00981,12.87511]],[[80.00891,12.87523],[80.00912,12.8752]],[[80.00912,12.8752],[80.00932,12.87517]],[[80.00852,12.88224],[80.00848,12.88226]],[[80.03136,12.88943],[80.0311,12.88936]],[[80.00865,12.88243],[80.00852,12.88224]],[[80.00544,12.86978],[80.00544,12.86978]],[[80.00544,12.86978],[80.00529,12.86953]],[[80.00529,12.86953],[80.0053,12.86926]],[[80.0053,12.86926],[80.00529,12.86891]],[[80.00529,12.86891],[80.00528,12.86865]],[[80.00528,12.86865],[80.00525,12.86821]],[[80.00525,12.86821],[80.00521,12.86791]],[[80.02913,12.88868],[80.02907,12.88841]],[[80.02834,12.88804],[80.02832,12.88785]],[[80.03203,12.88806],[80.032,12.88791]],[[80.0319,12.88764],[80.03176,12.88735]],[[80.03235,12.88917],[80.03218,12.8891]],[[80.00946,12.87724],[80.00992,12.87715]],[[80.03142,12.88614],[80.03132,12.88575]],[[80.02817,12.88716],[80.02787,12.88716]],[[80.03138,12.88106],[80.03134,12.88099]],[[80.03928,12.89071],[80.03912,12.89033]],[[80.03218,12.8891],[80.032,12.88903]],[[80.02907,12.88841],[80.02875,12.88841]],[[80.02875,12.88841],[80.02855,12.88837]],[[80.02855,12.88837],[80.02839,12.88833]],[[80.00932,12.87517],[80.00954,12.87514]],[[80.02611,12.89255],[80.02591,12.89254]],[[80.02573,12.89253],[80.02553,12.89253]],[[80.02591,12.89254],[80.02573,12.89253]],[[80.02553,12.89253],[80.02532,12.89251]],[[80.02532,12.89251],[80.02499,12.89251]],[[80.02499,12.89251],[80.02464,12.89253]],[[80.02508,12.88195],[80.02504,12.88153]],[[80.02422,12.88163],[80.02422,12.88194]],[[80.02504,12.88153],[80.02462,12.88157]],[[80.02462,12.88157],[80.02422,12.88163]],[[80.02924,12.88397],[80.02938,12.88397]],[[80.02941,12.88426],[80.0295,12.88426]],[[80.03382,12.88758],[80.03366,12.8872]],[[80.03275,12.8873],[80.03257,12.88722]],[[80.03366,12.8872],[80.03338,12.88721]],[[80.02204,12.88675],[80.02204,12.88668]],[[80.00537,12.88263],[80.00516,12.8826]],[[80.00506,12.88332],[80.00505,12.88337]],[[80.00586,12.88217],[80.00593,12.88238]],[[80.00738,12.87355],[80.00737,12.87352]],[[80.00737,12.87352],[80.00737,12.87352]],[[80.00737,12.87352],[80.00823,12.87423]],[[80.00752,12.87467],[80.00752,12.87467]],[[80.00752,12.87467],[80.00748,12.87472]],[[80.03111,12.88467],[80.03086,12.8847]],[[80.03086,12.8847],[80.03087,12.88451]],[[80.02961,12.88682],[80.02987,12.8868]],[[80.03071,12.88913],[80.03072,12.8889]],[[80.03072,12.8889],[80.03074,12.88882]],[[80.02652,12.88661],[80.02621,12.88661]],[[80.03071,12.88913],[80.03076,12.88931]],[[80.02913,12.88868],[80.02898,12.88894]],[[80.00849,12.87488],[80.00857,12.87517]],[[80.02395,12.88736],[80.02407,12.88704]],[[80.02751,12.88878],[80.02746,12.88918]],[[80.02133,12.88644],[80.021,12.88636]],[[80.03437,12.8898],[80.03412,12.88969]],[[80.03412,12.88969],[80.03412,12.88969]],[[80.03409,12.88944],[80.03404,12.8891]],[[80.03413,12.88976],[80.03413,12.88976]],[[80.03413,12.88976],[80.03412,12.88969]],[[80.03412,12.88969],[80.03409,12.88944]],[[80.03404,12.8891],[80.03397,12.88856]],[[80.03397,12.88856],[80.0339,12.88797]],[[80.03361,12.88709],[80.03349,12.88673]],[[80.03299,12.8852],[80.03274,12.88525]],[[80.03382,12.88758],[80.03361,12.88709]],[[80.03336,12.88673],[80.03325,12.88635]],[[80.03305,12.88566],[80.03299,12.88521]],[[80.03336,12.88673],[80.03325,12.88635]],[[80.03325,12.88635],[80.03316,12.88599]],[[80.03316,12.88599],[80.03305,12.88566]],[[80.03305,12.88566],[80.03299,12.8852]],[[80.03274,12.88525],[80.03275,12.8853]],[[80.02786,12.88667],[80.02737,12.88662]],[[80.02495,12.88666],[80.0249,12.88684]],[[80.0119,12.88416],[80.01173,12.88408]],[[80.03094,12.88336],[80.03101,12.88348]],[[80.03101,12.88348],[80.03117,12.88344]],[[80.03117,12.88344],[80.03147,12.88336]],[[80.03147,12.88336],[80.03192,12.88329]],[[80.03235,12.88917],[80.03226,12.88921]],[[80.02898,12.88894],[80.02901,12.88951]],[[80.03151,12.88647],[80.03142,12.88614]],[[80.03132,12.88575],[80.03125,12.8852]],[[80.02907,12.88562],[80.02902,12.88519]],[[80.02917,12.88656],[80.02913,12.88625]],[[80.03134,12.88099],[80.03123,12.88084]],[[80.03117,12.88427],[80.03107,12.88376]],[[80.03107,12.88376],[80.03094,12.88336]],[[80.0311,12.88936],[80.03076,12.88931]],[[80.02839,12.88833],[80.02834,12.88804]],[[80.02938,12.88397],[80.02941,12.88426]],[[80.03338,12.88721],[80.03307,12.88725]],[[80.03307,12.88725],[80.03275,12.8873]],[[80.0339,12.88797],[80.03382,12.88758]],[[80.03437,12.8898],[80.03413,12.88976]],[[80.03349,12.88673],[80.03336,12.88673]],[[80.0319,12.88134],[80.03161,12.88133]],[[80.02913,12.88625],[80.02907,12.88562]],[[80.02609,12.88756],[80.02595,12.88791]],[[80.02552,12.88347],[80.02541,12.88316]],[[80.02522,12.88388],[80.02491,12.88401]],[[80.02803,12.88367],[80.02732,12.88369]],[[80.02317,12.88727],[80.02316,12.887]],[[80.00775,12.87582],[80.00763,12.8753]],[[80.00798,12.87675],[80.00789,12.87628]],[[80.00909,12.87729],[80.00946,12.87724]],[[80.00842,12.88014],[80.00814,12.88011]],[[80.00507,12.88302],[80.00506,12.88332]],[[80.00505,12.88337],[80.00502,12.88364]],[[80.03912,12.89033],[80.0389,12.89001]],[[80.03874,12.8897],[80.03858,12.88944]],[[80.03172,12.88704],[80.03161,12.88679]],[[80.02989,12.88724],[80.02929,12.88721]],[[80.02898,12.88401],[80.02924,12.88397]],[[80.03026,12.88382],[80.03023,12.88351]],[[80.0276,12.88843],[80.02751,12.88878]],[[80.03986,12.89435],[80.03991,12.89414]],[[80.03988,12.89394],[80.03992,12.89368]],[[80.01962,12.88611],[80.0195,12.88611]],[[80.0129,12.88475],[80.01267,12.88459]],[[80.02691,12.89224],[80.02685,12.8926]],[[80.02305,12.88787],[80.02308,12.88827]],[[80.02318,12.88754],[80.02317,12.88727]],[[80.00804,12.87732],[80.00798,12.87675]],[[80.01787,12.88597],[80.01767,12.88597]],[[80.03659,12.8899],[80.03643,12.88995]],[[80.02571,12.88664],[80.02526,12.88663]],[[80.03643,12.88995],[80.03623,12.88997]],[[80.03623,12.88997],[80.03602,12.88999]],[[80.03511,12.88993],[80.03515,12.88963]],[[80.02609,12.88756],[80.02645,12.88759]],[[80.02732,12.88995],[80.02724,12.89037]],[[80.02608,12.88098],[80.02602,12.88071]],[[80.02544,12.88283],[80.02548,12.88264]],[[80.02482,12.88731],[80.02515,12.88739]],[[80.02183,12.88666],[80.02171,12.8866]],[[80.00604,12.881],[80.00562,12.88079]],[[80.00635,12.87001],[80.00592,12.86989]],[[80.00676,12.87007],[80.00635,12.87001]],[[80.00677,12.87008],[80.00676,12.87007]],[[80.02913,12.88625],[80.02953,12.88622]],[[80.00946,12.87724],[80.00951,12.87787]],[[80.00907,12.88266],[80.00865,12.88243]],[[80.02953,12.88622],[80.03,12.88616]],[[80.00607,12.88134],[80.00606,12.88158]],[[80.00585,12.88266],[80.00558,12.88263]],[[80.00603,12.88208],[80.00586,12.88217]],[[80.01598,12.88553],[80.01545,12.88541]],[[80.03176,12.88735],[80.03172,12.88704]],[[80.0312,12.8846],[80.03117,12.88427]],[[80.03125,12.88733],[80.0308,12.88732]],[[80.02896,12.88457],[80.02898,12.88401]],[[80.02924,12.88397],[80.0296,12.88394]],[[80.03023,12.88351],[80.03017,12.88321]],[[80.0311,12.88936],[80.03113,12.8893]],[[80.03989,12.89334],[80.03981,12.89289]],[[80.0268,12.88762],[80.02716,12.88764]],[[80.03981,12.89289],[80.03975,12.89247]],[[80.02622,12.88248],[80.0262,12.88219]],[[80.02226,12.88679],[80.02204,12.88675]],[[80.02763,12.89267],[80.02789,12.89271]],[[80.02321,12.88786],[80.02305,12.88787]],[[80.02561,12.88386],[80.02522,12.88388]],[[80.0249,12.88684],[80.02486,12.88704]],[[80.0246,12.88832],[80.02453,12.88865]],[[80.02894,12.88717],[80.02853,12.88716]],[[80.02902,12.88519],[80.02896,12.88457]],[[80.02618,12.88195],[80.02616,12.8818]],[[80.0292,12.88394],[80.02908,12.88366]],[[80.02403,12.88779],[80.02372,12.88782]],[[80.00286,12.8792],[80.00263,12.87906]],[[80.00706,12.88156],[80.0068,12.88142]],[[80.00763,12.8819],[80.00733,12.88172]],[[80.00848,12.88226],[80.0081,12.88211]],[[80.00706,12.87013],[80.00677,12.87008]],[[80.00842,12.87737],[80.00879,12.87732]],[[80.00805,12.87771],[80.00804,12.87732]],[[80.00827,12.87902],[80.00798,12.87903]],[[80.00847,12.88078],[80.00842,12.88014]],[[80.00605,12.88183],[80.00603,12.88208]],[[80.03735,12.88966],[80.03738,12.89012]],[[80.01113,12.8838],[80.01076,12.88353]],[[80.01746,12.88572],[80.01702,12.8857]],[[80.00502,12.88364],[80.00575,12.88362]],[[80.01152,12.88399],[80.01113,12.8838]],[[80.03284,12.88932],[80.0327,12.88928]],[[80.03829,12.88943],[80.03811,12.8895]],[[80.03246,12.88921],[80.03235,12.88917]],[[80.03195,12.8883],[80.03203,12.88806]],[[80.03161,12.88679],[80.03151,12.88647]],[[80.03188,12.88956],[80.03163,12.88948]],[[80.01936,12.88609],[80.01921,12.88608]],[[80.0271,12.89116],[80.02706,12.89152]],[[80.02706,12.89152],[80.02699,12.89189]],[[80.02685,12.8926],[80.0272,12.89265]],[[80.02372,12.88782],[80.02343,12.88784]],[[80.02343,12.88784],[80.02321,12.88786]],[[80.02248,12.88683],[80.02226,12.88679]],[[80.03735,12.88966],[80.037,12.88975]],[[80.02663,12.89262],[80.02632,12.89258]],[[80.03602,12.88999],[80.03579,12.88997]],[[80.021,12.88636],[80.02102,12.8861]],[[80.02515,12.88739],[80.02566,12.8875]],[[80.0394,12.88987],[80.04001,12.88971]],[[80.02773,12.88806],[80.0276,12.88843]],[[80.02924,12.88397],[80.0292,12.88394]],[[80.02454,12.88784],[80.02437,12.88781]],[[80.02395,12.88736],[80.02411,12.88739]],[[80.02491,12.88401],[80.02466,12.8841]],[[80.00973,12.883],[80.00977,12.88346]],[[80.00718,12.88161],[80.00706,12.88156]],[[80.00706,12.88156],[80.00707,12.88156]],[[80.00733,12.88172],[80.00718,12.88161]],[[80.0081,12.88211],[80.00763,12.8819]],[[80.00725,12.87136],[80.00734,12.87059]],[[80.00722,12.87232],[80.00719,12.87167]],[[80.00719,12.87167],[80.00719,12.87167]],[[80.00738,12.87355],[80.00737,12.87352]],[[80.00737,12.87352],[80.00724,12.87285]],[[80.00763,12.8753],[80.00765,12.87514]],[[80.00789,12.87628],[80.0078,12.87591]],[[80.00879,12.87732],[80.00909,12.87729]],[[80.00804,12.87732],[80.00842,12.87737]],[[80.00812,12.87801],[80.00805,12.87771]],[[80.00604,12.881],[80.00607,12.88134]],[[80.00593,12.88238],[80.00591,12.88263]],[[80.01745,12.88589],[80.01746,12.88572]],[[80.02692,12.8837],[80.02652,12.88373]],[[80.02652,12.88373],[80.02653,12.88373]],[[80.01491,12.88538],[80.0145,12.88532]],[[80.03198,12.88856],[80.03195,12.8883]],[[80.032,12.88791],[80.0319,12.88764]],[[80.03094,12.88336],[80.03083,12.88291]],[[80.032,12.88903],[80.03196,12.88934]],[[80.0215,12.88653],[80.02133,12.88644]],[[80.02746,12.88918],[80.0274,12.8895]],[[80.0274,12.8895],[80.02732,12.88995]],[[80.03868,12.89495],[80.03905,12.89486]],[[80.03785,12.88948],[80.03758,12.88957]],[[80.01921,12.88608],[80.01905,12.88605]],[[80.02382,12.88423],[80.02389,12.88437]],[[80.01228,12.88446],[80.01209,12.88431]],[[80.02273,12.88691],[80.02261,12.88688]],[[80.02204,12.88675],[80.02183,12.88666]],[[80.01767,12.88597],[80.01745,12.88589]],[[80.02621,12.88661],[80.02571,12.88664]],[[80.02632,12.89258],[80.02611,12.89255]],[[80.02611,12.89255],[80.02611,12.89255]],[[80.02472,12.88798],[80.0246,12.88832]],[[80.03293,12.88937],[80.03284,12.88932]],[[80.02853,12.88716],[80.02817,12.88716]],[[80.00862,12.88183],[80.00855,12.88146]],[[80.02248,12.88683],[80.02241,12.88704]],[[80.02602,12.88071],[80.0256,12.88073]],[[80.02548,12.88264],[80.02536,12.88261]],[[80.02536,12.88261],[80.02537,12.88261]],[[80.02732,12.88369],[80.02692,12.8837]],[[80.02316,12.887],[80.02293,12.88694]],[[80.02293,12.88694],[80.02293,12.88694]],[[80.00498,12.8804],[80.00286,12.8792]],[[80.00562,12.88079],[80.00498,12.8804]],[[80.0068,12.88142],[80.00641,12.8812]],[[80.0081,12.88211],[80.00816,12.88242]],[[80.00544,12.86978],[80.00512,12.86977]],[[80.00746,12.87445],[80.00742,12.87402]],[[80.00992,12.87715],[80.01029,12.8771]],[[80.00827,12.87902],[80.00827,12.87884]],[[80.00558,12.88263],[80.00537,12.88263]],[[80.00998,12.88315],[80.00973,12.883]],[[80.01046,12.88338],[80.0101,12.88323]],[[80.02021,12.88619],[80.01987,12.88616]],[[80.0145,12.88532],[80.01407,12.88521]],[[80.02122,12.92813],[80.02115,12.92815]],[[80.0327,12.88928],[80.03259,12.88925]],[[80.03083,12.88291],[80.03075,12.88251]],[[80.03075,12.88251],[80.03069,12.88217]],[[80.02998,12.88387],[80.03026,12.88382]],[[80.0288,12.88355],[80.0284,12.88364]],[[80.03758,12.88957],[80.03735,12.88966]],[[80.01886,12.88601],[80.01865,12.88606]],[[80.01853,12.88605],[80.01831,12.88604]],[[80.01267,12.88459],[80.01228,12.88446]],[[80.03542,12.88998],[80.03511,12.88993]],[[80.03511,12.88993],[80.03474,12.88986]],[[80.03579,12.88997],[80.03584,12.8903]],[[80.02482,12.88731],[80.02479,12.88762]],[[80.02064,12.88622],[80.02021,12.88619]],[[80.01831,12.88604],[80.01816,12.88604]],[[80.01865,12.88606],[80.01853,12.88605]],[[80.03956,12.89155],[80.03941,12.89121]],[[80.03127,12.88494],[80.03121,12.88467]],[[80.03121,12.88467],[80.0312,12.8846]],[[80.02929,12.88721],[80.02894,12.88717]],[[80.00865,12.88243],[80.00864,12.88217]],[[80.00575,12.88362],[80.00574,12.88358]],[[80.00574,12.88358],[80.00575,12.88358]],[[80.00719,12.87167],[80.00725,12.87136]],[[80.00725,12.87136],[80.00725,12.87136]],[[80.02541,12.88316],[80.02544,12.88283]],[[80.02561,12.88386],[80.02552,12.88347]],[[80.01653,12.88562],[80.01598,12.88553]],[[80.0284,12.88364],[80.02803,12.88367]],[[80.02383,12.88505],[80.0238,12.88508]],[[80.02418,12.88403],[80.02384,12.88402]],[[80.0101,12.88323],[80.00998,12.88315]],[[80.01407,12.88521],[80.01366,12.8851]],[[80.01905,12.88605],[80.01886,12.88601]],[[80.03393,12.88973],[80.03369,12.88963]],[[80.03347,12.88955],[80.03332,12.88949]],[[80.03319,12.88945],[80.03306,12.8894]],[[80.03811,12.8895],[80.03785,12.88948]],[[80.0195,12.88611],[80.01936,12.88609]],[[80.01936,12.88609],[80.01936,12.88609]],[[80.02161,12.88703],[80.02154,12.88748]],[[80.02261,12.88688],[80.02248,12.88683]],[[80.02358,12.88729],[80.02375,12.88732]],[[80.03579,12.88997],[80.03542,12.88998]],[[80.01816,12.88604],[80.01787,12.88597]],[[80.02602,12.88382],[80.02652,12.88373]],[[80.02696,12.88659],[80.02676,12.8866]],[[80.02495,12.88666],[80.02476,12.88665]],[[80.02476,12.88665],[80.02476,12.88665]],[[80.02479,12.88762],[80.02467,12.88788]],[[80.02467,12.88788],[80.02472,12.88798]],[[80.02566,12.8875],[80.02609,12.88756]],[[80.03306,12.8894],[80.03293,12.88937]],[[80.0261,12.88155],[80.02612,12.88126]],[[80.02616,12.8818],[80.0261,12.88155]],[[80.02908,12.88366],[80.0288,12.88355]],[[80.00973,12.883],[80.00949,12.88287]],[[80.01173,12.88408],[80.01152,12.88399]],[[80.02466,12.8841],[80.02438,12.8841]],[[80.02438,12.8841],[80.02438,12.8841]],[[80.00813,12.87836],[80.00808,12.87819]],[[80.01209,12.88431],[80.0119,12.88416]],[[80.01323,12.88495],[80.0129,12.88475]],[[80.01545,12.88541],[80.01491,12.88538]],[[80.0389,12.89001],[80.03874,12.8897]],[[80.02293,12.88694],[80.02273,12.88691]],[[80.03332,12.88949],[80.03319,12.88945]],[[80.03369,12.88963],[80.03347,12.88955]],[[80.02384,12.88402],[80.02382,12.88423]],[[80.02393,12.88481],[80.02383,12.88505]],[[80.02789,12.89271],[80.0282,12.89266]],[[80.02321,12.88786],[80.02318,12.88754]],[[80.02476,12.88665],[80.02455,12.88663]],[[80.02486,12.88704],[80.02482,12.88731]],[[80.03474,12.88986],[80.03437,12.8898]],[[80.02467,12.88788],[80.02454,12.88784]],[[80.02454,12.88784],[80.02454,12.88784]],[[80.02441,12.88891],[80.02449,12.88943]],[[80.03992,12.89368],[80.03989,12.89334]],[[80.02716,12.89079],[80.0271,12.89116]],[[80.0271,12.89116],[80.0271,12.89116]],[[80.02522,12.88082],[80.02493,12.88077]],[[80.0256,12.88073],[80.02522,12.88082]],[[80.00606,12.88158],[80.00605,12.88183]],[[80.02612,12.88126],[80.02608,12.88098]],[[80.0262,12.88219],[80.02618,12.88195]],[[80.02437,12.88781],[80.02403,12.88779]],[[80.01076,12.88353],[80.01046,12.88338]],[[80.01366,12.8851],[80.01323,12.88495]],[[80.03858,12.88944],[80.03829,12.88943]],[[80.02746,12.88769],[80.0277,12.88771]],[[80.0277,12.88771],[80.02773,12.88806]],[[80.03163,12.88948],[80.03136,12.88943]],[[80.02929,12.88721],[80.02924,12.88687]],[[80.03142,12.88614],[80.03193,12.88601]],[[80.03076,12.88931],[80.0309,12.88916]],[[80.02589,12.88254],[80.02622,12.88248]],[[80.02569,12.88256],[80.02589,12.88254]],[[80.02453,12.88865],[80.02441,12.88891]],[[80.03677,12.88984],[80.03659,12.8899]],[[80.03125,12.8852],[80.03127,12.88494]],[[80.032,12.8816],[80.03208,12.88148]],[[80.02924,12.88687],[80.02917,12.88656]],[[80.02699,12.89189],[80.02691,12.89224]],[[80.03226,12.88126],[80.0319,12.88134]],[[80.03146,12.8821],[80.03185,12.88201]],[[80.03143,12.8811],[80.03138,12.88106]],[[80.03208,12.88148],[80.03226,12.88126]],[[80.02645,12.88759],[80.0268,12.88762]],[[80.02724,12.89037],[80.02716,12.89079]],[[80.02526,12.88663],[80.02495,12.88666]],[[80.02379,12.88519],[80.02366,12.88519]],[[80.021,12.88636],[80.02064,12.88622]],[[80.02716,12.88764],[80.02746,12.88769]],[[80.02746,12.88769],[80.02746,12.88769]],[[80.0272,12.89265],[80.02763,12.89267]],[[80.00508,12.88262],[80.00507,12.88302]],[[80.02449,12.88943],[80.02402,12.88943]],[[80.03973,12.89453],[80.03986,12.89435]],[[80.02388,12.8846],[80.02393,12.88481]],[[80.03905,12.89486],[80.03942,12.89469]],[[80.03991,12.89414],[80.03988,12.89394]],[[80.02389,12.88437],[80.02388,12.8846]],[[80.03942,12.89469],[80.03973,12.89453]],[[80.03968,12.89204],[80.03956,12.89155]],[[80.03198,12.8888],[80.03198,12.88856]],[[80.02171,12.8866],[80.02161,12.88703]],[[80.03035,12.88731],[80.02989,12.88724]],[[80.03584,12.8903],[80.03588,12.89051]],[[80.037,12.88975],[80.03677,12.88984]],[[80.03437,12.8898],[80.03413,12.88976]],[[80.03413,12.88976],[80.03393,12.88973]],[[80.02685,12.8926],[80.02663,12.89262]],[[80.02676,12.8866],[80.02652,12.88661]],[[80.0238,12.88508],[80.02379,12.88519]],[[80.00516,12.8826],[80.00508,12.88262]],[[80.02787,12.88716],[80.02786,12.88667]],[[80.02737,12.88662],[80.02696,12.88659]],[[80.03259,12.88925],[80.03246,12.88921]],[[80.02375,12.88732],[80.02395,12.88736]],[[80.02171,12.8866],[80.0215,12.88653]],[[80.03193,12.88601],[80.03236,12.88594]],[[80.03176,12.88735],[80.03125,12.88733]],[[80.03069,12.88217],[80.03063,12.88176]],[[80.03196,12.88934],[80.03188,12.88956]],[[80.0311,12.88936],[80.03108,12.88942]],[[80.0308,12.88732],[80.03035,12.88731]],[[80.02924,12.88687],[80.02961,12.88682]],[[80.0296,12.88394],[80.02998,12.88387]],[[80.03017,12.88321],[80.03007,12.88277]],[[80.02308,12.88827],[80.02302,12.88829]],[[80.02334,12.88728],[80.02358,12.88729]],[[80.02317,12.88727],[80.02334,12.88728]],[[80.03105,12.88213],[80.03146,12.8821]],[[80.02402,12.88943],[80.02354,12.88944]],[[80.00746,12.87445],[80.00799,12.87436]],[[80.00799,12.87436],[80.00833,12.87432]],[[80.00833,12.87432],[80.00841,12.87444]],[[80.00841,12.87444],[80.00849,12.87488]],[[80.00849,12.87488],[80.00861,12.8753]],[[80.00861,12.8753],[80.00891,12.87523]],[[80.00949,12.88287],[80.00907,12.88266]],[[80.02438,12.8841],[80.02431,12.88407]],[[80.01987,12.88616],[80.01962,12.88611]],[[80.02602,12.88382],[80.02561,12.88386]],[[80.0389,12.89001],[80.0394,12.88987]],[[80.02548,12.88264],[80.02569,12.88256]],[[80.03161,12.88133],[80.03143,12.8811]],[[80.03069,12.88217],[80.03105,12.88213]],[[80.032,12.88903],[80.03198,12.8888]],[[80.03936,12.89094],[80.03928,12.89071]],[[80.03975,12.89247],[80.03968,12.89204]],[[80.03941,12.89121],[80.03936,12.89094]],[[80.02431,12.88407],[80.02418,12.88403]],[[80.01702,12.8857],[80.01653,12.88562]],[[80.00641,12.8812],[80.00604,12.881]],[[80.03879,12.89511],[80.03872,12.89511],[80.03868,12.89495]],[[80.03185,12.88201],[80.032,12.8816]],[[80.03336,12.88674],[80.03336,12.88673]],[[80.03336,12.88673],[80.03306,12.886]],[[80.03306,12.886],[80.03254,12.88606]],[[80.03254,12.88606],[80.03254,12.88606]]]},"914103":{"name":"MANNIVAKKAM","code":"914103","ss_code":"9141","volt":"11","len":16.34,"dts":70,"cons":599,"type":"MultiLineString","coords":[[[80.04013,12.89231],[80.04043,12.89228]],[[80.06937,12.89161],[80.06887,12.89182]],[[80.06863,12.88519],[80.06835,12.88523]],[[80.07604,12.87845],[80.07593,12.87806]],[[80.05656,12.8885],[80.05657,12.88845]],[[80.05657,12.88845],[80.05668,12.88813]],[[80.05668,12.88813],[80.05674,12.88797],[80.05683,12.88828]],[[80.05683,12.88828],[80.05685,12.88836]],[[80.05657,12.88845],[80.05668,12.88843]],[[80.0566,12.88804],[80.0565,12.88785]],[[80.05668,12.88843],[80.0568,12.88839]],[[80.0569,12.88835],[80.05683,12.88828]],[[80.05683,12.88828],[80.05679,12.88824]],[[80.0698,12.89127],[80.06948,12.89121]],[[80.06948,12.89121],[80.06926,12.89107]],[[80.05679,12.88824],[80.05668,12.88813]],[[80.05668,12.88813],[80.0566,12.88804]],[[80.0565,12.88785],[80.05643,12.88771]],[[80.07544,12.87642],[80.07531,12.87644]],[[80.05643,12.88771],[80.05636,12.88742]],[[80.05614,12.88667],[80.05604,12.88634]],[[80.07556,12.88114],[80.07595,12.88099]],[[80.05636,12.88742],[80.05627,12.88712]],[[80.05627,12.88712],[80.05614,12.88667]],[[80.05876,12.89505],[80.05907,12.89505]],[[80.05989,12.89515],[80.06019,12.8953]],[[80.06019,12.8953],[80.06039,12.89539]],[[80.06039,12.89539],[80.06053,12.89542]],[[80.06194,12.89522],[80.06219,12.89511]],[[80.06665,12.89277],[80.06711,12.89249]],[[80.06743,12.89236],[80.06779,12.89216]],[[80.06803,12.89198],[80.06827,12.89188]],[[80.06812,12.89219],[80.0681,12.8923]],[[80.07134,12.87973],[80.07144,12.8794]],[[80.07407,12.8817],[80.07424,12.88164]],[[80.07424,12.88164],[80.0744,12.88158]],[[80.0744,12.88158],[80.07444,12.88171]],[[80.06534,12.90186],[80.06531,12.9016]],[[80.06827,12.89188],[80.06828,12.89187]],[[80.06944,12.88442],[80.06926,12.88443]],[[80.07243,12.88829],[80.07272,12.88798]],[[80.069,12.89093],[80.06885,12.89084]],[[80.06926,12.89107],[80.069,12.89093]],[[80.069,12.89093],[80.06901,12.89093]],[[80.07126,12.88008],[80.07134,12.87973]],[[80.0751,12.8813],[80.07556,12.88114]],[[80.07639,12.87641],[80.07647,12.8767]],[[80.07748,12.87738],[80.07732,12.87699]],[[80.07571,12.87475],[80.07581,12.87472]],[[80.07517,12.87645],[80.07517,12.87645]],[[80.07517,12.87645],[80.0751,12.87601]],[[80.07531,12.87644],[80.07517,12.87645]],[[80.07517,12.87645],[80.07517,12.87645]],[[80.07333,12.88504],[80.07332,12.88455]],[[80.0649,12.89807],[80.06489,12.89807]],[[80.06489,12.89807],[80.06491,12.89831]],[[80.06525,12.89852],[80.06547,12.89852]],[[80.06547,12.89852],[80.06548,12.89852]],[[80.07013,12.89264],[80.07021,12.89307]],[[80.06905,12.89583],[80.06905,12.89583]],[[80.06905,12.89583],[80.06905,12.89606]],[[80.06533,12.90096],[80.06514,12.901]],[[80.06478,12.89741],[80.06482,12.89762]],[[80.06574,12.89727],[80.06531,12.89725]],[[80.06598,12.89728],[80.06574,12.89727]],[[80.06547,12.89852],[80.06585,12.89849]],[[80.06923,12.89345],[80.06915,12.89365]],[[80.06502,12.89887],[80.06508,12.89938]],[[80.06508,12.89938],[80.06511,12.89971]],[[80.06673,12.89941],[80.06698,12.89939]],[[80.06762,12.89249],[80.06734,12.89265]],[[80.06497,12.89853],[80.06502,12.89887]],[[80.07357,12.88634],[80.07357,12.88634]],[[80.07357,12.88634],[80.07357,12.88645]],[[80.07359,12.88589],[80.07358,12.88621]],[[80.07309,12.88117],[80.07302,12.88099]],[[80.0698,12.89127],[80.06997,12.89108]],[[80.06997,12.89108],[80.06997,12.89108]],[[80.07595,12.88099],[80.07628,12.88086]],[[80.07362,12.88187],[80.07388,12.88176]],[[80.07318,12.88201],[80.07343,12.88193]],[[80.06735,12.8974],[80.06694,12.89737]],[[80.067,12.89784],[80.06697,12.89809]],[[80.06549,12.90247],[80.06528,12.90255]],[[80.06483,12.89783],[80.06489,12.89807]],[[80.06977,12.88503],[80.06977,12.88503]],[[80.06977,12.88503],[80.06974,12.88465]],[[80.06937,12.884],[80.06923,12.88364]],[[80.07114,12.87877],[80.07084,12.87859]],[[80.07084,12.87859],[80.07046,12.87835]],[[80.07582,12.87508],[80.07571,12.87475]],[[80.07683,12.88067],[80.07683,12.88067]],[[80.07683,12.88067],[80.07676,12.88028]],[[80.07708,12.87882],[80.07748,12.87869]],[[80.07748,12.87869],[80.07803,12.87854]],[[80.0757,12.87716],[80.07568,12.87699]],[[80.07568,12.87699],[80.07572,12.87685]],[[80.07572,12.87685],[80.07575,12.87676]],[[80.0749,12.87527],[80.07483,12.875]],[[80.06024,12.89398],[80.06018,12.89372]],[[80.06096,12.8955],[80.06138,12.89545]],[[80.05783,12.8954],[80.0582,12.8953]],[[80.07444,12.88171],[80.07457,12.88196]],[[80.0744,12.88158],[80.07479,12.8814]],[[80.06386,12.90174],[80.06429,12.90167]],[[80.07641,12.87942],[80.07626,12.87953]],[[80.07763,12.87774],[80.07748,12.87738]],[[80.07748,12.87738],[80.07748,12.87738]],[[80.06053,12.89542],[80.06059,12.89543]],[[80.07047,12.89157],[80.07075,12.8916]],[[80.05822,12.89504],[80.05876,12.89505]],[[80.0681,12.8923],[80.06779,12.8924]],[[80.06779,12.8924],[80.06762,12.89249]],[[80.07008,12.89007],[80.07009,12.88961]],[[80.06898,12.89728],[80.06901,12.89752]],[[80.06593,12.89688],[80.06587,12.89658]],[[80.0659,12.89608],[80.06582,12.89577]],[[80.06797,12.88532],[80.06762,12.88542]],[[80.06154,12.89542],[80.06174,12.89533]],[[80.06174,12.89533],[80.06174,12.89533]],[[80.06174,12.89533],[80.06194,12.89522]],[[80.06219,12.89511],[80.06214,12.89498]],[[80.06046,12.89515],[80.06041,12.8949]],[[80.06041,12.8949],[80.06041,12.8949]],[[80.0654,12.90212],[80.06534,12.90186]],[[80.07269,12.88091],[80.07253,12.88084]],[[80.07193,12.88062],[80.0717,12.88053]],[[80.0717,12.88053],[80.07171,12.88053]],[[80.06528,12.90255],[80.06507,12.90263]],[[80.06462,12.90272],[80.06439,12.90278]],[[80.06403,12.90257],[80.064,12.90231]],[[80.064,12.90231],[80.06394,12.90208]],[[80.06394,12.90208],[80.06394,12.90208]],[[80.07347,12.88697],[80.07333,12.88731]],[[80.07333,12.88731],[80.07333,12.88731]],[[80.07732,12.87699],[80.07727,12.87686]],[[80.06394,12.90208],[80.06354,12.90216]],[[80.06394,12.90208],[80.06394,12.90208]],[[80.06394,12.90208],[80.06388,12.90187]],[[80.06354,12.90216],[80.06323,12.90223]],[[80.06439,12.90278],[80.06412,12.90276]],[[80.06412,12.90276],[80.06413,12.90276]],[[80.06997,12.89108],[80.07,12.89076]],[[80.06995,12.88502],[80.07029,12.88507]],[[80.07074,12.88515],[80.07119,12.88522]],[[80.07119,12.88522],[80.07153,12.88531]],[[80.07153,12.88531],[80.07189,12.88537]],[[80.05604,12.88634],[80.05605,12.88619]],[[80.05605,12.88619],[80.05585,12.88553]],[[80.05585,12.88553],[80.05573,12.88518]],[[80.05573,12.88518],[80.0555,12.8848]],[[80.0555,12.8848],[80.05536,12.88459]],[[80.05536,12.88459],[80.05526,12.88447]],[[80.05526,12.88447],[80.05507,12.88424]],[[80.05507,12.88424],[80.05493,12.88398]],[[80.05493,12.88398],[80.05482,12.88366]],[[80.05482,12.88366],[80.05475,12.88329]],[[80.05475,12.88329],[80.05453,12.88334]],[[80.05373,12.88351],[80.05344,12.88357]],[[80.05453,12.88334],[80.05425,12.8834]],[[80.054,12.88345],[80.05373,12.88351]],[[80.05425,12.8834],[80.054,12.88345]],[[80.07326,12.88397],[80.07324,12.8836]],[[80.04512,12.89394],[80.04549,12.89408]],[[80.05231,12.8952],[80.0527,12.89523]],[[80.04355,12.89338],[80.04391,12.89353]],[[80.07253,12.88084],[80.07193,12.88062]],[[80.04035,12.89382],[80.04027,12.89344]],[[80.07127,12.8793],[80.07136,12.87909]],[[80.07575,12.87676],[80.07571,12.87649],[80.07554,12.87639]],[[80.07554,12.87639],[80.07554,12.87639]],[[80.06585,12.89849],[80.0662,12.89847]],[[80.05826,12.89287],[80.05809,12.89241]],[[80.07126,12.89348],[80.07122,12.89406]],[[80.07457,12.88196],[80.07446,12.88201]],[[80.04019,12.8931],[80.04019,12.8927]],[[80.06916,12.89451],[80.06919,12.8949]],[[80.07144,12.8794],[80.07127,12.8793]],[[80.07357,12.88645],[80.07347,12.88697]],[[80.0659,12.89316],[80.0662,12.893]],[[80.06531,12.9016],[80.06521,12.90126]],[[80.0687,12.89073],[80.06874,12.89094]],[[80.07424,12.88164],[80.07429,12.88174]],[[80.05809,12.89241],[80.05802,12.89201]],[[80.04106,12.8925],[80.04148,12.89261]],[[80.06646,12.8994],[80.06673,12.89941]],[[80.06974,12.88465],[80.06951,12.88468]],[[80.07318,12.88281],[80.07311,12.8824]],[[80.07311,12.8824],[80.07311,12.88213]],[[80.07315,12.88193],[80.07311,12.88153]],[[80.0755,12.87621],[80.07589,12.87614]],[[80.07144,12.87891],[80.07114,12.87877]],[[80.04867,12.89491],[80.04899,12.89496]],[[80.0662,12.893],[80.06665,12.89277]],[[80.05175,12.89517],[80.05231,12.8952]],[[80.07549,12.87514],[80.07582,12.87508]],[[80.04433,12.89367],[80.04475,12.89378]],[[80.04043,12.89228],[80.04064,12.89235]],[[80.07128,12.89156],[80.07127,12.89197]],[[80.07708,12.87713],[80.0767,12.87725]],[[80.07641,12.87942],[80.07633,12.87912]],[[80.06413,12.8941],[80.06442,12.89397]],[[80.06828,12.89187],[80.06852,12.89176]],[[80.06902,12.89152],[80.06945,12.89134]],[[80.07017,12.88875],[80.0702,12.88837]],[[80.06734,12.89265],[80.06716,12.89275]],[[80.06901,12.89752],[80.06879,12.89751]],[[80.06442,12.89397],[80.06441,12.89392]],[[80.06507,12.90263],[80.06486,12.90269]],[[80.06949,12.89333],[80.06948,12.89333]],[[80.06948,12.89333],[80.06921,12.89333]],[[80.07332,12.88455],[80.0733,12.88433]],[[80.0733,12.88433],[80.07331,12.88433]],[[80.06904,12.89616],[80.06904,12.89639]],[[80.0692,12.89412],[80.06916,12.89451]],[[80.06711,12.89249],[80.06743,12.89236]],[[80.07593,12.87806],[80.07585,12.87779]],[[80.07466,12.87379],[80.07473,12.87376]],[[80.04821,12.89485],[80.04867,12.89491]],[[80.06836,12.89747],[80.06804,12.89744]],[[80.04187,12.89276],[80.04215,12.89288]],[[80.07231,12.8879],[80.07243,12.88829]],[[80.04315,12.89323],[80.04355,12.89338]],[[80.07309,12.88191],[80.07273,12.88187]],[[80.05802,12.89201],[80.05789,12.89153]],[[80.07783,12.8781],[80.07763,12.87774]],[[80.04636,12.8944],[80.04663,12.89447]],[[80.04475,12.89378],[80.04512,12.89394]],[[80.06248,12.89495],[80.06283,12.89475]],[[80.06059,12.89543],[80.06096,12.8955]],[[80.06484,12.89368],[80.06514,12.89353]],[[80.07101,12.89158],[80.07128,12.89156]],[[80.04027,12.89344],[80.04019,12.8931]],[[80.07014,12.88927],[80.07017,12.88875]],[[80.0702,12.88837],[80.07022,12.88798]],[[80.06797,12.88532],[80.06789,12.88489]],[[80.06041,12.8949],[80.06036,12.89463]],[[80.07029,12.88507],[80.07032,12.88494]],[[80.06154,12.89542],[80.06148,12.89501]],[[80.0736,12.88575],[80.0736,12.88584]],[[80.0736,12.88584],[80.0736,12.88584]],[[80.06916,12.88305],[80.06902,12.88305]],[[80.05843,12.89342],[80.05826,12.89287]],[[80.05856,12.89384],[80.05843,12.89342]],[[80.05907,12.89505],[80.0589,12.89468]],[[80.0698,12.88575],[80.06978,12.88538]],[[80.06895,12.89708],[80.06894,12.89708]],[[80.06894,12.89708],[80.06898,12.89728]],[[80.06956,12.89324],[80.06948,12.89333]],[[80.06649,12.89851],[80.06647,12.89885]],[[80.07052,12.89078],[80.07073,12.89057],[80.07099,12.89064],[80.07146,12.88978],[80.07236,12.88848],[80.07214,12.88824],[80.07231,12.8879]],[[80.06482,12.89762],[80.06483,12.89783]],[[80.07333,12.88533],[80.07333,12.88504]],[[80.07127,12.89298],[80.07126,12.89348]],[[80.07122,12.89406],[80.07166,12.89415]],[[80.07683,12.88067],[80.07684,12.8811]],[[80.07573,12.87732],[80.0757,12.87716]],[[80.0694,12.88508],[80.0694,12.88508]],[[80.0694,12.88508],[80.06902,12.88514]],[[80.06902,12.88514],[80.06902,12.88514]],[[80.05477,12.89539],[80.05532,12.89543]],[[80.07676,12.88028],[80.07666,12.87995]],[[80.07644,12.87946],[80.07641,12.87942]],[[80.04949,12.89498],[80.04983,12.89504]],[[80.04549,12.89408],[80.04583,12.8942]],[[80.06442,12.89397],[80.06484,12.89368]],[[80.06598,12.89728],[80.06597,12.89717]],[[80.07232,12.88542],[80.07294,12.8855]],[[80.05436,12.89536],[80.05477,12.89539]],[[80.05301,12.89526],[80.05351,12.89529]],[[80.05667,12.8886],[80.05656,12.8885]],[[80.06995,12.89153],[80.06995,12.89153]],[[80.06995,12.89153],[80.07,12.89178]],[[80.07633,12.87912],[80.07671,12.87896]],[[80.05756,12.88991],[80.05742,12.88959]],[[80.07311,12.88213],[80.07309,12.88191]],[[80.07009,12.89038],[80.07008,12.89007]],[[80.05725,12.88917],[80.05693,12.88881]],[[80.06971,12.87796],[80.0694,12.87781]],[[80.07666,12.88071],[80.07683,12.88067]],[[80.0751,12.87601],[80.075,12.87566]],[[80.04899,12.89496],[80.04932,12.89497]],[[80.05066,12.89511],[80.05102,12.89509]],[[80.07127,12.89197],[80.07128,12.89241]],[[80.04019,12.8927],[80.04013,12.89231]],[[80.06993,12.88684],[80.06986,12.88638]],[[80.06986,12.88638],[80.06987,12.88638]],[[80.04708,12.89459],[80.04747,12.89467]],[[80.07335,12.88554],[80.07339,12.88575]],[[80.07621,12.87889],[80.07604,12.87845]],[[80.05789,12.89153],[80.05778,12.89101]],[[80.06989,12.89318],[80.06956,12.89324]],[[80.05693,12.88881],[80.05667,12.8886]],[[80.04148,12.89261],[80.04187,12.89276]],[[80.05574,12.89539],[80.05599,12.8954]],[[80.07333,12.88731],[80.07333,12.88731]],[[80.07333,12.88731],[80.07231,12.8879]],[[80.06944,12.88442],[80.06937,12.884]],[[80.07273,12.88187],[80.07231,12.88181]],[[80.07016,12.87817],[80.06971,12.87796]],[[80.0694,12.87781],[80.06917,12.87767]],[[80.06497,12.89853],[80.06525,12.89852]],[[80.07666,12.87995],[80.07655,12.87968]],[[80.07498,12.87524],[80.07524,12.87519]],[[80.05752,12.8954],[80.05783,12.8954]],[[80.06138,12.89545],[80.06154,12.89542]],[[80.04932,12.89497],[80.04949,12.89498]],[[80.07,12.89076],[80.07009,12.89038]],[[80.07577,12.87748],[80.07573,12.87732]],[[80.07573,12.87732],[80.07574,12.87732]],[[80.04983,12.89504],[80.05012,12.89507]],[[80.06412,12.90276],[80.06403,12.90257]],[[80.07025,12.88766],[80.07028,12.88737]],[[80.07189,12.88537],[80.07232,12.88542]],[[80.06145,12.89465],[80.06142,12.89445]],[[80.07335,12.88554],[80.07333,12.88533]],[[80.06921,12.88331],[80.06916,12.88305]],[[80.06904,12.89639],[80.06908,12.89671]],[[80.06909,12.89535],[80.06909,12.89566]],[[80.0662,12.89847],[80.06649,12.89851]],[[80.06647,12.89885],[80.06647,12.89912]],[[80.06647,12.89912],[80.06646,12.8994]],[[80.05768,12.89063],[80.05752,12.89011]],[[80.06531,12.89725],[80.06493,12.89725]],[[80.07467,12.87426],[80.07459,12.87384]],[[80.06521,12.90024],[80.06511,12.89971]],[[80.07123,12.88033],[80.07126,12.88008]],[[80.07126,12.88008],[80.07126,12.88008]],[[80.0698,12.89127],[80.06995,12.89153]],[[80.06995,12.89153],[80.06995,12.89153]],[[80.06697,12.89809],[80.06696,12.8982]],[[80.06951,12.88468],[80.06944,12.88442]],[[80.06923,12.88364],[80.06921,12.88331]],[[80.05532,12.89543],[80.05574,12.89539]],[[80.07628,12.88086],[80.07666,12.88071]],[[80.05139,12.89515],[80.05175,12.89517]],[[80.07732,12.87699],[80.07708,12.87713]],[[80.06283,12.89475],[80.06331,12.8945]],[[80.06013,12.8935],[80.06001,12.89312]],[[80.06514,12.89353],[80.06557,12.89334]],[[80.06852,12.89176],[80.06902,12.89152]],[[80.07075,12.8916],[80.07101,12.89158]],[[80.07129,12.89251],[80.07127,12.89298]],[[80.06977,12.88503],[80.06995,12.88502]],[[80.06001,12.89312],[80.06036,12.89296]],[[80.07014,12.88927],[80.07047,12.88928]],[[80.06486,12.90269],[80.06462,12.90272]],[[80.06945,12.89134],[80.0698,12.89127]],[[80.06762,12.88542],[80.06739,12.88543]],[[80.04038,12.89438],[80.04038,12.89395]],[[80.04038,12.89395],[80.04035,12.89382]],[[80.04679,12.89452],[80.04708,12.89459]],[[80.07388,12.88176],[80.07407,12.8817]],[[80.05394,12.8953],[80.05436,12.89536]],[[80.05907,12.89505],[80.05946,12.895]],[[80.07339,12.88575],[80.0736,12.88575]],[[80.07554,12.87639],[80.07544,12.87642]],[[80.07629,12.87607],[80.07639,12.87641]],[[80.06995,12.89153],[80.06994,12.89153]],[[80.06994,12.89153],[80.06937,12.89161]],[[80.07166,12.89415],[80.07189,12.89417]],[[80.07683,12.88067],[80.07683,12.88067]],[[80.07683,12.88067],[80.07691,12.88067]],[[80.07473,12.87376],[80.07479,12.87375]],[[80.07128,12.89156],[80.0715,12.89161]],[[80.06776,12.8975],[80.06776,12.8975]],[[80.06776,12.8975],[80.06735,12.8974]],[[80.06476,12.89728],[80.06478,12.89741]],[[80.06644,12.89732],[80.06621,12.8973]],[[80.06621,12.8973],[80.06598,12.89728]],[[80.06694,12.89737],[80.06663,12.89734]],[[80.06909,12.89566],[80.06905,12.89583]],[[80.07021,12.89307],[80.06989,12.89318]],[[80.06582,12.89577],[80.06575,12.89558]],[[80.07479,12.8814],[80.0751,12.8813]],[[80.0751,12.8813],[80.0751,12.8813]],[[80.07358,12.88621],[80.07357,12.88634]],[[80.07357,12.88634],[80.07357,12.88634]],[[80.07315,12.88193],[80.07318,12.88201]],[[80.07589,12.87614],[80.07629,12.87607]],[[80.06036,12.89463],[80.06029,12.89431]],[[80.05711,12.89541],[80.05752,12.8954]],[[80.04583,12.8942],[80.04621,12.89434]],[[80.06789,12.88489],[80.06784,12.88459]],[[80.05012,12.89507],[80.05066,12.89511]],[[80.05351,12.89529],[80.05394,12.8953]],[[80.06525,12.90077],[80.06533,12.90096]],[[80.06493,12.89725],[80.06476,12.89728]],[[80.04747,12.89467],[80.04776,12.89479]],[[80.07294,12.8855],[80.07335,12.88554]],[[80.03984,12.89475],[80.04046,12.89474]],[[80.05778,12.89101],[80.05768,12.89063]],[[80.06984,12.886],[80.0698,12.88575]],[[80.07322,12.88328],[80.07319,12.88292]],[[80.07319,12.88292],[80.0732,12.88292]],[[80.06919,12.8949],[80.06909,12.89535]],[[80.06804,12.89744],[80.06776,12.8975]],[[80.06521,12.90024],[80.06521,12.90051]],[[80.07031,12.89119],[80.07052,12.89078]],[[80.06902,12.88514],[80.06863,12.88519]],[[80.05599,12.8954],[80.05673,12.89543]],[[80.06915,12.89365],[80.0692,12.89412]],[[80.05752,12.89011],[80.05756,12.88991]],[[80.07324,12.8836],[80.07322,12.88328]],[[80.07311,12.88153],[80.07309,12.88117]],[[80.07027,12.87827],[80.07016,12.87817]],[[80.07671,12.87896],[80.07708,12.87882]],[[80.07028,12.88737],[80.07033,12.8869]],[[80.07009,12.88961],[80.07014,12.88927]],[[80.04046,12.89474],[80.04038,12.89438]],[[80.06879,12.89751],[80.06857,12.89748]],[[80.06597,12.89717],[80.06593,12.89688]],[[80.06803,12.89198],[80.06802,12.89185]],[[80.06986,12.88638],[80.06984,12.886]],[[80.07309,12.88191],[80.07315,12.88193]],[[80.0698,12.89127],[80.07031,12.89119]],[[80.04391,12.89353],[80.04433,12.89367]],[[80.06921,12.89333],[80.06923,12.89345]],[[80.06664,12.89734],[80.06663,12.89734]],[[80.06663,12.89734],[80.06644,12.89732]],[[80.05742,12.88959],[80.05725,12.88917]],[[80.07803,12.87854],[80.07783,12.8781]],[[80.06557,12.89334],[80.0659,12.89316]],[[80.0582,12.8953],[80.05822,12.89504]],[[80.06908,12.89671],[80.06894,12.89708]],[[80.07459,12.87384],[80.07466,12.87379]],[[80.07343,12.88193],[80.07362,12.88187]],[[80.0749,12.87527],[80.07498,12.87524]],[[80.04215,12.89288],[80.04267,12.89307]],[[80.04663,12.89447],[80.04679,12.89452]],[[80.06331,12.8945],[80.06372,12.89428]],[[80.04776,12.89479],[80.04821,12.89485]],[[80.07136,12.87909],[80.07144,12.87891]],[[80.0527,12.89523],[80.05301,12.89526]],[[80.05673,12.89543],[80.05711,12.89541]],[[80.03984,12.89475],[80.03943,12.89479],[80.03869,12.89502],[80.03877,12.8952],[80.03881,12.89518]],[[80.06018,12.89372],[80.06013,12.8935]],[[80.07302,12.88099],[80.07269,12.88091]],[[80.07269,12.88091],[80.0727,12.88091]],[[80.06549,12.90247],[80.0654,12.90212]],[[80.07319,12.88292],[80.07318,12.88281]],[[80.06491,12.89831],[80.06497,12.89853]],[[80.07029,12.88507],[80.07074,12.88515]],[[80.06978,12.88538],[80.06977,12.88503]],[[80.06835,12.88523],[80.06797,12.88532]],[[80.04267,12.89307],[80.04315,12.89323]],[[80.06694,12.89737],[80.06699,12.89759]],[[80.07033,12.8869],[80.06993,12.88684]],[[80.07633,12.87912],[80.07621,12.87889]],[[80.05102,12.89509],[80.05139,12.89515]],[[80.06848,12.89201],[80.06812,12.89219]],[[80.06029,12.89431],[80.06024,12.89398]],[[80.04064,12.89235],[80.04106,12.8925]],[[80.07524,12.87519],[80.07549,12.87514]],[[80.06053,12.89542],[80.06046,12.89515]],[[80.06521,12.90051],[80.06525,12.90077]],[[80.075,12.87566],[80.0749,12.87527]],[[80.0717,12.88053],[80.07123,12.88033]],[[80.07022,12.88798],[80.07025,12.88766]],[[80.07025,12.88766],[80.07026,12.88766]],[[80.06388,12.90187],[80.06386,12.90174]],[[80.07483,12.875],[80.07476,12.87463]],[[80.06885,12.89084],[80.0687,12.89073]],[[80.07655,12.87968],[80.07644,12.87946]],[[80.07476,12.87463],[80.07467,12.87426]],[[80.06977,12.88503],[80.06977,12.88503]],[[80.06977,12.88503],[80.0694,12.88508]],[[80.0694,12.88508],[80.0694,12.88508]],[[80.06917,12.87767],[80.06875,12.87761]],[[80.06699,12.89759],[80.067,12.89784]],[[80.06372,12.89428],[80.06413,12.8941]],[[80.07128,12.89241],[80.07129,12.89251]],[[80.07129,12.89251],[80.07129,12.89251]],[[80.05946,12.895],[80.05989,12.89515]],[[80.06857,12.89748],[80.06836,12.89747]],[[80.04621,12.89434],[80.04636,12.8944]],[[80.07231,12.88181],[80.07211,12.8818]],[[80.07046,12.87835],[80.07027,12.87827]],[[80.07027,12.87827],[80.07027,12.87827]],[[80.0589,12.89468],[80.0587,12.89419]],[[80.06521,12.90126],[80.06513,12.901]],[[80.07585,12.87779],[80.07577,12.87748]],[[80.0733,12.88433],[80.07326,12.88397]],[[80.06994,12.89153],[80.06995,12.89153]],[[80.06995,12.89153],[80.07047,12.89157]],[[80.07554,12.87639],[80.0755,12.87621]],[[80.07,12.89178],[80.07008,12.89227]],[[80.06905,12.89606],[80.06904,12.89616]],[[80.0587,12.89419],[80.05856,12.89384]],[[80.06587,12.89658],[80.0659,12.89608]],[[80.0736,12.88584],[80.07359,12.88589]],[[80.07008,12.89227],[80.07013,12.89264]],[[80.06148,12.89501],[80.06145,12.89465]],[[80.06219,12.89511],[80.06248,12.89495]],[[80.06779,12.89216],[80.06803,12.89198]],[[80.06887,12.89182],[80.06848,12.89201]]]},"914104":{"name":"PADAPAI","code":"914104","ss_code":"9141","volt":"11","len":18.95,"dts":67,"cons":10094,"type":"MultiLineString","coords":[[[80.01822,12.87901],[80.01821,12.87889]],[[80.01821,12.87889],[80.01868,12.87892]],[[80.02091,12.89188],[80.02096,12.89189]],[[80.02092,12.89174],[80.02091,12.89188]],[[79.99639,12.88861],[79.99639,12.8886]],[[79.99639,12.8886],[79.99634,12.88847]],[[80.03684,12.89538],[80.03615,12.89545]],[[80.02576,12.90119],[80.02573,12.90162]],[[80.00881,12.89338],[80.00858,12.89342]],[[80.02916,12.89851],[80.02876,12.89881]],[[80.02533,12.89864],[80.02491,12.89807]],[[80.02579,12.89986],[80.02582,12.9001]],[[80.00928,12.89437],[80.00927,12.89432]],[[80.00927,12.89432],[80.00923,12.89407]],[[80.0258,12.90068],[80.02576,12.90119]],[[80.00801,12.89351],[80.0077,12.89354]],[[80.00923,12.89407],[80.00919,12.89373]],[[80.00919,12.89373],[80.00916,12.89335]],[[80.00916,12.89335],[80.00881,12.89338]],[[80.00858,12.89342],[80.00827,12.89349]],[[80.00827,12.89349],[80.00801,12.89351]],[[80.0077,12.89354],[80.00746,12.89353]],[[80.00746,12.89353],[80.00727,12.89353]],[[80.00727,12.89353],[80.00692,12.89354]],[[80.00692,12.89354],[80.0067,12.89355]],[[80.0067,12.89355],[80.00668,12.89335]],[[80.01478,12.88555],[80.01459,12.88555]],[[80.01267,12.89372],[80.01267,12.89372]],[[80.01267,12.89372],[80.01282,12.8937]],[[80.01264,12.89362],[80.01267,12.89372]],[[80.01282,12.8937],[80.01289,12.8937]],[[79.99233,12.89396],[79.99225,12.89386]],[[79.99301,12.89391],[79.99294,12.89399]],[[79.99345,12.8936],[79.9934,12.89381]],[[79.99345,12.89234],[79.99361,12.89203]],[[79.9943,12.89098],[79.99438,12.89079]],[[79.99432,12.89034],[79.99429,12.89014]],[[79.99445,12.89009],[79.99459,12.89004]],[[79.99459,12.89004],[79.99459,12.89004]],[[80.01156,12.89004],[80.01161,12.89016]],[[80.01161,12.89016],[80.01149,12.89019]],[[80.01959,12.88285],[80.01948,12.88293]],[[80.01948,12.88293],[80.0193,12.88292]],[[80.0193,12.88292],[80.01914,12.88291]],[[80.01634,12.89925],[80.01639,12.89897]],[[80.00967,12.89531],[80.00976,12.89557]],[[80.01009,12.89609],[80.01017,12.89635]],[[80.00976,12.89557],[80.00978,12.89583]],[[80.00978,12.89583],[80.00987,12.89608]],[[80.00987,12.89608],[80.01009,12.89609]],[[80.01017,12.89635],[80.01022,12.89667]],[[80.02182,12.88994],[80.02196,12.88998]],[[80.01922,12.8824],[80.01953,12.88236]],[[80.02145,12.89309],[80.02142,12.89279]],[[79.9968,12.88815],[79.99657,12.88768]],[[80.00658,12.88764],[80.00649,12.88774]],[[80.01824,12.90041],[80.0186,12.90039]],[[80.0186,12.90039],[80.019,12.90036]],[[80.019,12.90036],[80.01945,12.90034]],[[80.01945,12.90034],[80.01992,12.90025]],[[80.01992,12.90025],[80.02036,12.90021]],[[80.0222,12.90004],[80.02242,12.90001]],[[80.02242,12.90001],[80.02292,12.9]],[[80.02036,12.90021],[80.02086,12.90016]],[[80.02086,12.90016],[80.02126,12.90013]],[[80.02292,12.9],[80.02333,12.89996]],[[80.02126,12.90013],[80.02173,12.90009]],[[80.02173,12.90008],[80.0222,12.90004]],[[80.0214,12.89264],[80.02102,12.89268]],[[80.01774,12.90004],[80.0177,12.90039]],[[80.0177,12.90039],[80.01769,12.90068]],[[80.01769,12.90068],[80.0177,12.90074]],[[80.0177,12.90074],[80.01772,12.901]],[[80.01772,12.901],[80.01778,12.90132]],[[80.01778,12.90132],[80.01781,12.90153]],[[80.01781,12.90153],[80.01786,12.90188]],[[80.01867,12.90184],[80.01867,12.90164]],[[80.01866,12.90138],[80.01895,12.90138]],[[80.01786,12.90188],[80.0181,12.90187]],[[80.0181,12.90187],[80.01835,12.90185]],[[80.01835,12.90185],[80.01867,12.90184]],[[80.01895,12.90138],[80.0191,12.90138]],[[80.01867,12.90164],[80.01866,12.90138]],[[80.0177,12.90039],[80.0177,12.90046]],[[80.01841,12.88048],[80.01834,12.8802]],[[80.01821,12.8779],[80.01819,12.8777],[80.01814,12.87763]],[[80.02046,12.88399],[80.02042,12.88435]],[[80.03385,12.89581],[80.03309,12.89608]],[[80.01951,12.8876],[80.01945,12.88793]],[[80.02721,12.89905],[80.02692,12.89871]],[[80.02568,12.90434],[80.0256,12.90433]],[[80.02566,12.90267],[80.02562,12.90318]],[[80.03084,12.89689],[80.03071,12.89703]],[[80.0277,12.89971],[80.02747,12.89936]],[[79.99403,12.89134],[79.99416,12.89118]],[[80.01605,12.88579],[80.01583,12.88573]],[[79.99361,12.89203],[79.99378,12.89173]],[[79.99438,12.89079],[79.99436,12.89054]],[[80.02249,12.89505],[80.02226,12.89473]],[[80.02304,12.89577],[80.02276,12.89538]],[[80.01777,12.88166],[80.0181,12.88169]],[[80.01095,12.88395],[80.01056,12.88372]],[[80.012,12.89163],[80.0121,12.89198]],[[80.01677,12.88255],[80.01666,12.88231]],[[79.99486,12.88985],[79.9947,12.89013]],[[79.9998,12.88749],[79.99967,12.88784]],[[80.01644,12.89756],[80.01634,12.89743]],[[80.00929,12.89401],[80.0094,12.89431]],[[80.01658,12.89966],[80.01629,12.89963]],[[80.01645,12.89704],[80.01643,12.89668]],[[80.01795,12.9004],[80.01809,12.90055]],[[80.01809,12.90055],[80.01779,12.90079]],[[80.0086,12.88738],[80.00843,12.88745]],[[80.00797,12.88756],[80.00768,12.88761]],[[80.00768,12.88761],[80.00735,12.88765]],[[80.01731,12.8998],[80.01695,12.89974]],[[80.01211,12.88717],[80.01216,12.88747]],[[80.01195,12.88659],[80.01198,12.88687]],[[79.99458,12.8849],[79.99446,12.88477]],[[80.0181,12.88146],[80.01838,12.88148]],[[80.02876,12.89881],[80.02845,12.89909]],[[79.99345,12.8936],[79.99346,12.89336]],[[79.99603,12.88669],[79.99576,12.88643]],[[80.03846,12.89524],[80.03817,12.89527]],[[80.03071,12.89703],[80.03029,12.89739]],[[80.02434,12.89735],[80.02407,12.89689]],[[80.02022,12.88804],[80.02019,12.88818]],[[80.01997,12.88815],[80.01964,12.88807]],[[80.02019,12.88818],[80.01997,12.88815]],[[80.01964,12.88807],[80.01933,12.88798]],[[80.02086,12.88792],[80.0206,12.88809]],[[80.01726,12.9008],[80.01695,12.90083]],[[80.02154,12.88819],[80.02147,12.88796]],[[80.00895,12.89606],[80.00862,12.89614]],[[80.01746,12.88593],[80.01747,12.8857]],[[80.00235,12.8874],[80.00201,12.88741]],[[80.0182,12.87872],[80.01821,12.87826]],[[80.01822,12.87901],[80.0182,12.87872]],[[80.01844,12.8812],[80.0183,12.88097]],[[80.01051,12.88715],[80.01019,12.88719]],[[80.01192,12.8928],[80.01158,12.89294]],[[80.01334,12.89576],[80.01358,12.89627]],[[80.02115,12.89357],[80.02111,12.89378]],[[80.02111,12.89378],[80.02111,12.89378]],[[80.00909,12.88731],[80.00881,12.88731]],[[80.00735,12.88765],[80.00709,12.88771]],[[80.00625,12.88756],[80.00592,12.88754]],[[80.00592,12.88754],[80.00566,12.88753]],[[80.00566,12.88753],[80.00501,12.88747]],[[80.00442,12.88743],[80.00414,12.88738]],[[80.00414,12.88738],[80.00414,12.88738]],[[80.00414,12.88738],[80.00392,12.88727]],[[79.99457,12.88353],[79.99457,12.88342]],[[80.0219,12.89021],[80.02182,12.88994]],[[80.01852,12.88717],[80.01809,12.88705]],[[80.01119,12.88762],[80.0112,12.88787]],[[80.0112,12.88787],[80.0112,12.88787]],[[80.01114,12.88699],[80.01118,12.88732]],[[80.01489,12.88671],[80.01496,12.88699]],[[80.01198,12.88687],[80.01211,12.88717]],[[80.00709,12.88771],[80.00679,12.88779]],[[80.01222,12.8967],[80.01225,12.89697]],[[80.01191,12.89133],[80.012,12.89163]],[[80.01338,12.88523],[80.01313,12.8851]],[[80.01759,12.90068],[80.01726,12.9008]],[[80.01493,12.88858],[80.015,12.88879]],[[80.01498,12.88723],[80.01497,12.88759]],[[80.03817,12.89527],[80.03772,12.8953]],[[80.03772,12.8953],[80.03772,12.8953]],[[80.03772,12.8953],[80.03773,12.8951]],[[80.03773,12.8951],[80.03773,12.89479]],[[80.03773,12.89479],[80.03796,12.89455]],[[80.02177,12.89222],[80.02179,12.89185]],[[80.02008,12.8837],[80.02046,12.88399]],[[80.03309,12.89608],[80.03245,12.89629]],[[80.02571,12.89932],[80.02579,12.89986]],[[80.01221,12.88587],[80.01202,12.88637]],[[80.01711,12.88254],[80.01677,12.88255]],[[80.01527,12.88566],[80.01478,12.88555]],[[80.01583,12.88573],[80.01527,12.88566]],[[80.01632,12.88575],[80.01605,12.88579]],[[80.01996,12.8877],[80.01951,12.8876]],[[80.02147,12.88796],[80.02118,12.88799]],[[80.02195,12.89122],[80.02189,12.89089]],[[80.02146,12.89134],[80.02195,12.89122]],[[80.02094,12.89143],[80.02146,12.89134]],[[79.99436,12.89054],[79.99432,12.89034]],[[80.01218,12.88465],[80.01178,12.88442]],[[80.00915,12.89562],[80.00886,12.8957]],[[80.00948,12.89537],[80.00946,12.89558]],[[80.02047,12.88498],[80.02048,12.88524]],[[80.01822,12.87942],[80.01822,12.87901]],[[80.01841,12.88048],[80.01824,12.87992]],[[80.0181,12.88169],[80.0181,12.88146]],[[80.01184,12.89102],[80.01191,12.89133]],[[80.0121,12.89198],[80.01222,12.8923]],[[80.01222,12.8923],[80.01237,12.8927]],[[80.01741,12.8825],[80.01711,12.88254]],[[79.99967,12.88821],[79.99959,12.88851]],[[80.00127,12.8874],[80.00089,12.88749]],[[80.00178,12.88742],[80.00163,12.88743]],[[80.0034,12.88742],[80.00319,12.88739]],[[80.01178,12.88442],[80.01142,12.88423]],[[80.00044,12.88745],[80.00012,12.88746]],[[80.00012,12.88746],[79.9998,12.88749]],[[80.01264,12.89362],[80.01267,12.89372]],[[80.01267,12.89372],[80.01279,12.89406]],[[80.01639,12.89897],[80.01638,12.89863]],[[80.01642,12.89788],[80.01644,12.89756]],[[80.01809,12.90055],[80.01824,12.90041]],[[80.01824,12.90041],[80.01824,12.90041]],[[80.01256,12.88485],[80.01218,12.88465]],[[80.02374,12.89653],[80.02339,12.89625]],[[80.0219,12.89047],[80.0219,12.89021]],[[80.02182,12.88994],[80.02178,12.8897]],[[80.01482,12.88616],[80.01484,12.88642]],[[80.01153,12.88965],[80.01156,12.89004]],[[80.01313,12.8851],[80.01297,12.88508]],[[80.01297,12.88508],[80.01298,12.88508]],[[79.99637,12.88705],[79.99626,12.88693]],[[80.00471,12.88744],[80.00442,12.88743]],[[79.99347,12.89305],[79.99349,12.89274]],[[80.02562,12.90318],[80.02512,12.90322]],[[80.03615,12.89545],[80.03561,12.89541]],[[80.02407,12.89689],[80.02374,12.89653]],[[80.02569,12.90401],[80.02568,12.90434]],[[80.02562,12.90318],[80.02573,12.90356]],[[80.02573,12.90162],[80.02573,12.90212]],[[80.02967,12.89795],[80.0294,12.89824]],[[80.02491,12.89807],[80.02465,12.89775]],[[80.02582,12.9001],[80.0258,12.90068]],[[80.02747,12.89936],[80.02721,12.89905]],[[80.01478,12.88555],[80.01482,12.8858]],[[80.0201,12.88775],[80.01996,12.8877]],[[80.02022,12.88804],[80.0201,12.88775]],[[80.0201,12.88775],[80.02011,12.88775]],[[80.02168,12.88908],[80.02165,12.88877]],[[80.02092,12.89174],[80.02094,12.89143]],[[80.02174,12.89377],[80.02157,12.89349]],[[80.00953,12.8948],[80.00967,12.89531]],[[79.99294,12.89399],[79.99233,12.89396]],[[79.99378,12.89173],[79.99393,12.89152]],[[79.99775,12.88801],[79.99739,12.8882]],[[80.01993,12.88233],[80.02045,12.88238]],[[80.0179,12.88308],[80.01788,12.88268]],[[79.99627,12.88866],[79.99592,12.88877]],[[80.00832,12.88658],[80.00829,12.88626]],[[80.01668,12.9011],[80.01663,12.90105]],[[80.01279,12.89406],[80.01289,12.89455]],[[80.01027,12.89347],[80.00988,12.89357]],[[80.00988,12.89357],[80.0093,12.89361]],[[80.01358,12.89627],[80.01313,12.89628]],[[80.01629,12.89963],[80.01634,12.89925]],[[80.00843,12.88745],[80.00835,12.88712]],[[79.99464,12.88378],[79.99455,12.88367]],[[80.00833,12.88686],[80.00832,12.88658]],[[80.01941,12.89699],[80.01923,12.89771]],[[80.01893,12.89806],[80.01837,12.89865]],[[80.01597,12.88222],[80.01594,12.88211]],[[80.01784,12.88231],[80.01813,12.88223]],[[80.00649,12.88774],[80.00618,12.88782]],[[80.00501,12.88747],[80.00471,12.88744]],[[80.02189,12.89089],[80.0219,12.89047]],[[80.01284,12.88497],[80.01256,12.88485]],[[80.01209,12.89636],[80.01222,12.8967]],[[80.01371,12.88536],[80.01338,12.88523]],[[80.0206,12.88809],[80.02022,12.88804]],[[80.01137,12.88865],[80.01146,12.88912]],[[79.99346,12.89336],[79.99347,12.89305]],[[80.0214,12.89264],[80.02181,12.89267]],[[80.03817,12.89527],[80.03772,12.8953]],[[80.03772,12.8953],[80.03745,12.89531]],[[80.02573,12.90356],[80.02569,12.90401]],[[80.03001,12.89768],[80.02967,12.89795]],[[80.03096,12.89679],[80.03084,12.89689]],[[80.02465,12.89775],[80.02434,12.89735]],[[80.02549,12.8989],[80.02533,12.89864]],[[80.02845,12.89909],[80.02813,12.89942]],[[79.99844,12.88775],[79.99807,12.88788]],[[80.01746,12.88593],[80.01726,12.8859]],[[79.99359,12.89384],[79.99291,12.89373]],[[79.99918,12.88756],[79.99885,12.88762]],[[80.00886,12.8957],[80.00895,12.89606]],[[80.00922,12.88726],[80.00909,12.88731]],[[80.01955,12.88266],[80.01959,12.88285]],[[80.01666,12.88231],[80.01626,12.88241]],[[80.01237,12.8927],[80.01192,12.8928]],[[80.01789,12.8839],[80.01788,12.8836]],[[79.99684,12.88835],[79.99658,12.8885]],[[80.00163,12.88743],[80.00156,12.88745]],[[80.00156,12.88745],[80.00157,12.88745]],[[80.01837,12.89865],[80.01819,12.89893]],[[80.01298,12.8949],[80.01309,12.89513]],[[79.99684,12.88835],[79.9968,12.88815]],[[80.0094,12.89431],[80.00927,12.89432]],[[80.00927,12.89432],[80.00899,12.89433]],[[80.00867,12.89439],[80.00823,12.89449]],[[80.01237,12.8927],[80.01249,12.89313]],[[80.01225,12.89697],[80.01228,12.89719]],[[80.02074,12.89438],[80.02054,12.89469]],[[80.02022,12.89503],[80.0197,12.89546]],[[80.01638,12.89863],[80.0164,12.89821]],[[80.01774,12.90004],[80.01795,12.9004]],[[80.01795,12.9004],[80.01795,12.9004]],[[80.00835,12.88712],[80.00833,12.88686]],[[80.02178,12.8897],[80.02175,12.88939]],[[80.01893,12.88718],[80.01852,12.88717]],[[80.01745,12.88687],[80.01744,12.8864]],[[80.01146,12.88912],[80.01153,12.88965]],[[79.99454,12.88451],[79.99455,12.88429]],[[79.99455,12.88429],[79.99454,12.88403]],[[80.01297,12.88508],[80.01284,12.88497]],[[80.0294,12.89824],[80.02916,12.89851]],[[80.01923,12.89771],[80.01893,12.89806]],[[80.01838,12.88148],[80.01844,12.8812]],[[80.01821,12.87826],[80.01821,12.8779]],[[80.00946,12.89558],[80.00915,12.89562]],[[80.03192,12.89646],[80.03137,12.89662]],[[80.02573,12.90212],[80.02566,12.90267]],[[80.02549,12.8989],[80.02571,12.89932]],[[80.02661,12.89878],[80.02607,12.89883]],[[80.02813,12.89942],[80.0277,12.89971]],[[80.01851,12.88245],[80.01877,12.88244]],[[80.01786,12.88247],[80.01741,12.8825]],[[80.01673,12.88582],[80.01654,12.8858]],[[80.02158,12.88865],[80.02159,12.88843]],[[80.00986,12.88724],[80.00946,12.88725]],[[79.99291,12.89373],[79.99301,12.89391]],[[79.99416,12.89118],[79.9943,12.89098]],[[80.02226,12.89473],[80.02195,12.89428]],[[80.01702,12.8857],[80.01703,12.88559]],[[80.01056,12.88372],[80.01007,12.88345]],[[80.00862,12.89614],[80.00829,12.89619]],[[80.0118,12.89081],[80.01184,12.89102]],[[80.01953,12.88236],[80.01955,12.88266]],[[80.01783,12.88521],[80.01787,12.88471]],[[79.99505,12.88949],[79.99486,12.88985]],[[79.99592,12.88877],[79.99551,12.88894]],[[79.9998,12.88749],[79.99918,12.88756]],[[80.01333,12.89537],[80.01334,12.89576]],[[80.01644,12.89756],[80.01642,12.89729]],[[80.01091,12.88708],[80.01051,12.88715]],[[80.01025,12.89318],[80.01027,12.89347]],[[80.0093,12.89361],[80.00929,12.89401]],[[80.01275,12.89627],[80.01241,12.89641]],[[80.02111,12.89378],[80.02103,12.89404]],[[80.02103,12.89404],[80.02074,12.89438]],[[80.02054,12.89469],[80.02022,12.89503]],[[80.00881,12.88731],[80.0086,12.88738]],[[80.01813,12.88223],[80.01851,12.88245]],[[80.01975,12.88316],[80.01993,12.88351]],[[80.00618,12.88782],[80.00592,12.88786]],[[80.02175,12.88939],[80.02168,12.88908]],[[80.01114,12.88699],[80.01091,12.88708]],[[80.01157,12.88683],[80.01114,12.88699]],[[80.0125,12.88505],[80.01241,12.88528]],[[80.02102,12.88804],[80.02098,12.88803]],[[80.0112,12.88787],[80.01125,12.88813]],[[80.00679,12.88779],[80.00658,12.88764]],[[80.01169,12.89044],[80.0118,12.89081]],[[79.99455,12.88367],[79.99457,12.88353]],[[80.01618,12.88218],[80.01597,12.88222]],[[80.03137,12.89662],[80.03096,12.89679]],[[80.02102,12.89268],[80.02093,12.89237]],[[80.01774,12.90004],[80.01731,12.8998]],[[80.00829,12.88626],[80.0083,12.88618]],[[80.02102,12.89268],[80.0211,12.89301]],[[80.03444,12.8957],[80.03385,12.89581]],[[80.035,12.89555],[80.03444,12.8957]],[[80.01125,12.88813],[80.01137,12.88865]],[[80.01654,12.8858],[80.01632,12.88575]],[[80.02102,12.88804],[80.02086,12.88792]],[[80.02091,12.89204],[80.02091,12.89188]],[[80.01747,12.8857],[80.0178,12.88574]],[[79.9947,12.89013],[79.99459,12.89004]],[[79.99459,12.89004],[79.99459,12.89004]],[[80.00201,12.88741],[80.00178,12.88742]],[[80.00293,12.88741],[80.00235,12.8874]],[[80.00319,12.88739],[80.00293,12.88741]],[[80.01704,12.88585],[80.01702,12.8857]],[[80.01784,12.88231],[80.01777,12.88166]],[[80.01788,12.88268],[80.01786,12.88247]],[[80.01791,12.88335],[80.0179,12.88308]],[[80.01788,12.8836],[80.01791,12.88335]],[[79.99515,12.88888],[79.99519,12.88919]],[[79.99551,12.88894],[79.99515,12.88888]],[[79.99739,12.8882],[79.99684,12.88835]],[[80.00089,12.88749],[80.00044,12.88745]],[[80.01156,12.89719],[80.01115,12.89722]],[[80.01019,12.88719],[80.00986,12.88724]],[[80.01283,12.89261],[80.01292,12.89253]],[[80.01791,12.8995],[80.01782,12.8998]],[[80.01309,12.89513],[80.01333,12.89537]],[[80.00899,12.89433],[80.00867,12.89439]],[[80.01249,12.89313],[80.01264,12.89362]],[[80.01228,12.89719],[80.01185,12.89713]],[[80.01672,12.89666],[80.01712,12.89661]],[[80.01712,12.89661],[80.01712,12.89661]],[[80.00843,12.88745],[80.00797,12.88756]],[[80.01993,12.88351],[80.02008,12.8837]],[[80.01948,12.89617],[80.01941,12.89699]],[[80.00392,12.88727],[80.0034,12.88742]],[[80.01951,12.8876],[80.01893,12.88718]],[[80.01482,12.8858],[80.01482,12.88616]],[[80.01256,12.88485],[80.0125,12.88505]],[[80.02241,12.90307],[80.02069,12.90303],[80.02071,12.90343]],[[80.01241,12.89641],[80.01209,12.89636]],[[80.01695,12.89974],[80.01658,12.89966]],[[80.01407,12.88549],[80.01371,12.88536]],[[80.01446,12.88554],[80.01407,12.88549]],[[80.01478,12.88555],[80.01446,12.88554]],[[80.01202,12.88637],[80.01195,12.88659]],[[79.99349,12.89274],[79.99345,12.89234]],[[80.0197,12.89546],[80.01948,12.89617]],[[80.01493,12.88844],[80.01493,12.88858]],[[80.03029,12.89739],[80.03001,12.89768]],[[80.01805,12.89922],[80.01791,12.8995]],[[80.02157,12.89349],[80.02145,12.89309]],[[80.02195,12.89428],[80.02174,12.89377]],[[80.00946,12.88725],[80.00922,12.88726]],[[80.00922,12.88726],[80.00922,12.88726]],[[80.01007,12.88345],[80.01002,12.8836]],[[80.00967,12.89531],[80.00948,12.89537]],[[80.02042,12.88435],[80.02047,12.88498]],[[80.01953,12.88236],[80.01993,12.88233]],[[80.0183,12.88097],[80.01841,12.88048]],[[80.0178,12.88574],[80.01783,12.88521]],[[80.01819,12.89893],[80.01805,12.89922]],[[80.01185,12.89713],[80.01156,12.89719]],[[79.99657,12.88768],[79.99649,12.88737]],[[80.01313,12.89628],[80.01275,12.89627]],[[80.0164,12.89821],[80.01642,12.89788]],[[80.01643,12.89668],[80.01672,12.89666]],[[80.02304,12.89577],[80.02271,12.89596]],[[80.01809,12.88705],[80.01784,12.8869]],[[80.01493,12.88651],[80.01489,12.88671]],[[80.01779,12.90079],[80.0177,12.90074]],[[80.0177,12.90074],[80.01759,12.90068]],[[80.01156,12.89004],[80.01166,12.89028]],[[80.01166,12.89028],[80.01166,12.89028]],[[80.02303,12.90316],[80.02241,12.90307]],[[80.02177,12.89222],[80.0221,12.89225]],[[80.01877,12.88244],[80.01897,12.88242]],[[80.0094,12.89431],[80.00953,12.8948]],[[80.01877,12.88244],[80.01877,12.88216]],[[80.01289,12.89455],[80.01298,12.8949]],[[80.01298,12.8949],[80.01298,12.8949]],[[80.01782,12.8998],[80.01774,12.90004]],[[79.99807,12.88788],[79.99775,12.88801]],[[80.01897,12.88242],[80.01922,12.8824]],[[80.02181,12.89267],[80.02177,12.89222]],[[80.02469,12.9032],[80.02411,12.90321]],[[80.02607,12.89883],[80.02549,12.8989]],[[80.02692,12.89871],[80.02661,12.89878]],[[79.99458,12.88511],[79.99458,12.8849]],[[80.01784,12.8869],[80.01745,12.88687]],[[79.99454,12.88403],[79.99464,12.88378]],[[79.99429,12.89014],[79.99445,12.89009]],[[80.00658,12.88764],[80.00625,12.88756]],[[80.01142,12.88423],[80.01095,12.88395]],[[79.99885,12.88762],[79.99844,12.88775]],[[80.03882,12.89522],[80.03846,12.89524]],[[80.01695,12.90083],[80.01668,12.9011]],[[79.99967,12.88784],[79.99967,12.88821]],[[80.01712,12.89661],[80.01714,12.89661]],[[80.02276,12.89538],[80.02249,12.89505]],[[80.03745,12.89531],[80.03684,12.89538]],[[80.03561,12.89541],[80.035,12.89555]],[[80.02361,12.90318],[80.02303,12.90316]],[[80.02512,12.90322],[80.02469,12.9032]],[[80.01484,12.88642],[80.01493,12.88651]],[[80.01493,12.88651],[80.01493,12.88651]],[[80.01118,12.88732],[80.01119,12.88762]],[[80.01195,12.88659],[80.01157,12.88683]],[[79.99626,12.88693],[79.99603,12.88669]],[[80.01704,12.88585],[80.01673,12.88582]],[[80.02118,12.88799],[80.02102,12.88804]],[[80.02159,12.88843],[80.02154,12.88819]],[[80.02165,12.88877],[80.02158,12.88865]],[[80.02093,12.89237],[80.02091,12.89204]],[[79.99291,12.89373],[79.99288,12.89339]],[[79.99479,12.88557],[79.99448,12.88543]],[[79.99649,12.88737],[79.99637,12.88705]],[[79.9951,12.88584],[79.99479,12.88557]],[[79.99576,12.88643],[79.99548,12.88619]],[[80.01241,12.88528],[80.01239,12.8854]],[[80.01239,12.8854],[80.01221,12.88587]],[[80.00592,12.88786],[80.00582,12.88799]],[[80.01959,12.88285],[80.01968,12.88301]],[[80.01968,12.88301],[80.01968,12.88301]],[[79.99393,12.89152],[79.99403,12.89134]],[[80.02145,12.89309],[80.0214,12.89264]],[[80.00235,12.8874],[80.00231,12.88749]],[[80.00156,12.88745],[80.00127,12.8874]],[[80.01744,12.8864],[80.01745,12.88615]],[[80.01745,12.88615],[80.01746,12.88615]],[[80.01824,12.87992],[80.01822,12.87942]],[[80.01496,12.88699],[80.01498,12.88723]],[[79.99448,12.88543],[79.99458,12.88511]],[[80.0211,12.89301],[80.02115,12.89357]],[[79.99446,12.88477],[79.99454,12.88451]],[[80.01626,12.88241],[80.01618,12.88218]],[[80.01497,12.88759],[80.01493,12.88807]],[[80.01968,12.88301],[80.01975,12.88316]],[[80.03245,12.89629],[80.03192,12.89646]],[[80.01726,12.8859],[80.01704,12.88585]],[[80.01642,12.89729],[80.01645,12.89704]],[[80.01745,12.88615],[80.01746,12.88593]],[[80.01493,12.88807],[80.01493,12.88844]],[[80.02094,12.89143],[80.02093,12.89129]],[[80.01789,12.88441],[80.01789,12.8839]],[[80.01787,12.88471],[80.01789,12.88441]],[[80.01158,12.89294],[80.01117,12.89305]],[[80.01117,12.89305],[80.01074,12.89312]],[[80.01074,12.89312],[80.01025,12.89318]],[[80.01216,12.88747],[80.01226,12.88763]],[[80.02339,12.89625],[80.02304,12.89577]],[[80.01237,12.8927],[80.01283,12.89261]],[[80.01166,12.89028],[80.01169,12.89044]],[[80.02411,12.90321],[80.02361,12.90318]],[[79.99658,12.8885],[79.99639,12.8886]],[[79.99639,12.8886],[79.99627,12.88866]],[[79.99548,12.88619],[79.9951,12.88584]],[[80.01786,12.88247],[80.01784,12.88231]],[[79.99519,12.88919],[79.99505,12.88949]]]},"914105":{"name":"KOLATHUR","code":"914105","ss_code":"9141","volt":"11","len":42.85,"dts":93,"cons":5365,"type":"MultiLineString","coords":[[[80.0505,12.91812],[80.05093,12.91801]],[[80.05093,12.91801],[80.05129,12.91794]],[[79.98889,12.94355],[79.98891,12.94362]],[[79.98891,12.94362],[79.98878,12.94366]],[[80.00185,12.95107],[80.00181,12.95098]],[[79.9873,12.92452],[79.98721,12.92437]],[[79.98721,12.92437],[79.98705,12.92417]],[[79.98705,12.92417],[79.9869,12.92397]],[[79.9869,12.92397],[79.9868,12.92386]],[[79.9868,12.92386],[79.9867,12.92374]],[[79.98646,12.92349],[79.98624,12.92327]],[[79.98603,12.92312],[79.98593,12.92303]],[[79.9867,12.92374],[79.98646,12.92349]],[[79.98624,12.92327],[79.98603,12.92312]],[[80.00899,12.92492],[80.00898,12.92486]],[[80.05008,12.91761],[80.05017,12.91805]],[[80.04143,12.92214],[80.04128,12.9227]],[[80.01288,12.92479],[80.01308,12.92517]],[[80.01308,12.92517],[80.01329,12.9256]],[[80.01329,12.9256],[80.01349,12.92599]],[[80.01349,12.92599],[80.01364,12.92633]],[[80.04099,12.92474],[80.04111,12.92524]],[[80.00086,12.9162],[80.00055,12.91622]],[[79.99977,12.91618],[79.99938,12.91619]],[[80.00055,12.91622],[80.00027,12.9162]],[[80.00027,12.9162],[79.99977,12.91618]],[[79.99938,12.91619],[79.99902,12.91619]],[[79.99902,12.91619],[79.99865,12.91617]],[[80.00115,12.94716],[80.00064,12.9472]],[[80.00064,12.9472],[80.0003,12.94719]],[[80.0003,12.94719],[79.99987,12.94716]],[[79.99987,12.94716],[79.99939,12.94727]],[[79.99939,12.94727],[79.99893,12.94724]],[[79.99893,12.94724],[79.99867,12.94717]],[[79.99867,12.94717],[79.99854,12.94715]],[[79.99854,12.94715],[79.99854,12.94711]],[[80.05004,12.91748],[80.05001,12.91733]],[[80.05001,12.91733],[80.05017,12.91731]],[[80.00449,12.92131],[80.00449,12.92131]],[[80.00449,12.92131],[80.00444,12.92131]],[[80.00444,12.92131],[80.0041,12.92134]],[[80.00265,12.92134],[80.00225,12.92129]],[[80.00598,12.9465],[80.00618,12.94653]],[[80.00618,12.94653],[80.00618,12.94687]],[[80.00613,12.9473],[80.00608,12.94764]],[[80.04202,12.92718],[80.04209,12.92732]],[[80.0423,12.92773],[80.04255,12.9282]],[[80.04209,12.92732],[80.0423,12.92773]],[[80.04255,12.9282],[80.04275,12.92861]],[[80.05082,12.92598],[80.05076,12.92599]],[[80.05229,12.92562],[80.05275,12.92549]],[[80.05275,12.92549],[80.05332,12.92534]],[[80.05352,12.92576],[80.054,12.92564]],[[80.05433,12.92555],[80.05441,12.92585]],[[80.05441,12.92585],[80.05448,12.92609]],[[80.0005,12.94459],[80.00083,12.94547]],[[80.0538,12.90977],[80.05365,12.90982]],[[80.00342,12.94669],[80.0038,12.94665]],[[79.99367,12.94018],[79.99366,12.94059]],[[79.99657,12.91717],[79.99652,12.91737]],[[79.99649,12.91449],[79.99648,12.91487]],[[79.99648,12.91487],[79.99651,12.91523]],[[80.05826,12.90922],[80.0578,12.90939]],[[80.05872,12.91117],[80.0587,12.91066]],[[80.0587,12.91066],[80.05861,12.91028]],[[80.05861,12.91028],[80.05851,12.90999]],[[80.05851,12.90999],[80.05836,12.90949]],[[80.05836,12.90949],[80.05826,12.90922]],[[80.04084,12.92407],[80.04093,12.92441]],[[80.05877,12.91134],[80.05872,12.91117]],[[80.01848,12.929],[80.01765,12.92928]],[[80.00628,12.92601],[80.00605,12.92551]],[[80.04128,12.9227],[80.04123,12.92322]],[[80.00297,12.91734],[80.00298,12.91722]],[[80.00127,12.91546],[80.00069,12.91486]],[[80.00017,12.91437],[79.99949,12.91377]],[[80.02006,12.93959],[80.02009,12.94012]],[[79.99606,12.90907],[79.99598,12.90827]],[[79.99595,12.90749],[79.9955,12.90757]],[[79.98904,12.90726],[79.98869,12.90728]],[[79.98516,12.90395],[79.98504,12.90357]],[[80.02038,12.93802],[80.02033,12.9386]],[[80.04414,12.93153],[80.04402,12.93112]],[[80.04402,12.93112],[80.04389,12.93074]],[[80.04334,12.92941],[80.04325,12.92932]],[[80.04344,12.919],[80.04369,12.91898]],[[79.98754,12.92527],[79.98742,12.92485]],[[80.00937,12.94217],[80.00977,12.94207]],[[80.04665,12.91881],[80.04672,12.91904]],[[79.99768,12.94101],[79.99846,12.94108]],[[80.00464,12.94655],[80.00501,12.94649]],[[80.05315,12.91686],[80.05401,12.91661]],[[80.04255,12.91813],[80.04254,12.9184]],[[80.00444,12.93329],[80.00397,12.93347]],[[80.00739,12.92906],[80.00709,12.92826]],[[80.04191,12.92691],[80.04157,12.9272]],[[80.04051,12.92841],[80.04038,12.92923]],[[79.9955,12.90757],[79.99492,12.90775]],[[79.99001,12.90745],[79.98956,12.90733]],[[80.00397,12.93347],[80.00378,12.93349]],[[80.05835,12.91596],[80.0586,12.91599]],[[80.05661,12.91576],[80.05694,12.91564]],[[80.05302,12.90993],[80.05293,12.90957]],[[80.059,12.91584],[80.05897,12.91568]],[[80.05511,12.91174],[80.05505,12.91147]],[[80.05535,12.91576],[80.05524,12.91531]],[[80.05401,12.91661],[80.05465,12.91641]],[[79.98744,12.90628],[79.98708,12.90628]],[[79.99368,12.93999],[79.99367,12.94018]],[[79.99269,12.93717],[79.99216,12.93743]],[[79.99158,12.93781],[79.99115,12.9383]],[[79.995,12.93288],[79.99545,12.93245]],[[79.98764,12.93169],[79.98755,12.93132]],[[79.997,12.94096],[79.99768,12.94101]],[[80.05788,12.91289],[80.05773,12.91295]],[[80.04356,12.93088],[80.04343,12.93091]],[[80.04932,12.91777],[80.04999,12.91763]],[[80.04999,12.91763],[80.05008,12.91761]],[[80.05464,12.91406],[80.05423,12.91412]],[[80.05992,12.91468],[80.05984,12.91423]],[[80.05963,12.9136],[80.0595,12.91325]],[[80.04274,12.90525],[80.04278,12.90568]],[[80.04256,12.90924],[80.04252,12.90966]],[[80.0424,12.90992],[80.0422,12.91017]],[[80.04269,12.91617],[80.04272,12.91659]],[[80.04253,12.9175],[80.04256,12.91773]],[[80.00603,12.93286],[80.00513,12.93314]],[[80.00513,12.93314],[80.00444,12.93329]],[[80.0409,12.92359],[80.04069,12.92363]],[[80.00522,12.9233],[80.00505,12.92291]],[[80.01021,12.92365],[80.01048,12.92382]],[[80.01133,12.92488],[80.0112,12.92524]],[[80.0112,12.92524],[80.0112,12.92524]],[[80.00322,12.9176],[80.00345,12.91754]],[[80.00345,12.91754],[80.00362,12.91753]],[[79.99632,12.91076],[79.99638,12.91105]],[[79.99653,12.91184],[79.99655,12.91197]],[[80.04165,12.92643],[80.04191,12.92691]],[[80.0406,12.92795],[80.04051,12.92841]],[[79.99413,12.93085],[79.99439,12.93065]],[[79.99514,12.93025],[79.99551,12.93003]],[[79.99319,12.93005],[79.99319,12.92972]],[[79.99439,12.93065],[79.99456,12.93057]],[[79.99456,12.93057],[79.99482,12.93046]],[[80.04863,12.91796],[80.04932,12.91777]],[[79.99413,12.93085],[79.99403,12.9306]],[[80.05885,12.91154],[80.05877,12.91134]],[[79.98946,12.93911],[79.98926,12.93916]],[[79.98926,12.93916],[79.98915,12.93918]],[[80.04267,12.917],[80.04259,12.91728]],[[80.04259,12.91728],[80.04253,12.9175]],[[80.04166,12.91994],[80.0416,12.92056]],[[80.0041,12.92134],[80.0037,12.92139]],[[80.0037,12.92139],[80.00331,12.92144]],[[80.00288,12.92137],[80.00265,12.92134]],[[80.00618,12.94687],[80.00613,12.9473]],[[80.00608,12.94764],[80.00627,12.94765]],[[80.00627,12.94765],[80.00627,12.94772]],[[80.04191,12.92691],[80.04202,12.92718]],[[80.05186,12.92571],[80.05229,12.92562]],[[80.05332,12.92534],[80.05352,12.92576]],[[79.97911,12.90453],[79.97944,12.90446]],[[79.99653,12.91435],[79.99649,12.91449]],[[80.04269,12.90482],[80.04274,12.90525]],[[79.99319,12.92972],[79.99321,12.92917]],[[80.05335,12.91563],[80.05303,12.91568]],[[80.05423,12.91543],[80.05392,12.91551]],[[80.05364,12.91557],[80.05335,12.91563]],[[80.05392,12.91551],[80.05364,12.91557]],[[80.05303,12.91568],[80.05274,12.91573]],[[80.05274,12.91573],[80.05273,12.91573]],[[80.05273,12.91573],[80.05274,12.91573]],[[80.05274,12.91573],[80.05272,12.91537]],[[80.05272,12.91537],[80.05269,12.91516]],[[80.05269,12.91516],[80.05268,12.91509]],[[79.99545,12.93245],[79.99572,12.93238]],[[79.99572,12.93238],[79.99626,12.93223]],[[79.99626,12.93223],[79.99675,12.9321]],[[79.99675,12.9321],[79.99723,12.93197]],[[79.99723,12.93197],[79.99759,12.93189]],[[79.99759,12.93189],[79.99804,12.93173]],[[79.99804,12.93173],[79.99848,12.9316]],[[79.99848,12.9316],[79.99893,12.93147]],[[79.99893,12.93147],[79.99931,12.93136]],[[79.99931,12.93136],[79.99983,12.9312]],[[80.00049,12.93095],[80.00072,12.93089]],[[79.99983,12.9312],[80.00014,12.93103]],[[80.00014,12.93103],[80.00049,12.93095]],[[80.00072,12.93089],[80.00078,12.93108]],[[79.99045,12.93893],[79.99025,12.93898]],[[79.99073,12.9384],[79.99069,12.93887]],[[79.98884,12.93961],[79.9887,12.93976]],[[79.99069,12.93887],[79.99058,12.9389]],[[79.99025,12.93898],[79.98996,12.93904]],[[79.98911,12.93939],[79.98884,12.93961]],[[79.99058,12.9389],[79.99045,12.93893]],[[79.98963,12.93914],[79.98932,12.93918]],[[79.98843,12.94003],[79.98821,12.94032]],[[79.98996,12.93904],[79.98963,12.93914]],[[79.98821,12.94032],[79.98805,12.94042]],[[79.98932,12.93918],[79.98926,12.93916]],[[79.98926,12.93916],[79.98901,12.93905]],[[79.98932,12.93918],[79.98911,12.93939]],[[79.9887,12.93976],[79.98843,12.94003]],[[80.00708,12.94497],[80.00743,12.94492]],[[80.00743,12.94492],[80.00775,12.94486]],[[80.00775,12.94486],[80.00784,12.94518]],[[80.00784,12.94518],[80.00818,12.94518]],[[80.00818,12.94518],[80.00843,12.94507]],[[80.00843,12.94507],[80.00885,12.94517]],[[80.00885,12.94517],[80.00894,12.94549]],[[80.02062,12.93658],[80.02052,12.93716]],[[79.99072,12.93806],[79.99075,12.93763]],[[79.98776,12.92675],[79.98771,12.9262]],[[79.98766,12.9258],[79.98754,12.92527]],[[79.99367,12.94018],[79.99368,12.94074]],[[79.99309,12.93488],[79.99309,12.93474]],[[79.99309,12.93488],[79.99352,12.93443]],[[79.99363,12.93943],[79.99365,12.93974]],[[79.99474,12.93144],[79.99432,12.93106]],[[80.04346,12.93272],[80.04413,12.93272]],[[80.04413,12.93272],[80.04449,12.93273]],[[79.97911,12.90362],[79.9791,12.90405]],[[79.9791,12.90405],[79.97911,12.90453]],[[79.98028,12.90593],[79.98038,12.90621]],[[79.98038,12.90264],[79.97997,12.90263]],[[80.00321,12.94672],[80.0033,12.94694]],[[80.00336,12.94739],[80.0035,12.94777]],[[79.98128,12.90266],[79.98085,12.90266]],[[80.0033,12.94694],[80.00336,12.94739]],[[80.00388,12.94903],[80.00375,12.94942]],[[80.00348,12.94982],[80.00342,12.95016]],[[80.0035,12.94777],[80.00358,12.94825]],[[80.00331,12.95062],[80.00329,12.95087]],[[80.00358,12.94825],[80.00374,12.94868]],[[80.00374,12.94868],[80.00388,12.94903]],[[80.00375,12.94942],[80.00348,12.94982]],[[80.00342,12.95016],[80.00331,12.95062]],[[80.04422,12.93198],[80.04414,12.93153]],[[80.04236,12.90306],[80.04246,12.90353]],[[79.99075,12.93763],[79.9908,12.9374]],[[79.9902,12.93474],[79.98976,12.93458]],[[79.98771,12.9262],[79.98766,12.9258]],[[80.04438,12.9188],[80.04456,12.91874]],[[80.00718,12.94675],[80.00767,12.94695]],[[80.00679,12.94416],[80.00672,12.94394]],[[80.00636,12.94277],[80.00632,12.94249]],[[80.00626,12.9422],[80.00622,12.94197]],[[80.00855,12.94195],[80.00889,12.94196]],[[80.00977,12.94207],[80.01002,12.94199]],[[80.05896,12.91602],[80.059,12.91584]],[[80.05801,12.91597],[80.05835,12.91596]],[[80.05763,12.91588],[80.05785,12.91597]],[[80.05726,12.91554],[80.05766,12.91542]],[[80.05466,12.9096],[80.05424,12.90967]],[[80.05477,12.91006],[80.05466,12.9096]],[[80.05515,12.9119],[80.05511,12.91174]],[[80.05555,12.91388],[80.05548,12.91348]],[[80.05525,12.91396],[80.05555,12.91388]],[[80.05394,12.91415],[80.05384,12.9139]],[[80.0555,12.91623],[80.05589,12.91616]],[[80.05542,12.91624],[80.05535,12.91604]],[[80.05017,12.91805],[80.0505,12.91812]],[[80.05129,12.91794],[80.05171,12.91781]],[[80.05171,12.91781],[80.05205,12.91773]],[[80.05205,12.91773],[80.05236,12.91762]],[[80.05236,12.91762],[80.05263,12.91753]],[[80.05236,12.91762],[80.05302,12.91748]],[[80.0586,12.91599],[80.05847,12.91567]],[[80.05847,12.91567],[80.05836,12.91527]],[[80.05836,12.91527],[80.05828,12.91499]],[[80.05828,12.91499],[80.0582,12.91467]],[[80.00329,12.95087],[80.00301,12.95106]],[[80.0582,12.91467],[80.05842,12.9146]],[[79.98776,12.92675],[79.98788,12.9267]],[[80.00301,12.95106],[80.00262,12.95109]],[[80.00757,12.93236],[80.00677,12.93261]],[[80.00262,12.95109],[80.00225,12.9511]],[[80.00144,12.95118],[80.00137,12.95136]],[[80.00225,12.9511],[80.00185,12.95107]],[[80.00181,12.95098],[80.00154,12.95098]],[[80.00154,12.95098],[80.00144,12.95118]],[[80.00137,12.95136],[80.00109,12.95157]],[[80.00038,12.95187],[79.99996,12.95204]],[[79.99959,12.9522],[79.99933,12.95235]],[[80.00109,12.95157],[80.00081,12.95171]],[[80.00081,12.95171],[80.00038,12.95187]],[[79.99996,12.95204],[79.99959,12.9522]],[[80.009,12.92537],[80.009,12.92514]],[[80.009,12.92514],[80.00899,12.92492]],[[80.00924,12.92606],[80.00911,12.92576]],[[80.00911,12.92576],[80.00908,12.92558]],[[80.00908,12.92558],[80.009,12.92537]],[[80.00898,12.92486],[80.00896,12.92478]],[[80.00228,12.91628],[80.0018,12.91626]],[[80.0018,12.91626],[80.00177,12.91626]],[[80.00177,12.91626],[80.00109,12.91624]],[[80.00109,12.91624],[80.00086,12.9162]],[[80.0578,12.90939],[80.05735,12.9095]],[[80.05694,12.91564],[80.05726,12.91554]],[[80.05486,12.91051],[80.05477,12.91006]],[[80.05505,12.91147],[80.05495,12.91096]],[[80.05488,12.91402],[80.05525,12.91396]],[[80.04506,12.91935],[80.04543,12.91976]],[[80.04046,12.92037],[80.04048,12.92072]],[[80.02254,12.92766],[80.02176,12.92793]],[[80.01267,12.93082],[80.01185,12.93106]],[[80.01103,12.93133],[80.01017,12.93157]],[[80.00298,12.91714],[80.00295,12.91698]],[[79.9966,12.91329],[79.99661,12.91348]],[[79.99661,12.91348],[79.99661,12.91358]],[[79.98726,12.92957],[79.98722,12.92923]],[[80.00573,12.94614],[80.00593,12.94588]],[[80.04578,12.91842],[80.04596,12.9184]],[[80.0464,12.91831],[80.04719,12.91822]],[[80.05507,12.91478],[80.05501,12.91444]],[[80.05494,12.91526],[80.05473,12.9153]],[[80.05473,12.9153],[80.05441,12.91539]],[[80.00687,12.92776],[80.00665,12.92707]],[[80.04093,12.92441],[80.04099,12.92474]],[[80.00957,12.92331],[80.00991,12.92347]],[[80.00991,12.92347],[80.01021,12.92365]],[[80.01048,12.92382],[80.01079,12.92406]],[[80.00379,12.91981],[80.00346,12.91903]],[[80.00243,12.91639],[80.00228,12.91628]],[[79.9988,12.91316],[79.99844,12.91277]],[[79.99716,12.9116],[79.99663,12.91111]],[[79.99648,12.9116],[79.99653,12.91184]],[[79.99655,12.91197],[79.99658,12.91216]],[[79.99661,12.91235],[79.99662,12.91251]],[[79.99662,12.91251],[79.99662,12.91278]],[[79.99632,12.91076],[79.99614,12.91059]],[[79.99614,12.91059],[79.99612,12.91025]],[[80.05126,12.92519],[80.05142,12.92561]],[[80.05108,12.92406],[80.05116,12.92433]],[[79.98742,12.92485],[79.9873,12.92452]],[[80.00084,12.94608],[80.00101,12.94662]],[[80.05917,12.91506],[80.05927,12.91513]],[[80.00701,12.94472],[80.00687,12.94432]],[[80.00889,12.94196],[80.00905,12.94222]],[[80.04586,12.9202],[80.04636,12.92072]],[[80.0489,12.9223],[80.04948,12.92239]],[[80.05049,12.92266],[80.05096,12.92277]],[[80.04039,12.92133],[80.04039,12.92167]],[[80.0234,12.9274],[80.02254,12.92766]],[[80.02176,12.92793],[80.02122,12.92813]],[[80.01017,12.93157],[80.00933,12.93183]],[[79.99844,12.91277],[79.99778,12.91219]],[[79.99585,12.92944],[79.99583,12.92904]],[[80.04263,12.90436],[80.04269,12.90482]],[[80.00214,12.93405],[80.00131,12.93433]],[[80.0468,12.91943],[80.04691,12.91953]],[[80.04684,12.91927],[80.0468,12.91943]],[[80.04683,12.91922],[80.04684,12.91927]],[[80.00709,12.92826],[80.00687,12.92776]],[[80.00665,12.92707],[80.00655,12.92681]],[[80.00542,12.92372],[80.00568,12.92354]],[[80.00542,12.92372],[80.00522,12.9233]],[[80.00346,12.91903],[80.00306,12.91822]],[[80.00331,12.92144],[80.00288,12.92137]],[[80.054,12.92564],[80.05433,12.92555]],[[80.05123,12.92589],[80.05149,12.92582]],[[80.05149,12.92582],[80.05186,12.92571]],[[79.99432,12.93106],[79.99456,12.93057]],[[79.99456,12.93057],[79.99466,12.93039]],[[79.99482,12.93046],[79.9947,12.9304]],[[79.99651,12.91523],[79.99653,12.91566]],[[79.99653,12.91566],[79.99663,12.91604]],[[79.99663,12.91689],[79.99657,12.91717]],[[79.99663,12.91604],[79.99663,12.91647]],[[79.99663,12.91647],[79.99663,12.91689]],[[79.99652,12.91737],[79.9966,12.91739]],[[79.99611,12.90978],[79.99639,12.9098]],[[80.04647,12.91846],[80.04658,12.91864]],[[80.05897,12.91568],[80.05897,12.91554]],[[80.05766,12.91542],[80.05764,12.91568]],[[80.05002,12.92253],[80.05049,12.92266]],[[80.04272,12.91417],[80.04276,12.91454]],[[80.02418,12.92713],[80.0234,12.9274]],[[79.99788,12.93544],[79.99694,12.93569]],[[79.99665,12.92675],[79.99677,12.92655]],[[79.98755,12.93132],[79.98746,12.93093]],[[79.98732,12.93012],[79.98726,12.92957]],[[79.99846,12.94108],[79.99919,12.94117]],[[80.00593,12.94588],[80.00598,12.94543]],[[80.00622,12.94197],[80.00642,12.94197]],[[80.00642,12.94197],[80.00659,12.94198]],[[79.98275,12.90265],[79.98232,12.90278]],[[80.03883,12.89525],[80.03878,12.89528],[80.03903,12.89547]],[[80.05848,12.91276],[80.05806,12.91284]],[[80.00732,12.94204],[80.00755,12.94203]],[[80.04117,12.93272],[80.04168,12.93268]],[[80.04472,12.91894],[80.04484,12.91926]],[[80.04488,12.91864],[80.04517,12.91856]],[[80.05953,12.91492],[80.05992,12.91468]],[[80.05984,12.91423],[80.05975,12.91396]],[[80.04133,12.90018],[80.04149,12.90062]],[[80.04272,12.90745],[80.04266,12.90787]],[[80.04266,12.90787],[80.04257,12.90832]],[[80.04257,12.90832],[80.04256,12.90874]],[[80.04276,12.91454],[80.0428,12.91478]],[[80.04254,12.9184],[80.0425,12.91869]],[[80.0425,12.91869],[80.04252,12.91889]],[[80.04252,12.91926],[80.04231,12.91944]],[[80.04083,12.91989],[80.04064,12.91999]],[[80.04043,12.92197],[80.04046,12.92219]],[[80.04255,12.91813],[80.04254,12.91826]],[[80.02122,12.92813],[80.02111,12.92765]],[[80.02011,12.92846],[80.01924,12.92875]],[[80.01609,12.92973],[80.0152,12.93005]],[[80.02203,12.93066],[80.02203,12.93092]],[[80.02184,12.93162],[80.02165,12.9323]],[[80.00306,12.91822],[80.00297,12.91763]],[[79.99657,12.9141],[79.99653,12.91435]],[[80.04038,12.92923],[80.04029,12.93019]],[[79.99611,12.90978],[79.99606,12.90907]],[[79.98629,12.90564],[79.98606,12.90532]],[[80.00295,12.93378],[80.00214,12.93405]],[[80.00652,12.94342],[80.00645,12.94327]],[[80.00551,12.94642],[80.00598,12.9465]],[[80.05876,12.91599],[80.05896,12.91602]],[[80.00289,12.9468],[80.00321,12.94672]],[[79.99583,12.92868],[79.99589,12.92825]],[[79.99102,12.93711],[79.99097,12.9368]],[[79.98744,12.92841],[79.98758,12.92802]],[[80.04389,12.93074],[80.04377,12.93036]],[[80.04377,12.93036],[80.04363,12.92998]],[[80.00645,12.94327],[80.00637,12.94306]],[[80.00905,12.94222],[80.00937,12.94217]],[[80.0538,12.90977],[80.05336,12.90988]],[[80.05424,12.90967],[80.0538,12.90977]],[[80.05495,12.91096],[80.05486,12.91051]],[[80.05548,12.91348],[80.05544,12.91332]],[[80.05524,12.91531],[80.0552,12.91522]],[[80.05535,12.91604],[80.05535,12.91576]],[[80.04543,12.91976],[80.04586,12.9202]],[[80.04636,12.92072],[80.04686,12.92126]],[[80.04246,12.90353],[80.04256,12.90395]],[[80.01185,12.93106],[80.01103,12.93133]],[[80.00295,12.91698],[80.00278,12.91697]],[[79.99115,12.9383],[79.99086,12.93852]],[[79.98783,12.9325],[79.9878,12.9324]],[[80.05933,12.91288],[80.05919,12.91255]],[[80.0416,12.92056],[80.04149,12.92133]],[[80.03903,12.89547],[80.03923,12.89561]],[[80.04074,12.89814],[80.04086,12.89855]],[[80.04281,12.90611],[80.04279,12.90655]],[[80.04247,12.91285],[80.04252,12.9131]],[[80.04246,12.91903],[80.04252,12.91911]],[[80.04658,12.91864],[80.04665,12.91881]],[[79.99365,12.93974],[79.99368,12.93999]],[[80.04252,12.91911],[80.04252,12.91926]],[[79.99643,12.92707],[79.99625,12.92696]],[[79.99551,12.93003],[79.99531,12.93002]],[[80.0112,12.92524],[80.0112,12.92524]],[[80.0112,12.92524],[80.011,12.92537]],[[80.011,12.92537],[80.011,12.92537]],[[80.01066,12.92552],[80.01036,12.92565]],[[80.00967,12.92596],[80.00994,12.92582]],[[80.00994,12.92582],[80.0102,12.92574]],[[80.011,12.92537],[80.01066,12.92552]],[[80.0102,12.92574],[80.01036,12.92565]],[[80.00924,12.92606],[80.00967,12.92596]],[[80.00897,12.92618],[80.00872,12.92628]],[[80.00924,12.92606],[80.00897,12.92618]],[[80.03467,12.9238],[80.03365,12.92407]],[[80.03283,12.92433],[80.03203,12.92458]],[[80.02218,12.93027],[80.02203,12.93066]],[[80.0214,12.93356],[80.02122,12.9342]],[[80.00677,12.93261],[80.00603,12.93286]],[[80.00649,12.92671],[80.00664,12.92669]],[[80.00601,12.9235],[80.00677,12.92332]],[[80.00882,12.92272],[80.0092,12.923]],[[80.00991,12.92347],[80.0097,12.9235]],[[80.01079,12.92406],[80.0111,12.92426]],[[80.0111,12.92426],[80.01133,12.92488]],[[80.00446,12.92134],[80.00449,12.92131]],[[80.00449,12.92131],[80.00449,12.92131]],[[80.00297,12.91763],[80.00298,12.91746]],[[79.99663,12.91111],[79.99632,12.91076]],[[80.0411,12.92736],[80.04063,12.9276]],[[79.99583,12.90683],[79.99579,12.90631]],[[79.99439,12.90784],[79.99374,12.90801]],[[79.99129,12.90769],[79.99067,12.90755]],[[79.98651,12.90621],[79.98643,12.90597]],[[80.00551,12.94642],[80.00573,12.94614]],[[80.05123,12.92589],[80.051,12.92595]],[[80.05094,12.92378],[80.05108,12.92406]],[[80.04284,12.93271],[80.04346,12.93272]],[[79.98085,12.90266],[79.98038,12.90264]],[[79.99684,12.92529],[79.99688,12.92474]],[[80.04363,12.92998],[80.0435,12.92961]],[[80.04293,12.91923],[80.04321,12.91913]],[[80.00022,12.94328],[80.00036,12.94399]],[[80.00159,12.94706],[80.00206,12.94698]],[[80.0068,12.94661],[80.00718,12.94675]],[[80.00663,12.94521],[80.00708,12.94497]],[[80.00672,12.94394],[80.00668,12.94384]],[[80.0112,12.92524],[80.01147,12.92509]],[[80.00637,12.94306],[80.00638,12.94299]],[[80.0083,12.94196],[80.00855,12.94195]],[[80.01147,12.92509],[80.01152,12.92515]],[[80.01152,12.92515],[80.01153,12.92515]],[[80.01153,12.92515],[80.01182,12.92505]],[[80.01182,12.92505],[80.01218,12.9249]],[[80.01218,12.9249],[80.01249,12.92478]],[[80.01249,12.92478],[80.01275,12.92466]],[[80.04645,12.91839],[80.04647,12.91846]],[[80.01275,12.92466],[80.01288,12.92479]],[[80.05625,12.91608],[80.05643,12.91592]],[[80.05513,12.91626],[80.05542,12.91624]],[[80.05542,12.91624],[80.05542,12.91624]],[[80.04686,12.92126],[80.0472,12.92163]],[[80.0472,12.92163],[80.04755,12.92202]],[[80.04819,12.92215],[80.0489,12.9223]],[[80.05096,12.92277],[80.05154,12.92289]],[[80.0426,12.91337],[80.04265,12.91373]],[[80.00505,12.92291],[80.00491,12.92249]],[[80.00677,12.92332],[80.00741,12.92309]],[[80.00295,12.91698],[80.00287,12.91687]],[[79.99661,12.91375],[79.99657,12.9141]],[[79.98708,12.90628],[79.98669,12.90628]],[[79.99875,12.93509],[79.99788,12.93544]],[[79.99501,12.93628],[79.99474,12.9364]],[[79.98771,12.93201],[79.98782,12.93195]],[[79.99919,12.94117],[79.99956,12.94134]],[[80.05553,12.91656],[80.05586,12.91652]],[[80.05542,12.91624],[80.05542,12.91624]],[[80.05542,12.91624],[80.05553,12.91656]],[[80.05586,12.91652],[80.05621,12.91646]],[[80.05621,12.91646],[80.05663,12.91635]],[[80.05806,12.91284],[80.05788,12.91289]],[[80.05663,12.91635],[80.05691,12.91629]],[[80.04149,12.92133],[80.04143,12.92214]],[[80.04222,12.93264],[80.04284,12.93271]],[[80.04456,12.91874],[80.04488,12.91864]],[[80.04517,12.91856],[80.04549,12.91849]],[[80.0464,12.91831],[80.04645,12.91839]],[[80.04719,12.91822],[80.04802,12.91812]],[[80.03971,12.89582],[80.03983,12.89602]],[[80.04109,12.89939],[80.0412,12.89981]],[[80.04256,12.90395],[80.04263,12.90436]],[[80.04276,12.90699],[80.04272,12.90745]],[[80.04272,12.91659],[80.04267,12.917]],[[80.04221,12.91041],[80.0421,12.91087]],[[80.04273,12.9158],[80.04269,12.91617]],[[80.04169,12.91974],[80.04124,12.91983]],[[80.04053,12.92005],[80.04046,12.92037]],[[80.04272,12.91659],[80.0427,12.91657]],[[80.01132,12.92524],[80.01115,12.92531]],[[80.00665,12.92707],[80.00622,12.92721]],[[80.01153,12.92515],[80.01152,12.92515]],[[80.01152,12.92515],[80.01148,12.92517]],[[80.00559,12.92758],[80.00531,12.9278]],[[80.00436,12.92859],[80.00396,12.9289]],[[80.01148,12.92517],[80.01132,12.92524]],[[80.00872,12.92628],[80.00864,12.92632]],[[80.01115,12.92531],[80.011,12.92537]],[[80.011,12.92537],[80.011,12.92537]],[[80.00779,12.9266],[80.00745,12.92669]],[[80.00698,12.92686],[80.00665,12.92707]],[[80.00745,12.92669],[80.00698,12.92686]],[[80.00465,12.92831],[80.00436,12.92859]],[[80.00374,12.92914],[80.00346,12.92939]],[[80.0015,12.93062],[80.00099,12.93079]],[[80.00622,12.92721],[80.00583,12.9274]],[[80.00583,12.9274],[80.00559,12.92758]],[[80.00864,12.92632],[80.00834,12.92643]],[[80.00834,12.92643],[80.00814,12.9265]],[[80.00814,12.9265],[80.00779,12.9266]],[[80.00531,12.9278],[80.00498,12.92804]],[[80.00346,12.92939],[80.00313,12.92969]],[[80.00313,12.92969],[80.00284,12.92992]],[[80.00498,12.92804],[80.00465,12.92831]],[[80.00396,12.9289],[80.00374,12.92914]],[[80.00284,12.92992],[80.00253,12.93015]],[[80.00253,12.93015],[80.00231,12.93033]],[[80.00231,12.93033],[80.00187,12.9305]],[[80.00187,12.9305],[80.0015,12.93062]],[[80.00099,12.93079],[80.00072,12.93089]],[[80.04024,12.93266],[80.04076,12.93273]],[[80.05553,12.91656],[80.05554,12.91671]],[[80.05554,12.91671],[80.05554,12.91672]],[[80.05554,12.91672],[80.05561,12.91703]],[[80.05561,12.91703],[80.05567,12.91726]],[[80.05567,12.91726],[80.05583,12.91724]],[[80.05583,12.91724],[80.05592,12.91751]],[[80.05592,12.91751],[80.05594,12.91757]],[[80.0369,12.9231],[80.03606,12.92333]],[[80.03321,12.92421],[80.03283,12.92433]],[[80.0152,12.93005],[80.01458,12.93023]],[[80.02211,12.92943],[80.02226,12.93]],[[80.02165,12.9323],[80.02149,12.93291]],[[80.00851,12.93207],[80.00827,12.93143]],[[80.00572,12.92456],[80.00544,12.92387]],[[80.00544,12.92387],[80.00542,12.92372]],[[80.00446,12.92134],[80.00444,12.92131]],[[80.00444,12.92131],[80.00406,12.92052]],[[80.00362,12.91753],[80.00373,12.91783]],[[80.00298,12.91746],[80.00297,12.91734]],[[80.00202,12.91616],[80.0018,12.916]],[[80.04138,12.92587],[80.04165,12.92643]],[[79.99662,12.91278],[79.99664,12.91307]],[[79.99595,12.90749],[79.99583,12.90683]],[[79.99314,12.90794],[79.99268,12.90793]],[[79.99067,12.90755],[79.99001,12.90745]],[[79.98801,12.90728],[79.98797,12.90709]],[[80.04029,12.93019],[80.04017,12.93101]],[[79.98669,12.90628],[79.98651,12.90621]],[[79.98606,12.90532],[79.98578,12.90503]],[[79.98453,12.90299],[79.98406,12.90278]],[[80.04252,12.91926],[80.04258,12.91935]],[[80.02009,12.94012],[80.02006,12.94041]],[[80.04323,12.92931],[80.04291,12.92939]],[[80.05142,12.92561],[80.05149,12.92582]],[[80.05149,12.92582],[80.0515,12.92583]],[[80.05137,12.9236],[80.05122,12.92365]],[[80.05008,12.91761],[80.05079,12.9174]],[[79.99474,12.9364],[79.9941,12.93659]],[[79.99359,12.93675],[79.99345,12.93682]],[[79.99359,12.93675],[79.99341,12.93634]],[[79.99366,12.93431],[79.99389,12.93405]],[[79.99511,12.93181],[79.99474,12.93144]],[[79.97912,12.90311],[79.97911,12.90362]],[[79.97986,12.9047],[79.98001,12.90513]],[[79.97997,12.90263],[79.97952,12.90261]],[[80.04168,12.93268],[80.04222,12.93264]],[[79.99691,12.92449],[79.99691,12.92427]],[[79.99073,12.9384],[79.99072,12.93806]],[[79.99072,12.9357],[79.99064,12.93532]],[[79.9879,12.93281],[79.98783,12.9325]],[[79.98769,12.92758],[79.98775,12.92716]],[[80.04414,12.91887],[80.04438,12.9188]],[[80.00115,12.94716],[80.0014,12.94712]],[[80.00321,12.94672],[80.00342,12.94669]],[[80.00342,12.94669],[80.00377,12.94664]],[[80.00637,12.94652],[80.0068,12.94661]],[[80.00629,12.94536],[80.00663,12.94521]],[[80.00708,12.94497],[80.00701,12.94472]],[[80.00687,12.94432],[80.00679,12.94416]],[[80.00668,12.94384],[80.00657,12.94355]],[[80.00632,12.94249],[80.00626,12.9422]],[[80.05415,12.91695],[80.05421,12.91713]],[[80.05008,12.91761],[80.05006,12.91757]],[[80.04177,12.90149],[80.04194,12.9019]],[[80.04194,12.9019],[80.0421,12.90231]],[[80.00287,12.91687],[80.00263,12.91665]],[[79.98778,12.90653],[79.98777,12.90631]],[[79.9878,12.9324],[79.98771,12.93201]],[[79.98771,12.93201],[79.98764,12.93169]],[[79.99971,12.9416],[79.99981,12.9419]],[[80.00598,12.9465],[80.00637,12.94652]],[[80.00659,12.94198],[80.00669,12.94207]],[[80.05806,12.91284],[80.058,12.91281]],[[80.05882,12.91265],[80.05848,12.91276]],[[80.05336,12.90988],[80.05302,12.90993]],[[80.05501,12.91444],[80.05488,12.91402]],[[80.05589,12.91616],[80.05625,12.91608]],[[80.04055,12.89724],[80.04068,12.89771]],[[80.04086,12.89855],[80.04097,12.89898]],[[80.04149,12.90062],[80.04163,12.90105]],[[80.0421,12.91087],[80.04218,12.91131]],[[80.04225,12.91164],[80.04229,12.91206]],[[80.04256,12.91773],[80.04255,12.91813]],[[80.04169,12.91974],[80.04166,12.91994]],[[80.04064,12.91999],[80.04053,12.92005]],[[79.98179,12.90271],[79.98128,12.90266]],[[80.03758,12.92285],[80.0369,12.9231]],[[80.03606,12.92333],[80.03529,12.92354]],[[80.02625,12.92639],[80.02575,12.92662]],[[80.02122,12.9342],[80.02106,12.93477]],[[80.00933,12.93183],[80.00851,12.93207]],[[80.00851,12.93207],[80.00757,12.93236]],[[80.00655,12.92681],[80.00649,12.92671]],[[80.00605,12.92551],[80.00572,12.92456]],[[80.04115,12.92354],[80.0409,12.92359]],[[80.0092,12.923],[80.00957,12.92331]],[[80.00263,12.91665],[80.00243,12.91639]],[[80.0018,12.916],[80.00127,12.91546]],[[80.00069,12.91486],[80.00017,12.91437]],[[79.99949,12.91377],[79.9988,12.91316]],[[79.99778,12.91219],[79.99716,12.9116]],[[79.99598,12.90827],[79.99595,12.90749]],[[79.99492,12.90775],[79.99439,12.90784]],[[79.99374,12.90801],[79.99314,12.90794]],[[79.98869,12.90728],[79.98823,12.90728]],[[80.02106,12.93477],[80.02093,12.93545]],[[80.02033,12.9386],[80.02023,12.93912]],[[80.02023,12.93912],[80.02006,12.93959]],[[80.0515,12.92583],[80.05123,12.92589]],[[80.05092,12.92578],[80.0509,12.92567]],[[79.99299,12.93699],[79.99303,12.93721]],[[79.99301,12.93779],[79.99324,12.93819]],[[79.99324,12.93819],[79.99351,12.93854]],[[79.99482,12.93046],[79.99514,12.93025]],[[79.99362,12.93007],[79.99319,12.93005]],[[79.97952,12.90261],[79.97915,12.90265]],[[79.99086,12.93852],[79.99073,12.9384]],[[79.98735,12.93045],[79.98732,12.93012]],[[80.04449,12.93273],[80.04463,12.93262]],[[80.04435,12.93237],[80.04422,12.93198]],[[79.99677,12.92655],[79.99678,12.92618]],[[79.99678,12.92618],[79.99683,12.92573]],[[79.99368,12.94074],[79.99425,12.94077]],[[79.99425,12.94077],[79.99479,12.94078]],[[80.00036,12.94399],[80.0005,12.94459]],[[80.00101,12.94662],[80.00111,12.94698]],[[80.00598,12.94543],[80.00629,12.94536]],[[80.00767,12.94695],[80.00808,12.94708]],[[80.00657,12.94355],[80.00652,12.94342]],[[80.00785,12.942],[80.0081,12.94198]],[[79.99321,12.92917],[79.99302,12.92918]],[[80.05526,12.9124],[80.05515,12.9119]],[[80.05423,12.91412],[80.05394,12.91415]],[[80.05465,12.91641],[80.05513,12.91626]],[[80.05421,12.91713],[80.05412,12.9173]],[[80.05401,12.91661],[80.05415,12.91695]],[[80.05157,12.9172],[80.05232,12.91706]],[[80.04224,12.90269],[80.04236,12.90306]],[[80.04043,12.92105],[80.04039,12.92133]],[[80.04039,12.92167],[80.04043,12.92197]],[[80.00491,12.92249],[80.00474,12.92207]],[[79.98777,12.90631],[79.98744,12.90628]],[[79.99216,12.93743],[79.99158,12.93781]],[[79.99604,12.92783],[79.99626,12.92744]],[[79.99625,12.94089],[79.997,12.94096]],[[80.0071,12.94205],[80.00732,12.94204]],[[80.05266,12.90863],[80.05256,12.90838]],[[80.0595,12.91325],[80.05933,12.91288]],[[80.03983,12.89602],[80.04011,12.89646]],[[80.04011,12.89646],[80.04035,12.89688]],[[80.04163,12.90105],[80.04177,12.90149]],[[80.04278,12.90568],[80.04281,12.90611]],[[80.04279,12.90655],[80.04276,12.90699]],[[80.04256,12.90874],[80.04256,12.90924]],[[80.04218,12.91131],[80.04225,12.91164]],[[80.04275,12.91541],[80.04273,12.9158]],[[80.04252,12.91889],[80.04246,12.91903]],[[80.02899,12.92556],[80.02798,12.92591]],[[80.02659,12.92634],[80.02625,12.92639]],[[80.02122,12.92813],[80.0219,12.92873]],[[80.01458,12.93023],[80.01353,12.93047]],[[80.01353,12.93047],[80.01267,12.93082]],[[80.05154,12.92289],[80.05201,12.92281]],[[80.00799,12.93065],[80.00767,12.92981]],[[80.00819,12.92285],[80.00882,12.92272]],[[80.00406,12.92052],[80.00379,12.91981]],[[80.00297,12.91763],[80.00322,12.9176]],[[80.00228,12.91628],[80.00202,12.91616]],[[79.99638,12.91105],[79.99642,12.91131]],[[79.99642,12.91131],[79.99648,12.9116]],[[80.04157,12.9272],[80.0411,12.92736]],[[79.99268,12.90793],[79.99196,12.9078]],[[79.99196,12.9078],[79.99129,12.90769]],[[79.98643,12.90597],[79.98629,12.90564]],[[79.99389,12.93405],[79.99425,12.93366]],[[80.05218,12.92308],[80.05191,12.92315]],[[80.05122,12.92365],[80.05094,12.92378]],[[80.05113,12.92479],[80.05126,12.92519]],[[80.051,12.92595],[80.05092,12.92578]],[[79.97944,12.90446],[79.97974,12.90438]],[[79.98015,12.90555],[79.98028,12.90593]],[[79.98001,12.90513],[79.98015,12.90555]],[[80.0014,12.94712],[80.00159,12.94706]],[[79.98819,12.93394],[79.98808,12.9336]],[[79.98808,12.9336],[79.98799,12.9332]],[[79.98729,12.92883],[79.98744,12.92841]],[[79.98775,12.92716],[79.98776,12.92675]],[[80.0435,12.92961],[80.04334,12.92941]],[[80.04325,12.92932],[80.04323,12.92931]],[[80.04321,12.91913],[80.04344,12.919]],[[80.05917,12.91506],[80.05935,12.91499]],[[80.04456,12.91874],[80.04472,12.91894]],[[79.99479,12.94078],[79.99537,12.94084]],[[79.99981,12.9419],[79.99998,12.94256]],[[79.99998,12.94256],[80.00022,12.94328]],[[80.00267,12.94687],[80.00289,12.9468]],[[80.05898,12.91517],[80.05917,12.91506]],[[80.0081,12.94198],[80.0083,12.94196]],[[80.04484,12.91926],[80.04506,12.91935]],[[80.05897,12.91554],[80.05899,12.91542]],[[80.05785,12.91597],[80.05801,12.91597]],[[80.05764,12.91568],[80.05763,12.91588]],[[80.05643,12.91592],[80.05661,12.91576]],[[80.05536,12.91289],[80.05526,12.9124]],[[80.05544,12.91332],[80.05536,12.91289]],[[80.04755,12.92202],[80.04819,12.92215]],[[80.04948,12.92239],[80.05002,12.92253]],[[80.05079,12.9174],[80.05157,12.9172]],[[80.0421,12.90231],[80.04224,12.90269]],[[80.04252,12.9131],[80.0426,12.91337]],[[80.04265,12.91373],[80.04272,12.91417]],[[80.02504,12.92688],[80.02418,12.92713]],[[80.00474,12.92207],[80.00472,12.92197]],[[80.00472,12.92197],[80.00446,12.92134]],[[79.99664,12.91307],[79.9966,12.91329]],[[79.99661,12.91358],[79.99661,12.91375]],[[80.05005,12.91754],[80.05004,12.91751]],[[80.00692,12.94204],[80.0071,12.94205]],[[80.00755,12.94203],[80.00785,12.942]],[[80.04076,12.93273],[80.04117,12.93272]],[[80.04596,12.9184],[80.0464,12.91831]],[[80.04802,12.91812],[80.04863,12.91796]],[[80.05256,12.90838],[80.05218,12.90844]],[[80.05218,12.90844],[80.05187,12.90851]],[[80.05975,12.91396],[80.05963,12.9136]],[[80.04035,12.89688],[80.04055,12.89724]],[[80.04097,12.89898],[80.04109,12.89939]],[[80.0412,12.89981],[80.04133,12.90018]],[[80.0422,12.91017],[80.04221,12.91041]],[[80.04275,12.915],[80.04275,12.91541]],[[80.04043,12.92197],[80.04009,12.9221]],[[80.03843,12.92258],[80.03758,12.92285]],[[80.00249,12.94692],[80.00267,12.94687]],[[79.99456,12.9054],[79.99437,12.90447]],[[80.03529,12.92354],[80.03467,12.9238]],[[80.02575,12.92662],[80.02504,12.92688]],[[80.02111,12.92765],[80.02111,12.9274]],[[80.02115,12.92815],[80.02011,12.92846]],[[80.01924,12.92875],[80.01848,12.929]],[[80.00501,12.94649],[80.00551,12.94642]],[[80.05116,12.92433],[80.05097,12.92441]],[[80.05202,12.92281],[80.05218,12.92308]],[[79.9966,12.91329],[79.99654,12.91327]],[[80.05097,12.92441],[80.05113,12.92479]],[[80.05897,12.91173],[80.05934,12.91163]],[[79.99283,12.93745],[79.99301,12.93779]],[[79.99359,12.939],[79.99363,12.93943]],[[79.99545,12.93245],[79.99528,12.93224]],[[79.99551,12.93003],[79.99565,12.92957]],[[80.0401,12.93174],[80.03995,12.93263]],[[79.99465,12.9064],[79.99456,12.9054]],[[80.00377,12.94664],[80.00419,12.94661]],[[79.99688,12.92474],[79.99691,12.92449]],[[79.9908,12.9374],[79.99102,12.93711]],[[79.99097,12.9368],[79.99089,12.93652]],[[79.99081,12.9361],[79.99072,12.9357]],[[79.98935,12.93442],[79.98895,12.93428]],[[80.04231,12.91944],[80.042,12.91955]],[[80.04124,12.91983],[80.04083,12.91989]],[[80.03972,12.9222],[80.03926,12.92234]],[[80.03926,12.92234],[80.03843,12.92258]],[[80.0552,12.91522],[80.05494,12.91526]],[[80.05488,12.91402],[80.05464,12.91406]],[[80.05272,12.90891],[80.05266,12.90863]],[[80.02149,12.93291],[80.0214,12.93356]],[[80.03365,12.92407],[80.03321,12.92421]],[[80.03131,12.9248],[80.03061,12.92502]],[[80.02575,12.92662],[80.02576,12.92643]],[[80.01687,12.92951],[80.01609,12.92973]],[[80.05934,12.91163],[80.05952,12.91159]],[[80.04123,12.92322],[80.04115,12.92354]],[[80.04069,12.92363],[80.04084,12.92407]],[[79.99341,12.93592],[79.99334,12.93544]],[[79.99459,12.9333],[79.995,12.93288]],[[80.04449,12.93273],[80.04435,12.93237]],[[79.99492,12.90775],[79.99479,12.90708]],[[79.97974,12.90438],[79.97986,12.9047]],[[79.99089,12.93652],[79.99081,12.9361]],[[79.99064,12.93532],[79.99048,12.93487]],[[79.98895,12.93428],[79.98859,12.93413]],[[79.98859,12.93413],[79.98819,12.93394]],[[79.98799,12.9332],[79.9879,12.93281]],[[80.04369,12.91898],[80.04414,12.91887]],[[80.05004,12.91751],[80.05003,12.91748]],[[80.04068,12.89771],[80.04074,12.89814]],[[80.04252,12.91926],[80.04293,12.91923]],[[80.042,12.91955],[80.04169,12.91974]],[[80.04009,12.9221],[80.03972,12.9222]],[[80.02798,12.92591],[80.02733,12.92613]],[[80.02733,12.92613],[80.02659,12.92634]],[[80.01765,12.92928],[80.01687,12.92951]],[[80.00767,12.92981],[80.00739,12.92906]],[[79.98956,12.90733],[79.98904,12.90726]],[[79.98823,12.90728],[79.98801,12.90728]],[[79.98797,12.90709],[79.98786,12.90694]],[[79.98504,12.90357],[79.9849,12.9033]],[[79.99345,12.93682],[79.99299,12.93699]],[[79.99351,12.93854],[79.99359,12.939]],[[79.99528,12.93224],[79.99511,12.93181]],[[79.99565,12.92957],[79.99585,12.92944]],[[80.05908,12.91209],[80.05897,12.91173]],[[80.00111,12.94698],[80.00115,12.94716]],[[79.99432,12.93106],[79.99413,12.93085]],[[80.05281,12.9092],[80.05272,12.90891]],[[80.03923,12.89561],[80.03955,12.89567]],[[80.03955,12.89567],[80.03971,12.89582]],[[79.99425,12.93366],[79.99459,12.9333]],[[80.04252,12.90966],[80.0424,12.90992]],[[80.00419,12.94661],[80.00464,12.94655]],[[79.99334,12.93544],[79.99335,12.93509]],[[80.05441,12.91539],[80.05422,12.91543]],[[80.00035,12.93456],[79.99961,12.93484]],[[80.0586,12.91599],[80.05876,12.91599]],[[79.99611,12.93599],[79.99501,12.93628]],[[80.04343,12.93091],[80.04345,12.93105]],[[80.0437,12.93083],[80.04356,12.93088]],[[79.9941,12.93659],[79.99383,12.9367]],[[79.99335,12.93509],[79.99309,12.93488]],[[79.99299,12.93699],[79.99269,12.93717]],[[79.99352,12.93443],[79.99366,12.93431]],[[80.04672,12.91904],[80.04683,12.91922]],[[80.05006,12.91757],[80.05005,12.91754]],[[80.04111,12.92524],[80.04138,12.92587]],[[80.00568,12.92354],[80.00601,12.9235]],[[79.99479,12.90708],[79.99465,12.9064]],[[80.04017,12.93101],[80.0401,12.93174]],[[80.05935,12.91499],[80.05953,12.91492]],[[80.04389,12.93074],[80.0437,12.93083]],[[79.98746,12.93093],[79.98735,12.93045]],[[79.99537,12.94084],[79.99625,12.94089]],[[79.99956,12.94134],[79.99971,12.9416]],[[80.04549,12.91849],[80.04578,12.91842]],[[80.00638,12.94299],[80.00636,12.94277]],[[80.02072,12.93589],[80.02062,12.93658]],[[79.9849,12.9033],[79.98453,12.90299]],[[79.98578,12.90503],[79.98552,12.90472]],[[79.98552,12.90472],[79.98533,12.90433]],[[80.05542,12.91624],[80.0555,12.91623]],[[79.98533,12.90433],[79.98516,12.90395]],[[79.99401,12.93048],[79.99394,12.93008]],[[79.99683,12.92573],[79.99684,12.92529]],[[80.00131,12.93433],[80.00035,12.93456]],[[79.98358,12.90271],[79.98309,12.9027]],[[80.03203,12.92458],[80.03131,12.9248]],[[80.00206,12.94698],[80.00249,12.94692]],[[80.02226,12.93],[80.02218,12.93027]],[[79.99626,12.92744],[79.99643,12.92707]],[[80.00649,12.92671],[80.00628,12.92601]],[[80.00741,12.92309],[80.00819,12.92285]],[[79.99643,12.92707],[79.99659,12.92684]],[[80.05899,12.91542],[80.05898,12.91517]],[[80.03995,12.93263],[80.04024,12.93266]],[[79.98786,12.90694],[79.98778,12.90653]],[[80.05919,12.91255],[80.05908,12.91209]],[[79.99589,12.92825],[79.99604,12.92783]],[[80.04048,12.92072],[80.04043,12.92105]],[[79.99403,12.9306],[79.99401,12.93048]],[[80.03061,12.92502],[80.02983,12.92526]],[[80.02983,12.92526],[80.02899,12.92556]],[[79.98406,12.90278],[79.98358,12.90271]],[[79.98309,12.9027],[79.98275,12.90265]],[[80.0428,12.91478],[80.04275,12.915]],[[80.00669,12.94207],[80.00692,12.94204]],[[79.98915,12.93918],[79.98899,12.93905]],[[79.98976,12.93458],[79.98935,12.93442]],[[79.98722,12.92923],[79.98729,12.92883]],[[79.98758,12.92802],[79.98769,12.92758]],[[80.05191,12.92315],[80.05163,12.9232]],[[80.05128,12.92332],[80.05137,12.9236]],[[79.98232,12.90278],[79.98179,12.90271]],[[80.02203,12.93092],[80.02184,12.93162]],[[80.02052,12.93716],[80.02038,12.93802]],[[80.05163,12.9232],[80.05128,12.92332]],[[80.04063,12.9276],[80.0406,12.92795]],[[80.05293,12.90957],[80.05281,12.9092]],[[80.00298,12.91722],[80.00298,12.91714]],[[80.04343,12.93091],[80.04334,12.93095]],[[79.99048,12.93487],[79.9902,12.93474]],[[80.02093,12.93545],[80.02072,12.93589]],[[80.00378,12.93349],[80.00295,12.93378]],[[80.04745,12.91955],[80.04773,12.91959]],[[80.04724,12.91952],[80.04745,12.91955]],[[80.04711,12.91951],[80.04724,12.91952]],[[80.04691,12.91953],[80.04711,12.91951]],[[80.04773,12.91959],[80.04796,12.91961]],[[80.0219,12.92873],[80.02211,12.92943]],[[80.05891,12.91167],[80.05885,12.91154]],[[80.04229,12.91206],[80.04238,12.91249]],[[80.04238,12.91249],[80.04247,12.91285]],[[80.00827,12.93143],[80.00799,12.93065]],[[80.00083,12.94547],[80.00084,12.94608]],[[79.99658,12.91216],[79.99661,12.91235]],[[79.99612,12.91025],[79.99611,12.90978]],[[79.97915,12.90265],[79.97912,12.90311]],[[79.99341,12.93634],[79.99341,12.93592]],[[79.99269,12.93717],[79.99283,12.93745]],[[80.05897,12.91173],[80.05891,12.91167]],[[79.99694,12.93569],[79.99611,12.93599]],[[79.99383,12.9367],[79.99359,12.93675]],[[80.0433,12.93082],[80.04334,12.93095]],[[79.99394,12.93008],[79.99362,12.93007]],[[79.99583,12.92904],[79.99583,12.92868]],[[80.05232,12.91706],[80.05315,12.91686]],[[80.0552,12.91522],[80.05507,12.91478]],[[80.05919,12.91255],[80.05882,12.91265]],[[79.99961,12.93484],[79.99875,12.93509]],[[80.05554,12.91671],[80.05554,12.91672]],[[80.05554,12.91672],[80.05568,12.91726]]]},"914106":{"name":"MADAMBAKKAM","code":"914106","ss_code":"9141","volt":"11","len":13.86,"dts":44,"cons":3918,"type":"MultiLineString","coords":[[[80.04502,12.85795],[80.04501,12.858]],[[80.04501,12.858],[80.045,12.85811]],[[80.03336,12.88673],[80.03194,12.88601],[80.03245,12.88607]],[[80.03181,12.86223],[80.03138,12.86218]],[[80.03896,12.88471],[80.039,12.88498]],[[80.03723,12.8661],[80.03723,12.86589]],[[80.0393,12.88464],[80.03969,12.8846]],[[80.03857,12.88471],[80.03896,12.88471]],[[80.03896,12.88471],[80.0393,12.88464]],[[80.03969,12.8846],[80.03995,12.88452]],[[80.03578,12.88487],[80.03596,12.88426]],[[80.03518,12.87519],[80.03521,12.87475]],[[80.03615,12.88774],[80.03634,12.88777]],[[80.03481,12.88196],[80.03481,12.88164]],[[80.03518,12.8742],[80.03533,12.87359]],[[80.03573,12.88725],[80.0358,12.88749]],[[80.03611,12.85504],[80.03611,12.85504]],[[80.03611,12.85504],[80.03609,12.85466]],[[80.0357,12.88691],[80.03559,12.8865]],[[80.03609,12.85466],[80.0361,12.85432]],[[80.0361,12.85432],[80.0361,12.85399]],[[80.0361,12.85399],[80.0361,12.85357]],[[80.0361,12.85357],[80.03611,12.85331]],[[80.04621,12.857],[80.04623,12.85709]],[[80.04623,12.85709],[80.04645,12.85707]],[[80.04645,12.85707],[80.04668,12.85703]],[[80.04668,12.85703],[80.04692,12.85701]],[[80.04692,12.85701],[80.04693,12.8571]],[[80.03573,12.88725],[80.0357,12.88691]],[[80.0345,12.85997],[80.03439,12.85949]],[[80.03671,12.88513],[80.03685,12.88518]],[[80.03685,12.88518],[80.03702,12.88528]],[[80.03702,12.88528],[80.03718,12.88537]],[[80.03614,12.86965],[80.03621,12.86901]],[[80.036,12.88793],[80.03596,12.88775]],[[80.03596,12.88426],[80.03602,12.88378]],[[80.03602,12.88378],[80.03638,12.88391]],[[80.03481,12.88164],[80.03481,12.88133]],[[80.03476,12.87928],[80.03487,12.87888]],[[80.03495,12.87843],[80.03498,12.87796]],[[80.03521,12.87475],[80.03518,12.8742]],[[80.03508,12.88196],[80.03481,12.88196]],[[80.03552,12.88301],[80.03563,12.88276]],[[80.03504,12.8771],[80.03509,12.87655]],[[80.03644,12.88506],[80.03671,12.88513]],[[80.03671,12.88513],[80.03704,12.88498]],[[80.03771,12.89083],[80.03786,12.89076]],[[80.03578,12.88487],[80.0361,12.88499]],[[80.03741,12.88486],[80.03774,12.88479]],[[80.03774,12.88479],[80.03802,12.88476]],[[80.0361,12.88499],[80.03644,12.88506]],[[80.03704,12.88498],[80.03741,12.88486]],[[80.03802,12.88476],[80.03857,12.88471]],[[80.03621,12.86901],[80.03628,12.86842]],[[80.03628,12.86842],[80.03638,12.868]],[[80.03803,12.89104],[80.03767,12.89086]],[[80.03633,12.89036],[80.03611,12.89028]],[[80.03481,12.88133],[80.03481,12.8809]],[[80.03466,12.88038],[80.03472,12.87982]],[[80.03767,12.89086],[80.03771,12.89083]],[[80.0365,12.86762],[80.03672,12.86719]],[[80.03611,12.89028],[80.03614,12.88981]],[[80.03625,12.8891],[80.03615,12.88885]],[[80.03767,12.89086],[80.03732,12.89075]],[[80.03732,12.89075],[80.0371,12.89066]],[[80.0371,12.89066],[80.0369,12.89057]],[[80.03551,12.88483],[80.03578,12.88487]],[[80.03638,12.88391],[80.03668,12.88395]],[[80.03602,12.88378],[80.03583,12.88368]],[[80.03498,12.87796],[80.03499,12.87745]],[[80.03533,12.87359],[80.03551,12.87305]],[[80.03538,12.88246],[80.03507,12.88241]],[[80.03953,12.89161],[80.0393,12.8915]],[[80.03596,12.88775],[80.03615,12.88774]],[[80.03668,12.89055],[80.03649,12.89043]],[[80.03499,12.87745],[80.03504,12.8771]],[[80.03525,12.88528],[80.03516,12.88473]],[[80.03507,12.8823],[80.03508,12.88196]],[[80.03481,12.8809],[80.03464,12.88077]],[[80.03487,12.87888],[80.03495,12.87843]],[[80.03515,12.8761],[80.03519,12.8756]],[[80.03519,12.8756],[80.03518,12.87519]],[[80.03614,12.88866],[80.03607,12.88839]],[[80.03771,12.89083],[80.03771,12.89083]],[[80.03535,12.88564],[80.03525,12.88528]],[[80.03472,12.87982],[80.03476,12.87928]],[[80.03551,12.87305],[80.03553,12.87244]],[[80.03507,12.88241],[80.03507,12.8823]],[[80.03597,12.88885],[80.03587,12.88837]],[[80.03638,12.868],[80.0365,12.86762]],[[80.03672,12.86719],[80.03703,12.86667]],[[80.03842,12.89115],[80.03803,12.89104]],[[80.03516,12.88473],[80.03551,12.88483]],[[80.03464,12.88077],[80.03466,12.88038]],[[80.03509,12.87655],[80.03515,12.8761]],[[80.036,12.8703],[80.03614,12.86965]],[[80.03563,12.88276],[80.03569,12.88252]],[[80.03567,12.87183],[80.03577,12.87134]],[[80.03598,12.8891],[80.03597,12.88885]],[[80.03614,12.88981],[80.03605,12.88938]],[[80.03649,12.89043],[80.03633,12.89036]],[[80.03577,12.88767],[80.03573,12.88725]],[[80.03607,12.88839],[80.03604,12.88814]],[[80.03605,12.88938],[80.03598,12.8891]],[[80.03553,12.87244],[80.03567,12.87183]],[[80.03604,12.88814],[80.036,12.88793]],[[80.03587,12.88837],[80.03581,12.88799]],[[80.03588,12.87087],[80.036,12.8703]],[[80.03581,12.88799],[80.03577,12.88767]],[[80.0393,12.8915],[80.039,12.89139]],[[80.03577,12.87134],[80.03588,12.87087]],[[80.03884,12.89529],[80.03875,12.8953],[80.03867,12.89498],[80.03906,12.89488],[80.03975,12.89455],[80.03988,12.89437],[80.03994,12.89416],[80.03995,12.89368],[80.03978,12.89243],[80.03962,12.89197]],[[80.03583,12.88368],[80.03545,12.8833]],[[80.03442,12.85861],[80.03468,12.85865]],[[80.03072,12.86227],[80.03037,12.86232]],[[80.03435,12.8591],[80.03442,12.85861]],[[80.04032,12.85281],[80.04039,12.85252]],[[80.0416,12.85635],[80.04188,12.8563]],[[80.05088,12.8535],[80.0509,12.85381]],[[80.0347,12.86031],[80.0345,12.85997]],[[80.03439,12.85949],[80.03435,12.8591]],[[80.04033,12.85732],[80.03994,12.85738]],[[80.03603,12.85567],[80.03593,12.8553]],[[80.04219,12.86018],[80.04226,12.86004]],[[80.03723,12.86589],[80.03749,12.86585]],[[80.03933,12.86253],[80.03983,12.86235]],[[80.036,12.86065],[80.03573,12.86032]],[[80.04128,12.85927],[80.04105,12.85938]],[[80.04105,12.85938],[80.04084,12.85938]],[[80.03983,12.86235],[80.04027,12.86199]],[[80.04178,12.86051],[80.04191,12.86045]],[[80.04299,12.85931],[80.04315,12.85932]],[[80.04315,12.85932],[80.0434,12.85915]],[[80.04503,12.85759],[80.045,12.85743]],[[80.03869,12.86242],[80.03846,12.86248]],[[80.03928,12.85328],[80.03921,12.85329]],[[80.04051,12.85386],[80.04031,12.8538]],[[80.0412,12.85642],[80.04142,12.85638]],[[80.03943,12.86532],[80.0393,12.86492]],[[80.03887,12.86166],[80.03907,12.86163]],[[80.0434,12.85915],[80.0436,12.85892]],[[80.04259,12.85929],[80.04299,12.85931]],[[80.04772,12.85545],[80.0478,12.8552]],[[80.0478,12.8552],[80.04779,12.85504]],[[80.04779,12.85504],[80.04809,12.85497]],[[80.04809,12.85497],[80.04845,12.85483]],[[80.04879,12.85436],[80.04873,12.85413]],[[80.04136,12.85693],[80.04126,12.85655]],[[80.03907,12.8533],[80.03888,12.85333]],[[80.05095,12.85408],[80.05099,12.85425]],[[80.05108,12.8556],[80.05132,12.85564]],[[80.03727,12.86636],[80.03723,12.8661]],[[80.03294,12.86206],[80.03253,12.86209]],[[80.03234,12.86218],[80.03207,12.86222]],[[80.04068,12.85722],[80.04033,12.85732]],[[80.03207,12.86222],[80.03181,12.86223]],[[80.03458,12.85767],[80.03455,12.85735]],[[80.03699,12.86644],[80.03727,12.86636]],[[80.0403,12.85354],[80.0403,12.85315]],[[80.03942,12.8656],[80.03943,12.86532]],[[80.0388,12.86302],[80.03877,12.86294]],[[80.04262,12.85964],[80.04259,12.85929]],[[80.045,12.85743],[80.04496,12.85707]],[[80.04551,12.85706],[80.04589,12.85704]],[[80.04634,12.85622],[80.0465,12.8561]],[[80.04671,12.85485],[80.04663,12.85447]],[[80.04845,12.85483],[80.04845,12.85499]],[[80.05101,12.85431],[80.05104,12.85437]],[[80.04059,12.85639],[80.0406,12.85667]],[[80.03253,12.86209],[80.03234,12.86218]],[[80.03961,12.85748],[80.03952,12.85721]],[[80.04101,12.85554],[80.0409,12.8551]],[[80.03468,12.85865],[80.03475,12.85831]],[[80.03557,12.85688],[80.03588,12.85682]],[[80.04084,12.85902],[80.04114,12.85899]],[[80.03593,12.86319],[80.036,12.86346]],[[80.036,12.86346],[80.03601,12.86363]],[[80.03952,12.85721],[80.03941,12.85687]],[[80.04262,12.86],[80.04258,12.8598]],[[80.04027,12.86199],[80.04064,12.86182]],[[80.04165,12.86068],[80.04178,12.86051]],[[80.0403,12.85301],[80.04032,12.85281]],[[80.04617,12.85685],[80.04614,12.85652]],[[80.04614,12.85652],[80.04634,12.85622]],[[80.04697,12.85594],[80.04685,12.85577]],[[80.0461,12.85419],[80.04579,12.85421]],[[80.04875,12.85619],[80.04881,12.85649]],[[80.04934,12.85352],[80.04968,12.85353]],[[80.051,12.85506],[80.05106,12.85528]],[[80.034,12.86139],[80.03376,12.86167]],[[80.03037,12.86232],[80.02986,12.86244]],[[80.03607,12.85608],[80.03627,12.85606]],[[80.04197,12.85937],[80.04152,12.85943]],[[80.03588,12.85682],[80.0362,12.85677]],[[80.03943,12.86573],[80.03953,12.8657]],[[80.04084,12.85938],[80.04084,12.85902]],[[80.04861,12.85563],[80.04891,12.85548]],[[80.04188,12.85826],[80.04162,12.85799]],[[80.04052,12.85561],[80.04046,12.85528]],[[80.03779,12.86584],[80.03807,12.8658]],[[80.03523,12.85691],[80.03557,12.85688]],[[80.03448,12.86104],[80.034,12.86139]],[[80.0393,12.86492],[80.03919,12.86457]],[[80.03907,12.86568],[80.03943,12.86573]],[[80.03869,12.86242],[80.03862,12.86206]],[[80.03859,12.86169],[80.03887,12.86166]],[[80.04672,12.85599],[80.04697,12.85594]],[[80.04663,12.85447],[80.04653,12.85429]],[[80.04649,12.85415],[80.04642,12.85395]],[[80.04188,12.8563],[80.04216,12.85622]],[[80.04886,12.85376],[80.04934,12.85352]],[[80.03888,12.85333],[80.03861,12.85338]],[[80.03861,12.85338],[80.03835,12.85347]],[[80.03633,12.86104],[80.03616,12.86082]],[[80.03478,12.86078],[80.03448,12.86104]],[[80.03331,12.86195],[80.03294,12.86206]],[[80.03994,12.85738],[80.03975,12.85745]],[[80.04249,12.85618],[80.0425,12.85631]],[[80.04192,12.85898],[80.04192,12.85852]],[[80.04192,12.85852],[80.04188,12.85826]],[[80.03952,12.86155],[80.03975,12.8615]],[[80.04408,12.8581],[80.04449,12.85804]],[[80.04449,12.85804],[80.04473,12.85803]],[[80.04473,12.85803],[80.04502,12.85795]],[[80.0453,12.85707],[80.04551,12.85706]],[[80.04589,12.85704],[80.04621,12.857]],[[80.0291,12.86261],[80.02876,12.86266]],[[80.03616,12.86082],[80.036,12.86065]],[[80.04064,12.86182],[80.04099,12.86124]],[[80.04099,12.86124],[80.04129,12.86105]],[[80.04226,12.86004],[80.04262,12.86]],[[80.04621,12.857],[80.04617,12.85685]],[[80.04653,12.85429],[80.04649,12.85415]],[[80.04861,12.85563],[80.04869,12.85592]],[[80.04873,12.85413],[80.04886,12.85376]],[[80.04142,12.85638],[80.0415,12.85637]],[[80.0403,12.85315],[80.04005,12.85319]],[[80.0415,12.85637],[80.0416,12.85635]],[[80.04005,12.85319],[80.03992,12.85325]],[[80.03641,12.86316],[80.03605,12.86317]],[[80.03701,12.86169],[80.03664,12.86133]],[[80.0406,12.85667],[80.04065,12.85692]],[[80.03508,12.86028],[80.0347,12.86031]],[[80.03366,12.86182],[80.03331,12.86195]],[[80.03138,12.86218],[80.03107,12.86226]],[[80.03107,12.86226],[80.03072,12.86227]],[[80.04152,12.85926],[80.04128,12.85927]],[[80.03491,12.85696],[80.03523,12.85691]],[[80.0362,12.85677],[80.03627,12.85704]],[[80.05095,12.85464],[80.05097,12.85487]],[[80.05106,12.8554],[80.05108,12.8556]],[[80.03475,12.85831],[80.03459,12.85798]],[[80.03919,12.86457],[80.03911,12.8642]],[[80.03862,12.86206],[80.03859,12.86169]],[[80.03928,12.86158],[80.03952,12.86155]],[[80.04697,12.85594],[80.04735,12.85592]],[[80.04685,12.85577],[80.04689,12.8556]],[[80.04735,12.85592],[80.04778,12.85583]],[[80.04845,12.85499],[80.04854,12.8553]],[[80.03992,12.85325],[80.03963,12.8533]],[[80.03903,12.86379],[80.03894,12.86341]],[[80.03601,12.86363],[80.03637,12.86364]],[[80.03761,12.86242],[80.03717,12.86207]],[[80.04065,12.85692],[80.04068,12.85722]],[[80.02942,12.86255],[80.0291,12.86261]],[[80.03593,12.86319],[80.03605,12.86317]],[[80.04152,12.85943],[80.04152,12.85926]],[[80.03455,12.85735],[80.03456,12.85705]],[[80.04075,12.85467],[80.04059,12.85411]],[[80.04162,12.85799],[80.04155,12.85766]],[[80.04687,12.85535],[80.0468,12.8552]],[[80.04579,12.85421],[80.04551,12.85428]],[[80.04478,12.85457],[80.04459,12.85463]],[[80.0362,12.85677],[80.03611,12.85653]],[[80.03876,12.86264],[80.03889,12.8626]],[[80.03894,12.86341],[80.0388,12.86302]],[[80.03907,12.86163],[80.03928,12.86158]],[[80.04129,12.86105],[80.04165,12.86068]],[[80.0436,12.85892],[80.04382,12.8586]],[[80.04382,12.8586],[80.04408,12.8581]],[[80.03775,12.86282],[80.03743,12.86291]],[[80.03681,12.86306],[80.03641,12.86316]],[[80.03593,12.8553],[80.03587,12.855]],[[80.03667,12.85512],[80.03708,12.8551]],[[80.04155,12.85766],[80.04136,12.85693]],[[80.04059,12.85411],[80.04051,12.85386]],[[80.03877,12.86294],[80.03876,12.86264]],[[80.03842,12.86578],[80.03907,12.86568]],[[80.03908,12.86257],[80.03933,12.86253]],[[80.0465,12.8561],[80.04672,12.85599]],[[80.04678,12.85507],[80.04671,12.85485]],[[80.04649,12.85415],[80.0461,12.85419]],[[80.04191,12.86045],[80.04219,12.86018]],[[80.05104,12.85437],[80.05092,12.85443]],[[80.05092,12.85443],[80.05053,12.85452]],[[80.0503,12.85456],[80.05004,12.85462]],[[80.03846,12.86248],[80.03821,12.86254]],[[80.03821,12.86254],[80.03783,12.86262]],[[80.03771,12.86262],[80.03761,12.86242]],[[80.0412,12.85642],[80.04059,12.85639]],[[80.03664,12.86133],[80.03633,12.86104]],[[80.03476,12.86053],[80.03478,12.86063]],[[80.04881,12.85649],[80.04862,12.85651]],[[80.0363,12.85507],[80.03667,12.85512]],[[80.04259,12.85929],[80.04192,12.85898]],[[80.04107,12.85592],[80.04101,12.85554]],[[80.03703,12.86667],[80.03699,12.86644]],[[80.0347,12.86031],[80.03476,12.86053]],[[80.04502,12.85795],[80.045,12.85782]],[[80.04117,12.85627],[80.04107,12.85592]],[[80.03376,12.86167],[80.03366,12.86182]],[[80.0468,12.8552],[80.04678,12.85507]],[[80.03743,12.86291],[80.03716,12.86299]],[[80.0409,12.8551],[80.04075,12.85467]],[[80.045,12.85782],[80.04503,12.85759]],[[80.03975,12.85745],[80.03961,12.85748]],[[80.04259,12.85929],[80.04197,12.85937]],[[80.03611,12.85653],[80.03607,12.85608]],[[80.03911,12.8642],[80.03903,12.86379]],[[80.03749,12.86585],[80.03779,12.86584]],[[80.051,12.85498],[80.051,12.85506]],[[80.03717,12.86207],[80.03701,12.86169]],[[80.04059,12.85639],[80.04056,12.85596]],[[80.04056,12.85596],[80.04052,12.85561]],[[80.05063,12.85356],[80.05088,12.8535]],[[80.03771,12.86262],[80.03775,12.86282]],[[80.03456,12.85705],[80.03491,12.85696]],[[80.03556,12.86018],[80.03508,12.86028]],[[80.05099,12.85425],[80.05101,12.85431]],[[80.05053,12.85452],[80.0503,12.85456]],[[80.03783,12.86262],[80.03771,12.86262]],[[80.04854,12.8553],[80.04861,12.85563]],[[80.04869,12.85592],[80.04875,12.85619]],[[80.04855,12.85446],[80.04879,12.85436]],[[80.04126,12.85655],[80.0412,12.85642]],[[80.05106,12.85528],[80.05106,12.8554]],[[80.04216,12.85622],[80.04249,12.85618]],[[80.02986,12.86244],[80.02942,12.86255]],[[80.0403,12.85367],[80.0403,12.85354]],[[80.03627,12.85606],[80.03603,12.85567]],[[80.04845,12.85483],[80.04837,12.85467]],[[80.04837,12.85467],[80.04835,12.8545]],[[80.04835,12.8545],[80.04835,12.8545]],[[80.04835,12.8545],[80.04835,12.8545]],[[80.04835,12.8545],[80.04855,12.85446]],[[80.04031,12.8538],[80.0403,12.85367]],[[80.03573,12.86032],[80.03556,12.86018]],[[80.03478,12.86063],[80.03478,12.86078]],[[80.03459,12.85798],[80.03458,12.85767]],[[80.0369,12.89057],[80.03668,12.89055]],[[80.0412,12.85642],[80.04117,12.85627]],[[80.03963,12.8533],[80.03928,12.85328]],[[80.03559,12.8865],[80.03543,12.88599]],[[80.03543,12.88599],[80.03535,12.88564]],[[80.03807,12.8658],[80.03842,12.86578]],[[80.03587,12.855],[80.03611,12.85504]],[[80.03611,12.85504],[80.0363,12.85507]],[[80.03615,12.88885],[80.03614,12.88866]],[[80.03889,12.8626],[80.03908,12.86257]],[[80.03637,12.86364],[80.03636,12.8638]],[[80.03876,12.86264],[80.03869,12.86242]],[[80.03569,12.88252],[80.03538,12.88246]],[[80.05092,12.85443],[80.05095,12.85464]],[[80.05097,12.85487],[80.051,12.85498]],[[80.03941,12.85687],[80.03945,12.85686]],[[80.0403,12.85315],[80.0403,12.85301]],[[80.03716,12.86299],[80.03681,12.86306]],[[80.04528,12.85438],[80.0454,12.85437]],[[80.04499,12.8545],[80.04478,12.85457]],[[80.04528,12.85438],[80.04499,12.8545]],[[80.04689,12.8556],[80.04687,12.85535]],[[80.03921,12.85329],[80.03907,12.8533]],[[80.03545,12.8833],[80.03552,12.88301]],[[80.03962,12.89197],[80.03953,12.89161]],[[80.03885,12.89134],[80.03842,12.89115]],[[80.03943,12.86573],[80.03942,12.8656]],[[80.03598,12.8891],[80.03625,12.8891]],[[80.04968,12.85353],[80.05022,12.85341]],[[80.05022,12.85341],[80.05063,12.85356]],[[80.0509,12.85381],[80.05095,12.85408]],[[80.04496,12.85707],[80.0453,12.85707]],[[80.04551,12.85428],[80.04528,12.85438]],[[80.04778,12.85583],[80.04772,12.85545]],[[80.04258,12.8598],[80.04262,12.85964]],[[80.039,12.89139],[80.03885,12.89134]]]},"914107":{"name":"ADHANOOR","code":"914107","ss_code":"9141","volt":"11","len":17.29,"dts":131,"cons":7846,"type":"MultiLineString","coords":[[[80.06755,12.86761],[80.06754,12.86752]],[[80.05269,12.87154],[80.0525,12.87126]],[[80.0525,12.87126],[80.05236,12.87089]],[[80.05236,12.87089],[80.05201,12.87099]],[[80.05201,12.87099],[80.05172,12.87113]],[[80.05172,12.87113],[80.05154,12.87073]],[[80.05154,12.87073],[80.05137,12.87034]],[[80.05123,12.86998],[80.05104,12.86978]],[[80.05137,12.87034],[80.05123,12.86998]],[[80.05104,12.86978],[80.05065,12.86992]],[[80.05065,12.86992],[80.05056,12.86971]],[[80.06998,12.86785],[80.06964,12.86788]],[[80.06898,12.86865],[80.06905,12.86906]],[[80.04963,12.88121],[80.04951,12.88147]],[[80.04951,12.88147],[80.04959,12.88162]],[[80.04959,12.88162],[80.04928,12.88163]],[[80.04928,12.88163],[80.04884,12.88161]],[[80.04884,12.88161],[80.04884,12.88177]],[[80.04884,12.88177],[80.04882,12.88221]],[[80.04882,12.88221],[80.04828,12.88222]],[[80.04784,12.88229],[80.04753,12.88253]],[[80.04753,12.88253],[80.04736,12.88253]],[[80.04736,12.88253],[80.04739,12.88281]],[[80.04739,12.88281],[80.04742,12.88305]],[[80.05267,12.88612],[80.05256,12.88564]],[[80.05272,12.88688],[80.05286,12.88685]],[[80.04742,12.88305],[80.04724,12.88308]],[[80.04828,12.88222],[80.04784,12.88229]],[[80.05286,12.88685],[80.0528,12.88658]],[[80.0528,12.88658],[80.05267,12.88612]],[[80.05256,12.88564],[80.05248,12.88533]],[[80.04737,12.88319],[80.04755,12.88339]],[[80.04755,12.88339],[80.04769,12.88343]],[[80.05269,12.89504],[80.05313,12.89506]],[[80.05464,12.89512],[80.05509,12.89506]],[[80.05509,12.89506],[80.05551,12.89501]],[[80.05574,12.89464],[80.05557,12.89429]],[[80.04408,12.89324],[80.04443,12.89342]],[[80.04939,12.89474],[80.0498,12.89479]],[[80.04805,12.87619],[80.04796,12.87611]],[[80.05369,12.88949],[80.05347,12.88916]],[[80.05347,12.88916],[80.05347,12.88916]],[[80.05243,12.88672],[80.05229,12.88637]],[[80.05223,12.88588],[80.05215,12.88548]],[[80.04523,12.89371],[80.04558,12.89387]],[[80.0388,12.89514],[80.03872,12.89516],[80.03868,12.89498],[80.03906,12.89488],[80.03975,12.89455],[80.03988,12.89437],[80.03995,12.89416],[80.03995,12.89368],[80.0398,12.89202],[80.04051,12.89226]],[[80.06141,12.87098],[80.06196,12.871]],[[80.05813,12.87102],[80.05824,12.87103]],[[80.06196,12.871],[80.06227,12.87093]],[[80.05869,12.871],[80.05909,12.87099]],[[80.06014,12.87099],[80.06086,12.87105]],[[80.05909,12.87099],[80.05919,12.87099]],[[80.0577,12.8717],[80.0576,12.8719]],[[80.05968,12.871],[80.06014,12.87099]],[[80.05824,12.87103],[80.05851,12.87099]],[[80.06095,12.86957],[80.06092,12.86939]],[[80.04824,12.87274],[80.0484,12.87312]],[[80.0484,12.87312],[80.04852,12.87352]],[[80.04852,12.87352],[80.04853,12.87396]],[[80.04853,12.87396],[80.04863,12.87436]],[[80.04863,12.87436],[80.04876,12.87466]],[[80.04876,12.87466],[80.04891,12.87464]],[[80.06408,12.86984],[80.06418,12.86936]],[[80.04632,12.87273],[80.04623,12.87263]],[[80.04623,12.87263],[80.04623,12.87263]],[[80.04623,12.87263],[80.04631,12.87256]],[[80.0724,12.86958],[80.0724,12.86962]],[[80.06614,12.86985],[80.06614,12.86985]],[[80.06614,12.86985],[80.06624,12.86983]],[[80.05347,12.88916],[80.05339,12.88916]],[[80.05347,12.88916],[80.05347,12.88916]],[[80.05347,12.88916],[80.05353,12.88914]],[[80.0724,12.86958],[80.0724,12.86958]],[[80.0724,12.86958],[80.0726,12.86939]],[[80.0726,12.86939],[80.07265,12.8694]],[[80.07063,12.86576],[80.07038,12.86571]],[[80.07038,12.86571],[80.07023,12.86572]],[[80.05671,12.86978],[80.05712,12.86977]],[[80.05712,12.86977],[80.05759,12.86974]],[[80.05759,12.86974],[80.05813,12.86973]],[[80.05813,12.86973],[80.05855,12.86971]],[[80.05855,12.86971],[80.05861,12.86941]],[[80.05861,12.86941],[80.05863,12.86912]],[[80.05515,12.87568],[80.05521,12.87585]],[[80.05521,12.87585],[80.05525,12.87615]],[[80.05524,12.87645],[80.05524,12.87676]],[[80.05525,12.87615],[80.05524,12.87645]],[[80.05524,12.87676],[80.05524,12.87702]],[[80.0708,12.8692],[80.0706,12.8693]],[[80.0457,12.8782],[80.04532,12.87836]],[[80.04532,12.87836],[80.04533,12.87836]],[[80.05088,12.89492],[80.05125,12.89497]],[[80.06893,12.86822],[80.06862,12.86828]],[[80.06936,12.86738],[80.06988,12.86738]],[[80.04805,12.87619],[80.04829,12.87594]],[[80.07051,12.86729],[80.07092,12.86722]],[[80.07092,12.86722],[80.07147,12.86715]],[[80.07077,12.86602],[80.07074,12.86601]],[[80.0707,12.8696],[80.07085,12.86989]],[[80.06598,12.86784],[80.0664,12.86776]],[[80.06999,12.86815],[80.07009,12.86826]],[[80.06632,12.87049],[80.0662,12.87019]],[[80.06574,12.87098],[80.0663,12.87085]],[[80.07211,12.87044],[80.07206,12.87032]],[[80.07103,12.86641],[80.07077,12.86602]],[[80.07147,12.86715],[80.07163,12.86732]],[[80.06672,12.86735],[80.06669,12.86713]],[[80.06508,12.8691],[80.06514,12.86893]],[[80.06988,12.86738],[80.06994,12.86753]],[[80.07013,12.86733],[80.07051,12.86729]],[[80.0664,12.86776],[80.06665,12.86772]],[[80.0708,12.8692],[80.07099,12.86923]],[[80.06893,12.86822],[80.06896,12.86841]],[[80.07166,12.86935],[80.07196,12.86944]],[[80.0724,12.86958],[80.0724,12.86958]],[[80.0724,12.86958],[80.07262,12.86974]],[[80.06856,12.86738],[80.0689,12.86739]],[[80.06894,12.86776],[80.06893,12.86793]],[[80.06721,12.86767],[80.06755,12.86761]],[[80.07262,12.86974],[80.07276,12.87003]],[[80.07092,12.86722],[80.07092,12.86698]],[[80.07163,12.86732],[80.07181,12.86756]],[[80.06836,12.86838],[80.06804,12.86836]],[[80.06606,12.869],[80.06605,12.86858]],[[80.06684,12.86772],[80.06721,12.86767]],[[80.06811,12.8676],[80.06827,12.86761]],[[80.0689,12.86739],[80.06897,12.86746]],[[80.07226,12.87076],[80.0723,12.87106]],[[80.06896,12.86841],[80.06898,12.86865]],[[80.05639,12.87099],[80.05642,12.87078]],[[80.05622,12.87287],[80.05621,12.87254]],[[80.05623,12.87006],[80.05621,12.8699]],[[80.05108,12.872],[80.05147,12.87188]],[[80.06665,12.86772],[80.06684,12.86772]],[[80.06598,12.86822],[80.06598,12.86784]],[[80.05569,12.87099],[80.05553,12.87107]],[[80.05462,12.87136],[80.05426,12.87141]],[[80.05617,12.87322],[80.05622,12.87287]],[[80.0576,12.8719],[80.0581,12.8722]],[[80.04824,12.87274],[80.04863,12.87262]],[[80.06914,12.86981],[80.06913,12.87008]],[[80.04775,12.87292],[80.04791,12.87281]],[[80.04664,12.89425],[80.04694,12.89431]],[[80.05244,12.88692],[80.05244,12.88692]],[[80.05244,12.88692],[80.05272,12.88688]],[[80.05248,12.88533],[80.05237,12.88476]],[[80.04724,12.88308],[80.04737,12.88319]],[[80.0498,12.89479],[80.05017,12.89485]],[[80.05239,12.89502],[80.05269,12.89504]],[[80.05404,12.89016],[80.05387,12.88986]],[[80.05329,12.88884],[80.05308,12.88849]],[[80.05198,12.8851],[80.05187,12.88485]],[[80.04339,12.89308],[80.04374,12.89316]],[[80.04694,12.89431],[80.04726,12.89438]],[[80.05052,12.89488],[80.05088,12.89492]],[[80.0525,12.8871],[80.05244,12.88692]],[[80.05244,12.88692],[80.05244,12.88692]],[[80.05244,12.88692],[80.05243,12.88672]],[[80.05151,12.88397],[80.05147,12.88382]],[[80.04242,12.89264],[80.04284,12.89285]],[[80.05325,12.87587],[80.05374,12.87587]],[[80.05162,12.87183],[80.05175,12.87179]],[[80.0563,12.87404],[80.05599,12.87401]],[[80.05603,12.87439],[80.05649,12.87442]],[[80.06897,12.86764],[80.06894,12.86776]],[[80.05556,12.87571],[80.05557,12.8754]],[[80.05412,12.87608],[80.05455,12.87606]],[[80.04303,12.87128],[80.04268,12.87129]],[[80.04532,12.87182],[80.045,12.87159]],[[80.04702,12.87315],[80.04678,12.87308]],[[80.0471,12.87332],[80.04702,12.87315]],[[80.04746,12.87513],[80.04738,12.87496]],[[80.05005,12.88139],[80.04963,12.88121]],[[80.05136,12.88338],[80.05127,12.88314]],[[80.05268,12.87024],[80.05269,12.87003]],[[80.05566,12.8744],[80.0555,12.8744]],[[80.07085,12.86989],[80.07094,12.87001]],[[80.04935,12.88017],[80.04922,12.87976]],[[80.0555,12.89346],[80.0558,12.89336]],[[80.0558,12.89336],[80.05617,12.89328]],[[80.05024,12.87222],[80.05065,12.87211]],[[80.05617,12.89328],[80.05649,12.89321]],[[80.05649,12.89321],[80.0568,12.89318]],[[80.06086,12.87105],[80.06118,12.87104]],[[80.0612,12.8696],[80.06095,12.86957]],[[80.04558,12.89387],[80.0459,12.89396]],[[80.04633,12.89411],[80.04664,12.89425]],[[80.04056,12.89209],[80.04081,12.89219]],[[80.06613,12.86937],[80.06612,12.86921]],[[80.05756,12.87102],[80.05782,12.87101]],[[80.05396,12.89504],[80.05432,12.89509]],[[80.05432,12.89509],[80.05464,12.89512]],[[80.05427,12.89052],[80.05404,12.89016]],[[80.05292,12.88816],[80.05279,12.88782]],[[80.05266,12.88742],[80.0525,12.8871]],[[80.05142,12.88363],[80.05136,12.88338]],[[80.05064,12.88181],[80.05044,12.88161]],[[80.05372,12.87606],[80.05412,12.87608]],[[80.05273,12.87599],[80.05325,12.87587]],[[80.05566,12.8744],[80.05603,12.87439]],[[80.04341,12.8713],[80.04303,12.87128]],[[80.045,12.87159],[80.04464,12.87136]],[[80.04771,12.8758],[80.04756,12.87554]],[[80.04817,12.87633],[80.04805,12.87619]],[[80.04874,12.8776],[80.04853,12.87728]],[[80.04639,12.87872],[80.04627,12.8784]],[[80.05347,12.87181],[80.05354,12.87229]],[[80.07009,12.86826],[80.07014,12.86871]],[[80.045,12.87861],[80.04472,12.87861]],[[80.04839,12.87838],[80.048,12.8784]],[[80.0472,12.8785],[80.0468,12.8786]],[[80.06613,12.86937],[80.06628,12.86936]],[[80.06614,12.86985],[80.06613,12.86937]],[[80.06256,12.87089],[80.063,12.87085]],[[80.06419,12.87068],[80.06454,12.87066]],[[80.04481,12.89357],[80.04523,12.89371]],[[80.04097,12.89223],[80.04132,12.89236]],[[80.06605,12.86858],[80.06598,12.86822]],[[80.07099,12.86923],[80.07138,12.86928]],[[80.07196,12.86944],[80.07211,12.86947]],[[80.06988,12.86738],[80.07013,12.86733]],[[80.07126,12.8668],[80.07103,12.86641]],[[80.05732,12.87101],[80.05756,12.87102]],[[80.05647,12.8712],[80.05639,12.87099]],[[80.04937,12.87246],[80.04977,12.87234]],[[80.05508,12.87118],[80.05485,12.87127]],[[80.05663,12.871],[80.05693,12.87099]],[[80.0616,12.8695],[80.06199,12.86944]],[[80.06199,12.86944],[80.06193,12.86913]],[[80.06193,12.86913],[80.06187,12.86885]],[[80.06187,12.86885],[80.06182,12.86865]],[[80.06182,12.86865],[80.06178,12.86841]],[[80.06171,12.86792],[80.06171,12.86773]],[[80.04775,12.87292],[80.04769,12.87296]],[[80.06178,12.86841],[80.06173,12.86817]],[[80.0477,12.87296],[80.04775,12.87305]],[[80.06173,12.86817],[80.06171,12.86792]],[[80.06171,12.86773],[80.0617,12.86751]],[[80.04829,12.89465],[80.04861,12.89472]],[[80.05551,12.89501],[80.0559,12.89499]],[[80.05557,12.89429],[80.05549,12.89387]],[[80.05549,12.89387],[80.05538,12.89348]],[[80.05519,12.89311],[80.05511,12.89273]],[[80.04194,12.8925],[80.04242,12.89264]],[[80.04907,12.8793],[80.04899,12.8789]],[[80.06612,12.86921],[80.06606,12.869]],[[80.05606,12.87321],[80.05617,12.87322]],[[80.05604,12.87371],[80.05604,12.87338]],[[80.06755,12.86761],[80.06773,12.86759]],[[80.05539,12.87571],[80.05556,12.87571]],[[80.0706,12.8693],[80.0707,12.8696]],[[80.04632,12.87273],[80.04623,12.87263]],[[80.04623,12.87263],[80.04609,12.87248]],[[80.06893,12.86793],[80.06893,12.86822]],[[80.07259,12.87028],[80.07244,12.87032]],[[80.04654,12.87293],[80.04632,12.87273]],[[80.04709,12.87375],[80.0471,12.87358]],[[80.04709,12.87396],[80.04709,12.87375]],[[80.04745,12.87529],[80.04746,12.87513]],[[80.04963,12.88121],[80.0495,12.88105]],[[80.0462,12.8781],[80.0459,12.8781]],[[80.0729,12.8705],[80.0732,12.8704]],[[80.07014,12.86871],[80.07019,12.86906]],[[80.0732,12.8704],[80.07344,12.87037]],[[80.0524,12.8716],[80.05269,12.87154]],[[80.05175,12.87179],[80.0521,12.8717]],[[80.0476,12.8785],[80.0472,12.8785]],[[80.06118,12.87104],[80.06141,12.87098]],[[80.06487,12.87083],[80.06491,12.87103]],[[80.06521,12.87086],[80.06574,12.87098]],[[80.05147,12.88382],[80.05142,12.88363]],[[80.06862,12.86828],[80.06836,12.86838]],[[80.06905,12.86906],[80.06909,12.86937]],[[80.0689,12.86739],[80.06936,12.86738]],[[80.07147,12.86715],[80.07126,12.8668]],[[80.07181,12.86756],[80.07202,12.8679]],[[80.04863,12.87262],[80.04855,12.87219]],[[80.05635,12.87164],[80.05647,12.8712]],[[80.05628,12.87033],[80.05623,12.87006]],[[80.0571,12.871],[80.05732,12.87101]],[[80.04977,12.87234],[80.05024,12.87222]],[[80.05537,12.87112],[80.05508,12.87118]],[[80.05277,12.86929],[80.05262,12.86912]],[[80.06684,12.86772],[80.06676,12.86749]],[[80.06553,12.86909],[80.06508,12.8691]],[[80.0614,12.8696],[80.0616,12.8695]],[[80.0616,12.8695],[80.0616,12.8695]],[[80.06909,12.86937],[80.0691,12.86963]],[[80.05125,12.89497],[80.05163,12.89499]],[[80.05229,12.88637],[80.05223,12.88588]],[[80.05163,12.89499],[80.05199,12.89498]],[[80.05313,12.89506],[80.05353,12.89502]],[[80.05158,12.88428],[80.05151,12.88397]],[[80.04161,12.89242],[80.04194,12.8925]],[[80.05551,12.89136],[80.05566,12.8915]],[[80.06481,12.87063],[80.06487,12.87083]],[[80.06418,12.86936],[80.06393,12.86902]],[[80.06827,12.86761],[80.06835,12.86739]],[[80.05513,12.87592],[80.05515,12.87568]],[[80.04848,12.87718],[80.04837,12.8768]],[[80.04885,12.87801],[80.04874,12.8776]],[[80.05561,12.8698],[80.05566,12.86945]],[[80.07244,12.87032],[80.07211,12.87044]],[[80.04516,12.8784],[80.04516,12.8784]],[[80.04516,12.8784],[80.045,12.87861]],[[80.05455,12.87606],[80.05496,12.87641]],[[80.05324,12.87092],[80.05318,12.87075]],[[80.061,12.87039],[80.06106,12.87007]],[[80.0634,12.87079],[80.06383,12.87072]],[[80.06521,12.87065],[80.06521,12.87086]],[[80.06383,12.87072],[80.06419,12.87068]],[[80.0431,12.89292],[80.04339,12.89308]],[[80.0459,12.89396],[80.04633,12.89411]],[[80.05517,12.89148],[80.05525,12.89146]],[[80.05492,12.89156],[80.05517,12.89148]],[[80.07211,12.86947],[80.0724,12.86958]],[[80.04863,12.87262],[80.04895,12.87259]],[[80.05339,12.8714],[80.05327,12.87112]],[[80.05362,12.87141],[80.05339,12.8714]],[[80.06676,12.86749],[80.06672,12.86735]],[[80.06106,12.87007],[80.06114,12.8698]],[[80.0691,12.86963],[80.06914,12.86981]],[[80.07211,12.87044],[80.07226,12.87076]],[[80.04726,12.89438],[80.04759,12.8945]],[[80.04894,12.89475],[80.04918,12.89476]],[[80.04918,12.89476],[80.04939,12.89474]],[[80.05353,12.89502],[80.05396,12.89504]],[[80.05538,12.89348],[80.05549,12.89346]],[[80.05549,12.89346],[80.0555,12.8935]],[[80.05511,12.89273],[80.05495,12.89236]],[[80.05454,12.89127],[80.05441,12.89098]],[[80.05308,12.88849],[80.05292,12.88816]],[[80.04132,12.89236],[80.04161,12.89242]],[[80.05187,12.88485],[80.05174,12.88459]],[[80.06606,12.869],[80.06568,12.86903]],[[80.05609,12.87219],[80.05613,12.87182]],[[80.05147,12.87188],[80.05162,12.87183]],[[80.06835,12.86739],[80.06856,12.86738]],[[80.06897,12.86746],[80.06897,12.86764]],[[80.05515,12.87568],[80.05539,12.87571]],[[80.04866,12.87591],[80.04908,12.87588]],[[80.04228,12.87131],[80.04228,12.8715]],[[80.0471,12.87358],[80.0471,12.87332]],[[80.07019,12.86906],[80.0708,12.8692]],[[80.04738,12.87496],[80.0473,12.87451]],[[80.04756,12.87554],[80.04745,12.87529]],[[80.04796,12.87611],[80.04771,12.8758]],[[80.0494,12.88063],[80.04935,12.88017]],[[80.05044,12.88161],[80.05005,12.88139]],[[80.07276,12.87003],[80.07238,12.87009]],[[80.06773,12.86759],[80.06811,12.8676]],[[80.07259,12.87028],[80.0729,12.8705]],[[80.05088,12.88228],[80.05064,12.88181]],[[80.04627,12.8784],[80.0462,12.8781]],[[80.04908,12.87588],[80.04975,12.87587]],[[80.04532,12.87836],[80.04516,12.8784]],[[80.04516,12.8784],[80.04516,12.8784]],[[80.07281,12.87021],[80.07259,12.87028]],[[80.04975,12.87587],[80.0505,12.87588]],[[80.0663,12.87085],[80.06632,12.87049]],[[80.06491,12.87103],[80.06496,12.8713]],[[80.06227,12.87093],[80.06256,12.87089]],[[80.04443,12.89342],[80.04481,12.89357]],[[80.05782,12.87101],[80.0578,12.8713]],[[80.05387,12.88986],[80.05369,12.88949]],[[80.04081,12.89219],[80.04097,12.89223]],[[80.05347,12.88916],[80.05329,12.88884]],[[80.05279,12.88782],[80.05266,12.88742]],[[80.05215,12.88548],[80.05198,12.8851]],[[80.05174,12.88459],[80.05158,12.88428]],[[80.05564,12.87469],[80.05566,12.8744]],[[80.05146,12.8759],[80.05199,12.87593]],[[80.05127,12.8759],[80.05146,12.8759]],[[80.04562,12.87207],[80.04532,12.87182]],[[80.04899,12.8789],[80.04881,12.87843]],[[80.05127,12.88314],[80.05106,12.88263]],[[80.05354,12.87229],[80.05364,12.87271]],[[80.05566,12.87025],[80.05561,12.8698]],[[80.0578,12.8713],[80.0577,12.8717]],[[80.05374,12.87587],[80.05372,12.87606]],[[80.05851,12.87099],[80.05869,12.871]],[[80.05919,12.87099],[80.05968,12.871]],[[80.05484,12.89196],[80.05468,12.89166]],[[80.05591,12.87097],[80.05569,12.87099]],[[80.05388,12.87138],[80.05362,12.87141]],[[80.05269,12.87154],[80.053,12.87146]],[[80.05782,12.87101],[80.05813,12.87102]],[[80.04791,12.87281],[80.04824,12.87274]],[[80.05621,12.87254],[80.0561,12.87247]],[[80.04843,12.87172],[80.04803,12.87182]],[[80.04895,12.87259],[80.04937,12.87246]],[[80.05566,12.86945],[80.0557,12.8691]],[[80.05553,12.87107],[80.05537,12.87112]],[[80.05485,12.87127],[80.05462,12.87136]],[[80.04922,12.87976],[80.04907,12.8793]],[[80.05268,12.86978],[80.05272,12.86949]],[[80.05272,12.86949],[80.05277,12.86929]],[[80.04284,12.89285],[80.0431,12.89292]],[[80.04406,12.87133],[80.04382,12.87129]],[[80.05649,12.87442],[80.05651,12.87406]],[[80.05557,12.8754],[80.0556,12.87505]],[[80.06998,12.86785],[80.06999,12.86815]],[[80.05256,12.87588],[80.05273,12.87599]],[[80.05199,12.87593],[80.05237,12.87588]],[[80.04464,12.87136],[80.04426,12.87129]],[[80.04609,12.87248],[80.04584,12.8723]],[[80.04678,12.87308],[80.04654,12.87293]],[[80.0471,12.87332],[80.04732,12.87316]],[[80.04715,12.87431],[80.04709,12.87396]],[[80.04853,12.87728],[80.04848,12.87718]],[[80.0495,12.88105],[80.0494,12.88063]],[[80.05106,12.88263],[80.05088,12.88228]],[[80.05339,12.8714],[80.05347,12.87181]],[[80.0521,12.8717],[80.0524,12.8716]],[[80.04881,12.87843],[80.04839,12.87838]],[[80.048,12.8784],[80.0476,12.8785]],[[80.05327,12.87112],[80.05324,12.87092]],[[80.0468,12.8786],[80.04639,12.87872]],[[80.063,12.87085],[80.0634,12.87079]],[[80.06454,12.87066],[80.06481,12.87063]],[[80.06994,12.86753],[80.06998,12.86785]],[[80.06414,12.87032],[80.06408,12.86984]],[[80.05496,12.87641],[80.05513,12.87592]],[[80.06481,12.87063],[80.06495,12.87054]],[[80.05269,12.87003],[80.05267,12.86993]],[[80.05256,12.87588],[80.05259,12.87543]],[[80.04374,12.89316],[80.04408,12.89324]],[[80.04759,12.8945],[80.0479,12.89457]],[[80.05199,12.89498],[80.05239,12.89502]],[[80.05642,12.87078],[80.05628,12.87033]],[[80.07013,12.86733],[80.07008,12.86713]],[[80.04803,12.87182],[80.04767,12.87189]],[[80.05426,12.87141],[80.05388,12.87138]],[[80.05292,12.87056],[80.05271,12.87049]],[[80.05639,12.87099],[80.05663,12.871]],[[80.07138,12.86928],[80.07166,12.86935]],[[80.05267,12.86993],[80.05268,12.86978]],[[80.04268,12.87129],[80.04228,12.87131]],[[80.05613,12.87182],[80.05634,12.87181]],[[80.04861,12.89472],[80.04894,12.89475]],[[80.05017,12.89485],[80.05052,12.89488]],[[80.05495,12.89236],[80.05484,12.89196]],[[80.0459,12.8781],[80.0457,12.8782]],[[80.05271,12.87049],[80.05268,12.87024]],[[80.05468,12.89166],[80.05492,12.89156]],[[80.05468,12.89166],[80.05454,12.89127]],[[80.0479,12.89457],[80.04829,12.89465]],[[80.04837,12.8768],[80.04817,12.87633]],[[80.04881,12.87843],[80.04885,12.87801]],[[80.05604,12.87338],[80.05606,12.87321]],[[80.05576,12.8706],[80.05566,12.87025]],[[80.05651,12.87406],[80.0563,12.87404]],[[80.0556,12.87505],[80.05564,12.87469]],[[80.04754,12.87305],[80.0477,12.87296]],[[80.04382,12.87129],[80.04341,12.8713]],[[80.04584,12.8723],[80.04562,12.87207]],[[80.0473,12.87451],[80.04715,12.87431]],[[80.07276,12.87003],[80.07281,12.87021]],[[80.05599,12.87401],[80.05604,12.87371]],[[80.0612,12.8696],[80.0614,12.8696]],[[80.06114,12.8698],[80.0612,12.8696]],[[80.0581,12.8722],[80.0586,12.8722]],[[80.0505,12.87588],[80.05127,12.8759]],[[80.04855,12.87219],[80.04843,12.87172]],[[80.04426,12.87129],[80.04406,12.87133]],[[80.05142,12.88363],[80.05253,12.88325]],[[80.05253,12.88325],[80.05253,12.88325]],[[80.05634,12.87181],[80.05635,12.87164]],[[80.05254,12.88323],[80.05254,12.88321]],[[80.05254,12.88321],[80.05254,12.88321]],[[80.05254,12.88321],[80.05254,12.88319]],[[80.05253,12.88325],[80.05254,12.88323]],[[80.05254,12.88323],[80.05253,12.88323]],[[80.0559,12.89499],[80.05574,12.89464]],[[80.053,12.87146],[80.05339,12.8714]],[[80.0555,12.8744],[80.0553,12.8744]],[[80.04829,12.87594],[80.04866,12.87591]],[[80.04051,12.89226],[80.04056,12.89209]],[[80.05538,12.89348],[80.05519,12.89311]],[[80.05525,12.89146],[80.05551,12.89136]],[[80.05065,12.87211],[80.05108,12.872]],[[80.05441,12.89098],[80.05427,12.89052]],[[80.04732,12.87316],[80.04754,12.87305]],[[80.0561,12.87247],[80.05609,12.87219]],[[80.0553,12.8744],[80.0551,12.8744]],[[80.0551,12.8744],[80.0551,12.8744]],[[80.05318,12.87075],[80.05292,12.87056]],[[80.06419,12.87068],[80.06414,12.87032]],[[80.06086,12.87105],[80.061,12.87039]],[[80.07211,12.87044],[80.07183,12.87056]],[[80.05639,12.87099],[80.05591,12.87097]],[[80.06495,12.87054],[80.06521,12.87065]],[[80.05591,12.87097],[80.05576,12.8706]],[[80.07202,12.8679],[80.07216,12.86816]],[[80.05237,12.87588],[80.05256,12.87588]],[[80.05693,12.87099],[80.0571,12.871]],[[80.06568,12.86903],[80.06553,12.86909]],[[80.0662,12.87019],[80.06614,12.86985]],[[80.06614,12.86985],[80.06614,12.86985]]]},"914108":{"name":"BHARATHI NAGAR","code":"914108","ss_code":"9141","volt":"11","len":14.49,"dts":26,"cons":2638,"type":"MultiLineString","coords":[[[80.04268,12.90803],[80.04261,12.9084]],[[80.03947,12.89574],[80.03966,12.89608]],[[80.04024,12.89652],[80.0405,12.89697]],[[80.0241,12.9117],[80.02409,12.9117]],[[80.02409,12.9117],[80.02392,12.91173]],[[80.02406,12.91183],[80.0241,12.9117]],[[80.0235,12.9118],[80.02313,12.91188]],[[80.02152,12.91197],[80.02115,12.91202]],[[80.02271,12.91195],[80.02227,12.91192]],[[80.02227,12.91192],[80.02186,12.91194]],[[80.02115,12.91202],[80.02088,12.91205]],[[80.02186,12.91194],[80.02152,12.91197]],[[80.02054,12.91208],[80.02027,12.91212]],[[80.02027,12.91212],[80.01989,12.91218]],[[80.01989,12.91218],[80.01921,12.91229]],[[80.02093,12.92406],[80.02063,12.92418]],[[80.02021,12.92431],[80.02034,12.92477]],[[80.02385,12.91313],[80.02389,12.91283]],[[80.02389,12.91283],[80.02432,12.91281]],[[80.02432,12.91281],[80.02478,12.91278]],[[80.02593,12.91271],[80.02632,12.91268]],[[80.019,12.92215],[80.01864,12.92233]],[[80.018,12.92173],[80.01785,12.92137]],[[80.01773,12.92083],[80.01756,12.92034]],[[80.01756,12.92034],[80.01748,12.92014]],[[80.04058,12.91779],[80.04058,12.91794]],[[80.02767,12.91948],[80.02702,12.9198]],[[80.02357,12.92159],[80.02354,12.92244]],[[80.04279,12.9054],[80.04281,12.90575]],[[80.04222,12.91022],[80.04212,12.91055]],[[80.0426,12.90874],[80.04261,12.90925]],[[80.04281,12.90669],[80.04278,12.907]],[[80.04278,12.907],[80.04275,12.90735]],[[80.04212,12.91055],[80.04209,12.91092]],[[80.01728,12.91924],[80.0173,12.91902]],[[80.02534,12.9207],[80.02518,12.92025]],[[80.02515,12.91989],[80.02505,12.91951]],[[80.04001,12.91789],[80.03964,12.9179]],[[80.03964,12.9179],[80.03931,12.91792]],[[80.03931,12.91792],[80.03893,12.91801]],[[80.0386,12.91809],[80.03828,12.91821]],[[80.03828,12.91821],[80.03828,12.91821]],[[80.02875,12.91896],[80.02868,12.91863]],[[80.02273,12.91833],[80.02264,12.91804]],[[80.02011,12.92409],[80.02002,12.92385]],[[80.0216,12.92385],[80.02127,12.92396]],[[80.02127,12.92396],[80.02093,12.92406]],[[80.01822,12.92249],[80.01789,12.92264]],[[80.02632,12.91268],[80.02685,12.91263]],[[80.02322,12.92007],[80.02321,12.91991]],[[80.02632,12.91268],[80.02673,12.91265]],[[80.02679,12.91291],[80.02684,12.9132]],[[80.02679,12.91465],[80.02687,12.91507]],[[80.02673,12.91265],[80.02679,12.91291]],[[80.02684,12.9132],[80.0269,12.91351]],[[80.02669,12.9143],[80.02679,12.91465]],[[80.0269,12.91351],[80.02659,12.91358]],[[80.02659,12.91358],[80.02663,12.91391]],[[80.02663,12.91391],[80.02669,12.9143]],[[80.02687,12.91507],[80.0269,12.91539]],[[80.03927,12.91594],[80.03889,12.91578]],[[80.04142,12.91648],[80.04142,12.91681]],[[80.03907,12.8959],[80.03921,12.89584]],[[80.02504,12.91912],[80.02507,12.91894]],[[80.02504,12.91877],[80.02499,12.91854]],[[80.02499,12.91854],[80.02491,12.91819]],[[80.0239,12.91268],[80.02396,12.91227]],[[80.04232,12.90284],[80.04241,12.90319]],[[80.0426,12.90961],[80.04246,12.90989]],[[80.04146,12.90049],[80.04157,12.90083]],[[80.04121,12.89979],[80.04134,12.90012]],[[80.02478,12.91278],[80.02516,12.91275]],[[80.02413,12.91446],[80.02404,12.91398]],[[80.03921,12.89584],[80.03947,12.89574]],[[80.04231,12.91231],[80.04242,12.91273]],[[80.04242,12.91273],[80.04248,12.913]],[[80.0284,12.91783],[80.02824,12.91786]],[[80.04267,12.90441],[80.04272,12.90475]],[[80.03,12.91828],[80.02938,12.91862]],[[80.02004,12.92585],[80.01996,12.92616]],[[80.02063,12.92418],[80.02021,12.92431]],[[80.0205,12.92526],[80.02012,12.92552]],[[80.03801,12.91827],[80.03793,12.91809]],[[80.04263,12.91382],[80.04269,12.91417]],[[80.03406,12.91627],[80.03397,12.91635]],[[80.02583,12.92039],[80.02534,12.9207]],[[80.04272,12.90475],[80.04275,12.90504]],[[80.04261,12.9084],[80.0426,12.90874]],[[80.04113,12.8995],[80.04121,12.89979]],[[80.04272,12.91463],[80.04274,12.91501]],[[80.018,12.92173],[80.01791,12.92181]],[[80.01748,12.92014],[80.01739,12.9197]],[[80.02012,12.92552],[80.02004,12.92585]],[[80.02392,12.91173],[80.0235,12.9118]],[[80.02313,12.91188],[80.02271,12.91195]],[[80.02088,12.91205],[80.02054,12.91208]],[[80.0216,12.92102],[80.02151,12.92089]],[[80.01789,12.92264],[80.01754,12.92283]],[[80.02478,12.91278],[80.02514,12.91274]],[[80.02516,12.91275],[80.02593,12.91271]],[[80.03368,12.91648],[80.03343,12.91653]],[[80.03166,12.91736],[80.03125,12.91761]],[[80.02534,12.9207],[80.02519,12.92074]],[[80.02459,12.92106],[80.02404,12.92133]],[[80.02518,12.92025],[80.02515,12.91989]],[[80.02437,12.91053],[80.0245,12.91014]],[[80.0232,12.92021],[80.02322,12.92007]],[[80.04106,12.89891],[80.04108,12.89918]],[[80.02364,12.92319],[80.02324,12.92333]],[[80.0342,12.91595],[80.03409,12.91567]],[[80.03404,12.91552],[80.03398,12.91539]],[[80.03056,12.91794],[80.03,12.91828]],[[80.02938,12.91862],[80.02875,12.91896]],[[80.02229,12.92364],[80.02195,12.92376]],[[80.02299,12.91889],[80.02282,12.91871]],[[80.02314,12.91931],[80.02304,12.91906]],[[80.0232,12.92021],[80.02319,12.92032]],[[80.0216,12.92102],[80.02123,12.92119]],[[80.02123,12.92119],[80.0209,12.92133]],[[80.0209,12.92133],[80.02067,12.92144]],[[80.02319,12.92032],[80.02279,12.9205]],[[80.02223,12.92073],[80.02192,12.92088]],[[80.02279,12.9205],[80.0224,12.92065]],[[80.02192,12.92088],[80.0216,12.92102]],[[80.0224,12.92065],[80.02223,12.92073]],[[80.02067,12.92144],[80.02045,12.92154]],[[80.02045,12.92154],[80.02048,12.92162]],[[80.02045,12.92154],[80.02048,12.92162]],[[80.03881,12.89593],[80.03907,12.8959]],[[80.03397,12.91635],[80.03383,12.91643]],[[80.03343,12.91653],[80.03343,12.91653]],[[80.03343,12.91653],[80.033,12.91675]],[[80.03553,12.91611],[80.03493,12.91625]],[[80.03846,12.91554],[80.03821,12.91551]],[[80.04069,12.91634],[80.04066,12.91632]],[[80.04066,12.91632],[80.04048,12.91624]],[[80.03371,12.91382],[80.03367,12.91344]],[[80.03362,12.9131],[80.03355,12.91276]],[[80.02875,12.91896],[80.0282,12.9193]],[[80.0282,12.9193],[80.02767,12.91948]],[[80.02404,12.92133],[80.02357,12.92159]],[[80.02505,12.91951],[80.02496,12.91926]],[[80.02496,12.91926],[80.02504,12.91912]],[[80.02491,12.91819],[80.02483,12.91777]],[[80.02396,12.91227],[80.02406,12.91183]],[[80.02357,12.92159],[80.02347,12.92113]],[[80.02264,12.91804],[80.02254,12.91768]],[[80.04267,12.91619],[80.0427,12.91657]],[[80.04271,12.91545],[80.0427,12.91582]],[[80.0405,12.89697],[80.04062,12.89732]],[[80.04085,12.89829],[80.04096,12.89863]],[[80.04172,12.90129],[80.04185,12.90161]],[[80.04185,12.90161],[80.04198,12.90197]],[[80.04248,12.90346],[80.04255,12.90381]],[[80.04275,12.90504],[80.04279,12.9054]],[[80.03398,12.91539],[80.03392,12.91528]],[[80.02846,12.91801],[80.0284,12.91783]],[[80.01912,12.92209],[80.019,12.92215]],[[80.04232,12.90284],[80.04269,12.90278]],[[80.03828,12.91821],[80.03828,12.91821]],[[80.03828,12.91821],[80.03845,12.91816]],[[80.03845,12.91816],[80.03855,12.91862]],[[80.04142,12.91648],[80.04099,12.91642]],[[80.04099,12.91642],[80.04069,12.91634]],[[80.03867,12.89594],[80.03881,12.89593]],[[80.04059,12.9173],[80.04057,12.91762]],[[80.04057,12.91762],[80.04058,12.91779]],[[80.03423,12.91623],[80.03423,12.91623]],[[80.03423,12.91623],[80.03406,12.91627]],[[80.03383,12.91643],[80.03368,12.91648]],[[80.03377,12.91411],[80.03371,12.91382]],[[80.03347,12.91238],[80.03313,12.91239]],[[80.03216,12.91709],[80.03166,12.91736]],[[80.03125,12.91761],[80.03056,12.91794]],[[80.02423,12.91489],[80.02413,12.91446]],[[80.01855,12.92209],[80.01849,12.92187]],[[80.04157,12.90083],[80.04172,12.90129]],[[80.04261,12.90412],[80.04267,12.90441]],[[80.04246,12.90989],[80.04222,12.91022]],[[80.04261,12.90925],[80.0426,12.90961]],[[80.04275,12.90735],[80.04273,12.90769]],[[80.04218,12.91186],[80.04231,12.91231]],[[80.04255,12.91336],[80.04263,12.91382]],[[80.03828,12.91821],[80.03801,12.91827]],[[80.02354,12.92244],[80.02364,12.92319]],[[80.03493,12.91625],[80.03438,12.91625]],[[80.02859,12.91826],[80.02846,12.91801]],[[80.0198,12.92645],[80.01945,12.9267]],[[80.04091,12.91636],[80.04066,12.91632]],[[80.04066,12.91632],[80.04063,12.91632]],[[80.0427,12.91657],[80.04233,12.91651]],[[80.04178,12.91647],[80.04138,12.91644]],[[80.04233,12.91651],[80.04208,12.91653]],[[80.04029,12.91626],[80.04016,12.91623]],[[80.04016,12.91623],[80.03971,12.91613]],[[80.04257,12.91659],[80.0422,12.91657]],[[80.04024,12.91624],[80.04026,12.91598]],[[80.04032,12.91522],[80.04032,12.91481]],[[80.04024,12.91624],[80.04016,12.91623]],[[80.04016,12.91623],[80.03995,12.9162]],[[80.04063,12.91632],[80.04029,12.91626]],[[80.03971,12.91613],[80.03931,12.91591]],[[80.03899,12.91572],[80.03877,12.91557]],[[80.03931,12.91591],[80.03899,12.91572]],[[80.03877,12.91557],[80.03854,12.91544]],[[80.03854,12.91544],[80.03818,12.91535]],[[80.03423,12.91623],[80.0342,12.91595]],[[80.03438,12.91625],[80.03423,12.91623]],[[80.04026,12.91598],[80.0403,12.9156]],[[80.0427,12.91657],[80.04257,12.91659]],[[80.04208,12.91653],[80.04178,12.91647]],[[80.04138,12.91644],[80.04091,12.91636]],[[80.03821,12.91551],[80.03818,12.91535]],[[80.03674,12.91569],[80.03614,12.91589]],[[80.04069,12.91634],[80.04065,12.91688]],[[80.02939,12.91759],[80.02905,12.91774]],[[80.03343,12.91653],[80.03343,12.91653]],[[80.03343,12.91653],[80.03292,12.91651]],[[80.03247,12.91663],[80.03209,12.91676]],[[80.04032,12.91481],[80.04034,12.91445]],[[80.02905,12.91774],[80.02871,12.9179]],[[80.03209,12.91676],[80.0317,12.91688]],[[80.0317,12.91688],[80.03127,12.91703]],[[80.03614,12.91589],[80.03553,12.91611]],[[80.03797,12.91552],[80.03754,12.91564]],[[80.04048,12.91624],[80.04024,12.91624]],[[80.03292,12.91651],[80.03247,12.91663]],[[80.03127,12.91703],[80.0309,12.91711]],[[80.03014,12.91734],[80.02976,12.91746]],[[80.02976,12.91746],[80.02939,12.91759]],[[80.0309,12.91711],[80.03052,12.91723]],[[80.03052,12.91723],[80.03014,12.91734]],[[80.02773,12.9183],[80.02736,12.91849]],[[80.02736,12.91849],[80.02699,12.91864]],[[80.02846,12.91801],[80.02812,12.91815]],[[80.02558,12.91925],[80.02523,12.91942]],[[80.02523,12.91942],[80.02505,12.91951]],[[80.02812,12.91815],[80.02773,12.9183]],[[80.02593,12.91909],[80.02558,12.91925]],[[80.02478,12.91962],[80.02439,12.91979]],[[80.02699,12.91864],[80.02663,12.91878]],[[80.02663,12.91878],[80.02626,12.91894]],[[80.02626,12.91894],[80.02593,12.91909]],[[80.02871,12.9179],[80.02846,12.91801]],[[80.02505,12.91951],[80.02478,12.91962]],[[80.02439,12.91979],[80.02392,12.91998]],[[80.02045,12.92154],[80.02025,12.92159]],[[80.02004,12.92168],[80.01964,12.92187]],[[80.01822,12.92249],[80.01819,12.92225]],[[80.02392,12.91998],[80.02358,12.92014]],[[80.01772,12.92248],[80.01732,12.92266]],[[80.01661,12.92295],[80.0162,12.92314]],[[80.02358,12.92014],[80.02324,12.9203]],[[80.02324,12.9203],[80.02319,12.92032]],[[80.02025,12.92159],[80.02004,12.92168]],[[80.01964,12.92187],[80.0194,12.92201]],[[80.01819,12.92225],[80.01819,12.92226]],[[80.01819,12.92226],[80.01814,12.92228]],[[80.0162,12.92314],[80.01599,12.9232]],[[80.01814,12.92228],[80.01772,12.92248]],[[80.01732,12.92266],[80.01692,12.92283]],[[80.01692,12.92283],[80.01661,12.92295]],[[80.01599,12.9232],[80.01586,12.92327]],[[80.01487,12.92372],[80.01477,12.92377]],[[80.01416,12.92402],[80.01381,12.92415]],[[80.01586,12.92327],[80.01566,12.92339]],[[80.01519,12.92359],[80.01487,12.92372]],[[80.01566,12.92339],[80.01519,12.92359]],[[80.01477,12.92377],[80.01447,12.92388]],[[80.01381,12.92415],[80.01349,12.92428]],[[80.01447,12.92388],[80.01416,12.92402]],[[80.01349,12.92428],[80.01316,12.92444]],[[80.01316,12.92444],[80.01275,12.92466]],[[80.03423,12.91623],[80.03423,12.91623]],[[80.03423,12.91623],[80.03379,12.91621]],[[80.03379,12.91621],[80.03359,12.91621]],[[80.03359,12.91621],[80.0335,12.91621]],[[80.0335,12.91621],[80.03337,12.91622]],[[80.03337,12.91622],[80.03321,12.91626]],[[80.03321,12.91626],[80.03321,12.91649]],[[80.01864,12.92233],[80.01822,12.92249]],[[80.01822,12.92249],[80.01819,12.92226]],[[80.01819,12.92226],[80.01816,12.9221]],[[80.01739,12.9197],[80.01735,12.91948]],[[80.01725,12.91878],[80.01721,12.91868]],[[80.02304,12.91906],[80.02299,12.91889]],[[80.04209,12.90227],[80.04221,12.90257]],[[80.03846,12.89565],[80.03867,12.89594]],[[80.0422,12.91657],[80.04181,12.91655]],[[80.03889,12.91578],[80.03846,12.91554]],[[80.03818,12.91535],[80.03815,12.91522]],[[80.033,12.91675],[80.03216,12.91709]],[[80.02404,12.91398],[80.02391,12.91355]],[[80.02391,12.91355],[80.02385,12.91313]],[[80.02385,12.91313],[80.0239,12.91268]],[[80.02418,12.91137],[80.02425,12.91099]],[[80.02459,12.90983],[80.02468,12.90949]],[[80.02241,12.91732],[80.02232,12.91703]],[[80.03966,12.89608],[80.03991,12.89612]],[[80.04285,12.90611],[80.04284,12.90643]],[[80.04273,12.90769],[80.04268,12.90803]],[[80.04108,12.89918],[80.04113,12.8995]],[[80.04269,12.91417],[80.04272,12.91463]],[[80.02305,12.92339],[80.02268,12.92351]],[[80.02483,12.91777],[80.02475,12.91739]],[[80.02468,12.91701],[80.02464,12.9168]],[[80.02021,12.92431],[80.02011,12.92409]],[[80.0194,12.92201],[80.01912,12.92209]],[[80.01996,12.92616],[80.0198,12.92645]],[[80.01945,12.9267],[80.01952,12.92675]],[[80.02321,12.91991],[80.0232,12.91966]],[[80.04181,12.91655],[80.04142,12.91648]],[[80.03821,12.91551],[80.03797,12.91552]],[[80.04065,12.91688],[80.04059,12.9173]],[[80.03355,12.91276],[80.03347,12.91238]],[[80.02702,12.9198],[80.02643,12.92012]],[[80.02434,12.91536],[80.02423,12.91489]],[[80.0427,12.91582],[80.04267,12.91619]],[[80.04241,12.90319],[80.04248,12.90346]],[[80.04281,12.90575],[80.04285,12.90611]],[[80.04284,12.90643],[80.04281,12.90669]],[[80.04274,12.91501],[80.04271,12.91545]],[[80.01791,12.92181],[80.01775,12.92193]],[[80.01735,12.91948],[80.01728,12.91924]],[[80.02282,12.91871],[80.02273,12.91833]],[[80.0232,12.91966],[80.02314,12.91931]],[[80.02347,12.92113],[80.0234,12.9207]],[[80.03995,12.9162],[80.03956,12.91614]],[[80.03956,12.91614],[80.03927,12.91594]],[[80.03716,12.91566],[80.03674,12.91569]],[[80.03754,12.91564],[80.03716,12.91566]],[[80.03392,12.91528],[80.03383,12.91512]],[[80.03382,12.91431],[80.03377,12.91411]],[[80.03367,12.91344],[80.03362,12.9131]],[[80.02643,12.92012],[80.02583,12.92039]],[[80.02519,12.92074],[80.02459,12.92106]],[[80.02406,12.91183],[80.02409,12.9117]],[[80.02409,12.9117],[80.02418,12.91137]],[[80.02425,12.91099],[80.02437,12.91053]],[[80.0245,12.91014],[80.02459,12.90983]],[[80.0234,12.9207],[80.02324,12.9203]],[[80.02324,12.9203],[80.0232,12.92021]],[[80.02254,12.91768],[80.02241,12.91732]],[[80.04255,12.90381],[80.04261,12.90412]],[[80.04134,12.90012],[80.04146,12.90049]],[[80.04248,12.913],[80.04255,12.91336]],[[80.04032,12.91792],[80.04001,12.91789]],[[80.03893,12.91801],[80.0386,12.91809]],[[80.02459,12.91658],[80.02453,12.91631]],[[80.02453,12.91631],[80.02449,12.91615]],[[80.01989,12.92343],[80.01979,12.92315]],[[80.01972,12.92291],[80.01955,12.92246]],[[80.04072,12.89768],[80.04077,12.89799]],[[80.04221,12.90257],[80.04232,12.90284]],[[80.01955,12.92246],[80.0194,12.92201]],[[80.02443,12.91575],[80.02434,12.91536]],[[80.03991,12.89612],[80.04024,12.89652]],[[80.04062,12.89732],[80.04072,12.89768]],[[80.04198,12.90197],[80.04209,12.90227]],[[80.02034,12.92477],[80.0205,12.92526]],[[80.03848,12.89541],[80.03846,12.89565]],[[80.04077,12.89799],[80.04085,12.89829]],[[80.02324,12.92333],[80.02305,12.92339]],[[80.02868,12.91863],[80.02859,12.91826]],[[80.02268,12.92351],[80.02229,12.92364]],[[80.02464,12.9168],[80.02459,12.91658]],[[80.02449,12.91615],[80.02443,12.91575]],[[80.01816,12.9221],[80.018,12.92173]],[[80.0403,12.9156],[80.04032,12.91522]],[[80.02195,12.92376],[80.0216,12.92385]],[[80.01864,12.92233],[80.01855,12.92209]],[[80.03885,12.89532],[80.03848,12.89541]],[[80.02507,12.91894],[80.02504,12.91877]],[[80.01979,12.92315],[80.01972,12.92291]],[[80.04209,12.91092],[80.04215,12.91138]],[[80.01785,12.92137],[80.01773,12.92083]],[[80.04058,12.91794],[80.04032,12.91792]],[[80.02475,12.91739],[80.02468,12.91701]],[[80.03387,12.91473],[80.03382,12.91431]],[[80.02002,12.92385],[80.01989,12.92343]],[[80.03409,12.91567],[80.03404,12.91552]],[[80.04096,12.89863],[80.04106,12.89891]],[[80.04096,12.89863],[80.04105,12.89858]],[[80.01728,12.91889],[80.01725,12.91878]],[[80.0173,12.91902],[80.01728,12.91889]],[[80.02232,12.91703],[80.02209,12.91663]],[[80.04215,12.91138],[80.04218,12.91186]],[[80.03383,12.91512],[80.03387,12.91473]]]},"914109":{"name":"11KV KK NAGAR","code":"914109","ss_code":"9141","volt":"11","len":0.03,"dts":26,"cons":null,"type":"MultiLineString","coords":[[[80.03884,12.89514],[80.03876,12.89485]]]},"914110":{"name":"11KV SALAMANGALAM","code":"914110","ss_code":"9141","volt":"11","len":0.03,"dts":24,"cons":null,"type":"MultiLineString","coords":[[[80.03891,12.89512],[80.03885,12.89484]]]}},"dtrs":{"914101":[{"id":"914101135","name":"VIMALA APARTMENT","kva":"100","cons":1,"lat":12.89932,"lng":80.05684,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDUSTAN","scheme":"BOARD"},{"id":"914101134","name":"CRICKET GROUND SS","kva":"100","cons":null,"lat":12.89246,"lng":80.04594,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"914101125","name":"RADIANCE SS 1","kva":"125","cons":45,"lat":12.89621,"lng":80.05132,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"914101103","name":"RUBY SS 2","kva":"500","cons":3,"lat":12.89471,"lng":80.05399,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RAMESH","scheme":"BOARD"},{"id":"914101102","name":"RUBY SS 4","kva":"250","cons":null,"lat":12.89464,"lng":80.05515,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORMER","scheme":"BOARD"},{"id":"914101009","name":"FLAYCON SS","kva":"250","cons":5,"lat":12.89543,"lng":80.05597,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"PIYASON","scheme":"BOARD"},{"id":"914101128","name":"LAKSHMI AVENUE 100 KVA DT SS","kva":"100","cons":77,"lat":12.90099,"lng":80.04643,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SARASU ENGINEERING","scheme":"BOARD"},{"id":"914101010","name":"RATHICITY SS 2","kva":"250","cons":1,"lat":12.89937,"lng":80.05556,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"914101121","name":"KARASANGAL 15_EB OFF","kva":"100","cons":10,"lat":12.89508,"lng":80.04039,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"PERFECT","scheme":"BOARD"},{"id":"914101011","name":"HARSHAGARDEN SS","kva":"250","cons":1,"lat":12.89141,"lng":80.04302,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RAMESH TRANSFORMER","scheme":"BOARD"},{"id":"914101133","name":"KARASANGAL","kva":"25","cons":1,"lat":12.8941,"lng":80.04845,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"914101104","name":"RUBY SS 3","kva":"250","cons":null,"lat":12.89462,"lng":80.05506,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RAMESH","scheme":"BOARD"},{"id":"914101130","name":"SRINIVASAN NAGAR 63 KVA DT 1","kva":"100","cons":null,"lat":12.90008,"lng":80.05728,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"914101002","name":"MGR NAGAR SS","kva":"100","cons":243,"lat":12.89138,"lng":80.04312,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RAMAKRISHNA TR","scheme":"BOARD"},{"id":"914101003","name":"SAMTHUVAPURAM SS","kva":"100","cons":141,"lat":12.88965,"lng":80.04119,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VT","scheme":"BOARD"},{"id":"914101101","name":"MRP NAGAR","kva":"100","cons":24,"lat":12.89408,"lng":80.04783,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VML","scheme":"BOARD"},{"id":"914101127","name":"FORTUNE RESIDENCY","kva":"100","cons":42,"lat":12.90292,"lng":80.0567,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VMC","scheme":"BOARD"},{"id":"914101005","name":"MALALAIPET KULAM SS","kva":"100","cons":295,"lat":12.89623,"lng":80.04566,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DANYA ELECTRICALS","scheme":"BOARD"},{"id":"914101136","name":"KARASANGAL COLONY PERUMAL KOIL  SS 2","kva":"100","cons":49,"lat":12.8958,"lng":80.04674,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"914101007","name":"RATHICITY SS 1","kva":"100","cons":13,"lat":12.90078,"lng":80.05631,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAP","scheme":"BOARD"},{"id":"914101126","name":"RADIANCE SS 2","kva":"100","cons":13,"lat":12.897,"lng":80.0531,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"914101006","name":"KARASANGAL LIC NAGAR SS","kva":"100","cons":167,"lat":12.89624,"lng":80.0431,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"PERFECT","scheme":"BOARD"},{"id":"914101129","name":"MALLALIPETTAI OHT KARASAGAL","kva":"63","cons":132,"lat":12.89763,"lng":80.04332,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"914101100","name":"RUBY SS 1","kva":"500","cons":1,"lat":12.89486,"lng":80.05547,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"914101004","name":"KARASANGAL MALESWARER KOIL SS","kva":"250","cons":265,"lat":12.89965,"lng":80.04671,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"914101001","name":"KARASANGAL SS 1   ( AMBETHKAR NAGAR)","kva":"250","cons":393,"lat":12.89511,"lng":80.04731,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTROMATE","scheme":"BOARD"},{"id":"914101137","name":"sadhasivam","kva":"100","cons":null,"lat":12.89132,"lng":80.06451,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"aaa","scheme":"BOARD"},{"id":"914101138","name":"sadhasivam","kva":"100","cons":null,"lat":12.89132,"lng":80.06451,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"aaa","scheme":"BOARD"},{"id":"914101142","name":"sadhasivam","kva":"100","cons":null,"lat":12.89137,"lng":80.06441,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"ssss","scheme":"BOARD"},{"id":"914101139","name":"sadhasivam dt","kva":"100","cons":null,"lat":12.89128,"lng":80.06445,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"ssss","scheme":"BOARD"},{"id":"914101140","name":"sadhasivam dt","kva":"100","cons":null,"lat":12.89128,"lng":80.06445,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"ssss","scheme":"BOARD"},{"id":"914101141","name":"sadhasivam","kva":"100","cons":null,"lat":12.89137,"lng":80.06441,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"ssss","scheme":"BOARD"},{"id":"914101143","name":"sadhasivam dt","kva":"100","cons":null,"lat":12.89133,"lng":80.0644,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"ssss","scheme":"BOARD"},{"id":"914101124","name":"LAKSHI NIVAS 4","kva":"100","cons":null,"lat":12.88928,"lng":80.06834,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"914101114","name":"ADHINATH SS 7","kva":"100","cons":null,"lat":12.88813,"lng":80.06798,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI RAMAKRISHNA","scheme":"BOARD"},{"id":"914101047","name":"SHANMUGA NAGAR 1ST STREET MGR ST","kva":"100","cons":7,"lat":12.89575,"lng":80.06432,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"914101042","name":"SUBHASHINI GARDEN APT2","kva":"100","cons":5,"lat":12.89832,"lng":80.06472,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TOSHIBA","scheme":"BOARD"},{"id":"914101123","name":"LAKSHI NIVAS 3","kva":"100","cons":null,"lat":12.88928,"lng":80.06834,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"914101116","name":"ADHINATH SS 9","kva":"250","cons":null,"lat":12.88725,"lng":80.06752,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AUTO TECH","scheme":"BOARD"},{"id":"914101065","name":"SAI NAGAR DOCTER THOTTAM","kva":"100","cons":7,"lat":12.88108,"lng":80.06598,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"914101044","name":"RAMESH BUILDING SS","kva":"250","cons":null,"lat":12.8982,"lng":80.06472,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"914101118","name":"LAKSHI NIVAS 1","kva":"100","cons":null,"lat":12.88949,"lng":80.06838,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VICTORY","scheme":"BOARD"},{"id":"914101062","name":"PERI COLLEGE","kva":"500","cons":null,"lat":12.8879,"lng":80.06114,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"914101075","name":"RUBY FLEMINGO SS 2","kva":"250","cons":null,"lat":12.88993,"lng":80.06801,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAY","scheme":"BOARD"},{"id":"914101052","name":"RAM NAGAR 6TH MAIN ROAD SS2","kva":"250","cons":14,"lat":12.89207,"lng":80.06452,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"914101064","name":"KARUNANITHI NAGAR THANGAL","kva":"100","cons":3,"lat":12.88253,"lng":80.06572,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTOMECH","scheme":"RAPDRP"},{"id":"914101054","name":"KANNAN STREET","kva":"63","cons":4,"lat":12.89179,"lng":80.06601,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"RAPDRP"},{"id":"914101072","name":"ESWARAN KOIL 4POLE SS","kva":"100","cons":3,"lat":12.88873,"lng":80.06629,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"914101111","name":"ADHINATH SS 4","kva":"500","cons":null,"lat":12.88897,"lng":80.06752,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI RAMAKRISHNA","scheme":"BOARD"},{"id":"914101025","name":"SHANMUGA NAGAR 10TH X STREET","kva":"250","cons":12,"lat":12.89959,"lng":80.06407,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KARNATAKA VIDHU ELECTRICAL","scheme":"BOARD"},{"id":"914101070","name":"JJ NAGAR","kva":"100","cons":8,"lat":12.88148,"lng":80.06265,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAY","scheme":"RAPDRP"},{"id":"914101053","name":"RAM NAGAR 5TH MAIN ROAD SS1","kva":"100","cons":7,"lat":12.89201,"lng":80.06598,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"914101117","name":"BHARATHIDHASAN STREET WHITE FIELD","kva":"250","cons":1,"lat":12.88562,"lng":80.068,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI","scheme":"RAPDRP"},{"id":"914101068","name":"KK NAGAR ANNA ST","kva":"100","cons":40,"lat":12.8781,"lng":80.06346,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"914101058","name":"PERUMAL KOIL ST","kva":"63","cons":null,"lat":12.88756,"lng":80.06336,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASIAN ELECTRIC","scheme":"RAPDRP"},{"id":"914101056","name":"AMBETHKAR ST","kva":"63","cons":7,"lat":12.8906,"lng":80.06463,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"RAPDRP"},{"id":"914101112","name":"ADHINATH SS 5","kva":"250","cons":null,"lat":12.8881,"lng":80.06779,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI RAMAKRISHNA","scheme":"BOARD"},{"id":"914101113","name":"ADHINATH SS 6","kva":"250","cons":null,"lat":12.88797,"lng":80.06778,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALA","scheme":"BOARD"},{"id":"914101032","name":"SHANMUGA NAGAR 10TH X STREET EXTN","kva":"63","cons":2,"lat":12.89939,"lng":80.06324,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"RAPDRP"},{"id":"914101107","name":"ADHINATH SS 1","kva":"250","cons":null,"lat":12.88894,"lng":80.06817,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"BALA","scheme":"BOARD"},{"id":"914101050","name":"PERIYAPALAYATHAMMAN KOIL SS","kva":"100","cons":50,"lat":12.89323,"lng":80.06336,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"914101055","name":"MANNIVAKAM (KULAM)","kva":"250","cons":19,"lat":12.88889,"lng":80.06518,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SURIYA","scheme":"RAPDRP"},{"id":"914101074","name":"KARPAGAMBAL MANDAPAM","kva":"250","cons":2,"lat":12.89886,"lng":80.06486,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"914101066","name":"PILLAYAR KOIL","kva":"63","cons":6,"lat":12.87981,"lng":80.06459,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"RAPDRP"},{"id":"914101069","name":"VOC STREET","kva":"63","cons":8,"lat":12.88155,"lng":80.06351,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"914101034","name":"SHANMUGA NAGAR 8TH MAIN ROAD KARAN APPT","kva":"100","cons":10,"lat":12.89899,"lng":80.06285,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"THREPPHAS","scheme":"RAPDRP"},{"id":"914101037","name":"SHANMUGA NAGAR 7TH STREET","kva":"250","cons":4,"lat":12.89855,"lng":80.06306,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"RAPDRP"},{"id":"914101024","name":"NATESAN STREET","kva":"250","cons":2,"lat":12.90034,"lng":80.06449,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"914101115","name":"ADHINATH SS 8","kva":"250","cons":null,"lat":12.88719,"lng":80.06751,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CYLEX EQUIPMENTS","scheme":"BOARD"},{"id":"914101060","name":"NORTH MADHA STREET 1","kva":"63","cons":3,"lat":12.88896,"lng":80.06333,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDHUSTHAN","scheme":"RAPDRP"},{"id":"914101046","name":"SHANMUGA NAGAR 3RD CROSS STREET","kva":"63","cons":6,"lat":12.89655,"lng":80.06439,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"RAPDRP"},{"id":"914101039","name":"SHANMUGA NAGAR 4TH STREET FAIR APPT","kva":"100","cons":9,"lat":12.89721,"lng":80.06276,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SL","scheme":"RAPDRP"},{"id":"914101132","name":"VIJAY GANAPATHY NAGAR SS","kva":"100","cons":2,"lat":12.88355,"lng":80.06464,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENGATESWARA","scheme":"BOARD"},{"id":"914101048","name":"THIRUVALLUVAR STREET","kva":"250","cons":3,"lat":12.89397,"lng":80.06497,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA INDUSTRY","scheme":"BOARD"},{"id":"914101108","name":"ADHINATH SS 10","kva":"100","cons":null,"lat":12.88713,"lng":80.06751,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL NADU TRANSFORMER","scheme":"BOARD"},{"id":"914101041","name":"SUBHASHINI GARDEN APT 1","kva":"250","cons":null,"lat":12.89832,"lng":80.06472,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TOSHIBA","scheme":"BOARD"},{"id":"914101063","name":"NORTH MADHA STREET 2","kva":"63","cons":7,"lat":12.8866,"lng":80.06536,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"RAPDRP"},{"id":"914101131","name":"MINI TOWN SS","kva":"100","cons":null,"lat":12.89864,"lng":80.0625,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"914101049","name":"PERIYAR STREET","kva":"250","cons":18,"lat":12.89346,"lng":80.06574,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"RAPDRP"},{"id":"914101106","name":"RUBY FLEMINGO SS 1","kva":"250","cons":null,"lat":12.88999,"lng":80.06802,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"914101105","name":"RAM NAGAR 5TH MAIN ROAD SS2","kva":"200","cons":1,"lat":12.89201,"lng":80.06598,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TOSHIBA","scheme":"BOARD"},{"id":"914101109","name":"ADHINATH SS 2","kva":"500","cons":null,"lat":12.88897,"lng":80.0675,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"ASCOTT","scheme":"BOARD"},{"id":"914101122","name":"RUBY DELUXE SS2","kva":"100","cons":null,"lat":12.88878,"lng":80.06839,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"914101110","name":"ADHINATH SS 3","kva":"500","cons":null,"lat":12.88897,"lng":80.06751,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"AUTO TECH","scheme":"BOARD"},{"id":"914101071","name":"SUNDHAR NAGAR GYM","kva":"250","cons":4,"lat":12.89173,"lng":80.0631,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"914101061","name":"SUNDAR NAGAR","kva":"250","cons":13,"lat":12.89144,"lng":80.06195,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"RAPDRP"},{"id":"914101120","name":"RUBY DELUXE SS1","kva":"100","cons":null,"lat":12.88878,"lng":80.06839,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"914101067","name":"METTU STREET ss1","kva":"200","cons":30,"lat":12.87961,"lng":80.06408,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"914101051","name":"RAM NAGAR 6TH MAIN ROAD ss1","kva":"100","cons":1,"lat":12.89207,"lng":80.06452,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL NADU TRANSFORMER","scheme":"BOARD"},{"id":"914101057","name":"KARAKUDIAMMAN KOIL","kva":"63","cons":4,"lat":12.88905,"lng":80.06445,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"914101119","name":"LAKSHI NIVAS 2","kva":"100","cons":1,"lat":12.88949,"lng":80.06838,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VICTORY","scheme":"BOARD"},{"id":"914101073","name":"NATESAN SCHOOL","kva":"63","cons":null,"lat":12.90033,"lng":80.06373,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"RAPDRP"}],"914102":[{"id":"914102149","name":"padappai bridge","kva":"100","cons":null,"lat":12.88697,"lng":80.02381,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"tneb","scheme":"BOARD"},{"id":"914102150","name":"padappai bridge","kva":"100","cons":null,"lat":12.88697,"lng":80.02381,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"tneb","scheme":"BOARD"},{"id":"914102151","name":"padappai bridge","kva":"100","cons":null,"lat":12.88697,"lng":80.02381,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"tneb","scheme":"BOARD"},{"id":"914102057","name":"SALAMANGALAM JAIN TEXPORT","kva":"250","cons":4,"lat":12.88346,"lng":80.00977,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102045","name":"SAI HOSPITAL","kva":"100","cons":2,"lat":12.88791,"lng":80.02595,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102119","name":"MURUGATHAMMAN PETTAI 3","kva":"100","cons":429,"lat":12.88519,"lng":80.02366,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102044","name":"VIVEKANANDA NAGAR","kva":"100","cons":190,"lat":12.89266,"lng":80.0282,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102103","name":"ASHA NAGAR","kva":"100","cons":187,"lat":12.88784,"lng":80.02454,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102121","name":"DAVID NAGAR SS 7","kva":"100","cons":7,"lat":12.88943,"lng":80.02402,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"914102133","name":"VISHNU NAGAR OHT SS","kva":"63","cons":1,"lat":12.88194,"lng":80.02542,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"914102093","name":"DJ HOMES","kva":"100","cons":71,"lat":12.88077,"lng":80.02493,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102095","name":"BIG STREET VILLAGE","kva":"100","cons":525,"lat":12.8841,"lng":80.02438,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102047","name":"MURUGATHAMMAN PETTAI II","kva":"100","cons":193,"lat":12.88663,"lng":80.02455,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102126","name":"DAVID NAGAR SS VIII","kva":"250","cons":32,"lat":12.88944,"lng":80.02681,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SVT","scheme":"BOARD"},{"id":"914102136","name":"VINAYAGA NAGAR IMP","kva":"100","cons":8,"lat":12.88196,"lng":80.02422,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SSS ENGINEERING","scheme":"BOARD"},{"id":"914102107","name":"BANANA GUDOWN","kva":"250","cons":153,"lat":12.88769,"lng":80.02746,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102043","name":"PERIYAR NAGAR","kva":"100","cons":305,"lat":12.89255,"lng":80.02611,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102053","name":"OLD POST OFFICE","kva":"100","cons":239,"lat":12.88704,"lng":80.02241,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102128","name":"PERIYAR NAGAR SS III","kva":"100","cons":410,"lat":12.89252,"lng":80.02464,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102104","name":"SENTHIL TOWER","kva":"100","cons":68,"lat":12.88694,"lng":80.02293,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102092","name":"VISHNU NAGAR EXPORT","kva":"250","cons":366,"lat":12.88261,"lng":80.02537,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102046","name":"MURUGATHAMMAN PETTAI I","kva":"250","cons":496,"lat":12.88665,"lng":80.02476,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102050","name":"PADAPAI BAZAAR VAO","kva":"100","cons":249,"lat":12.88829,"lng":80.02302,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102051","name":"PADAPPAI BAZAAR SS I SOUTH INDIAN BANK","kva":"100","cons":64,"lat":12.88739,"lng":80.02411,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102054","name":"PADAPAI SCHOOL","kva":"100","cons":377,"lat":12.88748,"lng":80.02154,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102056","name":"BAZAAR_THEATRE OPP","kva":"500","cons":503,"lat":12.88609,"lng":80.01936,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102106","name":"SS AND BUILDERS","kva":"100","cons":10,"lat":12.88944,"lng":80.02354,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102127","name":"PADAPPAI BAZZAR SS VIII","kva":"100","cons":75,"lat":12.88669,"lng":80.02204,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"914102042","name":"DAVID NAGAR SS 4 OLD EB OFFICE","kva":"100","cons":322,"lat":12.89116,"lng":80.0271,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102055","name":"PADAPPAI BAZAAR SS VI KAUVERY TEXTILES","kva":"250","cons":152,"lat":12.8861,"lng":80.02102,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102094","name":"VISHNU NAGAR SAW MILL","kva":"250","cons":200,"lat":12.88373,"lng":80.02653,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102147","name":"CASA GRAND PP 3","kva":"500","cons":1,"lat":12.88451,"lng":80.03088,"poles":1,"htFeeders":200,"ltFeeders":1,"make":"VECTOR","scheme":"BOARD"},{"id":"914102148","name":"CASA GRAND PP 4","kva":"500","cons":1,"lat":12.8868,"lng":80.02988,"poles":1,"htFeeders":250,"ltFeeders":1,"make":"VECTOR","scheme":"BOARD"},{"id":"914102015","name":"ALWIN SCHOOL SS 2","kva":"100","cons":1,"lat":12.88963,"lng":80.03515,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ARUN TECH","scheme":"BOARD"},{"id":"914102004","name":"KILPADAPPI SS 4( SNR MOTORS )","kva":"250","cons":13,"lat":12.89012,"lng":80.03739,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALAJI ELECTRICALS","scheme":"BOARD"},{"id":"914102003","name":"VEERATESWARER KOIL SS","kva":"100","cons":294,"lat":12.88277,"lng":80.03008,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"914102137","name":"KEEZHPADAPPAI SS5","kva":"25","cons":null,"lat":12.88425,"lng":80.0295,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TELSA","scheme":"BOARD"},{"id":"914102134","name":"K R PURAM SS 2","kva":"63","cons":59,"lat":12.88785,"lng":80.02832,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"MOHINI","scheme":"BOARD"},{"id":"914102131","name":"KEEZHPADAPPAI","kva":"63","cons":6,"lat":12.88616,"lng":80.03001,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"914102036","name":"STEP STONE SS","kva":"100","cons":2,"lat":12.89076,"lng":80.03786,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"914102008","name":"KR PURAM SS","kva":"100","cons":230,"lat":12.88716,"lng":80.02787,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAYA TR","scheme":"BOARD"},{"id":"914102139","name":"HDFC BANK","kva":"100","cons":17,"lat":12.88881,"lng":80.03074,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUPREME POWER","scheme":"BOARD"},{"id":"914102007","name":"KATTU COLONY SS","kva":"100","cons":210,"lat":12.88682,"lng":80.02961,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ARUN TECH","scheme":"BOARD"},{"id":"914102013","name":"KALATHU MEDU SS","kva":"100","cons":200,"lat":12.88176,"lng":80.03063,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"JAYASREE","scheme":"BOARD"},{"id":"914102009","name":"TVS COMPANY SS","kva":"100","cons":30,"lat":12.8903,"lng":80.03584,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"914102125","name":"CASA GRAND","kva":"250","cons":3,"lat":12.88922,"lng":80.03225,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PARAMOUNT INDUSTRIAL","scheme":"BOARD"},{"id":"914102102","name":"RAMAKRISHNAN HOTEL SS","kva":"250","cons":3,"lat":12.88931,"lng":80.03076,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"914102006","name":"DECODETREND SS 1","kva":"250","cons":10,"lat":12.88942,"lng":80.03108,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"914102141","name":"SUNDARAMOORTHI VINAIYAGAR KOIL SS 4","kva":"100","cons":121,"lat":12.88329,"lng":80.03192,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"914102014","name":"ALWIN SCHOOL SS 1","kva":"100","cons":1,"lat":12.88963,"lng":80.03515,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ARUN TECH","scheme":"BOARD"},{"id":"914102129","name":"KEEZHPADAPPAI A2B","kva":"250","cons":null,"lat":12.88893,"lng":80.02899,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102010","name":"PDS WEAR HOUSE SS","kva":"100","cons":69,"lat":12.88934,"lng":80.03197,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AUTO TECH","scheme":"BOARD"},{"id":"914102124","name":"SNR MANDAPAM","kva":"100","cons":3,"lat":12.89052,"lng":80.03587,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALA FAIFRICATION","scheme":"BOARD"},{"id":"914102122","name":"HARITHA NAGAR 100 KVA DT SS","kva":"100","cons":15,"lat":12.88084,"lng":80.03122,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SARASU","scheme":"BOARD"},{"id":"914102130","name":"KEEZHPADAPPAI ST NAGAR SS 1","kva":"63","cons":25,"lat":12.88531,"lng":80.03275,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA TRANSFORMER","scheme":"BOARD"},{"id":"914102001","name":"KILPADAPPAI IYAPPAN KOIL SS","kva":"100","cons":300,"lat":12.88601,"lng":80.03194,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU ELECTRICALS","scheme":"BOARD"},{"id":"914102132","name":"TENMANAM HOTAL SS","kva":"250","cons":3,"lat":12.88951,"lng":80.02901,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI RAMAKRISHNA TRANSFORMER","scheme":"BOARD"},{"id":"914102138","name":"ANANTHAM","kva":"25","cons":10,"lat":12.88723,"lng":80.03258,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVIN","scheme":"BOARD"},{"id":"914102002","name":"KILPADAPPAI COLONY SS","kva":"100","cons":291,"lat":12.88594,"lng":80.03236,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO TEC","scheme":"BOARD"},{"id":"914102011","name":"MECOY CLOTHING","kva":"250","cons":3,"lat":12.88971,"lng":80.04001,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RAMESH TRANSFORMER","scheme":"BOARD"},{"id":"914102012","name":"DECODETREND SS 2","kva":"250","cons":71,"lat":12.8893,"lng":80.03114,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AUTO TECH","scheme":"BOARD"},{"id":"914102142","name":"CASA GRAND SS 1","kva":"500","cons":80,"lat":12.88606,"lng":80.03254,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"914102143","name":"CASA GRAND VILLA SS 2","kva":"500","cons":163,"lat":12.88467,"lng":80.0311,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SKY TRANSFORMER","scheme":"BOARD"},{"id":"914102144","name":"V","kva":"63","cons":2,"lat":12.87346,"lng":80.00739,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"914102145","name":"SUBASRI NAGAR SS","kva":"100","cons":4,"lat":12.87472,"lng":80.00748,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"914102146","name":"V G K SS63 KVA","kva":"63","cons":null,"lat":12.87345,"lng":80.00736,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"914102110","name":"ARAMBAKKAM SS VI ATHIPARASAKTHINAGAR","kva":"100","cons":7,"lat":12.86977,"lng":80.00512,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102109","name":"ARAMBAKKAM SS V COLONY","kva":"100","cons":8,"lat":12.87136,"lng":80.00725,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102120","name":"SALAMNGALAM KURIVIPANNAI","kva":"63","cons":16,"lat":12.88156,"lng":80.00707,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"BOARD"},{"id":"914102135","name":"ARAMBAKKAM MADHA KOVIL","kva":"100","cons":null,"lat":12.86643,"lng":80.00493,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"914102113","name":"EMERALD SS 2","kva":"100","cons":null,"lat":12.88358,"lng":80.00575,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102060","name":"ARAMBAKKAM SS I DURGA KOIL","kva":"100","cons":null,"lat":12.88011,"lng":80.00814,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102140","name":"SARITHA SS","kva":"63","cons":1,"lat":12.87516,"lng":80.00857,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"914102062","name":"ARAMBAKKAM SS III SANTHANAM APARTMENT","kva":"100","cons":24,"lat":12.87787,"lng":80.00952,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102063","name":"ARAMBAKKAM SS IV VILLAGE","kva":"100","cons":22,"lat":12.87167,"lng":80.00719,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102123","name":"ARAMBAKKAM SS 9","kva":"100","cons":null,"lat":12.87523,"lng":80.00891,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"914102061","name":"ARAMBAKKAM SS II BUS BODY","kva":"250","cons":null,"lat":12.87903,"lng":80.00798,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102048","name":"WINE SHOP DT","kva":"250","cons":43,"lat":12.87819,"lng":80.00808,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102114","name":"EMERALD SS 3","kva":"100","cons":null,"lat":12.88362,"lng":80.00575,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102058","name":"SALAMANGALAM CORONA POWER","kva":"100","cons":6,"lat":12.88242,"lng":80.00816,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914102112","name":"EMERALD SS 1","kva":"100","cons":null,"lat":12.88353,"lng":80.00575,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"914103":[{"id":"914103047","name":"IRANNIYAMMAN NGR WATER COMPANY","kva":"250","cons":31,"lat":12.89417,"lng":80.07189,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"914103094","name":"SUNDARAMOORTHY WATER CO","kva":"100","cons":3,"lat":12.89251,"lng":80.07129,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"914103125","name":"RK NAGAR5","kva":"63","cons":2,"lat":12.88936,"lng":80.06847,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMMESS CONTROL","scheme":"BOARD"},{"id":"914103124","name":"Perin ss1","kva":"100","cons":null,"lat":12.8973,"lng":80.06468,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"Supreme Power","scheme":"BOARD"},{"id":"914103122","name":"RK NAGAR SS1","kva":"100","cons":null,"lat":12.88777,"lng":80.06826,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMMESS CONTROL","scheme":"BOARD"},{"id":"914103123","name":"RK NAGAR SS1","kva":"100","cons":null,"lat":12.88783,"lng":80.06824,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMMESS","scheme":"BOARD"},{"id":"914103118","name":"TVH SS 2","kva":"100","cons":5,"lat":12.88881,"lng":80.05692,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"EMMESS CONTROL","scheme":"BOARD"},{"id":"914103001","name":"THANGAVELU NAGAR","kva":"100","cons":28,"lat":12.8949,"lng":80.06041,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"914103083","name":"SELLIAMMAN NG(ARABIC SCHOOL)","kva":"100","cons":7,"lat":12.87375,"lng":80.07479,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"RAPDRP"},{"id":"914103071","name":"MURASALI MARAN 10TH STREET","kva":"100","cons":11,"lat":12.88584,"lng":80.0736,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAY","scheme":"BOARD"},{"id":"914103006","name":"A A COLONY KURUNJI POO SS","kva":"63","cons":5,"lat":12.87761,"lng":80.06875,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"RAPDRP"},{"id":"914103121","name":"G SQUARE SS","kva":"63","cons":3,"lat":12.88357,"lng":80.05344,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914103104","name":"LAKSHMI NAGAR nehru colony","kva":"250","cons":6,"lat":12.90276,"lng":80.06413,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"914103089","name":"SUBAMANGALA AVENUE","kva":"63","cons":12,"lat":12.88459,"lng":80.06784,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SATHI","scheme":"RAPDRP"},{"id":"914103029","name":"BHARATHI STREET SS I","kva":"250","cons":16,"lat":12.8813,"lng":80.0751,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"RAPDRP"},{"id":"914103090","name":"SUNSHINE NAGAR APPT","kva":"100","cons":6,"lat":12.88443,"lng":80.06926,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI VINAYAGA","scheme":"BOARD"},{"id":"914103024","name":"BALAJI APPT MVM JUNCTION","kva":"100","cons":1,"lat":12.89392,"lng":80.06441,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHILENGINEERING","scheme":"BOARD"},{"id":"914103099","name":"SELLIYAMMAN NAGAR SS2","kva":"250","cons":16,"lat":12.87639,"lng":80.07554,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"914103116","name":"NARAYANA SCHOOL SS 2","kva":"100","cons":null,"lat":12.90167,"lng":80.06429,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"914103105","name":"RAMAR THOTTAM SS","kva":"250","cons":1,"lat":12.90223,"lng":80.06323,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAY","scheme":"RAPDRP"},{"id":"914103091","name":"THIRUVALLUVAR STREET 1","kva":"100","cons":9,"lat":12.88174,"lng":80.07429,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"914103098","name":"GANAMBIGAI KOIL ST","kva":"250","cons":10,"lat":12.88638,"lng":80.06987,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASSOCIATE","scheme":"BOARD"},{"id":"914103028","name":"BALARAMAN SALAI SS 2","kva":"63","cons":5,"lat":12.88292,"lng":80.0732,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"914103107","name":"AUDITORS COLONY","kva":"250","cons":27,"lat":12.8982,"lng":80.06696,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"914103087","name":"SHREE HOME APPT SS","kva":"63","cons":9,"lat":12.88543,"lng":80.06739,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAB","scheme":"RAPDRP"},{"id":"914103092","name":"VALLALAR NAGAR(WALAJABATH ROAD)","kva":"63","cons":14,"lat":12.89185,"lng":80.06802,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"RAPDRP"},{"id":"914103103","name":"TVH MOM SS 1","kva":"100","cons":19,"lat":12.8885,"lng":80.05656,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ABIRAMI","scheme":"BOARD"},{"id":"914103046","name":"INDRANI NAGAR(NEAR CHURCH)","kva":"63","cons":4,"lat":12.89445,"lng":80.06142,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL NADU TRANSFORMER","scheme":"RAPDRP"},{"id":"914103032","name":"DEVENDRAN NAGAR SS","kva":"63","cons":45,"lat":12.87738,"lng":80.07748,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VICTORY","scheme":"RAPDRP"},{"id":"914103062","name":"LOGANATHAN APPT","kva":"100","cons":7,"lat":12.88091,"lng":80.0727,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"},{"id":"914103070","name":"MOSQUE SS 1","kva":"200","cons":2,"lat":12.89093,"lng":80.06901,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI VINAYAGA","scheme":"BOARD"},{"id":"914103113","name":"SAI AVENUE 2","kva":"100","cons":null,"lat":12.89939,"lng":80.06698,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TOSHIBA","scheme":"BOARD"},{"id":"914103088","name":"SRI VENKATESHWARA NAGAR","kva":"100","cons":13,"lat":12.88305,"lng":80.06902,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"RAPDRP"},{"id":"914103101","name":"KURINJI POO STREET SS 2","kva":"100","cons":14,"lat":12.89583,"lng":80.06905,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"914103005","name":"A A COLONY SS(NEHRU ST)","kva":"63","cons":15,"lat":12.88053,"lng":80.07171,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"RAPDRP"},{"id":"914103102","name":"ADUKKU MALLI STREET","kva":"63","cons":22,"lat":12.89708,"lng":80.06895,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"RAPDRP"},{"id":"914103052","name":"KUMARAN APPT","kva":"250","cons":9,"lat":12.89094,"lng":80.06874,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL NADU TRANSFORMER","scheme":"BOARD"},{"id":"914103082","name":"SAKTHI NAGAR","kva":"63","cons":2,"lat":12.87472,"lng":80.07581,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"RAPDRP"},{"id":"914103045","name":"INDRAGANDHI RD","kva":"250","cons":7,"lat":12.89558,"lng":80.06575,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"RAPDRP"},{"id":"914103004","name":"A A COLONY SS(BURIAL GROUND)","kva":"100","cons":2,"lat":12.88008,"lng":80.07126,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"914103027","name":"BALARAMAN SALAI SS 1","kva":"250","cons":7,"lat":12.88433,"lng":80.07331,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"RAPDRP"},{"id":"914103111","name":"NARAYANA SCHOOL SS 1","kva":"100","cons":3,"lat":12.90167,"lng":80.06429,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"914103115","name":"KURINJI POO STREET SS I","kva":"100","cons":14,"lat":12.89583,"lng":80.06905,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"914103109","name":"SRI KRISHNA NAGAR","kva":"63","cons":9,"lat":12.89852,"lng":80.06548,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"RAPDRP"},{"id":"914103021","name":"ANANDHA PADHMANATHA NAGAR SS III","kva":"63","cons":3,"lat":12.88928,"lng":80.07047,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP INDUSTRIES","scheme":"RAPDRP"},{"id":"914103035","name":"ESSOR BUNK SS","kva":"250","cons":2,"lat":12.89533,"lng":80.06174,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL NADU TRANSFORMER","scheme":"RAPDRP"},{"id":"914103002","name":"GANESH NAGAR(STEPSTONE)","kva":"100","cons":4,"lat":12.89296,"lng":80.06036,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"914103072","name":"MURUGESAN APPT SS","kva":"250","cons":null,"lat":12.87725,"lng":80.0767,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"914103117","name":"DEVENDIRAKULA NALA SANGAM SS","kva":"100","cons":null,"lat":12.87685,"lng":80.07727,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"914103106","name":"KANNAGI STREET APPT","kva":"100","cons":1,"lat":12.89734,"lng":80.06664,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"914103096","name":"BALAJI BUILDING","kva":"100","cons":9,"lat":12.89498,"lng":80.06214,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SATHI","scheme":"BOARD"},{"id":"914103081","name":"RUBY APPT","kva":"100","cons":4,"lat":12.89275,"lng":80.06716,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"914103112","name":"MUDICHUR ROAD SS(OPP TO MAHAL)","kva":"250","cons":11,"lat":12.89807,"lng":80.0649,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"RAPDRP"},{"id":"914103100","name":"THAMARAI POO STREET","kva":"100","cons":9,"lat":12.89333,"lng":80.06949,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"914103007","name":"A A COLONY SAMANTHI POO SS","kva":"63","cons":2,"lat":12.87827,"lng":80.07027,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"RAPDRP"},{"id":"914103084","name":"SELLIYAMMAN NAGAR AISWARYA NGR","kva":"250","cons":7,"lat":12.87614,"lng":80.07589,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"914103036","name":"GANDHI NAGAR(CHURCH)SS","kva":"250","cons":29,"lat":12.87953,"lng":80.07626,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRIVINAYAGA STAR ELECTRICALS","scheme":"RAPDRP"},{"id":"914103031","name":"D.S. NAGAR 1ST STREET","kva":"100","cons":17,"lat":12.88067,"lng":80.07691,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI RAMAKRISHNA","scheme":"BOARD"},{"id":"914103051","name":"KEERTHIVASAN GARDEN","kva":"63","cons":2,"lat":12.8818,"lng":80.07211,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL NADU TRANSFORMER","scheme":"RAPDRP"},{"id":"914103114","name":"MOSQUE SS 2","kva":"200","cons":7,"lat":12.89093,"lng":80.06901,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI VINAYAGA","scheme":"BOARD"},{"id":"914103063","name":"LOGANATHAN NAGAR SS I","kva":"100","cons":6,"lat":12.89108,"lng":80.06997,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL NADU TRANSFORMER","scheme":"RAPDRP"},{"id":"914103108","name":"KANNAGI STREET","kva":"63","cons":2,"lat":12.8975,"lng":80.06776,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"914103110","name":"SAI AVENUE 1","kva":"100","cons":10,"lat":12.89939,"lng":80.06698,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TOSHIBA","scheme":"BOARD"},{"id":"914103073","name":"OOTERI VIRIVU(PARK)","kva":"250","cons":7,"lat":12.88201,"lng":80.07446,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLEC","scheme":"BOARD"},{"id":"914103085","name":"SELLIYAMMAN STREET SS1","kva":"200","cons":11,"lat":12.87732,"lng":80.07574,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI THIRUMALA","scheme":"BOARD"},{"id":"914103080","name":"RAJATHI KALAIZAR NAGAR","kva":"100","cons":10,"lat":12.88514,"lng":80.06902,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI","scheme":"BOARD"},{"id":"914103020","name":"ANANDHA PADHMANATHA NAGAR SS II","kva":"63","cons":1,"lat":12.88766,"lng":80.07026,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"914103097","name":"SELLIAMMAN KOIL SS 3","kva":"100","cons":4,"lat":12.8767,"lng":80.07647,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"914103053","name":"KUMARAN NAGAR 3RD STREET","kva":"250","cons":20,"lat":12.88494,"lng":80.07032,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL NADU TRANSFORMER","scheme":"BOARD"},{"id":"914103038","name":"GMR SS","kva":"100","cons":null,"lat":12.88798,"lng":80.07272,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VMC","scheme":"BOARD"}],"914104":[{"id":"914104066","name":"AMIRDHA GARDEN","kva":"250","cons":163,"lat":12.88342,"lng":79.99457,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104028","name":"SALAMANGALAM SS VI PRANAV ORCHID","kva":"250","cons":78,"lat":12.88618,"lng":80.0083,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104009","name":"SALAMANGALAM SS VIII VILLAGE","kva":"100","cons":326,"lat":12.88738,"lng":80.00414,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104029","name":"SALAMANGALAM SS XI FLOWTECH CO.","kva":"250","cons":336,"lat":12.88851,"lng":79.99959,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104091","name":"ISHWARYA NAGAR","kva":"100","cons":2,"lat":12.89336,"lng":80.00668,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAI MURUGAN","scheme":"BOARD"},{"id":"914104088","name":"IIBAT","kva":"250","cons":1,"lat":12.89278,"lng":80.02142,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"914104062","name":"SALAMANGALAM SS IV BALAJI NAGAR","kva":"250","cons":221,"lat":12.88787,"lng":80.0112,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104078","name":"SK AVENUE NEW","kva":"100","cons":6,"lat":12.88761,"lng":80.01952,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"914104081","name":"JAMMAI","kva":"250","cons":2,"lat":12.88358,"lng":80.01002,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMMESS","scheme":"BOARD"},{"id":"914104084","name":"SRINIVASA NAGAR","kva":"63","cons":null,"lat":12.88847,"lng":79.99634,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUBASH ENGINEERING","scheme":"BOARD"},{"id":"914104054","name":"SHANMUGA NAGAR SS III MANNA FARM","kva":"100","cons":47,"lat":12.89129,"lng":80.02094,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104037","name":"ATHANANCHERRY COLONY SS I","kva":"250","cons":400,"lat":12.88615,"lng":80.01746,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104060","name":"SALAMANGALAM SS XIII GIRLS HIGH SCHOOL","kva":"100","cons":303,"lat":12.88508,"lng":80.01298,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104036","name":"SIRUMATHUR SS VIII KUNTRUMEDU","kva":"100","cons":35,"lat":12.8949,"lng":80.01298,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104008","name":"SIRUMATHUR SS THREYAS CO.2","kva":"100","cons":18,"lat":12.89661,"lng":80.01712,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104073","name":"SALAMANGALAM VAO OFFICE SS","kva":"100","cons":102,"lat":12.88755,"lng":80.00615,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104072","name":"BDO OFFICE NEW","kva":"100","cons":102,"lat":12.88998,"lng":80.02196,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"914104057","name":"SIRUMATHUR SS VII VISHAL CO.","kva":"100","cons":2,"lat":12.9004,"lng":80.01795,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104076","name":"ANNA NAGAR KULAKARAI","kva":"63","cons":124,"lat":12.88291,"lng":80.01915,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104055","name":"SHANMUGA NAGAR SS IV OFFICER COLONY","kva":"100","cons":259,"lat":12.89378,"lng":80.02111,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104082","name":"SRINIVASA 1","kva":"63","cons":7,"lat":12.88847,"lng":79.99634,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"914104083","name":"SRINIVASA 2","kva":"63","cons":null,"lat":12.88847,"lng":79.99634,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"914104092","name":"SIRUMATHUR PREETHI SS I","kva":"100","cons":8,"lat":12.90138,"lng":80.0191,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMMESS","scheme":"BOARD"},{"id":"914104090","name":"NARIYAMBAKKAM SS I VILLAGE","kva":"250","cons":117,"lat":12.89384,"lng":79.9936,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104071","name":"SATHISH MANDAPAM","kva":"63","cons":2,"lat":12.89189,"lng":80.02096,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"THIRUMALA FAIFRICATION","scheme":"BOARD"},{"id":"914104051","name":"ATHANANCHERRY SS I THIRUVALEESWARAR KOIL","kva":"250","cons":507,"lat":12.88216,"lng":80.01877,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104085","name":"SALAMANGALAM IMP","kva":"100","cons":1,"lat":12.88555,"lng":80.01459,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"914104053","name":"ATHANANCHERRY COLONY SS III MAYANA SALAI","kva":"100","cons":215,"lat":12.88879,"lng":80.015,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104061","name":"NARIYAMBAKKAM SS III VILLAGE","kva":"100","cons":170,"lat":12.89004,"lng":79.99459,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104013","name":"ATHANANCHERRY SS III CID AVENUE","kva":"100","cons":260,"lat":12.88238,"lng":80.02045,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104069","name":"SIRUMATHUR SS VII VISHAL CO1.","kva":"100","cons":null,"lat":12.9004,"lng":80.01795,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104031","name":"SALAMANGALAM SS VII APPALAM CO.","kva":"100","cons":43,"lat":12.88799,"lng":80.00582,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104006","name":"SALAMANGALAM SS II CITY CLUB","kva":"100","cons":57,"lat":12.89449,"lng":80.00823,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104014","name":"SALAMANGALAM SS IX EMPIRE AVENUE","kva":"100","cons":94,"lat":12.88749,"lng":80.00231,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104038","name":"ATHANANCHERRY COLONY SS II KISHORE THOTTAM","kva":"100","cons":266,"lat":12.88651,"lng":80.01493,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104075","name":"SALAMANGALAM SETTU KOIL","kva":"100","cons":105,"lat":12.89361,"lng":80.00949,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104068","name":"SIRUMATHUR SS I VILLAGE","kva":"100","cons":113,"lat":12.90105,"lng":80.01663,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104026","name":"SALAMANGALAM SS III LAKSHMI NAGAR","kva":"250","cons":521,"lat":12.89028,"lng":80.01166,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104027","name":"SALAMANGALAM SS I VAIRAMANI","kva":"100","cons":85,"lat":12.89253,"lng":80.01292,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104063","name":"SALAMANGALAM WATER COMPANY","kva":"250","cons":5,"lat":12.89619,"lng":80.00829,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104064","name":"ATHANANCHERRY SS I SARANGAPANI CO.","kva":"250","cons":392,"lat":12.88301,"lng":80.01968,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104067","name":"SALAMANGALAM SS VII APPALAM CO1.","kva":"100","cons":28,"lat":12.88799,"lng":80.00582,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104007","name":"SIRUMATHUR THREYAS CO.1","kva":"250","cons":51,"lat":12.89661,"lng":80.01714,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104056","name":"SIRUMATHUR SS II VILLAGE","kva":"250","cons":268,"lat":12.89743,"lng":80.01634,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104086","name":"SIRUMATHUR SILUM BORED","kva":"100","cons":388,"lat":12.8937,"lng":80.01289,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"914104077","name":"NARIAMBAKKAM SS V","kva":"100","cons":96,"lat":12.88852,"lng":79.99656,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104059","name":"SALAMANGALAM SS XII KALAIGNAR NAGAR","kva":"100","cons":194,"lat":12.88763,"lng":80.01226,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104058","name":"SALAMANGALAM SS. X VELAMMAL SCHOOL","kva":"100","cons":1,"lat":12.88745,"lng":80.00157,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104030","name":"SALAMANGALAM SS V BHAVANI NAGAR","kva":"100","cons":519,"lat":12.88726,"lng":80.00922,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104074","name":"SALAMANGALAM RATION SHOP","kva":"100","cons":160,"lat":12.89019,"lng":80.01149,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104004","name":"SHANMUGA NAGAR SS V CC CLUB","kva":"250","cons":25,"lat":12.89596,"lng":80.02271,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104050","name":"PADAPPAI ANNA NAGAR SS I","kva":"100","cons":461,"lat":12.88524,"lng":80.02048,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104001","name":"PADAPPAI SHANMUGA NAGAR SS I","kva":"250","cons":510,"lat":12.88803,"lng":80.02098,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104005","name":"PADAPPAI SK AVENUE SS II","kva":"250","cons":565,"lat":12.88775,"lng":80.02011,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104010","name":"SIRUMATHUR SS III VISHAL CO.","kva":"250","cons":19,"lat":12.90041,"lng":80.01824,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104002","name":"PERIYAR NAGAR SS I OLD REGISTRAR OFFICE","kva":"250","cons":154,"lat":12.89185,"lng":80.02179,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104089","name":"NARIYAMBAKKAM SS II CLUB","kva":"100","cons":101,"lat":12.89386,"lng":79.99225,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104079","name":"SK AVENUE 4","kva":"63","cons":12,"lat":12.88798,"lng":80.01933,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"914104035","name":"SIRUMATHUR SS V WATER CO.","kva":"250","cons":47,"lat":12.89722,"lng":80.01115,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104070","name":"ATHANCHERY SS 7_THILAGAM","kva":"100","cons":203,"lat":12.88441,"lng":80.01788,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"914104052","name":"ATHANANCHERRY SS V GANESH NAGAR","kva":"100","cons":253,"lat":12.88211,"lng":80.01594,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914104087","name":"CYRIL CASTLE","kva":"100","cons":null,"lat":12.89668,"lng":80.01023,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"914104034","name":"G.NAGAR PUSHPAGIRI ROAD SS","kva":"63","cons":210,"lat":12.89864,"lng":80.02533,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALAJI ELECTRICALS","scheme":"BOARD"},{"id":"914104032","name":"GANTHI NAGAR SS 1","kva":"100","cons":317,"lat":12.89768,"lng":80.03002,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"914104049","name":"GANTHI NAGAR SS 3 LAKE","kva":"100","cons":152,"lat":12.89689,"lng":80.03084,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Venkateswara Electricals","scheme":"BOARD"},{"id":"914104080","name":"KARASANGAL FOREST OHT SS","kva":"25","cons":1,"lat":12.89457,"lng":80.03797,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUPREME POWER","scheme":"BOARD"},{"id":"914104033","name":"PUSHPAGIRI ROAD BOTTLE COMPANY SS","kva":"250","cons":77,"lat":12.90433,"lng":80.0256,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORMER","scheme":"BOARD"}],"914105":[{"id":"914105110","name":"MALAIPATTU VILLAGE SS 5","kva":"63","cons":72,"lat":12.92478,"lng":80.00896,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"914105022","name":"MALAIPATTU SS 2( RGGY)","kva":"63","cons":102,"lat":12.92669,"lng":80.00664,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAP","scheme":"BOARD"},{"id":"914105114","name":"KOLATHUR SS 3 63","kva":"100","cons":1,"lat":12.93475,"lng":79.99309,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTION","scheme":"BOARD"},{"id":"914105016","name":"ALAGOOR SS 1 VILLAGE","kva":"63","cons":112,"lat":12.90631,"lng":79.98777,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU ELECTRICALS","scheme":"BOARD"},{"id":"914105086","name":"MALAIPATTU SS 4 25KVA","kva":"25","cons":2,"lat":12.93108,"lng":80.00078,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"MOHINI","scheme":"BOARD"},{"id":"914105102","name":"VELLARAI","kva":"250","cons":1,"lat":12.9304,"lng":79.99471,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT","scheme":"BOARD"},{"id":"914105042","name":"MARUTHAM FLATS SS 1","kva":"250","cons":70,"lat":12.91757,"lng":80.05007,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU ELECTRICALS","scheme":"BOARD"},{"id":"914105013","name":"MMLM TMG COLLAGE SS","kva":"100","cons":18,"lat":12.9173,"lng":80.05413,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MOTHIRI","scheme":"BOARD"},{"id":"914105108","name":"VALLERI SS III","kva":"25","cons":1,"lat":12.9267,"lng":79.98789,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"914105069","name":"GAJALAKSHMI NAGAR SS 2 IMPROVEMENT","kva":"100","cons":18,"lat":12.9139,"lng":80.05384,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VT","scheme":"BOARD"},{"id":"914105053","name":"MARUTHAM FLATS SS 3","kva":"250","cons":58,"lat":12.91751,"lng":80.05005,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ESCOTT","scheme":"BOARD"},{"id":"914105002","name":"MANIMANGALAM ANNA NAGAR SS","kva":"250","cons":315,"lat":12.91989,"lng":80.04084,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RALIA","scheme":"BOARD"},{"id":"914105088","name":"MANIMANGALAM IMP 63 KVA","kva":"63","cons":38,"lat":12.91827,"lng":80.04253,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELACTROMECK INDUTRIALS","scheme":"BOARD"},{"id":"914105093","name":"PS","kva":"63","cons":null,"lat":12.91629,"lng":80.05691,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVIN","scheme":"BOARD"},{"id":"914105064","name":"MMLM POLICE QUATERS","kva":"100","cons":36,"lat":12.91935,"lng":80.04258,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"914105116","name":"VALLARI OHT","kva":"100","cons":42,"lat":12.92302,"lng":79.98591,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"914105007","name":"MANIMANGALSM BARIAL GROUND COLONY SS","kva":"100","cons":187,"lat":12.92281,"lng":80.05202,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"914105021","name":"MALAIPATTU SPR ROAD SS 1","kva":"250","cons":257,"lat":12.92524,"lng":80.0112,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AUTO TECH","scheme":"BOARD"},{"id":"914105101","name":"OM SHAKTHI DT SS1","kva":"63","cons":2,"lat":12.92609,"lng":80.05448,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TELSA","scheme":"BOARD"},{"id":"914105096","name":"ITHINI","kva":"63","cons":3,"lat":12.92633,"lng":80.01364,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"914105105","name":"MAGANIYAM COLONI IMP SS 2","kva":"63","cons":2,"lat":12.9098,"lng":79.9964,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVIN","scheme":"BOARD"},{"id":"914105113","name":"MELTECH INDUSTRIS","kva":"100","cons":2,"lat":12.9455,"lng":80.00894,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"914105051","name":"GAJALAKSHMI NAGAR ELRADKUMAR SS","kva":"100","cons":17,"lat":12.90851,"lng":80.05188,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALA","scheme":"BOARD"},{"id":"914105107","name":"TMG COLLEGE SS1","kva":"100","cons":5,"lat":12.91747,"lng":80.05302,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"914105041","name":"NAVALUR COLONY SS","kva":"100","cons":84,"lat":12.93852,"lng":79.99086,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ESCOTT","scheme":"BOARD"},{"id":"914105008","name":"DHANALAKSHMI COLLEGE SS 1","kva":"250","cons":2,"lat":12.93262,"lng":80.04463,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ESCOTT","scheme":"BOARD"},{"id":"914105109","name":"MOBIS INDIA LTD SS 1","kva":"100","cons":1,"lat":12.95235,"lng":79.99933,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUPREME TRANSFORMER","scheme":"BOARD"},{"id":"914105039","name":"METTU KARUNAGARACHERRY SS","kva":"100","cons":56,"lat":12.94199,"lng":80.01003,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RAMAKRISHNA TR","scheme":"BOARD"},{"id":"914105076","name":"SS AVENUE 100 KVA DT SS","kva":"100","cons":6,"lat":12.93105,"lng":80.04345,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SARASU ENGINEERING","scheme":"BOARD"},{"id":"914105040","name":"VALLARAI VILLAGE SS","kva":"100","cons":97,"lat":12.92452,"lng":79.9873,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RALIA","scheme":"BOARD"},{"id":"914105078","name":"NAVALUR IMP SS 2","kva":"100","cons":123,"lat":12.93904,"lng":79.98899,"poles":2,"htFeeders":1,"ltFeeders":0,"make":"THIRUMALA FAIFRICATION","scheme":"BOARD"},{"id":"914105103","name":"GARCE MOTORS","kva":"250","cons":1,"lat":12.94665,"lng":80.00379,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT","scheme":"BOARD"},{"id":"914105065","name":"DOCTOR NEST SS","kva":"100","cons":87,"lat":12.92939,"lng":80.04291,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAYA TR","scheme":"BOARD"},{"id":"914105112","name":"BUDDING MINDS SCHOOL SS 1","kva":"100","cons":5,"lat":12.91508,"lng":80.05268,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"MOHINI TRANSFORMERS","scheme":"BOARD"},{"id":"914105058","name":"MALAIPATTU COLONY SS","kva":"100","cons":82,"lat":12.9235,"lng":80.00971,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"914105080","name":"KOLATHUR KK NAGAR SS 1","kva":"100","cons":3,"lat":12.9471,"lng":79.99855,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DANYA ELECTRIC COMPANY","scheme":"BOARD"},{"id":"914105020","name":"KOLATHUR SS VILLAGE","kva":"150","cons":324,"lat":12.93721,"lng":79.99304,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU ELECTRICALS","scheme":"BOARD"},{"id":"914105044","name":"MMLM ALADI AMMAN KOIL SS","kva":"100","cons":149,"lat":12.91922,"lng":80.04683,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DANYA ELECTRICALS","scheme":"BOARD"},{"id":"914105097","name":"KALYANA PERUMAL NAGAR SS 1","kva":"63","cons":46,"lat":12.92129,"lng":80.00224,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SURIYA ELACTRICAL","scheme":"BOARD"},{"id":"914105106","name":"MAHANIYAM","kva":"63","cons":null,"lat":12.91739,"lng":79.99661,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"914105090","name":"VELLARAI SS 3","kva":"250","cons":1,"lat":12.92696,"lng":79.99626,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT","scheme":"BOARD"},{"id":"914105094","name":"MARUTHAM ROYALGARDENS","kva":"500","cons":77,"lat":12.91752,"lng":80.05592,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI ELECTRICAL","scheme":"BOARD"},{"id":"914105089","name":"INDUS DT250KVA","kva":"250","cons":1,"lat":12.93002,"lng":79.9953,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"914105062","name":"GAJALAKSHMI NAGAR AV SUNDARAM SCHOOL SS","kva":"100","cons":22,"lat":12.91543,"lng":80.05423,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"914105050","name":"VALLARAI SS 2 PAPER COMPANY","kva":"100","cons":6,"lat":12.93195,"lng":79.98783,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO TEC","scheme":"BOARD"},{"id":"914105077","name":"MARVEL COVUNTY IMP SS 2","kva":"100","cons":6,"lat":12.91116,"lng":80.05872,"poles":2,"htFeeders":1,"ltFeeders":0,"make":"THIRUMALA FAIFRICATION","scheme":"BOARD"},{"id":"914105092","name":"AGP GAS 25 KVA DT SS","kva":"25","cons":2,"lat":12.92479,"lng":80.01288,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA INDUTRIES","scheme":"BOARD"},{"id":"914105047","name":"VARATHARAJAPURAM DANMAL APARTMENT SS","kva":"100","cons":9,"lat":12.91159,"lng":80.05952,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO TEC","scheme":"BOARD"},{"id":"914105027","name":"MAGANYAM VILLAGE SS TUBES& PIPE OPP","kva":"100","cons":275,"lat":12.91435,"lng":79.99653,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ELEC","scheme":"BOARD"},{"id":"914105043","name":"MARUTHAM FLATS SS 2","kva":"250","cons":44,"lat":12.91754,"lng":80.05006,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU ELECTRICALS","scheme":"BOARD"},{"id":"914105095","name":"MARUTHAM ROYALGARDENS SS 2","kva":"500","cons":92,"lat":12.91758,"lng":80.05594,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALA INDUSTRIAL","scheme":"BOARD"},{"id":"914105100","name":"PERUMAL","kva":"63","cons":1,"lat":12.94772,"lng":80.00627,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DISTIRBUTION","scheme":"BOARD"},{"id":"914105056","name":"MARUTHAM FLATS SS 4","kva":"250","cons":51,"lat":12.91748,"lng":80.05004,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEL","scheme":"BOARD"},{"id":"914105079","name":"MANIMANGALAM MAHALAKSHMI NGR 1","kva":"100","cons":167,"lat":12.91961,"lng":80.04796,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"914105068","name":"SAFARI ROOFING VARATHARAJAPURAM SS","kva":"100","cons":1,"lat":12.91295,"lng":80.05774,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VML","scheme":"BOARD"},{"id":"914105085","name":"SRI SABARI ROOFING MARVEL COVUNTY SS 2","kva":"63","cons":null,"lat":12.90951,"lng":80.05736,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ENGINEER COMPANI","scheme":"BOARD"},{"id":"914105075","name":"ASHIRWAD CAST ROCK","kva":"100","cons":14,"lat":12.92565,"lng":80.05092,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"BOARD"},{"id":"914105018","name":"IRUMBEDU SS( VILLAGE)","kva":"100","cons":84,"lat":12.94716,"lng":80.00116,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU ELECTRICALS","scheme":"BOARD"},{"id":"914105087","name":"IMP IRUMBADU VILLAGE SS 2","kva":"100","cons":110,"lat":12.95089,"lng":80.00328,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INFOTECH TRANSFORMER","scheme":"BOARD"},{"id":"914105032","name":"KARUNAGARACHERRY SS 1","kva":"100","cons":83,"lat":12.94041,"lng":80.02006,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEL","scheme":"BOARD"},{"id":"914105111","name":"MARUTHAM BREEZE HI SS 5","kva":"250","cons":39,"lat":12.91731,"lng":80.05016,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDUSTRIALS","scheme":"BOARD"},{"id":"914105091","name":"MALAIPATTU CANARA BANK SS","kva":"63","cons":19,"lat":12.92628,"lng":80.00872,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA INDUSTRIES","scheme":"BOARD"},{"id":"914105029","name":"CHETPET PALPANNAI SS","kva":"100","cons":36,"lat":12.9274,"lng":80.02111,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RAMESH TRANSFORMER","scheme":"BOARD"},{"id":"914105025","name":"MAGANYAM COLONY SS","kva":"100","cons":211,"lat":12.90631,"lng":79.99579,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAYA TR","scheme":"BOARD"},{"id":"914105083","name":"NARASIMMAN IND","kva":"100","cons":6,"lat":12.92864,"lng":80.04272,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPP TRANSFORMERS","scheme":"BOARD"},{"id":"914105036","name":"MAGANYAM SANJEEV APARTMENT SS","kva":"250","cons":42,"lat":12.91783,"lng":80.00373,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"914105019","name":"METTU KOLATHUR SS","kva":"100","cons":121,"lat":12.94306,"lng":80.00638,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"914105009","name":"DHANALAKSHMI COLLEGE SS 2","kva":"250","cons":1,"lat":12.92931,"lng":80.04323,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTROMATE","scheme":"BOARD"},{"id":"914105011","name":"MNLM KOZHI PANNAI SS","kva":"100","cons":8,"lat":12.91588,"lng":80.05764,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"JAYASREE","scheme":"BOARD"},{"id":"914105046","name":"GAJANAN APARTMENT SS","kva":"100","cons":null,"lat":12.91513,"lng":80.05927,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"914105028","name":"CHETPET VILLAGE SS","kva":"100","cons":198,"lat":12.92643,"lng":80.02576,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RAMESH TRANSFORMER","scheme":"BOARD"},{"id":"914105049","name":"IRUMBEDU HOLLW BLOCK SS","kva":"100","cons":1,"lat":12.94708,"lng":80.00808,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALA","scheme":"BOARD"},{"id":"914105003","name":"MANIMANGALAM SELLI AMMAN KOIL SS","kva":"100","cons":6,"lat":12.92219,"lng":80.04046,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DANYA ELECTRICALS","scheme":"BOARD"},{"id":"914105017","name":"ALAGOOR SS 2 PAPER COMPANY","kva":"100","cons":35,"lat":12.90621,"lng":79.98038,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ABIRAMI TRANSFORMER","scheme":"BOARD"},{"id":"914105012","name":"MANIMANGALAM POWDER COMPANY SS","kva":"250","cons":97,"lat":12.91285,"lng":80.04248,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO TEC","scheme":"BOARD"},{"id":"914105006","name":"MMLM PETROL BUNK SS","kva":"100","cons":93,"lat":12.91887,"lng":80.04414,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTROMATE","scheme":"BOARD"},{"id":"914105023","name":"GURUJI KOIL SS","kva":"100","cons":91,"lat":12.92131,"lng":80.0045,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ELEC","scheme":"BOARD"},{"id":"914105052","name":"MAGANYAM CRISTAL PARK SS 2","kva":"250","cons":71,"lat":12.91714,"lng":80.00298,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RAMAKRISHNA TR","scheme":"BOARD"},{"id":"914105037","name":"MAGANYAM CRYSTAL PARK SS 1","kva":"250","cons":69,"lat":12.91697,"lng":80.00278,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MOTHIRI","scheme":"BOARD"},{"id":"914105070","name":"MMLM SIVAN KOIL SS","kva":"100","cons":177,"lat":12.91478,"lng":80.04281,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Venkateswara Electricals","scheme":"BOARD"},{"id":"914105117","name":"KISHNANAGAR","kva":"100","cons":4,"lat":12.94366,"lng":79.98879,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914105115","name":"KRISHNA NAGAR SS 1","kva":"100","cons":null,"lat":12.94367,"lng":79.98875,"poles":1,"htFeeders":81,"ltFeeders":12,"make":"TAMIL NADU","scheme":"BOARD"},{"id":"914105048","name":"VARATHARAJAPURAM HEMABINDU SS","kva":"100","cons":2,"lat":12.91281,"lng":80.058,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO TEC","scheme":"BOARD"},{"id":"914105082","name":"ANGALAPARAMESHWARI KOIL SS","kva":"100","cons":93,"lat":12.91619,"lng":79.99863,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"THIRUMALAI","scheme":"BOARD"},{"id":"914105026","name":"MAHANIYAM TUBESAND PIPES SS","kva":"250","cons":13,"lat":12.91327,"lng":79.99655,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"PIYASON","scheme":"BOARD"},{"id":"914105061","name":"MAGANYAM BALAMURUGAN GUVARY","kva":"100","cons":1,"lat":12.92427,"lng":79.99691,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"914105038","name":"MAGANYAM CRYSTAL PARK SS 3","kva":"250","cons":59,"lat":12.91722,"lng":80.00298,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAYA TR","scheme":"BOARD"},{"id":"914105073","name":"KOLATHUR SS 2","kva":"100","cons":50,"lat":12.93048,"lng":79.99401,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"914105104","name":"KOLATHUR VILLAGE IMP SS 22","kva":"63","cons":null,"lat":12.94059,"lng":79.99367,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVIN","scheme":"BOARD"},{"id":"914105081","name":"GARDEN CITY","kva":"63","cons":9,"lat":12.91459,"lng":80.05842,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"THIRUMALAI","scheme":"BOARD"},{"id":"914105024","name":"MAHANIYAM CRYSTAL PARK MAIN ROAD","kva":"100","cons":95,"lat":12.91665,"lng":80.00264,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"PERFECT","scheme":"BOARD"},{"id":"914105084","name":"CASTLE ROCK 250 SS 1","kva":"250","cons":32,"lat":12.926,"lng":80.05076,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO ELECTRONIC COMPANY","scheme":"BOARD"},{"id":"914105071","name":"MMLM RICE MILL","kva":"100","cons":null,"lat":12.91805,"lng":80.05017,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"}],"914106":[{"id":"914106047","name":"KAMATCHI NAGAR   II","kva":"63","cons":7,"lat":12.86263,"lng":80.03783,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"914106012","name":"GANDHIJI NAGAR CHURCH","kva":"100","cons":158,"lat":12.85782,"lng":80.04501,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"B & E","scheme":"BOARD"},{"id":"914106020","name":"KAMARAJ NAGAR","kva":"63","cons":96,"lat":12.85704,"lng":80.03627,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI ABHIRAMI","scheme":"IPDS"},{"id":"914106006","name":"LAKSHMIPURAM","kva":"250","cons":339,"lat":12.85938,"lng":80.04106,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"914106027","name":"PALLANCHERY SS 2","kva":"25","cons":23,"lat":12.86589,"lng":80.03723,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"IPDS"},{"id":"914106043","name":"VIMAL 63","kva":"63","cons":27,"lat":12.8533,"lng":80.03611,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"914106014","name":"SADASIVAM NAGAR SS 2","kva":"100","cons":71,"lat":12.85651,"lng":80.04863,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"914106039","name":"GANDHIJI PARK","kva":"63","cons":41,"lat":12.85812,"lng":80.04501,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MAHALAKSHMI","scheme":"BOARD"},{"id":"914106009","name":"VARADHARAJAPURAM SS 1","kva":"250","cons":133,"lat":12.85386,"lng":80.04052,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEG","scheme":"BOARD"},{"id":"914106007","name":"NEELAMAGALAM BALAJI AVENUE","kva":"250","cons":265,"lat":12.85686,"lng":80.03945,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"914106042","name":"PRAVEEN KUMAR 100","kva":"100","cons":null,"lat":12.85887,"lng":80.03439,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"914106031","name":"NAMMAN NAGAR SS3","kva":"25","cons":1,"lat":12.85347,"lng":80.03836,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"IPDS"},{"id":"914106003","name":"NEELAMAGALAM","kva":"250","cons":512,"lat":12.85831,"lng":80.03476,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"914106030","name":"NAMMAN NAGAR SS2","kva":"25","cons":1,"lat":12.8533,"lng":80.03908,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"IPDS"},{"id":"914106013","name":"SADASIVAM NAGAR","kva":"250","cons":133,"lat":12.85499,"lng":80.04846,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"914106023","name":"ORATHUR SS","kva":"63","cons":60,"lat":12.86266,"lng":80.02876,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI ABHIRAMI","scheme":"IPDS"},{"id":"914106024","name":"VARADHARAJAPURAM SS 2","kva":"63","cons":169,"lat":12.85667,"lng":80.04061,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"IPDS"},{"id":"914106026","name":"BABY NAGAR","kva":"63","cons":26,"lat":12.85498,"lng":80.051,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI ABHIRAMI","scheme":"IPDS"},{"id":"914106040","name":"MADAMBAKKAM PANCHYT OFFICE","kva":"100","cons":62,"lat":12.8571,"lng":80.04693,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914106016","name":"KARTHIK NAGAR","kva":"250","cons":83,"lat":12.85564,"lng":80.05132,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"914106029","name":"NAMMAN NAGAR SS1","kva":"25","cons":null,"lat":12.85319,"lng":80.04006,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"IPDS"},{"id":"914106010","name":"E R NAGAR","kva":"250","cons":259,"lat":12.85252,"lng":80.04039,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PARAMOUNT","scheme":"BOARD"},{"id":"914106037","name":"NEELAMANGALAM MAIL NAGAR","kva":"100","cons":116,"lat":12.85995,"lng":80.03451,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"BOARD"},{"id":"914106001","name":"PALLANCHERRY SS 1","kva":"250","cons":182,"lat":12.86346,"lng":80.036,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"914106032","name":"PANDIAN AVENUE","kva":"100","cons":26,"lat":12.85463,"lng":80.04459,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"914106011","name":"SAI GARDEN","kva":"100","cons":115,"lat":12.85395,"lng":80.04642,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"914106028","name":"SADASIVAM NAGAR 3","kva":"25","cons":9,"lat":12.85548,"lng":80.04892,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"IPDS"},{"id":"914106004","name":"RAMAJARAJ NAGAR WATER COMPANY","kva":"100","cons":73,"lat":12.8615,"lng":80.03975,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"914106025","name":"VARADHARAJAPURAM SS 3","kva":"63","cons":59,"lat":12.85528,"lng":80.04046,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"IPDS"},{"id":"914106038","name":"PRAVEEN FLATS","kva":"100","cons":6,"lat":12.8545,"lng":80.04499,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"914106015","name":"RAGAVENDRA NAGAR","kva":"100","cons":43,"lat":12.85425,"lng":80.051,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"914106008","name":"KAMAKODI NAGER","kva":"100","cons":55,"lat":12.85631,"lng":80.04251,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"914106005","name":"PALLANCHERRY OHT","kva":"100","cons":108,"lat":12.8657,"lng":80.03953,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"914106002","name":"NEELAMAGALAM METRO SQUARE","kva":"100","cons":142,"lat":12.86223,"lng":80.03182,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"914106022","name":"JEEVA NAGAR","kva":"63","cons":151,"lat":12.8551,"lng":80.03709,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI ABHIRAMI","scheme":"IPDS"},{"id":"914106033","name":"BABY NAGAR 2","kva":"25","cons":25,"lat":12.85462,"lng":80.05004,"poles":1,"htFeeders":null,"ltFeeders":1,"make":"LAVANYA","scheme":"IPDS"},{"id":"914106046","name":"SAI BABA GARDEN","kva":"63","cons":54,"lat":12.88536,"lng":80.03718,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SHAKTHI","scheme":"BOARD"},{"id":"914106018","name":"PREMIER AVENUE SS","kva":"100","cons":24,"lat":12.88814,"lng":80.03604,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ELEC","scheme":"BOARD"},{"id":"914106044","name":"ASV TRUST","kva":"250","cons":2,"lat":12.88453,"lng":80.03995,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PYSON TRANSFORMER","scheme":"BOARD"},{"id":"914106041","name":"KEEZHPADAPPAI MURUKATHAMMAN KOIL SS","kva":"63","cons":89,"lat":12.88472,"lng":80.03857,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVIN","scheme":"BOARD"},{"id":"914106017","name":"KARTHIKEYAN NAGAR HOLLOW BLOCK","kva":"100","cons":7,"lat":12.88395,"lng":80.03668,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEL","scheme":"BOARD"},{"id":"914106034","name":"KARTHIKEYAN NAGAR IMP","kva":"100","cons":153,"lat":12.88196,"lng":80.03508,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEL","scheme":"BOARD"},{"id":"914106045","name":"AURIC HOMES","kva":"25","cons":8,"lat":12.88498,"lng":80.039,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"914106035","name":"BELIEVER CHURCH SS","kva":"250","cons":5,"lat":12.88777,"lng":80.03634,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAP","scheme":"BOARD"}],"914107":[{"id":"914107109","name":"NEST SS 1","kva":"100","cons":57,"lat":12.88915,"lng":80.05355,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"914107110","name":"NEST SS 2","kva":"250","cons":41,"lat":12.88918,"lng":80.05356,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"914107049","name":"STEP STONE SS 1","kva":"250","cons":25,"lat":12.89346,"lng":80.05549,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEL","scheme":"BOARD"},{"id":"914107108","name":"DANISHPURAM","kva":"100","cons":29,"lat":12.88985,"lng":80.05387,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"914107075","name":"CASA GRANDE SS2","kva":"500","cons":63,"lat":12.88323,"lng":80.05253,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ABIRAMI TRANSFORMER","scheme":"BOARD"},{"id":"914107086","name":"ABI MONARCH SS1","kva":"63","cons":30,"lat":12.88307,"lng":80.04724,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"914107103","name":"VISHWAK GOLD CITY 100 KV SS 1","kva":"100","cons":1,"lat":12.88476,"lng":80.05237,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"914107090","name":"VOX PATANAM 63 KVA DT ASS1","kva":"63","cons":2,"lat":12.89318,"lng":80.05679,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHILKUMAR ELECTRIC","scheme":"BOARD"},{"id":"914107077","name":"CASA GRANDE SS4","kva":"500","cons":93,"lat":12.88319,"lng":80.05254,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ABIRAMI TRANSFORMER","scheme":"BOARD"},{"id":"914107050","name":"STEP STONE SS 2","kva":"250","cons":6,"lat":12.8935,"lng":80.0555,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEL","scheme":"BOARD"},{"id":"914107076","name":"CASA GRANDE SS3","kva":"500","cons":117,"lat":12.88321,"lng":80.05254,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ABIRAMI TRANSFORMER","scheme":"BOARD"},{"id":"914107048","name":"SIVA TIMPER SS","kva":"250","cons":96,"lat":12.88382,"lng":80.05147,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ABIRAMI TRANSFORMER","scheme":"BOARD"},{"id":"914107074","name":"CASA GRANDE SS1","kva":"500","cons":124,"lat":12.88325,"lng":80.05253,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ABIRAMI TRANSFORMER","scheme":"BOARD"},{"id":"914107080","name":"SHREE NIKETAN SCHOOL SS2","kva":"100","cons":1,"lat":12.8915,"lng":80.05566,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MOTHIRI","scheme":"BOARD"},{"id":"914107097","name":"RD PROVINCE SS","kva":"25","cons":4,"lat":12.88343,"lng":80.04769,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA TRANSFORMER","scheme":"BOARD"},{"id":"914107001","name":"SHREE NIKETAN SCHOOL SS1","kva":"100","cons":49,"lat":12.89148,"lng":80.05517,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MOTHIRI","scheme":"BOARD"},{"id":"914107137","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107141","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107120","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107138","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107142","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107121","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107139","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107143","name":"police booth","kva":"250","cons":null,"lat":12.86789,"lng":80.06997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107144","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107145","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107147","name":"police booth","kva":"250","cons":null,"lat":12.86789,"lng":80.06997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107124","name":"police booth","kva":"250","cons":null,"lat":12.86789,"lng":80.06997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107125","name":"police booth","kva":"250","cons":null,"lat":12.86789,"lng":80.06997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107129","name":"police booth","kva":"250","cons":null,"lat":12.86789,"lng":80.06997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107156","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107158","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107136","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107150","name":"police booth","kva":"250","cons":null,"lat":12.86789,"lng":80.06997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107151","name":"police booth","kva":"250","cons":null,"lat":12.86789,"lng":80.06997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107152","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107153","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107154","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107155","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107157","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107140","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107130","name":"ram nagar","kva":"250","cons":null,"lat":12.86898,"lng":80.06563,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkadeshwar","scheme":"BOARD"},{"id":"914107135","name":"police booth","kva":"250","cons":null,"lat":12.86789,"lng":80.06997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107168","name":"ram nagar","kva":"250","cons":null,"lat":12.86898,"lng":80.06563,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkadeshwar","scheme":"BOARD"},{"id":"914107126","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107146","name":"police booth","kva":"250","cons":null,"lat":12.86789,"lng":80.06997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107149","name":"police booth","kva":"250","cons":null,"lat":12.86789,"lng":80.06997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107159","name":"ram nagar","kva":"250","cons":null,"lat":12.86898,"lng":80.06563,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkadeshwar","scheme":"BOARD"},{"id":"914107169","name":"ram nagar","kva":"250","cons":null,"lat":12.86898,"lng":80.06563,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkadeshwar","scheme":"BOARD"},{"id":"914107167","name":"ram nagar","kva":"250","cons":null,"lat":12.86898,"lng":80.06563,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkadeshwar","scheme":"BOARD"},{"id":"914107160","name":"ram nagar","kva":"250","cons":null,"lat":12.86898,"lng":80.06563,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkadeshwar","scheme":"BOARD"},{"id":"914107161","name":"ram nagar","kva":"250","cons":null,"lat":12.86898,"lng":80.06563,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkadeshwar","scheme":"BOARD"},{"id":"914107162","name":"ram nagar","kva":"250","cons":null,"lat":12.86898,"lng":80.06563,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkadeshwar","scheme":"BOARD"},{"id":"914107119","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107163","name":"ram nagar","kva":"250","cons":null,"lat":12.86898,"lng":80.06563,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkadeshwar","scheme":"BOARD"},{"id":"914107164","name":"ram nagar","kva":"250","cons":null,"lat":12.86898,"lng":80.06563,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkadeshwar","scheme":"BOARD"},{"id":"914107166","name":"ram nagar","kva":"250","cons":null,"lat":12.86898,"lng":80.06563,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkadeshwar","scheme":"BOARD"},{"id":"914107123","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107131","name":"ram nagar","kva":"250","cons":null,"lat":12.86898,"lng":80.06563,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkadeshwar","scheme":"BOARD"},{"id":"914107132","name":"police booth","kva":"250","cons":null,"lat":12.86789,"lng":80.06997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107134","name":"police booth","kva":"250","cons":null,"lat":12.86789,"lng":80.06997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107087","name":"NANJIL NAGAR","kva":"100","cons":83,"lat":12.87464,"lng":80.04891,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914107091","name":"RAM NAGAR PARK","kva":"50","cons":8,"lat":12.86935,"lng":80.06628,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914107005","name":"SWAMY VIVEKANANDA NAGAR II","kva":"100","cons":150,"lat":12.87068,"lng":80.0642,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLEC","scheme":"BOARD"},{"id":"914107081","name":"MAHALAKSHMI NAGAR SS","kva":"100","cons":20,"lat":12.87836,"lng":80.04533,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI","scheme":"BOARD"},{"id":"914107111","name":"police booth","kva":"250","cons":null,"lat":12.86789,"lng":80.06997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107112","name":"police booth","kva":"250","cons":null,"lat":12.86789,"lng":80.06997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107113","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107114","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107038","name":"VEERATHAMMAN KOVIL SS","kva":"100","cons":193,"lat":12.87543,"lng":80.0526,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPIC","scheme":"BOARD"},{"id":"914107102","name":"KANTHAVEL NAGAR SS","kva":"100","cons":6,"lat":12.8697,"lng":80.05057,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"914107115","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107116","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107083","name":"IHFD SS 2","kva":"100","cons":166,"lat":12.87107,"lng":80.05554,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPIC","scheme":"BOARD"},{"id":"914107117","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107118","name":"police booth","kva":"250","cons":null,"lat":12.86789,"lng":80.06997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"914107045","name":"HOLY SAI SCHOOL SS","kva":"100","cons":178,"lat":12.8691,"lng":80.05571,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"914107016","name":"KOTHANDARAMAN NAGAR SS","kva":"100","cons":71,"lat":12.86906,"lng":80.06906,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI","scheme":"BOARD"},{"id":"914107034","name":"GANESH NAGAR SS","kva":"100","cons":89,"lat":12.87529,"lng":80.04745,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"914107012","name":"AMBETHKAR NAGAR","kva":"100","cons":148,"lat":12.86939,"lng":80.06093,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"914107096","name":"SWAMY NAGAR","kva":"63","cons":15,"lat":12.86788,"lng":80.06965,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914107085","name":"RUBY","kva":"63","cons":11,"lat":12.86962,"lng":80.07239,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA INDUSTRIES","scheme":"BOARD"},{"id":"914107040","name":"ADHANOOR COLONY CSI SCHOOL","kva":"100","cons":104,"lat":12.86912,"lng":80.05262,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN","scheme":"BOARD"},{"id":"914107008","name":"RAILWAY STATION ROAD SS","kva":"100","cons":241,"lat":12.86816,"lng":80.07217,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SL INDUSTRIES","scheme":"BOARD"},{"id":"914107046","name":"AGRC SS","kva":"250","cons":241,"lat":12.8699,"lng":80.05621,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAY ELE","scheme":"BOARD"},{"id":"914107104","name":"RUBY ORCHID SS I","kva":"100","cons":9,"lat":12.86939,"lng":80.0726,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"914107023","name":"RAJAN STORE SS","kva":"100","cons":23,"lat":12.86698,"lng":80.07092,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"914107044","name":"VATCHALA GARDEN SS","kva":"100","cons":412,"lat":12.871,"lng":80.05711,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ABIRAMI","scheme":"BOARD"},{"id":"914107095","name":"MICRO MACHINE SS","kva":"63","cons":8,"lat":12.87305,"lng":80.04775,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"914107098","name":"SELVARAJ NAGAR OHT","kva":"100","cons":27,"lat":12.86784,"lng":80.06598,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914107100","name":"KOMALAVALLI APPT","kva":"100","cons":170,"lat":12.86983,"lng":80.06624,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914107101","name":"VELAN PERUMAL SS","kva":"100","cons":6,"lat":12.86752,"lng":80.06755,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"914107107","name":"VENKATESHWARA NAGAR SS","kva":"100","cons":22,"lat":12.87703,"lng":80.05524,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"914107032","name":"KILAMBAKKAM 4 POLE","kva":"250","cons":246,"lat":12.87032,"lng":80.07207,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"914107041","name":"ADHANOOR SAIBABA KOIL","kva":"250","cons":73,"lat":12.8744,"lng":80.0551,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ABIRAMI","scheme":"BOARD"},{"id":"914107043","name":"IHFD SS 1","kva":"100","cons":60,"lat":12.87107,"lng":80.05554,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPIC","scheme":"BOARD"},{"id":"914107017","name":"SAI AQUVA PLASTIC","kva":"100","cons":75,"lat":12.87008,"lng":80.06914,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"914107105","name":"RUBY ORCHID SS II","kva":"100","cons":26,"lat":12.86941,"lng":80.07266,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"914107082","name":"RADIANT SS","kva":"100","cons":24,"lat":12.8786,"lng":80.04471,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI","scheme":"BOARD"},{"id":"914107084","name":"POLICE BOOTH SS2","kva":"100","cons":141,"lat":12.86826,"lng":80.0701,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPIC","scheme":"BOARD"},{"id":"914107037","name":"MANTHOPU SS","kva":"100","cons":167,"lat":12.87189,"lng":80.04767,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI","scheme":"BOARD"},{"id":"914107011","name":"SWAMY VIVEKANDA NAGAR I","kva":"100","cons":383,"lat":12.86902,"lng":80.06393,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLEC","scheme":"BOARD"},{"id":"914107026","name":"RAM NAGAR SS","kva":"250","cons":215,"lat":12.86822,"lng":80.06598,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELE","scheme":"BOARD"},{"id":"914107073","name":"VELAMMAL SCHOOL SS","kva":"100","cons":1,"lat":12.8722,"lng":80.0586,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ABIRAMI ELE","scheme":"BOARD"},{"id":"914107088","name":"DOCTOR CITY II","kva":"100","cons":65,"lat":12.87256,"lng":80.04631,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914107018","name":"KAVERI STREET","kva":"250","cons":323,"lat":12.86759,"lng":80.06774,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"914107079","name":"CHINTHAMANI VINAYAGAR KOIL SS","kva":"100","cons":234,"lat":12.8704,"lng":80.0734,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"914107028","name":"VATHIYAR BAKERY","kva":"250","cons":257,"lat":12.86836,"lng":80.06805,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"914107042","name":"JAYALAKSHMI NAGAR","kva":"25","cons":44,"lat":12.87141,"lng":80.05426,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DHANYA","scheme":"BOARD"},{"id":"914107007","name":"VARTHAMAN NAGAR SS","kva":"250","cons":261,"lat":12.8695,"lng":80.0616,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"914107033","name":"KALATHUMEDU SS","kva":"100","cons":138,"lat":12.87591,"lng":80.04866,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI","scheme":"BOARD"},{"id":"914107027","name":"ADHANOOR SHRI  HOMES","kva":"100","cons":168,"lat":12.86772,"lng":80.06665,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI","scheme":"BOARD"},{"id":"914107078","name":"KAILASANATHAR KOIL SS","kva":"100","cons":115,"lat":12.8727,"lng":80.0536,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEF","scheme":"BOARD"},{"id":"914107089","name":"LAKSHMI HEALTH CARE","kva":"63","cons":49,"lat":12.87214,"lng":80.04854,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"914107006","name":"DHANALAKSHMI NAGAR SS","kva":"100","cons":203,"lat":12.86923,"lng":80.07099,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLEC","scheme":"BOARD"},{"id":"914107099","name":"VASANTHAM APPT","kva":"100","cons":100,"lat":12.86893,"lng":80.06514,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"914107031","name":"KESARIYA HIGHLAND","kva":"100","cons":null,"lat":12.87009,"lng":80.07238,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"914107029","name":"POLICE BOOTH SS1","kva":"100","cons":54,"lat":12.86826,"lng":80.0701,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"914107013","name":"ANNANAGAR SS","kva":"100","cons":274,"lat":12.87007,"lng":80.06106,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"914107030","name":"BALAJI NAGAR SS 2","kva":"100","cons":117,"lat":12.87,"lng":80.0709,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLEC","scheme":"BOARD"},{"id":"914107009","name":"ANANTHA APARTMENT SS I","kva":"100","cons":87,"lat":12.86601,"lng":80.07074,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ELE","scheme":"BOARD"},{"id":"914107015","name":"SUBHAKEERTHANA APARTMENT SS","kva":"100","cons":51,"lat":12.87056,"lng":80.07184,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VT","scheme":"BOARD"},{"id":"914107039","name":"ADHANOOR PANCHAYATH OFFICE","kva":"100","cons":234,"lat":12.87179,"lng":80.05175,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEF","scheme":"BOARD"},{"id":"914107035","name":"ADHANOOR SIVAN KOIL KULAM SS","kva":"250","cons":248,"lat":12.87431,"lng":80.04715,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"EMME","scheme":"BOARD"},{"id":"914107024","name":"SWAMY VIVEKANDA NAGAR III","kva":"100","cons":147,"lat":12.8713,"lng":80.06496,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SL","scheme":"BOARD"},{"id":"914107022","name":"ANANTHA APARTMENT SS II","kva":"100","cons":130,"lat":12.86602,"lng":80.07078,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"914107019","name":"SURESH NAGAR SS","kva":"100","cons":167,"lat":12.86713,"lng":80.0667,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"914107106","name":"MUTHUVELL SS","kva":"100","cons":7,"lat":12.86913,"lng":80.05864,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"914107036","name":"DOCTOR CITY SS","kva":"100","cons":96,"lat":12.8715,"lng":80.04229,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"914107094","name":"VARDAMAN NAGAR SS 2","kva":"63","cons":14,"lat":12.86754,"lng":80.0617,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"914107122","name":"police booth","kva":"250","cons":null,"lat":12.86794,"lng":80.06998,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"}],"914108":[{"id":"914108030","name":"SHOBHA BLASSOM SS","kva":"100","cons":6,"lat":12.91539,"lng":80.0269,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"914108011","name":"CHITPET VASU GUARY SS","kva":"250","cons":1,"lat":12.91868,"lng":80.01722,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO TEC","scheme":"BOARD"},{"id":"914108009","name":"MANIMANGALAM SIVARAJ RICEMILL SS","kva":"100","cons":211,"lat":12.91681,"lng":80.04143,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"914108001","name":"SIVA GARDEN SS","kva":"100","cons":54,"lat":12.91445,"lng":80.04035,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"914108023","name":"THAMARAIKANNIYAMMAN KOIL SS 2","kva":"63","cons":19,"lat":12.91862,"lng":80.03855,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI CABLE","scheme":"BOARD"},{"id":"914108006","name":"MANIMANGALAM BAZAAR SS","kva":"250","cons":430,"lat":12.91655,"lng":80.04182,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"914108015","name":"MANIMANGALAM BOUND STREET SS","kva":"100","cons":293,"lat":12.91779,"lng":80.04058,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"914108031","name":"KSL OHT LAKE","kva":"25","cons":3,"lat":12.89733,"lng":80.04064,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"914108028","name":"CHETHUPATTU VILLAGE SS 5","kva":"63","cons":11,"lat":12.92283,"lng":80.01755,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"914108010","name":"SABRI NAGAR SS","kva":"100","cons":368,"lat":12.92215,"lng":80.019,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"JAYASREE","scheme":"BOARD"},{"id":"914108027","name":"CHETHUPATTU VILLAGE SS 4","kva":"63","cons":3,"lat":12.92089,"lng":80.02151,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"914108022","name":"SELVA VINAYAGA RUBBER 63 KVA","kva":"63","cons":1,"lat":12.90279,"lng":80.04269,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LINGA TRANSFORMERS","scheme":"BOARD"},{"id":"914108016","name":"MANIMANGALAM BUTTERFLY SS","kva":"250","cons":38,"lat":12.91522,"lng":80.03816,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO TEC","scheme":"BOARD"},{"id":"914108008","name":"MANIMANGALAM POLICE STATION SS","kva":"100","cons":299,"lat":12.91578,"lng":80.03889,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"PERFECT","scheme":"BOARD"},{"id":"914108007","name":"BHARATHI NAGAT SS 1","kva":"100","cons":190,"lat":12.91643,"lng":80.03383,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"914108020","name":"KARASANGAL IMP VILLAGE SS 3","kva":"100","cons":41,"lat":12.89858,"lng":80.04105,"poles":2,"htFeeders":1,"ltFeeders":0,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"914108003","name":"SELVARAJ GUVARI  SS","kva":"100","cons":22,"lat":12.92014,"lng":80.01748,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU ELECTRICALS","scheme":"BOARD"},{"id":"914108012","name":"PUSHPAGIRI SS 1 NAICKER THOTTAM","kva":"100","cons":137,"lat":12.91663,"lng":80.02209,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO TEC","scheme":"BOARD"},{"id":"914108017","name":"CHETPET HOLLOW BLOCK(MAGESH)","kva":"100","cons":3,"lat":12.92675,"lng":80.01953,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU ELECTRICALS","scheme":"BOARD"},{"id":"914108014","name":"AMZING LOVE TRUST","kva":"250","cons":65,"lat":12.90949,"lng":80.02468,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEL","scheme":"BOARD"},{"id":"914108029","name":"PUSHPAGIRI SS 3","kva":"25","cons":6,"lat":12.91263,"lng":80.02685,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"914108021","name":"CHETTHUPATTU VILLAGE SS 4","kva":"63","cons":4,"lat":12.92162,"lng":80.02048,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI ELACTRIC COMPANY","scheme":"BOARD"},{"id":"914108004","name":"THAMARAIKANNI AMMAN KOIL OHT SS","kva":"100","cons":78,"lat":12.91809,"lng":80.03794,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORMER","scheme":"BOARD"},{"id":"914108005","name":"BHARATHI NAGAR SS 2 BSNL","kva":"100","cons":173,"lat":12.91239,"lng":80.03314,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO TEC","scheme":"BOARD"},{"id":"914108013","name":"KARUPPAIYA SONS SS","kva":"100","cons":122,"lat":12.91701,"lng":80.02469,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEL","scheme":"BOARD"},{"id":"914108026","name":"GTK","kva":"63","cons":60,"lat":12.91228,"lng":80.0192,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVIN","scheme":"BOARD"}]}}