{"substationCode":"9154","feeders":{"915401":{"name":"SRM1","code":"915401","ss_code":"9154","volt":"11","len":1.78,"dts":4,"cons":6,"type":"MultiLineString","coords":[[[80.05112,12.82571],[80.05113,12.82587],[80.05093,12.8259]],[[80.04267,12.82125],[80.04247,12.82118]],[[80.04247,12.82118],[80.04228,12.82111]],[[80.04637,12.82271],[80.04592,12.8227]],[[80.04497,12.82277],[80.04476,12.82279]],[[80.04463,12.82279],[80.04428,12.82281]],[[80.04398,12.82276],[80.04386,12.82273]],[[80.04356,12.82274],[80.04326,12.82274]],[[80.04228,12.82111],[80.0421,12.82109]],[[80.0421,12.82109],[80.04181,12.82107]],[[80.04283,12.82278],[80.04281,12.82236]],[[80.04281,12.82236],[80.04279,12.82194]],[[80.04279,12.82194],[80.0426,12.82194]],[[80.04428,12.82281],[80.04398,12.82276]],[[80.04717,12.82297],[80.04719,12.8228]],[[80.05011,12.82391],[80.04975,12.82392]],[[80.04719,12.8228],[80.0472,12.8227]],[[80.05096,12.82514],[80.05086,12.82484]],[[80.05087,12.82527],[80.05096,12.82514]],[[80.04265,12.82171],[80.04267,12.82125]],[[80.04722,12.82315],[80.04717,12.82297]],[[80.04663,12.82273],[80.04637,12.82271]],[[80.04935,12.82392],[80.04901,12.82393]],[[80.05068,12.8242],[80.05057,12.8239]],[[80.04241,12.82192],[80.04203,12.822]],[[80.04725,12.82352],[80.04722,12.82315]],[[80.04857,12.82395],[80.04827,12.82394]],[[80.04901,12.82393],[80.04857,12.82395]],[[80.0427,12.82085],[80.04273,12.82075]],[[80.05057,12.8239],[80.05011,12.82391]],[[80.0509,12.82558],[80.05087,12.82527]],[[80.04476,12.82279],[80.04463,12.82279]],[[80.04287,12.82327],[80.0429,12.82337]],[[80.0472,12.8227],[80.04663,12.82273]],[[80.04767,12.82397],[80.04725,12.82397]],[[80.04326,12.82274],[80.04326,12.8226]],[[80.04326,12.82274],[80.04283,12.82278]],[[80.04549,12.82272],[80.04497,12.82277]],[[80.0429,12.82337],[80.04306,12.82337]],[[80.04279,12.82194],[80.04265,12.82171]],[[80.04791,12.82396],[80.04767,12.82397]],[[80.04267,12.82125],[80.0427,12.82085]],[[80.05081,12.82456],[80.05068,12.8242]],[[80.05086,12.82484],[80.05081,12.82456]],[[80.04326,12.82252],[80.04325,12.82245]],[[80.04827,12.82394],[80.04791,12.82396]],[[80.0426,12.82194],[80.04241,12.82192]],[[80.04326,12.8226],[80.04326,12.82252]],[[80.04283,12.82278],[80.04285,12.82313]],[[80.04285,12.82313],[80.04287,12.82327]],[[80.04725,12.82397],[80.04725,12.82352]],[[80.04386,12.82273],[80.04356,12.82274]],[[80.05093,12.8259],[80.0509,12.82558]],[[80.04592,12.8227],[80.04549,12.82272]],[[80.04975,12.82392],[80.04935,12.82392]]]},"915402":{"name":"SRM2","code":"915402","ss_code":"9154","volt":"11","len":5.37,"dts":28,"cons":153,"type":"MultiLineString","coords":[[[80.03737,12.81957],[80.0373,12.81945]],[[80.03753,12.81547],[80.03784,12.81541]],[[80.03802,12.82144],[80.03784,12.82119]],[[80.03596,12.81603],[80.03569,12.81566]],[[80.04122,12.81707],[80.04127,12.81706]],[[80.03711,12.81467],[80.03722,12.81504],[80.03806,12.81483]],[[80.03711,12.81467],[80.03717,12.8147],[80.03721,12.81411],[80.03733,12.81375],[80.03764,12.81361],[80.03765,12.81297],[80.03789,12.81282]],[[80.03789,12.81282],[80.03789,12.81282]],[[80.03757,12.81982],[80.03737,12.81957]],[[80.03501,12.81666],[80.03499,12.81606]],[[80.03784,12.81541],[80.03815,12.81535]],[[80.03734,12.82008],[80.03762,12.81999]],[[80.03834,12.82187],[80.0382,12.82163]],[[80.03718,12.82036],[80.03741,12.82033]],[[80.03477,12.81578],[80.03459,12.81544]],[[80.04308,12.82487],[80.04303,12.82458]],[[80.03942,12.82206],[80.03936,12.82198]],[[80.03573,12.81502],[80.03613,12.81493]],[[80.04126,12.81719],[80.0413,12.81766]],[[80.04821,12.82499],[80.04784,12.82498]],[[80.04408,12.82509],[80.04371,12.82509]],[[80.04303,12.82458],[80.0428,12.82444]],[[80.03698,12.81917],[80.03668,12.8193]],[[80.03499,12.81606],[80.03477,12.81578]],[[80.03789,12.81282],[80.03789,12.81268]],[[80.03789,12.81268],[80.03789,12.81268]],[[80.04067,12.82354],[80.04027,12.82309]],[[80.04106,12.82427],[80.04098,12.82399]],[[80.03708,12.82016],[80.03679,12.81973]],[[80.03732,12.82068],[80.03718,12.82036]],[[80.03819,12.82163],[80.03802,12.82144]],[[80.03547,12.81529],[80.0354,12.81513]],[[80.05009,12.82516],[80.04963,12.82514]],[[80.0512,12.82576],[80.05119,12.82597],[80.05076,12.82599]],[[80.0428,12.82444],[80.04252,12.82441]],[[80.03718,12.82036],[80.03708,12.82016]],[[80.03646,12.81665],[80.03661,12.81684]],[[80.03661,12.81684],[80.03662,12.81684]],[[80.03624,12.81636],[80.03608,12.81615]],[[80.03695,12.81562],[80.03724,12.81555]],[[80.03724,12.81555],[80.03753,12.81547]],[[80.03645,12.81486],[80.03678,12.81477]],[[80.03631,12.81807],[80.03589,12.81765]],[[80.03569,12.81566],[80.03555,12.81539]],[[80.0354,12.81513],[80.03573,12.81502]],[[80.03926,12.81831],[80.03948,12.81853]],[[80.05051,12.82516],[80.05009,12.82516]],[[80.03638,12.816],[80.03634,12.81587]],[[80.03698,12.81917],[80.03725,12.81907]],[[80.04335,12.82509],[80.04306,12.82518]],[[80.04306,12.82518],[80.04308,12.82487]],[[80.04142,12.82448],[80.04135,12.82442]],[[80.04027,12.82309],[80.03986,12.82256]],[[80.03693,12.81909],[80.03688,12.81887]],[[80.03613,12.81493],[80.03645,12.81486]],[[80.0364,12.81908],[80.03631,12.81895]],[[80.03887,12.81789],[80.03856,12.81767]],[[80.04122,12.81707],[80.04122,12.81707]],[[80.04122,12.81707],[80.04122,12.817]],[[80.03524,12.81704],[80.03576,12.81667]],[[80.03665,12.81569],[80.03695,12.81562]],[[80.03926,12.81831],[80.03935,12.81825]],[[80.04963,12.82514],[80.04919,12.82515]],[[80.03976,12.81879],[80.03996,12.81902]],[[80.04873,12.82499],[80.04821,12.82499]],[[80.0389,12.81618],[80.03896,12.81617]],[[80.03896,12.81617],[80.03896,12.81617]],[[80.03896,12.81617],[80.03904,12.81617]],[[80.03761,12.81888],[80.03797,12.81876]],[[80.0507,12.82555],[80.05051,12.82516]],[[80.04371,12.82509],[80.04335,12.82509]],[[80.04214,12.82441],[80.04177,12.82441]],[[80.04882,12.82513],[80.04873,12.82499]],[[80.03671,12.81845],[80.03631,12.81807]],[[80.03589,12.81765],[80.03524,12.81704]],[[80.03975,12.81757],[80.04123,12.81718],[80.04122,12.81707]],[[80.03948,12.81853],[80.03974,12.81878]],[[80.05076,12.82599],[80.0507,12.82555]],[[80.04784,12.82498],[80.04753,12.82496],[80.04704,12.82507],[80.04463,12.82512],[80.04463,12.82519],[80.04408,12.82509]],[[80.04177,12.82441],[80.04142,12.82448]],[[80.0373,12.81945],[80.03698,12.81917]],[[80.03916,12.81776],[80.0395,12.81765]],[[80.03661,12.81684],[80.03687,12.81712]],[[80.03688,12.81887],[80.03671,12.81845]],[[80.03632,12.81579],[80.03665,12.81569]],[[80.03459,12.81544],[80.03454,12.81533]],[[80.03608,12.81615],[80.03596,12.81603]],[[80.03797,12.81876],[80.03823,12.81869]],[[80.04098,12.82399],[80.04067,12.82354]],[[80.03975,12.81757],[80.0389,12.81618]],[[80.0389,12.81618],[80.03891,12.81618]],[[80.03762,12.81999],[80.03757,12.81982]],[[80.0388,12.81852],[80.03898,12.81843]],[[80.04121,12.82439],[80.04106,12.82427]],[[80.0387,12.82239],[80.03834,12.82187]],[[80.03634,12.81587],[80.03632,12.81579]],[[80.03524,12.81704],[80.03501,12.81666]],[[80.03926,12.81831],[80.03903,12.81807]],[[80.03898,12.81843],[80.03926,12.81831]],[[80.03903,12.81807],[80.03887,12.81789]],[[80.04132,12.81799],[80.04132,12.818]],[[80.03906,12.82217],[80.0387,12.82239]],[[80.0512,12.82576],[80.05109,12.82571]],[[80.04127,12.81706],[80.04126,12.81719]],[[80.04919,12.82515],[80.04882,12.82513]],[[80.04135,12.82442],[80.04121,12.82439]],[[80.03555,12.81539],[80.03547,12.81529]],[[80.03678,12.81477],[80.03711,12.81467]],[[80.03711,12.81467],[80.03711,12.81467]],[[80.03789,12.81268],[80.03771,12.81216]],[[80.03725,12.81907],[80.03761,12.81888]],[[80.03823,12.81869],[80.03869,12.81855]],[[80.03974,12.81878],[80.03976,12.81879]],[[80.03869,12.81855],[80.0388,12.81852]],[[80.03698,12.81917],[80.03693,12.81909]],[[80.03761,12.82091],[80.03732,12.82068]],[[80.03784,12.82119],[80.03761,12.82091]],[[80.04882,12.82513],[80.0488,12.82517]],[[80.0389,12.81618],[80.03884,12.81619]],[[80.03668,12.8193],[80.03659,12.81935]],[[80.03986,12.82256],[80.03942,12.82206]],[[80.03624,12.81636],[80.03646,12.81665]],[[80.03608,12.81615],[80.03638,12.816]],[[80.04252,12.82441],[80.04214,12.82441]],[[80.04135,12.82442],[80.04144,12.82439]],[[80.0395,12.81765],[80.03975,12.81757]],[[80.03887,12.81789],[80.03916,12.81776]],[[80.03679,12.81973],[80.03659,12.81935]],[[80.0413,12.81766],[80.04132,12.81799]],[[80.03576,12.81667],[80.03624,12.81636]],[[80.03936,12.82198],[80.03906,12.82217]],[[80.03459,12.81544],[80.03415,12.81561]]]},"915403":{"name":"VALLANCHERY","code":"915403","ss_code":"9154","volt":"11","len":9.38,"dts":56,"cons":7856,"type":"MultiLineString","coords":[[[80.06365,12.8391],[80.06365,12.83931]],[[80.0703,12.83067],[80.07039,12.83031]],[[80.06626,12.83703],[80.06641,12.83707]],[[80.06806,12.84014],[80.06817,12.84008]],[[80.06114,12.84074],[80.06126,12.84093]],[[80.06126,12.84093],[80.06126,12.84092]],[[80.06126,12.84092],[80.06135,12.84077]],[[80.05547,12.82984],[80.05546,12.83001]],[[80.05511,12.8287],[80.05541,12.82877]],[[80.05546,12.83001],[80.05518,12.83018]],[[80.05487,12.83048],[80.05476,12.83082]],[[80.05546,12.83001],[80.05576,12.82994]],[[80.05576,12.82994],[80.05582,12.83012]],[[80.05456,12.83137],[80.05452,12.83143]],[[80.05457,12.83223],[80.0546,12.83248]],[[80.0546,12.83248],[80.05461,12.83268]],[[80.05386,12.82834],[80.05388,12.82856]],[[80.05541,12.82877],[80.05557,12.82886]],[[80.05476,12.83082],[80.0546,12.83129]],[[80.05566,12.82893],[80.05559,12.82908]],[[80.0545,12.83209],[80.05455,12.83215]],[[80.06824,12.83395],[80.06819,12.83389]],[[80.06872,12.83356],[80.06863,12.83354]],[[80.07038,12.83119],[80.07021,12.83097]],[[80.06773,12.83434],[80.06782,12.83424]],[[80.06753,12.83152],[80.06762,12.83129]],[[80.07073,12.8278],[80.07068,12.82788]],[[80.06688,12.8367],[80.06691,12.8371]],[[80.06729,12.8324],[80.06738,12.83208]],[[80.06059,12.83821],[80.06066,12.83825]],[[80.061,12.83848],[80.06123,12.83841]],[[80.07016,12.83193],[80.06985,12.83177]],[[80.07038,12.83119],[80.07054,12.83123]],[[80.06679,12.83512],[80.06703,12.83489]],[[80.06562,12.83742],[80.06549,12.8367]],[[80.06645,12.83692],[80.06688,12.8367]],[[80.06414,12.83868],[80.06427,12.83859]],[[80.0689,12.83285],[80.06859,12.83277]],[[80.06727,12.84044],[80.06745,12.84036]],[[80.06803,12.83224],[80.0684,12.83227]],[[80.06987,12.83024],[80.06983,12.83038]],[[80.05938,12.83595],[80.05949,12.83596]],[[80.05827,12.83601],[80.05857,12.83598]],[[80.05857,12.83598],[80.05886,12.83592]],[[80.05976,12.83736],[80.05953,12.83743]],[[80.05952,12.83965],[80.05951,12.8398]],[[80.06872,12.83356],[80.06883,12.83346]],[[80.06693,12.84053],[80.06706,12.84067]],[[80.07189,12.83122],[80.07232,12.83084]],[[80.07048,12.83002],[80.07074,12.83014]],[[80.07078,12.8321],[80.07097,12.83193]],[[80.07017,12.83252],[80.07034,12.8324]],[[80.06762,12.83129],[80.06774,12.83092]],[[80.06746,12.83175],[80.06753,12.83152]],[[80.06711,12.83306],[80.06724,12.8327]],[[80.06724,12.8327],[80.06724,12.8327]],[[80.06414,12.83868],[80.06436,12.83885]],[[80.06912,12.83288],[80.0689,12.83285]],[[80.0701,12.83129],[80.07021,12.83131]],[[80.06402,12.8405],[80.06414,12.84094]],[[80.07152,12.83151],[80.07189,12.83122]],[[80.07127,12.83169],[80.07152,12.83151]],[[80.05724,12.8359],[80.05672,12.83615]],[[80.05957,12.83978],[80.05955,12.83976]],[[80.06046,12.83811],[80.06048,12.83817]],[[80.06068,12.83824],[80.06071,12.83838]],[[80.07039,12.83031],[80.07048,12.83002]],[[80.06514,12.84108],[80.06545,12.84087]],[[80.06486,12.84127],[80.06514,12.84108]],[[80.06793,12.83026],[80.06821,12.82981]],[[80.06913,12.83322],[80.0695,12.83299]],[[80.06838,12.83348],[80.06821,12.83343]],[[80.06703,12.83489],[80.06707,12.8349]],[[80.06824,12.84053],[80.0685,12.84063]],[[80.06582,12.84095],[80.06595,12.84087]],[[80.06595,12.84087],[80.06595,12.84087]],[[80.06767,12.84027],[80.06806,12.84014]],[[80.06745,12.84036],[80.06767,12.84027]],[[80.06391,12.84009],[80.06402,12.8405]],[[80.06992,12.83008],[80.07004,12.82974]],[[80.05977,12.83614],[80.05985,12.83618]],[[80.06248,12.83975],[80.06287,12.84008]],[[80.0601,12.83629],[80.06025,12.83634]],[[80.06059,12.83648],[80.06052,12.83681]],[[80.05953,12.83743],[80.05929,12.83752]],[[80.0603,12.83794],[80.06046,12.83811]],[[80.06133,12.83885],[80.0613,12.83885]],[[80.06146,12.8392],[80.06108,12.83922]],[[80.06054,12.83936],[80.06042,12.83935]],[[80.06029,12.83942],[80.05976,12.83958]],[[80.05951,12.8398],[80.05957,12.83978]],[[80.06054,12.83936],[80.06064,12.8397]],[[80.06138,12.84109],[80.06141,12.84111]],[[80.07036,12.83134],[80.07038,12.83119]],[[80.06344,12.83915],[80.06369,12.83897]],[[80.06369,12.83897],[80.06369,12.83897]],[[80.06482,12.83823],[80.06517,12.83788]],[[80.06615,12.84075],[80.06648,12.84061]],[[80.06365,12.83931],[80.06378,12.83967]],[[80.06313,12.83935],[80.06333,12.83926]],[[80.06595,12.84087],[80.06615,12.84075]],[[80.06576,12.84081],[80.06582,12.84095]],[[80.06889,12.84115],[80.06879,12.84139]],[[80.06545,12.84087],[80.06564,12.8407]],[[80.06333,12.83926],[80.06344,12.83915]],[[80.06648,12.84061],[80.0667,12.84063]],[[80.06631,12.83812],[80.0663,12.83821]],[[80.06628,12.83779],[80.06631,12.83812]],[[80.06369,12.83897],[80.06369,12.83897]],[[80.06369,12.83897],[80.06365,12.8391]],[[80.06365,12.8391],[80.06366,12.8391]],[[80.0667,12.84063],[80.06693,12.84053]],[[80.06721,12.84047],[80.06727,12.84044]],[[80.06721,12.84047],[80.06715,12.8403]],[[80.06693,12.84053],[80.06721,12.84047]],[[80.06455,12.84138],[80.06486,12.84127]],[[80.06817,12.84008],[80.06832,12.84005]],[[80.0663,12.83821],[80.06635,12.83821]],[[80.06793,12.83026],[80.06807,12.83035]],[[80.05743,12.83568],[80.05731,12.83576]],[[80.07057,12.83205],[80.07016,12.83193]],[[80.07055,12.83225],[80.07078,12.8321]],[[80.06811,12.83405],[80.06824,12.83395]],[[80.06658,12.83527],[80.06679,12.83512]],[[80.06558,12.83612],[80.06602,12.83572]],[[80.06688,12.8367],[80.06736,12.83652]],[[80.06517,12.83788],[80.0654,12.83757]],[[80.06824,12.84053],[80.06847,12.84039]],[[80.06806,12.84014],[80.06814,12.84022]],[[80.0689,12.84085],[80.06909,12.8407]],[[80.0685,12.84063],[80.06871,12.84077]],[[80.06724,12.8327],[80.06729,12.8324]],[[80.06763,12.83211],[80.06786,12.83216]],[[80.059,12.83767],[80.05891,12.83751]],[[80.05929,12.83752],[80.059,12.83767]],[[80.05994,12.83771],[80.05995,12.83771]],[[80.06046,12.83811],[80.06059,12.83821]],[[80.06071,12.83838],[80.06078,12.83851]],[[80.06177,12.83832],[80.06209,12.83829]],[[80.06108,12.83922],[80.06093,12.83928]],[[80.06102,12.84001],[80.0614,12.83992]],[[80.06173,12.83983],[80.06198,12.83973]],[[80.06198,12.83973],[80.06205,12.83971]],[[80.06369,12.83897],[80.06393,12.83881]],[[80.0689,12.84085],[80.06889,12.84115]],[[80.06976,12.83056],[80.06976,12.83076]],[[80.07232,12.83084],[80.07265,12.83056]],[[80.07034,12.8324],[80.07055,12.83225]],[[80.06987,12.83271],[80.07017,12.83252]],[[80.06904,12.82988],[80.06936,12.83002]],[[80.06829,12.82961],[80.06838,12.82937]],[[80.06838,12.82937],[80.06841,12.82903]],[[80.06736,12.83314],[80.06711,12.83306]],[[80.06736,12.83652],[80.06744,12.83682]],[[80.06393,12.83881],[80.06414,12.83868]],[[80.06814,12.84022],[80.06824,12.84053]],[[80.06871,12.84077],[80.0689,12.84085]],[[80.05638,12.83636],[80.05617,12.83652]],[[80.06313,12.83935],[80.0631,12.83929]],[[80.05994,12.83727],[80.05976,12.83736]],[[80.06123,12.83841],[80.06128,12.83862]],[[80.06064,12.8397],[80.06079,12.84011]],[[80.06703,12.83489],[80.06723,12.83473]],[[80.07021,12.83097],[80.0703,12.83067]],[[80.06985,12.83177],[80.06997,12.83167]],[[80.06997,12.83167],[80.06997,12.83167]],[[80.06821,12.82981],[80.06829,12.82961]],[[80.0695,12.83299],[80.06937,12.83293]],[[80.06842,12.8338],[80.06872,12.83356]],[[80.06593,12.83723],[80.06626,12.83703]],[[80.06611,12.83725],[80.06619,12.83761]],[[80.06824,12.84053],[80.06811,12.84052]],[[80.06564,12.8407],[80.06573,12.84075]],[[80.06573,12.84075],[80.06573,12.84075]],[[80.06562,12.83742],[80.06593,12.83723]],[[80.06593,12.83723],[80.06611,12.83725]],[[80.06976,12.83076],[80.06973,12.83102]],[[80.05672,12.83615],[80.05638,12.83636]],[[80.05985,12.83618],[80.0601,12.83629]],[[80.06025,12.83634],[80.06041,12.83642]],[[80.05976,12.83958],[80.05952,12.83965]],[[80.0654,12.83757],[80.06562,12.83742]],[[80.06983,12.83038],[80.06976,12.83056]],[[80.07078,12.8321],[80.07057,12.83205]],[[80.05886,12.83592],[80.05919,12.83593]],[[80.05919,12.83593],[80.05938,12.83595]],[[80.06033,12.83707],[80.06025,12.83714]],[[80.05986,12.83761],[80.05994,12.83771]],[[80.06066,12.83825],[80.06068,12.83824]],[[80.06071,12.83932],[80.06054,12.83936]],[[80.061,12.84048],[80.06114,12.84074]],[[80.05743,12.83568],[80.05766,12.8358]],[[80.06971,12.83009],[80.06992,12.83008]],[[80.06602,12.83572],[80.06624,12.83553]],[[80.06917,12.83288],[80.06912,12.83288]],[[80.07074,12.83014],[80.07094,12.83019]],[[80.07094,12.83019],[80.07094,12.83019]],[[80.06997,12.83167],[80.07005,12.83155]],[[80.07005,12.83155],[80.0701,12.83129]],[[80.06223,12.8409],[80.06256,12.8405]],[[80.06096,12.84042],[80.061,12.84048]],[[80.06009,12.83784],[80.0603,12.83794]],[[80.06128,12.83862],[80.06133,12.83885]],[[80.06079,12.84011],[80.06102,12.84001]],[[80.0614,12.83992],[80.06173,12.83983]],[[80.06168,12.84153],[80.06188,12.84134]],[[80.05949,12.83596],[80.05954,12.8361]],[[80.06821,12.83343],[80.06793,12.83333]],[[80.06414,12.84094],[80.06418,12.84109]],[[80.06573,12.84075],[80.06576,12.84081]],[[80.0642,12.84119],[80.06431,12.84149]],[[80.06418,12.84109],[80.0642,12.84119]],[[80.06992,12.83008],[80.06987,12.83024]],[[80.06378,12.83967],[80.06391,12.84009]],[[80.06782,12.83424],[80.06811,12.83405]],[[80.06313,12.83935],[80.06314,12.83946]],[[80.05949,12.83596],[80.05977,12.83614]],[[80.05951,12.8398],[80.05956,12.83998]],[[80.06079,12.84011],[80.06096,12.84042]],[[80.06114,12.84074],[80.06126,12.84092]],[[80.06126,12.84092],[80.06138,12.84109]],[[80.06431,12.84149],[80.06455,12.84138]],[[80.07094,12.83019],[80.07108,12.83025]],[[80.06744,12.83682],[80.0675,12.83719]],[[80.06723,12.83473],[80.06763,12.83445]],[[80.0679,12.83504],[80.06791,12.83515]],[[80.06738,12.83208],[80.06763,12.83211]],[[80.06738,12.83208],[80.06746,12.83175]],[[80.07287,12.83035],[80.07342,12.82979]],[[80.06619,12.83761],[80.06628,12.83779]],[[80.0684,12.83227],[80.06843,12.83219]],[[80.07097,12.83193],[80.07127,12.83169]],[[80.06763,12.83445],[80.06773,12.83434]],[[80.06791,12.83486],[80.0679,12.83504]],[[80.06549,12.8367],[80.06558,12.83612]],[[80.06793,12.83333],[80.06753,12.83321]],[[80.06776,12.8346],[80.06776,12.83465]],[[80.06807,12.83547],[80.06814,12.8357]],[[80.07265,12.83056],[80.07287,12.83035]],[[80.06454,12.83842],[80.06482,12.83823]],[[80.06867,12.82983],[80.06904,12.82988]],[[80.06904,12.82988],[80.06904,12.82988]],[[80.06783,12.83059],[80.06793,12.83026]],[[80.06774,12.83092],[80.06783,12.83059]],[[80.06753,12.83321],[80.06736,12.83314]],[[80.06814,12.8357],[80.06821,12.83588]],[[80.06776,12.83465],[80.06791,12.83486]],[[80.06791,12.83486],[80.06791,12.83486]],[[80.06763,12.83445],[80.06776,12.8346]],[[80.05995,12.83771],[80.06009,12.83784]],[[80.06937,12.83293],[80.06927,12.83292]],[[80.06626,12.83703],[80.06645,12.83692]],[[80.06427,12.83859],[80.06454,12.83842]],[[80.06287,12.84008],[80.06256,12.8405]],[[80.06093,12.83928],[80.06071,12.83932]],[[80.06042,12.83935],[80.06029,12.83942]],[[80.06936,12.83002],[80.06971,12.83009]],[[80.06821,12.82981],[80.06867,12.82983]],[[80.06863,12.83354],[80.06838,12.83348]],[[80.06136,12.83898],[80.06146,12.8392]],[[80.06078,12.83851],[80.061,12.83848]],[[80.06041,12.83642],[80.06059,12.83648]],[[80.06161,12.84144],[80.06156,12.84136]],[[80.06168,12.84153],[80.06161,12.84144]],[[80.0546,12.83129],[80.05456,12.83137]],[[80.05518,12.83018],[80.05487,12.83048]],[[80.05599,12.83423],[80.05577,12.83426]],[[80.05385,12.82786],[80.05385,12.82802]],[[80.05699,12.83541],[80.05743,12.83568]],[[80.05474,12.82877],[80.05511,12.8287]],[[80.05577,12.83426],[80.05573,12.83432]],[[80.05562,12.83378],[80.05599,12.83423]],[[80.05557,12.82932],[80.05547,12.8297]],[[80.05443,12.83174],[80.05445,12.83188]],[[80.05385,12.82802],[80.05386,12.82834]],[[80.05576,12.82994],[80.05599,12.82982]],[[80.05437,12.82885],[80.05474,12.82877]],[[80.05573,12.83432],[80.05555,12.8343]],[[80.05388,12.82882],[80.05405,12.82887]],[[80.05388,12.82856],[80.05388,12.82882]],[[80.05372,12.82748],[80.05385,12.82786]],[[80.05445,12.83188],[80.0545,12.83209]],[[80.05614,12.83439],[80.05675,12.83507]],[[80.05405,12.82887],[80.05437,12.82885]],[[80.05511,12.8287],[80.05517,12.82881]],[[80.05547,12.8297],[80.05547,12.82984]],[[80.05123,12.82569],[80.05126,12.82597],[80.05224,12.82581],[80.05303,12.82679],[80.05361,12.82724],[80.05375,12.82729],[80.05372,12.82748]],[[80.05557,12.82886],[80.05566,12.82893]],[[80.05511,12.83323],[80.05562,12.83378]],[[80.05452,12.83143],[80.05443,12.83174]],[[80.05599,12.83423],[80.05614,12.83439]],[[80.05455,12.83215],[80.05457,12.83223]],[[80.0549,12.83305],[80.05511,12.83323]],[[80.05766,12.8358],[80.05804,12.83609]],[[80.05956,12.83998],[80.05977,12.84031]],[[80.06711,12.83306],[80.06706,12.83317]],[[80.06824,12.83395],[80.06842,12.8338]],[[80.06883,12.83346],[80.06913,12.83322]],[[80.05804,12.83609],[80.05827,12.83601]],[[80.05731,12.83576],[80.05724,12.8359]],[[80.05675,12.83507],[80.05699,12.83541]],[[80.0695,12.83299],[80.06965,12.83286]],[[80.06965,12.83286],[80.06987,12.83271]],[[80.07021,12.83131],[80.07036,12.83134]],[[80.06052,12.83681],[80.06033,12.83707]],[[80.06025,12.83714],[80.05994,12.83727]],[[80.06156,12.84136],[80.06141,12.84111]],[[80.06786,12.83216],[80.06803,12.83224]],[[80.06783,12.83059],[80.06796,12.83064]],[[80.05976,12.83736],[80.05986,12.83761]],[[80.05559,12.82908],[80.05557,12.82932]],[[80.06927,12.83292],[80.06917,12.83288]],[[80.06188,12.84134],[80.06223,12.8409]],[[80.05471,12.83312],[80.05472,12.8332]],[[80.05461,12.83268],[80.0549,12.83305]],[[80.0549,12.83305],[80.05471,12.83312]],[[80.06133,12.83885],[80.06136,12.83898]],[[80.06146,12.8392],[80.06175,12.83915]],[[80.06624,12.83553],[80.06658,12.83527]],[[80.06248,12.83975],[80.06313,12.83935]],[[80.06009,12.83784],[80.06027,12.83772]],[[80.06151,12.83837],[80.06177,12.83832]],[[80.06123,12.83841],[80.06151,12.83837]],[[80.06791,12.83515],[80.06807,12.83547]]]},"915404":{"name":"GUDUVANCHERI","code":"915404","ss_code":"9154","volt":"11","len":3.48,"dts":21,"cons":170,"type":"MultiLineString","coords":[[[80.04785,12.83208],[80.04781,12.83202],[80.04764,12.8321],[80.04768,12.83216]],[[80.0463,12.82908],[80.04631,12.82857],[80.04641,12.82857]],[[80.04593,12.82653],[80.04597,12.82667]],[[80.04537,12.82655],[80.04557,12.82653]],[[80.04415,12.82603],[80.04397,12.82606]],[[80.0466,12.83108],[80.0468,12.8313]],[[80.0468,12.8313],[80.04705,12.83153]],[[80.04478,12.82645],[80.04488,12.82656]],[[80.04488,12.82656],[80.04499,12.8266]],[[80.04533,12.82684],[80.04533,12.8271]],[[80.04572,12.82653],[80.04593,12.82653]],[[80.04593,12.82653],[80.04616,12.82654]],[[80.04356,12.82755],[80.04343,12.82774]],[[80.04357,12.82793],[80.04392,12.82823]],[[80.04392,12.82823],[80.04407,12.82838]],[[80.04407,12.82838],[80.04432,12.82864]],[[80.04537,12.8291],[80.04558,12.82891]],[[80.04594,12.8305],[80.04613,12.83063]],[[80.04634,12.83083],[80.0466,12.83108]],[[80.04343,12.82774],[80.04316,12.82792]],[[80.04537,12.82655],[80.04533,12.82684]],[[80.04558,12.82891],[80.04581,12.82924]],[[80.04595,12.82689],[80.04599,12.82684]],[[80.04599,12.82783],[80.04599,12.82783]],[[80.04599,12.82783],[80.04605,12.82807]],[[80.04599,12.82783],[80.04599,12.82783]],[[80.04599,12.82783],[80.04584,12.82787]],[[80.04584,12.82787],[80.04585,12.82768]],[[80.04613,12.83063],[80.04581,12.8309]],[[80.04693,12.82899],[80.04696,12.82896]],[[80.04584,12.82787],[80.04569,12.82783]],[[80.04397,12.82606],[80.04397,12.82589]],[[80.04397,12.82589],[80.04391,12.82572]],[[80.04537,12.8291],[80.04525,12.82897]],[[80.04525,12.82897],[80.04511,12.82882]],[[80.04511,12.82882],[80.04523,12.8287]],[[80.04523,12.8287],[80.04536,12.82855]],[[80.04536,12.82855],[80.04553,12.82838]],[[80.04306,12.82518],[80.04312,12.82576]],[[80.04311,12.82619],[80.04397,12.82606]],[[80.04313,12.82603],[80.04311,12.82603]],[[80.04306,12.82518],[80.04316,12.82507]],[[80.04312,12.82576],[80.04313,12.82603]],[[80.04313,12.82603],[80.04311,12.82619]],[[80.04402,12.8272],[80.04363,12.82744]],[[80.04468,12.82574],[80.04463,12.82602]],[[80.04499,12.8266],[80.04537,12.82655]],[[80.04613,12.83063],[80.04634,12.83083]],[[80.04489,12.82915],[80.0451,12.82933]],[[80.04515,12.82926],[80.04537,12.8291]],[[80.04479,12.82908],[80.04489,12.82915]],[[80.04397,12.8265],[80.04397,12.82668]],[[80.04363,12.82744],[80.04356,12.82755]],[[80.04532,12.82716],[80.04552,12.8274]],[[80.04529,12.82988],[80.04564,12.8301]],[[80.04489,12.82915],[80.04494,12.82913]],[[80.04581,12.82924],[80.0461,12.82899]],[[80.04604,12.82735],[80.04616,12.82769]],[[80.04316,12.82792],[80.04288,12.82823]],[[80.04727,12.82906],[80.04726,12.82912]],[[80.04705,12.83153],[80.04737,12.83179]],[[80.04748,12.83195],[80.04768,12.83216]],[[80.04397,12.82606],[80.04403,12.82631]],[[80.04418,12.82602],[80.04415,12.82603]],[[80.04557,12.82653],[80.04572,12.82653]],[[80.04432,12.82864],[80.04455,12.82882]],[[80.04616,12.82769],[80.04599,12.82783]],[[80.0451,12.82933],[80.04515,12.82926]],[[80.04737,12.83179],[80.04748,12.83195]],[[80.0451,12.82933],[80.04494,12.8295]],[[80.04494,12.8295],[80.04508,12.82969]],[[80.04402,12.82685],[80.04402,12.8272]],[[80.04693,12.82899],[80.04727,12.82906]],[[80.04288,12.82823],[80.04291,12.82825]],[[80.04468,12.82574],[80.04468,12.82574]],[[80.04468,12.82574],[80.04478,12.82645]],[[80.04463,12.82602],[80.04418,12.82602]],[[80.05127,12.82569],[80.05127,12.82584],[80.0506,12.8259],[80.0506,12.82506],[80.04692,12.82504],[80.04565,12.82513],[80.04562,12.82578],[80.04468,12.82574]],[[80.04468,12.82574],[80.04468,12.82574]],[[80.04665,12.82906],[80.04693,12.82899]],[[80.04403,12.82631],[80.04397,12.8265]],[[80.04455,12.82882],[80.04479,12.82908]],[[80.04564,12.8301],[80.0457,12.83006]],[[80.04508,12.82969],[80.04529,12.82988]],[[80.04616,12.82654],[80.04622,12.8267]],[[80.04564,12.8301],[80.04594,12.8305]],[[80.04622,12.8267],[80.04627,12.82691]],[[80.04627,12.82691],[80.04595,12.82689]],[[80.0463,12.82908],[80.04665,12.82906]],[[80.04533,12.8271],[80.04532,12.82716]],[[80.04397,12.82668],[80.04402,12.82685]],[[80.0461,12.82899],[80.0463,12.82908]],[[80.04343,12.82774],[80.04357,12.82793]],[[80.04552,12.8274],[80.04604,12.82735]]]},"915405":{"name":"TOWER","code":"915405","ss_code":"9154","volt":"11","len":1.88,"dts":9,"cons":648,"type":"MultiLineString","coords":[[[80.04976,12.82702],[80.04989,12.82706]],[[80.04989,12.82706],[80.04996,12.82708]],[[80.04894,12.82831],[80.04693,12.82899],[80.04887,12.82893],[80.04889,12.82925]],[[80.04889,12.82925],[80.04899,12.83007],[80.04883,12.83012]],[[80.04883,12.83012],[80.04874,12.83015]],[[80.05151,12.82623],[80.05155,12.82622]],[[80.04965,12.82698],[80.04976,12.82702]],[[80.05147,12.82599],[80.05162,12.82598]],[[80.05162,12.82598],[80.05168,12.82598]],[[80.052,12.82596],[80.05168,12.82598]],[[80.05147,12.82599],[80.05147,12.82599]],[[80.05147,12.82599],[80.05138,12.82632]],[[80.05138,12.82632],[80.04933,12.82681],[80.04965,12.82698]],[[80.05155,12.82622],[80.05158,12.8262]],[[80.05151,12.82623],[80.05138,12.82632]],[[80.05131,12.82569],[80.05135,12.826],[80.05147,12.82599]],[[80.05147,12.82599],[80.05162,12.82598]],[[80.05162,12.82598],[80.052,12.82596]],[[80.052,12.82596],[80.05241,12.82658],[80.05168,12.82744],[80.05141,12.82731],[80.04884,12.82815],[80.04894,12.82831]],[[80.04895,12.8283],[80.04889,12.82925]],[[80.04889,12.82925],[80.04883,12.83012]],[[80.04883,12.83012],[80.04883,12.83013]]]},"915406":{"name":"33KV ESTANCIA","code":"915406","ss_code":"9154","volt":"33","len":4,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.05075,12.83519],[80.05095,12.83539]],[[80.06519,12.85031],[80.06536,12.85052]],[[80.04982,12.83431],[80.05014,12.83468]],[[80.06238,12.8465],[80.0626,12.8468]],[[80.05924,12.84327],[80.0595,12.84354]],[[80.05406,12.83835],[80.05436,12.83866]],[[80.06382,12.84847],[80.06413,12.84887]],[[80.06413,12.84887],[80.06424,12.84903]],[[80.05716,12.84126],[80.05747,12.84156]],[[80.06209,12.84615],[80.06238,12.8465]],[[80.06182,12.84584],[80.06209,12.84615]],[[80.0559,12.84011],[80.05623,12.84042]],[[80.06536,12.85052],[80.06512,12.85064],[80.06505,12.85054],[80.06474,12.85073],[80.06468,12.85062]],[[80.06499,12.84999],[80.06519,12.85031]],[[80.06307,12.8474],[80.06329,12.84772]],[[80.06424,12.84903],[80.06445,12.8493]],[[80.06445,12.8493],[80.06474,12.84967]],[[80.05623,12.84042],[80.05655,12.84077]],[[80.05797,12.84208],[80.05833,12.84245]],[[80.05655,12.84077],[80.05684,12.84098]],[[80.05896,12.84299],[80.05924,12.84327]],[[80.05975,12.84377],[80.05988,12.84393]],[[80.0595,12.84354],[80.05975,12.84377]],[[80.05833,12.84245],[80.05864,12.8427]],[[80.0602,12.84419],[80.06047,12.84442]],[[80.05436,12.83866],[80.05468,12.83895]],[[80.06159,12.84555],[80.06182,12.84584]],[[80.06361,12.84814],[80.06382,12.84847]],[[80.06329,12.84772],[80.06361,12.84814]],[[80.05372,12.83801],[80.05406,12.83835]],[[80.05557,12.83979],[80.0559,12.84011]],[[80.05527,12.8395],[80.05557,12.83979]],[[80.05316,12.83751],[80.05348,12.83779]],[[80.0607,12.84465],[80.06104,12.84497]],[[80.06047,12.84442],[80.0607,12.84465]],[[80.05684,12.84098],[80.05716,12.84126]],[[80.05044,12.83495],[80.05075,12.83519]],[[80.06283,12.84708],[80.06307,12.8474]],[[80.0512,12.83569],[80.05152,12.83599]],[[80.05245,12.83687],[80.05283,12.83715]],[[80.05348,12.83779],[80.05372,12.83801]],[[80.05494,12.83922],[80.05527,12.8395]],[[80.05747,12.84156],[80.05772,12.8418]],[[80.05864,12.8427],[80.05896,12.84299]],[[80.05988,12.84393],[80.0602,12.84419]],[[80.06474,12.84967],[80.06499,12.84999]],[[80.05095,12.83539],[80.0512,12.83569]],[[80.05772,12.8418],[80.05797,12.84208]],[[80.05468,12.83895],[80.05494,12.83922]],[[80.06134,12.84527],[80.06159,12.84555]],[[80.0626,12.8468],[80.06283,12.84708]],[[80.04883,12.83336],[80.0492,12.83367]],[[80.0492,12.83367],[80.04948,12.83402]],[[80.05014,12.83468],[80.05044,12.83495]],[[80.05185,12.8363],[80.05213,12.83657]],[[80.04867,12.83281],[80.04858,12.83311]],[[80.04858,12.83311],[80.04883,12.83336]],[[80.04948,12.83402],[80.04982,12.83431]],[[80.05152,12.83599],[80.05185,12.8363]],[[80.05139,12.82568],[80.05145,12.82598],[80.05201,12.82595],[80.05246,12.8266],[80.05171,12.82748],[80.04913,12.82821],[80.04901,12.82853],[80.04919,12.83071],[80.04885,12.8313]],[[80.04885,12.8313],[80.049,12.83138]],[[80.06104,12.84497],[80.06134,12.84527]],[[80.04885,12.8313],[80.048,12.832],[80.04867,12.83281]],[[80.05213,12.83657],[80.05245,12.83687]],[[80.05283,12.83715],[80.05316,12.83751]]]},"915407":{"name":"EAST POTHERI","code":"915407","ss_code":"9154","volt":"11","len":4.54,"dts":16,"cons":116,"type":"MultiLineString","coords":[[[80.0472,12.82137],[80.0472,12.82142]],[[80.0472,12.82263],[80.04715,12.82263]],[[80.04706,12.81328],[80.04706,12.81328]],[[80.04706,12.81328],[80.04697,12.81315]],[[80.05088,12.82527],[80.05096,12.82514]],[[80.05135,12.82568],[80.05139,12.82585],[80.05093,12.82589]],[[80.0472,12.82142],[80.0472,12.82153]],[[80.0495,12.81934],[80.05,12.81914]],[[80.05348,12.82134],[80.05382,12.82173]],[[80.0492,12.81593],[80.04842,12.81495]],[[80.0494,12.81618],[80.0492,12.81593]],[[80.04993,12.82044],[80.04994,12.81999]],[[80.05526,12.8241],[80.05524,12.82398]],[[80.04798,12.8198],[80.0476,12.82018]],[[80.05542,12.82471],[80.05558,12.82469]],[[80.05526,12.8241],[80.05524,12.82399]],[[80.05524,12.82399],[80.05524,12.82398]],[[80.05222,12.81991],[80.05244,12.82016]],[[80.05524,12.82398],[80.05524,12.82399]],[[80.05524,12.82399],[80.05534,12.82394]],[[80.04717,12.82073],[80.04718,12.82096]],[[80.04467,12.82468],[80.04466,12.82494]],[[80.04468,12.82423],[80.04467,12.82468]],[[80.04993,12.82094],[80.04993,12.82044]],[[80.0447,12.82511],[80.04468,12.8251]],[[80.05402,12.82195],[80.05409,12.82204]],[[80.04833,12.81968],[80.04798,12.8198]],[[80.05005,12.81709],[80.05012,12.81699]],[[80.05012,12.81699],[80.05012,12.81698]],[[80.05139,12.81816],[80.05181,12.81801]],[[80.04466,12.82494],[80.04469,12.82504]],[[80.0543,12.82227],[80.05453,12.82254]],[[80.05029,12.8174],[80.05005,12.81709]],[[80.05127,12.81873],[80.05101,12.81838]],[[80.04961,12.81647],[80.0494,12.81618]],[[80.0472,12.82263],[80.04717,12.82277]],[[80.04469,12.82504],[80.0447,12.82506]],[[80.05088,12.81821],[80.05071,12.81795]],[[80.05105,12.81884],[80.05127,12.81873]],[[80.04734,12.81372],[80.04701,12.81332]],[[80.04468,12.82285],[80.04468,12.82307]],[[80.05082,12.82456],[80.05069,12.8242]],[[80.04994,12.81999],[80.04951,12.81934]],[[80.05382,12.82173],[80.05402,12.82195]],[[80.05524,12.82398],[80.05534,12.82394]],[[80.05536,12.82442],[80.05526,12.8241]],[[80.04996,12.82134],[80.04993,12.82094]],[[80.05498,12.82366],[80.05524,12.82398]],[[80.0447,12.82392],[80.04468,12.82423]],[[80.04781,12.81425],[80.04734,12.81372]],[[80.04718,12.82096],[80.0472,12.82137]],[[80.05169,12.81935],[80.05183,12.81949]],[[80.05004,12.82173],[80.04996,12.82134]],[[80.05091,12.82558],[80.05088,12.82527]],[[80.05183,12.81949],[80.05196,12.81964]],[[80.05063,12.81784],[80.05055,12.81775]],[[80.05069,12.8242],[80.05058,12.82389]],[[80.04887,12.8196],[80.04833,12.81968]],[[80.05065,12.81885],[80.05077,12.81901]],[[80.0527,12.82047],[80.05287,12.82065]],[[80.05013,12.82229],[80.05004,12.82173]],[[80.05005,12.81709],[80.05012,12.81699]],[[80.05547,12.8248],[80.05557,12.82513]],[[80.0447,12.82506],[80.0447,12.82511]],[[80.05181,12.81801],[80.05215,12.81789]],[[80.05042,12.81757],[80.05029,12.8174]],[[80.05028,12.82278],[80.05013,12.82229]],[[80.05,12.81914],[80.05065,12.81885]],[[80.05065,12.81885],[80.05065,12.81885]],[[80.05127,12.81873],[80.05148,12.81903]],[[80.05148,12.81903],[80.05169,12.81935]],[[80.05055,12.81775],[80.05042,12.81757]],[[80.05542,12.82471],[80.05547,12.8248]],[[80.0548,12.82287],[80.05498,12.82366]],[[80.04721,12.82232],[80.0472,12.82263]],[[80.04705,12.81328],[80.04706,12.81328]],[[80.04706,12.81328],[80.04778,12.81295]],[[80.05287,12.82065],[80.05308,12.82088]],[[80.04468,12.82307],[80.04472,12.82348]],[[80.05409,12.82204],[80.0543,12.82227]],[[80.05308,12.82088],[80.0533,12.82115]],[[80.05244,12.82016],[80.05255,12.82037]],[[80.05255,12.82037],[80.05255,12.82037]],[[80.05058,12.82389],[80.05043,12.82326]],[[80.0476,12.82018],[80.04717,12.82016]],[[80.05453,12.82254],[80.0548,12.82287]],[[80.05096,12.82514],[80.05086,12.82484]],[[80.05101,12.81838],[80.05088,12.81821]],[[80.04842,12.81495],[80.04781,12.81425]],[[80.05071,12.81795],[80.05063,12.81784]],[[80.04717,12.82277],[80.04563,12.82276],[80.04468,12.82285]],[[80.05571,12.82592],[80.05573,12.82618]],[[80.04717,12.82016],[80.04717,12.82073]],[[80.04951,12.81934],[80.0495,12.81934]],[[80.0495,12.81934],[80.04887,12.8196]],[[80.05093,12.82589],[80.05091,12.82558]],[[80.05077,12.81901],[80.05105,12.81884]],[[80.0533,12.82115],[80.05348,12.82134]],[[80.05573,12.82618],[80.05613,12.82614]],[[80.05671,12.82615],[80.05711,12.82616]],[[80.05711,12.82616],[80.05743,12.82615]],[[80.05043,12.82326],[80.05028,12.82278]],[[80.05644,12.82616],[80.05658,12.82617]],[[80.05658,12.82617],[80.05671,12.82615]],[[80.05743,12.82615],[80.05778,12.82615]],[[80.05255,12.82037],[80.0527,12.82047]],[[80.05101,12.81838],[80.05139,12.81816]],[[80.05005,12.81709],[80.04986,12.81682]],[[80.05196,12.81963],[80.05222,12.81991]],[[80.05613,12.82614],[80.05644,12.82616]],[[80.05557,12.82513],[80.05566,12.82543]],[[80.05572,12.82563],[80.05571,12.82592]],[[80.05566,12.82543],[80.05572,12.82563]],[[80.0548,12.82287],[80.05498,12.82366]],[[80.04701,12.81332],[80.04705,12.81328]],[[80.04705,12.81328],[80.04706,12.81328]],[[80.0472,12.82153],[80.04722,12.82187]],[[80.04472,12.82348],[80.0447,12.82392]],[[80.04986,12.81682],[80.04961,12.81647]],[[80.04722,12.82187],[80.04721,12.82232]],[[80.05542,12.82471],[80.05536,12.82442]],[[80.05086,12.82484],[80.05082,12.82456]]]},"915408":{"name":"33KV THAILAVARAM","code":"915408","ss_code":"9154","volt":"33","len":1.15,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.05146,12.82567],[80.05154,12.826],[80.052,12.82596],[80.05241,12.82658],[80.05168,12.82744],[80.05141,12.82731],[80.04884,12.82815],[80.04854,12.82837],[80.04863,12.8286],[80.04885,12.82867],[80.0489,12.82974],[80.04905,12.83043],[80.04901,12.8307],[80.04888,12.83109],[80.04863,12.8314],[80.04782,12.83203],[80.04785,12.83207]]]},"915409":{"name":"33KV KAYARAMBEDU","code":"915409","ss_code":"9154","volt":"33","len":9.03,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.05249,12.82503],[80.05317,12.82506]],[[80.05317,12.82506],[80.05383,12.82509]],[[80.05443,12.82514],[80.05496,12.82517]],[[80.0556,12.8252],[80.05569,12.82589],[80.05612,12.82755],[80.0557,12.82849],[80.05544,12.82999],[80.05507,12.8302],[80.05453,12.83142],[80.05452,12.83184],[80.05542,12.83645],[80.0557,12.83642],[80.05593,12.83659],[80.05653,12.83627],[80.05688,12.83666],[80.05714,12.83638],[80.05738,12.83674],[80.05832,12.83614],[80.05903,12.83617],[80.06044,12.8394],[80.06057,12.83938],[80.06071,12.83994],[80.06157,12.84149],[80.06348,12.83927],[80.06446,12.83869],[80.06521,12.8381],[80.06548,12.83778],[80.06572,12.8362],[80.07392,12.82944],[80.07429,12.82847],[80.07485,12.82628],[80.07757,12.8224],[80.07707,12.81888],[80.07694,12.81626],[80.07627,12.80825],[80.07581,12.80418],[80.07586,12.80235],[80.07545,12.80116],[80.07231,12.79929],[80.07338,12.79609],[80.07367,12.79605],[80.07367,12.79644],[80.07396,12.79643]],[[80.05496,12.82517],[80.0556,12.8252]],[[80.05383,12.82509],[80.05443,12.82514]],[[80.05188,12.82504],[80.05249,12.82503]],[[80.05188,12.82504],[80.05189,12.82567],[80.0515,12.82567]]]},"915410":{"name":"33KV VALLIAMMAI SOCIETY","code":"915410","ss_code":"9154","volt":"33","len":0.12,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.05098,12.82525],[80.05073,12.82415]]]}},"dtrs":{"915401":[{"id":"915401002","name":"POTHERI SS I","kva":"250","cons":3,"lat":12.822,"lng":80.04203,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX ELECTRICAL","scheme":"BOARD"},{"id":"915401005","name":"PK","kva":"25","cons":null,"lat":12.82109,"lng":80.0421,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"915401003","name":"POTHERI SS IX","kva":"100","cons":3,"lat":12.82075,"lng":80.04273,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICALS","scheme":"BOARD"},{"id":"915401006","name":"PK KOIL 63 KVA","kva":"63","cons":null,"lat":12.82107,"lng":80.04181,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"}],"915402":[{"id":"915402034","name":"MAHALAKSHMI NAGAR SS","kva":"250","cons":16,"lat":12.81216,"lng":80.03771,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"EVR","scheme":"BOARD"},{"id":"915402025","name":"KAKKAN ST","kva":"63","cons":null,"lat":12.81719,"lng":80.04126,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915402010","name":"LANCOR HOLDING 2","kva":"500","cons":null,"lat":12.81617,"lng":80.03896,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA TRANSFORMER","scheme":"BOARD"},{"id":"915402009","name":"LANCOR HOLDING 1","kva":"500","cons":null,"lat":12.81618,"lng":80.03891,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"915402032","name":"PERIYAR ST","kva":"63","cons":7,"lat":12.81529,"lng":80.03547,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY TRANSFORMER","scheme":"BOARD"},{"id":"915402017","name":"LANCOR HOLDING 5","kva":"200","cons":null,"lat":12.81707,"lng":80.04122,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915402024","name":"ANNASALAI SS","kva":"63","cons":2,"lat":12.81878,"lng":80.03974,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"915402030","name":"PT AMMAN KOIL","kva":"25","cons":null,"lat":12.81587,"lng":80.03634,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915402016","name":"PT SATHUMAVU SS","kva":"100","cons":18,"lat":12.81535,"lng":80.03815,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA TRANSFORMER","scheme":"BOARD"},{"id":"915402033","name":"LANCOR HOLDING","kva":"500","cons":null,"lat":12.817,"lng":80.04122,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915402027","name":"PARASAKTHI ST 2","kva":"100","cons":3,"lat":12.818,"lng":80.04132,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915402031","name":"KALAINGNAR ST","kva":"25","cons":12,"lat":12.81767,"lng":80.03856,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA TRANSFORMER","scheme":"BOARD"},{"id":"915402036","name":"AKS EXPRESS DT","kva":"63","cons":null,"lat":12.81894,"lng":80.03631,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL INDUSTRIES","scheme":"BOARD"},{"id":"915402008","name":"PT IRULAR KUDIYURUPU","kva":"100","cons":18,"lat":12.81825,"lng":80.03935,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915402029","name":"AMBETHKAR ST","kva":"25","cons":4,"lat":12.81619,"lng":80.03884,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"915402022","name":"POTHERI SCHOOL GND","kva":"500","cons":10,"lat":12.81902,"lng":80.03996,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"915402023","name":"KAMBAR ST","kva":"250","cons":6,"lat":12.81973,"lng":80.03679,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"915402006","name":"BHARATHIYAR ST","kva":"250","cons":18,"lat":12.81935,"lng":80.03659,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"915402005","name":"ROYAL INN","kva":"250","cons":8,"lat":12.82163,"lng":80.0382,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915402014","name":"SRM GREEN PEARL 2","kva":"250","cons":null,"lat":12.81268,"lng":80.03789,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA TRANSFORMER","scheme":"BOARD"},{"id":"915402012","name":"KOLIPANNAI SS II","kva":"250","cons":12,"lat":12.81684,"lng":80.03662,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"915402020","name":"SRM GREEN PEARL 4 LTCT","kva":"500","cons":null,"lat":12.81483,"lng":80.03806,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"915402015","name":"KOLIPANNAI SS I","kva":"100","cons":5,"lat":12.81533,"lng":80.03454,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY TRANSFORMER","scheme":"BOARD"},{"id":"915402028","name":"DRAVIDAN ST","kva":"63","cons":12,"lat":12.81712,"lng":80.03687,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"915402011","name":"LANCOR HOLDING 3","kva":"500","cons":null,"lat":12.81617,"lng":80.03904,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NGEF","scheme":"BOARD"},{"id":"915402019","name":"SRM GREEN PEARL 3","kva":"500","cons":1,"lat":12.81467,"lng":80.03711,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915402013","name":"SRM GREEN PEARL 1","kva":"500","cons":null,"lat":12.81282,"lng":80.03789,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915402026","name":"PARASAKTHI ST 1","kva":"63","cons":1,"lat":12.81799,"lng":80.04132,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"915403":[{"id":"915403140","name":"MAVU MILL SS 100KVA","kva":"100","cons":50,"lat":12.82808,"lng":80.07212,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"915403136","name":"NARAYANABURAM2","kva":"63","cons":3,"lat":12.83542,"lng":80.06805,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"915403115","name":"MANIGANDAPURAM SUDUKADU","kva":"250","cons":465,"lat":12.83885,"lng":80.06436,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403139","name":"LAKSHMI NAGAR SS 4","kva":"100","cons":null,"lat":12.83711,"lng":80.06692,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403088","name":"GOVINDARAJAPURAM 8TH STREET","kva":"63","cons":54,"lat":12.83035,"lng":80.06807,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403121","name":"BATMITON ACADAMY GOVINDARAJAPU","kva":"63","cons":47,"lat":12.83167,"lng":80.06997,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403089","name":"VALLI NAGAR 5TH STREET","kva":"100","cons":199,"lat":12.82974,"lng":80.07004,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403034","name":"BHAGAVATHY NAGAR MAIN ROAD","kva":"250","cons":152,"lat":12.82903,"lng":80.06841,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403032","name":"GOVINDARAJAPURAM 4TH STREET","kva":"250","cons":21,"lat":12.83219,"lng":80.06843,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403117","name":"KAMALA AVENUE","kva":"63","cons":119,"lat":12.8349,"lng":80.06707,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403093","name":"ST MARYS SCHOOL","kva":"63","cons":92,"lat":12.83707,"lng":80.06641,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403118","name":"KARIKKADAI","kva":"250","cons":243,"lat":12.83389,"lng":80.06819,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403029","name":"PAULVADI NANDHIVARAM","kva":"200","cons":611,"lat":12.83588,"lng":80.06821,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403138","name":"CHURCH 2","kva":"63","cons":null,"lat":12.83667,"lng":80.06701,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI TRANSFORMERS","scheme":"BOARD"},{"id":"915403084","name":"GOVINDARAJAPURAM 2ND STREET -1","kva":"63","cons":248,"lat":12.83317,"lng":80.06706,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403120","name":"VALLI NAGAR 2ND STREET","kva":"63","cons":117,"lat":12.83102,"lng":80.06973,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403087","name":"PANKAJAMMAL NAGAR","kva":"63","cons":50,"lat":12.83019,"lng":80.07094,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403083","name":"GOVINDARAJAPURAM 2ND STREET GM","kva":"250","cons":476,"lat":12.8327,"lng":80.06724,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403090","name":"AADHIDRAVIDAR SCHOOL NANDHIVAR","kva":"63","cons":178,"lat":12.83486,"lng":80.06791,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403024","name":"LAKSHMI NAGAR 3RD STREET","kva":"100","cons":140,"lat":12.83719,"lng":80.0675,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403086","name":"BEST HOMES SRM SCHOOL BACK SID","kva":"250","cons":61,"lat":12.83123,"lng":80.07054,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403085","name":"GOVINDARAJAPURAM MAIN ROAD","kva":"100","cons":160,"lat":12.83064,"lng":80.06796,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403137","name":"GOVINDRAJANBURAM NEW 1","kva":"63","cons":4,"lat":12.8327,"lng":80.06988,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI TRANSFORMERS","scheme":"BOARD"},{"id":"915403119","name":"BHAGAVATHY NAGAR 2ND STREET","kva":"63","cons":21,"lat":12.82988,"lng":80.06904,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403128","name":"DISTRICT SOCIAL WELFARE OFFICE","kva":"250","cons":1,"lat":12.84077,"lng":80.06135,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALA","scheme":"BOARD"},{"id":"915403114","name":"PERIYAKULAKKARAI STREET MAIN","kva":"63","cons":287,"lat":12.8407,"lng":80.06909,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403015","name":"SADURPANTHANGAL SS I","kva":"200","cons":234,"lat":12.83978,"lng":80.05957,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL KEL","scheme":"BOARD"},{"id":"915403066","name":"VETERNIARY HOSPITAL SS","kva":"63","cons":14,"lat":12.83971,"lng":80.06206,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEC","scheme":"IPDS"},{"id":"915403097","name":"NANGOORAM NAGAR MAIN ROAD","kva":"25","cons":157,"lat":12.84052,"lng":80.06811,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403113","name":"KAMARAJAR PARK NANGOORAM NAGAR","kva":"100","cons":46,"lat":12.84005,"lng":80.06832,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403012","name":"KUMARAN NAGAR SS I","kva":"100","cons":74,"lat":12.8361,"lng":80.05955,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915403017","name":"GANDHI NAGAR SS","kva":"250","cons":358,"lat":12.84031,"lng":80.05977,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"915403099","name":"RANI ANNA NAGAR 2ND STREET","kva":"25","cons":69,"lat":12.84087,"lng":80.06595,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403108","name":"CHINNA PILLAYAR KOIL ST NANGOO","kva":"63","cons":148,"lat":12.8403,"lng":80.06715,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403124","name":"NANGOORAM NAGAR 2ND STREET","kva":"63","cons":147,"lat":12.84067,"lng":80.06706,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403131","name":"DEFENCE COLONY III","kva":"63","cons":61,"lat":12.83842,"lng":80.06121,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403014","name":"DEFENCE COLONY SS I","kva":"250","cons":279,"lat":12.83885,"lng":80.06131,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VE","scheme":"BOARD"},{"id":"915403116","name":"RANI ANNA NAGAR","kva":"100","cons":241,"lat":12.83821,"lng":80.06635,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403016","name":"SADURPANTHANGAL SS II","kva":"100","cons":131,"lat":12.83976,"lng":80.05955,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEC","scheme":"BOARD"},{"id":"915403018","name":"MUTHAMIZ STREET SS","kva":"100","cons":122,"lat":12.83751,"lng":80.05891,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRT","scheme":"BOARD"},{"id":"915403064","name":"NATARAJAPURAM SS I","kva":"100","cons":111,"lat":12.83817,"lng":80.06049,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL","scheme":"BOARD"},{"id":"915403122","name":"KRISHNAPURAM WATER TANK","kva":"100","cons":109,"lat":12.8391,"lng":80.06366,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403065","name":"NATARAJAPURAM SS II","kva":"25","cons":37,"lat":12.83772,"lng":80.06027,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAYAKA","scheme":"IPDS"},{"id":"915403075","name":"THOTTAM AVENUE SS II","kva":"25","cons":28,"lat":12.83929,"lng":80.0631,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAYAKA","scheme":"IPDS"},{"id":"915403060","name":"THOTTAM AVENUE SS I","kva":"100","cons":84,"lat":12.83946,"lng":80.06315,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ABIRAMI","scheme":"BOARD"},{"id":"915403067","name":"KUMARAN NAGAR SS II","kva":"63","cons":146,"lat":12.83595,"lng":80.05938,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"IPDS"},{"id":"915403123","name":"MARAGADAM CHANDRASEKAR STREET","kva":"25","cons":144,"lat":12.84075,"lng":80.06573,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915403076","name":"REGISTER OFFICE SS","kva":"25","cons":3,"lat":12.84048,"lng":80.061,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAYAKA","scheme":"IPDS"},{"id":"915403013","name":"DEFENCE COLONY SS II","kva":"100","cons":133,"lat":12.83829,"lng":80.06209,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KDL","scheme":"BOARD"},{"id":"915403003","name":"VEMBULIAMMAN KOIL","kva":"500","cons":20,"lat":12.83137,"lng":80.05456,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915403001","name":"MAHENDRAN COMPANY","kva":"100","cons":48,"lat":12.82881,"lng":80.05518,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEG","scheme":"BOARD"},{"id":"915403080","name":"RAHMAN STREET","kva":"25","cons":5,"lat":12.82982,"lng":80.05599,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"IPDS"},{"id":"915403004","name":"MADRAS ENGINEERING","kva":"250","cons":24,"lat":12.8343,"lng":80.05555,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915403055","name":"GANGAI STREET","kva":"63","cons":11,"lat":12.83012,"lng":80.05582,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI ABHIRAMI","scheme":"IPDS"},{"id":"915403127","name":"ARUN EXCELLO SS","kva":"250","cons":null,"lat":12.8332,"lng":80.05472,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"915403126","name":"PILLAYAR KOIL","kva":"100","cons":49,"lat":12.82886,"lng":80.05557,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"B & E","scheme":"BOARD"}],"915404":[{"id":"915404005","name":"KARTHICK PIPE","kva":"100","cons":44,"lat":12.82823,"lng":80.04289,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915404006","name":"BALAJI BAVAN SS 1","kva":"250","cons":2,"lat":12.82825,"lng":80.04291,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"915404047","name":"GANAPATHY 100","kva":"100","cons":null,"lat":12.82597,"lng":80.04471,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VISHNU ELECTRICAL","scheme":"BOARD"},{"id":"915404040","name":"ALLI NAGAR SS 2","kva":"100","cons":5,"lat":12.82689,"lng":80.04595,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915404042","name":"VICTORIA 63","kva":"63","cons":null,"lat":12.82572,"lng":80.04394,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"ASCOTT","scheme":"BOARD"},{"id":"915404043","name":"KIA CARS","kva":"250","cons":null,"lat":12.83142,"lng":80.04694,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915404002","name":"NARASIMHA NAGAR","kva":"100","cons":9,"lat":12.82716,"lng":80.04532,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEG","scheme":"BOARD"},{"id":"915404008","name":"ANNAMALAI PALACE","kva":"250","cons":21,"lat":12.83006,"lng":80.0457,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915404046","name":"DAC DEVELOPERS","kva":"250","cons":2,"lat":12.82768,"lng":80.04585,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO MECK","scheme":"BOARD"},{"id":"915404050","name":"KUMAR SATHIAM","kva":"100","cons":null,"lat":12.82653,"lng":80.04593,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMMESS","scheme":"BOARD"},{"id":"915404049","name":"SIVASANKARAN 100 KVA","kva":"100","cons":null,"lat":12.82783,"lng":80.04569,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMMESS","scheme":"BOARD"},{"id":"915404048","name":"GOPI MAJOR","kva":"100","cons":8,"lat":12.82896,"lng":80.04696,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915404045","name":"KANNAN SS","kva":"100","cons":null,"lat":12.82838,"lng":80.04552,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915404041","name":"AVITA APPARTMENT","kva":"250","cons":null,"lat":12.82857,"lng":80.04641,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915404004","name":"PR HOSTEL  (TRS HOSTEL)","kva":"100","cons":62,"lat":12.82755,"lng":80.04356,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"915404031","name":"ADHIPARASAKTHI NAGAR","kva":"63","cons":4,"lat":12.82912,"lng":80.04726,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI ABHIRAMI","scheme":"IPDS"},{"id":"915404001","name":"ALLI NAGAR SS 1","kva":"100","cons":null,"lat":12.82684,"lng":80.046,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915404007","name":"DISCO CHETTINADU","kva":"250","cons":8,"lat":12.82926,"lng":80.04515,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915404029","name":"ASIF BIRIYANI","kva":"100","cons":1,"lat":12.82913,"lng":80.04494,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915404003","name":"MUTHU TOWER","kva":"100","cons":3,"lat":12.82807,"lng":80.04605,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HACK BRIDGE","scheme":"BOARD"},{"id":"915404051","name":"SUBRAMANI MALA","kva":"63","cons":1,"lat":12.82667,"lng":80.04597,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMMESS","scheme":"BOARD"}],"915405":[{"id":"915405003","name":"ESTANCIA 3","kva":"500","cons":130,"lat":12.82623,"lng":80.05151,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"915405001","name":"ESTANCIA 1","kva":"500","cons":null,"lat":12.8262,"lng":80.05158,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"915405006","name":"ESTANCIA 6","kva":"500","cons":151,"lat":12.82702,"lng":80.04977,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915405009","name":"ARUN EXCELLO CANTEEN","kva":"250","cons":1,"lat":12.83016,"lng":80.04873,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"915405005","name":"ESTANCIA 5","kva":"500","cons":120,"lat":12.82698,"lng":80.04966,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915405004","name":"ESTANCIA 4","kva":"500","cons":115,"lat":12.82708,"lng":80.04996,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"915405007","name":"ESTANCIA 7","kva":"500","cons":130,"lat":12.82706,"lng":80.04989,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"915405002","name":"ESTANCIA 2","kva":"500","cons":1,"lat":12.82622,"lng":80.05155,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"915405008","name":"ESTANCIA 8","kva":"250","cons":null,"lat":12.82831,"lng":80.04894,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"}],"915407":[{"id":"915407006","name":"EPT JAIN HOUSE SS","kva":"500","cons":null,"lat":12.81699,"lng":80.05012,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915407018","name":"VIJAYALAKSHMI NAGAR","kva":"100","cons":4,"lat":12.82615,"lng":80.05778,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915407003","name":"KALAIVANI NAGAR SS 1","kva":"100","cons":49,"lat":12.82394,"lng":80.05535,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEG","scheme":"BOARD"},{"id":"915407008","name":"EAST POTHERI SS II","kva":"100","cons":17,"lat":12.82037,"lng":80.05255,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915407019","name":"KAMATCHI NAGAR","kva":"63","cons":9,"lat":12.81593,"lng":80.0492,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"915407007","name":"EAST POTHERI SS I","kva":"100","cons":9,"lat":12.81885,"lng":80.05065,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"915407016","name":"AMBETHKAR ST SS 8","kva":"25","cons":null,"lat":12.81784,"lng":80.05063,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"915407004","name":"KALAIVANI NAGAR SS 2","kva":"250","cons":23,"lat":12.82469,"lng":80.05559,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915407020","name":"VALLANCHERRY ROAD 1","kva":"63","cons":1,"lat":12.82254,"lng":80.05453,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915407025","name":"JAIN HOUSH II","kva":"500","cons":1,"lat":12.81698,"lng":80.05012,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KEN TRANSFORMER","scheme":"BOARD"},{"id":"915407015","name":"SCHOOL ST SS 7","kva":"25","cons":null,"lat":12.81789,"lng":80.05215,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"915407011","name":"VALLANCHERRY ROAD 3(KATHAVARAYAN)","kva":"25","cons":null,"lat":12.81949,"lng":80.05183,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915407014","name":"SCHOOL ST SS 6","kva":"25","cons":null,"lat":12.81816,"lng":80.05139,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"915407012","name":"ATHILAKSHMI REAL ESTATE(VALANCHERY SS 4)","kva":"25","cons":2,"lat":12.82134,"lng":80.05348,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915407026","name":"WASTE","kva":"100","cons":1,"lat":12.81316,"lng":80.04697,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"915407009","name":"POTHERI SS XIII(BULB)","kva":"250","cons":null,"lat":12.81328,"lng":80.04706,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"}]}}