{"substationCode":"9156","feeders":{"915602":{"name":"KADUMBADI","code":"915602","ss_code":"9156","volt":"11","len":14.27,"dts":29,"cons":20,"type":"MultiLineString","coords":[[[80.15452,12.60227],[80.15435,12.60193]],[[80.15435,12.60193],[80.15425,12.60164]],[[80.15413,12.60139],[80.15397,12.6011]],[[80.14534,12.59724],[80.14497,12.59728]],[[80.14497,12.59728],[80.14446,12.59736]],[[80.14446,12.59736],[80.14382,12.59747]],[[80.14382,12.59747],[80.1436,12.59804]],[[80.1436,12.59804],[80.14352,12.59863]],[[80.14352,12.59863],[80.14341,12.59927]],[[80.1677,12.61037],[80.16722,12.60998]],[[80.16722,12.60998],[80.16709,12.60948]],[[80.14648,12.59776],[80.14646,12.59748]],[[80.14727,12.59845],[80.14687,12.59852]],[[80.15174,12.60781],[80.15203,12.60857]],[[80.14916,12.60074],[80.14887,12.59998]],[[80.16679,12.60895],[80.16657,12.60837]],[[80.15116,12.59752],[80.15133,12.59725]],[[80.14672,12.59817],[80.14648,12.59776]],[[80.16632,12.60775],[80.16606,12.60787]],[[80.14975,12.60128],[80.14959,12.60108]],[[80.16215,12.60399],[80.16179,12.60371]],[[80.14556,12.59714],[80.1455,12.59717]],[[80.16101,12.60306],[80.1606,12.60273]],[[80.16808,12.60938],[80.16811,12.60967]],[[80.16657,12.60837],[80.16639,12.60792]],[[80.16847,12.6093],[80.1687,12.60925]],[[80.16502,12.60825],[80.16459,12.60836]],[[80.16609,12.60751],[80.16581,12.60704]],[[80.16457,12.60587],[80.16414,12.60556]],[[80.16709,12.60948],[80.16679,12.60895]],[[80.1614,12.60337],[80.16101,12.60306]],[[80.16639,12.60792],[80.16632,12.60775]],[[80.16493,12.60619],[80.16457,12.60587]],[[80.14638,12.59691],[80.14595,12.59701]],[[80.16847,12.6093],[80.16808,12.60938]],[[80.15655,12.61559],[80.15668,12.61597]],[[80.1533,12.61824],[80.15336,12.61895]],[[80.15677,12.61421],[80.15742,12.61411]],[[80.14526,12.62343],[80.14529,12.62355]],[[80.14593,12.62361],[80.14675,12.62355]],[[80.14731,12.62358],[80.14738,12.62359]],[[80.16279,12.61541],[80.16338,12.61539]],[[80.1501,12.62118],[80.14929,12.62133]],[[80.151,12.62122],[80.1501,12.62118]],[[80.151,12.61194],[80.15091,12.61153]],[[80.15275,12.61245],[80.15283,12.61316]],[[80.16057,12.61405],[80.16084,12.61463]],[[80.15635,12.61472],[80.15639,12.615]],[[80.15532,12.61376],[80.15582,12.6137]],[[80.15406,12.61399],[80.15471,12.61388]],[[80.16174,12.61548],[80.16223,12.61546]],[[80.16444,12.61471],[80.1643,12.61423]],[[80.16414,12.60556],[80.16373,12.60525]],[[80.15471,12.61388],[80.15532,12.61376]],[[80.15323,12.61742],[80.1533,12.61824]],[[80.151,12.61194],[80.15094,12.61191]],[[80.15242,12.60963],[80.15257,12.6104]],[[80.1526,12.61098],[80.1527,12.61164]],[[80.1455,12.59717],[80.14533,12.59724]],[[80.16084,12.61463],[80.16101,12.61502]],[[80.16223,12.61546],[80.16279,12.61541]],[[80.15257,12.6104],[80.1526,12.61098]],[[80.1508,12.61112],[80.15074,12.61065]],[[80.16793,12.61017],[80.16796,12.61031]],[[80.16796,12.61031],[80.1677,12.61037]],[[80.15425,12.60164],[80.15413,12.60139]],[[80.1568,12.61626],[80.15683,12.61647]],[[80.16581,12.60704],[80.16557,12.60677]],[[80.1601,12.60236],[80.15962,12.60197]],[[80.1606,12.60273],[80.1601,12.60236]],[[80.16255,12.6043],[80.16215,12.60399]],[[80.16293,12.6046],[80.16255,12.6043]],[[80.16335,12.60492],[80.16293,12.6046]],[[80.16373,12.60525],[80.16335,12.60492]],[[80.15281,12.61332],[80.15266,12.61365]],[[80.15283,12.61316],[80.15281,12.61332]],[[80.15275,12.61406],[80.1529,12.61411]],[[80.14758,12.59835],[80.14727,12.59845]],[[80.15035,12.60384],[80.15006,12.60314]],[[80.14959,12.60108],[80.1494,12.60092]],[[80.1416,12.62196],[80.14113,12.62197]],[[80.15094,12.61191],[80.15035,12.61172]],[[80.15234,12.60937],[80.15287,12.60928]],[[80.15203,12.60857],[80.15234,12.60937]],[[80.15084,12.60543],[80.15116,12.60614]],[[80.15074,12.61065],[80.15071,12.61023]],[[80.15058,12.60465],[80.15084,12.60543]],[[80.15035,12.60384],[80.15058,12.60465]],[[80.15147,12.60698],[80.15174,12.60781]],[[80.15007,12.61016],[80.14974,12.61026]],[[80.14974,12.61026],[80.14939,12.61028]],[[80.1504,12.61017],[80.15007,12.61016]],[[80.14939,12.61028],[80.14889,12.6103]],[[80.16397,12.61535],[80.16457,12.61528]],[[80.16457,12.61528],[80.16451,12.61497]],[[80.16543,12.60808],[80.16502,12.60825]],[[80.15586,12.60192],[80.15556,12.60196]],[[80.15626,12.60182],[80.15586,12.60192]],[[80.15372,12.60258],[80.15318,12.60291]],[[80.15318,12.60291],[80.15259,12.60297]],[[80.15259,12.60297],[80.15203,12.60323]],[[80.15093,12.60362],[80.15035,12.60384]],[[80.15153,12.6034],[80.15093,12.60362]],[[80.15077,12.59771],[80.15113,12.59752]],[[80.15025,12.59788],[80.15077,12.59771]],[[80.15142,12.59656],[80.15139,12.59624]],[[80.15128,12.59592],[80.15121,12.59564]],[[80.15141,12.59692],[80.15142,12.59656]],[[80.15133,12.59725],[80.15141,12.59692]],[[80.15783,12.60186],[80.15718,12.60183]],[[80.15834,12.6019],[80.15783,12.60186]],[[80.15452,12.60227],[80.15422,12.60238]],[[80.15481,12.60212],[80.15452,12.60227]],[[80.15006,12.60314],[80.14975,12.6023]],[[80.14923,12.60089],[80.14916,12.60074]],[[80.1494,12.60092],[80.14923,12.60089]],[[80.14872,12.59961],[80.14862,12.59952]],[[80.14981,12.6016],[80.14975,12.60128]],[[80.14975,12.6023],[80.14981,12.6016]],[[80.14975,12.59812],[80.15025,12.59788]],[[80.14914,12.59843],[80.14975,12.59812]],[[80.14869,12.59902],[80.14862,12.59855]],[[80.14862,12.59952],[80.14869,12.59902]],[[80.14643,12.59719],[80.14638,12.59691]],[[80.14762,12.62139],[80.14681,12.62147]],[[80.14929,12.62133],[80.14847,12.62138]],[[80.14681,12.62147],[80.14587,12.62159]],[[80.14858,12.59838],[80.14854,12.59793]],[[80.15809,12.61408],[80.15872,12.61409]],[[80.15872,12.61409],[80.15941,12.61408]],[[80.14891,12.59841],[80.14914,12.59843]],[[80.14858,12.59838],[80.14891,12.59841]],[[80.15071,12.61023],[80.15065,12.61014]],[[80.16881,12.61013],[80.16873,12.60958]],[[80.16889,12.61012],[80.16881,12.61013]],[[80.16127,12.61543],[80.16174,12.61548]],[[80.15582,12.6137],[80.156,12.61365]],[[80.1533,12.60921],[80.1533,12.6092]],[[80.1643,12.61423],[80.1642,12.61373]],[[80.15121,12.59564],[80.15116,12.59534]],[[80.15517,12.60203],[80.15481,12.60212]],[[80.15556,12.60196],[80.15517,12.60203]],[[80.16812,12.60996],[80.16811,12.60967]],[[80.16786,12.61],[80.16812,12.60996]],[[80.15996,12.61407],[80.16057,12.61405]],[[80.15941,12.61408],[80.15996,12.61407]],[[80.15065,12.61014],[80.1504,12.61017]],[[80.16451,12.61497],[80.16444,12.61471]],[[80.16326,12.60841],[80.16294,12.60839]],[[80.1562,12.61441],[80.15677,12.61421]],[[80.14862,12.59855],[80.14816,12.59854]],[[80.16557,12.60677],[80.16533,12.60652]],[[80.1476,12.59852],[80.14758,12.59835]],[[80.14776,12.59876],[80.1476,12.59852]],[[80.15597,12.61402],[80.1562,12.61441]],[[80.15639,12.615],[80.15648,12.61531]],[[80.1518,12.62111],[80.151,12.62122]],[[80.15111,12.61933],[80.15104,12.61917]],[[80.15128,12.61976],[80.15111,12.61933]],[[80.1499,12.61656],[80.14972,12.61628]],[[80.15104,12.61917],[80.15098,12.61899]],[[80.15143,12.62008],[80.15128,12.61976]],[[80.15158,12.62038],[80.15143,12.62008]],[[80.15067,12.61825],[80.15054,12.61791]],[[80.15231,12.62105],[80.1518,12.62111]],[[80.15035,12.61172],[80.15008,12.61176]],[[80.157,12.61711],[80.15705,12.61728]],[[80.15723,12.61766],[80.15731,12.61801]],[[80.15731,12.61801],[80.15742,12.61833]],[[80.15756,12.61897],[80.1576,12.61927]],[[80.1576,12.61927],[80.15768,12.61952]],[[80.15705,12.61728],[80.15713,12.61765]],[[80.15742,12.61833],[80.15746,12.61864]],[[80.15768,12.61952],[80.15774,12.6199]],[[80.15713,12.61765],[80.15722,12.61762]],[[80.15722,12.61762],[80.15723,12.61766]],[[80.15722,12.61762],[80.15735,12.6176]],[[80.15832,12.6202],[80.15859,12.62006]],[[80.15859,12.62006],[80.15897,12.61985]],[[80.15746,12.61864],[80.15756,12.61897]],[[80.1569,12.61674],[80.157,12.61711]],[[80.15774,12.6199],[80.15793,12.62037]],[[80.15897,12.61985],[80.15932,12.6197]],[[80.15932,12.6197],[80.15963,12.61886]],[[80.15801,12.6204],[80.15832,12.6202]],[[80.16459,12.60836],[80.16418,12.60841]],[[80.15655,12.60178],[80.15626,12.60182]],[[80.15718,12.60183],[80.15655,12.60178]],[[80.14644,12.59732],[80.14643,12.59719]],[[80.14646,12.59748],[80.14644,12.59732]],[[80.16523,12.60644],[80.16493,12.60619]],[[80.16533,12.60652],[80.16523,12.60644]],[[80.16369,12.60843],[80.16326,12.60841]],[[80.16418,12.60841],[80.16369,12.60843]],[[80.14545,12.62281],[80.14528,12.6232]],[[80.15608,12.6024],[80.15614,12.60266]],[[80.15626,12.60182],[80.156,12.60189]],[[80.156,12.60189],[80.15603,12.60215]],[[80.15614,12.60266],[80.15617,12.60289]],[[80.15603,12.60215],[80.15608,12.6024]],[[80.15266,12.61365],[80.15275,12.61406]],[[80.1529,12.61411],[80.15341,12.61406]],[[80.14055,12.622],[80.14007,12.62203]],[[80.14113,12.62197],[80.14055,12.622]],[[80.15091,12.61153],[80.1508,12.61112]],[[80.15287,12.60928],[80.1533,12.60921]],[[80.1562,12.61441],[80.15635,12.61472]],[[80.15582,12.6137],[80.15597,12.61402]],[[80.14687,12.59852],[80.14672,12.59817]],[[80.15031,12.6175],[80.1502,12.6172]],[[80.15793,12.62037],[80.15801,12.6204]],[[80.15648,12.61531],[80.15655,12.61559]],[[80.15962,12.60197],[80.15892,12.60192]],[[80.15353,12.62073],[80.15359,12.62098]],[[80.14287,12.62181],[80.14222,12.62205]],[[80.15174,12.62086],[80.15164,12.62068]],[[80.1518,12.62111],[80.15174,12.62086]],[[80.15164,12.62068],[80.15158,12.62038]],[[80.14595,12.59701],[80.14556,12.59714]],[[80.14539,12.62353],[80.14593,12.62361]],[[80.1527,12.61164],[80.15275,12.61245]],[[80.14412,12.62144],[80.14371,12.62154]],[[80.14371,12.62154],[80.1433,12.62174]],[[80.1433,12.62174],[80.14287,12.62181]],[[80.14455,12.62351],[80.14428,12.62334]],[[80.15098,12.61899],[80.15082,12.61862]],[[80.13958,12.62203],[80.13917,12.622]],[[80.15139,12.59624],[80.15128,12.59592]],[[80.1502,12.6172],[80.15005,12.61687]],[[80.16606,12.60787],[80.16575,12.608]],[[80.15345,12.6199],[80.15353,12.62073]],[[80.14567,12.62222],[80.14535,12.62217]],[[80.14535,12.62217],[80.14434,12.6217]],[[80.14455,12.62351],[80.14465,12.62361]],[[80.14528,12.6232],[80.14527,12.62322]],[[80.15422,12.60238],[80.15372,12.60258]],[[80.16101,12.61502],[80.16127,12.61543]],[[80.15235,12.61236],[80.15171,12.61223]],[[80.15054,12.61791],[80.15032,12.6175]],[[80.14939,12.61638],[80.14908,12.61646]],[[80.14972,12.61628],[80.14939,12.61638]],[[80.15307,12.61577],[80.1531,12.61679]],[[80.15306,12.61487],[80.15307,12.61577]],[[80.15892,12.60192],[80.15834,12.6019]],[[80.15336,12.61895],[80.15345,12.6199]],[[80.14945,12.62361],[80.14987,12.62363]],[[80.14529,12.62355],[80.14539,12.62353]],[[80.15275,12.61245],[80.15235,12.61236]],[[80.14222,12.62205],[80.1421,12.62183]],[[80.13917,12.622],[80.13876,12.62198]],[[80.14987,12.62363],[80.15023,12.6236]],[[80.15268,12.62106],[80.15231,12.62105]],[[80.14823,12.62361],[80.14866,12.62361]],[[80.14738,12.62359],[80.14823,12.62361]],[[80.14434,12.6217],[80.14412,12.62144]],[[80.15023,12.6236],[80.15045,12.62362]],[[80.15005,12.61687],[80.1499,12.61656]],[[80.14893,12.6236],[80.14945,12.62361]],[[80.16786,12.61],[80.16793,12.61017]],[[80.14007,12.62203],[80.13958,12.62203]],[[80.16632,12.60775],[80.16609,12.60751]],[[80.15171,12.61223],[80.151,12.61194]],[[80.14889,12.6103],[80.14834,12.61032]],[[80.14834,12.61032],[80.1479,12.61042]],[[80.15359,12.62098],[80.15268,12.62106]],[[80.15234,12.60937],[80.15242,12.60963]],[[80.14887,12.59998],[80.14872,12.59961]],[[80.14847,12.62138],[80.14762,12.62139]],[[80.1421,12.62183],[80.1416,12.62196]],[[80.14527,12.62322],[80.14526,12.62343]],[[80.16876,12.60958],[80.1687,12.60925]],[[80.16179,12.60371],[80.1614,12.60337]],[[80.14908,12.61646],[80.14906,12.61676]],[[80.1529,12.61411],[80.15306,12.61487]],[[80.1531,12.61679],[80.15323,12.61742]],[[80.14675,12.62355],[80.1469,12.62355]],[[80.14567,12.62222],[80.14545,12.62281]],[[80.14587,12.62159],[80.14567,12.62222]],[[80.14866,12.62361],[80.14893,12.6236]],[[80.14484,12.6234],[80.14455,12.62351]],[[80.1469,12.62355],[80.14731,12.62358]],[[80.15341,12.61406],[80.15406,12.61399]],[[80.15742,12.61411],[80.15809,12.61408]],[[80.15683,12.61647],[80.1569,12.61674]],[[80.14465,12.62361],[80.14466,12.62368]],[[80.14526,12.62343],[80.14484,12.6234]],[[80.16338,12.61539],[80.16397,12.61535]],[[80.15203,12.60323],[80.15153,12.6034]],[[80.15116,12.60614],[80.15147,12.60698]],[[80.15668,12.61597],[80.1568,12.61626]],[[80.14854,12.59793],[80.14854,12.59791]],[[80.15082,12.61862],[80.15067,12.61825]],[[80.14816,12.59854],[80.14776,12.59876]],[[80.14862,12.59855],[80.14858,12.59838]],[[80.16575,12.608],[80.16543,12.60808]]]},"915604":{"name":"MAMALLAPURAM","code":"915604","ss_code":"9156","volt":"11","len":8.91,"dts":31,"cons":2796,"type":"MultiLineString","coords":[[[80.19367,12.61624],[80.19356,12.61629]],[[80.19592,12.62158],[80.19592,12.62158]],[[80.19592,12.62158],[80.19593,12.62161],[80.19512,12.62169],[80.19511,12.62162],[80.19492,12.62165],[80.19462,12.62159],[80.19463,12.62138],[80.19456,12.62116],[80.19569,12.62104]],[[80.19658,12.62147],[80.19654,12.6214],[80.19592,12.62158]],[[80.19592,12.62158],[80.19592,12.62158]],[[80.19658,12.62147],[80.19674,12.62207],[80.19515,12.6223],[80.19431,12.62234],[80.19433,12.6223]],[[80.19433,12.6223],[80.19433,12.62229]],[[80.19564,12.62068],[80.19585,12.62066]],[[80.19585,12.62066],[80.19585,12.62066]],[[80.19585,12.62066],[80.19684,12.62049],[80.1968,12.62037]],[[80.1968,12.62037],[80.1968,12.62036]],[[80.19315,12.61919],[80.19291,12.6179],[80.19303,12.61787],[80.19301,12.61777],[80.19365,12.61768]],[[80.19365,12.61768],[80.19365,12.61767]],[[80.1945,12.61802],[80.19503,12.61788],[80.19486,12.61719],[80.1951,12.61706]],[[80.1951,12.61706],[80.1951,12.61706]],[[80.19433,12.6223],[80.19415,12.6223],[80.1941,12.62239],[80.1941,12.623]],[[80.1974,12.61923],[80.1974,12.61905],[80.19746,12.61897],[80.1975,12.6187]],[[80.1975,12.6187],[80.1975,12.6187]],[[80.19498,12.61687],[80.19488,12.61657]],[[80.19488,12.61657],[80.19488,12.61657]],[[80.19563,12.61744],[80.19624,12.6174],[80.19643,12.61816]],[[80.19321,12.61714],[80.1932,12.61705]],[[80.1932,12.61705],[80.19396,12.61687]],[[80.19396,12.61687],[80.19379,12.6162],[80.19367,12.61625]],[[80.19367,12.61625],[80.19367,12.61625]],[[80.1951,12.61706],[80.19498,12.61687]],[[80.1954,12.61934],[80.1954,12.6193]],[[80.1954,12.6193],[80.1955,12.61929],[80.19549,12.61912],[80.19505,12.61791],[80.1945,12.61802]],[[80.1945,12.61802],[80.1945,12.61801]],[[80.1951,12.61706],[80.1951,12.61715],[80.19541,12.61744],[80.19563,12.61744]],[[80.19563,12.61744],[80.19563,12.61743]],[[80.19455,12.62049],[80.19458,12.6208],[80.19564,12.62068]],[[80.19564,12.62068],[80.19569,12.62104]],[[80.19569,12.62104],[80.19569,12.62104]],[[80.18736,12.62038],[80.18758,12.6208],[80.18788,12.62103],[80.18815,12.62107],[80.18814,12.62135]],[[80.18814,12.62135],[80.18814,12.62135]],[[80.19564,12.61967],[80.1955,12.61968],[80.19547,12.61944],[80.19551,12.61933],[80.1954,12.61934]],[[80.1954,12.61934],[80.1954,12.61933]],[[80.19367,12.61625],[80.19378,12.61619],[80.1936,12.61582],[80.19286,12.61492]],[[80.19286,12.61492],[80.19286,12.61491]],[[80.19365,12.61768],[80.19407,12.61762],[80.19414,12.6181],[80.1945,12.61802]],[[80.19488,12.61657],[80.19484,12.61655],[80.19444,12.6167]],[[80.19444,12.6167],[80.19396,12.61687]],[[80.19396,12.61687],[80.1932,12.61705]],[[80.1932,12.61705],[80.19321,12.61714]],[[80.19321,12.61714],[80.19321,12.61713]],[[80.19453,12.62034],[80.19452,12.62023]],[[80.19452,12.62023],[80.19446,12.61983],[80.19564,12.61967]],[[80.19564,12.61967],[80.19564,12.61966]],[[80.19286,12.61491],[80.19274,12.6149]],[[80.19274,12.6149],[80.19235,12.61506],[80.192,12.6145],[80.19175,12.61422]],[[80.18814,12.62135],[80.19008,12.62122],[80.19139,12.62086]],[[80.19139,12.62086],[80.19139,12.62085]],[[80.1935,12.61998],[80.1935,12.61999]],[[80.1935,12.61999],[80.19327,12.62004]],[[80.19327,12.62004],[80.19318,12.62013]],[[80.19318,12.62013],[80.19318,12.62013]],[[80.19488,12.61657],[80.19444,12.6167]],[[80.19444,12.6167],[80.19415,12.61575],[80.19423,12.61573]],[[80.19423,12.61573],[80.19423,12.61573]],[[80.19318,12.62012],[80.1923,12.62017],[80.19181,12.62026],[80.19114,12.62011],[80.19072,12.6202]],[[80.19072,12.6202],[80.19072,12.62019]],[[80.19453,12.62034],[80.19455,12.62049]],[[80.19455,12.62049],[80.19455,12.62049]],[[80.19423,12.61573],[80.19439,12.6157]],[[80.19439,12.6157],[80.19439,12.61569]],[[80.16889,12.61017],[80.16878,12.61018],[80.16863,12.60928],[80.16804,12.60941],[80.16807,12.60999],[80.16781,12.61004],[80.16796,12.61037],[80.16741,12.61055],[80.16853,12.61392],[80.1688,12.61428],[80.16905,12.61447],[80.16936,12.61461],[80.1701,12.61464],[80.17388,12.61455]],[[80.1935,12.61999],[80.19435,12.61985],[80.1944,12.62025],[80.19452,12.62023]],[[80.19452,12.62023],[80.19453,12.62033]],[[80.1954,12.6193],[80.19568,12.6193],[80.19567,12.61935]],[[80.19567,12.61935],[80.19567,12.61934]],[[80.19286,12.61492],[80.19274,12.6149]],[[80.19274,12.6149],[80.19267,12.61443]],[[80.19267,12.61443],[80.19267,12.61443]],[[80.19564,12.61967],[80.19649,12.61957],[80.19699,12.61963]],[[80.19699,12.61963],[80.19743,12.61973],[80.1974,12.61923]],[[80.1974,12.61923],[80.1974,12.61923]],[[80.1968,12.62037],[80.19705,12.62028],[80.19699,12.61963]],[[80.19699,12.61963],[80.19699,12.6196],[80.19731,12.61965],[80.19728,12.61922],[80.1974,12.61923]],[[80.19318,12.62013],[80.19318,12.62012]],[[80.19318,12.62012],[80.19327,12.62002]],[[80.19327,12.62002],[80.19328,12.62001]],[[80.19328,12.62001],[80.19315,12.61919]],[[80.19315,12.61919],[80.19315,12.61918]],[[80.19139,12.62086],[80.19308,12.62098],[80.19338,12.62089],[80.19327,12.62004]],[[80.19327,12.62004],[80.19327,12.62002]],[[80.19327,12.62002],[80.19328,12.62001]],[[80.19328,12.62001],[80.1935,12.61999]],[[80.19567,12.61935],[80.19597,12.61928],[80.1959,12.61894],[80.19616,12.61889],[80.1964,12.61877],[80.19628,12.61803],[80.19639,12.61801],[80.19643,12.61816]],[[80.19643,12.61816],[80.19643,12.61815]],[[80.17391,12.61455],[80.174,12.61455],[80.174,12.61473],[80.17411,12.61475],[80.17444,12.61496],[80.17494,12.61544],[80.17533,12.61592],[80.17547,12.61617],[80.1755,12.6169],[80.17628,12.61742],[80.17679,12.61769],[80.17768,12.61795],[80.17926,12.61865],[80.17947,12.61865],[80.1801,12.61881],[80.18094,12.61911],[80.18306,12.61921],[80.18668,12.61963],[80.18714,12.61999],[80.18736,12.62039]]]},"915606":{"name":"DEVANERI","code":"915606","ss_code":"9156","volt":"11","len":21.27,"dts":61,"cons":2677,"type":"MultiLineString","coords":[[[80.18061,12.61961],[80.18076,12.61944],[80.1826,12.62013],[80.18654,12.62195],[80.19056,12.62395],[80.19117,12.62447],[80.19141,12.62507],[80.19161,12.62499],[80.19194,12.62574],[80.19228,12.62634],[80.19273,12.62684],[80.1934,12.62735],[80.19356,12.62741],[80.19358,12.62738]],[[80.19358,12.62738],[80.19358,12.62738]],[[80.19358,12.62738],[80.19358,12.62738]],[[80.19358,12.62738],[80.19358,12.62737]],[[80.17261,12.6175],[80.17259,12.61773]],[[80.15789,12.62071],[80.15795,12.62093]],[[80.15795,12.62093],[80.15797,12.62114]],[[80.20089,12.64468],[80.20099,12.64485]],[[80.19426,12.62481],[80.19426,12.62482]],[[80.19426,12.62482],[80.19432,12.62576],[80.19693,12.62553],[80.19716,12.62562],[80.19725,12.62647]],[[80.19725,12.62647],[80.19725,12.62646]],[[80.19842,12.63903],[80.19847,12.63927]],[[80.20206,12.64552],[80.20256,12.64542]],[[80.19526,12.62923],[80.19527,12.62931]],[[80.19424,12.6262],[80.19425,12.62633]],[[80.17977,12.61979],[80.17952,12.61984]],[[80.17147,12.61718],[80.17095,12.61725]],[[80.17095,12.61725],[80.17095,12.61756]],[[80.17095,12.61756],[80.17098,12.61788]],[[80.16942,12.61662],[80.16896,12.61646]],[[80.1777,12.62436],[80.17725,12.62461]],[[80.16975,12.61691],[80.16942,12.61662]],[[80.1701,12.61731],[80.16975,12.61691]],[[80.17339,12.61737],[80.17297,12.61742]],[[80.17558,12.61775],[80.17558,12.61776]],[[80.17558,12.61776],[80.17567,12.61751],[80.17606,12.61753],[80.17618,12.61749],[80.1768,12.61784],[80.17778,12.61816],[80.17918,12.61881],[80.18074,12.61943],[80.18061,12.61961]],[[80.18061,12.61961],[80.18061,12.6196]],[[80.16896,12.61646],[80.16881,12.61593]],[[80.16753,12.61553],[80.16742,12.61537]],[[80.17672,12.62494],[80.17633,12.62552]],[[80.17725,12.62461],[80.17672,12.62494]],[[80.17819,12.62411],[80.1777,12.62436]],[[80.17862,12.62203],[80.1786,12.62327]],[[80.17854,12.62386],[80.17854,12.62386]],[[80.17854,12.62386],[80.17819,12.62411]],[[80.1786,12.62327],[80.17854,12.62386]],[[80.16728,12.61494],[80.1672,12.61463]],[[80.17558,12.61776],[80.17551,12.61771]],[[80.17551,12.61771],[80.17533,12.61768]],[[80.1672,12.61463],[80.16726,12.61447]],[[80.16726,12.61447],[80.16726,12.61446]],[[80.16888,12.61006],[80.16877,12.61006],[80.16863,12.60927],[80.16803,12.60941],[80.16806,12.60998],[80.16779,12.61004],[80.16795,12.61037],[80.1674,12.61054],[80.16846,12.61379],[80.16878,12.6143],[80.16904,12.6145],[80.16935,12.61464],[80.17012,12.61468],[80.17394,12.61457]],[[80.16778,12.61543],[80.16753,12.61553]],[[80.19622,12.63284],[80.19602,12.6325]],[[80.19602,12.6325],[80.19584,12.6322]],[[80.19584,12.6322],[80.19573,12.63198]],[[80.19573,12.63198],[80.19573,12.63198]],[[80.19956,12.63907],[80.1998,12.63897]],[[80.1998,12.63897],[80.20011,12.63888]],[[80.20668,12.65404],[80.20656,12.65411]],[[80.20656,12.65411],[80.20641,12.65418]],[[80.20641,12.65418],[80.20625,12.65424]],[[80.15639,12.62163],[80.15632,12.62153]],[[80.20123,12.64241],[80.20249,12.64208]],[[80.20059,12.6426],[80.20059,12.6426]],[[80.20059,12.6426],[80.20123,12.64241]],[[80.20249,12.64208],[80.20273,12.64203]],[[80.20123,12.64241],[80.20185,12.64226]],[[80.20273,12.64203],[80.2026,12.64165]],[[80.17952,12.61984],[80.17931,12.62026]],[[80.17856,12.62141],[80.17862,12.62203]],[[80.17849,12.62096],[80.17856,12.62141]],[[80.16742,12.61537],[80.16728,12.61494]],[[80.17187,12.61716],[80.17147,12.61718]],[[80.18061,12.61961],[80.18024,12.61947]],[[80.15688,12.62124],[80.15672,12.62136]],[[80.16532,12.61669],[80.16504,12.61675]],[[80.15947,12.61986],[80.15901,12.62]],[[80.17297,12.61742],[80.17261,12.6175]],[[80.15068,12.6244],[80.14989,12.62445]],[[80.17032,12.6175],[80.1701,12.61731]],[[80.17071,12.61789],[80.17032,12.6175]],[[80.17852,12.62005],[80.17852,12.62032]],[[80.17931,12.62026],[80.17852,12.62005]],[[80.16842,12.6156],[80.16815,12.61527]],[[80.1799,12.6197],[80.17977,12.6198]],[[80.17602,12.62639],[80.17602,12.62639]],[[80.17602,12.62639],[80.17615,12.6267]],[[80.17615,12.6267],[80.17615,12.62669]],[[80.17505,12.61765],[80.17501,12.61717]],[[80.17509,12.61682],[80.1744,12.61702]],[[80.1744,12.61702],[80.1744,12.61702]],[[80.17501,12.61717],[80.17509,12.61682]],[[80.1741,12.61706],[80.17372,12.61704]],[[80.1744,12.61702],[80.1741,12.61706]],[[80.17376,12.61726],[80.17339,12.61737]],[[80.17259,12.61773],[80.1724,12.6178]],[[80.1724,12.6178],[80.17198,12.61779]],[[80.17191,12.61752],[80.17187,12.61716]],[[80.17854,12.62386],[80.17854,12.62386]],[[80.17854,12.62386],[80.17891,12.62377]],[[80.17891,12.62377],[80.17891,12.62376]],[[80.17397,12.61456],[80.17397,12.61475],[80.17411,12.61476],[80.17443,12.61496],[80.17493,12.61544],[80.17533,12.61592],[80.17546,12.61617],[80.17549,12.61689],[80.17629,12.61744],[80.17606,12.61752],[80.17563,12.61749],[80.17558,12.61775]],[[80.17558,12.61775],[80.17558,12.61776]],[[80.16815,12.61527],[80.16778,12.61543]],[[80.16778,12.61543],[80.16778,12.61543]],[[80.16217,12.61824],[80.16217,12.61824]],[[80.16217,12.61824],[80.16237,12.61862]],[[80.16237,12.61862],[80.16264,12.61908]],[[80.16264,12.61908],[80.16284,12.61944]],[[80.16284,12.61944],[80.163,12.61967]],[[80.163,12.61967],[80.16313,12.61991]],[[80.16313,12.61991],[80.16326,12.62014]],[[80.1634,12.62039],[80.16352,12.62063]],[[80.16326,12.62014],[80.1634,12.62039]],[[80.16352,12.62063],[80.16367,12.6209]],[[80.16367,12.6209],[80.16384,12.62112]],[[80.16384,12.62112],[80.16396,12.62135]],[[80.16409,12.62156],[80.16423,12.62176]],[[80.16396,12.62135],[80.16409,12.62156]],[[80.16423,12.62176],[80.16439,12.62201]],[[80.16439,12.62201],[80.16461,12.62237]],[[80.16461,12.62237],[80.16484,12.62279]],[[80.20912,12.66254],[80.20916,12.66273]],[[80.20916,12.66273],[80.20886,12.66275]],[[80.20886,12.66275],[80.20912,12.66254]],[[80.15487,12.62242],[80.15399,12.62295]],[[80.16259,12.61803],[80.16217,12.61824]],[[80.15717,12.62102],[80.15688,12.62124]],[[80.16415,12.61712],[80.1638,12.61735]],[[80.16153,12.61863],[80.16108,12.61892]],[[80.16307,12.61782],[80.16259,12.61803]],[[80.16681,12.61587],[80.16612,12.61618]],[[80.16728,12.61573],[80.16707,12.61575]],[[80.1634,12.61754],[80.16307,12.61782]],[[80.15639,12.62163],[80.15593,12.62183]],[[80.15593,12.62183],[80.15559,12.62202]],[[80.15159,12.62426],[80.15068,12.6244]],[[80.15364,12.62307],[80.15327,12.62342]],[[80.16432,12.61708],[80.16415,12.61712]],[[80.16472,12.61691],[80.16432,12.61708]],[[80.16549,12.61651],[80.16532,12.61669]],[[80.16217,12.61824],[80.16217,12.61824]],[[80.16217,12.61824],[80.16198,12.61835]],[[80.16108,12.61892],[80.16066,12.61919]],[[80.16181,12.61846],[80.16153,12.61863]],[[80.15672,12.62136],[80.15639,12.62163]],[[80.15854,12.62029],[80.15789,12.62071]],[[80.15327,12.62342],[80.1524,12.62383]],[[80.15789,12.62071],[80.15766,12.62075]],[[80.15901,12.62],[80.15854,12.62029]],[[80.16066,12.61919],[80.16018,12.61932]],[[80.16018,12.61932],[80.15947,12.61986]],[[80.1659,12.61627],[80.16549,12.61651]],[[80.15399,12.62295],[80.15364,12.62307]],[[80.15766,12.62075],[80.15717,12.62102]],[[80.16198,12.61835],[80.16202,12.61837]],[[80.16432,12.61708],[80.16438,12.61711]],[[80.16198,12.61835],[80.16181,12.61846]],[[80.15559,12.62202],[80.15487,12.62242]],[[80.16504,12.61675],[80.16472,12.61691]],[[80.16612,12.61618],[80.1659,12.61627]],[[80.16707,12.61575],[80.16681,12.61587]],[[80.1638,12.61735],[80.1634,12.61754]],[[80.19693,12.63554],[80.19706,12.63586]],[[80.20616,12.65228],[80.20614,12.65259]],[[80.17372,12.61704],[80.17376,12.61726]],[[80.20213,12.64625],[80.20239,12.6466]],[[80.17633,12.62552],[80.17612,12.62601]],[[80.20907,12.66179],[80.20911,12.6621]],[[80.20827,12.65937],[80.20791,12.65946]],[[80.20603,12.65093],[80.20622,12.65122]],[[80.20679,12.65504],[80.20651,12.65516]],[[80.17533,12.61768],[80.17505,12.61765]],[[80.20894,12.66089],[80.20899,12.66128]],[[80.19901,12.63979],[80.19919,12.64013]],[[80.19919,12.64013],[80.19919,12.64013]],[[80.1982,12.63874],[80.19827,12.63881]],[[80.16881,12.61593],[80.16842,12.6156]],[[80.20651,12.65516],[80.20635,12.65525]],[[80.20424,12.64979],[80.2044,12.64994]],[[80.2044,12.64994],[80.2044,12.64994]],[[80.19622,12.63284],[80.19625,12.63298]],[[80.20438,12.64509],[80.20463,12.64493]],[[80.20463,12.64493],[80.20463,12.64492]],[[80.20005,12.643],[80.20011,12.64314]],[[80.20668,12.65404],[80.20675,12.65402]],[[80.20825,12.65803],[80.20834,12.65828]],[[80.20521,12.65605],[80.20524,12.65628]],[[80.20601,12.65576],[80.20579,12.65584]],[[80.20394,12.64922],[80.20416,12.64955]],[[80.20035,12.64677],[80.20005,12.64679]],[[80.19648,12.63277],[80.1964,12.63279]],[[80.1964,12.63279],[80.19622,12.63284]],[[80.19715,12.6362],[80.19725,12.63645]],[[80.20464,12.65012],[80.20477,12.65016]],[[80.20398,12.649],[80.20436,12.64891]],[[80.19659,12.63415],[80.19659,12.63415]],[[80.19659,12.63415],[80.19641,12.63422]],[[80.19641,12.63422],[80.19641,12.63422]],[[80.20279,12.6473],[80.20308,12.64772]],[[80.20308,12.64772],[80.20308,12.64771]],[[80.20135,12.64549],[80.2015,12.64574]],[[80.20021,12.64332],[80.20033,12.64362]],[[80.20918,12.66236],[80.20912,12.66254]],[[80.19919,12.64013],[80.19928,12.64032]],[[80.20613,12.65279],[80.20581,12.65293]],[[80.19947,12.64027],[80.19977,12.64015]],[[80.20581,12.65293],[80.20576,12.65279]],[[80.20088,12.63866],[80.20123,12.63857]],[[80.19962,12.64975],[80.19964,12.65011]],[[80.19964,12.65011],[80.19964,12.65011]],[[80.19847,12.63927],[80.19858,12.6396]],[[80.20261,12.64698],[80.20279,12.6473]],[[80.20882,12.66049],[80.20884,12.66056]],[[80.19337,12.62223],[80.19319,12.62223],[80.19319,12.62216],[80.19202,12.62237]],[[80.19202,12.62237],[80.19202,12.62237]],[[80.20628,12.6516],[80.20625,12.65179]],[[80.20063,12.64679],[80.20035,12.64677]],[[80.19413,12.62482],[80.19424,12.62621]],[[80.19424,12.62621],[80.19424,12.6262]],[[80.19652,12.63402],[80.19659,12.63415]],[[80.20487,12.64875],[80.20519,12.64869]],[[80.20519,12.64869],[80.20519,12.64869]],[[80.20099,12.64485],[80.20119,12.64522]],[[80.20046,12.64389],[80.20058,12.64406]],[[80.20001,12.64266],[80.20004,12.64283]],[[80.19803,12.63826],[80.19811,12.63852]],[[80.19802,12.63718],[80.19809,12.63707],[80.19832,12.63693],[80.1985,12.63671],[80.19876,12.63659],[80.19907,12.63662],[80.2003,12.63622],[80.20036,12.63634]],[[80.20033,12.64362],[80.20049,12.6435]],[[80.20687,12.65439],[80.20711,12.65484]],[[80.20861,12.65928],[80.20827,12.65937]],[[80.20861,12.65928],[80.20867,12.65955]],[[80.19887,12.63929],[80.19925,12.63916]],[[80.20524,12.65628],[80.20529,12.65655]],[[80.20529,12.65655],[80.20529,12.65655]],[[80.2068,12.65966],[80.20675,12.65968]],[[80.20675,12.65968],[80.20675,12.65967]],[[80.20384,12.6489],[80.2039,12.64907]],[[80.19625,12.63298],[80.19627,12.6332]],[[80.19962,12.64826],[80.19962,12.64875]],[[80.20755,12.65948],[80.20728,12.65957]],[[80.20702,12.65554],[80.20712,12.65579]],[[80.20727,12.65604],[80.2074,12.65637]],[[80.20749,12.65651],[80.20764,12.65687]],[[80.20781,12.65711],[80.20787,12.65723]],[[80.20218,12.64686],[80.20186,12.64682]],[[80.19675,12.63501],[80.19687,12.63536]],[[80.19667,12.63444],[80.1967,12.63468]],[[80.19659,12.63415],[80.19659,12.63415]],[[80.19659,12.63415],[80.19667,12.63444]],[[80.19358,12.62738],[80.19356,12.62741]],[[80.19356,12.62741],[80.19411,12.62764],[80.19448,12.62788],[80.19486,12.62833],[80.19526,12.62923]],[[80.19526,12.62923],[80.19526,12.62922]],[[80.19798,12.63812],[80.19803,12.63826]],[[80.19803,12.63826],[80.19803,12.63825]],[[80.20627,12.65192],[80.20616,12.65228]],[[80.20616,12.65228],[80.20616,12.65227]],[[80.20119,12.64522],[80.20135,12.64549]],[[80.2003,12.64267],[80.20059,12.6426]],[[80.20049,12.6435],[80.20059,12.64342]],[[80.19781,12.63728],[80.19786,12.63726]],[[80.19786,12.63726],[80.19802,12.63718]],[[80.19802,12.63718],[80.19802,12.63718]],[[80.20912,12.66254],[80.2092,12.66288]],[[80.20195,12.64587],[80.20213,12.64625]],[[80.19745,12.63695],[80.19759,12.63713]],[[80.19789,12.6379],[80.19798,12.63812]],[[80.19635,12.63343],[80.19646,12.6338]],[[80.20668,12.65404],[80.20687,12.65439]],[[80.20579,12.65584],[80.20563,12.65587]],[[80.19939,12.64141],[80.19966,12.64131]],[[80.19917,12.64097],[80.19929,12.64125]],[[80.19706,12.63586],[80.19715,12.6362]],[[80.19646,12.6338],[80.19652,12.63402]],[[80.19925,12.63916],[80.19956,12.63907]],[[80.19956,12.63907],[80.19956,12.63906]],[[80.19985,12.64231],[80.20001,12.64266]],[[80.20648,12.65115],[80.20668,12.65107]],[[80.20159,12.63964],[80.20191,12.63954]],[[80.20191,12.63954],[80.20191,12.63954]],[[80.20162,12.64594],[80.20167,12.64604]],[[80.202,12.64658],[80.20218,12.64686]],[[80.20691,12.65528],[80.20702,12.65554]],[[80.20629,12.65571],[80.20601,12.65576]],[[80.20457,12.65012],[80.20464,12.65012]],[[80.19896,12.63948],[80.19901,12.63979]],[[80.20366,12.64519],[80.20405,12.64509]],[[80.19409,12.62349],[80.19413,12.62482],[80.19426,12.62481]],[[80.19426,12.62481],[80.19426,12.62481]],[[80.19901,12.63979],[80.19916,12.63974]],[[80.19916,12.63974],[80.19916,12.63974]],[[80.20876,12.66014],[80.20882,12.66049]],[[80.19216,12.62381],[80.19217,12.62359],[80.19154,12.62367]],[[80.19154,12.62367],[80.19154,12.62366]],[[80.20308,12.64772],[80.20325,12.64795]],[[80.20635,12.65322],[80.20648,12.65364]],[[80.20801,12.65752],[80.20825,12.65803]],[[80.20845,12.65864],[80.20861,12.65906]],[[80.20764,12.65687],[80.20781,12.65711]],[[80.20477,12.65016],[80.20518,12.6503]],[[80.20518,12.6503],[80.20563,12.65048]],[[80.20256,12.64542],[80.2028,12.64535]],[[80.20416,12.64955],[80.20424,12.64979]],[[80.20622,12.65122],[80.20633,12.6512]],[[80.20142,12.64682],[80.20116,12.64682]],[[80.2044,12.64994],[80.20457,12.65012]],[[80.19356,12.62741],[80.19358,12.62738]],[[80.19358,12.62738],[80.19358,12.62738]],[[80.19358,12.62738],[80.19374,12.6269],[80.19428,12.6269],[80.19427,12.62656]],[[80.19528,12.62942],[80.19621,12.63225]],[[80.19621,12.63225],[80.19621,12.63224]],[[80.20712,12.65579],[80.20727,12.65604]],[[80.20123,12.63857],[80.20151,12.63848]],[[80.20151,12.63848],[80.20151,12.63848]],[[80.20574,12.65273],[80.20572,12.65271]],[[80.20572,12.65271],[80.20572,12.6527]],[[80.19977,12.64015],[80.2002,12.64002]],[[80.19347,12.62319],[80.19347,12.62319]],[[80.19347,12.62319],[80.19335,12.62322],[80.19332,12.62336],[80.19225,12.62366],[80.19216,12.62381]],[[80.19216,12.62381],[80.19216,12.6238]],[[80.19928,12.64032],[80.19947,12.64027]],[[80.20033,12.64362],[80.20046,12.64389]],[[80.20861,12.65906],[80.20861,12.65928]],[[80.20867,12.65955],[80.20876,12.65996]],[[80.20405,12.64509],[80.20438,12.64509]],[[80.2039,12.64907],[80.20398,12.649]],[[80.19765,12.63732],[80.19781,12.63728]],[[80.19858,12.6396],[80.19879,12.63988]],[[80.20711,12.65956],[80.2068,12.65966]],[[80.20711,12.65484],[80.20694,12.65494]],[[80.20563,12.65587],[80.20536,12.656]],[[80.20625,12.65179],[80.20627,12.65192]],[[80.20116,12.64682],[80.20063,12.64679]],[[80.20186,12.64682],[80.20142,12.64682]],[[80.19424,12.62621],[80.19427,12.62656]],[[80.19966,12.64131],[80.19976,12.64126]],[[80.19976,12.64126],[80.19976,12.64125]],[[80.20059,12.6426],[80.20059,12.6426]],[[80.20059,12.6426],[80.20062,12.64267]],[[80.19424,12.62621],[80.1942,12.62579],[80.19357,12.62581],[80.1936,12.626],[80.19365,12.62603],[80.19364,12.62613],[80.19372,12.62613],[80.19377,12.62651],[80.19351,12.62662]],[[80.19351,12.62662],[80.19351,12.62661]],[[80.19963,12.6418],[80.19974,12.64206]],[[80.20004,12.64283],[80.20005,12.643]],[[80.20694,12.65494],[80.20679,12.65504]],[[80.19527,12.62931],[80.19528,12.62942]],[[80.20195,12.64587],[80.20185,12.64561]],[[80.20876,12.65996],[80.20876,12.66014]],[[80.20115,12.63976],[80.20159,12.63964]],[[80.19347,12.62319],[80.19337,12.62223]],[[80.19337,12.62223],[80.19341,12.62213]],[[80.19341,12.62213],[80.19341,12.62212]],[[80.20354,12.64846],[80.20367,12.6487]],[[80.19827,12.63881],[80.19842,12.63903]],[[80.19879,12.63988],[80.19901,12.63979]],[[80.19765,12.63732],[80.19778,12.63762]],[[80.20787,12.65723],[80.20801,12.65752]],[[80.20567,12.65053],[80.206,12.6508]],[[80.20668,12.65107],[80.20697,12.65102]],[[80.20626,12.65143],[80.20628,12.6516]],[[80.19939,12.64141],[80.19945,12.64152]],[[80.19929,12.64125],[80.19939,12.64141]],[[80.19636,12.63265],[80.1964,12.63279]],[[80.1964,12.63279],[80.19725,12.63575],[80.19786,12.63726]],[[80.19786,12.63726],[80.19802,12.63718]],[[80.19636,12.63265],[80.19648,12.63277]],[[80.20697,12.65102],[80.20724,12.65092]],[[80.20724,12.65092],[80.20724,12.65092]],[[80.2015,12.64574],[80.20162,12.64594]],[[80.20162,12.64594],[80.20162,12.64594]],[[80.19964,12.64918],[80.19962,12.64975]],[[80.19962,12.64875],[80.19964,12.64918]],[[80.19919,12.64013],[80.19919,12.64013]],[[80.19919,12.64013],[80.19923,12.64011]],[[80.19923,12.64011],[80.19923,12.64011]],[[80.20331,12.6452],[80.20366,12.64519]],[[80.19896,12.63948],[80.19887,12.63929]],[[80.20325,12.64795],[80.20337,12.64816]],[[80.20011,12.63888],[80.20047,12.63877]],[[80.20436,12.64891],[80.20487,12.64875]],[[80.2039,12.64907],[80.20394,12.64922]],[[80.19894,12.64047],[80.19905,12.64066]],[[80.19778,12.63762],[80.19789,12.6379]],[[80.2002,12.64002],[80.20065,12.63989]],[[80.20065,12.63989],[80.20115,12.63976]],[[80.20728,12.65957],[80.20711,12.65956]],[[80.20791,12.65946],[80.20755,12.65948]],[[80.20563,12.65048],[80.20567,12.65053]],[[80.20614,12.65259],[80.20613,12.65279]],[[80.1967,12.63468],[80.19675,12.63501]],[[80.19687,12.63536],[80.19693,12.63554]],[[80.19693,12.63554],[80.19693,12.63553]],[[80.20615,12.65536],[80.20629,12.65571]],[[80.20874,12.66051],[80.20882,12.66049],[80.20874,12.66051]],[[80.19621,12.63225],[80.19636,12.63265]],[[80.19636,12.63265],[80.19636,12.63265]],[[80.19725,12.62647],[80.19605,12.62663]],[[80.19605,12.62663],[80.19605,12.62662]],[[80.20633,12.6512],[80.20648,12.65115]],[[80.20648,12.65115],[80.20648,12.65114]],[[80.19995,12.64287],[80.19995,12.64288]],[[80.19995,12.64288],[80.19995,12.64288]],[[80.20635,12.65525],[80.20615,12.65536]],[[80.20239,12.6466],[80.20261,12.64698]],[[80.20047,12.63877],[80.20088,12.63866]],[[80.206,12.6508],[80.20603,12.65093]],[[80.20185,12.64561],[80.20206,12.64552]],[[80.20622,12.65122],[80.20626,12.65143]],[[80.19879,12.63988],[80.19886,12.64023]],[[80.20675,12.65402],[80.20679,12.65402]],[[80.20679,12.65402],[80.20679,12.65401]],[[80.2015,12.64574],[80.20185,12.64561]],[[80.19154,12.62367],[80.19128,12.62369],[80.19108,12.62249],[80.19202,12.62237]],[[80.20679,12.65504],[80.20691,12.65528]],[[80.19966,12.64779],[80.19962,12.64826]],[[80.19964,12.64732],[80.19966,12.64779]],[[80.19426,12.62482],[80.19434,12.62481]],[[80.20911,12.6621],[80.20918,12.66236]],[[80.20918,12.66236],[80.20918,12.66236]],[[80.20834,12.65828],[80.20845,12.65864]],[[80.18024,12.61947],[80.1799,12.6197]],[[80.17098,12.61788],[80.17071,12.61789]],[[80.17612,12.62601],[80.17602,12.62639]],[[80.17602,12.62639],[80.17602,12.62639]],[[80.20337,12.64816],[80.20354,12.64846]],[[80.16753,12.61553],[80.16728,12.61573]],[[80.19974,12.64206],[80.19985,12.64231]],[[80.20004,12.64283],[80.19995,12.64287]],[[80.2028,12.64535],[80.20331,12.6452]],[[80.19408,12.6234],[80.19409,12.62349],[80.19359,12.6236],[80.19356,12.62335],[80.19349,12.62336],[80.19347,12.62319]],[[80.20162,12.64594],[80.20162,12.64594]],[[80.20162,12.64594],[80.20122,12.64612]],[[80.20122,12.64612],[80.20122,12.64612]],[[80.17852,12.62032],[80.17849,12.62096]],[[80.1941,12.623],[80.19408,12.6234]],[[80.19408,12.6234],[80.19408,12.62339]],[[80.20059,12.64342],[80.20042,12.64305]],[[80.20042,12.64305],[80.20042,12.64304]],[[80.20884,12.66056],[80.20894,12.66089]],[[80.20899,12.66128],[80.20907,12.66179]],[[80.20613,12.65279],[80.20635,12.65322]],[[80.20074,12.64438],[80.20089,12.64468]],[[80.19725,12.63645],[80.19735,12.6367]],[[80.19759,12.63713],[80.19765,12.63732]],[[80.19886,12.64023],[80.19894,12.64047]],[[80.20167,12.64604],[80.20183,12.64632]],[[80.19811,12.63852],[80.1982,12.63874]],[[80.19627,12.6332],[80.19635,12.63343]],[[80.20367,12.6487],[80.20384,12.6489]],[[80.19735,12.6367],[80.19745,12.63695]],[[80.19905,12.64066],[80.19917,12.64097]],[[80.20011,12.64314],[80.20021,12.64332]],[[80.19945,12.64152],[80.19963,12.6418]],[[80.20536,12.656],[80.20521,12.65605]],[[80.20058,12.64406],[80.20074,12.64438]],[[80.20005,12.64679],[80.19964,12.64682]],[[80.17198,12.61779],[80.17191,12.61752]],[[80.19964,12.64682],[80.19964,12.64732]],[[80.20001,12.64266],[80.2003,12.64267]],[[80.20183,12.64632],[80.202,12.64658]],[[80.20648,12.65364],[80.20668,12.65404]],[[80.1524,12.62383],[80.15159,12.62426]],[[80.20576,12.65279],[80.20574,12.65273]],[[80.2074,12.65637],[80.20749,12.65651]],[[80.19574,12.63198],[80.19573,12.63198]],[[80.19573,12.63198],[80.19548,12.63201]]]},"915608":{"name":"MANAMAI","code":"915608","ss_code":"9156","volt":"11","len":15.01,"dts":21,"cons":35,"type":"MultiLineString","coords":[[[80.15928,12.58456],[80.15887,12.58448]],[[80.15887,12.58448],[80.15887,12.58448]],[[80.14177,12.57424],[80.14162,12.57488]],[[80.14719,12.56958],[80.14684,12.5696]],[[80.14203,12.5702],[80.14217,12.57041]],[[80.14204,12.56981],[80.14203,12.5702]],[[80.15617,12.57817],[80.15675,12.5782]],[[80.1402,12.57276],[80.13982,12.57263]],[[80.15609,12.59937],[80.15607,12.59938]],[[80.15607,12.59938],[80.15578,12.59949]],[[80.14236,12.56885],[80.14238,12.56885]],[[80.15449,12.56965],[80.155,12.56964]],[[80.15587,12.56861],[80.15644,12.56854]],[[80.15644,12.56854],[80.15693,12.56849]],[[80.15693,12.56849],[80.15747,12.56838]],[[80.13982,12.57263],[80.13926,12.57246]],[[80.15246,12.58734],[80.15278,12.58777]],[[80.14181,12.57233],[80.14185,12.57286]],[[80.14185,12.57286],[80.14187,12.57318]],[[80.13784,12.57276],[80.13747,12.57286]],[[80.13447,12.57396],[80.13397,12.57408]],[[80.14171,12.57345],[80.14176,12.5736]],[[80.14144,12.57864],[80.14163,12.57867]],[[80.1589,12.58121],[80.15901,12.58163]],[[80.15901,12.58163],[80.15913,12.58204]],[[80.15913,12.58204],[80.15917,12.58249]],[[80.15917,12.58249],[80.15922,12.58283]],[[80.15092,12.58436],[80.1511,12.58468]],[[80.15311,12.58836],[80.15337,12.58871]],[[80.15337,12.58871],[80.15342,12.58919]],[[80.15182,12.59444],[80.14788,12.58994]],[[80.1479,12.58964],[80.14801,12.58938]],[[80.15101,12.58359],[80.15154,12.58364]],[[80.15119,12.5831],[80.15113,12.58254]],[[80.15501,12.56924],[80.15506,12.56874]],[[80.15836,12.57819],[80.15815,12.57853]],[[80.16303,12.5792],[80.16363,12.57931]],[[80.15342,12.58919],[80.1537,12.58935]],[[80.1537,12.58935],[80.1537,12.58935]],[[80.16481,12.57956],[80.16492,12.57955]],[[80.16492,12.57955],[80.16492,12.57954]],[[80.14829,12.58773],[80.14828,12.58754]],[[80.14828,12.5879],[80.14829,12.58773]],[[80.14829,12.58773],[80.14829,12.58773]],[[80.13683,12.57332],[80.13655,12.57347]],[[80.14162,12.57488],[80.14167,12.5753]],[[80.13655,12.57347],[80.13603,12.57365]],[[80.13603,12.57365],[80.13568,12.57378]],[[80.1349,12.57389],[80.13447,12.57396]],[[80.15106,12.58391],[80.15101,12.58359]],[[80.14882,12.58862],[80.1493,12.58856]],[[80.15913,12.57897],[80.15956,12.57894]],[[80.16009,12.57877],[80.16068,12.57893]],[[80.14329,12.56865],[80.14281,12.56874]],[[80.15186,12.57846],[80.15182,12.57806]],[[80.1513,12.57186],[80.15131,12.57151]],[[80.15155,12.57439],[80.15154,12.57359]],[[80.15182,12.57806],[80.1523,12.57812]],[[80.15114,12.58218],[80.15129,12.58173]],[[80.15124,12.58088],[80.15135,12.58049]],[[80.15126,12.58137],[80.15124,12.58088]],[[80.15956,12.58458],[80.15928,12.58456]],[[80.1385,12.56799],[80.13811,12.568]],[[80.14226,12.56932],[80.14204,12.56981]],[[80.14196,12.57196],[80.14181,12.57233]],[[80.13568,12.57378],[80.13531,12.57388]],[[80.16398,12.58283],[80.16377,12.58295]],[[80.16377,12.58295],[80.16377,12.58294]],[[80.1484,12.58553],[80.14841,12.58514]],[[80.14836,12.58614],[80.1484,12.58553]],[[80.15143,12.57359],[80.15109,12.57363]],[[80.15248,12.58367],[80.15282,12.58373]],[[80.15154,12.58364],[80.15175,12.58363]],[[80.15175,12.58363],[80.15204,12.58365]],[[80.15204,12.58365],[80.15225,12.58365]],[[80.15225,12.58365],[80.15248,12.58367]],[[80.16887,12.60997],[80.16878,12.60998],[80.16865,12.60928],[80.16804,12.60942],[80.16808,12.60999],[80.16781,12.61005],[80.16797,12.61039],[80.16743,12.61055],[80.16605,12.60723],[80.15954,12.6024]],[[80.15951,12.58361],[80.15962,12.58389]],[[80.15962,12.58389],[80.15964,12.58417]],[[80.15101,12.58359],[80.15119,12.5831]],[[80.15068,12.58397],[80.15092,12.58436]],[[80.14788,12.58994],[80.1479,12.58964]],[[80.1588,12.57958],[80.1588,12.58028]],[[80.1594,12.58322],[80.15951,12.58361]],[[80.15137,12.58011],[80.15157,12.58007]],[[80.14851,12.58463],[80.14854,12.58423]],[[80.14844,12.58494],[80.14851,12.58463]],[[80.14824,12.58825],[80.14828,12.5879]],[[80.14939,12.58422],[80.15027,12.58392]],[[80.1484,12.58679],[80.14836,12.58614]],[[80.14835,12.58726],[80.1484,12.58679]],[[80.14828,12.58754],[80.14835,12.58726]],[[80.14841,12.58866],[80.14882,12.58862]],[[80.14841,12.58514],[80.14844,12.58494]],[[80.15135,12.58049],[80.15137,12.58011]],[[80.15879,12.58073],[80.1589,12.58121]],[[80.1588,12.58028],[80.15879,12.58073]],[[80.15964,12.58417],[80.15956,12.58458]],[[80.15157,12.58007],[80.1516,12.57968]],[[80.15109,12.57363],[80.15083,12.57371]],[[80.14749,12.56961],[80.14719,12.56958]],[[80.14817,12.56987],[80.14749,12.56961]],[[80.14965,12.57026],[80.14901,12.57002]],[[80.15058,12.57043],[80.14965,12.57026]],[[80.15326,12.57831],[80.15346,12.5783]],[[80.15346,12.5783],[80.15413,12.57825]],[[80.15477,12.57819],[80.15547,12.57813]],[[80.16068,12.57893],[80.16109,12.57899]],[[80.16165,12.57907],[80.16234,12.57927]],[[80.13397,12.57408],[80.13406,12.57452]],[[80.15549,12.56867],[80.15587,12.56861]],[[80.15506,12.56874],[80.15549,12.56867]],[[80.14095,12.57309],[80.14049,12.57297]],[[80.15675,12.5782],[80.15734,12.57815]],[[80.15815,12.57853],[80.15849,12.57883]],[[80.14049,12.57297],[80.1402,12.57276]],[[80.1402,12.57276],[80.14025,12.57252]],[[80.1541,12.57032],[80.15391,12.56976]],[[80.15391,12.56976],[80.15449,12.56965]],[[80.155,12.56964],[80.15501,12.56924]],[[80.15141,12.57271],[80.1513,12.57186]],[[80.15154,12.57359],[80.15141,12.57271]],[[80.15154,12.57359],[80.15143,12.57359]],[[80.14213,12.57555],[80.14213,12.57556]],[[80.14213,12.57556],[80.14212,12.57569]],[[80.14167,12.5753],[80.14213,12.57556]],[[80.14213,12.57556],[80.14213,12.57556]],[[80.14213,12.57556],[80.14213,12.57555]],[[80.13926,12.57246],[80.13881,12.57261]],[[80.1416,12.57577],[80.14161,12.5761]],[[80.14146,12.57705],[80.14143,12.57732]],[[80.14169,12.57024],[80.14157,12.57038]],[[80.14157,12.57038],[80.14157,12.57037]],[[80.14153,12.5766],[80.14146,12.57705]],[[80.14161,12.5761],[80.14153,12.5766]],[[80.15787,12.57822],[80.15836,12.57819]],[[80.15836,12.57819],[80.15836,12.57819]],[[80.15734,12.57815],[80.15787,12.57822]],[[80.13685,12.56906],[80.13733,12.56911]],[[80.14139,12.57326],[80.14095,12.57309]],[[80.15208,12.57093],[80.15259,12.57066]],[[80.15195,12.57901],[80.15186,12.57846]],[[80.15296,12.57819],[80.15326,12.57831]],[[80.13956,12.56803],[80.1391,12.56801]],[[80.14023,12.56802],[80.13956,12.56803]],[[80.14281,12.56874],[80.14238,12.56885]],[[80.15182,12.57806],[80.15176,12.57764]],[[80.14217,12.57041],[80.14209,12.57068]],[[80.13774,12.56918],[80.13789,12.56924]],[[80.13733,12.56911],[80.13774,12.56918]],[[80.14135,12.57832],[80.14144,12.57864]],[[80.1381,12.56933],[80.13837,12.56948]],[[80.13837,12.56948],[80.13837,12.56948]],[[80.13789,12.56924],[80.1381,12.56933]],[[80.13826,12.57262],[80.13784,12.57276]],[[80.13881,12.57261],[80.13826,12.57262]],[[80.15111,12.57058],[80.15058,12.57043]],[[80.15127,12.57121],[80.15111,12.57058]],[[80.16407,12.57918],[80.16481,12.57956]],[[80.16363,12.57931],[80.16407,12.57918]],[[80.14604,12.56937],[80.14559,12.56918]],[[80.1537,12.57039],[80.1541,12.57032]],[[80.15328,12.57046],[80.1537,12.57039]],[[80.1537,12.57039],[80.1537,12.57038]],[[80.14153,12.56822],[80.14114,12.56802]],[[80.14231,12.56846],[80.14153,12.56822]],[[80.15189,12.57519],[80.15155,12.57439]],[[80.15172,12.57586],[80.15189,12.57519]],[[80.15177,12.57673],[80.15172,12.57586]],[[80.15176,12.57764],[80.15177,12.57673]],[[80.14489,12.56903],[80.14416,12.56884]],[[80.14646,12.56952],[80.14604,12.56937]],[[80.14604,12.56937],[80.14604,12.56936]],[[80.14684,12.5696],[80.14646,12.56952]],[[80.13811,12.568],[80.13753,12.56795]],[[80.14221,12.56889],[80.14221,12.56889]],[[80.14221,12.56889],[80.14231,12.56846]],[[80.14238,12.56885],[80.14221,12.56889]],[[80.14221,12.56889],[80.14221,12.56889]],[[80.14221,12.56889],[80.14226,12.56932]],[[80.14209,12.57068],[80.14205,12.57108]],[[80.14202,12.57152],[80.14196,12.57196]],[[80.13531,12.57388],[80.1349,12.57389]],[[80.14173,12.57339],[80.14171,12.57345]],[[80.14173,12.57339],[80.14139,12.57326]],[[80.14187,12.57318],[80.14173,12.57339]],[[80.14788,12.58994],[80.14765,12.59043]],[[80.14765,12.59043],[80.14745,12.59075]],[[80.14745,12.59075],[80.1474,12.59112]],[[80.15428,12.59737],[80.15414,12.59715]],[[80.15209,12.58682],[80.15246,12.58734]],[[80.15212,12.59478],[80.15191,12.59456]],[[80.15129,12.58173],[80.15126,12.58137]],[[80.1391,12.56801],[80.1385,12.56799]],[[80.13661,12.56903],[80.13685,12.56906]],[[80.14205,12.57108],[80.14202,12.57152]],[[80.15161,12.58572],[80.15186,12.58625]],[[80.15171,12.57096],[80.15208,12.57093]],[[80.1414,12.57781],[80.14135,12.57832]],[[80.1585,12.60189],[80.15825,12.60168]],[[80.15286,12.59561],[80.15256,12.59538]],[[80.15256,12.59538],[80.15235,12.59509]],[[80.15705,12.60058],[80.15689,12.60033]],[[80.16509,12.58067],[80.16518,12.58087]],[[80.16439,12.58222],[80.16398,12.58245]],[[80.1539,12.5969],[80.15365,12.5966]],[[80.15873,12.60208],[80.1585,12.60189]],[[80.14559,12.56918],[80.14489,12.56903]],[[80.15413,12.57825],[80.15477,12.57819]],[[80.16109,12.57899],[80.16165,12.57907]],[[80.15351,12.59639],[80.15324,12.59601]],[[80.15324,12.59601],[80.15298,12.59578]],[[80.15956,12.57894],[80.16009,12.57877]],[[80.15925,12.60237],[80.15899,12.60222]],[[80.15825,12.60168],[80.158,12.60149]],[[80.14819,12.5887],[80.14841,12.58866]],[[80.1555,12.59865],[80.15518,12.59835]],[[80.15518,12.59835],[80.15496,12.59817]],[[80.14901,12.57002],[80.14817,12.56987]],[[80.16234,12.57927],[80.16303,12.5792]],[[80.16504,12.57955],[80.16509,12.5801]],[[80.1587,12.57914],[80.1588,12.57958]],[[80.15474,12.5979],[80.15449,12.59752]],[[80.15068,12.58397],[80.15106,12.58391]],[[80.15573,12.59891],[80.1555,12.59865]],[[80.15648,12.59997],[80.15622,12.59969]],[[80.15689,12.60033],[80.15648,12.59997]],[[80.14163,12.57867],[80.14196,12.5787]],[[80.14196,12.5787],[80.14196,12.5787]],[[80.15849,12.57883],[80.1587,12.57914]],[[80.13747,12.57286],[80.13711,12.57303]],[[80.16518,12.58087],[80.16517,12.58135]],[[80.15755,12.60115],[80.15723,12.60079]],[[80.158,12.60149],[80.15775,12.60131]],[[80.15365,12.5966],[80.15351,12.59639]],[[80.15597,12.59921],[80.15573,12.59891]],[[80.15131,12.57151],[80.15127,12.57121]],[[80.15139,12.58515],[80.15161,12.58572]],[[80.13635,12.56895],[80.13661,12.56903]],[[80.15496,12.59817],[80.15474,12.5979]],[[80.14801,12.58938],[80.14811,12.58904]],[[80.15723,12.60079],[80.15705,12.60058]],[[80.16398,12.58245],[80.16398,12.58283]],[[80.1516,12.57968],[80.15155,12.57932]],[[80.14068,12.568],[80.14023,12.56802]],[[80.14114,12.56802],[80.14068,12.568]],[[80.15612,12.59948],[80.15607,12.59938]],[[80.15607,12.59938],[80.15597,12.59921]],[[80.15235,12.59509],[80.15212,12.59478]],[[80.15259,12.57066],[80.15328,12.57046]],[[80.15899,12.60222],[80.15873,12.60208]],[[80.15191,12.59456],[80.15182,12.59444]],[[80.16509,12.5801],[80.16509,12.58067]],[[80.15922,12.58283],[80.1594,12.58322]],[[80.15186,12.58625],[80.15209,12.58682]],[[80.16517,12.58135],[80.16536,12.58144]],[[80.15414,12.59715],[80.1539,12.5969]],[[80.15449,12.59752],[80.15428,12.59737]],[[80.15775,12.60131],[80.15755,12.60115]],[[80.14176,12.5736],[80.14177,12.57424]],[[80.1493,12.58856],[80.14961,12.58851]],[[80.14961,12.58851],[80.14961,12.58851]],[[80.15956,12.6024],[80.15925,12.60237]],[[80.16536,12.58144],[80.16488,12.58189]],[[80.14854,12.58423],[80.14939,12.58422]],[[80.15027,12.58392],[80.15068,12.58397]],[[80.16488,12.58189],[80.16439,12.58222]],[[80.14811,12.58904],[80.14819,12.5887]],[[80.15278,12.58777],[80.15311,12.58836]],[[80.14167,12.5753],[80.1416,12.57577]],[[80.13711,12.57303],[80.13683,12.57332]],[[80.15155,12.57932],[80.15195,12.57901]],[[80.14203,12.5702],[80.14169,12.57024]],[[80.14416,12.56884],[80.14329,12.56865]],[[80.14143,12.57732],[80.1414,12.57781]],[[80.16492,12.57955],[80.16504,12.57955]],[[80.15622,12.59969],[80.15612,12.59948]],[[80.1587,12.57914],[80.15913,12.57897]],[[80.1523,12.57812],[80.15296,12.57819]],[[80.15298,12.59578],[80.15286,12.59561]],[[80.15547,12.57813],[80.15617,12.57817]],[[80.14819,12.5887],[80.14824,12.58825]],[[80.1511,12.58468],[80.15139,12.58515]],[[80.15113,12.58254],[80.15114,12.58218]],[[80.15127,12.57121],[80.15171,12.57096]]]},"915609":{"name":"FIVE RATHAS","code":"915609","ss_code":"9156","volt":"11","len":13.46,"dts":51,"cons":1905,"type":"MultiLineString","coords":[[[80.18641,12.59687],[80.18634,12.59663]],[[80.18634,12.59663],[80.1862,12.59624]],[[80.16813,12.61196],[80.16814,12.61196]],[[80.18667,12.60918],[80.18662,12.60919]],[[80.18786,12.60913],[80.18824,12.60898]],[[80.17403,12.61455],[80.17403,12.61456]],[[80.17403,12.61456],[80.17403,12.61477],[80.17414,12.61475],[80.17443,12.61494],[80.17494,12.61543],[80.17529,12.61585]],[[80.17529,12.61585],[80.17663,12.61557],[80.17667,12.61551]],[[80.17667,12.61551],[80.17667,12.6155]],[[80.17611,12.6173],[80.1763,12.61742],[80.17615,12.61749],[80.17599,12.61739]],[[80.17599,12.61739],[80.17599,12.61739]],[[80.16887,12.61002],[80.16878,12.61003],[80.16864,12.60928],[80.16803,12.60942],[80.16807,12.60999],[80.1678,12.61005],[80.16795,12.61038],[80.16742,12.61055],[80.1675,12.61077],[80.16744,12.61079]],[[80.16744,12.61079],[80.16744,12.61078]],[[80.17299,12.61237],[80.17324,12.61274],[80.17421,12.61247]],[[80.17421,12.61247],[80.17421,12.61247]],[[80.18083,12.61261],[80.18075,12.61269]],[[80.18075,12.61269],[80.18015,12.6127]],[[80.18015,12.6127],[80.18015,12.61306]],[[80.18015,12.61306],[80.18015,12.61306]],[[80.16813,12.61197],[80.16816,12.61204]],[[80.16816,12.61204],[80.16816,12.61203]],[[80.16799,12.61201],[80.16813,12.61196]],[[80.17667,12.61551],[80.17662,12.61556],[80.17529,12.61585]],[[80.17529,12.61585],[80.17548,12.61618],[80.17551,12.61689],[80.17611,12.6173]],[[80.17611,12.6173],[80.17611,12.61729]],[[80.17403,12.61456],[80.17431,12.61453],[80.17582,12.61358]],[[80.17582,12.61358],[80.17582,12.61358]],[[80.17403,12.61456],[80.17419,12.61456],[80.17429,12.6145],[80.17299,12.61237]],[[80.17299,12.61237],[80.17299,12.61237]],[[80.17611,12.6173],[80.17679,12.61769],[80.17768,12.61793],[80.17926,12.61864],[80.17954,12.61863]],[[80.17954,12.61863],[80.17954,12.61862]],[[80.18159,12.61913],[80.18305,12.6192],[80.18637,12.61955],[80.18665,12.61762],[80.1873,12.61645]],[[80.17954,12.61863],[80.18095,12.61909],[80.18154,12.61913]],[[80.18154,12.61913],[80.18154,12.61913]],[[80.18154,12.61913],[80.18154,12.61913]],[[80.17582,12.61358],[80.17698,12.61291],[80.17752,12.6127],[80.17842,12.61253],[80.18083,12.61261]],[[80.18083,12.61261],[80.18083,12.6126]],[[80.18083,12.61261],[80.18075,12.61262],[80.18075,12.61269]],[[80.18075,12.61269],[80.18015,12.6127]],[[80.18015,12.6127],[80.17944,12.61269],[80.17947,12.6137]],[[80.17947,12.6137],[80.17947,12.61369]],[[80.16799,12.61201],[80.16796,12.61201],[80.16857,12.61388],[80.16884,12.61425],[80.16909,12.61445],[80.16939,12.61458],[80.17022,12.61462]],[[80.17022,12.61462],[80.17021,12.61472]],[[80.17021,12.61472],[80.17021,12.61472]],[[80.1846,12.59877],[80.18437,12.59835]],[[80.18486,12.59933],[80.18479,12.59918]],[[80.18479,12.59918],[80.18479,12.59917]],[[80.19175,12.61422],[80.19153,12.61406],[80.19129,12.61316]],[[80.19129,12.61316],[80.19129,12.61316]],[[80.18823,12.60798],[80.1883,12.6077]],[[80.19129,12.61316],[80.19117,12.6131]],[[80.19117,12.6131],[80.19117,12.6131]],[[80.16799,12.612],[80.16799,12.61201]],[[80.16799,12.61201],[80.16813,12.61243],[80.16827,12.61239]],[[80.1884,12.60803],[80.18823,12.60798]],[[80.18847,12.6086],[80.1884,12.60803]],[[80.19064,12.61155],[80.19028,12.61164]],[[80.18662,12.5999],[80.18625,12.6]],[[80.18654,12.59722],[80.18641,12.59687]],[[80.19045,12.60564],[80.19053,12.60574]],[[80.18867,12.60578],[80.1886,12.60534]],[[80.1886,12.60534],[80.1886,12.60534]],[[80.1886,12.60534],[80.1886,12.60534]],[[80.18396,12.59771],[80.18388,12.59751]],[[80.18388,12.59751],[80.18388,12.59751]],[[80.19175,12.61422],[80.19148,12.61411],[80.19071,12.61412],[80.19028,12.61426],[80.19029,12.61485]],[[80.19029,12.61485],[80.19029,12.61484]],[[80.19027,12.59843],[80.19045,12.59832]],[[80.19027,12.59843],[80.1901,12.59804]],[[80.1873,12.61646],[80.1873,12.61645]],[[80.1873,12.61645],[80.18732,12.61606]],[[80.18794,12.59945],[80.18832,12.59928]],[[80.18832,12.59928],[80.18832,12.59927]],[[80.18757,12.61251],[80.18763,12.61207]],[[80.18759,12.61282],[80.18757,12.61251]],[[80.18746,12.61404],[80.18752,12.61367]],[[80.18582,12.59504],[80.18597,12.59499]],[[80.18405,12.59495],[80.18386,12.59521]],[[80.18729,12.59951],[80.18709,12.59934]],[[80.18847,12.61166],[80.18823,12.61163]],[[80.19028,12.61164],[80.18989,12.61171]],[[80.18972,12.60769],[80.19013,12.60746]],[[80.18536,12.59363],[80.18501,12.5937]],[[80.18698,12.59881],[80.18688,12.59836]],[[80.18876,12.60606],[80.18867,12.60578]],[[80.19012,12.60474],[80.19033,12.60517]],[[80.188,12.60291],[80.18791,12.60246]],[[80.18814,12.60335],[80.188,12.60291]],[[80.18689,12.59476],[80.18731,12.59467]],[[80.18731,12.59467],[80.18767,12.59455]],[[80.18645,12.59489],[80.18689,12.59476]],[[80.18933,12.61169],[80.18897,12.6117]],[[80.1873,12.59965],[80.1873,12.59965]],[[80.1873,12.59965],[80.18729,12.59951]],[[80.18729,12.59951],[80.18729,12.5995]],[[80.1886,12.60534],[80.1886,12.60534]],[[80.1886,12.60534],[80.18852,12.60506]],[[80.18852,12.60506],[80.18852,12.60506]],[[80.18967,12.61167],[80.18933,12.61169]],[[80.18933,12.61169],[80.18933,12.61169]],[[80.19045,12.59832],[80.19074,12.59818]],[[80.19074,12.59818],[80.19074,12.59817]],[[80.18766,12.61162],[80.18764,12.61132]],[[80.18814,12.60837],[80.18823,12.60798]],[[80.18939,12.61473],[80.18947,12.61521]],[[80.1862,12.59624],[80.18612,12.59592]],[[80.18563,12.59447],[80.18549,12.5942]],[[80.18549,12.5942],[80.18536,12.59363]],[[80.18772,12.6018],[80.18765,12.60114]],[[80.18418,12.59802],[80.18396,12.59771]],[[80.18935,12.59889],[80.1896,12.59875]],[[80.18625,12.6],[80.18582,12.60019]],[[80.18473,12.59894],[80.1846,12.59877]],[[80.18758,12.60576],[80.1874,12.60533]],[[80.18884,12.60641],[80.18876,12.60606]],[[80.18892,12.60696],[80.18884,12.60641]],[[80.18841,12.60745],[80.18856,12.60722]],[[80.18765,12.60243],[80.1872,12.60246]],[[80.1875,12.60055],[80.18737,12.59997]],[[80.18597,12.59499],[80.18645,12.59489]],[[80.16753,12.61077],[80.16799,12.612]],[[80.18645,12.60272],[80.18639,12.60265]],[[80.18639,12.60265],[80.18639,12.60264]],[[80.19073,12.60716],[80.19092,12.60734]],[[80.19092,12.60734],[80.19092,12.60733]],[[80.18886,12.59903],[80.18913,12.59894]],[[80.18913,12.59894],[80.18913,12.59893]],[[80.18763,12.61207],[80.18766,12.61162]],[[80.18662,12.60919],[80.18643,12.60886]],[[80.18786,12.60913],[80.18805,12.60876]],[[80.18437,12.59835],[80.18418,12.59802]],[[80.18688,12.59836],[80.18675,12.59793]],[[80.1893,12.61317],[80.18927,12.61391]],[[80.18889,12.61104],[80.18881,12.61054]],[[80.18989,12.61171],[80.18967,12.61167]],[[80.1884,12.60803],[80.18868,12.60794]],[[80.18931,12.60791],[80.18972,12.60769]],[[80.18991,12.61558],[80.19024,12.61549]],[[80.18612,12.59592],[80.18601,12.59561]],[[80.18588,12.59526],[80.18582,12.59504]],[[80.18777,12.6061],[80.18758,12.60576]],[[80.1883,12.6077],[80.18835,12.60751]],[[80.18709,12.59934],[80.18698,12.59881]],[[80.18866,12.61627],[80.18894,12.6161]],[[80.18894,12.6161],[80.18894,12.61609]],[[80.18913,12.59894],[80.18935,12.59889]],[[80.1883,12.60424],[80.18826,12.60378]],[[80.19029,12.61507],[80.19029,12.61485]],[[80.18787,12.61158],[80.18786,12.61145]],[[80.18786,12.61145],[80.18786,12.61144]],[[80.18738,12.6157],[80.18738,12.61528]],[[80.18753,12.61325],[80.18759,12.61282]],[[80.18752,12.61367],[80.18753,12.61325]],[[80.18747,12.61448],[80.18746,12.61404]],[[80.18775,12.61084],[80.18778,12.61034]],[[80.19042,12.60739],[80.19073,12.60716]],[[80.18852,12.60506],[80.18847,12.6049]],[[80.1883,12.6077],[80.18842,12.6076]],[[80.18842,12.6076],[80.18842,12.60759]],[[80.18535,12.60034],[80.18511,12.59986]],[[80.1886,12.60914],[80.18847,12.6086]],[[80.18897,12.6117],[80.18847,12.61166]],[[80.18897,12.6117],[80.18889,12.61104]],[[80.1889,12.60793],[80.18931,12.60791]],[[80.191,12.6127],[80.1909,12.6123]],[[80.19075,12.61191],[80.19064,12.61155]],[[80.18601,12.59561],[80.18588,12.59526]],[[80.18372,12.59552],[80.18351,12.59561]],[[80.18351,12.59561],[80.18325,12.59567]],[[80.18442,12.59444],[80.18422,12.59464]],[[80.1873,12.59965],[80.1873,12.59965]],[[80.1873,12.59965],[80.18755,12.5996]],[[80.18991,12.59868],[80.19027,12.59843]],[[80.1873,12.59965],[80.18699,12.59977]],[[80.18841,12.60745],[80.18828,12.60712]],[[80.18154,12.61913],[80.18154,12.61913]],[[80.18154,12.61913],[80.18156,12.61913]],[[80.18911,12.6051],[80.18938,12.60507]],[[80.18835,12.60751],[80.18841,12.60745]],[[80.18811,12.60678],[80.18797,12.60645]],[[80.18938,12.60507],[80.18965,12.60502]],[[80.18325,12.59567],[80.18312,12.59579]],[[80.18312,12.59579],[80.18312,12.59579]],[[80.18778,12.60999],[80.18784,12.60976]],[[80.18784,12.60976],[80.18784,12.60975]],[[80.18631,12.6087],[80.18606,12.60881]],[[80.18606,12.60881],[80.18606,12.60881]],[[80.19053,12.60574],[80.19047,12.60604]],[[80.19047,12.60604],[80.19047,12.60604]],[[80.18738,12.61528],[80.18742,12.61487]],[[80.18953,12.61565],[80.18991,12.61558]],[[80.18764,12.61132],[80.18775,12.61084]],[[80.18803,12.60865],[80.18814,12.60837]],[[80.18714,12.60904],[80.18666,12.60918]],[[80.18575,12.5947],[80.18563,12.59447]],[[80.18511,12.59986],[80.18503,12.59959]],[[80.18503,12.59959],[80.18503,12.59959]],[[80.18422,12.59464],[80.18405,12.59495]],[[80.18405,12.59495],[80.18405,12.59495]],[[80.18855,12.59916],[80.1888,12.59909]],[[80.1888,12.59909],[80.1888,12.59908]],[[80.18752,12.6089],[80.18714,12.60904]],[[80.18912,12.61238],[80.1893,12.61317]],[[80.18927,12.61391],[80.18939,12.61473]],[[80.18872,12.60975],[80.1886,12.60914]],[[80.18868,12.60794],[80.1889,12.60793]],[[80.19117,12.6131],[80.19117,12.6131]],[[80.19117,12.6131],[80.191,12.6127]],[[80.18386,12.59521],[80.18372,12.59552]],[[80.18666,12.59761],[80.18654,12.59722]],[[80.18797,12.60645],[80.18777,12.6061]],[[80.18792,12.60234],[80.18765,12.60243]],[[80.18965,12.60502],[80.19012,12.60474]],[[80.18847,12.6049],[80.18836,12.60444]],[[80.1874,12.60533],[80.1872,12.605]],[[80.17022,12.61462],[80.17022,12.61462]],[[80.17022,12.61462],[80.17403,12.61455]],[[80.17403,12.61455],[80.17403,12.61456]],[[80.18791,12.60246],[80.18792,12.60234]],[[80.1888,12.59909],[80.18886,12.59903]],[[80.19033,12.60517],[80.19045,12.60564]],[[80.18805,12.60876],[80.18803,12.60865]],[[80.18897,12.6117],[80.18912,12.61238]],[[80.19024,12.61549],[80.19029,12.61507]],[[80.18455,12.59409],[80.18442,12.59444]],[[80.18856,12.60722],[80.18892,12.60696]],[[80.18479,12.59918],[80.18473,12.59894]],[[80.18765,12.60114],[80.1875,12.60055]],[[80.18681,12.60257],[80.18645,12.60272]],[[80.18754,12.6168],[80.18787,12.61666]],[[80.18675,12.59793],[80.18666,12.59761]],[[80.1873,12.61645],[80.18754,12.6168]],[[80.18754,12.6168],[80.18754,12.61679]],[[80.18732,12.61606],[80.18738,12.6157]],[[80.18643,12.60886],[80.18631,12.6087]],[[80.18832,12.59928],[80.18855,12.59916]],[[80.18855,12.59916],[80.18855,12.59915]],[[80.1896,12.59875],[80.18991,12.59868]],[[80.18823,12.61163],[80.18787,12.61158]],[[80.18881,12.61054],[80.18872,12.60975]],[[80.1909,12.6123],[80.19075,12.61191]],[[80.18501,12.5937],[80.18478,12.59378]],[[80.18582,12.59504],[80.18575,12.5947]],[[80.18478,12.59378],[80.18455,12.59409]],[[80.18755,12.5996],[80.18794,12.59945]],[[80.18699,12.59977],[80.18662,12.5999]],[[80.18582,12.60019],[80.1855,12.60029]],[[80.1855,12.60029],[80.18535,12.60034]],[[80.18828,12.60712],[80.18811,12.60678]],[[80.18767,12.59455],[80.18791,12.59449]],[[80.18791,12.59449],[80.18791,12.59448]],[[80.18836,12.60444],[80.1883,12.60424]],[[80.18742,12.61487],[80.18747,12.61448]],[[80.18503,12.59959],[80.18486,12.59933]],[[80.1872,12.605],[80.1871,12.60471]],[[80.1871,12.60471],[80.1871,12.6047]],[[80.1901,12.59804],[80.19018,12.59773]],[[80.19018,12.59773],[80.19018,12.59772]],[[80.18929,12.61582],[80.18953,12.61565]],[[80.18781,12.60963],[80.18786,12.60913]],[[80.18778,12.61034],[80.18778,12.60999]],[[80.18786,12.60913],[80.18752,12.6089]],[[80.18787,12.61666],[80.18825,12.61647]],[[80.19013,12.60746],[80.19042,12.60739]],[[80.18737,12.59997],[80.1873,12.59965]],[[80.1886,12.60534],[80.1886,12.60534]],[[80.1886,12.60534],[80.18845,12.6054]],[[80.18792,12.60234],[80.18772,12.6018]],[[80.18894,12.60517],[80.18911,12.6051]],[[80.1886,12.60534],[80.18894,12.60517]],[[80.1872,12.60246],[80.18681,12.60257]],[[80.18826,12.60378],[80.18814,12.60335]],[[80.18784,12.60976],[80.18781,12.60963]],[[80.18825,12.61647],[80.18866,12.61627]],[[80.18894,12.6161],[80.18929,12.61582]],[[80.18947,12.61521],[80.18953,12.61565]]]},"915610":{"name":"11KV OLYMPIAD","code":"915610","ss_code":"9156","volt":"11","len":0.02,"dts":4,"cons":null,"type":"MultiLineString","coords":[[[80.16892,12.60995],[80.16888,12.60978]]]}},"dtrs":{"915602":[{"id":"915602005","name":"KADAMBADI SS 2","kva":"100","cons":2,"lat":12.59793,"lng":80.14855,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"915602008","name":"PERUMALEARI SS 1","kva":"100","cons":null,"lat":12.60921,"lng":80.1533,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KIRLESKAR","scheme":"BOARD"},{"id":"915602009","name":"PERUMALEARI SS 2","kva":"100","cons":2,"lat":12.6092,"lng":80.15331,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915602010","name":"VADAKADAMBADI SS 1","kva":"100","cons":null,"lat":12.61176,"lng":80.15008,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"INDO TECH","scheme":"BOARD"},{"id":"915602011","name":"VADAKADAMBADI SS 7","kva":"100","cons":3,"lat":12.61042,"lng":80.14791,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915602015","name":"VADAKADAMBADI SS 2","kva":"100","cons":1,"lat":12.6232,"lng":80.14528,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915602016","name":"VADAKADAMBADI SS 3","kva":"63","cons":null,"lat":12.62322,"lng":80.14528,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915602018","name":"VADAKADAMBADI SS 8","kva":"100","cons":null,"lat":12.62368,"lng":80.14467,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915602021","name":"PERUMALEARI SS 6","kva":"100","cons":null,"lat":12.61728,"lng":80.15705,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FRANTI","scheme":"BOARD"},{"id":"915602025","name":"PERUMALEARI SS 10","kva":"250","cons":null,"lat":12.61886,"lng":80.15963,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FRANTI","scheme":"BOARD"},{"id":"915602026","name":"VADAKADAMBADI SS 9","kva":"100","cons":null,"lat":12.61676,"lng":80.14906,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":"BOARD"},{"id":"915602002","name":"KADAMBADI SS 4","kva":"100","cons":null,"lat":12.60644,"lng":80.16523,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"915602003","name":"KADAMBADI SS 3","kva":"100","cons":null,"lat":12.60203,"lng":80.15518,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JOHNSON","scheme":"BOARD"},{"id":"915602004","name":"KADAMBADI SS 1","kva":"100","cons":null,"lat":12.59791,"lng":80.14855,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":"BOARD"},{"id":"915602029","name":"PRO KADAMPADI SS 9","kva":"250","cons":null,"lat":12.6029,"lng":80.15618,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915602024","name":"PERUMALEARI SS 9","kva":"100","cons":null,"lat":12.6176,"lng":80.15735,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FRANTI","scheme":"BOARD"},{"id":"915602006","name":"KADAMBADI SS 5","kva":"100","cons":1,"lat":12.59723,"lng":80.14534,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915602013","name":"PERUMALEARI SS 4","kva":"100","cons":1,"lat":12.61373,"lng":80.1642,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":"BOARD"},{"id":"915602007","name":"KADAMBADI SS  6","kva":"100","cons":2,"lat":12.59534,"lng":80.15117,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"B&E","scheme":"BOARD"},{"id":"915602030","name":"PRO DT","kva":"100","cons":null,"lat":12.59863,"lng":80.14351,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915602019","name":"VADAKADAMBADI SS 6","kva":"100","cons":null,"lat":12.62362,"lng":80.15046,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915602001","name":"PERUMALEARI SS 5","kva":"100","cons":1,"lat":12.60839,"lng":80.16295,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BAJAJ","scheme":"BOARD"},{"id":"915602023","name":"PERUMALEARI SS 8","kva":"100","cons":null,"lat":12.61762,"lng":80.15722,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FRANTI","scheme":"BOARD"},{"id":"915602012","name":"PERUMALEARI SS 3","kva":"100","cons":2,"lat":12.61365,"lng":80.15601,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915602017","name":"VADAKADAMBADI SS 5","kva":"100","cons":1,"lat":12.62334,"lng":80.14428,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915602022","name":"PERUMALEARI SS 7","kva":"250","cons":null,"lat":12.61765,"lng":80.15713,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FRANTI","scheme":"BOARD"},{"id":"915602014","name":"VADAKADAMBADI SS 4","kva":"100","cons":4,"lat":12.62068,"lng":80.15165,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":"BOARD"},{"id":"915602028","name":"KADAMPADI SS VIII","kva":"63","cons":null,"lat":12.60091,"lng":80.14932,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"ASCOTT","scheme":"BOARD"},{"id":"915602027","name":"PERUMALEARI SS 11","kva":"500","cons":null,"lat":12.6197,"lng":80.15931,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DEC","scheme":"BOARD"}],"915604":[{"id":"915604031","name":"MAMALLAPURAM SS 21","kva":"500","cons":102,"lat":12.61801,"lng":80.1945,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"915604019","name":"MAMALLAPURAM SS 19","kva":"100","cons":163,"lat":12.61706,"lng":80.1951,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915604053","name":"POLICE STATION BACK SIDE","kva":"63","cons":5,"lat":12.62165,"lng":80.19547,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE","scheme":"IPDS"},{"id":"915604037","name":"MAMALLAPURAM SS 26","kva":"100","cons":215,"lat":12.62229,"lng":80.19433,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ARCHANA","scheme":"BOARD"},{"id":"915604051","name":"VS SCHOOL","kva":"63","cons":51,"lat":12.62019,"lng":80.19072,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915604057","name":"FISHERMAN AREA DSP OPP","kva":"250","cons":237,"lat":12.62036,"lng":80.1968,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"IPDS"},{"id":"915604013","name":"MAMALLAPURAM SS 10","kva":"250","cons":60,"lat":12.61657,"lng":80.19488,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA INDUSTRIES","scheme":"BOARD"},{"id":"915604064","name":"HORIZON RESORT","kva":"250","cons":null,"lat":12.62578,"lng":80.19718,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915604038","name":"MAMALLAPURAM SS 25","kva":"100","cons":12,"lat":12.61491,"lng":80.19286,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915604065","name":"MARAGATHA POONGA","kva":"250","cons":null,"lat":12.61629,"lng":80.19357,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDUSTRIAL HEATERS","scheme":"BOARD"},{"id":"915604062","name":"KAATUNAICKER STREET","kva":"63","cons":31,"lat":12.61443,"lng":80.19267,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915604050","name":"TSUNAMI NAGAR DT","kva":"100","cons":97,"lat":12.62147,"lng":80.19658,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTHAN","scheme":"IPDS"},{"id":"915604055","name":"MURUGAN GH BACK SIDE1","kva":"25","cons":2,"lat":12.61934,"lng":80.19567,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"},{"id":"915604011","name":"MAMALLAPURAM SS 6","kva":"100","cons":17,"lat":12.61767,"lng":80.19365,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915604056","name":"LAKSHMI LODGE","kva":"63","cons":7,"lat":12.6187,"lng":80.1975,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915604039","name":"MAMALLAPURAM SS 7","kva":"250","cons":91,"lat":12.61743,"lng":80.19563,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ARCHANA","scheme":"BOARD"},{"id":"915604052","name":"WOMEN POLICE STATION","kva":"63","cons":77,"lat":12.62104,"lng":80.19569,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915604015","name":"MAMALLAPURAM SS 13","kva":"100","cons":11,"lat":12.61569,"lng":80.19439,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"915604003","name":"MAMALLAPURAM SS 2","kva":"100","cons":202,"lat":12.62135,"lng":80.18814,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"915604005","name":"MAMALLAPURAM SS 4","kva":"250","cons":131,"lat":12.61966,"lng":80.19564,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"915604001","name":"MAMALLAPURAM SS 16","kva":"250","cons":3,"lat":12.61815,"lng":80.19643,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"915604004","name":"MAMALLAPURAM SS 3","kva":"250","cons":319,"lat":12.61918,"lng":80.19315,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"915604059","name":"LIBRARY","kva":"100","cons":178,"lat":12.62049,"lng":80.19455,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"IPDS"},{"id":"915604054","name":"MURUGAN GH BACK SIDE","kva":"63","cons":7,"lat":12.61933,"lng":80.1954,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915604017","name":"MAMALLAPURAM SS 15","kva":"63","cons":199,"lat":12.62066,"lng":80.19585,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915604063","name":"MAMALLAPURAM SS 22","kva":"200","cons":5,"lat":12.62662,"lng":80.19605,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"915604061","name":"ASI QUARTERS","kva":"25","cons":65,"lat":12.61573,"lng":80.19423,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"IPDS"},{"id":"915604058","name":"MAMALLA BAVAN BCK SIDE","kva":"25","cons":67,"lat":12.61625,"lng":80.19367,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"IPDS"},{"id":"915604016","name":"MAMALLAPURAM SS 14","kva":"100","cons":132,"lat":12.61923,"lng":80.1974,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915604060","name":"TRM","kva":"100","cons":240,"lat":12.62085,"lng":80.19139,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEI","scheme":"IPDS"},{"id":"915604014","name":"MAMALLAPURAM SS 11","kva":"100","cons":70,"lat":12.61713,"lng":80.19321,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"}],"915606":[{"id":"915606019","name":"VASANTHAPURI SS  2","kva":"100","cons":null,"lat":12.61837,"lng":80.16202,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915606062","name":"PERUMALEARI SS XI","kva":"100","cons":null,"lat":12.62153,"lng":80.15632,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915606073","name":"PERUMALERI SS12","kva":"63","cons":null,"lat":12.62116,"lng":80.15798,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LINGA 3759","scheme":"BOARD"},{"id":"915606018","name":"VASANTHAPURI SS 1","kva":"100","cons":2,"lat":12.61711,"lng":80.16439,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915606030","name":"POONJERI SS 10","kva":"250","cons":null,"lat":12.6198,"lng":80.17977,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SSS","scheme":"BOARD"},{"id":"915606060","name":"POONJERI SS XXVIII","kva":"250","cons":null,"lat":12.6198,"lng":80.17978,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VEC","scheme":"BOARD"},{"id":"915606025","name":"SIVAGAMI NAGAR","kva":"63","cons":10,"lat":12.61446,"lng":80.16726,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"915606029","name":"POONJERI SS 9","kva":"100","cons":1,"lat":12.62376,"lng":80.17891,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"915606035","name":"POONJERI SS  6","kva":"100","cons":null,"lat":12.62669,"lng":80.17615,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915606031","name":"POONJERI SS 11","kva":"100","cons":null,"lat":12.61702,"lng":80.1744,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"915606070","name":"VASANTHAPARI 3","kva":"63","cons":1,"lat":12.62287,"lng":80.16481,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"EMI","scheme":"BOARD"},{"id":"915606072","name":"VASANTHAPURI 4","kva":"25","cons":3,"lat":12.61619,"lng":80.16612,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"915606027","name":"POONJERI SS 5","kva":"100","cons":null,"lat":12.61543,"lng":80.16778,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HIDUSTAN","scheme":"BOARD"},{"id":"915606028","name":"POONJERI SS 8","kva":"250","cons":null,"lat":12.6196,"lng":80.18061,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ARCHANA","scheme":"BOARD"},{"id":"915606075","name":"KENSES SS","kva":"250","cons":1,"lat":12.64165,"lng":80.2026,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915606042","name":"THALAYARI POIGAI","kva":"63","cons":92,"lat":12.6238,"lng":80.19216,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"IPDS"},{"id":"915606016","name":"DEVENERI SS 17","kva":"250","cons":39,"lat":12.66051,"lng":80.20874,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"915606071","name":"DEVANERI COUNTRY RES","kva":"63","cons":null,"lat":12.64468,"lng":80.2009,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915606007","name":"DEVENERI SS 10","kva":"100","cons":null,"lat":12.65011,"lng":80.19964,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915606015","name":"DEVENERI SS 16","kva":"100","cons":34,"lat":12.65967,"lng":80.20675,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915606045","name":"A2B ECR","kva":"100","cons":2,"lat":12.62737,"lng":80.19358,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEI","scheme":"BOARD"},{"id":"915606033","name":"MAMALLAPURAM SS 24","kva":"250","cons":6,"lat":12.62646,"lng":80.19725,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ARCHANA","scheme":"BOARD"},{"id":"915606066","name":"PEARL BEACH ROAD","kva":"63","cons":2,"lat":12.64542,"lng":80.20257,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IHT","scheme":"BOARD"},{"id":"915606037","name":"DEVENERI SS 19","kva":"100","cons":25,"lat":12.64288,"lng":80.19995,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"915606014","name":"DEVENERI SS 14","kva":"100","cons":104,"lat":12.65655,"lng":80.20529,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"},{"id":"915606021","name":"MAMALLAPURAM SS 17","kva":"100","cons":9,"lat":12.63553,"lng":80.19693,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ARCHANA","scheme":"BOARD"},{"id":"915606017","name":"DEVENERI SS 7","kva":"100","cons":147,"lat":12.66236,"lng":80.20918,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915606052","name":"MAMALLAPURAM SS 1","kva":"100","cons":173,"lat":12.62212,"lng":80.19341,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"IPDS"},{"id":"915606054","name":"MAMALLAPURAM SS 9","kva":"250","cons":318,"lat":12.62319,"lng":80.19347,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"915606063","name":"IBACO SS","kva":"63","cons":8,"lat":12.63903,"lng":80.19843,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SHAKTHI","scheme":"BOARD"},{"id":"915606005","name":"DEVENERI SS 3","kva":"250","cons":19,"lat":12.64492,"lng":80.20463,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"915606003","name":"DEVENERI SS 11","kva":"100","cons":3,"lat":12.63954,"lng":80.20191,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEI","scheme":"BOARD"},{"id":"915606074","name":"MAMALLAPURAM SS 28","kva":"100","cons":1,"lat":12.63201,"lng":80.19548,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915606064","name":"A2B SS 2","kva":"100","cons":21,"lat":12.62633,"lng":80.19426,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915606024","name":"MAMALLAPURAM SS 20","kva":"250","cons":16,"lat":12.62922,"lng":80.19526,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915606044","name":"KINGS NAGAR 1","kva":"63","cons":13,"lat":12.63906,"lng":80.19956,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915606002","name":"DEVENERI SS 5","kva":"250","cons":8,"lat":12.64032,"lng":80.19928,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"915606041","name":"VEDHACHALAM NAGAR 2","kva":"63","cons":139,"lat":12.62366,"lng":80.19154,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEI","scheme":"IPDS"},{"id":"915606051","name":"DELHI DHABA","kva":"63","cons":14,"lat":12.63825,"lng":80.19803,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915606043","name":"THILLAYADI VALLIAMMAI STREET","kva":"63","cons":66,"lat":12.62661,"lng":80.19351,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915606032","name":"MAMALLAPURAM SS 5","kva":"100","cons":46,"lat":12.63265,"lng":80.19636,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"915606004","name":"DEVANERI SS 2","kva":"250","cons":39,"lat":12.64304,"lng":80.20042,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"},{"id":"915606046","name":"MANIMEGALAI ECR","kva":"100","cons":75,"lat":12.63422,"lng":80.19641,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"915606020","name":"MAMALLAPURAM SS 12","kva":"100","cons":13,"lat":12.63224,"lng":80.19621,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915606009","name":"DEVENERI SS 13","kva":"250","cons":24,"lat":12.64994,"lng":80.2044,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915606065","name":"MAMALLAPURAM SS XXVII","kva":"250","cons":2,"lat":12.62931,"lng":80.19528,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"915606013","name":"DEVENERI SS 6","kva":"100","cons":195,"lat":12.65401,"lng":80.20679,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"915606008","name":"DEVENERI SS 1","kva":"100","cons":38,"lat":12.64771,"lng":80.20308,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915606023","name":"MAMALLAPURAM SS 23","kva":"250","cons":43,"lat":12.64125,"lng":80.19976,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"915606047","name":"KINGS NAGAR 2","kva":"63","cons":16,"lat":12.63848,"lng":80.20151,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915606049","name":"DEVENERI VILLAGE ECR","kva":"100","cons":23,"lat":12.6527,"lng":80.20572,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE","scheme":"IPDS"},{"id":"915606011","name":"DEVENERI SS 8","kva":"100","cons":194,"lat":12.65114,"lng":80.20648,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"915606040","name":"GRT GATE","kva":"63","cons":57,"lat":12.62339,"lng":80.19408,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915606006","name":"DEVENERI SS 18","kva":"250","cons":62,"lat":12.64612,"lng":80.20122,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEI","scheme":"BOARD"},{"id":"915606010","name":"DEVENERI SS 4","kva":"250","cons":3,"lat":12.64869,"lng":80.20519,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"915606001","name":"CORAL BEACH FRONT SIDE","kva":"250","cons":9,"lat":12.63974,"lng":80.19916,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ARCHANA","scheme":"BOARD"},{"id":"915606053","name":"MAMALLAPURAM SS 8","kva":"100","cons":152,"lat":12.62237,"lng":80.19202,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ARCHANA","scheme":"BOARD"},{"id":"915606012","name":"DEVENERI SS 12","kva":"100","cons":72,"lat":12.65227,"lng":80.20616,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"915606048","name":"DEVENERI MEENAVAR PAGUTHI","kva":"63","cons":114,"lat":12.65092,"lng":80.20724,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915606022","name":"MAMALLAPURAM SS 18","kva":"250","cons":222,"lat":12.6262,"lng":80.19424,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"915606069","name":"DEVANERI TAG","kva":"250","cons":1,"lat":12.66275,"lng":80.20887,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU TRANSFORMERS","scheme":"BOARD"}],"915608":[{"id":"915608028","name":"MALAIMEDU","kva":"100","cons":null,"lat":12.58371,"lng":80.15282,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY TRANSFORMERS","scheme":"BOARD"},{"id":"915608024","name":"SUNDARAMOORTHY MANAMAI","kva":"250","cons":null,"lat":12.57569,"lng":80.14212,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI VALAMBURI TRANSFORMERS","scheme":"BOARD"},{"id":"915608006","name":"KILAKALAANI SS 2","kva":"250","cons":null,"lat":12.57954,"lng":80.16492,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"915608021","name":"KUNNATHUR SS 8","kva":"63","cons":4,"lat":12.56965,"lng":80.15449,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915608007","name":"KILAKALAANI SS 3","kva":"100","cons":null,"lat":12.58294,"lng":80.16377,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"915608009","name":"KUNATHUR SS 1","kva":"100","cons":8,"lat":12.57038,"lng":80.1537,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"915608010","name":"KUNNATHUR SS 2","kva":"63","cons":null,"lat":12.56884,"lng":80.14238,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"AEI,CREL","scheme":"BOARD"},{"id":"915608001","name":"MANAMAI SS 1","kva":"100","cons":1,"lat":12.58364,"lng":80.15154,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"915608022","name":"KUNNATHUR SS 9","kva":"25","cons":null,"lat":12.56838,"lng":80.15747,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"915608003","name":"MANAMI SS 3","kva":"100","cons":6,"lat":12.58935,"lng":80.1537,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ARCHANA","scheme":"BOARD"},{"id":"915608014","name":"KUNNATHUR SS 6","kva":"200","cons":2,"lat":12.57037,"lng":80.14157,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915608005","name":"KILAKALAANI SS 1","kva":"100","cons":1,"lat":12.57819,"lng":80.15836,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915608002","name":"MANAMAI SS 2","kva":"100","cons":5,"lat":12.58773,"lng":80.14829,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"915608019","name":"MANAMAI SS 4","kva":"63","cons":2,"lat":12.58851,"lng":80.14961,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE","scheme":"IPDS"},{"id":"915608016","name":"MANAMAI SS 5","kva":"100","cons":null,"lat":12.5787,"lng":80.14196,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915608012","name":"KUNNATHUR SS 4","kva":"100","cons":2,"lat":12.56936,"lng":80.14604,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ARCHANA","scheme":"BOARD"},{"id":"915608013","name":"KUNNATHUR SS 5","kva":"100","cons":null,"lat":12.56948,"lng":80.13837,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"915608023","name":"KUNNATHUR SS 7","kva":"25","cons":null,"lat":12.57371,"lng":80.15084,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SURIYA","scheme":"BOARD"},{"id":"915608004","name":"MANAMAI SS 6","kva":"250","cons":1,"lat":12.57555,"lng":80.14213,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"915608020","name":"KUNNATHUR SS 3","kva":"100","cons":1,"lat":12.56883,"lng":80.14239,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915608008","name":"KILAKALAANI SS 4","kva":"63","cons":2,"lat":12.58448,"lng":80.15887,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"}],"915609":[{"id":"915609020","name":"MGR NAGAR 1","kva":"25","cons":null,"lat":12.61306,"lng":80.18015,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"IPDS"},{"id":"915609058","name":"BEHAG ARUNEXCELLO","kva":"500","cons":null,"lat":12.61196,"lng":80.16815,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALA","scheme":"BOARD"},{"id":"915609044","name":"POONJERI SS 4","kva":"250","cons":9,"lat":12.61472,"lng":80.17021,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"BOARD"},{"id":"915609042","name":"POONJERI  SS 7","kva":"100","cons":10,"lat":12.6155,"lng":80.17667,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"915609040","name":"POONJERI  SS 15","kva":"100","cons":null,"lat":12.6126,"lng":80.18083,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ARCHANA","scheme":"BOARD"},{"id":"915609023","name":"SCHOOL STREET","kva":"63","cons":9,"lat":12.61358,"lng":80.17582,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915609022","name":"MAASIMA NAGAR","kva":"63","cons":9,"lat":12.61247,"lng":80.17421,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915609016","name":"GH POONJERI","kva":"63","cons":3,"lat":12.61862,"lng":80.17954,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915609060","name":"POONJERI TRIVENI APPT","kva":"500","cons":null,"lat":12.61913,"lng":80.18157,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915609026","name":"POONJERI  SS 12","kva":"500","cons":null,"lat":12.61913,"lng":80.18154,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"915609019","name":"TRIVENI 1","kva":"100","cons":1,"lat":12.61913,"lng":80.18159,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915609027","name":"POONJERI  SS 13","kva":"500","cons":3,"lat":12.61196,"lng":80.16813,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"915609024","name":"ECR IRULAR PAGUTHI","kva":"63","cons":3,"lat":12.61078,"lng":80.16747,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915609043","name":"POONJERI SS 3","kva":"100","cons":3,"lat":12.61237,"lng":80.17299,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"915609021","name":"MGR NAGAR 2","kva":"25","cons":null,"lat":12.61369,"lng":80.17947,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"IPDS"},{"id":"915609041","name":"POONJERI SS 1","kva":"250","cons":12,"lat":12.61739,"lng":80.17599,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"BOARD"},{"id":"915609028","name":"POONJERI SS 14","kva":"500","cons":3,"lat":12.61196,"lng":80.16814,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEI","scheme":"BOARD"},{"id":"915609049","name":"POONJERI  SS 16","kva":"100","cons":4,"lat":12.61729,"lng":80.17611,"poles":2,"htFeeders":null,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"915609033","name":"VENPURUSHUM SS 1","kva":"100","cons":6,"lat":12.5995,"lng":80.18729,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915609010","name":"PWD 1A","kva":"63","cons":2,"lat":12.61679,"lng":80.18754,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE","scheme":"IPDS"},{"id":"915609012","name":"LIGHT HOUSE OPPOSITE","kva":"63","cons":62,"lat":12.61316,"lng":80.19129,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"IPDS"},{"id":"915609036","name":"VENPURUSHUM SS 5","kva":"250","cons":9,"lat":12.60604,"lng":80.19047,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ARCHANA","scheme":"BOARD"},{"id":"915609062","name":"TALL TREE FIVERATHAS","kva":"100","cons":1,"lat":12.60898,"lng":80.18824,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"915609038","name":"VENPURUSHUM SS 2","kva":"100","cons":125,"lat":12.59959,"lng":80.18503,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"915609006","name":"KAMARAJ NAGAR","kva":"63","cons":58,"lat":12.59917,"lng":80.18479,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915609011","name":"PWD 2","kva":"63","cons":36,"lat":12.61609,"lng":80.18894,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"IPDS"},{"id":"915609054","name":"KOKILAMEDU COLONY","kva":"250","cons":93,"lat":12.59663,"lng":80.18634,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEC","scheme":"BOARD"},{"id":"915609003","name":"VENPURUSHUM 3","kva":"25","cons":23,"lat":12.59908,"lng":80.1888,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"IPDS"},{"id":"915609048","name":"KOKILAMEDU SS 2","kva":"100","cons":124,"lat":12.59495,"lng":80.18405,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ARCHANA","scheme":"BOARD"},{"id":"915609009","name":"KOKILAMEDU SCHOOL","kva":"63","cons":72,"lat":12.59751,"lng":80.18388,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915609005","name":"VENPURUSHUM 5","kva":"25","cons":null,"lat":12.59817,"lng":80.19074,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"IPDS"},{"id":"915609008","name":"MANGO GARDEN","kva":"63","cons":81,"lat":12.60264,"lng":80.18639,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915609035","name":"VENPURUSHUM SS 4","kva":"250","cons":7,"lat":12.60733,"lng":80.19092,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"915609031","name":"FIVE RATHAS SS 3","kva":"200","cons":103,"lat":12.61144,"lng":80.18786,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"915609057","name":"PWD 1B","kva":"100","cons":14,"lat":12.61679,"lng":80.18754,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CYLEX","scheme":"BOARD"},{"id":"915609029","name":"FIVE RATHAS  SS 1","kva":"250","cons":320,"lat":12.61484,"lng":80.19029,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEI","scheme":"BOARD"},{"id":"915609061","name":"MARIYAPPAN THOTTAM","kva":"250","cons":1,"lat":12.60918,"lng":80.18667,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU ELECTRICITY","scheme":"BOARD"},{"id":"915609037","name":"VENPURUSHUM SS 6","kva":"100","cons":65,"lat":12.59893,"lng":80.18913,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"915609045","name":"FIVE RATHAS SS 4","kva":"250","cons":22,"lat":12.60881,"lng":80.18606,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915609004","name":"VENPURUSHUM 4","kva":"25","cons":22,"lat":12.59772,"lng":80.19018,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"IPDS"},{"id":"915609056","name":"VENPURUSHUM SS 3A","kva":"100","cons":13,"lat":12.60506,"lng":80.18852,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"915609002","name":"VENPURUSHUM 2","kva":"25","cons":4,"lat":12.59927,"lng":80.18832,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"IPDS"},{"id":"915609007","name":"MUSEUM","kva":"63","cons":23,"lat":12.60975,"lng":80.18784,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"IPDS"},{"id":"915609030","name":"FIVE RATHAS SS 2","kva":"250","cons":186,"lat":12.61169,"lng":80.18933,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915609013","name":"SAI BABA","kva":"63","cons":25,"lat":12.60759,"lng":80.18842,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915609001","name":"VENPURUSHUM 1","kva":"25","cons":57,"lat":12.59915,"lng":80.18855,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"IPDS"},{"id":"915609047","name":"KOKILAMEDU SS 1A","kva":"100","cons":162,"lat":12.59448,"lng":80.18791,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"915609014","name":"SILVER STREAK BACK SIDE","kva":"63","cons":51,"lat":12.6047,"lng":80.1871,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"},{"id":"915609034","name":"VENPURUSHUM SS 3A","kva":"100","cons":42,"lat":12.60506,"lng":80.18852,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915609055","name":"KOKILAMEDU SS 1B","kva":"100","cons":2,"lat":12.59448,"lng":80.18791,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ASCOTT","scheme":"BOARD"},{"id":"915609015","name":"KOKILAMEDU TEMPLE","kva":"63","cons":25,"lat":12.59579,"lng":80.18312,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SREE ABIRAMI","scheme":"IPDS"}]}}