{"substationCode":"9158","feeders":{"915801":{"name":"JET","code":"915801","ss_code":"9158","volt":"11","len":0.25,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[79.89308,12.85573],[79.89291,12.85575]],[[79.89316,12.85601],[79.89308,12.85573]],[[79.8935,12.85707],[79.8934,12.85669]],[[79.89368,12.85742],[79.8935,12.85707]],[[79.89291,12.85575],[79.89278,12.85576]],[[79.89328,12.85633],[79.89316,12.85601]],[[79.89389,12.8574],[79.8938,12.85744]],[[79.8934,12.85669],[79.89328,12.85633]],[[79.8938,12.85744],[79.89368,12.85742]]]},"915802":{"name":"11KV PANRUTTI","code":"915802","ss_code":"9158","volt":"11","len":20.03,"dts":44,"cons":270,"type":"MultiLineString","coords":[[[79.91094,12.85284],[79.91095,12.85302]],[[79.90915,12.84286],[79.90911,12.84278]],[[79.91289,12.84072],[79.91262,12.84082]],[[79.91262,12.84082],[79.9126,12.84084]],[[79.92324,12.84101],[79.92284,12.84102]],[[79.92284,12.84102],[79.92284,12.84102]],[[79.9136,12.85787],[79.91373,12.85804]],[[79.89577,12.85456],[79.89638,12.85438]],[[79.89812,12.84809],[79.8981,12.84807]],[[79.91201,12.84221],[79.91196,12.8419]],[[79.91196,12.8419],[79.91196,12.84183]],[[79.91196,12.84183],[79.91196,12.84183]],[[79.91152,12.85275],[79.91127,12.85278]],[[79.91752,12.8388],[79.91753,12.83873]],[[79.91948,12.8346],[79.91946,12.83437]],[[79.91948,12.84057],[79.91945,12.84054]],[[79.92057,12.83693],[79.92101,12.83686]],[[79.91062,12.84914],[79.91104,12.84911]],[[79.92476,12.84152],[79.92473,12.84183]],[[79.90673,12.83786],[79.9066,12.83752]],[[79.91757,12.83911],[79.91752,12.8388]],[[79.89371,12.85515],[79.89397,12.85508]],[[79.91022,12.84596],[79.91009,12.84601]],[[79.90076,12.85069],[79.90125,12.85053]],[[79.90997,12.84918],[79.91034,12.84919]],[[79.90997,12.84918],[79.91011,12.84878]],[[79.91011,12.84878],[79.90968,12.84848]],[[79.90968,12.84848],[79.90919,12.84816]],[[79.91393,12.84783],[79.9138,12.84748]],[[79.9138,12.84748],[79.9137,12.84726]],[[79.91428,12.8399],[79.91452,12.83983]],[[79.91079,12.84124],[79.91055,12.8413]],[[79.91055,12.8413],[79.91036,12.84138]],[[79.90688,12.83819],[79.90673,12.83786]],[[79.89525,12.85473],[79.89577,12.85456]],[[79.91251,12.85252],[79.91262,12.85293]],[[79.90776,12.8411],[79.90771,12.84109]],[[79.90776,12.8411],[79.90782,12.841]],[[79.90782,12.841],[79.90779,12.84085]],[[79.91452,12.83983],[79.91501,12.83968]],[[79.91958,12.83493],[79.91948,12.8346]],[[79.91202,12.85073],[79.91216,12.85107]],[[79.91216,12.85107],[79.91221,12.85134]],[[79.92279,12.84049],[79.92282,12.84032]],[[79.91452,12.83983],[79.91457,12.83988]],[[79.92275,12.84063],[79.92276,12.84062]],[[79.92144,12.83985],[79.9219,12.83997]],[[79.9219,12.83997],[79.92241,12.84016]],[[79.92082,12.84002],[79.92118,12.84014]],[[79.92118,12.84014],[79.92164,12.84026]],[[79.92285,12.84016],[79.92282,12.84032]],[[79.92164,12.84026],[79.92215,12.84045]],[[79.92285,12.84016],[79.92286,12.84001]],[[79.91036,12.84138],[79.9104,12.84153]],[[79.89385,12.85727],[79.89377,12.8573]],[[79.89377,12.8573],[79.89362,12.85708]],[[79.89362,12.85708],[79.89341,12.85644]],[[79.89341,12.85644],[79.8933,12.85605]],[[79.8933,12.85605],[79.89322,12.85576]],[[79.89322,12.85576],[79.89315,12.85554]],[[79.89309,12.85539],[79.89332,12.85526]],[[79.89332,12.85526],[79.89371,12.85515]],[[79.89397,12.85508],[79.8942,12.85503]],[[79.8942,12.85503],[79.89477,12.85487]],[[79.89477,12.85487],[79.89525,12.85473]],[[79.89638,12.85438],[79.89693,12.85419]],[[79.89693,12.85419],[79.89747,12.85402]],[[79.89747,12.85402],[79.89762,12.85396]],[[79.89762,12.85396],[79.89752,12.85349]],[[79.89752,12.85349],[79.89748,12.85316]],[[79.89748,12.85316],[79.89742,12.85274]],[[79.89742,12.85274],[79.89736,12.85243]],[[79.89736,12.85243],[79.89729,12.85196]],[[79.89729,12.85196],[79.89719,12.8515]],[[79.89719,12.8515],[79.89792,12.85134]],[[79.89792,12.85134],[79.89868,12.8512]],[[79.89868,12.8512],[79.89937,12.85108]],[[79.89937,12.85108],[79.89978,12.85094]],[[79.89978,12.85094],[79.90023,12.85085]],[[79.90023,12.85085],[79.90076,12.85069]],[[79.90076,12.85069],[79.90062,12.85028]],[[79.90062,12.85028],[79.90009,12.84998]],[[79.90009,12.84998],[79.89963,12.84972]],[[79.89963,12.84972],[79.89951,12.84936]],[[79.89951,12.84936],[79.89928,12.84917]],[[79.89928,12.84917],[79.89891,12.84893]],[[79.89891,12.84893],[79.89889,12.84892]],[[79.89889,12.84892],[79.89865,12.84881]],[[79.89865,12.84881],[79.89845,12.84865]],[[79.89845,12.84865],[79.89826,12.84841]],[[79.89826,12.84841],[79.89812,12.84809]],[[79.90125,12.85053],[79.90205,12.85021]],[[79.90205,12.85021],[79.90278,12.85034]],[[79.90278,12.85034],[79.90348,12.85018]],[[79.90348,12.85018],[79.90407,12.85001]],[[79.90407,12.85001],[79.90485,12.84987]],[[79.90485,12.84987],[79.90546,12.85009]],[[79.90546,12.85009],[79.90624,12.84979]],[[79.90624,12.84979],[79.90682,12.85013]],[[79.90682,12.85013],[79.9076,12.84953]],[[79.9076,12.84953],[79.90828,12.8495]],[[79.90828,12.8495],[79.90861,12.84964]],[[79.90894,12.84956],[79.90934,12.84945]],[[79.90934,12.84945],[79.90964,12.84932]],[[79.90964,12.84932],[79.90997,12.84918]],[[79.91034,12.84919],[79.91062,12.84914]],[[79.91104,12.84911],[79.91121,12.84907]],[[79.91121,12.84907],[79.9116,12.84901]],[[79.9116,12.84901],[79.91206,12.849]],[[79.91206,12.849],[79.91244,12.84901]],[[79.91244,12.84901],[79.91289,12.84882]],[[79.91289,12.84882],[79.91319,12.84877]],[[79.91319,12.84877],[79.91312,12.84832]],[[79.91312,12.84832],[79.91312,12.84828]],[[79.91319,12.84877],[79.91377,12.84888]],[[79.91377,12.84888],[79.91411,12.84882]],[[79.91411,12.84882],[79.91432,12.84876]],[[79.91432,12.84876],[79.9142,12.84831]],[[79.9142,12.84831],[79.91393,12.84783]],[[79.9137,12.84726],[79.91362,12.84688]],[[79.91362,12.84688],[79.9135,12.84655]],[[79.9135,12.84655],[79.91331,12.84612]],[[79.91331,12.84612],[79.91291,12.84587]],[[79.91291,12.84587],[79.91276,12.84548]],[[79.91276,12.84548],[79.91253,12.84512]],[[79.91253,12.84512],[79.91233,12.84479]],[[79.91233,12.84479],[79.912,12.84419]],[[79.912,12.84419],[79.91192,12.84405]],[[79.91192,12.84405],[79.91166,12.84358]],[[79.91166,12.84358],[79.91159,12.84343]],[[79.91159,12.84343],[79.91157,12.8434]],[[79.91157,12.8434],[79.91186,12.84318]],[[79.91186,12.84318],[79.91195,12.8429]],[[79.91195,12.8429],[79.91201,12.84255]],[[79.91201,12.84255],[79.91201,12.84221]],[[79.91196,12.84183],[79.91196,12.84181]],[[79.91196,12.84183],[79.91223,12.84159]],[[79.91223,12.84159],[79.91242,12.84139]],[[79.91242,12.84139],[79.91251,12.8411]],[[79.91251,12.8411],[79.91254,12.84075]],[[79.91254,12.84075],[79.91218,12.84049]],[[79.91218,12.84049],[79.91257,12.84036]],[[79.91257,12.84036],[79.91285,12.84028]],[[79.91285,12.84028],[79.91332,12.84016]],[[79.91332,12.84016],[79.91368,12.84002]],[[79.91368,12.84002],[79.91385,12.84001]],[[79.91385,12.84001],[79.91398,12.83996]],[[79.91398,12.83996],[79.91428,12.8399]],[[79.91428,12.8399],[79.91432,12.84]],[[79.91501,12.83968],[79.91535,12.83957]],[[79.91535,12.83957],[79.91566,12.83951]],[[79.91566,12.83951],[79.91612,12.83941]],[[79.91612,12.83941],[79.91678,12.83922]],[[79.91678,12.83922],[79.91713,12.83918]],[[79.91713,12.83918],[79.91757,12.83911]],[[79.91757,12.83911],[79.91801,12.83917]],[[79.91801,12.83917],[79.91836,12.8393]],[[79.91836,12.8393],[79.91871,12.83938]],[[79.91871,12.83938],[79.91901,12.83948]],[[79.91901,12.83948],[79.91929,12.83957]],[[79.91929,12.83957],[79.91967,12.8397]],[[79.91967,12.8397],[79.92003,12.83982]],[[79.92003,12.83982],[79.92002,12.83997]],[[79.92002,12.83997],[79.92002,12.84028]],[[79.92002,12.84028],[79.91997,12.84037]],[[79.91997,12.84037],[79.91998,12.84053]],[[79.91998,12.84053],[79.91972,12.84052]],[[79.91972,12.84052],[79.91948,12.84057]],[[79.92002,12.84028],[79.91986,12.84014]],[[79.92003,12.83982],[79.9205,12.83993]],[[79.9205,12.83993],[79.92053,12.83994]],[[79.92053,12.83994],[79.92053,12.83945]],[[79.92053,12.83945],[79.9205,12.83911]],[[79.9205,12.83911],[79.92047,12.83895]],[[79.92047,12.83895],[79.92044,12.83871]],[[79.92044,12.83871],[79.9204,12.83843]],[[79.9204,12.83843],[79.92036,12.83817]],[[79.92036,12.83817],[79.92033,12.83795]],[[79.92033,12.83795],[79.92025,12.83759]],[[79.92025,12.83759],[79.92024,12.83735]],[[79.92024,12.83735],[79.92022,12.83714]],[[79.92022,12.83714],[79.92019,12.83699]],[[79.92019,12.83699],[79.92041,12.83697]],[[79.92041,12.83697],[79.92057,12.83693]],[[79.92101,12.83686],[79.92114,12.83716]],[[79.92114,12.83716],[79.92114,12.83724]],[[79.92114,12.83724],[79.92115,12.83726]],[[79.92115,12.83726],[79.92116,12.83724]],[[79.92022,12.83714],[79.92016,12.83713]],[[79.92019,12.83699],[79.9201,12.83653]],[[79.9201,12.83653],[79.92005,12.83625]],[[79.92005,12.83625],[79.91995,12.83595]],[[79.91995,12.83595],[79.91986,12.83559]],[[79.91986,12.83559],[79.91973,12.83524]],[[79.91973,12.83524],[79.91958,12.83493]],[[79.91946,12.83437],[79.91934,12.83403]],[[79.91934,12.83403],[79.91925,12.83373]],[[79.91925,12.83373],[79.91915,12.83345]],[[79.91915,12.83345],[79.919,12.83304]],[[79.919,12.83304],[79.91899,12.83294]],[[79.91899,12.83294],[79.91886,12.83257]],[[79.91886,12.83257],[79.91874,12.83225]],[[79.91874,12.83225],[79.91868,12.83224]],[[79.91874,12.83225],[79.9187,12.83209]],[[79.9187,12.83209],[79.91852,12.83155]],[[79.91852,12.83155],[79.91836,12.83123]],[[79.91836,12.83123],[79.91832,12.83121]],[[79.91121,12.84907],[79.91146,12.84955]],[[79.91146,12.84955],[79.91172,12.85006]],[[79.91172,12.85006],[79.91188,12.85046]],[[79.91188,12.85046],[79.91202,12.85073]],[[79.91221,12.85134],[79.91229,12.85164]],[[79.91229,12.85164],[79.91236,12.85194]],[[79.91236,12.85194],[79.91245,12.85225]],[[79.91245,12.85225],[79.91251,12.85252]],[[79.91262,12.85293],[79.91268,12.85355]],[[79.91268,12.85355],[79.91248,12.85361]],[[79.91248,12.85361],[79.91228,12.85364]],[[79.91228,12.85364],[79.91199,12.85374]],[[79.91199,12.85374],[79.91191,12.85349]],[[79.91191,12.85349],[79.91187,12.85318]],[[79.91187,12.85318],[79.91181,12.85298]],[[79.91181,12.85298],[79.91172,12.85273]],[[79.91172,12.85273],[79.91152,12.85275]],[[79.91127,12.85278],[79.91123,12.85279]],[[79.91127,12.85278],[79.91136,12.85294]],[[79.91136,12.85294],[79.91142,12.8531]],[[79.91142,12.8531],[79.91142,12.85316]],[[79.91142,12.85316],[79.91138,12.85316]],[[79.91094,12.85284],[79.91053,12.85292]],[[79.91053,12.85292],[79.91019,12.85299]],[[79.91019,12.85299],[79.90982,12.85311]],[[79.90982,12.85311],[79.90984,12.85327]],[[79.90984,12.85327],[79.90936,12.8534]],[[79.90936,12.8534],[79.90912,12.85344]],[[79.90912,12.85344],[79.90885,12.85347]],[[79.91121,12.84907],[79.91112,12.84876]],[[79.91112,12.84876],[79.91103,12.84858]],[[79.91103,12.84858],[79.9109,12.84816]],[[79.9109,12.84816],[79.91078,12.84789]],[[79.91078,12.84789],[79.91073,12.84769]],[[79.91073,12.84769],[79.91068,12.84757]],[[79.91068,12.84757],[79.91054,12.84711]],[[79.91054,12.84711],[79.91039,12.84659]],[[79.91039,12.84659],[79.9103,12.8463]],[[79.9103,12.8463],[79.91026,12.84611]],[[79.91026,12.84611],[79.91022,12.84596]],[[79.91022,12.84596],[79.91005,12.84547]],[[79.91005,12.84547],[79.90996,12.84516]],[[79.90996,12.84516],[79.90993,12.84502]],[[79.90993,12.84502],[79.90981,12.84467]],[[79.90981,12.84467],[79.90968,12.84428]],[[79.90968,12.84428],[79.90953,12.84381]],[[79.90953,12.84381],[79.9094,12.84347]],[[79.9094,12.84347],[79.90933,12.84326]],[[79.90928,12.84318],[79.9092,12.84302]],[[79.90933,12.84326],[79.90931,12.84322]],[[79.90931,12.84322],[79.90928,12.84318]],[[79.9092,12.84302],[79.90915,12.84286]],[[79.90911,12.84278],[79.90905,12.8425]],[[79.90905,12.8425],[79.9089,12.84211]],[[79.9089,12.84211],[79.90872,12.84169]],[[79.90872,12.84169],[79.90866,12.84147]],[[79.90866,12.84147],[79.90904,12.84138]],[[79.90904,12.84138],[79.90938,12.84128]],[[79.90938,12.84128],[79.90966,12.8412]],[[79.90966,12.8412],[79.91023,12.84102]],[[79.91023,12.84102],[79.91046,12.84096]],[[79.91046,12.84096],[79.91066,12.84089]],[[79.91066,12.84089],[79.91087,12.84082]],[[79.91218,12.84049],[79.91161,12.84064]],[[79.91161,12.84064],[79.91129,12.84072]],[[79.91129,12.84072],[79.91087,12.84082]],[[79.91066,12.84089],[79.91079,12.84124]],[[79.90966,12.8412],[79.90948,12.84085]],[[79.90948,12.84085],[79.90874,12.84097]],[[79.90874,12.84097],[79.90811,12.84104]],[[79.90811,12.84104],[79.90776,12.8411]],[[79.90779,12.84085],[79.90772,12.84052]],[[79.90772,12.84052],[79.90766,12.84018]],[[79.90766,12.84018],[79.90765,12.84013]],[[79.90765,12.84013],[79.90756,12.8397]],[[79.90756,12.8397],[79.90757,12.83966]],[[79.90757,12.83966],[79.90751,12.83945]],[[79.90751,12.83945],[79.90736,12.83913]],[[79.90736,12.83913],[79.90706,12.83859]],[[79.90706,12.83859],[79.90688,12.83819]],[[79.9066,12.83752],[79.90648,12.83731]],[[79.90648,12.83731],[79.9062,12.83702]],[[79.9062,12.83702],[79.90587,12.83676]],[[79.90587,12.83676],[79.90554,12.83652]],[[79.90554,12.83652],[79.90513,12.8363]],[[79.90513,12.8363],[79.90502,12.83595]],[[79.90502,12.83595],[79.90499,12.8358]],[[79.90499,12.8358],[79.90489,12.83582]],[[79.92053,12.83994],[79.92082,12.84002]],[[79.92215,12.84045],[79.92242,12.84051]],[[79.92242,12.84051],[79.92265,12.84062]],[[79.92265,12.84062],[79.92274,12.84066]],[[79.92274,12.84066],[79.92275,12.84063]],[[79.92274,12.84066],[79.92288,12.84069]],[[79.92288,12.84069],[79.92284,12.84093]],[[79.92284,12.84093],[79.92324,12.84101]],[[79.92324,12.84101],[79.92369,12.84117]],[[79.92369,12.84117],[79.92416,12.84131]],[[79.92416,12.84131],[79.92441,12.84139]],[[79.92441,12.84139],[79.92452,12.84149]],[[79.92108,12.83974],[79.92144,12.83985]],[[79.91009,12.84601],[79.91009,12.84588]],[[79.9273,12.84295],[79.92728,12.84297]],[[79.92679,12.84287],[79.92641,12.84291]],[[79.92729,12.84286],[79.9273,12.84295]],[[79.92706,12.84286],[79.92729,12.84286]],[[79.92679,12.84287],[79.92706,12.84286]],[[79.92595,12.84443],[79.92596,12.84454]],[[79.92595,12.8444],[79.92595,12.84443]],[[79.92596,12.84424],[79.92595,12.8444]],[[79.92596,12.84408],[79.92596,12.84424]],[[79.92594,12.84385],[79.92596,12.84408]],[[79.92592,12.8434],[79.92594,12.84385]],[[79.92678,12.84248],[79.92679,12.84287]],[[79.92591,12.84291],[79.92592,12.8434]],[[79.92641,12.84291],[79.92591,12.84291]],[[79.92681,12.84217],[79.92678,12.84248]],[[79.92648,12.84205],[79.92681,12.84217]],[[79.92616,12.84196],[79.92648,12.84205]],[[79.92571,12.84182],[79.92616,12.84196]],[[79.92537,12.84166],[79.92571,12.84182]],[[79.92512,12.8416],[79.92537,12.84166]],[[79.92476,12.84152],[79.92512,12.8416]],[[79.92475,12.84298],[79.92473,12.843]],[[79.92473,12.843],[79.92473,12.843]],[[79.92481,12.84292],[79.92475,12.84298]],[[79.92479,12.84264],[79.92481,12.84292]],[[79.92477,12.84237],[79.92479,12.84264]],[[79.92474,12.84205],[79.92477,12.84237]],[[79.92473,12.84183],[79.92474,12.84205]],[[79.92452,12.84149],[79.92453,12.8415]],[[79.91428,12.8399],[79.91428,12.83988]],[[79.91972,12.84052],[79.91966,12.84076]],[[79.91966,12.84076],[79.91978,12.8412]],[[79.91978,12.8412],[79.91989,12.84165]],[[79.91989,12.84165],[79.91998,12.84211]],[[79.91998,12.84211],[79.92005,12.84265]],[[79.92005,12.84265],[79.92013,12.84318]],[[79.92013,12.84318],[79.92028,12.8437]],[[79.92028,12.8437],[79.92038,12.84425]],[[79.92038,12.84425],[79.92044,12.8448]],[[79.92044,12.8448],[79.9205,12.84534]],[[79.9205,12.84534],[79.92055,12.84589]],[[79.92284,12.84093],[79.92284,12.84102]],[[79.92284,12.84102],[79.92284,12.84129]],[[79.91958,12.83493],[79.9205,12.83993]],[[79.9205,12.83993],[79.93102,12.89704]],[[79.92473,12.843],[79.92473,12.843]],[[79.92473,12.843],[79.92477,12.84317]],[[79.91263,12.85736],[79.91234,12.85741]],[[79.91234,12.85741],[79.91213,12.85743]],[[79.91363,12.85707],[79.91345,12.8572]],[[79.91345,12.8572],[79.91317,12.85726]],[[79.91317,12.85726],[79.91292,12.85731]],[[79.91292,12.85731],[79.91263,12.85736]],[[79.90919,12.84816],[79.90917,12.84814]],[[79.92596,12.84454],[79.92597,12.84457]],[[79.89315,12.85554],[79.89309,12.85539]],[[79.90861,12.84964],[79.90894,12.84956]],[[79.92276,12.84062],[79.92279,12.84049]],[[79.91123,12.85279],[79.91094,12.85284]],[[79.92453,12.8415],[79.92476,12.84152]],[[79.92241,12.84016],[79.92267,12.84022]]]},"915803":{"name":"VENBAKKAM","code":"915803","ss_code":"9158","volt":"11","len":5.46,"dts":23,"cons":37,"type":"MultiLineString","coords":[[[79.90198,12.84508],[79.90199,12.84515]],[[79.89605,12.84992],[79.89602,12.8499]],[[79.89566,12.84852],[79.89566,12.84849]],[[79.89315,12.83374],[79.89318,12.83374]],[[79.89496,12.83761],[79.89494,12.8377]],[[79.89411,12.84053],[79.89401,12.84004]],[[79.89313,12.83371],[79.89315,12.83374]],[[79.89457,12.84092],[79.89411,12.84053]],[[79.89181,12.83561],[79.89183,12.83545]],[[79.89171,12.83591],[79.89181,12.83561]],[[79.89236,12.83668],[79.89235,12.83633]],[[79.89369,12.83886],[79.89311,12.83803]],[[79.89287,12.83368],[79.89313,12.83371]],[[79.89183,12.83387],[79.89241,12.83371]],[[79.89176,12.83504],[79.89169,12.83439]],[[79.89284,12.83678],[79.89256,12.83651]],[[79.8917,12.83428],[79.89183,12.83387]],[[79.89261,12.83715],[79.89236,12.83668]],[[79.89256,12.83651],[79.89235,12.83633]],[[79.89235,12.83633],[79.89206,12.83623]],[[79.89241,12.83371],[79.89287,12.83368]],[[79.89183,12.83545],[79.89176,12.83504]],[[79.8928,12.83744],[79.89261,12.83715]],[[79.89169,12.83439],[79.8917,12.83428]],[[79.89206,12.83623],[79.89171,12.83591]],[[79.89311,12.83803],[79.89305,12.83807]],[[79.89305,12.83807],[79.89308,12.83821]],[[79.89308,12.83821],[79.89284,12.83822]],[[79.89301,12.84985],[79.893,12.84988]],[[79.89552,12.84695],[79.89551,12.84692]],[[79.89556,12.84722],[79.89552,12.84695]],[[79.90207,12.84321],[79.9021,12.84349]],[[79.89556,12.84778],[79.89555,12.84769]],[[79.89735,12.85331],[79.89727,12.85297]],[[79.89727,12.85297],[79.89721,12.8527]],[[79.89703,12.8514],[79.89694,12.85118]],[[79.89747,12.85389],[79.89735,12.85331]],[[79.90204,12.84274],[79.90207,12.84321]],[[79.89556,12.84722],[79.89549,12.84721]],[[79.89555,12.84672],[79.89559,12.84637]],[[79.89536,12.84557],[79.89532,12.84553]],[[79.89408,12.85494],[79.89456,12.85481]],[[79.89371,12.85506],[79.89408,12.85494]],[[79.89335,12.85513],[79.89371,12.85506]],[[79.90201,12.8423],[79.90204,12.84274]],[[79.90208,12.84208],[79.90201,12.8423]],[[79.9027,12.84205],[79.90301,12.84204]],[[79.90208,12.84208],[79.90241,12.84207]],[[79.90061,12.84198],[79.90113,12.84203]],[[79.89878,12.84199],[79.89873,12.84211]],[[79.89723,12.84165],[79.89767,12.8418]],[[79.89551,12.8412],[79.89598,12.84129]],[[79.89509,12.84105],[79.89551,12.8412]],[[79.89449,12.84126],[79.89509,12.84105]],[[79.89459,12.8409],[79.89457,12.84092]],[[79.89459,12.8409],[79.89478,12.84081]],[[79.89449,12.84126],[79.89459,12.8409]],[[79.89421,12.84155],[79.89449,12.84126]],[[79.89403,12.84174],[79.89421,12.84155]],[[79.89403,12.84174],[79.89401,12.84174]],[[79.89409,12.84199],[79.89403,12.84174]],[[79.89418,12.84226],[79.89409,12.84199]],[[79.89428,12.84263],[79.89422,12.84243]],[[79.89436,12.8429],[79.89428,12.84263]],[[79.89443,12.84314],[79.89436,12.8429]],[[79.89454,12.84352],[79.89443,12.84314]],[[79.89467,12.84397],[79.89454,12.84352]],[[79.89475,12.84417],[79.89467,12.84397]],[[79.89486,12.84447],[79.89475,12.84417]],[[79.89486,12.84447],[79.89484,12.84449]],[[79.89508,12.84507],[79.89486,12.84447]],[[79.89532,12.84553],[79.89508,12.84507]],[[79.89558,12.8479],[79.89556,12.84778]],[[79.89558,12.8479],[79.89557,12.84788]],[[79.89561,12.84828],[79.89558,12.8479]],[[79.89451,12.85016],[79.89406,12.84993]],[[79.89685,12.85143],[79.89635,12.85113]],[[79.89304,12.84965],[79.89301,12.84985]],[[79.89553,12.85064],[79.89499,12.85039]],[[79.89576,12.8488],[79.89566,12.84852]],[[79.89589,12.84937],[79.89576,12.8488]],[[79.89635,12.85113],[79.896,12.8509]],[[79.89652,12.85034],[79.89634,12.85008]],[[79.89768,12.8577],[79.89767,12.85772]],[[79.89721,12.85398],[79.89736,12.85394]],[[79.89736,12.85394],[79.89747,12.85389]],[[79.89704,12.85403],[79.89721,12.85398]],[[79.89669,12.85415],[79.89704,12.85403]],[[79.89554,12.85451],[79.89584,12.85443]],[[79.89328,12.85605],[79.89319,12.85578]],[[79.89345,12.85657],[79.89328,12.85605]],[[79.89641,12.85423],[79.89669,12.85415]],[[79.89552,12.84695],[79.89555,12.84672]],[[79.89712,12.85187],[79.89703,12.8514]],[[79.9021,12.84349],[79.90198,12.84349]],[[79.89422,12.84243],[79.89418,12.84226]],[[79.89566,12.84849],[79.89561,12.84828]],[[79.89634,12.85008],[79.89616,12.84983]],[[79.89584,12.85443],[79.89641,12.85423]],[[79.8953,12.85457],[79.89554,12.85451]],[[79.89319,12.85578],[79.89307,12.85535]],[[79.89555,12.84769],[79.89552,12.84745]],[[79.89718,12.85213],[79.89712,12.85187]],[[79.89703,12.8514],[79.89685,12.85143]],[[79.90208,12.84378],[79.90208,12.84407]],[[79.89598,12.84129],[79.8964,12.84138]],[[79.89721,12.8527],[79.89718,12.85213]],[[79.90113,12.84203],[79.90158,12.842]],[[79.89386,12.85731],[79.89372,12.85736]],[[79.89477,12.84077],[79.89475,12.84072]],[[79.89391,12.83795],[79.89396,12.838]],[[79.89478,12.84081],[79.89477,12.84077]],[[79.89401,12.84004],[79.89391,12.83958]],[[79.89391,12.83958],[79.89379,12.83922]],[[79.89311,12.83803],[79.8928,12.83744]],[[79.89388,12.83897],[79.89369,12.83886]],[[79.89379,12.83922],[79.89388,12.83897]],[[79.89552,12.84745],[79.89556,12.84722]],[[79.89373,12.84982],[79.89339,12.84975]],[[79.89339,12.84975],[79.89304,12.84965]],[[79.896,12.8509],[79.89553,12.85064]],[[79.89307,12.85535],[79.89335,12.85513]],[[79.89616,12.84983],[79.89589,12.84937]],[[79.89668,12.85062],[79.89652,12.85034]],[[79.89694,12.85118],[79.89683,12.85094]],[[79.89284,12.83678],[79.89328,12.83666]],[[79.89767,12.8418],[79.89825,12.84192]],[[79.89559,12.84637],[79.89557,12.84615]],[[79.89557,12.84615],[79.89536,12.84557]],[[79.90241,12.84207],[79.9027,12.84205]],[[79.89987,12.84197],[79.90061,12.84198]],[[79.89372,12.85736],[79.89356,12.85695]],[[79.89406,12.84993],[79.89373,12.84982]],[[79.89499,12.85039],[79.89451,12.85016]],[[79.89616,12.84983],[79.89602,12.8499]],[[79.8964,12.84138],[79.89723,12.84165]],[[79.89356,12.85695],[79.89345,12.85657]],[[79.90208,12.84407],[79.90204,12.8445]],[[79.90158,12.842],[79.90208,12.84208]],[[79.89878,12.84199],[79.89936,12.84196]],[[79.90301,12.84204],[79.90302,12.84213]],[[79.89936,12.84196],[79.89987,12.84197]],[[79.90204,12.8445],[79.90198,12.84508]],[[79.89493,12.85468],[79.8953,12.85457]],[[79.89825,12.84192],[79.89878,12.84199]],[[79.89456,12.85481],[79.89493,12.85468]],[[79.9021,12.84349],[79.90208,12.84378]],[[79.89747,12.85389],[79.89752,12.85407]],[[79.89683,12.85094],[79.89668,12.85062]]]},"915804":{"name":"11KV INDOSPACE","code":"915804","ss_code":"9158","volt":"11","len":4.92,"dts":4,"cons":1,"type":"MultiLineString","coords":[[[79.91606,12.83913],[79.91605,12.8391]],[[79.89564,12.84706],[79.89565,12.84667]],[[79.89475,12.84378],[79.89462,12.84334]],[[79.90299,12.84187],[79.90333,12.84187]],[[79.91609,12.83922],[79.91616,12.83919]],[[79.90329,12.84204],[79.90333,12.84207]],[[79.89756,12.84153],[79.89785,12.84164]],[[79.90728,12.84178],[79.90757,12.84178]],[[79.90757,12.84178],[79.90782,12.84176]],[[79.91083,12.84131],[79.91104,12.84123]],[[79.91104,12.84123],[79.91147,12.8411]],[[79.91147,12.8411],[79.91185,12.84097]],[[79.91185,12.84097],[79.91225,12.84088]],[[79.91225,12.84088],[79.91261,12.84077]],[[79.91614,12.83932],[79.91613,12.8393]],[[79.91608,12.83919],[79.91607,12.83916]],[[79.9161,12.83924],[79.91609,12.83922]],[[79.91605,12.8391],[79.91604,12.83907]],[[79.89752,12.85349],[79.89748,12.85316]],[[79.89762,12.85396],[79.89752,12.85349]],[[79.89747,12.85402],[79.89747,12.85402]],[[79.89747,12.85402],[79.89762,12.85396]],[[79.89693,12.85419],[79.89747,12.85402]],[[79.89747,12.85402],[79.89747,12.85402]],[[79.89638,12.85438],[79.89693,12.85419]],[[79.89565,12.84667],[79.89567,12.84624]],[[79.89341,12.85644],[79.8933,12.85605]],[[79.89362,12.85708],[79.89341,12.85644]],[[79.89388,12.85736],[79.89377,12.8574]],[[79.91615,12.83934],[79.91622,12.83932]],[[79.8958,12.84117],[79.89618,12.84124]],[[79.89618,12.84124],[79.89651,12.84135]],[[79.89651,12.84135],[79.89686,12.84147]],[[79.91323,12.84059],[79.91364,12.84044]],[[79.91364,12.84044],[79.91388,12.84037]],[[79.91609,12.83922],[79.91608,12.83919]],[[79.91606,12.83913],[79.91613,12.8391]],[[79.8933,12.85605],[79.89322,12.85576]],[[79.89322,12.85576],[79.89315,12.85554]],[[79.89315,12.85554],[79.89309,12.85539]],[[79.89309,12.85539],[79.89309,12.85539]],[[79.89397,12.85508],[79.8942,12.85503]],[[79.8942,12.85503],[79.89477,12.85487]],[[79.89477,12.85487],[79.89525,12.85473]],[[79.89525,12.85473],[79.89577,12.85456]],[[79.89577,12.85456],[79.89638,12.85438]],[[79.89309,12.85539],[79.89309,12.85539]],[[79.89309,12.85539],[79.89332,12.85526]],[[79.89332,12.85526],[79.89371,12.85515]],[[79.89371,12.85515],[79.89397,12.85508]],[[79.89553,12.84557],[79.89534,12.84527]],[[79.89534,12.84527],[79.89514,12.84487]],[[79.91612,12.83927],[79.91618,12.83924]],[[79.91616,12.83937],[79.91623,12.83935]],[[79.91604,12.83907],[79.91611,12.83904]],[[79.89748,12.85316],[79.89742,12.85274]],[[79.89742,12.85274],[79.89736,12.85243]],[[79.89736,12.85243],[79.89729,12.85196]],[[79.89729,12.85196],[79.89719,12.8515]],[[79.89719,12.8515],[79.89693,12.85109]],[[79.89693,12.85109],[79.89687,12.85092]],[[79.89687,12.85092],[79.8968,12.85076]],[[79.8968,12.85076],[79.89673,12.85052]],[[79.89673,12.85052],[79.89659,12.85036]],[[79.89659,12.85036],[79.89641,12.85009]],[[79.89641,12.85009],[79.89621,12.84978]],[[79.89621,12.84978],[79.89603,12.84952]],[[79.89603,12.84952],[79.89589,12.84915]],[[79.89589,12.84915],[79.89583,12.84879]],[[79.89583,12.84879],[79.89577,12.84846]],[[79.89568,12.84808],[79.89564,12.84775]],[[79.89564,12.84775],[79.89565,12.84741]],[[79.89565,12.84741],[79.89564,12.84706]],[[79.89577,12.84846],[79.89568,12.84808]],[[79.89567,12.84624],[79.89562,12.84594]],[[79.89562,12.84594],[79.89553,12.84557]],[[79.89514,12.84487],[79.895,12.8445]],[[79.895,12.8445],[79.89486,12.84407]],[[79.89486,12.84407],[79.89475,12.84378]],[[79.89462,12.84334],[79.89451,12.843]],[[79.89451,12.843],[79.8944,12.84253]],[[79.8944,12.84253],[79.89427,12.84211]],[[79.89427,12.84211],[79.89419,12.84175]],[[79.89419,12.84175],[79.89412,12.84158]],[[79.89412,12.84158],[79.89415,12.84141]],[[79.89415,12.84141],[79.89441,12.84119]],[[79.89441,12.84119],[79.89474,12.84099]],[[79.89474,12.84099],[79.89508,12.84079]],[[79.89508,12.84079],[79.89522,12.84094]],[[79.89522,12.84094],[79.89553,12.84109]],[[79.89686,12.84147],[79.89726,12.84142]],[[79.89726,12.84142],[79.89756,12.84153]],[[79.89785,12.84164],[79.89815,12.84166]],[[79.89815,12.84166],[79.89829,12.84168]],[[79.89829,12.84168],[79.89849,12.84169]],[[79.89849,12.84169],[79.89884,12.84173]],[[79.89884,12.84173],[79.89917,12.84176]],[[79.89917,12.84176],[79.89956,12.84178]],[[79.89956,12.84178],[79.89991,12.8418]],[[79.89991,12.8418],[79.90026,12.84181]],[[79.90026,12.84181],[79.90062,12.84183]],[[79.90062,12.84183],[79.9011,12.84187]],[[79.9011,12.84187],[79.90133,12.84187]],[[79.90133,12.84187],[79.90166,12.84186]],[[79.90166,12.84186],[79.90205,12.84187]],[[79.90205,12.84187],[79.90237,12.84188]],[[79.90237,12.84188],[79.90269,12.84187]],[[79.90269,12.84187],[79.90299,12.84187]],[[79.90333,12.84187],[79.90368,12.84187]],[[79.90368,12.84187],[79.90402,12.84186]],[[79.90402,12.84186],[79.90431,12.84183]],[[79.90431,12.84183],[79.9047,12.84181]],[[79.9047,12.84181],[79.90505,12.84183]],[[79.90505,12.84183],[79.90545,12.84181]],[[79.90545,12.84181],[79.90573,12.84177]],[[79.90613,12.84176],[79.90646,12.84179]],[[79.90646,12.84179],[79.90684,12.84175]],[[79.90684,12.84175],[79.90728,12.84178]],[[79.90782,12.84176],[79.90807,12.84174]],[[79.90807,12.84174],[79.90838,12.8417]],[[79.90838,12.8417],[79.9088,12.8417]],[[79.9088,12.8417],[79.90913,12.84168]],[[79.90913,12.84168],[79.90953,12.84163]],[[79.90953,12.84163],[79.90986,12.84157]],[[79.90986,12.84157],[79.91021,12.84149]],[[79.91021,12.84149],[79.91051,12.84142]],[[79.91051,12.84142],[79.91083,12.84131]],[[79.91261,12.84077],[79.9129,12.84069]],[[79.91388,12.84037],[79.91419,12.84028]],[[79.91419,12.84028],[79.91441,12.84019]],[[79.91441,12.84019],[79.91481,12.84007]],[[79.91481,12.84007],[79.91509,12.84001]],[[79.91509,12.84001],[79.91537,12.83991]],[[79.91537,12.83991],[79.91573,12.83978]],[[79.91573,12.83978],[79.9161,12.83964]],[[79.9161,12.83964],[79.91624,12.8396]],[[79.91624,12.8396],[79.9162,12.83947]],[[79.9162,12.83947],[79.91617,12.83939]],[[79.91617,12.83939],[79.91616,12.83937]],[[79.91616,12.83937],[79.91615,12.83934]],[[79.91615,12.83934],[79.91614,12.83932]],[[79.91613,12.8393],[79.91612,12.83927]],[[79.91612,12.83927],[79.9161,12.83924]],[[79.91607,12.83916],[79.91606,12.83913]],[[79.91613,12.8393],[79.91619,12.83926]],[[79.9161,12.83924],[79.91617,12.83921]],[[79.91614,12.83932],[79.9162,12.83929]],[[79.91605,12.8391],[79.91612,12.83907]],[[79.90728,12.84178],[79.90719,12.8416]],[[79.90719,12.8416],[79.9071,12.84161]],[[79.91607,12.83916],[79.91614,12.83914]],[[79.89553,12.84109],[79.8958,12.84117]],[[79.89377,12.8574],[79.89362,12.85708]],[[79.91481,12.84007],[79.91504,12.84012]],[[79.9129,12.84069],[79.91323,12.84059]],[[79.90573,12.84177],[79.90613,12.84176]]]},"915805":{"name":"11KV ELAKKAMANGALAM","code":"915805","ss_code":"9158","volt":"11","len":6.58,"dts":21,"cons":151,"type":"MultiLineString","coords":[[[79.90027,12.8572],[79.90029,12.85698]],[[79.91467,12.8624],[79.91423,12.86152]],[[79.91423,12.86152],[79.91398,12.86162]],[[79.91398,12.86162],[79.91362,12.86173]],[[79.91373,12.85804],[79.91352,12.8581]],[[79.91498,12.86266],[79.91513,12.86266]],[[79.9134,12.85614],[79.91357,12.85614]],[[79.91485,12.86236],[79.91477,12.86203]],[[79.91489,12.86253],[79.91485,12.86236]],[[79.91485,12.86236],[79.91467,12.8624]],[[79.89394,12.85739],[79.89398,12.85751]],[[79.9134,12.85614],[79.91338,12.85592]],[[79.91342,12.85625],[79.9134,12.85614]],[[79.91338,12.85592],[79.91318,12.85597]],[[79.91342,12.85625],[79.91358,12.85624]],[[79.89828,12.85737],[79.89865,12.85729]],[[79.91287,12.85424],[79.91278,12.85403]],[[79.91278,12.85403],[79.91268,12.85355]],[[79.90283,12.85719],[79.9029,12.85733]],[[79.91338,12.85592],[79.91326,12.85558]],[[79.91326,12.85558],[79.91316,12.85527]],[[79.91316,12.85527],[79.9131,12.85497]],[[79.9131,12.85497],[79.91299,12.85463]],[[79.91481,12.86298],[79.91475,12.8627]],[[79.90807,12.86095],[79.90819,12.86134]],[[79.90819,12.86134],[79.90828,12.86168]],[[79.90828,12.86168],[79.90833,12.86203]],[[79.91487,12.86349],[79.91511,12.86352]],[[79.91487,12.86349],[79.91482,12.86331]],[[79.91482,12.86331],[79.91481,12.86298]],[[79.91475,12.8627],[79.91498,12.86266]],[[79.91498,12.86266],[79.91544,12.86258]],[[79.91544,12.86258],[79.9159,12.86255]],[[79.91422,12.86016],[79.91416,12.85982]],[[79.9143,12.86054],[79.91422,12.86016]],[[79.9159,12.86255],[79.91623,12.86247]],[[79.914,12.85903],[79.91398,12.8589]],[[79.91398,12.8589],[79.91391,12.85871]],[[79.91398,12.8589],[79.91403,12.8589]],[[79.91391,12.85871],[79.9138,12.85842]],[[79.9138,12.85842],[79.91374,12.85812]],[[79.91374,12.85812],[79.9137,12.85775]],[[79.91338,12.85592],[79.91359,12.85588]],[[79.91299,12.85463],[79.91287,12.85424]],[[79.91403,12.85912],[79.91408,12.85911]],[[79.91511,12.86352],[79.91547,12.86352]],[[79.91547,12.86352],[79.91546,12.86334]],[[79.91346,12.85639],[79.91342,12.85625]],[[79.91354,12.85669],[79.91346,12.85639]],[[79.91363,12.85707],[79.91354,12.85669]],[[79.91366,12.85732],[79.91363,12.85707]],[[79.9137,12.85775],[79.91366,12.85732]],[[79.91403,12.85912],[79.914,12.85903]],[[79.91411,12.85951],[79.91403,12.85912]],[[79.91416,12.85982],[79.91411,12.85951]],[[79.91438,12.86086],[79.9143,12.86054]],[[79.91448,12.86099],[79.91438,12.86086]],[[79.91443,12.86112],[79.91448,12.86099]],[[79.91455,12.86148],[79.91443,12.86112]],[[79.91466,12.86174],[79.91455,12.86148]],[[79.91477,12.86203],[79.91466,12.86174]],[[79.91498,12.86266],[79.91489,12.86253]],[[79.91448,12.86361],[79.91487,12.86349]],[[79.91399,12.86374],[79.91448,12.86361]],[[79.91396,12.86372],[79.91399,12.86374]],[[79.91383,12.86378],[79.91396,12.86372]],[[79.91384,12.86369],[79.91386,12.86368]],[[79.91383,12.86378],[79.91384,12.86369]],[[79.91354,12.86386],[79.91383,12.86378]],[[79.91319,12.86391],[79.91354,12.86386]],[[79.91257,12.86409],[79.91319,12.86391]],[[79.91217,12.86423],[79.91257,12.86409]],[[79.91177,12.86431],[79.91217,12.86423]],[[79.91137,12.86441],[79.91177,12.86431]],[[79.911,12.86451],[79.91137,12.86441]],[[79.91066,12.86463],[79.911,12.86451]],[[79.91042,12.86468],[79.91066,12.86463]],[[79.91026,12.86474],[79.91042,12.86468]],[[79.91003,12.86482],[79.91026,12.86474]],[[79.90977,12.86488],[79.91003,12.86482]],[[79.90945,12.86498],[79.90977,12.86488]],[[79.9091,12.86509],[79.90945,12.86498]],[[79.90906,12.86478],[79.9091,12.86509]],[[79.90898,12.86444],[79.90906,12.86478]],[[79.9089,12.86408],[79.90898,12.86444]],[[79.90882,12.86374],[79.9089,12.86408]],[[79.90858,12.86309],[79.90873,12.86343]],[[79.90873,12.86343],[79.90882,12.86374]],[[79.90847,12.86269],[79.90858,12.86309]],[[79.90838,12.86236],[79.90847,12.86269]],[[79.90833,12.86203],[79.90838,12.86236]],[[79.90776,12.86118],[79.90807,12.86095]],[[79.90738,12.86136],[79.90776,12.86118]],[[79.90703,12.86108],[79.90738,12.86136]],[[79.90674,12.86095],[79.90703,12.86108]],[[79.90651,12.86059],[79.90674,12.86095]],[[79.90629,12.86035],[79.90651,12.86059]],[[79.90597,12.8602],[79.90629,12.86035]],[[79.90567,12.85993],[79.90597,12.8602]],[[79.9053,12.85969],[79.90567,12.85993]],[[79.90496,12.85947],[79.9053,12.85969]],[[79.90461,12.85936],[79.90496,12.85947]],[[79.9043,12.8591],[79.90461,12.85936]],[[79.904,12.85891],[79.9043,12.8591]],[[79.90365,12.85874],[79.904,12.85891]],[[79.90332,12.85854],[79.90365,12.85874]],[[79.90309,12.85834],[79.90332,12.85854]],[[79.9072,12.85766],[79.90722,12.85766]],[[79.90685,12.85761],[79.9072,12.85766]],[[79.9065,12.85755],[79.90685,12.85761]],[[79.90616,12.85752],[79.9065,12.85755]],[[79.90571,12.85748],[79.90616,12.85752]],[[79.90533,12.85747],[79.90571,12.85748]],[[79.90494,12.85742],[79.90533,12.85747]],[[79.90454,12.85738],[79.90494,12.85742]],[[79.90419,12.8573],[79.90454,12.85738]],[[79.90393,12.85722],[79.90419,12.8573]],[[79.90342,12.85713],[79.90393,12.85722]],[[79.90299,12.85711],[79.90342,12.85713]],[[79.90283,12.85719],[79.90299,12.85711]],[[79.90297,12.85813],[79.90309,12.85834]],[[79.90292,12.85798],[79.90297,12.85813]],[[79.90293,12.85751],[79.90292,12.85798]],[[79.9029,12.85733],[79.90293,12.85751]],[[79.90244,12.8571],[79.90283,12.85719]],[[79.90195,12.85709],[79.90244,12.8571]],[[79.90166,12.85712],[79.90195,12.85709]],[[79.9013,12.85716],[79.90166,12.85712]],[[79.89958,12.85866],[79.89955,12.85868]],[[79.89969,12.85866],[79.89958,12.85866]],[[79.89995,12.85863],[79.89969,12.85866]],[[79.90011,12.85855],[79.89995,12.85863]],[[79.90045,12.85838],[79.90011,12.85855]],[[79.9007,12.85823],[79.90045,12.85838]],[[79.90088,12.85785],[79.9007,12.85823]],[[79.90102,12.8576],[79.90088,12.85785]],[[79.9013,12.85716],[79.90102,12.8576]],[[79.90097,12.85716],[79.9013,12.85716]],[[79.90071,12.85717],[79.90097,12.85716]],[[79.9003,12.8572],[79.90071,12.85717]],[[79.89967,12.85721],[79.90005,12.85723]],[[79.90005,12.85723],[79.90027,12.8572]],[[79.89941,12.85717],[79.89967,12.85721]],[[79.89905,12.85725],[79.89941,12.85717]],[[79.89865,12.85729],[79.89905,12.85725]],[[79.89794,12.85741],[79.89828,12.85737]],[[79.89776,12.85744],[79.89794,12.85741]],[[79.89777,12.8576],[79.89768,12.8577]],[[79.89776,12.85744],[79.89777,12.8576]],[[79.8978,12.85702],[79.89776,12.85744]],[[79.89779,12.85665],[79.8978,12.85702]],[[79.89774,12.85614],[79.89779,12.85665]],[[79.89755,12.85537],[79.89762,12.8557]],[[79.89751,12.85521],[79.89755,12.85537]],[[79.89751,12.85493],[79.89749,12.85519]],[[79.89748,12.85491],[79.89751,12.85493]],[[79.89748,12.85485],[79.89748,12.85491]],[[79.89753,12.85446],[79.89748,12.85485]],[[79.89752,12.85407],[79.89753,12.85446]],[[79.89682,12.85781],[79.8972,12.8578]],[[79.89398,12.85751],[79.894,12.85782]],[[79.894,12.85782],[79.89436,12.85783]],[[79.89478,12.85785],[79.89531,12.85785]],[[79.89581,12.85786],[79.89632,12.85783]],[[79.89632,12.85783],[79.89682,12.85781]],[[79.8972,12.8578],[79.89767,12.85772]],[[79.91026,12.86474],[79.91026,12.86484]],[[79.91624,12.86253],[79.91627,12.8627]],[[79.91624,12.86253],[79.91627,12.86268]],[[79.91624,12.86251],[79.91624,12.86253]],[[79.89762,12.8557],[79.89774,12.85614]],[[79.91623,12.86247],[79.91624,12.86251]],[[79.90027,12.8572],[79.9003,12.8572]],[[79.89749,12.85519],[79.89751,12.85521]],[[79.89436,12.85783],[79.89478,12.85785]],[[79.89531,12.85785],[79.89581,12.85786]],[[79.90423,12.8572],[79.90781,12.85678],[79.90904,12.85785],[79.90938,12.85875]]]}},"dtrs":{"915802":[{"id":"915802082","name":"PANRUTTI PURUSHOTH","kva":"160","cons":null,"lat":12.84457,"lng":79.92597,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TOSHIBA","scheme":"BOARD"},{"id":"915802071","name":"VENBAKKAM VILLAGE","kva":"100","cons":12,"lat":12.83582,"lng":79.90489,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL NADU TRANSFORMER","scheme":"BOARD"},{"id":"915802075","name":"PANRUTTI  SYNERGY","kva":"250","cons":37,"lat":12.83713,"lng":79.92017,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"915802110","name":"PERUMAL AGRI 16KVA","kva":"16","cons":null,"lat":12.8459,"lng":79.92055,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"915802115","name":"PRAKASH 100 KVA","kva":"100","cons":null,"lat":12.85316,"lng":79.91138,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KINGMAKER","scheme":"BOARD"},{"id":"915802084","name":"PANRUTTI LABOUR HOSTEL","kva":"100","cons":null,"lat":12.83121,"lng":79.91832,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL NADU TRANSFORMER","scheme":"BOARD"},{"id":"915802064","name":"PANRUTTI HIGH SCHOOL","kva":"100","cons":9,"lat":12.84278,"lng":79.90912,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915802072","name":"PANRUTTI HARIHARAN","kva":"250","cons":11,"lat":12.83873,"lng":79.91753,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"915802113","name":"MAHA ENGINEERING 250","kva":"250","cons":null,"lat":12.84317,"lng":79.92477,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VICTORY","scheme":"BOARD"},{"id":"915802074","name":"PANRUTTI PERFECT","kva":"250","cons":1,"lat":12.84601,"lng":79.9101,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI VINAYAGA","scheme":"BOARD"},{"id":"915802083","name":"PANRUTTI BHARANI","kva":"100","cons":6,"lat":12.84297,"lng":79.92728,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PERFECT","scheme":"BOARD"},{"id":"915802062","name":"PANRUTTI COLONY","kva":"100","cons":17,"lat":12.8434,"lng":79.91157,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI","scheme":"BOARD"},{"id":"915802086","name":"PANRUTTIMAIMOON1","kva":"250","cons":null,"lat":12.84063,"lng":79.92275,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"915802037","name":"PANRUTTI ANANDENG","kva":"250","cons":2,"lat":12.85279,"lng":79.91123,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VICTORY","scheme":"BOARD"},{"id":"915802079","name":"PANRUTTI KANDIGAI","kva":"100","cons":23,"lat":12.84014,"lng":79.91986,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"915802116","name":"PRAKASH","kva":"250","cons":null,"lat":12.85302,"lng":79.91095,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VICTORY","scheme":"BOARD"},{"id":"915802067","name":"PANRUTTI APOLLO II","kva":"100","cons":null,"lat":12.83988,"lng":79.91457,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"915802073","name":"PANRUTTIMAIMOON2","kva":"250","cons":null,"lat":12.84062,"lng":79.92276,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"915802070","name":"VENBAKKAM SARAL II","kva":"250","cons":3,"lat":12.83966,"lng":79.90757,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"915802077","name":"PANRUTTI RAGA 1","kva":"250","cons":1,"lat":12.83724,"lng":79.92116,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTOMECH","scheme":"BOARD"},{"id":"915802119","name":"Prismjohson","kva":"250","cons":1,"lat":12.85136,"lng":79.90954,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"sky","scheme":"BOARD"},{"id":"915802087","name":"PANRUTTI SASTHA","kva":"250","cons":3,"lat":12.84588,"lng":79.9101,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"BOARD"},{"id":"915802105","name":"PANRUTTI PUSHPAREKA","kva":"250","cons":1,"lat":12.84001,"lng":79.92286,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"915802050","name":"PANRUTTI SM AUTO","kva":"100","cons":null,"lat":12.85316,"lng":79.91138,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KARNATAKA VIDHU ELECTRICAL","scheme":"BOARD"},{"id":"915802081","name":"PANRUTTI YOSHIKA","kva":"100","cons":null,"lat":12.843,"lng":79.92473,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"915802003","name":"PANRUTTI VISWAS","kva":"250","cons":null,"lat":12.84814,"lng":79.90918,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SL ELECTRICALS","scheme":"BOARD"},{"id":"915802078","name":"PANRUTTI  RAGA II","kva":"250","cons":null,"lat":12.83726,"lng":79.92115,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASSOCIATE","scheme":"BOARD"},{"id":"915802076","name":"PANRUTTI  MLT","kva":"100","cons":7,"lat":12.83224,"lng":79.91868,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"915802052","name":"PANRUTTI GLS PETRO","kva":"250","cons":null,"lat":12.84181,"lng":79.91196,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"915802002","name":"KUNNAVAKKAM KANNAN SS 1","kva":"100","cons":2,"lat":12.84892,"lng":79.89889,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915802051","name":"KUNNAVAKKAM RSM","kva":"250","cons":null,"lat":12.84807,"lng":79.89811,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SATHI","scheme":"BOARD"},{"id":"915802112","name":"PANRUTTI KANDIGAI 100 KVA DTSS II","kva":"100","cons":6,"lat":12.83494,"lng":79.91943,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"915802061","name":"PANRUTTI KANDIGAI BABA KOIL","kva":"100","cons":null,"lat":12.83895,"lng":79.92047,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"915802111","name":"PANRUTTI KANDIGAI 25 KVA DT","kva":"25","cons":null,"lat":12.84131,"lng":79.92285,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"915802068","name":"VENBAKKAM RICE MILL","kva":"100","cons":null,"lat":12.84109,"lng":79.90772,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA INDUSTRY","scheme":"BOARD"},{"id":"915802046","name":"PANRUTTI VELU PROPER","kva":"250","cons":6,"lat":12.84322,"lng":79.90931,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"915802069","name":"VENBAKKAM SARAL I","kva":"250","cons":null,"lat":12.84013,"lng":79.90765,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"915802066","name":"PANRUTTI APOLLO I","kva":"100","cons":4,"lat":12.84,"lng":79.91432,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"915802117","name":"PANRUTTI KANDIGAI II 100","kva":"100","cons":2,"lat":12.84102,"lng":79.92284,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"915802118","name":"PANRUTTI KANDIGAI II 100","kva":"100","cons":null,"lat":12.84102,"lng":79.92284,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"915802085","name":"PANRUTTI PANDIAN","kva":"250","cons":1,"lat":12.84443,"lng":79.92596,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915802080","name":"PANRUTTI MAGNUM CLOTHING","kva":"500","cons":68,"lat":12.8415,"lng":79.92453,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"915802065","name":"PANRUTTI VILLAGE","kva":"250","cons":44,"lat":12.84828,"lng":79.91313,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915802109","name":"PANRUTTI VIBRO","kva":"100","cons":3,"lat":12.84054,"lng":79.91945,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"}],"915803":[{"id":"915803107","name":"prithivi","kva":"250","cons":null,"lat":12.83805,"lng":79.89398,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"vijay","scheme":"BOARD"},{"id":"915803106","name":"PRITHIVI","kva":"250","cons":1,"lat":12.838,"lng":79.89396,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"915803104","name":"RAJEE SS","kva":"100","cons":1,"lat":12.8377,"lng":79.89494,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"915803101","name":"ANNA MALAIYER BLUE METAL","kva":"500","cons":null,"lat":12.84672,"lng":79.89555,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915803065","name":"KUNNAVAKKAM KARUPPIAH","kva":"250","cons":1,"lat":12.8499,"lng":79.89603,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI PERFECT","scheme":"BOARD"},{"id":"915803067","name":"VENBAKKAM RS READYMIX","kva":"250","cons":null,"lat":12.84515,"lng":79.90199,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"915803105","name":"GURUKRIPA","kva":"250","cons":1,"lat":12.84071,"lng":79.89475,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"915803083","name":"FLYJACK LOGISTICS(PETROLBUNK)","kva":"250","cons":null,"lat":12.84211,"lng":79.89874,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"915803045","name":"KUNNAVAKKAM ANJOORAMMAN","kva":"63","cons":2,"lat":12.84449,"lng":79.89484,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"915803040","name":"KUNNAVAKKAM SHANMUGHA","kva":"250","cons":null,"lat":12.84553,"lng":79.89532,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"915803102","name":"CONCERT","kva":"250","cons":null,"lat":12.84622,"lng":79.89559,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"915803046","name":"KUNNAVAKKAM BHUVANESWARI 1","kva":"500","cons":null,"lat":12.83374,"lng":79.89315,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL","scheme":"BOARD"},{"id":"915803085","name":"KUNNAVAKKAM DURAISWAMY II","kva":"250","cons":null,"lat":12.84092,"lng":79.89457,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"915803088","name":"KUNNAVAKKAM BHUVANESWARI 2","kva":"250","cons":null,"lat":12.83374,"lng":79.89318,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL","scheme":"BOARD"},{"id":"915803047","name":"KUNNAVAKKAMDURAISWAMY I","kva":"250","cons":1,"lat":12.84077,"lng":79.89478,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"915803073","name":"KUNNAVAKKAM RENUGAMBAL","kva":"250","cons":null,"lat":12.84721,"lng":79.89549,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"915803066","name":"KUNNAVAKKAM GANESH","kva":"250","cons":null,"lat":12.84849,"lng":79.89566,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAY","scheme":"BOARD"},{"id":"915803032","name":"VENBAKKAM RS ENTERPRISES","kva":"250","cons":null,"lat":12.84349,"lng":79.90198,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP INDUSTRIES","scheme":"BOARD"},{"id":"915803039","name":"KUNNAVAKKAM MICROTEC","kva":"250","cons":null,"lat":12.84692,"lng":79.89552,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"915803042","name":"KUNNAVAKKAM MALAIYADI","kva":"100","cons":13,"lat":12.85143,"lng":79.89686,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTOMECH","scheme":"BOARD"},{"id":"915803044","name":"KUNNAVAKKAM SIVA BLUE","kva":"500","cons":null,"lat":12.84788,"lng":79.89557,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI THIRUMALA","scheme":"BOARD"},{"id":"915803043","name":"KUNNAVAKKAM VILLAGE","kva":"100","cons":17,"lat":12.84988,"lng":79.89301,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"915803069","name":"KUNNAVAKKAM RAMASAMI","kva":"250","cons":null,"lat":12.84174,"lng":79.89401,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"BOARD"}],"915804":[{"id":"915804019","name":"BANU INDL SS","kva":"25","cons":1,"lat":12.84207,"lng":79.90333,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI CABLES","scheme":"BOARD"},{"id":"915804001","name":"INDOSPACE SS1","kva":"250","cons":null,"lat":12.83919,"lng":79.91608,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"915804018","name":"MATHIVE 63 KVA DT","kva":"63","cons":null,"lat":12.84161,"lng":79.9071,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ZIN COMPACT","scheme":"BOARD"},{"id":"915804002","name":"INDOSPACE SS2","kva":"250","cons":null,"lat":12.83919,"lng":79.91609,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"}],"915805":[{"id":"915805008","name":"METTUPALAYAMAM ANNAI","kva":"160","cons":null,"lat":12.86266,"lng":79.91513,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TOSHIBA","scheme":"BOARD"},{"id":"915805015","name":"METTUPALAYAMAM SPINDUSTRY","kva":"160","cons":5,"lat":12.86253,"lng":79.91624,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TOSHIBA","scheme":"BOARD"},{"id":"915805019","name":"KUNNAVAKKAM SARA II","kva":"250","cons":1,"lat":12.85519,"lng":79.89749,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SL ELECTRICALS","scheme":"BOARD"},{"id":"915805011","name":"ELAKA THERMOPACK","kva":"250","cons":null,"lat":12.85868,"lng":79.89956,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUNTECH","scheme":"BOARD"},{"id":"915805018","name":"KUNNAVAKKAM SARA I","kva":"250","cons":1,"lat":12.85491,"lng":79.89749,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"915805013","name":"ELAKA CHURCH","kva":"100","cons":1,"lat":12.8572,"lng":79.90027,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SL ELECTRICALS","scheme":"BOARD"},{"id":"915805014","name":"PANRUTI HYDROLINA","kva":"100","cons":null,"lat":12.8624,"lng":79.91467,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"915805004","name":"ELAKA KAEIZEN","kva":"250","cons":null,"lat":12.85766,"lng":79.90723,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MOHANA","scheme":"BOARD"},{"id":"915805022","name":"DILIVER SINGH","kva":"100","cons":1,"lat":12.8627,"lng":79.91626,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVIN INDUSTRIES","scheme":"BOARD"},{"id":"915805028","name":"INTEGRITY DTSS","kva":"100","cons":1,"lat":12.8581,"lng":79.91352,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALA INDUSTRIES","scheme":"BOARD"},{"id":"915805025","name":"LALITHANGI APARTMENT 500 KVA","kva":"500","cons":96,"lat":12.86174,"lng":79.91361,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"SKY","scheme":"BOARD"},{"id":"915805023","name":"MODERN  SMITH","kva":"100","cons":null,"lat":12.85699,"lng":79.90029,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDUSTAN","scheme":"BOARD"},{"id":"915805024","name":"SM AUTO","kva":"100","cons":2,"lat":12.85742,"lng":79.91213,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"915805009","name":"METTUPALAYAMAM MIARZ I","kva":"100","cons":2,"lat":12.85614,"lng":79.91357,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VICTORY","scheme":"BOARD"},{"id":"915805016","name":"METTUPALAYAMAM LATHANGI II","kva":"250","cons":1,"lat":12.86368,"lng":79.91387,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI VINAYAGA","scheme":"BOARD"},{"id":"915805017","name":"METTUPALAYAMAM LATHANGI I","kva":"250","cons":null,"lat":12.86369,"lng":79.91384,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"915805010","name":"METTUPALAYAMAM SIDDARTH","kva":"100","cons":2,"lat":12.8589,"lng":79.91403,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"915805006","name":"METTUPALAYAMAM AUTOCRAFT","kva":"250","cons":23,"lat":12.86374,"lng":79.91399,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI PERFECT","scheme":"BOARD"},{"id":"915805012","name":"ELAKAIMANGALAM VILLAGE","kva":"100","cons":9,"lat":12.85772,"lng":79.89767,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"915805007","name":"METTUPALAYAMAM DURAL","kva":"250","cons":4,"lat":12.85624,"lng":79.91358,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"915805005","name":"METTUPALAYAM SUJATHA","kva":"250","cons":2,"lat":12.86334,"lng":79.91546,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI PERFECT","scheme":"BOARD"}]}}