{"substationCode":"9162","feeders":{"916201":{"name":"VNR","code":"916201","ss_code":"9162","volt":"11","len":5.71,"dts":55,"cons":7497,"type":"MultiLineString","coords":[[[79.98045,12.68911],[79.98038,12.68918]],[[79.98024,12.69011],[79.98021,12.69011]],[[79.9803,12.6897],[79.98024,12.69011]],[[79.97567,12.68722],[79.97567,12.68722]],[[79.97567,12.68722],[79.97567,12.68722]],[[79.97567,12.68722],[79.97564,12.68705]],[[79.97564,12.68705],[79.97555,12.68706]],[[79.97888,12.69169],[79.97884,12.69152]],[[79.97888,12.68928],[79.97887,12.68912]],[[79.97887,12.68912],[79.97886,12.68889]],[[79.98102,12.68675],[79.98077,12.68678]],[[79.98077,12.68678],[79.98088,12.68687]],[[79.97899,12.68951],[79.97869,12.68954]],[[79.97973,12.68873],[79.97947,12.68875]],[[79.97954,12.68494],[79.97988,12.68491]],[[79.97785,12.6892],[79.97786,12.6892]],[[79.98104,12.69146],[79.98124,12.69157]],[[79.97805,12.68597],[79.97801,12.6859]],[[79.97865,12.68588],[79.97863,12.68572]],[[79.97915,12.68434],[79.97911,12.68397]],[[79.97604,12.68824],[79.97624,12.68818]],[[79.97503,12.68745],[79.97499,12.687]],[[79.97925,12.68496],[79.97925,12.68493]],[[79.97925,12.68493],[79.97924,12.68492]],[[79.97898,12.69209],[79.97889,12.69208]],[[79.97566,12.68753],[79.97573,12.68774]],[[79.97961,12.69095],[79.97939,12.691]],[[79.98,12.69014],[79.97988,12.69014]],[[79.98024,12.69011],[79.98,12.69014]],[[79.97974,12.69016],[79.97974,12.69016]],[[79.97974,12.69016],[79.97975,12.69036]],[[79.97587,12.68824],[79.97594,12.68839]],[[79.97434,12.68558],[79.97412,12.68528]],[[79.97563,12.68637],[79.97562,12.68658]],[[79.97437,12.68592],[79.97433,12.68609]],[[79.97442,12.6856],[79.97434,12.68558]],[[79.97656,12.68709],[79.97677,12.68707]],[[79.97895,12.68939],[79.97895,12.68928]],[[79.97877,12.68789],[79.97878,12.68802]],[[79.97872,12.68707],[79.97881,12.68707]],[[79.97872,12.68707],[79.97871,12.68688]],[[79.98038,12.68918],[79.98032,12.68925]],[[79.98036,12.68839],[79.98039,12.68863]],[[79.97827,12.69211],[79.97825,12.69188]],[[79.97825,12.69188],[79.97825,12.69187]],[[79.97915,12.6895],[79.97899,12.68951]],[[79.97801,12.69041],[79.97799,12.6903]],[[79.9778,12.68877],[79.9778,12.68856]],[[79.9778,12.68856],[79.97779,12.68856]],[[79.97847,12.69212],[79.97827,12.69213]],[[79.97653,12.68823],[79.97655,12.68835]],[[79.97577,12.68788],[79.97583,12.68807]],[[79.97567,12.68722],[79.97567,12.68722]],[[79.97567,12.68722],[79.97554,12.68728]],[[79.97563,12.68697],[79.97567,12.68722]],[[79.97557,12.68593],[79.97562,12.68614]],[[79.97707,12.69099],[79.97729,12.69097]],[[79.97706,12.69095],[79.97707,12.69099]],[[79.9766,12.69034],[79.97634,12.69037]],[[79.97667,12.68997],[79.97674,12.69018]],[[79.97828,12.6877],[79.97835,12.68769]],[[79.97901,12.68828],[79.97905,12.68827]],[[79.97867,12.6862],[79.97865,12.68598]],[[79.97865,12.68598],[79.97865,12.68588]],[[79.9803,12.6897],[79.98038,12.68983]],[[79.98105,12.68556],[79.98098,12.68537]],[[79.98098,12.68537],[79.98094,12.68526]],[[79.97935,12.68876],[79.97936,12.68883]],[[79.98015,12.68942],[79.97984,12.68945]],[[79.97575,12.69055],[79.97576,12.69071]],[[79.97855,12.68767],[79.97877,12.68766]],[[79.97799,12.6903],[79.97796,12.6901]],[[79.97693,12.68779],[79.97679,12.6878]],[[79.97639,12.68939],[79.97641,12.68945]],[[79.97974,12.69075],[79.97973,12.69095]],[[79.98024,12.69011],[79.98054,12.69008]],[[79.97583,12.68807],[79.97587,12.68824]],[[79.97573,12.68774],[79.97577,12.68788]],[[79.97495,12.68639],[79.97493,12.68639]],[[79.97514,12.68736],[79.97503,12.68745]],[[79.97514,12.68736],[79.97505,12.68736]],[[79.97554,12.68728],[79.97514,12.68736]],[[79.97606,12.69036],[79.97574,12.69033]],[[79.97752,12.69079],[79.97748,12.69052]],[[79.97757,12.69095],[79.97752,12.69079]],[[79.97881,12.68831],[79.97901,12.68828]],[[79.97957,12.68942],[79.97956,12.6894]],[[79.97785,12.6892],[79.97782,12.689]],[[79.9792,12.68551],[79.97919,12.68527]],[[79.97932,12.68615],[79.9795,12.68613]],[[79.97973,12.68609],[79.97992,12.68605]],[[79.97992,12.68605],[79.98022,12.68591]],[[79.9778,12.68856],[79.97778,12.68851]],[[79.97924,12.68577],[79.9792,12.68551]],[[79.98094,12.68526],[79.98082,12.68531]],[[79.98082,12.68531],[79.98082,12.68532]],[[79.98019,12.68691],[79.98022,12.68689]],[[79.98022,12.68689],[79.98022,12.68689]],[[79.98023,12.68721],[79.98026,12.68749]],[[79.98026,12.68749],[79.98027,12.68749]],[[79.97795,12.68778],[79.97813,12.68776]],[[79.97813,12.68776],[79.97814,12.68776]],[[79.98042,12.68887],[79.98045,12.68897]],[[79.98045,12.68897],[79.98046,12.68897]],[[79.97825,12.69188],[79.97822,12.69167]],[[79.97815,12.69125],[79.97809,12.69084]],[[79.97768,12.68778],[79.9776,12.68775]],[[79.97728,12.68777],[79.97693,12.68779]],[[79.97679,12.6878],[79.97675,12.68754]],[[79.98076,12.6911],[79.98079,12.69135]],[[79.98057,12.69029],[79.98059,12.69047]],[[79.98054,12.69008],[79.98057,12.69029]],[[79.97594,12.68839],[79.97594,12.68831]],[[79.97587,12.68824],[79.97588,12.68827]],[[79.97503,12.68745],[79.97501,12.68736]],[[79.97557,12.68572],[79.97557,12.68593]],[[79.97641,12.68945],[79.97647,12.68959]],[[79.97874,12.68738],[79.97872,12.68707]],[[79.97869,12.68645],[79.97867,12.6863]],[[79.97867,12.6863],[79.97868,12.6863]],[[79.97867,12.6863],[79.97867,12.6862]],[[79.97911,12.68397],[79.97912,12.68376]],[[79.97677,12.68707],[79.97689,12.68712]],[[79.98022,12.68591],[79.98047,12.68582]],[[79.98047,12.68582],[79.98067,12.68574]],[[79.97947,12.68875],[79.97948,12.68882]],[[79.98026,12.68749],[79.98026,12.68755]],[[79.97751,12.68704],[79.97763,12.68704]],[[79.97931,12.68702],[79.97971,12.68698]],[[79.97628,12.68718],[79.97596,12.68719]],[[79.9807,12.69086],[79.98076,12.6911]],[[79.98065,12.6907],[79.9807,12.69086]],[[79.98078,12.69005],[79.98091,12.69004]],[[79.97827,12.69213],[79.97827,12.69211]],[[79.97827,12.69211],[79.97827,12.69211]],[[79.97624,12.68818],[79.97641,12.68812]],[[79.97748,12.69052],[79.97743,12.69027]],[[79.97729,12.69097],[79.97757,12.69095]],[[79.97757,12.69095],[79.97758,12.69096]],[[79.97649,12.68711],[79.97656,12.68709]],[[79.97656,12.68709],[79.97656,12.68709]],[[79.97832,12.68593],[79.97818,12.68596]],[[79.9786,12.68542],[79.97857,12.68524]],[[79.98015,12.68942],[79.9803,12.6897]],[[79.97927,12.68596],[79.97924,12.68577]],[[79.97919,12.68527],[79.97919,12.68504]],[[79.97988,12.68491],[79.97986,12.68484]],[[79.97771,12.68816],[79.97769,12.68792]],[[79.97774,12.68831],[79.97771,12.68816]],[[79.97771,12.68816],[79.97772,12.68816]],[[79.98084,12.68566],[79.98105,12.68556]],[[79.9799,12.68696],[79.98019,12.68691]],[[79.98045,12.68897],[79.98045,12.68911]],[[79.98029,12.68785],[79.98032,12.68813]],[[79.97804,12.69053],[79.97801,12.69041]],[[79.97801,12.69041],[79.97802,12.69041]],[[79.97796,12.6901],[79.97792,12.68987]],[[79.97792,12.68987],[79.9779,12.68959]],[[79.97666,12.68734],[79.97655,12.68721]],[[79.97988,12.69014],[79.97974,12.69016]],[[79.97869,12.69207],[79.97847,12.69212]],[[79.97412,12.68528],[79.97385,12.68496]],[[79.97442,12.6856],[79.97437,12.68592]],[[79.97895,12.68928],[79.97888,12.68928]],[[79.97924,12.68469],[79.97924,12.68451]],[[79.97689,12.68712],[79.97711,12.68711]],[[79.9795,12.68613],[79.97973,12.68609]],[[79.97973,12.68609],[79.97973,12.68609]],[[79.98082,12.68531],[79.98072,12.68537]],[[79.9803,12.68683],[79.98056,12.6868]],[[79.98022,12.68689],[79.9803,12.68683]],[[79.98039,12.68863],[79.97998,12.68868]],[[79.98026,12.68755],[79.98029,12.68785]],[[79.97813,12.68776],[79.97813,12.68776]],[[79.97813,12.68776],[79.97828,12.6877]],[[79.97984,12.68945],[79.97954,12.68947]],[[79.97675,12.68754],[79.97666,12.68734]],[[79.98124,12.69157],[79.98149,12.69171]],[[79.98079,12.69135],[79.98104,12.69146]],[[79.97975,12.69054],[79.97974,12.69075]],[[79.97975,12.69036],[79.97975,12.69054]],[[79.97895,12.69168],[79.97888,12.69169]],[[79.97619,12.6889],[79.97628,12.68912]],[[79.97602,12.6885],[79.97611,12.68872]],[[79.97594,12.68831],[79.97604,12.68824]],[[79.97567,12.68722],[79.97584,12.6872]],[[79.97556,12.6856],[79.97557,12.68572]],[[79.98056,12.6868],[79.98077,12.68678]],[[79.97606,12.69036],[79.97605,12.69026]],[[79.97737,12.68997],[79.97731,12.68973]],[[79.97877,12.68766],[79.97874,12.68738]],[[79.97871,12.68688],[79.97869,12.68661]],[[79.97854,12.68507],[79.97853,12.68501]],[[79.98105,12.68556],[79.98127,12.68548]],[[79.97947,12.68875],[79.97935,12.68876]],[[79.97954,12.68947],[79.97915,12.6895]],[[79.97733,12.68711],[79.97751,12.68704]],[[79.97822,12.69167],[79.97815,12.69125]],[[79.97786,12.68934],[79.97785,12.6892]],[[79.97782,12.689],[79.9778,12.68877]],[[79.98059,12.69047],[79.98065,12.6907]],[[79.97898,12.69189],[79.97898,12.69209]],[[79.97385,12.68496],[79.9738,12.68497]],[[79.97509,12.68565],[79.97483,12.68564]],[[79.97569,12.68568],[79.97578,12.68571]],[[79.9768,12.69031],[79.9766,12.69034]],[[79.97743,12.69027],[79.97737,12.68997]],[[79.97689,12.6905],[79.97704,12.69087]],[[79.9768,12.69031],[79.97689,12.6905]],[[79.97835,12.68769],[79.97855,12.68767]],[[79.97596,12.68719],[79.97584,12.6872]],[[79.97878,12.68802],[79.97881,12.68831]],[[79.97865,12.68588],[79.97849,12.6859]],[[79.97849,12.6859],[79.97832,12.68593]],[[79.97818,12.68596],[79.97805,12.68597]],[[79.97862,12.68555],[79.9786,12.68542]],[[79.97984,12.68945],[79.97957,12.68942]],[[79.98067,12.68574],[79.98084,12.68566]],[[79.98127,12.68548],[79.98134,12.68539]],[[79.97881,12.68707],[79.97908,12.68704]],[[79.98032,12.68925],[79.98015,12.68942]],[[79.98039,12.68863],[79.98042,12.68887]],[[79.98102,12.68675],[79.98147,12.68669]],[[79.98147,12.68669],[79.98147,12.68668]],[[79.97998,12.68868],[79.97973,12.68873]],[[79.98147,12.68669],[79.98154,12.68668]],[[79.97919,12.68504],[79.97925,12.68496]],[[79.97809,12.69084],[79.97804,12.69053]],[[79.97899,12.68951],[79.97895,12.68939]],[[79.97895,12.68939],[79.97896,12.68939]],[[79.97799,12.6903],[79.97796,12.69031]],[[79.97711,12.68711],[79.97733,12.68711]],[[79.97655,12.68721],[79.97649,12.68711]],[[79.97925,12.68496],[79.97954,12.68494]],[[79.97908,12.68704],[79.97931,12.68702]],[[79.97924,12.68451],[79.97915,12.68434]],[[79.97674,12.69018],[79.9768,12.69031]],[[79.97574,12.69033],[79.97575,12.69055]],[[79.9776,12.68775],[79.97735,12.68776]],[[79.97634,12.68929],[79.97639,12.68939]],[[79.97639,12.68939],[79.97638,12.68939]],[[79.97641,12.68812],[79.97653,12.68823]],[[79.98149,12.69171],[79.98157,12.69162]],[[79.97857,12.68524],[79.97854,12.68507]],[[79.97679,12.6878],[79.97683,12.68812]],[[79.97611,12.68872],[79.97619,12.6889]],[[79.97971,12.68698],[79.9799,12.68696]],[[79.97925,12.68493],[79.97924,12.68469]],[[79.97863,12.68572],[79.97862,12.68555]],[[79.97496,12.68661],[79.97495,12.68639]],[[79.97499,12.687],[79.97496,12.68661]],[[79.97562,12.68614],[79.97563,12.68637]],[[79.97594,12.68839],[79.97602,12.6885]],[[79.97536,12.68573],[79.97509,12.68565]],[[79.97869,12.68661],[79.97869,12.68645]],[[79.9779,12.68959],[79.97786,12.68934]],[[79.97973,12.69095],[79.97961,12.69095]],[[79.97778,12.68851],[79.97774,12.68831]],[[79.97704,12.69087],[79.97706,12.69095]],[[79.97706,12.69095],[79.97706,12.69095]],[[79.97889,12.69208],[79.97869,12.69207]],[[79.98054,12.69008],[79.98078,12.69005]],[[79.98019,12.68691],[79.98023,12.68721]],[[79.97769,12.68792],[79.97769,12.68778]],[[79.97769,12.68778],[79.97768,12.68778]],[[79.97867,12.6862],[79.97895,12.68621]],[[79.97768,12.68778],[79.97769,12.68778]],[[79.97769,12.68778],[79.97795,12.68778]],[[79.97735,12.68776],[79.97728,12.68777]],[[79.97895,12.68621],[79.97932,12.68615]],[[79.97557,12.68572],[79.97536,12.68573]],[[79.97567,12.68722],[79.97567,12.68722]],[[79.97567,12.68722],[79.97566,12.68753]],[[79.97483,12.68564],[79.97442,12.6856]],[[79.97932,12.68615],[79.97927,12.68596]],[[79.97562,12.68658],[79.97563,12.68697]],[[79.97556,12.68551],[79.97556,12.6856]],[[79.98032,12.68813],[79.98036,12.68839]],[[79.97655,12.68721],[79.97628,12.68718]],[[79.97898,12.69183],[79.97895,12.69168]],[[79.97556,12.6856],[79.97569,12.68568]],[[79.97569,12.68568],[79.97569,12.68568]],[[79.97634,12.69037],[79.97606,12.69036]],[[79.97628,12.68912],[79.97634,12.68929]],[[79.97877,12.68766],[79.97877,12.68789]],[[79.97877,12.68789],[79.97877,12.68789]],[[79.97898,12.69183],[79.97898,12.69189]],[[79.97898,12.69189],[79.97898,12.69189]],[[79.97877,12.68789],[79.97874,12.68781]],[[79.97647,12.68959],[79.97667,12.68997]],[[79.98091,12.69004],[79.98098,12.69003]]]},"916203":{"name":"GST ROAD","code":"916203","ss_code":"9162","volt":"11","len":4.84,"dts":46,"cons":4225,"type":"MultiLineString","coords":[[[79.98243,12.68235],[79.98221,12.68199]],[[79.98197,12.68243],[79.98166,12.68251]],[[79.98225,12.68238],[79.98205,12.68241]],[[79.98205,12.68241],[79.98206,12.68241]],[[79.98205,12.68241],[79.98197,12.68243]],[[79.98349,12.68442],[79.98343,12.68417]],[[79.98095,12.6841],[79.98106,12.68408]],[[79.9809,12.68344],[79.98093,12.6838]],[[79.98303,12.68327],[79.98318,12.68322]],[[79.98683,12.68233],[79.98682,12.68228]],[[79.98682,12.68228],[79.98682,12.68228]],[[79.98868,12.68037],[79.98898,12.68024]],[[79.98866,12.6815],[79.9886,12.68141]],[[79.98752,12.68219],[79.98769,12.68216]],[[79.98769,12.68216],[79.98769,12.68215]],[[79.98769,12.68216],[79.98783,12.68211]],[[79.98596,12.68255],[79.98609,12.68254]],[[79.9819,12.68743],[79.98159,12.68746]],[[79.98215,12.68324],[79.98168,12.68333]],[[79.98293,12.68633],[79.98299,12.68632]],[[79.98293,12.68633],[79.98295,12.68657]],[[79.98265,12.68263],[79.98243,12.68235]],[[79.98212,12.68201],[79.98204,12.68202]],[[79.98221,12.68199],[79.98212,12.68201]],[[79.98166,12.68251],[79.9817,12.68263]],[[79.98091,12.68311],[79.98081,12.68273]],[[79.98081,12.68273],[79.98081,12.68273]],[[79.98288,12.683],[79.98265,12.68263]],[[79.98232,12.68325],[79.98215,12.68324]],[[79.98082,12.68276],[79.98081,12.68273]],[[79.98081,12.68273],[79.98073,12.68242]],[[79.98462,12.68357],[79.98478,12.68343]],[[79.98408,12.6837],[79.98441,12.68365]],[[79.98102,12.68341],[79.98091,12.68311]],[[79.98093,12.6838],[79.98095,12.6841]],[[79.98102,12.68341],[79.9809,12.68344]],[[79.98332,12.68391],[79.98364,12.6838]],[[79.98364,12.6838],[79.98364,12.68379]],[[79.98255,12.68316],[79.98232,12.68325]],[[79.98274,12.68307],[79.98255,12.68316]],[[79.98255,12.68316],[79.98255,12.68316]],[[79.98288,12.683],[79.98274,12.68307]],[[79.98478,12.68343],[79.98471,12.68348]],[[79.98303,12.68327],[79.98288,12.683]],[[79.98478,12.68343],[79.98497,12.6832]],[[79.98343,12.68417],[79.98332,12.68391]],[[79.98312,12.68344],[79.98303,12.68327]],[[79.98364,12.6838],[79.98388,12.68376]],[[79.9884,12.68085],[79.98827,12.68069]],[[79.98827,12.68069],[79.98827,12.68068]],[[79.98609,12.68254],[79.9864,12.68248]],[[79.98783,12.68211],[79.98808,12.68203]],[[79.98917,12.67975],[79.9892,12.67977]],[[79.9892,12.67977],[79.9892,12.67977]],[[79.98664,12.68182],[79.98653,12.68156]],[[79.98901,12.67987],[79.98917,12.67975]],[[79.98873,12.68163],[79.98866,12.6815]],[[79.98919,12.68176],[79.98913,12.68152]],[[79.98732,12.68224],[79.98752,12.68219]],[[79.98579,12.68265],[79.98596,12.68255]],[[79.98879,12.68183],[79.98873,12.68163]],[[79.98937,12.68173],[79.98919,12.68176]],[[79.98846,12.68049],[79.98868,12.68037]],[[79.98653,12.68156],[79.98628,12.68164]],[[79.98557,12.68266],[79.98579,12.68265]],[[79.98683,12.68233],[79.98712,12.6823]],[[79.98678,12.68213],[79.98664,12.68182]],[[79.98898,12.68178],[79.98879,12.68183]],[[79.9864,12.68248],[79.98667,12.68239]],[[79.98904,12.67995],[79.98901,12.67987]],[[79.98919,12.68176],[79.98898,12.68178]],[[79.9886,12.68141],[79.98856,12.68125]],[[79.98906,12.68136],[79.98925,12.68127]],[[79.98925,12.68127],[79.98925,12.68127]],[[79.98825,12.68058],[79.98846,12.68049]],[[79.98898,12.68024],[79.98917,12.68016]],[[79.98712,12.6823],[79.98732,12.68224]],[[79.9886,12.6819],[79.98879,12.68183]],[[79.98827,12.68069],[79.98825,12.68058]],[[79.98963,12.68163],[79.98937,12.68173]],[[79.98667,12.68239],[79.98683,12.68233]],[[79.98849,12.68105],[79.9884,12.68085]],[[79.98856,12.68125],[79.98849,12.68105]],[[79.98628,12.68164],[79.98631,12.68172]],[[79.98631,12.68172],[79.98631,12.68171]],[[79.98337,12.68354],[79.98358,12.68352]],[[79.98322,12.68353],[79.98337,12.68354]],[[79.98358,12.68352],[79.98388,12.68352]],[[79.98289,12.68835],[79.98301,12.68799]],[[79.98078,12.69005],[79.98077,12.69018]],[[79.98102,12.68341],[79.98095,12.68323]],[[79.98095,12.68323],[79.9807,12.68328]],[[79.9807,12.68328],[79.98044,12.68333]],[[79.98017,12.68338],[79.98009,12.68341]],[[79.98044,12.68333],[79.98017,12.68338]],[[79.98316,12.68354],[79.98316,12.68354]],[[79.98316,12.68354],[79.98318,12.68354]],[[79.9851,12.68306],[79.9851,12.68305]],[[79.98332,12.68391],[79.98316,12.68354]],[[79.98316,12.68354],[79.98312,12.68344]],[[79.98345,12.68643],[79.98356,12.68617]],[[79.98214,12.68994],[79.98201,12.68975]],[[79.98229,12.68529],[79.98213,12.68531]],[[79.98184,12.68666],[79.98179,12.68667]],[[79.98134,12.68337],[79.98102,12.68341]],[[79.98275,12.68859],[79.98289,12.68835]],[[79.98125,12.69156],[79.98104,12.69145]],[[79.98194,12.69011],[79.98214,12.68994]],[[79.98145,12.69062],[79.98151,12.69063]],[[79.98093,12.69123],[79.98102,12.69111]],[[79.98104,12.69145],[79.9808,12.69135]],[[79.98356,12.68617],[79.98356,12.68561]],[[79.98291,12.68615],[79.98288,12.6859]],[[79.9829,12.68731],[79.98272,12.68732]],[[79.98316,12.68692],[79.98326,12.68661]],[[79.98194,12.68781],[79.98197,12.68811]],[[79.98112,12.69001],[79.98098,12.69003]],[[79.98289,12.68835],[79.98306,12.68833]],[[79.9824,12.6896],[79.98248,12.68927]],[[79.98142,12.68995],[79.98112,12.69001]],[[79.98388,12.68376],[79.98379,12.68377]],[[79.98356,12.68561],[79.98357,12.68524]],[[79.98326,12.68661],[79.98335,12.68649]],[[79.98326,12.68661],[79.983,12.68656]],[[79.98201,12.68843],[79.98205,12.6887]],[[79.98205,12.6887],[79.98205,12.68871]],[[79.98257,12.68889],[79.98258,12.6889]],[[79.98258,12.6889],[79.98258,12.68892]],[[79.98151,12.69063],[79.98166,12.69042]],[[79.9819,12.68743],[79.98194,12.68781]],[[79.98239,12.68736],[79.98219,12.68737]],[[79.98272,12.68732],[79.98239,12.68736]],[[79.98239,12.68736],[79.98239,12.68735]],[[79.98342,12.68647],[79.98345,12.68643]],[[79.98345,12.68643],[79.98344,12.68643]],[[79.982,12.68911],[79.98181,12.68921]],[[79.98205,12.6887],[79.98206,12.68892]],[[79.98118,12.69093],[79.98145,12.69062]],[[79.98102,12.69111],[79.98107,12.69105]],[[79.98152,12.69166],[79.98149,12.6917],[79.98125,12.69156]],[[79.98497,12.6832],[79.9851,12.68306]],[[79.98219,12.68737],[79.9819,12.68743]],[[79.98219,12.68737],[79.98218,12.68725]],[[79.98293,12.68633],[79.98291,12.68615]],[[79.98335,12.68649],[79.98342,12.68647]],[[79.98142,12.68995],[79.98143,12.68982]],[[79.98149,12.69011],[79.98142,12.68995]],[[79.98302,12.68794],[79.98302,12.6878]],[[79.98356,12.68617],[79.98356,12.68621],[79.98386,12.6862],[79.98386,12.68603],[79.98392,12.68604]],[[79.98308,12.6873],[79.98316,12.68703]],[[79.98206,12.68892],[79.982,12.68911]],[[79.9818,12.69027],[79.98194,12.69011]],[[79.98166,12.69042],[79.9818,12.69027]],[[79.98107,12.69105],[79.98118,12.69093]],[[79.98118,12.69093],[79.98118,12.69093]],[[79.98107,12.69105],[79.9811,12.69107]],[[79.98346,12.68515],[79.98324,12.68518]],[[79.98324,12.68518],[79.98324,12.68517]],[[79.98357,12.68524],[79.98352,12.68468]],[[79.98254,12.6866],[79.98239,12.68661]],[[79.98295,12.68657],[79.9827,12.6866]],[[79.98166,12.69042],[79.98156,12.69028]],[[79.9808,12.69135],[79.98093,12.69123]],[[79.98156,12.69028],[79.98149,12.69011]],[[79.98278,12.68517],[79.98253,12.68523]],[[79.98284,12.68517],[79.98278,12.68517]],[[79.98301,12.68799],[79.98302,12.68794]],[[79.98302,12.68794],[79.98302,12.68794]],[[79.983,12.68656],[79.98295,12.68657]],[[79.98197,12.68811],[79.98201,12.68843]],[[79.98386,12.68442],[79.98403,12.68441]],[[79.98349,12.68442],[79.98365,12.68441]],[[79.98352,12.68468],[79.98349,12.68442]],[[79.98324,12.68518],[79.98313,12.68517]],[[79.98253,12.68523],[79.98229,12.68529]],[[79.98141,12.68609],[79.98141,12.68608]],[[79.98141,12.68608],[79.98115,12.68613]],[[79.98155,12.68668],[79.98141,12.68609]],[[79.98141,12.68609],[79.98141,12.68609]],[[79.98115,12.68613],[79.98103,12.68614]],[[79.98313,12.68517],[79.98293,12.6852]],[[79.98365,12.68441],[79.98386,12.68442]],[[79.98193,12.68533],[79.98199,12.68536]],[[79.98213,12.68531],[79.98193,12.68533]],[[79.98308,12.6873],[79.9829,12.68731]],[[79.98288,12.6859],[79.98283,12.6859]],[[79.98239,12.68661],[79.9821,12.68665]],[[79.9827,12.6866],[79.98256,12.6866]],[[79.98316,12.68703],[79.98316,12.68692]],[[79.98152,12.69166],[79.98155,12.69161]],[[79.98257,12.68889],[79.98275,12.68859]],[[79.98258,12.6889],[79.98299,12.68894]],[[79.98357,12.68524],[79.98346,12.68515]],[[79.98356,12.68561],[79.98358,12.68587]],[[79.98243,12.68235],[79.98225,12.68238]],[[79.98143,12.68982],[79.98142,12.68955]],[[79.98299,12.68894],[79.98297,12.68936]],[[79.98179,12.68667],[79.98155,12.68668]],[[79.98155,12.68668],[79.98154,12.68668]],[[79.9821,12.68665],[79.98183,12.68663]],[[79.9821,12.68665],[79.98184,12.68666]],[[79.98168,12.68333],[79.98134,12.68337]],[[79.98318,12.68354],[79.98322,12.68353]],[[79.98441,12.68365],[79.98462,12.68357]],[[79.98225,12.68977],[79.9824,12.6896]],[[79.98388,12.68376],[79.98401,12.68372]],[[79.98293,12.6852],[79.98284,12.68517]],[[79.98401,12.68372],[79.98408,12.6837]],[[79.98214,12.68994],[79.98225,12.68977]],[[79.98913,12.68152],[79.98906,12.68136]],[[79.98304,12.68749],[79.98308,12.6873]],[[79.98302,12.6878],[79.98304,12.68749]],[[79.98808,12.68203],[79.9886,12.6819]],[[79.98248,12.68927],[79.98257,12.68889]],[[79.98917,12.68016],[79.98904,12.67995]],[[79.98682,12.68228],[79.98678,12.68213]],[[79.9851,12.68305],[79.98557,12.68266]],[[79.98319,12.687],[79.9837,12.68699]]]},"916204":{"name":"11KV JCK NAGAR","code":"916204","ss_code":"9162","volt":"11","len":0.35,"dts":1,"cons":15,"type":"MultiLineString","coords":[[[79.9796,12.69189],[79.97935,12.69205]],[[79.98124,12.69158],[79.98103,12.69147]],[[79.98055,12.6913],[79.98018,12.69152]],[[79.98153,12.69174],[79.98159,12.69163]],[[79.9808,12.69137],[79.98069,12.69146]],[[79.98103,12.69147],[79.9808,12.69137]],[[79.98069,12.69146],[79.98052,12.69162]],[[79.97991,12.69168],[79.9796,12.69189]],[[79.98153,12.69174],[79.98124,12.69158]],[[79.97935,12.69205],[79.97929,12.69216]],[[79.98052,12.69162],[79.9806,12.6917]],[[79.98055,12.6913],[79.9808,12.69137]],[[79.98018,12.69152],[79.97991,12.69168]]]}},"dtrs":{"916201":[{"id":"916201001","name":"SAI HOSPITAL","kva":"250","cons":176,"lat":12.69011,"lng":79.98021,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"916201023","name":"VOC STREET SS","kva":"125","cons":81,"lat":12.69211,"lng":79.97827,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"916201024","name":"EASWARAN KOIL SS","kva":"100","cons":138,"lat":12.69189,"lng":79.97898,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"916201004","name":"CN MAHADEVAN STREET SS","kva":"500","cons":387,"lat":12.691,"lng":79.97939,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH TRANSFORMERS","scheme":"BOARD"},{"id":"916201064","name":"SAI HOSPITAL II","kva":"250","cons":1,"lat":12.69016,"lng":79.97974,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"916201067","name":"ANNA SALAI SS III","kva":"100","cons":9,"lat":12.68706,"lng":79.97555,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"916201056","name":"GUNDUR SS I","kva":"250","cons":163,"lat":12.68568,"lng":79.97569,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SHYAM ELECTRICAL PVT LTD","scheme":"BOARD"},{"id":"916201005","name":"SBI SS","kva":"100","cons":1,"lat":12.68983,"lng":79.98038,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECRICALS ALLIED ENG CO LTD","scheme":"BOARD"},{"id":"916201050","name":"ANNA SALAI SS II","kva":"500","cons":641,"lat":12.69095,"lng":79.97706,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH ELETRIC COMPANY","scheme":"BOARD"},{"id":"916201039","name":"GR PROMOTERS","kva":"250","cons":47,"lat":12.6894,"lng":79.97956,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIVIN","scheme":"BOARD"},{"id":"916201061","name":"METTU STREET SS II","kva":"250","cons":60,"lat":12.68736,"lng":79.97505,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"916201052","name":"SASTHRI NAGAR","kva":"250","cons":281,"lat":12.68609,"lng":79.97433,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH ELETRIC COMPANY","scheme":"BOARD"},{"id":"916201033","name":"KAMARAJ STREET","kva":"63","cons":99,"lat":12.68484,"lng":79.97986,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA Transformers Ltd","scheme":"BOARD"},{"id":"916201009","name":"EKAMBARANAR ST SS I","kva":"250","cons":91,"lat":12.68882,"lng":79.97948,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"S.L","scheme":"BOARD"},{"id":"916201055","name":"RAMAR KULAM","kva":"25","cons":12,"lat":12.68835,"lng":79.97655,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TESLA Transformers Ltd","scheme":"BOARD"},{"id":"916201048","name":"NAVALAR STREET","kva":"100","cons":113,"lat":12.69026,"lng":79.97605,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"916201010","name":"EKAMBARANAR SS II","kva":"100","cons":56,"lat":12.68883,"lng":79.97936,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"916201035","name":"KAMBAR STREET SS","kva":"250","cons":148,"lat":12.68532,"lng":79.98082,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH TRANSFORMERS","scheme":"BOARD"},{"id":"916201049","name":"ANNA SALAI SS I","kva":"500","cons":571,"lat":12.68939,"lng":79.97638,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL TRANSFORMER","scheme":"BOARD"},{"id":"916201027","name":"RAMA KRISHNA SCHOOL SS","kva":"250","cons":129,"lat":12.68709,"lng":79.97656,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"916201065","name":"R K N APPARTMENT SS","kva":"250","cons":22,"lat":12.6889,"lng":79.97886,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"916201028","name":"RAGAVANAR STRRET","kva":"63","cons":113,"lat":12.68704,"lng":79.97763,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"916201058","name":"MALAI POONGA","kva":"25","cons":82,"lat":12.69071,"lng":79.97576,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TESLA Transformers Ltd","scheme":"BOARD"},{"id":"916201063","name":"DEVARAJANAR STREET SS II","kva":"250","cons":3,"lat":12.68954,"lng":79.97869,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FEDT","scheme":"BOARD"},{"id":"916201054","name":"CHINNAMANIKARA SS II","kva":"100","cons":182,"lat":12.69096,"lng":79.97758,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROTECH","scheme":"BOARD"},{"id":"916201007","name":"DEVARAJANAR STREET SS","kva":"100","cons":66,"lat":12.68928,"lng":79.97888,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SL ELECTRICALS\t","scheme":"BOARD"},{"id":"916201029","name":"GOKULAPURAM SS I","kva":"500","cons":337,"lat":12.6863,"lng":79.97868,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"916201066","name":"VNR SS","kva":"100","cons":null,"lat":12.68687,"lng":79.98088,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"916201051","name":"ANANTHAVALLI APPT","kva":"100","cons":50,"lat":12.68639,"lng":79.97493,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAJASTHAN","scheme":"BOARD"},{"id":"916201013","name":"VEDHACHALAM NAGAR SS III","kva":"250","cons":160,"lat":12.68668,"lng":79.98147,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"BOARD"},{"id":"916201020","name":"PERIYAMANIYAKKARA SS III","kva":"100","cons":10,"lat":12.69031,"lng":79.97796,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC TRANSFORMER","scheme":"BOARD"},{"id":"916201032","name":"GOKULAPURAM SS II","kva":"100","cons":184,"lat":12.68492,"lng":79.97924,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"916201042","name":"GOKULAPURAM SS III","kva":"100","cons":112,"lat":12.68376,"lng":79.97912,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"916201006","name":"VARADHANAR STREET SS","kva":"500","cons":60,"lat":12.68939,"lng":79.97896,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"916201031","name":"TIRUMALAINAGAR I","kva":"63","cons":106,"lat":12.68501,"lng":79.97853,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"RAPDRP"},{"id":"916201062","name":"SBI OFFICE SS","kva":"100","cons":4,"lat":12.68781,"lng":79.97874,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"916201008","name":"VEDHACHALA NAGAR SS II","kva":"250","cons":105,"lat":12.68918,"lng":79.98038,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"916201059","name":"METTU STREET SS","kva":"100","cons":295,"lat":12.68736,"lng":79.97501,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"916201053","name":"CHINNAMANIKKAR SS III","kva":"100","cons":81,"lat":12.68973,"lng":79.97731,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"916201021","name":"PERIYAMANIYAKKARA SS II","kva":"100","cons":116,"lat":12.69041,"lng":79.97802,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA INDUSTRIES","scheme":"BOARD"},{"id":"916201026","name":"CHINNA MANIYAKKARA SS","kva":"250","cons":209,"lat":12.68812,"lng":79.97683,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA ELECTRICAL INDUSTRIES PVT LTD","scheme":"BOARD"},{"id":"916201022","name":"PERIYAMANIKAR ST SS(KULINDHIAMMAN KOIL)","kva":"63","cons":97,"lat":12.69187,"lng":79.97825,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA Transformers Ltd","scheme":"BOARD"},{"id":"916201043","name":"RKN APPT","kva":"250","cons":98,"lat":12.6892,"lng":79.97786,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"916201019","name":"PERIYAMANIYAKKARA SS","kva":"250","cons":152,"lat":12.68856,"lng":79.97779,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTROMECK","scheme":"BOARD"},{"id":"916201017","name":"DEVADOSS SS","kva":"250","cons":157,"lat":12.68827,"lng":79.97905,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMERS","scheme":"BOARD"},{"id":"916201034","name":"BHARATHIYAR STREET SS","kva":"250","cons":375,"lat":12.68609,"lng":79.97973,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"916201018","name":"P M STREET OHT SS","kva":"250","cons":175,"lat":12.68816,"lng":79.97772,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"BOARD"},{"id":"916201057","name":"KOTHANDARAMAR KOIL SS","kva":"100","cons":85,"lat":12.68827,"lng":79.97588,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA Transformers Ltd","scheme":"BOARD"},{"id":"916201047","name":"PRASAN VIDYA MANDIR SS","kva":"100","cons":12,"lat":12.69152,"lng":79.97884,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI","scheme":"BOARD"},{"id":"916201060","name":"RAMAPALAYAM SS","kva":"100","cons":111,"lat":12.68497,"lng":79.9738,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI THIRUMALA FABRICATORS","scheme":"BOARD"},{"id":"916201038","name":"TIRUMALAI NAGAR II","kva":"100","cons":95,"lat":12.6859,"lng":79.97801,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"916201036","name":"BHARATHIYAR SS II","kva":"63","cons":94,"lat":12.68539,"lng":79.98134,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA Transformers Ltd","scheme":"BOARD"},{"id":"916201037","name":"VEDHACHALA NAGAR SS I","kva":"250","cons":308,"lat":12.68749,"lng":79.98027,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL TRANSFORMER","scheme":"BOARD"},{"id":"916201016","name":"VETHACHALAM NAGAR SS IV","kva":"250","cons":52,"lat":12.68789,"lng":79.97877,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING COMPANY","scheme":"BOARD"},{"id":"916201012","name":"DR VARADHARAJAN STREET SS","kva":"100","cons":155,"lat":12.68689,"lng":79.98022,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL PRODUCTS","scheme":"BOARD"}],"916203":[{"id":"916203062","name":"RDM COMPLEX","kva":"25","cons":1,"lat":12.69107,"lng":79.9811,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TESLA Transformers Ltd","scheme":"BOARD"},{"id":"916203004","name":"THIMMARAJAKULAM SS II","kva":"250","cons":3,"lat":12.68936,"lng":79.98297,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"RAPDRP"},{"id":"916203043","name":"SRINIVASA MANDABAM","kva":"25","cons":15,"lat":12.68955,"lng":79.98142,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TESLA Transformers Ltd","scheme":"BOARD"},{"id":"916203123","name":"IOCL SS","kva":"250","cons":1,"lat":12.69018,"lng":79.98077,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVIN","scheme":"BOARD"},{"id":"916203003","name":"POWER HOUSE SS","kva":"500","cons":200,"lat":12.69093,"lng":79.98118,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH TRANSFORMERS","scheme":"BOARD"},{"id":"916203093","name":"PRADEEP SS","kva":"250","cons":8,"lat":12.68975,"lng":79.98201,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"EVR","scheme":"BOARD"},{"id":"916203005","name":"THIMMARAJAKULAM SS I","kva":"63","cons":185,"lat":12.68892,"lng":79.98258,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA Transformers Ltd","scheme":"BOARD"},{"id":"916203064","name":"THIMMARAJAKULAM SS III","kva":"25","cons":40,"lat":12.68833,"lng":79.98306,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TESLA Transformers Ltd","scheme":"BOARD"},{"id":"916203105","name":"NEW COLONY STSS","kva":"100","cons":186,"lat":12.68127,"lng":79.98925,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MNI","scheme":"BOARD"},{"id":"916203108","name":"JOTHIBA AVENUE SS","kva":"100","cons":41,"lat":12.68171,"lng":79.98631,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI THIRUMALA","scheme":"BOARD"},{"id":"916203110","name":"SAROJINI ST SS","kva":"100","cons":121,"lat":12.67977,"lng":79.9892,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUNTECH","scheme":"BOARD"},{"id":"916203109","name":"NEW COY 1ST ST SS","kva":"250","cons":81,"lat":12.68215,"lng":79.98769,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUNTECH","scheme":"BOARD"},{"id":"916203113","name":"NEW COLONY SS 2","kva":"250","cons":337,"lat":12.68068,"lng":79.98827,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"916203104","name":"VALLAM SS10","kva":"100","cons":91,"lat":12.68228,"lng":79.98682,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ABIRAMI","scheme":"BOARD"},{"id":"916203124","name":"KRC III","kva":"250","cons":5,"lat":12.68353,"lng":79.98388,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"916203117","name":"MELAIMAIYUR SS I","kva":"250","cons":120,"lat":12.68324,"lng":79.98216,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JOHNSON","scheme":"BOARD"},{"id":"916203009","name":"VETHACHALAM STREET SS","kva":"40","cons":24,"lat":12.68871,"lng":79.98205,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA Transformers Ltd","scheme":"BOARD"},{"id":"916203049","name":"GANDEEPAN SS I","kva":"250","cons":168,"lat":12.68643,"lng":79.98344,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"916203097","name":"RV NAGAR SS 6","kva":"40","cons":69,"lat":12.68202,"lng":79.98204,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA Transformers Ltd","scheme":"BOARD"},{"id":"916203012","name":"BRINTHAVAN SCHOOL SS","kva":"100","cons":108,"lat":12.68663,"lng":79.98183,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH TRANSFORMERS","scheme":"BOARD"},{"id":"916203099","name":"RV SS 7","kva":"250","cons":36,"lat":12.68241,"lng":79.98206,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SNL ELEC","scheme":"BOARD"},{"id":"916203120","name":"KRC SS  II","kva":"100","cons":9,"lat":12.68353,"lng":79.98322,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"916203122","name":"ALAGESAN ROAD SS III","kva":"250","cons":7,"lat":12.68746,"lng":79.9816,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"916203029","name":"AVN MAHAL SS","kva":"100","cons":2,"lat":12.68604,"lng":79.98392,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M AND B SWICH GEAR PVT LTD","scheme":"BOARD"},{"id":"916203008","name":"ALAGESAN ROAD SS - II","kva":"250","cons":2,"lat":12.68725,"lng":79.98218,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMERS\t\n","scheme":"BOARD"},{"id":"916203118","name":"GUNTUR SS 3","kva":"100","cons":134,"lat":12.68242,"lng":79.98073,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUNTECH","scheme":"BOARD"},{"id":"916203095","name":"ARUPADAI SS","kva":"250","cons":8,"lat":12.68377,"lng":79.98379,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"916203101","name":"CHEZIAN COMPLEX SS","kva":"250","cons":8,"lat":12.68322,"lng":79.98318,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DHANYA","scheme":"BOARD"},{"id":"916203010","name":"POST OFFICE SS","kva":"100","cons":68,"lat":12.68921,"lng":79.98181,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"916203013","name":"GONDEEPAN SS II","kva":"100","cons":153,"lat":12.6859,"lng":79.98283,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA INDUSTRIES","scheme":"BOARD"},{"id":"916203007","name":"ALAGESAN ROAD","kva":"500","cons":80,"lat":12.68735,"lng":79.98239,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASIAN ELECTRONIC EQUIPMENTS","scheme":"BOARD"},{"id":"916203094","name":"MELAIMAIYUR SS II","kva":"250","cons":530,"lat":12.68517,"lng":79.98324,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH TRANSFORMERS","scheme":"BOARD"},{"id":"916203096","name":"RAJESWARI VEDHACHALAM SS - IV","kva":"100","cons":83,"lat":12.68263,"lng":79.9817,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL PRODUCTS\t\n","scheme":"BOARD"},{"id":"916203011","name":"KRISHNA MAHAL SS","kva":"250","cons":11,"lat":12.68699,"lng":79.9837,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN TECH TRANSFOMERS","scheme":"BOARD"},{"id":"916203098","name":"TKM ROAD SS","kva":"250","cons":126,"lat":12.68379,"lng":79.98364,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH TRANSFORMERS","scheme":"BOARD"},{"id":"916203035","name":"MUTHUMARIAMMAN KOIL","kva":"250","cons":7,"lat":12.68587,"lng":79.98358,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M AND B SWICH GEAR PVT LTD","scheme":"BOARD"},{"id":"916203070","name":"SARADHA SS","kva":"250","cons":114,"lat":12.68794,"lng":79.98302,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TT","scheme":"BOARD"},{"id":"916203100","name":"PARAMESHWARAPURAM","kva":"63","cons":210,"lat":12.68408,"lng":79.98106,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUNTECH","scheme":"BOARD"},{"id":"916203102","name":"ANGAMUTHU COLONY SS","kva":"40","cons":54,"lat":12.68348,"lng":79.98471,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA Transformers Ltd","scheme":"BOARD"},{"id":"916203048","name":"VEERAKUDI SS","kva":"100","cons":180,"lat":12.68536,"lng":79.98199,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI TRANSFORMERS","scheme":"BOARD"},{"id":"916203056","name":"ANGAMUTHU SS","kva":"500","cons":314,"lat":12.68441,"lng":79.98403,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN TECH TRANSFOMERS","scheme":"BOARD"},{"id":"916203050","name":"GANDEEPAN SS III","kva":"100","cons":65,"lat":12.68609,"lng":79.98141,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI INDUSTRIES","scheme":"BOARD"},{"id":"916203119","name":"EAKAMBARAM AVENUE SS","kva":"63","cons":51,"lat":12.68341,"lng":79.9801,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"916203071","name":"GANDEEPAN SS 4","kva":"100","cons":55,"lat":12.68614,"lng":79.98103,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ABIRAMI","scheme":"BOARD"},{"id":"916203121","name":"GANDEEPAN V","kva":"250","cons":1,"lat":12.68632,"lng":79.98299,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"916203103","name":"KRC SS","kva":"250","cons":143,"lat":12.68354,"lng":79.98318,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"}],"916204":[{"id":"916204001","name":"RAJAJI STREET","kva":"250","cons":15,"lat":12.69216,"lng":79.97929,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"}]}}