{"substationCode":"9173","feeders":{"917301":{"name":"THIRUMANGALAM","code":"917301","ss_code":"9173","volt":"11","len":8.26,"dts":25,"cons":6314,"type":"MultiLineString","coords":[[[79.87424,12.92974],[79.87422,12.92941]],[[79.8963,12.93091],[79.89679,12.93113]],[[79.87354,12.93348],[79.87345,12.93372]],[[79.8844,12.92318],[79.88482,12.9235]],[[79.89285,12.92947],[79.89326,12.92979]],[[79.89349,12.92946],[79.89388,12.92972]],[[79.87477,12.93027],[79.87459,12.93046]],[[79.8744,12.92215],[79.87484,12.92235]],[[79.88239,12.92173],[79.88283,12.92199]],[[79.88891,12.92654],[79.8893,12.92684]],[[79.89134,12.92836],[79.89172,12.92863]],[[79.89326,12.92979],[79.8932,12.92993]],[[79.89419,12.92992],[79.8947,12.93019]],[[79.87544,12.92954],[79.87526,12.9297]],[[79.87479,12.9314],[79.87512,12.93154]],[[79.88369,12.92751],[79.88394,12.92761]],[[79.89723,12.9313],[79.89784,12.93156]],[[79.87934,12.92632],[79.87908,12.92632]],[[79.89283,12.92985],[79.89233,12.92976]],[[79.87809,12.92451],[79.87784,12.92438]],[[79.88322,12.92228],[79.8836,12.92258]],[[79.88482,12.9235],[79.88518,12.92377]],[[79.891,12.92811],[79.89134,12.92836]],[[79.8812,12.92656],[79.88122,12.92657]],[[79.87444,12.93131],[79.87439,12.9314]],[[79.87756,12.92538],[79.87752,12.9254]],[[79.87831,12.923],[79.87872,12.92293]],[[79.87872,12.92293],[79.87893,12.92286]],[[79.87872,12.92293],[79.87874,12.92317]],[[79.87704,12.92839],[79.87667,12.92848]],[[79.88131,12.92635],[79.88153,12.92648]],[[79.88467,12.92786],[79.88497,12.92794]],[[79.8797,12.92273],[79.87966,12.92299]],[[79.87973,12.92241],[79.87976,12.92195]],[[79.87874,12.92317],[79.87872,12.92338]],[[79.87872,12.92338],[79.8787,12.92368]],[[79.88913,12.92945],[79.88956,12.92958]],[[79.88956,12.92958],[79.88936,12.92927]],[[79.87869,12.92486],[79.8785,12.92475]],[[79.87724,12.92818],[79.87704,12.92839]],[[79.88172,12.92662],[79.88188,12.92673]],[[79.87956,12.92452],[79.87955,12.92478]],[[79.8795,12.9253],[79.87928,12.9252]],[[79.87943,12.92581],[79.87938,12.92609]],[[79.88019,12.9257],[79.88041,12.92582]],[[79.8795,12.9253],[79.87972,12.92544]],[[79.87972,12.92544],[79.87995,12.92556]],[[79.87592,12.92911],[79.87579,12.92904]],[[79.87579,12.92904],[79.87568,12.92898]],[[79.87568,12.92898],[79.87555,12.92887]],[[79.87555,12.92887],[79.87543,12.92876]],[[79.87543,12.92876],[79.87539,12.92886]],[[79.87769,12.92775],[79.87763,12.92782]],[[79.8795,12.9253],[79.87948,12.92559]],[[79.8742,12.93145],[79.87413,12.93144]],[[79.87413,12.93144],[79.87414,12.93144]],[[79.87503,12.93002],[79.87491,12.93014]],[[79.87413,12.93144],[79.87409,12.93143]],[[79.8812,12.92656],[79.88111,12.92652]],[[79.88791,12.92902],[79.88831,12.92916]],[[79.88831,12.92916],[79.88883,12.92934]],[[79.88701,12.9287],[79.88745,12.92886]],[[79.88745,12.92886],[79.88791,12.92902]],[[79.87872,12.92661],[79.87853,12.92675]],[[79.87853,12.92675],[79.87839,12.9269]],[[79.87758,12.92758],[79.87769,12.92775]],[[79.87767,12.92488],[79.87762,12.92513]],[[79.87869,12.92486],[79.87855,12.92503]],[[79.87758,12.92758],[79.87744,12.92765]],[[79.87614,12.92892],[79.8763,12.92911]],[[79.87756,12.92538],[79.8774,12.92545]],[[79.87606,12.92297],[79.87657,12.92307]],[[79.8768,12.92374],[79.87656,12.92362]],[[79.87562,12.92276],[79.87606,12.92297]],[[79.87657,12.92307],[79.87714,12.92312]],[[79.87762,12.92513],[79.87756,12.92538]],[[79.87784,12.92438],[79.8776,12.92423]],[[79.8776,12.92423],[79.87732,12.92407]],[[79.87707,12.92394],[79.87706,12.92394]],[[79.87706,12.92394],[79.8768,12.92374]],[[79.87632,12.92342],[79.87603,12.92324]],[[79.87565,12.9231],[79.87532,12.92292]],[[79.87603,12.92324],[79.87565,12.9231]],[[79.87656,12.92362],[79.87632,12.92342]],[[79.87667,12.92848],[79.87647,12.92861]],[[79.87839,12.9269],[79.87817,12.92709]],[[79.87647,12.92861],[79.87629,12.92879]],[[79.87784,12.92438],[79.87775,12.92462]],[[79.87743,12.92802],[79.87724,12.92818]],[[79.87775,12.92744],[79.87758,12.92758]],[[79.87763,12.92782],[79.87743,12.92802]],[[79.87788,12.9273],[79.87775,12.92744]],[[79.87629,12.92879],[79.87614,12.92892]],[[79.8785,12.92475],[79.87831,12.92463]],[[79.87831,12.92463],[79.87809,12.92451]],[[79.87775,12.92462],[79.87767,12.92488]],[[79.87614,12.92892],[79.87592,12.92911]],[[79.87806,12.9272],[79.87788,12.9273]],[[79.87779,12.92303],[79.87831,12.923]],[[79.87903,12.92507],[79.87885,12.92494]],[[79.87885,12.92494],[79.87869,12.92486]],[[79.87908,12.92632],[79.87887,12.92649]],[[79.87887,12.92649],[79.87872,12.92661]],[[79.87893,12.92286],[79.87947,12.92272]],[[79.87928,12.9252],[79.87903,12.92507]],[[79.88244,12.92702],[79.88264,12.9271]],[[79.88394,12.92761],[79.88427,12.92772]],[[79.88162,12.92596],[79.88144,12.92588]],[[79.88345,12.92743],[79.88369,12.92751]],[[79.88226,12.92695],[79.88244,12.92702]],[[79.88264,12.9271],[79.88294,12.92723]],[[79.88323,12.92735],[79.88345,12.92743]],[[79.88153,12.92648],[79.88172,12.92662]],[[79.88131,12.92635],[79.8812,12.92656]],[[79.88149,12.92617],[79.88162,12.92596]],[[79.88294,12.92723],[79.88323,12.92735]],[[79.88427,12.92772],[79.88467,12.92786]],[[79.88497,12.92794],[79.88521,12.92804]],[[79.88521,12.92804],[79.88521,12.92804]],[[79.87966,12.92299],[79.87965,12.9233]],[[79.87948,12.92559],[79.87943,12.92581]],[[79.87963,12.92372],[79.87963,12.92399]],[[79.87959,12.92425],[79.87956,12.92452]],[[79.87938,12.92609],[79.87934,12.92632]],[[79.87955,12.92478],[79.87951,12.92504]],[[79.87951,12.92504],[79.8795,12.9253]],[[79.87995,12.92556],[79.88019,12.9257]],[[79.88041,12.92582],[79.88064,12.92594]],[[79.87963,12.92353],[79.87963,12.92372]],[[79.87963,12.92399],[79.87959,12.92425]],[[79.87965,12.9233],[79.87963,12.92353]],[[79.88064,12.92594],[79.88088,12.92606]],[[79.88088,12.92606],[79.8811,12.9262]],[[79.87712,12.929],[79.87712,12.929]],[[79.87712,12.929],[79.87735,12.92894]],[[79.87735,12.92894],[79.87754,12.92897]],[[79.87754,12.92897],[79.87771,12.929]],[[79.87771,12.929],[79.8778,12.92903]],[[79.8768,12.92912],[79.87712,12.929]],[[79.87712,12.929],[79.87712,12.929]],[[79.87655,12.92932],[79.8768,12.92912]],[[79.8797,12.92273],[79.87973,12.92241]],[[79.87592,12.92911],[79.87566,12.92934]],[[79.87566,12.92934],[79.87544,12.92954]],[[79.89204,12.92892],[79.89245,12.92919]],[[79.89326,12.92979],[79.89337,12.92962]],[[79.89388,12.92972],[79.89419,12.92992]],[[79.87491,12.92301],[79.87453,12.92286]],[[79.87732,12.92407],[79.87706,12.92394]],[[79.89033,12.93013],[79.89041,12.93047]],[[79.89039,12.92987],[79.89033,12.93013]],[[79.89084,12.92994],[79.89039,12.92987]],[[79.89579,12.93071],[79.8963,12.93091]],[[79.87373,12.93302],[79.87364,12.93323]],[[79.89045,12.93094],[79.89037,12.93142]],[[79.874,12.93229],[79.87391,12.93251]],[[79.88518,12.92377],[79.88555,12.92408]],[[79.88131,12.92635],[79.88149,12.92617]],[[79.87459,12.93046],[79.87455,12.93061]],[[79.89679,12.93113],[79.89723,12.9313]],[[79.87385,12.93269],[79.8738,12.93285]],[[79.87457,12.93112],[79.8745,12.93122]],[[79.87426,12.93173],[79.87409,12.93205]],[[79.87364,12.93323],[79.8736,12.93333]],[[79.89148,12.92968],[79.89137,12.93001]],[[79.88116,12.92116],[79.88157,12.92128]],[[79.87422,12.92941],[79.87401,12.92937]],[[79.87436,12.93146],[79.87426,12.93173]],[[79.87391,12.93251],[79.87385,12.93269]],[[79.8745,12.93122],[79.87444,12.93131]],[[79.8738,12.93285],[79.87373,12.93302]],[[79.88604,12.92444],[79.8865,12.9248]],[[79.89007,12.92742],[79.89055,12.92777]],[[79.8932,12.92993],[79.89283,12.92985]],[[79.89179,12.92972],[79.89148,12.92968]],[[79.87436,12.93146],[79.8742,12.93145]],[[79.87439,12.9314],[79.87436,12.93146]],[[79.8736,12.93333],[79.87354,12.93348]],[[79.88075,12.92109],[79.88116,12.92116]],[[79.87398,12.92195],[79.87442,12.92216]],[[79.87484,12.92235],[79.87528,12.92258]],[[79.87988,12.9211],[79.88028,12.92108]],[[79.8865,12.9248],[79.88692,12.92514]],[[79.87947,12.92272],[79.8797,12.92273]],[[79.87463,12.93096],[79.87457,12.93112]],[[79.89519,12.93041],[79.89579,12.93071]],[[79.89233,12.92976],[79.89207,12.92973]],[[79.87455,12.93061],[79.87479,12.93062]],[[79.88208,12.92682],[79.88226,12.92695]],[[79.87528,12.92258],[79.87562,12.92276]],[[79.87817,12.92709],[79.87806,12.9272]],[[79.88122,12.92657],[79.88123,12.92657]],[[79.88883,12.92934],[79.88913,12.92945]],[[79.88521,12.92804],[79.88555,12.92817]],[[79.88555,12.92817],[79.88595,12.92832]],[[79.88595,12.92832],[79.88623,12.92843]],[[79.88655,12.92854],[79.88701,12.9287]],[[79.88623,12.92843],[79.88655,12.92854]],[[79.8811,12.9262],[79.88131,12.92635]],[[79.87973,12.92241],[79.87949,12.92241]],[[79.8763,12.92911],[79.87655,12.92932]],[[79.87976,12.92195],[79.87985,12.92155]],[[79.87532,12.92292],[79.87491,12.92301]],[[79.88555,12.92408],[79.88604,12.92444]],[[79.88199,12.92148],[79.88239,12.92173]],[[79.8836,12.92258],[79.884,12.92289]],[[79.89137,12.93001],[79.89084,12.92994]],[[79.88157,12.92128],[79.88199,12.92148]],[[79.87453,12.92286],[79.87418,12.92269]],[[79.87516,12.92985],[79.87497,12.92964]],[[79.87516,12.92985],[79.87503,12.93002]],[[79.87429,12.93019],[79.87427,12.93004]],[[79.87427,12.93004],[79.87424,12.92974]],[[79.89207,12.92973],[79.89179,12.92972]],[[79.87431,12.93036],[79.87429,12.93019]],[[79.87409,12.93205],[79.874,12.93229]],[[79.87479,12.93062],[79.87463,12.93096]],[[79.89041,12.93047],[79.89045,12.93094]],[[79.87455,12.93061],[79.8743,12.93047]],[[79.89172,12.92863],[79.89204,12.92892]],[[79.89337,12.92962],[79.89349,12.92946]],[[79.87526,12.9297],[79.87516,12.92985]],[[79.87562,12.92276],[79.8757,12.92261]],[[79.8743,12.93047],[79.87431,12.93036]],[[79.8745,12.93122],[79.87479,12.9314]],[[79.87985,12.92155],[79.87988,12.9211]],[[79.88283,12.92199],[79.88322,12.92228]],[[79.8885,12.92623],[79.88891,12.92654]],[[79.8893,12.92684],[79.88968,12.92715]],[[79.88968,12.92715],[79.89007,12.92742]],[[79.89055,12.92777],[79.891,12.92811]],[[79.89245,12.92919],[79.89285,12.92947]],[[79.8947,12.93019],[79.89519,12.93041]],[[79.88692,12.92514],[79.88737,12.92544]],[[79.88737,12.92544],[79.88775,12.92569]],[[79.88775,12.92569],[79.88808,12.92593]],[[79.88188,12.92673],[79.88208,12.92682]],[[79.87714,12.92312],[79.87779,12.92303]],[[79.88028,12.92108],[79.88075,12.92109]],[[79.884,12.92289],[79.8844,12.92318]],[[79.88808,12.92593],[79.8885,12.92623]],[[79.88555,12.92408],[79.88516,12.92454]],[[79.87512,12.93154],[79.87531,12.9315]],[[79.87491,12.93014],[79.87477,12.93027]]]},"917302":{"name":"SENTHAMANGALAM","code":"917302","ss_code":"9173","volt":"11","len":25.8,"dts":52,"cons":4640,"type":"MultiLineString","coords":[[[79.84185,12.91632],[79.8414,12.91603]],[[79.84782,12.91235],[79.84803,12.91201]],[[79.84993,12.91146],[79.85021,12.9115]],[[79.84869,12.90865],[79.84874,12.90826]],[[79.8463,12.90701],[79.84602,12.90668]],[[79.83264,12.91561],[79.83234,12.9161]],[[79.82927,12.92201],[79.82908,12.92249]],[[79.82867,12.92375],[79.82849,12.92418]],[[79.82834,12.92891],[79.82832,12.92942]],[[79.82531,12.91573],[79.82551,12.9161]],[[79.87006,12.92143],[79.86971,12.92123]],[[79.87184,12.92349],[79.87148,12.92339]],[[79.86524,12.92083],[79.86478,12.92082]],[[79.85968,12.91756],[79.8593,12.91737]],[[79.8586,12.91706],[79.85825,12.91689]],[[79.86294,12.91723],[79.8632,12.91734]],[[79.8601,12.91262],[79.86017,12.91231]],[[79.8585,12.91351],[79.85829,12.91322]],[[79.85808,12.91292],[79.8578,12.91256]],[[79.8597,12.9201],[79.85929,12.92008]],[[79.85929,12.92008],[79.85891,12.91999]],[[79.84968,12.91576],[79.84921,12.91557]],[[79.84503,12.91805],[79.84543,12.9181]],[[79.83665,12.91226],[79.83615,12.9125]],[[79.83574,12.91274],[79.83536,12.91297]],[[79.83054,12.91118],[79.83061,12.91071]],[[79.83076,12.90696],[79.83035,12.9068]],[[79.8403,12.91439],[79.84048,12.91407]],[[79.82392,12.91255],[79.82428,12.91339]],[[79.8214,12.91362],[79.82125,12.91414]],[[79.81995,12.91796],[79.81965,12.91847]],[[79.81839,12.91808],[79.81837,12.9177]],[[79.81837,12.9177],[79.8184,12.91731]],[[79.81843,12.92182],[79.81844,12.92233]],[[79.85615,12.92194],[79.85611,12.92223]],[[79.84759,12.91272],[79.84782,12.91235]],[[79.84844,12.9106],[79.8485,12.91024]],[[79.81846,12.91974],[79.8184,12.91928]],[[79.85825,12.91689],[79.85843,12.91657]],[[79.81838,12.91886],[79.81839,12.91847]],[[79.85589,12.92408],[79.85582,12.92448]],[[79.84824,12.91166],[79.84831,12.91128]],[[79.84784,12.91435],[79.8476,12.91407]],[[79.86884,12.92043],[79.86893,12.92012]],[[79.82667,12.91733],[79.8274,12.91771]],[[79.81892,12.91943],[79.81846,12.91974]],[[79.8633,12.91906],[79.86287,12.91888]],[[79.84843,12.91128],[79.84843,12.91128]],[[79.84843,12.91128],[79.84883,12.91134]],[[79.85013,12.916],[79.84968,12.91576]],[[79.83908,12.91465],[79.83867,12.91435]],[[79.82839,12.92738],[79.82833,12.92792]],[[79.82836,12.92841],[79.82834,12.92891]],[[79.87374,12.92284],[79.87337,12.92255]],[[79.85912,12.91558],[79.85912,12.91558]],[[79.85912,12.91558],[79.85952,12.91577]],[[79.8559,12.92372],[79.85589,12.92408]],[[79.85085,12.91649],[79.85051,12.91625]],[[79.84076,12.90984],[79.84035,12.9097]],[[79.82125,12.91414],[79.82117,12.91454]],[[79.8477,12.91591],[79.84732,12.91611]],[[79.87011,12.92254],[79.86982,12.92231]],[[79.8743,12.92207],[79.87396,12.92255]],[[79.84101,12.91573],[79.84069,12.91541]],[[79.85537,12.9194],[79.85503,12.91938]],[[79.86137,12.92049],[79.86092,12.92038]],[[79.82317,12.91041],[79.82335,12.91095]],[[79.8244,12.91012],[79.82396,12.90991]],[[79.82396,12.90991],[79.82353,12.90965]],[[79.82353,12.91147],[79.82371,12.91203]],[[79.87181,12.92262],[79.87137,12.92232]],[[79.85604,12.92263],[79.856,12.92299]],[[79.83341,12.91294],[79.83293,12.91284]],[[79.83064,12.91264],[79.83022,12.91257]],[[79.82967,12.91242],[79.82921,12.91223]],[[79.83069,12.91023],[79.83075,12.90972]],[[79.83075,12.90972],[79.83085,12.90919]],[[79.83615,12.9125],[79.83574,12.91274]],[[79.86249,12.91873],[79.86208,12.91852]],[[79.85118,12.91672],[79.85085,12.91649]],[[79.85051,12.91625],[79.85013,12.916]],[[79.8506,12.91153],[79.85095,12.91158]],[[79.85095,12.91158],[79.85118,12.91162]],[[79.85221,12.91194],[79.85257,12.91207]],[[79.85118,12.91162],[79.85145,12.91168]],[[79.85145,12.91168],[79.85169,12.91176]],[[79.85169,12.91176],[79.85195,12.91184]],[[79.85195,12.91184],[79.85221,12.91194]],[[79.85257,12.91207],[79.85309,12.91232]],[[79.85309,12.91232],[79.85353,12.91252]],[[79.85353,12.91252],[79.854,12.9128]],[[79.854,12.9128],[79.85438,12.91298]],[[79.85438,12.91298],[79.85481,12.91317]],[[79.85296,12.91742],[79.853,12.91711]],[[79.85287,12.91805],[79.85291,12.91775]],[[79.85291,12.91775],[79.85296,12.91742]],[[79.853,12.91711],[79.85302,12.91684]],[[79.85185,12.91712],[79.85199,12.91696]],[[79.84439,12.90378],[79.84419,12.90345]],[[79.84419,12.90345],[79.84403,12.90307]],[[79.84403,12.90307],[79.84383,12.90259]],[[79.84383,12.90259],[79.84372,12.90228]],[[79.84369,12.90199],[79.84364,12.90165]],[[79.84362,12.9004],[79.84319,12.90043]],[[79.84365,12.90073],[79.84362,12.9004]],[[79.84364,12.90165],[79.84363,12.90114]],[[79.84363,12.90114],[79.84365,12.90073]],[[79.856,12.92299],[79.85593,12.92333]],[[79.84739,12.90786],[79.84695,12.90763]],[[79.84695,12.90763],[79.84658,12.90734]],[[79.84831,12.91128],[79.84843,12.91128]],[[79.84843,12.91128],[79.84843,12.91128]],[[79.84658,12.90734],[79.8463,12.90701]],[[79.84372,12.90228],[79.84369,12.90199]],[[79.8076,12.92889],[79.80753,12.92888]],[[79.84048,12.91407],[79.84073,12.91375]],[[79.80753,12.92888],[79.80745,12.92887]],[[79.80743,12.92886],[79.80742,12.92886]],[[79.84935,12.91522],[79.84938,12.91503]],[[79.84938,12.91503],[79.84955,12.91502]],[[79.84955,12.91502],[79.84974,12.91501]],[[79.84974,12.91501],[79.84991,12.91499]],[[79.86566,12.91815],[79.86569,12.91799]],[[79.8643,12.91769],[79.8647,12.91782]],[[79.86566,12.91815],[79.86537,12.91805]],[[79.86364,12.91749],[79.86395,12.91757]],[[79.8647,12.91782],[79.86506,12.91794]],[[79.86395,12.91757],[79.8643,12.91769]],[[79.86537,12.91805],[79.86506,12.91794]],[[79.86906,12.92088],[79.8689,12.92133]],[[79.8684,12.92157],[79.86803,12.92143]],[[79.83096,12.90818],[79.83101,12.90784]],[[79.82175,12.90978],[79.82177,12.91024]],[[79.82165,12.90882],[79.82165,12.90882]],[[79.82165,12.90882],[79.82165,12.90882]],[[79.82165,12.90882],[79.82173,12.90934]],[[79.82849,12.92418],[79.82826,12.92457]],[[79.87265,12.92296],[79.87224,12.9228]],[[79.8676,12.92029],[79.8672,12.92021]],[[79.86467,12.91941],[79.86424,12.9193]],[[79.86377,12.91919],[79.8633,12.91906]],[[79.87109,12.92325],[79.87074,12.923]],[[79.8691,12.92193],[79.86877,12.92177]],[[79.86573,12.92085],[79.86524,12.92083]],[[79.86072,12.91795],[79.86038,12.91783]],[[79.85894,12.91722],[79.8586,12.91706]],[[79.8599,12.91598],[79.86031,12.91617]],[[79.86155,12.91667],[79.86179,12.91681]],[[79.85939,12.91482],[79.85954,12.91445]],[[79.86,12.913],[79.8601,12.91262]],[[79.8603,12.912],[79.86066,12.91204]],[[79.85691,12.90913],[79.85702,12.90875]],[[79.86066,12.91204],[79.86078,12.91203]],[[79.85784,12.91673],[79.85743,12.91654]],[[79.85428,12.91384],[79.85384,12.91365]],[[79.8571,12.90842],[79.85724,12.90802]],[[79.85735,12.90771],[79.85748,12.90736]],[[79.85748,12.90736],[79.85777,12.90697]],[[79.85777,12.90697],[79.85806,12.90665]],[[79.86092,12.92038],[79.86055,12.92033]],[[79.85848,12.91988],[79.85814,12.91975]],[[79.85622,12.92056],[79.85618,12.92103]],[[79.84732,12.91611],[79.84693,12.91628]],[[79.84439,12.91729],[79.84394,12.91718]],[[79.84007,12.91476],[79.8403,12.91439]],[[79.83789,12.9137],[79.83751,12.9134]],[[79.83481,12.91316],[79.83437,12.91308]],[[79.83055,12.90645],[79.83071,12.90598]],[[79.84158,12.91],[79.84119,12.90992]],[[79.84733,12.91312],[79.84759,12.91272]],[[79.84883,12.91134],[79.84914,12.91136]],[[79.84914,12.91136],[79.84914,12.91136]],[[79.84946,12.91139],[79.84972,12.91143]],[[79.84972,12.91143],[79.84972,12.91143]],[[79.84602,12.90668],[79.84568,12.90631]],[[79.84518,12.90512],[79.84515,12.90477]],[[79.8451,12.90415],[79.8451,12.90415]],[[79.8451,12.90415],[79.84488,12.90398]],[[79.82312,12.90939],[79.82275,12.90911]],[[79.82275,12.90911],[79.82235,12.90886]],[[79.82235,12.90886],[79.82191,12.9088]],[[79.82312,12.90939],[79.82309,12.90993]],[[79.82428,12.91339],[79.82472,12.91403]],[[79.82496,12.91462],[79.82521,12.91508]],[[79.81002,12.92818],[79.80944,12.92833]],[[79.82911,12.93005],[79.82951,12.93034]],[[79.86803,12.92143],[79.86768,12.92127]],[[79.82177,12.91024],[79.82175,12.91071]],[[79.81842,12.92072],[79.81845,12.92123]],[[79.87394,12.92254],[79.87374,12.92284]],[[79.86287,12.91888],[79.86249,12.91873]],[[79.8633,12.92062],[79.86283,12.92061]],[[79.83101,12.90784],[79.83113,12.90757]],[[79.85925,12.91434],[79.85897,12.91411]],[[79.86243,12.91702],[79.86267,12.91711]],[[79.8632,12.91734],[79.86344,12.91744]],[[79.86344,12.91744],[79.86364,12.91749]],[[79.85965,12.91414],[79.85972,12.91382]],[[79.86017,12.91231],[79.8603,12.912]],[[79.85825,12.91689],[79.85784,12.91673]],[[79.85829,12.91322],[79.85808,12.91292]],[[79.8573,12.91189],[79.85701,12.91153]],[[79.85701,12.91153],[79.85679,12.91111]],[[79.85814,12.91975],[79.85772,12.91958]],[[79.85615,12.9215],[79.85615,12.92194]],[[79.85398,12.91929],[79.85368,12.91903]],[[79.8532,12.91854],[79.85304,12.91827]],[[79.8488,12.9153],[79.84842,12.91499]],[[79.84844,12.91549],[79.8481,12.91572]],[[79.84657,12.91647],[79.84615,12.9166]],[[79.83684,12.91277],[79.83665,12.91226]],[[79.83316,12.91384],[79.83311,12.91431]],[[79.82876,12.912],[79.82836,12.91169]],[[79.82794,12.91141],[79.82744,12.91115]],[[79.84866,12.9091],[79.84869,12.90865]],[[79.84457,12.90387],[79.84439,12.90378]],[[79.84439,12.90378],[79.84439,12.90378]],[[79.83126,12.91834],[79.83096,12.91886]],[[79.82944,12.92151],[79.82927,12.92201]],[[79.82879,12.92334],[79.82867,12.92375]],[[79.82191,12.9088],[79.82165,12.90882]],[[79.82165,12.90882],[79.82165,12.90882]],[[79.82165,12.90882],[79.82165,12.90882]],[[79.82309,12.90993],[79.82317,12.91041]],[[79.82157,12.91312],[79.8214,12.91362]],[[79.81221,12.9277],[79.81164,12.92779]],[[79.87224,12.9228],[79.87181,12.92262]],[[79.84394,12.91718],[79.8435,12.91711]],[[79.84151,12.91286],[79.84183,12.91256]],[[79.84261,12.91089],[79.8427,12.91057]],[[79.84198,12.91009],[79.84158,12.91]],[[79.8274,12.91771],[79.82782,12.91827]],[[79.82173,12.90934],[79.82175,12.90978]],[[79.81845,12.92123],[79.81843,12.92182]],[[79.8185,12.92396],[79.81853,12.92445]],[[79.81863,12.92503],[79.81866,12.92559]],[[79.81639,12.92714],[79.81581,12.92723]],[[79.87337,12.92255],[79.87301,12.92226]],[[79.8076,12.92889],[79.80761,12.92906]],[[79.81839,12.91847],[79.81839,12.91808]],[[79.84515,12.90477],[79.84515,12.9044]],[[79.82833,12.92792],[79.82836,12.92841]],[[79.82175,12.91071],[79.82176,12.91119]],[[79.82176,12.91119],[79.82174,12.91164]],[[79.81846,12.91974],[79.81842,12.92022]],[[79.81842,12.92022],[79.81842,12.92072]],[[79.87318,12.92353],[79.87295,12.92383]],[[79.87204,12.921],[79.87226,12.92075]],[[79.86283,12.92061],[79.86233,12.92057]],[[79.87006,12.92143],[79.87028,12.92117]],[[79.86424,12.9193],[79.86377,12.91919]],[[79.87043,12.92276],[79.87011,12.92254]],[[79.86694,12.92104],[79.86659,12.92094]],[[79.86616,12.92091],[79.86573,12.92085]],[[79.85531,12.91422],[79.85479,12.91404]],[[79.85479,12.91404],[79.85428,12.91384]],[[79.84462,12.9176],[79.84493,12.91797]],[[79.84543,12.9181],[79.84576,12.91808]],[[79.8435,12.91711],[79.84308,12.91697]],[[79.82921,12.91223],[79.82876,12.912]],[[79.84257,12.91128],[79.84261,12.91089]],[[79.84273,12.91029],[79.84241,12.91018]],[[79.84803,12.91201],[79.84824,12.91166]],[[79.84914,12.91136],[79.84946,12.91139]],[[79.8486,12.90949],[79.84866,12.9091]],[[79.83305,12.91476],[79.83287,12.9151]],[[79.83096,12.91886],[79.83073,12.91929]],[[79.82804,12.92545],[79.82813,12.92576]],[[79.82535,12.91058],[79.82486,12.91037]],[[79.82353,12.90965],[79.82312,12.90939]],[[79.82472,12.91403],[79.82496,12.91462]],[[79.82169,12.91265],[79.82157,12.91312]],[[79.82046,12.91697],[79.82026,12.91745]],[[79.81845,12.92285],[79.81846,12.92337]],[[79.81328,12.92752],[79.81274,12.92759]],[[79.8106,12.92801],[79.81002,12.92818]],[[79.87238,12.92178],[79.87207,12.92149]],[[79.86233,12.92057],[79.86182,12.92052]],[[79.83829,12.91402],[79.83789,12.9137]],[[79.85863,12.91625],[79.85876,12.91589]],[[79.86679,12.92011],[79.86638,12.92002]],[[79.86893,12.92012],[79.86904,12.91987]],[[79.86843,12.92058],[79.86803,12.92045]],[[79.86208,12.91852],[79.86157,12.91832]],[[79.85582,12.92448],[79.85591,12.92486]],[[79.81433,12.9274],[79.81382,12.9275]],[[79.82117,12.91454],[79.82105,12.91501]],[[79.85661,12.91072],[79.85651,12.91032]],[[79.86877,12.92177],[79.8684,12.92157]],[[79.87374,12.92284],[79.87346,12.9232]],[[79.8506,12.91153],[79.85092,12.91148]],[[79.84857,12.90991],[79.8486,12.90949]],[[79.8184,12.91928],[79.81838,12.91886]],[[79.85985,12.91337],[79.86,12.913]],[[79.85709,12.91637],[79.85673,12.91623]],[[79.85897,12.91411],[79.85871,12.91381]],[[79.85724,12.90802],[79.85735,12.90771]],[[79.86015,12.92025],[79.8597,12.9201]],[[79.86055,12.92033],[79.86015,12.92025]],[[79.85611,12.92223],[79.85604,12.92263]],[[79.85503,12.91938],[79.85467,12.91934]],[[79.85287,12.91805],[79.85273,12.91782]],[[79.85273,12.91782],[79.85273,12.91782]],[[79.85273,12.91782],[79.85273,12.91782]],[[79.85273,12.91782],[79.85246,12.91756]],[[79.84921,12.91557],[79.8488,12.9153]],[[79.84734,12.91379],[79.84711,12.91351]],[[79.84576,12.91808],[79.84621,12.91797]],[[79.83968,12.91477],[79.83946,12.91483]],[[79.83389,12.91303],[79.83341,12.91294]],[[79.83341,12.91294],[79.83331,12.91338]],[[79.83331,12.91338],[79.83316,12.91384]],[[79.83293,12.91284],[79.83247,12.91282]],[[79.83105,12.91273],[79.83064,12.91264]],[[79.82836,12.91169],[79.82794,12.91141]],[[79.83034,12.91204],[79.83042,12.9116]],[[79.83042,12.9116],[79.83054,12.91118]],[[79.8309,12.90864],[79.83096,12.90818]],[[79.84122,12.91315],[79.84151,12.91286]],[[79.84972,12.91143],[79.84972,12.91143]],[[79.84972,12.91143],[79.84993,12.91146]],[[79.85021,12.9115],[79.8506,12.91153]],[[79.82802,12.925],[79.82804,12.92545]],[[79.82989,12.93059],[79.83026,12.93084]],[[79.83026,12.93084],[79.83061,12.93114]],[[79.82486,12.91037],[79.8244,12.91012]],[[79.82026,12.91745],[79.81995,12.91796]],[[79.81965,12.91847],[79.81933,12.91898]],[[79.81483,12.9273],[79.81433,12.9274]],[[79.85743,12.91654],[79.85709,12.91637]],[[79.85954,12.91445],[79.85925,12.91434]],[[79.85871,12.91381],[79.8585,12.91351]],[[79.86182,12.92052],[79.86137,12.92049]],[[79.8569,12.91949],[79.8565,12.91945]],[[79.85642,12.91987],[79.85629,12.92016]],[[79.85586,12.92522],[79.85576,12.92552]],[[79.85608,12.91941],[79.85566,12.91939]],[[79.85368,12.91903],[79.85342,12.91878]],[[79.85246,12.91756],[79.85217,12.91737]],[[79.85217,12.91737],[79.85185,12.91712]],[[79.85185,12.91712],[79.85151,12.91693]],[[79.84842,12.91499],[79.8481,12.91463]],[[79.84711,12.91351],[79.84733,12.91312]],[[79.8481,12.91572],[79.8477,12.91591]],[[79.84007,12.91476],[79.83968,12.91477]],[[79.83022,12.91257],[79.82967,12.91242]],[[79.82744,12.91115],[79.82693,12.91096]],[[79.83061,12.91071],[79.83069,12.91023]],[[79.83085,12.90919],[79.8309,12.90864]],[[79.83063,12.90741],[79.83076,12.90696]],[[79.84073,12.91375],[79.84099,12.91346]],[[79.84099,12.91346],[79.84122,12.91315]],[[79.84241,12.91018],[79.84257,12.9099]],[[79.83901,12.90931],[79.83854,12.90918]],[[79.83854,12.90918],[79.83836,12.91022]],[[79.84568,12.90631],[79.84538,12.90591]],[[79.84538,12.90591],[79.84527,12.90553]],[[79.84527,12.90553],[79.84518,12.90512]],[[79.83287,12.9151],[79.83264,12.91561]],[[79.83073,12.91929],[79.83044,12.91972]],[[79.82908,12.92249],[79.82896,12.9229]],[[79.82586,12.91074],[79.82535,12.91058]],[[79.82174,12.91164],[79.82173,12.91212]],[[79.82173,12.91212],[79.82169,12.91265]],[[79.82105,12.91501],[79.82094,12.9155]],[[79.82094,12.9155],[79.82082,12.91598]],[[79.82066,12.91648],[79.82046,12.91697]],[[79.81933,12.91898],[79.81892,12.91943]],[[79.86873,12.92071],[79.86884,12.92043]],[[79.87222,12.9236],[79.87184,12.92349]],[[79.87148,12.92339],[79.87109,12.92325]],[[79.87346,12.9232],[79.87318,12.92353]],[[79.85772,12.91958],[79.85728,12.91953]],[[79.86478,12.92082],[79.86429,12.92074]],[[79.8638,12.9207],[79.8633,12.92062]],[[79.86429,12.92074],[79.8638,12.9207]],[[79.84225,12.91657],[79.84185,12.91632]],[[79.81114,12.9279],[79.8106,12.92801]],[[79.82826,12.92457],[79.82802,12.925]],[[79.87295,12.92383],[79.87258,12.92373]],[[79.86768,12.92127],[79.86733,12.92114]],[[79.86733,12.92114],[79.86694,12.92104]],[[79.86659,12.92094],[79.86616,12.92091]],[[79.86002,12.91769],[79.85968,12.91756]],[[79.86071,12.91633],[79.86114,12.91651]],[[79.8565,12.91945],[79.85608,12.91941]],[[79.84921,12.91557],[79.84935,12.91522]],[[79.84039,12.91505],[79.84007,12.91476]],[[79.83867,12.91435],[79.83829,12.91402]],[[79.83751,12.9134],[79.83708,12.9131]],[[79.83536,12.91297],[79.83524,12.91309]],[[79.83113,12.90757],[79.83063,12.90741]],[[79.83035,12.9068],[79.83055,12.90645]],[[79.84248,12.91162],[79.84257,12.91128]],[[79.8427,12.91057],[79.84273,12.91029]],[[79.84241,12.91018],[79.84198,12.91009]],[[79.83993,12.90961],[79.83951,12.90947]],[[79.84515,12.9044],[79.8451,12.90415]],[[79.8451,12.90415],[79.8451,12.90415]],[[79.84488,12.90398],[79.84457,12.90387]],[[79.82965,12.92103],[79.82944,12.92151]],[[79.82896,12.9229],[79.82879,12.92334]],[[79.8252,12.91508],[79.82531,12.91573]],[[79.8184,12.91731],[79.81838,12.91699]],[[79.81844,12.92233],[79.81845,12.92285]],[[79.81846,12.92337],[79.8185,12.92396]],[[79.81853,12.92445],[79.81863,12.92503]],[[79.8174,12.92674],[79.81693,12.92699]],[[79.81693,12.92699],[79.81639,12.92714]],[[79.81581,12.92723],[79.81527,12.92724]],[[79.81527,12.92724],[79.81483,12.9273]],[[79.81274,12.92759],[79.81221,12.9277]],[[79.87105,12.92208],[79.87074,12.92187]],[[79.86597,12.91986],[79.86554,12.91968]],[[79.85643,12.90993],[79.85677,12.90948]],[[79.84478,12.9171],[79.84439,12.91729]],[[79.84308,12.91697],[79.84266,12.9168]],[[79.84035,12.9097],[79.83993,12.90961]],[[79.83044,12.91972],[79.83016,12.92018]],[[79.82371,12.91203],[79.82392,12.91255]],[[79.83946,12.91483],[79.83908,12.91465]],[[79.81866,12.92559],[79.81872,12.92609]],[[79.81164,12.92779],[79.81114,12.9279]],[[79.82951,12.93034],[79.82989,12.93059]],[[79.83215,12.91671],[79.83184,12.91731]],[[79.84521,12.91694],[79.84478,12.9171]],[[79.84266,12.9168],[79.84225,12.91657]],[[79.82693,12.91096],[79.82639,12.91085]],[[79.84183,12.91256],[79.84213,12.91229]],[[79.84774,12.90803],[79.84739,12.90786]],[[79.8299,12.9206],[79.82965,12.92103]],[[79.82335,12.91095],[79.82353,12.91147]],[[79.87346,12.9232],[79.87303,12.92313]],[[79.87301,12.92226],[79.8727,12.92203]],[[79.87394,12.92254],[79.87418,12.92269]],[[79.87137,12.92232],[79.87105,12.92208]],[[79.85467,12.91934],[79.85435,12.91932]],[[79.8565,12.91945],[79.85642,12.91987]],[[79.87258,12.92373],[79.87222,12.9236]],[[79.83234,12.9161],[79.83215,12.91671]],[[79.83184,12.91731],[79.83156,12.91784]],[[79.83311,12.91431],[79.83305,12.91476]],[[79.82082,12.91598],[79.82066,12.91648]],[[79.85679,12.91111],[79.85661,12.91072]],[[79.85891,12.91999],[79.85848,12.91988]],[[79.85618,12.92103],[79.85615,12.9215]],[[79.85566,12.91939],[79.85537,12.9194]],[[79.85342,12.91878],[79.8532,12.91854]],[[79.85151,12.91693],[79.85118,12.91672]],[[79.84439,12.91729],[79.84462,12.9176]],[[79.85611,12.92223],[79.85638,12.92227]],[[79.86906,12.92088],[79.86873,12.92071]],[[79.81838,12.91699],[79.81871,12.91676]],[[79.85954,12.91445],[79.85965,12.91414]],[[79.85972,12.91382],[79.85985,12.91337]],[[79.85581,12.91444],[79.85531,12.91422]],[[79.85384,12.91365],[79.85395,12.91337]],[[79.85756,12.91221],[79.8573,12.91189]],[[79.86638,12.92002],[79.86684,12.91958]],[[79.84914,12.91136],[79.84914,12.91136]],[[79.84914,12.91136],[79.84895,12.91135]],[[79.83016,12.92018],[79.8299,12.9206]],[[79.80773,12.92851],[79.8076,12.92889]],[[79.874,12.92191],[79.8743,12.92207]],[[79.80745,12.92887],[79.80743,12.92886]],[[79.86554,12.91968],[79.8651,12.91955]],[[79.86037,12.91783],[79.86002,12.91769]],[[79.8593,12.91737],[79.85894,12.91722]],[[79.85843,12.91657],[79.85863,12.91625]],[[79.8481,12.91463],[79.84784,12.91435]],[[79.82551,12.9161],[79.82607,12.9168]],[[79.85702,12.90875],[79.8571,12.90842]],[[79.81834,12.92628],[79.81787,12.92652]],[[79.85876,12.91589],[79.85892,12.91553]],[[79.85952,12.91577],[79.8599,12.91598]],[[79.85675,12.91482],[79.85624,12.9146]],[[79.85629,12.92016],[79.85622,12.92056]],[[79.85435,12.91932],[79.85398,12.91929]],[[79.8414,12.91603],[79.84101,12.91573]],[[79.84069,12.91541],[79.84039,12.91505]],[[79.83247,12.91282],[79.83201,12.91283]],[[79.84119,12.90992],[79.84076,12.90984]],[[79.81943,12.92681],[79.81981,12.92711]],[[79.81981,12.92711],[79.8202,12.9273]],[[79.82818,12.92598],[79.82828,12.92641]],[[79.84837,12.91094],[79.84844,12.9106]],[[79.83156,12.91784],[79.83126,12.91834]],[[79.86803,12.92045],[79.8676,12.92029]],[[79.8672,12.92021],[79.86679,12.92011]],[[79.86982,12.92231],[79.86946,12.92213]],[[79.86114,12.91651],[79.86155,12.91667]],[[79.85673,12.91623],[79.85686,12.91593]],[[79.8578,12.91256],[79.85756,12.91221]],[[79.85728,12.91953],[79.8569,12.91949]],[[79.85304,12.91827],[79.85287,12.91805]],[[79.85591,12.92486],[79.85586,12.92522]],[[79.8476,12.91407],[79.84734,12.91379]],[[79.84615,12.9166],[79.8457,12.91675]],[[79.8457,12.91675],[79.84521,12.91694]],[[79.85892,12.91553],[79.85912,12.91558]],[[79.85912,12.91558],[79.85912,12.91558]],[[79.85696,12.91559],[79.85696,12.91559]],[[79.85696,12.91559],[79.85696,12.91559]],[[79.85696,12.91559],[79.85707,12.91524]],[[79.85651,12.91032],[79.85643,12.90993]],[[79.85592,12.92336],[79.8559,12.92372]],[[79.83523,12.91309],[79.83481,12.91316]],[[79.83201,12.91283],[79.83154,12.91282]],[[79.83154,12.91282],[79.83105,12.91273]],[[79.82639,12.91085],[79.82586,12.91074]],[[79.83022,12.91257],[79.83034,12.91204]],[[79.84213,12.91229],[79.84234,12.91195]],[[79.84234,12.91195],[79.84248,12.91162]],[[79.84874,12.90826],[79.8482,12.90812]],[[79.84493,12.91797],[79.84503,12.91805]],[[79.87051,12.92083],[79.87064,12.92062]],[[79.86937,12.92106],[79.86906,12.92088]],[[79.85707,12.91524],[79.85717,12.915]],[[79.86211,12.91693],[79.86243,12.91702]],[[79.8651,12.91955],[79.86467,12.91941]],[[79.86638,12.92002],[79.86597,12.91986]],[[79.86267,12.91711],[79.86294,12.91723]],[[79.85717,12.915],[79.85675,12.91482]],[[79.8482,12.90812],[79.84774,12.90803]],[[79.82828,12.92641],[79.82836,12.92689]],[[79.81872,12.92609],[79.81907,12.9265]],[[79.87207,12.92149],[79.87204,12.921]],[[79.8727,12.92203],[79.87238,12.92178]],[[79.87303,12.92313],[79.87265,12.92296]],[[79.86971,12.92123],[79.86937,12.92106]],[[79.87074,12.923],[79.87043,12.92276]],[[79.86946,12.92213],[79.8691,12.92193]],[[79.86031,12.91617],[79.86071,12.91633]],[[79.86179,12.91681],[79.86211,12.91693]],[[79.85912,12.91558],[79.85928,12.91518]],[[79.85928,12.91518],[79.85939,12.91482]],[[79.82875,12.92977],[79.82911,12.93005]],[[79.81872,12.92609],[79.81834,12.92628]],[[79.81787,12.92652],[79.8174,12.92674]],[[79.8485,12.91024],[79.84857,12.90991]],[[79.82813,12.92576],[79.82819,12.92598]],[[79.82836,12.92689],[79.82839,12.92738]],[[79.81907,12.9265],[79.81943,12.92681]],[[79.8202,12.9273],[79.82065,12.92747]],[[79.82065,12.92747],[79.82108,12.92754]],[[79.87038,12.92166],[79.87006,12.92143]],[[79.87028,12.92117],[79.87051,12.92083]],[[79.86873,12.92071],[79.86843,12.92058]],[[79.86111,12.91814],[79.86072,12.91795]],[[79.85624,12.9146],[79.85581,12.91444]],[[79.85643,12.90993],[79.85639,12.90975]],[[79.84831,12.91128],[79.84837,12.91094]],[[79.82832,12.92942],[79.82875,12.92977]],[[79.82607,12.9168],[79.82667,12.91733]],[[79.83951,12.90947],[79.83901,12.90931]],[[79.86157,12.91832],[79.86111,12.91814]],[[79.85686,12.91593],[79.85696,12.91559]],[[79.85696,12.91559],[79.85696,12.91559]],[[79.85696,12.91559],[79.85697,12.91559]],[[79.85677,12.90948],[79.85691,12.90913]],[[79.80944,12.92833],[79.80885,12.92838]],[[79.80885,12.92838],[79.80828,12.92842]],[[79.80828,12.92842],[79.80773,12.92851]],[[79.83708,12.9131],[79.83684,12.91277]],[[79.83437,12.91308],[79.83389,12.91303]],[[79.8488,12.9153],[79.84844,12.91549]],[[79.84693,12.91628],[79.84657,12.91647]],[[79.81382,12.9275],[79.81328,12.92752]],[[79.87074,12.92187],[79.87038,12.92166]]]},"917303":{"name":"DELL","code":"917303","ss_code":"9173","volt":"11","len":10.18,"dts":20,"cons":66,"type":"MultiLineString","coords":[[[79.88655,12.92155],[79.88677,12.92114]],[[79.88067,12.90401],[79.88071,12.90342]],[[79.8799,12.92049],[79.87987,12.92029]],[[79.88984,12.9175],[79.8904,12.9176]],[[79.88137,12.91207],[79.88095,12.91186]],[[79.8813,12.91054],[79.88134,12.91021]],[[79.87421,12.92211],[79.87473,12.92237]],[[79.87615,12.92233],[79.87668,12.92222]],[[79.88118,12.90775],[79.88112,12.90744]],[[79.89598,12.91323],[79.89594,12.91287]],[[79.88095,12.91359],[79.88103,12.91315]],[[79.88121,12.91083],[79.8813,12.91054]],[[79.88084,12.90504],[79.88074,12.90452]],[[79.88957,12.92612],[79.88992,12.92636]],[[79.88095,12.90563],[79.88084,12.90504]],[[79.8828,12.92113],[79.88309,12.92132]],[[79.89436,12.91801],[79.89485,12.91797]],[[79.89479,12.92986],[79.89521,12.93005]],[[79.89437,12.92962],[79.89479,12.92986]],[[79.89604,12.93043],[79.89627,12.93051]],[[79.88434,12.92223],[79.88468,12.92248]],[[79.88333,12.92146],[79.8836,12.92166]],[[79.89401,12.92936],[79.89437,12.92962]],[[79.89602,12.91404],[79.89599,12.91361]],[[79.89002,12.89521],[79.88999,12.89523]],[[79.88999,12.89523],[79.88992,12.89528]],[[79.88992,12.89528],[79.88988,12.8953]],[[79.88988,12.8953],[79.88985,12.89532]],[[79.88985,12.89532],[79.88983,12.89532]],[[79.88983,12.89532],[79.88973,12.89534]],[[79.89542,12.88834],[79.89528,12.88841]],[[79.89561,12.9129],[79.8953,12.91292]],[[79.88546,12.92307],[79.88565,12.9232]],[[79.89351,12.9181],[79.89397,12.91806]],[[79.88728,12.91372],[79.88716,12.91388]],[[79.88751,12.91353],[79.88743,12.91365]],[[79.88823,12.91713],[79.88815,12.91729]],[[79.88959,12.91202],[79.88958,12.91232]],[[79.88748,12.91327],[79.88751,12.91353]],[[79.88743,12.91302],[79.88748,12.91327]],[[79.88743,12.91276],[79.88743,12.91302]],[[79.88759,12.91259],[79.88743,12.91276]],[[79.88057,12.90197],[79.88081,12.90181]],[[79.88851,12.91722],[79.88823,12.91713]],[[79.88945,12.89473],[79.88956,12.89487]],[[79.88956,12.89487],[79.88969,12.89499]],[[79.88969,12.89499],[79.88984,12.8951]],[[79.88984,12.8951],[79.89002,12.89521]],[[79.88235,12.89859],[79.88232,12.89875]],[[79.88241,12.90391],[79.88247,12.90392]],[[79.88252,12.90367],[79.88261,12.90368]],[[79.88247,12.90392],[79.88248,12.90385]],[[79.88248,12.90385],[79.88252,12.90367]],[[79.88261,12.90368],[79.88271,12.90369]],[[79.88271,12.90369],[79.88269,12.90385]],[[79.88271,12.90369],[79.88277,12.9037]],[[79.88277,12.9037],[79.88278,12.90385]],[[79.89398,12.90924],[79.89419,12.90905]],[[79.89486,12.90871],[79.89454,12.90876]],[[79.89454,12.90876],[79.89419,12.90905]],[[79.89505,12.90982],[79.89505,12.90968]],[[79.8952,12.90965],[79.89508,12.90935]],[[79.89508,12.90935],[79.89499,12.90899]],[[79.89499,12.90899],[79.89486,12.90871]],[[79.87877,12.92102],[79.87913,12.9208]],[[79.89485,12.91797],[79.8953,12.91794]],[[79.88762,12.91968],[79.88785,12.91927]],[[79.88785,12.91927],[79.88804,12.9189]],[[79.88677,12.92114],[79.88705,12.92068]],[[79.89617,12.91629],[79.89613,12.91582]],[[79.89304,12.91816],[79.89351,12.9181]],[[79.88537,12.923],[79.88537,12.923]],[[79.88537,12.923],[79.88546,12.92307]],[[79.88804,12.9189],[79.88826,12.91857]],[[79.8953,12.91794],[79.89569,12.91786]],[[79.87831,12.92116],[79.87877,12.92102]],[[79.89581,12.91206],[79.89568,12.91164]],[[79.89267,12.91821],[79.89304,12.91816]],[[79.89227,12.91823],[79.89267,12.91821]],[[79.89569,12.91786],[79.89615,12.91775]],[[79.87794,12.92149],[79.87831,12.92116]],[[79.89632,12.91856],[79.8964,12.91909]],[[79.8964,12.91909],[79.89634,12.91976]],[[79.89634,12.91976],[79.89622,12.92041]],[[79.89622,12.92041],[79.89612,12.92105]],[[79.88743,12.91365],[79.88728,12.91372]],[[79.88926,12.91248],[79.88958,12.91232]],[[79.88781,12.91246],[79.88759,12.91259]],[[79.88802,12.91234],[79.88781,12.91246]],[[79.88824,12.91248],[79.88802,12.91234]],[[79.88847,12.91259],[79.88824,12.91248]],[[79.88875,12.91258],[79.88847,12.91259]],[[79.88902,12.91254],[79.88875,12.91258]],[[79.88926,12.91248],[79.88902,12.91254]],[[79.88574,12.92304],[79.88594,12.92267]],[[79.87577,12.92242],[79.87615,12.92233]],[[79.87668,12.92222],[79.8771,12.92202]],[[79.88235,12.89859],[79.88256,12.89891]],[[79.88256,12.89891],[79.88268,12.89912]],[[79.88565,12.9232],[79.88574,12.92304]],[[79.87989,12.92004],[79.87983,12.9195]],[[79.88034,12.92035],[79.8808,12.92047]],[[79.88627,12.92366],[79.88665,12.92394]],[[79.8925,12.9283],[79.89292,12.92859]],[[79.89521,12.93005],[79.8956,12.93023]],[[79.88804,12.9189],[79.88789,12.91869]],[[79.8904,12.9176],[79.89079,12.91774]],[[79.89613,12.91582],[79.89611,12.91541]],[[79.89606,12.91447],[79.89602,12.91404]],[[79.87987,12.92029],[79.88034,12.92035]],[[79.88068,12.91549],[79.88083,12.91449]],[[79.88083,12.91449],[79.88095,12.91359]],[[79.88098,12.90662],[79.88101,12.90619]],[[79.8888,12.92555],[79.88922,12.92584]],[[79.89292,12.92859],[79.89328,12.92883]],[[79.88866,12.91684],[79.88863,12.91641]],[[79.88589,12.92338],[79.88627,12.92366]],[[79.89181,12.92775],[79.89213,12.92798]],[[79.89213,12.92798],[79.89242,12.92819]],[[79.88772,12.91425],[79.88725,12.91394]],[[79.89079,12.91774],[79.89131,12.91796]],[[79.89615,12.91775],[79.89623,12.91724]],[[79.88101,12.90619],[79.88095,12.90563]],[[79.88309,12.92132],[79.88333,12.92146]],[[79.88773,12.92474],[79.88813,12.92503]],[[79.89365,12.92909],[79.89401,12.92936]],[[79.88613,12.92228],[79.88633,12.92192]],[[79.89622,12.91686],[79.89621,12.91671]],[[79.89621,12.91671],[79.89617,12.91629]],[[79.89568,12.91164],[79.89555,12.91123]],[[79.89516,12.91001],[79.89512,12.90987]],[[79.88103,12.91315],[79.88118,12.91267]],[[79.88134,12.91021],[79.88136,12.90984]],[[79.88665,12.92394],[79.88704,12.92421]],[[79.88125,12.90827],[79.88118,12.90775]],[[79.88068,12.90297],[79.88062,12.9025]],[[79.88869,12.91781],[79.88894,12.91743]],[[79.88894,12.91743],[79.88899,12.91724]],[[79.88894,12.91743],[79.88851,12.91722]],[[79.88725,12.91394],[79.88716,12.91389]],[[79.88899,12.91724],[79.88921,12.91732]],[[79.88921,12.91732],[79.88947,12.91743]],[[79.89131,12.91796],[79.89187,12.91816]],[[79.88011,12.91803],[79.88007,12.91762]],[[79.88136,12.90984],[79.88134,12.90946]],[[79.88685,12.91364],[79.88671,12.91378]],[[79.88671,12.91378],[79.88672,12.91378]],[[79.89032,12.92664],[79.8907,12.92693]],[[79.88787,12.91698],[79.88753,12.91681]],[[79.88128,12.9085],[79.88125,12.90827]],[[79.88112,12.90744],[79.88107,12.90706]],[[79.88107,12.90706],[79.88098,12.90662]],[[79.87546,12.92239],[79.87577,12.92242]],[[79.88672,12.91378],[79.88672,12.91378]],[[79.88129,12.90902],[79.88128,12.9085]],[[79.8824,12.92088],[79.8827,12.92079]],[[79.88843,12.92526],[79.8888,12.92555]],[[79.89106,12.92721],[79.89143,12.92746]],[[79.88826,12.91857],[79.88848,12.91816]],[[79.89623,12.91724],[79.89615,12.91725]],[[79.89599,12.91361],[79.89598,12.91323]],[[79.88027,12.91678],[79.88068,12.91549]],[[79.88068,12.91549],[79.88068,12.91549]],[[79.87987,12.92029],[79.87989,12.92004]],[[79.88992,12.92636],[79.89032,12.92664]],[[79.88633,12.92192],[79.88655,12.92155]],[[79.88858,12.91551],[79.88851,12.91513]],[[79.89611,12.91541],[79.89608,12.91492]],[[79.87999,12.91857],[79.88011,12.91803]],[[79.87473,12.92237],[79.87521,12.92241]],[[79.88704,12.92421],[79.88738,12.92448]],[[79.89143,12.92746],[79.89181,12.92775]],[[79.88861,12.916],[79.88858,12.91551]],[[79.88803,12.91447],[79.88772,12.91425]],[[79.88071,12.90342],[79.88068,12.90297]],[[79.88057,12.90197],[79.88046,12.90144]],[[79.88922,12.92584],[79.88957,12.92612]],[[79.88007,12.91762],[79.88032,12.91714]],[[79.8808,12.92047],[79.88122,12.92057]],[[79.88168,12.92075],[79.88182,12.9206]],[[79.88,12.90284],[79.87903,12.90312]],[[79.87577,12.92242],[79.8757,12.92261]],[[79.88046,12.90144],[79.88032,12.9008]],[[79.88134,12.90946],[79.88129,12.90902]],[[79.8836,12.92166],[79.88398,12.92194]],[[79.89623,12.91724],[79.89622,12.91686]],[[79.88032,12.91714],[79.88027,12.91678]],[[79.87426,12.92198],[79.87425,12.92199]],[[79.87425,12.92199],[79.87421,12.92211]],[[79.87402,12.92187],[79.87425,12.92199]],[[79.87425,12.92199],[79.87428,12.922]],[[79.8907,12.92693],[79.89106,12.92721]],[[79.89627,12.93051],[79.89631,12.93029]],[[79.88848,12.91816],[79.88869,12.91781]],[[79.88851,12.91513],[79.8883,12.91478]],[[79.8883,12.91478],[79.88803,12.91447]],[[79.88947,12.91743],[79.88984,12.9175]],[[79.89608,12.91492],[79.89606,12.91447]],[[79.89594,12.91287],[79.89592,12.91253]],[[79.89592,12.91253],[79.89581,12.91206]],[[79.88122,12.92057],[79.88168,12.92075]],[[79.88716,12.91389],[79.88716,12.91388]],[[79.88716,12.91388],[79.88685,12.91364]],[[79.89242,12.92819],[79.8925,12.9283]],[[79.8956,12.93023],[79.89604,12.93043]],[[79.88705,12.92068],[79.88723,12.92035]],[[79.89328,12.92883],[79.89365,12.92909]],[[79.88884,12.91703],[79.88866,12.91684]],[[79.88738,12.92448],[79.88773,12.92474]],[[79.88118,12.91267],[79.88137,12.91207]],[[79.87973,12.92067],[79.8799,12.92049]],[[79.89529,12.91044],[79.89516,12.91001]],[[79.88182,12.9206],[79.8824,12.92088]],[[79.87989,12.91905],[79.87999,12.91857]],[[79.88716,12.91389],[79.88685,12.91364]],[[79.89505,12.90968],[79.8952,12.90965]],[[79.8771,12.92202],[79.87752,12.9217]],[[79.87752,12.9217],[79.87794,12.92149]],[[79.89186,12.91816],[79.89227,12.91823]],[[79.89541,12.91083],[79.89529,12.91044]],[[79.88744,12.92002],[79.88762,12.91968]],[[79.89512,12.90987],[79.89505,12.90982]],[[79.89505,12.90982],[79.89505,12.90982]],[[79.89594,12.91287],[79.89561,12.9129]],[[79.88565,12.9232],[79.88593,12.9234]],[[79.88594,12.92267],[79.88613,12.92228]],[[79.89615,12.91775],[79.89632,12.91856]],[[79.88468,12.92248],[79.88506,12.92276]],[[79.88062,12.9025],[79.88,12.90284]],[[79.88528,12.9229],[79.88537,12.923]],[[79.88537,12.923],[79.88537,12.923]],[[79.87913,12.9208],[79.87973,12.92067]],[[79.88899,12.91724],[79.88884,12.91703]],[[79.88823,12.91713],[79.88787,12.91698]],[[79.88074,12.90452],[79.88067,12.90401]],[[79.88071,12.90342],[79.8804,12.90334]],[[79.88506,12.92276],[79.88528,12.9229]],[[79.88398,12.92194],[79.88434,12.92223]],[[79.88062,12.9025],[79.88057,12.90197]],[[79.89397,12.91806],[79.89436,12.91801]],[[79.88723,12.92035],[79.88744,12.92002]],[[79.88095,12.91186],[79.88109,12.91143]],[[79.8824,12.92088],[79.8828,12.92113]],[[79.88863,12.91641],[79.88861,12.916]],[[79.87983,12.9195],[79.87989,12.91905]],[[79.88813,12.92503],[79.88843,12.92526]],[[79.88716,12.91389],[79.88705,12.914]],[[79.89555,12.91123],[79.89541,12.91083]],[[79.88109,12.91143],[79.88121,12.91083]],[[79.87521,12.92241],[79.87546,12.92239]]]},"917304":{"name":"PUDUPET","code":"917304","ss_code":"9173","volt":"11","len":46.73,"dts":81,"cons":7312,"type":"MultiLineString","coords":[[[79.8505,12.96738],[79.85,12.96746]],[[79.87221,12.934],[79.87194,12.9342]],[[79.83396,12.99545],[79.83394,12.99615]],[[79.85202,12.98057],[79.85205,12.98036]],[[79.83383,13.00289],[79.83369,13.00334]],[[79.85195,12.97985],[79.85189,12.97957]],[[79.83409,12.99425],[79.83396,12.99545]],[[79.83717,12.98129],[79.83811,12.98128]],[[79.8366,12.98049],[79.83717,12.98129]],[[79.83435,12.97116],[79.83332,12.97116]],[[79.8699,12.93613],[79.86973,12.93638]],[[79.87162,12.94248],[79.87185,12.94259]],[[79.87081,12.94102],[79.87067,12.94136]],[[79.85441,12.95203],[79.85416,12.9525]],[[79.85706,12.9514],[79.85708,12.95176]],[[79.84044,12.93853],[79.84109,12.9381]],[[79.84067,12.9416],[79.84233,12.94114]],[[79.83787,12.9421],[79.83862,12.94198]],[[79.83697,12.94516],[79.83707,12.94452]],[[79.83745,12.95048],[79.83776,12.94997]],[[79.82754,12.99663],[79.82695,12.99654]],[[79.83313,13.00317],[79.8327,13.00262]],[[79.8712,12.93492],[79.87085,12.93514]],[[79.87085,12.93514],[79.87047,12.93545]],[[79.83627,12.96881],[79.83664,12.96874]],[[79.87256,12.93712],[79.87236,12.93776]],[[79.85481,12.95171],[79.85467,12.95163]],[[79.85591,12.95824],[79.85578,12.95872]],[[79.84045,12.98205],[79.84079,12.98208]],[[79.85673,12.94508],[79.85623,12.94513]],[[79.85814,12.94788],[79.85766,12.94829]],[[79.85897,12.94479],[79.8584,12.94486]],[[79.8608,12.94462],[79.86045,12.94459]],[[79.83548,12.97818],[79.83536,12.97876]],[[79.84588,12.95981],[79.84512,12.96064]],[[79.84513,12.955],[79.84452,12.95542]],[[79.83536,12.97876],[79.83524,12.97931]],[[79.84548,12.98205],[79.84579,12.98202]],[[79.85741,12.94515],[79.85733,12.94512]],[[79.87061,12.93078],[79.87084,12.9311]],[[79.83221,12.97119],[79.83085,12.97126]],[[79.83332,12.97116],[79.83221,12.97119]],[[79.83671,12.96777],[79.83628,12.96807]],[[79.87503,12.94428],[79.87564,12.9446]],[[79.87713,12.94534],[79.8774,12.9454]],[[79.82576,12.97324],[79.82476,12.97385]],[[79.8699,12.93613],[79.87012,12.93618]],[[79.86404,12.9549],[79.86467,12.95513]],[[79.84107,12.99693],[79.84127,12.99699]],[[79.86006,12.94466],[79.85969,12.94467]],[[79.87141,12.92795],[79.87129,12.92828]],[[79.85597,12.95039],[79.85559,12.95101]],[[79.85676,12.94953],[79.85597,12.95039]],[[79.87147,12.93983],[79.87131,12.94015]],[[79.86028,12.95355],[79.8611,12.95384]],[[79.85506,12.95185],[79.85481,12.95171]],[[79.85467,12.95163],[79.85447,12.95156]],[[79.85408,12.95196],[79.85389,12.95216]],[[79.85389,12.95216],[79.85372,12.95231]],[[79.86892,12.94323],[79.86856,12.9436]],[[79.85474,12.95785],[79.85575,12.95748]],[[79.86741,12.93901],[79.86702,12.93929]],[[79.86688,12.93966],[79.86651,12.93994]],[[79.86045,12.94459],[79.86006,12.94466]],[[79.86528,12.94206],[79.86498,12.94263]],[[79.83981,12.99691],[79.84018,12.99699]],[[79.87028,12.92836],[79.87,12.92835]],[[79.85397,12.95767],[79.85393,12.95764]],[[79.85436,12.95815],[79.85422,12.95796]],[[79.85422,12.95796],[79.85418,12.95789]],[[79.85418,12.95789],[79.8541,12.95777]],[[79.86139,12.96831],[79.86115,12.96874]],[[79.86161,12.96792],[79.86139,12.96831]],[[79.86115,12.96874],[79.86089,12.96915]],[[79.86019,12.97002],[79.85985,12.97038]],[[79.87154,12.95037],[79.8715,12.94995]],[[79.8714,12.94914],[79.87138,12.94876]],[[79.86781,12.95615],[79.86877,12.95634]],[[79.86156,12.96698],[79.86199,12.96715]],[[79.86199,12.96715],[79.86181,12.96753]],[[79.86673,12.94423],[79.86653,12.94418]],[[79.86181,12.96753],[79.86161,12.96792]],[[79.86764,12.95155],[79.86784,12.95138]],[[79.86784,12.95138],[79.86805,12.95126]],[[79.86805,12.95126],[79.86834,12.95112]],[[79.86911,12.95082],[79.86958,12.9507]],[[79.87059,12.95049],[79.87108,12.95042]],[[79.87145,12.94955],[79.8714,12.94914]],[[79.86004,12.96624],[79.86027,12.96626]],[[79.86543,12.96668],[79.86588,12.96672]],[[79.86321,12.96647],[79.86364,12.96652]],[[79.85761,12.96209],[79.85767,12.96186]],[[79.86045,12.96328],[79.8604,12.96361]],[[79.85767,12.96186],[79.85772,12.96162]],[[79.85772,12.96162],[79.85746,12.96153]],[[79.8604,12.96361],[79.86036,12.96393]],[[79.82706,12.9954],[79.82729,12.99543]],[[79.87191,12.9391],[79.87157,12.93941]],[[79.84993,12.98147],[79.85039,12.98141]],[[79.85415,12.95887],[79.85408,12.95898]],[[79.85398,12.95917],[79.85383,12.95912]],[[79.85424,12.95872],[79.85419,12.9588]],[[79.85419,12.9588],[79.85415,12.95887]],[[79.85408,12.95898],[79.85402,12.95909]],[[79.85169,12.96718],[79.85139,12.96727]],[[79.85139,12.96727],[79.85114,12.9673]],[[79.85114,12.9673],[79.85083,12.96734]],[[79.85372,12.96793],[79.85376,12.96786]],[[79.85083,12.96734],[79.8505,12.96738]],[[79.82657,12.99637],[79.82653,12.99628]],[[79.87101,12.92748],[79.87089,12.92747]],[[79.87089,12.92747],[79.87085,12.92775]],[[79.87085,12.92775],[79.8708,12.92813]],[[79.85254,12.96478],[79.85208,12.96479]],[[79.8708,12.92813],[79.87077,12.92839]],[[79.87077,12.92839],[79.87028,12.92836]],[[79.85221,12.96194],[79.85227,12.96164]],[[79.85208,12.96479],[79.85166,12.9648]],[[79.85164,12.96529],[79.85113,12.96529]],[[79.85166,12.9648],[79.85164,12.96529]],[[79.8687,12.95096],[79.86911,12.95082]],[[79.86958,12.9507],[79.87014,12.95057]],[[79.87014,12.95057],[79.87059,12.95049]],[[79.8715,12.94995],[79.87145,12.94955]],[[79.87108,12.95042],[79.87154,12.95037]],[[79.86702,12.93977],[79.86702,12.93977]],[[79.86702,12.93977],[79.86689,12.94005]],[[79.86689,12.94005],[79.8669,12.94023]],[[79.86895,12.94351],[79.86928,12.94351]],[[79.86928,12.94351],[79.86955,12.94348]],[[79.86955,12.94348],[79.86973,12.94346]],[[79.87026,12.94403],[79.8702,12.94402]],[[79.86973,12.94346],[79.86979,12.9438]],[[79.86979,12.9438],[79.86982,12.944]],[[79.86982,12.944],[79.8702,12.94402]],[[79.85307,12.9666],[79.85327,12.96693]],[[79.85327,12.96693],[79.85332,12.96667]],[[79.85332,12.96667],[79.85332,12.96667]],[[79.85332,12.96667],[79.85334,12.96642]],[[79.85452,12.95593],[79.85467,12.95592]],[[79.85428,12.9559],[79.85421,12.95547]],[[79.85428,12.9559],[79.85452,12.95593]],[[79.85421,12.95547],[79.85419,12.9552]],[[79.85419,12.9552],[79.85417,12.95494]],[[79.85417,12.95494],[79.85417,12.95462]],[[79.85417,12.95462],[79.85417,12.95438]],[[79.85417,12.95438],[79.85419,12.95399]],[[79.85419,12.95399],[79.85417,12.95392]],[[79.84578,12.96897],[79.84555,12.96908]],[[79.86287,12.94429],[79.86237,12.94433]],[[79.844,12.96163],[79.84284,12.96306]],[[79.85332,12.96667],[79.85332,12.96667]],[[79.85332,12.96667],[79.85334,12.96642]],[[79.82653,12.99628],[79.82621,12.9956]],[[79.86018,12.94534],[79.86002,12.94556]],[[79.87437,12.94391],[79.87503,12.94428]],[[79.85531,12.96131],[79.85535,12.96163]],[[79.85203,12.98102],[79.85202,12.98082]],[[79.83664,12.94948],[79.83654,12.94947]],[[79.84459,12.98192],[79.84456,12.98185]],[[79.85733,12.94512],[79.85728,12.94511]],[[79.85728,12.94511],[79.85728,12.94511]],[[79.86834,12.95112],[79.8687,12.95096]],[[79.85436,12.95815],[79.85431,12.95806]],[[79.8541,12.95777],[79.85397,12.95767]],[[79.85393,12.95764],[79.85398,12.95757]],[[79.85802,12.94509],[79.85788,12.94513]],[[79.8715,12.92759],[79.87132,12.92754]],[[79.87132,12.92754],[79.8712,12.92751]],[[79.8712,12.92751],[79.87114,12.9275]],[[79.87114,12.9275],[79.87101,12.92748]],[[79.8578,12.94516],[79.8578,12.94516]],[[79.8578,12.94516],[79.85771,12.94479]],[[79.85771,12.94479],[79.85771,12.94464]],[[79.85771,12.94464],[79.85775,12.9443]],[[79.85775,12.9443],[79.85789,12.94376]],[[79.85949,12.9626],[79.85949,12.9626]],[[79.85949,12.9626],[79.85932,12.96286]],[[79.85932,12.96286],[79.85913,12.96315]],[[79.85895,12.96341],[79.85876,12.96367]],[[79.85913,12.96315],[79.85895,12.96341]],[[79.85854,12.96394],[79.85831,12.96422]],[[79.85876,12.96367],[79.85854,12.96394]],[[79.85831,12.96422],[79.85809,12.9645]],[[79.85809,12.9645],[79.85789,12.96474]],[[79.85789,12.96474],[79.85762,12.96504]],[[79.85762,12.96504],[79.85738,12.96531]],[[79.85738,12.96531],[79.85714,12.96558]],[[79.85714,12.96558],[79.85747,12.96572]],[[79.85856,12.96607],[79.85902,12.9662]],[[79.85747,12.96572],[79.85783,12.96586]],[[79.8599,12.96642],[79.86033,12.96655]],[[79.85783,12.96586],[79.85817,12.96596]],[[79.86114,12.96682],[79.86156,12.96698]],[[79.85817,12.96596],[79.85856,12.96607]],[[79.86033,12.96655],[79.86072,12.96667]],[[79.85902,12.9662],[79.85947,12.9663]],[[79.85947,12.9663],[79.8599,12.96642]],[[79.86072,12.96667],[79.86114,12.96682]],[[79.85985,12.97038],[79.85955,12.97069]],[[79.85955,12.97069],[79.85923,12.97096]],[[79.85592,12.97289],[79.85558,12.97307]],[[79.85635,12.97269],[79.85592,12.97289]],[[79.85923,12.97096],[79.85883,12.97127]],[[79.85803,12.97183],[79.85762,12.97207]],[[79.85842,12.97156],[79.85803,12.97183]],[[79.85517,12.97326],[79.85571,12.9734]],[[79.85617,12.9735],[79.85664,12.97358]],[[79.85711,12.97366],[79.85757,12.97372]],[[79.85571,12.9734],[79.85617,12.9735]],[[79.85664,12.97358],[79.85711,12.97366]],[[79.85936,12.97405],[79.85981,12.97415]],[[79.858,12.97377],[79.85847,12.97386]],[[79.85847,12.97386],[79.85896,12.97397]],[[79.85896,12.97397],[79.85936,12.97405]],[[79.85981,12.97415],[79.8602,12.97422]],[[79.8602,12.97422],[79.86062,12.97431]],[[79.86149,12.97457],[79.86196,12.97472]],[[79.86062,12.97431],[79.86105,12.97442]],[[79.86105,12.97442],[79.86149,12.97457]],[[79.86196,12.97472],[79.86244,12.97486]],[[79.86244,12.97486],[79.8629,12.97501]],[[79.86378,12.97526],[79.86421,12.97538]],[[79.8629,12.97501],[79.86333,12.97514]],[[79.86463,12.9755],[79.86485,12.97556]],[[79.86535,12.97559],[79.86582,12.97561]],[[79.86582,12.97561],[79.8663,12.97564]],[[79.86677,12.97566],[79.86713,12.97554]],[[79.86499,12.96665],[79.86543,12.96668]],[[79.8605,12.96298],[79.86045,12.96328]],[[79.86036,12.96393],[79.86032,12.96424]],[[79.86017,12.96493],[79.86008,12.96529]],[[79.85979,12.96621],[79.86004,12.96624]],[[79.86032,12.96424],[79.86025,12.96458]],[[79.86027,12.96626],[79.86053,12.96629]],[[79.86053,12.96629],[79.86095,12.96633]],[[79.86186,12.96638],[79.86231,12.96641]],[[79.86095,12.96633],[79.86142,12.96636]],[[79.86142,12.96636],[79.86186,12.96638]],[[79.86231,12.96641],[79.8628,12.96644]],[[79.8628,12.96644],[79.86321,12.96647]],[[79.86364,12.96652],[79.86406,12.96657]],[[79.86406,12.96657],[79.86453,12.96661]],[[79.86453,12.96661],[79.86499,12.96665]],[[79.86588,12.96672],[79.86586,12.96706]],[[79.86418,12.96734],[79.86379,12.96731]],[[79.86586,12.96706],[79.86583,12.96743]],[[79.86583,12.96743],[79.86543,12.96741]],[[79.86379,12.96731],[79.86338,12.96728]],[[79.86461,12.96736],[79.86418,12.96734]],[[79.86338,12.96728],[79.86336,12.96764]],[[79.86336,12.96764],[79.86336,12.96797]],[[79.86378,12.96798],[79.86417,12.96798]],[[79.86336,12.96797],[79.86378,12.96798]],[[79.86417,12.96798],[79.86464,12.96798]],[[79.86464,12.96798],[79.86508,12.96799]],[[79.82729,12.99543],[79.82746,12.99508]],[[79.82613,12.99508],[79.8263,12.99507]],[[79.8263,12.99507],[79.82656,12.99531]],[[79.82656,12.99531],[79.8268,12.99536]],[[79.8268,12.99536],[79.82706,12.9954]],[[79.82746,12.99508],[79.82762,12.99466]],[[79.82782,12.99424],[79.828,12.99388]],[[79.82762,12.99466],[79.82782,12.99424]],[[79.8669,12.94023],[79.8669,12.94042]],[[79.8669,12.94042],[79.86689,12.94077]],[[79.86689,12.94077],[79.86689,12.94112]],[[79.86689,12.94112],[79.86698,12.94176]],[[79.85315,12.969],[79.8532,12.96872]],[[79.86075,12.96933],[79.86048,12.96967]],[[79.86048,12.96967],[79.86019,12.97002]],[[79.86089,12.96915],[79.86075,12.96933]],[[79.85883,12.97127],[79.85842,12.97156]],[[79.85762,12.97207],[79.85717,12.97232]],[[79.85717,12.97232],[79.85675,12.97251]],[[79.85675,12.97251],[79.85635,12.97269]],[[79.86333,12.97514],[79.86378,12.97526]],[[79.85757,12.97372],[79.858,12.97377]],[[79.86008,12.96529],[79.85997,12.96565]],[[79.85997,12.96565],[79.85986,12.966]],[[79.85986,12.966],[79.85979,12.96621]],[[79.86025,12.96458],[79.86017,12.96493]],[[79.81938,12.9788],[79.81994,12.97879]],[[79.81994,12.97879],[79.82044,12.97879]],[[79.82044,12.97879],[79.8209,12.97862]],[[79.85319,12.96874],[79.85324,12.96849]],[[79.85445,12.9584],[79.85444,12.95841]],[[79.85402,12.95909],[79.85398,12.95917]],[[79.86895,12.94351],[79.86892,12.94323]],[[79.85326,12.9683],[79.85332,12.96812]],[[79.85324,12.96849],[79.85326,12.9683]],[[79.85334,12.96642],[79.85337,12.96603]],[[79.85337,12.96603],[79.85334,12.96601]],[[79.85448,12.95835],[79.85445,12.9584]],[[79.85428,12.95298],[79.85428,12.95298]],[[79.85428,12.95298],[79.85433,12.95308]],[[79.85444,12.95841],[79.8544,12.95846]],[[79.85431,12.95858],[79.85424,12.95872]],[[79.8544,12.95846],[79.85433,12.95855]],[[79.85433,12.95855],[79.85431,12.95858]],[[79.84605,12.96885],[79.84578,12.96897]],[[79.85,12.96746],[79.84962,12.96754]],[[79.84962,12.96754],[79.84908,12.96764]],[[79.84555,12.96908],[79.84479,12.96915]],[[79.84908,12.96764],[79.84862,12.96772]],[[79.84479,12.96915],[79.84404,12.96913]],[[79.84862,12.96772],[79.84802,12.96784]],[[79.84404,12.96913],[79.84336,12.96903]],[[79.86819,12.94407],[79.86819,12.94407]],[[79.86819,12.94407],[79.8681,12.94406]],[[79.86788,12.94434],[79.86744,12.94437]],[[79.86744,12.94437],[79.86726,12.94436]],[[79.86634,12.94414],[79.86614,12.94411]],[[79.86614,12.94411],[79.86604,12.94409]],[[79.86653,12.94418],[79.86634,12.94414]],[[79.86726,12.94436],[79.86708,12.94432]],[[79.86708,12.94432],[79.86692,12.94427]],[[79.86692,12.94427],[79.86673,12.94423]],[[79.86604,12.94409],[79.86601,12.94408]],[[79.86601,12.94408],[79.86597,12.94408]],[[79.86597,12.94408],[79.86594,12.94407]],[[79.86594,12.94407],[79.8659,12.94407]],[[79.8657,12.94407],[79.86542,12.94407]],[[79.8659,12.94407],[79.86687,12.94407]],[[79.86542,12.94407],[79.86501,12.9441]],[[79.8659,12.94407],[79.86581,12.94407]],[[79.86581,12.94407],[79.8657,12.94407]],[[79.86501,12.9441],[79.8643,12.94418]],[[79.8643,12.94418],[79.86358,12.9442]],[[79.86358,12.9442],[79.86557,12.94328]],[[79.86358,12.9442],[79.86287,12.94429]],[[79.87084,12.9311],[79.87106,12.93098]],[[79.87106,12.93098],[79.87132,12.93102]],[[79.87132,12.93102],[79.87145,12.93095]],[[79.87155,12.93092],[79.87155,12.93087]],[[79.87155,12.93087],[79.87155,12.93071]],[[79.87156,12.93051],[79.87156,12.93038]],[[79.87156,12.93038],[79.87177,12.93038]],[[79.87177,12.93038],[79.87197,12.93039]],[[79.87197,12.93039],[79.87215,12.9304]],[[79.87715,12.92857],[79.87465,12.92986]],[[79.87215,12.9304],[79.87155,12.93087]],[[79.87155,12.93087],[79.87145,12.93095]],[[79.87215,12.9304],[79.87231,12.93067]],[[79.85332,12.95276],[79.85312,12.95297]],[[79.85398,12.95917],[79.85413,12.95947]],[[79.85403,12.96028],[79.85401,12.96056]],[[79.85413,12.95947],[79.85405,12.96009]],[[79.85405,12.96009],[79.85403,12.96028]],[[79.85401,12.96056],[79.85394,12.96059]],[[79.85401,12.96056],[79.85397,12.96058]],[[79.86582,12.94126],[79.86563,12.94157]],[[79.83064,13.00021],[79.83001,12.99964]],[[79.87194,12.9342],[79.87172,12.93443]],[[79.87195,12.93324],[79.87159,12.93333]],[[79.84465,12.98209],[79.84464,12.98201]],[[79.83394,12.99615],[79.83371,12.99649]],[[79.84161,12.98245],[79.84211,12.98247],[79.84251,12.98242]],[[79.84134,12.98341],[79.84102,12.98343]],[[79.84136,12.98307],[79.84134,12.98341]],[[79.84132,12.98271],[79.84136,12.98307]],[[79.84079,12.98208],[79.84124,12.98241]],[[79.85202,12.98009],[79.85195,12.97985]],[[79.83412,12.99341],[79.83409,12.99425]],[[79.81975,12.97732],[79.81907,12.97781]],[[79.85716,12.96197],[79.85761,12.96209]],[[79.85157,12.97875],[79.85144,12.97845]],[[79.85144,12.97845],[79.85129,12.97816]],[[79.83286,12.98621],[79.83256,12.98643]],[[79.85186,12.97674],[79.85188,12.97631]],[[79.85425,12.95788],[79.85461,12.95815]],[[79.85401,12.95668],[79.85411,12.95737]],[[79.85377,12.95606],[79.85401,12.95668]],[[79.85268,12.95656],[79.85226,12.95686]],[[79.85369,12.95528],[79.85377,12.95606]],[[79.87119,12.92861],[79.87107,12.92896]],[[79.84038,12.99703],[79.84076,12.99694]],[[79.83898,12.99669],[79.83911,12.99665]],[[79.83795,12.99634],[79.83818,12.99649]],[[79.83818,12.99649],[79.83827,12.9965]],[[79.87189,12.92636],[79.87174,12.92675]],[[79.84789,12.9818],[79.84831,12.98172]],[[79.84251,12.98242],[79.84301,12.98234]],[[79.87247,12.92521],[79.87226,12.9256]],[[79.85416,12.9525],[79.85371,12.95294]],[[79.85708,12.95176],[79.85746,12.95203]],[[79.86867,12.93781],[79.86831,12.93836]],[[79.8709,12.92934],[79.87075,12.9297]],[[79.83745,12.99631],[79.83771,12.99632]],[[79.85363,12.95468],[79.85369,12.95528]],[[79.87122,12.94227],[79.87139,12.94239]],[[79.83371,12.99649],[79.83353,12.99747]],[[79.85202,12.98082],[79.85202,12.98057]],[[79.86985,12.94203],[79.86952,12.94241]],[[79.84127,12.99699],[79.8416,12.99689]],[[79.83198,12.98081],[79.83179,12.98026]],[[79.83543,12.97692],[79.83548,12.97752]],[[79.85254,12.96478],[79.85274,12.96565]],[[79.85821,12.96235],[79.85883,12.96256]],[[79.85671,12.96195],[79.85716,12.96197]],[[79.85142,12.97786],[79.85152,12.97751]],[[79.85549,12.96],[79.85539,12.9603]],[[79.85566,12.95922],[79.85559,12.95958]],[[79.85184,12.9775],[79.85184,12.97713]],[[79.85184,12.97713],[79.85186,12.97674]],[[79.85411,12.95737],[79.85425,12.95788]],[[79.85267,12.95887],[79.85259,12.95946]],[[79.83445,12.98699],[79.8336,12.98695]],[[79.85226,12.95686],[79.85241,12.95763]],[[79.85322,12.95626],[79.85268,12.95656]],[[79.85573,12.9452],[79.85526,12.94526]],[[79.85187,12.96605],[79.85169,12.96718]],[[79.85437,12.95355],[79.85437,12.95374]],[[79.82613,12.99508],[79.82597,12.99506]],[[79.84008,12.9385],[79.84044,12.93853]],[[79.84044,12.93853],[79.84044,12.93853]],[[79.85422,12.95316],[79.85412,12.95343]],[[79.84659,12.93382],[79.84667,12.93362]],[[79.83817,12.9403],[79.83856,12.9392]],[[79.84305,12.94113],[79.84334,12.94173]],[[79.83698,12.94397],[79.83707,12.94307]],[[79.83707,12.94452],[79.83698,12.94397]],[[79.83717,12.94689],[79.83706,12.94563]],[[79.83969,12.95156],[79.83893,12.95109]],[[79.8419,12.95391],[79.84149,12.95329]],[[79.85184,12.98116],[79.85204,12.98115]],[[79.82904,12.9979],[79.82841,12.99749]],[[79.84762,12.98184],[79.84789,12.9818]],[[79.83614,12.99636],[79.83651,12.99636]],[[79.83679,12.99636],[79.83697,12.99629]],[[79.87424,12.92215],[79.87398,12.92252]],[[79.87103,12.94056],[79.87081,12.94102]],[[79.87214,12.93831],[79.87201,12.93877]],[[79.84076,12.99694],[79.84107,12.99693]],[[79.84667,12.93362],[79.84672,12.93342]],[[79.87083,12.94212],[79.87105,12.94219]],[[79.8584,12.94486],[79.85802,12.94509]],[[79.85773,12.94518],[79.85754,12.94516]],[[79.87239,12.93207],[79.8725,12.93271]],[[79.87268,12.92481],[79.87247,12.92521]],[[79.87226,12.9256],[79.87207,12.92599]],[[79.87207,12.92599],[79.87189,12.92636]],[[79.87064,12.93002],[79.87051,12.93036]],[[79.84325,12.98235],[79.84356,12.98222]],[[79.84301,12.98234],[79.84325,12.98235]],[[79.83928,12.98192],[79.83971,12.98205]],[[79.83971,12.98205],[79.83971,12.98205]],[[79.83524,12.97931],[79.83477,12.97966]],[[79.85437,12.95374],[79.85441,12.95387]],[[79.85478,12.95223],[79.85454,12.95259]],[[79.85506,12.95185],[79.85478,12.95223]],[[79.85582,12.95185],[79.85607,12.95135]],[[79.84851,12.95405],[79.84841,12.95343]],[[79.83324,13.00121],[79.83339,13.00171]],[[79.83353,12.99747],[79.8334,12.99815]],[[79.83085,12.97126],[79.83019,12.97136]],[[79.83927,12.99684],[79.83981,12.99691]],[[79.84157,12.96431],[79.84032,12.96525]],[[79.84284,12.96306],[79.84157,12.96431]],[[79.85978,12.94582],[79.85951,12.94615]],[[79.87564,12.9446],[79.87601,12.94494]],[[79.87601,12.94494],[79.87602,12.94494]],[[79.87254,12.94302],[79.873,12.94321]],[[79.8725,12.93271],[79.8724,12.93316]],[[79.84516,12.98206],[79.84548,12.98205]],[[79.8608,12.94462],[79.86062,12.94482]],[[79.82382,12.9744],[79.82262,12.97484]],[[79.87012,12.93618],[79.87032,12.93619]],[[79.84465,12.98209],[79.84488,12.98206]],[[79.86467,12.95513],[79.86549,12.95568]],[[79.84181,12.99711],[79.84222,12.99733]],[[79.86768,12.93879],[79.86741,12.93901]],[[79.86498,12.94263],[79.86468,12.943]],[[79.83827,12.9965],[79.8386,12.99658]],[[79.87159,12.93333],[79.8713,12.93344]],[[79.87245,12.93374],[79.87221,12.934]],[[79.87188,12.93599],[79.87231,12.93618]],[[79.83586,12.97153],[79.83565,12.972]],[[79.82781,12.97165],[79.82731,12.9717]],[[79.87075,12.9297],[79.87064,12.93002]],[[79.87056,12.94194],[79.87083,12.94212]],[[79.85205,12.98036],[79.85202,12.98009]],[[79.84,12.98204],[79.84045,12.98205]],[[79.84324,12.98254],[79.84303,12.98254]],[[79.83811,12.98128],[79.83829,12.98163]],[[79.83398,12.97966],[79.83328,12.98007]],[[79.83548,12.97752],[79.83548,12.97818]],[[79.82262,12.97484],[79.8216,12.97553]],[[79.85285,12.95392],[79.85265,12.9544]],[[79.8531,12.95352],[79.85285,12.95392]],[[79.85169,12.96718],[79.85194,12.96815]],[[79.85761,12.96209],[79.85821,12.96235]],[[79.85643,12.96197],[79.85671,12.96195]],[[79.85129,12.97816],[79.85142,12.97786]],[[79.85535,12.96163],[79.85571,12.96185]],[[79.86001,12.9628],[79.8605,12.96298]],[[79.8605,12.96298],[79.8605,12.96298]],[[79.85548,12.95821],[79.85591,12.95824]],[[79.83256,12.98643],[79.83233,12.98652]],[[79.855,12.9582],[79.85548,12.95821]],[[79.85259,12.95946],[79.85244,12.96031]],[[79.86109,12.94417],[79.86076,12.94452]],[[79.83371,12.99649],[79.8344,12.9964]],[[79.85039,12.98141],[79.85095,12.98128]],[[79.83651,12.99636],[79.83679,12.99636]],[[79.85857,12.94749],[79.85856,12.94773]],[[79.8462,12.98201],[79.84671,12.98196]],[[79.84815,12.95846],[79.84699,12.95886]],[[79.83627,12.96881],[79.83621,12.96954]],[[79.86002,12.94556],[79.85978,12.94582]],[[79.85951,12.94615],[79.85921,12.94648]],[[79.83712,12.96728],[79.83671,12.96777]],[[79.82841,12.97167],[79.82781,12.97165]],[[79.84032,12.96525],[79.83885,12.96586]],[[79.86345,12.95459],[79.86404,12.9549]],[[79.85528,12.95149],[79.85506,12.95185]],[[79.86856,12.9436],[79.86819,12.94407]],[[79.86819,12.94407],[79.86817,12.9441]],[[79.86916,12.94296],[79.86892,12.94323]],[[79.82674,12.97286],[79.82576,12.97324]],[[79.8294,12.99924],[79.82904,12.99869]],[[79.85826,12.95262],[79.8586,12.95283]],[[79.8586,12.95283],[79.859,12.95298]],[[79.87051,12.93036],[79.87061,12.93078]],[[79.85202,12.98057],[79.85188,12.98056]],[[79.83097,13.00075],[79.83064,13.00021]],[[79.85623,12.94513],[79.85573,12.9452]],[[79.86339,12.94375],[79.8625,12.94389]],[[79.85802,12.94509],[79.8578,12.94516]],[[79.8578,12.94516],[79.85773,12.94518]],[[79.85773,12.94518],[79.85773,12.94518]],[[79.85773,12.94518],[79.85774,12.94518]],[[79.87288,12.92438],[79.87268,12.92481]],[[79.85559,12.95101],[79.85528,12.95149]],[[79.87093,12.93149],[79.87048,12.93165]],[[79.84356,12.98222],[79.84386,12.98213]],[[79.84325,12.98235],[79.84324,12.98254]],[[79.84124,12.98241],[79.84132,12.98271]],[[79.8327,13.00262],[79.83233,13.00206]],[[79.81977,12.97969],[79.81998,12.98029]],[[79.85353,12.95333],[79.8531,12.95352]],[[79.85274,12.96565],[79.85307,12.9666]],[[79.85307,12.9666],[79.85307,12.9666]],[[79.85188,12.97631],[79.85223,12.9764]],[[79.85152,12.97751],[79.85184,12.9775]],[[79.83445,12.98699],[79.8345,12.98809]],[[79.8336,12.98695],[79.83286,12.98621]],[[79.83501,12.98246],[79.83479,12.98377]],[[79.83479,12.98377],[79.83485,12.98474]],[[79.85467,12.94483],[79.8541,12.94499]],[[79.87643,12.94503],[79.87682,12.94519]],[[79.82762,12.97196],[79.82674,12.97286]],[[79.85128,12.95664],[79.85092,12.95744]],[[79.87032,12.93619],[79.87052,12.93622]],[[79.83329,13.0023],[79.83383,13.00289]],[[79.85372,12.95231],[79.85352,12.95255]],[[79.85312,12.95297],[79.85268,12.95287]],[[79.85268,12.95287],[79.8523,12.95298]],[[79.86831,12.93836],[79.86768,12.93879]],[[79.86702,12.93929],[79.86688,12.93966]],[[79.82083,12.97602],[79.82033,12.97674]],[[79.83744,12.94879],[79.83723,12.94782]],[[79.84149,12.95329],[79.84098,12.95272]],[[79.84911,12.95415],[79.84851,12.95405]],[[79.85009,12.9537],[79.84963,12.95392]],[[79.85054,12.95354],[79.85009,12.9537]],[[79.85754,12.94516],[79.85741,12.94515]],[[79.87107,12.92896],[79.8709,12.92934]],[[79.87236,12.93776],[79.87214,12.93831]],[[79.87084,12.9311],[79.87093,12.93149]],[[79.87172,12.93443],[79.87143,12.93467]],[[79.85885,12.94692],[79.85857,12.94749]],[[79.83829,12.98163],[79.83875,12.98173]],[[79.83578,12.98067],[79.8366,12.98049]],[[79.83247,12.98058],[79.83198,12.98081]],[[79.83328,12.98007],[79.83315,12.98035]],[[79.83528,12.97446],[79.83543,12.97405]],[[79.84882,12.98161],[79.84928,12.98159]],[[79.85239,12.96107],[79.85221,12.96194]],[[79.85539,12.9603],[79.85529,12.96086]],[[79.83485,12.98474],[79.83459,12.98577]],[[79.83459,12.98577],[79.83445,12.98699]],[[79.8541,12.94499],[79.85369,12.94508]],[[79.85461,12.95815],[79.85474,12.95785]],[[79.85474,12.95785],[79.85474,12.95785]],[[79.87328,12.92366],[79.87309,12.92404]],[[79.85431,12.95288],[79.85428,12.95298]],[[79.85428,12.95298],[79.85422,12.95316]],[[79.85353,12.95333],[79.85349,12.95382]],[[79.84597,12.93441],[79.84635,12.93412]],[[79.84305,12.94113],[79.84406,12.94007]],[[79.83707,12.94307],[79.83714,12.94225]],[[79.83437,12.99616],[79.83447,12.99602]],[[79.8334,12.99815],[79.83359,12.99911]],[[79.83723,12.99631],[79.83745,12.99631]],[[79.8716,12.9272],[79.8715,12.92759]],[[79.85447,12.95156],[79.85425,12.95166]],[[79.82958,12.97153],[79.82901,12.97157]],[[79.85921,12.94648],[79.85885,12.94692]],[[79.87185,12.94259],[79.87219,12.94277]],[[79.87219,12.94277],[79.87254,12.94302]],[[79.8774,12.9454],[79.87763,12.94549]],[[79.87401,12.94371],[79.87437,12.94391]],[[79.87682,12.94519],[79.87713,12.94534]],[[79.83565,12.972],[79.83526,12.97264]],[[79.87047,12.93545],[79.8701,12.93583]],[[79.8701,12.93583],[79.8701,12.93583]],[[79.87052,12.93622],[79.8708,12.9363]],[[79.85571,12.96185],[79.85618,12.9622]],[[79.85559,12.95958],[79.85549,12.96]],[[79.83578,12.98067],[79.83496,12.9815]],[[79.83496,12.9815],[79.83501,12.98246]],[[79.85461,12.95815],[79.85448,12.95834]],[[79.85448,12.95834],[79.85448,12.95835]],[[79.85148,12.94519],[79.85103,12.94531]],[[79.83233,13.00206],[79.83184,13.00194]],[[79.86952,12.94241],[79.86936,12.94263]],[[79.85467,12.95163],[79.85441,12.95203]],[[79.84467,12.93492],[79.84548,12.93476]],[[79.84407,12.93527],[79.84467,12.93492]],[[79.83359,12.99911],[79.83332,13.00016]],[[79.8357,12.99639],[79.83614,12.99636]],[[79.85204,12.98115],[79.85203,12.98102]],[[79.83621,12.96954],[79.83608,12.97036]],[[79.83628,12.96807],[79.83627,12.96881]],[[79.85349,12.95382],[79.85363,12.95468]],[[79.84102,12.98343],[79.84066,12.9834]],[[79.83971,12.98205],[79.84,12.98204]],[[79.85189,12.97957],[79.85166,12.97926]],[[79.83477,12.97966],[79.83537,12.9802]],[[79.85166,12.97926],[79.85164,12.97903]],[[79.83539,12.97633],[79.83543,12.97692]],[[79.8352,12.97577],[79.83539,12.97633]],[[79.83497,12.97531],[79.8352,12.97577]],[[79.83476,12.97478],[79.83497,12.97531]],[[79.81938,12.9788],[79.81977,12.97969]],[[79.82033,12.97674],[79.81975,12.97732]],[[79.85242,12.95504],[79.85185,12.95587]],[[79.85194,12.96815],[79.8521,12.96913]],[[79.8345,12.98809],[79.83444,12.98913]],[[79.85233,12.96286],[79.85254,12.96354]],[[79.85461,12.95815],[79.855,12.9582]],[[79.85244,12.96031],[79.85239,12.96107]],[[79.8466,12.95449],[79.84615,12.95481]],[[79.84745,12.95254],[79.84694,12.95198]],[[79.84851,12.95405],[79.84787,12.95393]],[[79.82904,12.99869],[79.82904,12.9979]],[[79.83339,13.00171],[79.83329,13.0023]],[[79.8344,12.9964],[79.8349,12.99634]],[[79.85528,12.95149],[79.85582,12.95185]],[[79.83534,12.97116],[79.83435,12.97116]],[[79.84699,12.95886],[79.84588,12.95981]],[[79.83019,12.97136],[79.82958,12.97153]],[[79.84488,12.98206],[79.84516,12.98206]],[[79.87405,12.92184],[79.87438,12.92202],[79.87426,12.92216]],[[79.84787,12.95393],[79.8466,12.95449]],[[79.84671,12.98196],[79.84723,12.98187]],[[79.85371,12.95294],[79.85353,12.95333]],[[79.85673,12.95125],[79.85706,12.9514]],[[79.83733,12.94948],[79.83744,12.94879]],[[79.83783,12.94944],[79.83733,12.94948]],[[79.83745,12.95048],[79.83674,12.95014]],[[79.84033,12.95207],[79.83969,12.95156]],[[79.84327,12.95469],[79.84223,12.95452]],[[79.84223,12.95452],[79.84223,12.95452]],[[79.85144,12.95322],[79.85098,12.9534]],[[79.82841,12.99749],[79.82792,12.99706]],[[79.82792,12.99706],[79.82754,12.99663]],[[79.84831,12.98172],[79.84882,12.98161]],[[79.85746,12.95203],[79.85783,12.95231]],[[79.85515,12.94482],[79.85467,12.94483]],[[79.85467,12.94483],[79.85467,12.94483]],[[79.87157,12.93941],[79.87147,12.93983]],[[79.87139,12.94239],[79.87162,12.94248]],[[79.8625,12.94389],[79.86183,12.94399]],[[79.85623,12.94513],[79.85616,12.9446]],[[79.8726,12.93655],[79.87256,12.93712]],[[79.87274,12.93626],[79.8726,12.93655]],[[79.87131,12.94015],[79.87114,12.94033]],[[79.8724,12.93316],[79.87195,12.93324]],[[79.85736,12.94877],[79.85676,12.94953]],[[79.85261,12.96908],[79.85315,12.969]],[[79.85315,12.969],[79.85316,12.969]],[[79.85254,12.96354],[79.85254,12.96478]],[[79.85618,12.9622],[79.85643,12.96197]],[[79.84928,12.98159],[79.84993,12.98147]],[[79.8611,12.95384],[79.86212,12.95405]],[[79.85783,12.95231],[79.85826,12.95262]],[[79.83768,12.96671],[79.83731,12.96707]],[[79.85274,12.96565],[79.85187,12.96605]],[[79.86593,12.94108],[79.86582,12.94126]],[[79.86563,12.94157],[79.86528,12.94206]],[[79.83147,13.0012],[79.83097,13.00075]],[[79.84444,12.98214],[79.84465,12.98209]],[[79.8713,12.93344],[79.87102,12.93353]],[[79.85607,12.95135],[79.8564,12.95142]],[[79.84342,12.93574],[79.84407,12.93527]],[[79.84109,12.9381],[79.84196,12.93734]],[[79.86038,12.94508],[79.86018,12.94534]],[[79.83911,12.99665],[79.83927,12.99684]],[[79.8386,12.99658],[79.83898,12.99669]],[[79.87174,12.92675],[79.8716,12.9272]],[[79.83804,12.96639],[79.83768,12.96671]],[[79.85092,12.95744],[79.85019,12.95776]],[[79.8662,12.94039],[79.86593,12.94108]],[[79.86416,12.9435],[79.86339,12.94375]],[[79.84018,12.99699],[79.84038,12.99703]],[[79.85766,12.94829],[79.85736,12.94877]],[[79.85315,12.9451],[79.85277,12.94515]],[[79.84386,12.98213],[79.84444,12.98214]],[[79.83369,13.00334],[79.83313,13.00317]],[[79.83771,12.99632],[79.83795,12.99634]],[[79.83731,12.96707],[79.83712,12.96728]],[[79.83608,12.97116],[79.83586,12.97153]],[[79.8715,12.92759],[79.87141,12.92795]],[[79.85857,12.94749],[79.85814,12.94788]],[[79.85194,12.94507],[79.85148,12.94519]],[[79.85277,12.94515],[79.85238,12.94506]],[[79.84124,12.98241],[79.84161,12.98245]],[[79.83875,12.98173],[79.83928,12.98192]],[[79.87201,12.93877],[79.87191,12.9391]],[[79.84098,12.95272],[79.84033,12.95207]],[[79.84452,12.95542],[79.84327,12.95469]],[[79.87143,12.93467],[79.8712,12.93492]],[[79.85422,12.9535],[79.85437,12.95355]],[[79.84512,12.96064],[79.844,12.96163]],[[79.86062,12.94482],[79.86038,12.94508]],[[79.84464,12.98201],[79.84459,12.98192]],[[79.86936,12.94263],[79.86916,12.94296]],[[79.81907,12.97781],[79.81938,12.9788]],[[79.82901,12.97157],[79.82841,12.97167]],[[79.83001,12.99964],[79.8294,12.99924]],[[79.83725,12.94129],[79.83817,12.9403]],[[79.83949,12.93866],[79.84008,12.9385]],[[79.87074,12.9417],[79.87056,12.94194]],[[79.83444,12.99001],[79.83413,12.9912]],[[79.86953,12.93667],[79.86916,12.9372]],[[79.85448,12.95835],[79.85448,12.95834]],[[79.85448,12.95834],[79.85436,12.95815]],[[79.85789,12.94376],[79.85811,12.94325]],[[79.85425,12.95391],[79.85417,12.95392]],[[79.85773,12.94518],[79.85773,12.94518]],[[79.85773,12.94518],[79.8578,12.94516]],[[79.86421,12.97538],[79.86463,12.9755]],[[79.86485,12.97556],[79.86535,12.97559]],[[79.8663,12.97564],[79.86677,12.97566]],[[79.86543,12.96741],[79.86502,12.96739]],[[79.86543,12.96741],[79.86461,12.96736]],[[79.85558,12.97307],[79.85517,12.97326]],[[79.85332,12.96812],[79.85362,12.96793]],[[79.84802,12.96784],[79.8475,12.96794]],[[79.84664,12.96848],[79.84605,12.96885]],[[79.8475,12.96794],[79.84703,12.96815]],[[79.84703,12.96815],[79.84664,12.96848]],[[79.87155,12.93071],[79.87156,12.93051]],[[79.85221,12.96194],[79.85233,12.96286]],[[79.85883,12.96256],[79.85944,12.96258]],[[79.85019,12.95776],[79.84926,12.95817]],[[79.85578,12.95872],[79.85566,12.95922]],[[79.83489,12.9735],[79.83447,12.97416]],[[79.873,12.94321],[79.87348,12.94341]],[[79.87309,12.92404],[79.87288,12.92438]],[[79.85969,12.94467],[79.85897,12.94479]],[[79.87093,12.93149],[79.87239,12.93207]],[[79.85377,12.95606],[79.85322,12.95626]],[[79.85728,12.94511],[79.85673,12.94508]],[[79.83783,12.94944],[79.83817,12.9491]],[[79.86076,12.94452],[79.8608,12.94462]],[[79.83856,12.9392],[79.83949,12.93866]],[[79.84635,12.93412],[79.84659,12.93382]],[[79.84548,12.93476],[79.84597,12.93441]],[[79.84278,12.9364],[79.84342,12.93574]],[[79.84196,12.93734],[79.84278,12.9364]],[[79.83714,12.94225],[79.83725,12.94129]],[[79.83854,12.95073],[79.83745,12.95048]],[[79.84223,12.95452],[79.8419,12.95391]],[[79.84615,12.95481],[79.84513,12.955]],[[79.8518,12.95311],[79.85144,12.95322]],[[79.85095,12.98128],[79.85139,12.98123]],[[79.83332,13.00016],[79.83324,13.00121]],[[79.82695,12.99654],[79.82657,12.99637]],[[79.82621,12.9956],[79.82613,12.99508]],[[79.83531,12.99635],[79.8357,12.99639]],[[79.83697,12.99629],[79.83723,12.99631]],[[79.83817,12.9491],[79.83823,12.94878]],[[79.86688,12.93966],[79.86702,12.93977]],[[79.86702,12.93977],[79.86736,12.94005]],[[79.86468,12.943],[79.86416,12.9435]],[[79.87398,12.92252],[79.87374,12.92291]],[[79.84579,12.98202],[79.8462,12.98201]],[[79.82731,12.9717],[79.82762,12.97196]],[[79.82762,12.97196],[79.82762,12.97196]],[[79.87348,12.94341],[79.87401,12.94371]],[[79.83664,12.96874],[79.8367,12.96874]],[[79.83526,12.97264],[79.83489,12.9735]],[[79.82476,12.97385],[79.82382,12.9744]],[[79.86667,12.95573],[79.86781,12.95615]],[[79.83429,12.99244],[79.83412,12.99341]],[[79.83444,12.98913],[79.83444,12.99001]],[[79.8521,12.96913],[79.85261,12.96908]],[[79.85944,12.96258],[79.85949,12.9626]],[[79.85949,12.9626],[79.86001,12.9628]],[[79.85529,12.96086],[79.85531,12.96131]],[[79.85185,12.95587],[79.85128,12.95664]],[[79.85369,12.94508],[79.85315,12.9451]],[[79.85241,12.95763],[79.85255,12.95824]],[[79.85526,12.94526],[79.85515,12.94482]],[[79.85255,12.95824],[79.85267,12.95887]],[[79.86183,12.94399],[79.86109,12.94417]],[[79.87105,12.94219],[79.87122,12.94227]],[[79.85454,12.95259],[79.85431,12.95288]],[[79.85441,12.95387],[79.85425,12.95391]],[[79.85425,12.95391],[79.85426,12.95391]],[[79.83776,12.94997],[79.83783,12.94944]],[[79.83608,12.97116],[79.83534,12.97116]],[[79.83608,12.97036],[79.83608,12.97116]],[[79.83885,12.96586],[79.83804,12.96639]],[[79.8708,12.9363],[79.87148,12.93582]],[[79.87027,12.94207],[79.87007,12.94223]],[[79.85936,12.95318],[79.86028,12.95355]],[[79.86212,12.95405],[79.86345,12.95459]],[[79.83315,12.98035],[79.83247,12.98058]],[[79.84127,12.99699],[79.84181,12.99711]],[[79.83477,12.97966],[79.8341,12.97997]],[[79.87231,12.93618],[79.87274,12.93626]],[[79.86916,12.9372],[79.86867,12.93781]],[[79.84723,12.98187],[79.84762,12.98184]],[[79.84334,12.94173],[79.84367,12.9422]],[[79.83862,12.94198],[79.84067,12.9416]],[[79.83714,12.94225],[79.83787,12.9421]],[[79.83893,12.95109],[79.83854,12.95073]],[[79.84963,12.95392],[79.84911,12.95415]],[[79.85098,12.9534],[79.85054,12.95354]],[[79.8523,12.95298],[79.8518,12.95311]],[[79.859,12.95298],[79.85936,12.95318]],[[79.85139,12.98123],[79.85184,12.98116]],[[79.8344,12.9964],[79.83437,12.99616]],[[79.8349,12.99634],[79.83531,12.99635]],[[79.87601,12.94494],[79.87643,12.94503]],[[79.87374,12.92291],[79.87328,12.92366]],[[79.85238,12.94506],[79.85194,12.94507]],[[79.85194,12.94507],[79.85194,12.94507]],[[79.85412,12.95343],[79.85422,12.9535]],[[79.83184,13.00194],[79.83147,13.0012]],[[79.85655,12.95148],[79.85673,12.95125]],[[79.84367,12.9422],[79.84404,12.9425]],[[79.84305,12.94113],[79.84356,12.94113]],[[79.83706,12.94563],[79.83697,12.94516]],[[79.83723,12.94782],[79.83717,12.94689]],[[79.84926,12.95817],[79.84815,12.95846]],[[79.8724,12.93316],[79.87245,12.93374]],[[79.87148,12.93582],[79.87188,12.93599]],[[79.87188,12.93599],[79.87188,12.93599]],[[79.87067,12.94136],[79.87074,12.9417]],[[79.87074,12.9417],[79.87074,12.9417]],[[79.87114,12.94033],[79.87103,12.94056]],[[79.85425,12.95166],[79.85408,12.95196]],[[79.85352,12.95255],[79.85332,12.95276]],[[79.86817,12.9441],[79.86788,12.94434]],[[79.86973,12.93638],[79.86953,12.93667]],[[79.86651,12.93994],[79.8662,12.94039]],[[79.87056,12.94194],[79.87027,12.94207]],[[79.87007,12.94223],[79.86985,12.94203]],[[79.86549,12.95568],[79.86667,12.95573]],[[79.8564,12.95142],[79.85655,12.95148]],[[79.85655,12.95148],[79.85656,12.95148]],[[79.85164,12.97903],[79.85157,12.97875]],[[79.83413,12.9912],[79.83429,12.99244]],[[79.83447,12.97416],[79.83476,12.97478]],[[79.83447,12.97416],[79.83447,12.97416]],[[79.83447,12.97416],[79.83528,12.97446]],[[79.8216,12.97553],[79.82083,12.97602]],[[79.85265,12.9544],[79.85242,12.95504]],[[79.84233,12.94114],[79.84305,12.94113]],[[79.83537,12.9802],[79.83578,12.98067]],[[79.8341,12.97997],[79.83398,12.97966]],[[79.83674,12.95014],[79.83664,12.94948]],[[79.83664,12.94948],[79.83664,12.94948]],[[79.84787,12.95294],[79.84745,12.95254]],[[79.84841,12.95343],[79.84787,12.95294]],[[79.8701,12.93583],[79.8699,12.93613]],[[79.87129,12.92828],[79.87119,12.92861]],[[79.82653,12.99628],[79.82656,12.99628]]]},"917305":{"name":"SIPCOT","code":"917305","ss_code":"9173","volt":"11","len":25.06,"dts":43,"cons":3839,"type":"MultiLineString","coords":[[[79.86975,12.87546],[79.87013,12.87522]],[[79.87403,12.87538],[79.87449,12.87552]],[[79.87908,12.87203],[79.87928,12.87155]],[[79.8836,12.87303],[79.88397,12.87322]],[[79.87416,12.86695],[79.87412,12.86643]],[[79.87383,12.86533],[79.87369,12.86476]],[[79.86906,12.8961],[79.8688,12.89554]],[[79.89963,12.89277],[79.89981,12.89311]],[[79.89286,12.89137],[79.89333,12.89115]],[[79.8734,12.90539],[79.87351,12.90488]],[[79.87558,12.91872],[79.87535,12.91821]],[[79.88856,12.9047],[79.88917,12.90468]],[[79.88917,12.90468],[79.88957,12.90466]],[[79.8797,12.90043],[79.87963,12.89994]],[[79.87351,12.90488],[79.87363,12.90445]],[[79.86924,12.88888],[79.86866,12.88877]],[[79.88142,12.88899],[79.88137,12.88855]],[[79.8815,12.86871],[79.88194,12.86838]],[[79.88194,12.86838],[79.88235,12.86811]],[[79.86252,12.87678],[79.86233,12.87634]],[[79.86781,12.8766],[79.86823,12.87633]],[[79.88522,12.90377],[79.88567,12.90373]],[[79.87571,12.90171],[79.8762,12.90153]],[[79.87328,12.91698],[79.87316,12.91652]],[[79.87719,12.89609],[79.87693,12.89573]],[[79.87693,12.89573],[79.8767,12.89535]],[[79.87564,12.89385],[79.87536,12.89349]],[[79.8772,12.90116],[79.87784,12.90097]],[[79.88058,12.86961],[79.88103,12.86917]],[[79.8817,12.89248],[79.8817,12.89201]],[[79.87306,12.90748],[79.87313,12.90692]],[[79.88155,12.89316],[79.88156,12.89351]],[[79.87892,12.89857],[79.87863,12.89811]],[[79.86414,12.87632],[79.86399,12.87595]],[[79.88859,12.89359],[79.88893,12.89338]],[[79.88924,12.89319],[79.88955,12.89298]],[[79.88893,12.89338],[79.88924,12.89319]],[[79.87652,12.89252],[79.876,12.89269]],[[79.876,12.89269],[79.87544,12.89289]],[[79.87544,12.89289],[79.8752,12.89246]],[[79.87279,12.91125],[79.8728,12.9107]],[[79.8675,12.86843],[79.86789,12.8684]],[[79.87259,12.8678],[79.87301,12.86769]],[[79.87456,12.8634],[79.87489,12.86325]],[[79.87278,12.90383],[79.87233,12.90349]],[[79.8744,12.92112],[79.87435,12.92086]],[[79.87435,12.92086],[79.8742,12.92086]],[[79.8742,12.92086],[79.87404,12.92087]],[[79.87404,12.92087],[79.87394,12.92087]],[[79.89545,12.88698],[79.89526,12.8865]],[[79.87113,12.87507],[79.87147,12.87509]],[[79.87271,12.87521],[79.87312,12.87525]],[[79.86664,12.87723],[79.86705,12.87703]],[[79.87239,12.90299],[79.87218,12.90211]],[[79.87064,12.88986],[79.87106,12.8895]],[[79.88205,12.90397],[79.88241,12.90391]],[[79.88786,12.90476],[79.88856,12.9047]],[[79.87443,12.89137],[79.875,12.89117]],[[79.875,12.89117],[79.87551,12.89108]],[[79.87551,12.89108],[79.87617,12.89093]],[[79.87617,12.89093],[79.87661,12.89084]],[[79.87661,12.89084],[79.87672,12.89138]],[[79.87264,12.9141],[79.87259,12.91353]],[[79.88924,12.89319],[79.88932,12.89373]],[[79.88932,12.89373],[79.88939,12.89422]],[[79.88939,12.89422],[79.88943,12.8947]],[[79.87512,12.8931],[79.87544,12.89289]],[[79.87419,12.91996],[79.87428,12.9205]],[[79.87428,12.9205],[79.87428,12.92052]],[[79.87428,12.9205],[79.87428,12.9205]],[[79.87428,12.9205],[79.87391,12.92056]],[[79.87391,12.92056],[79.8737,12.92061]],[[79.87354,12.87531],[79.87403,12.87538]],[[79.87147,12.87509],[79.87189,12.87515]],[[79.86594,12.87759],[79.8655,12.87748]],[[79.8655,12.87748],[79.86492,12.8774]],[[79.86492,12.8774],[79.86441,12.87715]],[[79.86441,12.87715],[79.86424,12.87668]],[[79.89985,12.89345],[79.89995,12.89376]],[[79.87379,12.89078],[79.87368,12.89026]],[[79.87351,12.88907],[79.87291,12.88914]],[[79.87361,12.88971],[79.87351,12.88907]],[[79.87291,12.88914],[79.87289,12.88883]],[[79.87289,12.88883],[79.87288,12.88853]],[[79.87288,12.88853],[79.8729,12.88806]],[[79.8729,12.88806],[79.87299,12.88756]],[[79.87639,12.89494],[79.87662,12.89466]],[[79.87639,12.89494],[79.87613,12.8946]],[[79.87049,12.89159],[79.87052,12.89101]],[[79.8817,12.89201],[79.88167,12.8916]],[[79.86388,12.88002],[79.86336,12.88003]],[[79.88955,12.89298],[79.88996,12.8929]],[[79.88165,12.90219],[79.88178,12.90268]],[[79.87524,12.90188],[79.87571,12.90171]],[[79.87863,12.89811],[79.87837,12.89775]],[[79.88161,12.89074],[79.88157,12.89032]],[[79.8752,12.89246],[79.87493,12.89208]],[[79.89916,12.88709],[79.89963,12.88706]],[[79.88101,12.89584],[79.88106,12.8954]],[[79.88235,12.89859],[79.88235,12.89859]],[[79.88235,12.89859],[79.8828,12.89849]],[[79.88586,12.89609],[79.88613,12.89617]],[[79.88643,12.89585],[79.8867,12.8956]],[[79.89461,12.8889],[79.89501,12.88852]],[[79.88066,12.89908],[79.88081,12.89901]],[[79.87423,12.90308],[79.87444,12.90268]],[[79.87259,12.91353],[79.87267,12.91295]],[[79.87274,12.91184],[79.87279,12.91125]],[[79.88081,12.89901],[79.88107,12.89886]],[[79.88749,12.89481],[79.88766,12.89463]],[[79.88427,12.90385],[79.88477,12.90378]],[[79.88477,12.90378],[79.88522,12.90377]],[[79.88567,12.90373],[79.88616,12.90368]],[[79.86817,12.88835],[79.86775,12.8879]],[[79.86659,12.88541],[79.8664,12.88548]],[[79.8664,12.88548],[79.8664,12.88548]],[[79.8664,12.88548],[79.8664,12.88548]],[[79.87232,12.87515],[79.87271,12.87521]],[[79.86329,12.87867],[79.86313,12.87829]],[[79.86868,12.86837],[79.86906,12.86835]],[[79.88169,12.88438],[79.88151,12.88408]],[[79.8942,12.88927],[79.89461,12.8889]],[[79.89637,12.88744],[79.89684,12.88749]],[[79.88241,12.90391],[79.88287,12.90399]],[[79.87137,12.9005],[79.87097,12.90004]],[[79.86959,12.89728],[79.86933,12.89669]],[[79.87006,12.89387],[79.8703,12.89334]],[[79.87312,12.87525],[79.87354,12.87531]],[[79.87449,12.87552],[79.8749,12.8757]],[[79.86084,12.8732],[79.86062,12.87271]],[[79.87577,12.92031],[79.87576,12.91976]],[[79.88093,12.89665],[79.881,12.89627]],[[79.87277,12.91242],[79.87274,12.91184]],[[79.88259,12.8859],[79.88243,12.88554]],[[79.88414,12.89614],[79.8844,12.89583]],[[79.8844,12.89583],[79.88464,12.89554]],[[79.89059,12.89366],[79.89064,12.89408]],[[79.89526,12.8865],[79.89577,12.88632]],[[79.89558,12.88751],[79.89601,12.88746]],[[79.86674,12.88583],[79.86659,12.88541]],[[79.87013,12.87522],[79.8706,12.87508]],[[79.8706,12.87508],[79.87113,12.87507]],[[79.87543,12.87535],[79.87543,12.87535]],[[79.87543,12.87535],[79.87567,12.87516]],[[79.86268,12.8772],[79.86252,12.87678]],[[79.86233,12.87634],[79.86211,12.87591]],[[79.85926,12.87072],[79.85895,12.87032]],[[79.85895,12.87032],[79.85928,12.86996]],[[79.88996,12.8929],[79.89033,12.89263]],[[79.88337,12.89694],[79.88367,12.89658]],[[79.88129,12.88371],[79.88131,12.88358]],[[79.87468,12.89168],[79.87443,12.89137]],[[79.87909,12.90056],[79.8797,12.90043]],[[79.87768,12.89682],[79.87743,12.89644]],[[79.88186,12.8847],[79.88169,12.88438]],[[79.88219,12.8986],[79.88235,12.89859]],[[79.88235,12.89859],[79.88236,12.89859]],[[79.8828,12.89849],[79.88321,12.89839]],[[79.88337,12.89789],[79.88372,12.89769]],[[79.8867,12.8956],[79.88698,12.89533]],[[79.89783,12.8875],[79.89829,12.88726]],[[79.89869,12.88711],[79.89916,12.88709]],[[79.89958,12.89137],[79.89951,12.89179]],[[79.87179,12.90171],[79.87172,12.9011]],[[79.86933,12.89669],[79.86906,12.8961]],[[79.8688,12.89554],[79.8689,12.89504]],[[79.8703,12.89334],[79.87036,12.8928]],[[79.87036,12.8928],[79.87041,12.8922]],[[79.86416,12.87836],[79.8645,12.87823]],[[79.86487,12.87807],[79.8652,12.87796]],[[79.86823,12.87633],[79.86863,12.87613]],[[79.8768,12.87413],[79.87721,12.87382]],[[79.8776,12.87356],[79.87802,12.87334]],[[79.87948,12.87121],[79.8798,12.87145]],[[79.88281,12.8728],[79.88319,12.87291]],[[79.87412,12.86643],[79.874,12.86588]],[[79.87963,12.89994],[79.87944,12.89943]],[[79.8738,12.904],[79.87398,12.90357]],[[79.88226,12.88631],[79.88259,12.8859]],[[79.8999,12.88938],[79.89983,12.88977]],[[79.89983,12.88977],[79.89976,12.89016]],[[79.89981,12.89311],[79.89985,12.89345]],[[79.8643,12.88097],[79.8641,12.8805]],[[79.88062,12.87176],[79.88103,12.87204]],[[79.88103,12.86917],[79.8815,12.86871]],[[79.86194,12.87548],[79.86167,12.87503]],[[79.86167,12.87503],[79.86145,12.87458]],[[79.86122,12.87415],[79.86104,12.87368]],[[79.87419,12.86357],[79.87456,12.8634]],[[79.86967,12.89421],[79.87006,12.89387]],[[79.88178,12.90268],[79.88193,12.90317]],[[79.86227,12.86864],[79.86267,12.86856]],[[79.87824,12.8976],[79.87824,12.8976]],[[79.87824,12.8976],[79.87808,12.89735]],[[79.87963,12.89994],[79.87992,12.89975]],[[79.85928,12.86996],[79.8596,12.86973]],[[79.87523,12.87557],[79.87543,12.87535]],[[79.87543,12.87535],[79.87543,12.87535]],[[79.87536,12.89349],[79.87512,12.8931]],[[79.8792,12.89895],[79.8792,12.89895]],[[79.8792,12.89895],[79.87892,12.89857]],[[79.87837,12.89775],[79.87824,12.8976]],[[79.87824,12.8976],[79.87825,12.8976]],[[79.87189,12.87515],[79.87232,12.87515]],[[79.8742,12.89108],[79.87435,12.891]],[[79.88121,12.89404],[79.88126,12.89364]],[[79.87576,12.91976],[79.87568,12.9192]],[[79.88148,12.88944],[79.88142,12.88899]],[[79.89196,12.8918],[79.89236,12.89157]],[[79.89236,12.89157],[79.89286,12.89137]],[[79.89684,12.88749],[79.89728,12.88764]],[[79.89829,12.88726],[79.89869,12.88711]],[[79.89965,12.89098],[79.89958,12.89137]],[[79.89995,12.89376],[79.90008,12.89392]],[[79.88149,12.90167],[79.88165,12.90219]],[[79.88327,12.904],[79.88378,12.90393]],[[79.87217,12.90211],[79.87179,12.90171]],[[79.87023,12.89836],[79.86984,12.89779]],[[79.86599,12.8876],[79.86533,12.88769]],[[79.88397,12.87322],[79.8843,12.87335]],[[79.8843,12.87335],[79.88456,12.87333]],[[79.86062,12.87271],[79.86041,12.87228]],[[79.86616,12.86837],[79.86661,12.8684]],[[79.86948,12.86831],[79.86978,12.86826]],[[79.8734,12.86762],[79.87379,12.86758]],[[79.87354,12.86421],[79.87384,12.86382]],[[79.86692,12.88625],[79.86674,12.88583]],[[79.88081,12.89901],[79.88077,12.89881]],[[79.87545,12.92192],[79.87586,12.92191]],[[79.87363,12.90445],[79.8738,12.904]],[[79.85996,12.87143],[79.85962,12.87107]],[[79.88616,12.90368],[79.88664,12.90362]],[[79.87948,12.87121],[79.87948,12.87121]],[[79.87948,12.87121],[79.8797,12.87067]],[[79.88251,12.86766],[79.8826,12.86727]],[[79.86303,12.87804],[79.86285,12.87763]],[[79.86789,12.8684],[79.86827,12.86836]],[[79.87992,12.89975],[79.88032,12.9008]],[[79.87668,12.90135],[79.8772,12.90116]],[[79.88353,12.8983],[79.88337,12.89789]],[[79.87308,12.91609],[79.873,12.91563]],[[79.88126,12.89364],[79.88133,12.89326]],[[79.88321,12.89839],[79.88353,12.8983]],[[79.88355,12.89735],[79.88337,12.89694]],[[79.88749,12.89432],[79.88785,12.89409]],[[79.89072,12.8924],[79.89116,12.89216]],[[79.89398,12.88969],[79.8942,12.88927]],[[79.89979,12.88744],[79.89994,12.88781]],[[79.89976,12.89016],[79.89974,12.89057]],[[79.88287,12.90399],[79.88327,12.904]],[[79.88378,12.90393],[79.88427,12.90385]],[[79.86923,12.89462],[79.86967,12.89421]],[[79.87066,12.89046],[79.87064,12.88986]],[[79.86366,12.87955],[79.86347,12.8791]],[[79.88083,12.89815],[79.88092,12.89783]],[[79.88092,12.89783],[79.88087,12.89747]],[[79.87502,12.92186],[79.87545,12.92192]],[[79.87233,12.90349],[79.87239,12.90299]],[[79.88145,12.88693],[79.88184,12.88662]],[[79.89033,12.89263],[79.89051,12.89316]],[[79.89051,12.89316],[79.89059,12.89366]],[[79.88107,12.89886],[79.88113,12.89921]],[[79.87097,12.90004],[79.87073,12.89951]],[[79.87073,12.89951],[79.87053,12.89893]],[[79.86866,12.88877],[79.86817,12.88835]],[[79.86551,12.87779],[79.86594,12.87759]],[[79.87567,12.87516],[79.87605,12.87486]],[[79.8797,12.87067],[79.88011,12.87013]],[[79.8826,12.86727],[79.88274,12.86716]],[[79.86211,12.87591],[79.86194,12.87548]],[[79.86186,12.86872],[79.86227,12.86864]],[[79.87313,12.90692],[79.8732,12.90637]],[[79.88117,12.88728],[79.88145,12.88693]],[[79.8648,12.88199],[79.86457,12.88152]],[[79.8652,12.87796],[79.86551,12.87779]],[[79.88127,12.88774],[79.88117,12.88728]],[[79.88208,12.88502],[79.88186,12.8847]],[[79.88188,12.89868],[79.88219,12.8986]],[[79.88551,12.89596],[79.88586,12.89609]],[[79.88766,12.89463],[79.88749,12.89432]],[[79.89064,12.89408],[79.89071,12.89441]],[[79.89333,12.89115],[79.89359,12.8907]],[[79.89379,12.89016],[79.89398,12.88969]],[[79.89942,12.89216],[79.89948,12.89246]],[[79.88127,12.90075],[79.88134,12.90119]],[[79.8689,12.89504],[79.86923,12.89462]],[[79.86607,12.88472],[79.86588,12.88433]],[[79.86329,12.87867],[79.86373,12.87851]],[[79.86705,12.87703],[79.86742,12.87681]],[[79.86934,12.8757],[79.86975,12.87546]],[[79.87842,12.87292],[79.87876,12.87247]],[[79.86104,12.87368],[79.86084,12.8732]],[[79.87055,12.86811],[79.87092,12.86806]],[[79.87466,12.92185],[79.87502,12.92186]],[[79.87321,12.90415],[79.87278,12.90383]],[[79.87583,12.92144],[79.87577,12.92091]],[[79.88235,12.86811],[79.88251,12.86766]],[[79.8759,12.8942],[79.87564,12.89385]],[[79.87398,12.90357],[79.87423,12.90308]],[[79.87444,12.90268],[79.87425,12.9022]],[[79.8867,12.90403],[79.88684,12.90442]],[[79.88089,12.89708],[79.88093,12.89665]],[[79.87267,12.91295],[79.87277,12.91242]],[[79.87287,12.90903],[79.87293,12.90852]],[[79.87293,12.90852],[79.87299,12.90802]],[[79.88184,12.88662],[79.88226,12.88631]],[[79.88144,12.89877],[79.88188,12.89868]],[[79.8839,12.89637],[79.88414,12.89614]],[[79.90002,12.88855],[79.89996,12.88896]],[[79.89996,12.88896],[79.8999,12.88938]],[[79.86775,12.8879],[79.86729,12.88738]],[[79.88011,12.87013],[79.88058,12.86961]],[[79.86827,12.86836],[79.86868,12.86837]],[[79.86906,12.86835],[79.86948,12.86831]],[[79.87384,12.86382],[79.87419,12.86357]],[[79.88025,12.89943],[79.88066,12.89908]],[[79.8742,12.89108],[79.87396,12.89128]],[[79.881,12.89627],[79.88101,12.89584]],[[79.88137,12.88855],[79.88133,12.88813]],[[79.88613,12.89617],[79.88643,12.89585]],[[79.88749,12.89481],[79.88779,12.89492]],[[79.89501,12.88852],[79.89542,12.88834]],[[79.89974,12.89057],[79.89965,12.89098]],[[79.88121,12.89981],[79.88126,12.90028]],[[79.88427,12.90385],[79.88438,12.90426]],[[79.88664,12.90362],[79.8867,12.90403]],[[79.87041,12.8922],[79.87049,12.89159]],[[79.86729,12.88738],[79.8667,12.88749]],[[79.86373,12.87851],[79.86416,12.87836]],[[79.86594,12.87759],[79.86632,12.87744]],[[79.86742,12.87681],[79.86781,12.8766]],[[79.8749,12.8757],[79.87523,12.87557]],[[79.87605,12.87486],[79.87643,12.87448]],[[79.87721,12.87382],[79.8776,12.87356]],[[79.87802,12.87334],[79.87842,12.87292]],[[79.88136,12.8723],[79.88172,12.87241]],[[79.88171,12.87241],[79.88205,12.87254]],[[79.86041,12.87228],[79.86017,12.87183]],[[79.86017,12.87183],[79.85996,12.87143]],[[79.86439,12.86833],[79.86481,12.86835]],[[79.86481,12.86835],[79.8652,12.86836]],[[79.86564,12.86836],[79.86616,12.86837]],[[79.86661,12.8684],[79.86707,12.8684]],[[79.87379,12.86758],[79.87416,12.86753]],[[79.874,12.86588],[79.87383,12.86533]],[[79.88126,12.90028],[79.88127,12.90075]],[[79.88201,12.9036],[79.88205,12.90397]],[[79.88077,12.89881],[79.88076,12.89853]],[[79.87586,12.92191],[79.87583,12.92144]],[[79.88464,12.89554],[79.88512,12.89576]],[[79.88512,12.89576],[79.88551,12.89596]],[[79.90003,12.88818],[79.90002,12.88855]],[[79.87053,12.89893],[79.87023,12.89836]],[[79.8643,12.88097],[79.86381,12.88118]],[[79.8798,12.87145],[79.88023,12.8716]],[[79.86303,12.87804],[79.86281,12.87822]],[[79.86145,12.87458],[79.86122,12.87415]],[[79.86267,12.86856],[79.86307,12.86849]],[[79.87219,12.86785],[79.8726,12.8678]],[[79.87843,12.90076],[79.87909,12.90056]],[[79.87287,12.90956],[79.87287,12.90903]],[[79.8767,12.89535],[79.87639,12.89494]],[[79.87944,12.89943],[79.8792,12.89895]],[[79.8792,12.89895],[79.8792,12.89895]],[[79.87784,12.90097],[79.87843,12.90076]],[[79.87743,12.89644],[79.87719,12.89609]],[[79.88151,12.88408],[79.88129,12.88371]],[[79.89951,12.89179],[79.89942,12.89216]],[[79.88113,12.89921],[79.88121,12.89981]],[[79.88134,12.90119],[79.88149,12.90167]],[[79.88193,12.90317],[79.88201,12.9036]],[[79.86984,12.89779],[79.86959,12.89728]],[[79.87052,12.89101],[79.87066,12.89046]],[[79.87064,12.88986],[79.87042,12.88946]],[[79.86692,12.88625],[79.86726,12.88611]],[[79.86588,12.88433],[79.86567,12.88389]],[[79.86567,12.88389],[79.86542,12.88342]],[[79.86632,12.87744],[79.86664,12.87723]],[[79.87876,12.87247],[79.87908,12.87203]],[[79.87928,12.87155],[79.87948,12.87121]],[[79.87948,12.87121],[79.87948,12.87121]],[[79.85962,12.87107],[79.85926,12.87072]],[[79.87301,12.86769],[79.8734,12.86762]],[[79.87416,12.86753],[79.87416,12.86695]],[[79.88076,12.89853],[79.88083,12.89815]],[[79.87299,12.90802],[79.87306,12.90748]],[[79.88243,12.88554],[79.88231,12.8854]],[[79.88107,12.89886],[79.88144,12.89877]],[[79.88724,12.89506],[79.88749,12.89481]],[[79.88023,12.8716],[79.88062,12.87176]],[[79.86313,12.87829],[79.86303,12.87804]],[[79.87443,12.89137],[79.8742,12.89108]],[[79.88698,12.89533],[79.88724,12.89506]],[[79.87277,12.91461],[79.87264,12.9141]],[[79.88162,12.89115],[79.88161,12.89074]],[[79.88167,12.8916],[79.88162,12.89115]],[[79.88157,12.89032],[79.88154,12.88988]],[[79.86457,12.88152],[79.8643,12.88097]],[[79.8641,12.8805],[79.86388,12.88002]],[[79.86507,12.8825],[79.8648,12.88199]],[[79.86141,12.86885],[79.86186,12.86872]],[[79.86307,12.86849],[79.86349,12.86838]],[[79.86051,12.86961],[79.86051,12.86961]],[[79.86051,12.86961],[79.86077,12.86932]],[[79.86077,12.86932],[79.86103,12.86902]],[[79.86349,12.86838],[79.86396,12.86836]],[[79.86017,12.86924],[79.86051,12.86961]],[[79.86051,12.86961],[79.86052,12.86961]],[[79.8596,12.86973],[79.85989,12.86947]],[[79.87425,12.9022],[79.87475,12.90202]],[[79.87475,12.90202],[79.87524,12.90188]],[[79.87019,12.8682],[79.87055,12.86811]],[[79.873,12.91563],[79.87289,12.91513]],[[79.87378,12.91829],[79.87357,12.91785]],[[79.87343,12.91743],[79.87328,12.91698]],[[79.87568,12.9192],[79.87558,12.91872]],[[79.87477,12.91823],[79.87421,12.91825]],[[79.87357,12.91785],[79.87343,12.91743]],[[79.87316,12.91652],[79.87308,12.91609]],[[79.88155,12.89316],[79.88163,12.89284]],[[79.88163,12.89284],[79.8817,12.89248]],[[79.88154,12.88988],[79.88148,12.88944]],[[79.88133,12.88813],[79.88127,12.88774]],[[79.88817,12.89385],[79.88859,12.89359]],[[79.89033,12.89263],[79.89072,12.8924]],[[79.89116,12.89216],[79.89156,12.89198]],[[79.89071,12.89441],[79.89109,12.89428]],[[79.88438,12.90426],[79.88448,12.9047]],[[79.8845,12.90512],[79.88459,12.90554]],[[79.88684,12.90442],[79.88711,12.90478]],[[79.86619,12.8851],[79.86607,12.88472]],[[79.8667,12.88749],[79.86599,12.8876]],[[79.86729,12.88738],[79.86705,12.88679]],[[79.87042,12.88946],[79.86988,12.88895]],[[79.86692,12.88625],[79.86658,12.88641]],[[79.8664,12.88548],[79.8664,12.88548]],[[79.8664,12.88548],[79.8664,12.88548]],[[79.8664,12.88548],[79.86619,12.8851]],[[79.86542,12.88342],[79.86524,12.88295]],[[79.86705,12.88679],[79.86692,12.88625]],[[79.86524,12.88295],[79.86507,12.8825]],[[79.86388,12.88002],[79.86366,12.87955]],[[79.86103,12.86902],[79.86141,12.86885]],[[79.86707,12.8684],[79.8675,12.86843]],[[79.86978,12.86826],[79.87019,12.8682]],[[79.8652,12.86836],[79.86564,12.86836]],[[79.87493,12.89208],[79.87468,12.89168]],[[79.89156,12.89198],[79.89196,12.8918]],[[79.86396,12.86836],[79.86439,12.86833]],[[79.87407,12.92179],[79.87433,12.92182]],[[79.87433,12.92182],[79.87468,12.92186]],[[79.8732,12.90637],[79.87328,12.90587]],[[79.86863,12.87613],[79.86899,12.87591]],[[79.87643,12.87448],[79.8768,12.87413]],[[79.87613,12.8946],[79.8759,12.8942]],[[79.86285,12.87763],[79.86268,12.8772]],[[79.87791,12.89711],[79.87768,12.89682]],[[79.88114,12.89451],[79.88121,12.89404]],[[79.86347,12.8791],[79.86329,12.87867]],[[79.87535,12.91821],[79.87477,12.91823]],[[79.87577,12.92091],[79.87577,12.92031]],[[79.88087,12.89747],[79.88089,12.89708]],[[79.88367,12.89658],[79.8839,12.89637]],[[79.87808,12.89735],[79.87792,12.89711]],[[79.88106,12.8954],[79.88107,12.89502]],[[79.87289,12.91513],[79.87277,12.91461]],[[79.8728,12.9107],[79.87283,12.9101]],[[79.87283,12.9101],[79.87287,12.90956]],[[79.87172,12.9011],[79.87137,12.9005]],[[79.89601,12.88746],[79.89637,12.88744]],[[79.89963,12.88706],[79.89979,12.88744]],[[79.89948,12.89246],[79.89963,12.89277]],[[79.8645,12.87823],[79.86487,12.87807]],[[79.86899,12.87591],[79.86934,12.8757]],[[79.88103,12.87204],[79.88136,12.8723]],[[79.88243,12.87267],[79.88281,12.8728]],[[79.87369,12.86476],[79.87354,12.86421]],[[79.89542,12.88834],[79.89581,12.88809]],[[79.89581,12.88809],[79.89581,12.88809]],[[79.89558,12.88751],[79.89545,12.88698]],[[79.88785,12.89409],[79.88817,12.89385]],[[79.87489,12.86325],[79.8748,12.86292]],[[79.88372,12.89769],[79.88355,12.89735]],[[79.89359,12.8907],[79.89379,12.89016]],[[79.89581,12.88809],[79.89581,12.88809]],[[79.89581,12.88809],[79.89558,12.88751]],[[79.89728,12.88764],[79.89783,12.8875]],[[79.87092,12.86806],[79.87136,12.86798]],[[79.87136,12.86798],[79.87177,12.86789]],[[79.87177,12.86789],[79.87219,12.86785]],[[79.87363,12.90445],[79.87321,12.90415]],[[79.8742,12.89108],[79.87379,12.89078]],[[79.89994,12.88781],[79.90003,12.88818]],[[79.88319,12.87291],[79.8836,12.87303]],[[79.88107,12.89502],[79.88114,12.89451]],[[79.87421,12.91825],[79.87378,12.91829]],[[79.8823,12.8854],[79.88208,12.88502]],[[79.87328,12.90587],[79.8734,12.90539]],[[79.88133,12.89326],[79.88155,12.89316]],[[79.85989,12.86947],[79.86017,12.86924]],[[79.8762,12.90153],[79.87668,12.90135]],[[79.87992,12.89975],[79.88025,12.89943]],[[79.86424,12.87668],[79.86414,12.87632]],[[79.86988,12.88895],[79.86924,12.88888]],[[79.88205,12.87254],[79.88243,12.87267]],[[79.89333,12.89115],[79.89334,12.89143]],[[79.88711,12.90478],[79.88786,12.90476]],[[79.87368,12.89026],[79.87361,12.88971]],[[79.87425,12.9022],[79.87428,12.9021]],[[79.88996,12.8929],[79.88983,12.89266]],[[79.87278,12.88751],[79.87257,12.88747]],[[79.87299,12.88756],[79.87278,12.88751]],[[79.8722,12.88736],[79.87204,12.88731]],[[79.87257,12.88747],[79.87239,12.88742]],[[79.87239,12.88742],[79.8722,12.88736]],[[79.87204,12.88731],[79.87187,12.88725]],[[79.87187,12.88725],[79.87204,12.8871]],[[79.87204,12.8871],[79.87216,12.88699]],[[79.87216,12.88699],[79.87228,12.88686]],[[79.87228,12.88686],[79.87246,12.88692]],[[79.87246,12.88692],[79.87263,12.88698]],[[79.87263,12.88698],[79.87267,12.88688]],[[79.87267,12.88688],[79.87272,12.88679]],[[79.88448,12.9047],[79.8845,12.90512]]]}},"dtrs":{"917301":[{"id":"917301060","name":"THIRUMANGALAM SS 6","kva":"250","cons":31,"lat":12.92657,"lng":79.88123,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"917301011","name":"MAHALAKSHMI NAGAR SS 5","kva":"250","cons":191,"lat":12.92588,"lng":79.88144,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"BOARD"},{"id":"917301010","name":"THIRUMANGALAM SS 3 ITI","kva":"250","cons":96,"lat":12.92804,"lng":79.88521,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"BOARD"},{"id":"917301056","name":"TELEPHONE EXCHANGE SS","kva":"250","cons":532,"lat":12.92782,"lng":79.87763,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"917301053","name":"GANDHI PARK SS","kva":"100","cons":148,"lat":12.92503,"lng":79.87855,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"917301064","name":"POLYHOSE","kva":"250","cons":1,"lat":12.92662,"lng":79.88172,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAY","scheme":"BOARD"},{"id":"917301065","name":"ANITHA SS","kva":"250","cons":null,"lat":12.92316,"lng":79.87874,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"917301052","name":"APS SS","kva":"250","cons":525,"lat":12.92652,"lng":79.88111,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"917301012","name":"SAGAYAMADHA KOIL SS","kva":"250","cons":238,"lat":12.9315,"lng":79.87531,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"BOARD"},{"id":"917301009","name":"KARUMARIYAMMAN KOIL SS 1","kva":"250","cons":430,"lat":12.92765,"lng":79.87744,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"917301054","name":"VELANKANNI NAGAR SS 1","kva":"250","cons":407,"lat":12.92545,"lng":79.8774,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"917301061","name":"VELANKANNI NAGAR SS 2","kva":"63","cons":337,"lat":12.9254,"lng":79.87752,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"917301013","name":"MAHALAKSHMI NAGAR SS 2 WALAJABAD ROAD","kva":"250","cons":398,"lat":12.92241,"lng":79.87949,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"917301007","name":"KARPAGAVALLI NAGAR SS","kva":"100","cons":502,"lat":12.929,"lng":79.87712,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"917301004","name":"MANDAPAM SS","kva":"250","cons":343,"lat":12.92964,"lng":79.87497,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"917301008","name":"MATHAMMAN KOIL SS","kva":"250","cons":501,"lat":12.92903,"lng":79.8778,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MPEL","scheme":"BOARD"},{"id":"917301055","name":"SVCM BAZAAR SS","kva":"250","cons":328,"lat":12.92709,"lng":79.87817,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IHT","scheme":"BOARD"},{"id":"917301066","name":"ANITHA HOSPITAL SS 250KVA","kva":"250","cons":null,"lat":12.92369,"lng":79.8787,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI TRANSFORMERS","scheme":"BOARD"},{"id":"917301063","name":"GPR DRINKNG DT 63KVA","kva":"63","cons":2,"lat":12.94876,"lng":79.87138,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"917301035","name":"MOLACHUR SS 4","kva":"100","cons":47,"lat":12.93143,"lng":79.87409,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASIAN","scheme":"BOARD"},{"id":"917301049","name":"MOLACHUR SS 14","kva":"250","cons":108,"lat":12.93333,"lng":79.8736,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASIAN","scheme":"BOARD"},{"id":"917301050","name":"MOLACHUR SS 5","kva":"250","cons":496,"lat":12.93036,"lng":79.87431,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASIAN","scheme":"BOARD"},{"id":"917301047","name":"MOLACHUR SS 2","kva":"100","cons":150,"lat":12.92937,"lng":79.87401,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASIAN","scheme":"BOARD"},{"id":"917301041","name":"MOLACHUR SS 1","kva":"250","cons":152,"lat":12.93144,"lng":79.87414,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASIAN","scheme":"BOARD"},{"id":"917301048","name":"MOLACHUR SS 15","kva":"250","cons":365,"lat":12.93205,"lng":79.87409,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASIAN","scheme":"BOARD"}],"917302":[{"id":"917302052","name":"PODAVUR SS 4","kva":"250","cons":2,"lat":12.91499,"lng":79.84992,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917302056","name":"KANAI SS I 63KVA","kva":"63","cons":5,"lat":12.91698,"lng":79.85198,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VISHNU","scheme":"BOARD"},{"id":"917302009","name":"SANTHAVELLUERE SS 5 CHITTOOR AGL","kva":"250","cons":14,"lat":12.90975,"lng":79.85639,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"917302049","name":"THOPPU SS","kva":"100","cons":139,"lat":12.92552,"lng":79.85576,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IHT","scheme":"BOARD"},{"id":"917302036","name":"KEERANALLURE SS 4 GOWTHAM WALL PATTARAI NEAR","kva":"250","cons":11,"lat":12.90882,"lng":79.82165,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"917302004","name":"DHARGAMEDU SS","kva":"250","cons":3,"lat":12.92016,"lng":79.85629,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"917302033","name":"SANTHA NEW COLONY SS","kva":"100","cons":30,"lat":12.92075,"lng":79.87226,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLEC","scheme":"BOARD"},{"id":"917302003","name":"SANTHAVELLUERE SS 2 NH 4","kva":"250","cons":776,"lat":12.91681,"lng":79.86179,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"917302050","name":"SIVAN KOODAL SS 3","kva":"250","cons":12,"lat":12.92886,"lng":79.80741,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"917302010","name":"SANTHAVELORE SS 8 NANDHIMEDU SS 1","kva":"100","cons":83,"lat":12.9099,"lng":79.84257,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"917302045","name":"BDUL RAHIM NAGAR SS I","kva":"250","cons":133,"lat":12.92394,"lng":79.87707,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"917302023","name":"KEERANALLURE SS 1 HIGH SCHOOL NEAR","kva":"100","cons":182,"lat":12.92598,"lng":79.82819,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"917302030","name":"SANTHAVELLUERE SS 17 MAHARISHI NEAR","kva":"100","cons":47,"lat":12.92062,"lng":79.87064,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"917302015","name":"PAPPANKUZHI VILLAGE SS","kva":"100","cons":4,"lat":12.91434,"lng":79.85925,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"917302001","name":"VELANKANNI NAGAR SS","kva":"100","cons":300,"lat":12.92362,"lng":79.87656,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"917302057","name":"PAPPANKUZHI SS IV 100KVA","kva":"100","cons":6,"lat":12.91135,"lng":79.84883,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"917302058","name":"DAC DEVELOPERS DT 100KVA","kva":"100","cons":1,"lat":12.91483,"lng":79.85678,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SHAKTHI","scheme":"BOARD"},{"id":"917302034","name":"SENTHAMANGALAM SS 3 SENTHAMANGALAM COLONY","kva":"100","cons":179,"lat":12.90598,"lng":79.83071,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SWITCHGEAR","scheme":"BOARD"},{"id":"917302055","name":"HARIHARAN SS 250KVA","kva":"250","cons":1,"lat":12.91683,"lng":79.85302,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VISHNU","scheme":"BOARD"},{"id":"917302012","name":"PAPPANKUHI SS 2 OHT NEAR","kva":"100","cons":36,"lat":12.90415,"lng":79.8451,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASIAN","scheme":"BOARD"},{"id":"917302014","name":"PAPPANKUZHI SS 4 NH MAIN ROAD","kva":"100","cons":101,"lat":12.91128,"lng":79.84843,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"917302008","name":"CITTURE COLONY SS","kva":"250","cons":215,"lat":12.91203,"lng":79.86078,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"917302053","name":"MAHARISHI SCHOOL INSIDE SANTHAVELORE DT 18","kva":"250","cons":null,"lat":12.92132,"lng":79.86891,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917302026","name":"SANTHAVELLUERE SS 15 MILESTONE HOTEL","kva":"250","cons":19,"lat":12.91337,"lng":79.85395,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"917302005","name":"SANTHAVELORE SS 16 KARTHICK HOTEL","kva":"100","cons":20,"lat":12.91749,"lng":79.86364,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"917302032","name":"PAPANKUZHI SS 6 SIVA WASTE PAPER","kva":"250","cons":1,"lat":12.91143,"lng":79.84972,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"917302051","name":"RAMANUJAPURAM MAIN ROAD","kva":"63","cons":193,"lat":12.92447,"lng":79.81853,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"917302029","name":"PODAVUR SS 3 HOTEL CITRUS","kva":"250","cons":18,"lat":12.91503,"lng":79.84938,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"917302007","name":"SANTHAVELORE SS 4 CHITTUR VILLAGESS","kva":"100","cons":18,"lat":12.90665,"lng":79.85806,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AURO","scheme":"BOARD"},{"id":"917302021","name":"RAMANUJAPURAM CAR ST SS","kva":"100","cons":154,"lat":12.92754,"lng":79.82108,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"917302017","name":"SENTHAMANGALAM SS 1 ICE COMPANY","kva":"500","cons":381,"lat":12.91226,"lng":79.83665,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"917302044","name":"RAMANUJAPURAM SS 3 KUMARAVADIVEL STATU NEAR","kva":"100","cons":5,"lat":12.91676,"lng":79.81871,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"917302048","name":"PAPANKUZHI SS 7  SIVAN KOIL ST","kva":"100","cons":23,"lat":12.90043,"lng":79.84319,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"917302002","name":"RAMANUJAPURAM SS 1 MAIN ROAD","kva":"100","cons":57,"lat":12.92445,"lng":79.81853,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NGEF","scheme":"BOARD"},{"id":"917302027","name":"SANTHAVELLUERE SS 11 CAR COMPANY NEAR","kva":"250","cons":18,"lat":12.92227,"lng":79.85638,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"917302011","name":"PAPPANKUHI SS 3 THANGAL NEAR","kva":"150","cons":243,"lat":12.90378,"lng":79.84439,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"917302040","name":"PODAVUR SS 1 BRAMMAKUMARI NEAR","kva":"250","cons":380,"lat":12.91805,"lng":79.84503,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"917302022","name":"SIVANKODAL SS 1 KOVIL NEAR","kva":"100","cons":40,"lat":12.91827,"lng":79.82782,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"917302018","name":"SANTHAVELLUERE SS 8 NANTHIMEDU MAIN ROAD","kva":"100","cons":24,"lat":12.92336,"lng":79.85592,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"917302028","name":"PAPANKUZHI SS 5 HOTEL ARUSUVAI","kva":"100","cons":36,"lat":12.91148,"lng":79.85092,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"917302013","name":"PAPANKUZHI SS 1 JP THOTTAM GK GARDEN","kva":"100","cons":137,"lat":12.90786,"lng":79.84739,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"917302016","name":"PAPPANKUZHI THOTTAM SS","kva":"100","cons":4,"lat":12.91483,"lng":79.83946,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"917302025","name":"KEERANALLURE SS 3 OHT GEMS COMPANY NEAR","kva":"100","cons":35,"lat":12.91508,"lng":79.82521,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"917302019","name":"SANTHAVELLUERE SS 1 KULAKKARAI","kva":"100","cons":5,"lat":12.91783,"lng":79.86038,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO","scheme":"BOARD"},{"id":"917302039","name":"SANTHAVELLUERE SS 14 PIPE COMPANY","kva":"100","cons":8,"lat":12.91559,"lng":79.85697,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"917302037","name":"RENUGA SS","kva":"250","cons":80,"lat":12.91476,"lng":79.83305,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAP INDUSTRIES","scheme":"BOARD"},{"id":"917302031","name":"SANTHAVELLUERE SS 7 DHARDAMEDU SS","kva":"250","cons":84,"lat":12.91558,"lng":79.85912,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"917302038","name":"PODAVUR SS 2 BRAMMA KUMARI","kva":"250","cons":44,"lat":12.91797,"lng":79.84621,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MPEL","scheme":"BOARD"},{"id":"917302020","name":"SIVANKOODAL SS 1 KOVIL PAKKATHIL","kva":"100","cons":169,"lat":12.92906,"lng":79.80761,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HAKE","scheme":"BOARD"},{"id":"917302035","name":"SANTHA VLG SS","kva":"250","cons":17,"lat":12.91022,"lng":79.83836,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"917302024","name":"KEERANALLURE COLONY SS","kva":"100","cons":144,"lat":12.93114,"lng":79.83061,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"917302006","name":"PIPE COMPANY SS","kva":"100","cons":6,"lat":12.91782,"lng":79.85273,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SLE","scheme":"BOARD"}],"917303":[{"id":"917303046","name":"LASHMIPRIYA SS250","kva":"250","cons":3,"lat":12.89521,"lng":79.89002,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"917303010","name":"MAHALAKSHMI NAGAR SS 4 SIPCOT PUMP HOUSE","kva":"250","cons":8,"lat":12.91816,"lng":79.89187,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PARRY&CO","scheme":"BOARD"},{"id":"917303042","name":"MAHALAKSHMI NAGAR SS 7 SHADE APPLICATOR","kva":"250","cons":7,"lat":12.90925,"lng":79.89398,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917303015","name":"MAHALAKSHMI NAGAR SS 4 PREPOLAR COMPANY","kva":"250","cons":9,"lat":12.90982,"lng":79.89505,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"917303034","name":"MAHALAKSHMI NAGAR SS 6 SAMSUNG TOWER","kva":"100","cons":4,"lat":12.91549,"lng":79.88068,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"917303038","name":"TAPP SEMICONDUCTOR LTD","kva":"250","cons":2,"lat":12.91729,"lng":79.88815,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL NADU TRANFOMER","scheme":"BOARD"},{"id":"917303047","name":"RAVIKUMAR MALATHI 250","kva":"250","cons":null,"lat":12.89875,"lng":79.88232,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALA INDUSTRIES","scheme":"BOARD"},{"id":"917303048","name":"ANANDI SS 250KVA","kva":"250","cons":3,"lat":12.90385,"lng":79.88269,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"917303008","name":"MAHALAKSHMI NAGAR SS 3 SIPCOT STREET LIGHT","kva":"100","cons":12,"lat":12.923,"lng":79.88537,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"917303040","name":"MAHALAKSHMI NAGAR SS 8 AUTOMATION AND INNOVATION","kva":"250","cons":5,"lat":12.91589,"lng":79.89611,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917303039","name":"SIRUMANGADU SS 3","kva":"250","cons":4,"lat":12.91202,"lng":79.88959,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INESH","scheme":"BOARD"},{"id":"917303043","name":"MAHALAKSHMI NAGAR DT 9 VETRIVEL READYMIX","kva":"250","cons":1,"lat":12.90871,"lng":79.89486,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917303045","name":"OM LOGIC STREET","kva":"250","cons":null,"lat":12.89913,"lng":79.88268,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917303052","name":"TEEWIN SS 250KVA","kva":"250","cons":1,"lat":12.90182,"lng":79.8808,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKT TRANSFORMER","scheme":"BOARD"},{"id":"917303041","name":"UDHAYAKUMAR BALAJI","kva":"250","cons":3,"lat":12.89446,"lng":79.8894,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917303031","name":"400 KVA SS I","kva":"500","cons":1,"lat":12.90334,"lng":79.8804,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLEC","scheme":"BOARD"},{"id":"917303050","name":"ZOELLA SS 250KVA","kva":"250","cons":1,"lat":12.89534,"lng":79.88973,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"917303051","name":"AR AUTO  METIVE SS250KVA","kva":"250","cons":1,"lat":12.88843,"lng":79.89528,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI TRANSFARMER","scheme":"BOARD"},{"id":"917303044","name":"OM LOGESTIC  SS 250 KVA","kva":"250","cons":null,"lat":12.89891,"lng":79.88256,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALA","scheme":"BOARD"},{"id":"917303049","name":"GREEN PACK RISHAB","kva":"250","cons":1,"lat":12.89502,"lng":79.88107,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAY","scheme":"BOARD"}],"917304":[{"id":"917304038","name":"PUDUPETTU SSII","kva":"100","cons":124,"lat":12.96874,"lng":79.83664,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304010","name":"SOGANDI SSII","kva":"25","cons":11,"lat":12.94518,"lng":79.85774,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304002","name":"SOGANDISSI","kva":"100","cons":290,"lat":12.94005,"lng":79.86736,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304034","name":"PANNURSSII","kva":"250","cons":192,"lat":12.95835,"lng":79.85448,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304003","name":"MOLACHUR SS 6","kva":"100","cons":122,"lat":12.93618,"lng":79.87231,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304016","name":"PANNUR SSVIII","kva":"100","cons":251,"lat":12.95148,"lng":79.85656,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304089","name":"SOGANDI SS 10","kva":"100","cons":170,"lat":12.94773,"lng":79.85856,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304004","name":"MOLACHUR SS 7","kva":"100","cons":3,"lat":12.94426,"lng":79.87499,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304103","name":"PANNUR SS 13","kva":"100","cons":64,"lat":12.96223,"lng":79.85618,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VE","scheme":"BOARD"},{"id":"917304024","name":"KANDHUR SSII","kva":"100","cons":2,"lat":12.94948,"lng":79.83664,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304099","name":"POOVANUR SS 5","kva":"100","cons":71,"lat":12.99628,"lng":79.82657,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VE","scheme":"BOARD"},{"id":"917304040","name":"PUDUPETTU III","kva":"100","cons":84,"lat":12.97196,"lng":79.82762,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304104","name":"PANNUR SS 14","kva":"100","cons":151,"lat":12.94791,"lng":79.85814,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VE","scheme":"BOARD"},{"id":"917304093","name":"MOLACHUR SS XVII","kva":"100","cons":568,"lat":12.93165,"lng":79.87048,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASIAN","scheme":"BOARD"},{"id":"917304032","name":"PANNUR SSI","kva":"250","cons":389,"lat":12.95308,"lng":79.85433,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304029","name":"KANDHUR SSIII","kva":"100","cons":118,"lat":12.93853,"lng":79.84044,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304026","name":"KANDHUR SSVIII","kva":"25","cons":93,"lat":12.94878,"lng":79.83823,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304014","name":"SOGANDI IX","kva":"100","cons":22,"lat":12.94507,"lng":79.85194,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304113","name":"SOGANDY SS XIII","kva":"250","cons":5,"lat":12.94323,"lng":79.85813,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDUSAN","scheme":"BOARD"},{"id":"917304102","name":"PANNUR SS 12","kva":"100","cons":12,"lat":12.9626,"lng":79.85948,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AE","scheme":"BOARD"},{"id":"917304050","name":"POOVANURSSII","kva":"100","cons":164,"lat":12.99602,"lng":79.83447,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304053","name":"MOLACHUR SSVIII","kva":"100","cons":69,"lat":12.93583,"lng":79.8701,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304126","name":"mithran ss","kva":"250","cons":null,"lat":12.94639,"lng":79.86753,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"v","scheme":"BOARD"},{"id":"917304127","name":"mithran ss","kva":"250","cons":1,"lat":12.94639,"lng":79.86753,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"v","scheme":"BOARD"},{"id":"917304123","name":"MAHALAKSHMI NAGAR SS100KVA MOLACHUR","kva":"100","cons":4,"lat":12.92835,"lng":79.87,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EME POWER EQUIPMENT","scheme":"BOARD"},{"id":"917304090","name":"MOLACHUR SSVII","kva":"100","cons":14,"lat":12.93599,"lng":79.87188,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304043","name":"ELAMBAKKAMSSIV","kva":"250","cons":20,"lat":12.98185,"lng":79.84456,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304025","name":"KANDHUR SSI","kva":"100","cons":338,"lat":12.94947,"lng":79.83654,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304006","name":"SOGANDI SSIV","kva":"100","cons":203,"lat":12.94434,"lng":79.86788,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304107","name":"ETTIKUTTIMEDU SS II","kva":"25","cons":1,"lat":12.97858,"lng":79.82091,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304098","name":"POOVANUR SS 4","kva":"25","cons":1,"lat":12.99636,"lng":79.82657,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VE","scheme":"BOARD"},{"id":"917304106","name":"MOLACHUR SSX","kva":"100","cons":113,"lat":12.94494,"lng":79.87602,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304027","name":"KANDHUR SSVI","kva":"250","cons":15,"lat":12.94113,"lng":79.84356,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304030","name":"KANDHUR SSIV","kva":"100","cons":4,"lat":12.93342,"lng":79.84672,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304045","name":"ELAMBAKKAM SSIII","kva":"250","cons":44,"lat":12.98254,"lng":79.84303,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304116","name":"SOGANDY SS  XII","kva":"63","cons":126,"lat":12.94403,"lng":79.87026,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"917304115","name":"PANNUR SS XV","kva":"25","cons":1,"lat":12.96799,"lng":79.8651,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"917304037","name":"PANNUR SSIII","kva":"100","cons":36,"lat":12.969,"lng":79.85316,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304013","name":"SOGANDI SSIII","kva":"100","cons":10,"lat":12.94483,"lng":79.85467,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304049","name":"POOVANURSSI","kva":"250","cons":98,"lat":12.99506,"lng":79.82597,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304047","name":"PANNURSSVII","kva":"250","cons":27,"lat":12.9764,"lng":79.85223,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304035","name":"PANNUR SSIV","kva":"100","cons":242,"lat":12.96298,"lng":79.8605,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304033","name":"PANNUR SSIX","kva":"250","cons":91,"lat":12.95785,"lng":79.85474,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304042","name":"PUDUPETTU SSIV","kva":"100","cons":46,"lat":12.97405,"lng":79.83543,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304009","name":"ELAMBAKKAM SS 6","kva":"100","cons":195,"lat":12.9834,"lng":79.84066,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304111","name":"PANNUR SS 18","kva":"250","cons":null,"lat":12.96793,"lng":79.85363,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"917304039","name":"PUDUPETTU SSI","kva":"100","cons":455,"lat":12.96874,"lng":79.8367,"poles":2,"htFeeders":null,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304011","name":"SOGANDI SSVII","kva":"100","cons":132,"lat":12.94511,"lng":79.85728,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304060","name":"PUDUPETTU SS 5","kva":"25","cons":9,"lat":12.95886,"lng":79.84699,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304028","name":"KANDHUR SSV","kva":"100","cons":10,"lat":12.9425,"lng":79.84404,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304036","name":"PANNUR SSV","kva":"250","cons":95,"lat":12.9666,"lng":79.85307,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304015","name":"SOGANDI SSV","kva":"250","cons":20,"lat":12.94531,"lng":79.85103,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304112","name":"MALACHUR SS XXII","kva":"63","cons":12,"lat":12.92748,"lng":79.871,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VISHNU","scheme":"BOARD"},{"id":"917304122","name":"K J JOSELEEN DT PANNUR","kva":"63","cons":2,"lat":12.96529,"lng":79.85113,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"917304008","name":"MOLACHUR SS SANDAL","kva":"100","cons":9,"lat":12.94549,"lng":79.87763,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304109","name":"PANNUR SS 11","kva":"250","cons":41,"lat":12.95912,"lng":79.85381,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALA","scheme":"BOARD"},{"id":"917304092","name":"MOLACHUR SS 10","kva":"250","cons":421,"lat":12.93337,"lng":79.87983,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASIAN","scheme":"BOARD"},{"id":"917304110","name":"DELPHINA SS 16","kva":"250","cons":1,"lat":12.96059,"lng":79.85394,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALA","scheme":"BOARD"},{"id":"917304118","name":"TT PACKAGED SS","kva":"200","cons":2,"lat":12.94433,"lng":79.86237,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENK","scheme":"BOARD"},{"id":"917304005","name":"SOGANDI SSVI","kva":"25","cons":249,"lat":12.9417,"lng":79.87074,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304048","name":"ELAMBAKKAM SSI","kva":"100","cons":29,"lat":12.98652,"lng":79.83233,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304058","name":"PANNUR SS 10","kva":"100","cons":462,"lat":12.95748,"lng":79.85575,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304120","name":"SSN INDUSTRIES","kva":"250","cons":1,"lat":12.96058,"lng":79.85394,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALA","scheme":"BOARD"},{"id":"917304121","name":"SRI AYYAN 63KVA","kva":"25","cons":5,"lat":12.96163,"lng":79.85227,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"917304100","name":"ELAMBAKKAM SS 7","kva":"25","cons":1,"lat":12.98105,"lng":79.85202,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VE","scheme":"BOARD"},{"id":"917304091","name":"MOLACHUR SSXVI","kva":"100","cons":16,"lat":12.93353,"lng":79.87102,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304101","name":"PUDHUPATTU SS 6","kva":"100","cons":13,"lat":12.96605,"lng":79.85187,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AE","scheme":"BOARD"},{"id":"917304012","name":"SOGANDI SSVIII","kva":"100","cons":3,"lat":12.9446,"lng":79.85616,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304041","name":"ETTIKUTTIMEDU SSI","kva":"100","cons":123,"lat":12.98029,"lng":79.81998,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304117","name":"PANNUR SS 19","kva":"63","cons":2,"lat":12.95592,"lng":79.85467,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304044","name":"ELAMBAKKAM SSII","kva":"100","cons":126,"lat":12.98205,"lng":79.83971,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304114","name":"BIMAVARAM SS I","kva":"25","cons":2,"lat":12.97552,"lng":79.86716,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"917304108","name":"PANNUR SS 17","kva":"250","cons":1,"lat":12.966,"lng":79.85334,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"917304031","name":"PANNUR SSVI","kva":"100","cons":249,"lat":12.95391,"lng":79.85426,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304023","name":"KANDHUR SSVII","kva":"250","cons":60,"lat":12.95452,"lng":79.84223,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304046","name":"ELAMBAKKAM SSV","kva":"250","cons":118,"lat":12.98026,"lng":79.83179,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304125","name":"PANNUR PVTG SS 25KVA","kva":"25","cons":23,"lat":12.96153,"lng":79.85746,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VISHNU","scheme":"BOARD"},{"id":"917304105","name":"SOGANDY SS 11","kva":"100","cons":null,"lat":12.94126,"lng":79.86582,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VE","scheme":"BOARD"},{"id":"917304124","name":"MAHALAKSHMI NAGAR SS100KVA MOLACHUR","kva":"100","cons":null,"lat":12.92835,"lng":79.87,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EME POWER EQUIPMENT","scheme":"BOARD"},{"id":"917304051","name":"HT.KB AUTO TECH","kva":"250","cons":null,"lat":12.98056,"lng":79.85188,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917304119","name":"JBM","kva":"100","cons":15,"lat":12.93068,"lng":79.87232,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"}],"917305":[{"id":"917305032","name":"OM LOGESTIC  SS","kva":"100","cons":8,"lat":12.89859,"lng":79.88236,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLEC","scheme":"BOARD"},{"id":"917305040","name":"400 KVA SS III","kva":"500","cons":5,"lat":12.90299,"lng":79.87239,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"917305027","name":"EACHUR MAIN ROAD SS","kva":"100","cons":69,"lat":12.89492,"lng":79.88779,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ABIRAMI","scheme":"BOARD"},{"id":"917305028","name":"EACHUR THOTTAM SS","kva":"100","cons":27,"lat":12.89428,"lng":79.89109,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"BOARD"},{"id":"917305012","name":"PAPANKUZHI SS 2 OHT PAPANKUZHI","kva":"100","cons":1,"lat":12.87333,"lng":79.88456,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AURO","scheme":"BOARD"},{"id":"917305050","name":"KUNNAM SS 11 MOONGILI AMMAN KOVIL WAU","kva":"25","cons":66,"lat":12.88757,"lng":79.87301,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"917305029","name":"EACHUR VLG SS","kva":"100","cons":438,"lat":12.88632,"lng":79.89577,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"917305004","name":"KUNNAM SS 5 HENSEL OPP","kva":"100","cons":76,"lat":12.88548,"lng":79.8664,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"917305019","name":"CHINAKOVALAVEDU SS 1 PERUMAL KOIL NEAR","kva":"100","cons":35,"lat":12.8678,"lng":79.8726,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"917305039","name":"KUNNAM SS 9 ALECTRONA ENGINEERING","kva":"250","cons":88,"lat":12.89711,"lng":79.87792,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"917305001","name":"SIRUMANGADU SS 1 CHETTIKULAM ROAD","kva":"100","cons":38,"lat":12.90391,"lng":79.88241,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"917305002","name":"KUNNAM SS 1 KUNNAM COLONY","kva":"250","cons":240,"lat":12.88877,"lng":79.86866,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"917305059","name":"KUNNAM GOPAL SS 63KVA","kva":"63","cons":null,"lat":12.88679,"lng":79.87272,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"917305058","name":"JJ ENGINEERING 250 SS 1","kva":"250","cons":null,"lat":12.92086,"lng":79.87394,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"917305043","name":"PERIYA KOVALAVEDU SS 1","kva":"250","cons":118,"lat":12.87535,"lng":79.87543,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAGA","scheme":"BOARD"},{"id":"917305030","name":"KUNNAM SS 7 SPA WATER","kva":"100","cons":102,"lat":12.89466,"lng":79.87662,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO","scheme":"BOARD"},{"id":"917305033","name":"KUNNAM TDS SS","kva":"100","cons":34,"lat":12.9021,"lng":79.87428,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLEC","scheme":"BOARD"},{"id":"917305035","name":"MAGESH SARMA SS","kva":"100","cons":1,"lat":12.90211,"lng":79.87218,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"917305026","name":"EACHUR COLONY SS","kva":"100","cons":450,"lat":12.88809,"lng":79.89581,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"917305057","name":"ENGINEERING SS","kva":"250","cons":null,"lat":12.9206,"lng":79.8737,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917305031","name":"SPL IND SS","kva":"100","cons":3,"lat":12.8854,"lng":79.88231,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO MECH","scheme":"BOARD"},{"id":"917305042","name":"EACHUR SS 4 JAYARAMAN LABOUR","kva":"100","cons":7,"lat":12.89392,"lng":79.90008,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"917305007","name":"AYIMECHERY SS 1 2 AYMECHERY PANCHAYAT OPP","kva":"200","cons":479,"lat":12.86961,"lng":79.86052,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"917305052","name":"AYIMECHERY SS 4 KOVALAVEDU VILLAGE ROAD","kva":"100","cons":9,"lat":12.87595,"lng":79.86398,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"917305036","name":"SIRIMANGADU SS 3 MAIN ROAD","kva":"100","cons":274,"lat":12.90554,"lng":79.88459,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"917305044","name":"EACHUR SS 10 SRC PROJECTS","kva":"250","cons":5,"lat":12.88358,"lng":79.88131,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"917305010","name":"THIRUVANKARANAI SS 1 GANGAIAMMAN KOIL NEAR","kva":"100","cons":216,"lat":12.86292,"lng":79.8748,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINI","scheme":"BOARD"},{"id":"917305005","name":"KUNNAM SS 2 ESWARAN KOIL NEAR","kva":"250","cons":357,"lat":12.8895,"lng":79.87106,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"917305037","name":"JAPPIAR SS","kva":"250","cons":2,"lat":12.87241,"lng":79.88172,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIDYUT INDUSTRIAL LTD","scheme":"BOARD"},{"id":"917305016","name":"MM KUPPAM SS","kva":"100","cons":28,"lat":12.89895,"lng":79.8792,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"917305054","name":"ECHOOR MAIN ROAD","kva":"63","cons":25,"lat":12.89142,"lng":79.89335,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"MOHINI","scheme":"BOARD"},{"id":"917305051","name":"SIRUMANGADU   SS 4 SUDUGADU WAY","kva":"100","cons":24,"lat":12.90466,"lng":79.88961,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"917305011","name":"THIRUVANKARANI COLONY SS 2","kva":"100","cons":129,"lat":12.87121,"lng":79.87948,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO","scheme":"BOARD"},{"id":"917305008","name":"SIRUMANGADU SS 2 COLONY","kva":"250","cons":87,"lat":12.90478,"lng":79.88711,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLEC","scheme":"BOARD"},{"id":"917305055","name":"UDHAYAKUMAR","kva":"250","cons":14,"lat":12.8947,"lng":79.88943,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"917305041","name":"KUNNAM SS 3 JEPPIAR COLLEGE","kva":"100","cons":112,"lat":12.89128,"lng":79.87396,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"THIRUMALA","scheme":"BOARD"},{"id":"917305034","name":"AYIMECHERY SS 3 ROYALENFIELD NEAR","kva":"250","cons":107,"lat":12.87822,"lng":79.86281,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"917305006","name":"KUNNAM SS 6 APEX NEAR","kva":"100","cons":10,"lat":12.88611,"lng":79.86726,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"BOARD"},{"id":"917305038","name":"KUNNAM SS 8 ALECTRONA ENGINEERING","kva":"250","cons":102,"lat":12.8976,"lng":79.87825,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"THIRUMALA","scheme":"BOARD"},{"id":"917305018","name":"THIRUVANKARANAI SS 5 SUDUKADU POGUM WAY","kva":"25","cons":1,"lat":12.86716,"lng":79.88274,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"917305060","name":"KOVALAVEDU SS","kva":"250","cons":3,"lat":12.90312,"lng":79.87903,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"917305025","name":"SIRUMANGADU VLG SS","kva":"100","cons":21,"lat":12.89783,"lng":79.88092,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SURYA ELECTRICAL","scheme":"BOARD"},{"id":"917305003","name":"KUNNAM SS 4 PUMP HOUSE","kva":"100","cons":21,"lat":12.88118,"lng":79.86381,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAGA","scheme":"BOARD"}]}}