{"substationCode":"9181","feeders":{"918101":{"name":"GANDHI ROAD","code":"918101","ss_code":"9181","volt":"11","len":5.64,"dts":30,"cons":2215,"type":"MultiLineString","coords":[[[79.94423,12.96069],[79.94414,12.96078]],[[79.94414,12.96078],[79.94387,12.96079]],[[79.94387,12.96079],[79.94352,12.96079]],[[79.94352,12.96079],[79.9432,12.96079]],[[79.9432,12.96079],[79.94284,12.96079]],[[79.94284,12.96079],[79.9425,12.96079]],[[79.9425,12.96079],[79.94195,12.9608]],[[79.94586,12.96765],[79.94576,12.96766]],[[79.94885,12.96785],[79.94881,12.96785]],[[79.94881,12.96785],[79.94882,12.96785]],[[79.94908,12.9675],[79.94904,12.96745]],[[79.94774,12.96723],[79.94773,12.96708]],[[79.94883,12.96314],[79.94924,12.96313]],[[79.94698,12.96699],[79.94699,12.96696]],[[79.94828,12.96778],[79.94794,12.96776]],[[79.94698,12.96699],[79.94655,12.96695]],[[79.9495,12.96268],[79.94949,12.96234]],[[79.94533,12.96536],[79.94557,12.96532]],[[79.94557,12.96532],[79.9456,12.96526]],[[79.94924,12.96313],[79.94958,12.96317]],[[79.94958,12.96317],[79.94959,12.96317]],[[79.94958,12.96317],[79.9495,12.96268]],[[79.9495,12.96268],[79.94951,12.96268]],[[79.94838,12.96318],[79.94883,12.96314]],[[79.95559,12.97254],[79.95549,12.97225]],[[79.95549,12.97225],[79.95549,12.97225]],[[79.94728,12.96759],[79.94714,12.96749]],[[79.94353,12.95818],[79.94351,12.9581]],[[79.94836,12.96344],[79.9483,12.9635]],[[79.94836,12.96344],[79.94838,12.96318]],[[79.94534,12.96517],[79.94533,12.96536]],[[79.94533,12.96502],[79.94534,12.96517]],[[79.94918,12.96375],[79.94905,12.96366]],[[79.94404,12.95974],[79.94399,12.95957]],[[79.94531,12.9645],[79.94532,12.96463]],[[79.94611,12.96762],[79.94586,12.96765]],[[79.95282,12.96588],[79.95244,12.96606]],[[79.9531,12.96647],[79.95295,12.96617]],[[79.94522,12.964],[79.94526,12.96428]],[[79.94399,12.95957],[79.94436,12.95947]],[[79.94908,12.9675],[79.94905,12.96718]],[[79.95033,12.96436],[79.94978,12.96421]],[[79.94497,12.96293],[79.94491,12.96271]],[[79.9521,12.96518],[79.9517,12.96496]],[[79.94706,12.9674],[79.94704,12.96718]],[[79.94706,12.9648],[79.94704,12.96423]],[[79.94704,12.96423],[79.94695,12.9635]],[[79.94535,12.96326],[79.94508,12.96327]],[[79.9451,12.96342],[79.94513,12.96375]],[[79.94532,12.96463],[79.94532,12.96482]],[[79.9455,12.96288],[79.94533,12.96287]],[[79.94365,12.95852],[79.94353,12.95818]],[[79.94353,12.95818],[79.94353,12.95818]],[[79.95284,12.96707],[79.95267,12.96737]],[[79.95295,12.96617],[79.95282,12.96588]],[[79.94853,12.96783],[79.94828,12.96778]],[[79.94704,12.96718],[79.94705,12.967]],[[79.94752,12.96764],[79.94728,12.96759]],[[79.94704,12.96718],[79.94698,12.96699]],[[79.94698,12.96699],[79.94698,12.96699]],[[79.94513,12.96375],[79.94513,12.96388]],[[79.94513,12.96388],[79.94514,12.96388]],[[79.94918,12.96411],[79.94864,12.96396]],[[79.94922,12.96389],[79.94922,12.96383]],[[79.94696,12.96334],[79.94677,12.96327]],[[79.94533,12.96311],[79.94535,12.96326]],[[79.94508,12.96327],[79.9451,12.96342]],[[79.94513,12.96388],[79.94522,12.964]],[[79.95267,12.96737],[79.95227,12.96729]],[[79.94976,12.96719],[79.94952,12.96703]],[[79.94703,12.9667],[79.94705,12.96632]],[[79.94864,12.96396],[79.9482,12.96382]],[[79.9478,12.96367],[79.94746,12.96355]],[[79.94746,12.96355],[79.94696,12.96334]],[[79.94696,12.96334],[79.94696,12.96334]],[[79.94645,12.96315],[79.94613,12.96308]],[[79.9438,12.96848],[79.94397,12.9685],[79.94393,12.96778],[79.94396,12.96691],[79.94698,12.96699]],[[79.94698,12.96699],[79.94701,12.96699]],[[79.94582,12.96301],[79.94573,12.96292]],[[79.94429,12.96094],[79.94423,12.96069]],[[79.95244,12.96606],[79.95203,12.9661]],[[79.95266,12.96563],[79.95242,12.96543]],[[79.94862,12.96363],[79.94836,12.96344]],[[79.94905,12.96718],[79.94941,12.96719]],[[79.94677,12.96327],[79.94645,12.96315]],[[79.9534,12.96703],[79.95321,12.9667]],[[79.95321,12.9667],[79.95321,12.9667]],[[79.94533,12.96287],[79.94533,12.96311]],[[79.94387,12.95908],[79.94365,12.95852]],[[79.95403,12.96854],[79.9539,12.96817]],[[79.9531,12.96647],[79.95289,12.9665]],[[79.94508,12.96327],[79.94506,12.96311]],[[79.94441,12.96171],[79.94442,12.96137]],[[79.94707,12.96602],[79.94704,12.96567]],[[79.94704,12.96567],[79.94705,12.96538]],[[79.9441,12.95995],[79.94404,12.95974]],[[79.94404,12.95974],[79.94405,12.95974]],[[79.94918,12.96411],[79.9492,12.96401]],[[79.94532,12.96482],[79.94533,12.96502]],[[79.9539,12.96817],[79.95374,12.96775]],[[79.95374,12.96775],[79.95358,12.96738]],[[79.95358,12.96738],[79.9534,12.96703]],[[79.95282,12.96588],[79.95266,12.96563]],[[79.94449,12.96209],[79.94441,12.96171]],[[79.94442,12.96137],[79.94434,12.96114]],[[79.94705,12.96632],[79.94707,12.96602]],[[79.94434,12.96114],[79.94429,12.96094]],[[79.94429,12.96094],[79.9443,12.96094]],[[79.94399,12.95957],[79.94387,12.95908]],[[79.9482,12.96382],[79.9478,12.96367]],[[79.9478,12.96367],[79.94781,12.96367]],[[79.95077,12.96453],[79.95033,12.96436]],[[79.95461,12.97051],[79.95444,12.97002]],[[79.95414,12.9689],[79.95403,12.96854]],[[79.9549,12.97125],[79.95471,12.97079]],[[79.95471,12.97079],[79.95471,12.97079]],[[79.95444,12.97002],[79.95423,12.97009]],[[79.95414,12.9689],[79.9545,12.96878]],[[79.95515,12.97158],[79.9549,12.97125]],[[79.95426,12.96928],[79.95407,12.9692]],[[79.95426,12.96928],[79.95414,12.9689]],[[79.95536,12.97191],[79.95515,12.97158]],[[79.94423,12.96069],[79.94414,12.96034]],[[79.94941,12.96719],[79.94976,12.96719]],[[79.94881,12.96785],[79.94853,12.96783]],[[79.94705,12.96538],[79.94718,12.96541]],[[79.94978,12.96421],[79.94918,12.96411]],[[79.94918,12.96411],[79.94918,12.96411]],[[79.9492,12.96401],[79.94922,12.96389]],[[79.94922,12.96389],[79.94923,12.96389]],[[79.94902,12.96788],[79.94908,12.9675]],[[79.94714,12.96749],[79.94706,12.9674]],[[79.94487,12.96257],[79.94483,12.96241]],[[79.94905,12.96366],[79.94885,12.96362]],[[79.94436,12.95947],[79.94429,12.95911],[79.94472,12.95901],[79.94478,12.95934]],[[79.94506,12.96311],[79.94497,12.96293]],[[79.94414,12.96034],[79.9441,12.95995]],[[79.94705,12.967],[79.94704,12.96688]],[[79.94704,12.96688],[79.94703,12.9667]],[[79.94695,12.9635],[79.94696,12.96334]],[[79.94613,12.96308],[79.94582,12.96301]],[[79.94582,12.96301],[79.94582,12.96301]],[[79.94532,12.96463],[79.94551,12.96454]],[[79.94483,12.96241],[79.94449,12.96209]],[[79.94573,12.96292],[79.9455,12.96288]],[[79.94885,12.96785],[79.94902,12.96788]],[[79.95321,12.9667],[79.9531,12.96647]],[[79.95242,12.96543],[79.9521,12.96518]],[[79.95471,12.97079],[79.95461,12.97051]],[[79.94705,12.96538],[79.94704,12.96515]],[[79.94922,12.96383],[79.94918,12.96375]],[[79.94885,12.96362],[79.94862,12.96363]],[[79.9534,12.96703],[79.95284,12.96707]],[[79.94704,12.96515],[79.94706,12.9648]],[[79.94491,12.96271],[79.94487,12.96257]],[[79.95203,12.9661],[79.95167,12.96607]],[[79.9517,12.96496],[79.95112,12.96469]],[[79.9475,12.96722],[79.94774,12.96723]],[[79.94774,12.96723],[79.94774,12.96723]],[[79.94706,12.9674],[79.94726,12.96721]],[[79.94881,12.96856],[79.94885,12.96785]],[[79.94726,12.96721],[79.9475,12.96722]],[[79.95572,12.9728],[79.95559,12.97254]],[[79.95549,12.97225],[79.95536,12.97191]],[[79.95444,12.97002],[79.9543,12.96961]],[[79.94794,12.96776],[79.94752,12.96764]],[[79.94526,12.96428],[79.94531,12.9645]],[[79.94551,12.96454],[79.94547,12.9643]],[[79.95427,12.96941],[79.95426,12.96928]],[[79.9543,12.96961],[79.95427,12.96941]],[[79.95112,12.96469],[79.95077,12.96453]]]},"918102":{"name":"GOKULDUM","code":"918102","ss_code":"9181","volt":"11","len":20.54,"dts":40,"cons":1609,"type":"MultiLineString","coords":[[[79.94408,12.97218],[79.94409,12.97239]],[[79.92568,12.99932],[79.92557,12.99917]],[[79.89808,13.00598],[79.89794,13.00553]],[[79.90041,12.9934],[79.90041,12.9934]],[[79.90041,12.9934],[79.90037,12.99363]],[[79.94187,12.98165],[79.94174,12.98177]],[[79.94199,12.98203],[79.94219,12.98227]],[[79.94174,12.98177],[79.94199,12.98203]],[[79.94219,12.98227],[79.94238,12.98236]],[[79.94238,12.98236],[79.94275,12.98223]],[[79.94275,12.98223],[79.94325,12.98207]],[[79.94325,12.98207],[79.94367,12.98184]],[[79.94457,12.98209],[79.94505,12.98217]],[[79.94367,12.98184],[79.94414,12.98198]],[[79.94414,12.98198],[79.94457,12.98209]],[[79.94505,12.98217],[79.94517,12.98242]],[[79.94517,12.98242],[79.94548,12.98239]],[[79.94548,12.98239],[79.94577,12.98235]],[[79.94625,12.98256],[79.94616,12.98225]],[[79.94577,12.98235],[79.94586,12.9826]],[[79.94586,12.9826],[79.94625,12.98256]],[[79.94616,12.98225],[79.94609,12.98198]],[[79.90015,13.01511],[79.9007,13.01509]],[[79.93832,12.98123],[79.93816,12.98169]],[[79.94097,12.98105],[79.94129,12.9813]],[[79.93696,12.98224],[79.93695,12.98233]],[[79.93695,12.98233],[79.93695,12.98233]],[[79.93756,12.98195],[79.93728,12.98203]],[[79.93955,12.97608],[79.9393,12.97604]],[[79.93992,12.97613],[79.93955,12.97608]],[[79.93787,12.98183],[79.93756,12.98195]],[[79.93695,12.98233],[79.93683,12.98261]],[[79.93728,12.98203],[79.937,12.98211]],[[79.93816,12.98169],[79.93787,12.98183]],[[79.937,12.98211],[79.93696,12.98224]],[[79.92259,12.9741],[79.92284,12.97402]],[[79.90511,12.99534],[79.90508,12.99528]],[[79.92564,12.97453],[79.92741,12.97431],[79.92724,12.97303]],[[79.91905,12.98511],[79.91901,12.98505]],[[79.91901,12.98505],[79.91902,12.98504]],[[79.92715,12.98658],[79.92681,12.9866]],[[79.92564,12.97453],[79.92564,12.97456]],[[79.90013,13.01286],[79.90007,13.01257]],[[79.89876,13.00886],[79.89857,13.00868]],[[79.90118,13.00582],[79.90149,13.00583]],[[79.89839,13.00852],[79.89841,13.00814]],[[79.89841,13.00814],[79.89842,13.00814]],[[79.90082,13.00583],[79.90118,13.00582]],[[79.90082,13.00583],[79.90081,13.00587]],[[79.89521,13.01829],[79.89516,13.01798]],[[79.89893,13.00907],[79.89876,13.00886]],[[79.89893,13.00907],[79.89941,13.00901]],[[79.89857,13.00868],[79.89839,13.00852]],[[79.90007,13.01257],[79.9,13.01236]],[[79.9,13.01236],[79.9,13.01236]],[[79.90359,13.00351],[79.90381,13.0031]],[[79.90381,13.0031],[79.90381,13.0031]],[[79.88989,13.02018],[79.89033,13.02006]],[[79.93683,12.98261],[79.93678,12.98282]],[[79.93816,12.98169],[79.9386,12.98156]],[[79.89112,13.01977],[79.89136,13.01973]],[[79.93646,12.98412],[79.93693,12.98415]],[[79.90056,13.01398],[79.90089,13.01404]],[[79.9158,12.98862],[79.91583,12.98871]],[[79.89694,13.01778],[79.89706,13.01785]],[[79.9266,13.01206],[79.92663,13.01161]],[[79.92811,13.01419],[79.92814,13.01378]],[[79.92653,13.01396],[79.92629,13.0134]],[[79.92652,13.01111],[79.92617,13.0108]],[[79.92814,13.01378],[79.92743,13.01386]],[[79.92617,13.0108],[79.92573,13.0105]],[[79.92743,13.01386],[79.92653,13.01396]],[[79.92629,13.0134],[79.92621,13.0128]],[[79.92621,13.0128],[79.9266,13.01206]],[[79.92663,13.01161],[79.92652,13.01111]],[[79.89516,13.01798],[79.89511,13.01763]],[[79.89516,13.01798],[79.89514,13.01783]],[[79.94011,12.97611],[79.94012,12.97632]],[[79.93785,12.97897],[79.93791,12.97863]],[[79.9399,12.98109],[79.94025,12.98097]],[[79.93771,12.97937],[79.93785,12.97897]],[[79.93785,12.97897],[79.93785,12.97897]],[[79.93865,12.98006],[79.9385,12.98061]],[[79.9384,12.98088],[79.93832,12.98123]],[[79.93916,12.98345],[79.93919,12.98304]],[[79.93919,12.98297],[79.93899,12.98268]],[[79.9393,12.97604],[79.93913,12.97601]],[[79.93913,12.97601],[79.93877,12.97588]],[[79.94081,12.97306],[79.94065,12.97353]],[[79.94048,12.9739],[79.94029,12.97428]],[[79.93976,12.97627],[79.93969,12.97655]],[[79.93969,12.97655],[79.9396,12.97683]],[[79.93798,12.97992],[79.93763,12.97969]],[[79.94153,12.98151],[79.94187,12.98165]],[[79.94187,12.98165],[79.94188,12.98165]],[[79.9385,12.98061],[79.9384,12.98088]],[[79.93658,12.98362],[79.93646,12.98412]],[[79.93869,12.98419],[79.9391,12.98419]],[[79.9391,12.98419],[79.93919,12.98383]],[[79.9395,12.98121],[79.9399,12.98109]],[[79.93678,12.98282],[79.93666,12.98326]],[[79.94129,12.9813],[79.94153,12.98151]],[[79.93763,12.97969],[79.93759,12.97992]],[[79.93933,12.9777],[79.93908,12.97844]],[[79.93887,12.97926],[79.93865,12.98006]],[[79.93763,12.97969],[79.93771,12.97937]],[[79.94025,12.98097],[79.94065,12.98082]],[[79.94065,12.98082],[79.94097,12.98105]],[[79.94065,12.97353],[79.94048,12.9739]],[[79.9386,12.98156],[79.93903,12.98137]],[[79.93903,12.98137],[79.9395,12.98121]],[[79.93919,12.98383],[79.93916,12.98345]],[[79.94002,12.97518],[79.94011,12.97571]],[[79.94011,12.97611],[79.93992,12.97613]],[[79.93837,12.98005],[79.93798,12.97992]],[[79.93666,12.98326],[79.93658,12.98362]],[[79.93936,12.98257],[79.93928,12.9824]],[[79.93784,12.98418],[79.93827,12.98418]],[[79.93693,12.98415],[79.93739,12.98416]],[[79.9396,12.97683],[79.93933,12.9777]],[[79.93865,12.98006],[79.93837,12.98005]],[[79.93739,12.98416],[79.93784,12.98418]],[[79.93899,12.98268],[79.93936,12.98257]],[[79.94029,12.97428],[79.94012,12.97473]],[[79.94012,12.97473],[79.94002,12.97518]],[[79.94012,12.97632],[79.93976,12.97627]],[[79.93908,12.97844],[79.93887,12.97926]],[[79.9438,12.96854],[79.94398,12.96855],[79.94395,12.96837],[79.9436,12.96831],[79.94328,12.96818],[79.94322,12.96925],[79.94229,12.96951],[79.94192,12.96972],[79.94172,12.96978],[79.9411,12.97051],[79.9388,12.97589]],[[79.89643,13.01792],[79.89694,13.01778]],[[79.93587,12.98549],[79.93613,12.98466]],[[79.91942,12.98739],[79.91884,12.98742]],[[79.92262,12.97463],[79.92269,12.97511]],[[79.92641,12.98589],[79.92561,12.98581]],[[79.92398,12.98561],[79.92309,12.98551]],[[79.91963,12.98528],[79.91913,12.98511]],[[79.92065,12.98565],[79.92061,12.98596]],[[79.91321,12.99108],[79.91269,12.99122]],[[79.90063,13.00572],[79.90082,13.00583]],[[79.90258,13.00488],[79.90251,13.005]],[[79.90552,13.00114],[79.90595,13.0009]],[[79.90545,12.99789],[79.90533,12.99758]],[[79.90519,12.99579],[79.90511,12.99534]],[[79.90511,12.99534],[79.90511,12.99534]],[[79.90495,12.99436],[79.90494,12.99422]],[[79.90494,12.99422],[79.90464,12.99429]],[[79.9152,12.98896],[79.91505,12.98906]],[[79.90735,12.9931],[79.90667,12.99339]],[[79.92064,12.98482],[79.92056,12.98435]],[[79.92011,12.98249],[79.9199,12.9821]],[[79.91917,12.97945],[79.91932,12.97869]],[[79.91942,12.9781],[79.91962,12.97742]],[[79.92248,12.97409],[79.92259,12.9741]],[[79.92259,12.9741],[79.92259,12.9741]],[[79.93385,12.98667],[79.93303,12.98654]],[[79.93151,12.98637],[79.93085,12.9863]],[[79.92899,12.98612],[79.92851,12.98607]],[[79.92655,12.9867],[79.92646,12.98629]],[[79.92028,12.98526],[79.91963,12.98528]],[[79.92054,12.98528],[79.92065,12.98565]],[[79.91756,12.9877],[79.91711,12.98778]],[[79.91639,12.98799],[79.9163,12.98846]],[[79.91583,12.98871],[79.9155,12.98893]],[[79.91141,12.99154],[79.91081,12.99172]],[[79.9204,12.98342],[79.92028,12.98296]],[[79.91966,12.98118],[79.91954,12.98079]],[[79.91954,12.98079],[79.9196,12.9804]],[[79.9222,12.9724],[79.92227,12.97294]],[[79.92227,12.97294],[79.92241,12.97353]],[[79.93085,12.9863],[79.93059,12.98628]],[[79.93059,12.98628],[79.92987,12.98617]],[[79.92229,12.98545],[79.92144,12.98532]],[[79.91269,12.99122],[79.91256,12.99124]],[[79.91256,12.99124],[79.91257,12.99124]],[[79.91711,12.98778],[79.91667,12.98785]],[[79.9155,12.98893],[79.9152,12.98896]],[[79.92082,12.98524],[79.92064,12.98482]],[[79.9201,12.97536],[79.92029,12.97468]],[[79.92162,12.97192],[79.92185,12.97191]],[[79.92987,12.98617],[79.92899,12.98612]],[[79.92789,12.98634],[79.92758,12.98646]],[[79.92309,12.98551],[79.92229,12.98545]],[[79.91492,12.9889],[79.91492,12.98868]],[[79.91414,12.98948],[79.91371,12.98964]],[[79.91205,12.99137],[79.91141,12.99154]],[[79.90667,12.99339],[79.90623,12.9936]],[[79.92084,12.98532],[79.92082,12.98524]],[[79.92063,12.97339],[79.92082,12.97267]],[[79.92241,12.97353],[79.92248,12.97409]],[[79.92054,12.98528],[79.92028,12.98526]],[[79.92061,12.98596],[79.92069,12.98669]],[[79.92079,12.98737],[79.92032,12.98728]],[[79.92082,12.97267],[79.92091,12.97225]],[[79.92049,12.98384],[79.9204,12.98342]],[[79.91024,12.9919],[79.90961,12.99213]],[[79.90623,12.9936],[79.906,12.99372]],[[79.91947,12.97985],[79.91917,12.97945]],[[79.91932,12.97869],[79.91942,12.9781]],[[79.92215,12.9719],[79.9222,12.9724]],[[79.92818,12.9862],[79.92789,12.98634]],[[79.92646,12.98629],[79.92641,12.98589]],[[79.92987,12.98617],[79.92976,12.98686]],[[79.92641,12.98589],[79.92707,12.98585]],[[79.92707,12.98585],[79.92708,12.98585]],[[79.91913,12.98511],[79.91905,12.98511]],[[79.91905,12.98511],[79.91905,12.98511]],[[79.91667,12.98785],[79.91639,12.98799]],[[79.91976,12.98169],[79.91966,12.98118]],[[79.91962,12.97742],[79.91982,12.97667]],[[79.92092,12.97202],[79.92123,12.972]],[[79.93553,12.98677],[79.93552,12.98677]],[[79.93552,12.98677],[79.93469,12.98668]],[[79.93469,12.98668],[79.93385,12.98667]],[[79.92851,12.98607],[79.92818,12.9862]],[[79.92758,12.98646],[79.92715,12.98658]],[[79.92715,12.98658],[79.92715,12.98658]],[[79.92481,12.98566],[79.92398,12.98561]],[[79.92032,12.98728],[79.91983,12.98746]],[[79.92029,12.97468],[79.92051,12.97405]],[[79.91371,12.98964],[79.91349,12.99039]],[[79.91505,12.98906],[79.91464,12.98926]],[[79.91256,12.99124],[79.91205,12.99137]],[[79.90961,12.99213],[79.90905,12.99236]],[[79.90792,12.99284],[79.90735,12.9931]],[[79.9196,12.9804],[79.91947,12.97985]],[[79.92051,12.97405],[79.92063,12.97339]],[[79.92091,12.97225],[79.92092,12.97202]],[[79.92092,12.97202],[79.92092,12.97202]],[[79.92069,12.98669],[79.92079,12.98737]],[[79.91349,12.99039],[79.91327,12.99078]],[[79.89324,13.01917],[79.89353,13.01909]],[[79.89907,13.01723],[79.89931,13.01721]],[[79.90024,13.01882],[79.90039,13.01915]],[[79.9002,13.01707],[79.90048,13.01634]],[[79.90048,13.01634],[79.90036,13.01596]],[[79.90005,13.01417],[79.9,13.01392]],[[79.89957,13.01079],[79.89943,13.01056]],[[79.89943,13.01056],[79.89937,13.01029]],[[79.89812,13.0062],[79.89808,13.00598]],[[79.90017,13.00577],[79.90063,13.00572]],[[79.90449,13.00162],[79.90493,13.00139]],[[79.90547,12.99869],[79.90533,12.99835]],[[79.90534,12.99717],[79.90531,12.99681]],[[79.9019,12.99363],[79.90155,12.9936]],[[79.90476,12.99346],[79.90465,12.9931]],[[79.90426,13.01683],[79.90457,13.01677]],[[79.89999,13.01716],[79.90004,13.01738]],[[79.89694,13.01775],[79.89742,13.01757]],[[79.89846,13.01721],[79.89884,13.01713]],[[79.90013,13.01467],[79.90005,13.01417]],[[79.89991,13.01226],[79.89987,13.01201]],[[79.89987,13.01201],[79.89971,13.01167]],[[79.9005,13.00873],[79.90075,13.00859]],[[79.89824,13.0067],[79.89821,13.00644]],[[79.90258,13.00488],[79.90255,13.00456]],[[79.90415,13.00225],[79.90434,13.00194]],[[79.90589,13.00039],[79.90571,12.99983]],[[79.90513,12.99467],[79.90495,12.99436]],[[79.90464,12.99429],[79.90426,12.99433]],[[79.90426,12.99433],[79.90426,12.99433]],[[79.90533,12.99395],[79.90571,12.99384]],[[79.90466,12.99263],[79.90442,12.99206]],[[79.90252,13.01685],[79.9028,13.01686]],[[79.90178,13.01695],[79.9021,13.01696]],[[79.89567,13.01814],[79.89639,13.0179]],[[79.89862,13.00555],[79.89914,13.00568]],[[79.89353,13.01909],[79.89395,13.01892]],[[79.89439,13.0188],[79.89486,13.01863]],[[79.89486,13.01863],[79.89483,13.01889]],[[79.89486,13.01863],[79.89514,13.01856]],[[79.90023,13.01857],[79.90024,13.01882]],[[79.90005,13.01417],[79.90054,13.01398]],[[79.89926,13.00969],[79.89912,13.00938]],[[79.89941,13.00901],[79.89978,13.0089]],[[79.89978,13.0089],[79.90008,13.00884]],[[79.90595,13.0009],[79.90591,13.00065]],[[79.90568,12.99945],[79.90558,12.99917]],[[79.90558,12.99917],[79.90547,12.99869]],[[79.90508,12.99528],[79.90513,12.99467]],[[79.90209,12.99383],[79.9019,12.99363]],[[79.9028,13.01686],[79.90328,13.01675]],[[79.90158,13.01701],[79.90178,13.01695]],[[79.89418,13.01865],[79.89455,13.01853]],[[79.90381,13.0031],[79.90393,13.00279]],[[79.90494,12.99422],[79.90491,12.99386]],[[79.89884,13.01713],[79.89888,13.01722]],[[79.89888,13.01722],[79.89889,13.01724]],[[79.89889,13.01724],[79.89907,13.01723]],[[79.89931,13.01721],[79.8995,13.01716]],[[79.8995,13.01716],[79.89957,13.01714]],[[79.90036,13.01596],[79.90029,13.01556]],[[79.89982,13.01341],[79.9002,13.0133]],[[79.90019,13.01317],[79.90013,13.01286]],[[79.89932,13.01],[79.89926,13.00969]],[[79.89898,13.00911],[79.89893,13.00907]],[[79.89843,13.00799],[79.89847,13.00768]],[[79.89972,13.00566],[79.90017,13.00577]],[[79.90434,13.00194],[79.90449,13.00162]],[[79.90571,12.99983],[79.90568,12.99945]],[[79.90533,12.99758],[79.90534,12.99717]],[[79.90426,12.99433],[79.90402,12.99434]],[[79.90362,12.99432],[79.90319,12.99425]],[[79.90277,12.99416],[79.90242,12.994]],[[79.90072,12.99345],[79.90041,12.9934]],[[79.90041,12.9934],[79.90041,12.9934]],[[79.89907,13.01722],[79.89931,13.01719]],[[79.90021,13.01712],[79.90014,13.01736]],[[79.90039,13.01915],[79.90047,13.01955]],[[79.90029,13.01556],[79.90015,13.01511]],[[79.89937,13.01029],[79.89932,13.01]],[[79.89912,13.00938],[79.89898,13.00911]],[[79.89841,13.00814],[79.89843,13.00799]],[[79.89847,13.00768],[79.89838,13.00746]],[[79.89794,13.00553],[79.89804,13.00548]],[[79.90591,13.00065],[79.90589,13.00039]],[[79.90533,12.99835],[79.90545,12.99789]],[[79.90531,12.99681],[79.90529,12.99645]],[[79.90524,12.99615],[79.90519,12.99579]],[[79.90037,12.99363],[79.90031,12.99378]],[[79.90491,12.99386],[79.90476,12.99346]],[[79.90457,13.01677],[79.90503,13.01674]],[[79.89999,13.01716],[79.9002,13.0171]],[[79.89794,13.01739],[79.89802,13.01737]],[[79.89802,13.01737],[79.89847,13.01728]],[[79.89341,13.01893],[79.89379,13.01876]],[[79.90111,12.99352],[79.90072,12.99345]],[[79.90311,13.0041],[79.90369,13.00372]],[[79.90369,13.00372],[79.90359,13.00351]],[[79.90493,13.00139],[79.90552,13.00114]],[[79.90242,12.994],[79.90209,12.99383]],[[79.90503,13.01674],[79.90552,13.01669]],[[79.90376,13.01689],[79.90426,13.01683]],[[79.90328,13.01675],[79.90336,13.01691]],[[79.89847,13.01728],[79.89878,13.01723]],[[79.89496,13.01838],[79.89521,13.01829]],[[79.89379,13.01876],[79.89418,13.01865]],[[79.89316,13.01901],[79.89341,13.01893]],[[79.89878,13.01723],[79.89888,13.01722]],[[79.89888,13.01722],[79.89889,13.01722]],[[79.89514,13.01856],[79.89558,13.01834]],[[79.89558,13.01834],[79.89583,13.01827]],[[79.89158,13.01968],[79.89205,13.01951]],[[79.89694,13.01778],[79.89746,13.01758]],[[79.89746,13.01758],[79.89746,13.01758]],[[79.89957,13.01714],[79.90002,13.01707]],[[79.90014,13.01758],[79.90013,13.01794]],[[79.89954,13.0114],[79.89956,13.01126]],[[79.90008,13.00884],[79.9005,13.00873]],[[79.89838,13.00746],[79.8983,13.00702]],[[79.89821,13.00644],[79.89812,13.0062]],[[79.90149,13.00583],[79.90191,13.00565]],[[79.90256,13.00508],[79.90258,13.00488]],[[79.90571,12.99384],[79.90581,12.99378]],[[79.9021,13.01696],[79.90222,13.01692]],[[79.89931,13.01719],[79.8995,13.01716]],[[79.8995,13.01716],[79.89957,13.01715]],[[79.90524,12.99409],[79.90533,12.99395]],[[79.89521,13.01829],[79.89567,13.01814]],[[79.89889,13.01722],[79.89907,13.01722]],[[79.89957,13.01715],[79.89952,13.01733]],[[79.92084,12.98532],[79.92054,12.98528]],[[79.90905,12.99236],[79.9085,12.99259]],[[79.92123,12.972],[79.92162,12.97192]],[[79.89576,13.01813],[79.89643,13.01792]],[[79.89793,13.0174],[79.89802,13.01737]],[[79.89802,13.01737],[79.89846,13.01721]],[[79.90013,13.01794],[79.90015,13.01826]],[[79.90047,13.01955],[79.90008,13.01958]],[[79.89914,13.00568],[79.89972,13.00566]],[[79.90336,13.01691],[79.90376,13.01689]],[[79.89277,13.01929],[79.89324,13.01917]],[[79.8983,13.00702],[79.89824,13.0067]],[[79.90258,13.00425],[79.90311,13.0041]],[[79.90191,13.00565],[79.90227,13.00538]],[[79.89324,13.01917],[79.89316,13.01914]],[[79.90222,13.01692],[79.90252,13.01685]],[[79.91327,12.99078],[79.91321,12.99108]],[[79.92028,12.98296],[79.92011,12.98249]],[[79.9163,12.98846],[79.91616,12.9886]],[[79.91982,12.97667],[79.91992,12.97606]],[[79.89395,13.01892],[79.89439,13.0188]],[[79.9,13.01392],[79.89982,13.01341]],[[79.90155,12.9936],[79.90111,12.99352]],[[79.90529,12.99645],[79.90524,12.99615]],[[79.90465,12.9931],[79.90466,12.99263]],[[79.90376,13.01689],[79.90377,13.01715]],[[79.93059,12.98628],[79.93099,12.98491]],[[79.90494,12.99422],[79.90524,12.99409]],[[79.90524,12.99409],[79.90525,12.99409]],[[79.90319,12.99425],[79.90277,12.99416]],[[79.89205,13.01951],[79.8923,13.01942]],[[79.89746,13.01758],[79.89793,13.0174]],[[79.89455,13.01853],[79.89496,13.01838]],[[79.90393,13.00279],[79.90415,13.00225]],[[79.89847,13.01728],[79.8984,13.01741]],[[79.93552,12.98677],[79.93577,12.98595]],[[79.93577,12.98595],[79.93587,12.98549]],[[79.92248,12.97409],[79.92262,12.97463]],[[79.92269,12.97511],[79.92564,12.97453]],[[79.92564,12.97453],[79.92564,12.97453]],[[79.92681,12.9866],[79.92655,12.9867]],[[79.92707,12.98585],[79.92708,12.98587]],[[79.92056,12.98435],[79.92049,12.98384]],[[79.91884,12.98742],[79.91838,12.98752]],[[79.93303,12.98654],[79.93232,12.9865]],[[79.93232,12.9865],[79.93151,12.98637]],[[79.92561,12.98581],[79.92481,12.98566]],[[79.89742,13.01757],[79.89794,13.01739]],[[79.8923,13.01942],[79.89277,13.01929]],[[79.89583,13.01827],[79.89576,13.01813]],[[79.90002,13.01707],[79.9002,13.01707]],[[79.90015,13.01826],[79.90023,13.01857]],[[79.89971,13.01167],[79.89954,13.0114]],[[79.89956,13.01126],[79.89957,13.01079]],[[79.89804,13.00548],[79.89862,13.00555]],[[79.90227,13.00538],[79.90256,13.00508]],[[79.90015,13.01511],[79.90013,13.01467]],[[79.9002,13.0133],[79.90019,13.01317]],[[79.90105,13.01704],[79.90129,13.01701]],[[79.89069,13.01993],[79.89099,13.01984]],[[79.92144,12.98532],[79.92084,12.98532]],[[79.90129,13.01701],[79.90158,13.01701]],[[79.90051,13.01708],[79.90105,13.01704]],[[79.90402,12.99434],[79.90362,12.99432]],[[79.90014,13.01736],[79.90014,13.01758]],[[79.9,13.01236],[79.89991,13.01226]],[[79.89033,13.02006],[79.89069,13.01993]],[[79.89099,13.01984],[79.89112,13.01977]],[[79.93827,12.98418],[79.93869,12.98419]],[[79.93919,12.98304],[79.93919,12.98297]],[[79.93919,12.98297],[79.93919,12.98297]],[[79.93791,12.97863],[79.93778,12.97858]],[[79.94011,12.97571],[79.94011,12.97611]],[[79.91992,12.97606],[79.9201,12.97536]],[[79.9002,13.0171],[79.90051,13.01708]],[[79.89639,13.0179],[79.89694,13.01775]],[[79.91793,12.9876],[79.91756,12.9877]],[[79.91838,12.98752],[79.91793,12.9876]],[[79.91983,12.98746],[79.91942,12.98739]],[[79.91616,12.9886],[79.91583,12.98871]],[[79.91505,12.98906],[79.91492,12.9889]],[[79.91464,12.98926],[79.91414,12.98948]],[[79.91081,12.99172],[79.91024,12.9919]],[[79.9085,12.99259],[79.90792,12.99284]],[[79.906,12.99372],[79.90581,12.99378]],[[79.92185,12.97191],[79.92215,12.9719]],[[79.93572,12.98677],[79.93553,12.98677]],[[79.9199,12.9821],[79.91976,12.98169]],[[79.90255,13.00456],[79.90258,13.00425]],[[79.89957,13.01715],[79.89999,13.01716]],[[79.90008,13.01958],[79.89973,13.01963]]]},"918103":{"name":"TMA","code":"918103","ss_code":"9181","volt":"11","len":6.94,"dts":58,"cons":4944,"type":"MultiLineString","coords":[[[79.94882,12.96934],[79.94902,12.96935]],[[79.95139,12.97079],[79.95137,12.97074]],[[79.94673,12.96926],[79.94696,12.96925]],[[79.94128,12.97039],[79.94109,12.97056]],[[79.95226,12.9747],[79.95238,12.97494]],[[79.95296,12.97211],[79.95288,12.97206]],[[79.95288,12.97206],[79.9527,12.97212]],[[79.95197,12.9712],[79.95195,12.97118]],[[79.95195,12.97118],[79.95195,12.97118]],[[79.95139,12.97032],[79.95142,12.97031]],[[79.95139,12.97032],[79.95133,12.97018]],[[79.95443,12.9733],[79.95456,12.97339]],[[79.95451,12.97324],[79.95443,12.9733]],[[79.95586,12.97468],[79.95562,12.97459]],[[79.95562,12.97459],[79.95562,12.97459]],[[79.95163,12.97209],[79.95168,12.97267]],[[79.95183,12.97403],[79.95197,12.97441]],[[79.95169,12.97327],[79.95164,12.97362]],[[79.95164,12.97362],[79.95183,12.97403]],[[79.95197,12.97441],[79.95226,12.9747]],[[79.94322,12.96829],[79.94323,12.9682]],[[79.95119,12.96975],[79.95107,12.96981]],[[79.94501,12.96922],[79.94496,12.96921]],[[79.94501,12.96931],[79.94501,12.96922]],[[79.94109,12.97056],[79.94107,12.97063]],[[79.94464,12.96933],[79.9449,12.96932]],[[79.94615,12.96928],[79.94632,12.96926]],[[79.94383,12.96839],[79.9439,12.96842]],[[79.94501,12.96931],[79.94513,12.96936]],[[79.94513,12.96936],[79.94513,12.96936]],[[79.95137,12.97154],[79.9514,12.97168]],[[79.94372,12.96928],[79.9439,12.96927]],[[79.94169,12.97356],[79.94175,12.97356]],[[79.94152,12.97234],[79.94117,12.9724]],[[79.94283,12.96562],[79.94283,12.96549]],[[79.94134,12.97325],[79.94114,12.97315]],[[79.9439,12.96927],[79.94428,12.9693]],[[79.94784,12.96924],[79.94809,12.96924]],[[79.94501,12.96931],[79.94502,12.96956]],[[79.94164,12.97322],[79.94169,12.97356]],[[79.94501,12.96917],[79.94503,12.96902]],[[79.94553,12.97045],[79.94576,12.97037]],[[79.94168,12.97211],[79.94158,12.9717]],[[79.94428,12.9693],[79.94464,12.96933]],[[79.94187,12.96759],[79.94187,12.96751]],[[79.94187,12.96751],[79.94187,12.96751]],[[79.9449,12.96932],[79.94501,12.96931]],[[79.9416,12.97015],[79.9417,12.97014]],[[79.94147,12.97085],[79.94152,12.97054]],[[79.94111,12.97294],[79.94107,12.97278]],[[79.94175,12.97356],[79.94179,12.97371]],[[79.94168,12.97228],[79.94168,12.97211]],[[79.94152,12.97054],[79.94139,12.97046]],[[79.94317,12.96926],[79.9432,12.96961]],[[79.94655,12.96695],[79.94656,12.96693]],[[79.94354,12.96927],[79.94372,12.96928]],[[79.94164,12.97322],[79.94134,12.97325]],[[79.94083,12.97271],[79.94041,12.97263]],[[79.94809,12.96924],[79.94819,12.96924]],[[79.94139,12.97046],[79.94128,12.97039]],[[79.94278,12.96486],[79.94275,12.96454]],[[79.94179,12.97371],[79.94183,12.97389]],[[79.94204,12.96763],[79.94187,12.96759]],[[79.94158,12.9717],[79.94138,12.97142]],[[79.95141,12.97043],[79.95139,12.97032]],[[79.94168,12.97228],[79.94152,12.97234]],[[79.94576,12.96928],[79.94615,12.96928]],[[79.95102,12.96938],[79.95097,12.96906]],[[79.94395,12.97224],[79.94387,12.97222]],[[79.94146,12.97025],[79.9416,12.97015]],[[79.94501,12.96922],[79.94501,12.96917]],[[79.94128,12.97039],[79.94146,12.97025]],[[79.94168,12.97211],[79.94152,12.97201]],[[79.9436,12.97224],[79.94341,12.97231]],[[79.9439,12.96842],[79.94389,12.9683]],[[79.95242,12.97164],[79.95245,12.9715]],[[79.953,12.97136],[79.95309,12.97126]],[[79.95245,12.9715],[79.953,12.97136]],[[79.9432,12.96843],[79.94322,12.96829]],[[79.94197,12.96638],[79.94197,12.96598]],[[79.95031,12.96942],[79.95055,12.96944]],[[79.94976,12.96937],[79.95007,12.9694]],[[79.95055,12.96944],[79.95074,12.96945]],[[79.95074,12.96945],[79.95091,12.96946]],[[79.95091,12.96946],[79.95059,12.96939]],[[79.95202,12.9713],[79.95184,12.97135]],[[79.9517,12.97309],[79.95203,12.97305]],[[79.95168,12.97267],[79.9517,12.97309]],[[79.95134,12.9708],[79.95116,12.97082]],[[79.9513,12.97133],[79.95137,12.97154]],[[79.95137,12.97154],[79.95138,12.97154]],[[79.95228,12.97156],[79.95214,12.97143]],[[79.95195,12.97118],[79.95176,12.97104]],[[79.95258,12.97176],[79.95242,12.97164]],[[79.95377,12.9727],[79.95349,12.97254]],[[79.95202,12.9713],[79.95197,12.9712]],[[79.9514,12.97168],[79.95143,12.97172]],[[79.95143,12.97172],[79.95127,12.97177]],[[79.95154,12.97076],[79.95141,12.97043]],[[79.95176,12.97104],[79.95154,12.97076]],[[79.95116,12.97071],[79.95069,12.97065]],[[79.95404,12.97298],[79.95377,12.9727]],[[79.95125,12.96997],[79.95119,12.96975]],[[79.95097,12.96906],[79.95097,12.96884]],[[79.95133,12.97018],[79.95125,12.96997]],[[79.95119,12.96975],[79.95114,12.96959]],[[79.95154,12.97076],[79.95139,12.97079]],[[79.95326,12.97236],[79.95296,12.97211]],[[79.95296,12.97211],[79.95297,12.97211]],[[79.95349,12.97254],[79.95326,12.97236]],[[79.95139,12.97079],[79.95134,12.9708]],[[79.95443,12.9733],[79.95426,12.97313]],[[79.95426,12.97313],[79.95404,12.97298]],[[79.95097,12.96884],[79.95093,12.96856]],[[79.95621,12.97482],[79.95586,12.97468]],[[79.95595,12.97326],[79.95582,12.97302]],[[79.95562,12.97459],[79.95542,12.97464]],[[79.95702,12.97484],[79.9569,12.97497]],[[79.9576,12.97496],[79.95739,12.97479]],[[79.95601,12.97377],[79.95611,12.97365]],[[79.95475,12.97302],[79.95475,12.97316]],[[79.95657,12.97435],[79.95628,12.97408]],[[79.95628,12.97408],[79.95601,12.97377]],[[79.95488,12.97301],[79.95475,12.97302]],[[79.9567,12.97512],[79.95647,12.97498]],[[79.95582,12.97302],[79.95572,12.9728]],[[79.95677,12.97457],[79.95657,12.97435]],[[79.95549,12.97306],[79.9551,12.97303]],[[79.9551,12.97303],[79.95488,12.97301]],[[79.95475,12.97316],[79.95451,12.97324]],[[79.9569,12.97497],[79.9567,12.97512]],[[79.9567,12.97512],[79.9567,12.97512]],[[79.95739,12.97479],[79.95702,12.97484]],[[79.95542,12.97464],[79.95525,12.97471]],[[79.95702,12.97484],[79.95677,12.97457]],[[79.95611,12.97365],[79.956,12.97343]],[[79.95647,12.97498],[79.95621,12.97482]],[[79.95143,12.97172],[79.95163,12.97209]],[[79.9517,12.97309],[79.95169,12.97327]],[[79.94549,12.96928],[79.94576,12.96928]],[[79.94861,12.96925],[79.94877,12.96926]],[[79.94529,12.97054],[79.94553,12.97045]],[[79.94341,12.97231],[79.943,12.97238]],[[79.94262,12.96563],[79.94283,12.96562]],[[79.94283,12.96562],[79.94284,12.96562]],[[79.94128,12.97113],[79.94147,12.97085]],[[79.95018,12.97088],[79.94977,12.97118]],[[79.94877,12.96926],[79.94876,12.96879]],[[79.94502,12.96956],[79.94502,12.96983]],[[79.94502,12.96983],[79.94502,12.97011]],[[79.94977,12.97118],[79.94914,12.9715]],[[79.95288,12.97206],[79.95258,12.97176]],[[79.95124,12.97105],[79.95126,12.97118]],[[79.94258,12.96759],[79.94241,12.96762]],[[79.94283,12.96751],[79.94258,12.96759]],[[79.94877,12.96926],[79.94882,12.96934]],[[79.94882,12.96934],[79.94883,12.96934]],[[79.95242,12.97164],[79.95228,12.97156]],[[79.95126,12.97118],[79.9513,12.97133]],[[79.95116,12.97082],[79.95116,12.97071]],[[79.94501,12.97197],[79.9446,12.97207]],[[79.95007,12.9694],[79.95031,12.96942]],[[79.94502,12.97011],[79.94502,12.97038]],[[79.94389,12.9683],[79.94391,12.96807]],[[79.9438,12.97225],[79.9436,12.97224]],[[79.9426,12.97244],[79.94215,12.97254]],[[79.9417,12.97238],[79.94168,12.97228]],[[79.94319,12.96868],[79.9432,12.96843]],[[79.95069,12.97065],[79.95018,12.97088]],[[79.94323,12.96744],[79.94327,12.96721]],[[79.94323,12.9682],[79.9436,12.96835]],[[79.94696,12.96925],[79.94735,12.96926]],[[79.94819,12.96924],[79.94842,12.96923]],[[79.94676,12.97195],[79.94581,12.97183]],[[79.94387,12.97222],[79.9438,12.97225]],[[79.9438,12.97225],[79.94377,12.97216]],[[79.943,12.97238],[79.9426,12.97244]],[[79.9418,12.97263],[79.94151,12.97265]],[[79.94114,12.97271],[79.94092,12.97277]],[[79.94083,12.97271],[79.94091,12.97244]],[[79.94422,12.97216],[79.94408,12.97218]],[[79.94339,12.96929],[79.94354,12.96927]],[[79.94509,12.9706],[79.94529,12.97054]],[[79.94502,12.97038],[79.94509,12.9706]],[[79.94509,12.9706],[79.94509,12.9706]],[[79.94377,12.97216],[79.94371,12.97189]],[[79.94215,12.97254],[79.9418,12.97263]],[[79.94161,12.97303],[79.94164,12.97322]],[[79.9446,12.97207],[79.94422,12.97216]],[[79.94187,12.96751],[79.94193,12.96709]],[[79.94193,12.96709],[79.94195,12.96677]],[[79.94281,12.96525],[79.94278,12.96486]],[[79.94649,12.96927],[79.94673,12.96926]],[[79.94581,12.97183],[79.9454,12.97189]],[[79.9454,12.97189],[79.94501,12.97197]],[[79.94408,12.97218],[79.94395,12.97224]],[[79.94395,12.97224],[79.94396,12.97224]],[[79.94165,12.96994],[79.9417,12.96978]],[[79.94317,12.96926],[79.94316,12.96902]],[[79.94323,12.96744],[79.94292,12.96747]],[[79.94292,12.96747],[79.94292,12.96747]],[[79.94241,12.96762],[79.94251,12.96774]],[[79.94195,12.96677],[79.94197,12.96638]],[[79.9417,12.96978],[79.94191,12.96974]],[[79.94339,12.96756],[79.94323,12.96744]],[[79.94767,12.97202],[79.94676,12.97195]],[[79.94091,12.97244],[79.94101,12.9721]],[[79.94881,12.96856],[79.94947,12.96853]],[[79.94371,12.97189],[79.94361,12.97154]],[[79.95134,12.9708],[79.95124,12.97105]],[[79.94876,12.96879],[79.94881,12.96856]],[[79.9436,12.96835],[79.94383,12.96839]],[[79.94383,12.96839],[79.94383,12.96839]],[[79.94191,12.96974],[79.94229,12.96953]],[[79.94246,12.96948],[79.94278,12.9694]],[[79.94278,12.9694],[79.94317,12.96926]],[[79.9411,12.97161],[79.94128,12.97113]],[[79.94151,12.97265],[79.94134,12.97266]],[[79.94151,12.97265],[79.94161,12.97303]],[[79.94161,12.97303],[79.94174,12.973]],[[79.94081,12.9728],[79.94081,12.97306]],[[79.9416,12.97015],[79.94165,12.96994]],[[79.94225,12.96565],[79.94262,12.96563]],[[79.94947,12.96937],[79.94976,12.96937]],[[79.9433,12.96786],[79.94339,12.96756]],[[79.94339,12.96756],[79.94339,12.96756]],[[79.94924,12.96936],[79.94947,12.96937]],[[79.94947,12.96937],[79.94948,12.96937]],[[79.94842,12.96923],[79.94861,12.96925]],[[79.95114,12.96959],[79.95102,12.96938]],[[79.94529,12.9693],[79.94549,12.96928]],[[79.94735,12.96926],[79.94784,12.96924]],[[79.94316,12.96902],[79.94319,12.96868]],[[79.95214,12.97143],[79.95202,12.9713]],[[79.94292,12.96747],[79.94283,12.96751]],[[79.94283,12.96549],[79.94281,12.96525]],[[79.94513,12.96936],[79.94529,12.9693]],[[79.94849,12.97182],[79.94767,12.97202]],[[79.94197,12.96598],[79.94225,12.96565]],[[79.94502,12.96983],[79.94508,12.96984]],[[79.94317,12.96926],[79.94339,12.96929]],[[79.94391,12.96807],[79.94389,12.96781]],[[79.956,12.97343],[79.95595,12.97326]],[[79.95582,12.97302],[79.95549,12.97306]],[[79.94323,12.9682],[79.9433,12.96786]],[[79.94241,12.96762],[79.94204,12.96763]],[[79.94632,12.96926],[79.94649,12.96927]],[[79.94092,12.97277],[79.94096,12.97294]],[[79.94101,12.9721],[79.94101,12.97196]],[[79.9418,12.97263],[79.9417,12.97238]],[[79.94229,12.96953],[79.94246,12.96948]],[[79.94101,12.97196],[79.9411,12.97161]],[[79.94092,12.97277],[79.94081,12.9728]],[[79.94134,12.97266],[79.94114,12.97271]],[[79.94096,12.97294],[79.94111,12.97294]],[[79.94081,12.9728],[79.94083,12.97271]],[[79.94914,12.9715],[79.94849,12.97182]],[[79.94902,12.96935],[79.94924,12.96936]]]},"918104":{"name":"AN KANDIGAI","code":"918104","ss_code":"9181","volt":"11","len":0.01,"dts":16,"cons":923,"type":"MultiLineString","coords":[[[79.92284,12.97402],[79.92284,12.97403]],[[79.90285,12.98434],[79.90287,12.98426]]]}},"dtrs":{"918101":[{"id":"918101048","name":"DHIYANA MANDABAM SS","kva":"100","cons":190,"lat":12.9635,"lng":79.9483,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101049","name":"PARAMOUNT","kva":"250","cons":5,"lat":12.97009,"lng":79.95423,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101009","name":"FISH MARKET","kva":"250","cons":135,"lat":12.96696,"lng":79.94699,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101056","name":"CRESCENT HOTEL","kva":"100","cons":5,"lat":12.9692,"lng":79.95407,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101013","name":"MM KOIL SANDHU","kva":"250","cons":110,"lat":12.96745,"lng":79.94904,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101035","name":"HOTEL ARYA NIVAS","kva":"100","cons":8,"lat":12.96301,"lng":79.94582,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101011","name":"SBI","kva":"250","cons":22,"lat":12.96723,"lng":79.94774,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101053","name":"SIVAN KOIL ST","kva":"250","cons":67,"lat":12.96729,"lng":79.95227,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101008","name":"MAHATHAMA GANDHI NAGAR 1","kva":"100","cons":274,"lat":12.96541,"lng":79.94718,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101046","name":"BHARATHY NAGAR SS","kva":"63","cons":32,"lat":12.96411,"lng":79.94918,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101069","name":"GOVARTHAN NAGAR 2","kva":"25","cons":4,"lat":12.96268,"lng":79.94951,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101005","name":"NARASIMMA KULAM","kva":"63","cons":37,"lat":12.9643,"lng":79.94547,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101070","name":"GOVERTHAN NAGAR 3","kva":"25","cons":6,"lat":12.96234,"lng":79.94949,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101052","name":"BHADHURU JAMMAN","kva":"250","cons":1,"lat":12.96878,"lng":79.9545,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101007","name":"PONDIYAN HOSPITAL SS","kva":"250","cons":403,"lat":12.96526,"lng":79.9456,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101055","name":"REDDY STREET","kva":"100","cons":60,"lat":12.9667,"lng":79.95321,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101057","name":"POLICE STATION SS","kva":"63","cons":10,"lat":12.96389,"lng":79.94923,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101064","name":"ST MARY S","kva":"250","cons":92,"lat":12.96367,"lng":79.94781,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101043","name":"MARUTI SHOWROOM","kva":"100","cons":4,"lat":12.97079,"lng":79.95471,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101041","name":"BASHYEM PARK","kva":"100","cons":3,"lat":12.96941,"lng":79.95427,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101002","name":"DHARMA COLLEGE","kva":"250","cons":8,"lat":12.95974,"lng":79.94405,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101010","name":"MAY FLOWER TOWER","kva":"250","cons":4,"lat":12.96693,"lng":79.94656,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101012","name":"MM KOIL ST","kva":"250","cons":241,"lat":12.96785,"lng":79.94882,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101042","name":"RELIANCE TREND","kva":"100","cons":32,"lat":12.96708,"lng":79.94772,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101014","name":"BHARATHY NAGAR","kva":"500","cons":124,"lat":12.96703,"lng":79.94952,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101067","name":"BR HOUSE","kva":"100","cons":44,"lat":12.96607,"lng":79.95167,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101004","name":"SASK NAGAR","kva":"250","cons":67,"lat":12.96388,"lng":79.94514,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101003","name":"WALLPATTARAI","kva":"250","cons":32,"lat":12.96094,"lng":79.9443,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101045","name":"GOARTHAN NAGAR 1","kva":"25","cons":98,"lat":12.96317,"lng":79.94959,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918101068","name":"MGR NAGAR BACKSIDE","kva":"250","cons":97,"lat":12.97225,"lng":79.95549,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"918102":[{"id":"918102082","name":"GARDEN VILLA","kva":"63","cons":2,"lat":12.98256,"lng":79.94625,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"918102064","name":"GOKULDHOM SCHOOL SS","kva":"100","cons":2,"lat":12.98297,"lng":79.93919,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102015","name":"SIKKU COLONY","kva":"63","cons":33,"lat":12.98165,"lng":79.94188,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102017","name":"GOKULDHAM","kva":"250","cons":16,"lat":12.98233,"lng":79.93695,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102003","name":"NUSRATH NAGAR","kva":"250","cons":42,"lat":12.97588,"lng":79.93877,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102061","name":"AKSHAYA AVENUE","kva":"25","cons":null,"lat":12.97241,"lng":79.94116,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SHREE ABIRAMI","scheme":"IPDS"},{"id":"918102065","name":"MILK SHOP SS","kva":"100","cons":null,"lat":12.98005,"lng":79.93837,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BHEL","scheme":"BOARD"},{"id":"918102013","name":"BAKTHAVACHALAM NAGAR 1","kva":"63","cons":11,"lat":12.97897,"lng":79.93785,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102063","name":"BAKTHAVACHALAM NAGAR","kva":"250","cons":223,"lat":12.97992,"lng":79.93759,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102010","name":"DEVAGIAMMAL NAGAR 2","kva":"63","cons":73,"lat":12.97389,"lng":79.94183,"poles":2,"htFeeders":5,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102014","name":"BAKTHAVCHALAM NAGAR 2","kva":"63","cons":null,"lat":12.97858,"lng":79.93778,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102016","name":"GOKULDHON AANANTHA NILAYAM","kva":"100","cons":1,"lat":12.9824,"lng":79.93928,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102083","name":"SRI DEVAI NAGAR","kva":"100","cons":1,"lat":12.97239,"lng":79.9441,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEEL","scheme":"BOARD"},{"id":"918102028","name":"ULUNDAI ERIMEDAI SS","kva":"250","cons":1,"lat":13.00587,"lng":79.90081,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102046","name":"AN KANDIGAI SS6","kva":"63","cons":21,"lat":12.99124,"lng":79.91257,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102018","name":"METALTECH SS 250KVA","kva":"250","cons":4,"lat":13.01655,"lng":79.90554,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI TRANSFORMERS","scheme":"BOARD"},{"id":"918102019","name":"METTUKADAI SS1","kva":"250","cons":395,"lat":13.02034,"lng":79.89065,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102070","name":"SWATHI NAGAR SS","kva":"100","cons":28,"lat":13.01798,"lng":79.89516,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102085","name":"mohan 25 kva","kva":"25","cons":1,"lat":12.98526,"lng":79.92185,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"tn","scheme":"BOARD"},{"id":"918102042","name":"RAMAPURAM SS6","kva":"100","cons":null,"lat":12.9741,"lng":79.92259,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102024","name":"AN KANDIGAI SS1","kva":"63","cons":72,"lat":12.99433,"lng":79.90426,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102075","name":"HAKA MASROOMM 250KVA","kva":"250","cons":1,"lat":13.0105,"lng":79.92573,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"918102033","name":"KILOY SS2","kva":"250","cons":29,"lat":12.98587,"lng":79.92708,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102076","name":"USSAIN NAGAR","kva":"250","cons":null,"lat":13.01763,"lng":79.89511,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102078","name":"AYAKULATHUR SS 10","kva":"250","cons":2,"lat":12.99912,"lng":79.92601,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"918102072","name":"THODUKADU SS5","kva":"250","cons":8,"lat":12.99943,"lng":79.92545,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102044","name":"ULUNDAI SS2","kva":"100","cons":57,"lat":13.01236,"lng":79.9,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102048","name":"PERFECT SS","kva":"500","cons":26,"lat":13.01741,"lng":79.8984,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102038","name":"RAMAPURAM SS2","kva":"100","cons":null,"lat":12.97456,"lng":79.92564,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102023","name":"SUNIL SS","kva":"250","cons":4,"lat":12.99534,"lng":79.90511,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102039","name":"RAMAPURAM SS3","kva":"250","cons":6,"lat":12.97453,"lng":79.92564,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102073","name":"PANJAMATHANGAL SS 2","kva":"25","cons":1,"lat":13.01157,"lng":79.92966,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SURIYA","scheme":"BOARD"},{"id":"918102047","name":"SOPHIA SS","kva":"500","cons":6,"lat":13.01733,"lng":79.89952,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102029","name":"ULUNDAI SS4","kva":"100","cons":53,"lat":13.00859,"lng":79.90075,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102021","name":"ULUNDAI SS3","kva":"250","cons":106,"lat":13.00814,"lng":79.89842,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102020","name":"METTUKADAI SS2","kva":"63","cons":72,"lat":13.02034,"lng":79.89058,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102077","name":"SORNA ESTATE 2","kva":"250","cons":3,"lat":13.01783,"lng":79.89514,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAY","scheme":"BOARD"},{"id":"918102079","name":"AYAKULATHUR SS 11","kva":"250","cons":null,"lat":12.99879,"lng":79.92653,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"918102037","name":"RAMAPURAM SS1","kva":"100","cons":267,"lat":12.97202,"lng":79.92092,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918102084","name":"THODUGADU SS250KVA","kva":"250","cons":null,"lat":12.99917,"lng":79.92557,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI INDUSTIL","scheme":"BOARD"}],"918103":[{"id":"918103058","name":"Dooctr vigan Fornt","kva":"100","cons":null,"lat":12.97458,"lng":79.95565,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"swet","scheme":"BOARD"},{"id":"918103055","name":"srinivasa nagar","kva":"100","cons":null,"lat":12.96819,"lng":79.94753,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"sky transformers","scheme":"BOARD"},{"id":"918103003","name":"TALUK OFFICE","kva":"250","cons":213,"lat":12.96756,"lng":79.94339,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103007","name":"GOVINDAMETTU STREET TALUK OFF SS","kva":"63","cons":73,"lat":12.96781,"lng":79.94389,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103011","name":"VEERASAMY PILLAI ST CHURCH SS","kva":"63","cons":62,"lat":12.96774,"lng":79.94251,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103006","name":"TMA STREET 2","kva":"25","cons":49,"lat":12.9694,"lng":79.95007,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103005","name":"TMA STREET 1","kva":"25","cons":27,"lat":12.96946,"lng":79.95091,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103008","name":"ADHILAKSHMI NAGAR END","kva":"25","cons":7,"lat":12.97037,"lng":79.94576,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103044","name":"OPPOSITE JEYA HOSPITAL","kva":"100","cons":70,"lat":12.97074,"lng":79.95137,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103027","name":"CHEKKADI ERIKKARAI SS","kva":"63","cons":24,"lat":12.97063,"lng":79.94107,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103016","name":"CSI CROSS AX","kva":"250","cons":889,"lat":12.96902,"lng":79.94503,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103020","name":"CSI SCHOOL AX","kva":"500","cons":92,"lat":12.96936,"lng":79.94513,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103026","name":"KUYAVAR STREET","kva":"100","cons":48,"lat":12.97201,"lng":79.94152,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103053","name":"srinivasa nagar","kva":"100","cons":null,"lat":12.96819,"lng":79.94753,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"sky transformers","scheme":"BOARD"},{"id":"918103056","name":"srinivasa nagar","kva":"100","cons":null,"lat":12.97219,"lng":79.94399,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"vkg","scheme":"BOARD"},{"id":"918103052","name":"srinivasa nagar","kva":"100","cons":null,"lat":12.97219,"lng":79.94399,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"vkg","scheme":"BOARD"},{"id":"918103036","name":"DOCTORS AVENUE BACK","kva":"63","cons":80,"lat":12.97512,"lng":79.9567,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103057","name":"srinivasa nagar","kva":"100","cons":null,"lat":12.96819,"lng":79.94753,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"sky transformers","scheme":"BOARD"},{"id":"918103014","name":"GOVINDAMETTU STREET EB OFF","kva":"100","cons":128,"lat":12.96839,"lng":79.94383,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103049","name":"DEEPAN INN OPP","kva":"100","cons":1,"lat":12.96765,"lng":79.94586,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103001","name":"KAMMAVAR CHATHIRAM AX","kva":"250","cons":348,"lat":12.96934,"lng":79.94883,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103043","name":"DOCTORS AVENUE FRONT","kva":"63","cons":31,"lat":12.97459,"lng":79.95562,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103029","name":"KUYAVAR STREET END","kva":"63","cons":34,"lat":12.97142,"lng":79.94138,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103024","name":"VIVEKANANDA SCHOOL SS","kva":"63","cons":140,"lat":12.97154,"lng":79.94361,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103046","name":"SUMATHI THEATRE AX","kva":"250","cons":174,"lat":12.97339,"lng":79.95456,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103025","name":"NAVANEETHAM NAGAR 3","kva":"25","cons":12,"lat":12.97278,"lng":79.94107,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103054","name":"srinivasa nagar","kva":"100","cons":null,"lat":12.97219,"lng":79.94399,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"vkg","scheme":"BOARD"},{"id":"918103010","name":"ERIKKARAI PWD OFFICE","kva":"25","cons":11,"lat":12.96751,"lng":79.94187,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103051","name":"SAI","kva":"100","cons":1,"lat":12.96981,"lng":79.95107,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103033","name":"HARISH HOTEL","kva":"250","cons":10,"lat":12.96939,"lng":79.95059,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103012","name":"DK NAIDU AX","kva":"500","cons":34,"lat":12.96721,"lng":79.94327,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103047","name":"KULAKARAI SS","kva":"63","cons":20,"lat":12.97177,"lng":79.95127,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103048","name":"DEEPAM INN AX","kva":"250","cons":54,"lat":12.97118,"lng":79.95195,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103040","name":"KAMBAR STREET","kva":"100","cons":13,"lat":12.97126,"lng":79.9531,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103019","name":"NETHAJI ST","kva":"250","cons":631,"lat":12.96562,"lng":79.94284,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103023","name":"NAVANEETHAM NAGAR 1","kva":"25","cons":28,"lat":12.97263,"lng":79.94041,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103032","name":"TALUK OFFICE I","kva":"63","cons":54,"lat":12.9682,"lng":79.94323,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103017","name":"CSI SCHOOL GATE","kva":"63","cons":36,"lat":12.96921,"lng":79.94496,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103030","name":"NAVANEETHAM NAGAR 2","kva":"25","cons":37,"lat":12.973,"lng":79.94174,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103050","name":"TMA KULAKARAI MAYANAM","kva":"63","cons":10,"lat":12.97494,"lng":79.95239,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103022","name":"CHEKADI ST AX","kva":"250","cons":367,"lat":12.97014,"lng":79.9417,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103039","name":"THERADI SS","kva":"100","cons":74,"lat":12.96856,"lng":79.95093,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103015","name":"TMA STREET 3","kva":"25","cons":65,"lat":12.96937,"lng":79.94948,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103009","name":"ADHILAKSHMI NAGAR1","kva":"25","cons":4,"lat":12.96984,"lng":79.94508,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103045","name":"MGR NAGAR AX","kva":"250","cons":87,"lat":12.97211,"lng":79.95297,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103004","name":"BL NAIDU SS1","kva":"63","cons":130,"lat":12.96454,"lng":79.94275,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103031","name":"SRINIVASA NAGAR SS","kva":"63","cons":192,"lat":12.97224,"lng":79.94396,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103002","name":"SANNATHI STREET","kva":"250","cons":118,"lat":12.96853,"lng":79.94947,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103034","name":"JEYA HOSPITAL","kva":"100","cons":31,"lat":12.97031,"lng":79.95142,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103042","name":"PUMP HOUSE","kva":"100","cons":4,"lat":12.97305,"lng":79.95203,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103028","name":"DEVAGIAMMAL HAGAR 1","kva":"25","cons":64,"lat":12.97315,"lng":79.94114,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103041","name":"DEPPAM INN OPP","kva":"100","cons":25,"lat":12.97135,"lng":79.95184,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103038","name":"ARAVIND TILES","kva":"100","cons":104,"lat":12.97471,"lng":79.95525,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103021","name":"VEERASAMY PILLAI ST AX","kva":"100","cons":65,"lat":12.96747,"lng":79.94292,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103035","name":"ANNAI VELANKANI NAGAR","kva":"63","cons":91,"lat":12.97212,"lng":79.9527,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103018","name":"VANNIYAR STREET SS","kva":"100","cons":34,"lat":12.96961,"lng":79.9432,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103013","name":"SSS CRANE HOUSE","kva":"25","cons":5,"lat":12.9706,"lng":79.94509,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918103037","name":"KULAKARAI ROAD","kva":"100","cons":43,"lat":12.97154,"lng":79.95138,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"918104":[{"id":"918104008","name":"RAMAPURAM SS5","kva":"250","cons":26,"lat":12.97303,"lng":79.92724,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918104003","name":"KILOY SS3","kva":"250","cons":null,"lat":12.98585,"lng":79.92708,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918104007","name":"RAMAPURAM SS4","kva":"250","cons":251,"lat":12.97402,"lng":79.92284,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918104002","name":"KILOY SS4","kva":"250","cons":42,"lat":12.98491,"lng":79.93099,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918104011","name":"ULUNDAI SS5","kva":"250","cons":18,"lat":13.005,"lng":79.90251,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918104010","name":"RAJAM CHEMICAL SS","kva":"100","cons":2,"lat":13.0031,"lng":79.90381,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918104009","name":"AN KANDIGAI SS3","kva":"100","cons":8,"lat":12.99378,"lng":79.90031,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918104015","name":"M S GRANTECH SS250KVA","kva":"250","cons":2,"lat":12.98426,"lng":79.90287,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"918104016","name":"RAMAPURAM SS 100KVA","kva":"100","cons":1,"lat":12.97403,"lng":79.92284,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"918104012","name":"AN KANDIGAI SS2","kva":"100","cons":42,"lat":12.99409,"lng":79.90525,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918104014","name":"KILOY KOC DT","kva":"250","cons":null,"lat":12.98806,"lng":79.91634,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"918104013","name":"SAISHEET SS","kva":"250","cons":2,"lat":13.00587,"lng":79.90118,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI PERFECT","scheme":"BOARD"},{"id":"918104001","name":"AYAKOLATHUR SS4","kva":"250","cons":87,"lat":12.98595,"lng":79.93577,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918104004","name":"KILOY SS1","kva":"100","cons":319,"lat":12.98658,"lng":79.92715,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918104006","name":"KILOY SS5","kva":"100","cons":38,"lat":12.98511,"lng":79.91905,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918104005","name":"AYAKOLATHUR SS3","kva":"100","cons":127,"lat":12.98686,"lng":79.92976,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}]}}