{"substationCode":"9182","feeders":{"918201":{"name":"VALLALAR NAGAR","code":"918201","ss_code":"9182","volt":"11","len":11.63,"dts":52,"cons":5204,"type":"MultiLineString","coords":[[[80.04906,12.85056],[80.04954,12.85047]],[[80.04778,12.8508],[80.04797,12.85076]],[[80.04831,12.85069],[80.04863,12.85063]],[[80.04863,12.85063],[80.04906,12.85056]],[[80.03178,12.84415],[80.03148,12.84422]],[[80.03148,12.84422],[80.03128,12.84426]],[[80.03128,12.84426],[80.03108,12.84432]],[[80.03108,12.84432],[80.03105,12.84421]],[[80.03105,12.84421],[80.03099,12.84395]],[[80.03099,12.84395],[80.03064,12.84404]],[[80.03035,12.84409],[80.03031,12.84392]],[[80.03064,12.84404],[80.03035,12.84409]],[[80.03292,12.84432],[80.03305,12.8443]],[[80.03305,12.8443],[80.03315,12.84438]],[[80.03315,12.84438],[80.03337,12.84471]],[[80.04378,12.84748],[80.04371,12.84725]],[[80.04274,12.83108],[80.04262,12.83086]],[[80.03748,12.84591],[80.03726,12.84581]],[[80.03669,12.84558],[80.03667,12.84576]],[[80.03848,12.8474],[80.03863,12.84768]],[[80.03742,12.84824],[80.03696,12.84821]],[[80.03697,12.8485],[80.03723,12.84849]],[[80.03834,12.84608],[80.03812,12.84639]],[[80.03882,12.8481],[80.039,12.84843]],[[80.039,12.84843],[80.03909,12.84858]],[[80.03812,12.84639],[80.03798,12.84645]],[[80.03556,12.84485],[80.03515,12.84495]],[[80.0382,12.84558],[80.03751,12.8452]],[[80.03515,12.84495],[80.03487,12.84503]],[[80.03871,12.84785],[80.03882,12.8481]],[[80.03657,12.84485],[80.03608,12.84476]],[[80.03886,12.84871],[80.03829,12.8486]],[[80.0383,12.84702],[80.03848,12.8474]],[[80.03869,12.84777],[80.03871,12.84785]],[[80.03785,12.84843],[80.03742,12.84824]],[[80.03696,12.84821],[80.03697,12.8485]],[[80.04011,12.84662],[80.03956,12.8463]],[[80.03715,12.84502],[80.03677,12.84489]],[[80.03956,12.8463],[80.03894,12.84595]],[[80.03909,12.84858],[80.03921,12.84888]],[[80.04604,12.84963],[80.04559,12.84949]],[[80.04722,12.85089],[80.04737,12.85086]],[[80.04686,12.85096],[80.04703,12.85092]],[[80.04703,12.85092],[80.04722,12.85089]],[[80.04758,12.85083],[80.04778,12.8508]],[[80.03337,12.84471],[80.03336,12.84472]],[[80.04383,12.83463],[80.04383,12.83463]],[[80.04383,12.83463],[80.04351,12.83471]],[[80.04351,12.83471],[80.04359,12.83496]],[[80.04359,12.83496],[80.0437,12.83518]],[[80.0437,12.83518],[80.04384,12.83537]],[[80.04343,12.83575],[80.04345,12.83596]],[[80.04384,12.83537],[80.04388,12.83552]],[[80.04388,12.83552],[80.04368,12.83559]],[[80.04368,12.83559],[80.04343,12.83575]],[[80.04345,12.83596],[80.04347,12.83619]],[[80.04347,12.83619],[80.04351,12.83642]],[[80.04351,12.83642],[80.04354,12.83666]],[[80.04354,12.83666],[80.04332,12.83678]],[[80.04332,12.83678],[80.04312,12.83682]],[[80.04312,12.83682],[80.04318,12.83704]],[[80.04318,12.83704],[80.04322,12.83724]],[[80.04322,12.83724],[80.04324,12.83743]],[[80.04324,12.83743],[80.0433,12.83764]],[[80.0433,12.83764],[80.04334,12.83782]],[[80.03124,12.84016],[80.0307,12.84028]],[[80.0307,12.84028],[80.03022,12.84039]],[[80.04954,12.85047],[80.04983,12.85042]],[[80.04326,12.83306],[80.04295,12.83319]],[[80.04295,12.83319],[80.0425,12.8333]],[[80.0425,12.8333],[80.04201,12.8334]],[[80.04201,12.8334],[80.04194,12.83324]],[[80.03751,12.8452],[80.03715,12.84502]],[[80.0349,12.84478],[80.0348,12.84462]],[[80.041,12.84713],[80.04059,12.84718]],[[80.03428,12.84445],[80.0339,12.84436]],[[80.04399,12.84866],[80.04391,12.84841]],[[80.04377,12.85068],[80.04383,12.85076]],[[80.04477,12.83457],[80.04508,12.83451]],[[80.04508,12.83451],[80.04536,12.83452]],[[80.03344,12.84441],[80.03328,12.84424]],[[80.04324,12.84446],[80.0432,12.8442]],[[80.03815,12.84674],[80.0383,12.84702]],[[80.04492,12.84922],[80.04495,12.84898]],[[80.0348,12.84462],[80.03477,12.84453]],[[80.03863,12.84768],[80.03869,12.84777]],[[80.04069,12.84693],[80.04011,12.84662]],[[80.0436,12.84643],[80.04356,12.84623]],[[80.03726,12.84581],[80.03707,12.84567]],[[80.04233,12.84768],[80.04158,12.84739]],[[80.04417,12.84924],[80.04421,12.84948]],[[80.04353,12.84596],[80.04344,12.84555]],[[80.04348,12.84843],[80.04289,12.84811]],[[80.04289,12.84811],[80.0423,12.84809]],[[80.03269,12.83908],[80.03303,12.83899]],[[80.0474,12.83178],[80.0474,12.83178]],[[80.0474,12.83178],[80.04737,12.83179]],[[80.04363,12.84666],[80.0436,12.84643]],[[80.02864,12.84776],[80.02871,12.84786]],[[80.03171,12.84388],[80.03164,12.84345]],[[80.03164,12.84345],[80.03167,12.84301]],[[80.0292,12.84007],[80.02941,12.84003]],[[80.02941,12.84003],[80.02965,12.84]],[[80.02965,12.84],[80.0299,12.83996]],[[80.0299,12.83996],[80.03023,12.83992]],[[80.03023,12.83992],[80.03023,12.84006]],[[80.03023,12.84006],[80.03024,12.84021]],[[80.03024,12.84021],[80.03022,12.84039]],[[80.0287,12.84014],[80.02895,12.84009]],[[80.02895,12.84009],[80.0292,12.84007]],[[80.0446,12.83439],[80.04475,12.83457]],[[80.04954,12.85047],[80.04955,12.85054]],[[80.04954,12.85047],[80.04959,12.8507]],[[80.04971,12.85112],[80.04975,12.85137]],[[80.04959,12.8507],[80.04964,12.8509]],[[80.04964,12.8509],[80.04971,12.85112]],[[80.04443,12.83345],[80.04435,12.83334]],[[80.03292,12.84432],[80.03274,12.8443]],[[80.04517,12.8323],[80.04477,12.8321]],[[80.04686,12.85096],[80.04671,12.85076]],[[80.04622,12.85012],[80.04604,12.84963]],[[80.04671,12.85076],[80.04622,12.85012]],[[80.03487,12.84503],[80.0349,12.84478]],[[80.0446,12.83439],[80.0443,12.83453]],[[80.04461,12.83376],[80.04476,12.83402]],[[80.04596,12.83264],[80.04556,12.83255]],[[80.03829,12.8486],[80.03785,12.84843]],[[80.0432,12.8442],[80.04318,12.84399]],[[80.03894,12.84595],[80.03861,12.84571]],[[80.03477,12.84453],[80.03428,12.84445]],[[80.04412,12.84958],[80.04406,12.84976]],[[80.03365,12.84438],[80.03344,12.84441]],[[80.04383,12.85076],[80.04389,12.85105]],[[80.04371,12.84725],[80.04369,12.84688]],[[80.04337,12.84535],[80.0433,12.84513]],[[80.03328,12.84424],[80.03311,12.8442]],[[80.04326,12.84491],[80.04326,12.84487]],[[80.03311,12.8442],[80.03292,12.84432]],[[80.04421,12.84948],[80.04412,12.84958]],[[80.04392,12.84997],[80.04378,12.85029]],[[80.04417,12.84924],[80.04407,12.84893]],[[80.04378,12.85029],[80.04377,12.85068]],[[80.04384,12.84785],[80.04382,12.84763]],[[80.04382,12.84763],[80.04378,12.84748]],[[80.04369,12.84688],[80.04363,12.84666]],[[80.03303,12.83899],[80.03293,12.83876]],[[80.03921,12.84888],[80.03886,12.84871]],[[80.03798,12.84645],[80.03784,12.84613]],[[80.03707,12.84567],[80.03669,12.84558]],[[80.03776,12.84605],[80.03748,12.84591]],[[80.04495,12.84898],[80.04441,12.84884]],[[80.0439,12.84811],[80.04388,12.84792]],[[80.04388,12.84792],[80.04384,12.84785]],[[80.04324,12.84469],[80.04324,12.84446]],[[80.04402,12.84986],[80.04392,12.84997]],[[80.0339,12.84436],[80.03365,12.84438]],[[80.04407,12.84893],[80.04399,12.84866]],[[80.04399,12.84866],[80.04348,12.84843]],[[80.03784,12.84613],[80.03776,12.84605]],[[80.03608,12.84476],[80.03585,12.84476]],[[80.03798,12.84645],[80.03815,12.84674]],[[80.03677,12.84489],[80.03657,12.84485]],[[80.03585,12.84476],[80.03556,12.84485]],[[80.03124,12.84016],[80.0312,12.84001]],[[80.03132,12.84049],[80.03124,12.84016]],[[80.04325,12.84483],[80.04324,12.84469]],[[80.03102,12.83809],[80.03052,12.83743]],[[80.02842,12.8473],[80.02864,12.84776]],[[80.0304,12.83716],[80.03027,12.83687]],[[80.02828,12.84692],[80.02842,12.8473]],[[80.03131,12.83948],[80.03159,12.83944]],[[80.02861,12.84551],[80.02804,12.84561]],[[80.03073,12.84745],[80.03075,12.84776]],[[80.03109,12.83899],[80.03112,12.83854]],[[80.03106,12.83924],[80.03109,12.83899]],[[80.0323,12.84439],[80.03215,12.84444]],[[80.03072,12.84472],[80.03025,12.84482]],[[80.02898,12.84541],[80.02861,12.84551]],[[80.02804,12.84561],[80.02813,12.8461]],[[80.03012,12.83661],[80.02993,12.83637]],[[80.03202,12.84413],[80.03178,12.84415]],[[80.0304,12.84753],[80.03073,12.84745]],[[80.03274,12.8443],[80.0323,12.84439]],[[80.0282,12.84645],[80.02828,12.84692]],[[80.02894,12.84784],[80.02933,12.84775]],[[80.02933,12.84775],[80.02978,12.84767]],[[80.03105,12.83999],[80.03104,12.83973]],[[80.03131,12.83948],[80.03125,12.83925]],[[80.03205,12.83927],[80.03237,12.83923]],[[80.0312,12.84001],[80.03105,12.83999]],[[80.03027,12.83687],[80.03012,12.83661]],[[80.03075,12.84776],[80.03082,12.84812]],[[80.03082,12.84812],[80.03093,12.84854]],[[80.03178,12.84415],[80.03171,12.84388]],[[80.03112,12.83854],[80.03102,12.83809]],[[80.03104,12.83949],[80.03106,12.83924]],[[80.03284,12.84418],[80.03275,12.84395]],[[80.03226,12.84406],[80.03202,12.84413]],[[80.03025,12.84482],[80.02961,12.84486]],[[80.03009,12.84761],[80.0304,12.84753]],[[80.03187,12.84167],[80.03198,12.84117]],[[80.03159,12.83944],[80.03205,12.83927]],[[80.03242,12.84399],[80.03226,12.84406]],[[80.0423,12.84809],[80.04233,12.84768]],[[80.04391,12.84841],[80.0439,12.84811]],[[80.04417,12.83309],[80.04443,12.83345]],[[80.04598,12.83718],[80.04619,12.83752]],[[80.04096,12.83045],[80.04084,12.83023]],[[80.04212,12.83017],[80.04174,12.83028]],[[80.04253,12.83056],[80.04241,12.83029]],[[80.04347,12.8403],[80.04323,12.84031]],[[80.04628,12.83834],[80.04637,12.83875]],[[80.04624,12.83811],[80.04628,12.83834]],[[80.0447,12.83505],[80.04435,12.83488]],[[80.04368,12.8327],[80.04395,12.83278]],[[80.04368,12.8327],[80.04354,12.83273]],[[80.04683,12.83295],[80.04692,12.8333]],[[80.04115,12.83043],[80.04139,12.83071]],[[80.04084,12.83023],[80.04078,12.82992]],[[80.04163,12.83031],[80.04115,12.83043]],[[80.04241,12.83029],[80.04238,12.83016]],[[80.04262,12.83086],[80.04253,12.83056]],[[80.04315,12.83139],[80.04296,12.83149]],[[80.0432,12.84252],[80.04319,12.84296]],[[80.04503,12.84003],[80.04471,12.84011]],[[80.04619,12.83752],[80.04622,12.83793]],[[80.04516,12.8354],[80.04526,12.83569]],[[80.04321,12.84146],[80.04326,12.8415]],[[80.04471,12.84011],[80.04473,12.83995]],[[80.04395,12.83278],[80.04417,12.83309]],[[80.04174,12.83028],[80.04165,12.83007]],[[80.04318,12.84331],[80.04314,12.84367]],[[80.04409,12.84021],[80.04381,12.84024]],[[80.04633,12.83911],[80.04639,12.83947]],[[80.04358,12.83282],[80.04326,12.83306]],[[80.04324,12.84068],[80.04324,12.84097]],[[80.04737,12.83179],[80.04693,12.83201]],[[80.04636,12.83967],[80.04634,12.83983]],[[80.04216,12.82967],[80.04195,12.82927]],[[80.04687,12.83239],[80.04682,12.83262]],[[80.04477,12.8321],[80.04443,12.83241]],[[80.04443,12.83241],[80.04392,12.83258]],[[80.04296,12.83149],[80.04274,12.83108]],[[80.04354,12.83273],[80.04351,12.8324]],[[80.04314,12.84367],[80.04317,12.84387]],[[80.04482,12.83552],[80.04516,12.8354]],[[80.04556,12.83255],[80.04517,12.8323]],[[80.04632,12.83279],[80.04596,12.83264]],[[80.04692,12.8333],[80.04736,12.83329]],[[80.04476,12.83402],[80.04498,12.83433]],[[80.04238,12.83016],[80.0423,12.82993]],[[80.04382,12.83264],[80.04368,12.8327]],[[80.04659,12.83262],[80.04639,12.83263]],[[80.04639,12.83263],[80.04633,12.83244]],[[80.04392,12.83258],[80.04382,12.83264]],[[80.04325,12.83171],[80.04315,12.83139]],[[80.04537,12.83993],[80.04503,12.84003]],[[80.04615,12.83982],[80.04599,12.83984]],[[80.04567,12.83658],[80.04576,12.83691]],[[80.0423,12.82993],[80.04216,12.82967]],[[80.04687,12.83239],[80.04681,12.83233]],[[80.04718,12.8323],[80.04687,12.83239]],[[80.04693,12.83201],[80.04718,12.8323]],[[80.04639,12.83263],[80.04632,12.83279]],[[80.04174,12.83028],[80.04163,12.83031]],[[80.04351,12.8324],[80.04325,12.83171]],[[80.04317,12.84387],[80.04318,12.84399]],[[80.0433,12.84513],[80.04326,12.84491]],[[80.04443,12.83345],[80.04461,12.83376]],[[80.04639,12.83947],[80.04636,12.83967]],[[80.04682,12.83262],[80.04683,12.83295]],[[80.04526,12.83569],[80.04544,12.83617]],[[80.04544,12.83617],[80.04556,12.83643]],[[80.04381,12.84024],[80.04347,12.8403]],[[80.0447,12.83505],[80.04482,12.83552]],[[80.04435,12.83488],[80.04383,12.83463]],[[80.04383,12.83463],[80.04383,12.83463]],[[80.04576,12.83691],[80.04598,12.83718]],[[80.04323,12.84031],[80.04321,12.84015]],[[80.04634,12.83983],[80.04615,12.83982]],[[80.04439,12.84017],[80.04409,12.84021]],[[80.04325,12.84168],[80.04327,12.84192]],[[80.04145,12.82849],[80.04127,12.82824]],[[80.04163,12.82881],[80.04145,12.82849]],[[80.04195,12.82927],[80.04163,12.82881]],[[80.04682,12.83262],[80.04659,12.83262]],[[80.04115,12.83043],[80.04096,12.83045]],[[80.04319,12.84296],[80.04318,12.84331]],[[80.04327,12.84192],[80.04322,12.84216]],[[80.04554,12.83991],[80.04537,12.83993]],[[80.04622,12.83793],[80.04624,12.83811]],[[80.0443,12.83453],[80.04383,12.83463]],[[80.0433,12.84129],[80.04329,12.84141]],[[80.04354,12.83273],[80.04358,12.83282]],[[80.04471,12.84011],[80.04439,12.84017]],[[80.02961,12.84486],[80.02898,12.84541]],[[80.04158,12.84739],[80.041,12.84713]],[[80.03106,12.83924],[80.03125,12.83925]],[[80.03861,12.84571],[80.03834,12.84608]],[[80.02813,12.8461],[80.0282,12.84645]],[[80.04329,12.84141],[80.04321,12.84146]],[[80.04637,12.83875],[80.04633,12.83911]],[[80.04324,12.84097],[80.0433,12.84129]],[[80.04323,12.84031],[80.04324,12.84068]],[[80.04599,12.83984],[80.04554,12.83991]],[[80.03215,12.84444],[80.03167,12.84454]],[[80.0474,12.83178],[80.0474,12.83178]],[[80.0474,12.83178],[80.04737,12.83179]],[[80.041,12.84713],[80.04069,12.84693]],[[80.04773,12.83212],[80.04767,12.83211],[80.0474,12.83178]],[[80.04737,12.85086],[80.04758,12.85083]],[[80.04797,12.85076],[80.04831,12.85069]],[[80.04498,12.83433],[80.0446,12.83439]],[[80.03165,12.84259],[80.03175,12.84212]],[[80.04326,12.84487],[80.04325,12.84483]],[[80.04556,12.83643],[80.04567,12.83658]],[[80.04326,12.84487],[80.04335,12.84489]],[[80.03115,12.84462],[80.03072,12.84472]],[[80.02871,12.84786],[80.02894,12.84784]],[[80.04406,12.84976],[80.04415,12.84982]],[[80.04399,12.84866],[80.04441,12.84884]],[[80.04344,12.84555],[80.04337,12.84535]],[[80.03167,12.84301],[80.03159,12.8427]],[[80.0318,12.84094],[80.03132,12.84049]],[[80.04356,12.84623],[80.04353,12.84596]],[[80.03159,12.8427],[80.03165,12.84259]],[[80.02978,12.84767],[80.03009,12.84761]],[[80.03275,12.84395],[80.03242,12.84399]],[[80.04406,12.84976],[80.04402,12.84986]],[[80.04389,12.85105],[80.04357,12.85118]],[[80.03311,12.8442],[80.03284,12.84418]],[[80.03237,12.83923],[80.03269,12.83908]],[[80.03104,12.83973],[80.03104,12.83949]],[[80.03052,12.83743],[80.0304,12.83716]],[[80.03175,12.84212],[80.03187,12.84167]],[[80.03198,12.84117],[80.0318,12.84094]],[[80.03167,12.84454],[80.03115,12.84462]],[[80.03861,12.84571],[80.0382,12.84558]],[[80.04322,12.84216],[80.04319,12.84227]],[[80.04321,12.84015],[80.04319,12.83996]],[[80.0432,12.84252],[80.0432,12.84227]],[[80.04238,12.83016],[80.04212,12.83017]],[[80.04326,12.8415],[80.04325,12.84168]],[[80.04559,12.84949],[80.04492,12.84922]]]},"918202":{"name":"MEENAKSHI NAGAR","code":"918202","ss_code":"9182","volt":"11","len":4.52,"dts":35,"cons":4841,"type":"MultiLineString","coords":[[[80.06129,12.84209],[80.06148,12.8424]],[[80.06148,12.8424],[80.0613,12.84247]],[[80.05286,12.83778],[80.05279,12.83768]],[[80.05921,12.84503],[80.05922,12.84519]],[[80.06064,12.84506],[80.06056,12.845]],[[80.05896,12.8435],[80.05883,12.84338]],[[80.05474,12.84182],[80.05463,12.84194]],[[80.05463,12.84194],[80.05449,12.84209]],[[80.05449,12.84209],[80.05428,12.8419]],[[80.05428,12.8419],[80.05406,12.84168]],[[80.05406,12.84168],[80.05421,12.84152]],[[80.05421,12.84152],[80.05434,12.84142]],[[80.05306,12.83913],[80.05283,12.83928]],[[80.06013,12.84461],[80.06001,12.84446]],[[80.05264,12.83758],[80.0523,12.83726]],[[80.05407,12.83922],[80.05401,12.83932]],[[80.06078,12.84522],[80.06064,12.84506]],[[80.06151,12.84177],[80.06162,12.84164]],[[80.05331,12.83866],[80.05326,12.83869]],[[80.05723,12.84188],[80.05717,12.8418]],[[80.0562,12.84223],[80.05611,12.84229]],[[80.05579,12.84053],[80.05557,12.84031]],[[80.05168,12.83659],[80.05129,12.83676]],[[80.05381,12.83866],[80.05362,12.83848]],[[80.0558,12.84258],[80.05556,12.84279]],[[80.05537,12.84289],[80.05524,12.84275]],[[80.05689,12.84157],[80.05659,12.84127]],[[80.05453,12.83972],[80.05434,12.83983]],[[80.05752,12.84255],[80.05744,12.84265]],[[80.05673,12.84169],[80.05657,12.84184]],[[80.05622,12.8409],[80.05599,12.84112]],[[80.05587,12.84065],[80.05579,12.84053]],[[80.05279,12.83768],[80.05264,12.83758]],[[80.05434,12.83983],[80.05433,12.83991]],[[80.05967,12.84444],[80.05937,12.84468]],[[80.05418,12.83903],[80.05407,12.83922]],[[80.05383,12.83945],[80.05365,12.83959]],[[80.05396,12.83881],[80.05381,12.83866]],[[80.05957,12.84647],[80.05958,12.84651]],[[80.05988,12.84382],[80.05984,12.84366]],[[80.06045,12.84311],[80.0606,12.84294]],[[80.0608,12.84281],[80.06082,12.84269]],[[80.06101,12.84241],[80.06129,12.84209]],[[80.05742,12.84204],[80.05723,12.84188]],[[80.05199,12.83689],[80.05168,12.83659]],[[80.06162,12.84164],[80.06168,12.84153]],[[80.05723,12.84188],[80.05723,12.84188]],[[80.05723,12.84188],[80.05758,12.8416]],[[80.0525,12.83949],[80.05222,12.83967]],[[80.0603,12.84476],[80.06013,12.84461]],[[80.06082,12.84269],[80.06101,12.84241]],[[80.05518,12.84145],[80.05505,12.84155]],[[80.06056,12.845],[80.0603,12.84476]],[[80.0546,12.83942],[80.05453,12.83972]],[[80.05222,12.83967],[80.05228,12.83974]],[[80.05355,12.83847],[80.0532,12.83807]],[[80.06018,12.84422],[80.06041,12.84428]],[[80.05934,12.84563],[80.05945,12.84597]],[[80.05956,12.84622],[80.05957,12.84647]],[[80.05848,12.84305],[80.05827,12.84284]],[[80.05638,12.84204],[80.0562,12.84223]],[[80.05915,12.84488],[80.05897,12.84499]],[[80.0598,12.8443],[80.05967,12.84413]],[[80.05401,12.83932],[80.05383,12.83945]],[[80.05362,12.83848],[80.05355,12.83847]],[[80.05312,12.83874],[80.05318,12.83889]],[[80.05434,12.83983],[80.05414,12.83995]],[[80.05637,12.84251],[80.05668,12.84277]],[[80.05275,12.83936],[80.0525,12.83949]],[[80.05341,12.84052],[80.05329,12.84065]],[[80.06159,12.84196],[80.06148,12.84182]],[[80.05525,12.84147],[80.05518,12.84145]],[[80.05318,12.83889],[80.05327,12.83906]],[[80.06021,12.84342],[80.06032,12.84329]],[[80.06032,12.84329],[80.06045,12.84311]],[[80.05543,12.84294],[80.05537,12.84289]],[[80.05931,12.84541],[80.05934,12.84563]],[[80.0606,12.84294],[80.0608,12.84281]],[[80.05871,12.8432],[80.05848,12.84305]],[[80.05761,12.8422],[80.05742,12.84204]],[[80.05717,12.8418],[80.05689,12.84157]],[[80.05534,12.84154],[80.05525,12.84147]],[[80.06148,12.84182],[80.06151,12.84177]],[[80.05414,12.83995],[80.05399,12.84003]],[[80.05941,12.84392],[80.05917,12.8437]],[[80.05883,12.84338],[80.05876,12.84347]],[[80.05611,12.84229],[80.0558,12.84258]],[[80.05917,12.8437],[80.05896,12.8435]],[[80.05967,12.84413],[80.05941,12.84392]],[[80.05876,12.84347],[80.05869,12.84353]],[[80.06099,12.84541],[80.06088,12.84528]],[[80.05564,12.84137],[80.05549,12.84145]],[[80.0538,12.84019],[80.05351,12.84042]],[[80.05351,12.84042],[80.05341,12.84052]],[[80.05634,12.84113],[80.05622,12.8409]],[[80.05945,12.84597],[80.05954,12.84594]],[[80.05934,12.84332],[80.05928,12.84322]],[[80.05945,12.84597],[80.05956,12.84622]],[[80.05969,12.84362],[80.05952,12.84347]],[[80.05302,12.83793],[80.05286,12.83778]],[[80.05355,12.83847],[80.05353,12.83853]],[[80.0532,12.83807],[80.05311,12.83802]],[[80.05399,12.84003],[80.0538,12.84019]],[[80.05988,12.84382],[80.05989,12.84382]],[[80.05989,12.84382],[80.0601,12.84358]],[[80.06001,12.84446],[80.0598,12.8443]],[[80.05491,12.83973],[80.05477,12.83959]],[[80.05221,12.83716],[80.05213,12.83708]],[[80.05213,12.83708],[80.05199,12.83689]],[[80.05477,12.83959],[80.0546,12.83942]],[[80.05532,12.84008],[80.05526,12.84001]],[[80.05556,12.84279],[80.05543,12.84294]],[[80.05431,12.83912],[80.05418,12.83903]],[[80.05534,12.84012],[80.05532,12.84008]],[[80.05689,12.84157],[80.05673,12.84169]],[[80.05327,12.83906],[80.05306,12.83913]],[[80.05599,12.84112],[80.05582,12.84126]],[[80.05526,12.84001],[80.0551,12.8399]],[[80.05283,12.83928],[80.05275,12.83936]],[[80.04777,12.83211],[80.04774,12.83208],[80.04766,12.83211],[80.0509,12.83524],[80.05057,12.83549],[80.05144,12.83642]],[[80.06088,12.84528],[80.06078,12.84522]],[[80.0601,12.84358],[80.06021,12.84342]],[[80.05922,12.84519],[80.05931,12.84541]],[[80.05505,12.84155],[80.05494,12.84167]],[[80.05549,12.84145],[80.05534,12.84154]],[[80.05329,12.84065],[80.05317,12.84071]],[[80.0577,12.84243],[80.05752,12.84255]],[[80.05778,12.84237],[80.05761,12.8422]],[[80.05168,12.83659],[80.05144,12.83642]],[[80.05897,12.84499],[80.05876,12.84482]],[[80.05582,12.84126],[80.05564,12.84137]],[[80.05659,12.84127],[80.05634,12.84113]],[[80.05657,12.84184],[80.05638,12.84204]],[[80.05311,12.83802],[80.05302,12.83793]],[[80.05827,12.84284],[80.05806,12.84263]],[[80.05622,12.8409],[80.05599,12.84074]],[[80.05599,12.84074],[80.05589,12.84064]],[[80.05557,12.84031],[80.05534,12.84012]],[[80.06018,12.84422],[80.06013,12.84401]],[[80.06129,12.84209],[80.06159,12.84196]],[[80.05326,12.83869],[80.05312,12.83874]],[[80.0523,12.83726],[80.05221,12.83716]],[[80.0598,12.8443],[80.05967,12.84444]],[[80.05532,12.84008],[80.05528,12.84011]],[[80.05353,12.83853],[80.05331,12.83866]],[[80.05883,12.84338],[80.05871,12.8432]],[[80.06001,12.84446],[80.06018,12.84422]],[[80.05494,12.84167],[80.05474,12.84182]],[[80.05984,12.84366],[80.05969,12.84362]],[[80.05611,12.84229],[80.05637,12.84251]],[[80.05778,12.84237],[80.0577,12.84243]],[[80.05915,12.84488],[80.05921,12.84503]],[[80.0546,12.83942],[80.05443,12.83924]],[[80.05418,12.83903],[80.05396,12.83881]],[[80.0551,12.8399],[80.05491,12.83973]],[[80.06013,12.84401],[80.05989,12.84382]],[[80.05989,12.84382],[80.05988,12.84382]],[[80.05952,12.84347],[80.05934,12.84332]],[[80.05937,12.84468],[80.05915,12.84488]],[[80.05806,12.84263],[80.05778,12.84237]],[[80.05443,12.83924],[80.05431,12.83912]]]},"918203":{"name":"KK NAGAR","code":"918203","ss_code":"9182","volt":"11","len":2.76,"dts":23,"cons":1939,"type":"MultiLineString","coords":[[[80.04781,12.83209],[80.04778,12.83205],[80.04766,12.83211],[80.05264,12.83685]],[[80.05297,12.83726],[80.05276,12.83703]],[[80.05609,12.8376],[80.05616,12.83769]],[[80.05383,12.83646],[80.0537,12.83612]],[[80.05389,12.83645],[80.05389,12.83645]],[[80.05389,12.83645],[80.05383,12.83646]],[[80.05317,12.83749],[80.05297,12.83726]],[[80.0537,12.83612],[80.05349,12.83622]],[[80.05393,12.8366],[80.05389,12.83645]],[[80.05389,12.83645],[80.05389,12.83645]],[[80.05397,12.83675],[80.05393,12.8366]],[[80.05474,12.83328],[80.05473,12.83321]],[[80.05474,12.83891],[80.05483,12.83904]],[[80.05783,12.83735],[80.05765,12.83746]],[[80.05562,12.83696],[80.05547,12.83705]],[[80.05482,12.83751],[80.05464,12.83759]],[[80.05742,12.83674],[80.05734,12.83665]],[[80.05624,12.83779],[80.05613,12.83791]],[[80.05556,12.83972],[80.05582,12.83998]],[[80.05495,12.83915],[80.05518,12.83936]],[[80.05474,12.83891],[80.05491,12.83874]],[[80.05703,12.8376],[80.05695,12.83765]],[[80.05696,12.83715],[80.05696,12.83713]],[[80.05562,12.83696],[80.05575,12.83715]],[[80.05438,12.83741],[80.05428,12.83721]],[[80.05428,12.83721],[80.0544,12.83709]],[[80.05422,12.83784],[80.05409,12.83795]],[[80.05617,12.83652],[80.05601,12.8366]],[[80.05518,12.83936],[80.05536,12.83951]],[[80.05449,12.83866],[80.05474,12.83891]],[[80.05715,12.837],[80.05726,12.83688]],[[80.05726,12.83688],[80.05742,12.83674]],[[80.05409,12.83795],[80.0539,12.83806]],[[80.05777,12.8372],[80.05783,12.83735]],[[80.05413,12.83695],[80.05397,12.83675]],[[80.05426,12.83701],[80.05413,12.83695]],[[80.05769,12.83846],[80.05777,12.83866]],[[80.05382,12.838],[80.05365,12.83785]],[[80.05365,12.83785],[80.05348,12.83773]],[[80.05728,12.83754],[80.05703,12.8376]],[[80.05624,12.83779],[80.05631,12.83762]],[[80.05696,12.83713],[80.05715,12.837]],[[80.05498,12.83739],[80.05482,12.83751]],[[80.05446,12.83768],[80.05422,12.83784]],[[80.05598,12.83745],[80.05599,12.83739]],[[80.05644,12.84054],[80.05647,12.84056]],[[80.05683,12.83727],[80.05696,12.83715]],[[80.05759,12.83696],[80.05767,12.83692]],[[80.05547,12.83705],[80.05527,12.83717]],[[80.05446,12.83768],[80.05438,12.83741]],[[80.05549,12.83967],[80.05556,12.83972]],[[80.05736,12.83775],[80.05746,12.83796]],[[80.05556,12.83686],[80.05562,12.83696]],[[80.05759,12.83826],[80.05769,12.83846]],[[80.05575,12.83715],[80.05584,12.83729]],[[80.05536,12.83951],[80.05549,12.83967]],[[80.05483,12.83904],[80.05495,12.83915]],[[80.05584,12.83729],[80.05594,12.83745]],[[80.05746,12.83796],[80.05755,12.83814]],[[80.05392,12.8381],[80.05402,12.83825]],[[80.05527,12.83717],[80.05514,12.83729]],[[80.05581,12.83673],[80.05556,12.83686]],[[80.0542,12.8384],[80.05449,12.83866]],[[80.05601,12.8366],[80.05581,12.83673]],[[80.05626,12.84035],[80.05644,12.84054]],[[80.05731,12.8375],[80.05728,12.83754]],[[80.05594,12.83745],[80.05598,12.83745]],[[80.05742,12.83674],[80.05759,12.83696]],[[80.05582,12.83998],[80.05598,12.84009]],[[80.05402,12.83825],[80.0542,12.8384]],[[80.05651,12.83755],[80.05666,12.8374]],[[80.05666,12.8374],[80.05683,12.83727]],[[80.05598,12.83745],[80.05609,12.8376]],[[80.05494,12.83677],[80.05505,12.83667]],[[80.05463,12.83701],[80.05471,12.83693]],[[80.05471,12.83693],[80.05494,12.83677]],[[80.05348,12.83773],[80.05317,12.83749]],[[80.05276,12.83703],[80.05264,12.83685]],[[80.0544,12.83709],[80.05463,12.83701]],[[80.05616,12.83769],[80.05624,12.83779]],[[80.05589,12.83809],[80.05611,12.83822]],[[80.0544,12.83709],[80.05426,12.83701]],[[80.05765,12.83746],[80.05731,12.8375]],[[80.0539,12.83806],[80.05392,12.8381]],[[80.05767,12.83692],[80.05777,12.8372]],[[80.05728,12.83754],[80.05736,12.83775]],[[80.05755,12.83814],[80.05759,12.83826]],[[80.05613,12.83791],[80.05589,12.83809]],[[80.05631,12.83762],[80.05651,12.83755]],[[80.05514,12.83729],[80.05498,12.83739]],[[80.0539,12.83806],[80.05382,12.838]],[[80.05598,12.84009],[80.05626,12.84035]],[[80.05464,12.83759],[80.05446,12.83768]]]},"918204":{"name":"11KV THAILAVARAM","code":"918204","ss_code":"9182","volt":"11","len":1.94,"dts":11,"cons":429,"type":"MultiLineString","coords":[[[80.04768,12.83216],[80.04862,12.83306]],[[80.04885,12.8338],[80.04873,12.83368]],[[80.04825,12.83324],[80.04811,12.83313]],[[80.04858,12.83355],[80.04842,12.83341]],[[80.04842,12.83341],[80.04825,12.83324]],[[80.04873,12.83368],[80.04858,12.83355]],[[80.05117,12.83329],[80.05127,12.83334]],[[80.05127,12.83334],[80.05141,12.83375]],[[80.05141,12.83375],[80.05151,12.83416]],[[80.05151,12.83416],[80.05156,12.83442]],[[80.05077,12.83219],[80.05077,12.83219]],[[80.05077,12.83219],[80.05069,12.83208]],[[80.04964,12.83398],[80.04971,12.8339]],[[80.04914,12.83402],[80.04897,12.83389]],[[80.04897,12.83389],[80.04889,12.83396]],[[80.04985,12.83619],[80.04961,12.83626]],[[80.04941,12.83633],[80.04916,12.83579]],[[80.04893,12.83586],[80.04872,12.83593]],[[80.04961,12.83626],[80.04941,12.83633]],[[80.04916,12.83579],[80.04893,12.83586]],[[80.04872,12.83593],[80.04864,12.83565]],[[80.04864,12.83565],[80.04858,12.83545]],[[80.04858,12.83545],[80.04832,12.83549]],[[80.04832,12.83549],[80.04808,12.83551]],[[80.05077,12.83219],[80.05077,12.83219]],[[80.05077,12.83219],[80.05072,12.83207]],[[80.05068,12.83342],[80.05117,12.83329]],[[80.04914,12.83402],[80.04885,12.8338]],[[80.04975,12.83465],[80.04954,12.83453]],[[80.05026,12.83354],[80.0503,12.83354]],[[80.04931,12.83374],[80.04964,12.83398]],[[80.05117,12.83329],[80.05097,12.8331]],[[80.05069,12.83208],[80.05057,12.8321]],[[80.04862,12.83306],[80.04872,12.83322]],[[80.04954,12.83453],[80.04946,12.83446]],[[80.04939,12.83429],[80.04914,12.83402]],[[80.05039,12.83584],[80.05015,12.83599]],[[80.04896,12.83345],[80.04931,12.83374]],[[80.05088,12.83263],[80.05081,12.83231]],[[80.05051,12.83546],[80.0507,12.83553]],[[80.0507,12.83553],[80.05095,12.83535]],[[80.05001,12.83363],[80.05026,12.83354]],[[80.04989,12.83369],[80.05001,12.83363]],[[80.0507,12.83553],[80.05067,12.83562]],[[80.05067,12.83562],[80.05039,12.83584]],[[80.04971,12.8339],[80.04989,12.83369]],[[80.05015,12.83599],[80.04985,12.83619]],[[80.04946,12.83446],[80.04939,12.83429]],[[80.04862,12.83306],[80.04865,12.83304],[80.04854,12.83295]],[[80.04975,12.83465],[80.05001,12.83505]],[[80.05136,12.83634],[80.05144,12.83642]],[[80.05026,12.83354],[80.05068,12.83342]],[[80.05057,12.8321],[80.05056,12.83207]],[[80.05081,12.83231],[80.05077,12.83219]],[[80.05019,12.83513],[80.05051,12.83546]],[[80.04811,12.83313],[80.04795,12.83314]],[[80.05001,12.83505],[80.05019,12.83513]],[[80.05069,12.83567],[80.05105,12.83603]],[[80.04964,12.83398],[80.04971,12.83405]],[[80.05095,12.83535],[80.05104,12.83529]],[[80.04971,12.83405],[80.05003,12.83445],[80.04975,12.83465]],[[80.04872,12.83322],[80.04896,12.83345]],[[80.05067,12.83562],[80.05069,12.83567]],[[80.05105,12.83603],[80.05136,12.83634]],[[80.05095,12.83282],[80.05088,12.83263]],[[80.05097,12.8331],[80.05095,12.83282]]]},"918205":{"name":"11KV ANTONYPILLAI NAGAR","code":"918205","ss_code":"9182","volt":"11","len":0.58,"dts":2,"cons":40,"type":"MultiLineString","coords":[[[80.04808,12.83551],[80.04766,12.83567]],[[80.04852,12.83648],[80.04911,12.83704]],[[80.04766,12.83567],[80.04799,12.83594]],[[80.04799,12.83594],[80.04818,12.83615]],[[80.04818,12.83615],[80.04852,12.83648]],[[80.04911,12.83704],[80.04958,12.83757]],[[80.04958,12.83757],[80.04879,12.8378]],[[80.04879,12.8378],[80.04888,12.83834]],[[80.04888,12.83834],[80.04879,12.83898]],[[80.04893,12.83586],[80.04887,12.83571]]]}},"dtrs":{"918201":[{"id":"918201051","name":"THOSAN GARDEN","kva":"63","cons":6,"lat":12.84393,"lng":80.03031,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MAHALAKSHMI","scheme":"BOARD"},{"id":"918201053","name":"SLUM BOARD SS 1","kva":"500","cons":348,"lat":12.83743,"lng":80.04325,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VI","scheme":"BOARD"},{"id":"918201017","name":"KAMARAJAR STREET","kva":"25","cons":35,"lat":12.83007,"lng":80.04165,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"IPDS"},{"id":"918201062","name":"ANDAL PANDIAYM","kva":"63","cons":8,"lat":12.83452,"lng":80.04536,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918201063","name":"SANTHANAM SS","kva":"63","cons":6,"lat":12.85488,"lng":80.06325,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918201033","name":"MADAMBAKKAM VIMAL NAGAR","kva":"63","cons":115,"lat":12.84982,"lng":80.04416,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI ABHIRAMI","scheme":"IPDS"},{"id":"918201009","name":"THILAVARM BAJANAI KOIL","kva":"100","cons":123,"lat":12.83569,"lng":80.04526,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"918201020","name":"MADAMBAKKAM RATION SHOP SS 1","kva":"250","cons":189,"lat":12.85105,"lng":80.04389,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"B & E","scheme":"BOARD"},{"id":"918201040","name":"KFC","kva":"250","cons":6,"lat":12.83329,"lng":80.04736,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"918201008","name":"THAILAVARAM SCHOOL","kva":"100","cons":74,"lat":12.83463,"lng":80.04383,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"918201011","name":"VALLALAR  NAGAR BABA KOVIL","kva":"100","cons":51,"lat":12.83911,"lng":80.04634,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"918201027","name":"THIRUTHAVELI 1","kva":"250","cons":97,"lat":12.84441,"lng":80.03344,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"918201035","name":"SENTHIL NAGAR","kva":"100","cons":61,"lat":12.84849,"lng":80.03724,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"918201032","name":"SRI DEVIKARUMARI AMMAN NAGAR","kva":"63","cons":101,"lat":12.84462,"lng":80.0348,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI ABHIRAMI","scheme":"IPDS"},{"id":"918201029","name":"MANIKKAPPURAM 2","kva":"100","cons":29,"lat":12.84776,"lng":80.02864,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"918201025","name":"V4U","kva":"100","cons":64,"lat":12.84576,"lng":80.03667,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"B & E","scheme":"BOARD"},{"id":"918201055","name":"GOPAL SAMY NAGAR","kva":"100","cons":3,"lat":12.84039,"lng":80.03022,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918201036","name":"THIRUTHAVELI SCHOOL","kva":"100","cons":13,"lat":12.83876,"lng":80.03294,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEG","scheme":"BOARD"},{"id":"918201007","name":"ERRIKARAI THAILAVARAM LAKE SS","kva":"100","cons":77,"lat":12.83306,"lng":80.04326,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"918201013","name":"VALLALAR NAGAR BHARATHIYAR ST","kva":"100","cons":55,"lat":12.83995,"lng":80.04473,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"918201060","name":"ANITHA SS","kva":"63","cons":17,"lat":12.85137,"lng":80.04976,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918201061","name":"VAINAVI CRYSTAL GARDEN","kva":"100","cons":2,"lat":12.83457,"lng":80.04476,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENGADESWARA","scheme":"BOARD"},{"id":"918201038","name":"BHAGAVATH SINGH SS 1","kva":"25","cons":27,"lat":12.83023,"lng":80.04085,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"IPDS"},{"id":"918201054","name":"SLUM BOARD SS 2","kva":"500","cons":248,"lat":12.83782,"lng":80.04333,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VI","scheme":"BOARD"},{"id":"918201024","name":"KUTHANOOR OHT","kva":"100","cons":126,"lat":12.84639,"lng":80.03812,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"918201057","name":"THIRUVIKKAVARAM","kva":"25","cons":null,"lat":12.83323,"lng":80.04196,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918201012","name":"VALLAR NAGAR MOSQUE","kva":"100","cons":301,"lat":12.83993,"lng":80.04538,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"918201016","name":"THAILAVARAM SS (MGR STREET)","kva":"63","cons":572,"lat":12.83244,"lng":80.04633,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"IPDS"},{"id":"918201059","name":"SHELL","kva":"250","cons":5,"lat":12.83257,"lng":80.04679,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"918201056","name":"BATTERY COMPANY","kva":"100","cons":88,"lat":12.85041,"lng":80.04983,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918201022","name":"NAGATHAMMAN KOIL","kva":"250","cons":194,"lat":12.84489,"lng":80.04335,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"918201058","name":"GOPALSAMY SS 2","kva":"63","cons":16,"lat":12.84007,"lng":80.0292,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVIN","scheme":"BOARD"},{"id":"918201048","name":"KUBERAN STREET","kva":"100","cons":96,"lat":12.84227,"lng":80.04319,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"BOARD"},{"id":"918201045","name":"KAMBAR STREET","kva":"100","cons":213,"lat":12.84141,"lng":80.04329,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"918201023","name":"ATTUPPANAI","kva":"25","cons":9,"lat":12.84718,"lng":80.04059,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"IPDS"},{"id":"918201021","name":"THAIMOOGAMBIGAI NAGAR SSKUMAR","kva":"100","cons":583,"lat":12.84785,"lng":80.04385,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HACK BRIDGE","scheme":"BOARD"},{"id":"918201006","name":"RAILWAY GATE SS","kva":"100","cons":120,"lat":12.83171,"lng":80.04326,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"918201046","name":"KAVANOOR SS","kva":"250","cons":24,"lat":12.83637,"lng":80.02993,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"918201047","name":"KAYETHAMILLTH STREET","kva":"63","cons":241,"lat":12.83996,"lng":80.0432,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SHAKTHI","scheme":"BOARD"},{"id":"918201052","name":"TIRUTHAVELI SS III","kva":"63","cons":15,"lat":12.84471,"lng":80.03336,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MAHALAKSHMI","scheme":"BOARD"},{"id":"918201050","name":"SUDUGADU","kva":"100","cons":54,"lat":12.83811,"lng":80.04625,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"918201030","name":"THIRUTHAVELI 2","kva":"100","cons":29,"lat":12.84259,"lng":80.03165,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"918201037","name":"ETTIAMMAN KOIL","kva":"100","cons":180,"lat":12.82824,"lng":80.04127,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"918201034","name":"MADAMBAKKAM RATION SHOP SS 2","kva":"100","cons":103,"lat":12.85118,"lng":80.04358,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"918201018","name":"NEHRU STREET","kva":"25","cons":3,"lat":12.83071,"lng":80.0414,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"IPDS"},{"id":"918201015","name":"VALLALAR NAGAR CHURCH","kva":"100","cons":76,"lat":12.84331,"lng":80.04319,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"918201028","name":"MANIKKAPPURAM 1","kva":"100","cons":27,"lat":12.84854,"lng":80.03094,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"918201039","name":"BHAGAVATH SINGH SS 2","kva":"250","cons":13,"lat":12.82992,"lng":80.04078,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"918201049","name":"IVW SS","kva":"100","cons":3,"lat":12.85047,"lng":80.04954,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918201026","name":"KUTHANOOR","kva":"100","cons":230,"lat":12.84843,"lng":80.03901,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AMPTECH","scheme":"BOARD"},{"id":"918201014","name":"VALLALAR NAGAR AUTO STAND TANK","kva":"100","cons":109,"lat":12.84015,"lng":80.04321,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AEG","scheme":"BOARD"},{"id":"918201044","name":"ADITHYA","kva":"100","cons":19,"lat":12.83233,"lng":80.04682,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"}],"918202":[{"id":"918202008","name":"GOVERNMENT SCHOOL SS I","kva":"250","cons":242,"lat":12.84177,"lng":80.06151,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUNTECH","scheme":"BOARD"},{"id":"918202018","name":"ACHUDOSS STREET SS II","kva":"100","cons":9,"lat":12.83991,"lng":80.05433,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASIAN","scheme":"BOARD"},{"id":"918202009","name":"KAMBAR STREET SS","kva":"100","cons":94,"lat":12.84353,"lng":80.05869,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"918202001","name":"VICTOR SAW MILL SS","kva":"250","cons":100,"lat":12.84528,"lng":80.06088,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"BALAJI","scheme":"BOARD"},{"id":"918202019","name":"ACHUDOSS STREET SS I","kva":"250","cons":94,"lat":12.84071,"lng":80.05317,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CS-STEELS","scheme":"BOARD"},{"id":"918202023","name":"TAICO SS","kva":"100","cons":111,"lat":12.83726,"lng":80.05231,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TACL","scheme":"BOARD"},{"id":"918202030","name":"KUPPUSAMY PILLAI STREET SS II","kva":"25","cons":25,"lat":12.84155,"lng":80.05506,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"MAMTA","scheme":"IPDS"},{"id":"918202027","name":"RAJAJI STREET SS II","kva":"25","cons":4,"lat":12.84289,"lng":80.05537,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAYAKA","scheme":"IPDS"},{"id":"918202034","name":"HDFC  BANK II","kva":"63","cons":1,"lat":12.84114,"lng":80.05634,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"918202006","name":"POLICE STATION SS","kva":"500","cons":753,"lat":12.84428,"lng":80.06041,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"918202005","name":"VEDHAGIRI SS","kva":"100","cons":180,"lat":12.84322,"lng":80.05928,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"918202021","name":"RADHAKRISHNAN STREET SS II","kva":"100","cons":42,"lat":12.83959,"lng":80.05365,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AMOD","scheme":"BOARD"},{"id":"918202003","name":"PERIYAR RAMASAMY STREET SS","kva":"100","cons":298,"lat":12.84651,"lng":80.05959,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TT","scheme":"BOARD"},{"id":"918202007","name":"GOVERNMENT SCHOOL SS II","kva":"100","cons":242,"lat":12.84196,"lng":80.0616,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"918202033","name":"KAMBAR STREET II","kva":"100","cons":1,"lat":12.84313,"lng":80.0586,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918202015","name":"KUPPUSAMY PILLAI STREET SS I","kva":"250","cons":151,"lat":12.84182,"lng":80.05474,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL","scheme":"BOARD"},{"id":"918202036","name":"SK BUILDER","kva":"100","cons":9,"lat":12.84143,"lng":80.05435,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"918202014","name":"HDFC BANK SS","kva":"100","cons":49,"lat":12.84113,"lng":80.05634,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI","scheme":"BOARD"},{"id":"918202010","name":"PARK STREET SS","kva":"250","cons":193,"lat":12.84265,"lng":80.05744,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"THIRUMALAI","scheme":"BOARD"},{"id":"918202031","name":"KANNAKI STREET SS","kva":"25","cons":51,"lat":12.84594,"lng":80.05954,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"MAMTA","scheme":"IPDS"},{"id":"918202016","name":"KRISHNA FABRICATION SS 2","kva":"500","cons":109,"lat":12.84064,"lng":80.05589,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"INDOTECH","scheme":"BOARD"},{"id":"918202035","name":"NELLIKUPPAM SS II","kva":"63","cons":null,"lat":12.84245,"lng":80.0613,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"918202022","name":"MEENAKSHI NAGAR SS I","kva":"250","cons":217,"lat":12.83853,"lng":80.05353,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"918202032","name":"RAJAJI STREET SS 4","kva":"100","cons":52,"lat":12.84204,"lng":80.05638,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"NO NAME PLATE","scheme":"BOARD"},{"id":"918202025","name":"MEENAKSHI NAGAR SS II","kva":"63","cons":87,"lat":12.83974,"lng":80.05228,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEC","scheme":"IPDS"},{"id":"918202028","name":"RADHAKRISHNAN STREET SS III","kva":"25","cons":33,"lat":12.83922,"lng":80.05407,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAYAKA","scheme":"IPDS"},{"id":"918202029","name":"LALBAGADHUR SASTRI SS II","kva":"100","cons":96,"lat":12.84277,"lng":80.05668,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAYAKA","scheme":"IPDS"},{"id":"918202012","name":"RAJAJI STREET SS I","kva":"100","cons":113,"lat":12.84258,"lng":80.05581,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"918202002","name":"VELIYAMMAN KOIL SS","kva":"200","cons":417,"lat":12.84503,"lng":80.05922,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA SAB","scheme":"BOARD"},{"id":"918202020","name":"RADHAKRISHNAN STREET SS I","kva":"100","cons":84,"lat":12.83957,"lng":80.0536,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VI","scheme":"BOARD"},{"id":"918202011","name":"RANI MAHAL SS","kva":"500","cons":546,"lat":12.8416,"lng":80.05758,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI RAMAKRISHNA","scheme":"BOARD"},{"id":"918202026","name":"PANDIYAN NAGAR SS","kva":"25","cons":28,"lat":12.83676,"lng":80.05129,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAYAKA","scheme":"IPDS"},{"id":"918202013","name":"VENUGOPAL STREET SS","kva":"100","cons":156,"lat":12.84275,"lng":80.05524,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRIPERFECT","scheme":"BOARD"},{"id":"918202017","name":"KRISHNA FABRICATION SS 1","kva":"100","cons":43,"lat":12.84065,"lng":80.05588,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"918202004","name":"LALBAGADHUR SASTRI SS I","kva":"100","cons":211,"lat":12.84482,"lng":80.05876,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRT RAMAKRISHNA","scheme":"BOARD"}],"918203":[{"id":"918203019","name":"BALAJI SAW MILL","kva":"250","cons":8,"lat":12.83685,"lng":80.05265,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDIA","scheme":"BOARD"},{"id":"918203023","name":"GST ROAD ARUNACHALAM","kva":"63","cons":9,"lat":12.84041,"lng":80.05621,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"918203010","name":"NETHAJI STREET SS","kva":"63","cons":81,"lat":12.83765,"lng":80.05695,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEC","scheme":"IPDS"},{"id":"918203002","name":"CAMERA COMPANY SS","kva":"250","cons":60,"lat":12.83675,"lng":80.05397,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI PERFECT","scheme":"BOARD"},{"id":"918203013","name":"KK NAGAR NEAR WIPRO","kva":"25","cons":11,"lat":12.8366,"lng":80.05601,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVIN","scheme":"IPDS"},{"id":"918203024","name":"KALYAN JEWELLERY","kva":"250","cons":1,"lat":12.83904,"lng":80.05484,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"918203004","name":"SRINIVASAPURAM SS I","kva":"250","cons":426,"lat":12.83972,"lng":80.05556,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAYA","scheme":"BOARD"},{"id":"918203007","name":"KK NAGAR SS II","kva":"100","cons":193,"lat":12.83674,"lng":80.05743,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VCCO","scheme":"BOARD"},{"id":"918203017","name":"VALLENCHERY JUNCTION SS","kva":"25","cons":25,"lat":12.8381,"lng":80.05393,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAYAKA","scheme":"IPDS"},{"id":"918203014","name":"KK NAGAR MAIN ROAD SS I","kva":"25","cons":92,"lat":12.83874,"lng":80.05492,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVIN","scheme":"IPDS"},{"id":"918203015","name":"KK NAGAR MANI ROAD SS II","kva":"25","cons":45,"lat":12.83715,"lng":80.05697,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVIN","scheme":"IPDS"},{"id":"918203018","name":"KK NAGAR 3RD CROSS STREET SS","kva":"25","cons":31,"lat":12.83822,"lng":80.05611,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVIN","scheme":"IPDS"},{"id":"918203012","name":"KK NAGAR NEAR CHURCH","kva":"25","cons":65,"lat":12.83715,"lng":80.05575,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVIN","scheme":"IPDS"},{"id":"918203008","name":"SRINIVASAPURAM SS II","kva":"100","cons":107,"lat":12.84056,"lng":80.05647,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"918203006","name":"KK NAGAR SS I","kva":"250","cons":224,"lat":12.83809,"lng":80.05589,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"918203011","name":"KK NAGAR VINEGAYAR KOIL SS","kva":"25","cons":46,"lat":12.83665,"lng":80.05735,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVIN","scheme":"IPDS"},{"id":"918203003","name":"ADIMA COMPANY SS","kva":"500","cons":171,"lat":12.83773,"lng":80.05348,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"918203009","name":"RAMU STREET SS","kva":"63","cons":164,"lat":12.83866,"lng":80.05777,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ABIRAMI","scheme":"IPDS"},{"id":"918203005","name":"KK NAGAR SS III","kva":"100","cons":135,"lat":12.83739,"lng":80.05599,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA INDUSTRIES","scheme":"BOARD"},{"id":"918203016","name":"KK NAGAR APARTMENT","kva":"25","cons":33,"lat":12.83769,"lng":80.05617,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAYAKA","scheme":"IPDS"},{"id":"918203022","name":"SIVAJI NAGAR","kva":"63","cons":5,"lat":12.83645,"lng":80.05389,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI ABHIRAMI","scheme":"IPDS"},{"id":"918203020","name":"ANNASALAI 1","kva":"25","cons":8,"lat":12.83667,"lng":80.05505,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"IPDS"},{"id":"918203021","name":"ANNASALAI 2","kva":"25","cons":null,"lat":12.83693,"lng":80.05472,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"IPDS"}],"918204":[{"id":"918204014","name":"veerabathira nagar SS4","kva":"100","cons":null,"lat":12.83596,"lng":80.04922,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ll","scheme":"BOARD"},{"id":"918204011","name":"ESTANCIA HOSPITAL","kva":"250","cons":null,"lat":12.83207,"lng":80.05072,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918204004","name":"VEERABATHRA NAGAR","kva":"250","cons":122,"lat":12.83619,"lng":80.04986,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"918204013","name":"BPCL","kva":"63","cons":1,"lat":12.83397,"lng":80.04889,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918204005","name":"GREENLAND NURSERY","kva":"100","cons":62,"lat":12.83446,"lng":80.04946,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"WNP","scheme":"BOARD"},{"id":"918204001","name":"VALLANCHERY RANE SQUARE","kva":"100","cons":53,"lat":12.83282,"lng":80.05095,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"918204006","name":"PADMA AVENUE","kva":"250","cons":181,"lat":12.83354,"lng":80.05031,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NO","scheme":"BOARD"},{"id":"918204002","name":"OMR FOOD COURT","kva":"250","cons":2,"lat":12.83295,"lng":80.04854,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"918204012","name":"VEERABATHRA NR 2","kva":"100","cons":4,"lat":12.83552,"lng":80.04808,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"BALA INDUSTRIES","scheme":"BOARD"},{"id":"918204009","name":"ATTA COMAPNY","kva":"100","cons":2,"lat":12.83442,"lng":80.05157,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918204003","name":"ADYAR ANANDHA BHAVAN","kva":"250","cons":2,"lat":12.83314,"lng":80.04796,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"}],"918205":[{"id":"918205002","name":"VEERABADRANAGAR SS 3","kva":"63","cons":34,"lat":12.83571,"lng":80.04887,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"918205001","name":"ANTHONIPILLAI NAGAR III","kva":"63","cons":30,"lat":12.84551,"lng":80.05108,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"}]}}