{"substationCode":"9185","feeders":{"918501":{"name":"ARANAVOYAL","code":"918501","ss_code":"9185","volt":"11","len":5.42,"dts":24,"cons":1082,"type":"MultiLineString","coords":[[[79.99588,13.08793],[79.99552,13.0876]],[[79.99607,13.08904],[79.99598,13.08878]],[[79.99588,13.08793],[79.99589,13.08815]],[[79.99429,13.09492],[79.9947,13.09468]],[[79.99391,13.09481],[79.99429,13.09492]],[[79.99429,13.09492],[79.9943,13.09492]],[[79.98485,13.09796],[79.98431,13.09799]],[[79.9852,13.09792],[79.98485,13.09796]],[[79.9855,13.09788],[79.9852,13.09792]],[[79.98391,13.09801],[79.98352,13.09803]],[[79.98431,13.09799],[79.98391,13.09801]],[[79.98943,13.09703],[79.98994,13.09634]],[[79.99074,13.08865],[79.99011,13.08887]],[[79.98611,13.09784],[79.9861,13.09783]],[[79.9861,13.09783],[79.9855,13.09742]],[[79.98724,13.09764],[79.98611,13.09784]],[[79.98611,13.09784],[79.98611,13.09784]],[[79.98611,13.09784],[79.98611,13.09784]],[[79.98596,13.09778],[79.9855,13.09788]],[[79.98612,13.09784],[79.98611,13.09784]],[[79.98611,13.09784],[79.9861,13.09783]],[[79.9861,13.09783],[79.98596,13.09778]],[[79.97895,13.0962],[79.97865,13.0962]],[[79.9793,13.0962],[79.97895,13.0962]],[[79.9793,13.0962],[79.9789,13.0967]],[[79.97994,13.09645],[79.9793,13.0962]],[[79.9793,13.0962],[79.9793,13.0962]],[[79.97635,13.09872],[79.97678,13.09887]],[[79.98208,13.09683],[79.98134,13.09681]],[[79.98277,13.09696],[79.98208,13.09683]],[[79.98208,13.09683],[79.98208,13.09683]],[[79.99193,13.08842],[79.99134,13.0887]],[[79.99247,13.08796],[79.99203,13.08822],[79.99193,13.08842]],[[79.99193,13.08842],[79.99194,13.08842]],[[79.99284,13.09423],[79.99331,13.09457]],[[79.99265,13.09407],[79.99284,13.09423]],[[79.99284,13.09423],[79.99284,13.09423]],[[79.9949,13.08762],[79.99435,13.08764]],[[79.99552,13.0876],[79.9949,13.08762]],[[79.98327,13.09805],[79.98299,13.09805]],[[79.98352,13.09803],[79.98327,13.09805]],[[79.99265,13.09407],[79.99245,13.09389]],[[79.95223,13.09578],[79.95217,13.09539]],[[79.95217,13.09539],[79.95213,13.09506]],[[79.95227,13.0961],[79.95223,13.09578]],[[79.95213,13.09506],[79.95213,13.09501]],[[79.95213,13.09501],[79.95198,13.09445]],[[79.95198,13.09445],[79.95166,13.09419]],[[79.95166,13.09419],[79.95163,13.09419]],[[79.9927,13.08772],[79.99247,13.08796]],[[79.98943,13.09703],[79.98847,13.09731]],[[79.99391,13.09532],[79.993,13.09571]],[[79.97774,13.09825],[79.97705,13.09845]],[[79.9841,13.09696],[79.98343,13.09705]],[[79.99222,13.09252],[79.99231,13.09326]],[[79.9855,13.09742],[79.98481,13.0969]],[[79.99061,13.09663],[79.99059,13.09657]],[[79.9785,13.09735],[79.9782,13.09776]],[[79.98134,13.09681],[79.98057,13.0968]],[[79.99331,13.09457],[79.99391,13.09481]],[[79.99185,13.09616],[79.99061,13.09663]],[[79.9755,13.09887],[79.97572,13.09874]],[[79.97572,13.09874],[79.97572,13.09874]],[[79.97596,13.09878],[79.9755,13.09887]],[[79.9785,13.09735],[79.97962,13.09791]],[[79.97962,13.09791],[79.97962,13.09791]],[[79.9782,13.09776],[79.97774,13.09825]],[[79.98057,13.0968],[79.97994,13.09645]],[[79.97705,13.09845],[79.97635,13.09872]],[[79.98481,13.0969],[79.9841,13.09696]],[[79.98847,13.09731],[79.98724,13.09764]],[[79.99061,13.09663],[79.98943,13.09703]],[[79.97962,13.09791],[79.97963,13.09791]],[[79.99059,13.09657],[79.9906,13.09657]],[[79.99376,13.08774],[79.9932,13.08758]],[[79.9932,13.08758],[79.99308,13.08774]],[[79.9932,13.08758],[79.9927,13.08772]],[[79.98299,13.09805],[79.98299,13.09772]],[[79.95163,13.09419],[79.95131,13.09394]],[[79.95131,13.09394],[79.9512,13.09399]],[[79.9512,13.09399],[79.95088,13.09406]],[[79.95088,13.09406],[79.95054,13.09415]],[[79.97377,13.09041],[79.97368,13.09045]],[[79.97368,13.09045],[79.97368,13.09045]],[[79.97368,13.09045],[79.97368,13.09045]],[[79.97635,13.09872],[79.97596,13.09878]],[[79.993,13.09571],[79.99185,13.09616]],[[79.99421,13.09513],[79.99391,13.09532]],[[79.98343,13.09705],[79.98277,13.09696]],[[79.99207,13.09041],[79.99217,13.09147]],[[79.99435,13.08764],[79.99376,13.08774]],[[79.99231,13.09326],[79.99245,13.09389]],[[79.9789,13.0967],[79.9785,13.09735]],[[79.99134,13.0887],[79.99074,13.08865]],[[79.9947,13.09468],[79.99498,13.0945]],[[79.99194,13.08842],[79.99201,13.08927]],[[79.99217,13.09147],[79.99222,13.09252]],[[79.9953,13.09433],[79.99584,13.09411]],[[79.99201,13.08927],[79.99207,13.09041]],[[79.99591,13.08854],[79.99607,13.08904]],[[79.99525,13.08908],[79.99607,13.08904]],[[79.99589,13.08815],[79.99591,13.08854]],[[79.99498,13.0945],[79.9953,13.09433]],[[79.9943,13.09492],[79.99421,13.09513]]]},"918502":{"name":"THIRUR","code":"918502","ss_code":"9185","volt":"11","len":15.68,"dts":35,"cons":5317,"type":"MultiLineString","coords":[[[79.9667,13.10633],[79.96672,13.1063]],[[79.96152,13.12074],[79.96177,13.12072]],[[79.99316,13.08873],[79.99298,13.08928]],[[79.99169,13.08886],[79.99236,13.08877]],[[79.99172,13.08973],[79.99169,13.08886]],[[79.996,13.08918],[79.99583,13.08853],[79.99448,13.08862]],[[79.96131,13.1207],[79.96152,13.12074]],[[79.99267,13.09479],[79.9929,13.09528]],[[79.99201,13.09332],[79.99224,13.09405]],[[79.99391,13.08868],[79.99448,13.08862]],[[79.97567,13.10402],[79.97569,13.10375]],[[79.96099,13.11215],[79.96118,13.1123]],[[79.96118,13.1123],[79.96119,13.1123]],[[79.97149,13.12253],[79.97195,13.12217]],[[79.97195,13.12217],[79.97195,13.12217]],[[79.96729,13.114],[79.9673,13.11401]],[[79.9592,13.11806],[79.95909,13.11806]],[[79.97119,13.11684],[79.97118,13.11683]],[[79.96517,13.11253],[79.96517,13.11256]],[[79.96762,13.12136],[79.96724,13.12147]],[[79.96724,13.12147],[79.96725,13.12147]],[[79.96699,13.12334],[79.96747,13.12331]],[[79.9889,13.09672],[79.9886,13.09678]],[[79.99187,13.09257],[79.99201,13.09332]],[[79.97676,13.09866],[79.97621,13.09884]],[[79.97929,13.09753],[79.97875,13.09762]],[[79.9742,13.09948],[79.97442,13.09946]],[[79.97477,13.09941],[79.97488,13.09938]],[[79.99391,13.08868],[79.99316,13.08873]],[[79.99236,13.08877],[79.99316,13.08873]],[[79.96288,13.11221],[79.96343,13.11218]],[[79.97103,13.12276],[79.97149,13.12253]],[[79.96493,13.11209],[79.96474,13.11262]],[[79.96225,13.11838],[79.96165,13.11819]],[[79.99046,13.0962],[79.99021,13.09629]],[[79.988,13.09695],[79.98769,13.09703]],[[79.98645,13.09731],[79.98594,13.09745]],[[79.98256,13.09754],[79.98204,13.09754]],[[79.99021,13.09629],[79.98972,13.09645]],[[79.9886,13.09678],[79.98828,13.09687]],[[79.97875,13.09762],[79.97829,13.09785]],[[79.97713,13.09856],[79.97676,13.09866]],[[79.98145,13.09754],[79.98083,13.09756]],[[79.98025,13.09757],[79.97969,13.09755]],[[79.98707,13.09718],[79.98645,13.09731]],[[79.97411,13.10053],[79.97376,13.09956]],[[79.97573,13.1026],[79.97572,13.10242]],[[79.97573,13.10325],[79.97574,13.10302]],[[79.97571,13.10349],[79.97573,13.10325]],[[79.97569,13.10219],[79.97557,13.10191]],[[79.97569,13.10375],[79.97571,13.10349]],[[79.97376,13.09956],[79.9739,13.09952]],[[79.97509,13.09934],[79.97488,13.09938]],[[79.9739,13.09952],[79.9742,13.09948]],[[79.97463,13.09942],[79.97442,13.09946]],[[79.97526,13.10173],[79.97487,13.10171]],[[79.97557,13.10191],[79.97526,13.10173]],[[79.97574,13.10302],[79.97574,13.10282]],[[79.97501,13.09902],[79.97509,13.09934]],[[79.97567,13.09895],[79.97531,13.099]],[[79.97574,13.10282],[79.97573,13.1026]],[[79.97487,13.10171],[79.97447,13.10169]],[[79.97447,13.10169],[79.97411,13.10053]],[[79.97572,13.10242],[79.97569,13.10219]],[[79.98083,13.09756],[79.98025,13.09757]],[[79.96591,13.10729],[79.96531,13.10684]],[[79.96531,13.10684],[79.96574,13.10681]],[[79.96596,13.10663],[79.96623,13.1065]],[[79.96574,13.10681],[79.96596,13.10663]],[[79.96672,13.1063],[79.96728,13.10607]],[[79.96868,13.10517],[79.96917,13.10495]],[[79.96623,13.1065],[79.9667,13.10633]],[[79.96757,13.10595],[79.96796,13.10569]],[[79.97,13.10437],[79.97038,13.10415]],[[79.96728,13.10607],[79.96757,13.10595]],[[79.96796,13.10569],[79.9683,13.10549]],[[79.96858,13.10526],[79.96868,13.10517]],[[79.9683,13.10549],[79.96858,13.10526]],[[79.96917,13.10495],[79.96949,13.10472]],[[79.97079,13.10392],[79.97105,13.10368]],[[79.96949,13.10472],[79.96971,13.10458]],[[79.96971,13.10458],[79.97,13.10437]],[[79.97038,13.10415],[79.97079,13.10392]],[[79.97105,13.10368],[79.97143,13.10348]],[[79.99108,13.096],[79.99075,13.09611]],[[79.97829,13.09785],[79.97788,13.09819]],[[79.9929,13.09528],[79.99247,13.09545]],[[79.99248,13.09412],[79.99267,13.09479]],[[79.97748,13.09839],[79.97713,13.09856]],[[79.99177,13.09078],[79.99185,13.09171]],[[79.99172,13.08973],[79.99177,13.09078]],[[79.98204,13.09754],[79.98145,13.09754]],[[79.98737,13.0971],[79.98737,13.0971]],[[79.98737,13.0971],[79.98707,13.09719]],[[79.99075,13.09611],[79.99046,13.0962]],[[79.99247,13.09545],[79.99203,13.09563]],[[79.97969,13.09755],[79.97929,13.09753]],[[79.97531,13.099],[79.97501,13.09902]],[[79.98935,13.09658],[79.9889,13.09672]],[[79.98594,13.09745],[79.98512,13.09751]],[[79.95572,13.11483],[79.95575,13.1143]],[[79.96476,13.11932],[79.96494,13.11959]],[[79.96494,13.11959],[79.96495,13.11959]],[[79.96043,13.11121],[79.9607,13.11158]],[[79.96338,13.11666],[79.96386,13.11711]],[[79.96872,13.12408],[79.96864,13.12437]],[[79.9713,13.12172],[79.97085,13.12144]],[[79.96245,13.11875],[79.96225,13.11838]],[[79.96225,13.11838],[79.96226,13.11838]],[[79.96055,13.11807],[79.95987,13.11808]],[[79.97532,13.10823],[79.97538,13.10778]],[[79.97083,13.11935],[79.97106,13.11886]],[[79.96313,13.12054],[79.96301,13.1203]],[[79.97557,13.10574],[79.97558,13.10529]],[[79.97079,13.11],[79.97073,13.10953]],[[79.97546,13.10656],[79.97552,13.10621]],[[79.97184,13.11043],[79.9715,13.11052]],[[79.97541,13.10739],[79.97546,13.10697]],[[79.97562,13.10482],[79.97565,13.10439]],[[79.97246,13.11077],[79.97238,13.11035]],[[79.96317,13.11004],[79.96218,13.11024]],[[79.97519,13.10869],[79.97532,13.10823]],[[79.9715,13.11052],[79.97085,13.11057]],[[79.96176,13.11966],[79.96157,13.12031]],[[79.96474,13.11262],[79.9647,13.11333]],[[79.96301,13.1203],[79.96297,13.11991]],[[79.95862,13.11796],[79.95809,13.11784]],[[79.95809,13.11784],[79.95809,13.11784]],[[79.96297,13.11991],[79.96297,13.11959]],[[79.9662,13.10939],[79.96526,13.10975]],[[79.96526,13.10975],[79.96521,13.10977]],[[79.96728,13.10915],[79.9662,13.10939]],[[79.95999,13.12256],[79.95939,13.12295]],[[79.96904,13.12321],[79.96885,13.12368]],[[79.9722,13.12358],[79.97219,13.12374]],[[79.96126,13.1211],[79.96094,13.12152]],[[79.97106,13.11886],[79.9713,13.11842]],[[79.96106,13.11813],[79.96055,13.11807]],[[79.96637,13.12172],[79.96609,13.12184]],[[79.9647,13.11333],[79.96475,13.11382]],[[79.96475,13.11382],[79.96476,13.11382]],[[79.9641,13.12264],[79.96374,13.12246]],[[79.96719,13.11933],[79.96762,13.11937]],[[79.96762,13.11937],[79.96763,13.11937]],[[79.96322,13.12075],[79.96313,13.12054]],[[79.96532,13.10938],[79.96579,13.10854]],[[79.96676,13.12165],[79.96637,13.12172]],[[79.96762,13.11937],[79.96768,13.12016]],[[79.96165,13.11819],[79.96106,13.11813]],[[79.96386,13.11711],[79.96452,13.11754]],[[79.96794,13.12332],[79.96852,13.12327]],[[79.96904,13.12321],[79.96981,13.12315]],[[79.96482,13.11895],[79.96476,13.11932]],[[79.96747,13.12331],[79.96794,13.12332]],[[79.96885,13.12368],[79.96872,13.12408]],[[79.97085,13.12144],[79.97049,13.12111]],[[79.97049,13.12111],[79.97049,13.12111]],[[79.96558,13.12225],[79.96533,13.12237]],[[79.96131,13.1207],[79.96126,13.1211]],[[79.96349,13.12171],[79.9634,13.1214]],[[79.95599,13.1168],[79.95583,13.11629]],[[79.96478,13.11787],[79.96478,13.11825]],[[79.97195,13.12217],[79.97253,13.12215]],[[79.9607,13.11158],[79.9609,13.11194]],[[79.96157,13.12031],[79.96131,13.1207]],[[79.96493,13.11209],[79.96524,13.11152]],[[79.96524,13.11152],[79.96524,13.11152]],[[79.95987,13.11808],[79.9592,13.11806]],[[79.96494,13.11959],[79.96548,13.11963]],[[79.96065,13.12181],[79.96044,13.12225]],[[79.97062,13.12038],[79.97077,13.11989]],[[79.96766,13.1208],[79.96765,13.12106]],[[79.97195,13.12217],[79.9713,13.12172]],[[79.9609,13.11194],[79.96099,13.11215]],[[79.97052,13.12296],[79.97103,13.12276]],[[79.96478,13.11863],[79.96482,13.11895]],[[79.96637,13.11944],[79.96673,13.11935]],[[79.96304,13.11483],[79.96289,13.1155]],[[79.96225,13.11838],[79.96191,13.11887]],[[79.95674,13.11713],[79.95599,13.1168]],[[79.95599,13.1168],[79.95599,13.1168]],[[79.96524,13.11152],[79.96518,13.11093]],[[79.95883,13.12339],[79.95845,13.12382]],[[79.96663,13.12313],[79.96699,13.12334]],[[79.96699,13.12334],[79.96699,13.12334]],[[79.96852,13.12327],[79.96904,13.12321]],[[79.96904,13.12321],[79.96904,13.12321]],[[79.96171,13.11239],[79.9624,13.11225]],[[79.96118,13.1123],[79.96171,13.11239]],[[79.96638,13.12273],[79.96663,13.12313]],[[79.95719,13.11742],[79.95674,13.11713]],[[79.9634,13.1214],[79.96342,13.12101]],[[79.96342,13.12101],[79.96342,13.12101]],[[79.9636,13.12209],[79.96349,13.12171]],[[79.96387,13.11434],[79.96304,13.11483]],[[79.95574,13.11378],[79.95569,13.11311]],[[79.96298,13.11919],[79.96256,13.11907]],[[79.96767,13.12049],[79.96766,13.1208]],[[79.97254,13.12246],[79.97258,13.12284]],[[79.97253,13.12215],[79.97254,13.12246]],[[79.96034,13.11058],[79.96043,13.11121]],[[79.95575,13.1143],[79.95574,13.11378]],[[79.96452,13.11754],[79.96478,13.11787]],[[79.96478,13.11787],[79.96478,13.11787]],[[79.96864,13.12437],[79.96853,13.12457]],[[79.96981,13.12315],[79.97052,13.12296]],[[79.965,13.12246],[79.96466,13.12255]],[[79.96548,13.11963],[79.96596,13.11954]],[[79.97049,13.12111],[79.97062,13.12038]],[[79.96724,13.12147],[79.96676,13.12165]],[[79.96609,13.12184],[79.96615,13.12236]],[[79.96289,13.1155],[79.96283,13.11607]],[[79.96283,13.11607],[79.96283,13.11607]],[[79.96343,13.11218],[79.96406,13.11206]],[[79.96475,13.11382],[79.96387,13.11434]],[[79.96519,13.11018],[79.96526,13.10975]],[[79.96526,13.10975],[79.96532,13.10938]],[[79.97262,13.12329],[79.97218,13.1233]],[[79.95583,13.11629],[79.95572,13.11578]],[[79.96374,13.12246],[79.9636,13.12209]],[[79.96044,13.12225],[79.95999,13.12256]],[[79.95999,13.12256],[79.95999,13.12256]],[[79.95572,13.11578],[79.95571,13.1153]],[[79.97258,13.12284],[79.97262,13.12329]],[[79.96466,13.12255],[79.96438,13.12261]],[[79.96478,13.11825],[79.96478,13.11863]],[[79.96176,13.11917],[79.96176,13.11966]],[[79.96609,13.12184],[79.96578,13.12202]],[[79.96578,13.12202],[79.96578,13.12202]],[[79.96673,13.11935],[79.96719,13.11933]],[[79.96191,13.11887],[79.96176,13.11917]],[[79.96297,13.11959],[79.96298,13.11919]],[[79.96298,13.11919],[79.96299,13.11919]],[[79.95809,13.11784],[79.95762,13.11757]],[[79.95571,13.1153],[79.95572,13.11483]],[[79.95788,13.1243],[79.9574,13.12471]],[[79.95845,13.12382],[79.95788,13.1243]],[[79.95762,13.11757],[79.95719,13.11742]],[[79.99527,13.08922],[79.996,13.08918]],[[79.97077,13.11989],[79.97083,13.11935]],[[79.96518,13.11093],[79.96519,13.11018]],[[79.96256,13.11907],[79.96245,13.11875]],[[79.96768,13.12016],[79.96767,13.12049]],[[79.97218,13.1233],[79.9722,13.12358]],[[79.97477,13.09941],[79.97463,13.09942]],[[79.95939,13.12295],[79.95883,13.12339]],[[79.96615,13.12236],[79.96638,13.12273]],[[79.96406,13.11206],[79.96493,13.11209]],[[79.97486,13.11027],[79.97498,13.10977]],[[79.95981,13.10973],[79.95972,13.1095]],[[79.95972,13.1095],[79.95936,13.10862]],[[79.96075,13.11048],[79.96034,13.11058]],[[79.95996,13.10995],[79.96012,13.10996]],[[79.97546,13.10697],[79.97546,13.10656]],[[79.97538,13.10778],[79.97541,13.10739]],[[79.97085,13.11057],[79.97079,13.11]],[[79.97073,13.10953],[79.97069,13.10894]],[[79.96521,13.10977],[79.96415,13.10989]],[[79.96,13.11004],[79.96018,13.11034]],[[79.97505,13.10915],[79.97519,13.10869]],[[79.97061,13.1084],[79.97031,13.10844]],[[79.97565,13.10439],[79.97567,13.10402]],[[79.97486,13.11027],[79.97395,13.11053]],[[79.96018,13.11034],[79.96034,13.11058]],[[79.97498,13.10977],[79.97505,13.10915]],[[79.97558,13.10529],[79.97562,13.10482]],[[79.95996,13.10995],[79.95981,13.10973]],[[79.97316,13.11077],[79.97246,13.11077]],[[79.97395,13.11053],[79.97316,13.11077]],[[79.96839,13.10895],[79.96728,13.10915]],[[79.97505,13.10915],[79.97519,13.10869]],[[79.99185,13.09171],[79.99187,13.09257]],[[79.96342,13.12101],[79.96322,13.12075]],[[79.9592,13.11806],[79.95862,13.11796]],[[79.98314,13.09758],[79.9838,13.09757]],[[79.96937,13.10872],[79.96839,13.10895]],[[79.96147,13.11035],[79.96075,13.11048]],[[79.97069,13.10894],[79.97061,13.1084]],[[79.97182,13.11012],[79.97184,13.11043]],[[79.95936,13.10862],[79.95915,13.10806]],[[79.99224,13.09405],[79.99248,13.09412]],[[79.97031,13.10844],[79.96937,13.10872]],[[79.97229,13.10998],[79.97182,13.11012]],[[79.95915,13.10806],[79.95904,13.1077]],[[79.97238,13.11035],[79.97229,13.10998]],[[79.96415,13.10989],[79.96317,13.11004]],[[79.97552,13.10621],[79.97557,13.10574]],[[79.99174,13.09577],[79.9914,13.09588]],[[79.95885,13.10716],[79.95859,13.10683]],[[79.96,13.11004],[79.95996,13.10995]],[[79.95885,13.10716],[79.95904,13.1077]],[[79.96218,13.11024],[79.96147,13.11035]],[[79.97788,13.09819],[79.97748,13.09839]],[[79.98972,13.09645],[79.98935,13.09658]],[[79.98828,13.09687],[79.988,13.09695]],[[79.9914,13.09588],[79.99108,13.096]],[[79.96094,13.12152],[79.96065,13.12181]],[[79.96765,13.12106],[79.96762,13.12136]],[[79.96762,13.12136],[79.96763,13.12136]],[[79.9624,13.11225],[79.96288,13.11221]],[[79.96438,13.12261],[79.9641,13.12264]],[[79.9641,13.12264],[79.9641,13.12264]],[[79.96533,13.12237],[79.965,13.12246]],[[79.96578,13.12202],[79.96558,13.12225]],[[79.9609,13.11194],[79.96099,13.11215]],[[79.97621,13.09884],[79.97567,13.09895]],[[79.98314,13.09758],[79.98256,13.09754]],[[79.98769,13.09703],[79.98737,13.0971]],[[79.98737,13.0971],[79.98737,13.0971]],[[79.98512,13.09751],[79.98442,13.09756]],[[79.9838,13.09757],[79.98442,13.09756]],[[79.96283,13.11607],[79.96338,13.11666]],[[79.96596,13.11954],[79.96637,13.11944]],[[79.99203,13.09563],[79.99174,13.09577]]]},"918503":{"name":"TNSCB","code":"918503","ss_code":"9185","volt":"11","len":1.43,"dts":14,"cons":1067,"type":"MultiLineString","coords":[[[79.99524,13.09229],[79.99528,13.09264]],[[79.99649,13.09082],[79.99663,13.09081]],[[79.99976,13.09017],[79.99982,13.09031]],[[79.9959,13.09031],[79.99613,13.09037]],[[79.99594,13.09013],[79.9959,13.09031]],[[79.9959,13.09031],[79.99591,13.09031]],[[79.99971,13.09002],[79.99976,13.09017]],[[80.00013,13.08928],[80.00036,13.0892]],[[80.00004,13.08968],[80.00029,13.08955]],[[79.99638,13.09084],[79.99649,13.09082]],[[79.99632,13.09072],[79.99638,13.09084]],[[79.99634,13.09124],[79.99611,13.09128]],[[79.99638,13.09084],[79.99634,13.09124]],[[79.99638,13.09084],[79.99634,13.09124]],[[79.99986,13.08978],[80.00004,13.08968]],[[79.99954,13.08993],[79.99986,13.08978]],[[79.99986,13.08978],[79.99986,13.08978]],[[79.99592,13.09259],[79.99618,13.09253]],[[79.99559,13.09262],[79.99592,13.09259]],[[79.99592,13.09259],[79.99592,13.09259]],[[79.99623,13.08947],[79.99615,13.08971]],[[79.99609,13.08926],[79.99623,13.08947]],[[79.99623,13.08947],[79.99623,13.08947]],[[79.99817,13.09043],[79.9986,13.09028]],[[79.99776,13.09055],[79.99817,13.09043]],[[79.99817,13.09043],[79.99817,13.09043]],[[79.99892,13.09017],[79.99926,13.09005]],[[79.9986,13.09028],[79.99892,13.09017]],[[79.99892,13.09017],[79.99893,13.09017]],[[79.99749,13.09067],[79.99776,13.09055]],[[79.99713,13.09073],[79.99749,13.09067]],[[79.99749,13.09067],[79.99749,13.09067]],[[79.99584,13.09141],[79.99564,13.09144]],[[79.99611,13.09128],[79.99584,13.09141]],[[79.99618,13.09253],[79.99648,13.09247]],[[79.99615,13.08971],[79.99606,13.08998]],[[79.99613,13.09037],[79.99625,13.09054]],[[79.99625,13.09054],[79.99626,13.09053]],[[79.99606,13.08998],[79.99594,13.09013]],[[80.00029,13.08955],[80.00013,13.08928]],[[79.99528,13.09264],[79.99559,13.09262]],[[80.00036,13.0892],[80.00056,13.08915]],[[79.99663,13.09081],[79.99713,13.09073]],[[79.99926,13.09005],[79.99954,13.08993]],[[79.99648,13.09247],[79.9968,13.09241]],[[79.99515,13.09158],[79.99516,13.09193]],[[79.99516,13.09193],[79.99524,13.09229]],[[79.99527,13.08918],[79.99574,13.08916],[79.99607,13.08904]],[[79.99607,13.08904],[79.99609,13.08926]],[[79.99954,13.08993],[79.99971,13.09002]],[[79.99564,13.09144],[79.99515,13.09158]],[[79.99625,13.09054],[79.99632,13.09072]]]},"918504":{"name":"GUDAPAKKAM-PUTLUR","code":"918504","ss_code":"9185","volt":"11","len":23.4,"dts":48,"cons":4561,"type":"MultiLineString","coords":[[[79.94381,13.10785],[79.94379,13.10769]],[[79.94381,13.10785],[79.94313,13.10824]],[[79.94466,13.10768],[79.94381,13.10785]],[[79.94381,13.10785],[79.94381,13.10785]],[[79.94997,13.10862],[79.94921,13.10855]],[[79.9507,13.10861],[79.94997,13.10862]],[[79.95843,13.10606],[79.95812,13.1063]],[[79.95881,13.10591],[79.9588,13.10591]],[[79.9588,13.10591],[79.9588,13.10591]],[[79.9588,13.10591],[79.95843,13.10606]],[[79.95843,13.10606],[79.95843,13.10606]],[[79.96906,13.09239],[79.96901,13.09219]],[[79.96591,13.09949],[79.96515,13.10048]],[[79.9663,13.09904],[79.96591,13.09949]],[[79.96591,13.09949],[79.96591,13.09949]],[[79.95923,13.10585],[79.95881,13.10591]],[[79.95945,13.10557],[79.95923,13.10585]],[[79.95923,13.10585],[79.95924,13.10585]],[[79.95499,13.09969],[79.95479,13.09938]],[[79.95435,13.10225],[79.95443,13.10188]],[[79.95393,13.1029],[79.95435,13.10225]],[[79.95435,13.10225],[79.95435,13.10225]],[[79.96883,13.08855],[79.96832,13.08864]],[[79.96883,13.08855],[79.96832,13.08864]],[[79.96924,13.08839],[79.96883,13.08855]],[[79.96924,13.08839],[79.96883,13.08855]],[[79.97334,13.09919],[79.97295,13.09968]],[[79.97394,13.09916],[79.97334,13.09919]],[[79.97334,13.09919],[79.97335,13.09919]],[[79.93785,13.1078],[79.93726,13.10776]],[[79.96899,13.09405],[79.96875,13.09357]],[[79.96898,13.09484],[79.96899,13.09405]],[[79.96899,13.09405],[79.96899,13.09405]],[[79.9561,13.10506],[79.95587,13.10478]],[[79.9563,13.10543],[79.9561,13.10506]],[[79.9561,13.10506],[79.9561,13.10506]],[[79.95733,13.10737],[79.95708,13.10709]],[[79.95733,13.10737],[79.95697,13.10784]],[[79.95755,13.10788],[79.95734,13.10738]],[[79.95734,13.10738],[79.95734,13.10738]],[[79.95778,13.10696],[79.95733,13.10737]],[[79.95734,13.10738],[79.95734,13.10738]],[[79.99201,13.09332],[79.99224,13.09405]],[[79.96908,13.09257],[79.96906,13.09239]],[[79.96906,13.09239],[79.96907,13.09239]],[[79.9691,13.09287],[79.96908,13.09257]],[[79.96908,13.09257],[79.96908,13.09257]],[[79.96765,13.08417],[79.96836,13.08448]],[[79.97442,13.09384],[79.97438,13.09326]],[[79.97442,13.09384],[79.97438,13.09326]],[[79.9744,13.09427],[79.97442,13.09384]],[[79.9744,13.09427],[79.97442,13.09384]],[[79.94164,13.10828],[79.94164,13.10863]],[[79.94166,13.10801],[79.94164,13.10828]],[[79.96836,13.09668],[79.96913,13.09651]],[[79.96774,13.09681],[79.96836,13.09668]],[[79.96836,13.09668],[79.96836,13.09668]],[[79.96893,13.09116],[79.96893,13.09063]],[[79.96893,13.09148],[79.96893,13.09116]],[[79.96893,13.09116],[79.96894,13.09116]],[[79.97146,13.09983],[79.97088,13.09948]],[[79.97146,13.09983],[79.97148,13.09977]],[[79.97206,13.09982],[79.97146,13.09983]],[[79.97146,13.09983],[79.97146,13.09983]],[[79.94148,13.10798],[79.94107,13.10842]],[[79.94148,13.10798],[79.94108,13.10788]],[[79.94202,13.10806],[79.94148,13.10798]],[[79.94148,13.10798],[79.94149,13.10798]],[[79.95554,13.10035],[79.95535,13.10003]],[[79.95531,13.10053],[79.95554,13.10035]],[[79.95554,13.10035],[79.95554,13.10035]],[[79.96185,13.104],[79.96137,13.10435]],[[79.96245,13.10331],[79.96185,13.104]],[[79.96185,13.104],[79.96185,13.104]],[[79.96683,13.09878],[79.96708,13.09842]],[[79.9663,13.09904],[79.96683,13.09878]],[[79.96683,13.09878],[79.96684,13.09878]],[[79.9474,13.10846],[79.94704,13.10843]],[[79.94704,13.10843],[79.94669,13.10842]],[[79.94623,13.10841],[79.94623,13.10857]],[[79.94669,13.10842],[79.94623,13.10841]],[[79.94461,13.1226],[79.94486,13.12262]],[[79.94486,13.12262],[79.94491,13.12285]],[[79.94491,13.12285],[79.94472,13.12289]],[[79.94185,13.11889],[79.94184,13.11888]],[[79.94184,13.11888],[79.94134,13.1184]],[[79.94134,13.1184],[79.94085,13.11801]],[[79.94085,13.11801],[79.9401,13.1175]],[[79.93935,13.11698],[79.9401,13.1175]],[[79.93799,13.11646],[79.93824,13.11633]],[[79.93935,13.11698],[79.93888,13.11663]],[[79.93888,13.11663],[79.93824,13.11633]],[[79.99187,13.09257],[79.99201,13.09332]],[[79.9392,13.11195],[79.93978,13.11211]],[[79.99169,13.08886],[79.99171,13.08973]],[[79.99316,13.08873],[79.99236,13.08877]],[[79.94456,13.11895],[79.94431,13.11881]],[[79.94431,13.11881],[79.94415,13.11858]],[[79.94415,13.11858],[79.944,13.11834]],[[79.94356,13.11753],[79.94352,13.11747]],[[79.944,13.11834],[79.94389,13.11811]],[[79.94389,13.11811],[79.94373,13.11784]],[[79.94373,13.11784],[79.94356,13.11753]],[[79.93906,13.12206],[79.93903,13.12204]],[[79.93875,13.12036],[79.93839,13.12041]],[[79.94499,13.11877],[79.94486,13.11851]],[[79.9929,13.09528],[79.99247,13.09545]],[[79.94454,13.12157],[79.94454,13.12193]],[[79.94417,13.11916],[79.9442,13.11931]],[[79.94454,13.12193],[79.94457,13.12219]],[[79.9442,13.11931],[79.94423,13.1196]],[[79.94429,13.12001],[79.94433,13.12034]],[[79.9444,13.12065],[79.94448,13.12113]],[[79.9446,13.1224],[79.94461,13.1226]],[[79.94461,13.1226],[79.94461,13.1226]],[[79.94457,13.12219],[79.9446,13.1224]],[[79.94423,13.1196],[79.94429,13.12001]],[[79.94433,13.12034],[79.9444,13.12065]],[[79.94448,13.12113],[79.94454,13.12157]],[[79.99448,13.08862],[79.99391,13.08868]],[[79.94228,13.11332],[79.94268,13.11326]],[[79.94268,13.11326],[79.94268,13.11326]],[[79.9417,13.11333],[79.94228,13.11332]],[[79.99391,13.08868],[79.99316,13.08873]],[[79.97567,13.09895],[79.97531,13.099]],[[79.98972,13.09645],[79.98935,13.09658]],[[79.9889,13.09672],[79.9886,13.09678]],[[79.98083,13.09756],[79.98025,13.09757]],[[79.99108,13.096],[79.99075,13.09611]],[[79.99177,13.09078],[79.99185,13.09171]],[[79.93639,13.11983],[79.93615,13.11999]],[[79.93952,13.12211],[79.93937,13.12173]],[[79.93586,13.12015],[79.93565,13.1202]],[[79.93565,13.1202],[79.93565,13.1202]],[[79.96912,13.09603],[79.96912,13.09532]],[[79.99525,13.08905],[79.99607,13.08904]],[[79.9742,13.09948],[79.97442,13.09946]],[[79.98594,13.09745],[79.98512,13.09751]],[[79.98707,13.09719],[79.98645,13.09731]],[[79.99021,13.09629],[79.98972,13.09645]],[[79.99174,13.09577],[79.9914,13.09588]],[[79.97531,13.099],[79.97501,13.09902]],[[79.98025,13.09757],[79.97969,13.09755]],[[79.97501,13.09902],[79.97509,13.09934]],[[79.9886,13.09678],[79.98828,13.09687]],[[79.97621,13.09884],[79.97567,13.09895]],[[79.97477,13.09941],[79.97488,13.09938]],[[79.98145,13.09754],[79.98083,13.09756]],[[79.9914,13.09588],[79.99108,13.096]],[[79.99248,13.09412],[79.99267,13.09479]],[[79.988,13.09695],[79.98769,13.09703]],[[79.98828,13.09687],[79.988,13.09695]],[[79.97969,13.09755],[79.97929,13.09753]],[[79.97748,13.09839],[79.97713,13.09856]],[[79.99046,13.0962],[79.99021,13.09629]],[[79.97463,13.09942],[79.97442,13.09946]],[[79.97477,13.09941],[79.97463,13.09942]],[[79.97929,13.09753],[79.97875,13.09762]],[[79.97376,13.09956],[79.9739,13.09952]],[[79.98256,13.09754],[79.98204,13.09754]],[[79.99247,13.09545],[79.99203,13.09563]],[[79.97829,13.09785],[79.97788,13.09819]],[[79.99267,13.09479],[79.9929,13.09528]],[[79.98204,13.09754],[79.98145,13.09754]],[[79.97676,13.09866],[79.97621,13.09884]],[[79.98737,13.0971],[79.98707,13.09718]],[[79.99224,13.09405],[79.99248,13.09412]],[[79.98442,13.09756],[79.9838,13.09757]],[[79.98512,13.09751],[79.98442,13.09756]],[[79.95156,13.10851],[79.95157,13.10867]],[[79.9474,13.10846],[79.94655,13.10789]],[[79.95156,13.10851],[79.9507,13.10861]],[[79.94836,13.10847],[79.9474,13.10846]],[[79.94921,13.10855],[79.94836,13.10847]],[[79.95391,13.10821],[79.95321,13.10827]],[[79.95476,13.1081],[79.95391,13.10821]],[[79.99185,13.09171],[79.99187,13.09257]],[[79.99171,13.08973],[79.99177,13.09078]],[[79.99236,13.08877],[79.99169,13.08886]],[[79.93916,13.10779],[79.93881,13.10778]],[[79.929,13.1144],[79.92764,13.11432]],[[79.9413,13.12131],[79.94088,13.12174]],[[79.93445,13.12039],[79.93408,13.12037]],[[79.94229,13.12072],[79.94176,13.12103]],[[79.93957,13.11117],[79.9392,13.11195]],[[79.9392,13.11195],[79.93921,13.11195]],[[79.99075,13.09611],[79.99046,13.0962]],[[79.97788,13.09819],[79.97748,13.09839]],[[79.9317,13.11662],[79.93164,13.11628]],[[79.95788,13.10758],[79.95755,13.10788]],[[79.95868,13.10566],[79.95822,13.10544]],[[79.96293,13.10267],[79.96245,13.10331]],[[79.96887,13.09032],[79.96883,13.08988]],[[79.96913,13.09651],[79.96912,13.09603]],[[79.96876,13.09977],[79.96805,13.09988]],[[79.9543,13.10362],[79.95408,13.10327]],[[79.93825,13.11966],[79.93777,13.11972]],[[79.96809,13.08739],[79.96791,13.08652]],[[79.93229,13.11796],[79.93224,13.11756]],[[79.93224,13.11756],[79.93224,13.11756]],[[79.96883,13.08988],[79.9688,13.08945]],[[79.94655,13.10789],[79.9455,13.10768]],[[79.93207,13.11725],[79.93195,13.11696]],[[79.93269,13.1188],[79.93258,13.11847]],[[79.93323,13.11998],[79.93316,13.1197]],[[79.94054,13.11217],[79.94118,13.11268]],[[79.93316,13.1197],[79.93298,13.11943]],[[79.93347,13.12028],[79.93323,13.11998]],[[79.93921,13.12129],[79.93899,13.12076]],[[79.93899,13.12076],[79.939,13.12076]],[[79.97377,13.08961],[79.97369,13.0893]],[[79.97389,13.09139],[79.97373,13.09089]],[[79.93164,13.11628],[79.93156,13.1159]],[[79.97443,13.09577],[79.97441,13.09531]],[[79.97487,13.09772],[79.97474,13.09737]],[[79.97491,13.09814],[79.9749,13.09792]],[[79.94375,13.11961],[79.94338,13.11984]],[[79.97388,13.09014],[79.97389,13.0899]],[[79.97438,13.09326],[79.97434,13.09292]],[[79.97493,13.09833],[79.97491,13.09814]],[[79.97306,13.08722],[79.97263,13.08735]],[[79.97434,13.09292],[79.97426,13.09243]],[[79.9582,13.1074],[79.95788,13.10758]],[[79.95891,13.10622],[79.95885,13.10619]],[[79.95885,13.10619],[79.95885,13.10619]],[[79.95898,13.10635],[79.95891,13.10622]],[[79.95859,13.10683],[79.95873,13.10659]],[[79.95891,13.10622],[79.95885,13.10619]],[[79.95898,13.10635],[79.95891,13.10622]],[[79.95885,13.10619],[79.95885,13.10604]],[[79.93721,13.11978],[79.93679,13.11986]],[[79.94088,13.12174],[79.94026,13.12206]],[[79.93154,13.11422],[79.93075,13.11407]],[[79.94259,13.1156],[79.94204,13.11566]],[[79.94204,13.11566],[79.94205,13.11566]],[[79.93978,13.11211],[79.94054,13.11217]],[[79.98645,13.09731],[79.98594,13.09745]],[[79.93516,13.11491],[79.93631,13.11473]],[[79.93258,13.11847],[79.93238,13.11821]],[[79.93238,13.11821],[79.93229,13.11796]],[[79.94228,13.11891],[79.94277,13.11906]],[[79.94369,13.1152],[79.94327,13.11541]],[[79.94374,13.11419],[79.94417,13.11437]],[[79.94301,13.11352],[79.9434,13.11385]],[[79.93155,13.11454],[79.93262,13.11458]],[[79.97073,13.08791],[79.97026,13.0881]],[[79.97118,13.08777],[79.97073,13.08791]],[[79.95772,13.10523],[79.9576,13.10553]],[[79.9584,13.10717],[79.9582,13.1074]],[[79.93615,13.11999],[79.93586,13.12015]],[[79.9353,13.12033],[79.93489,13.12045]],[[79.93075,13.11407],[79.92985,13.11422]],[[79.94562,13.11851],[79.94614,13.11802]],[[79.94191,13.11614],[79.94182,13.11654]],[[79.93899,13.12076],[79.93875,13.12036]],[[79.94026,13.12206],[79.93952,13.12211]],[[79.93952,13.12211],[79.93952,13.12211]],[[79.94342,13.11911],[79.94417,13.11916]],[[79.94417,13.11916],[79.94417,13.11916]],[[79.94165,13.11749],[79.94158,13.11808]],[[79.94327,13.11541],[79.94259,13.1156]],[[79.94416,13.11503],[79.94369,13.1152]],[[79.93153,13.11515],[79.93154,13.11487]],[[79.93356,13.11473],[79.93435,13.11487]],[[79.92985,13.11422],[79.929,13.1144]],[[79.93262,13.11458],[79.93356,13.11473]],[[79.93777,13.11972],[79.93721,13.11978]],[[79.93195,13.11696],[79.9317,13.11662]],[[79.93376,13.12031],[79.93347,13.12028]],[[79.93347,13.12028],[79.93347,13.12028]],[[79.97309,13.09939],[79.97318,13.09916]],[[79.97295,13.09968],[79.97249,13.09974]],[[79.9755,13.09887],[79.97501,13.09899]],[[79.97501,13.09899],[79.97501,13.09899]],[[79.97501,13.09899],[79.97491,13.09902]],[[79.94297,13.12012],[79.94271,13.12034]],[[79.93435,13.11487],[79.93516,13.11491]],[[79.94115,13.11323],[79.9417,13.11333]],[[79.94163,13.11849],[79.94184,13.11888]],[[79.94184,13.11888],[79.94185,13.11889]],[[79.94185,13.11889],[79.94185,13.11889]],[[79.94268,13.11326],[79.94301,13.11352]],[[79.93156,13.1159],[79.93154,13.11551]],[[79.94499,13.11877],[79.94562,13.11851]],[[79.94458,13.11458],[79.94416,13.11503]],[[79.94417,13.11437],[79.94458,13.11458]],[[79.94458,13.11458],[79.94458,13.11458]],[[79.94456,13.11895],[79.94499,13.11877]],[[79.94763,13.11735],[79.9478,13.11658]],[[79.94271,13.12034],[79.94229,13.12072]],[[79.94173,13.11696],[79.94165,13.11749]],[[79.94182,13.11654],[79.94173,13.11696]],[[79.94084,13.10895],[79.93957,13.11117]],[[79.94118,13.11268],[79.94115,13.11323]],[[79.94115,13.11323],[79.94115,13.11323]],[[79.93155,13.11454],[79.93154,13.11422]],[[79.93154,13.11422],[79.93154,13.11422]],[[79.94277,13.11906],[79.94342,13.11911]],[[79.93298,13.11943],[79.93288,13.11915]],[[79.93154,13.11551],[79.93153,13.11515]],[[79.94107,13.10842],[79.94084,13.10895]],[[79.93852,13.12002],[79.93825,13.11966]],[[79.93825,13.11966],[79.93825,13.11966]],[[79.93408,13.12037],[79.93376,13.12031]],[[79.93565,13.1202],[79.9353,13.12033]],[[79.94417,13.11916],[79.94456,13.11895]],[[79.97354,13.0886],[79.97337,13.0881]],[[79.95887,13.10644],[79.95898,13.10635]],[[79.97454,13.09619],[79.97443,13.09577]],[[79.97026,13.0881],[79.96968,13.08823]],[[79.96968,13.08823],[79.96924,13.08839]],[[79.97426,13.09243],[79.97409,13.09187]],[[79.94342,13.11911],[79.94375,13.11961]],[[79.94338,13.11984],[79.94297,13.12012]],[[79.93224,13.11756],[79.93207,13.11725]],[[79.93154,13.11487],[79.93155,13.11454]],[[79.97369,13.0893],[79.97366,13.08898]],[[79.93489,13.12045],[79.93445,13.12039]],[[79.9455,13.10768],[79.94466,13.10768]],[[79.99203,13.09563],[79.99174,13.09577]],[[79.95859,13.10683],[79.95873,13.10659]],[[79.95875,13.10583],[79.95868,13.10566]],[[79.95881,13.10593],[79.9588,13.10591]],[[79.9588,13.10591],[79.95875,13.10583]],[[79.95875,13.10583],[79.95868,13.10566]],[[79.97295,13.09968],[79.97309,13.09939]],[[79.975,13.09889],[79.97497,13.09874]],[[79.97336,13.09939],[79.97295,13.09968]],[[79.95859,13.10683],[79.9584,13.10717]],[[79.97426,13.09243],[79.97409,13.09187]],[[79.97373,13.09089],[79.97377,13.09041]],[[79.97409,13.09187],[79.97389,13.09139]],[[79.96749,13.09747],[79.96774,13.09681]],[[79.95812,13.1063],[79.95793,13.10663]],[[79.96368,13.10193],[79.96293,13.10267]],[[79.96871,13.09333],[79.96909,13.09306]],[[79.96943,13.09962],[79.96876,13.09977]],[[79.97018,13.09954],[79.96943,13.09962]],[[79.96827,13.0882],[79.96809,13.08739]],[[79.95697,13.10784],[79.95621,13.10813]],[[79.96832,13.08864],[79.96827,13.0882]],[[79.94313,13.10824],[79.94243,13.10815]],[[79.95508,13.10085],[79.95531,13.10053]],[[79.95708,13.10709],[79.95693,13.10673]],[[79.95971,13.10541],[79.95945,13.10557]],[[79.96013,13.10526],[79.95971,13.10541]],[[79.96438,13.10114],[79.96368,13.10193]],[[79.96515,13.10048],[79.96438,13.10114]],[[79.96896,13.09195],[79.96897,13.09175]],[[79.96875,13.09357],[79.96871,13.09333]],[[79.96805,13.09988],[79.96727,13.1002]],[[79.95486,13.10116],[79.95508,13.10085]],[[79.95408,13.10327],[79.95393,13.1029]],[[79.95693,13.10673],[79.95665,13.10633]],[[79.96912,13.09532],[79.96898,13.09484]],[[79.96708,13.09842],[79.96725,13.09791]],[[79.97088,13.09948],[79.97018,13.09954]],[[79.9744,13.0991],[79.97394,13.09916]],[[79.95468,13.10145],[79.95486,13.10116]],[[79.95466,13.10388],[79.9543,13.10362]],[[79.95551,13.10799],[79.95476,13.1081]],[[79.95587,13.10478],[79.95549,13.10444]],[[79.95649,13.10583],[79.9563,13.10543]],[[79.96099,13.10461],[79.9607,13.10484]],[[79.96893,13.09063],[79.96887,13.09032]],[[79.96759,13.08506],[79.96765,13.08417]],[[79.96769,13.08589],[79.96759,13.08506]],[[79.95665,13.10633],[79.95649,13.10583]],[[79.95511,13.10413],[79.95466,13.10388]],[[79.95549,13.10444],[79.95511,13.10413]],[[79.9688,13.08945],[79.96875,13.08911]],[[79.96909,13.09306],[79.9691,13.09287]],[[79.96791,13.08652],[79.96769,13.08589]],[[79.97249,13.09974],[79.97206,13.09982]],[[79.97491,13.09902],[79.9744,13.0991]],[[79.96046,13.105],[79.96013,13.10526]],[[79.94243,13.10815],[79.94202,13.10806]],[[79.97474,13.09737],[79.97462,13.09697]],[[79.97263,13.08735],[79.97217,13.08749]],[[79.97501,13.09902],[79.97501,13.09899]],[[79.97501,13.09899],[79.975,13.09889]],[[79.97441,13.09531],[79.97438,13.09483]],[[79.97497,13.09874],[79.97494,13.0985]],[[79.97494,13.0985],[79.97493,13.09833]],[[79.97389,13.0899],[79.97377,13.08961]],[[79.97167,13.0876],[79.97118,13.08777]],[[79.97462,13.09697],[79.97455,13.09659]],[[79.97454,13.09619],[79.97443,13.09577]],[[79.9582,13.1074],[79.95788,13.10758]],[[79.95873,13.10659],[79.95887,13.10644]],[[79.9576,13.10553],[79.9576,13.10553]],[[79.97441,13.09531],[79.97438,13.09483]],[[79.97377,13.09041],[79.97388,13.09014]],[[79.97373,13.09089],[79.97377,13.09041]],[[79.97026,13.0881],[79.96968,13.08823]],[[79.97377,13.08961],[79.97369,13.0893]],[[79.97313,13.08753],[79.97306,13.08722]],[[79.97443,13.09577],[79.97441,13.09531]],[[79.97409,13.09187],[79.97389,13.09139]],[[79.97434,13.09292],[79.97426,13.09243]],[[79.97118,13.08777],[79.97073,13.08791]],[[79.95885,13.10604],[79.95881,13.10593]],[[79.95881,13.10593],[79.9588,13.10591]],[[79.9588,13.10591],[79.95875,13.10583]],[[79.95788,13.10758],[79.95755,13.10788]],[[79.95822,13.10544],[79.95772,13.10523]],[[79.95873,13.10659],[79.95887,13.10644]],[[79.95859,13.10683],[79.9584,13.10717]],[[79.97366,13.08898],[79.97354,13.0886]],[[79.97497,13.09874],[79.97494,13.0985]],[[79.97263,13.08735],[79.97217,13.08749]],[[79.97501,13.09902],[79.97501,13.09899]],[[79.97501,13.09899],[79.975,13.09889]],[[79.97493,13.09833],[79.97491,13.09814]],[[79.9749,13.09792],[79.97487,13.09772]],[[79.97337,13.0881],[79.97313,13.08753]],[[79.975,13.09889],[79.97497,13.09874]],[[79.97388,13.09014],[79.97389,13.0899]],[[79.97491,13.09814],[79.9749,13.09792]],[[79.97389,13.09139],[79.97373,13.09089]],[[79.97474,13.09737],[79.97462,13.09697]],[[79.97487,13.09772],[79.97474,13.09737]],[[79.97354,13.0886],[79.97337,13.0881]],[[79.97494,13.0985],[79.97493,13.09833]],[[79.97455,13.09659],[79.97454,13.09619]],[[79.97306,13.08722],[79.97263,13.08735]],[[79.97462,13.09697],[79.97455,13.09659]],[[79.97369,13.0893],[79.97366,13.08898]],[[79.96968,13.08823],[79.96924,13.08839]],[[79.97438,13.09483],[79.9744,13.09427]],[[79.97217,13.08749],[79.97167,13.0876]],[[79.97073,13.08791],[79.97026,13.0881]],[[79.95885,13.10619],[79.95885,13.10619]],[[79.95885,13.10619],[79.95885,13.10604]],[[79.95887,13.10644],[79.95898,13.10635]],[[79.95868,13.10566],[79.95822,13.10544]],[[79.94035,13.10781],[79.93999,13.10781]],[[79.93835,13.10778],[79.93785,13.1078]],[[79.94108,13.10788],[79.94069,13.10784]],[[79.93999,13.10781],[79.93952,13.1078]],[[79.94069,13.10784],[79.94035,13.10781]],[[79.93952,13.1078],[79.93916,13.10779]],[[79.93881,13.10778],[79.93835,13.10778]],[[79.9838,13.09757],[79.98314,13.09758]],[[79.97364,13.09934],[79.97336,13.09939]],[[79.96725,13.09791],[79.96749,13.09747]],[[79.95822,13.10544],[79.95772,13.10523]],[[79.9584,13.10717],[79.9582,13.1074]],[[79.98935,13.09658],[79.9889,13.09672]],[[79.98314,13.09758],[79.98256,13.09754]],[[79.97713,13.09856],[79.97676,13.09866]],[[79.97376,13.09956],[79.97364,13.09934]],[[79.97875,13.09762],[79.97829,13.09785]],[[79.95885,13.10604],[79.95881,13.10593]],[[79.93288,13.11915],[79.93269,13.1188]],[[79.97438,13.09326],[79.97434,13.09292]],[[79.97167,13.0876],[79.97118,13.08777]],[[79.95535,13.10003],[79.95499,13.09969]],[[79.96727,13.1002],[79.9663,13.09904]],[[79.9523,13.10844],[79.95156,13.10851]],[[79.95321,13.10827],[79.9523,13.10844]],[[79.95621,13.10813],[79.95551,13.10799]],[[79.9607,13.10484],[79.96046,13.105]],[[79.96901,13.09219],[79.96896,13.09195]],[[79.95793,13.10663],[79.95778,13.10696]],[[79.96897,13.09175],[79.96893,13.09148]],[[79.93875,13.12036],[79.93852,13.12002]],[[79.93937,13.12173],[79.93921,13.12129]],[[79.94654,13.11781],[79.94702,13.11752]],[[79.97337,13.0881],[79.97313,13.08753]],[[79.97313,13.08753],[79.97306,13.08722]],[[79.97438,13.09483],[79.9744,13.09427]],[[79.97366,13.08898],[79.97354,13.0886]],[[79.97455,13.09659],[79.97454,13.09619]],[[79.96875,13.08911],[79.96832,13.08864]],[[79.97217,13.08749],[79.97167,13.0876]],[[79.97377,13.09041],[79.97388,13.09014]],[[79.9749,13.09792],[79.97487,13.09772]],[[79.95443,13.10188],[79.95468,13.10145]],[[79.96137,13.10435],[79.96099,13.10461]],[[79.94702,13.11752],[79.94763,13.11735]],[[79.98769,13.09703],[79.98737,13.0971]],[[79.93679,13.11986],[79.93639,13.11983]],[[79.93639,13.11983],[79.93639,13.11983]],[[79.94614,13.11802],[79.94654,13.11781]],[[79.94185,13.11889],[79.94228,13.11891]],[[79.94158,13.11808],[79.94163,13.11849]],[[79.9739,13.09952],[79.9742,13.09948]],[[79.97509,13.09934],[79.97488,13.09938]],[[79.94204,13.11566],[79.94191,13.11614]],[[79.9434,13.11385],[79.94374,13.11419]],[[79.97389,13.0899],[79.97377,13.08961]],[[79.94176,13.12103],[79.9413,13.12131]]]},"918505":{"name":"MEYYUR","code":"918505","ss_code":"9185","volt":"11","len":4.33,"dts":14,"cons":760,"type":"MultiLineString","coords":[[[79.99602,13.08888],[79.99597,13.08873]],[[79.99589,13.08815],[79.99654,13.08808]],[[79.99831,13.08789],[79.99845,13.08813]],[[79.99727,13.08811],[79.99654,13.08808]],[[79.99727,13.08811],[79.9972,13.08809]],[[79.99552,13.0876],[79.9949,13.08762]],[[79.99589,13.08815],[79.99542,13.08791]],[[79.99588,13.08793],[79.99552,13.0876]],[[79.99138,13.07844],[79.99138,13.07846]],[[79.99145,13.07848],[79.99138,13.07844]],[[79.99138,13.07844],[79.99139,13.07844]],[[79.99294,13.06905],[79.99257,13.06854]],[[79.98936,13.08535],[79.98879,13.08482]],[[79.99013,13.08598],[79.98936,13.08535]],[[79.98936,13.08535],[79.98937,13.08535]],[[79.99319,13.08758],[79.9927,13.08772]],[[79.99376,13.08772],[79.99319,13.08758]],[[79.99319,13.08758],[79.9932,13.08758]],[[79.99247,13.08796],[79.99219,13.08783]],[[79.99219,13.08783],[79.99176,13.08763]],[[79.98743,13.08156],[79.98772,13.08091]],[[79.988,13.08225],[79.98743,13.08156]],[[79.98743,13.08156],[79.98743,13.08156]],[[79.99528,13.07595],[79.99539,13.0759]],[[79.99323,13.07745],[79.99358,13.07694]],[[79.99242,13.07765],[79.99323,13.07745]],[[79.99323,13.07745],[79.99324,13.07745]],[[79.98937,13.07909],[79.99019,13.07903]],[[79.98883,13.0798],[79.98937,13.07909]],[[79.98937,13.07909],[79.98937,13.07909]],[[79.99433,13.07582],[79.99528,13.07555]],[[79.99247,13.08796],[79.99219,13.08783]],[[79.992,13.08634],[79.99198,13.08639]],[[79.99219,13.08783],[79.99219,13.08783]],[[79.99219,13.08783],[79.99217,13.08765]],[[79.99407,13.0739],[79.99399,13.07348]],[[79.99407,13.07439],[79.99407,13.07426]],[[79.99407,13.07426],[79.99407,13.07426]],[[79.99407,13.07426],[79.9937,13.07425]],[[79.9937,13.07425],[79.99333,13.07424]],[[79.99333,13.07424],[79.99296,13.07425]],[[79.99296,13.07425],[79.99269,13.07424]],[[79.9927,13.08772],[79.99247,13.08796]],[[79.99607,13.08904],[79.99602,13.08888]],[[79.99845,13.08813],[79.99847,13.08815]],[[79.99584,13.07587],[79.99623,13.07585]],[[79.99539,13.0759],[79.99569,13.07592]],[[79.99569,13.07592],[79.99584,13.07587]],[[79.99623,13.07585],[79.99631,13.07584]],[[79.99631,13.07584],[79.99679,13.07575]],[[79.99679,13.07575],[79.99725,13.07529]],[[79.99389,13.07262],[79.9938,13.07256]],[[79.99176,13.08763],[79.99127,13.08743]],[[79.9908,13.08673],[79.99013,13.08598]],[[79.99337,13.06976],[79.99318,13.06947]],[[79.99127,13.08743],[79.9908,13.08673]],[[79.99362,13.07017],[79.99337,13.06976]],[[79.994,13.0713],[79.99394,13.07092]],[[79.99394,13.07092],[79.99379,13.07052]],[[79.99398,13.07171],[79.994,13.0713]],[[79.99187,13.07804],[79.99242,13.07765]],[[79.98818,13.08286],[79.988,13.08225]],[[79.99417,13.07481],[79.99407,13.07439]],[[79.99389,13.07262],[79.99386,13.07219]],[[79.99358,13.07694],[79.99378,13.07645]],[[79.99588,13.08793],[79.99589,13.08815]],[[79.99019,13.07903],[79.99084,13.07892]],[[79.99407,13.07439],[79.99407,13.07426]],[[79.99407,13.07426],[79.99407,13.0739]],[[79.99399,13.07348],[79.99395,13.07308]],[[79.99395,13.07308],[79.99389,13.07262]],[[79.99379,13.07052],[79.99362,13.07017]],[[79.99318,13.06947],[79.99294,13.06905]],[[79.98879,13.08482],[79.98842,13.08414]],[[79.99422,13.07528],[79.99417,13.07481]],[[79.99386,13.07219],[79.99398,13.07171]],[[79.99433,13.07582],[79.99422,13.07528]],[[79.99378,13.07645],[79.99433,13.07582]],[[79.99592,13.08854],[79.99589,13.08815]],[[79.9949,13.08762],[79.99434,13.08763]],[[79.98822,13.08354],[79.98818,13.08286]],[[79.99525,13.08901],[79.99607,13.08904]],[[79.99607,13.08904],[79.99598,13.08878]],[[79.98772,13.08091],[79.98817,13.08045]],[[79.98842,13.08414],[79.98822,13.08354]],[[79.99434,13.08763],[79.99376,13.08772]],[[79.99598,13.08878],[79.99592,13.08854]],[[79.98817,13.08045],[79.98883,13.0798]],[[79.99145,13.07848],[79.99187,13.07804]],[[79.99084,13.07892],[79.99145,13.07848]]]},"918506":{"name":"KOILKUPPAM","code":"918506","ss_code":"9185","volt":"11","len":4.34,"dts":1,"cons":1,"type":"MultiLineString","coords":[[[80.00874,13.08941],[80.00851,13.08959]],[[80.01203,13.08889],[80.01172,13.08896]],[[80.01172,13.08896],[80.01172,13.08896]],[[80.01721,13.08673],[80.01719,13.0867]],[[80.00809,13.08889],[80.00802,13.08858]],[[80.0082,13.08922],[80.00809,13.08889]],[[80.00812,13.08968],[80.00773,13.08979]],[[80.00167,13.09209],[80.00127,13.09223]],[[80.0012,13.09224],[80.00113,13.09225]],[[80.00693,13.09008],[80.00667,13.09017]],[[80.00576,13.0905],[80.00554,13.09059]],[[80.01776,13.08776],[80.01782,13.08805]],[[79.9959,13.09031],[79.99612,13.09038]],[[79.99594,13.09013],[79.9959,13.09031]],[[79.99584,13.09411],[79.99603,13.09385]],[[79.99632,13.09072],[79.99638,13.09084]],[[79.99634,13.09123],[79.99611,13.09127]],[[79.99638,13.09084],[79.99634,13.09123]],[[80.01727,13.08671],[80.01721,13.08673]],[[80.01738,13.08683],[80.01727,13.08671]],[[79.99924,13.09292],[79.99868,13.09315]],[[79.99868,13.09315],[79.99868,13.09315]],[[80.00193,13.09198],[80.00167,13.09209]],[[80.00081,13.09233],[80.00064,13.09237]],[[80.00103,13.09228],[80.00081,13.09233]],[[80.00057,13.09246],[80.00047,13.09247]],[[80.01154,13.08883],[80.01174,13.08878]],[[80.00127,13.09223],[80.0012,13.09224]],[[80.0012,13.09224],[80.00121,13.09224]],[[80.00113,13.09225],[80.00103,13.09228]],[[79.99868,13.09315],[79.99861,13.09317]],[[80.00954,13.08923],[80.00921,13.08929]],[[80.01003,13.08916],[80.00954,13.08923]],[[80.01521,13.08773],[80.01469,13.08793]],[[80.01719,13.0867],[80.0171,13.08669]],[[80.00773,13.08979],[80.00739,13.08991]],[[80.00921,13.08929],[80.00895,13.08937]],[[80.01758,13.08715],[80.01776,13.08776]],[[80.01738,13.08683],[80.01758,13.08715]],[[80.00895,13.08937],[80.00874,13.08941]],[[80.01256,13.08876],[80.01203,13.08889]],[[80.01157,13.089],[80.01154,13.08883]],[[80.00419,13.09105],[80.00413,13.09091]],[[80.00413,13.09091],[80.00413,13.09091]],[[80.00419,13.09105],[80.00383,13.09119]],[[80.00447,13.09095],[80.00419,13.09105]],[[80.00798,13.08838],[80.00785,13.08808]],[[80.0048,13.09085],[80.00447,13.09095]],[[80.00509,13.09074],[80.0048,13.09085]],[[80.00554,13.09059],[80.00509,13.09074]],[[80.00739,13.08991],[80.00722,13.08997]],[[80.00722,13.08997],[80.00722,13.08997]],[[80.00722,13.08997],[80.00693,13.09008]],[[80.01718,13.0869],[80.01674,13.08709]],[[80.01738,13.08683],[80.01718,13.0869]],[[80.01718,13.0869],[80.01719,13.0869]],[[80.00616,13.09035],[80.00576,13.0905]],[[80.01469,13.08793],[80.01425,13.08809]],[[80.01317,13.08854],[80.01256,13.08876]],[[80.01371,13.08832],[80.01317,13.08854]],[[80.01055,13.08908],[80.01003,13.08916]],[[80.01094,13.08916],[80.01055,13.08908]],[[79.99623,13.08947],[79.99614,13.08971]],[[79.99609,13.08926],[79.99623,13.08947]],[[80.00383,13.09119],[80.00344,13.09135]],[[80.00851,13.08959],[80.00812,13.08968]],[[80.01674,13.08709],[80.01625,13.08729]],[[80.01787,13.0884],[80.01812,13.08977]],[[80.01782,13.08805],[80.01787,13.0884]],[[80.01787,13.0884],[80.01787,13.0884]],[[80.01574,13.0875],[80.01521,13.08773]],[[80.01625,13.08729],[80.01574,13.0875]],[[80.01172,13.08896],[80.01157,13.089]],[[80.01131,13.08906],[80.01094,13.08916]],[[80.01157,13.089],[80.01131,13.08906]],[[79.99584,13.09141],[79.99564,13.09144]],[[79.99611,13.09127],[79.99584,13.09141]],[[80.00638,13.09028],[80.00616,13.09035]],[[80.00667,13.09017],[80.00638,13.09028]],[[80.008,13.08849],[80.00798,13.08838]],[[80.01425,13.08809],[80.01371,13.08832]],[[80.00344,13.09135],[80.0032,13.09146]],[[80.00064,13.09237],[80.00057,13.09246]],[[80.00057,13.09246],[80.00058,13.09246]],[[80.00818,13.0894],[80.0082,13.08922]],[[80.00812,13.08968],[80.00818,13.0894]],[[80.00413,13.09091],[80.00407,13.09077]],[[80.00802,13.08858],[80.008,13.08849]],[[80.00297,13.09156],[80.00278,13.09164]],[[79.99861,13.09317],[79.99791,13.09346]],[[79.99606,13.08998],[79.99594,13.09013]],[[80.00255,13.09175],[80.00216,13.09189]],[[80.00278,13.09164],[80.00255,13.09175]],[[80.01812,13.08977],[80.01854,13.09135]],[[79.99739,13.09359],[79.99791,13.09346]],[[80.00047,13.09247],[79.99983,13.09272]],[[80.01854,13.09135],[80.01854,13.09204]],[[79.99998,13.09306],[80.00016,13.09341]],[[79.99983,13.09272],[79.99924,13.09292]],[[79.99924,13.09292],[79.99939,13.09326]],[[79.99584,13.09411],[79.99633,13.09392]],[[79.99633,13.09392],[79.99684,13.09376]],[[80.0032,13.09146],[80.00297,13.09156]],[[80.01854,13.09204],[80.01857,13.09282]],[[79.99939,13.09326],[79.99998,13.09306]],[[79.99528,13.09264],[79.99537,13.09309]],[[79.99684,13.09376],[79.99739,13.09359]],[[79.99524,13.09229],[79.99528,13.09264]],[[79.99516,13.09193],[79.99524,13.09229]],[[79.99614,13.08971],[79.99606,13.08998]],[[79.99612,13.09038],[79.99625,13.09054]],[[79.99527,13.08912],[79.99607,13.08905],[79.99609,13.08926]],[[79.99625,13.09054],[79.99632,13.09072]],[[80.00216,13.09189],[80.00193,13.09198]],[[79.99564,13.09144],[79.99515,13.09158]],[[79.99515,13.09158],[79.99516,13.09193]]]}},"dtrs":{"918501":[{"id":"918501052","name":"ARAVIND POLYMER","kva":"100","cons":4,"lat":13.10865,"lng":79.94164,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501061","name":"BABA KOVIL SS 100 KV","kva":"100","cons":135,"lat":13.08887,"lng":79.99011,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501054","name":"BADRI SS","kva":"100","cons":79,"lat":13.09977,"lng":79.97148,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501066","name":"BALAJI POLIMERS SS","kva":"100","cons":null,"lat":13.09415,"lng":79.95054,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN HEAVY ELECTRICALS","scheme":"BOARD"},{"id":"918501026","name":"BRICKS COMPANY","kva":"250","cons":1,"lat":13.09784,"lng":79.98611,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501065","name":"CMR MAHALL SS","kva":"100","cons":null,"lat":13.0952,"lng":79.99378,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI FERFECT ENGNEERING","scheme":"BOARD"},{"id":"918501050","name":"DUKES ENGEENIR","kva":"100","cons":null,"lat":13.09257,"lng":79.96908,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501038","name":"GMMCO","kva":"250","cons":2,"lat":13.09683,"lng":79.98208,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501047","name":"KAVARI AVENUE","kva":"100","cons":109,"lat":13.09938,"lng":79.95479,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501048","name":"KOPPUR PACK COMPANY","kva":"250","cons":8,"lat":13.08448,"lng":79.96836,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501011","name":"KOUSHIC PRESSURE VESSELS PVT LTD","kva":"100","cons":73,"lat":13.09492,"lng":79.9943,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501060","name":"MEATTU KANDUKAI","kva":"63","cons":97,"lat":13.09423,"lng":79.99284,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501049","name":"MERCURY TRANSFORMER","kva":"250","cons":15,"lat":13.10738,"lng":79.95734,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501029","name":"MURANGARY SS1","kva":"100","cons":106,"lat":13.09887,"lng":79.97678,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918501013","name":"MURANGARY SS2","kva":"100","cons":133,"lat":13.0962,"lng":79.9793,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501057","name":"MURUGANANDHAM VILLAGAE SS 2","kva":"250","cons":5,"lat":13.09667,"lng":79.97889,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501062","name":"RAMANA DT","kva":"250","cons":94,"lat":13.09634,"lng":79.98994,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501063","name":"S S PRODUCTS SS","kva":"250","cons":1,"lat":13.09772,"lng":79.98299,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA INDUSTRIES","scheme":"BOARD"},{"id":"918501064","name":"SAPTHAGIRI NAGAR SS","kva":"100","cons":44,"lat":13.09836,"lng":79.95258,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"},{"id":"918501055","name":"SRIRAM COLOUR COATING","kva":"100","cons":64,"lat":13.09619,"lng":79.97865,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501059","name":"TARWAY","kva":"100","cons":102,"lat":13.08842,"lng":79.99194,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501056","name":"TANIGA","kva":"100","cons":4,"lat":13.09805,"lng":79.98327,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501053","name":"TATA MOTORS","kva":"100","cons":11,"lat":13.10776,"lng":79.93726,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918501067","name":"GMMCO NEW SS","kva":"250","cons":null,"lat":13.09758,"lng":79.9833,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"}],"918502":[{"id":"918502026","name":"AMBEDKAR STREET","kva":"100","cons":737,"lat":13.11607,"lng":79.96283,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918502048","name":"RICE MILL TRANSFORMER","kva":"100","cons":552,"lat":13.11838,"lng":79.96226,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502044","name":"GANESH KOVIL ST 1","kva":"100","cons":180,"lat":13.12136,"lng":79.96763,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502011","name":"GOVT SCHOOL 100 KV","kva":"100","cons":261,"lat":13.11959,"lng":79.96495,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502045","name":"KUMARAN NAGAR 1 NEW","kva":"100","cons":100,"lat":13.12334,"lng":79.96699,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502012","name":"POLICE STATION 100 KV","kva":"100","cons":281,"lat":13.12202,"lng":79.96578,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502070","name":"ANAND CHAMPAR","kva":"250","cons":1,"lat":13.10348,"lng":79.97143,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAP INDUSTRIES","scheme":"BOARD"},{"id":"918502037","name":"RIVER TRANSFORM","kva":"250","cons":6,"lat":13.10854,"lng":79.96579,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918502007","name":"SHIP COLLAGE","kva":"250","cons":161,"lat":13.12471,"lng":79.9574,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502060","name":"MANAK NAGAR","kva":"100","cons":14,"lat":13.1168,"lng":79.95599,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918502006","name":"THIRUVALLUVAR NAGAR","kva":"100","cons":110,"lat":13.12111,"lng":79.97049,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502019","name":"GANESH KOVIL ST","kva":"100","cons":228,"lat":13.12147,"lng":79.96725,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502025","name":"RAM NAGAR 1","kva":"100","cons":275,"lat":13.11842,"lng":79.9713,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502057","name":"KUMARAN NAGAR","kva":"100","cons":65,"lat":13.12321,"lng":79.96904,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502050","name":"AMAVASAI BATTAI","kva":"100","cons":7,"lat":13.11311,"lng":79.95569,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502022","name":"RAM NAGAR THIRUR","kva":"100","cons":193,"lat":13.11937,"lng":79.96763,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502069","name":"GEETHA  APARTMENT","kva":"100","cons":180,"lat":13.12073,"lng":79.96177,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502020","name":"SIVAN KOVIL","kva":"100","cons":88,"lat":13.11119,"lng":79.96519,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918502058","name":"KUMARAN NAGAR RAIL ROAD","kva":"100","cons":115,"lat":13.12457,"lng":79.96853,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502046","name":"KUMARAN NAGAR LAST END","kva":"100","cons":64,"lat":13.12217,"lng":79.97195,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502041","name":"VALLAR STREET","kva":"100","cons":132,"lat":13.1123,"lng":79.96119,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918502040","name":"MANIVANNAN COMPANY","kva":"100","cons":14,"lat":13.10996,"lng":79.96012,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918502062","name":"MGR NAGAR","kva":"250","cons":87,"lat":13.11784,"lng":79.95809,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502047","name":"THOUZIR KUPPAM","kva":"100","cons":115,"lat":13.12256,"lng":79.95999,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502018","name":"MARUTHI NAGAR","kva":"100","cons":131,"lat":13.11787,"lng":79.96478,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502014","name":"BAJAR TRANSFORM","kva":"100","cons":222,"lat":13.12264,"lng":79.9641,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502021","name":"NELLINI KRISHNA NAGAR","kva":"100","cons":262,"lat":13.11382,"lng":79.96476,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918502023","name":"FOURTH BLOCK TNHB","kva":"100","cons":97,"lat":13.11919,"lng":79.96299,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502009","name":"SANTHA TRANSFORMER","kva":"100","cons":303,"lat":13.12101,"lng":79.96342,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502015","name":"MAHALAKSHMI NEW DTR","kva":"100","cons":151,"lat":13.12374,"lng":79.97219,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918502071","name":"PONNIYAMMAN KOVIL SS","kva":"63","cons":null,"lat":13.11255,"lng":79.96517,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMMESS CONTROL PVT LTD","scheme":"BOARD"},{"id":"918502072","name":"NALINI KRISHNA NAGAR SS 2","kva":"100","cons":null,"lat":13.11401,"lng":79.96731,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKAYESWARA ELACRICAL  PVT LTD","scheme":"BOARD"},{"id":"918502074","name":"RAJAJI STREET SS","kva":"100","cons":null,"lat":13.11806,"lng":79.95909,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI CABEL PVT LTD","scheme":"BOARD"},{"id":"918502073","name":"RAJAPURAM SS","kva":"100","cons":null,"lat":13.11683,"lng":79.97118,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMMESS","scheme":"BOARD"},{"id":"918502017","name":"RAMANA TRANSFORMER","kva":"100","cons":140,"lat":13.09389,"lng":79.99245,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"918503":[{"id":"918503035","name":"B BLOCK VIJAYA RAJA","kva":"250","cons":53,"lat":13.08977,"lng":79.99986,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"EVR ELECTRICALS","scheme":"BOARD"},{"id":"918503023","name":"C BLOCK VIJAYA RAJA","kva":"250","cons":35,"lat":13.08993,"lng":79.99954,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918503025","name":"A BLOCK VIJAYA RAJA","kva":"250","cons":43,"lat":13.08968,"lng":80.00004,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918503030","name":"AIRFLOW SS 3","kva":"250","cons":1,"lat":13.09067,"lng":79.99749,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918503032","name":"AIRFLOW SS 4","kva":"250","cons":3,"lat":13.09259,"lng":79.99592,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918503027","name":"AIRFLOW SS","kva":"250","cons":2,"lat":13.09043,"lng":79.99817,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918503034","name":"YASHWANTH KUMAR SS","kva":"100","cons":26,"lat":13.09017,"lng":79.99893,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918503029","name":"AIRFLOW SS 2","kva":"250","cons":2,"lat":13.09082,"lng":79.99649,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918503024","name":"D BLOCK VIJAYA RAJA","kva":"250","cons":66,"lat":13.09031,"lng":79.99983,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918503022","name":"INDOSPACE","kva":"100","cons":6,"lat":13.07844,"lng":79.99139,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918503028","name":"TNSCP 2","kva":"100","cons":267,"lat":13.08947,"lng":79.99623,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918503031","name":"TNSCP 3","kva":"100","cons":null,"lat":13.09053,"lng":79.99626,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918503033","name":"TNSCP 4","kva":"250","cons":514,"lat":13.09031,"lng":79.99591,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918503026","name":"E BLOCK VIJAYA RAJA","kva":"250","cons":54,"lat":13.09017,"lng":79.99977,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"918504":[{"id":"918504050","name":"L T NEW HIGHWAY PUTLUR SS","kva":"100","cons":null,"lat":13.12289,"lng":79.94472,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DSW","scheme":"BOARD"},{"id":"918504053","name":"L AND T PUTLUR SS 250","kva":"250","cons":null,"lat":13.11646,"lng":79.93799,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"918504052","name":"L AND T PUTLUR SS","kva":"250","cons":null,"lat":13.11645,"lng":79.93797,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"918504006","name":"PRON LAND","kva":"200","cons":6,"lat":13.11432,"lng":79.92764,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918504016","name":"CSI SCHOOL STREET","kva":"250","cons":223,"lat":13.11983,"lng":79.93639,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504015","name":"MGM AVENUE","kva":"100","cons":136,"lat":13.12076,"lng":79.939,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504034","name":"ASARAM TRANSFORMER","kva":"100","cons":239,"lat":13.11658,"lng":79.9478,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504013","name":"RAMA KRISHNA NAGAR II","kva":"100","cons":16,"lat":13.12262,"lng":79.94486,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA INDUSTRIAL","scheme":"BOARD"},{"id":"918504009","name":"PUTLUR VILLAGE","kva":"100","cons":395,"lat":13.11323,"lng":79.94115,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504017","name":"AGRICULTURE","kva":"100","cons":null,"lat":13.11458,"lng":79.94458,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504019","name":"YETI AMMAN NAGAR","kva":"100","cons":27,"lat":13.11326,"lng":79.94268,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504012","name":"KATHIRAVAN NAGAR","kva":"100","cons":88,"lat":13.11889,"lng":79.94185,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504011","name":"GM NAGAR","kva":"100","cons":71,"lat":13.11566,"lng":79.94205,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918504004","name":"SOUBAGIYA NAGAR","kva":"100","cons":82,"lat":13.11756,"lng":79.93224,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918504023","name":"K KUPPAM AGRICULTURE 1","kva":"200","cons":91,"lat":13.10197,"lng":79.98453,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918504021","name":"KUTURUVU NAGAR","kva":"100","cons":120,"lat":13.12028,"lng":79.93347,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504014","name":"KOMATHI AMMAN NAGAR","kva":"40","cons":32,"lat":13.11195,"lng":79.93921,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504002","name":"RAMA KRISHNA NAGAR","kva":"100","cons":273,"lat":13.11916,"lng":79.94417,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918504018","name":"GUGAN SANJAYA PVT LTD","kva":"200","cons":null,"lat":13.11422,"lng":79.93154,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504007","name":"MGR NAGAR","kva":"100","cons":215,"lat":13.11966,"lng":79.93825,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504008","name":"CINTIHATE TRANSFORMER","kva":"100","cons":143,"lat":13.12211,"lng":79.93952,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504003","name":"AGRICULTURE OHT","kva":"250","cons":161,"lat":13.11473,"lng":79.93631,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504005","name":"ULLASA NAGAR","kva":"250","cons":245,"lat":13.1202,"lng":79.93565,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504045","name":"KALLU COMPANY PUTLUR SS","kva":"25","cons":null,"lat":13.11747,"lng":79.94352,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA INDUSTRIES","scheme":"BOARD"},{"id":"918504046","name":"MUNNARAM SS","kva":"100","cons":null,"lat":13.12203,"lng":79.93903,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TARNSFORMERS&SWITCHAGEARS PVT LTD","scheme":"BOARD"},{"id":"918504047","name":"MGM AVENUE SS 2","kva":"100","cons":null,"lat":13.12041,"lng":79.93839,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TARNSFORMERS&SWITCHAGEARS PVT LTD","scheme":"BOARD"},{"id":"918504048","name":"RAMAKRISHNA NAGAR SS 3","kva":"100","cons":null,"lat":13.11851,"lng":79.94486,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMMESS","scheme":"BOARD"},{"id":"918504022","name":"K KUPPAM BATHAMAVATHI NAGAR","kva":"100","cons":29,"lat":13.10362,"lng":79.9789,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918504037","name":"ADAIKALA ANNAI","kva":"100","cons":null,"lat":13.09239,"lng":79.96907,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504040","name":"BARATH PACKINGS","kva":"250","cons":198,"lat":13.09668,"lng":79.96836,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504038","name":"BARATHIYAR NAGAR 1","kva":"100","cons":47,"lat":13.09983,"lng":79.97146,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504035","name":"BARATHIYAR NAGAR 2","kva":"63","cons":234,"lat":13.09919,"lng":79.97335,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918504033","name":"BUTTON COMPANY","kva":"100","cons":32,"lat":13.10798,"lng":79.94149,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504041","name":"CEMENT COMPANY","kva":"250","cons":43,"lat":13.10769,"lng":79.94379,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504036","name":"FURNITURE COMPANY","kva":"100","cons":15,"lat":13.10585,"lng":79.95924,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504030","name":"JUICE COMPANY","kva":"100","cons":12,"lat":13.09405,"lng":79.96899,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504025","name":"MASTER POACH","kva":"250","cons":73,"lat":13.10606,"lng":79.95843,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504032","name":"MUTHIOR ILLAM","kva":"100","cons":81,"lat":13.10506,"lng":79.9561,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504042","name":"PANCHAIT OFFICE","kva":"100","cons":179,"lat":13.10225,"lng":79.95435,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504039","name":"PRITHISKA COLLEGE BACK SIDE","kva":"100","cons":167,"lat":13.09116,"lng":79.96894,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504043","name":"R I P TRANSFORMER","kva":"100","cons":3,"lat":13.104,"lng":79.96185,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918504031","name":"SIVAN KOVIL ARANOVYAL","kva":"100","cons":66,"lat":13.10035,"lng":79.95554,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504001","name":"TNSCP 1","kva":"100","cons":222,"lat":13.08901,"lng":79.99453,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504020","name":"V.O.C NAGAR VETTAKARA PALIYAM","kva":"250","cons":83,"lat":13.09949,"lng":79.96591,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504026","name":"VETTAKARA PALIYAM","kva":"100","cons":135,"lat":13.09878,"lng":79.96684,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504010","name":"WOODEN FAB","kva":"100","cons":4,"lat":13.10903,"lng":79.94994,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918504049","name":"CEMENT COMPANY","kva":"100","cons":2,"lat":13.10785,"lng":79.94381,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":"BOARD"},{"id":"918504051","name":"L T SS","kva":"100","cons":null,"lat":13.10829,"lng":79.94165,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA INDUSTRIAL","scheme":"BOARD"}],"918505":[{"id":"918505004","name":"COLLECTOR NAGAR 1","kva":"100","cons":6,"lat":13.08156,"lng":79.98743,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918505001","name":"COLLECTOR NAGAR 2","kva":"100","cons":15,"lat":13.08535,"lng":79.98937,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918505005","name":"GUDDAPAKKAM VILLAGE 1","kva":"250","cons":59,"lat":13.07745,"lng":79.99324,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918505007","name":"GUDDAPAKKAM VILLAGE 2","kva":"100","cons":162,"lat":13.07555,"lng":79.99528,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918505006","name":"HAROLD INDUSTRIES","kva":"100","cons":null,"lat":13.07909,"lng":79.98937,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918505010","name":"INDIRA NAGAR","kva":"63","cons":68,"lat":13.07425,"lng":79.99265,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"INDO TEK","scheme":"BOARD"},{"id":"918505012","name":"INDOSPACE SS 2","kva":"250","cons":null,"lat":13.07845,"lng":79.99138,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ASCOTT","scheme":"BOARD"},{"id":"918505008","name":"KUCHI KADDU","kva":"100","cons":154,"lat":13.08791,"lng":79.99542,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918505011","name":"KUTCHI KADU SS 2","kva":"100","cons":34,"lat":13.08809,"lng":79.99721,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"DANYA ELECTRIC COMPANY","scheme":"BOARD"},{"id":"918505014","name":"MAHAVEER RAJASTHANI SCHOOL SS","kva":"100","cons":null,"lat":13.07529,"lng":79.99725,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN HEAVY ELECTRICALS","scheme":"BOARD"},{"id":"918505002","name":"SIVAN KOVIL","kva":"100","cons":79,"lat":13.06854,"lng":79.99257,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"918505003","name":"MAYIUR 2","kva":"100","cons":101,"lat":13.07256,"lng":79.9938,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"918505015","name":"MILITARY QUARTERS SS","kva":"100","cons":null,"lat":13.08638,"lng":79.99198,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IND INDUSTRIES PVT LTD","scheme":"BOARD"},{"id":"918505013","name":"SHA AUTOMOBAILE SS","kva":"100","cons":null,"lat":13.08815,"lng":79.99847,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN HEAVY ELECTRICALS","scheme":"BOARD"}],"918506":[{"id":"918506006","name":"MRF SS","kva":"250","cons":1,"lat":13.09385,"lng":79.99603,"poles":1,"htFeeders":2,"ltFeeders":1,"make":"SAP","scheme":"BOARD"}]}}