{"substationCode":"9207","feeders":{"920701":{"name":"0.1 MAMBALAM","code":"920701","ss_code":"9207","volt":"11","len":4.41,"dts":28,"cons":1428,"type":"MultiLineString","coords":[[[80.228,13.04925],[80.228,13.04925]],[[80.22895,13.05241],[80.22895,13.05241]],[[80.228,13.04925],[80.228,13.04925]],[[80.228,13.04925],[80.228,13.04925]],[[80.228,13.04925],[80.228,13.04925]],[[80.228,13.04925],[80.228,13.04925]],[[80.22819,13.05139],[80.22819,13.05139]],[[80.22326,13.05336],[80.22327,13.05336]],[[80.22801,13.04925],[80.22801,13.04925]],[[80.228,13.04925],[80.228,13.04925]],[[80.22943,13.0522],[80.22943,13.0522]],[[80.228,13.04925],[80.228,13.04925]],[[80.22776,13.05002],[80.22775,13.05002]],[[80.228,13.04925],[80.228,13.04925]],[[80.22944,13.0522],[80.22944,13.05219]],[[80.22883,13.05246],[80.22883,13.05245]],[[80.22625,13.05395],[80.22625,13.05395]],[[80.22685,13.05318],[80.22685,13.05318]],[[80.22655,13.05373],[80.22655,13.05373]],[[80.22836,13.05217],[80.22836,13.05217]],[[80.22895,13.05241],[80.22895,13.05241]],[[80.22895,13.05241],[80.22895,13.05241]],[[80.22821,13.05063],[80.22821,13.05063]],[[80.22895,13.05241],[80.22895,13.05241]],[[80.22895,13.05241],[80.22895,13.05241]],[[80.22819,13.05139],[80.22819,13.0514]],[[80.22035,13.05294],[80.22036,13.05291],[80.22022,13.05289],[80.22025,13.05243],[80.22142,13.05275],[80.22128,13.05324],[80.2212,13.05324],[80.22119,13.05368],[80.22149,13.05369],[80.22149,13.05373]],[[80.22149,13.05373],[80.22149,13.05373]],[[80.22754,13.05319],[80.22768,13.05316],[80.22759,13.05274]],[[80.22759,13.05274],[80.22758,13.05271]],[[80.22758,13.05271],[80.2279,13.05263]],[[80.22947,13.05008],[80.22947,13.05008]],[[80.22775,13.05002],[80.22775,13.05002]],[[80.22807,13.05083],[80.22807,13.05083]],[[80.22798,13.05204],[80.22798,13.05204]],[[80.22807,13.05083],[80.22807,13.05083]],[[80.22807,13.05083],[80.22807,13.05083]],[[80.22807,13.05083],[80.22807,13.05083]],[[80.22807,13.05083],[80.22807,13.05084]],[[80.22149,13.05373],[80.22149,13.05373]],[[80.22655,13.05373],[80.22655,13.05373]],[[80.22753,13.05318],[80.22733,13.05318]],[[80.22625,13.05395],[80.22625,13.05395]],[[80.22883,13.05245],[80.22883,13.05246]],[[80.22149,13.05373],[80.22149,13.05373]],[[80.22364,13.05342],[80.22364,13.05342]],[[80.22364,13.05342],[80.22364,13.05342]],[[80.22625,13.05395],[80.22625,13.05395]],[[80.22888,13.05221],[80.2294,13.0521],[80.22943,13.05219]],[[80.22791,13.05263],[80.22791,13.05263]],[[80.22791,13.05263],[80.22791,13.05263]],[[80.22748,13.05349],[80.22748,13.0535]],[[80.2215,13.05374],[80.2215,13.05369],[80.2218,13.05369],[80.2218,13.0535],[80.22195,13.05351],[80.22196,13.0534],[80.22187,13.05337],[80.22202,13.05294],[80.22328,13.05329],[80.22326,13.05336]],[[80.22895,13.05241],[80.22895,13.05241]],[[80.22895,13.05241],[80.22895,13.05241]],[[80.22364,13.05343],[80.22365,13.05338],[80.22625,13.05389],[80.22625,13.05395]],[[80.22895,13.05241],[80.22895,13.05241]],[[80.22821,13.05063],[80.22821,13.05063]],[[80.22836,13.05217],[80.22835,13.05217]],[[80.22819,13.05139],[80.22819,13.05139]],[[80.22807,13.05084],[80.22807,13.05084]],[[80.22754,13.05319],[80.22754,13.05319]],[[80.22327,13.05336],[80.22327,13.05336]],[[80.22785,13.05313],[80.22785,13.05313]],[[80.22327,13.05336],[80.22327,13.05336]],[[80.22364,13.05342],[80.22364,13.05342]],[[80.22819,13.0514],[80.22819,13.0514]],[[80.22327,13.05336],[80.22327,13.05336]],[[80.22754,13.05274],[80.22754,13.05274]],[[80.22883,13.05246],[80.22883,13.05246]],[[80.22895,13.05241],[80.22895,13.05241]],[[80.22785,13.05312],[80.22785,13.05312]],[[80.22785,13.05312],[80.22785,13.05312]],[[80.22883,13.05246],[80.22883,13.05246]],[[80.22798,13.05204],[80.22798,13.05204]],[[80.22655,13.05373],[80.22655,13.05373]],[[80.22327,13.05336],[80.22327,13.05335]],[[80.22895,13.05241],[80.22895,13.0524]],[[80.22754,13.05274],[80.22754,13.05274]],[[80.22748,13.0535],[80.22748,13.05349]],[[80.22798,13.05204],[80.22798,13.05204]],[[80.22819,13.05139],[80.22819,13.05139]],[[80.22685,13.05318],[80.22685,13.05318]],[[80.22625,13.05395],[80.22625,13.05395]],[[80.22754,13.05274],[80.22754,13.05274]],[[80.22754,13.05274],[80.22754,13.05274]],[[80.22754,13.05274],[80.22754,13.05274]],[[80.22754,13.05274],[80.22755,13.05274]],[[80.22364,13.05342],[80.22364,13.05342]],[[80.22149,13.05373],[80.22149,13.05374]],[[80.22807,13.05083],[80.22787,13.05089]],[[80.22776,13.05002],[80.22776,13.05002]],[[80.22757,13.04915],[80.22757,13.04915]],[[80.22149,13.05373],[80.22149,13.05373]],[[80.22943,13.0522],[80.22943,13.0522]],[[80.22755,13.05274],[80.22755,13.05274]],[[80.22943,13.05219],[80.22943,13.0522]],[[80.22776,13.05001],[80.22776,13.05001]],[[80.22686,13.05318],[80.22685,13.05318]],[[80.22791,13.05263],[80.22791,13.05263]],[[80.22883,13.05246],[80.22883,13.05246]],[[80.22791,13.05263],[80.22791,13.05263]],[[80.22747,13.05349],[80.22747,13.05349]],[[80.22776,13.05001],[80.22776,13.05002]],[[80.22775,13.05002],[80.22775,13.05002]],[[80.22819,13.05139],[80.22819,13.05139]],[[80.22943,13.05219],[80.22943,13.05219]],[[80.22757,13.04914],[80.22757,13.04915]],[[80.22821,13.05063],[80.2282,13.05063]],[[80.22776,13.05002],[80.22776,13.05002]],[[80.22776,13.05002],[80.22776,13.05002]],[[80.22883,13.05246],[80.22883,13.05246]],[[80.2279,13.05263],[80.22791,13.05263]],[[80.22785,13.05313],[80.22785,13.05312]],[[80.22327,13.05335],[80.22327,13.05335]],[[80.22791,13.05263],[80.22792,13.05263]],[[80.22792,13.05263],[80.22772,13.05266],[80.22765,13.05236],[80.22814,13.05231],[80.2284,13.05233],[80.22876,13.05223],[80.22883,13.05245]],[[80.22327,13.05336],[80.22327,13.05336]],[[80.22754,13.05319],[80.22754,13.05319]],[[80.22819,13.05139],[80.22819,13.05139]],[[80.22685,13.05318],[80.22685,13.05318]],[[80.22798,13.05204],[80.22798,13.05204]],[[80.22787,13.0509],[80.22787,13.0509]],[[80.22807,13.05083],[80.22807,13.05083]],[[80.22807,13.05083],[80.22807,13.05083]],[[80.22656,13.05373],[80.22656,13.05373]],[[80.22655,13.05373],[80.22655,13.05373]],[[80.22364,13.05341],[80.22364,13.05342]],[[80.22835,13.05216],[80.22835,13.05216]],[[80.22748,13.05349],[80.22748,13.05349]],[[80.22364,13.05342],[80.22364,13.05342]],[[80.2282,13.05063],[80.2282,13.05063]],[[80.22625,13.05395],[80.22626,13.05395]],[[80.22748,13.05349],[80.22747,13.05349]],[[80.22754,13.05319],[80.22754,13.05319]],[[80.22754,13.05319],[80.22754,13.05319]],[[80.22625,13.05395],[80.22625,13.05395]],[[80.22747,13.05349],[80.22748,13.05349]],[[80.22364,13.05342],[80.22364,13.05343]],[[80.22754,13.05319],[80.22754,13.05319]],[[80.22747,13.05349],[80.22747,13.05349]],[[80.22754,13.05319],[80.22754,13.05319]],[[80.22785,13.05313],[80.22785,13.05313]],[[80.22944,13.0522],[80.2294,13.05209],[80.22887,13.0522]],[[80.22887,13.0522],[80.22887,13.0522]],[[80.22895,13.05241],[80.22895,13.05241]],[[80.22364,13.05342],[80.22364,13.05342]],[[80.22754,13.05319],[80.22754,13.05319]],[[80.22754,13.05319],[80.22753,13.05318]],[[80.22785,13.05313],[80.22785,13.05313]],[[80.22684,13.05318],[80.22628,13.05315],[80.22626,13.05368],[80.22656,13.05373]],[[80.22754,13.05319],[80.22754,13.05319]],[[80.22947,13.05009],[80.22947,13.05009]],[[80.22757,13.04915],[80.22757,13.04915]],[[80.22754,13.05319],[80.22754,13.05319]],[[80.22957,13.05047],[80.22957,13.05046]],[[80.22819,13.05139],[80.22819,13.05139]],[[80.22685,13.05318],[80.22684,13.05318]],[[80.22754,13.05274],[80.22754,13.05274]],[[80.22364,13.05342],[80.22364,13.05342]],[[80.22947,13.05008],[80.22947,13.05009]],[[80.22807,13.05083],[80.22807,13.05083]],[[80.22883,13.05246],[80.22883,13.05246]],[[80.22798,13.05203],[80.22798,13.05204]],[[80.22685,13.05318],[80.22685,13.05318]],[[80.22748,13.05349],[80.22748,13.05349]],[[80.22685,13.05318],[80.22685,13.05318]],[[80.228,13.04925],[80.228,13.04925]],[[80.228,13.04925],[80.228,13.04925]],[[80.22685,13.05318],[80.22685,13.05318]],[[80.22626,13.05395],[80.22626,13.05395]],[[80.22364,13.05342],[80.22364,13.05342]],[[80.22685,13.05318],[80.22685,13.05318]],[[80.22819,13.0514],[80.22824,13.05173],[80.22821,13.05177],[80.22835,13.05216]],[[80.22685,13.05318],[80.22685,13.05318]],[[80.22754,13.05319],[80.22754,13.05319]],[[80.228,13.04925],[80.228,13.04925]],[[80.22791,13.05263],[80.22791,13.05263]],[[80.22757,13.04915],[80.22757,13.04915]],[[80.22757,13.04915],[80.22757,13.04915]],[[80.22775,13.05002],[80.22775,13.05002]],[[80.22626,13.05395],[80.22628,13.05389],[80.22778,13.05408],[80.2278,13.05384],[80.22773,13.0535],[80.22748,13.0535]],[[80.22819,13.05139],[80.22819,13.05139]],[[80.22895,13.0524],[80.22892,13.05241],[80.22883,13.05212],[80.22838,13.05221],[80.22836,13.05217]],[[80.22757,13.04915],[80.22757,13.04915]],[[80.22787,13.05089],[80.22787,13.0509]],[[80.22798,13.05204],[80.22798,13.05204]],[[80.22807,13.05083],[80.22807,13.05083]],[[80.22754,13.05274],[80.22754,13.05274]],[[80.22754,13.05319],[80.22753,13.05319]],[[80.22655,13.05373],[80.22655,13.05373]],[[80.22754,13.05319],[80.22754,13.05318]],[[80.22755,13.05274],[80.22759,13.05274]],[[80.22759,13.05274],[80.2277,13.05322]],[[80.2277,13.05322],[80.22782,13.05387],[80.22779,13.05408],[80.22741,13.05406]],[[80.22801,13.04925],[80.228,13.04925]],[[80.228,13.04925],[80.228,13.04925]],[[80.22836,13.05217],[80.22836,13.05217]],[[80.22757,13.04915],[80.22757,13.04915]],[[80.228,13.04925],[80.22825,13.04922],[80.22819,13.04901],[80.22767,13.04911],[80.22787,13.04998]],[[80.22787,13.04998],[80.22789,13.05007]],[[80.2282,13.05063],[80.22802,13.05065]],[[80.22802,13.05065],[80.22787,13.04998]],[[80.22787,13.04998],[80.22776,13.05002]],[[80.22798,13.05205],[80.22801,13.05223],[80.22749,13.05231],[80.22756,13.05271]],[[80.22756,13.05271],[80.22755,13.05274]],[[80.22755,13.05274],[80.22754,13.05274]],[[80.22787,13.0509],[80.22787,13.0509]],[[80.22787,13.0509],[80.22787,13.0509]],[[80.22807,13.05084],[80.22815,13.05135],[80.22819,13.05139]],[[80.22757,13.04915],[80.22757,13.04915]],[[80.22733,13.05318],[80.22733,13.05316]],[[80.22789,13.05008],[80.22788,13.05008]],[[80.22788,13.05008],[80.22783,13.05007]],[[80.22732,13.05318],[80.22733,13.05316]],[[80.22776,13.05002],[80.22787,13.05001],[80.22788,13.05007]],[[80.22788,13.05007],[80.22788,13.05008]],[[80.22788,13.05008],[80.22807,13.05083]],[[80.22785,13.05312],[80.22775,13.05268],[80.22758,13.05271]],[[80.22758,13.05271],[80.22756,13.05271]],[[80.22756,13.05271],[80.22754,13.05274]],[[80.22685,13.05318],[80.22685,13.05318]],[[80.22655,13.05373],[80.22626,13.05369],[80.22627,13.05269],[80.22618,13.05266],[80.22612,13.05271]],[[80.2261,13.05271],[80.22588,13.05287],[80.22573,13.05289],[80.22511,13.05281],[80.22499,13.0531]],[[80.22789,13.05007],[80.22788,13.05007]],[[80.22788,13.05007],[80.22783,13.05007]],[[80.22811,13.05313],[80.22811,13.05313]],[[80.22811,13.05313],[80.22785,13.05318]],[[80.22785,13.05318],[80.22785,13.05313]],[[80.22741,13.05406],[80.22741,13.05406]],[[80.22149,13.05374],[80.2215,13.05374]],[[80.22835,13.05217],[80.22835,13.05217]],[[80.22787,13.0509],[80.22786,13.0509]],[[80.22655,13.05373],[80.22655,13.05373]],[[80.22787,13.0509],[80.22787,13.0509]],[[80.22836,13.05217],[80.22836,13.05217]],[[80.22947,13.05009],[80.22946,13.05009]],[[80.22755,13.05274],[80.22755,13.05274]],[[80.22685,13.05318],[80.22685,13.05318]],[[80.22753,13.05319],[80.22753,13.05318]],[[80.22776,13.05002],[80.22776,13.05001]],[[80.22836,13.05217],[80.22836,13.05217]],[[80.22754,13.05319],[80.22754,13.05319]],[[80.22776,13.05002],[80.22776,13.05002]],[[80.22943,13.0522],[80.22944,13.0522]],[[80.22732,13.05318],[80.22686,13.05318]],[[80.22943,13.0522],[80.22944,13.0522]],[[80.22947,13.05009],[80.22947,13.05009]],[[80.22776,13.05001],[80.2278,13.04999],[80.22777,13.04982],[80.22763,13.04914],[80.22759,13.04914]],[[80.22759,13.04914],[80.22757,13.04914]],[[80.22757,13.04915],[80.22757,13.04915]],[[80.22757,13.04915],[80.22763,13.04923],[80.22779,13.04999],[80.22776,13.05001]],[[80.22883,13.05246],[80.22883,13.05246]],[[80.22807,13.05083],[80.22807,13.05083]],[[80.22149,13.05373],[80.22149,13.05373]],[[80.22883,13.05246],[80.22883,13.05247]],[[80.22895,13.0524],[80.22887,13.0522]],[[80.22887,13.0522],[80.22855,13.05056],[80.22821,13.05063]],[[80.22789,13.05008],[80.22802,13.05065]],[[80.22802,13.05065],[80.2282,13.05063]],[[80.22685,13.05318],[80.22685,13.05318]],[[80.22757,13.04915],[80.22759,13.04914]],[[80.22759,13.04914],[80.22759,13.04909],[80.22823,13.04899],[80.22827,13.04922],[80.22801,13.04925]],[[80.22754,13.05319],[80.22767,13.05317],[80.2277,13.05322]],[[80.2277,13.05322],[80.22785,13.05318]],[[80.22785,13.05318],[80.22811,13.05313]],[[80.22811,13.05313],[80.22811,13.05313]],[[80.22747,13.05349],[80.22773,13.05348],[80.22767,13.05319],[80.22754,13.05319]],[[80.22883,13.05245],[80.22895,13.05241]],[[80.22947,13.05008],[80.22947,13.05008]],[[80.22947,13.05008],[80.22947,13.05008]],[[80.22685,13.05318],[80.22685,13.05318]],[[80.22836,13.05217],[80.22836,13.05217]],[[80.22944,13.05219],[80.22944,13.0522]],[[80.22798,13.05204],[80.22798,13.05204]],[[80.22836,13.05217],[80.22836,13.05217]],[[80.22836,13.05217],[80.22835,13.05216]],[[80.22836,13.05217],[80.22836,13.05217]],[[80.22757,13.04914],[80.22757,13.04914]],[[80.22787,13.0509],[80.22787,13.0509]],[[80.22753,13.05319],[80.22754,13.05319]],[[80.22798,13.05204],[80.22798,13.05204]],[[80.22791,13.05263],[80.22791,13.05264]],[[80.22149,13.05373],[80.22149,13.05373]],[[80.22656,13.05373],[80.22655,13.05373]],[[80.22895,13.05241],[80.22895,13.05241]],[[80.22798,13.05204],[80.22798,13.05205]],[[80.22791,13.05263],[80.22791,13.05263]],[[80.22883,13.05246],[80.22882,13.05246]],[[80.22785,13.05312],[80.22785,13.05313]],[[80.22883,13.05246],[80.22883,13.05246]],[[80.22895,13.05241],[80.22895,13.05241]],[[80.22895,13.05241],[80.22895,13.0524]],[[80.22327,13.05335],[80.22329,13.05329],[80.22364,13.05341]],[[80.22835,13.05217],[80.22836,13.05221],[80.22805,13.05223],[80.22798,13.05203]],[[80.22785,13.05313],[80.22785,13.05313]]]},"920702":{"name":"REVATHI","code":"920702","ss_code":"9207","volt":"11","len":4,"dts":29,"cons":3496,"type":"MultiLineString","coords":[[[80.21258,13.05193],[80.21269,13.05193],[80.21269,13.05121]],[[80.21371,13.05045],[80.21371,13.05045]],[[80.21318,13.05136],[80.21318,13.05136]],[[80.21689,13.05659],[80.21689,13.05659]],[[80.21635,13.0546],[80.21623,13.05577],[80.21692,13.0559],[80.21689,13.05658]],[[80.21689,13.05658],[80.21689,13.05659]],[[80.21664,13.05198],[80.21664,13.05198]],[[80.21371,13.05045],[80.21371,13.05045]],[[80.21753,13.05678],[80.21753,13.05678]],[[80.21397,13.05257],[80.21397,13.05257]],[[80.21256,13.05193],[80.21257,13.05193]],[[80.21258,13.05193],[80.21239,13.05192],[80.21239,13.05214]],[[80.21149,13.04975],[80.21149,13.04975]],[[80.22011,13.05259],[80.22011,13.05258]],[[80.22011,13.05258],[80.22015,13.05243],[80.21807,13.05194]],[[80.21664,13.05198],[80.21664,13.05198]],[[80.21371,13.05045],[80.21327,13.0505],[80.21318,13.05135]],[[80.21635,13.0546],[80.21629,13.05513]],[[80.21149,13.04975],[80.21149,13.04975]],[[80.21149,13.04975],[80.21149,13.04975]],[[80.21149,13.04975],[80.21149,13.04975]],[[80.21257,13.05193],[80.21257,13.05193]],[[80.21269,13.05121],[80.21269,13.05121]],[[80.21396,13.05258],[80.21396,13.05257]],[[80.21239,13.05214],[80.2124,13.05214]],[[80.21396,13.05257],[80.21397,13.05257]],[[80.21108,13.05219],[80.21199,13.05215],[80.21201,13.05191],[80.21256,13.05193]],[[80.21239,13.05213],[80.21239,13.05213]],[[80.21269,13.05121],[80.21269,13.05121]],[[80.21337,13.05211],[80.21337,13.05211]],[[80.21552,13.05445],[80.21518,13.05453],[80.2141,13.05442],[80.21354,13.05441]],[[80.21397,13.05257],[80.21397,13.05258]],[[80.2124,13.05214],[80.2124,13.05208],[80.21265,13.05208]],[[80.2124,13.05214],[80.2124,13.05214]],[[80.21635,13.0546],[80.21607,13.05452],[80.21557,13.0545],[80.21558,13.05445],[80.21553,13.05446]],[[80.21324,13.05188],[80.21324,13.05188]],[[80.21257,13.05193],[80.21258,13.05193]],[[80.21257,13.05193],[80.21257,13.05193]],[[80.21353,13.05441],[80.21353,13.05446],[80.21346,13.05446]],[[80.21629,13.05514],[80.21629,13.05514]],[[80.21629,13.05514],[80.21628,13.05514]],[[80.21826,13.05517],[80.21829,13.05518]],[[80.21629,13.05514],[80.21629,13.05514]],[[80.21635,13.0546],[80.21635,13.0546]],[[80.21323,13.05187],[80.21324,13.05197],[80.21337,13.05196],[80.21337,13.05204]],[[80.21337,13.05204],[80.21337,13.05205]],[[80.21337,13.05205],[80.21337,13.0521]],[[80.21629,13.05513],[80.21629,13.05514]],[[80.21628,13.05514],[80.21628,13.05514]],[[80.21629,13.05514],[80.21629,13.05515]],[[80.21257,13.05193],[80.21257,13.05193]],[[80.21664,13.05198],[80.21664,13.05198]],[[80.21257,13.05193],[80.21257,13.05192]],[[80.21354,13.05441],[80.21354,13.05441]],[[80.21354,13.05441],[80.21354,13.05441]],[[80.21354,13.05441],[80.21354,13.0544]],[[80.21346,13.05446],[80.21346,13.05446]],[[80.21269,13.05121],[80.2127,13.05121]],[[80.21636,13.05459],[80.21636,13.05459]],[[80.21636,13.05459],[80.21635,13.05459]],[[80.21635,13.05459],[80.21635,13.0546]],[[80.21664,13.05197],[80.21664,13.05198]],[[80.21664,13.05198],[80.21664,13.05198]],[[80.21664,13.05198],[80.21664,13.05198]],[[80.21265,13.05208],[80.21265,13.05208]],[[80.21337,13.05211],[80.21337,13.05211]],[[80.21337,13.05211],[80.21337,13.05211]],[[80.21265,13.05208],[80.21265,13.05208]],[[80.21337,13.0521],[80.21337,13.05211]],[[80.21239,13.05213],[80.21239,13.05213]],[[80.21371,13.05045],[80.21374,13.0503],[80.21291,13.0501],[80.21184,13.04999],[80.21184,13.04978],[80.21149,13.04975]],[[80.21353,13.05441],[80.21353,13.05441]],[[80.21635,13.0546],[80.21635,13.05459]],[[80.21635,13.05459],[80.21636,13.05459]],[[80.21664,13.05198],[80.21664,13.05199]],[[80.21679,13.05144],[80.21679,13.05144]],[[80.21335,13.05232],[80.21335,13.05232]],[[80.21239,13.05214],[80.21239,13.05214]],[[80.21635,13.0546],[80.21635,13.0546]],[[80.21635,13.0546],[80.21635,13.0546]],[[80.21257,13.05193],[80.21257,13.05193]],[[80.21257,13.05193],[80.21258,13.05193]],[[80.21257,13.05193],[80.21257,13.05193]],[[80.21318,13.05136],[80.21318,13.05136]],[[80.2115,13.04975],[80.21149,13.04975]],[[80.21352,13.05148],[80.21349,13.05149],[80.21352,13.05202]],[[80.21352,13.05202],[80.21352,13.05202]],[[80.21352,13.05202],[80.21337,13.05204]],[[80.21337,13.05204],[80.21337,13.05204]],[[80.21337,13.05204],[80.21337,13.05205]],[[80.21337,13.05205],[80.21337,13.05212]],[[80.21337,13.05212],[80.21338,13.05232]],[[80.21338,13.05232],[80.21334,13.05232]],[[80.21318,13.05135],[80.21348,13.05134],[80.21352,13.05148]],[[80.21621,13.05116],[80.21616,13.0511],[80.21553,13.05094],[80.21398,13.05037],[80.21375,13.05031],[80.21372,13.05045]],[[80.21318,13.05137],[80.21318,13.05136]],[[80.2162,13.05116],[80.2162,13.05116]],[[80.21753,13.05678],[80.21754,13.05678]],[[80.21679,13.05144],[80.21678,13.05144]],[[80.21678,13.05144],[80.21674,13.05141],[80.21669,13.05157],[80.21664,13.05197]],[[80.21753,13.05165],[80.21756,13.05158],[80.21813,13.05181],[80.21808,13.05193]],[[80.21679,13.05145],[80.21678,13.05144]],[[80.21678,13.05144],[80.21679,13.05132],[80.21622,13.05112],[80.2162,13.05115]],[[80.21334,13.05232],[80.21334,13.05232]],[[80.21679,13.05144],[80.21679,13.05144]],[[80.21318,13.05136],[80.21318,13.05136]],[[80.2201,13.05259],[80.22011,13.05258]],[[80.22011,13.05258],[80.22021,13.05257],[80.22016,13.05292],[80.22036,13.05294]],[[80.21323,13.05187],[80.21324,13.05188]],[[80.21323,13.05187],[80.21323,13.05187]],[[80.21323,13.05187],[80.21323,13.05187]],[[80.21323,13.05187],[80.21323,13.05187]],[[80.21323,13.05187],[80.21323,13.05187]],[[80.21324,13.05188],[80.21323,13.05187]],[[80.21257,13.05193],[80.21257,13.05193]],[[80.21239,13.05214],[80.21239,13.05213]],[[80.21337,13.05211],[80.21337,13.05212]],[[80.21337,13.05211],[80.21337,13.05211]],[[80.21635,13.0546],[80.21635,13.0546]],[[80.21553,13.05446],[80.21552,13.05445]],[[80.21553,13.05446],[80.21552,13.05445]],[[80.21553,13.05446],[80.21553,13.05446]],[[80.21628,13.05514],[80.21628,13.05514]],[[80.21337,13.05211],[80.21337,13.05211]],[[80.21337,13.05211],[80.21337,13.05211]],[[80.21265,13.05208],[80.21265,13.05208]],[[80.21621,13.05116],[80.21621,13.05116]],[[80.21354,13.05441],[80.21353,13.05441]],[[80.21772,13.05648],[80.21776,13.0565],[80.21775,13.05676],[80.21754,13.05678]],[[80.21754,13.05678],[80.21753,13.05678]],[[80.21354,13.05441],[80.21354,13.05441]],[[80.21354,13.05441],[80.21354,13.05441]],[[80.21239,13.05214],[80.21239,13.05214]],[[80.21689,13.0566],[80.21689,13.05661]],[[80.21689,13.05661],[80.21691,13.05683]],[[80.21691,13.05683],[80.21772,13.05675],[80.21772,13.05649]],[[80.21337,13.05211],[80.21337,13.05212]],[[80.21258,13.05193],[80.21271,13.05193]],[[80.21257,13.05193],[80.21258,13.05193]],[[80.21689,13.05659],[80.21689,13.05659]],[[80.21689,13.05659],[80.21689,13.05659]],[[80.21679,13.05144],[80.21679,13.05144]],[[80.21679,13.05144],[80.21679,13.05144]],[[80.21753,13.05166],[80.21753,13.05166]],[[80.21689,13.0566],[80.2169,13.0566]],[[80.2115,13.04975],[80.21149,13.04975]],[[80.2169,13.0566],[80.21691,13.05683]],[[80.21691,13.05683],[80.21696,13.0573],[80.21728,13.05727],[80.21736,13.05786]],[[80.21689,13.0566],[80.21689,13.0566]],[[80.21689,13.05659],[80.21689,13.0566]],[[80.21318,13.05136],[80.21318,13.05136]],[[80.21753,13.05166],[80.21752,13.05159],[80.21684,13.05135],[80.2168,13.05144]],[[80.21753,13.05166],[80.21753,13.05165]],[[80.21754,13.05678],[80.21754,13.05678]],[[80.21753,13.05165],[80.21753,13.05166]],[[80.21664,13.05199],[80.21659,13.05324]],[[80.2162,13.05116],[80.2162,13.05115]],[[80.21318,13.05136],[80.21318,13.05136]],[[80.21318,13.05136],[80.21318,13.05136]],[[80.21689,13.05659],[80.2169,13.05659]],[[80.21754,13.05678],[80.21754,13.05678]],[[80.21371,13.05045],[80.21371,13.05045]],[[80.21335,13.05232],[80.21335,13.05232]],[[80.21754,13.05678],[80.21754,13.05678]],[[80.21754,13.05678],[80.21754,13.05678]],[[80.21318,13.05136],[80.21318,13.05135]],[[80.21753,13.05165],[80.21753,13.05165]],[[80.21753,13.05165],[80.21753,13.05165]],[[80.21753,13.05166],[80.21753,13.05166]],[[80.21335,13.05232],[80.21334,13.05232]],[[80.21318,13.05136],[80.21318,13.05136]],[[80.21335,13.05232],[80.21335,13.05232]],[[80.21689,13.0566],[80.21689,13.05661]],[[80.21689,13.05661],[80.21695,13.05731],[80.21721,13.05729],[80.21733,13.05787]],[[80.21372,13.05045],[80.21372,13.05045]],[[80.21689,13.05659],[80.21689,13.0566]],[[80.21766,13.05567],[80.21766,13.05567]],[[80.21372,13.05045],[80.21371,13.05045]],[[80.2162,13.05115],[80.2162,13.05116]],[[80.21679,13.05144],[80.21679,13.05145]],[[80.2162,13.05116],[80.2162,13.05116]],[[80.2162,13.05116],[80.21621,13.05116]],[[80.21337,13.05212],[80.21338,13.05232]],[[80.21338,13.05232],[80.21335,13.05232]],[[80.2162,13.05116],[80.2162,13.05116]],[[80.21335,13.05232],[80.21335,13.05232]],[[80.21371,13.05045],[80.21371,13.05045]],[[80.21371,13.05045],[80.21371,13.05045]],[[80.21371,13.05045],[80.21371,13.05045]],[[80.21318,13.05136],[80.21318,13.05136]],[[80.2169,13.0566],[80.21689,13.05661]],[[80.21689,13.05661],[80.21689,13.05661]],[[80.21689,13.05661],[80.21689,13.05658]],[[80.21689,13.05658],[80.21694,13.0559],[80.21767,13.05604],[80.21766,13.05567]],[[80.21337,13.05212],[80.21337,13.05212]],[[80.21337,13.05212],[80.21337,13.05204]],[[80.21337,13.05204],[80.21352,13.05202]],[[80.21352,13.05202],[80.21352,13.05202]],[[80.21352,13.05202],[80.21348,13.05134],[80.21318,13.05137]],[[80.2168,13.05144],[80.21679,13.05144]],[[80.21679,13.05144],[80.21679,13.05144]],[[80.21679,13.05144],[80.21679,13.05144]],[[80.21659,13.05324],[80.21636,13.05459]],[[80.21636,13.05459],[80.21636,13.05459]],[[80.2127,13.05121],[80.21276,13.05069]]]},"920703":{"name":"VELLALA","code":"920703","ss_code":"9207","volt":"11","len":4.96,"dts":27,"cons":5073,"type":"MultiLineString","coords":[[[80.21875,13.05256],[80.21876,13.05256]],[[80.21478,13.05152],[80.21478,13.05152]],[[80.21773,13.05299],[80.21772,13.05298]],[[80.21775,13.05866],[80.21775,13.05866]],[[80.21773,13.05295],[80.21773,13.05299]],[[80.21876,13.05256],[80.21876,13.05256]],[[80.21785,13.0541],[80.21785,13.05422]],[[80.21785,13.05422],[80.2183,13.05423]],[[80.2183,13.05423],[80.21828,13.05499],[80.21836,13.05581]],[[80.21836,13.05581],[80.21842,13.05646],[80.21847,13.05647]],[[80.21876,13.05256],[80.21876,13.05256]],[[80.21816,13.0527],[80.21816,13.05269]],[[80.21914,13.05268],[80.21914,13.05267]],[[80.21847,13.05647],[80.21847,13.05647]],[[80.216,13.05598],[80.21601,13.05598]],[[80.21775,13.05865],[80.21775,13.05865]],[[80.216,13.05598],[80.216,13.05598]],[[80.2193,13.05645],[80.2193,13.05645]],[[80.21772,13.05298],[80.21771,13.05295]],[[80.21847,13.05647],[80.21847,13.05647]],[[80.21557,13.05208],[80.21559,13.05235]],[[80.21854,13.05713],[80.21854,13.05714]],[[80.21772,13.05298],[80.21772,13.05298]],[[80.21856,13.05767],[80.21856,13.05766]],[[80.21182,13.04995],[80.20956,13.04963],[80.20957,13.04941]],[[80.21772,13.05298],[80.21772,13.05298]],[[80.21847,13.05648],[80.21853,13.05647],[80.21853,13.0568],[80.21847,13.05681]],[[80.21772,13.05298],[80.21772,13.05298]],[[80.21816,13.05269],[80.21815,13.05269]],[[80.21601,13.05598],[80.21622,13.05598],[80.21624,13.05575],[80.21767,13.05604],[80.2177,13.05581],[80.21836,13.05581]],[[80.21836,13.05581],[80.2184,13.05581],[80.21844,13.05642],[80.21854,13.05646]],[[80.21854,13.05646],[80.21854,13.05712]],[[80.21749,13.05873],[80.21749,13.05873]],[[80.21856,13.05767],[80.21855,13.05767]],[[80.21815,13.05269],[80.21815,13.0527]],[[80.21936,13.05345],[80.21936,13.05345]],[[80.21936,13.05345],[80.21936,13.05345]],[[80.21773,13.05299],[80.21773,13.05299]],[[80.21838,13.05395],[80.21838,13.05395]],[[80.216,13.05598],[80.216,13.05598]],[[80.216,13.05598],[80.216,13.05598]],[[80.21478,13.05152],[80.21478,13.05152]],[[80.21911,13.05214],[80.21911,13.05214]],[[80.21914,13.05268],[80.21915,13.05268]],[[80.21751,13.05952],[80.21751,13.05952]],[[80.21854,13.05713],[80.21854,13.05713]],[[80.21752,13.05952],[80.21752,13.05952]],[[80.21751,13.05952],[80.21751,13.05952]],[[80.21848,13.05681],[80.21849,13.05681]],[[80.2156,13.05234],[80.2156,13.05234]],[[80.2191,13.05214],[80.21911,13.05214]],[[80.21911,13.05214],[80.2191,13.05214]],[[80.21557,13.05208],[80.21552,13.05207],[80.21552,13.05197],[80.21542,13.05197],[80.21542,13.05189],[80.21486,13.05191]],[[80.21854,13.05713],[80.21854,13.05714]],[[80.21854,13.05714],[80.2185,13.05712]],[[80.21848,13.05681],[80.21848,13.05681]],[[80.21396,13.05257],[80.21396,13.05257]],[[80.21918,13.05269],[80.21918,13.05269]],[[80.21918,13.05269],[80.21924,13.05345],[80.21936,13.05345]],[[80.21936,13.05345],[80.21936,13.05345]],[[80.21838,13.05395],[80.21838,13.05396]],[[80.21809,13.05844],[80.21809,13.05843]],[[80.2191,13.05213],[80.21821,13.0519],[80.21794,13.05173],[80.21707,13.05143]],[[80.21877,13.05256],[80.21876,13.05263]],[[80.21876,13.05263],[80.21876,13.05263]],[[80.21838,13.05395],[80.21838,13.05395]],[[80.21485,13.05191],[80.21484,13.05191]],[[80.21918,13.05269],[80.21926,13.05268]],[[80.21479,13.05152],[80.21478,13.05152]],[[80.21848,13.05681],[80.21848,13.05681]],[[80.21477,13.05152],[80.21477,13.05152]],[[80.21477,13.05152],[80.21476,13.05152]],[[80.21476,13.05152],[80.21479,13.05197],[80.21337,13.05201],[80.2134,13.05257],[80.21396,13.05257]],[[80.22037,13.05294],[80.22015,13.05289],[80.22019,13.05243],[80.21911,13.05214]],[[80.21775,13.05866],[80.21775,13.05866]],[[80.21775,13.05866],[80.21775,13.05866]],[[80.2175,13.05873],[80.2175,13.05872]],[[80.2156,13.05234],[80.2156,13.05235]],[[80.21815,13.05269],[80.21815,13.05269]],[[80.21772,13.05298],[80.21772,13.05298]],[[80.21785,13.05411],[80.21785,13.0541]],[[80.21854,13.05713],[80.21854,13.05713]],[[80.20957,13.0494],[80.20957,13.04941]],[[80.21876,13.05263],[80.21876,13.05269],[80.21914,13.05268]],[[80.21809,13.05843],[80.21809,13.05844]],[[80.21876,13.05256],[80.21877,13.05256]],[[80.21847,13.05647],[80.21847,13.05648]],[[80.21751,13.05952],[80.21751,13.05952]],[[80.21485,13.05191],[80.21485,13.0519]],[[80.21751,13.05952],[80.21751,13.05952]],[[80.2156,13.05234],[80.2156,13.05234]],[[80.21775,13.05865],[80.21775,13.05865]],[[80.21775,13.05865],[80.21773,13.05865]],[[80.21773,13.05865],[80.21689,13.05863],[80.21661,13.05851]],[[80.21485,13.05191],[80.21485,13.05191]],[[80.2191,13.05214],[80.2191,13.05213]],[[80.21914,13.05268],[80.21914,13.05268]],[[80.21815,13.05269],[80.21815,13.05269]],[[80.2175,13.05873],[80.21749,13.05873]],[[80.21815,13.05269],[80.21815,13.0527]],[[80.21815,13.0527],[80.21817,13.05266],[80.21826,13.05267]],[[80.21854,13.05713],[80.21854,13.05713]],[[80.21809,13.05843],[80.21809,13.05843]],[[80.21707,13.05143],[80.21613,13.05109],[80.21475,13.05067]],[[80.21914,13.05268],[80.21914,13.05268]],[[80.21915,13.05268],[80.21915,13.05268]],[[80.21749,13.05873],[80.21749,13.05873]],[[80.2175,13.05873],[80.2175,13.05873]],[[80.2175,13.05873],[80.2175,13.05873]],[[80.21484,13.05191],[80.2148,13.0519],[80.21479,13.05152]],[[80.21751,13.05952],[80.21752,13.05952]],[[80.2175,13.05872],[80.2175,13.05872]],[[80.2175,13.05872],[80.21788,13.05876],[80.21797,13.05943]],[[80.21797,13.05943],[80.21757,13.05951]],[[80.21757,13.05951],[80.21751,13.05952]],[[80.21911,13.05214],[80.21911,13.05214]],[[80.21832,13.05936],[80.21797,13.05943]],[[80.21797,13.05943],[80.21757,13.05951]],[[80.21757,13.05951],[80.21752,13.05952]],[[80.21855,13.05767],[80.2183,13.05767],[80.2183,13.05782],[80.218,13.05783],[80.21808,13.05842]],[[80.21808,13.05842],[80.21808,13.05842]],[[80.21808,13.05842],[80.21809,13.05844]],[[80.21856,13.05767],[80.21856,13.05767]],[[80.21809,13.05843],[80.21808,13.05842]],[[80.21808,13.05842],[80.21807,13.05868]],[[80.21807,13.05868],[80.21775,13.05866]],[[80.21855,13.05758],[80.21857,13.05767]],[[80.21775,13.05865],[80.21775,13.05865]],[[80.21775,13.05865],[80.21773,13.05865]],[[80.21773,13.05865],[80.2175,13.05865],[80.2175,13.05872]],[[80.2175,13.05872],[80.2175,13.05873]],[[80.21927,13.05268],[80.21918,13.05269]],[[80.21918,13.05269],[80.21918,13.05269]],[[80.21815,13.0527],[80.21815,13.0527]],[[80.21815,13.0527],[80.21806,13.05272],[80.21834,13.05354],[80.21838,13.05395]],[[80.2191,13.05214],[80.21915,13.05215],[80.21916,13.05262],[80.21876,13.05263]],[[80.21876,13.05263],[80.21876,13.05263]],[[80.21876,13.05263],[80.21816,13.05262],[80.21816,13.0527]],[[80.21854,13.05713],[80.21854,13.05713]],[[80.21397,13.05257],[80.21396,13.05257]],[[80.2185,13.05712],[80.2185,13.05712]],[[80.2185,13.05712],[80.2185,13.05713]],[[80.2185,13.05713],[80.2185,13.05712]],[[80.21478,13.05152],[80.21478,13.05152]],[[80.21478,13.05152],[80.21478,13.05152]],[[80.2191,13.05214],[80.2191,13.05214]],[[80.21477,13.05152],[80.21477,13.05152]],[[80.21477,13.05152],[80.21476,13.05152]],[[80.21476,13.05152],[80.21438,13.05154],[80.21433,13.05079]],[[80.21857,13.05767],[80.21856,13.05767]],[[80.21856,13.05767],[80.21856,13.05767]],[[80.21475,13.05067],[80.21384,13.05032],[80.2134,13.05021],[80.21291,13.05009],[80.21182,13.04995]],[[80.2185,13.05713],[80.2185,13.05713]],[[80.21847,13.05647],[80.21847,13.05647]],[[80.21854,13.05713],[80.21854,13.05712]],[[80.21854,13.05712],[80.21854,13.05712]],[[80.2185,13.05712],[80.2185,13.05712]],[[80.2185,13.05713],[80.2185,13.05713]],[[80.21785,13.05411],[80.21785,13.05411]],[[80.21838,13.05395],[80.21838,13.05395]],[[80.21914,13.05268],[80.21914,13.05268]],[[80.21854,13.05713],[80.21854,13.05714]],[[80.2156,13.05233],[80.2156,13.05234]],[[80.21854,13.05713],[80.21854,13.05713]],[[80.21477,13.05152],[80.21477,13.05152]],[[80.21809,13.05843],[80.21809,13.05843]],[[80.21785,13.05411],[80.21785,13.05411]],[[80.21486,13.05191],[80.21485,13.05191]],[[80.21838,13.05395],[80.21838,13.05395]],[[80.21775,13.05866],[80.21775,13.05866]],[[80.21785,13.05411],[80.21785,13.05411]],[[80.21854,13.05714],[80.21854,13.05713]],[[80.21876,13.05256],[80.21876,13.05256]],[[80.2191,13.05214],[80.2191,13.05214]],[[80.21815,13.05269],[80.21797,13.0527],[80.21794,13.05298],[80.21665,13.05281],[80.21664,13.0521],[80.21558,13.05202],[80.2156,13.05233]],[[80.21848,13.05681],[80.21848,13.05681]],[[80.2191,13.05214],[80.2191,13.05214]],[[80.21815,13.05269],[80.21816,13.05269]],[[80.21809,13.05843],[80.21809,13.05843]],[[80.21809,13.05843],[80.21809,13.05843]],[[80.21847,13.05681],[80.21848,13.05681]],[[80.21915,13.05268],[80.21918,13.05269]],[[80.216,13.05598],[80.216,13.05598]],[[80.21485,13.0519],[80.21485,13.0519]],[[80.21848,13.05681],[80.21848,13.05681]],[[80.21785,13.05411],[80.21785,13.05411]],[[80.21876,13.05256],[80.21876,13.05257]],[[80.21816,13.05269],[80.21816,13.0527]],[[80.21815,13.05269],[80.21815,13.05269]],[[80.21815,13.05269],[80.21815,13.05269]],[[80.21838,13.05396],[80.21838,13.05396]],[[80.21775,13.05866],[80.21775,13.05866]],[[80.21856,13.05767],[80.21856,13.05767]],[[80.21838,13.05395],[80.21838,13.05395]],[[80.21827,13.05267],[80.21876,13.05263]],[[80.21809,13.05843],[80.21809,13.05843]],[[80.21914,13.05268],[80.21914,13.05268]],[[80.21876,13.05256],[80.21876,13.05256]],[[80.21785,13.05411],[80.21785,13.05411]],[[80.21485,13.05191],[80.21485,13.05191]],[[80.21876,13.05263],[80.21876,13.05263]],[[80.21876,13.05263],[80.21875,13.05256]],[[80.21838,13.05396],[80.21837,13.05421],[80.2183,13.05423]],[[80.2183,13.05423],[80.21785,13.05422]],[[80.21785,13.05422],[80.21785,13.05411]],[[80.21478,13.05152],[80.21477,13.05152]],[[80.21832,13.05936],[80.218,13.05942],[80.2179,13.05869],[80.21807,13.05868]],[[80.21807,13.05868],[80.21808,13.05842]],[[80.21808,13.05842],[80.21809,13.05843]],[[80.21849,13.05681],[80.21854,13.05681],[80.21854,13.05714]],[[80.21854,13.05714],[80.21854,13.05714]],[[80.2156,13.05234],[80.2156,13.05234]],[[80.21854,13.05714],[80.21854,13.05646]],[[80.21854,13.05646],[80.21922,13.05638],[80.21925,13.05646],[80.2193,13.05645]],[[80.21847,13.05647],[80.21847,13.05647]],[[80.2156,13.05234],[80.2156,13.05234]],[[80.21847,13.05647],[80.21847,13.05647]],[[80.21809,13.05843],[80.21809,13.05843]],[[80.21775,13.05866],[80.21775,13.05865]]]},"920704":{"name":"0.2 MAMBALAM","code":"920704","ss_code":"9207","volt":"11","len":4.01,"dts":17,"cons":1358,"type":"MultiLineString","coords":[[[80.22038,13.05294],[80.22022,13.05289],[80.22026,13.05244],[80.22324,13.05331],[80.2233,13.05303],[80.22334,13.05303]],[[80.2257,13.05116],[80.2257,13.05116]],[[80.22607,13.05133],[80.22607,13.05133]],[[80.2246,13.04947],[80.22459,13.04943]],[[80.22459,13.04943],[80.22431,13.04948],[80.22434,13.04963],[80.22438,13.04963]],[[80.22653,13.05253],[80.22653,13.05254]],[[80.22739,13.05191],[80.2274,13.05191]],[[80.22481,13.05215],[80.22481,13.05214]],[[80.22481,13.05215],[80.22481,13.05215]],[[80.22511,13.05014],[80.22511,13.05013]],[[80.22481,13.05215],[80.22481,13.05215]],[[80.22586,13.0522],[80.22586,13.05219]],[[80.22607,13.05134],[80.22607,13.05133]],[[80.22524,13.0532],[80.22524,13.0532]],[[80.22653,13.05254],[80.22653,13.05254]],[[80.2246,13.05332],[80.2246,13.05332]],[[80.2246,13.05332],[80.22458,13.05337]],[[80.22458,13.05337],[80.225,13.05347],[80.22504,13.05333]],[[80.22624,13.05185],[80.22624,13.05185]],[[80.22335,13.05303],[80.22336,13.05311],[80.22404,13.05325]],[[80.22404,13.05325],[80.22458,13.05337]],[[80.22458,13.05337],[80.2246,13.05332]],[[80.22443,13.05144],[80.22443,13.05144]],[[80.22586,13.0522],[80.22585,13.0522]],[[80.22586,13.0522],[80.22586,13.0522]],[[80.22526,13.05032],[80.22526,13.05032]],[[80.22624,13.05185],[80.22624,13.05185]],[[80.22611,13.05271],[80.22611,13.05271]],[[80.22611,13.05271],[80.22611,13.05271]],[[80.22672,13.0524],[80.22672,13.0524]],[[80.22607,13.05134],[80.22607,13.05134]],[[80.22677,13.05082],[80.22677,13.05082]],[[80.22526,13.05032],[80.22526,13.05032]],[[80.22439,13.04963],[80.22439,13.04963]],[[80.22717,13.05247],[80.22717,13.05247]],[[80.22623,13.05185],[80.22623,13.05185]],[[80.22511,13.05014],[80.22511,13.05013]],[[80.22334,13.05303],[80.22335,13.05303]],[[80.22586,13.0522],[80.22586,13.0522]],[[80.2246,13.04947],[80.22459,13.04938]],[[80.22459,13.04938],[80.22458,13.04936]],[[80.22458,13.04936],[80.22413,13.04945]],[[80.22413,13.04945],[80.22339,13.04957]],[[80.22339,13.04957],[80.22337,13.0495]],[[80.22512,13.05013],[80.22512,13.05013]],[[80.22512,13.05013],[80.22501,13.04931]],[[80.22501,13.04931],[80.22497,13.04904]],[[80.22497,13.04904],[80.22472,13.0473],[80.22472,13.04725],[80.22482,13.04724]],[[80.2246,13.05331],[80.22457,13.05334],[80.22414,13.05325],[80.22405,13.05273],[80.22454,13.05267],[80.22456,13.05278],[80.22459,13.05276]],[[80.22459,13.04948],[80.22459,13.04943]],[[80.22459,13.04943],[80.22458,13.04936]],[[80.22458,13.04936],[80.22501,13.04931]],[[80.22501,13.04931],[80.22505,13.0493],[80.225,13.04903],[80.22497,13.04904]],[[80.22497,13.04904],[80.22424,13.04921],[80.2242,13.04906]],[[80.22676,13.05081],[80.22681,13.0509],[80.22721,13.0508],[80.22699,13.04978]],[[80.22653,13.05253],[80.22653,13.05254]],[[80.22346,13.04956],[80.22339,13.04957]],[[80.22339,13.04957],[80.22346,13.04997],[80.22298,13.05006],[80.22298,13.05012]],[[80.22699,13.04978],[80.22699,13.04978]],[[80.22511,13.05014],[80.22511,13.05014]],[[80.22459,13.05276],[80.22459,13.05275]],[[80.22459,13.05276],[80.22459,13.05276]],[[80.22334,13.05303],[80.22334,13.05303]],[[80.22334,13.05303],[80.22334,13.05303]],[[80.22334,13.05303],[80.22335,13.05303]],[[80.2246,13.04948],[80.2246,13.04948]],[[80.22335,13.05303],[80.22335,13.05303]],[[80.22334,13.05303],[80.22334,13.05303]],[[80.22439,13.04963],[80.22439,13.04963]],[[80.22439,13.04963],[80.22439,13.04963]],[[80.22586,13.0522],[80.22586,13.0522]],[[80.22586,13.05221],[80.22586,13.0522]],[[80.22511,13.05014],[80.22511,13.05014]],[[80.2246,13.05332],[80.2246,13.05331]],[[80.2246,13.05331],[80.2246,13.05331]],[[80.22511,13.05013],[80.22512,13.05013]],[[80.2246,13.05332],[80.2246,13.05332]],[[80.22677,13.05082],[80.22677,13.05082]],[[80.225,13.0531],[80.225,13.0531]],[[80.22526,13.05032],[80.22526,13.05032]],[[80.22526,13.05032],[80.22526,13.05032]],[[80.22607,13.05133],[80.22607,13.05133]],[[80.225,13.0531],[80.225,13.0531]],[[80.225,13.0531],[80.225,13.0531]],[[80.22511,13.05014],[80.22511,13.05013]],[[80.22607,13.05133],[80.22607,13.05134]],[[80.22511,13.05013],[80.22511,13.05013]],[[80.22586,13.0522],[80.22586,13.0522]],[[80.225,13.0531],[80.225,13.0531]],[[80.2246,13.05332],[80.2246,13.05332]],[[80.22459,13.05275],[80.22455,13.05275],[80.22453,13.05257],[80.22479,13.05254],[80.22476,13.05246]],[[80.22476,13.05246],[80.22475,13.05246]],[[80.22476,13.05246],[80.22489,13.05248]],[[80.2246,13.05332],[80.2246,13.05332]],[[80.225,13.0531],[80.225,13.05311]],[[80.22671,13.0524],[80.22671,13.0524]],[[80.22671,13.0524],[80.22671,13.05241]],[[80.22672,13.0524],[80.22671,13.0524]],[[80.22672,13.05241],[80.22672,13.0524]],[[80.22482,13.04723],[80.22471,13.04674]],[[80.22499,13.0531],[80.225,13.0531]],[[80.22334,13.05303],[80.22334,13.05303]],[[80.22334,13.05303],[80.22334,13.05303]],[[80.22334,13.05303],[80.22336,13.05311],[80.22404,13.05325]],[[80.22404,13.05325],[80.22404,13.05346],[80.22423,13.0535],[80.2242,13.05358]],[[80.22608,13.05134],[80.22607,13.05133]],[[80.22459,13.05275],[80.22454,13.05258],[80.22479,13.05255],[80.22515,13.05279],[80.225,13.0531]],[[80.22438,13.04963],[80.22438,13.04963]],[[80.225,13.0531],[80.225,13.0531]],[[80.22524,13.05321],[80.22524,13.0532]],[[80.22512,13.05013],[80.22516,13.05035],[80.22526,13.05033]],[[80.22524,13.0532],[80.22524,13.0532]],[[80.22459,13.05275],[80.22459,13.05275]],[[80.22459,13.05275],[80.22459,13.05275]],[[80.22459,13.05275],[80.22459,13.05275]],[[80.22481,13.05215],[80.22481,13.05215]],[[80.22459,13.05275],[80.22459,13.05275]],[[80.2257,13.05116],[80.2257,13.05116]],[[80.22676,13.05082],[80.22677,13.05082]],[[80.22739,13.05191],[80.22739,13.05191]],[[80.22739,13.0519],[80.22739,13.0519]],[[80.22623,13.05186],[80.22623,13.05186]],[[80.22739,13.05191],[80.22739,13.05191]],[[80.22739,13.05191],[80.22739,13.05191]],[[80.22459,13.05275],[80.22459,13.05275]],[[80.22672,13.0524],[80.22672,13.0524]],[[80.22608,13.05134],[80.22608,13.05134]],[[80.22671,13.05241],[80.22671,13.05241]],[[80.22611,13.0527],[80.22608,13.05267],[80.22614,13.05261]],[[80.22614,13.05261],[80.22653,13.05253]],[[80.2257,13.05116],[80.2257,13.05115]],[[80.2257,13.05116],[80.2257,13.05116]],[[80.22654,13.05253],[80.22672,13.05251],[80.22672,13.05241]],[[80.22481,13.05215],[80.22481,13.05215]],[[80.22524,13.0532],[80.22524,13.0532]],[[80.22623,13.05185],[80.22623,13.05185]],[[80.22443,13.05144],[80.22443,13.05144]],[[80.22444,13.05144],[80.22444,13.05144]],[[80.2257,13.05116],[80.2257,13.05116]],[[80.2257,13.05116],[80.2257,13.05116]],[[80.22653,13.05253],[80.22653,13.05253]],[[80.2257,13.05116],[80.2257,13.05116]],[[80.2246,13.05332],[80.2246,13.05332]],[[80.2246,13.04948],[80.2246,13.04948]],[[80.2246,13.04949],[80.2246,13.04948]],[[80.22676,13.05083],[80.22676,13.05082]],[[80.22481,13.05215],[80.22481,13.05215]],[[80.22612,13.0527],[80.22609,13.05267],[80.22614,13.05261]],[[80.22614,13.05261],[80.22621,13.05242]],[[80.22621,13.05242],[80.22629,13.05207],[80.22623,13.05186]],[[80.22481,13.05215],[80.22481,13.05215]],[[80.2248,13.05215],[80.22481,13.05215]],[[80.22717,13.05246],[80.22717,13.05246]],[[80.22511,13.05014],[80.22511,13.05014]],[[80.22524,13.05321],[80.22524,13.05321]],[[80.22717,13.05247],[80.22717,13.05247]],[[80.22524,13.0532],[80.22524,13.05321]],[[80.22676,13.05082],[80.22676,13.05082]],[[80.22653,13.05253],[80.22653,13.05253]],[[80.22443,13.05144],[80.22443,13.05144]],[[80.22717,13.05247],[80.22717,13.05247]],[[80.2257,13.05116],[80.2257,13.05116]],[[80.22739,13.0519],[80.22739,13.05191]],[[80.22676,13.05082],[80.22676,13.05081]],[[80.22676,13.05082],[80.22676,13.05082]],[[80.22511,13.05014],[80.22511,13.05014]],[[80.22511,13.05014],[80.22511,13.05014]],[[80.22511,13.05014],[80.22511,13.05014]],[[80.22459,13.05275],[80.22459,13.05275]],[[80.2257,13.05115],[80.22533,13.05121],[80.22511,13.05014]],[[80.22623,13.05186],[80.22623,13.05185]],[[80.22623,13.05186],[80.22623,13.05186]],[[80.22623,13.05185],[80.22623,13.05186]],[[80.22443,13.05144],[80.22444,13.05144]],[[80.22671,13.0524],[80.22671,13.0524]],[[80.22443,13.05144],[80.22443,13.05144]],[[80.22654,13.05253],[80.22654,13.05253]],[[80.22653,13.05253],[80.22654,13.05253]],[[80.2246,13.04948],[80.2246,13.04947]],[[80.22653,13.05253],[80.22653,13.05253]],[[80.22459,13.05275],[80.22458,13.05275]],[[80.22671,13.0524],[80.22672,13.0524]],[[80.22653,13.05253],[80.22653,13.05253]],[[80.22586,13.0522],[80.22586,13.0522]],[[80.22482,13.04724],[80.22482,13.04723]],[[80.22739,13.05191],[80.22739,13.05191]],[[80.22677,13.05082],[80.22677,13.05082]],[[80.22717,13.05247],[80.22716,13.05247]],[[80.225,13.0531],[80.225,13.0531]],[[80.22458,13.05275],[80.22458,13.05275]],[[80.22524,13.0532],[80.22524,13.0532]],[[80.22607,13.05133],[80.22607,13.05133]],[[80.225,13.0531],[80.225,13.0531]],[[80.22623,13.05185],[80.22624,13.05185]],[[80.22443,13.05144],[80.22443,13.05144]],[[80.22439,13.04963],[80.22439,13.04963]],[[80.22672,13.0524],[80.22672,13.0524]],[[80.22623,13.05185],[80.22624,13.05185]],[[80.2246,13.04948],[80.2246,13.04948]],[[80.22438,13.04963],[80.22439,13.04963]],[[80.2248,13.05215],[80.2248,13.05215]],[[80.22481,13.05215],[80.22481,13.05215]],[[80.22653,13.05253],[80.22653,13.05253]],[[80.22611,13.05271],[80.22612,13.0527]],[[80.22612,13.05271],[80.22611,13.05271]],[[80.22676,13.05082],[80.22676,13.05082]],[[80.22607,13.05133],[80.22607,13.05133]],[[80.2257,13.05116],[80.2257,13.05115]],[[80.2257,13.05116],[80.2257,13.05116]],[[80.22611,13.05271],[80.2261,13.05271]],[[80.22611,13.05271],[80.22611,13.05271]],[[80.22611,13.05271],[80.22611,13.0527]],[[80.2257,13.05116],[80.2257,13.05115]],[[80.22507,13.04988],[80.22511,13.05013]],[[80.2246,13.04947],[80.2246,13.04948]],[[80.2257,13.05115],[80.22679,13.05091],[80.22676,13.05083]],[[80.22671,13.0524],[80.22671,13.05239]],[[80.22624,13.05185],[80.22608,13.05156],[80.22596,13.05145],[80.22608,13.05134]],[[80.22739,13.05191],[80.22739,13.05191]],[[80.22586,13.0522],[80.22586,13.0522]],[[80.22717,13.05246],[80.22717,13.05247]],[[80.2246,13.04948],[80.2246,13.04948]],[[80.2246,13.04948],[80.22459,13.04948]],[[80.2246,13.04948],[80.2246,13.04947]],[[80.2246,13.04948],[80.2246,13.04948]],[[80.2257,13.05116],[80.2257,13.05116]],[[80.22443,13.05144],[80.22443,13.05144]],[[80.22481,13.05215],[80.22481,13.05215]],[[80.22653,13.05253],[80.22653,13.05253]],[[80.22334,13.05303],[80.22334,13.05303]],[[80.2246,13.05332],[80.2246,13.05332]],[[80.2246,13.05332],[80.2246,13.05332]],[[80.22526,13.05033],[80.22526,13.05032]],[[80.22443,13.05144],[80.22443,13.05144]],[[80.22481,13.05215],[80.22483,13.05214]],[[80.22483,13.05214],[80.22479,13.05208],[80.22479,13.05186],[80.22495,13.05162]],[[80.22495,13.05162],[80.22501,13.05154],[80.22497,13.0513],[80.2257,13.05116]],[[80.22334,13.05303],[80.22334,13.05303]],[[80.22507,13.04988],[80.22499,13.04933],[80.22459,13.04937]],[[80.22459,13.04937],[80.22459,13.04938]],[[80.22459,13.04938],[80.22459,13.04937]],[[80.22459,13.04937],[80.2246,13.04947]],[[80.22739,13.05191],[80.22739,13.05191]],[[80.22717,13.05247],[80.22717,13.05247]],[[80.225,13.0531],[80.225,13.0531]],[[80.22653,13.05254],[80.22653,13.05254]],[[80.22653,13.05254],[80.22653,13.05254]],[[80.22653,13.05254],[80.22654,13.05254]],[[80.22334,13.05303],[80.22334,13.05303]],[[80.22334,13.05303],[80.22334,13.05303]],[[80.2246,13.05332],[80.2246,13.05332]],[[80.2246,13.05332],[80.2246,13.05332]],[[80.22438,13.04963],[80.22434,13.04963],[80.2243,13.04942],[80.22413,13.04945]],[[80.22413,13.04945],[80.22347,13.04956]],[[80.22623,13.05186],[80.22735,13.05166],[80.22739,13.0519]],[[80.22671,13.05241],[80.22636,13.05246],[80.22621,13.05242]],[[80.22621,13.05242],[80.22586,13.05221]],[[80.2257,13.05115],[80.22573,13.05134],[80.22602,13.05128],[80.22607,13.05133]],[[80.225,13.0531],[80.225,13.0531]],[[80.225,13.0531],[80.225,13.0531]],[[80.22671,13.05239],[80.22715,13.05233],[80.22717,13.05246]],[[80.225,13.05311],[80.22524,13.0532]],[[80.22459,13.04948],[80.22459,13.04948]],[[80.22385,13.05158],[80.22443,13.05144]],[[80.22444,13.05144],[80.22447,13.05153],[80.22492,13.05144],[80.22495,13.05162]],[[80.22495,13.05162],[80.2248,13.05186],[80.22483,13.05214]],[[80.22483,13.05214],[80.22481,13.05215]],[[80.22459,13.04948],[80.22459,13.04948]],[[80.22439,13.04963],[80.22439,13.04963]],[[80.22458,13.05275],[80.22458,13.05275]]]},"920705":{"name":"NUNGAMBAKKAM","code":"920705","ss_code":"9207","volt":"11","len":3.34,"dts":15,"cons":629,"type":"MultiLineString","coords":[[[80.23097,13.0557],[80.23097,13.0557]],[[80.23083,13.05418],[80.23083,13.05418]],[[80.23083,13.05418],[80.23069,13.0542],[80.23071,13.05438]],[[80.22792,13.05376],[80.22785,13.05323],[80.22813,13.05319],[80.22813,13.05313]],[[80.23084,13.05417],[80.23083,13.05418]],[[80.23024,13.05564],[80.23023,13.0556],[80.22981,13.05563],[80.22981,13.05551]],[[80.23096,13.05569],[80.23085,13.05569],[80.23082,13.05559]],[[80.23082,13.05559],[80.23026,13.05564]],[[80.23084,13.05417],[80.23084,13.05417]],[[80.23084,13.05417],[80.23083,13.05403],[80.23068,13.05403],[80.23068,13.05371],[80.23075,13.05371]],[[80.23025,13.05564],[80.23025,13.05564]],[[80.23048,13.05173],[80.23068,13.0536],[80.23072,13.0536]],[[80.23072,13.0536],[80.23091,13.05359],[80.23091,13.0537],[80.23076,13.05371]],[[80.23025,13.05564],[80.23025,13.05564]],[[80.22981,13.0555],[80.22981,13.0555]],[[80.23048,13.05172],[80.23072,13.0536]],[[80.23072,13.0536],[80.23067,13.05368],[80.23067,13.05403],[80.22941,13.054],[80.22824,13.0539],[80.22797,13.05386],[80.22791,13.05377]],[[80.22792,13.05377],[80.22792,13.05376]],[[80.22942,13.05396],[80.22942,13.05396]],[[80.22792,13.05376],[80.22791,13.05376]],[[80.23025,13.05564],[80.23024,13.05564]],[[80.23097,13.0557],[80.23096,13.0557]],[[80.23084,13.05417],[80.23084,13.05417]],[[80.23083,13.05417],[80.23083,13.05417]],[[80.23083,13.05418],[80.23083,13.05418]],[[80.23083,13.05418],[80.23084,13.05417]],[[80.22911,13.05294],[80.22942,13.05396]],[[80.22911,13.05293],[80.22912,13.05293]],[[80.22942,13.05396],[80.22942,13.05395]],[[80.22812,13.05313],[80.22812,13.05313]],[[80.22942,13.05395],[80.22942,13.05395]],[[80.22943,13.05396],[80.22943,13.05396]],[[80.22792,13.05377],[80.22791,13.05377]],[[80.22942,13.05396],[80.22942,13.05396]],[[80.22942,13.05396],[80.22942,13.05396]],[[80.22813,13.05313],[80.22812,13.05313]],[[80.22883,13.05247],[80.22896,13.05296],[80.22911,13.05293]],[[80.22812,13.05313],[80.22811,13.05313]],[[80.22812,13.05313],[80.22812,13.05313]],[[80.22812,13.05313],[80.22812,13.05313]],[[80.22812,13.05313],[80.22812,13.05313]],[[80.22812,13.05313],[80.22812,13.05313]],[[80.22812,13.05313],[80.22811,13.05313]],[[80.22911,13.05293],[80.22911,13.05293]],[[80.23084,13.05417],[80.23083,13.05417]],[[80.22911,13.05293],[80.22911,13.05293]],[[80.22911,13.05293],[80.22911,13.05293]],[[80.22911,13.05293],[80.22911,13.05293]],[[80.22911,13.05293],[80.22911,13.05294]],[[80.22911,13.05294],[80.22911,13.05294]],[[80.22942,13.05396],[80.22942,13.05396]],[[80.23084,13.05417],[80.23084,13.05417]],[[80.22812,13.05313],[80.22812,13.05313]],[[80.22792,13.05376],[80.22792,13.05377]],[[80.22791,13.05377],[80.22792,13.05376]],[[80.23076,13.05371],[80.23076,13.05371]],[[80.23076,13.05371],[80.23076,13.05371]],[[80.23076,13.05371],[80.23076,13.05371]],[[80.22792,13.05376],[80.22792,13.05376]],[[80.22792,13.05376],[80.22792,13.05376]],[[80.23076,13.05371],[80.23075,13.05371]],[[80.23075,13.05371],[80.23076,13.05371]],[[80.22792,13.05376],[80.22792,13.05376]],[[80.23047,13.05173],[80.23047,13.05173]],[[80.23048,13.05173],[80.23047,13.05173]],[[80.23047,13.05173],[80.23047,13.05173]],[[80.22912,13.05293],[80.22912,13.05293]],[[80.22912,13.05293],[80.22911,13.05293]],[[80.22942,13.05395],[80.22942,13.05395]],[[80.23048,13.05172],[80.23048,13.05173]],[[80.23048,13.05173],[80.23048,13.05173]],[[80.22812,13.05313],[80.22812,13.05313]],[[80.23025,13.05564],[80.23025,13.05563]],[[80.22981,13.05551],[80.22981,13.0555]],[[80.22981,13.0555],[80.22981,13.05551]],[[80.23026,13.05564],[80.23025,13.05564]],[[80.23084,13.05417],[80.23084,13.05417]],[[80.22981,13.0555],[80.22981,13.0555]],[[80.23054,13.0569],[80.22944,13.05695],[80.22949,13.05714],[80.22927,13.05721],[80.22929,13.05726]],[[80.23072,13.05617],[80.23072,13.05618]],[[80.23072,13.05618],[80.23098,13.0562],[80.23133,13.05688],[80.23055,13.0569]],[[80.23096,13.0557],[80.23096,13.05571]],[[80.23096,13.05571],[80.23096,13.05618],[80.23072,13.05618]],[[80.23072,13.05618],[80.23072,13.05618]],[[80.23096,13.05571],[80.23096,13.05571]],[[80.23096,13.05571],[80.23097,13.0557]],[[80.23097,13.0557],[80.23097,13.0557]],[[80.23025,13.05564],[80.23025,13.05564]],[[80.22981,13.05551],[80.22981,13.05551]],[[80.22039,13.05295],[80.22039,13.05291],[80.22021,13.05289],[80.22023,13.05242],[80.22328,13.05331],[80.22568,13.05385],[80.22567,13.0538],[80.22726,13.05404],[80.2285,13.05416],[80.23067,13.05418]],[[80.23067,13.05418],[80.23083,13.05418]],[[80.23097,13.0557],[80.23096,13.05569]],[[80.23097,13.0557],[80.23097,13.0557]],[[80.22981,13.05551],[80.22981,13.05551]],[[80.23025,13.05563],[80.23025,13.05563]],[[80.22792,13.05376],[80.22792,13.05376]],[[80.22812,13.05313],[80.22812,13.05313]],[[80.22942,13.05396],[80.22943,13.05396]],[[80.23083,13.05417],[80.23067,13.05418]],[[80.23067,13.05418],[80.23082,13.05559]],[[80.23082,13.05559],[80.23084,13.05571],[80.23096,13.05571]]]},"920706":{"name":"BAJANAI KOIL STREET","code":"920706","ss_code":"9207","volt":"11","len":2.84,"dts":14,"cons":3225,"type":"MultiLineString","coords":[[[80.22392,13.06131],[80.22392,13.06131]],[[80.22392,13.06131],[80.22392,13.06131]],[[80.22569,13.06096],[80.22569,13.06096]],[[80.22472,13.06036],[80.22472,13.06036]],[[80.22392,13.06131],[80.22392,13.06131]],[[80.22352,13.06084],[80.22352,13.06084]],[[80.22568,13.0607],[80.22567,13.0607]],[[80.22392,13.06132],[80.22392,13.06132]],[[80.2209,13.0554],[80.2209,13.0554]],[[80.22089,13.0554],[80.2209,13.0554]],[[80.22018,13.05407],[80.2203,13.05446],[80.22037,13.05508],[80.22046,13.0551],[80.22071,13.05543],[80.22089,13.05539]],[[80.22337,13.0601],[80.22337,13.0601]],[[80.22392,13.06132],[80.22392,13.06131]],[[80.22089,13.05539],[80.22089,13.0554]],[[80.22352,13.06084],[80.22352,13.06084]],[[80.22582,13.06242],[80.22582,13.06243]],[[80.22582,13.06243],[80.22582,13.06243]],[[80.22569,13.06095],[80.22569,13.06095]],[[80.22569,13.06095],[80.22569,13.06095]],[[80.22337,13.0601],[80.22338,13.0601]],[[80.22318,13.06041],[80.22318,13.06041]],[[80.22567,13.0607],[80.22567,13.06071]],[[80.22477,13.06097],[80.22477,13.06096]],[[80.22582,13.06243],[80.22582,13.06243]],[[80.22568,13.06071],[80.22568,13.06071]],[[80.22477,13.06096],[80.22477,13.06096]],[[80.2275,13.06164],[80.22749,13.06165]],[[80.22338,13.0601],[80.22321,13.06018]],[[80.22321,13.06018],[80.22347,13.06084],[80.22351,13.06084]],[[80.22477,13.06096],[80.22477,13.06095]],[[80.22477,13.06095],[80.22477,13.06095]],[[80.22477,13.06095],[80.22482,13.06115]],[[80.22482,13.06115],[80.22561,13.06101],[80.22562,13.06104]],[[80.22562,13.06104],[80.2259,13.06239],[80.22582,13.06242]],[[80.22567,13.0607],[80.22568,13.0607]],[[80.22568,13.0607],[80.2257,13.06071]],[[80.2257,13.06071],[80.22574,13.06095]],[[80.22574,13.06095],[80.22574,13.06095]],[[80.22574,13.06095],[80.22569,13.06095]],[[80.22351,13.06084],[80.22352,13.06084]],[[80.22318,13.06041],[80.22318,13.06041]],[[80.22306,13.05962],[80.22306,13.05962]],[[80.22567,13.0607],[80.22567,13.06071]],[[80.22567,13.06071],[80.22574,13.06095]],[[80.22574,13.06095],[80.22574,13.06098]],[[80.22574,13.06098],[80.22482,13.06115]],[[80.22482,13.06115],[80.22477,13.06097]],[[80.22582,13.06243],[80.22582,13.06243]],[[80.22567,13.0607],[80.22567,13.0607]],[[80.22582,13.06243],[80.22582,13.06243]],[[80.2209,13.0554],[80.22087,13.05544],[80.22129,13.05601],[80.22151,13.05644],[80.22226,13.05824],[80.2226,13.05975],[80.22299,13.05964],[80.22301,13.05969]],[[80.22301,13.05969],[80.22321,13.06014]],[[80.22321,13.06014],[80.22337,13.0601]],[[80.22477,13.06095],[80.22477,13.06095]],[[80.22477,13.06095],[80.22477,13.06095]],[[80.22477,13.06095],[80.22482,13.06115]],[[80.22482,13.06115],[80.22574,13.06098]],[[80.22574,13.06098],[80.22574,13.06095]],[[80.22574,13.06095],[80.22569,13.06071]],[[80.22569,13.06071],[80.22568,13.0607]],[[80.22568,13.0607],[80.22568,13.06069]],[[80.22568,13.06069],[80.22563,13.06047],[80.22479,13.06061],[80.22473,13.06037]],[[80.22018,13.05407],[80.22019,13.05407]],[[80.22338,13.0601],[80.22321,13.06014]],[[80.22321,13.06014],[80.22313,13.06017],[80.22303,13.05988],[80.223,13.05989],[80.22292,13.05973],[80.22301,13.05969]],[[80.22301,13.05969],[80.22306,13.05962]],[[80.22318,13.06041],[80.22318,13.06041]],[[80.22567,13.0607],[80.22567,13.0607]],[[80.22477,13.06096],[80.22476,13.06096]],[[80.22567,13.0607],[80.22567,13.0607]],[[80.22019,13.05407],[80.22019,13.05407]],[[80.22567,13.06071],[80.22567,13.06071]],[[80.22567,13.06071],[80.22568,13.06069]],[[80.22568,13.06069],[80.22576,13.06098],[80.22726,13.06068],[80.22739,13.06161],[80.2275,13.06164]],[[80.22338,13.0601],[80.22338,13.0601]],[[80.22568,13.06071],[80.22568,13.0607]],[[80.22477,13.06096],[80.22477,13.06095]],[[80.22569,13.06095],[80.22569,13.06095]],[[80.22476,13.06096],[80.22476,13.06096]],[[80.22337,13.0601],[80.22338,13.0601]],[[80.22472,13.06036],[80.22472,13.06036]],[[80.22338,13.0601],[80.22321,13.06018]],[[80.22321,13.06018],[80.2231,13.06022],[80.22318,13.06041]],[[80.22338,13.0601],[80.22338,13.0601]],[[80.22352,13.06084],[80.22347,13.06086],[80.22368,13.06139],[80.22392,13.06132]],[[80.22392,13.06132],[80.22392,13.06132]],[[80.22351,13.06084],[80.22351,13.06084]],[[80.22018,13.05406],[80.22018,13.05406]],[[80.22018,13.05407],[80.22018,13.05407]],[[80.22392,13.06132],[80.22392,13.06132]],[[80.22392,13.06132],[80.22393,13.06137],[80.22363,13.06144],[80.22379,13.06187]],[[80.22473,13.06037],[80.22473,13.06036]],[[80.22473,13.06036],[80.22473,13.06036]],[[80.22318,13.06041],[80.22318,13.06041]],[[80.22089,13.0554],[80.22089,13.0554]],[[80.22089,13.0554],[80.2209,13.05539]],[[80.22018,13.05406],[80.22018,13.05407]],[[80.22392,13.06131],[80.22391,13.06131]],[[80.22338,13.0601],[80.22338,13.0601]],[[80.2204,13.05295],[80.22021,13.05291],[80.22016,13.05366],[80.22024,13.05404],[80.22018,13.05406]],[[80.22473,13.06036],[80.22472,13.06036]],[[80.22582,13.06242],[80.22582,13.06242]],[[80.22567,13.0607],[80.22567,13.0607]],[[80.22337,13.0601],[80.22337,13.0601]],[[80.22337,13.0601],[80.22337,13.0601]],[[80.22089,13.0554],[80.22089,13.05539]],[[80.22089,13.05539],[80.22089,13.05539]],[[80.22337,13.0601],[80.22337,13.0601]],[[80.22567,13.0607],[80.22568,13.06071]],[[80.22569,13.06095],[80.22569,13.06096]],[[80.22352,13.06084],[80.22351,13.06084]],[[80.22337,13.0601],[80.22338,13.0601]],[[80.22337,13.0601],[80.22337,13.0601]],[[80.22392,13.06131],[80.22392,13.06131]],[[80.22567,13.06071],[80.22567,13.06071]],[[80.22392,13.06131],[80.22395,13.06135],[80.22562,13.06104]],[[80.22562,13.06104],[80.22576,13.06101],[80.2257,13.06071]],[[80.2257,13.06071],[80.22569,13.06071]],[[80.22569,13.06071],[80.22568,13.06071]],[[80.22351,13.06084],[80.22351,13.06084]],[[80.22018,13.05407],[80.22018,13.05407]],[[80.22318,13.06041],[80.22318,13.06041]],[[80.22476,13.06096],[80.22476,13.06096]],[[80.22018,13.05407],[80.22018,13.05407]]]},"920707":{"name":"WESTERN","code":"920707","ss_code":"9207","volt":"11","len":2.25,"dts":6,"cons":760,"type":"MultiLineString","coords":[[[80.21002,13.04992],[80.21002,13.04992]],[[80.21174,13.05295],[80.21173,13.05296]],[[80.21459,13.05034],[80.21459,13.05033]],[[80.21174,13.05295],[80.21174,13.05295]],[[80.21459,13.05033],[80.21459,13.05034]],[[80.21002,13.04992],[80.21002,13.04992]],[[80.21108,13.05219],[80.21108,13.05219]],[[80.21109,13.05219],[80.21109,13.05219]],[[80.21174,13.05295],[80.21174,13.05295]],[[80.21146,13.05363],[80.21146,13.05363]],[[80.21002,13.04992],[80.21002,13.04992]],[[80.21146,13.05364],[80.21146,13.05363]],[[80.20998,13.05003],[80.20998,13.05003]],[[80.21002,13.04993],[80.21002,13.04968],[80.21192,13.04995],[80.21201,13.05131],[80.21199,13.05214],[80.21109,13.0522]],[[80.21108,13.05219],[80.21108,13.05219]],[[80.21002,13.04993],[80.21003,13.05004],[80.20998,13.05003]],[[80.21459,13.05034],[80.21459,13.05034]],[[80.21459,13.05033],[80.21459,13.05033]],[[80.21459,13.05034],[80.2146,13.05045],[80.21456,13.05046],[80.21352,13.0501],[80.21001,13.04955],[80.21002,13.04992]],[[80.21109,13.05219],[80.21108,13.05219]],[[80.21109,13.0522],[80.21109,13.05219]],[[80.21459,13.05034],[80.21459,13.05034]],[[80.21174,13.05295],[80.21174,13.05295]],[[80.20998,13.05003],[80.20998,13.05003]],[[80.21002,13.04992],[80.21002,13.04992]],[[80.21174,13.05294],[80.21174,13.05295]],[[80.21109,13.05219],[80.21109,13.05219]],[[80.21146,13.05363],[80.21146,13.05363]],[[80.21146,13.05363],[80.21146,13.05363]],[[80.21459,13.05034],[80.21459,13.05034]],[[80.21635,13.05105],[80.2148,13.05059],[80.21461,13.05045],[80.21459,13.05033]],[[80.21459,13.05034],[80.21459,13.05034]],[[80.21002,13.04993],[80.21002,13.04993]],[[80.21002,13.04992],[80.21002,13.04992]],[[80.21107,13.05217],[80.21106,13.05218]],[[80.21904,13.05198],[80.21635,13.05105]],[[80.21109,13.05219],[80.21108,13.05219]],[[80.21174,13.05295],[80.21174,13.05295]],[[80.21002,13.04992],[80.21002,13.04993]],[[80.21106,13.05218],[80.21108,13.05219]],[[80.21002,13.04992],[80.21002,13.04993]],[[80.21002,13.04992],[80.21002,13.04992]],[[80.22041,13.05295],[80.22041,13.0529],[80.2202,13.05288],[80.22025,13.05228],[80.21904,13.05198]],[[80.21174,13.05295],[80.21174,13.05295]],[[80.21173,13.05296],[80.21156,13.05375],[80.21146,13.05376],[80.21146,13.05364]],[[80.21109,13.05219],[80.21109,13.05219]],[[80.21146,13.05364],[80.21146,13.05364]],[[80.21108,13.05219],[80.21198,13.05215],[80.21174,13.05294]],[[80.21002,13.04993],[80.21002,13.04993]],[[80.21459,13.05033],[80.21459,13.05033]]]},"920708":{"name":"PERIYAR PATHAI","code":"920708","ss_code":"9207","volt":"11","len":3,"dts":18,"cons":3030,"type":"MultiLineString","coords":[[[80.22064,13.05642],[80.22064,13.05641]],[[80.22113,13.05671],[80.22112,13.05671]],[[80.22112,13.05671],[80.22112,13.05671]],[[80.22145,13.05768],[80.22145,13.05767]],[[80.22145,13.05768],[80.22146,13.05768]],[[80.22145,13.05768],[80.22145,13.05768]],[[80.22223,13.05872],[80.22231,13.0587],[80.22254,13.05984],[80.22244,13.05989]],[[80.2211,13.05772],[80.2211,13.05772]],[[80.21838,13.0609],[80.21838,13.06089]],[[80.22339,13.06323],[80.22339,13.06323]],[[80.22163,13.0566],[80.22162,13.0566]],[[80.22162,13.0566],[80.22162,13.0566]],[[80.21838,13.06089],[80.21838,13.06089]],[[80.22166,13.06155],[80.22166,13.06155]],[[80.22244,13.0599],[80.22245,13.05989]],[[80.22145,13.05767],[80.22142,13.05734],[80.22124,13.05736],[80.22112,13.05679],[80.22088,13.05683],[80.22111,13.05772]],[[80.22112,13.05671],[80.22112,13.05671]],[[80.21967,13.0606],[80.21967,13.06059]],[[80.22225,13.05767],[80.22205,13.05773],[80.22226,13.05824],[80.22236,13.05869],[80.22221,13.05872]],[[80.22245,13.05989],[80.22245,13.05989]],[[80.22098,13.06161],[80.22098,13.06161]],[[80.22217,13.05694],[80.22217,13.05694]],[[80.22187,13.0614],[80.22169,13.06147],[80.22172,13.06157],[80.22167,13.06154]],[[80.22097,13.06161],[80.22097,13.06161]],[[80.22186,13.0614],[80.22186,13.0614]],[[80.22222,13.05872],[80.22222,13.05872]],[[80.22097,13.06161],[80.22097,13.06161]],[[80.22221,13.05872],[80.22222,13.05872]],[[80.22353,13.06336],[80.22353,13.06336]],[[80.22145,13.05768],[80.22145,13.05768]],[[80.22462,13.06317],[80.22463,13.06317]],[[80.22217,13.05694],[80.22217,13.05694]],[[80.22363,13.06403],[80.22353,13.06337]],[[80.22339,13.06322],[80.22339,13.06322]],[[80.22339,13.06322],[80.2234,13.06322]],[[80.22166,13.06154],[80.22166,13.06154]],[[80.22306,13.05962],[80.22306,13.05962]],[[80.21838,13.0609],[80.21771,13.0611]],[[80.22098,13.06161],[80.22097,13.06161]],[[80.22064,13.05643],[80.22064,13.05642]],[[80.22186,13.0614],[80.22186,13.0614]],[[80.22186,13.0614],[80.22186,13.0614]],[[80.22163,13.05661],[80.22163,13.0566]],[[80.22113,13.05671],[80.22112,13.05671]],[[80.22363,13.06402],[80.22363,13.06402]],[[80.22338,13.06323],[80.22339,13.06322]],[[80.22363,13.06402],[80.22363,13.06402]],[[80.22245,13.05989],[80.22243,13.0599]],[[80.22243,13.0599],[80.22133,13.06028],[80.22187,13.0614]],[[80.22042,13.05295],[80.2202,13.05291],[80.22018,13.0533],[80.22011,13.0533],[80.22016,13.05389],[80.22035,13.05481],[80.22046,13.05509],[80.22126,13.05608],[80.22152,13.05662],[80.22113,13.05671]],[[80.22463,13.06317],[80.22463,13.06317]],[[80.22363,13.06403],[80.22363,13.06403]],[[80.22339,13.06322],[80.22339,13.06322]],[[80.22363,13.06402],[80.22363,13.06402]],[[80.22363,13.06402],[80.22363,13.06402]],[[80.22112,13.05671],[80.22163,13.05661]],[[80.22166,13.06155],[80.22158,13.06159],[80.22098,13.06161]],[[80.22353,13.06336],[80.22353,13.06336]],[[80.22244,13.05989],[80.22244,13.05989]],[[80.22166,13.06155],[80.22166,13.06155]],[[80.22185,13.0614],[80.22169,13.06147],[80.22155,13.06112],[80.22081,13.06121]],[[80.22167,13.06154],[80.22167,13.06155]],[[80.2208,13.06121],[80.2185,13.06139],[80.21842,13.0609],[80.21838,13.0609]],[[80.21838,13.06089],[80.21967,13.06076],[80.21967,13.06059]],[[80.22145,13.05768],[80.22145,13.05768]],[[80.22064,13.05642],[80.22064,13.05642]],[[80.22245,13.05989],[80.22244,13.05989]],[[80.22245,13.05989],[80.22245,13.05989]],[[80.22226,13.05767],[80.22205,13.05772],[80.22175,13.05701],[80.22165,13.05704]],[[80.22245,13.05989],[80.22245,13.05989]],[[80.22163,13.0566],[80.22162,13.0566]],[[80.22113,13.05671],[80.22113,13.05671]],[[80.22112,13.05671],[80.22076,13.0568]],[[80.22076,13.0568],[80.22064,13.05643]],[[80.22113,13.05671],[80.22113,13.05671]],[[80.22166,13.06155],[80.22166,13.06155]],[[80.22166,13.06155],[80.22166,13.06154]],[[80.22162,13.0566],[80.22162,13.0566]],[[80.22186,13.0614],[80.22186,13.0614]],[[80.22187,13.06141],[80.22186,13.0614]],[[80.22162,13.0566],[80.22162,13.0566]],[[80.22186,13.0614],[80.22186,13.0614]],[[80.22113,13.05671],[80.22113,13.05671]],[[80.22363,13.06402],[80.22363,13.06402]],[[80.21838,13.0609],[80.21839,13.0609]],[[80.21839,13.0609],[80.21839,13.0609]],[[80.21838,13.0609],[80.21838,13.0609]],[[80.22167,13.06155],[80.22166,13.06155]],[[80.22306,13.05962],[80.22306,13.05962]],[[80.22306,13.05962],[80.22305,13.05962]],[[80.22186,13.0614],[80.22186,13.0614]],[[80.22306,13.05962],[80.22306,13.05962]],[[80.21838,13.0609],[80.21838,13.0609]],[[80.21838,13.0609],[80.21838,13.0609]],[[80.22222,13.05872],[80.22222,13.05872]],[[80.22222,13.05872],[80.22223,13.05872]],[[80.22306,13.05962],[80.22306,13.05962]],[[80.22353,13.06335],[80.22359,13.06335],[80.22358,13.06318],[80.22338,13.06323]],[[80.22339,13.06322],[80.22339,13.06322]],[[80.22353,13.06337],[80.22353,13.06336]],[[80.22463,13.06317],[80.22463,13.06317]],[[80.22064,13.05642],[80.22064,13.05642]],[[80.22145,13.05768],[80.22145,13.05768]],[[80.22217,13.05694],[80.22216,13.05694]],[[80.22112,13.05671],[80.22112,13.05671]],[[80.22113,13.05671],[80.22113,13.05671]],[[80.22353,13.06336],[80.22353,13.06336]],[[80.22363,13.06402],[80.22363,13.06403]],[[80.22216,13.05694],[80.22216,13.05694]],[[80.22162,13.0566],[80.22159,13.05663],[80.22174,13.05701],[80.22217,13.05694]],[[80.22186,13.0614],[80.22185,13.0614]],[[80.22463,13.06317],[80.22463,13.06317]],[[80.21839,13.0609],[80.21839,13.0609]],[[80.22222,13.05872],[80.22222,13.05872]],[[80.22081,13.06121],[80.22081,13.06121]],[[80.2208,13.06121],[80.2208,13.06121]],[[80.22064,13.05642],[80.22064,13.05642]],[[80.22245,13.05989],[80.22245,13.05989]],[[80.22064,13.05642],[80.22064,13.05642]],[[80.22217,13.05694],[80.22217,13.05694]],[[80.22081,13.06121],[80.22081,13.06121]],[[80.22217,13.05694],[80.22217,13.05694]],[[80.22145,13.05769],[80.22145,13.05768]],[[80.22081,13.06121],[80.2208,13.06121]],[[80.22163,13.05661],[80.22163,13.05661]],[[80.22113,13.05671],[80.22112,13.05671]],[[80.22244,13.05989],[80.22244,13.0599]],[[80.22166,13.06097],[80.22238,13.06074]],[[80.22064,13.05641],[80.22076,13.0568]],[[80.22076,13.0568],[80.22111,13.05673],[80.22124,13.05735],[80.22142,13.05734],[80.22145,13.05769]],[[80.2208,13.06121],[80.2208,13.06121]],[[80.22081,13.06121],[80.2208,13.06121]],[[80.22186,13.0614],[80.22187,13.0614]],[[80.22097,13.06161],[80.22097,13.06161]],[[80.22111,13.05772],[80.2211,13.05772]],[[80.22339,13.06322],[80.22339,13.06323]],[[80.22353,13.06336],[80.22353,13.06335]],[[80.22353,13.06336],[80.22353,13.06336]],[[80.22222,13.05872],[80.22222,13.05872]]]},"920709":{"name":"PUDUR","code":"920709","ss_code":"9207","volt":"11","len":2.93,"dts":16,"cons":2490,"type":"MultiLineString","coords":[[[80.21543,13.04495],[80.21584,13.04496]],[[80.21452,13.04759],[80.21448,13.04758],[80.21452,13.04694]],[[80.21452,13.04694],[80.21451,13.04695]],[[80.21584,13.04496],[80.21543,13.04495]],[[80.21515,13.04869],[80.21515,13.04869]],[[80.21585,13.04496],[80.21585,13.04496]],[[80.21767,13.05005],[80.21767,13.05005]],[[80.21452,13.04695],[80.21452,13.04695]],[[80.21452,13.04695],[80.21452,13.04695]],[[80.21767,13.05005],[80.21767,13.05004]],[[80.21612,13.0509],[80.21613,13.0509]],[[80.21613,13.0509],[80.21611,13.05095]],[[80.21611,13.05095],[80.21658,13.05111],[80.21659,13.05107]],[[80.21792,13.05153],[80.21792,13.05153]],[[80.2161,13.04637],[80.21611,13.04637]],[[80.21611,13.04637],[80.21616,13.04637],[80.21616,13.04613],[80.21713,13.04609]],[[80.2161,13.04637],[80.2161,13.04637]],[[80.21792,13.05154],[80.21792,13.05154]],[[80.21795,13.05022],[80.21795,13.05022]],[[80.21767,13.05005],[80.21767,13.05005]],[[80.21792,13.05154],[80.21792,13.05153]],[[80.21767,13.05005],[80.21767,13.05004]],[[80.21767,13.05005],[80.21767,13.05005]],[[80.21762,13.04925],[80.21762,13.04925]],[[80.21659,13.05107],[80.21659,13.05107]],[[80.2161,13.04637],[80.2161,13.04637]],[[80.21452,13.04695],[80.21451,13.04695]],[[80.21451,13.04696],[80.21452,13.04695]],[[80.21506,13.04674],[80.21506,13.04673]],[[80.21452,13.04695],[80.21451,13.04696]],[[80.21433,13.04869],[80.21433,13.04869]],[[80.21434,13.04869],[80.21434,13.0487]],[[80.21433,13.04869],[80.21434,13.04869]],[[80.21434,13.0487],[80.21434,13.04869]],[[80.21767,13.05006],[80.21767,13.05005]],[[80.21767,13.05005],[80.21767,13.05005]],[[80.21612,13.0509],[80.21613,13.0509]],[[80.21613,13.0509],[80.21611,13.05095]],[[80.21611,13.05095],[80.21611,13.05095]],[[80.21611,13.05095],[80.21546,13.05078],[80.21547,13.04962],[80.21551,13.04961]],[[80.21551,13.04961],[80.21551,13.0496]],[[80.21611,13.05091],[80.21611,13.05091]],[[80.21763,13.04925],[80.21763,13.04925]],[[80.21434,13.04869],[80.21433,13.04869]],[[80.21762,13.04925],[80.21762,13.04925]],[[80.21433,13.04869],[80.21433,13.04869]],[[80.21611,13.05091],[80.21612,13.05091]],[[80.21763,13.04925],[80.21762,13.04925]],[[80.21762,13.04925],[80.21762,13.04925]],[[80.21551,13.04961],[80.21551,13.04961]],[[80.21612,13.05091],[80.21611,13.05091]],[[80.21612,13.05091],[80.21612,13.05091]],[[80.21762,13.04925],[80.21762,13.04925]],[[80.21612,13.05091],[80.21611,13.05091]],[[80.21612,13.05091],[80.21612,13.05091]],[[80.21659,13.05107],[80.21659,13.05107]],[[80.2155,13.0496],[80.2155,13.0496]],[[80.21571,13.04762],[80.21644,13.04762],[80.21637,13.04695],[80.21625,13.04695],[80.21619,13.04638],[80.21611,13.04638]],[[80.21571,13.04762],[80.21571,13.04762]],[[80.21452,13.04759],[80.21451,13.04763],[80.2157,13.04762]],[[80.21611,13.04637],[80.2162,13.04638],[80.21626,13.04693],[80.21833,13.04677],[80.21869,13.04669]],[[80.2157,13.04762],[80.2157,13.04762]],[[80.2157,13.04762],[80.2157,13.04762]],[[80.21714,13.04609],[80.21713,13.04609]],[[80.2161,13.04637],[80.21615,13.04635],[80.21611,13.04497],[80.21585,13.04496]],[[80.21585,13.04496],[80.21585,13.04496]],[[80.2161,13.04637],[80.2161,13.04637]],[[80.21611,13.04638],[80.2161,13.04637]],[[80.21585,13.04496],[80.21585,13.04496]],[[80.21611,13.04637],[80.21611,13.04637]],[[80.21654,13.04882],[80.21654,13.04882]],[[80.21516,13.04869],[80.21515,13.04869]],[[80.21514,13.04869],[80.21459,13.0487]],[[80.21459,13.0487],[80.21457,13.04813],[80.21528,13.04813]],[[80.21528,13.04813],[80.2153,13.04813]],[[80.21654,13.04882],[80.21654,13.04882]],[[80.21529,13.04813],[80.21529,13.04813]],[[80.21654,13.04882],[80.21654,13.04882]],[[80.21529,13.04813],[80.21529,13.04813]],[[80.21515,13.04869],[80.21515,13.04869]],[[80.21515,13.04869],[80.21515,13.04869]],[[80.21515,13.04869],[80.21514,13.04869]],[[80.21515,13.04869],[80.21515,13.04869]],[[80.21654,13.04882],[80.21654,13.04882]],[[80.21529,13.04813],[80.21529,13.04813]],[[80.21529,13.04813],[80.21529,13.04813]],[[80.21655,13.04882],[80.21655,13.04882]],[[80.21612,13.05091],[80.21612,13.0509]],[[80.21659,13.05107],[80.21659,13.05107]],[[80.21611,13.05091],[80.21611,13.05091]],[[80.21659,13.05107],[80.21659,13.05106]],[[80.2161,13.04637],[80.21611,13.04637]],[[80.21869,13.04669],[80.21869,13.04669]],[[80.2157,13.04762],[80.21571,13.04762]],[[80.21612,13.05091],[80.21612,13.05091]],[[80.2157,13.04762],[80.2157,13.04762]],[[80.21611,13.04638],[80.21611,13.04638]],[[80.21654,13.04882],[80.21654,13.04882]],[[80.21452,13.04695],[80.21452,13.04695]],[[80.2153,13.04813],[80.21529,13.04813]],[[80.2161,13.04637],[80.2161,13.04637]],[[80.2157,13.04762],[80.2157,13.04762]],[[80.21551,13.0496],[80.21551,13.0496]],[[80.21551,13.0496],[80.21469,13.04961],[80.21462,13.04871],[80.21434,13.0487]],[[80.21433,13.04869],[80.21459,13.0487]],[[80.21459,13.0487],[80.21516,13.04869]],[[80.21528,13.04813],[80.21528,13.04813]],[[80.21528,13.04813],[80.21456,13.04812],[80.21448,13.04758],[80.21451,13.04696]],[[80.21792,13.05153],[80.21792,13.05153]],[[80.21612,13.05091],[80.21612,13.05091]],[[80.21452,13.04695],[80.21452,13.04695]],[[80.21767,13.05005],[80.21767,13.05005]],[[80.21762,13.04925],[80.21762,13.04925]],[[80.21905,13.05197],[80.21852,13.05181],[80.21792,13.05154]],[[80.21792,13.05153],[80.21788,13.05155],[80.21611,13.05095]],[[80.21611,13.05095],[80.21611,13.05091]],[[80.22043,13.05295],[80.22016,13.05291],[80.22022,13.05226],[80.21905,13.05197]],[[80.21659,13.05107],[80.21659,13.05107]],[[80.21612,13.05091],[80.21612,13.0509]],[[80.21506,13.04673],[80.21506,13.04673]],[[80.21452,13.04695],[80.21451,13.04695]],[[80.21452,13.04695],[80.21452,13.04694]],[[80.21452,13.04694],[80.21454,13.04672],[80.21506,13.04674]],[[80.21452,13.04695],[80.21452,13.04695]],[[80.21452,13.04695],[80.21452,13.04695]],[[80.21795,13.05022],[80.21795,13.05022]],[[80.21792,13.05153],[80.21792,13.05153]],[[80.21794,13.05022],[80.21795,13.05022]],[[80.21767,13.05005],[80.21767,13.05005]],[[80.21551,13.0496],[80.21551,13.0496]],[[80.21551,13.0496],[80.21551,13.0496]],[[80.21515,13.04869],[80.21515,13.04869]],[[80.21792,13.05153],[80.21792,13.05153]],[[80.2157,13.04762],[80.2157,13.04762]],[[80.21611,13.04637],[80.21611,13.04637]],[[80.21655,13.04882],[80.21654,13.04882]],[[80.21452,13.04695],[80.21452,13.04695]],[[80.21529,13.04813],[80.21529,13.04813]],[[80.21452,13.04695],[80.21452,13.04695]],[[80.21792,13.05153],[80.21792,13.05153]],[[80.21433,13.04869],[80.21433,13.04869]],[[80.21792,13.05153],[80.21792,13.05153]],[[80.21659,13.05107],[80.21659,13.05107]],[[80.21506,13.04673],[80.21506,13.04673]],[[80.21792,13.05153],[80.21792,13.05153]],[[80.21529,13.04813],[80.21528,13.04813]],[[80.21612,13.05091],[80.21612,13.05091]],[[80.21551,13.0496],[80.2155,13.0496]]]},"920710":{"name":"GANGA NAGAR","code":"920710","ss_code":"9207","volt":"11","len":3.45,"dts":32,"cons":2639,"type":"MultiLineString","coords":[[[80.22125,13.05428],[80.22125,13.05428]],[[80.22941,13.05675],[80.22941,13.05675]],[[80.22571,13.05398],[80.22571,13.05398]],[[80.22125,13.05427],[80.22125,13.05428]],[[80.22568,13.05445],[80.22568,13.05445]],[[80.22407,13.05405],[80.22405,13.05422],[80.22413,13.05423]],[[80.22413,13.05423],[80.22414,13.05423]],[[80.22571,13.05398],[80.22571,13.05398]],[[80.22571,13.05397],[80.22571,13.05397]],[[80.22904,13.05538],[80.22904,13.05539]],[[80.22904,13.05538],[80.22904,13.05538]],[[80.22571,13.05398],[80.22571,13.05397]],[[80.22997,13.05485],[80.22997,13.05485]],[[80.22904,13.05538],[80.22904,13.05538]],[[80.22904,13.05539],[80.22904,13.05539]],[[80.22131,13.05313],[80.22131,13.05313]],[[80.2279,13.05516],[80.2279,13.05516]],[[80.22392,13.06131],[80.22393,13.06137],[80.22363,13.06145],[80.22367,13.06151]],[[80.22559,13.05408],[80.22559,13.05409]],[[80.22933,13.0572],[80.22933,13.0572]],[[80.22466,13.05486],[80.22466,13.05486]],[[80.22412,13.05485],[80.22412,13.05485]],[[80.22412,13.05485],[80.22412,13.05485]],[[80.22904,13.05538],[80.22905,13.05538]],[[80.22329,13.0546],[80.22329,13.0546]],[[80.22266,13.05396],[80.22266,13.05397]],[[80.22412,13.05484],[80.22412,13.05484]],[[80.22203,13.0544],[80.22204,13.0544]],[[80.22203,13.0544],[80.22203,13.0544]],[[80.22466,13.05486],[80.22466,13.05486]],[[80.22125,13.05428],[80.22125,13.05428]],[[80.22125,13.05428],[80.22125,13.05428]],[[80.22203,13.0544],[80.22202,13.05444],[80.22132,13.05447],[80.22125,13.05427]],[[80.22559,13.05408],[80.22559,13.05408]],[[80.22559,13.05408],[80.22559,13.05408]],[[80.22414,13.05423],[80.22413,13.05423]],[[80.22413,13.05423],[80.22413,13.05423]],[[80.22741,13.05406],[80.22741,13.05406]],[[80.22131,13.05313],[80.22139,13.05315],[80.22149,13.05278],[80.22277,13.05316],[80.22422,13.05351],[80.2242,13.05359]],[[80.2279,13.05516],[80.22791,13.05516]],[[80.2279,13.05516],[80.2279,13.05517]],[[80.22131,13.05312],[80.22131,13.05313]],[[80.22131,13.05312],[80.22132,13.05312]],[[80.22131,13.05312],[80.22131,13.05312]],[[80.22131,13.05312],[80.22132,13.05312]],[[80.22266,13.05396],[80.22266,13.05396]],[[80.22741,13.05406],[80.22741,13.05406]],[[80.2279,13.05516],[80.2279,13.05516]],[[80.22741,13.05406],[80.22742,13.05406]],[[80.22904,13.05539],[80.22916,13.05602]],[[80.22916,13.05602],[80.22921,13.05633]],[[80.22506,13.05369],[80.22468,13.05364]],[[80.22329,13.0546],[80.22329,13.0546]],[[80.22741,13.05406],[80.22741,13.05406]],[[80.22367,13.06151],[80.22379,13.06182],[80.22371,13.06187]],[[80.22559,13.05408],[80.22559,13.05408]],[[80.22946,13.05421],[80.22946,13.05421]],[[80.22933,13.0572],[80.22933,13.0572]],[[80.22941,13.05675],[80.22948,13.05714],[80.22934,13.0572]],[[80.22905,13.05538],[80.22905,13.05538]],[[80.22414,13.05423],[80.22414,13.05423]],[[80.22507,13.05369],[80.22568,13.05382]],[[80.22568,13.05382],[80.22571,13.05397]],[[80.22946,13.05421],[80.22947,13.05421]],[[80.22921,13.05634],[80.22921,13.05634]],[[80.22921,13.05633],[80.22921,13.05633]],[[80.22466,13.05486],[80.22466,13.05486]],[[80.2279,13.05517],[80.22896,13.05501],[80.22904,13.05538]],[[80.22414,13.05423],[80.22414,13.05423]],[[80.22933,13.0572],[80.22933,13.0572]],[[80.22934,13.0572],[80.22934,13.0572]],[[80.22933,13.0572],[80.22934,13.0572]],[[80.22933,13.0572],[80.22933,13.0572]],[[80.22266,13.05396],[80.22266,13.05396]],[[80.22125,13.05428],[80.22125,13.05428]],[[80.22414,13.05423],[80.22568,13.05445]],[[80.22266,13.05396],[80.22267,13.05396]],[[80.22568,13.05445],[80.22568,13.05445]],[[80.22569,13.05446],[80.22569,13.05446]],[[80.22997,13.05486],[80.22997,13.05485]],[[80.22204,13.0544],[80.22204,13.0544]],[[80.22569,13.05446],[80.22569,13.05445]],[[80.22998,13.05485],[80.22998,13.05485]],[[80.22131,13.05313],[80.2213,13.0532],[80.22196,13.05341],[80.22147,13.05329],[80.22145,13.05342]],[[80.22741,13.05406],[80.22741,13.05406]],[[80.22904,13.05538],[80.22904,13.05538]],[[80.22961,13.0575],[80.22962,13.0575]],[[80.22905,13.05538],[80.22912,13.05537],[80.22905,13.05487],[80.22997,13.05486]],[[80.22131,13.05313],[80.22131,13.05313]],[[80.22904,13.05538],[80.22904,13.05538]],[[80.22329,13.0546],[80.22329,13.0546]],[[80.22468,13.05364],[80.22469,13.05364]],[[80.22413,13.05424],[80.22414,13.05424]],[[80.22131,13.05312],[80.22131,13.05313]],[[80.22131,13.05312],[80.22131,13.05312]],[[80.22412,13.05484],[80.22412,13.05484]],[[80.22414,13.05424],[80.22413,13.05424]],[[80.22921,13.05634],[80.22921,13.05634]],[[80.22929,13.05726],[80.22929,13.05726]],[[80.22928,13.05725],[80.22929,13.05725]],[[80.2279,13.05516],[80.2279,13.05516]],[[80.22904,13.05538],[80.22904,13.05538]],[[80.22414,13.05423],[80.22414,13.05423]],[[80.22934,13.0572],[80.22933,13.0572]],[[80.22568,13.05446],[80.22569,13.05446]],[[80.22941,13.05675],[80.22941,13.05675]],[[80.22414,13.05423],[80.22403,13.05467],[80.2241,13.05467],[80.22411,13.05485]],[[80.22469,13.05364],[80.22469,13.05364]],[[80.22571,13.05398],[80.22571,13.05398]],[[80.22571,13.05397],[80.22568,13.05382]],[[80.22568,13.05382],[80.22568,13.05379],[80.22741,13.05406]],[[80.22998,13.05485],[80.22998,13.05485]],[[80.22412,13.05485],[80.22465,13.05486]],[[80.22947,13.05421],[80.22947,13.05421]],[[80.22933,13.0572],[80.22933,13.0572]],[[80.22329,13.0546],[80.22329,13.0546]],[[80.22929,13.05725],[80.22929,13.05726]],[[80.22266,13.05396],[80.22266,13.05396]],[[80.22921,13.05634],[80.22921,13.05634]],[[80.22329,13.0546],[80.2233,13.0546]],[[80.22941,13.05674],[80.22941,13.05675]],[[80.22131,13.05312],[80.22131,13.05312]],[[80.22147,13.05342],[80.22149,13.05332],[80.22207,13.05346],[80.22203,13.0544]],[[80.22915,13.05602],[80.22916,13.05602]],[[80.22916,13.05602],[80.2293,13.056]],[[80.22569,13.05446],[80.22571,13.05398]],[[80.22131,13.05312],[80.22131,13.05312]],[[80.22421,13.05358],[80.22413,13.05358],[80.22406,13.05405]],[[80.22332,13.05395],[80.2233,13.05401],[80.22278,13.05393],[80.22266,13.05395]],[[80.22266,13.05395],[80.22266,13.05395]],[[80.22998,13.05485],[80.22905,13.05486],[80.22897,13.05422],[80.22946,13.05421]],[[80.22411,13.05485],[80.22412,13.05485]],[[80.22411,13.05485],[80.22411,13.05485]],[[80.22132,13.05312],[80.22132,13.05312]],[[80.22941,13.05675],[80.22941,13.05675]],[[80.22465,13.05486],[80.22466,13.05486]],[[80.22791,13.05515],[80.2279,13.05516]],[[80.22414,13.05423],[80.22414,13.05423]],[[80.22266,13.05397],[80.22268,13.05448],[80.22329,13.0546]],[[80.22266,13.05395],[80.22266,13.05396]],[[80.22941,13.05674],[80.22941,13.05674]],[[80.22921,13.05634],[80.2292,13.05634]],[[80.22921,13.05634],[80.22931,13.05674],[80.22941,13.05674]],[[80.22941,13.05675],[80.22941,13.05675]],[[80.22412,13.05485],[80.22412,13.05484]],[[80.2292,13.05634],[80.22923,13.05652],[80.22895,13.05655]],[[80.22414,13.05423],[80.22414,13.05424]],[[80.22929,13.05725],[80.22929,13.05725]],[[80.22978,13.05486],[80.22977,13.05514]],[[80.22568,13.05446],[80.22568,13.05445]],[[80.22469,13.05364],[80.22469,13.05364]],[[80.22624,13.05788],[80.22651,13.05786]],[[80.22466,13.05486],[80.22466,13.05486]],[[80.22469,13.05364],[80.22469,13.05364]],[[80.22741,13.05406],[80.22742,13.05406]],[[80.22469,13.05364],[80.22469,13.05364]],[[80.22933,13.0572],[80.22933,13.0572]],[[80.22203,13.0544],[80.22203,13.0544]],[[80.22414,13.05424],[80.22414,13.05423]],[[80.22997,13.05485],[80.22998,13.05485]],[[80.22568,13.05445],[80.22568,13.05446]],[[80.22266,13.05396],[80.22266,13.05396]],[[80.22742,13.05406],[80.228,13.0541],[80.22803,13.05474],[80.2281,13.05512],[80.22791,13.05515]],[[80.22921,13.05633],[80.22921,13.05634]],[[80.22741,13.05406],[80.22741,13.05406]],[[80.22559,13.05409],[80.22559,13.05409]],[[80.22203,13.0544],[80.22203,13.0544]],[[80.22568,13.05446],[80.22569,13.05446]],[[80.22044,13.05295],[80.22044,13.05291],[80.22022,13.05289],[80.22026,13.05243],[80.22142,13.05276],[80.22131,13.05312]],[[80.22414,13.05423],[80.22414,13.05423]],[[80.22929,13.05726],[80.22929,13.05726]],[[80.22412,13.05485],[80.22412,13.05484]],[[80.2292,13.05634],[80.2292,13.05634]],[[80.22412,13.05485],[80.22412,13.05485]],[[80.22947,13.05421],[80.22947,13.05421]],[[80.22571,13.05398],[80.22571,13.05398]],[[80.22571,13.05398],[80.22571,13.05398]],[[80.22571,13.05398],[80.22571,13.05397]],[[80.22998,13.05485],[80.22997,13.05485]],[[80.22571,13.05397],[80.22571,13.05397]],[[80.22571,13.05397],[80.22571,13.05397]],[[80.22791,13.05516],[80.22791,13.05516]],[[80.22947,13.05421],[80.22947,13.05421]],[[80.22941,13.05675],[80.22941,13.05675]],[[80.22132,13.05312],[80.22132,13.05312]],[[80.22933,13.0572],[80.22928,13.05725]],[[80.22569,13.05445],[80.22572,13.05446],[80.22571,13.05411],[80.22559,13.05408]],[[80.22934,13.0572],[80.22948,13.05715],[80.22961,13.0575]]]},"920711":{"name":"MAHENDRA","code":"920711","ss_code":"9207","volt":"11","len":4.08,"dts":21,"cons":2861,"type":"MultiLineString","coords":[[[80.22987,13.05859],[80.22987,13.05859]],[[80.22786,13.05651],[80.22786,13.05651]],[[80.22986,13.05859],[80.22986,13.05859]],[[80.23136,13.05876],[80.23137,13.05876]],[[80.23025,13.05801],[80.23025,13.05797],[80.23148,13.05779],[80.23151,13.05788]],[[80.22304,13.05837],[80.22304,13.05837]],[[80.22965,13.05743],[80.22965,13.05743]],[[80.23151,13.05789],[80.23151,13.05789]],[[80.22999,13.05854],[80.23,13.05854]],[[80.22384,13.058],[80.22384,13.058]],[[80.22993,13.05808],[80.2299,13.0581],[80.22999,13.05854]],[[80.22965,13.05744],[80.22965,13.05744]],[[80.22815,13.05553],[80.22815,13.05553]],[[80.23011,13.05918],[80.23011,13.05918]],[[80.22965,13.05743],[80.22965,13.05743]],[[80.22619,13.05615],[80.22619,13.05614]],[[80.22304,13.05837],[80.22304,13.05837]],[[80.22786,13.05651],[80.2283,13.05648],[80.22815,13.05554]],[[80.22785,13.05651],[80.22785,13.05651]],[[80.22962,13.05751],[80.22962,13.05751]],[[80.22304,13.05837],[80.22304,13.05837]],[[80.23137,13.05877],[80.23137,13.05877]],[[80.23137,13.05876],[80.23137,13.05877]],[[80.22964,13.05744],[80.22965,13.05744]],[[80.23137,13.05877],[80.23137,13.05877]],[[80.23011,13.05918],[80.23011,13.05918]],[[80.2249,13.05684],[80.22489,13.05684]],[[80.22414,13.05759],[80.22415,13.05759]],[[80.22785,13.05651],[80.22786,13.05651]],[[80.23012,13.05918],[80.23012,13.05918]],[[80.22414,13.0576],[80.22412,13.05752],[80.22387,13.05752],[80.22387,13.05798],[80.22383,13.05799]],[[80.22046,13.05295],[80.22047,13.05292],[80.22015,13.05289],[80.22013,13.05321],[80.22013,13.05364],[80.22037,13.05483],[80.22037,13.05507],[80.22045,13.05509],[80.22116,13.05595],[80.22272,13.0559],[80.22272,13.05643],[80.22404,13.05639]],[[80.22404,13.05639],[80.22603,13.05631]],[[80.22603,13.05631],[80.22619,13.05631],[80.22619,13.05615]],[[80.22492,13.05684],[80.2261,13.05679]],[[80.2261,13.05679],[80.22623,13.05678],[80.22619,13.05617]],[[80.22619,13.05617],[80.22619,13.05615]],[[80.22619,13.05615],[80.22619,13.05615]],[[80.22619,13.05615],[80.22619,13.05615]],[[80.22619,13.05614],[80.22619,13.05614]],[[80.22987,13.05775],[80.22987,13.05775]],[[80.23011,13.05918],[80.23011,13.05918]],[[80.2306,13.0585],[80.2306,13.0585]],[[80.23025,13.05801],[80.23025,13.05801]],[[80.23024,13.05801],[80.23024,13.05801]],[[80.22963,13.05745],[80.22963,13.05744]],[[80.22414,13.05759],[80.22414,13.05759]],[[80.23024,13.05801],[80.23024,13.05801]],[[80.22503,13.05771],[80.22502,13.05739],[80.22508,13.05694]],[[80.22619,13.05614],[80.22619,13.05614]],[[80.22963,13.05745],[80.22963,13.05745]],[[80.23136,13.05877],[80.23136,13.05876]],[[80.22963,13.05744],[80.22963,13.05745]],[[80.22815,13.05553],[80.22815,13.05553]],[[80.22987,13.05775],[80.22987,13.05775]],[[80.22987,13.05775],[80.22987,13.05775]],[[80.23,13.05854],[80.23,13.05854]],[[80.22993,13.05808],[80.22994,13.05807]],[[80.22994,13.05807],[80.23014,13.05798],[80.23023,13.05797],[80.23024,13.05801]],[[80.23012,13.05918],[80.23012,13.05918]],[[80.22992,13.05808],[80.22992,13.05808]],[[80.22992,13.05808],[80.22993,13.05808]],[[80.22993,13.05808],[80.22993,13.05808]],[[80.22414,13.0576],[80.22415,13.05849],[80.22306,13.05828],[80.22304,13.05837]],[[80.22619,13.05614],[80.22619,13.05614]],[[80.22619,13.05614],[80.226,13.05614],[80.22603,13.05631]],[[80.22603,13.05631],[80.2261,13.05679]],[[80.2261,13.05679],[80.22625,13.05784],[80.22617,13.05828],[80.22609,13.05837],[80.22596,13.05874],[80.22735,13.0587],[80.22803,13.0586],[80.22841,13.0584],[80.22914,13.05778],[80.2296,13.05752],[80.22963,13.05744]],[[80.22993,13.05808],[80.22993,13.05808]],[[80.22993,13.05808],[80.22993,13.05808]],[[80.23151,13.05788],[80.23151,13.05788]],[[80.23151,13.05788],[80.23151,13.05788]],[[80.22304,13.05837],[80.22304,13.05836]],[[80.22993,13.05808],[80.22993,13.05808]],[[80.22993,13.05808],[80.22992,13.05808]],[[80.2249,13.05684],[80.2249,13.05684]],[[80.23136,13.05876],[80.23136,13.05877]],[[80.23136,13.05877],[80.23137,13.05885],[80.23141,13.05885]],[[80.22414,13.05759],[80.22414,13.05759]],[[80.22999,13.05853],[80.22999,13.05853]],[[80.22993,13.05808],[80.22994,13.05807]],[[80.22994,13.05807],[80.22994,13.05803],[80.22987,13.05805]],[[80.22987,13.05805],[80.22982,13.05807],[80.22973,13.0578]],[[80.22973,13.0578],[80.22986,13.05775]],[[80.22415,13.0576],[80.22415,13.05759]],[[80.22992,13.05808],[80.22992,13.05808]],[[80.22962,13.05751],[80.22962,13.05751]],[[80.22963,13.05745],[80.22962,13.05751]],[[80.22963,13.05745],[80.22963,13.05745]],[[80.23012,13.05918],[80.23017,13.05957]],[[80.22619,13.05614],[80.22619,13.05614]],[[80.22489,13.05684],[80.22489,13.05684]],[[80.22962,13.05751],[80.22962,13.05751]],[[80.22962,13.05751],[80.22962,13.05751]],[[80.23,13.05854],[80.23,13.05855]],[[80.23,13.05855],[80.23056,13.05846],[80.2306,13.0585]],[[80.2306,13.0585],[80.23059,13.0585]],[[80.23059,13.0585],[80.23059,13.0585]],[[80.22999,13.05854],[80.22999,13.05853]],[[80.22993,13.05808],[80.22993,13.05808]],[[80.22619,13.05615],[80.22619,13.05614]],[[80.22962,13.05751],[80.22962,13.05751]],[[80.22815,13.05554],[80.22815,13.05553]],[[80.22815,13.05554],[80.22815,13.05554]],[[80.22786,13.05651],[80.22786,13.05651]],[[80.22999,13.05854],[80.22999,13.05854]],[[80.22508,13.05694],[80.22505,13.05683],[80.2249,13.05684]],[[80.23011,13.05918],[80.23012,13.05918]],[[80.22986,13.05775],[80.22987,13.05775]],[[80.23017,13.05957],[80.23017,13.05957]],[[80.22383,13.05799],[80.22383,13.058]],[[80.22489,13.05684],[80.22489,13.05684]],[[80.22786,13.05651],[80.22786,13.05652]],[[80.22619,13.05615],[80.22619,13.05615]],[[80.22619,13.05615],[80.22619,13.05615]],[[80.22619,13.05615],[80.22619,13.05615]],[[80.22414,13.05759],[80.22414,13.0576]],[[80.22962,13.0575],[80.22962,13.05751]],[[80.22986,13.05858],[80.22986,13.05859]],[[80.22786,13.05651],[80.22786,13.05651]],[[80.22986,13.05859],[80.22987,13.05859]],[[80.22986,13.05859],[80.22997,13.05858],[80.23011,13.05918]],[[80.22786,13.05651],[80.22786,13.05651]],[[80.23059,13.0585],[80.23058,13.05845],[80.23,13.05855]],[[80.23,13.05855],[80.22986,13.05858]],[[80.22723,13.05654],[80.22785,13.05651]],[[80.22964,13.05744],[80.22962,13.05752],[80.22973,13.0578]],[[80.22973,13.0578],[80.22982,13.05803],[80.22987,13.05805]],[[80.22987,13.05805],[80.22989,13.0581],[80.22992,13.05808]],[[80.23012,13.05918],[80.2301,13.05898],[80.23136,13.05877]],[[80.23136,13.05877],[80.23136,13.05877]],[[80.22619,13.05614],[80.22619,13.05615]],[[80.22619,13.05615],[80.22619,13.05617]],[[80.22619,13.05617],[80.22623,13.05636],[80.22685,13.05633],[80.22686,13.05656],[80.22723,13.05654]],[[80.22963,13.05745],[80.22963,13.05745]],[[80.22965,13.05744],[80.22965,13.05743]],[[80.22489,13.05684],[80.22489,13.05684]],[[80.22386,13.05634],[80.22386,13.05634]],[[80.22415,13.05759],[80.22414,13.05759]],[[80.22383,13.058],[80.22384,13.058]],[[80.22993,13.05808],[80.22993,13.05808]],[[80.2306,13.0585],[80.2306,13.0585]],[[80.23024,13.05801],[80.23024,13.05801]],[[80.22489,13.05684],[80.22489,13.05684]],[[80.23151,13.05789],[80.23151,13.05789]],[[80.22383,13.05799],[80.22383,13.05799]],[[80.22414,13.05759],[80.22414,13.0576]],[[80.22963,13.05744],[80.22964,13.05744]],[[80.2306,13.0585],[80.2306,13.0585]],[[80.22489,13.05684],[80.22489,13.05684]],[[80.22987,13.05859],[80.22987,13.05859]],[[80.22963,13.05745],[80.22963,13.05745]],[[80.22986,13.05858],[80.22986,13.05858]],[[80.22384,13.058],[80.22384,13.058]],[[80.22999,13.05853],[80.22999,13.05853]],[[80.22963,13.05745],[80.22964,13.05745]],[[80.22999,13.05854],[80.22999,13.05854]],[[80.23151,13.05789],[80.23151,13.05789]],[[80.23024,13.05801],[80.23024,13.05801]],[[80.23024,13.05801],[80.23024,13.05801]],[[80.22414,13.05759],[80.22415,13.05759]],[[80.22414,13.05759],[80.22414,13.05759]],[[80.22964,13.05745],[80.22964,13.05744]],[[80.2306,13.0585],[80.2306,13.0585]],[[80.23024,13.05801],[80.23025,13.05801]],[[80.22963,13.05745],[80.22963,13.05745]],[[80.22304,13.05837],[80.22304,13.05837]],[[80.22963,13.05745],[80.22963,13.05745]],[[80.22489,13.05684],[80.22417,13.05684],[80.22421,13.05759],[80.22415,13.0576]],[[80.22619,13.05615],[80.22619,13.05614]],[[80.22414,13.05759],[80.22414,13.05759]],[[80.23011,13.05918],[80.23012,13.05918]],[[80.23151,13.05788],[80.23151,13.05789]],[[80.22619,13.05615],[80.22619,13.05615]],[[80.23011,13.05918],[80.23011,13.05918]],[[80.22619,13.05615],[80.22619,13.05615]],[[80.22415,13.05759],[80.22404,13.05639]],[[80.22404,13.05639],[80.22403,13.05633],[80.22386,13.05634]],[[80.22815,13.05553],[80.22815,13.05553]],[[80.22987,13.05775],[80.22987,13.05775]],[[80.23011,13.05918],[80.23011,13.05918]],[[80.2306,13.0585],[80.2306,13.0585]],[[80.22986,13.05859],[80.22986,13.05859]]]},"920712":{"name":"PALAYAKARAN","code":"920712","ss_code":"9207","volt":"11","len":0.69,"dts":6,"cons":2484,"type":"MultiLineString","coords":[[[80.2194,13.05096],[80.2194,13.05096]],[[80.2194,13.05096],[80.2194,13.05096]],[[80.21896,13.04854],[80.21868,13.04856],[80.21871,13.0488]],[[80.21871,13.0488],[80.21874,13.0488]],[[80.21864,13.04826],[80.21864,13.04826]],[[80.21875,13.04881],[80.21875,13.04881]],[[80.2194,13.05096],[80.21939,13.05095]],[[80.21875,13.04881],[80.21875,13.04881]],[[80.21885,13.04971],[80.21884,13.04971]],[[80.21885,13.04972],[80.21885,13.04971]],[[80.21869,13.04668],[80.21869,13.04669]],[[80.21895,13.04854],[80.21896,13.04854]],[[80.21977,13.05211],[80.22008,13.05217],[80.22015,13.05162],[80.21997,13.05108],[80.21943,13.05092],[80.2194,13.05096]],[[80.21875,13.04881],[80.21875,13.0488]],[[80.21977,13.05211],[80.21977,13.05211]],[[80.21858,13.04915],[80.21858,13.04915]],[[80.21874,13.0488],[80.21875,13.04881]],[[80.21869,13.04668],[80.2187,13.04668]],[[80.21875,13.04881],[80.21875,13.04881]],[[80.2194,13.05096],[80.2194,13.05096]],[[80.21907,13.05121],[80.21907,13.0512]],[[80.21895,13.04854],[80.21895,13.04854]],[[80.21976,13.0521],[80.21977,13.05211]],[[80.21885,13.04972],[80.21884,13.04972]],[[80.21875,13.0488],[80.21871,13.0488]],[[80.21871,13.0488],[80.21864,13.04826]],[[80.21858,13.04915],[80.21858,13.04915]],[[80.21875,13.04881],[80.21874,13.0488]],[[80.2194,13.05096],[80.2194,13.05096]],[[80.21857,13.04915],[80.21858,13.04915]],[[80.21858,13.04915],[80.21858,13.04915]],[[80.21875,13.04881],[80.2187,13.04881],[80.21872,13.04913],[80.21857,13.04915]],[[80.2194,13.05096],[80.2194,13.05096]],[[80.21907,13.05121],[80.21907,13.05121]],[[80.21875,13.04881],[80.21875,13.04881]],[[80.21885,13.04972],[80.21885,13.04972]],[[80.21907,13.05121],[80.21907,13.05121]],[[80.21859,13.04915],[80.21872,13.04913],[80.21876,13.04973],[80.21884,13.04972]],[[80.21858,13.04915],[80.21858,13.04915]],[[80.22047,13.05295],[80.22017,13.0529],[80.22023,13.05225],[80.21976,13.0521]],[[80.2194,13.05096],[80.2194,13.05095]],[[80.21858,13.04915],[80.21858,13.04915]],[[80.21869,13.04669],[80.2187,13.04669]],[[80.21896,13.04854],[80.21895,13.04854]],[[80.21869,13.04669],[80.21869,13.04669]],[[80.21875,13.04881],[80.21875,13.04881]],[[80.21869,13.04669],[80.21869,13.04669]],[[80.21885,13.04972],[80.21885,13.04972]],[[80.21895,13.04854],[80.21895,13.04854]],[[80.21884,13.04972],[80.21885,13.04972]],[[80.21895,13.04854],[80.21895,13.04854]],[[80.21885,13.04972],[80.21885,13.04971]],[[80.21858,13.04915],[80.21859,13.04915]],[[80.21895,13.04854],[80.21894,13.04854]],[[80.21895,13.04854],[80.21895,13.04854]],[[80.2187,13.04668],[80.21869,13.04668]],[[80.21869,13.04669],[80.21869,13.04668]],[[80.21977,13.05211],[80.21976,13.0521]],[[80.21895,13.04854],[80.21895,13.04854]]]},"920724":{"name":"TRUSTPURAM","code":"920724","ss_code":"9207","volt":"11","len":2.53,"dts":10,"cons":832,"type":"MultiLineString","coords":[[[80.22304,13.05527],[80.22304,13.05527]],[[80.22824,13.05868],[80.22824,13.05868]],[[80.22858,13.05926],[80.22859,13.05926]],[[80.22416,13.05665],[80.22416,13.05665]],[[80.22858,13.05926],[80.22858,13.05926]],[[80.22047,13.05289],[80.22045,13.05292]],[[80.22045,13.05292],[80.22022,13.0529]],[[80.22022,13.0529],[80.22022,13.0529]],[[80.22022,13.0529],[80.2202,13.05324]],[[80.2202,13.05324],[80.2202,13.05343]],[[80.22722,13.05811],[80.22722,13.05811]],[[80.22621,13.05847],[80.22621,13.05846]],[[80.22722,13.05811],[80.22722,13.0581]],[[80.22722,13.0581],[80.22722,13.0581]],[[80.22621,13.05847],[80.22622,13.05847]],[[80.22622,13.05847],[80.22622,13.05846]],[[80.22859,13.05926],[80.22859,13.05926]],[[80.2226,13.05566],[80.2226,13.05566]],[[80.2219,13.05594],[80.2219,13.05594]],[[80.2226,13.05566],[80.22261,13.05566]],[[80.22037,13.05248],[80.22036,13.05248]],[[80.22036,13.05248],[80.22036,13.05248]],[[80.22036,13.05248],[80.22036,13.05248]],[[80.22621,13.05847],[80.22621,13.05847]],[[80.22621,13.05847],[80.22621,13.05847]],[[80.22824,13.05868],[80.22824,13.05868]],[[80.22621,13.05847],[80.22621,13.05847]],[[80.22281,13.05632],[80.22277,13.05594],[80.2228,13.05589],[80.22335,13.05588]],[[80.22859,13.05926],[80.22859,13.05926]],[[80.22048,13.05289],[80.22047,13.05289]],[[80.22261,13.05566],[80.2227,13.05567],[80.22271,13.05592]],[[80.22271,13.05592],[80.22272,13.05633],[80.2228,13.05633]],[[80.22281,13.05632],[80.22277,13.05622],[80.22277,13.05591],[80.22271,13.05592]],[[80.22271,13.05592],[80.2219,13.05595]],[[80.2219,13.05595],[80.22189,13.05594]],[[80.2259,13.05869],[80.22539,13.05869],[80.22544,13.05959]],[[80.22621,13.05847],[80.22621,13.05847]],[[80.22048,13.05289],[80.22047,13.05289]],[[80.22458,13.05641],[80.22458,13.05641]],[[80.22416,13.05666],[80.22416,13.05666]],[[80.22304,13.05527],[80.22304,13.05527]],[[80.22336,13.05635],[80.22336,13.05635]],[[80.22336,13.05635],[80.22336,13.05635]],[[80.22335,13.05635],[80.22335,13.05635]],[[80.2202,13.05343],[80.2202,13.05343]],[[80.22048,13.05289],[80.22048,13.05289]],[[80.22336,13.05588],[80.22336,13.05588]],[[80.2202,13.05343],[80.2202,13.05343]],[[80.22722,13.05811],[80.22722,13.05811]],[[80.22261,13.05566],[80.22261,13.05566]],[[80.22261,13.05566],[80.22261,13.05565]],[[80.22261,13.05565],[80.22261,13.05561],[80.22266,13.05561]],[[80.22266,13.05561],[80.2227,13.05561]],[[80.2227,13.05561],[80.22279,13.05555]],[[80.22962,13.05751],[80.22962,13.05751]],[[80.22962,13.05751],[80.22962,13.05751]],[[80.22335,13.05635],[80.22336,13.05635]],[[80.22458,13.05641],[80.22458,13.05641]],[[80.22036,13.05248],[80.22036,13.05248]],[[80.22591,13.05869],[80.22591,13.05869]],[[80.22281,13.05632],[80.22281,13.05632]],[[80.22281,13.05633],[80.22281,13.05632]],[[80.2219,13.05594],[80.2219,13.05594]],[[80.2219,13.05594],[80.2219,13.05595]],[[80.2219,13.05595],[80.22191,13.05605]],[[80.22281,13.05632],[80.22281,13.05632]],[[80.22281,13.05633],[80.22281,13.05632]],[[80.22281,13.05632],[80.22281,13.05632]],[[80.22191,13.05594],[80.22124,13.05595],[80.22087,13.05545],[80.2209,13.05539]],[[80.22047,13.05289],[80.22045,13.05292]],[[80.22045,13.05292],[80.22022,13.0529]],[[80.22022,13.0529],[80.22015,13.05364],[80.22046,13.05502],[80.22071,13.05535],[80.22264,13.05523],[80.22266,13.05561]],[[80.22266,13.05561],[80.22267,13.05565],[80.22261,13.05565]],[[80.22261,13.05565],[80.2226,13.05566]],[[80.2202,13.05343],[80.2202,13.05343]],[[80.22458,13.05641],[80.22458,13.05641]],[[80.22281,13.05633],[80.22281,13.05632]],[[80.22622,13.05846],[80.22631,13.05816],[80.22722,13.05811]],[[80.22052,13.05296],[80.22049,13.05289]],[[80.22385,13.05634],[80.22386,13.05634]],[[80.22037,13.05248],[80.22037,13.05248]],[[80.22304,13.05527],[80.22304,13.05527]],[[80.2202,13.05343],[80.2202,13.05343]],[[80.22458,13.05641],[80.22416,13.05643],[80.22416,13.05666]],[[80.2202,13.05343],[80.2202,13.05343]],[[80.22824,13.05868],[80.22825,13.05868]],[[80.2209,13.05539],[80.2209,13.05539]],[[80.2219,13.05594],[80.2219,13.05594]],[[80.2219,13.05594],[80.2219,13.05594]],[[80.22416,13.05665],[80.22416,13.05665]],[[80.22336,13.05635],[80.22336,13.05635]],[[80.22544,13.05959],[80.22544,13.0596]],[[80.22458,13.05641],[80.22458,13.05641]],[[80.2226,13.05566],[80.2226,13.05566]],[[80.22416,13.05666],[80.22416,13.05665]],[[80.22261,13.05566],[80.22261,13.05566]],[[80.22386,13.05634],[80.22386,13.05634]],[[80.22021,13.05343],[80.2202,13.05324]],[[80.2202,13.05324],[80.22022,13.0529]],[[80.22022,13.0529],[80.22022,13.0529]],[[80.22022,13.0529],[80.22022,13.0529]],[[80.22022,13.0529],[80.22027,13.05246],[80.22037,13.05248]],[[80.2219,13.05594],[80.2219,13.05594]],[[80.22049,13.05289],[80.22048,13.05289]],[[80.22048,13.05289],[80.22048,13.05289]],[[80.22189,13.05594],[80.2219,13.05594]],[[80.2219,13.05594],[80.2219,13.05594]],[[80.2219,13.05594],[80.2219,13.05594]],[[80.2219,13.05594],[80.22191,13.05594]],[[80.22416,13.05666],[80.22413,13.05689],[80.22362,13.05689]],[[80.22304,13.05527],[80.22304,13.05527]],[[80.22304,13.05527],[80.22304,13.05527]],[[80.22621,13.05848],[80.22621,13.05847]],[[80.22621,13.05847],[80.22621,13.05847]],[[80.22048,13.05289],[80.22048,13.05289]],[[80.22336,13.05635],[80.22336,13.05635]],[[80.22335,13.05588],[80.22336,13.05588]],[[80.22336,13.05588],[80.22336,13.05588]],[[80.22336,13.05588],[80.22336,13.05588]],[[80.22824,13.05868],[80.22817,13.05853],[80.22842,13.05841],[80.22914,13.05779],[80.22962,13.05751]],[[80.22335,13.05588],[80.22335,13.05588]],[[80.22544,13.05959],[80.22544,13.05959]],[[80.22859,13.05926],[80.22859,13.05926]],[[80.22336,13.05635],[80.22385,13.05634]],[[80.22544,13.0596],[80.22543,13.0596]],[[80.22386,13.05634],[80.22386,13.05634]],[[80.22543,13.0596],[80.22543,13.0596]],[[80.22544,13.0596],[80.22543,13.0596]],[[80.22621,13.05847],[80.22621,13.05847]],[[80.22543,13.0596],[80.22543,13.0596]],[[80.2202,13.05343],[80.22021,13.05343]],[[80.22621,13.05847],[80.22621,13.05847]],[[80.22591,13.05869],[80.22591,13.05869]],[[80.22261,13.05566],[80.22261,13.05566]],[[80.22591,13.05869],[80.22591,13.05869]],[[80.22543,13.0596],[80.22543,13.0596]],[[80.22543,13.0596],[80.22543,13.0596]],[[80.22825,13.05868],[80.22825,13.05868]],[[80.22592,13.05869],[80.22591,13.05869]],[[80.22591,13.05869],[80.2259,13.05869]],[[80.22261,13.05566],[80.22261,13.05566]],[[80.22336,13.05588],[80.22336,13.05588]],[[80.22261,13.05566],[80.2226,13.05566]],[[80.22261,13.05566],[80.22261,13.05566]],[[80.22261,13.05566],[80.22261,13.05566]],[[80.22261,13.05566],[80.2227,13.05566],[80.2227,13.05561]],[[80.2227,13.05561],[80.22267,13.05528],[80.22304,13.05527]],[[80.22281,13.05632],[80.22281,13.05636],[80.22335,13.05635]],[[80.22458,13.05641],[80.22458,13.05641]],[[80.22261,13.05566],[80.22261,13.05566]],[[80.22385,13.05634],[80.22385,13.05634]],[[80.22824,13.05868],[80.22824,13.05868]],[[80.22281,13.05633],[80.22281,13.05633]],[[80.22281,13.05633],[80.22281,13.05633]],[[80.2228,13.05633],[80.22281,13.05633]],[[80.22281,13.05633],[80.22281,13.05633]],[[80.22416,13.05665],[80.22416,13.05665]],[[80.22336,13.05635],[80.22336,13.05635]],[[80.22722,13.0581],[80.22722,13.0581]],[[80.22336,13.05588],[80.22336,13.05588]],[[80.22621,13.05847],[80.22621,13.05847]],[[80.22386,13.05634],[80.22386,13.05634]],[[80.22386,13.05634],[80.22386,13.05634]],[[80.22318,13.06041],[80.22431,13.06004],[80.22443,13.06008],[80.22483,13.05997],[80.22466,13.05937],[80.22477,13.05936]],[[80.22722,13.05811],[80.22723,13.05811]],[[80.22591,13.05869],[80.22591,13.05869]]]},"920725":{"name":"TEMPLE","code":"920725","ss_code":"9207","volt":"11","len":2.75,"dts":20,"cons":2148,"type":"MultiLineString","coords":[[[80.21578,13.05335],[80.21578,13.05335]],[[80.21346,13.05447],[80.21346,13.05447]],[[80.21405,13.05632],[80.21405,13.05632]],[[80.21405,13.05632],[80.21405,13.05632]],[[80.21405,13.05632],[80.21405,13.05632]],[[80.21405,13.05632],[80.21405,13.05632]],[[80.21405,13.05632],[80.21405,13.05633]],[[80.21347,13.05447],[80.21347,13.05446]],[[80.21237,13.05327],[80.21237,13.05327]],[[80.21437,13.05329],[80.21437,13.05329]],[[80.21436,13.05329],[80.21436,13.05329]],[[80.21437,13.05329],[80.21437,13.05329]],[[80.21437,13.05329],[80.21436,13.05329]],[[80.21578,13.05335],[80.21578,13.05335]],[[80.21579,13.05335],[80.21579,13.05335]],[[80.21364,13.05403],[80.21364,13.05404]],[[80.21369,13.05376],[80.21369,13.05376]],[[80.21369,13.05376],[80.21369,13.05376]],[[80.21369,13.05376],[80.21356,13.05375]],[[80.21346,13.05446],[80.21346,13.05446]],[[80.21364,13.05404],[80.21364,13.05404]],[[80.21359,13.05633],[80.21359,13.05634]],[[80.21437,13.05329],[80.21436,13.05329]],[[80.21364,13.05404],[80.21364,13.05404]],[[80.21359,13.05634],[80.2136,13.05625],[80.21405,13.05625],[80.21405,13.05631]],[[80.21436,13.05329],[80.21436,13.05329]],[[80.21509,13.05668],[80.21509,13.05668]],[[80.21615,13.05678],[80.21615,13.05678]],[[80.21346,13.05447],[80.21346,13.05453],[80.21369,13.0545],[80.21387,13.05496]],[[80.21205,13.05586],[80.21205,13.05586]],[[80.21437,13.05329],[80.21437,13.05329]],[[80.21405,13.05633],[80.21404,13.05702],[80.21453,13.05702],[80.21454,13.05671],[80.21509,13.05668]],[[80.21197,13.05521],[80.21197,13.05521]],[[80.21205,13.05586],[80.21205,13.05586]],[[80.21387,13.05497],[80.21387,13.05497]],[[80.21388,13.05497],[80.214,13.0552],[80.21405,13.05624],[80.21359,13.05624],[80.21359,13.05632]],[[80.21387,13.05497],[80.21387,13.05497]],[[80.21387,13.05497],[80.21387,13.05497]],[[80.21578,13.05335],[80.21579,13.05335]],[[80.21237,13.05327],[80.21238,13.05327]],[[80.21436,13.05329],[80.21436,13.05328]],[[80.21359,13.05633],[80.21359,13.05633]],[[80.21436,13.05329],[80.21433,13.05333],[80.21343,13.05333],[80.21238,13.05327]],[[80.21347,13.05446],[80.21346,13.05446]],[[80.22054,13.05296],[80.22021,13.05291],[80.22024,13.05242],[80.21849,13.05196],[80.21667,13.05127],[80.21661,13.05208],[80.21558,13.05196],[80.21562,13.05332]],[[80.21562,13.05332],[80.21578,13.05335]],[[80.21509,13.05668],[80.2151,13.05669]],[[80.21509,13.05668],[80.2151,13.05669]],[[80.21436,13.05328],[80.21432,13.05332],[80.21396,13.05332],[80.21397,13.05258]],[[80.21238,13.05327],[80.21239,13.05332],[80.2137,13.05337]],[[80.2137,13.05337],[80.21369,13.05376]],[[80.21369,13.05376],[80.21369,13.05401]],[[80.21369,13.05401],[80.21368,13.05443],[80.21347,13.05447]],[[80.21204,13.05587],[80.21204,13.05587]],[[80.21347,13.05446],[80.21346,13.05446]],[[80.21347,13.05446],[80.21347,13.05447]],[[80.21578,13.05336],[80.21578,13.05335]],[[80.21579,13.05335],[80.21579,13.05331],[80.21562,13.05332]],[[80.21562,13.05332],[80.21467,13.05334],[80.21438,13.05333],[80.21437,13.05329]],[[80.21578,13.05335],[80.21578,13.05336]],[[80.21387,13.05496],[80.21387,13.05497]],[[80.21387,13.05497],[80.21388,13.05497]],[[80.21364,13.05403],[80.21364,13.05403]],[[80.2151,13.05669],[80.21606,13.05666],[80.21606,13.05677],[80.21615,13.05678]],[[80.21387,13.05496],[80.21387,13.05496]],[[80.21437,13.05329],[80.21437,13.05329]],[[80.21436,13.05329],[80.21433,13.05333],[80.2137,13.05337]],[[80.2137,13.05337],[80.21369,13.05376]],[[80.21369,13.05376],[80.21369,13.05401]],[[80.21369,13.05401],[80.21364,13.05403]],[[80.21405,13.05632],[80.21405,13.05632]],[[80.21204,13.05587],[80.21205,13.05586]],[[80.21347,13.05446],[80.21346,13.05447]],[[80.21359,13.05633],[80.21359,13.05633]],[[80.21359,13.05633],[80.21359,13.05633]],[[80.21387,13.05497],[80.21388,13.05497]],[[80.21437,13.05329],[80.21436,13.05329]],[[80.21359,13.05634],[80.21351,13.05755],[80.21373,13.05756]],[[80.21373,13.05756],[80.21373,13.05757]],[[80.21397,13.05257],[80.21397,13.05257]],[[80.21359,13.05633],[80.21359,13.05633]],[[80.21373,13.05757],[80.21373,13.05757]],[[80.21437,13.05329],[80.21437,13.05329]],[[80.21437,13.05329],[80.21437,13.05329]],[[80.21204,13.05587],[80.21205,13.05586]],[[80.21405,13.05631],[80.21405,13.05632]],[[80.21364,13.05404],[80.21364,13.05404]],[[80.21359,13.05633],[80.21359,13.05633]],[[80.21204,13.05587],[80.21204,13.05587]],[[80.21397,13.05257],[80.21397,13.05258]],[[80.21359,13.05632],[80.21359,13.05633]],[[80.21359,13.05633],[80.21359,13.05634]],[[80.21437,13.05329],[80.21437,13.05329]],[[80.21437,13.05329],[80.21437,13.05329]],[[80.21347,13.05446],[80.21347,13.05446]],[[80.21347,13.05446],[80.21347,13.05446]],[[80.21238,13.05327],[80.21237,13.05327]]]},"920726":{"name":"SIVAN KOIL","code":"920726","ss_code":"9207","volt":"11","len":3.04,"dts":20,"cons":4405,"type":"MultiLineString","coords":[[[80.21795,13.05541],[80.21795,13.05541]],[[80.21692,13.05522],[80.21692,13.05522]],[[80.2193,13.05646],[80.21943,13.05713],[80.22053,13.05687],[80.22081,13.05827]],[[80.21929,13.05513],[80.21876,13.05523],[80.2183,13.05526]],[[80.2183,13.05526],[80.2183,13.05523]],[[80.2183,13.05523],[80.21829,13.05519]],[[80.21829,13.05519],[80.21829,13.05519]],[[80.21906,13.0597],[80.21906,13.0597]],[[80.21954,13.0595],[80.21954,13.0595]],[[80.21954,13.0595],[80.21954,13.05951]],[[80.21766,13.05567],[80.21767,13.05574]],[[80.21767,13.05574],[80.21767,13.0558],[80.2184,13.05581],[80.21845,13.05638],[80.21888,13.05638],[80.21924,13.0563],[80.21929,13.05646]],[[80.21954,13.05951],[80.21954,13.05951]],[[80.22031,13.05956],[80.22031,13.05956]],[[80.22031,13.05956],[80.22031,13.05956]],[[80.21796,13.05541],[80.21796,13.05541]],[[80.21905,13.05969],[80.219,13.05972],[80.21909,13.06019],[80.21886,13.06023]],[[80.21886,13.06023],[80.21907,13.06016],[80.21898,13.05973],[80.21861,13.05979]],[[80.21795,13.05541],[80.21795,13.05541]],[[80.21936,13.05345],[80.2195,13.05414],[80.21957,13.05417]],[[80.21967,13.0606],[80.21967,13.0606]],[[80.21954,13.05951],[80.21954,13.0595]],[[80.21872,13.05876],[80.21872,13.05877]],[[80.21954,13.05951],[80.21955,13.05951]],[[80.21929,13.05513],[80.21929,13.05513]],[[80.21929,13.05512],[80.2193,13.05513]],[[80.21929,13.05512],[80.21929,13.05512]],[[80.2193,13.05513],[80.21929,13.05512]],[[80.21936,13.05345],[80.21936,13.05344]],[[80.21766,13.05568],[80.21766,13.05568]],[[80.2211,13.05772],[80.2211,13.05771]],[[80.21957,13.05418],[80.21957,13.05418]],[[80.21957,13.05418],[80.21957,13.05418]],[[80.21957,13.05417],[80.21957,13.05418]],[[80.21954,13.0595],[80.21954,13.0595]],[[80.2193,13.05646],[80.21926,13.0565],[80.21952,13.05774],[80.21948,13.05789],[80.21954,13.05789],[80.21984,13.05939],[80.21957,13.05937],[80.21957,13.05943],[80.21953,13.05943]],[[80.21953,13.05943],[80.21954,13.0595]],[[80.21809,13.05843],[80.21809,13.05843]],[[80.21809,13.05843],[80.21809,13.05843]],[[80.22032,13.05956],[80.21983,13.05947],[80.21987,13.05968],[80.2198,13.0597],[80.21987,13.05969],[80.22007,13.06075],[80.21967,13.06075],[80.21967,13.06061]],[[80.21956,13.05489],[80.21949,13.05503],[80.2193,13.05513]],[[80.21929,13.05512],[80.21929,13.05513]],[[80.21967,13.0606],[80.21967,13.0606]],[[80.21937,13.05344],[80.21936,13.05344]],[[80.21936,13.05344],[80.21936,13.05344]],[[80.21929,13.05646],[80.21929,13.05646]],[[80.21957,13.05418],[80.21957,13.05418]],[[80.21766,13.05568],[80.21766,13.05568]],[[80.21766,13.05568],[80.21766,13.05567]],[[80.21872,13.05876],[80.21808,13.05872],[80.21809,13.05843]],[[80.21809,13.05843],[80.21809,13.05843]],[[80.21829,13.05518],[80.21829,13.05518]],[[80.21957,13.05488],[80.21956,13.05489]],[[80.21766,13.05568],[80.21766,13.05568]],[[80.21936,13.05345],[80.21936,13.05345]],[[80.21936,13.05345],[80.21936,13.05345]],[[80.21936,13.05344],[80.21936,13.05345]],[[80.22081,13.05828],[80.22081,13.05829]],[[80.22081,13.05828],[80.22081,13.05828]],[[80.22081,13.05828],[80.22081,13.05828]],[[80.21957,13.05488],[80.21957,13.05488]],[[80.21956,13.05488],[80.21957,13.05488]],[[80.21957,13.05488],[80.21956,13.05488]],[[80.21957,13.05487],[80.21957,13.05488]],[[80.21957,13.05418],[80.21957,13.05419]],[[80.21957,13.05418],[80.21957,13.05418]],[[80.2193,13.05646],[80.2193,13.05646]],[[80.21829,13.05519],[80.21829,13.05518]],[[80.21929,13.05646],[80.2193,13.05646]],[[80.21766,13.05567],[80.21766,13.05567]],[[80.21766,13.05568],[80.21766,13.05567]],[[80.21929,13.05646],[80.21929,13.05646]],[[80.2211,13.05772],[80.2211,13.05772]],[[80.21829,13.05519],[80.21829,13.05519]],[[80.2211,13.05772],[80.2211,13.05772]],[[80.21905,13.0597],[80.21905,13.0597]],[[80.21957,13.05419],[80.21951,13.05419],[80.21957,13.05487]],[[80.21692,13.05523],[80.21692,13.05523]],[[80.21829,13.05518],[80.21829,13.05518]],[[80.21957,13.05418],[80.21957,13.05418]],[[80.21957,13.05488],[80.21957,13.05488]],[[80.21929,13.05646],[80.2193,13.05646]],[[80.21954,13.0595],[80.21953,13.05943]],[[80.21953,13.05943],[80.21935,13.05887],[80.21873,13.05876]],[[80.2211,13.05771],[80.2211,13.05771]],[[80.21929,13.05645],[80.21929,13.05645]],[[80.22081,13.05828],[80.22081,13.05828]],[[80.2211,13.05772],[80.2211,13.05772]],[[80.21956,13.05488],[80.21957,13.05488]],[[80.22081,13.05828],[80.22081,13.05828]],[[80.21829,13.05518],[80.21829,13.05518]],[[80.21906,13.0597],[80.21906,13.0597]],[[80.21766,13.05568],[80.21766,13.05568]],[[80.21929,13.05646],[80.21929,13.05645]],[[80.21929,13.05646],[80.21929,13.05646]],[[80.21929,13.05646],[80.2193,13.05645]],[[80.21692,13.05522],[80.21692,13.05522]],[[80.22031,13.05956],[80.22032,13.05956]],[[80.21872,13.05877],[80.21872,13.05877]],[[80.21766,13.05567],[80.21766,13.05567]],[[80.21829,13.05518],[80.21829,13.05518]],[[80.21795,13.05541],[80.21796,13.05541]],[[80.21766,13.05568],[80.21766,13.05567]],[[80.21795,13.05541],[80.21795,13.05541]],[[80.21795,13.05541],[80.21795,13.05541]],[[80.21905,13.0597],[80.21905,13.0597]],[[80.21692,13.05522],[80.21692,13.05523]],[[80.21692,13.05523],[80.21692,13.05523]],[[80.22081,13.05829],[80.22082,13.05832],[80.22122,13.05821],[80.2211,13.05771]],[[80.21929,13.05512],[80.21929,13.05512]],[[80.21954,13.05951],[80.21954,13.05951]],[[80.22031,13.05956],[80.22031,13.05956]],[[80.21954,13.05951],[80.21954,13.05951]],[[80.21826,13.05517],[80.2183,13.05523]],[[80.2183,13.05523],[80.2183,13.05526]],[[80.2183,13.05526],[80.2183,13.0554],[80.21795,13.05541]],[[80.21968,13.0606],[80.21967,13.0606]],[[80.21872,13.05876],[80.21872,13.05876]],[[80.21829,13.05518],[80.21829,13.05518]],[[80.22055,13.05296],[80.2205,13.05292],[80.22015,13.05289],[80.22017,13.05258],[80.21925,13.05264],[80.21937,13.05344]],[[80.21796,13.05541],[80.2183,13.05542],[80.21832,13.05575],[80.21767,13.05574]],[[80.21767,13.05574],[80.21766,13.05568]],[[80.21967,13.0606],[80.21967,13.0606]],[[80.21967,13.06061],[80.21968,13.0606]],[[80.21872,13.05876],[80.21872,13.05876]],[[80.21873,13.05876],[80.21873,13.05876]],[[80.21906,13.05969],[80.21906,13.05969]],[[80.21906,13.05969],[80.21906,13.0597]],[[80.21872,13.05876],[80.21872,13.05876]],[[80.21873,13.05876],[80.21872,13.05876]],[[80.21795,13.05541],[80.21795,13.05541]],[[80.21955,13.05951],[80.21957,13.05959],[80.21906,13.05969]],[[80.2203,13.05956],[80.22031,13.05956]],[[80.2203,13.05956],[80.2203,13.05956]],[[80.21766,13.05567],[80.21763,13.05536],[80.21719,13.05519],[80.21692,13.05522]],[[80.21936,13.05345],[80.21936,13.05345]],[[80.21906,13.0597],[80.21905,13.0597]],[[80.21906,13.0597],[80.21957,13.0596],[80.21953,13.05943],[80.22004,13.05948],[80.2203,13.05956]]]},"920727":{"name":"RANGARAJAPURAM","code":"920727","ss_code":"9207","volt":"11","len":3.89,"dts":26,"cons":3558,"type":"MultiLineString","coords":[[[80.22177,13.0525],[80.22177,13.0525]],[[80.22372,13.0511],[80.22372,13.05109]],[[80.22169,13.04835],[80.22169,13.04835]],[[80.22178,13.04983],[80.22172,13.04984],[80.22172,13.05005],[80.22215,13.04997]],[[80.22261,13.04989],[80.22243,13.0499],[80.22244,13.04993]],[[80.22379,13.05228],[80.22379,13.05229]],[[80.22133,13.04786],[80.22133,13.04786]],[[80.21938,13.04821],[80.21938,13.04821]],[[80.22352,13.0515],[80.22352,13.0515]],[[80.22445,13.05023],[80.22445,13.05023]],[[80.22445,13.05023],[80.22445,13.05023]],[[80.22444,13.05023],[80.22444,13.05023]],[[80.22373,13.05109],[80.22373,13.05109]],[[80.22444,13.05023],[80.22445,13.05023]],[[80.22436,13.05025],[80.22437,13.05025]],[[80.22217,13.04997],[80.22171,13.05007],[80.22171,13.04982]],[[80.22171,13.04982],[80.22171,13.04969],[80.22155,13.04969]],[[80.22155,13.04969],[80.22136,13.0497]],[[80.21982,13.05],[80.21982,13.05]],[[80.22024,13.04809],[80.22024,13.04809]],[[80.22024,13.04809],[80.22024,13.04809]],[[80.2242,13.05359],[80.2242,13.05358]],[[80.21982,13.05],[80.21983,13.05]],[[80.21942,13.0486],[80.21942,13.0486]],[[80.21942,13.04861],[80.21942,13.0486]],[[80.22351,13.0515],[80.22351,13.0515]],[[80.22298,13.05012],[80.22298,13.05012]],[[80.21885,13.04971],[80.21885,13.04971]],[[80.22384,13.05158],[80.22384,13.05158]],[[80.22304,13.04874],[80.22304,13.04874]],[[80.22379,13.05229],[80.22379,13.05229]],[[80.22379,13.05229],[80.22378,13.05229]],[[80.22351,13.05015],[80.22346,13.04999],[80.22296,13.05008],[80.22297,13.05012]],[[80.22351,13.0515],[80.22352,13.0515]],[[80.22437,13.05025],[80.22437,13.05025]],[[80.22178,13.0525],[80.22177,13.0525]],[[80.21938,13.04821],[80.21938,13.04821]],[[80.2242,13.05359],[80.2242,13.05359]],[[80.2242,13.05358],[80.2242,13.05358]],[[80.2242,13.05358],[80.2242,13.05358]],[[80.22352,13.0515],[80.22352,13.0515]],[[80.22436,13.05025],[80.22436,13.05025]],[[80.22043,13.04807],[80.22043,13.04807]],[[80.21982,13.05],[80.21982,13.05]],[[80.22378,13.05229],[80.22378,13.05229]],[[80.22024,13.04809],[80.22024,13.04809]],[[80.2242,13.05358],[80.2242,13.05358]],[[80.22023,13.04809],[80.22023,13.04809]],[[80.21938,13.04821],[80.21938,13.04821]],[[80.22221,13.05156],[80.22226,13.05159],[80.22313,13.05147],[80.2235,13.05146],[80.22351,13.0515]],[[80.22023,13.04809],[80.22024,13.04809]],[[80.22024,13.04809],[80.22024,13.04809]],[[80.22024,13.04809],[80.22024,13.04809]],[[80.22244,13.04994],[80.22243,13.04994]],[[80.22216,13.04997],[80.22217,13.04997]],[[80.22243,13.04994],[80.22243,13.04994]],[[80.22261,13.04989],[80.22261,13.04988]],[[80.22298,13.05011],[80.22298,13.05011]],[[80.22217,13.04997],[80.22217,13.04997]],[[80.2242,13.05358],[80.22421,13.05358]],[[80.22215,13.04997],[80.22216,13.04997]],[[80.22216,13.04997],[80.22216,13.04997]],[[80.21983,13.05],[80.21982,13.04999]],[[80.22384,13.05158],[80.22384,13.05158]],[[80.21942,13.0486],[80.21942,13.0486]],[[80.21942,13.0486],[80.21941,13.0486]],[[80.22139,13.04756],[80.22139,13.04756]],[[80.22261,13.04989],[80.22261,13.04989]],[[80.22244,13.04993],[80.22244,13.04994]],[[80.21998,13.04876],[80.21997,13.04872],[80.21948,13.0488],[80.21942,13.04861]],[[80.22261,13.04989],[80.22261,13.04989]],[[80.22261,13.04989],[80.22261,13.04989]],[[80.22387,13.0521],[80.22387,13.05226]],[[80.22387,13.05226],[80.22385,13.05226]],[[80.22385,13.05226],[80.22378,13.05228]],[[80.22244,13.04994],[80.22244,13.04994]],[[80.22261,13.04989],[80.22261,13.04989]],[[80.22216,13.04997],[80.22216,13.04997]],[[80.21938,13.04821],[80.21938,13.04821]],[[80.22436,13.05025],[80.22436,13.05025]],[[80.22436,13.05025],[80.22436,13.05025]],[[80.22216,13.04997],[80.22216,13.04997]],[[80.22297,13.05012],[80.22298,13.05012]],[[80.22384,13.05158],[80.22384,13.05158]],[[80.22436,13.05025],[80.22435,13.05025]],[[80.22372,13.05109],[80.22359,13.05047]],[[80.22359,13.05047],[80.22352,13.05016]],[[80.22436,13.05025],[80.22436,13.05025]],[[80.22436,13.05025],[80.22436,13.05025]],[[80.21975,13.04815],[80.21975,13.04815]],[[80.21939,13.04821],[80.21937,13.0482]],[[80.21937,13.0482],[80.21934,13.04818],[80.21947,13.04883],[80.21993,13.04877]],[[80.22178,13.04983],[80.22178,13.04983]],[[80.22042,13.04807],[80.22042,13.04807]],[[80.2226,13.04989],[80.22261,13.04989]],[[80.22436,13.05025],[80.22436,13.05025]],[[80.21938,13.04821],[80.21938,13.0482]],[[80.22143,13.04875],[80.22152,13.04875],[80.22155,13.04969]],[[80.22155,13.04969],[80.22156,13.04984],[80.22171,13.04982]],[[80.22171,13.04982],[80.22178,13.04982]],[[80.22042,13.04807],[80.22043,13.04807]],[[80.21975,13.04814],[80.21975,13.04814]],[[80.22372,13.05109],[80.22373,13.05109]],[[80.22178,13.04982],[80.22178,13.04982]],[[80.22179,13.04982],[80.22179,13.04982]],[[80.22178,13.04982],[80.22178,13.04983]],[[80.22043,13.04807],[80.22043,13.04807]],[[80.21982,13.04999],[80.21982,13.05]],[[80.22298,13.05011],[80.22298,13.05011]],[[80.2226,13.04989],[80.2226,13.04989]],[[80.22379,13.05228],[80.22379,13.05228]],[[80.22142,13.04874],[80.22142,13.04874]],[[80.22178,13.0525],[80.22178,13.05249]],[[80.22043,13.04807],[80.22043,13.04807]],[[80.22351,13.05016],[80.22351,13.05016]],[[80.22139,13.04756],[80.22139,13.04756]],[[80.22445,13.05023],[80.22445,13.05023]],[[80.22043,13.04807],[80.22043,13.04807]],[[80.22351,13.05016],[80.22351,13.05015]],[[80.22043,13.04807],[80.22043,13.04807]],[[80.22298,13.05012],[80.22298,13.05012]],[[80.22297,13.05012],[80.22297,13.05012]],[[80.22352,13.0515],[80.22352,13.0515]],[[80.22179,13.04982],[80.22179,13.04982]],[[80.21982,13.04999],[80.21981,13.04974],[80.21882,13.04982],[80.21881,13.04973],[80.21885,13.04971]],[[80.21975,13.04815],[80.21975,13.04815]],[[80.21975,13.04814],[80.21975,13.04814]],[[80.22352,13.05016],[80.22351,13.05016]],[[80.22423,13.05099],[80.22422,13.05094],[80.22444,13.05088],[80.22436,13.05025]],[[80.22436,13.05025],[80.22435,13.05025]],[[80.21938,13.04821],[80.21939,13.04821]],[[80.21975,13.04814],[80.21975,13.04815]],[[80.22141,13.04874],[80.22152,13.04872],[80.22148,13.04835],[80.22169,13.04835]],[[80.22139,13.04756],[80.22138,13.04756]],[[80.22351,13.05016],[80.22352,13.05016]],[[80.22384,13.05158],[80.22372,13.0516]],[[80.22372,13.0516],[80.22387,13.05226]],[[80.22387,13.05226],[80.22385,13.05227]],[[80.22385,13.05227],[80.22379,13.05228]],[[80.22373,13.05109],[80.22373,13.0511]],[[80.2222,13.05155],[80.2222,13.05155]],[[80.22139,13.04756],[80.22139,13.04756]],[[80.22216,13.04997],[80.22216,13.04998]],[[80.21975,13.04815],[80.21975,13.04815]],[[80.2222,13.05155],[80.22221,13.05156]],[[80.22489,13.05248],[80.2248,13.05215]],[[80.22338,13.04949],[80.22338,13.04949]],[[80.22136,13.04969],[80.22136,13.04969]],[[80.22136,13.04969],[80.22136,13.04969]],[[80.22304,13.04874],[80.22304,13.04874]],[[80.22304,13.04874],[80.22304,13.04874]],[[80.22024,13.04809],[80.22024,13.04809]],[[80.22351,13.05016],[80.22352,13.05016]],[[80.22304,13.04874],[80.22303,13.04874]],[[80.22136,13.04969],[80.22136,13.04969]],[[80.22139,13.04757],[80.22141,13.04786],[80.22134,13.04786]],[[80.22134,13.04786],[80.22134,13.04786]],[[80.21942,13.0486],[80.21942,13.0486]],[[80.22338,13.04949],[80.22338,13.04949]],[[80.22169,13.04835],[80.22169,13.04835]],[[80.22043,13.04807],[80.22043,13.04807]],[[80.22304,13.04874],[80.22304,13.04874]],[[80.22372,13.0511],[80.22423,13.05099]],[[80.22142,13.04874],[80.22142,13.04874]],[[80.22351,13.05016],[80.22351,13.05015]],[[80.22178,13.04982],[80.22178,13.04982]],[[80.22177,13.0525],[80.22177,13.0525]],[[80.21982,13.05],[80.21982,13.05]],[[80.22142,13.04874],[80.22142,13.04874]],[[80.22243,13.04994],[80.22243,13.04994]],[[80.22436,13.05025],[80.22436,13.05025]],[[80.22303,13.04874],[80.22235,13.04881],[80.22243,13.04989],[80.2226,13.04989]],[[80.22024,13.04809],[80.22024,13.04809]],[[80.22378,13.05229],[80.22378,13.05229]],[[80.22221,13.05156],[80.2222,13.05156]],[[80.22142,13.04874],[80.22142,13.04874]],[[80.22178,13.04982],[80.22178,13.04982]],[[80.22437,13.05025],[80.22444,13.05023]],[[80.22338,13.04949],[80.22327,13.04874],[80.22304,13.04874]],[[80.2222,13.05155],[80.22221,13.05156]],[[80.21974,13.04815],[80.21974,13.04815]],[[80.22024,13.04809],[80.22026,13.04807]],[[80.22026,13.04807],[80.22135,13.04795],[80.22134,13.04786]],[[80.22134,13.04786],[80.22132,13.04786]],[[80.22142,13.04874],[80.22141,13.04874]],[[80.22044,13.05295],[80.22044,13.05291],[80.22022,13.05289],[80.22025,13.05243],[80.2216,13.05282],[80.22163,13.05261],[80.22177,13.05262],[80.22177,13.0525]],[[80.22352,13.05151],[80.22352,13.05151]],[[80.22352,13.05151],[80.22353,13.05147]],[[80.22353,13.05147],[80.22353,13.05147]],[[80.22353,13.05147],[80.22353,13.05145]],[[80.22353,13.05145],[80.22354,13.05145]],[[80.22354,13.05145],[80.22366,13.05145]],[[80.22366,13.05145],[80.22379,13.05144],[80.22384,13.05158]],[[80.22133,13.04786],[80.22133,13.04786]],[[80.22445,13.05023],[80.22445,13.05023]],[[80.22142,13.04874],[80.22141,13.04874]],[[80.22352,13.05151],[80.22352,13.05151]],[[80.22352,13.05151],[80.22367,13.05147]],[[80.22367,13.05147],[80.22372,13.0516]],[[80.22372,13.0516],[80.22387,13.05209]],[[80.21975,13.04815],[80.21975,13.04815]],[[80.22141,13.04874],[80.22135,13.04798],[80.22037,13.04812],[80.22024,13.04809]],[[80.22024,13.04809],[80.22024,13.04809]],[[80.22352,13.05016],[80.22337,13.0495]],[[80.22372,13.05109],[80.22372,13.05109]],[[80.22142,13.04874],[80.22142,13.04874]],[[80.2242,13.05358],[80.2242,13.05358]],[[80.2242,13.05358],[80.2242,13.05358]],[[80.22261,13.04989],[80.22261,13.04989]],[[80.22024,13.04809],[80.22024,13.04809]],[[80.22024,13.04809],[80.22024,13.04809]],[[80.22384,13.05158],[80.22379,13.05143]],[[80.22379,13.05143],[80.22359,13.05047]],[[80.22359,13.05047],[80.22436,13.05025]],[[80.22436,13.05025],[80.22436,13.05025]],[[80.22133,13.04786],[80.22133,13.04786]],[[80.22043,13.04807],[80.22043,13.04807]],[[80.22337,13.04949],[80.22338,13.04949]],[[80.22351,13.0515],[80.22353,13.05147]],[[80.22353,13.05147],[80.22353,13.05145]],[[80.22353,13.05145],[80.22379,13.05143]],[[80.22379,13.05143],[80.22372,13.0511]],[[80.22178,13.05249],[80.22178,13.05244],[80.22188,13.05244],[80.22188,13.05238]],[[80.21976,13.04815],[80.22023,13.04809]],[[80.22133,13.04786],[80.22133,13.04795],[80.21975,13.04814]],[[80.22303,13.04874],[80.22153,13.04888],[80.22153,13.04874],[80.22143,13.04874]],[[80.21974,13.04815],[80.21937,13.0482]],[[80.21937,13.0482],[80.21937,13.04821]],[[80.22372,13.05109],[80.22372,13.05109]],[[80.21975,13.04815],[80.21975,13.04814]],[[80.22178,13.04982],[80.22179,13.04982]],[[80.22216,13.04998],[80.22216,13.04998]],[[80.22337,13.04949],[80.22338,13.04949]],[[80.22351,13.05016],[80.22351,13.05016]],[[80.22337,13.04949],[80.22337,13.04949]],[[80.21975,13.04815],[80.21976,13.04815]],[[80.22337,13.0495],[80.22337,13.04949]],[[80.22351,13.0515],[80.22351,13.0515]],[[80.22351,13.0515],[80.22353,13.05147]],[[80.22353,13.05147],[80.22354,13.05145]],[[80.22354,13.05145],[80.22366,13.05145]],[[80.22366,13.05145],[80.22367,13.05147]],[[80.22367,13.05147],[80.22385,13.05226]],[[80.22385,13.05226],[80.22385,13.05227]],[[80.22385,13.05227],[80.22404,13.0531],[80.22404,13.05347],[80.22423,13.05352],[80.2242,13.05358]],[[80.22178,13.04982],[80.22178,13.04982]],[[80.22352,13.0515],[80.22351,13.0515]],[[80.22351,13.0515],[80.22351,13.0515]],[[80.22384,13.05158],[80.22384,13.05158]],[[80.22384,13.05158],[80.22385,13.05158]],[[80.21982,13.04999],[80.21982,13.04999]],[[80.21982,13.04999],[80.21982,13.04999]],[[80.22384,13.05158],[80.22384,13.05158]],[[80.21975,13.04815],[80.21974,13.04815]],[[80.22139,13.04756],[80.22139,13.04757]],[[80.22337,13.04949],[80.22337,13.04949]],[[80.22337,13.0495],[80.22337,13.04949]],[[80.22436,13.05025],[80.22436,13.05025]],[[80.22384,13.05158],[80.22384,13.05158]],[[80.22261,13.04989],[80.22261,13.04989]],[[80.22142,13.04874],[80.22142,13.04874]],[[80.22337,13.04949],[80.22337,13.04949]],[[80.22136,13.0497],[80.22136,13.04969]],[[80.21937,13.04821],[80.21938,13.04821]],[[80.22352,13.0515],[80.22352,13.0515]],[[80.22352,13.0515],[80.22352,13.05151]],[[80.22352,13.0515],[80.22351,13.0515]],[[80.22216,13.04998],[80.22216,13.04998]],[[80.22133,13.04786],[80.22133,13.04786]],[[80.22244,13.04993],[80.22244,13.04993]],[[80.22136,13.04969],[80.22136,13.04968]],[[80.22337,13.04949],[80.22337,13.04949]],[[80.22142,13.04874],[80.22143,13.04875]],[[80.21938,13.04821],[80.21938,13.04821]],[[80.22178,13.05249],[80.22178,13.05249]],[[80.22177,13.0525],[80.22178,13.0525]],[[80.22445,13.05023],[80.22445,13.05023]],[[80.22178,13.05249],[80.22178,13.0525]],[[80.22298,13.05012],[80.22298,13.05011]],[[80.21942,13.0486],[80.21942,13.0486]],[[80.22384,13.05158],[80.22384,13.05158]],[[80.22139,13.04753],[80.22139,13.04756]],[[80.22143,13.04874],[80.22142,13.04874]],[[80.22024,13.04809],[80.22026,13.04807]],[[80.22026,13.04807],[80.22042,13.04807]],[[80.22243,13.04994],[80.22243,13.04994]],[[80.22178,13.05249],[80.22178,13.05249]],[[80.22133,13.04786],[80.22132,13.04786]],[[80.22133,13.04786],[80.22133,13.04786]],[[80.22133,13.04786],[80.22133,13.04786]],[[80.22133,13.04786],[80.22133,13.04786]],[[80.21938,13.04821],[80.21938,13.04821]],[[80.22134,13.04786],[80.22133,13.04786]],[[80.22304,13.04874],[80.22303,13.04874]],[[80.22142,13.04874],[80.22142,13.04874]],[[80.22373,13.05109],[80.22373,13.05109]],[[80.22372,13.0511],[80.22372,13.0511]],[[80.21942,13.0486],[80.21942,13.0486]],[[80.21942,13.0486],[80.21942,13.04859]],[[80.21942,13.0486],[80.21942,13.0486]],[[80.22352,13.0515],[80.22352,13.05151]],[[80.22221,13.05156],[80.22221,13.05156]],[[80.22133,13.04786],[80.22133,13.04786]],[[80.22373,13.05109],[80.22373,13.05109]]]},"920728":{"name":"ARTHREYAPURAM","code":"920728","ss_code":"9207","volt":"11","len":1.74,"dts":14,"cons":2291,"type":"MultiLineString","coords":[[[80.22882,13.06505],[80.22883,13.06505]],[[80.22882,13.06504],[80.22882,13.06504]],[[80.22694,13.06282],[80.22693,13.06282]],[[80.22728,13.06087],[80.22728,13.06087]],[[80.22856,13.06393],[80.22856,13.06393]],[[80.22894,13.06494],[80.22895,13.06494]],[[80.22693,13.06282],[80.22746,13.06272]],[[80.22746,13.06272],[80.22746,13.06271]],[[80.22746,13.06271],[80.22752,13.06271],[80.22771,13.06401],[80.22855,13.06393]],[[80.23018,13.06354],[80.23018,13.06355]],[[80.22709,13.06122],[80.22709,13.06121]],[[80.22694,13.06282],[80.22694,13.06282]],[[80.22694,13.06282],[80.22694,13.06282]],[[80.22728,13.06088],[80.22728,13.06087]],[[80.22715,13.06501],[80.22715,13.06501]],[[80.22856,13.06393],[80.22856,13.06393]],[[80.22856,13.06393],[80.22856,13.06392]],[[80.22694,13.06282],[80.22694,13.06282]],[[80.22715,13.06502],[80.22715,13.06502]],[[80.22709,13.06122],[80.22709,13.06122]],[[80.22715,13.06501],[80.22715,13.06502]],[[80.22715,13.06502],[80.22715,13.06502]],[[80.22649,13.06079],[80.22649,13.06079]],[[80.22649,13.06079],[80.22644,13.06038],[80.22666,13.06036]],[[80.22718,13.06462],[80.22713,13.0641],[80.22856,13.06393]],[[80.22856,13.06393],[80.22856,13.06393]],[[80.22718,13.06462],[80.22711,13.06462],[80.22715,13.06501]],[[80.22667,13.06036],[80.22666,13.06036]],[[80.22667,13.06036],[80.22667,13.06036]],[[80.22667,13.06036],[80.22667,13.06036]],[[80.22856,13.06393],[80.22856,13.06393]],[[80.22856,13.06393],[80.22856,13.06393]],[[80.22895,13.06494],[80.22895,13.06494]],[[80.22882,13.06505],[80.22882,13.06505]],[[80.22728,13.06088],[80.22728,13.06088]],[[80.22747,13.06272],[80.22747,13.06272]],[[80.23018,13.06355],[80.23018,13.06355]],[[80.22715,13.06501],[80.22715,13.06501]],[[80.22694,13.06282],[80.22694,13.06282]],[[80.22715,13.06502],[80.22722,13.06531],[80.22894,13.06494]],[[80.22733,13.06345],[80.22733,13.06345]],[[80.22715,13.06502],[80.22719,13.06532],[80.22673,13.06541],[80.22669,13.065],[80.22665,13.06487],[80.2266,13.06487]],[[80.22895,13.06494],[80.22896,13.06499],[80.22882,13.06504]],[[80.22747,13.06272],[80.22747,13.06272]],[[80.22747,13.06272],[80.22747,13.06272]],[[80.22747,13.06272],[80.22746,13.06272]],[[80.22728,13.06087],[80.22728,13.06087]],[[80.22747,13.06272],[80.22747,13.06272]],[[80.22733,13.06345],[80.22733,13.06345]],[[80.22894,13.06494],[80.22894,13.06494]],[[80.22709,13.06121],[80.22713,13.06121],[80.22716,13.06135],[80.22734,13.06132],[80.22728,13.06088]],[[80.22895,13.06494],[80.22895,13.06494]],[[80.22715,13.06501],[80.22715,13.06501]],[[80.2266,13.06486],[80.2266,13.06487]],[[80.22746,13.06272],[80.22746,13.06272]],[[80.22746,13.06272],[80.22746,13.06271]],[[80.22746,13.06271],[80.22752,13.0627],[80.22747,13.06202]],[[80.22749,13.06166],[80.22742,13.06166],[80.22729,13.06067],[80.22649,13.06079]],[[80.22649,13.06079],[80.22645,13.0608]],[[80.22895,13.06494],[80.22895,13.06494]],[[80.22747,13.06272],[80.22746,13.06272]],[[80.22749,13.06166],[80.22749,13.06165]],[[80.22709,13.06122],[80.22709,13.06122]],[[80.22749,13.06165],[80.22749,13.06165]],[[80.22855,13.06393],[80.22856,13.06393]],[[80.22855,13.06393],[80.22855,13.06393]],[[80.22715,13.06501],[80.22715,13.06501]],[[80.22882,13.06504],[80.22882,13.06505]],[[80.22728,13.06087],[80.22728,13.06087]],[[80.22694,13.06282],[80.22694,13.06282]],[[80.23018,13.06355],[80.23018,13.06355]],[[80.23018,13.06355],[80.23018,13.06355]],[[80.22895,13.06494],[80.22895,13.06493]],[[80.22747,13.06272],[80.22747,13.06272]],[[80.22667,13.06036],[80.22667,13.06036]],[[80.23018,13.06355],[80.23018,13.06355]],[[80.22856,13.06393],[80.22856,13.06393]],[[80.22882,13.06505],[80.22882,13.06505]],[[80.22856,13.06393],[80.22856,13.06393]],[[80.22715,13.06501],[80.22715,13.06502]],[[80.22747,13.06272],[80.22747,13.06272]],[[80.22749,13.06165],[80.22749,13.06166]],[[80.22666,13.06036],[80.22666,13.06036]],[[80.22746,13.06272],[80.22746,13.06272]],[[80.22746,13.06272],[80.22746,13.06272]],[[80.22746,13.06272],[80.22694,13.06282]],[[80.23018,13.06355],[80.23019,13.06355]],[[80.22709,13.06122],[80.22709,13.06122]],[[80.22715,13.06501],[80.22715,13.06501]],[[80.22856,13.06393],[80.22864,13.06391],[80.22859,13.06366],[80.23014,13.06335],[80.23018,13.06354]],[[80.22895,13.06494],[80.22895,13.06494]]]},"920729":{"name":"SOWRASHTRA","code":"920729","ss_code":"9207","volt":"11","len":3.14,"dts":11,"cons":3021,"type":"MultiLineString","coords":[[[80.22833,13.06128],[80.22945,13.06128]],[[80.22051,13.05296],[80.22022,13.05292],[80.22018,13.05343],[80.22017,13.05364],[80.22041,13.05483],[80.22048,13.05507],[80.22125,13.05595],[80.22415,13.05572],[80.22606,13.0557],[80.22633,13.05729],[80.22636,13.05796],[80.22627,13.05832],[80.2261,13.05869],[80.227,13.05868],[80.22699,13.05879]],[[80.23244,13.06455],[80.23244,13.06455]],[[80.22722,13.05972],[80.22722,13.05972]],[[80.22722,13.05972],[80.22722,13.05973]],[[80.23138,13.0634],[80.23138,13.0634]],[[80.23244,13.06457],[80.23244,13.06457]],[[80.23244,13.06455],[80.23244,13.06455]],[[80.23244,13.06456],[80.23244,13.06457]],[[80.23244,13.06455],[80.23244,13.06456]],[[80.23138,13.0634],[80.23138,13.0634]],[[80.23244,13.06455],[80.23244,13.06455]],[[80.23138,13.0634],[80.23138,13.0634]],[[80.23138,13.0634],[80.23138,13.06341]],[[80.23138,13.06341],[80.23138,13.06341]],[[80.23244,13.06456],[80.23244,13.06456]],[[80.23243,13.06455],[80.23243,13.06455]],[[80.23138,13.0634],[80.23138,13.06341]],[[80.23244,13.06455],[80.23243,13.06455]],[[80.22749,13.06165],[80.22749,13.06165]],[[80.22749,13.06165],[80.22749,13.06164]],[[80.22749,13.06165],[80.22749,13.06165]],[[80.22749,13.06165],[80.22749,13.06165]],[[80.22749,13.06165],[80.22749,13.06165]],[[80.22749,13.06165],[80.22749,13.06165]],[[80.22722,13.05972],[80.22722,13.05972]],[[80.22815,13.06048],[80.22815,13.06048]],[[80.22814,13.06048],[80.22815,13.06048]],[[80.22833,13.06128],[80.22833,13.06128]],[[80.22833,13.06128],[80.22833,13.06128]],[[80.22815,13.06048],[80.22817,13.06057],[80.23016,13.06048],[80.2301,13.05958],[80.23016,13.05958]],[[80.22749,13.06164],[80.22735,13.06066],[80.22777,13.06062],[80.22777,13.06127],[80.22783,13.06127]],[[80.22783,13.06127],[80.22832,13.06128]],[[80.22814,13.06048],[80.22814,13.06048]],[[80.23017,13.05958],[80.23017,13.05958]],[[80.23017,13.05958],[80.23017,13.05958]],[[80.23058,13.06047],[80.23058,13.06047]],[[80.22722,13.05972],[80.22722,13.05972]],[[80.23058,13.06047],[80.23058,13.06047]],[[80.23017,13.05957],[80.23017,13.05957]],[[80.22815,13.06048],[80.22815,13.06048]],[[80.2287,13.06],[80.2287,13.06]],[[80.22815,13.06048],[80.22815,13.06048]],[[80.23057,13.06046],[80.23057,13.06047]],[[80.23017,13.05958],[80.23017,13.05958]],[[80.23057,13.06047],[80.23057,13.06046]],[[80.22833,13.06128],[80.22833,13.06128]],[[80.22833,13.06128],[80.22812,13.06131],[80.22783,13.06127]],[[80.22783,13.06127],[80.22781,13.06061],[80.22815,13.06057],[80.22814,13.06048]],[[80.22815,13.06048],[80.22815,13.06048]],[[80.23017,13.05958],[80.23017,13.05957]],[[80.22832,13.06128],[80.22832,13.06128]],[[80.22722,13.05973],[80.22722,13.05973]],[[80.23058,13.06047],[80.23057,13.06047]],[[80.23017,13.05957],[80.23026,13.06047],[80.23057,13.06046]],[[80.22871,13.06],[80.22871,13.06]],[[80.2287,13.06],[80.22871,13.06]],[[80.22722,13.05973],[80.22749,13.06164]],[[80.22833,13.06128],[80.22833,13.06128]],[[80.22871,13.06],[80.22871,13.06]],[[80.23017,13.05958],[80.23017,13.05957]],[[80.22832,13.06128],[80.22833,13.06128]],[[80.22815,13.06047],[80.22812,13.06003],[80.2287,13.06]],[[80.22722,13.05972],[80.22722,13.05972]],[[80.22722,13.05972],[80.22722,13.05972]],[[80.22722,13.05972],[80.22722,13.05972]],[[80.23244,13.06457],[80.23244,13.06457]],[[80.23244,13.06455],[80.23244,13.06456]],[[80.22833,13.06128],[80.22833,13.06129]],[[80.22815,13.06048],[80.22815,13.06048]],[[80.23138,13.0634],[80.23138,13.0634]],[[80.22815,13.06048],[80.22815,13.06047]],[[80.23017,13.05958],[80.23017,13.05957]],[[80.22699,13.05879],[80.22715,13.05958],[80.22722,13.05972]],[[80.22749,13.06165],[80.22749,13.06164]],[[80.23138,13.0634],[80.23138,13.0634]],[[80.23138,13.0634],[80.23138,13.0634]],[[80.22871,13.06],[80.22871,13.06]],[[80.23016,13.05958],[80.23017,13.05958]],[[80.23244,13.06456],[80.23244,13.06456]],[[80.23138,13.06341],[80.23138,13.06369],[80.23216,13.06365],[80.23216,13.0637],[80.23238,13.0637],[80.23244,13.06455]],[[80.23057,13.06047],[80.23058,13.06047]]]},"920730":{"name":"33 KV VIJAYA MALL","code":"920730","ss_code":"9207","volt":"33","len":1.47,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.22027,13.05303],[80.22015,13.05302],[80.2202,13.05239],[80.21934,13.05218]],[[80.20908,13.04952],[80.20903,13.04952],[80.20906,13.05064]],[[80.21934,13.05218],[80.2186,13.05198],[80.21781,13.05166]],[[80.21611,13.05107],[80.21471,13.05064],[80.21441,13.0505]],[[80.21268,13.05002],[80.21091,13.04977]],[[80.21781,13.05166],[80.21611,13.05107]],[[80.21441,13.0505],[80.21372,13.05024],[80.21268,13.05002]],[[80.21091,13.04977],[80.20908,13.04952]]]},"920731":{"name":"KBM TO RMS 33KV","code":"920731","ss_code":"9207","volt":"33","len":3.53,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.20583,13.04292],[80.20581,13.0429]],[[80.21012,13.04424],[80.20828,13.04417],[80.20787,13.04414],[80.20761,13.04407],[80.20727,13.04391],[80.20585,13.04292]],[[80.21722,13.04382],[80.21678,13.0441],[80.21584,13.04443],[80.21548,13.04449],[80.21412,13.04448]],[[80.21806,13.04479],[80.21805,13.04477]],[[80.2141,13.04448],[80.21406,13.04447]],[[80.21941,13.04904],[80.2194,13.04903]],[[80.20282,13.04033],[80.20282,13.04033]],[[80.22046,13.05304],[80.22046,13.05304]],[[80.20282,13.04033],[80.20282,13.04033]],[[80.22046,13.05304],[80.22046,13.05304]],[[80.2194,13.04903],[80.21874,13.04672],[80.21837,13.04522],[80.21806,13.04479]],[[80.22046,13.05304],[80.22019,13.05302],[80.22025,13.05245],[80.22009,13.05219],[80.22015,13.05165],[80.21941,13.04904]],[[80.20281,13.04026],[80.20281,13.04026]],[[80.21013,13.04424],[80.21012,13.04424]],[[80.21406,13.04447],[80.21401,13.04447]],[[80.20281,13.04026],[80.20281,13.04026]],[[80.20281,13.04026],[80.20286,13.04043]],[[80.20286,13.04043],[80.20369,13.04032],[80.20374,13.04043],[80.20378,13.04043],[80.20498,13.04022],[80.20526,13.04192]],[[80.20526,13.04192],[80.20549,13.04192]],[[80.20581,13.0429],[80.20574,13.04285]],[[80.21726,13.04382],[80.21722,13.04382]],[[80.20549,13.04192],[80.20549,13.04192]],[[80.20498,13.04001],[80.20495,13.03995],[80.20498,13.04012],[80.20493,13.04014],[80.20286,13.04043]],[[80.20286,13.04043],[80.20282,13.04033]],[[80.20585,13.04292],[80.20583,13.04292]],[[80.21401,13.04447],[80.21253,13.04435],[80.21016,13.04424]],[[80.21741,13.04392],[80.21738,13.04389]],[[80.21802,13.04474],[80.21753,13.04408]],[[80.21753,13.04408],[80.21752,13.04407]],[[80.20574,13.04285],[80.20538,13.04257],[80.20526,13.04192]],[[80.20526,13.04192],[80.20498,13.04002]],[[80.21738,13.04389],[80.21726,13.04382]],[[80.21016,13.04424],[80.21013,13.04424]],[[80.21805,13.04477],[80.21802,13.04474]],[[80.20498,13.04002],[80.20498,13.04001]],[[80.20498,13.04001],[80.20498,13.04001]],[[80.21752,13.04407],[80.21745,13.04398]],[[80.21412,13.04448],[80.2141,13.04448]],[[80.2194,13.04903],[80.2194,13.04903]],[[80.20549,13.04192],[80.20549,13.04192]],[[80.21745,13.04398],[80.21741,13.04392]]]},"920732":{"name":"KBM TO VBM 33KV","code":"920732","ss_code":"9207","volt":"33","len":1.28,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.20599,13.0546],[80.20599,13.0546]],[[80.21828,13.05513],[80.21825,13.0547],[80.21618,13.05446]],[[80.20599,13.0546],[80.20421,13.05461],[80.20416,13.05455],[80.20408,13.05291],[80.204,13.05283],[80.20334,13.05288],[80.20333,13.05281],[80.20343,13.05281],[80.20343,13.05276]],[[80.21618,13.05446],[80.21618,13.05446]],[[80.22048,13.05304],[80.22048,13.05304]],[[80.20343,13.05276],[80.20343,13.05276]],[[80.20343,13.05276],[80.20343,13.05276]],[[80.22048,13.05305],[80.22055,13.05307],[80.22014,13.05304],[80.22012,13.05324],[80.22016,13.05389],[80.22036,13.05481],[80.22032,13.05491],[80.21967,13.05497],[80.21939,13.05516],[80.21851,13.05529],[80.21834,13.0553],[80.21829,13.05526],[80.21828,13.05514]],[[80.21828,13.05514],[80.21828,13.05513]],[[80.22048,13.05304],[80.22048,13.05305]],[[80.21828,13.05514],[80.21828,13.05514]],[[80.206,13.0546],[80.20599,13.0546]],[[80.21618,13.05446],[80.21617,13.05446]]]},"920733":{"name":"KODAMBAKKAM TO ALWARTHIRUNAGAR","code":"920733","ss_code":"9207","volt":"33","len":6.9,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.20416,13.0428],[80.20413,13.0428]],[[80.21935,13.04889],[80.21934,13.04885]],[[80.21252,13.04436],[80.21216,13.04438],[80.2097,13.04424]],[[80.21417,13.04449],[80.21416,13.04449]],[[80.18229,13.0389],[80.18191,13.0389],[80.18063,13.03872],[80.18048,13.04119]],[[80.18638,13.0391],[80.18455,13.03888],[80.18416,13.03888],[80.18401,13.03899],[80.18389,13.03901],[80.18242,13.03892]],[[80.20966,13.04423],[80.20843,13.0442],[80.20786,13.04415],[80.2076,13.04408],[80.20727,13.04392],[80.20557,13.04277],[80.20538,13.04279]],[[80.20537,13.04279],[80.20535,13.04279]],[[80.21934,13.04883],[80.21883,13.04711],[80.21836,13.04523],[80.21809,13.04485]],[[80.21806,13.0448],[80.21738,13.04388],[80.21719,13.04384],[80.21678,13.04411],[80.21598,13.04441],[80.21548,13.0445],[80.21435,13.0445]],[[80.20134,13.04327],[80.20125,13.04328]],[[80.18195,13.04426],[80.18166,13.04709],[80.1817,13.04713],[80.18261,13.04725],[80.18257,13.04769],[80.18259,13.04773],[80.18282,13.04774],[80.18278,13.04784]],[[80.19111,13.03979],[80.1911,13.03979]],[[80.18242,13.03892],[80.18233,13.03891]],[[80.21373,13.04446],[80.2135,13.04445]],[[80.21418,13.04449],[80.21417,13.04449]],[[80.2135,13.04445],[80.21343,13.04444]],[[80.21809,13.04485],[80.21809,13.04485]],[[80.18048,13.04119],[80.18048,13.04128]],[[80.22028,13.05302],[80.22028,13.05303]],[[80.20417,13.0428],[80.20416,13.0428]],[[80.1911,13.03979],[80.19104,13.03979]],[[80.19104,13.03979],[80.19102,13.03979]],[[80.19307,13.04268],[80.19299,13.04267]],[[80.18679,13.03912],[80.18675,13.03912]],[[80.18675,13.03912],[80.1867,13.03912]],[[80.18278,13.04784],[80.18277,13.04784]],[[80.19297,13.04267],[80.19242,13.04263],[80.19233,13.04255],[80.19206,13.03979],[80.19198,13.03972],[80.19154,13.03972],[80.19111,13.03979]],[[80.22028,13.05303],[80.22028,13.05303]],[[80.19625,13.04401],[80.19623,13.04401]],[[80.20529,13.04279],[80.20483,13.04281],[80.20479,13.04274],[80.20444,13.04279]],[[80.19358,13.04287],[80.19356,13.04276],[80.19346,13.0427],[80.19311,13.04268]],[[80.21809,13.04485],[80.21806,13.0448]],[[80.21435,13.0445],[80.21434,13.0445]],[[80.21434,13.0445],[80.21433,13.0445]],[[80.20968,13.04423],[80.20966,13.04423]],[[80.2097,13.04424],[80.20968,13.04423]],[[80.18048,13.04128],[80.18048,13.04133]],[[80.1867,13.03912],[80.18645,13.03911]],[[80.18645,13.03911],[80.18638,13.0391]],[[80.2007,13.04335],[80.19915,13.04353],[80.19733,13.04384]],[[80.18197,13.04419],[80.18195,13.04426]],[[80.20218,13.0432],[80.20134,13.04327]],[[80.20413,13.0428],[80.20227,13.04319]],[[80.20221,13.04319],[80.2022,13.04319]],[[80.20227,13.04319],[80.20221,13.04319]],[[80.2022,13.04319],[80.20218,13.0432]],[[80.19311,13.04268],[80.19307,13.04268]],[[80.20444,13.04279],[80.2042,13.04281]],[[80.20535,13.04279],[80.20529,13.04279]],[[80.20111,13.0433],[80.20102,13.04331]],[[80.18198,13.0441],[80.18197,13.04419]],[[80.18277,13.04784],[80.18277,13.04784]],[[80.21433,13.0445],[80.21418,13.04449]],[[80.2042,13.04281],[80.20417,13.0428]],[[80.22028,13.05303],[80.22017,13.05304],[80.22023,13.05246],[80.22007,13.05219],[80.22014,13.05166],[80.21937,13.04897]],[[80.21934,13.04885],[80.21934,13.04883]],[[80.19299,13.04267],[80.19297,13.04267]],[[80.20125,13.04328],[80.20111,13.0433]],[[80.21343,13.04444],[80.21259,13.04437]],[[80.20102,13.04331],[80.20101,13.04331]],[[80.20538,13.04279],[80.20537,13.04279]],[[80.21416,13.04449],[80.2138,13.04447]],[[80.21259,13.04437],[80.21252,13.04436]],[[80.19099,13.03979],[80.19012,13.03983],[80.19006,13.03979],[80.19006,13.03961],[80.18998,13.03953],[80.18851,13.03939],[80.18843,13.03922],[80.18679,13.03912]],[[80.18233,13.03891],[80.18229,13.0389]],[[80.18048,13.04133],[80.1804,13.04162],[80.18038,13.04227],[80.18113,13.04247],[80.18167,13.04267],[80.18187,13.04282],[80.18215,13.0432],[80.18198,13.0441]],[[80.20101,13.04331],[80.20083,13.04333]],[[80.19623,13.04401],[80.19621,13.04401]],[[80.19733,13.04384],[80.19722,13.04386]],[[80.19722,13.04386],[80.19631,13.044]],[[80.2138,13.04447],[80.21373,13.04446]],[[80.20074,13.04334],[80.2007,13.04335]],[[80.20075,13.04334],[80.20074,13.04334]],[[80.21937,13.04897],[80.21935,13.04889]],[[80.19621,13.04401],[80.19378,13.04432],[80.19358,13.04287]],[[80.19631,13.044],[80.19625,13.04401]],[[80.19102,13.03979],[80.19099,13.03979]],[[80.20083,13.04333],[80.20075,13.04334]]]},"920734":{"name":"33 KV KBM TO USMAN ROAD","code":"920734","ss_code":"9207","volt":"33","len":2.77,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.22176,13.05067],[80.22176,13.05067]],[[80.22176,13.05066],[80.22158,13.04812],[80.2216,13.04782],[80.223,13.04743]],[[80.22042,13.05304],[80.22042,13.05304]],[[80.22762,13.04632],[80.22772,13.04629]],[[80.223,13.04743],[80.22308,13.04742]],[[80.22772,13.04629],[80.2283,13.04614]],[[80.2283,13.04614],[80.22835,13.04607],[80.22827,13.04555],[80.22945,13.04525]],[[80.22042,13.05305],[80.22021,13.05306],[80.22024,13.05248],[80.22042,13.05228],[80.22026,13.05169],[80.22032,13.05162],[80.22174,13.05196],[80.22185,13.05191],[80.22176,13.05067]],[[80.22042,13.05304],[80.22042,13.05305]],[[80.2323,13.04369],[80.2323,13.0437]],[[80.22945,13.04525],[80.22945,13.04524]],[[80.22939,13.04468],[80.22939,13.04468]],[[80.22309,13.04741],[80.22762,13.04632]],[[80.22939,13.04469],[80.22939,13.04468]],[[80.22176,13.05067],[80.22176,13.05066]],[[80.2323,13.0437],[80.23231,13.0437]],[[80.22308,13.04742],[80.22309,13.04741]],[[80.22772,13.04629],[80.22772,13.04629]],[[80.23231,13.0437],[80.23282,13.0465],[80.23298,13.04654],[80.23346,13.04648],[80.23355,13.04657],[80.23364,13.04702],[80.23359,13.04707],[80.23334,13.04711]],[[80.23334,13.04711],[80.23334,13.04712]],[[80.22946,13.04524],[80.2295,13.04523],[80.22939,13.04469]],[[80.23334,13.04712],[80.23334,13.04712]],[[80.22939,13.04468],[80.22937,13.04456],[80.23084,13.04427],[80.23077,13.04367],[80.23083,13.04358],[80.23224,13.04344],[80.2323,13.04369]],[[80.22945,13.04524],[80.22946,13.04524]]]},"920735":{"name":"33 KV KBM TO VALLUVAR KOTTAM","code":"920735","ss_code":"9207","volt":"33","len":0.03,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.22058,13.05332],[80.22089,13.05331]]]},"920736":{"name":"33 KV KBM TO SAF GAMES VILLAGE","code":"920736","ss_code":"9207","volt":"33","len":0.03,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.22059,13.05324],[80.22088,13.05323]]]},"920737":{"name":"33KV CORPORATION COLONY SS","code":"920737","ss_code":"9207","volt":"33","len":1.35,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.22173,13.05012],[80.22158,13.04844]],[[80.22158,13.04844],[80.22157,13.04833]],[[80.22039,13.05166],[80.22043,13.05162],[80.22184,13.05204],[80.22185,13.05186]],[[80.22185,13.05186],[80.22173,13.05012]],[[80.22157,13.04833],[80.22154,13.04791],[80.22281,13.04749]],[[80.22281,13.04749],[80.22462,13.04705]],[[80.22462,13.04705],[80.22534,13.04689],[80.2252,13.04644],[80.22522,13.0464],[80.22537,13.04639],[80.22531,13.04618],[80.22527,13.0462],[80.22531,13.04627]],[[80.22051,13.05296],[80.2205,13.053],[80.22023,13.05299],[80.22039,13.05166]]]}},"dtrs":{"920701":[{"id":"920701041","name":"337 ,ARCOT ROAD 5POLE SS II(HOLLY WOOD)","kva":"250","cons":2,"lat":13.05342,"lng":80.22364,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920701043","name":"GOKULAM  TOWER TP","kva":"250","cons":2,"lat":13.05395,"lng":80.22625,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920701042","name":"337 ,ARCOT ROAD 5POLE SS I (KOTAK MAHENDRA)","kva":"250","cons":19,"lat":13.05342,"lng":80.22364,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920701040","name":"333, ARCOT ROAD TP","kva":"250","cons":55,"lat":13.05336,"lng":80.22327,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920701045","name":"TNHB SS I 4P","kva":"250","cons":42,"lat":13.04925,"lng":80.228,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN ELE","scheme":null},{"id":"920701037","name":"SBI RMU","kva":"100","cons":20,"lat":13.05313,"lng":80.22785,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920701048","name":"UDHAYAM DP","kva":"500","cons":187,"lat":13.05219,"lng":80.22944,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920701014","name":"LIBERTY TP","kva":"250","cons":9,"lat":13.05263,"lng":80.22791,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"920701050","name":"UI COLONY 1ST CROSS ST RMU","kva":"100","cons":7,"lat":13.05316,"lng":80.22733,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"SKR","scheme":"BOARD"},{"id":"920701046","name":"TNHB SS II 4P","kva":"100","cons":60,"lat":13.04925,"lng":80.228,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN ELE","scheme":null},{"id":"920701051","name":"AKBARABATH 2ND STREET","kva":"100","cons":9,"lat":13.05007,"lng":80.22783,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"MOHINI","scheme":"BOARD"},{"id":"920701035","name":"AMBIKA RMU","kva":"500","cons":25,"lat":13.05373,"lng":80.22655,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"920701013","name":"3/2, AKBARABATH 2ND ST SSI TP","kva":"100","cons":72,"lat":13.05139,"lng":80.22819,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920701027","name":"RAGAVENDRA K.MANDABAM TP","kva":"500","cons":4,"lat":13.04915,"lng":80.22757,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920701033","name":"CHIN MUDRA 5P SSI","kva":"100","cons":104,"lat":13.05318,"lng":80.22685,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920701034","name":"CHIN MUDRA 5P SSII","kva":"100","cons":17,"lat":13.05318,"lng":80.22685,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"920701025","name":"CENTRAL AVENUE RMU","kva":"100","cons":104,"lat":13.05241,"lng":80.22895,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920701010","name":"STAION VIEW ROAD SSII 4P","kva":"500","cons":113,"lat":13.05246,"lng":80.22883,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920701002","name":"U.I COLONY SSII RMU","kva":"100","cons":31,"lat":13.05319,"lng":80.22754,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI ELECTRICAL COMPANY","scheme":null},{"id":"920701032","name":"VOORA RMU","kva":"250","cons":12,"lat":13.05349,"lng":80.22748,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"920701036","name":"U.I COLONY SSIV TP","kva":"250","cons":50,"lat":13.05274,"lng":80.22754,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920701011","name":"STATION VIEW ROAD SSI RMU","kva":"500","cons":53,"lat":13.05241,"lng":80.22895,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920701016","name":"19/24, ST. ANNES DP","kva":"100","cons":95,"lat":13.05083,"lng":80.22807,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920701001","name":"U.I COLONY SSI RMU","kva":"500","cons":20,"lat":13.05319,"lng":80.22753,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920701020","name":"NAYAKARA TP","kva":"250","cons":7,"lat":13.05204,"lng":80.22798,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"920701012","name":"STATION VIEW ROAD SSIII TP","kva":"250","cons":225,"lat":13.05217,"lng":80.22836,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ACCURATE","scheme":null},{"id":"920701017","name":"32/33, AKBARABATH 2ND ST TP","kva":"100","cons":84,"lat":13.05002,"lng":80.22775,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920701038","name":"K.K.FLAT DP","kva":"100","cons":null,"lat":13.0509,"lng":80.22787,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"920702":[{"id":"920702034","name":"REVATHY RMU","kva":"500","cons":385,"lat":13.04975,"lng":80.21149,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920702027","name":"FAST TRACK RMU_","kva":"500","cons":18,"lat":13.05165,"lng":80.21753,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920702050","name":"ANDAVAR NAGAR 2ND ST SP","kva":"250","cons":91,"lat":13.05649,"lng":80.21772,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920702031","name":"SARAVANA BHAVAN (AR.RD) AP SS","kva":"250","cons":63,"lat":13.05045,"lng":80.21371,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"920702053","name":"VELLALA LANE SP","kva":"100","cons":2,"lat":13.05258,"lng":80.22009,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALA INDUSTRIES","scheme":"BOARD"},{"id":"920702048","name":"CADENCE HOSPITAL RMU","kva":"500","cons":5,"lat":13.05194,"lng":80.21807,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920702044","name":"VADAPALANI SS I RMU(TANK SS)","kva":"500","cons":212,"lat":13.05258,"lng":80.21397,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920702039","name":"MARVEL SS II RMU (TEMPLE)","kva":"250","cons":35,"lat":13.05232,"lng":80.21335,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"920702045","name":"MAHALAKSHMI FLAT SSII 4P","kva":"500","cons":76,"lat":13.05136,"lng":80.21318,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920702028","name":"HOTEL AKSHAY INN DP","kva":"250","cons":67,"lat":13.05115,"lng":80.2162,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920702029","name":"PARMESWARI COLONY DP SS","kva":"250","cons":215,"lat":13.05678,"lng":80.21754,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"920702051","name":"PAZHANIANDAVAR KOIL STREET SP","kva":"100","cons":null,"lat":13.05148,"lng":80.21353,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI THIRUMALA FABRICATORS","scheme":"BOARD"},{"id":"920702005","name":"RAM THEATRE RMU_","kva":"500","cons":182,"lat":13.05144,"lng":80.21679,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920702030","name":"ANDAVAR NAGAR 4TH STREET RMU","kva":"250","cons":270,"lat":13.05659,"lng":80.2169,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"920702043","name":"MAHALAKSHMI FLAT SSI 4P","kva":"250","cons":126,"lat":13.05136,"lng":80.21318,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920702049","name":"RAMAMOORTHY STREET SP","kva":"100","cons":59,"lat":13.05788,"lng":80.21733,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920702036","name":"AMMAN KOIL SS I DP","kva":"500","cons":16,"lat":13.05192,"lng":80.21257,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"NEFS"},{"id":"920702037","name":"AMMAN KOIL SS II DP","kva":"500","cons":3,"lat":13.05213,"lng":80.21239,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"920702038","name":"MARVEL SSI TP","kva":"250","cons":125,"lat":13.05211,"lng":80.21337,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920702019","name":"GANGAI AMMAN SS V DP","kva":"250","cons":461,"lat":13.05198,"lng":80.21664,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920702047","name":"MOSQUE STREET SS II","kva":"100","cons":113,"lat":13.05067,"lng":80.21276,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALAI","scheme":"BOARD"},{"id":"920702046","name":"GANGAIAMMAN SS VI","kva":"100","cons":103,"lat":13.05324,"lng":80.21658,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CYLEX","scheme":"BOARD"},{"id":"920702040","name":"MOSQUE STREET DP","kva":"500","cons":124,"lat":13.05121,"lng":80.2127,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920702015","name":"GANGAI AMMAN SSI RMU","kva":"500","cons":150,"lat":13.05459,"lng":80.21636,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920702017","name":"BAKTHAVATCHALAM COLONY SSII DP","kva":"250","cons":396,"lat":13.05445,"lng":80.21552,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920702035","name":"POLICE BOOTH SS","kva":"100","cons":167,"lat":13.05514,"lng":80.21628,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO TECH","scheme":"BOARD"},{"id":"920702052","name":"ARTHI SCAN SS","kva":"100","cons":null,"lat":13.05193,"lng":80.21273,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VMVL","scheme":"BOARD"},{"id":"920702041","name":"AMMAN KOIL SSIII DP","kva":"100","cons":27,"lat":13.05208,"lng":80.21265,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920702018","name":"VALLI MAHAL TP","kva":"250","cons":5,"lat":13.0544,"lng":80.21354,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null}],"920703":[{"id":"920703031","name":"ANNAI SS,PERIYAR PATHAI","kva":"250","cons":221,"lat":13.05866,"lng":80.21775,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"920703038","name":"SARASWATHI VIDYALAYA TP","kva":"100","cons":6,"lat":13.05079,"lng":80.21433,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920703025","name":"PERIYAR PATHAI SS II(SUBAM)","kva":"250","cons":195,"lat":13.05873,"lng":80.21749,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920703022","name":"SOUTH SIVANKOIL ST SS III DP(CRYSTAL)","kva":"250","cons":8,"lat":13.05267,"lng":80.21914,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920703028","name":"BEEMAS DP(SOUTH PERUMAL KOIL ST)","kva":"250","cons":30,"lat":13.05152,"lng":80.21478,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"920703032","name":"SOUTH PERUMAL KOIL DP(SINGAPORE PLAZA)","kva":"250","cons":334,"lat":13.0519,"lng":80.21485,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"920703029","name":"TNHB COMPLEX RMU","kva":"250","cons":165,"lat":13.05844,"lng":80.21809,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920703027","name":"90/54,VINAYAGAR KOIL ST. DP (PILLAYAR)","kva":"250","cons":222,"lat":13.05234,"lng":80.2156,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"920703037","name":"VELLALA 1ST LANE TP","kva":"100","cons":54,"lat":13.05268,"lng":80.21927,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"920703033","name":"VANARAPATHAI TP&UTS(TNHB)","kva":"500","cons":199,"lat":13.05712,"lng":80.2185,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920703044","name":"ANNA SAMI STREET SP","kva":"63","cons":6,"lat":13.05937,"lng":80.21834,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUPREME POWER EQUIPMENT","scheme":"BOARD"},{"id":"920703042","name":"ESWAR NAGAR SS II RMU","kva":"250","cons":21,"lat":13.05758,"lng":80.21855,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920703034","name":"SIVAN KOIL SOUTH STREET SS III(VANAM)","kva":"250","cons":32,"lat":13.05257,"lng":80.21876,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VEI","scheme":null},{"id":"920703041","name":"SOUTH SIVAN KOIL SS II SP","kva":"100","cons":76,"lat":13.05267,"lng":80.21827,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CYLEX","scheme":"BOARD"},{"id":"920703039","name":"PILLAYAR KOIL SP","kva":"100","cons":18,"lat":13.05207,"lng":80.21557,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920703009","name":"VELLALA SSI RMU(ARCOT ROAD)_","kva":"500","cons":206,"lat":13.05214,"lng":80.21911,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920703035","name":"VANNIYAR STREET DP","kva":"250","cons":425,"lat":13.05298,"lng":80.21772,"poles":2,"htFeeders":1,"ltFeeders":0,"make":"Others","scheme":null},{"id":"920703040","name":"NEW VELLALA STREET SS III SP","kva":"100","cons":250,"lat":13.05517,"lng":80.21826,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"920703021","name":"OTHAVADAI STREET DP","kva":"250","cons":333,"lat":13.05411,"lng":80.21785,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920703024","name":"ESWAR NAGR V ST.RMU (TNHB)","kva":"250","cons":476,"lat":13.05766,"lng":80.21856,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920703023","name":"MUTHU THOTTAM SS","kva":"250","cons":473,"lat":13.05647,"lng":80.21847,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920703014","name":"BALA MURUGAN  RMU(VELLAL STREET)","kva":"250","cons":294,"lat":13.05395,"lng":80.21838,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920703043","name":"PERIYARPATHAI SS IV","kva":"100","cons":1,"lat":13.05851,"lng":80.2166,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"920703010","name":"SOUTH SIVAN KOIL ST(SAIBABA)_","kva":"500","cons":195,"lat":13.0527,"lng":80.21816,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920703026","name":"SAMAYAPURATH AMMAN SS","kva":"250","cons":297,"lat":13.05952,"lng":80.21751,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"920703030","name":"TNHB QTRS  PUMPING STATION SSII","kva":"100","cons":36,"lat":13.05681,"lng":80.21848,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SEN","scheme":null},{"id":"920703036","name":"GANGAIAMMAN KOIL SS IV","kva":"500","cons":500,"lat":13.05598,"lng":80.216,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null}],"920704":[{"id":"920704027","name":"1/1,U.I COLONY 4TH CROSS ST TP","kva":"250","cons":62,"lat":13.05082,"lng":80.22677,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"920704035","name":"LAYOLLA METRIC RMU","kva":"250","cons":197,"lat":13.05116,"lng":80.2257,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920704045","name":"STYLE UNION RMU","kva":"250","cons":7,"lat":13.05333,"lng":80.22504,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"920704001","name":"LAKSHMI TOWER 4P","kva":"500","cons":78,"lat":13.05303,"lng":80.22334,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIGNESWARA  TRANSFORMER","scheme":null},{"id":"920704044","name":"MINI ST TP 03POLE","kva":"100","cons":8,"lat":13.04906,"lng":80.2242,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"920704017","name":"C BLOCK TP","kva":"250","cons":9,"lat":13.04963,"lng":80.22439,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920704042","name":"CIRCULAR ROAD HARI LOOK SP","kva":"100","cons":29,"lat":13.05247,"lng":80.22491,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920704039","name":"NU TECH TP","kva":"250","cons":81,"lat":13.04948,"lng":80.22459,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"920704028","name":"4/5,6TH CROSS ST MALLIES TP","kva":"100","cons":72,"lat":13.05275,"lng":80.22458,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920704040","name":"KANAGATHARA TP","kva":"250","cons":218,"lat":13.05014,"lng":80.22511,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920704041","name":"FATHIMA TP","kva":"100","cons":80,"lat":13.05032,"lng":80.22526,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":"BOARD"},{"id":"920704002","name":"73,N.S.K.SALAI DP","kva":"250","cons":61,"lat":13.05332,"lng":80.2246,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920704043","name":"KCEE BUILDERS RMU","kva":"250","cons":74,"lat":13.04956,"lng":80.22346,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920704029","name":"38/145, ARCOT ROAD DP","kva":"500","cons":20,"lat":13.0532,"lng":80.22524,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920704033","name":"CIRCULAR ROAD SSIII 4P","kva":"100","cons":30,"lat":13.05215,"lng":80.22481,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920704034","name":"GURU KRIPPA DP","kva":"250","cons":106,"lat":13.05144,"lng":80.22443,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M & B SWITCH GEARS","scheme":null},{"id":"920704006","name":"31/14, JAIN TP","kva":"100","cons":9,"lat":13.0531,"lng":80.225,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"920705":[{"id":"920705019","name":"ZACKRIA COLONY 3RD STREET RMU","kva":"100","cons":null,"lat":13.05618,"lng":80.23069,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"920705020","name":"ZACKRIA COLONY 4TH STREET SP","kva":"100","cons":null,"lat":13.0569,"lng":80.23052,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUPREME POWER EQUIPMENT","scheme":"BOARD"},{"id":"920705015","name":"RAILWAY BRIDGE RMU SSII","kva":"100","cons":41,"lat":13.05418,"lng":80.23083,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920705003","name":"ZAKARIA COLONY 2 ND STREET RMU","kva":"250","cons":1,"lat":13.05551,"lng":80.22981,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920705018","name":"RHYTHM TP","kva":"100","cons":5,"lat":13.05438,"lng":80.23072,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920705004","name":"ZAKARIA COLONY 2 ND STREET DP SSIII","kva":"250","cons":null,"lat":13.05563,"lng":80.23025,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920705002","name":"ZAKARIA COLONY MAIN ROAD","kva":"500","cons":199,"lat":13.0557,"lng":80.23096,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"KERALA ELECTRICALS","scheme":null},{"id":"920705010","name":"MAKKAL KURAL TP","kva":"500","cons":35,"lat":13.05313,"lng":80.22812,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"920705011","name":"U.I COLONY SSV","kva":"500","cons":1,"lat":13.05376,"lng":80.22792,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICALS","scheme":null},{"id":"920705007","name":"KALA FLATS TP","kva":"500","cons":56,"lat":13.05395,"lng":80.22942,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"920705012","name":"U.I COLONY SSVI","kva":"500","cons":46,"lat":13.05377,"lng":80.22792,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920705013","name":"KANAGATHARA DP","kva":"100","cons":50,"lat":13.05293,"lng":80.22912,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920705014","name":"JV HOSPITAL DP","kva":"250","cons":46,"lat":13.05173,"lng":80.23047,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"T&R","scheme":"BOARD"},{"id":"920705005","name":"RAILWAY QUARTERS RMU SSII","kva":"250","cons":36,"lat":13.05371,"lng":80.23075,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"920705006","name":"RAILWAY QUARTERS RMU SSI","kva":"250","cons":116,"lat":13.05371,"lng":80.23076,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI ELECTRICAL COMPANY","scheme":null}],"920706":[{"id":"920706012","name":"BAJANAI KOIL 4TH STREET SS","kva":"100","cons":7,"lat":13.06187,"lng":80.22379,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920706001","name":"SIVAN KOIL STREET 4P(MAHALAKSHMI FLAT)","kva":"250","cons":262,"lat":13.05407,"lng":80.22019,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"920706015","name":"PATHPASARATHY SP SS","kva":"100","cons":7,"lat":13.0553,"lng":80.22163,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SURYA","scheme":"BOARD"},{"id":"920706009","name":"BAJANAI KOIL STREET (PARK ROYAL FLAT)","kva":"250","cons":673,"lat":13.06096,"lng":80.22569,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920706011","name":"INBARAJAPURAM 1ST STREET","kva":"100","cons":null,"lat":13.06243,"lng":80.22582,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"NMP","scheme":null},{"id":"920706006","name":"BAJANAI KOIL TP(SWAMI NARAYANA APPARTMENT APT)","kva":"250","cons":353,"lat":13.06131,"lng":80.22391,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920706003","name":"BAJANAIKOIL MAIN ROAD(ANANDA) TP","kva":"500","cons":297,"lat":13.0601,"lng":80.22337,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920706007","name":"BAJANAI KOIL 1ST STREET SS I RMU","kva":"500","cons":746,"lat":13.06071,"lng":80.22568,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"920706010","name":"BAJANI KOIL SS II 4P","kva":"100","cons":1,"lat":13.06096,"lng":80.22476,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"NGEF","scheme":null},{"id":"920706008","name":"BAJANAI KOIL SS IV DP INSIDE APPT(DAFFODIL APPT)","kva":"250","cons":204,"lat":13.06036,"lng":80.22472,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920706002","name":"PULIYUR 1ST LANE RMU","kva":"250","cons":364,"lat":13.05539,"lng":80.22089,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"NEFS"},{"id":"920706014","name":"BAJANAI KOIL MAIN ROAD MEDPLUS SS","kva":"100","cons":78,"lat":13.06187,"lng":80.22371,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920706005","name":"BAJANAI KOIL NEW STREET RMU","kva":"250","cons":215,"lat":13.06084,"lng":80.22351,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920706013","name":"BAJANAI KOIL SS","kva":"100","cons":22,"lat":13.06151,"lng":80.22367,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"}],"920707":[{"id":"920707001","name":"DURAISAMY ROAD RMU SSI RMU","kva":"500","cons":239,"lat":13.05033,"lng":80.21459,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920707002","name":"DURAISAMY ROAD RMU SSII RMU","kva":"500","cons":141,"lat":13.05034,"lng":80.21459,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920707033","name":"APPASAMY TRELLIS NORTH SS I","kva":"500","cons":44,"lat":13.04992,"lng":80.21002,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920707034","name":"APPASAMY TRELLIS NORTH SS II","kva":"500","cons":40,"lat":13.04992,"lng":80.21002,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920707027","name":"100 FEET ROAD SS DP","kva":"250","cons":47,"lat":13.05295,"lng":80.21174,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920707026","name":"SRM COLLEGE RMU","kva":"250","cons":249,"lat":13.05219,"lng":80.21109,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null}],"920708":[{"id":"920708032","name":"SIVAN KOIL BACKSIDE SP SS","kva":"100","cons":1,"lat":13.05767,"lng":80.22228,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA INDUSTRIES","scheme":"BOARD"},{"id":"920708035","name":"RAJAVEETHI SP SS","kva":"100","cons":9,"lat":13.06074,"lng":80.22238,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"920708021","name":"PONMANI MALIGAI DP(TRUSTPURAM 6TH CROSS STREET)","kva":"250","cons":201,"lat":13.05694,"lng":80.22217,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"920708024","name":"SIVAN KOIL STREET SSI RMU (DN)","kva":"500","cons":132,"lat":13.05872,"lng":80.22222,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTHAN HEAVY ELECTRICALS","scheme":null},{"id":"920708020","name":"SIVAN KOIL STREET (RANA FLATS SS)","kva":"250","cons":148,"lat":13.0566,"lng":80.22162,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920708016","name":"VIGNESH APPT.DP(NEHRU STREET)","kva":"250","cons":427,"lat":13.0609,"lng":80.21839,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920708033","name":"AVVAI NAGAR 100 KVA SP","kva":"100","cons":9,"lat":13.06148,"lng":80.21738,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"920708034","name":"KALYANAPURAM SS II SP","kva":"100","cons":9,"lat":13.0614,"lng":80.22185,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"920708030","name":"PERIYAR PATHAI SS I SP","kva":"100","cons":9,"lat":13.05991,"lng":80.2224,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI THIRUMALA FABRICATORS","scheme":"BOARD"},{"id":"920708012","name":"BE COLONY  2ND STREET SS DP","kva":"250","cons":88,"lat":13.05768,"lng":80.22146,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920708019","name":"ANDAVAR STREET RMU","kva":"250","cons":217,"lat":13.06121,"lng":80.2208,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"REL","scheme":null},{"id":"920708025","name":"PERIYAR PATHAI  (BARATH) RMU","kva":"500","cons":437,"lat":13.05989,"lng":80.22244,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"920708031","name":"NEHRU STREET SS II SP","kva":"100","cons":9,"lat":13.0611,"lng":80.21769,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920708018","name":"KANNAGI STREET SS I DP","kva":"250","cons":402,"lat":13.06161,"lng":80.22097,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"920708001","name":"BE COLONY 1ST STREET SS I RMU","kva":"500","cons":259,"lat":13.05671,"lng":80.22113,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920708011","name":"BE COLONY  5TH STREET SS DP","kva":"250","cons":197,"lat":13.05642,"lng":80.22064,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920708028","name":"KANNAGI STREET SS II DP (COMML COMPLEX)","kva":"100","cons":31,"lat":13.06154,"lng":80.22166,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920708017","name":"KALYANAPURAM RMU","kva":"500","cons":428,"lat":13.0614,"lng":80.22186,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"920709":[{"id":"920709010","name":"VARGHESE AVENUE RMU 2","kva":"250","cons":133,"lat":13.04695,"lng":80.21451,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920709005","name":"JAINS FALTS SSII (4POLE)","kva":"500","cons":65,"lat":13.05091,"lng":80.21611,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"KERALA ELECTRICALS","scheme":null},{"id":"920709009","name":"VARGHESE AVENUE RMU 1","kva":"500","cons":39,"lat":13.04696,"lng":80.21451,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920709029","name":"SAMPOORNA AVENUE RMU","kva":"250","cons":129,"lat":13.05107,"lng":80.21659,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"NEFS"},{"id":"920709007","name":"SANNATHY STREET RMU","kva":"500","cons":215,"lat":13.0487,"lng":80.21434,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VIGNESWARA  TRANSFORMER","scheme":null},{"id":"920709030","name":"NAVIN FALT SS (2POLE)","kva":"250","cons":95,"lat":13.04673,"lng":80.21506,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920709004","name":"JAINS FALTS SSI (4POLE)","kva":"500","cons":53,"lat":13.05091,"lng":80.21611,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920709006","name":"KAVARAI STREET (2POLE)(MAHALAKSHMI)","kva":"250","cons":285,"lat":13.0496,"lng":80.2155,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"920709003","name":"G.N.S TP (3 POLE)","kva":"500","cons":36,"lat":13.05153,"lng":80.21792,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920709022","name":"VENKEESWARA 2nd MAIN ROAD RMU","kva":"250","cons":204,"lat":13.04813,"lng":80.21529,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"920709038","name":"RAGAVAN COLONY MAIN ROAD RMU","kva":"100","cons":66,"lat":13.04759,"lng":80.21452,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"920709032","name":"VEDHACHALAM 2ND STREET","kva":"250","cons":143,"lat":13.04496,"lng":80.21585,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920709021","name":"VENKEESWARA 1ST MAIN ROAD","kva":"250","cons":103,"lat":13.04869,"lng":80.21515,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"920709037","name":"VEDHACHALAM NAGAR 2 ND STREET SS II","kva":"100","cons":157,"lat":13.04493,"lng":80.21552,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MOHINI","scheme":"BOARD"},{"id":"920709024","name":"RAGAVA N COLONY SS DP","kva":"100","cons":135,"lat":13.04762,"lng":80.2157,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920709016","name":"VEDHACHALAM 1st STREET RMU","kva":"500","cons":209,"lat":13.04637,"lng":80.2161,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":null}],"920710":[{"id":"920710036","name":"T R PURAM 2ND CROSS STREET","kva":"250","cons":71,"lat":13.0546,"lng":80.2233,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"920710044","name":"1ST CROSS STREET SS","kva":"250","cons":28,"lat":13.05395,"lng":80.22334,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUPREME","scheme":"BOARD"},{"id":"920710048","name":"SUBEDUR GARDEN SS I","kva":"500","cons":109,"lat":13.05655,"lng":80.22895,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"920710051","name":"VINOD KOTHARI 100KVA RMU","kva":"250","cons":15,"lat":13.05439,"lng":80.2227,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"920710052","name":"MANOJ KANDHILAL SS","kva":"100","cons":8,"lat":13.056,"lng":80.22932,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"SRI RAMAKRISHNA TRANSFORMERS","scheme":"BOARD"},{"id":"920710050","name":"SUBEDUR GARDEN SS III","kva":"500","cons":71,"lat":13.05655,"lng":80.22894,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"920710046","name":"MUTHURAJ SS","kva":"100","cons":1,"lat":13.05786,"lng":80.22651,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SURIYA ELECTRICAL ENTERPRISES","scheme":"BOARD"},{"id":"920710049","name":"SUBEDUR GARDEN SS II","kva":"500","cons":123,"lat":13.05655,"lng":80.22898,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"920710047","name":"ZAKKARAIA COLONY 1ST DP","kva":"100","cons":10,"lat":13.05514,"lng":80.22977,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"920710033","name":"CHOOLAIMEDU SS III 4P(SALMA)","kva":"250","cons":159,"lat":13.05675,"lng":80.22941,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"920710027","name":"T.PURAM 1ST CROSS ST(HARRIS SS I) RMU","kva":"250","cons":74,"lat":13.05445,"lng":80.22568,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"920710031","name":"CHOOLAIMEDU SS I(SHERA SQUARE) TP","kva":"500","cons":326,"lat":13.05538,"lng":80.22904,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920710045","name":"ABDUL SAMAD SS","kva":"100","cons":9,"lat":13.05405,"lng":80.22405,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"920710022","name":"TRUSTPURAM 2ND MAIN ROAD(SAI MARAKKADAI)","kva":"250","cons":156,"lat":13.05396,"lng":80.22267,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"920710041","name":"GANGA NAGAR 3RD CROSS STREET SS IV","kva":"100","cons":67,"lat":13.05428,"lng":80.22125,"poles":2,"htFeeders":1,"ltFeeders":0,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"920710032","name":"CHOOLAIMEDU SS II TP(ONGC)","kva":"250","cons":433,"lat":13.05634,"lng":80.2292,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":null},{"id":"920710023","name":"MEENAKSHI COLLEGE RMU","kva":"500","cons":35,"lat":13.05406,"lng":80.22742,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920710043","name":"ZUDIO SS","kva":"100","cons":36,"lat":13.05369,"lng":80.22507,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"920710020","name":"GANGANAGAR SSI  4P","kva":"500","cons":52,"lat":13.05312,"lng":80.22132,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"920710024","name":"347,ARCOT ROAD TP(ADIDAS)","kva":"100","cons":20,"lat":13.05409,"lng":80.22559,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"920710026","name":"GANGA NAGAR 2ND MAIN ROAD.DP SS III","kva":"250","cons":62,"lat":13.0544,"lng":80.22204,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"920710034","name":"CHOOLAIMEDU HIGH ROAD SSIV  (GREATE PEARL)","kva":"250","cons":268,"lat":13.0572,"lng":80.22933,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920710029","name":"TRUSTPURAM II CROSS ST(BANK OF INDIA TP)","kva":"250","cons":53,"lat":13.05484,"lng":80.22412,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"920710030","name":"TNHB DP","kva":"500","cons":22,"lat":13.05486,"lng":80.22466,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920710035","name":"CHOOLIMEDU HIGH ROAD SIII(ARUNOTHAIYA FLAT)_","kva":"500","cons":7,"lat":13.05726,"lng":80.22929,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"920710037","name":"90/342,ARCOT ROAD (AAROMA HOTEL)","kva":"100","cons":20,"lat":13.05364,"lng":80.22469,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920710042","name":"BSNL TP","kva":"100","cons":28,"lat":13.05344,"lng":80.22147,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920710025","name":"T.PURAM 2ND MAIN ROAD DP(SARAVANA CAFE)","kva":"250","cons":72,"lat":13.05424,"lng":80.22413,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"AMUL","scheme":null},{"id":"920710028","name":"ZACKARIA COLONY 1ST STREET  RMU(CHANDRA MANOR)","kva":"250","cons":12,"lat":13.05485,"lng":80.22997,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920710038","name":"PULIUR 1st MAIN ROAD SS II TP(ANNARAMM)","kva":"100","cons":11,"lat":13.05398,"lng":80.22571,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920710039","name":"ARCOT ROAD MASUTHI SS","kva":"250","cons":90,"lat":13.05421,"lng":80.22947,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"NEFS"},{"id":"920710021","name":"GANGANAGAR SSII 4P","kva":"250","cons":181,"lat":13.05312,"lng":80.22132,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null}],"920711":[{"id":"920711036","name":"TRUSTPURAM 6TH STREET RMU","kva":"250","cons":522,"lat":13.05684,"lng":80.22489,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920711044","name":"TRUSTPURAM 9TH CROSS STREET KOVIL SP","kva":"63","cons":44,"lat":13.05773,"lng":80.22503,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUPREME POWER EQUIPMENT","scheme":"BOARD"},{"id":"920711032","name":"VARATHARAJA PET MAIN ROAD SS I","kva":"250","cons":149,"lat":13.05652,"lng":80.22786,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"920711034","name":"VARATHARAJAN PET MAIN ROAD SS II TP","kva":"250","cons":289,"lat":13.05553,"lng":80.22815,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"920711038","name":"TRUST PURAM 8TH STREET SS II RMU_","kva":"250","cons":229,"lat":13.05759,"lng":80.22415,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920711042","name":"VARADHARAJPET MAIN ROAD SS III","kva":"100","cons":10,"lat":13.05654,"lng":80.22723,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920711035","name":"VANNIYAR STREET (PARK)RAJESWARI APPT","kva":"250","cons":603,"lat":13.05836,"lng":80.22304,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920711033","name":"MAHENDRA PUMPING STATION","kva":"500","cons":18,"lat":13.05745,"lng":80.22963,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920711037","name":"T.R.PURAM 10th CROSS STREET SS TP_","kva":"100","cons":26,"lat":13.058,"lng":80.22384,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920711031","name":"PULIYUR 1ST MAIN ROAD TP(PUTHIKOIL)","kva":"100","cons":42,"lat":13.05615,"lng":80.22619,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920711045","name":"SELVARAJ SP SS","kva":"63","cons":6,"lat":13.05694,"lng":80.22509,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA INDUSTRIES","scheme":"BOARD"},{"id":"920711041","name":"MAHALAKSHMI FLATS SS","kva":"100","cons":16,"lat":13.05918,"lng":80.23011,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"AMUL","scheme":null},{"id":"920711027","name":"KANAKATHARA APPARTMENT SS TP","kva":"250","cons":3,"lat":13.05853,"lng":80.22999,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":null},{"id":"920711039","name":"SALMA'S APPARTMENT SS","kva":"250","cons":185,"lat":13.05859,"lng":80.22987,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"REL","scheme":null},{"id":"920711040","name":"NEHRU STREET SS","kva":"250","cons":247,"lat":13.05877,"lng":80.23137,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"920711004","name":"ANUPAM COMPLEX SS","kva":"250","cons":17,"lat":13.0585,"lng":80.2306,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920711043","name":"NEHRU STREET SP","kva":"100","cons":7,"lat":13.05885,"lng":80.23143,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI THIRUMALA FABRICATORS","scheme":"BOARD"},{"id":"920711001","name":"NEW MARKET SS","kva":"250","cons":213,"lat":13.05808,"lng":80.22992,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"920711029","name":"AMBATHKAR STREET SS","kva":"100","cons":10,"lat":13.05775,"lng":80.22987,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920711002","name":"PANDIYAN AVENUE","kva":"250","cons":160,"lat":13.05789,"lng":80.23151,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920711030","name":"TAJ PALUS SS","kva":"100","cons":68,"lat":13.05801,"lng":80.23024,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null}],"920712":[{"id":"920712009","name":"SURYA FALTS SS","kva":"250","cons":113,"lat":13.04915,"lng":80.21858,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":null},{"id":"920712054","name":"CORPORATION  OFFICE SS","kva":"250","cons":23,"lat":13.0521,"lng":80.21976,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920712006","name":"PALAYAKARAN SS II","kva":"500","cons":195,"lat":13.0488,"lng":80.21874,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"920712062","name":"KAMARAJ COLONY 1ST STREET SS","kva":"100","cons":4,"lat":13.05095,"lng":80.2194,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"920712005","name":"PALAYAKARAN SS I","kva":"500","cons":386,"lat":13.04972,"lng":80.21884,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VIGNESWARA  TRANSFORMER","scheme":null},{"id":"920712030","name":"SUBBARAYAN NAGAR 4TH STREET RMU","kva":"500","cons":331,"lat":13.04668,"lng":80.2187,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null}],"920724":[{"id":"920724028","name":"POLIYUR  2ND LAND SS II","kva":"100","cons":10,"lat":13.05605,"lng":80.22191,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"920724024","name":"ARCOT ROAD RRPM EB OFFICE","kva":"250","cons":3,"lat":13.05248,"lng":80.22036,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"920724029","name":"JALAJA GOPALAN SS","kva":"100","cons":3,"lat":13.05555,"lng":80.2228,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"SRI RAMAKRISHNA TRANSFORMERS","scheme":"BOARD"},{"id":"920724006","name":"PULIYUR  2ND MAIN ROAD IVP SS I(DOG STR)_","kva":"500","cons":422,"lat":13.05633,"lng":80.22281,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920724005","name":"PULIYUR 2ND LANE DP_","kva":"100","cons":24,"lat":13.05594,"lng":80.2219,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920724021","name":"T.R.PURAM 3rd CROSS STREET SS_(ADITYA APPT)","kva":"100","cons":98,"lat":13.05527,"lng":80.22304,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920724007","name":"TRUST PURAM  5TH CROSS STREET DP(VARA SITHI APP)_","kva":"100","cons":74,"lat":13.05634,"lng":80.22386,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920724027","name":"TRUST PURAM  5TH CROSS STREET DP(ONYX FLAT)_","kva":"250","cons":60,"lat":13.05635,"lng":80.22336,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920724011","name":"T.PURAM 2ND MAIN ROAD SS VII TP_(BHARGAVI)","kva":"250","cons":49,"lat":13.05566,"lng":80.2226,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"920724002","name":"SIVAN KOIL ST EB OFFICE_","kva":"100","cons":62,"lat":13.05343,"lng":80.2202,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"920725":[{"id":"920725010","name":"ALAGIRI NAGAR MAIN ROAD SSII DP","kva":"250","cons":125,"lat":13.05327,"lng":80.21237,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"920725011","name":"GANGAI AMMAN COLONY 2ND STREET RMU","kva":"500","cons":147,"lat":13.05335,"lng":80.21578,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920725047","name":"ARCHAGAR KUDIIRUPPU SS","kva":"500","cons":51,"lat":13.05496,"lng":80.21382,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920725046","name":"NEW VALLI THIRUMANA MANDABAM SS","kva":"100","cons":1,"lat":13.05375,"lng":80.21356,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"920725042","name":"ALAGIRI NAGAR 4TH CROSS STREET","kva":"100","cons":162,"lat":13.05757,"lng":80.21373,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"920725039","name":"VIVEKANADA DP","kva":"250","cons":122,"lat":13.05404,"lng":80.21364,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920725002","name":"VADDAKKU MADA VEETHI IVP (TANK SS II)","kva":"250","cons":227,"lat":13.05329,"lng":80.21437,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920725007","name":"CHRUCH DP(KARUMARIAMMAN KOIL SS I)","kva":"250","cons":1,"lat":13.05522,"lng":80.21198,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"920725044","name":"BOOMI SS II","kva":"100","cons":29,"lat":13.05652,"lng":80.21185,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CYLEX","scheme":"BOARD"},{"id":"920725036","name":"MINNOLI APPARTMENT RMU","kva":"500","cons":183,"lat":13.05586,"lng":80.21205,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"920725013","name":"ALAGIRINAGAR 4th STREET SS","kva":"100","cons":238,"lat":13.05633,"lng":80.21359,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920725045","name":"ALAGIRI NAGAR 2ND STREET SS II","kva":"100","cons":15,"lat":13.05587,"lng":80.21353,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920725038","name":"VADDAKKU MADA VEETHI IVP (TANK SS II)A","kva":"100","cons":68,"lat":13.05329,"lng":80.21437,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920725008","name":"PLAZA APPARTMENT DP","kva":"250","cons":103,"lat":13.05519,"lng":80.21207,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"BHARAT BHIJILIE","scheme":null},{"id":"920725021","name":"DR KAMARAJAR RMU","kva":"100","cons":6,"lat":13.05496,"lng":80.21224,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"BHARAT BHIJILIE","scheme":null},{"id":"920725003","name":"ALAGIRI NAGAR SS RMU","kva":"500","cons":325,"lat":13.05447,"lng":80.21347,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VIGNESWARA TRANSFORMER","scheme":null},{"id":"920725012","name":"ALAGIRINAGAR MAIN ROAD SS III 250 KVA","kva":"250","cons":146,"lat":13.05497,"lng":80.21388,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"920725043","name":"BOOMI SS I","kva":"100","cons":16,"lat":13.05601,"lng":80.21179,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CYLEX","scheme":"BOARD"},{"id":"920725004","name":"ALAGIRI NAGAR MAIN ROAD SS I","kva":"250","cons":163,"lat":13.05632,"lng":80.21405,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"920725037","name":"GANGAI AMMAN KOVIL 4 TH STREET DP","kva":"250","cons":188,"lat":13.05669,"lng":80.2151,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"920726":[{"id":"920726030","name":"BHARATHI STREET SP","kva":"100","cons":6,"lat":13.06023,"lng":80.21884,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI THIRUMALA FABRICATORS","scheme":"BOARD"},{"id":"920726014","name":"KANNIYAPPAN STREET SSI RMU","kva":"500","cons":379,"lat":13.05951,"lng":80.21954,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"920726023","name":"ANDAVAR NAGAR II STREET SS I RMU","kva":"500","cons":180,"lat":13.05568,"lng":80.21766,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"M&D SWITCH GEARS","scheme":null},{"id":"920726013","name":"SIVAN KOIL SOUTH STREET RMU","kva":"500","cons":439,"lat":13.05645,"lng":80.21929,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"920726009","name":"KANNIYAPPAN SS II DP","kva":"250","cons":296,"lat":13.0597,"lng":80.21905,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920726022","name":"VELLALA SS II(HARI BUILDER)","kva":"250","cons":73,"lat":13.05518,"lng":80.21829,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"REL","scheme":null},{"id":"920726020","name":"BEST HOSPITAL RMU_","kva":"500","cons":73,"lat":13.05344,"lng":80.21936,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920726026","name":"BE COLONY  3RD STREET SS RMU","kva":"250","cons":412,"lat":13.05772,"lng":80.2211,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920726008","name":"RAGAVAN COLONY DP","kva":"100","cons":132,"lat":13.05523,"lng":80.21692,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"NEFS"},{"id":"920726015","name":"NEHRU STREET RMU(LANE)","kva":"250","cons":415,"lat":13.0606,"lng":80.21967,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"920726002","name":"CHOZA FOUNDATION  TP","kva":"250","cons":89,"lat":13.05418,"lng":80.21957,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920726006","name":"VELLALA SS III SENTHIL FOUNDATION","kva":"100","cons":81,"lat":13.05541,"lng":80.21795,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"NEFS"},{"id":"920726011","name":"PERIYAR PATHAI  DP(KOTHARI)","kva":"250","cons":182,"lat":13.05877,"lng":80.21872,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920726021","name":"SIVAN KOIL CROSS STREET RMU","kva":"250","cons":284,"lat":13.05513,"lng":80.2193,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"920726010","name":"180,PERIYAR PATHAI (FISH MARKET) SS","kva":"250","cons":373,"lat":13.05956,"lng":80.22031,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"920726028","name":"SUBBARAYAN STREET SS","kva":"100","cons":28,"lat":13.0597,"lng":80.2198,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920726027","name":"GANDHI NAGAR SS","kva":"100","cons":90,"lat":13.05789,"lng":80.21948,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920726025","name":"BE COLONY  4TH STREET SS DP","kva":"250","cons":463,"lat":13.05828,"lng":80.22081,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920726003","name":"VINAYAGA APPT,DP","kva":"250","cons":221,"lat":13.05488,"lng":80.21957,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"920726029","name":"KANNIYAPPAN SS III SP","kva":"100","cons":190,"lat":13.0598,"lng":80.21861,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"}],"920727":[{"id":"920727028","name":"VATHIYAR THOTTAM SSI RMU","kva":"500","cons":48,"lat":13.04786,"lng":80.22133,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920727043","name":"RATHINAMBAL SSIII DP","kva":"100","cons":7,"lat":13.04821,"lng":80.21938,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920727029","name":"GUGAN STREET RMU","kva":"250","cons":325,"lat":13.05156,"lng":80.22221,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO AND ELECTRICAL LIMITED","scheme":null},{"id":"920727041","name":"SAI ANUGRAHA TP","kva":"100","cons":27,"lat":13.04756,"lng":80.22139,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"920727055","name":"METRO WATER","kva":"100","cons":88,"lat":13.05098,"lng":80.22426,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920727012","name":"BUDDHA STREET SSII DP","kva":"250","cons":9,"lat":13.04994,"lng":80.22243,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920727039","name":"RATHINAMBAL SSIV TP","kva":"250","cons":null,"lat":13.04809,"lng":80.22024,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920727049","name":"JANAKI AMMAL RMU","kva":"500","cons":420,"lat":13.04874,"lng":80.22142,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920727051","name":"KAMARAJ COLONY 9TH STREET","kva":"100","cons":44,"lat":13.04876,"lng":80.21995,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920727044","name":"LAKSHMILAYA  AGP SSV DP","kva":"100","cons":167,"lat":13.0486,"lng":80.21942,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"920727033","name":"RAJARAM COLONY RMU","kva":"500","cons":81,"lat":13.04949,"lng":80.22338,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"920727003","name":"LIC RMU","kva":"500","cons":152,"lat":13.0515,"lng":80.22352,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"920727048","name":"MAAN SAROVAR CREST TP","kva":"100","cons":174,"lat":13.04982,"lng":80.22179,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920727040","name":"ASHOK AVENUE RMU","kva":"250","cons":111,"lat":13.04874,"lng":80.22304,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920727042","name":"U.I COLONY SSIV 4P","kva":"250","cons":61,"lat":13.05109,"lng":80.22373,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"920727050","name":"NEDUCHEZIEN FLAT 4P","kva":"500","cons":311,"lat":13.04998,"lng":80.22216,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"920727026","name":"BUDDHA ST SSI DP","kva":"250","cons":176,"lat":13.04989,"lng":80.22261,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920727036","name":"TANK STREET DP","kva":"250","cons":58,"lat":13.05023,"lng":80.22445,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920727034","name":"SAI SAMRUTHI RMU","kva":"100","cons":46,"lat":13.05016,"lng":80.22351,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"920727031","name":"RR PURAM MAIN ROAD RMU","kva":"250","cons":81,"lat":13.0525,"lng":80.22177,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"920727035","name":"TANK STREET 4P","kva":"250","cons":71,"lat":13.05025,"lng":80.22436,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"920727018","name":"POORVIKA RMU","kva":"250","cons":74,"lat":13.05229,"lng":80.22378,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"920727037","name":"16/12, RATHINAMBAL SS II T.P","kva":"250","cons":20,"lat":13.04807,"lng":80.22043,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"920727056","name":"ARK BUILDERS RMU","kva":"250","cons":26,"lat":13.0521,"lng":80.22386,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"920727038","name":"RATHINAMBAL SSI 4P","kva":"500","cons":58,"lat":13.04814,"lng":80.21975,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":null},{"id":"920727008","name":"DIRECTOR AG S COLONY DP","kva":"100","cons":106,"lat":13.05011,"lng":80.22298,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"NEFS"}],"920728":[{"id":"920728018","name":"CHANDHRABABU SS RMU","kva":"100","cons":null,"lat":13.06081,"lng":80.22643,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"920728020","name":"LOTUS APP","kva":"100","cons":8,"lat":13.06217,"lng":80.22709,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RAM","scheme":"BOARD"},{"id":"920728006","name":"SALMA SS","kva":"100","cons":13,"lat":13.06505,"lng":80.22883,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920728010","name":"BASHA STREET SS I TP","kva":"100","cons":299,"lat":13.06501,"lng":80.22715,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920728019","name":"AMIRJOHN SS I","kva":"250","cons":null,"lat":13.06465,"lng":80.22711,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"920728017","name":"ARTHREYAPURAM SP","kva":"100","cons":null,"lat":13.06201,"lng":80.22749,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI THIRUMALA FABRICATORS","scheme":"BOARD"},{"id":"920728001","name":"SANKARA PURAM SSI DP","kva":"500","cons":280,"lat":13.06272,"lng":80.22747,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"920728016","name":"AMIRJOHN STREET","kva":"100","cons":null,"lat":13.06461,"lng":80.22719,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI THIRUMALA FABRICATORS","scheme":"BOARD"},{"id":"920728004","name":"SANKARAPURAM 2ND STREET DP","kva":"250","cons":359,"lat":13.06282,"lng":80.22694,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920728005","name":"BASHA STREET SS II TP","kva":"250","cons":311,"lat":13.06493,"lng":80.22895,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920728013","name":"SOUTH GANGAI AMMAN KOIL SS II","kva":"500","cons":182,"lat":13.06036,"lng":80.22666,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAYAK","scheme":"BOARD"},{"id":"920728003","name":"SANKARA PURAM 3 RD STREET TP","kva":"250","cons":342,"lat":13.06392,"lng":80.22856,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"920728007","name":"ATHIYARPURAM SS III RMU","kva":"250","cons":186,"lat":13.06087,"lng":80.22728,"poles":2,"htFeeders":1,"ltFeeders":0,"make":"SENTHIL","scheme":"BOARD"},{"id":"920728015","name":"SHARFUDIN STREET SS","kva":"500","cons":18,"lat":13.06355,"lng":80.23019,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"920729":[{"id":"920729003","name":"GANGAI AMMAN KOIL STREET SS","kva":"500","cons":614,"lat":13.06129,"lng":80.22833,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"920729026","name":"ATHREYA PURAM SSI TP","kva":"500","cons":349,"lat":13.06165,"lng":80.22749,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"920729005","name":"NARAYANAPURAM SS II","kva":"100","cons":17,"lat":13.06,"lng":80.22871,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920729013","name":"SOWRASTRA 1ST STREET SSI","kva":"500","cons":131,"lat":13.06457,"lng":80.23244,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"920729021","name":"SOWRASTRA 5TH CROSS STREET SSII","kva":"500","cons":131,"lat":13.0634,"lng":80.23138,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"920729001","name":"SOUTH GANGAI AMMAN STREET SS I","kva":"250","cons":321,"lat":13.05972,"lng":80.22722,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"920729016","name":"RESERVE BANK OF INDIA STAFF QUATARZ SS","kva":"500","cons":548,"lat":13.05958,"lng":80.23017,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":null},{"id":"920729027","name":"GANGAI AMMAN KOVIL SSIII DP","kva":"250","cons":33,"lat":13.06128,"lng":80.22949,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"TAMIL NADU TRANSFORMERS","scheme":"BOARD"},{"id":"920729028","name":"SOWRASHTRA 10TH STREET SS II","kva":"100","cons":36,"lat":13.06054,"lng":80.23188,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAP INDUSTRIES","scheme":"BOARD"},{"id":"920729017","name":"SOWRASTRA 10TH STREET RMU","kva":"250","cons":184,"lat":13.06046,"lng":80.23057,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"920729004","name":"NARAYANAPURAM SS I","kva":"500","cons":462,"lat":13.06048,"lng":80.22815,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null}]}}