{"substationCode":"9229","feeders":{"922901":{"name":"MAHALAKSHMI","code":"922901","ss_code":"9229","volt":"11","len":3.96,"dts":21,"cons":5669,"type":"MultiLineString","coords":[[[80.19583,12.95496],[80.19586,12.95465]],[[80.19667,12.95661],[80.19652,12.9566]],[[80.1971,12.95658],[80.19708,12.95639]],[[80.19632,12.95658],[80.19606,12.95651]],[[80.19862,12.95919],[80.19841,12.95918]],[[80.19824,12.95917],[80.19824,12.95899]],[[80.19783,12.96208],[80.19784,12.96219]],[[80.19875,12.96009],[80.19851,12.96008]],[[80.2007,12.95498],[80.2007,12.95497]],[[80.19875,12.96009],[80.19879,12.95973]],[[80.19862,12.96166],[80.19861,12.96165]],[[80.19876,12.96085],[80.19875,12.96051]],[[80.19671,12.9632],[80.19681,12.96341]],[[80.19869,12.95711],[80.19828,12.95711]],[[80.19617,12.95777],[80.19617,12.95778]],[[80.19617,12.95778],[80.19618,12.95778]],[[80.19828,12.95711],[80.19792,12.95711]],[[80.19652,12.9566],[80.19632,12.95658]],[[80.1958,12.9565],[80.19581,12.95611]],[[80.19723,12.95707],[80.19711,12.95705]],[[80.1971,12.95673],[80.1971,12.95658]],[[80.19689,12.95638],[80.1967,12.95639]],[[80.1967,12.95639],[80.19667,12.95661]],[[80.19792,12.95711],[80.19778,12.9571]],[[80.19711,12.95705],[80.1971,12.95673]],[[80.19744,12.95708],[80.19723,12.95707]],[[80.19606,12.95651],[80.1958,12.9565]],[[80.19585,12.95436],[80.19585,12.95435]],[[80.19581,12.95611],[80.19579,12.95584]],[[80.19586,12.95465],[80.19585,12.95436]],[[80.19584,12.95577],[80.19584,12.95551]],[[80.19579,12.95584],[80.19584,12.95577]],[[80.19579,12.95584],[80.1958,12.95584]],[[80.19876,12.96085],[80.1989,12.96086]],[[80.2007,12.95498],[80.2007,12.95498]],[[80.20133,12.95732],[80.20135,12.95732]],[[80.1991,12.95693],[80.1991,12.95665]],[[80.20066,12.95721],[80.20095,12.95723]],[[80.20095,12.95723],[80.20118,12.95723]],[[80.20118,12.95723],[80.20133,12.95732]],[[80.19999,12.95668],[80.2,12.95643]],[[80.19951,12.95838],[80.19973,12.95844]],[[80.19945,12.95711],[80.19963,12.95712]],[[80.19924,12.95838],[80.19951,12.95838]],[[80.19916,12.95829],[80.19917,12.95815]],[[80.19986,12.95714],[80.20021,12.95718]],[[80.19865,12.96285],[80.19861,12.96282],[80.19857,12.96243],[80.19874,12.96241],[80.19875,12.96175],[80.19862,12.96166]],[[80.19875,12.96051],[80.19988,12.96065],[80.1999,12.96047],[80.20063,12.96054],[80.20068,12.96007],[80.20064,12.96007]],[[80.2,12.95611],[80.2,12.95581]],[[80.19986,12.95668],[80.19999,12.95668]],[[80.19911,12.9571],[80.19943,12.95711]],[[80.19879,12.95918],[80.1988,12.9589]],[[80.19916,12.95829],[80.19924,12.95831]],[[80.19973,12.95844],[80.19973,12.95844]],[[80.19963,12.95712],[80.19986,12.95714]],[[80.19917,12.95815],[80.19915,12.95794]],[[80.1991,12.95665],[80.1994,12.95667]],[[80.20037,12.9572],[80.20066,12.95721]],[[80.1994,12.95667],[80.1997,12.95667]],[[80.19912,12.95732],[80.19911,12.95732]],[[80.19911,12.95732],[80.19911,12.9571]],[[80.19915,12.95794],[80.19914,12.9577]],[[80.19912,12.95732],[80.19912,12.95732]],[[80.19911,12.95732],[80.19912,12.95732]],[[80.19881,12.95858],[80.19881,12.95827]],[[80.19911,12.9571],[80.19869,12.95711]],[[80.19911,12.9571],[80.1991,12.95693]],[[80.19999,12.95545],[80.19995,12.95503]],[[80.1997,12.95667],[80.19986,12.95668]],[[80.19666,12.96243],[80.19661,12.9622]],[[80.19593,12.96137],[80.19593,12.96137]],[[80.19621,12.96192],[80.19602,12.96196]],[[80.19767,12.96006],[80.1974,12.96005]],[[80.19783,12.96208],[80.19782,12.96208]],[[80.19714,12.96005],[80.197,12.96004]],[[80.1959,12.96113],[80.19593,12.96096]],[[80.19785,12.95895],[80.19766,12.95899]],[[80.19824,12.95899],[80.19795,12.95896]],[[80.19661,12.9622],[80.19652,12.96185]],[[80.197,12.9601],[80.19699,12.9601]],[[80.19815,12.96157],[80.19776,12.96153]],[[80.19591,12.96184],[80.19594,12.96163]],[[80.19704,12.96262],[80.19707,12.96281]],[[80.19766,12.95899],[80.19766,12.95899]],[[80.19784,12.96219],[80.19759,12.96222]],[[80.19675,12.95889],[80.19674,12.95889]],[[80.19795,12.95896],[80.19785,12.95895]],[[80.19776,12.96153],[80.19778,12.96191]],[[80.19778,12.96191],[80.19783,12.96208]],[[80.19663,12.96211],[80.19663,12.96211]],[[80.1974,12.96005],[80.19714,12.96005]],[[80.19793,12.96007],[80.19767,12.96006]],[[80.19667,12.96261],[80.19666,12.96243]],[[80.19594,12.96163],[80.19593,12.96137]],[[80.19745,12.96231],[80.19731,12.9625]],[[80.19719,12.95892],[80.19695,12.9589]],[[80.19652,12.96185],[80.19621,12.96192]],[[80.19586,12.96198],[80.19591,12.96184]],[[80.19844,12.9616],[80.19861,12.96165]],[[80.19995,12.95503],[80.20024,12.955]],[[80.19879,12.95931],[80.19879,12.95918]],[[80.1988,12.9589],[80.19881,12.95858]],[[80.19667,12.96289],[80.19671,12.9632]],[[80.19844,12.9616],[80.19815,12.96157]],[[80.19841,12.95918],[80.19824,12.95917]],[[80.19861,12.96165],[80.19844,12.9616]],[[80.19667,12.96289],[80.19667,12.96261]],[[80.19731,12.9625],[80.19704,12.96262]],[[80.20069,12.95498],[80.2007,12.95498]],[[80.19879,12.95918],[80.19862,12.95919]],[[80.19861,12.96165],[80.19861,12.96165]],[[80.19873,12.96128],[80.19876,12.96085]],[[80.20064,12.96007],[80.20064,12.96006]],[[80.1971,12.95658],[80.1971,12.95658]],[[80.19584,12.95551],[80.19584,12.95518]],[[80.19584,12.95518],[80.19583,12.95496]],[[80.19593,12.96137],[80.1959,12.96113]],[[80.1974,12.95895],[80.19719,12.95892]],[[80.19594,12.96086],[80.19594,12.96086]],[[80.19759,12.96222],[80.19745,12.96231]],[[80.19766,12.95899],[80.1974,12.95895]],[[80.19593,12.96096],[80.19594,12.96086]],[[80.19471,12.95641],[80.19471,12.95642]],[[80.19537,12.95648],[80.19506,12.95646]],[[80.19562,12.95649],[80.19537,12.95648]],[[80.19506,12.95646],[80.19471,12.95641]],[[80.19661,12.9622],[80.19663,12.96211]],[[80.1989,12.96086],[80.1989,12.96085]],[[80.2,12.95563],[80.19999,12.95545]],[[80.19872,12.9615],[80.19873,12.96128]],[[80.20021,12.95718],[80.20037,12.9572]],[[80.19914,12.9577],[80.19913,12.95752]],[[80.19872,12.96169],[80.19872,12.9615]],[[80.197,12.96004],[80.197,12.9601]],[[80.1991,12.95665],[80.199,12.95665]],[[80.19632,12.95658],[80.19629,12.95768],[80.19627,12.95775],[80.19617,12.95777]],[[80.2,12.95581],[80.2,12.95563]],[[80.1989,12.96086],[80.19933,12.96085]],[[80.19933,12.96085],[80.19934,12.96095]],[[80.20024,12.955],[80.20066,12.95498]],[[80.19879,12.95973],[80.19879,12.95931]],[[80.19879,12.95973],[80.19878,12.95973]],[[80.20135,12.9573],[80.20134,12.9573]],[[80.19708,12.95639],[80.19689,12.95638]],[[80.197,12.9601],[80.197,12.9601]],[[80.2,12.95643],[80.2,12.95611]],[[80.19695,12.9589],[80.19675,12.95889]],[[80.19861,12.96165],[80.19862,12.96165]],[[80.19862,12.96165],[80.19872,12.96169]],[[80.19875,12.96051],[80.19875,12.96051]],[[80.19875,12.96051],[80.19875,12.96009]],[[80.20067,12.95498],[80.20069,12.95498]],[[80.19707,12.96281],[80.1969,12.96285]],[[80.1969,12.96285],[80.19667,12.96289]],[[80.20135,12.95732],[80.20135,12.9573]],[[80.19602,12.96196],[80.19586,12.96198]],[[80.19818,12.96009],[80.19793,12.96007]],[[80.19881,12.95827],[80.19916,12.95829]],[[80.1958,12.9565],[80.19562,12.95649]],[[80.19924,12.95831],[80.19924,12.95838]],[[80.20064,12.96007],[80.20064,12.96007]],[[80.19851,12.96008],[80.19818,12.96009]],[[80.19778,12.9571],[80.19744,12.95708]],[[80.19913,12.95752],[80.19911,12.95732]],[[80.19943,12.95711],[80.19945,12.95711]]]},"922902":{"name":"SWAMY NAGAR","code":"922902","ss_code":"9229","volt":"11","len":3.78,"dts":20,"cons":4599,"type":"MultiLineString","coords":[[[80.20559,12.97678],[80.20559,12.97678]],[[80.20612,12.97764],[80.20635,12.97758]],[[80.20559,12.97678],[80.20527,12.97704],[80.20561,12.97745],[80.20572,12.97738],[80.20579,12.97744]],[[80.20635,12.97758],[80.20656,12.97753]],[[80.20579,12.97744],[80.20586,12.97771]],[[80.2056,12.97678],[80.20559,12.97678]],[[80.20039,12.97604],[80.20039,12.97604]],[[80.19799,12.97357],[80.19821,12.97354]],[[80.20054,12.97467],[80.20083,12.97468]],[[80.19749,12.97365],[80.19856,12.9735],[80.19916,12.97389],[80.1992,12.97432]],[[80.20083,12.97468],[80.20115,12.97481]],[[80.20203,12.97524],[80.20204,12.97524]],[[80.20015,12.97466],[80.20016,12.97466]],[[80.20213,12.97527],[80.20237,12.97538]],[[80.1992,12.97432],[80.1992,12.97432]],[[80.20269,12.97545],[80.20269,12.97544]],[[80.20016,12.97466],[80.20032,12.97466]],[[80.20016,12.97466],[80.20016,12.97466]],[[80.20203,12.97523],[80.20203,12.97524]],[[80.20197,12.97521],[80.20197,12.97521]],[[80.20196,12.97522],[80.20197,12.97521]],[[80.20197,12.97522],[80.20197,12.97522]],[[80.20197,12.97522],[80.20203,12.97523]],[[80.20237,12.97538],[80.20269,12.97545]],[[80.20172,12.9751],[80.20189,12.97517]],[[80.19999,12.9746],[80.20012,12.97461],[80.20015,12.97466]],[[80.1992,12.97432],[80.1992,12.97433]],[[80.19749,12.97364],[80.1975,12.97364]],[[80.19749,12.97364],[80.1975,12.97364]],[[80.1992,12.97432],[80.19917,12.9739],[80.19969,12.97388]],[[80.20309,12.97378],[80.20308,12.97378]],[[80.1992,12.97432],[80.1992,12.97433]],[[80.1992,12.97432],[80.1992,12.97432]],[[80.20016,12.97466],[80.20016,12.97466]],[[80.20295,12.97378],[80.20296,12.97378]],[[80.19998,12.9746],[80.19999,12.9746]],[[80.19998,12.9746],[80.19998,12.9746]],[[80.19779,12.97359],[80.19799,12.97357]],[[80.19619,12.96963],[80.19619,12.96964]],[[80.19894,12.97243],[80.19893,12.97243]],[[80.1975,12.97364],[80.19746,12.97303],[80.19896,12.97281],[80.19894,12.97244]],[[80.19894,12.97244],[80.19894,12.97243]],[[80.20191,12.97301],[80.20191,12.97301]],[[80.2019,12.97302],[80.20191,12.97301]],[[80.20191,12.97307],[80.2019,12.97302]],[[80.19619,12.96964],[80.19618,12.97056],[80.19634,12.9718],[80.19655,12.97288],[80.19662,12.97309],[80.19668,12.97313],[80.19743,12.97306],[80.1975,12.97364]],[[80.20321,12.97376],[80.20309,12.97378]],[[80.20197,12.97522],[80.20197,12.97522]],[[80.20197,12.97522],[80.20213,12.97527]],[[80.19749,12.97364],[80.19749,12.97365]],[[80.20325,12.97403],[80.203,12.97419]],[[80.203,12.97419],[80.20301,12.97421]],[[80.19969,12.97388],[80.19969,12.97388]],[[80.20308,12.97378],[80.20308,12.97378]],[[80.20268,12.97419],[80.203,12.97419]],[[80.20242,12.97422],[80.20268,12.97419]],[[80.20204,12.9737],[80.20204,12.97369]],[[80.20204,12.97369],[80.20176,12.97373]],[[80.20176,12.97373],[80.2016,12.97375]],[[80.19866,12.96289],[80.19859,12.96289],[80.1986,12.96306],[80.19839,12.9631],[80.19839,12.96316],[80.19824,12.96313],[80.1981,12.96316],[80.19683,12.96351],[80.19613,12.96396],[80.1962,12.96479],[80.1962,12.96487],[80.19616,12.96487],[80.19615,12.96645],[80.19619,12.96963]],[[80.2016,12.97375],[80.20149,12.97375]],[[80.20149,12.97375],[80.20126,12.97376]],[[80.20141,12.97495],[80.20172,12.9751]],[[80.20115,12.97481],[80.20119,12.97489],[80.20141,12.97495]],[[80.20308,12.97378],[80.2021,12.97382],[80.20204,12.97369]],[[80.20204,12.97369],[80.20191,12.97308]],[[80.20191,12.97307],[80.20191,12.97307]],[[80.20191,12.97307],[80.2019,12.97307]],[[80.20269,12.97545],[80.20311,12.97568]],[[80.20708,12.97775],[80.20711,12.97775]],[[80.20321,12.97376],[80.20295,12.97378]],[[80.20669,12.9775],[80.207,12.97742]],[[80.20656,12.97753],[80.20669,12.9775]],[[80.20586,12.97771],[80.20612,12.97764]],[[80.207,12.97742],[80.20702,12.97748]],[[80.20311,12.97568],[80.20334,12.97563]],[[80.20702,12.97748],[80.20708,12.97775]],[[80.201,12.97617],[80.20073,12.97612]],[[80.20073,12.97612],[80.20039,12.97604]],[[80.19894,12.97243],[80.19894,12.97242]],[[80.20189,12.97517],[80.20196,12.97522]],[[80.20039,12.97604],[80.20039,12.97603]],[[80.1975,12.97364],[80.19749,12.97364]],[[80.1992,12.97433],[80.19921,12.97447],[80.19893,12.97447],[80.19893,12.97465]],[[80.20191,12.97308],[80.20191,12.97307]],[[80.20296,12.97378],[80.20296,12.97378]],[[80.20197,12.97521],[80.20197,12.97522]],[[80.20016,12.97466],[80.20016,12.97466]],[[80.20325,12.97403],[80.20321,12.97376]],[[80.1975,12.97364],[80.19779,12.97359]],[[80.20308,12.97378],[80.20308,12.97378]],[[80.20039,12.97604],[80.20039,12.97604]],[[80.20016,12.97466],[80.20052,12.97467]],[[80.20052,12.97467],[80.20054,12.97467]],[[80.20054,12.97467],[80.20069,12.97468],[80.20062,12.97516],[80.2007,12.97517]],[[80.2007,12.97517],[80.20071,12.97517]],[[80.1992,12.97433],[80.19922,12.97451],[80.19998,12.9746]],[[80.19893,12.97465],[80.19893,12.97466]],[[80.19998,12.9746],[80.19999,12.9746]],[[80.20106,12.97615],[80.20106,12.97614]],[[80.20032,12.97466],[80.20052,12.97467]],[[80.20052,12.97467],[80.20054,12.97467]],[[80.20054,12.97467],[80.20054,12.97467]],[[80.20191,12.97301],[80.20191,12.97301]],[[80.1992,12.97432],[80.1992,12.97432]]]},"922903":{"name":"AYYAPPA NAGAR","code":"922903","ss_code":"9229","volt":"11","len":3.87,"dts":33,"cons":3986,"type":"MultiLineString","coords":[[[80.19823,12.96314],[80.19823,12.96314]],[[80.18804,12.96468],[80.18802,12.96459]],[[80.18809,12.96492],[80.18808,12.96479]],[[80.18825,12.96531],[80.18824,12.96531]],[[80.18827,12.9653],[80.18827,12.9653]],[[80.18853,12.96572],[80.18861,12.9659]],[[80.18837,12.96528],[80.18827,12.96531]],[[80.18827,12.9653],[80.18828,12.9653]],[[80.18956,12.96525],[80.18914,12.96533]],[[80.1881,12.96492],[80.18809,12.96492]],[[80.18898,12.96353],[80.18899,12.96353]],[[80.1883,12.96546],[80.18829,12.96546]],[[80.18816,12.96406],[80.18851,12.96402]],[[80.18816,12.96502],[80.1881,12.96492]],[[80.1881,12.96492],[80.1881,12.96492]],[[80.18786,12.96368],[80.18786,12.96367]],[[80.19119,12.96443],[80.19114,12.96422]],[[80.18802,12.96459],[80.18796,12.96442]],[[80.18796,12.96442],[80.18787,12.96413]],[[80.18809,12.96492],[80.18809,12.96492]],[[80.18827,12.9653],[80.18826,12.96531]],[[80.19095,12.96346],[80.19092,12.96332]],[[80.19299,12.9658],[80.19299,12.9658]],[[80.19263,12.96582],[80.19244,12.96588]],[[80.19307,12.96573],[80.19298,12.96575]],[[80.19298,12.96575],[80.19263,12.96582]],[[80.18897,12.96349],[80.18898,12.96353]],[[80.19146,12.96537],[80.19137,12.96506]],[[80.19493,12.96492],[80.19493,12.96493]],[[80.19411,12.96493],[80.19396,12.96495]],[[80.1923,12.96518],[80.19189,12.96528]],[[80.19396,12.96495],[80.19352,12.96504]],[[80.19128,12.96473],[80.19128,12.96473]],[[80.19137,12.96506],[80.19128,12.96472]],[[80.19189,12.96528],[80.19166,12.96533]],[[80.19287,12.96508],[80.19267,12.9651]],[[80.19327,12.96504],[80.19305,12.96507]],[[80.19493,12.96493],[80.19493,12.96493]],[[80.1944,12.96485],[80.19417,12.96491]],[[80.19417,12.96491],[80.19411,12.96493]],[[80.19352,12.96504],[80.19327,12.96504]],[[80.19128,12.96473],[80.19128,12.96472]],[[80.19128,12.96472],[80.19128,12.96472]],[[80.19244,12.96588],[80.19225,12.96592]],[[80.19128,12.96472],[80.19128,12.96473]],[[80.19166,12.96533],[80.19146,12.96537]],[[80.19225,12.96592],[80.19194,12.96593]],[[80.19474,12.96476],[80.1944,12.96485]],[[80.18895,12.95935],[80.18867,12.95938]],[[80.1896,12.95883],[80.18927,12.95888]],[[80.18927,12.95888],[80.1891,12.95889]],[[80.19021,12.96089],[80.19007,12.96045]],[[80.18892,12.95899],[80.18891,12.95899]],[[80.18867,12.95938],[80.18848,12.95939],[80.18847,12.95917]],[[80.18847,12.95917],[80.18846,12.95917]],[[80.19007,12.96045],[80.18991,12.96]],[[80.1891,12.95889],[80.1891,12.9589]],[[80.1896,12.95906],[80.1896,12.95883]],[[80.18991,12.96],[80.18979,12.95964]],[[80.1891,12.95889],[80.18893,12.95891]],[[80.18966,12.95925],[80.18925,12.9593]],[[80.18966,12.95925],[80.1896,12.95906]],[[80.18925,12.9593],[80.18895,12.95935]],[[80.18979,12.95964],[80.18966,12.95925]],[[80.18893,12.95891],[80.18892,12.95899]],[[80.19034,12.96129],[80.19021,12.96089]],[[80.18739,12.96255],[80.18739,12.96255]],[[80.1875,12.96266],[80.18765,12.96265]],[[80.1906,12.96223],[80.19052,12.96189]],[[80.18765,12.96265],[80.18766,12.96265]],[[80.18943,12.96185],[80.18944,12.96185]],[[80.19081,12.96298],[80.19069,12.96256]],[[80.18771,12.96294],[80.18771,12.96294]],[[80.18745,12.96255],[80.18739,12.96255]],[[80.18747,12.96255],[80.18746,12.96255]],[[80.18745,12.96255],[80.18739,12.96218]],[[80.19052,12.96189],[80.19036,12.9614]],[[80.19069,12.96256],[80.1906,12.96223]],[[80.1875,12.96266],[80.18747,12.96255]],[[80.18943,12.96184],[80.18943,12.96185]],[[80.18754,12.96294],[80.1875,12.96266]],[[80.19036,12.9614],[80.19035,12.9613]],[[80.19035,12.9613],[80.19034,12.96129]],[[80.18739,12.96218],[80.18735,12.96194]],[[80.18746,12.96255],[80.18745,12.96255]],[[80.19034,12.96129],[80.19035,12.9613]],[[80.19035,12.9613],[80.19027,12.9613],[80.1903,12.96141],[80.1894,12.96158],[80.18943,12.96184]],[[80.19034,12.96129],[80.19034,12.96129]],[[80.18861,12.9659],[80.18861,12.96591]],[[80.19099,12.96362],[80.19095,12.96346]],[[80.19128,12.96472],[80.19128,12.96472]],[[80.19128,12.96472],[80.19088,12.96486]],[[80.19127,12.96471],[80.19119,12.96443]],[[80.19101,12.9637],[80.19099,12.96362]],[[80.19104,12.96379],[80.19101,12.9637]],[[80.19109,12.96401],[80.19104,12.96379]],[[80.1871,12.96347],[80.18709,12.96346]],[[80.18762,12.96336],[80.18737,12.96341]],[[80.18754,12.96294],[80.18771,12.96294]],[[80.18837,12.96528],[80.1883,12.96512]],[[80.18787,12.9637],[80.18786,12.96368]],[[80.18808,12.96479],[80.18822,12.96474]],[[80.18825,12.96531],[80.1883,12.96546]],[[80.18787,12.9637],[80.18787,12.9637]],[[80.18827,12.96531],[80.18827,12.9653]],[[80.18737,12.96341],[80.1871,12.96347]],[[80.18914,12.96533],[80.1887,12.96541]],[[80.18774,12.96374],[80.18787,12.9637]],[[80.18827,12.9653],[80.18819,12.9651]],[[80.18846,12.9638],[80.18842,12.96356]],[[80.19032,12.96382],[80.19011,12.96387]],[[80.18774,12.96374],[80.18771,12.96374]],[[80.18787,12.96413],[80.18774,12.96374]],[[80.18819,12.9651],[80.18816,12.96502]],[[80.18762,12.96336],[80.18754,12.96294]],[[80.18809,12.96492],[80.18809,12.96492]],[[80.18787,12.96413],[80.18816,12.96406]],[[80.18816,12.96502],[80.1881,12.96492]],[[80.1881,12.96492],[80.18809,12.96492]],[[80.18898,12.96353],[80.18898,12.96349],[80.18978,12.9634]],[[80.18787,12.9637],[80.18787,12.9637]],[[80.19601,12.96429],[80.19601,12.9643]],[[80.18787,12.9637],[80.18787,12.9637]],[[80.18816,12.96406],[80.18816,12.96406]],[[80.18822,12.96474],[80.18839,12.96466]],[[80.19492,12.96484],[80.19493,12.96492]],[[80.18774,12.96374],[80.18762,12.96336]],[[80.18826,12.96531],[80.18825,12.96531]],[[80.19033,12.96508],[80.1899,12.96518]],[[80.19146,12.96537],[80.19131,12.96539]],[[80.19131,12.96539],[80.19112,12.96544]],[[80.19112,12.96544],[80.1909,12.96548]],[[80.1909,12.96548],[80.19069,12.96553]],[[80.19069,12.96553],[80.19047,12.96558]],[[80.19047,12.96558],[80.19023,12.96563]],[[80.19023,12.96563],[80.19024,12.96571]],[[80.18978,12.9634],[80.18979,12.9634]],[[80.19495,12.96477],[80.19492,12.96484]],[[80.19511,12.96478],[80.19495,12.96477]],[[80.19589,12.96466],[80.19564,12.96471]],[[80.19564,12.96471],[80.1955,12.96473]],[[80.19608,12.96429],[80.19601,12.96429]],[[80.19495,12.96477],[80.19474,12.96476]],[[80.19866,12.96291],[80.19859,12.96292],[80.1986,12.96307],[80.19839,12.96311],[80.19839,12.96316],[80.19823,12.96314]],[[80.1955,12.96473],[80.19528,12.96476]],[[80.19608,12.96429],[80.1961,12.96446]],[[80.19822,12.96314],[80.19682,12.96353],[80.19614,12.96396],[80.19616,12.96421],[80.19609,12.96421]],[[80.1961,12.96446],[80.1961,12.96462]],[[80.1887,12.96351],[80.18897,12.96349]],[[80.18851,12.96402],[80.18846,12.9638]],[[80.1961,12.96462],[80.19589,12.96466]],[[80.18827,12.9653],[80.18827,12.9653]],[[80.19128,12.96472],[80.19127,12.96471]],[[80.18839,12.96466],[80.18857,12.96463]],[[80.19128,12.96473],[80.19128,12.96472]],[[80.18845,12.96548],[80.18837,12.96528]],[[80.18808,12.96479],[80.18804,12.96468]],[[80.1899,12.96518],[80.18956,12.96525]],[[80.18819,12.9651],[80.18814,12.96512]],[[80.18771,12.96374],[80.18771,12.96374]],[[80.18814,12.96512],[80.18814,12.96512]],[[80.18746,12.96255],[80.18745,12.96255]],[[80.19194,12.96593],[80.19194,12.96593]],[[80.19287,12.96508],[80.19295,12.96542]],[[80.19305,12.96507],[80.19287,12.96508]],[[80.19295,12.96542],[80.19307,12.96573]],[[80.19267,12.9651],[80.19251,12.96513]],[[80.19251,12.96513],[80.1923,12.96518]],[[80.19298,12.96575],[80.19299,12.9658]],[[80.19101,12.9637],[80.19068,12.96375]],[[80.19114,12.96422],[80.19109,12.96401]],[[80.19068,12.96375],[80.19032,12.96382]],[[80.19058,12.96496],[80.19033,12.96508]],[[80.19088,12.96486],[80.19058,12.96496]],[[80.19092,12.96332],[80.19081,12.96298]],[[80.19607,12.96421],[80.19608,12.96429]],[[80.19823,12.96314],[80.19822,12.96314]],[[80.19609,12.96421],[80.19607,12.96421]],[[80.19528,12.96476],[80.19511,12.96478]],[[80.1887,12.96541],[80.18845,12.96548]],[[80.18845,12.96548],[80.18853,12.96572]],[[80.18842,12.96356],[80.1887,12.96351]],[[80.18829,12.96546],[80.18829,12.96546]]]},"922904":{"name":"KARTHIKEYAPURAM","code":"922904","ss_code":"9229","volt":"11","len":2.11,"dts":10,"cons":2208,"type":"MultiLineString","coords":[[[80.19474,12.96365],[80.19446,12.96373]],[[80.19354,12.96303],[80.19354,12.96303]],[[80.19504,12.96353],[80.19474,12.96365]],[[80.19354,12.96304],[80.19354,12.96303]],[[80.19474,12.96365],[80.19474,12.96365]],[[80.19545,12.96343],[80.19504,12.96353]],[[80.19555,12.9634],[80.19545,12.96343]],[[80.19352,12.95928],[80.19352,12.95928]],[[80.19347,12.95966],[80.19353,12.95928]],[[80.19342,12.96017],[80.19344,12.95997]],[[80.1938,12.96394],[80.19344,12.96409]],[[80.19344,12.96409],[80.19344,12.96409]],[[80.19405,12.96387],[80.1938,12.96394]],[[80.19366,12.96446],[80.19367,12.96445]],[[80.19344,12.96409],[80.19366,12.96446]],[[80.1938,12.96394],[80.19371,12.96365]],[[80.19352,12.95928],[80.19353,12.95928]],[[80.19353,12.95928],[80.19353,12.95891]],[[80.19339,12.96037],[80.19342,12.96017]],[[80.19365,12.96063],[80.19382,12.96065]],[[80.19372,12.96016],[80.19409,12.96019]],[[80.19333,12.96085],[80.19336,12.96061]],[[80.19418,12.96067],[80.19429,12.96069]],[[80.19382,12.96065],[80.19403,12.96066]],[[80.19342,12.96017],[80.19372,12.96016]],[[80.19336,12.96061],[80.19365,12.96063]],[[80.19429,12.96069],[80.1943,12.9608]],[[80.19482,12.9624],[80.19481,12.96229]],[[80.1945,12.96245],[80.19482,12.9624]],[[80.1935,12.9628],[80.19346,12.9626]],[[80.19336,12.96061],[80.19339,12.96037]],[[80.19403,12.96066],[80.19418,12.96067]],[[80.19346,12.9626],[80.19342,12.96223]],[[80.19344,12.95997],[80.19347,12.95966]],[[80.19481,12.96229],[80.1948,12.96228]],[[80.19355,12.95811],[80.19355,12.95779]],[[80.19409,12.96019],[80.19409,12.96019]],[[80.19346,12.9626],[80.19379,12.96256]],[[80.19356,12.95859],[80.19355,12.95811]],[[80.19342,12.96223],[80.19349,12.96222],[80.19348,12.96216],[80.19382,12.96212]],[[80.19342,12.96223],[80.19336,12.96172]],[[80.19353,12.95928],[80.19352,12.95928]],[[80.19379,12.96256],[80.1941,12.96251]],[[80.19321,12.96128],[80.19321,12.96128]],[[80.19334,12.96145],[80.19332,12.96128]],[[80.1941,12.96251],[80.1945,12.96245]],[[80.19336,12.96172],[80.19334,12.96145]],[[80.1933,12.96112],[80.19333,12.96085]],[[80.19332,12.96128],[80.19321,12.96128]],[[80.19371,12.96365],[80.19361,12.96333]],[[80.19354,12.96303],[80.19354,12.96303]],[[80.19822,12.96313],[80.19821,12.96314]],[[80.19594,12.9636],[80.19586,12.96336]],[[80.19604,12.96395],[80.19599,12.96376]],[[80.19607,12.9642],[80.19604,12.96395]],[[80.19604,12.96395],[80.19632,12.96378]],[[80.19632,12.96378],[80.19681,12.96342]],[[80.1982,12.96314],[80.19682,12.96352],[80.19612,12.96396],[80.19615,12.9642],[80.19609,12.9642]],[[80.19866,12.96287],[80.19858,12.96288],[80.19859,12.96305],[80.19839,12.9631],[80.19839,12.96315],[80.19822,12.96313]],[[80.19586,12.96336],[80.19555,12.9634]],[[80.19354,12.96303],[80.1935,12.9628]],[[80.19361,12.96333],[80.19354,12.96304]],[[80.19405,12.96387],[80.19414,12.96395]],[[80.19599,12.96376],[80.19594,12.9636]],[[80.19609,12.9642],[80.19607,12.9642]],[[80.19821,12.96314],[80.1982,12.96314]],[[80.19353,12.95891],[80.19356,12.95859]],[[80.19446,12.96373],[80.19405,12.96387]],[[80.1943,12.9608],[80.1943,12.9608]],[[80.19332,12.96128],[80.1933,12.96112]],[[80.19344,12.96409],[80.19344,12.96409]],[[80.19344,12.96409],[80.19284,12.96351],[80.19273,12.96358]]]},"922905":{"name":"BALAIAH GARDEN","code":"922905","ss_code":"9229","volt":"11","len":6.27,"dts":48,"cons":7376,"type":"MultiLineString","coords":[[[80.20496,12.97027],[80.20496,12.97027]],[[80.20496,12.97027],[80.20471,12.9703]],[[80.20107,12.96533],[80.20131,12.96527]],[[80.20185,12.9648],[80.20216,12.96479]],[[80.20735,12.96526],[80.20736,12.96526]],[[80.20736,12.96526],[80.20736,12.96526]],[[80.20217,12.96655],[80.20231,12.96678]],[[80.20186,12.96466],[80.2019,12.9644]],[[80.20571,12.96535],[80.20603,12.96529]],[[80.20388,12.96567],[80.20432,12.9656]],[[80.20172,12.96548],[80.20178,12.96581]],[[80.20603,12.96529],[80.20624,12.96525]],[[80.20241,12.96696],[80.20241,12.96695]],[[80.20624,12.96525],[80.20641,12.96541]],[[80.20411,12.9699],[80.20411,12.96989]],[[80.20478,12.96829],[80.20485,12.96869]],[[80.20425,12.96809],[80.20453,12.96807]],[[80.20474,12.96805],[80.20478,12.96829]],[[80.20641,12.96853],[80.20614,12.96859]],[[80.20482,12.96953],[80.20482,12.96952]],[[80.20396,12.96802],[80.20401,12.96814]],[[80.20614,12.96859],[80.20594,12.96862]],[[80.20619,12.97003],[80.20609,12.97007]],[[80.20622,12.96523],[80.20623,12.96522]],[[80.20478,12.96582],[80.2048,12.96597],[80.2039,12.96615]],[[80.20483,12.96608],[80.20483,12.96608]],[[80.21028,12.96483],[80.21028,12.96483]],[[80.20483,12.96608],[80.20482,12.96608]],[[80.2039,12.96615],[80.20389,12.96615]],[[80.20268,12.96743],[80.20286,12.96779]],[[80.20595,12.96373],[80.20593,12.96364]],[[80.20642,12.96541],[80.20643,12.96541]],[[80.20185,12.9648],[80.20186,12.96466]],[[80.2024,12.96696],[80.20254,12.96719]],[[80.20542,12.96539],[80.20571,12.96535]],[[80.20336,12.96575],[80.20388,12.96567]],[[80.20611,12.96488],[80.20612,12.96488]],[[80.21028,12.96483],[80.21028,12.96483]],[[80.20997,12.96485],[80.20961,12.9649]],[[80.20081,12.96536],[80.20081,12.96536]],[[80.2004,12.96547],[80.20082,12.9654]],[[80.20714,12.9653],[80.20714,12.9653]],[[80.20714,12.9653],[80.20719,12.96552]],[[80.20006,12.96526],[80.20018,12.96524]],[[80.20693,12.96559],[80.20692,12.96559]],[[80.20432,12.9656],[80.20471,12.96553]],[[80.20471,12.96553],[80.20471,12.96553]],[[80.20719,12.96553],[80.20719,12.96554]],[[80.20714,12.9653],[80.20735,12.96526]],[[80.20411,12.96997],[80.20411,12.9699]],[[80.20593,12.96364],[80.20593,12.96364]],[[80.20184,12.96502],[80.20185,12.9648]],[[80.20611,12.96487],[80.20612,12.96487]],[[80.2019,12.9644],[80.20192,12.96415]],[[80.20622,12.96523],[80.2062,12.96491],[80.20611,12.96488]],[[80.20177,12.9652],[80.20184,12.96502]],[[80.20216,12.96479],[80.20238,12.96482]],[[80.20893,12.97294],[80.21059,12.97268]],[[80.20893,12.97294],[80.20936,12.97287],[80.20935,12.97296]],[[80.20894,12.97312],[80.20881,12.97312]],[[80.2089,12.97277],[80.20893,12.97294]],[[80.20893,12.97294],[80.20894,12.97312]],[[80.20881,12.97312],[80.20881,12.97313]],[[80.20886,12.97257],[80.2089,12.97277]],[[80.20471,12.9703],[80.20439,12.97032]],[[80.20439,12.97032],[80.20411,12.97034]],[[80.20458,12.97183],[80.20458,12.97184]],[[80.20449,12.97149],[80.20458,12.97183]],[[80.20526,12.97266],[80.20526,12.97265]],[[80.20539,12.97063],[80.2052,12.97066]],[[80.2043,12.96992],[80.20411,12.96997]],[[80.2057,12.97049],[80.20571,12.97049]],[[80.2052,12.97066],[80.20508,12.97068]],[[80.20572,12.97059],[80.2057,12.97049]],[[80.20459,12.96989],[80.2043,12.96992]],[[80.20619,12.97053],[80.20591,12.97057]],[[80.20591,12.97057],[80.20572,12.97059]],[[80.20441,12.97115],[80.20445,12.97137]],[[80.20491,12.97068],[80.20491,12.97069]],[[80.20501,12.97106],[80.20463,12.97111]],[[80.20508,12.97068],[80.20509,12.97088]],[[80.20526,12.97265],[80.20522,12.97245],[80.20573,12.97238]],[[80.20651,12.97049],[80.20619,12.97053]],[[80.20509,12.97088],[80.20501,12.97106]],[[80.20445,12.97137],[80.20449,12.97149]],[[80.20609,12.97007],[80.20609,12.97006]],[[80.20497,12.97038],[80.20496,12.97027]],[[80.20496,12.97027],[80.20494,12.97007]],[[80.2049,12.96986],[80.20459,12.96989]],[[80.20501,12.97068],[80.20491,12.97068]],[[80.20463,12.97111],[80.20441,12.97115]],[[80.20572,12.97059],[80.20539,12.97063]],[[80.20393,12.96785],[80.20396,12.96802]],[[80.20223,12.96579],[80.20239,12.96577]],[[80.20471,12.96553],[80.20471,12.96553]],[[80.20471,12.96553],[80.20478,12.96582]],[[80.20701,12.96557],[80.20693,12.96559]],[[80.20178,12.96582],[80.20202,12.9658]],[[80.203,12.96575],[80.20336,12.96575]],[[80.2074,12.9671],[80.2073,12.96711]],[[80.20741,12.96717],[80.20744,12.96739]],[[80.20288,12.96783],[80.20298,12.96777]],[[80.20286,12.96779],[80.20286,12.96779]],[[80.2073,12.96711],[80.2073,12.96712]],[[80.20767,12.96586],[80.20771,12.96594]],[[80.20254,12.96719],[80.20268,12.96743]],[[80.20202,12.9658],[80.20223,12.96579]],[[80.2024,12.96696],[80.20241,12.96696]],[[80.20478,12.96582],[80.20482,12.96608]],[[80.20735,12.96681],[80.2074,12.9671]],[[80.20482,12.96608],[80.20483,12.96608]],[[80.20719,12.96554],[80.20733,12.96651],[80.20724,12.96654],[80.20725,12.96668]],[[80.20389,12.96615],[80.20389,12.96615]],[[80.20239,12.96577],[80.20267,12.96577]],[[80.202,12.96627],[80.20217,12.96655]],[[80.19867,12.9638],[80.19866,12.9638]],[[80.19956,12.96383],[80.19885,12.96457],[80.19855,12.96479],[80.19847,12.96478],[80.19839,12.96419],[80.19826,12.9642]],[[80.20762,12.97104],[80.20765,12.97133]],[[80.20769,12.97147],[80.20776,12.97181]],[[80.20694,12.97044],[80.20693,12.97044]],[[80.20763,12.97103],[80.20762,12.97104]],[[80.20728,12.9704],[80.20694,12.97044]],[[80.20754,12.96989],[80.20714,12.96992]],[[80.20714,12.96992],[80.20676,12.96996]],[[80.20777,12.97198],[80.20771,12.97205]],[[80.20776,12.97181],[80.20777,12.97198]],[[80.20834,12.97058],[80.20861,12.97054]],[[80.20693,12.97045],[80.20653,12.97049]],[[80.20883,12.97057],[80.20883,12.97057]],[[80.20881,12.9722],[80.20883,12.97239]],[[80.20763,12.97103],[80.20763,12.97103]],[[80.2081,12.97061],[80.20834,12.97058]],[[80.20652,12.97049],[80.20651,12.97049]],[[80.20753,12.97038],[80.20728,12.9704]],[[80.20777,12.97065],[80.20788,12.97064]],[[80.20754,12.97013],[80.20756,12.97037]],[[80.20762,12.97103],[80.20763,12.97103]],[[80.20653,12.97049],[80.20652,12.97049]],[[80.20782,12.97231],[80.20814,12.97227]],[[80.20754,12.96989],[80.20754,12.97013]],[[80.20852,12.97223],[80.20881,12.9722]],[[80.2092,12.96496],[80.20905,12.96498]],[[80.20798,12.96516],[80.20779,12.96519]],[[80.21028,12.96483],[80.20997,12.96485]],[[80.2092,12.96496],[80.2092,12.96496]],[[80.20744,12.96829],[80.20735,12.96832]],[[80.20756,12.96524],[80.20736,12.96526]],[[80.20107,12.96533],[80.20107,12.96532]],[[80.20471,12.96553],[80.20503,12.96547]],[[80.20624,12.96525],[80.20622,12.96523]],[[80.20082,12.9654],[80.20081,12.96536]],[[80.20741,12.96896],[80.20741,12.96896]],[[80.20741,12.96896],[80.20744,12.96912]],[[80.20753,12.9678],[80.20756,12.96799]],[[80.20741,12.96896],[80.20741,12.96896]],[[80.20741,12.96896],[80.20742,12.96897]],[[80.2076,12.96824],[80.20744,12.96829]],[[80.20643,12.96541],[80.20655,12.96539]],[[80.20701,12.96842],[80.2067,12.96848]],[[80.20687,12.96535],[80.20686,12.96534]],[[80.20725,12.96668],[80.20725,12.96669]],[[80.20725,12.96669],[80.20725,12.96669]],[[80.2074,12.9671],[80.20741,12.96717]],[[80.20735,12.96832],[80.20722,12.9684]],[[80.20736,12.96856],[80.20741,12.96896]],[[80.20725,12.96669],[80.20725,12.96669]],[[80.20725,12.96669],[80.20735,12.96681]],[[80.2067,12.96848],[80.20641,12.96853]],[[80.20692,12.96533],[80.20714,12.9653]],[[80.20714,12.9653],[80.20714,12.9653]],[[80.20719,12.96554],[80.20701,12.96557]],[[80.20779,12.96519],[80.20756,12.96524]],[[80.20756,12.96524],[80.20761,12.96547]],[[80.20722,12.9684],[80.20722,12.96839]],[[80.20744,12.96739],[80.2075,12.96766]],[[80.20719,12.96553],[80.20719,12.96554]],[[80.20758,12.96811],[80.2076,12.96824]],[[80.20756,12.96799],[80.20758,12.96811]],[[80.20655,12.96539],[80.20687,12.96535]],[[80.2075,12.96766],[80.20753,12.9678]],[[80.19996,12.96491],[80.20003,12.96511]],[[80.19956,12.96383],[80.19987,12.96384]],[[80.20746,12.96938],[80.2075,12.96969]],[[80.19866,12.96292],[80.1986,12.96293],[80.19862,12.96308],[80.1984,12.96312],[80.19856,12.9638],[80.19866,12.96381]],[[80.20818,12.96511],[80.20798,12.96516]],[[80.19986,12.96408],[80.19987,12.96408]],[[80.19987,12.96384],[80.19986,12.96408]],[[80.19986,12.96408],[80.19989,12.9642]],[[80.19867,12.9638],[80.19868,12.9638]],[[80.20082,12.9654],[80.20107,12.96533]],[[80.20453,12.96807],[80.20474,12.96805]],[[80.20744,12.96912],[80.20746,12.96938]],[[80.20762,12.97086],[80.20762,12.97103]],[[80.20788,12.97064],[80.2081,12.97061]],[[80.20175,12.96525],[80.20172,12.96548]],[[80.20722,12.9684],[80.20701,12.96842]],[[80.19899,12.9638],[80.19939,12.96382]],[[80.19989,12.9642],[80.19991,12.96451]],[[80.20175,12.96525],[80.20177,12.9652]],[[80.20568,12.96868],[80.20568,12.96867]],[[80.20231,12.96678],[80.2024,12.96696]],[[80.20508,12.97068],[80.20501,12.97068]],[[80.20735,12.96832],[80.20736,12.96856]],[[80.19826,12.9642],[80.19826,12.96421]],[[80.20611,12.96487],[80.20611,12.96487]],[[80.20725,12.96668],[80.20725,12.96668]],[[80.20676,12.96996],[80.20648,12.96999]],[[80.20018,12.96524],[80.20019,12.96524]],[[80.20178,12.96582],[80.20185,12.96602]],[[80.20482,12.96608],[80.20503,12.967]],[[80.20526,12.97267],[80.20526,12.97266]],[[80.20765,12.97133],[80.20769,12.97147]],[[80.2076,12.97067],[80.20762,12.97086]],[[80.20777,12.97198],[80.20782,12.97231]],[[80.19868,12.9638],[80.19899,12.9638]],[[80.20178,12.96581],[80.20178,12.96582]],[[80.20178,12.96581],[80.20178,12.96582]],[[80.20178,12.96581],[80.20178,12.96581]],[[80.20003,12.96511],[80.20006,12.96526]],[[80.20386,12.96763],[80.20393,12.96785]],[[80.20831,12.97225],[80.20852,12.97223]],[[80.20463,12.96517],[80.20471,12.96553]],[[80.19991,12.96451],[80.19996,12.96491]],[[80.20874,12.96502],[80.20852,12.96507]],[[80.20961,12.9649],[80.2092,12.96496]],[[80.20648,12.96999],[80.20619,12.97003]],[[80.20594,12.96862],[80.20568,12.96868]],[[80.20401,12.96814],[80.20425,12.96809]],[[80.2049,12.96986],[80.2049,12.96986]],[[80.2049,12.96986],[80.20485,12.96869]],[[80.20494,12.97007],[80.2049,12.96986]],[[80.2049,12.96986],[80.2049,12.96986]],[[80.2049,12.96986],[80.20482,12.96953]],[[80.20238,12.96482],[80.20239,12.96482]],[[80.20298,12.96777],[80.20335,12.96771]],[[80.20335,12.96771],[80.20376,12.96764]],[[80.20267,12.96577],[80.203,12.96575]],[[80.20376,12.96764],[80.20386,12.96763]],[[80.20611,12.96487],[80.20611,12.96487]],[[80.20503,12.96547],[80.20542,12.96539]],[[80.20192,12.96415],[80.20191,12.96414]],[[80.20765,12.9657],[80.20767,12.96586]],[[80.20223,12.96579],[80.20223,12.96578]],[[80.20725,12.96668],[80.20725,12.96668]],[[80.20861,12.97054],[80.20883,12.97057]],[[80.20693,12.97044],[80.20693,12.97045]],[[80.20777,12.97198],[80.20778,12.97198]],[[80.2076,12.97067],[80.20777,12.97065]],[[80.20814,12.97227],[80.20831,12.97225]],[[80.20719,12.96552],[80.20719,12.96553]],[[80.20526,12.97267],[80.20526,12.97266]],[[80.1988,12.96287],[80.1988,12.96287]],[[80.20131,12.96527],[80.20175,12.96525]],[[80.20641,12.96541],[80.20642,12.96541]],[[80.20852,12.96507],[80.20818,12.96511]],[[80.20905,12.96498],[80.20874,12.96502]],[[80.20883,12.97239],[80.20886,12.97257]],[[80.20538,12.97363],[80.20532,12.97319]],[[80.2075,12.96969],[80.20754,12.96989]],[[80.20185,12.96602],[80.202,12.96627]],[[80.19939,12.96382],[80.19956,12.96383]],[[80.20756,12.97037],[80.20753,12.97038]],[[80.20756,12.97037],[80.2076,12.97067]],[[80.20532,12.97319],[80.20526,12.97267]],[[80.20458,12.97183],[80.20455,12.97188],[80.20471,12.97278],[80.20525,12.97272],[80.20526,12.97267]],[[80.20771,12.97205],[80.2077,12.97205]],[[80.20501,12.97068],[80.20497,12.97038]],[[80.19866,12.96381],[80.19867,12.9638]],[[80.2092,12.96496],[80.2092,12.96496]],[[80.20503,12.967],[80.20503,12.967]],[[80.20761,12.96547],[80.20765,12.9657]],[[80.20687,12.96535],[80.20692,12.96533]],[[80.20241,12.96696],[80.2024,12.96696]],[[80.20286,12.96779],[80.20288,12.96783]],[[80.2001,12.96549],[80.2004,12.96547]],[[80.20006,12.96526],[80.2001,12.96549]]]},"922909":{"name":"GANESH NAGAR","code":"922909","ss_code":"9229","volt":"11","len":4.47,"dts":22,"cons":3806,"type":"MultiLineString","coords":[[[80.18367,12.9593],[80.18367,12.95947]],[[80.18713,12.95953],[80.18702,12.95955]],[[80.18407,12.95929],[80.18367,12.9593]],[[80.18646,12.9586],[80.18612,12.95868]],[[80.18729,12.96065],[80.1873,12.96066]],[[80.18716,12.96083],[80.18716,12.96083]],[[80.18715,12.96082],[80.18687,12.96085]],[[80.18738,12.95871],[80.18738,12.95871]],[[80.18738,12.95871],[80.18738,12.95872]],[[80.18706,12.96012],[80.18708,12.96026]],[[80.18698,12.9585],[80.18697,12.95851]],[[80.18655,12.95963],[80.18622,12.9597]],[[80.18716,12.96082],[80.18716,12.96083]],[[80.18763,12.96003],[80.18796,12.95999]],[[80.18709,12.95892],[80.18711,12.95924]],[[80.18754,12.95864],[80.18754,12.95863]],[[80.18798,12.95853],[80.1878,12.95857]],[[80.18702,12.95955],[80.18705,12.95979]],[[80.18705,12.96008],[80.18727,12.96006]],[[80.1878,12.95857],[80.18754,12.95864]],[[80.18796,12.95987],[80.18796,12.95986]],[[80.18705,12.95979],[80.18705,12.96008]],[[80.18697,12.95851],[80.18681,12.95854]],[[80.18702,12.96058],[80.18702,12.96059]],[[80.18612,12.95868],[80.18612,12.95867]],[[80.18729,12.96065],[80.18758,12.96061]],[[80.1868,12.95959],[80.18655,12.95963]],[[80.18758,12.96061],[80.18793,12.96056]],[[80.1873,12.95869],[80.1871,12.95872]],[[80.18711,12.95924],[80.18713,12.95953]],[[80.18681,12.95854],[80.18646,12.9586]],[[80.18754,12.95864],[80.1873,12.95869]],[[80.18796,12.95999],[80.18796,12.95987]],[[80.1871,12.96058],[80.18702,12.96058]],[[80.1871,12.95872],[80.1871,12.95849]],[[80.188,12.96056],[80.18801,12.96056]],[[80.1873,12.95869],[80.18738,12.95871]],[[80.18738,12.95871],[80.18738,12.95871]],[[80.18793,12.96056],[80.188,12.96056]],[[80.1871,12.95872],[80.18709,12.95892]],[[80.18266,12.96078],[80.18221,12.96078]],[[80.18397,12.96093],[80.18399,12.9612]],[[80.1871,12.96058],[80.18716,12.96082]],[[80.18395,12.96074],[80.18397,12.96093]],[[80.18514,12.96019],[80.18515,12.96018]],[[80.1856,12.95986],[80.18514,12.95999]],[[80.18528,12.95935],[80.18492,12.95932]],[[80.18514,12.96019],[80.18517,12.96038]],[[80.18492,12.95932],[80.18462,12.95929]],[[80.18421,12.96158],[80.18421,12.96159]],[[80.18178,12.9608],[80.18178,12.96081]],[[80.18462,12.95929],[80.18441,12.95928]],[[80.18399,12.9612],[80.184,12.96137]],[[80.18371,12.96072],[80.18371,12.96071]],[[80.18371,12.96072],[80.18371,12.96072]],[[80.18542,12.9596],[80.18536,12.95949]],[[80.18395,12.96074],[80.18371,12.96071]],[[80.18371,12.96071],[80.18339,12.96078]],[[80.18371,12.96071],[80.18371,12.96072]],[[80.18441,12.95928],[80.18407,12.95929]],[[80.18452,12.96067],[80.18414,12.96071]],[[80.18485,12.96063],[80.18452,12.96067]],[[80.18517,12.96038],[80.18519,12.96058]],[[80.184,12.96137],[80.18401,12.9616]],[[80.18401,12.9616],[80.18421,12.96158]],[[80.18414,12.96071],[80.18395,12.96074]],[[80.18597,12.95975],[80.1856,12.95986]],[[80.18339,12.96078],[80.1831,12.96079]],[[80.18883,12.95811],[80.18879,12.95813]],[[80.18884,12.9581],[80.18884,12.9581]],[[80.19354,12.95819],[80.19354,12.95779],[80.19111,12.95761]],[[80.18808,12.95767],[80.18804,12.95743]],[[80.18884,12.9581],[80.18883,12.95811]],[[80.18841,12.95834],[80.18834,12.95834],[80.18829,12.95822],[80.18816,12.95825]],[[80.18859,12.95822],[80.18841,12.95834]],[[80.18841,12.95834],[80.1884,12.95834]],[[80.18814,12.95849],[80.18798,12.95853]],[[80.18816,12.95825],[80.18812,12.95797]],[[80.18812,12.95797],[80.18808,12.95767]],[[80.18841,12.95834],[80.18833,12.95835],[80.18836,12.95843],[80.18814,12.95849]],[[80.1884,12.95834],[80.18841,12.95834]],[[80.18879,12.95813],[80.18859,12.95822]],[[80.18531,12.95898],[80.1853,12.95898]],[[80.18562,12.95793],[80.18562,12.95789],[80.18576,12.95789]],[[80.18576,12.95789],[80.18576,12.9579]],[[80.18531,12.95898],[80.18531,12.95898]],[[80.18563,12.9581],[80.18562,12.95793]],[[80.18575,12.9587],[80.18569,12.95843]],[[80.18566,12.95825],[80.18574,12.95883],[80.18531,12.95898]],[[80.18531,12.95898],[80.18531,12.95898]],[[80.18531,12.95898],[80.18531,12.95898]],[[80.18566,12.95825],[80.18566,12.95825]],[[80.18566,12.95825],[80.18563,12.9581]],[[80.18612,12.95868],[80.18575,12.9587]],[[80.18732,12.9617],[80.18725,12.96138]],[[80.19478,12.96077],[80.19337,12.96063],[80.19354,12.95819]],[[80.18721,12.9612],[80.18722,12.96114]],[[80.18743,12.96158],[80.18785,12.96151]],[[80.18732,12.96171],[80.18732,12.9617]],[[80.18725,12.96138],[80.18721,12.9612]],[[80.18732,12.9617],[80.18732,12.9617]],[[80.18687,12.96085],[80.18668,12.96089]],[[80.18668,12.96089],[80.18668,12.96093]],[[80.18732,12.9617],[80.18743,12.96158]],[[80.18668,12.96093],[80.18668,12.96094]],[[80.18732,12.9617],[80.18731,12.9617]],[[80.18735,12.96194],[80.18748,12.96193]],[[80.18721,12.9612],[80.1872,12.9612]],[[80.18722,12.96114],[80.1874,12.96112]],[[80.18823,12.96143],[80.18823,12.96144]],[[80.1875,12.96111],[80.18765,12.9611]],[[80.18732,12.9617],[80.18732,12.9617]],[[80.1874,12.96112],[80.1875,12.96111]],[[80.18748,12.96193],[80.1875,12.96196],[80.18814,12.96185],[80.18814,12.96188]],[[80.18765,12.9611],[80.18765,12.96111]],[[80.18722,12.96114],[80.18716,12.96083]],[[80.18814,12.96188],[80.18813,12.96188]],[[80.1884,12.95834],[80.1884,12.95834]],[[80.18716,12.96083],[80.18715,12.96082]],[[80.18569,12.95843],[80.18566,12.95825]],[[80.18708,12.96026],[80.1871,12.96058]],[[80.18221,12.96078],[80.18178,12.9608]],[[80.18698,12.95851],[80.18698,12.9585]],[[80.18622,12.9597],[80.18597,12.95975]],[[80.19111,12.95761],[80.19083,12.9576],[80.19029,12.95771],[80.18884,12.9581]],[[80.19583,12.96299],[80.19578,12.96232],[80.19591,12.96191],[80.19587,12.96079],[80.19478,12.96077]],[[80.19867,12.96294],[80.19862,12.96294],[80.19855,12.96238],[80.19795,12.96239],[80.1979,12.96221],[80.19759,12.96228],[80.19729,12.96252],[80.19708,12.96262],[80.19704,12.96282],[80.19583,12.96299]],[[80.1871,12.95849],[80.18698,12.95851]],[[80.18702,12.95955],[80.1868,12.95959]],[[80.1884,12.95834],[80.18841,12.95834]],[[80.18369,12.95961],[80.18368,12.95961]],[[80.18514,12.95999],[80.18514,12.96019]],[[80.18371,12.96072],[80.18371,12.96071]],[[80.18735,12.96194],[80.18732,12.96171]],[[80.18519,12.96058],[80.18485,12.96063]],[[80.1831,12.96079],[80.18266,12.96078]],[[80.18536,12.95949],[80.18528,12.95935]],[[80.1856,12.95986],[80.18542,12.9596]],[[80.18705,12.96008],[80.18706,12.96012]],[[80.18785,12.96151],[80.18823,12.96143]],[[80.1871,12.96058],[80.18729,12.96065]],[[80.18367,12.95947],[80.18369,12.95961]],[[80.18727,12.96006],[80.18763,12.96003]]]},"922910":{"name":"GUNALAAMMAN","code":"922910","ss_code":"9229","volt":"11","len":4.02,"dts":42,"cons":5915,"type":"MultiLineString","coords":[[[80.20854,12.96101],[80.20878,12.96094]],[[80.19872,12.96169],[80.19862,12.96165]],[[80.21048,12.96171],[80.21039,12.96172]],[[80.20315,12.96199],[80.20316,12.96219]],[[80.19884,12.96172],[80.19884,12.96172]],[[80.19884,12.96172],[80.19885,12.96171]],[[80.19885,12.96171],[80.19885,12.96172]],[[80.19885,12.96172],[80.19916,12.96178]],[[80.20787,12.96177],[80.20786,12.96177]],[[80.20786,12.96176],[80.20769,12.9618]],[[80.2005,12.96175],[80.20051,12.96175]],[[80.20793,12.96209],[80.20789,12.96188]],[[80.20316,12.96219],[80.20316,12.96248]],[[80.20662,12.9625],[80.20682,12.96245]],[[80.20811,12.96002],[80.2083,12.95998]],[[80.20879,12.96099],[80.20879,12.961]],[[80.20748,12.96015],[80.20766,12.96011]],[[80.20766,12.96011],[80.20789,12.96005]],[[80.2083,12.95998],[80.2083,12.95997]],[[80.20789,12.96005],[80.20811,12.96002]],[[80.20804,12.96114],[80.20843,12.96104]],[[80.20775,12.96123],[80.20768,12.961]],[[80.2076,12.96063],[80.20754,12.96042]],[[80.19862,12.96278],[80.19861,12.96277]],[[80.20355,12.96307],[80.20376,12.963]],[[80.20461,12.96509],[80.20462,12.96516]],[[80.20252,12.96311],[80.20224,12.9632]],[[80.20579,12.9637],[80.2058,12.9637]],[[80.20434,12.96396],[80.20464,12.9639]],[[80.20201,12.96325],[80.20187,12.96329]],[[80.20443,12.96431],[80.20436,12.96434]],[[80.20187,12.96329],[80.20187,12.96329]],[[80.20424,12.96404],[80.20424,12.96405]],[[80.20323,12.96295],[80.20287,12.96303]],[[80.20609,12.96371],[80.2065,12.96362]],[[80.20513,12.96381],[80.20518,12.96386]],[[80.20423,12.9635],[80.20434,12.96396]],[[80.20462,12.96516],[80.20463,12.96517]],[[80.20265,12.96136],[80.20265,12.96136]],[[80.20289,12.96135],[80.20312,12.96132]],[[80.20798,12.9623],[80.20803,12.96251]],[[80.20323,12.96295],[80.20327,12.96314]],[[80.20314,12.96179],[80.20315,12.96199]],[[80.20786,12.96177],[80.20786,12.96176]],[[80.20789,12.96188],[80.20787,12.96177]],[[80.20786,12.96176],[80.20781,12.96151]],[[80.20805,12.96229],[80.20798,12.9623]],[[80.20321,12.96271],[80.20323,12.96295]],[[80.20666,12.96278],[80.20663,12.96261]],[[80.20313,12.96155],[80.20314,12.96179]],[[80.20661,12.96201],[80.20653,12.96203]],[[80.20786,12.96177],[80.20786,12.96176]],[[80.20729,12.96188],[80.20711,12.96192]],[[80.20781,12.96151],[80.20775,12.96123]],[[80.20265,12.96135],[80.20265,12.96136]],[[80.20769,12.9618],[80.20749,12.96184]],[[80.20462,12.96154],[80.20462,12.96155]],[[80.20949,12.96192],[80.20949,12.96192]],[[80.2085,12.96217],[80.20831,12.96223]],[[80.20661,12.96201],[80.20661,12.962]],[[80.20798,12.9623],[80.20793,12.96209]],[[80.20661,12.96201],[80.20661,12.96201]],[[80.20793,12.96273],[80.20792,12.96273]],[[80.2041,12.9629],[80.20412,12.96297]],[[80.20711,12.96192],[80.20693,12.96195]],[[80.20809,12.96274],[80.20793,12.96273]],[[80.20314,12.96179],[80.20461,12.96149],[80.20462,12.96154]],[[80.20316,12.96248],[80.20317,12.96248]],[[80.20749,12.96184],[80.20729,12.96188]],[[80.20412,12.96297],[80.20415,12.96312]],[[80.20415,12.96312],[80.20423,12.9635]],[[80.20658,12.96224],[80.20662,12.9625]],[[80.20807,12.96302],[80.20807,12.96302]],[[80.20831,12.96223],[80.20805,12.96229]],[[80.20949,12.96192],[80.20949,12.96192]],[[80.20843,12.96104],[80.20854,12.96101]],[[80.20849,12.96329],[80.20874,12.96323]],[[80.20464,12.9639],[80.20487,12.96385]],[[80.20449,12.96458],[80.20461,12.96509]],[[80.20836,12.96383],[80.20836,12.96383]],[[80.20833,12.96376],[80.20836,12.96383]],[[80.20519,12.96386],[80.20519,12.96386]],[[80.20519,12.96386],[80.20519,12.96386]],[[80.2065,12.96362],[80.2067,12.96358]],[[80.20677,12.96341],[80.20672,12.96321]],[[80.20528,12.96446],[80.20528,12.96446]],[[80.20682,12.96245],[80.20682,12.96245]],[[80.2058,12.96371],[80.20579,12.9637]],[[80.20533,12.96383],[80.20561,12.96378]],[[80.20803,12.96251],[80.20809,12.96274]],[[80.20509,12.96446],[80.20528,12.96446]],[[80.20443,12.96431],[80.20449,12.96458]],[[80.19885,12.96172],[80.19884,12.96172]],[[80.19884,12.96172],[80.19872,12.96169]],[[80.19999,12.96173],[80.20049,12.96168]],[[80.20049,12.96168],[80.20051,12.96174]],[[80.19861,12.96277],[80.19857,12.96244],[80.19875,12.96242],[80.19876,12.96175],[80.19884,12.96172]],[[80.19866,12.96293],[80.19862,12.96278]],[[80.20816,12.963],[80.20807,12.96302]],[[80.20825,12.96337],[80.20825,12.96337]],[[80.20825,12.96337],[80.2083,12.96355]],[[80.20816,12.963],[80.2082,12.96314]],[[80.19999,12.96173],[80.20001,12.9619]],[[80.20672,12.96321],[80.20669,12.96299]],[[80.21039,12.96172],[80.21016,12.96178]],[[80.20949,12.96192],[80.20925,12.96198]],[[80.20663,12.96261],[80.20662,12.9625]],[[80.20317,12.96248],[80.20316,12.96248]],[[80.20925,12.96198],[80.209,12.96205]],[[80.20518,12.96386],[80.20519,12.96386]],[[80.20825,12.96337],[80.20875,12.96327]],[[80.20591,12.96379],[80.20595,12.96373]],[[80.20327,12.96314],[80.20355,12.96307]],[[80.20316,12.96248],[80.20321,12.96271]],[[80.20812,12.96285],[80.20816,12.963]],[[80.20519,12.96386],[80.20533,12.96383]],[[80.20789,12.96188],[80.20788,12.96188]],[[80.20265,12.96136],[80.20266,12.96135]],[[80.19957,12.96175],[80.19999,12.96173]],[[80.21016,12.96178],[80.20983,12.96185]],[[80.20661,12.96201],[80.20661,12.96201]],[[80.20051,12.96174],[80.2005,12.96175]],[[80.19885,12.96171],[80.19885,12.96172]],[[80.20775,12.96123],[80.20804,12.96114]],[[80.20662,12.96294],[80.20669,12.96299]],[[80.20662,12.96294],[80.20666,12.96278]],[[80.19916,12.96178],[80.19957,12.96175]],[[80.2067,12.96358],[80.20677,12.96341]],[[80.20836,12.96383],[80.20868,12.96377]],[[80.20312,12.96132],[80.20313,12.96155]],[[80.20051,12.96175],[80.2005,12.96164],[80.20265,12.96135]],[[80.20892,12.96372],[80.20909,12.9637]],[[80.20868,12.96377],[80.20892,12.96372]],[[80.20612,12.96459],[80.206,12.96415]],[[80.20591,12.9638],[80.20591,12.96379]],[[80.20591,12.9638],[80.20591,12.96379]],[[80.209,12.96205],[80.20874,12.96212]],[[80.20983,12.96185],[80.20949,12.96192]],[[80.20949,12.96192],[80.20949,12.96192]],[[80.20266,12.96135],[80.20266,12.96131],[80.20318,12.96128],[80.20316,12.96096],[80.2017,12.96106],[80.20169,12.96093]],[[80.20878,12.96094],[80.20915,12.96083]],[[80.20915,12.96083],[80.20946,12.96075]],[[80.20946,12.96075],[80.20981,12.96066]],[[80.20981,12.96066],[80.21,12.96061]],[[80.20439,12.96416],[80.20443,12.96431]],[[80.20394,12.96295],[80.2041,12.9629]],[[80.20376,12.963],[80.20394,12.96295]],[[80.20595,12.96373],[80.20609,12.96371]],[[80.20561,12.96378],[80.20561,12.96378]],[[80.20561,12.96378],[80.20595,12.96373]],[[80.20436,12.96404],[80.20424,12.96404]],[[80.20287,12.96303],[80.20252,12.96311]],[[80.2085,12.96217],[80.20848,12.96212]],[[80.20653,12.96203],[80.20658,12.96224]],[[80.20593,12.96387],[80.20591,12.9638]],[[80.20591,12.9638],[80.20591,12.9638]],[[80.20436,12.96404],[80.20439,12.96416]],[[80.2082,12.96314],[80.20825,12.96337]],[[80.2083,12.96355],[80.20833,12.96376]],[[80.20317,12.96248],[80.20317,12.96248]],[[80.20612,12.96488],[80.20616,12.96479]],[[80.20693,12.96195],[80.20661,12.96201]],[[80.20531,12.96099],[80.20532,12.961]],[[80.20487,12.96385],[80.20513,12.96381]],[[80.20809,12.96274],[80.20812,12.96285]],[[80.20825,12.96337],[80.20849,12.96329]],[[80.20768,12.961],[80.2076,12.96063]],[[80.20561,12.96378],[80.20561,12.96378]],[[80.20561,12.96378],[80.2058,12.96371]],[[80.20266,12.96135],[80.20289,12.96135]],[[80.20874,12.96212],[80.2085,12.96217]],[[80.20875,12.96327],[80.20876,12.96326]],[[80.20224,12.9632],[80.20201,12.96325]],[[80.19885,12.96171],[80.19885,12.96171]],[[80.2005,12.96175],[80.2005,12.96175]],[[80.20661,12.962],[80.20661,12.962]],[[80.20616,12.96479],[80.20612,12.96459]],[[80.206,12.96415],[80.20593,12.96387]],[[80.20878,12.96094],[80.20879,12.96099]],[[80.20449,12.96458],[80.20481,12.96452]],[[80.20434,12.96396],[80.20436,12.96404]],[[80.20481,12.96452],[80.20509,12.96446]],[[80.20754,12.96042],[80.20748,12.96015]],[[80.20462,12.96155],[80.20462,12.96155]]]},"922911":{"name":"ENFIELD AVENUE","code":"922911","ss_code":"9229","volt":"11","len":3.22,"dts":11,"cons":1614,"type":"MultiLineString","coords":[[[80.20761,12.95441],[80.20761,12.95442]],[[80.19959,12.95212],[80.1996,12.95211]],[[80.199,12.95665],[80.19899,12.95665]],[[80.19866,12.96288],[80.19859,12.96288],[80.19854,12.96242],[80.19872,12.9624],[80.19873,12.9623],[80.19875,12.96179],[80.19869,12.96165],[80.1988,12.95829],[80.19918,12.95831],[80.19919,12.95827],[80.19913,12.95668],[80.2,12.95671],[80.19997,12.95546],[80.19915,12.95546],[80.1991,12.95477],[80.19971,12.95469],[80.19966,12.9544]],[[80.19899,12.95665],[80.19899,12.95666]],[[80.19966,12.9544],[80.19966,12.9544]],[[80.19966,12.9544],[80.19966,12.9544]],[[80.19865,12.95437],[80.19865,12.95437]],[[80.19966,12.9544],[80.19966,12.9544]],[[80.1996,12.95211],[80.1996,12.95211]],[[80.19458,12.95128],[80.19465,12.95121]],[[80.1944,12.95159],[80.19445,12.95213]],[[80.1973,12.95141],[80.1972,12.95111]],[[80.19656,12.95092],[80.1962,12.95102]],[[80.1989,12.95228],[80.1989,12.95257]],[[80.19728,12.95195],[80.19706,12.95192]],[[80.19516,12.95125],[80.19493,12.95128]],[[80.19822,12.9518],[80.19789,12.95191]],[[80.1958,12.95234],[80.19556,12.95233]],[[80.19789,12.95191],[80.19748,12.95198]],[[80.19493,12.95128],[80.19458,12.95128]],[[80.19885,12.95173],[80.1989,12.95228]],[[80.1989,12.95257],[80.19892,12.95286]],[[80.19933,12.95145],[80.19931,12.95136]],[[80.19854,12.95173],[80.19822,12.9518]],[[80.19696,12.95234],[80.19699,12.95253]],[[80.19748,12.95198],[80.19728,12.95195]],[[80.19728,12.95195],[80.19737,12.95161]],[[80.19699,12.95253],[80.19702,12.95274]],[[80.1972,12.95111],[80.19716,12.951]],[[80.19937,12.9517],[80.19933,12.95145]],[[80.19439,12.9513],[80.1944,12.95159]],[[80.19632,12.95234],[80.1961,12.95233]],[[80.19458,12.95128],[80.19439,12.9513]],[[80.19692,12.9519],[80.19696,12.95234]],[[80.19668,12.95234],[80.19632,12.95234]],[[80.19679,12.95277],[80.19666,12.95279]],[[80.19696,12.95234],[80.19785,12.95219]],[[80.19904,12.95172],[80.19885,12.95173]],[[80.19458,12.95128],[80.19458,12.95111],[80.19393,12.95114],[80.19393,12.95105]],[[80.1962,12.95102],[80.19584,12.95112]],[[80.19542,12.95124],[80.19516,12.95125]],[[80.19556,12.95233],[80.1954,12.95231]],[[80.19706,12.95192],[80.19692,12.9519]],[[80.19937,12.9517],[80.19904,12.95172]],[[80.19737,12.95161],[80.1973,12.95141]],[[80.19696,12.95234],[80.19668,12.95234]],[[80.19584,12.95112],[80.19565,12.95119]],[[80.19565,12.95119],[80.19542,12.95124]],[[80.19704,12.9529],[80.19709,12.9532]],[[80.19709,12.9532],[80.19713,12.95352]],[[80.1963,12.95283],[80.19596,12.95287]],[[80.19666,12.95279],[80.1963,12.95283]],[[80.19702,12.95274],[80.19679,12.95277]],[[80.19596,12.95287],[80.19558,12.95291]],[[80.19702,12.95274],[80.19704,12.9529]],[[80.19716,12.951],[80.19708,12.95073]],[[80.19681,12.95082],[80.19656,12.95092]],[[80.19885,12.95173],[80.19854,12.95173]],[[80.19713,12.95352],[80.19712,12.9538]],[[80.19708,12.95073],[80.19681,12.95082]],[[80.1961,12.95233],[80.1958,12.95234]],[[80.19945,12.95212],[80.19937,12.9517]],[[80.19558,12.95291],[80.19523,12.95291]],[[80.19892,12.95288],[80.19892,12.95292],[80.19747,12.95313]]]},"922912":{"name":"THILAGAR AVENUE","code":"922912","ss_code":"9229","volt":"11","len":2.39,"dts":26,"cons":3107,"type":"MultiLineString","coords":[[[80.1979,12.96923],[80.1979,12.96923]],[[80.1979,12.96923],[80.19786,12.96916],[80.19775,12.96917]],[[80.19866,12.96381],[80.19867,12.96382]],[[80.20044,12.96761],[80.20044,12.96761]],[[80.20043,12.96739],[80.20044,12.96761]],[[80.20035,12.96676],[80.2009,12.96668],[80.20095,12.96674],[80.20154,12.96665],[80.20155,12.96672]],[[80.20067,12.96863],[80.20067,12.96862]],[[80.20044,12.96766],[80.20044,12.96766]],[[80.20044,12.96766],[80.20045,12.96767]],[[80.20044,12.96761],[80.20045,12.96762]],[[80.20067,12.96863],[80.2005,12.96864],[80.20051,12.96898],[80.20041,12.969]],[[80.20045,12.96766],[80.20044,12.96766]],[[80.20012,12.96558],[80.2001,12.9655]],[[80.20012,12.96558],[80.20012,12.96559]],[[80.20012,12.96559],[80.20012,12.96558]],[[80.19819,12.96957],[80.19818,12.96957]],[[80.19818,12.96957],[80.1982,12.97005],[80.19803,12.97006]],[[80.1983,12.96958],[80.19819,12.96957]],[[80.19819,12.96958],[80.19819,12.96957]],[[80.19819,12.96957],[80.19819,12.96957]],[[80.19819,12.96957],[80.19819,12.96958]],[[80.19872,12.96954],[80.19877,12.97004]],[[80.19789,12.96961],[80.19765,12.96962]],[[80.19872,12.96954],[80.19851,12.96956]],[[80.19877,12.97004],[80.19877,12.97004]],[[80.19728,12.96966],[80.19699,12.96968]],[[80.19745,12.96965],[80.19728,12.96966]],[[80.19851,12.96956],[80.1983,12.96958]],[[80.19625,12.96973],[80.19625,12.96974]],[[80.19699,12.96968],[80.19668,12.9697]],[[80.19803,12.97006],[80.19802,12.97006]],[[80.19795,12.96955],[80.1979,12.96923]],[[80.19757,12.96735],[80.19756,12.96735]],[[80.1979,12.96923],[80.1979,12.96923]],[[80.1979,12.96923],[80.19786,12.96901]],[[80.19783,12.96882],[80.19776,12.96842]],[[80.19765,12.96962],[80.19745,12.96965]],[[80.19786,12.96901],[80.19783,12.96882]],[[80.1965,12.96972],[80.19625,12.96973]],[[80.19891,12.96769],[80.19895,12.96801]],[[80.2004,12.96704],[80.20043,12.96739]],[[80.2002,12.96609],[80.20014,12.96617],[80.20024,12.96636]],[[80.20024,12.96636],[80.20024,12.96637]],[[80.20012,12.96559],[80.20012,12.96559]],[[80.20155,12.96672],[80.20154,12.96673]],[[80.1991,12.9695],[80.19891,12.96952]],[[80.19898,12.96838],[80.19901,12.96876]],[[80.19892,12.96769],[80.19891,12.96769]],[[80.19972,12.96952],[80.19972,12.96951]],[[80.19895,12.96801],[80.19898,12.96838]],[[80.19901,12.96876],[80.19906,12.96912]],[[80.19906,12.96912],[80.1991,12.9695]],[[80.19892,12.96769],[80.19892,12.96769]],[[80.19891,12.96952],[80.19872,12.96954]],[[80.1991,12.9695],[80.19943,12.96949]],[[80.20012,12.9674],[80.19975,12.96743]],[[80.19857,12.96751],[80.19857,12.96751]],[[80.19895,12.96801],[80.19889,12.96753],[80.19857,12.96756],[80.19857,12.96751]],[[80.19789,12.96961],[80.19795,12.96955]],[[80.19668,12.9697],[80.1965,12.96972]],[[80.19995,12.96742],[80.19995,12.96744]],[[80.20041,12.96901],[80.20031,12.96901]],[[80.20012,12.96559],[80.20015,12.96581]],[[80.19868,12.96381],[80.19991,12.96385],[80.2,12.96493],[80.20013,12.96509],[80.2002,12.96549]],[[80.19867,12.96382],[80.19868,12.96381]],[[80.19891,12.96753],[80.19891,12.96769]],[[80.19865,12.96284],[80.19859,12.96285],[80.19861,12.96307],[80.1984,12.96312],[80.1984,12.96325],[80.1985,12.96347],[80.19855,12.96381],[80.19866,12.96381]],[[80.2002,12.96549],[80.2002,12.96558]],[[80.2002,12.96558],[80.20012,12.96558]],[[80.20043,12.96739],[80.20012,12.9674]],[[80.20045,12.96767],[80.20048,12.9686],[80.20065,12.96859],[80.20067,12.96863]],[[80.20045,12.96762],[80.20045,12.96766]],[[80.20024,12.96637],[80.20024,12.96637]],[[80.20067,12.96862],[80.20067,12.96863]],[[80.20044,12.96761],[80.20044,12.96762]],[[80.19819,12.96958],[80.19819,12.96958]],[[80.19776,12.96842],[80.19757,12.96735]],[[80.19819,12.96957],[80.19819,12.96957]],[[80.19819,12.96957],[80.19818,12.96957]],[[80.19818,12.96957],[80.19789,12.96961]],[[80.19819,12.96958],[80.19819,12.96957]],[[80.19776,12.96842],[80.19776,12.96842]],[[80.19776,12.96842],[80.19776,12.96842]],[[80.19891,12.96769],[80.19892,12.96769]],[[80.19975,12.96743],[80.1993,12.96748]],[[80.20024,12.96637],[80.20035,12.96676]],[[80.20035,12.96676],[80.2004,12.96704]],[[80.19922,12.96905],[80.19922,12.96905]],[[80.19906,12.96912],[80.19922,12.96905]],[[80.1993,12.96748],[80.19891,12.96753]],[[80.20015,12.96581],[80.2002,12.96609]],[[80.19776,12.96842],[80.19776,12.96842]],[[80.19943,12.96949],[80.19972,12.96952]],[[80.20024,12.96637],[80.20024,12.96637]]]},"922913":{"name":"PONNIAMMAN","code":"922913","ss_code":"9229","volt":"11","len":3.7,"dts":28,"cons":3664,"type":"MultiLineString","coords":[[[80.19085,12.96872],[80.19093,12.96869],[80.19091,12.96861]],[[80.19004,12.9694],[80.19022,12.9698]],[[80.19133,12.96664],[80.19133,12.96664]],[[80.19295,12.96767],[80.19295,12.96766]],[[80.19134,12.96664],[80.19133,12.96664]],[[80.19454,12.9665],[80.19454,12.9665]],[[80.19455,12.9665],[80.19454,12.9665]],[[80.19333,12.9667],[80.19304,12.96678]],[[80.19451,12.96641],[80.19424,12.96646]],[[80.19534,12.96636],[80.19533,12.96635]],[[80.19464,12.96717],[80.19465,12.96717]],[[80.18825,12.96674],[80.18824,12.96674]],[[80.19083,12.96787],[80.19084,12.96787]],[[80.19075,12.96774],[80.19075,12.96774]],[[80.19119,12.96867],[80.19118,12.96868]],[[80.19119,12.96867],[80.19118,12.96867]],[[80.19131,12.96861],[80.19119,12.96866]],[[80.19118,12.96867],[80.19118,12.96867]],[[80.19119,12.96866],[80.19119,12.96867]],[[80.19618,12.96574],[80.19626,12.96575]],[[80.19626,12.96575],[80.19626,12.96575]],[[80.19668,12.96493],[80.19668,12.96494]],[[80.19164,12.96854],[80.19131,12.96861]],[[80.19131,12.96861],[80.19147,12.96859],[80.19199,12.96981],[80.19195,12.96983]],[[80.19629,12.96479],[80.19625,12.96479],[80.19625,12.96486],[80.19616,12.96487],[80.19616,12.96527]],[[80.19616,12.96527],[80.19616,12.96531]],[[80.19616,12.96531],[80.19616,12.96612],[80.19605,12.96615]],[[80.1961,12.96479],[80.19619,12.96479]],[[80.19619,12.96479],[80.19629,12.96479]],[[80.19629,12.96479],[80.19669,12.96479]],[[80.19857,12.96286],[80.19857,12.96286]],[[80.1961,12.96509],[80.1961,12.96479]],[[80.19865,12.96281],[80.19857,12.96282],[80.19857,12.96286]],[[80.19857,12.96287],[80.19858,12.96305],[80.19682,12.96351],[80.19612,12.96395],[80.19619,12.96479]],[[80.19619,12.96479],[80.19615,12.96507],[80.1961,12.96509]],[[80.19857,12.96286],[80.19857,12.96287]],[[80.18825,12.96674],[80.18809,12.96634]],[[80.18977,12.96886],[80.18984,12.96899]],[[80.19295,12.96766],[80.19289,12.96744]],[[80.19605,12.96615],[80.19604,12.96615]],[[80.19455,12.9665],[80.19459,12.96685]],[[80.18907,12.96696],[80.18895,12.96672]],[[80.19022,12.9698],[80.19038,12.97012]],[[80.19026,12.96847],[80.19028,12.96849]],[[80.18993,12.96896],[80.19004,12.9694]],[[80.1961,12.96509],[80.19616,12.96527]],[[80.19616,12.96527],[80.19617,12.9653]],[[80.19617,12.9653],[80.19617,12.9653]],[[80.1961,12.96536],[80.1961,12.96535]],[[80.19313,12.96817],[80.19297,12.96772]],[[80.19306,12.9663],[80.19279,12.9664]],[[80.19604,12.96615],[80.19604,12.96615]],[[80.19604,12.96615],[80.19569,12.96628]],[[80.19605,12.96615],[80.19618,12.96615]],[[80.19569,12.96628],[80.19534,12.96636]],[[80.19617,12.9653],[80.19617,12.96553]],[[80.19604,12.96615],[80.19605,12.96615]],[[80.19617,12.9653],[80.19616,12.96531]],[[80.19616,12.96531],[80.1961,12.96536]],[[80.19233,12.96839],[80.19197,12.96846]],[[80.19314,12.96822],[80.19276,12.96831]],[[80.19379,12.96612],[80.19348,12.96621]],[[80.19443,12.96728],[80.19416,12.96734]],[[80.19467,12.96723],[80.19443,12.96728]],[[80.19421,12.96758],[80.19422,12.96769]],[[80.19374,12.96803],[80.19341,12.9681]],[[80.19416,12.96734],[80.19421,12.96758]],[[80.1944,12.96597],[80.19406,12.96606]],[[80.19341,12.9681],[80.19313,12.96817]],[[80.19455,12.9665],[80.19445,12.96617]],[[80.19459,12.96685],[80.19464,12.96717]],[[80.19348,12.96621],[80.19306,12.9663]],[[80.19406,12.96606],[80.19379,12.96612]],[[80.19534,12.96636],[80.19506,12.9664]],[[80.18949,12.968],[80.18939,12.96803]],[[80.18845,12.96705],[80.18835,12.96705]],[[80.18939,12.96803],[80.18948,12.96821]],[[80.18949,12.968],[80.18938,12.96773]],[[80.18886,12.9665],[80.18874,12.96621]],[[80.18925,12.96738],[80.18914,12.96745]],[[80.18895,12.96672],[80.18886,12.9665]],[[80.18915,12.96716],[80.18907,12.96696]],[[80.18948,12.96821],[80.18945,12.96822]],[[80.18916,12.96643],[80.18948,12.96636]],[[80.18938,12.96773],[80.18925,12.96738]],[[80.18809,12.96634],[80.18794,12.96593]],[[80.18892,12.96699],[80.18868,12.96703]],[[80.19015,12.96782],[80.18991,12.96788]],[[80.18925,12.96738],[80.18915,12.96716]],[[80.18939,12.96641],[80.1894,12.96641]],[[80.18948,12.96636],[80.18939,12.96641]],[[80.18948,12.96821],[80.18959,12.96843]],[[80.18874,12.96621],[80.18861,12.96592]],[[80.1897,12.96794],[80.18949,12.968]],[[80.18895,12.96672],[80.18884,12.96675]],[[80.18835,12.96705],[80.18825,12.96674]],[[80.18835,12.96705],[80.18811,12.96707]],[[80.19276,12.96831],[80.19233,12.96839]],[[80.19424,12.96792],[80.19397,12.96798]],[[80.19422,12.96769],[80.19424,12.96792]],[[80.19313,12.96817],[80.19314,12.96822]],[[80.19397,12.96798],[80.19374,12.96803]],[[80.19056,12.96839],[80.19026,12.96847]],[[80.19077,12.9679],[80.19083,12.96787]],[[80.1907,12.96769],[80.19069,12.96769]],[[80.1908,12.96809],[80.19077,12.9679]],[[80.19077,12.9679],[80.19075,12.96774]],[[80.19069,12.96769],[80.19038,12.96775]],[[80.19075,12.96774],[80.1907,12.96769]],[[80.19118,12.96868],[80.19118,12.96865],[80.19084,12.96872]],[[80.18914,12.96745],[80.18913,12.96746]],[[80.18868,12.96703],[80.18845,12.96705]],[[80.19038,12.96775],[80.19015,12.96782]],[[80.18966,12.96861],[80.18967,12.96861]],[[80.18966,12.96861],[80.18977,12.96886]],[[80.18959,12.96843],[80.18966,12.96861]],[[80.19084,12.96831],[80.1908,12.96809]],[[80.19091,12.96861],[80.19084,12.96831]],[[80.19084,12.96831],[80.1909,12.9683]],[[80.18886,12.9665],[80.18916,12.96643]],[[80.19454,12.9665],[80.19454,12.96649]],[[80.18907,12.96696],[80.18892,12.96699]],[[80.19028,12.96849],[80.19028,12.9685]],[[80.19297,12.96772],[80.19295,12.96768]],[[80.19295,12.96767],[80.19295,12.96767]],[[80.19038,12.97012],[80.19037,12.97012]],[[80.19289,12.96744],[80.19288,12.96744]],[[80.19295,12.96768],[80.19295,12.96767]],[[80.19454,12.9665],[80.19455,12.9665]],[[80.19362,12.96663],[80.19333,12.9667]],[[80.19454,12.96649],[80.19451,12.96641]],[[80.19392,12.96656],[80.19362,12.96663]],[[80.19424,12.96646],[80.19392,12.96656]],[[80.19454,12.9665],[80.19455,12.9665]],[[80.18794,12.96593],[80.18793,12.96593]],[[80.18884,12.96675],[80.18883,12.96675]],[[80.18804,12.96706],[80.18803,12.96707]],[[80.18861,12.96592],[80.18861,12.96591]],[[80.18794,12.96593],[80.18793,12.96593]],[[80.18946,12.96643],[80.18947,12.96643]],[[80.19277,12.9664],[80.19141,12.96668],[80.19139,12.96663],[80.19134,12.96664]],[[80.19669,12.96479],[80.19668,12.96493]],[[80.19476,12.96646],[80.19455,12.9665]],[[80.18984,12.96899],[80.18993,12.96896]],[[80.18991,12.96788],[80.1897,12.96794]],[[80.19197,12.96846],[80.19164,12.96854]],[[80.19195,12.96983],[80.19194,12.96983]],[[80.18811,12.96707],[80.18804,12.96706]],[[80.19464,12.96717],[80.19467,12.96723]],[[80.19506,12.9664],[80.19476,12.96646]],[[80.19445,12.96617],[80.1944,12.96597]],[[80.19084,12.96831],[80.19056,12.96839]],[[80.18948,12.96636],[80.18946,12.96643]],[[80.19617,12.96553],[80.19618,12.96574]]]},"922914":{"name":"VISHAL NAGAR","code":"922914","ss_code":"9229","volt":"11","len":5.79,"dts":18,"cons":4524,"type":"MultiLineString","coords":[[[80.18955,12.95482],[80.18927,12.95487]],[[80.18927,12.95487],[80.18909,12.95493]],[[80.18955,12.95393],[80.18986,12.95392]],[[80.19415,12.95781],[80.19426,12.95762]],[[80.19355,12.95779],[80.19354,12.95779]],[[80.19343,12.95748],[80.19346,12.95717]],[[80.19342,12.95777],[80.19343,12.95748]],[[80.19429,12.95729],[80.1943,12.95709]],[[80.19355,12.95778],[80.19355,12.95778]],[[80.19355,12.95778],[80.19342,12.95777]],[[80.19376,12.95779],[80.19393,12.95781]],[[80.19349,12.95683],[80.19351,12.95652]],[[80.19393,12.95781],[80.19415,12.95781]],[[80.19355,12.95779],[80.19376,12.95779]],[[80.19426,12.95762],[80.19429,12.95729]],[[80.19347,12.95522],[80.19347,12.95523]],[[80.19354,12.95611],[80.19359,12.9558]],[[80.19405,12.95485],[80.19405,12.95474]],[[80.19404,12.95518],[80.19405,12.95485]],[[80.19397,12.95474],[80.19397,12.95474]],[[80.19401,12.95555],[80.19404,12.95518]],[[80.19379,12.95554],[80.19401,12.95555]],[[80.19113,12.95757],[80.19097,12.95758]],[[80.18982,12.95777],[80.18948,12.95785]],[[80.18878,12.95805],[80.18879,12.95813]],[[80.19202,12.95771],[80.19201,12.95771]],[[80.18975,12.95646],[80.18978,12.95676]],[[80.18978,12.95676],[80.18978,12.95676]],[[80.19201,12.95771],[80.192,12.95771]],[[80.192,12.95771],[80.192,12.95766],[80.19221,12.95767],[80.19219,12.95717],[80.19214,12.95701]],[[80.19097,12.95758],[80.19079,12.95759]],[[80.19321,12.95776],[80.19289,12.95774]],[[80.19201,12.95771],[80.19201,12.95771]],[[80.19201,12.95771],[80.19201,12.95771]],[[80.18889,12.95681],[80.18889,12.95681]],[[80.19214,12.95701],[80.19213,12.95701]],[[80.19201,12.95771],[80.19201,12.95771]],[[80.19201,12.95771],[80.192,12.95771]],[[80.192,12.95771],[80.19178,12.95767]],[[80.1898,12.95706],[80.1898,12.95707]],[[80.1898,12.95707],[80.18978,12.95727]],[[80.19128,12.95755],[80.19127,12.95755]],[[80.19342,12.95777],[80.19321,12.95776]],[[80.18978,12.95727],[80.18982,12.95725],[80.1898,12.95707]],[[80.1898,12.95707],[80.18884,12.95725],[80.18885,12.95729]],[[80.19232,12.95771],[80.19216,12.9577]],[[80.19276,12.95774],[80.19255,12.95773]],[[80.19178,12.95767],[80.19144,12.95761]],[[80.19351,12.95652],[80.19354,12.95613]],[[80.19354,12.95613],[80.19354,12.95611]],[[80.19055,12.95761],[80.19031,12.95765]],[[80.18912,12.95794],[80.18878,12.95805]],[[80.1897,12.95621],[80.18975,12.95646]],[[80.19355,12.95778],[80.19342,12.95777],[80.19354,12.95613]],[[80.19354,12.95613],[80.19295,12.95611]],[[80.19031,12.95765],[80.19009,12.9577]],[[80.19255,12.95773],[80.19232,12.95771]],[[80.19144,12.95761],[80.19128,12.95755]],[[80.18881,12.95829],[80.18885,12.9586]],[[80.18948,12.95785],[80.18912,12.95794]],[[80.19354,12.95779],[80.19355,12.95778]],[[80.19355,12.95778],[80.19355,12.95778]],[[80.18883,12.9581],[80.18884,12.9581]],[[80.19214,12.95701],[80.19213,12.957]],[[80.19079,12.95759],[80.19055,12.95761]],[[80.19009,12.9577],[80.18982,12.95777]],[[80.18879,12.95813],[80.18883,12.9581]],[[80.18879,12.95813],[80.18881,12.95829]],[[80.18885,12.95729],[80.18883,12.95726],[80.18805,12.95742]],[[80.19354,12.95779],[80.19355,12.95778]],[[80.19415,12.9579],[80.19415,12.9579]],[[80.19415,12.95781],[80.19415,12.9579]],[[80.19354,12.95779],[80.19354,12.95779]],[[80.18982,12.95545],[80.18962,12.95547]],[[80.19146,12.95544],[80.19145,12.95544]],[[80.18962,12.95547],[80.18964,12.9556]],[[80.19237,12.95606],[80.19218,12.95604]],[[80.19295,12.95611],[80.19295,12.95611]],[[80.19194,12.95541],[80.19171,12.9554]],[[80.19194,12.95602],[80.19195,12.95593]],[[80.19362,12.95554],[80.19379,12.95554]],[[80.19022,12.95539],[80.19004,12.95542]],[[80.19102,12.95541],[80.19078,12.95544]],[[80.18967,12.95586],[80.1897,12.95621]],[[80.19261,12.95609],[80.19237,12.95606]],[[80.19359,12.9558],[80.19362,12.95554]],[[80.19119,12.95539],[80.19102,12.95541]],[[80.19053,12.95533],[80.19022,12.95539]],[[80.19053,12.95547],[80.19053,12.95533]],[[80.18964,12.9556],[80.18967,12.95586]],[[80.19195,12.95593],[80.19194,12.95571]],[[80.18962,12.95547],[80.18959,12.9552]],[[80.19145,12.95538],[80.19119,12.95539]],[[80.19218,12.95604],[80.19194,12.95602]],[[80.19194,12.95571],[80.19193,12.95546]],[[80.18888,12.95882],[80.18892,12.95899]],[[80.18891,12.95899],[80.18891,12.95899]],[[80.18885,12.9586],[80.18888,12.95882]],[[80.18892,12.95899],[80.18891,12.95899]],[[80.19411,12.95831],[80.1941,12.95862]],[[80.1941,12.95862],[80.19409,12.95862]],[[80.19415,12.9579],[80.19411,12.95831]],[[80.19067,12.95386],[80.1909,12.95383]],[[80.19132,12.95351],[80.19136,12.95315]],[[80.19026,12.95273],[80.1906,12.95271]],[[80.19225,12.95384],[80.19259,12.95384]],[[80.19043,12.95388],[80.19067,12.95386]],[[80.19122,12.9538],[80.19122,12.9538]],[[80.19006,12.95391],[80.19043,12.95388]],[[80.19141,12.95292],[80.19134,12.95257]],[[80.19136,12.95227],[80.19125,12.95226]],[[80.18947,12.95327],[80.18945,12.95296]],[[80.19133,12.95382],[80.19165,12.95382]],[[80.19134,12.95257],[80.19136,12.95227]],[[80.18986,12.95392],[80.19006,12.95391]],[[80.19289,12.95384],[80.19317,12.95384]],[[80.18955,12.95393],[80.18953,12.95381]],[[80.1906,12.95271],[80.1906,12.9527]],[[80.19259,12.95384],[80.19289,12.95384]],[[80.19136,12.95315],[80.19136,12.95315]],[[80.19259,12.95384],[80.19268,12.95382],[80.19267,12.9537]],[[80.19122,12.9538],[80.19122,12.95381]],[[80.19136,12.95315],[80.19141,12.95292]],[[80.18978,12.95277],[80.19026,12.95273]],[[80.19122,12.9538],[80.19123,12.9538]],[[80.19267,12.9537],[80.19267,12.95369]],[[80.19133,12.95382],[80.19132,12.95351]],[[80.19267,12.9537],[80.19267,12.9537]],[[80.18965,12.95481],[80.18961,12.95446]],[[80.18946,12.95449],[80.18946,12.95448]],[[80.18955,12.95482],[80.18965,12.95481]],[[80.19218,12.95469],[80.19272,12.9547],[80.19273,12.95442],[80.1928,12.95442]],[[80.19295,12.95611],[80.19282,12.95611]],[[80.19214,12.95701],[80.19214,12.95701]],[[80.19171,12.9554],[80.19145,12.95538]],[[80.19165,12.95382],[80.19189,12.95383]],[[80.19123,12.9538],[80.19133,12.95382]],[[80.18953,12.95381],[80.18949,12.95361]],[[80.18945,12.95296],[80.18944,12.9528]],[[80.18958,12.95505],[80.18955,12.95482]],[[80.19201,12.95771],[80.19201,12.95771]],[[80.19865,12.96279],[80.19858,12.96279],[80.19853,12.96239],[80.19794,12.9624],[80.19788,12.9622],[80.19759,12.96227],[80.19708,12.96261],[80.19704,12.96281],[80.19583,12.96298],[80.19578,12.96233],[80.19592,12.96191],[80.19588,12.96079],[80.19496,12.96078],[80.19338,12.96062],[80.19351,12.9593],[80.19354,12.95779]],[[80.19267,12.9537],[80.19267,12.9537]],[[80.19354,12.95779],[80.19355,12.95779]],[[80.19004,12.95542],[80.18982,12.95545]],[[80.19128,12.95755],[80.19133,12.95751],[80.19134,12.95676],[80.19098,12.95674],[80.19097,12.95646],[80.19078,12.95642]],[[80.19289,12.95774],[80.19276,12.95774]],[[80.19144,12.95761],[80.19113,12.95757]],[[80.19346,12.95717],[80.19349,12.95683]],[[80.19216,12.9577],[80.19202,12.95771]],[[80.18978,12.95676],[80.18891,12.95691],[80.18889,12.95681]],[[80.18978,12.95676],[80.1898,12.95706]],[[80.18885,12.95729],[80.18886,12.95729]],[[80.18885,12.95729],[80.18886,12.95729]],[[80.19145,12.95538],[80.19145,12.95538]],[[80.19145,12.95538],[80.19146,12.95544]],[[80.19282,12.95611],[80.19261,12.95609]],[[80.18949,12.95361],[80.18947,12.95327]],[[80.19078,12.95544],[80.19053,12.95547]],[[80.19317,12.95384],[80.19317,12.95384]],[[80.1909,12.95383],[80.19122,12.9538]],[[80.18944,12.9528],[80.18978,12.95277]],[[80.19189,12.95383],[80.19225,12.95384]],[[80.19132,12.95472],[80.1916,12.95472]],[[80.19405,12.95474],[80.19397,12.95474]],[[80.19187,12.95474],[80.19187,12.95473]],[[80.18965,12.95481],[80.19,12.95475]],[[80.1916,12.95472],[80.19187,12.95474]],[[80.1928,12.95442],[80.19281,12.95442]],[[80.19072,12.95468],[80.19096,12.95475]],[[80.19096,12.95475],[80.19132,12.95472]],[[80.18959,12.9552],[80.18958,12.95505]],[[80.18961,12.95446],[80.18946,12.95449]],[[80.19,12.95475],[80.19038,12.95469]],[[80.19405,12.95474],[80.19452,12.95472],[80.19453,12.95493]],[[80.19281,12.95442],[80.19281,12.95442]],[[80.18958,12.95415],[80.18955,12.95393]],[[80.19187,12.95474],[80.19218,12.95469]],[[80.18961,12.95446],[80.18958,12.95415]],[[80.19281,12.95442],[80.19284,12.9547],[80.19324,12.9547],[80.19322,12.95516],[80.19348,12.95516],[80.19347,12.95522]],[[80.19281,12.95442],[80.19281,12.95442]],[[80.19038,12.95469],[80.19072,12.95468]],[[80.19193,12.95546],[80.19194,12.95541]],[[80.19453,12.95493],[80.19453,12.95493]]]},"922915":{"name":"KEELKATTALAI","code":"922915","ss_code":"9229","volt":"11","len":8.92,"dts":44,"cons":7468,"type":"MultiLineString","coords":[[[80.18266,12.95396],[80.18266,12.95372]],[[80.18655,12.9572],[80.18634,12.95723]],[[80.18698,12.9577],[80.18698,12.95802]],[[80.18698,12.9585],[80.18698,12.9585]],[[80.18786,12.95767],[80.18754,12.9577]],[[80.18733,12.95769],[80.18733,12.95769]],[[80.18733,12.95769],[80.18713,12.9577]],[[80.18698,12.95802],[80.18698,12.9585]],[[80.18958,12.95819],[80.18922,12.95824]],[[80.18922,12.95824],[80.18879,12.95831]],[[80.1881,12.95816],[80.18806,12.95794]],[[80.18806,12.95794],[80.18804,12.95773]],[[80.18879,12.95831],[80.18849,12.95835]],[[80.18816,12.95842],[80.1881,12.95816]],[[80.18804,12.95773],[80.18802,12.95766]],[[80.18802,12.95766],[80.18801,12.95764]],[[80.18849,12.95835],[80.18819,12.95841]],[[80.18819,12.95841],[80.18816,12.95842]],[[80.19118,12.9642],[80.19108,12.96378]],[[80.19128,12.96463],[80.19118,12.9642]],[[80.19128,12.96464],[80.19128,12.96463]],[[80.19019,12.9605],[80.19005,12.96011]],[[80.18994,12.95977],[80.18988,12.95961]],[[80.18988,12.95961],[80.18982,12.95945]],[[80.18982,12.95945],[80.18969,12.95905]],[[80.19086,12.96296],[80.19078,12.96262]],[[80.1904,12.96119],[80.19031,12.96088]],[[80.1907,12.96229],[80.19065,12.96211]],[[80.19065,12.96211],[80.19061,12.96194]],[[80.19128,12.96465],[80.19128,12.96464]],[[80.19096,12.9633],[80.19086,12.96296]],[[80.18754,12.9577],[80.18733,12.95769]],[[80.19078,12.96262],[80.1907,12.96229]],[[80.18801,12.95764],[80.18786,12.95767]],[[80.18964,12.95862],[80.18961,12.9584]],[[80.18961,12.9584],[80.18958,12.95819]],[[80.19108,12.96378],[80.19096,12.9633]],[[80.19005,12.96011],[80.18994,12.95977]],[[80.19865,12.9628],[80.19859,12.9628]],[[80.19859,12.9628],[80.19858,12.96304],[80.19683,12.9635],[80.19612,12.96395],[80.19617,12.96457]],[[80.19617,12.96457],[80.19618,12.96462]],[[80.19618,12.96462],[80.19511,12.96479],[80.19488,12.96477]],[[80.19488,12.96477],[80.19479,12.96477]],[[80.19479,12.96477],[80.19352,12.96505],[80.19268,12.9651],[80.19203,12.96525]],[[80.19203,12.96525],[80.19146,12.96536]],[[80.19146,12.96536],[80.19145,12.96531]],[[80.19145,12.96531],[80.19139,12.96506]],[[80.19139,12.96506],[80.19128,12.96465]],[[80.19031,12.96088],[80.19019,12.9605]],[[80.1905,12.96156],[80.1904,12.96119]],[[80.18713,12.9577],[80.18698,12.9577]],[[80.19061,12.96194],[80.1905,12.96156]],[[80.18969,12.95905],[80.18964,12.95862]],[[80.18408,12.95191],[80.1844,12.95191]],[[80.18218,12.95948],[80.1822,12.95952]],[[80.1844,12.95191],[80.18464,12.95187]],[[80.18182,12.95646],[80.18151,12.95651]],[[80.18176,12.95571],[80.18167,12.95544]],[[80.18455,12.95744],[80.18456,12.95768]],[[80.1848,12.95742],[80.18455,12.95744]],[[80.19098,12.96333],[80.1909,12.96295]],[[80.18407,12.95192],[80.18404,12.95129]],[[80.18063,12.95242],[80.18078,12.95241]],[[80.18081,12.95153],[80.18088,12.95107]],[[80.18078,12.95241],[80.18082,12.95208]],[[80.18107,12.95024],[80.18111,12.94992]],[[80.18404,12.95129],[80.18403,12.95097]],[[80.18411,12.95279],[80.18411,12.9526]],[[80.18082,12.95208],[80.18081,12.95153]],[[80.18411,12.9526],[80.18408,12.95213]],[[80.18059,12.95271],[80.18063,12.95242]],[[80.18403,12.95097],[80.18404,12.95064]],[[80.18088,12.95107],[80.181,12.95069]],[[80.18167,12.95544],[80.18166,12.95523]],[[80.18182,12.95624],[80.18183,12.95593]],[[80.18059,12.95271],[80.18063,12.95272]],[[80.18161,12.95444],[80.18137,12.95443]],[[80.18059,12.95287],[80.18059,12.95271]],[[80.18163,12.9548],[80.18161,12.95444]],[[80.18191,12.95765],[80.18194,12.95807]],[[80.18182,12.95668],[80.18184,12.95691]],[[80.18264,12.95419],[80.18266,12.95396]],[[80.18266,12.95372],[80.18267,12.95348]],[[80.18182,12.95668],[80.18178,12.95686]],[[80.18182,12.95668],[80.18182,12.95646]],[[80.18164,12.95491],[80.18163,12.9548]],[[80.18187,12.95726],[80.18191,12.95765]],[[80.18165,12.95508],[80.18164,12.95491]],[[80.18062,12.95328],[80.18059,12.95287]],[[80.18183,12.95593],[80.18176,12.95571]],[[80.18153,12.95422],[80.18161,12.95422]],[[80.18166,12.95523],[80.18165,12.95508]],[[80.18065,12.95344],[80.18062,12.95328]],[[80.18194,12.95807],[80.18195,12.95832]],[[80.18185,12.9571],[80.18187,12.95726]],[[80.18191,12.95765],[80.18225,12.95764]],[[80.18425,12.95097],[80.18464,12.95098]],[[80.18403,12.95097],[80.18425,12.95097]],[[80.181,12.95069],[80.18107,12.95024]],[[80.18254,12.95762],[80.18288,12.95761]],[[80.18288,12.95761],[80.18342,12.95758]],[[80.18197,12.95856],[80.182,12.95879]],[[80.182,12.95879],[80.18207,12.95908]],[[80.18342,12.95758],[80.18344,12.95781]],[[80.18218,12.95938],[80.18219,12.95947],[80.1818,12.95952],[80.1818,12.95958],[80.18161,12.9596],[80.18161,12.95968],[80.18109,12.95974],[80.18109,12.95978]],[[80.18345,12.95793],[80.18404,12.95798]],[[80.18225,12.95764],[80.18254,12.95762]],[[80.18195,12.95832],[80.18197,12.95856]],[[80.18207,12.95908],[80.18218,12.95938]],[[80.18344,12.95781],[80.18345,12.95793]],[[80.18184,12.95691],[80.18185,12.9571]],[[80.18683,12.95592],[80.1868,12.95569]],[[80.18781,12.95537],[80.18794,12.95534]],[[80.18794,12.95534],[80.18795,12.95534]],[[80.18663,12.95447],[80.18655,12.954]],[[80.18704,12.95561],[80.18732,12.95555]],[[80.18655,12.954],[80.18647,12.95361]],[[80.1862,12.9558],[80.18594,12.95583]],[[80.18732,12.95555],[80.18761,12.95543]],[[80.1868,12.95569],[80.18677,12.95537]],[[80.18685,12.95614],[80.18707,12.95611]],[[80.18691,12.9567],[80.18706,12.95669]],[[80.18667,12.95472],[80.18663,12.95447]],[[80.1864,12.95576],[80.1862,12.9558]],[[80.18691,12.9567],[80.18691,12.95655]],[[80.18707,12.95611],[80.18711,12.95619],[80.18742,12.95616]],[[80.18795,12.95534],[80.18797,12.95533]],[[80.18797,12.95533],[80.18818,12.95528]],[[80.1868,12.95569],[80.18664,12.95572]],[[80.18691,12.95655],[80.18688,12.95631]],[[80.18698,12.95563],[80.18704,12.95561]],[[80.18647,12.95361],[80.18635,12.95357],[80.18588,12.95362]],[[80.18677,12.95537],[80.18672,12.95501]],[[80.18685,12.95614],[80.18678,12.95614]],[[80.18594,12.95583],[80.18558,12.95588]],[[80.1868,12.95569],[80.18698,12.95563]],[[80.18688,12.95631],[80.18685,12.95614]],[[80.18672,12.95501],[80.18667,12.95472]],[[80.18664,12.95572],[80.18656,12.95575]],[[80.18656,12.95575],[80.1864,12.95576]],[[80.18761,12.95543],[80.18781,12.95537]],[[80.18685,12.95614],[80.18683,12.95592]],[[80.18818,12.95528],[80.18818,12.95528]],[[80.18818,12.95528],[80.18823,12.95547]],[[80.18411,12.95279],[80.18443,12.95279]],[[80.18109,12.95424],[80.18153,12.95422]],[[80.18221,12.9542],[80.18264,12.95419]],[[80.1846,12.95595],[80.18441,12.95596]],[[80.18416,12.95569],[80.18416,12.95547]],[[80.18542,12.95574],[80.18542,12.95555]],[[80.18118,12.95439],[80.18109,12.95424]],[[80.1841,12.95298],[80.18411,12.95279]],[[80.18542,12.95588],[80.18542,12.95574]],[[80.18416,12.954],[80.18415,12.9539]],[[80.18188,12.95421],[80.18221,12.9542]],[[80.18417,12.95494],[80.18416,12.95477]],[[80.18416,12.95437],[80.18415,12.95423]],[[80.18137,12.95443],[80.18118,12.95439]],[[80.18411,12.95314],[80.1841,12.95298]],[[80.18415,12.95389],[80.18413,12.95371]],[[80.18415,12.95529],[80.18417,12.95494]],[[80.18416,12.95459],[80.18416,12.95437]],[[80.18416,12.95597],[80.1832,12.95583],[80.18191,12.95578],[80.18185,12.95582],[80.18182,12.95668]],[[80.18411,12.9533],[80.18411,12.95314]],[[80.18416,12.95547],[80.18415,12.95529]],[[80.18413,12.95371],[80.18411,12.9533]],[[80.18542,12.95588],[80.18506,12.95591]],[[80.18506,12.95591],[80.18481,12.95593]],[[80.18161,12.95422],[80.18188,12.95421]],[[80.18415,12.95423],[80.18415,12.9541]],[[80.18481,12.95593],[80.1846,12.95595]],[[80.18416,12.95597],[80.18416,12.95569]],[[80.18556,12.95588],[80.18542,12.95588]],[[80.18441,12.95596],[80.18416,12.95597]],[[80.18415,12.9541],[80.18416,12.95401]],[[80.18182,12.95646],[80.18182,12.95624]],[[80.18109,12.95424],[80.1809,12.95393]],[[80.18176,12.95571],[80.18172,12.95571]],[[80.18088,12.95392],[80.18065,12.95344]],[[80.18693,12.95697],[80.18691,12.9567]],[[80.18634,12.95723],[80.18616,12.95725]],[[80.18616,12.95725],[80.18586,12.9573]],[[80.18452,12.9573],[80.18443,12.95732]],[[80.1855,12.95734],[80.18519,12.95738]],[[80.18695,12.95715],[80.18655,12.9572]],[[80.18586,12.9573],[80.1855,12.95734]],[[80.18496,12.9574],[80.1848,12.95742]],[[80.18695,12.95715],[80.18693,12.95697]],[[80.18696,12.95746],[80.18696,12.95724]],[[80.18508,12.95739],[80.18503,12.95737]],[[80.18696,12.95724],[80.18695,12.95715]],[[80.18519,12.95738],[80.18508,12.95739]],[[80.18698,12.9577],[80.18696,12.95746]],[[80.18455,12.95744],[80.18452,12.9573]],[[80.1855,12.95734],[80.18546,12.95698]],[[80.18508,12.95739],[80.18496,12.9574]],[[80.18696,12.95724],[80.18711,12.95725]],[[80.18185,12.9571],[80.1818,12.95693]],[[80.1809,12.95393],[80.18088,12.95392]],[[80.19081,12.96262],[80.1907,12.96229]],[[80.18922,12.95824],[80.18879,12.95831]],[[80.18819,12.95842],[80.18819,12.95841]],[[80.18819,12.95841],[80.18814,12.95815]],[[80.18754,12.9577],[80.18733,12.95769]],[[80.18958,12.95819],[80.18922,12.95824]],[[80.18814,12.95815],[80.18811,12.95795]],[[80.18721,12.95769],[80.18716,12.95769]],[[80.18408,12.95213],[80.18407,12.95192]],[[80.1907,12.96229],[80.19065,12.96211]],[[80.19065,12.96211],[80.19061,12.96194]],[[80.19005,12.96011],[80.18994,12.95977]],[[80.18969,12.95905],[80.18964,12.95862]],[[80.18964,12.95862],[80.18961,12.9584]],[[80.18961,12.9584],[80.18958,12.95819]],[[80.19019,12.9605],[80.19005,12.96011]],[[80.18716,12.95769],[80.18713,12.9577]],[[80.19865,12.9628],[80.19859,12.9628]],[[80.19859,12.9628],[80.1986,12.96308],[80.19809,12.96317],[80.19684,12.96352],[80.19613,12.96396],[80.19617,12.96457]],[[80.19617,12.96457],[80.19618,12.96462]],[[80.19618,12.96462],[80.19509,12.96481],[80.19488,12.96477]],[[80.19488,12.96477],[80.19479,12.96477]],[[80.19479,12.96477],[80.1935,12.96507],[80.19283,12.96509],[80.19203,12.96525]],[[80.19203,12.96525],[80.19146,12.96536]],[[80.19146,12.96536],[80.19145,12.96531]],[[80.19145,12.96531],[80.19139,12.96506]],[[80.19139,12.96506],[80.1913,12.96454]],[[80.19129,12.96453],[80.19121,12.9642]],[[80.18994,12.95977],[80.18988,12.95961]],[[80.18988,12.95961],[80.18982,12.95945]],[[80.1905,12.96156],[80.1904,12.96119]],[[80.18982,12.95945],[80.18969,12.95905]],[[80.18806,12.95766],[80.18802,12.95766]],[[80.18802,12.95766],[80.18787,12.95768]],[[80.18787,12.95768],[80.18754,12.9577]],[[80.19121,12.9642],[80.19111,12.96377]],[[80.19111,12.96377],[80.19098,12.96333]],[[80.1904,12.96119],[80.19031,12.96088]],[[80.18811,12.95795],[80.18808,12.95776]],[[80.18733,12.95769],[80.18733,12.95769]],[[80.18733,12.95769],[80.18722,12.95769]],[[80.1909,12.96295],[80.19081,12.96262]],[[80.19061,12.96194],[80.1905,12.96156]],[[80.19031,12.96088],[80.19019,12.9605]],[[80.18849,12.95835],[80.18819,12.95842]],[[80.18416,12.95477],[80.18416,12.95459]],[[80.18808,12.95776],[80.18806,12.95766]],[[80.18781,12.95537],[80.18794,12.95534]],[[80.18794,12.95534],[80.18797,12.95533]],[[80.18797,12.95533],[80.18818,12.95528]],[[80.18818,12.95528],[80.18854,12.95518],[80.18876,12.95506],[80.18869,12.95473],[80.18846,12.95474]],[[80.18162,12.95444],[80.18189,12.95442]]]},"922916":{"name":"RAMAR KOIL","code":"922916","ss_code":"9229","volt":"11","len":3.49,"dts":24,"cons":1600,"type":"MultiLineString","coords":[[[80.20286,12.96366],[80.20467,12.9634]],[[80.20467,12.9634],[80.2058,12.96318],[80.20594,12.96382]],[[80.20594,12.96382],[80.20628,12.96524],[80.2064,12.96536]],[[80.19864,12.96276],[80.19861,12.96271],[80.19933,12.96263],[80.19937,12.96367]],[[80.2064,12.96536],[80.20802,12.96513]],[[80.20802,12.96513],[80.20901,12.96495],[80.20905,12.96565]],[[80.20905,12.96565],[80.2091,12.96576]],[[80.2091,12.96576],[80.20914,12.96597]],[[80.19937,12.96367],[80.19938,12.96384],[80.20098,12.96384]],[[80.20098,12.96384],[80.20286,12.96366]],[[80.2098,12.97126],[80.21002,12.97123]],[[80.20932,12.97101],[80.20934,12.97131]],[[80.21213,12.97094],[80.21213,12.97093]],[[80.20925,12.96903],[80.20926,12.96917]],[[80.20967,12.97175],[80.20987,12.97172]],[[80.20929,12.97026],[80.20955,12.97023]],[[80.20934,12.97131],[80.20935,12.97155]],[[80.21017,12.9712],[80.21048,12.97115]],[[80.20936,12.97178],[80.2095,12.97177]],[[80.2095,12.97177],[80.20967,12.97175]],[[80.21048,12.97115],[80.21073,12.97112]],[[80.20857,12.96574],[80.20858,12.96579]],[[80.20917,12.9674],[80.20919,12.96762]],[[80.20917,12.96704],[80.20917,12.9674]],[[80.2092,12.96781],[80.20922,12.96797]],[[80.20914,12.96659],[80.20915,12.96686]],[[80.20887,12.96569],[80.20866,12.96572]],[[80.20915,12.96686],[80.20917,12.96704]],[[80.20911,12.96606],[80.20911,12.96627]],[[80.2091,12.96585],[80.20911,12.96606]],[[80.20976,12.96915],[80.20976,12.96915]],[[80.20908,12.96564],[80.20905,12.96565]],[[80.20905,12.96565],[80.20887,12.96569]],[[80.20944,12.96915],[80.20959,12.96913]],[[80.20845,12.96881],[80.20845,12.9688]],[[80.20959,12.96913],[80.20976,12.96911]],[[80.20886,12.96877],[80.20877,12.96875]],[[80.20911,12.96627],[80.20914,12.96659]],[[80.20919,12.96762],[80.2092,12.96781]],[[80.21002,12.97123],[80.21017,12.9712]],[[80.20915,12.96686],[80.20894,12.96688]],[[80.20894,12.96688],[80.20862,12.96694]],[[80.20961,12.9707],[80.20995,12.97065]],[[80.20995,12.97065],[80.2103,12.97059]],[[80.2103,12.97059],[80.21074,12.97055]],[[80.21074,12.97055],[80.21102,12.97056]],[[80.20921,12.96815],[80.20923,12.96863]],[[80.20934,12.97131],[80.20955,12.97128]],[[80.20929,12.97021],[80.20929,12.97026]],[[80.20932,12.97074],[80.20932,12.97101]],[[80.20935,12.97155],[80.20936,12.97178]],[[80.20955,12.97128],[80.2098,12.97126]],[[80.21073,12.97112],[80.21118,12.97107]],[[80.2093,12.97053],[80.20932,12.97074]],[[80.21118,12.97107],[80.21148,12.97103]],[[80.20936,12.9722],[80.20939,12.97253]],[[80.20922,12.96797],[80.20921,12.96815]],[[80.20929,12.9702],[80.20929,12.97021]],[[80.21002,12.97123],[80.21002,12.97123]],[[80.20998,12.9717],[80.20998,12.97171]],[[80.21174,12.97099],[80.21199,12.97095]],[[80.21148,12.97103],[80.21174,12.97099]],[[80.20926,12.96917],[80.20926,12.96933]],[[80.21199,12.97095],[80.21213,12.97094]],[[80.20926,12.96953],[80.20927,12.96973]],[[80.20956,12.97023],[80.20956,12.97023]],[[80.20995,12.97065],[80.20995,12.97065]],[[80.20929,12.97026],[80.2093,12.97053]],[[80.20927,12.96973],[80.20929,12.9702]],[[80.21118,12.97107],[80.21133,12.97107]],[[80.20929,12.97021],[80.20929,12.97021]],[[80.20914,12.96599],[80.20911,12.96606]],[[80.20932,12.97074],[80.20961,12.9707]],[[80.20939,12.97253],[80.20939,12.97254]],[[80.20987,12.97172],[80.20998,12.9717]],[[80.21213,12.97094],[80.21226,12.97093]],[[80.20977,12.96966],[80.2101,12.96964]],[[80.20921,12.96797],[80.20922,12.96797]],[[80.20927,12.96973],[80.20948,12.96971]],[[80.2101,12.96964],[80.2101,12.96963]],[[80.20877,12.96875],[80.20876,12.96874]],[[80.20926,12.96917],[80.20944,12.96915]],[[80.20924,12.96876],[80.20925,12.96903]],[[80.20924,12.96876],[80.20886,12.96877]],[[80.20948,12.96971],[80.20977,12.96966]],[[80.20926,12.96933],[80.20926,12.96953]],[[80.20922,12.96797],[80.20921,12.96797]],[[80.20976,12.96911],[80.20976,12.96915]],[[80.21133,12.97107],[80.21134,12.97107]],[[80.20976,12.96911],[80.20985,12.96913]],[[80.20988,12.96916],[80.21015,12.96909]],[[80.21067,12.97161],[80.21082,12.97166]],[[80.21015,12.96909],[80.21037,12.96906]],[[80.21037,12.96906],[80.21069,12.96901]],[[80.20998,12.9717],[80.21034,12.97166]],[[80.21034,12.97166],[80.21067,12.97161]],[[80.20955,12.97023],[80.20956,12.97023]],[[80.20866,12.96572],[80.20857,12.96574]],[[80.21134,12.97107],[80.21134,12.97107]],[[80.20936,12.97178],[80.20936,12.9722]],[[80.20877,12.96875],[80.20845,12.96881]],[[80.21226,12.97093],[80.21227,12.97093]]]},"922917":{"name":"SADHASIVAM NAGAR","code":"922917","ss_code":"9229","volt":"11","len":0.03,"dts":2,"cons":30,"type":"MultiLineString","coords":[[[80.19868,12.96279],[80.19866,12.9625]]]},"922918":{"name":"RAMAMOORTHY NAGAR","code":"922918","ss_code":"9229","volt":"11","len":1.26,"dts":12,"cons":239,"type":"MultiLineString","coords":[[[80.19864,12.96275],[80.19854,12.96276],[80.19857,12.96303],[80.19715,12.9634]],[[80.1959,12.96337],[80.19577,12.96336],[80.19503,12.96352],[80.19401,12.96387]],[[80.19339,12.96059],[80.19353,12.95928]],[[80.19355,12.96303],[80.19345,12.96235]],[[80.19401,12.96387],[80.19381,12.96392],[80.19355,12.96303]],[[80.19345,12.96235],[80.19331,12.96112],[80.19339,12.96059]],[[80.1935,12.95922],[80.19437,12.95929],[80.19429,12.95929]],[[80.19715,12.9634],[80.19685,12.96349],[80.19608,12.96396],[80.1959,12.96337]]]},"922919":{"name":"BAZAAR ROAD","code":"922919","ss_code":"9229","volt":"11","len":0.03,"dts":28,"cons":null,"type":"MultiLineString","coords":[[[80.19864,12.96279],[80.19862,12.96252]]]}},"dtrs":{"922901":[{"id":"922901039","name":"NEW KUBERA NAGAR 5TH ST SS","kva":"250","cons":222,"lat":12.9601,"lng":80.19699,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922901067","name":"BAJANAI KOIL SP","kva":"100","cons":144,"lat":12.96184,"lng":80.19653,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"922901064","name":"ANNA NAGAR 4TH STREET SS","kva":"100","cons":42,"lat":12.95435,"lng":80.19585,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"922901045","name":"MOOGAMBIGAI KOIL SS","kva":"250","cons":208,"lat":12.95584,"lng":80.1958,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"922901042","name":"RAJALAKSHMI NAGAR 1ST MAIN ROAD SS","kva":"250","cons":135,"lat":12.95889,"lng":80.19674,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922901001","name":"VILLAGESS","kva":"500","cons":392,"lat":12.96211,"lng":80.19663,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"922901041","name":"RAJARAJESHWARI NAGAR 4TH CROSS STREET SS","kva":"250","cons":331,"lat":12.95973,"lng":80.19878,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"922901002","name":"NEW KUBERAN NAGAR 2ND STREET SS","kva":"250","cons":371,"lat":12.96086,"lng":80.19594,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"922901056","name":"BAJANAIKOIL STREET SS II","kva":"100","cons":353,"lat":12.96208,"lng":80.19782,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922901066","name":"ETHIRAJULU STREET SP","kva":"100","cons":311,"lat":12.96289,"lng":80.19666,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"922901004","name":"MAHALAKSHMI NAGAR AMMA HOTEL SS","kva":"500","cons":241,"lat":12.95732,"lng":80.19912,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"922901003","name":"RAJARAJESHWARI NAGAR MAIN ROAD SS","kva":"500","cons":360,"lat":12.96085,"lng":80.1989,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"922901068","name":"JAYA JAYA SANKARA DP","kva":"100","cons":null,"lat":12.96097,"lng":80.19934,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"922901017","name":"RAJALAKSHMI NAGAR GANDHI PARK SS","kva":"250","cons":307,"lat":12.95899,"lng":80.19766,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"922901043","name":"PERIYARNAGAR EXTN SS","kva":"250","cons":391,"lat":12.95844,"lng":80.19973,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922901015","name":"VEERASAMYSS","kva":"100","cons":298,"lat":12.96137,"lng":80.19593,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922901044","name":"ISHWARYA STREET SS","kva":"100","cons":151,"lat":12.95778,"lng":80.19618,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922901065","name":"VEERAMANI SS","kva":"250","cons":556,"lat":12.95666,"lng":80.19899,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VOLTA","scheme":"BOARD"},{"id":"922901005","name":"MAHALAKSHMI NAGAR 2ND STREET SS","kva":"250","cons":597,"lat":12.95658,"lng":80.1971,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922901040","name":"ARUMUGAM NAGAR SS","kva":"100","cons":41,"lat":12.96006,"lng":80.20064,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VOLTA","scheme":"BOARD"},{"id":"922901060","name":"MAHALAKSHMI NAGAR EXTN SS","kva":"100","cons":218,"lat":12.95642,"lng":80.19471,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null}],"922902":[{"id":"922902073","name":"T.R.BAALU","kva":"100","cons":90,"lat":12.97422,"lng":80.20242,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SRI THIRUMALA FABRICATURES","scheme":"BOARD"},{"id":"922902046","name":"GANESH NAGAR SSII","kva":"100","cons":229,"lat":12.97544,"lng":80.20269,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922902077","name":"AMMAN NAGAR  4TH ST SS","kva":"63","cons":10,"lat":12.97352,"lng":80.1984,"poles":1,"htFeeders":1,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"922902052","name":"BAJANAI KOVIL STREET SS I","kva":"250","cons":293,"lat":12.97308,"lng":80.19742,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"922902015","name":"HINDU COLONY SS I","kva":"250","cons":392,"lat":12.97466,"lng":80.20016,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"922902030","name":"HINDU COLONY SS II","kva":"250","cons":204,"lat":12.97432,"lng":80.1992,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"922902076","name":"NARAYANASS","kva":"100","cons":18,"lat":12.97489,"lng":80.20119,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDHUSTHAN TRANSFORMERS","scheme":"BOARD"},{"id":"922902034","name":"MURTHY NAGAR SS","kva":"250","cons":264,"lat":12.97604,"lng":80.20039,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"922902049","name":"HINDU COLONY PARK SS(ANJANEYAR KOIL ST)","kva":"250","cons":3,"lat":12.97466,"lng":80.19893,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"922902032","name":"MANDHAVELI STREET SS I","kva":"100","cons":265,"lat":12.97378,"lng":80.20308,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M & B SWITCH GEARS","scheme":null},{"id":"922902053","name":"KARTICK AVENUE","kva":"250","cons":165,"lat":12.97243,"lng":80.19893,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922902074","name":"IYYAN THIRUVALLUVAR STREET","kva":"100","cons":205,"lat":12.97376,"lng":80.20125,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"STF","scheme":"BOARD"},{"id":"922902075","name":"NEW INDIA COLONY SS-II","kva":"100","cons":94,"lat":12.97495,"lng":80.20141,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"STF","scheme":"BOARD"},{"id":"922902045","name":"MANDAVALI STREET SS II","kva":"100","cons":69,"lat":12.97378,"lng":80.20296,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"922902062","name":"BAJANAI KOVIL STREET SS II","kva":"100","cons":90,"lat":12.97308,"lng":80.19688,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KARNATAKA VIDYUTH","scheme":null},{"id":"922902016","name":"JAYA NAGAR SS","kva":"250","cons":221,"lat":12.97521,"lng":80.20197,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"922902050","name":"MANDAIVELI ST SS III","kva":"100","cons":231,"lat":12.97301,"lng":80.20191,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922902051","name":"AMMAN NAGAR SS","kva":"250","cons":263,"lat":12.97342,"lng":80.19709,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922902047","name":"HINDHU COLONY 4TH MAIN ROAD","kva":"100","cons":150,"lat":12.97388,"lng":80.19969,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922902048","name":"NEW INDIA COLONY","kva":"100","cons":73,"lat":12.97517,"lng":80.20071,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"922903":[{"id":"922903036","name":"KRISHNA REDDY SS","kva":"250","cons":226,"lat":12.9643,"lng":80.19601,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"922903038","name":"MPM BUS STAND SS","kva":"100","cons":102,"lat":12.96314,"lng":80.19823,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":null},{"id":"922903033","name":"KARUR VYSYA BANK SS","kva":"100","cons":22,"lat":12.96294,"lng":80.18771,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922903043","name":"MANIKANDAN","kva":"100","cons":1,"lat":12.96469,"lng":80.18836,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SKY","scheme":"BOARD"},{"id":"922903044","name":"TEJAS FLATS","kva":"100","cons":24,"lat":12.96563,"lng":80.19023,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME POWER EQUIPMENT LTD","scheme":"BOARD"},{"id":"922903045","name":"PRASANNA","kva":"100","cons":10,"lat":12.96552,"lng":80.1907,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SKY","scheme":"BOARD"},{"id":"922903012","name":"MEENAKSHI SS I","kva":"100","cons":169,"lat":12.9653,"lng":80.18828,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"922903040","name":"DEVAR CONSTN SS","kva":"100","cons":25,"lat":12.96492,"lng":80.18809,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922903004","name":"NILKAMAL APPARTMENT SS","kva":"250","cons":54,"lat":12.95917,"lng":80.18846,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922903028","name":"MANIKANDAN STREET SS (APDRP)","kva":"100","cons":114,"lat":12.96463,"lng":80.18857,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922903041","name":"CHANDRA GANESH SS","kva":"100","cons":82,"lat":12.96546,"lng":80.18829,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922903023","name":"VASAN EYE CARE SS","kva":"250","cons":168,"lat":12.96593,"lng":80.19194,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"922903022","name":"KARTHIKEYAPURAM 1st CROSS STREET","kva":"100","cons":84,"lat":12.96493,"lng":80.19493,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922903011","name":"NAVEEN SS","kva":"250","cons":68,"lat":12.96512,"lng":80.18814,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922903042","name":"SABARI SALAI SS","kva":"63","cons":1,"lat":12.9657,"lng":80.19024,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT","scheme":"BOARD"},{"id":"922903003","name":"PARK SQUARE SS","kva":"250","cons":254,"lat":12.9658,"lng":80.19299,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"922903015","name":"DWARAKA FLAT SS","kva":"100","cons":86,"lat":12.96492,"lng":80.18809,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922903021","name":"ALAMELUMANGAPURAM SS I","kva":"250","cons":221,"lat":12.96353,"lng":80.18899,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"922903029","name":"ANJAKA SSI","kva":"250","cons":79,"lat":12.9637,"lng":80.18787,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922903031","name":"ALAMELUMANGAPURAM SS III","kva":"100","cons":83,"lat":12.96387,"lng":80.1901,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922903009","name":"MEENAKSHI SS II","kva":"100","cons":49,"lat":12.96531,"lng":80.18824,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922903010","name":"LAKE VIEW SS","kva":"250","cons":257,"lat":12.96129,"lng":80.19034,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"922903024","name":"ALMELUMANGAPURAM SS II","kva":"100","cons":156,"lat":12.9634,"lng":80.18979,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"NEFS"},{"id":"922903039","name":"IYYAPPA NAGAR 2ND STREET(APDRP)","kva":"100","cons":105,"lat":12.9589,"lng":80.1891,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"922903013","name":"LAKSHMI FLATS SS","kva":"250","cons":216,"lat":12.96255,"lng":80.18739,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"922903007","name":"K.K.MAHAL SS","kva":"250","cons":97,"lat":12.96406,"lng":80.18816,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922903026","name":"GANESH NAGAR 4thSTREET SS","kva":"100","cons":33,"lat":12.96185,"lng":80.18944,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922903030","name":"ANJAKA SS II","kva":"250","cons":56,"lat":12.96367,"lng":80.18786,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922903035","name":"SATHYA SS","kva":"100","cons":16,"lat":12.96265,"lng":80.18766,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"922903032","name":"SAIBABA KOIL SS","kva":"250","cons":394,"lat":12.96346,"lng":80.18709,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922903020","name":"SINGAPORE SHOP SS","kva":"250","cons":138,"lat":12.96374,"lng":80.18771,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922903037","name":"GIRIYAS","kva":"100","cons":3,"lat":12.9612,"lng":80.1872,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922903025","name":"IYYAPPA NAGAR SS III","kva":"500","cons":595,"lat":12.96473,"lng":80.19128,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null}],"922904":[{"id":"922904018","name":"KARTHIKEYAPURAM SS I (ERIKARAI)","kva":"500","cons":347,"lat":12.96445,"lng":80.19367,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"922904021","name":"DEIVANAI NAGAR SS","kva":"250","cons":233,"lat":12.96019,"lng":80.19409,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"922904015","name":"KARTHIKEYAPURAM SS VI 6th STREET SS","kva":"100","cons":76,"lat":12.96228,"lng":80.1948,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922904002","name":"KARTHIKEYAPURAM SS III (WATER TANK)","kva":"250","cons":322,"lat":12.96128,"lng":80.19321,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"922904022","name":"KARTHIKEYAPURAM  ERIKARAI","kva":"100","cons":49,"lat":12.96358,"lng":80.19271,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"922904020","name":"KARTHIKEYAPURAM 10th STREET SS","kva":"100","cons":292,"lat":12.9608,"lng":80.1943,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922904001","name":"KARTHIKEYAPURAM SS II","kva":"500","cons":428,"lat":12.96303,"lng":80.19354,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"922904017","name":"KARTHIKEYAPURAM SS IV (3RD STREET)","kva":"250","cons":363,"lat":12.96365,"lng":80.19474,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"922904019","name":"KARTHIKEYAPURAM 7st STREET SS (APDRP)","kva":"100","cons":78,"lat":12.96211,"lng":80.19383,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922904023","name":"KARTHIKEYAPURAM","kva":"100","cons":21,"lat":12.96332,"lng":80.19363,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"BALAINDUSTRIES","scheme":"BOARD"}],"922905":[{"id":"922905058","name":"NEELAMEGAM ST SS SINGLE POLE","kva":"250","cons":19,"lat":12.96869,"lng":80.20485,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922905031","name":"SHEELA NAGAR SS I","kva":"250","cons":353,"lat":12.96695,"lng":80.20241,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905047","name":"RAMALINGAM NAGAR 2ND LINK ST","kva":"250","cons":365,"lat":12.96668,"lng":80.20725,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922905037","name":"ANNAI TERESA NAGAR SS II","kva":"250","cons":326,"lat":12.97049,"lng":80.20571,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"922905046","name":"SARASWATHY HOSPITAL SS II","kva":"250","cons":null,"lat":12.96559,"lng":80.20692,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":null},{"id":"922905049","name":"ANNAI TERESA NAGAR SS I","kva":"250","cons":395,"lat":12.96839,"lng":80.20722,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905079","name":"Radha 100ss","kva":"100","cons":null,"lat":12.96863,"lng":80.20579,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ascott","scheme":"BOARD"},{"id":"922905029","name":"SADHASIVAM NAGAR 4th MAIN ROAD SS","kva":"250","cons":80,"lat":12.96482,"lng":80.20239,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905059","name":"RAMAKRISHNA ST SS SINGLE POLE","kva":"25","cons":10,"lat":12.9681,"lng":80.20425,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905055","name":"ROY EDUCATIONAL TRUST","kva":"250","cons":82,"lat":12.97313,"lng":80.20881,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":null},{"id":"922905078","name":"SADHASIVAM","kva":"100","cons":null,"lat":12.96697,"lng":80.20502,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"BOARD"},{"id":"922905077","name":"VESTAS BREZE VAIGAI ST","kva":"63","cons":13,"lat":12.9696,"lng":80.20747,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"IIJI","scheme":"BOARD"},{"id":"922905030","name":"THANGAL SALAI SS","kva":"250","cons":171,"lat":12.96414,"lng":80.20191,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905043","name":"POLICE BOOTH SS","kva":"250","cons":218,"lat":12.96522,"lng":80.20623,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"922905067","name":"RAMALINGA STREET SS","kva":"100","cons":150,"lat":12.96897,"lng":80.20742,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905050","name":"RAMAKRISHNARAJ MAIN ROAD SS","kva":"250","cons":197,"lat":12.96867,"lng":80.20568,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ANDREW & YULE","scheme":null},{"id":"922905027","name":"ANUOOP MAHAL SS","kva":"250","cons":64,"lat":12.96536,"lng":80.20081,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"922905073","name":"SIVAPRAKASAM NAGAR SP","kva":"63","cons":128,"lat":12.97133,"lng":80.20764,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"922905071","name":"URBANDO SS","kva":"250","cons":22,"lat":12.97296,"lng":80.20934,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"922905054","name":"AGS COLONY III","kva":"100","cons":46,"lat":12.97269,"lng":80.2106,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"EVR","scheme":"BOARD"},{"id":"922905048","name":"SIVASUBRAMANIYAM STREET SS I","kva":"250","cons":320,"lat":12.96712,"lng":80.2073,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905045","name":"SARASWATHY HOSPITAL SS I","kva":"500","cons":425,"lat":12.96534,"lng":80.20686,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH","scheme":"BOARD"},{"id":"922905076","name":"AJENTHA TEXTILES SS","kva":"250","cons":350,"lat":12.96496,"lng":80.2092,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905034","name":"ANNAI TERESA NAGAR SS IV","kva":"250","cons":195,"lat":12.97069,"lng":80.20491,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905069","name":"ANNAI THERSA NAGAR 2ND STREET SS","kva":"100","cons":156,"lat":12.96952,"lng":80.20482,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905053","name":"AGS COLONY SS II","kva":"100","cons":252,"lat":12.97198,"lng":80.20778,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"922905040","name":"AISHWARYA STREET SS","kva":"100","cons":89,"lat":12.96615,"lng":80.20389,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":null},{"id":"922905051","name":"SIVASUBRAMANIYAM NAGAR SS II","kva":"100","cons":70,"lat":12.97057,"lng":80.20883,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"922905041","name":"SADHASIVAM NAGAR SS II(TANK)","kva":"250","cons":311,"lat":12.967,"lng":80.20503,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"922905039","name":"SADHASIVAM NAGAR SS I","kva":"500","cons":409,"lat":12.96608,"lng":80.20483,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922905001","name":"KAKKAN NAGAR SS","kva":"250","cons":679,"lat":12.96408,"lng":80.19987,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEETA ELECTRICAL","scheme":null},{"id":"922905056","name":"ABHI AVENUE SINGLE POLE SS","kva":"25","cons":4,"lat":12.96808,"lng":80.20453,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905026","name":"KUMAR SS","kva":"100","cons":20,"lat":12.96524,"lng":80.20019,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"922905063","name":"SHEELA NAGAR 3RD ST SS SINGLE POLE SSI","kva":"25","cons":2,"lat":12.96764,"lng":80.20376,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905033","name":"ANNAI TERESA NAGAR SS VI","kva":"100","cons":147,"lat":12.97238,"lng":80.20574,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905065","name":"SHEELA NAGAR 4TH ST SS SINGLE POLE","kva":"25","cons":12,"lat":12.96802,"lng":80.20396,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905074","name":"RAMALINGA STREET","kva":"100","cons":36,"lat":12.97205,"lng":80.2077,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"senthil","scheme":"BOARD"},{"id":"922905057","name":"AGATHIYAR ST SS SINGLE POLE","kva":"25","cons":10,"lat":12.96829,"lng":80.20479,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905075","name":"VIDHYA SURABI STREET SS I","kva":"250","cons":42,"lat":12.96594,"lng":80.20771,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"922905035","name":"ANNAI TERESA NAGAR SS V","kva":"250","cons":null,"lat":12.96989,"lng":80.20411,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905070","name":"ANNAI TERESA NAGAR 6TH STREET","kva":"100","cons":75,"lat":12.97035,"lng":80.20409,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"922905062","name":"SANKARADASS STREET SS","kva":"100","cons":86,"lat":12.97006,"lng":80.20609,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905024","name":"KULAKARAI SS III","kva":"100","cons":92,"lat":12.96421,"lng":80.19826,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"NEFS"},{"id":"922905052","name":"AGS COLONY SS I","kva":"250","cons":366,"lat":12.97103,"lng":80.20763,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905032","name":"SHEELA NAGAR SS II","kva":"100","cons":80,"lat":12.96779,"lng":80.20286,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"922905038","name":"SUNDARESWARAR KOIL SS","kva":"100","cons":178,"lat":12.96578,"lng":80.20223,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905036","name":"ANNAI TERESA NAGAR SS III(PARK)","kva":"100","cons":218,"lat":12.97184,"lng":80.20458,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922905028","name":"AJAY VIJAY SS","kva":"250","cons":162,"lat":12.96532,"lng":80.20107,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"922909":[{"id":"922909028","name":"PRAVEEN BABU SS I(VALLAKOTTAI MURUGAN ST)","kva":"250","cons":56,"lat":12.95898,"lng":80.18531,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"922909032","name":"PANTALOON SS","kva":"100","cons":11,"lat":12.96066,"lng":80.1873,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"922909027","name":"GANESH NAGAR 2ND STREET","kva":"100","cons":173,"lat":12.96144,"lng":80.18823,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"922909018","name":"VALAKOTTAI SS I","kva":"250","cons":199,"lat":12.95867,"lng":80.18612,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"922909008","name":"VALAKOTTAI SS II(MARUTHY)","kva":"100","cons":76,"lat":12.9579,"lng":80.18576,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922909015","name":"HOLY FAMILY SS","kva":"250","cons":370,"lat":12.96059,"lng":80.18702,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922909022","name":"SILVER STREAK SS","kva":"250","cons":152,"lat":12.96094,"lng":80.18668,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"922909026","name":"CRYSTAL COURT SS I","kva":"500","cons":318,"lat":12.9617,"lng":80.18731,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"922909031","name":"GANGA GARDEN SSII","kva":"100","cons":3,"lat":12.95872,"lng":80.18738,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AMPTECH","scheme":null},{"id":"922909002","name":"GANGA GARDEN SS","kva":"250","cons":274,"lat":12.95863,"lng":80.18754,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"922909012","name":"BRINDHAVAN NAGAR SS","kva":"100","cons":109,"lat":12.96159,"lng":80.18421,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922909023","name":"JAYA CHANDRAN MAHAL SS","kva":"500","cons":149,"lat":12.96111,"lng":80.18765,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922909019","name":"NANDHI NAGAR SS I(RAMAMOORTHY NAGAR)","kva":"500","cons":348,"lat":12.95834,"lng":80.1884,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922909011","name":"KGK SS II(VENKATESHWARA NAGAR)","kva":"100","cons":80,"lat":12.96081,"lng":80.18178,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922909029","name":"PRAVEEN BABU SS II(VALLAKOTTAI MURUGAN ST)","kva":"250","cons":48,"lat":12.95898,"lng":80.1853,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"922909024","name":"NAVEEN FLATS","kva":"250","cons":69,"lat":12.96056,"lng":80.18801,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"922909030","name":"PRAVEEN BABU SS III(VALLAKOTTAI MURUGAN ST)","kva":"250","cons":4,"lat":12.95898,"lng":80.18531,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"922909021","name":"RELIANCE SS II","kva":"500","cons":46,"lat":12.96188,"lng":80.18813,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"922909016","name":"YASODHA NAGAR SS","kva":"250","cons":289,"lat":12.95961,"lng":80.18368,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"922909014","name":"ARUNACHALAM NAGAR SS I","kva":"250","cons":282,"lat":12.95986,"lng":80.18796,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"922909004","name":"GANDHI NAGAR SS","kva":"250","cons":415,"lat":12.96018,"lng":80.18515,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922909017","name":"KGK SS I","kva":"250","cons":333,"lat":12.96072,"lng":80.18371,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VOLTA","scheme":null}],"922910":[{"id":"922910063","name":"RAM NAGAR SOUTH 10TH MAIN ROAD SS II","kva":"100","cons":33,"lat":12.961,"lng":80.20853,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ASCOTT ELECTRICALS","scheme":"BOARD"},{"id":"922910049","name":"RAM NAGAR SOUTH 10TH STREET","kva":"100","cons":79,"lat":12.96103,"lng":80.20854,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"922910007","name":"DWARAKA FLAT SS","kva":"250","cons":4,"lat":12.96446,"lng":80.20528,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"922910034","name":"VAIYAGAM MASTHRI SS","kva":"250","cons":453,"lat":12.962,"lng":80.20661,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922910052","name":"SADHASIVAM 4TH CROSS ST SS III SINGLE POLE","kva":"100","cons":49,"lat":12.9646,"lng":80.20612,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922910033","name":"RAM NAGAR SOUTH 12TH MAIN ROAD SS","kva":"250","cons":318,"lat":12.95997,"lng":80.2083,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922910020","name":"RAMNAGAR 5TH ST SINGLE POLE SSI","kva":"25","cons":207,"lat":12.96321,"lng":80.20673,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922910039","name":"SADHASIVAM 4TH CROSS STREET SS","kva":"100","cons":28,"lat":12.9637,"lng":80.2058,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"922910005","name":"SUBHIKSHA FLATS SS","kva":"500","cons":92,"lat":12.96405,"lng":80.20424,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"922910044","name":"RAM NAGAR SOUTH 7TH MAIN ROAD SS II KAVITHALAYA FL","kva":"100","cons":10,"lat":12.96273,"lng":80.20792,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922910025","name":"RAJAJI NAGAR 2nD STREET","kva":"100","cons":81,"lat":12.96155,"lng":80.20462,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922910056","name":"RAM NAGAR SOUTH 8TH MAIN ROAD SS II","kva":"100","cons":117,"lat":12.96211,"lng":80.20848,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI ELECTRICAL COMPANY","scheme":null},{"id":"922910024","name":"THENDRAL HEALTH CARE SINGLE POLE","kva":"25","cons":80,"lat":12.96435,"lng":80.20436,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922910051","name":"SADHASIVAM NAGAR 3RD MAIN ROAD SS","kva":"250","cons":143,"lat":12.96487,"lng":80.20611,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922910055","name":"SHEELA NAGAR 3RD ST SS SINGLE POLE SSII","kva":"25","cons":4,"lat":12.96387,"lng":80.20593,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922910062","name":"BROWN STONE APARTMENT SS DP","kva":"250","cons":155,"lat":12.9606,"lng":80.21002,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"922910022","name":"SADHASIVAM 5TH CROSS ST SS I SINGLE POLE","kva":"25","cons":36,"lat":12.96371,"lng":80.20609,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922910053","name":"SADHASIVAM 4TH CROSS ST SS I SINGLE POLE","kva":"25","cons":39,"lat":12.96415,"lng":80.20601,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922910023","name":"SADHASIVAM 5TH CROSS ST SS II SINGLE POLE","kva":"25","cons":5,"lat":12.96362,"lng":80.2065,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922910026","name":"RAM NAGAR SOUTH 8TH MAIN ROAD SS III AGP SANGAMAM","kva":"100","cons":81,"lat":12.96232,"lng":80.20806,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH","scheme":"BOARD"},{"id":"922910016","name":"BAJANAIKOIL STREET SS I RMU","kva":"250","cons":158,"lat":12.96329,"lng":80.20187,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922910029","name":"EXCEL APPARTMENT SS","kva":"250","cons":15,"lat":12.961,"lng":80.20879,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"922910021","name":"RAMNAGAR 8TH ST SINGLE POLE SSII","kva":"25","cons":4,"lat":12.9626,"lng":80.20664,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922910030","name":"AGP SUPRABHATHAM SS 6TH CROSS STREET","kva":"100","cons":20,"lat":12.96302,"lng":80.20807,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922910015","name":"GOVINDHASAMI NAGAR SS I WELDING SHOP","kva":"250","cons":356,"lat":12.96248,"lng":80.20317,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922910006","name":"BURIAL GROUND SS","kva":"250","cons":175,"lat":12.96386,"lng":80.20519,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"922910061","name":"AUTO STAND SS DP","kva":"100","cons":183,"lat":12.96509,"lng":80.2046,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"922910060","name":"SADHASIVAM NAGAR 6TH MAIN ROAD SS SP","kva":"100","cons":448,"lat":12.9635,"lng":80.20421,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"922910050","name":"RAM NAGAR SOUTH 5TH CROSS STREET I ZARCON FLAT","kva":"63","cons":1,"lat":12.96294,"lng":80.2066,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIVINS","scheme":"BOARD"},{"id":"922910035","name":"RAM NAGAR SOUTH 8TH MAIN ROAD SS IV","kva":"100","cons":82,"lat":12.96245,"lng":80.20682,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"922910019","name":"PERIYAR NAGAR 4TH ST SINGLE POLE","kva":"25","cons":21,"lat":12.9619,"lng":80.20002,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922910057","name":"RAM NAGAR SOUTH 8TH MAIN ROAD SS I","kva":"250","cons":399,"lat":12.96192,"lng":80.20949,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"922910002","name":"PERIYARNAGAR 5TH STREET SS","kva":"250","cons":268,"lat":12.96175,"lng":80.2005,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922910003","name":"GOVINDHASAMI NAGAR 4TH CROSS STREET SS","kva":"100","cons":178,"lat":12.96136,"lng":80.20265,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"922910027","name":"RAM NAGAR SOUTH 5TH MAIN ROAD SS","kva":"250","cons":292,"lat":12.96383,"lng":80.20836,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922910045","name":"NARAYANA SCHOOL","kva":"250","cons":59,"lat":12.9637,"lng":80.20911,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEL","scheme":"BOARD"},{"id":"922910028","name":"RAM NAGAR SOUTH 9TH MAIN ROAD SS 6TH CROSS ST","kva":"100","cons":530,"lat":12.96188,"lng":80.20788,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922910048","name":"RAM NAGAR SOUTH 6TH STREET","kva":"100","cons":98,"lat":12.96323,"lng":80.20874,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELECTROMECH","scheme":"BOARD"},{"id":"922910054","name":"SADHASIVAM NAGAR 4TH ST","kva":"100","cons":52,"lat":12.96364,"lng":80.20593,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"922910059","name":"GOVINDHASAMY 2ND STREET SP","kva":"100","cons":142,"lat":12.96199,"lng":80.20313,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"922910058","name":"RAJARAJESHWARI NAGAR 1ST MAIN ROAD RAPDRP DP","kva":"250","cons":279,"lat":12.96092,"lng":80.20168,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"RAPDRP"},{"id":"922910001","name":"GUNALAMMANSS","kva":"250","cons":350,"lat":12.96171,"lng":80.19885,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"922911":[{"id":"922911037","name":"UNMAI NAGAR 100KVA SS I","kva":"100","cons":7,"lat":12.95312,"lng":80.19747,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKASAWRA","scheme":"BOARD"},{"id":"922911002","name":"ENGG AVENU EWATER TANK SSII","kva":"100","cons":240,"lat":12.95292,"lng":80.19523,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922911032","name":"ALMA FLATE SS","kva":"250","cons":13,"lat":12.95104,"lng":80.19393,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"922911034","name":"Meenakshi Nagar SS","kva":"250","cons":276,"lat":12.95381,"lng":80.19712,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"922911001","name":"ENGG AVENUE WATER SSI","kva":"100","cons":414,"lat":12.95286,"lng":80.19891,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"922911036","name":"KEERTHI SS","kva":"100","cons":1,"lat":12.9512,"lng":80.19465,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"922911033","name":"Engineers avenue 2ND ST SSII","kva":"100","cons":69,"lat":12.9522,"lng":80.19785,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":null},{"id":"922911035","name":"BATA SHOWROOM","kva":"250","cons":202,"lat":12.95127,"lng":80.19493,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"922911031","name":"ENGINEERS AVENUE 2ND ST SSI","kva":"100","cons":222,"lat":12.95231,"lng":80.1954,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"922911030","name":"Oodai SSII IMP","kva":"100","cons":69,"lat":12.95213,"lng":80.19444,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null}],"922912":[{"id":"922912017","name":"MADIPAKKAM SUB STATION SS","kva":"100","cons":2,"lat":12.96287,"lng":80.1988,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922912022","name":"Venkatesan street","kva":"100","cons":1,"lat":12.96649,"lng":80.19804,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Venkateshwar","scheme":"BOARD"},{"id":"922912023","name":"Venkatesan street","kva":"100","cons":null,"lat":12.96649,"lng":80.19804,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Venkateshwara","scheme":"BOARD"},{"id":"922912010","name":"CHURCH STREET SS I","kva":"250","cons":373,"lat":12.96842,"lng":80.19776,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922912008","name":"RAJA STREET","kva":"100","cons":177,"lat":12.96673,"lng":80.20154,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922912024","name":"Venkatesan street","kva":"100","cons":2,"lat":12.96648,"lng":80.19804,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"922912025","name":"Venkatesan street","kva":"100","cons":null,"lat":12.96648,"lng":80.19804,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"922912026","name":"Venkatesan street SP","kva":"100","cons":1,"lat":12.96651,"lng":80.19805,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Venkateshwara","scheme":"BOARD"},{"id":"922912007","name":"KALAIMAGAL STREET SS","kva":"250","cons":222,"lat":12.97006,"lng":80.19802,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"922912003","name":"THILAGAR AVENUE SS II","kva":"250","cons":383,"lat":12.96612,"lng":80.19828,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"922912004","name":"ANDAVAR STREET SS","kva":"100","cons":68,"lat":12.96905,"lng":80.19922,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922912005","name":"OTTERI SALAI SS I","kva":"250","cons":87,"lat":12.96958,"lng":80.19819,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922912012","name":"THILAGAR AVENUE 5TH CROSS STREET","kva":"100","cons":90,"lat":12.96862,"lng":80.20067,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922912002","name":"THILAGAR AVENUE SS I","kva":"250","cons":279,"lat":12.96769,"lng":80.19892,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922912018","name":"LAKSHMI STREET","kva":"100","cons":96,"lat":12.96617,"lng":80.20014,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"HINDHUSTHAN","scheme":"BOARD"},{"id":"922912020","name":"CHRUCH STREET THAI HOMES RMU","kva":"250","cons":48,"lat":12.96917,"lng":80.19775,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"922912019","name":"ANDAVAR STREET SS III","kva":"63","cons":null,"lat":12.96901,"lng":80.2004,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI CABLES","scheme":"BOARD"},{"id":"922912001","name":"BALAIYA GARDEN SS II","kva":"250","cons":289,"lat":12.96766,"lng":80.20044,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922912009","name":"MURUGAPPA NAGAR","kva":"250","cons":340,"lat":12.97004,"lng":80.19877,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922912027","name":"Venkatesan street","kva":"100","cons":null,"lat":12.96648,"lng":80.19804,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"922912028","name":"Venkatesan street","kva":"100","cons":null,"lat":12.96648,"lng":80.19804,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"venkateshwara","scheme":"BOARD"},{"id":"922912006","name":"OTTERI SALAI SS II","kva":"250","cons":291,"lat":12.96951,"lng":80.19972,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"922912021","name":"THILAGAR AVENUE 6TH CROSS ST SS","kva":"100","cons":82,"lat":12.96744,"lng":80.19995,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELECTROMECH INDUSTRIES","scheme":"BOARD"},{"id":"922912011","name":"CHURCH STREET SS II","kva":"250","cons":231,"lat":12.96735,"lng":80.19756,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"922912016","name":"ANDAVAR STREET SS II","kva":"160","cons":75,"lat":12.96901,"lng":80.2004,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922912015","name":"SAIIRAM AVENUE","kva":"250","cons":null,"lat":12.96751,"lng":80.19857,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"922913":[{"id":"922913006","name":"NEHRU STREET SS I","kva":"250","cons":292,"lat":12.96744,"lng":80.19288,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922913032","name":"CHENDHUR COLONY SS II","kva":"100","cons":6,"lat":12.96643,"lng":80.18945,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SARAYU ENGINEERING","scheme":"BOARD"},{"id":"922913025","name":"SARASWATHI STREET SS","kva":"100","cons":168,"lat":12.96535,"lng":80.1961,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"922913031","name":"MADIPAKKAM MAIN ROAD SSI","kva":"250","cons":23,"lat":12.96873,"lng":80.19085,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"922913013","name":"SENTHURAN COLONY SS(INDIAN BANK)","kva":"250","cons":57,"lat":12.96643,"lng":80.18947,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"922913002","name":"PORATHAVAKKAM SS II","kva":"250","cons":419,"lat":12.96717,"lng":80.19465,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"922913027","name":"KFC","kva":"250","cons":12,"lat":12.96746,"lng":80.18913,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"hindustaan","scheme":"BOARD"},{"id":"922913001","name":"PORATHAVAKKAM SS I","kva":"500","cons":197,"lat":12.9665,"lng":80.19454,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"922913017","name":"RAGAVA NAGAR SS III","kva":"250","cons":12,"lat":12.96593,"lng":80.18793,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922913008","name":"VARATHAMMBAL SS","kva":"250","cons":22,"lat":12.9685,"lng":80.19028,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922913012","name":"KOOT ROAD SS","kva":"250","cons":331,"lat":12.96861,"lng":80.18967,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"NEFS"},{"id":"922913007","name":"NEHRU STREET SS II","kva":"250","cons":59,"lat":12.96767,"lng":80.19295,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922913014","name":"KAVITHA TEXTILE SS","kva":"250","cons":1,"lat":12.96675,"lng":80.18883,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"NEFS"},{"id":"922913023","name":"ANNA STREET SS II","kva":"100","cons":250,"lat":12.96774,"lng":80.19075,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"922913005","name":"GOPAL STREET SS","kva":"100","cons":240,"lat":12.96678,"lng":80.19303,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922913004","name":"SATHSANGAM SS II(JAMES STREET)","kva":"100","cons":165,"lat":12.96664,"lng":80.19133,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922913030","name":"ANNA STREET SSIV","kva":"63","cons":10,"lat":12.9683,"lng":80.19091,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"922913010","name":"ANNA STREET SS I","kva":"500","cons":37,"lat":12.96787,"lng":80.19084,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922913015","name":"RAGAVA NAGAR SS IV","kva":"250","cons":19,"lat":12.96593,"lng":80.18793,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922913016","name":"RAGAVA NAGAR SS II","kva":"250","cons":84,"lat":12.96674,"lng":80.18824,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M & B SWITCH GEARS","scheme":null},{"id":"922913011","name":"GANESH MAHAL  SS","kva":"500","cons":47,"lat":12.96822,"lng":80.18944,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922913003","name":"SATH SANGAM STREET SS","kva":"250","cons":153,"lat":12.9664,"lng":80.19278,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922913029","name":"RAGHAVA NAGAR 2ND MAIN ROAD","kva":"250","cons":96,"lat":12.96707,"lng":80.18803,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M & B SWITCH GEARS","scheme":null},{"id":"922913026","name":"DEFENCE COLONY","kva":"100","cons":30,"lat":12.96641,"lng":80.1894,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"922913022","name":"SHANKARAN STREET SS","kva":"250","cons":149,"lat":12.96635,"lng":80.19533,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922913020","name":"YOGESHVARA STREET SS","kva":"250","cons":25,"lat":12.96983,"lng":80.19194,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEETA ELECTRICAL","scheme":null},{"id":"922913018","name":"TELEPHONE EXCHANGE SS","kva":"250","cons":223,"lat":12.96494,"lng":80.19668,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"922913019","name":"PONNIAMMAN KOIL SS","kva":"100","cons":106,"lat":12.96575,"lng":80.19626,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"922914":[{"id":"922914036","name":"KRISHNA NAGAR(AMMAN KOVIL)","kva":"100","cons":199,"lat":12.95473,"lng":80.19187,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922914059","name":"THIRUMURUGAN ST","kva":"100","cons":6,"lat":12.95493,"lng":80.18909,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"922914050","name":"METTUKUPPAM FOUNDATION SS II","kva":"250","cons":29,"lat":12.95523,"lng":80.19347,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922914049","name":"METTUKUPPAM FOUNDATION SS I","kva":"250","cons":125,"lat":12.95442,"lng":80.19281,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"922914052","name":"SENTHIL NAGAR SS","kva":"250","cons":57,"lat":12.95384,"lng":80.19317,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"922914032","name":"RAINBOW SS I","kva":"250","cons":272,"lat":12.95544,"lng":80.19145,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922914035","name":"NANDHI NAGAR SS II","kva":"250","cons":439,"lat":12.95727,"lng":80.18977,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"922914043","name":"RAINBOW SS II","kva":"100","cons":119,"lat":12.95592,"lng":80.19195,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922914033","name":"ARUL MURUGAN NAGAR SS II(THANIGAI STREET)","kva":"250","cons":310,"lat":12.95448,"lng":80.18946,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922914038","name":"ARUL MURUGAN MAIN SS I (MILK BOOTH)","kva":"250","cons":133,"lat":12.95381,"lng":80.18954,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922914031","name":"KASIVISHALAKSHIPURAM SS III","kva":"250","cons":69,"lat":12.95315,"lng":80.19136,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922914055","name":"ARUL MURUGAN NAGAR SS III(PARK)","kva":"100","cons":376,"lat":12.95381,"lng":80.19122,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"922914058","name":"JEYA NAGAR SS","kva":"100","cons":66,"lat":12.95681,"lng":80.18889,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922914042","name":"KASIVISHALAKSHIPURAM SS I","kva":"250","cons":361,"lat":12.9527,"lng":80.1906,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO AND ELECTRICAL LIMITED","scheme":null},{"id":"922914053","name":"KASIVISHALAKSHIPURAM SS II","kva":"250","cons":84,"lat":12.95226,"lng":80.19124,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922914039","name":"VISHAL NAGAR SS I","kva":"250","cons":333,"lat":12.95611,"lng":80.19295,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922914051","name":"KALEESWARAN STREET SS","kva":"100","cons":48,"lat":12.9537,"lng":80.19267,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"922914044","name":"PILLYAR KOIL SS(RAJENDRA NAGAR)(APDRP)","kva":"100","cons":2,"lat":12.95729,"lng":80.18886,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"922915":[{"id":"922915056","name":"BALAMURUGAN NAGAR SSIII","kva":"250","cons":77,"lat":12.95392,"lng":80.18088,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"922915090","name":"SUZUKI SHOWROOM SS","kva":"100","cons":1,"lat":12.94982,"lng":80.18119,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ABIRAMI","scheme":"BOARD"},{"id":"922915002","name":"AMBAL NAGAR III","kva":"100","cons":220,"lat":12.9526,"lng":80.1841,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922915088","name":"PALLAVA NAGAR","kva":"100","cons":32,"lat":12.95442,"lng":80.18189,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDIC","scheme":"BOARD"},{"id":"922915091","name":"BALAJI NGR IV SS","kva":"100","cons":1,"lat":12.95812,"lng":80.18194,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ABIRAMI","scheme":"BOARD"},{"id":"922915077","name":"AMBAL NAGAR SS IV","kva":"500","cons":325,"lat":12.95213,"lng":80.18408,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"922915027","name":"GANDHI NAGAR SS","kva":"250","cons":184,"lat":12.95781,"lng":80.18343,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922915074","name":"AASIF","kva":"100","cons":null,"lat":12.95769,"lng":80.18716,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"922915075","name":"burial ground SS","kva":"250","cons":163,"lat":12.95537,"lng":80.18781,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922915087","name":"ANBU NAGAR SS I","kva":"100","cons":1,"lat":12.95952,"lng":80.18222,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"922915049","name":"KUMARAN NAGAR","kva":"100","cons":235,"lat":12.95669,"lng":80.18707,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"922915071","name":"THIRUVALLUVAR NAGAR SSII","kva":"250","cons":183,"lat":12.95737,"lng":80.18502,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO MECK","scheme":null},{"id":"922915080","name":"ambal nagar ss viii","kva":"16","cons":438,"lat":12.95099,"lng":80.18464,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"922915052","name":"RELIANCE","kva":"250","cons":6,"lat":12.95616,"lng":80.18743,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO MECK","scheme":null},{"id":"922915003","name":"AMBAL NAGAR V","kva":"250","cons":29,"lat":12.95064,"lng":80.18403,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922915008","name":"TELEPHONE EXCHANGE SS","kva":"250","cons":262,"lat":12.95547,"lng":80.18823,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"922915064","name":"ANNAI BUILDER","kva":"250","cons":56,"lat":12.95799,"lng":80.18404,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEXELECTRICAL","scheme":null},{"id":"922915081","name":"DRAUPADI AMMAN KOVIL SS","kva":"100","cons":6,"lat":12.95693,"lng":80.1818,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"},{"id":"922915047","name":"THENMOZHI NAGAR","kva":"100","cons":135,"lat":12.95419,"lng":80.18265,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"922915058","name":"PILLAYAR KOIL STREET","kva":"250","cons":288,"lat":12.95571,"lng":80.18172,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922915045","name":"SREENAJEEVE FLATS","kva":"100","cons":50,"lat":12.95614,"lng":80.18678,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922915086","name":"PALLAVAN NAGAR","kva":"100","cons":null,"lat":12.95424,"lng":80.18151,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HOLLY","scheme":"BOARD"},{"id":"922915083","name":"THANJAVUR SS II","kva":"100","cons":8,"lat":12.95442,"lng":80.18661,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"922915054","name":"AMBAL NAGAR SSII","kva":"250","cons":34,"lat":12.95314,"lng":80.1841,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"922915001","name":"BATA SHOWROOM","kva":"100","cons":14,"lat":12.95724,"lng":80.18711,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"922915006","name":"THIRUVALLUVAR NAGAR SSIV","kva":"100","cons":14,"lat":12.95768,"lng":80.18456,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI ELECTRICAL COMPANY","scheme":null},{"id":"922915063","name":"BUS STAND","kva":"500","cons":237,"lat":12.95574,"lng":80.18656,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO AND ELECTRICAL LIMITED","scheme":null},{"id":"922915079","name":"BALA WORK","kva":"500","cons":18,"lat":12.95099,"lng":80.18464,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"922915040","name":"KALATHAMEDU","kva":"250","cons":647,"lat":12.95445,"lng":80.18161,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922915053","name":"RANGA NAGAR","kva":"100","cons":518,"lat":12.95555,"lng":80.18541,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"922915051","name":"THIRUVALLUVAR NAGAR SSIII","kva":"250","cons":124,"lat":12.95698,"lng":80.18545,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922915078","name":"AMBAL NAGAR SS VI","kva":"16","cons":26,"lat":12.95279,"lng":80.18443,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"922915060","name":"CHELLIAMMAN KOIL STREET","kva":"250","cons":650,"lat":12.95687,"lng":80.18178,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922915073","name":"THEANMOZHI NAGAR 5TH STREET SS","kva":"100","cons":48,"lat":12.95347,"lng":80.18267,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"922915070","name":"ANBU NAGAR","kva":"100","cons":428,"lat":12.95938,"lng":80.18217,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922915082","name":"BSNL SS II","kva":"100","cons":87,"lat":12.95474,"lng":80.18846,"poles":1,"htFeeders":1,"ltFeeders":11,"make":null,"scheme":"BOARD"},{"id":"922915004","name":"THIRUVALLUVAR NAGAR SS1","kva":"250","cons":192,"lat":12.95731,"lng":80.18443,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"BOARD"},{"id":"922915050","name":"ANNAI ATHULYA SS","kva":"100","cons":50,"lat":12.95362,"lng":80.18588,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922915059","name":"THROPATHIAMMAN KOIL STREET","kva":"250","cons":78,"lat":12.95978,"lng":80.18109,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922915085","name":"AMBAL NAGAR 500","kva":"500","cons":596,"lat":12.95401,"lng":80.18415,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"T&S","scheme":null},{"id":"922915084","name":"AMBAL NAGAR VIII","kva":"250","cons":5,"lat":12.95187,"lng":80.18464,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"922915057","name":"BALAMURUGAN NAGAR","kva":"250","cons":580,"lat":12.95272,"lng":80.18063,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922915072","name":"BALAMURUGAN NAGARII","kva":"250","cons":422,"lat":12.95208,"lng":80.18082,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"922915089","name":"BALAJI NGR 3ST SS","kva":"100","cons":null,"lat":12.95845,"lng":80.18197,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":"BOARD"}],"922916":[{"id":"922916006","name":"VIDHYA SURABI STREET SS II","kva":"250","cons":29,"lat":12.96579,"lng":80.20857,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA ELEC","scheme":null},{"id":"922916017","name":"SIVARAMAN STREET SS","kva":"100","cons":167,"lat":12.96694,"lng":80.20861,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"922916001","name":"JAINS ANUKRITI SS","kva":"250","cons":10,"lat":12.96597,"lng":80.20914,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"922916023","name":"KHURUNI HOMES","kva":"63","cons":24,"lat":12.9723,"lng":80.20937,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIGNESWARA","scheme":"BOARD"},{"id":"922916024","name":"BRINDHAVAN SUGANYA","kva":"100","cons":8,"lat":12.96904,"lng":80.21191,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"922916003","name":"RAM NAGAR NORTH 7TH STREET SS (G K BHARANI)","kva":"250","cons":299,"lat":12.96963,"lng":80.2101,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"922916011","name":"RAM NAGAR NORTH 10TH STREET SS II","kva":"250","cons":246,"lat":12.97123,"lng":80.21002,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922916016","name":"ASHTALAKSHMI HOME 10TH MAIN ROAD","kva":"250","cons":29,"lat":12.97093,"lng":80.21227,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RRE","scheme":"BOARD"},{"id":"922916009","name":"RAMNAGAR NORTH 8TH STREET SS","kva":"250","cons":148,"lat":12.97023,"lng":80.20956,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922916013","name":"CAUVERY STREET SS I","kva":"25","cons":96,"lat":12.96874,"lng":80.20876,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922916007","name":"RAM NAGAR NORTH 4TH STREET SS","kva":"100","cons":107,"lat":12.96797,"lng":80.20921,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"922916008","name":"RAM NAGAR NORTH 6TH STREET SS (KASA GRADE)","kva":"100","cons":161,"lat":12.96915,"lng":80.20976,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922916020","name":"VESTAS APARTMENT SS","kva":"250","cons":7,"lat":12.96901,"lng":80.21071,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"922916022","name":"RAM NAGAR I ST ST","kva":"100","cons":24,"lat":12.9669,"lng":80.20915,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"922916005","name":"KALAIVANAR STREET SS","kva":"100","cons":52,"lat":12.96545,"lng":80.20927,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922916002","name":"RAM NAGAR NORTH 9TH STREET SP","kva":"100","cons":103,"lat":12.97056,"lng":80.21104,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"922916014","name":"CAUVERY STREET SS II","kva":"25","cons":46,"lat":12.9688,"lng":80.20845,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922916019","name":"THIRUCHENDUR APARTMENT SS","kva":"100","cons":22,"lat":12.96916,"lng":80.20987,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALA INDUSTRIES","scheme":"BOARD"},{"id":"922916015","name":"RAM.NAGAR NORTH12TH STREET SS","kva":"100","cons":32,"lat":12.97254,"lng":80.20939,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922916012","name":"FORN FOUNDATION APARTMENT SS","kva":"250","cons":18,"lat":12.97107,"lng":80.21134,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"922916021","name":"RAM NAGAR NORTH 11TH STREET SP","kva":"100","cons":10,"lat":12.97166,"lng":80.21084,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"922916018","name":"RAM NAGAR 9TH MAIN ROAD SS","kva":"63","cons":5,"lat":12.97067,"lng":80.20978,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUPREME POWER EQUIPMENT","scheme":"BOARD"},{"id":"922916004","name":"RAM NAGAR NORTH 11TH STREET SS I","kva":"250","cons":328,"lat":12.97171,"lng":80.20998,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922916010","name":"RAM NAGAR NORTH 9TH STREET SS","kva":"100","cons":47,"lat":12.97065,"lng":80.20995,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEETA ELECTRICAL","scheme":null}],"922917":[{"id":"922917001","name":"SADHASIVAM BABU PRAKASH","kva":"100","cons":12,"lat":12.96481,"lng":80.20231,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"922917002","name":"VARTHAR","kva":"100","cons":18,"lat":12.96383,"lng":80.2086,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"}],"922918":[{"id":"922918004","name":"MADURAKALI NAGAR SS I","kva":"250","cons":193,"lat":12.9579,"lng":80.19415,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M & B SWITCH GEARS","scheme":null},{"id":"922918001","name":"LG NAGAR SS","kva":"250","cons":156,"lat":12.95923,"lng":80.19352,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"922918002","name":"ANNA STREET SS III","kva":"100","cons":456,"lat":12.95493,"lng":80.19453,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"tesla","scheme":"BOARD"},{"id":"922918010","name":"BANK OF BARODA COLONY SS","kva":"250","cons":288,"lat":12.95709,"lng":80.1943,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922918003","name":"ALACRITY SS(IYYAPPA NAGAR 14TH ST)","kva":"250","cons":59,"lat":12.95899,"lng":80.18891,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"922918012","name":"GRAND MARVEL","kva":"100","cons":16,"lat":12.95926,"lng":80.19414,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GRAND","scheme":"BOARD"},{"id":"922918006","name":"MADURAKALI NAGAR SS II","kva":"250","cons":106,"lat":12.95862,"lng":80.19409,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922918005","name":"RAMAMURTHY NAGAR SS I","kva":"250","cons":604,"lat":12.95771,"lng":80.19201,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922918011","name":"KAMARAJ STREET(RAMAMURTHY NAGAR)","kva":"250","cons":3,"lat":12.95701,"lng":80.19213,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922918009","name":"PARRY COLONY SS","kva":"100","cons":123,"lat":12.95641,"lng":80.19077,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922918007","name":"ANNA NAGAR SS","kva":"250","cons":12,"lat":12.95474,"lng":80.19397,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"922918008","name":"RAMAMURTHY NAGAR SS II","kva":"100","cons":150,"lat":12.95755,"lng":80.19127,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}]}}