{"substationCode":"9234","feeders":{"923401":{"name":"AIS-A BLOCK","code":"923401","ss_code":"9234","volt":"11","len":1.54,"dts":24,"cons":140,"type":"MultiLineString","coords":[[[80.18811,13.05624],[80.18841,13.0563]],[[80.18841,13.0563],[80.18875,13.05631]],[[80.18875,13.05631],[80.18876,13.0563]],[[80.18876,13.0563],[80.18878,13.05593]],[[80.18807,13.05557],[80.18866,13.05558],[80.18867,13.05563]],[[80.18753,13.0562],[80.18732,13.05618]],[[80.18771,13.0562],[80.18754,13.0562]],[[80.18711,13.05555],[80.18729,13.05555]],[[80.18762,13.05556],[80.18806,13.05556]],[[80.18772,13.05621],[80.18771,13.0562]],[[80.1879,13.05622],[80.18772,13.05621]],[[80.18791,13.05623],[80.18811,13.05624]],[[80.18791,13.05623],[80.18712,13.05617]],[[80.18712,13.05617],[80.18712,13.05617]],[[80.18712,13.05617],[80.18712,13.05617]],[[80.18806,13.05556],[80.18807,13.05557]],[[80.18712,13.05617],[80.18712,13.05617]],[[80.18712,13.05617],[80.18711,13.05616]],[[80.1873,13.05555],[80.18761,13.05555]],[[80.18754,13.0562],[80.18753,13.0562]],[[80.18712,13.05617],[80.18712,13.05617]],[[80.18712,13.05617],[80.18711,13.05617]],[[80.18711,13.05555],[80.18676,13.05553],[80.18676,13.05532],[80.18653,13.05533]],[[80.18731,13.05617],[80.18712,13.05617]],[[80.18833,13.05626],[80.18811,13.05624]],[[80.18868,13.05563],[80.18867,13.05563]],[[80.18711,13.05616],[80.18711,13.05616]],[[80.18711,13.05616],[80.18708,13.05619],[80.18841,13.0563]],[[80.18841,13.0563],[80.18867,13.0563]],[[80.18867,13.0563],[80.18876,13.0563]],[[80.18876,13.0563],[80.18878,13.05592]],[[80.18732,13.05618],[80.18731,13.05617]],[[80.18878,13.05593],[80.18878,13.05592]],[[80.18878,13.05592],[80.18878,13.05564],[80.18868,13.05563]],[[80.18842,13.05727],[80.18842,13.05723],[80.1886,13.05722],[80.18861,13.05687]],[[80.18861,13.05687],[80.18862,13.05683],[80.1889,13.05688],[80.18883,13.05632],[80.18875,13.05631]],[[80.18875,13.05631],[80.18867,13.0563]],[[80.18867,13.0563],[80.18834,13.05627]],[[80.18711,13.05555],[80.18711,13.05555]],[[80.18834,13.05627],[80.18833,13.05626]],[[80.1885,13.05728],[80.1885,13.05724],[80.18861,13.05723],[80.18861,13.05687]],[[80.18861,13.05687],[80.18677,13.05671],[80.18681,13.05555],[80.18711,13.05555]],[[80.18761,13.05555],[80.18762,13.05556]],[[80.18811,13.05624],[80.18811,13.05624]]]},"923402":{"name":"AIS-C BLOCK","code":"923402","ss_code":"9234","volt":"11","len":3.96,"dts":21,"cons":2991,"type":"MultiLineString","coords":[[[80.19038,13.05071],[80.19039,13.05071]],[[80.19355,13.0475],[80.19355,13.04745]],[[80.19426,13.04908],[80.19426,13.04909]],[[80.18849,13.05728],[80.18849,13.05728]],[[80.18849,13.05728],[80.18852,13.05723],[80.18863,13.05723],[80.18865,13.0569],[80.18942,13.05688],[80.18939,13.05637]],[[80.18939,13.05637],[80.18942,13.05582],[80.18956,13.0556],[80.18963,13.05523],[80.18937,13.05504],[80.1893,13.05472]],[[80.1893,13.05472],[80.18892,13.05397],[80.18904,13.05368],[80.1894,13.0532]],[[80.1894,13.0532],[80.18952,13.05307],[80.18952,13.05271]],[[80.18952,13.05271],[80.18952,13.05263],[80.19064,13.05261]],[[80.19064,13.05261],[80.19211,13.05262],[80.19208,13.05224]],[[80.19208,13.05224],[80.19209,13.05209],[80.19124,13.05209]],[[80.19149,13.0504],[80.19149,13.0504]],[[80.19149,13.0504],[80.19149,13.0504]],[[80.19148,13.0504],[80.19149,13.0504]],[[80.19426,13.04909],[80.19427,13.04909]],[[80.19455,13.04951],[80.19455,13.04951]],[[80.19455,13.0495],[80.19456,13.0495]],[[80.19147,13.05041],[80.19147,13.05041]],[[80.19456,13.0495],[80.19455,13.0495]],[[80.19426,13.04909],[80.19426,13.04909]],[[80.19426,13.04909],[80.19426,13.04909]],[[80.19426,13.0491],[80.19427,13.04899]],[[80.19427,13.04899],[80.19452,13.04893],[80.19456,13.0495]],[[80.19385,13.04897],[80.1939,13.049],[80.1939,13.04908],[80.19427,13.04899]],[[80.19427,13.04899],[80.19426,13.04908]],[[80.18976,13.05084],[80.19038,13.05071]],[[80.18976,13.05084],[80.18976,13.05083]],[[80.19133,13.04953],[80.19114,13.04957]],[[80.19114,13.04957],[80.19117,13.05044],[80.19147,13.05041]],[[80.18791,13.05622],[80.18791,13.05622]],[[80.1892,13.04981],[80.1892,13.04981]],[[80.19455,13.04951],[80.19455,13.04951]],[[80.19147,13.05041],[80.19148,13.0504]],[[80.18976,13.05084],[80.18976,13.05084]],[[80.18849,13.05728],[80.18849,13.05728]],[[80.18849,13.05728],[80.18849,13.05721],[80.18861,13.05721],[80.18862,13.0569],[80.18796,13.05677],[80.188,13.05624],[80.18791,13.05623]],[[80.18976,13.05084],[80.18976,13.05084]],[[80.19455,13.0495],[80.19455,13.04951]],[[80.19455,13.04951],[80.19455,13.0495]],[[80.19147,13.05041],[80.19147,13.05041]],[[80.19426,13.04909],[80.19427,13.04909]],[[80.19426,13.04909],[80.19426,13.0491]],[[80.19426,13.04909],[80.19426,13.04909]],[[80.19427,13.04909],[80.19427,13.04909]],[[80.19427,13.04909],[80.19427,13.04909]],[[80.19147,13.05041],[80.19147,13.05041]],[[80.18955,13.0508],[80.18955,13.05081]],[[80.18955,13.0508],[80.18955,13.0508]],[[80.19093,13.0516],[80.19098,13.05208],[80.19124,13.05209]],[[80.1892,13.04981],[80.1892,13.04981]],[[80.19038,13.05071],[80.19039,13.05071]],[[80.18791,13.05622],[80.1879,13.05622]],[[80.18791,13.05622],[80.1879,13.05622]],[[80.18791,13.05622],[80.18791,13.05622]],[[80.18791,13.05622],[80.18791,13.05623]],[[80.18975,13.05084],[80.18975,13.05084]],[[80.19038,13.05071],[80.19038,13.05071]],[[80.1892,13.04981],[80.1892,13.04981]],[[80.19456,13.0495],[80.19456,13.0495]],[[80.19456,13.0495],[80.19561,13.04941]],[[80.18955,13.05081],[80.18955,13.05081]],[[80.1892,13.04981],[80.1892,13.04982]],[[80.18975,13.05083],[80.18974,13.05077],[80.18955,13.0508]],[[80.18976,13.05084],[80.18975,13.05084]],[[80.18976,13.05084],[80.18976,13.05084]],[[80.19217,13.04941],[80.19217,13.04941]],[[80.19217,13.04941],[80.19221,13.04942]],[[80.18976,13.05084],[80.18976,13.05084]],[[80.19086,13.05159],[80.19098,13.05158],[80.191,13.05143]],[[80.19426,13.04909],[80.19427,13.04909]],[[80.19149,13.0504],[80.19149,13.0504]],[[80.19426,13.04909],[80.19426,13.04909]],[[80.19149,13.0504],[80.19149,13.0504]],[[80.18976,13.05084],[80.18976,13.05084]],[[80.19039,13.05071],[80.19039,13.05071]],[[80.18955,13.05081],[80.18955,13.05081]],[[80.19456,13.0495],[80.19456,13.0495]],[[80.19456,13.0495],[80.19463,13.04988]],[[80.18955,13.05271],[80.18952,13.05271]],[[80.18952,13.05271],[80.18946,13.0527],[80.18941,13.05171],[80.18922,13.05093],[80.18976,13.05084]],[[80.1892,13.04981],[80.18992,13.0498],[80.19062,13.04962],[80.19114,13.04957]],[[80.19114,13.04957],[80.19151,13.04955]],[[80.19039,13.05071],[80.19047,13.05073],[80.19048,13.05085],[80.19046,13.05173]],[[80.19151,13.04955],[80.19217,13.04946],[80.19217,13.04941]],[[80.19217,13.04941],[80.1922,13.04906],[80.19322,13.0491]],[[80.19038,13.05071],[80.19038,13.05071]],[[80.18975,13.05084],[80.18974,13.05081],[80.18926,13.05091],[80.18911,13.05008],[80.18912,13.04983],[80.1892,13.04982]],[[80.19621,13.05017],[80.19463,13.05027],[80.19455,13.04951]],[[80.19046,13.05174],[80.19052,13.05175],[80.19053,13.0516],[80.19086,13.05159]],[[80.19133,13.04952],[80.19214,13.04943],[80.19217,13.04904],[80.19354,13.04908],[80.19354,13.049]],[[80.19039,13.05071],[80.19039,13.05071]],[[80.19354,13.049],[80.19327,13.04903],[80.19326,13.0478],[80.19357,13.04775],[80.19355,13.0475]],[[80.19355,13.04899],[80.19355,13.04903],[80.19385,13.04899]],[[80.18975,13.05084],[80.18975,13.05083]],[[80.18976,13.05084],[80.18975,13.05084]],[[80.19427,13.04909],[80.19427,13.04908]],[[80.18955,13.05081],[80.18955,13.05081]],[[80.18976,13.05084],[80.18976,13.05084]]]},"923403":{"name":"AIS-F BLOCK","code":"923403","ss_code":"9234","volt":"11","len":1.03,"dts":32,"cons":613,"type":"MultiLineString","coords":[[[80.18334,13.05781],[80.18283,13.05775]],[[80.18429,13.05509],[80.18315,13.05535],[80.18326,13.05611]],[[80.18616,13.055],[80.18511,13.05496],[80.18451,13.05502],[80.18429,13.05509]],[[80.18319,13.05737],[80.18331,13.05743],[80.18334,13.05781]],[[80.18213,13.06054],[80.18226,13.06054],[80.18231,13.06024],[80.18238,13.06024]],[[80.18729,13.05555],[80.18729,13.05555]],[[80.18652,13.05532],[80.18654,13.05523],[80.1871,13.05526],[80.18708,13.05504],[80.18686,13.05499],[80.18673,13.05472],[80.18616,13.055]],[[80.18729,13.05555],[80.1873,13.05555]],[[80.18729,13.05555],[80.18729,13.05555]],[[80.18729,13.05555],[80.1873,13.05555]],[[80.18652,13.05532],[80.18653,13.05533]],[[80.18049,13.05646],[80.1804,13.05628]],[[80.18326,13.05611],[80.18333,13.05735],[80.1832,13.05737]],[[80.18228,13.05784],[80.18237,13.05786]],[[80.18729,13.05555],[80.18729,13.05555]],[[80.17811,13.05803],[80.17802,13.05807],[80.17802,13.05788],[80.17806,13.05786]]]},"923404":{"name":"HIG","code":"923404","ss_code":"9234","volt":"11","len":1.15,"dts":18,"cons":1011,"type":"MultiLineString","coords":[[[80.18593,13.05636],[80.18592,13.05636]],[[80.18592,13.05636],[80.18592,13.05635]],[[80.18594,13.05646],[80.18659,13.05646],[80.18677,13.05802]],[[80.18606,13.05636],[80.18606,13.05635]],[[80.18606,13.05636],[80.18606,13.05636]],[[80.18606,13.05635],[80.18593,13.05636]],[[80.18652,13.05532],[80.18652,13.05533]],[[80.18593,13.05636],[80.18593,13.05636]],[[80.18652,13.05533],[80.18652,13.05532]],[[80.18593,13.05636],[80.18592,13.05636]],[[80.18593,13.05636],[80.18593,13.05636]],[[80.18844,13.05728],[80.18844,13.05722],[80.18861,13.05721],[80.18863,13.05687],[80.18677,13.05671],[80.1868,13.0563],[80.18607,13.05636]],[[80.18593,13.05648],[80.18593,13.05659],[80.18564,13.05662]],[[80.18606,13.05662],[80.18643,13.05663],[80.18644,13.05679]],[[80.18592,13.05549],[80.18593,13.0555]],[[80.18593,13.05636],[80.18593,13.05636]],[[80.18568,13.05661],[80.18604,13.05662]],[[80.18593,13.0555],[80.18593,13.05545],[80.18601,13.05542],[80.18603,13.05547],[80.18612,13.05546],[80.1865,13.05537],[80.18652,13.05533]],[[80.18644,13.05679],[80.18646,13.0568]],[[80.18606,13.05636],[80.18606,13.05636]],[[80.18592,13.0555],[80.18592,13.0555]],[[80.18592,13.05549],[80.18592,13.0555]],[[80.18607,13.05636],[80.18606,13.05636]],[[80.18593,13.05646],[80.18594,13.05646]],[[80.18652,13.05532],[80.18653,13.05533]],[[80.18592,13.05635],[80.18588,13.05552],[80.18592,13.0555]],[[80.18652,13.05532],[80.18652,13.05532]],[[80.18592,13.05635],[80.18592,13.05636]],[[80.18592,13.05636],[80.18593,13.05646]],[[80.18606,13.05636],[80.18606,13.05636]],[[80.18646,13.0568],[80.18654,13.0568],[80.18671,13.05803]],[[80.18592,13.05549],[80.18593,13.0555]],[[80.18592,13.0555],[80.18592,13.05549]]]},"923405":{"name":"MALLIGAI","code":"923405","ss_code":"9234","volt":"11","len":3.18,"dts":17,"cons":2399,"type":"MultiLineString","coords":[[[80.19101,13.06224],[80.19099,13.06221]],[[80.19099,13.06221],[80.19088,13.06199],[80.19058,13.062],[80.19033,13.0614],[80.18918,13.06148],[80.18912,13.0611]],[[80.18912,13.0611],[80.18908,13.06086]],[[80.18939,13.05855],[80.18939,13.05856]],[[80.18949,13.0563],[80.18949,13.0563]],[[80.18949,13.05629],[80.18941,13.05629],[80.1894,13.05644]],[[80.18979,13.05811],[80.18979,13.0581]],[[80.19101,13.06224],[80.19101,13.06224]],[[80.18979,13.05811],[80.18979,13.05812]],[[80.1894,13.05645],[80.1894,13.05645]],[[80.18979,13.05811],[80.18979,13.05811]],[[80.18848,13.05728],[80.18848,13.05723],[80.1886,13.05722],[80.1886,13.05698],[80.18826,13.05692],[80.18825,13.05709]],[[80.1894,13.05645],[80.1894,13.05645]],[[80.19104,13.05876],[80.19103,13.05876]],[[80.1878,13.05977],[80.1878,13.05977]],[[80.18877,13.0574],[80.18882,13.05704],[80.18945,13.0571],[80.18941,13.05809],[80.18947,13.05809]],[[80.18947,13.05809],[80.18979,13.0581]],[[80.18979,13.0581],[80.18979,13.0581]],[[80.19101,13.06225],[80.19101,13.06225]],[[80.19103,13.05876],[80.19103,13.05876]],[[80.18908,13.06086],[80.18908,13.06086]],[[80.18979,13.05811],[80.18979,13.05811]],[[80.18877,13.06168],[80.18877,13.06168]],[[80.1894,13.05645],[80.18939,13.05659],[80.18948,13.05659]],[[80.18948,13.05659],[80.19065,13.05657],[80.19065,13.05563],[80.19074,13.05564]],[[80.18999,13.05809],[80.18999,13.05809]],[[80.18908,13.06086],[80.18908,13.06086]],[[80.18954,13.06145],[80.18956,13.06185]],[[80.18999,13.05809],[80.18999,13.05809]],[[80.18811,13.05956],[80.18811,13.05955]],[[80.1916,13.0615],[80.19087,13.06189],[80.19109,13.06234]],[[80.19074,13.05565],[80.19074,13.05565]],[[80.18999,13.0581],[80.18999,13.0581]],[[80.18949,13.05629],[80.18949,13.05629]],[[80.18949,13.05629],[80.18941,13.05628],[80.18943,13.05571]],[[80.1912,13.0627],[80.1912,13.0627]],[[80.19101,13.06225],[80.19101,13.06225]],[[80.19104,13.05876],[80.19104,13.05876]],[[80.18949,13.0563],[80.18949,13.05629]],[[80.1894,13.05856],[80.18939,13.05855]],[[80.19074,13.05565],[80.19074,13.05565]],[[80.19101,13.06224],[80.19101,13.06224]],[[80.18979,13.05811],[80.18979,13.05811]],[[80.19074,13.05565],[80.19074,13.05565]],[[80.18938,13.05945],[80.19,13.05934],[80.1909,13.05928],[80.19087,13.05877],[80.19103,13.05876]],[[80.1894,13.05645],[80.1894,13.05645]],[[80.18979,13.0581],[80.18979,13.0581]],[[80.18979,13.0581],[80.18979,13.05811]],[[80.19103,13.05876],[80.19103,13.05876]],[[80.19103,13.05876],[80.19103,13.05876]],[[80.18877,13.06168],[80.18877,13.06168]],[[80.18979,13.05811],[80.18979,13.05811]],[[80.18877,13.06168],[80.18877,13.06168]],[[80.18824,13.0571],[80.18824,13.0571]],[[80.1912,13.0627],[80.1912,13.0627]],[[80.18908,13.06085],[80.18907,13.06069],[80.18867,13.06073],[80.18864,13.06051],[80.18783,13.06048],[80.1878,13.05978]],[[80.1878,13.05976],[80.18785,13.05976],[80.18785,13.05964],[80.18857,13.0596],[80.18938,13.05945]],[[80.19096,13.05684],[80.19096,13.05684]],[[80.18939,13.05856],[80.18939,13.05856]],[[80.18979,13.05811],[80.1898,13.05811]],[[80.18908,13.06086],[80.18912,13.06091],[80.18912,13.0611]],[[80.18912,13.0611],[80.18869,13.06114],[80.18876,13.06145],[80.1889,13.06168],[80.18877,13.06168]],[[80.1878,13.05977],[80.1878,13.05977]],[[80.1878,13.05977],[80.18779,13.05976]],[[80.18979,13.05811],[80.18979,13.05811]],[[80.18999,13.05808],[80.18999,13.05809]],[[80.18824,13.0571],[80.18824,13.0571]],[[80.18943,13.0557],[80.18943,13.0557]],[[80.18824,13.0571],[80.18825,13.0571]],[[80.18999,13.05809],[80.18999,13.05809]],[[80.19101,13.06225],[80.19099,13.06221]],[[80.19099,13.06221],[80.19086,13.06188],[80.1916,13.0615]],[[80.19121,13.0627],[80.19121,13.06269]],[[80.18908,13.06086],[80.18908,13.06086]],[[80.1894,13.05856],[80.1894,13.05856]],[[80.18825,13.0571],[80.18825,13.0571]],[[80.19101,13.06224],[80.19101,13.06225]],[[80.18908,13.06086],[80.18908,13.06086]],[[80.18908,13.06086],[80.18908,13.06086]],[[80.1894,13.05644],[80.1894,13.05644]],[[80.18949,13.0563],[80.18949,13.0563]],[[80.18979,13.05811],[80.18979,13.05812]],[[80.18979,13.05812],[80.18939,13.05812],[80.1894,13.05856]],[[80.18779,13.05976],[80.18785,13.05976],[80.18785,13.05963],[80.18812,13.05961],[80.18811,13.05956]],[[80.18979,13.0581],[80.18999,13.05808]],[[80.18779,13.05977],[80.18779,13.05977]],[[80.1912,13.0627],[80.19121,13.0627]],[[80.18999,13.0581],[80.19096,13.05812],[80.19096,13.05874],[80.19104,13.05876]],[[80.19103,13.05876],[80.19103,13.05876]],[[80.1894,13.05645],[80.1894,13.05645]],[[80.19074,13.05564],[80.19074,13.05565]],[[80.18825,13.05709],[80.18825,13.0571]],[[80.19074,13.05566],[80.1907,13.05566],[80.19072,13.0566],[80.19095,13.05661],[80.19096,13.05684]],[[80.18825,13.0571],[80.18824,13.0571]],[[80.18908,13.06086],[80.18908,13.06086]],[[80.19101,13.06225],[80.19101,13.06224]],[[80.18979,13.05811],[80.18979,13.05811]],[[80.18979,13.05811],[80.18979,13.05811]],[[80.18908,13.06086],[80.18908,13.06086]],[[80.18824,13.0571],[80.18825,13.05691],[80.18877,13.05701],[80.18872,13.05739]],[[80.18908,13.06086],[80.18908,13.06085]],[[80.1878,13.05977],[80.18779,13.05977]],[[80.1878,13.05978],[80.1878,13.05977]],[[80.1878,13.05977],[80.1878,13.05976]],[[80.18811,13.05956],[80.18811,13.05956]],[[80.18999,13.05809],[80.18999,13.05809]],[[80.1894,13.05644],[80.1894,13.05645]],[[80.18811,13.05956],[80.18811,13.05956]],[[80.18877,13.06168],[80.18877,13.06168]],[[80.18877,13.06168],[80.18877,13.06168]],[[80.19074,13.05565],[80.19074,13.05566]],[[80.19074,13.05565],[80.19074,13.05565]],[[80.18949,13.0563],[80.18949,13.0563]],[[80.18949,13.05629],[80.18949,13.05629]],[[80.18908,13.06085],[80.18908,13.06085]],[[80.18908,13.06086],[80.18908,13.06086]],[[80.18949,13.0563],[80.18949,13.0563]],[[80.1894,13.05645],[80.1894,13.05645]],[[80.18949,13.0563],[80.18949,13.05629]],[[80.18949,13.0563],[80.18949,13.0563]],[[80.18939,13.05856],[80.18939,13.05856]],[[80.1878,13.05977],[80.1878,13.05977]],[[80.18979,13.05812],[80.18947,13.05809]],[[80.18947,13.05809],[80.18948,13.05659]],[[80.18948,13.05659],[80.18949,13.0563]],[[80.18943,13.05571],[80.18943,13.0557]],[[80.18999,13.05809],[80.18999,13.0581]],[[80.19121,13.06269],[80.19131,13.06258],[80.19109,13.06234]],[[80.1878,13.05977],[80.1878,13.05977]]]},"923406":{"name":"KALIAMMAN KOIL","code":"923406","ss_code":"9234","volt":"11","len":4.91,"dts":27,"cons":2967,"type":"MultiLineString","coords":[[[80.1954,13.05601],[80.19599,13.05608]],[[80.19539,13.05601],[80.1954,13.05574],[80.19444,13.05578]],[[80.19512,13.05392],[80.19512,13.05392]],[[80.19512,13.05392],[80.19509,13.05392]],[[80.19509,13.05392],[80.19505,13.05359],[80.19487,13.05358]],[[80.19242,13.05756],[80.19241,13.05763],[80.19175,13.05763]],[[80.19374,13.05658],[80.19385,13.05673],[80.19377,13.05672]],[[80.19541,13.05545],[80.1954,13.05601]],[[80.19269,13.05425],[80.1927,13.05431]],[[80.1927,13.05431],[80.19207,13.05427]],[[80.19207,13.05427],[80.19208,13.05449]],[[80.19136,13.05425],[80.19136,13.05425]],[[80.19269,13.05427],[80.1927,13.05431]],[[80.1927,13.05431],[80.19207,13.05427]],[[80.19207,13.05427],[80.19136,13.0542],[80.19136,13.05425]],[[80.19512,13.05393],[80.19512,13.05393]],[[80.19269,13.05426],[80.19269,13.05426]],[[80.19269,13.05425],[80.19283,13.05433]],[[80.19269,13.05426],[80.19269,13.05427]],[[80.19283,13.05433],[80.19283,13.05434]],[[80.1927,13.05426],[80.19269,13.05426]],[[80.19512,13.05393],[80.19512,13.05393]],[[80.19263,13.05414],[80.19259,13.05404]],[[80.19435,13.05487],[80.19435,13.05487]],[[80.19436,13.05487],[80.19503,13.05492],[80.19509,13.05392]],[[80.19509,13.05392],[80.19512,13.05392]],[[80.19335,13.05583],[80.19342,13.05582],[80.19317,13.05524],[80.19324,13.05523],[80.19284,13.05439],[80.1927,13.05426]],[[80.19435,13.05487],[80.19436,13.05487]],[[80.19269,13.05426],[80.19269,13.05426]],[[80.19283,13.05433],[80.19284,13.05434]],[[80.19259,13.05404],[80.19254,13.05393]],[[80.19283,13.05433],[80.19283,13.05433]],[[80.19269,13.05426],[80.19269,13.05425]],[[80.19136,13.05425],[80.19136,13.05425]],[[80.19269,13.05425],[80.19263,13.05414]],[[80.19207,13.05449],[80.19207,13.05449]],[[80.19136,13.05425],[80.19136,13.05425]],[[80.19243,13.05355],[80.19238,13.05342]],[[80.19249,13.05383],[80.19244,13.05371]],[[80.1925,13.05369],[80.19243,13.05355]],[[80.19254,13.05393],[80.19249,13.05383]],[[80.19269,13.05425],[80.19269,13.05425]],[[80.19436,13.05487],[80.19436,13.05487]],[[80.19435,13.05487],[80.19435,13.05487]],[[80.19435,13.05487],[80.19435,13.05487]],[[80.19263,13.05414],[80.19263,13.05414]],[[80.19243,13.05755],[80.19243,13.05755]],[[80.1923,13.05815],[80.1923,13.05815]],[[80.18979,13.05811],[80.18979,13.05812]],[[80.19243,13.05755],[80.19244,13.0572]],[[80.19244,13.0572],[80.19244,13.05714]],[[80.19244,13.05714],[80.19244,13.05707],[80.19095,13.05705],[80.19096,13.05685]],[[80.19096,13.05684],[80.19096,13.05684]],[[80.19243,13.05756],[80.19243,13.05756]],[[80.19243,13.05756],[80.19243,13.05755]],[[80.19231,13.05815],[80.19231,13.05816]],[[80.19096,13.05685],[80.19096,13.05684]],[[80.18841,13.05728],[80.18841,13.05724],[80.1886,13.05723],[80.18861,13.05701],[80.18943,13.05708],[80.18939,13.05814],[80.19232,13.05819],[80.19231,13.05816]],[[80.19231,13.05815],[80.19231,13.05815]],[[80.19231,13.05815],[80.1923,13.05815]],[[80.19096,13.05684],[80.19095,13.05684]],[[80.19231,13.05816],[80.1923,13.05816]],[[80.1923,13.05816],[80.18979,13.05812]],[[80.19231,13.05815],[80.1923,13.05815]],[[80.19096,13.05685],[80.19096,13.05685]],[[80.1923,13.05815],[80.19243,13.05815],[80.19243,13.05756]],[[80.19231,13.05815],[80.19231,13.05816]],[[80.19243,13.05755],[80.19243,13.05755]],[[80.19096,13.05684],[80.19096,13.05684]],[[80.19623,13.05804],[80.19623,13.05805]],[[80.19449,13.05749],[80.19449,13.05748]],[[80.19375,13.05658],[80.19374,13.05658]],[[80.1938,13.05717],[80.19406,13.05715],[80.1938,13.05656],[80.19375,13.05658]],[[80.1938,13.05717],[80.19379,13.05717]],[[80.19379,13.05717],[80.19379,13.05717]],[[80.19652,13.05631],[80.1965,13.05614],[80.19599,13.05608]],[[80.1938,13.05717],[80.1938,13.05717]],[[80.19623,13.05805],[80.19623,13.05805]],[[80.19623,13.05805],[80.19623,13.05805]],[[80.19623,13.05805],[80.19623,13.05805]],[[80.19447,13.05815],[80.19447,13.05815]],[[80.19449,13.05749],[80.19449,13.05749]],[[80.19449,13.05749],[80.19449,13.05749]],[[80.19599,13.05607],[80.19599,13.05608]],[[80.19623,13.05805],[80.19623,13.05805]],[[80.19447,13.05815],[80.19448,13.05815]],[[80.19379,13.05717],[80.19379,13.05717]],[[80.19449,13.05749],[80.19449,13.05749]],[[80.19379,13.05717],[80.19379,13.05717]],[[80.19379,13.05717],[80.1938,13.05717]],[[80.19449,13.05749],[80.19449,13.05748]],[[80.19449,13.05748],[80.19475,13.05735],[80.19513,13.05808],[80.19604,13.05768],[80.19623,13.05804]],[[80.19448,13.05749],[80.19448,13.05749]],[[80.19448,13.05815],[80.19453,13.05814]],[[80.19453,13.05814],[80.19427,13.05757],[80.19448,13.05749]],[[80.19652,13.05631],[80.19652,13.05631]],[[80.19599,13.05608],[80.19599,13.05607]],[[80.19448,13.05749],[80.19449,13.05749]],[[80.19623,13.05805],[80.19623,13.05806]],[[80.19447,13.05815],[80.19448,13.05815]],[[80.19448,13.05815],[80.19453,13.05814]],[[80.19453,13.05814],[80.19406,13.05717],[80.1938,13.05717]],[[80.19448,13.05815],[80.19448,13.05814]],[[80.19352,13.05627],[80.19352,13.05626]],[[80.19335,13.05584],[80.19335,13.05584]],[[80.19352,13.05626],[80.19352,13.05626]],[[80.19373,13.05658],[80.19378,13.05654],[80.19364,13.05624],[80.19352,13.05627]],[[80.19352,13.05625],[80.19362,13.05621],[80.19343,13.05583],[80.19335,13.05584]],[[80.19374,13.05658],[80.19374,13.05658]],[[80.19374,13.05658],[80.19374,13.05658]],[[80.19245,13.05682],[80.19245,13.05681]],[[80.19352,13.05626],[80.19352,13.05626]],[[80.19352,13.05626],[80.19352,13.05625]],[[80.19335,13.05584],[80.19335,13.05584]],[[80.19352,13.05626],[80.19352,13.05626]],[[80.19245,13.05681],[80.19244,13.05681]],[[80.19374,13.05658],[80.19373,13.05658]],[[80.19374,13.05658],[80.19374,13.05658]],[[80.19374,13.05658],[80.19374,13.05658]],[[80.19243,13.05755],[80.19244,13.05714]],[[80.19244,13.05714],[80.19244,13.05714]],[[80.19244,13.05714],[80.19379,13.05717]],[[80.19352,13.05626],[80.19352,13.05626]],[[80.19243,13.05755],[80.19243,13.05755]],[[80.19335,13.05584],[80.19335,13.05584]],[[80.19374,13.05658],[80.19374,13.05658]],[[80.19243,13.05755],[80.19243,13.05755]],[[80.19245,13.05681],[80.19245,13.05681]],[[80.19335,13.05583],[80.19335,13.05583]],[[80.19335,13.05584],[80.19335,13.05583]],[[80.19335,13.05584],[80.19335,13.05584]],[[80.19231,13.05815],[80.19231,13.05815]],[[80.1923,13.05815],[80.1923,13.05815]],[[80.19231,13.05816],[80.19231,13.05816]],[[80.19244,13.05681],[80.19244,13.05681]],[[80.19245,13.05681],[80.19245,13.05681]],[[80.19243,13.05755],[80.19243,13.05755]],[[80.19243,13.05755],[80.19244,13.0572]],[[80.19244,13.0572],[80.19244,13.05714]],[[80.19244,13.05714],[80.19245,13.05682]],[[80.19243,13.05755],[80.19243,13.05755]],[[80.19243,13.05755],[80.19243,13.05755]],[[80.19231,13.05815],[80.19231,13.05815]],[[80.19489,13.06017],[80.19489,13.06017]],[[80.19489,13.06017],[80.19489,13.06017]],[[80.19623,13.05806],[80.19643,13.05844],[80.19565,13.05887],[80.1958,13.05918]],[[80.19489,13.06017],[80.19489,13.06017]],[[80.19231,13.05815],[80.1923,13.05815]],[[80.19447,13.05815],[80.19447,13.05815]],[[80.19489,13.06017],[80.19489,13.06017]],[[80.1923,13.05815],[80.1923,13.05816]],[[80.1923,13.05815],[80.19398,13.05821],[80.19447,13.05815]],[[80.19231,13.05816],[80.19231,13.05815]],[[80.19447,13.05815],[80.19447,13.05815]],[[80.19263,13.05414],[80.19263,13.05414]],[[80.19335,13.05584],[80.19335,13.05584]],[[80.19599,13.05607],[80.19599,13.05607]],[[80.19449,13.05749],[80.19449,13.05749]],[[80.19449,13.05749],[80.19448,13.05749]],[[80.19435,13.05487],[80.19435,13.05487]],[[80.19269,13.05426],[80.19269,13.05425]],[[80.19284,13.05434],[80.19284,13.05434]],[[80.19447,13.05815],[80.19448,13.05815]],[[80.19448,13.05814],[80.19453,13.05814]],[[80.19453,13.05814],[80.19559,13.06017],[80.19496,13.06027],[80.19489,13.06017]],[[80.19447,13.05815],[80.19447,13.05815]],[[80.1958,13.05918],[80.19579,13.05918]],[[80.19447,13.05815],[80.19447,13.05814]],[[80.19652,13.05631],[80.19652,13.05631]],[[80.19283,13.05434],[80.19283,13.05433]],[[80.19263,13.05414],[80.19263,13.05414]],[[80.19283,13.05433],[80.19415,13.05443],[80.19413,13.05485],[80.19435,13.05487]],[[80.19512,13.05393],[80.19512,13.05393]],[[80.19136,13.05425],[80.19136,13.05425]],[[80.19231,13.0532],[80.19247,13.05318]],[[80.19352,13.05626],[80.19352,13.05626]],[[80.19269,13.05426],[80.19269,13.05425]],[[80.19208,13.05449],[80.19208,13.05449]],[[80.19136,13.05425],[80.19136,13.05425]],[[80.19435,13.05487],[80.19435,13.05487]],[[80.19208,13.05449],[80.19207,13.05449]],[[80.19512,13.05392],[80.19512,13.05392]],[[80.19512,13.05392],[80.19512,13.05392]],[[80.19512,13.05392],[80.19512,13.05393]],[[80.19244,13.05371],[80.1925,13.05369]],[[80.19269,13.05426],[80.19269,13.05426]],[[80.19283,13.05433],[80.19283,13.05433]],[[80.19448,13.05815],[80.19448,13.05815]],[[80.19449,13.05749],[80.19449,13.05749]],[[80.19623,13.05805],[80.19623,13.05805]],[[80.19449,13.05749],[80.19449,13.05748]],[[80.19231,13.05815],[80.19231,13.05815]],[[80.19512,13.05393],[80.19542,13.05391]],[[80.19238,13.05342],[80.19231,13.0532]],[[80.19489,13.06017],[80.19489,13.06017]],[[80.19539,13.05601],[80.19518,13.05601],[80.19514,13.05607],[80.19521,13.05634],[80.19517,13.05651],[80.19478,13.05671],[80.194,13.05675],[80.19434,13.05748],[80.19446,13.05743],[80.19449,13.05748]],[[80.19096,13.05684],[80.19096,13.05684]],[[80.19379,13.05717],[80.19379,13.05717]]]},"923407":{"name":"GANDHI NAGAR","code":"923407","ss_code":"9234","volt":"11","len":2.87,"dts":10,"cons":5545,"type":"MultiLineString","coords":[[[80.18736,13.05376],[80.18736,13.05378]],[[80.18736,13.05378],[80.18748,13.05424],[80.18752,13.05463],[80.18799,13.05462]],[[80.18722,13.05368],[80.18722,13.05368]],[[80.19124,13.0521],[80.19124,13.0521]],[[80.18735,13.05377],[80.18735,13.05377]],[[80.18575,13.05474],[80.18575,13.05474]],[[80.18514,13.05436],[80.18514,13.05436]],[[80.18545,13.05525],[80.18545,13.05525]],[[80.18513,13.05436],[80.1841,13.05439],[80.18411,13.05433]],[[80.18858,13.05137],[80.18857,13.05124],[80.18853,13.05124],[80.18852,13.05078],[80.1887,13.05077],[80.18873,13.05081],[80.18885,13.0508],[80.18887,13.05074],[80.18915,13.05073],[80.18941,13.05171],[80.18945,13.05271],[80.18955,13.05271]],[[80.18799,13.05461],[80.18799,13.05461]],[[80.18513,13.05436],[80.18513,13.05436]],[[80.18751,13.05462],[80.18722,13.05463]],[[80.18411,13.05433],[80.18411,13.05433]],[[80.18514,13.05436],[80.18513,13.05436]],[[80.18616,13.05171],[80.18616,13.05171]],[[80.18661,13.05377],[80.18661,13.05377]],[[80.18545,13.05525],[80.18545,13.05525]],[[80.18855,13.0513],[80.18855,13.0513]],[[80.18574,13.05474],[80.18574,13.05474]],[[80.18514,13.05436],[80.18514,13.05436]],[[80.19046,13.05174],[80.19046,13.05174]],[[80.18735,13.05377],[80.18735,13.05377]],[[80.191,13.05143],[80.19098,13.05159],[80.19093,13.0516]],[[80.19046,13.05173],[80.19046,13.05174]],[[80.18858,13.05138],[80.18858,13.05138]],[[80.18575,13.05474],[80.18574,13.05474]],[[80.19046,13.05173],[80.19046,13.05173]],[[80.18858,13.05138],[80.18858,13.05138]],[[80.18649,13.05395],[80.18612,13.05398],[80.18652,13.0548],[80.18613,13.05499],[80.18544,13.05499],[80.18545,13.05525]],[[80.1865,13.05395],[80.18649,13.05394]],[[80.18855,13.05131],[80.18855,13.0513]],[[80.18865,13.0539],[80.18865,13.0539]],[[80.1865,13.05395],[80.1865,13.05395]],[[80.18722,13.05369],[80.18722,13.05369]],[[80.18722,13.05368],[80.18722,13.05369]],[[80.18722,13.05369],[80.18721,13.05369]],[[80.18411,13.05433],[80.18411,13.05433]],[[80.18411,13.05433],[80.18411,13.05433]],[[80.18735,13.05377],[80.18736,13.05376]],[[80.1865,13.05395],[80.18649,13.05395]],[[80.18701,13.05139],[80.187,13.05139]],[[80.1865,13.05395],[80.1865,13.05395]],[[80.18847,13.05728],[80.18847,13.05723],[80.1886,13.05723],[80.18859,13.05696],[80.1894,13.05701],[80.18942,13.05573],[80.18955,13.0556],[80.18963,13.05523],[80.18942,13.0551],[80.18898,13.05399],[80.18865,13.05391]],[[80.18514,13.05436],[80.18514,13.05436]],[[80.18955,13.05271],[80.18954,13.05271]],[[80.18513,13.05436],[80.18509,13.0544],[80.1851,13.05464],[80.18575,13.05463],[80.18575,13.05474]],[[80.18616,13.05171],[80.18616,13.05171]],[[80.1865,13.05395],[80.1865,13.05395]],[[80.19047,13.05174],[80.19047,13.05174]],[[80.18701,13.05139],[80.187,13.05139]],[[80.18617,13.05171],[80.18616,13.05171]],[[80.18617,13.05171],[80.18617,13.05171]],[[80.19046,13.05174],[80.19046,13.05174]],[[80.187,13.05139],[80.187,13.05139]],[[80.18799,13.05461],[80.18799,13.05461]],[[80.18799,13.05462],[80.18799,13.05461]],[[80.18514,13.05436],[80.18514,13.05436]],[[80.18545,13.05525],[80.18546,13.05525]],[[80.19124,13.05209],[80.19124,13.05209]],[[80.18411,13.05433],[80.18411,13.05433]],[[80.18513,13.05436],[80.18513,13.05436]],[[80.18661,13.05377],[80.1866,13.05377]],[[80.18735,13.05377],[80.18735,13.05377]],[[80.18735,13.05377],[80.18735,13.05377]],[[80.18545,13.05525],[80.18545,13.05524]],[[80.18735,13.05377],[80.18735,13.05377]],[[80.18735,13.05377],[80.18735,13.05377]],[[80.1866,13.05377],[80.1866,13.05377]],[[80.18721,13.05369],[80.18711,13.05366]],[[80.18711,13.05366],[80.18692,13.05142]],[[80.18692,13.05142],[80.18691,13.05138],[80.187,13.05139]],[[80.18858,13.05139],[80.18858,13.05138]],[[80.187,13.05139],[80.187,13.05139]],[[80.18721,13.05369],[80.18711,13.05366]],[[80.18711,13.05366],[80.18661,13.05377]],[[80.18735,13.05376],[80.18731,13.05367],[80.18722,13.05369]],[[80.18651,13.05395],[80.1865,13.05395]],[[80.19046,13.05174],[80.19047,13.05174]],[[80.18721,13.05368],[80.18721,13.05369]],[[80.18616,13.05171],[80.18616,13.05171]],[[80.18616,13.05171],[80.18616,13.05171]],[[80.18545,13.05525],[80.18545,13.05525]],[[80.19124,13.05209],[80.19124,13.0521]],[[80.18855,13.05131],[80.18855,13.05131]],[[80.18722,13.05369],[80.18722,13.05368]],[[80.18858,13.05137],[80.18855,13.05131]],[[80.1865,13.05395],[80.1865,13.05395]],[[80.18411,13.05433],[80.18411,13.05433]],[[80.18858,13.05138],[80.18858,13.05137]],[[80.18547,13.05634],[80.18547,13.05634]],[[80.18858,13.05138],[80.18858,13.05138]],[[80.18701,13.05139],[80.18701,13.05139]],[[80.18701,13.05139],[80.18701,13.05139]],[[80.18855,13.0513],[80.18855,13.0513]],[[80.18547,13.05634],[80.18547,13.05634]],[[80.18865,13.0539],[80.18865,13.0539]],[[80.19046,13.05174],[80.19046,13.05174]],[[80.18514,13.05436],[80.18513,13.05436]],[[80.18547,13.05634],[80.18547,13.05634]],[[80.18858,13.05138],[80.18858,13.05138]],[[80.18858,13.05138],[80.18858,13.05137]],[[80.18546,13.05525],[80.18547,13.05634]],[[80.18574,13.05474],[80.18574,13.05474]],[[80.18546,13.05525],[80.18546,13.05525]],[[80.1865,13.05395],[80.1865,13.05395]],[[80.18545,13.05525],[80.18545,13.05525]],[[80.18735,13.05376],[80.18735,13.05376]],[[80.18722,13.05368],[80.18721,13.05368]],[[80.18954,13.05271],[80.18955,13.05271]],[[80.187,13.05139],[80.18692,13.05142]],[[80.18692,13.05142],[80.18617,13.05129],[80.18617,13.05171]],[[80.18735,13.05377],[80.18735,13.05376]],[[80.187,13.05139],[80.18701,13.05139]],[[80.187,13.05139],[80.18699,13.05143],[80.18858,13.05139]],[[80.18574,13.05474],[80.18574,13.05473]],[[80.1866,13.05377],[80.18652,13.05378],[80.18651,13.05395]],[[80.1865,13.05395],[80.1865,13.05395]],[[80.18858,13.05138],[80.18858,13.05138]],[[80.18865,13.0539],[80.18865,13.0539]],[[80.18865,13.05391],[80.18865,13.0539]],[[80.187,13.05139],[80.187,13.05139]],[[80.18661,13.05377],[80.18661,13.05377]],[[80.18865,13.05391],[80.18865,13.05391]],[[80.18514,13.05436],[80.18514,13.05436]],[[80.18661,13.05377],[80.18661,13.05377]],[[80.18649,13.05394],[80.18597,13.05398],[80.18603,13.0543],[80.18516,13.0544],[80.18514,13.05436]],[[80.18661,13.05377],[80.18661,13.05377]],[[80.18865,13.0539],[80.18865,13.0539]],[[80.18858,13.05138],[80.18858,13.05138]],[[80.18865,13.0539],[80.18865,13.0539]],[[80.18722,13.05368],[80.18722,13.05368]],[[80.18855,13.0513],[80.18855,13.0513]],[[80.18661,13.05377],[80.18661,13.05377]],[[80.18865,13.0539],[80.18846,13.05387],[80.18745,13.05395],[80.18736,13.05378]],[[80.18736,13.05378],[80.18735,13.05377]]]},"923408":{"name":"33  KV VIRUGAMBAKKAM","code":"923408","ss_code":"9234","volt":"33","len":2.02,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.18857,13.05714],[80.18858,13.05706]],[[80.18858,13.05706],[80.18941,13.05717]],[[80.18941,13.05717],[80.18946,13.05707]],[[80.18946,13.05707],[80.18977,13.05705]],[[80.18977,13.05705],[80.19258,13.05711]],[[80.19628,13.05608],[80.19705,13.05608]],[[80.19705,13.05608],[80.19708,13.05423]],[[80.19708,13.05423],[80.1997,13.05394]],[[80.1997,13.05394],[80.19951,13.05304]],[[80.19273,13.05714],[80.19357,13.05712]],[[80.19357,13.05712],[80.19357,13.05677]],[[80.19357,13.05677],[80.19457,13.05672]],[[80.19457,13.05672],[80.19503,13.0561]],[[80.19503,13.0561],[80.19628,13.05608]],[[80.19258,13.05711],[80.19273,13.05714]],[[80.19951,13.05304],[80.20318,13.05284]],[[80.20318,13.05284],[80.20324,13.05268]]]},"923409":{"name":"CMWSSB","code":"923409","ss_code":"9234","volt":"33","len":2.06,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.1895,13.05892],[80.19097,13.05884],[80.19098,13.05869],[80.19277,13.05869],[80.19272,13.05923],[80.19524,13.0593],[80.1968,13.0623],[80.19711,13.0623],[80.19996,13.06821],[80.20087,13.06805]],[[80.18936,13.05781],[80.1895,13.05892]]]},"923410":{"name":"WEST NATESAN NAGAR","code":"923410","ss_code":"9234","volt":"11","len":2.67,"dts":17,"cons":2436,"type":"MultiLineString","coords":[[[80.18943,13.0557],[80.18943,13.0557]],[[80.18943,13.0557],[80.18943,13.0557]],[[80.19065,13.05352],[80.19065,13.05352]],[[80.18955,13.05283],[80.18955,13.05287]],[[80.18955,13.05287],[80.18954,13.05298]],[[80.18954,13.05298],[80.18953,13.05305],[80.19047,13.05306],[80.19048,13.0535],[80.19053,13.05351]],[[80.19053,13.05351],[80.19065,13.05352]],[[80.19206,13.05263],[80.19205,13.05263]],[[80.1911,13.05387],[80.19133,13.05388],[80.19133,13.05365],[80.19144,13.05366]],[[80.19205,13.05263],[80.19205,13.05262]],[[80.19206,13.05263],[80.19206,13.05263]],[[80.19144,13.05366],[80.19145,13.05366]],[[80.19156,13.05392],[80.19157,13.05393]],[[80.19144,13.05366],[80.19143,13.05366]],[[80.18942,13.0557],[80.18942,13.0557]],[[80.19065,13.05351],[80.19065,13.05352]],[[80.19144,13.05366],[80.19144,13.05366]],[[80.18955,13.05282],[80.18955,13.05283]],[[80.19145,13.05366],[80.19145,13.05366]],[[80.18943,13.05569],[80.18949,13.0557],[80.18955,13.05561],[80.18962,13.05536],[80.18962,13.05521],[80.18943,13.05507]],[[80.18944,13.05507],[80.18944,13.05507]],[[80.18944,13.05507],[80.18896,13.05396],[80.18903,13.05367],[80.18919,13.05338],[80.18954,13.05298]],[[80.18954,13.05298],[80.18955,13.05287]],[[80.18955,13.05287],[80.18955,13.05278]],[[80.18955,13.05278],[80.18955,13.05271]],[[80.19252,13.05336],[80.19252,13.05336]],[[80.19123,13.0532],[80.19123,13.0532]],[[80.19065,13.05352],[80.19065,13.05351]],[[80.19247,13.05317],[80.19247,13.05317]],[[80.19246,13.05318],[80.19247,13.05317]],[[80.19252,13.05337],[80.19252,13.05337]],[[80.19247,13.05317],[80.19247,13.05317]],[[80.19247,13.05317],[80.19247,13.05317]],[[80.18943,13.05507],[80.18943,13.05507]],[[80.19123,13.0532],[80.19123,13.05321]],[[80.1916,13.05517],[80.19159,13.05517]],[[80.19309,13.05203],[80.19309,13.05203]],[[80.19159,13.05517],[80.19159,13.05518]],[[80.18943,13.0557],[80.18943,13.05569]],[[80.18955,13.05272],[80.18955,13.05278]],[[80.18955,13.05278],[80.18955,13.05282]],[[80.18936,13.05651],[80.18937,13.05574],[80.18942,13.0557]],[[80.1924,13.05127],[80.1924,13.05127]],[[80.18841,13.05727],[80.18841,13.0572],[80.18855,13.0572],[80.18857,13.05695],[80.18937,13.05699],[80.18936,13.05651]],[[80.19144,13.05366],[80.19144,13.05366]],[[80.19309,13.05203],[80.19309,13.05203]],[[80.19145,13.05366],[80.19156,13.05367]],[[80.19156,13.05367],[80.19156,13.05392]],[[80.19247,13.05317],[80.19247,13.05317]],[[80.19308,13.05203],[80.19309,13.05203]],[[80.1911,13.05387],[80.1911,13.05387]],[[80.18954,13.05271],[80.18954,13.05271]],[[80.1911,13.05387],[80.1911,13.05387]],[[80.19109,13.05387],[80.19109,13.05387]],[[80.19109,13.05387],[80.1911,13.05387]],[[80.1911,13.05387],[80.1911,13.05387]],[[80.19156,13.05392],[80.19156,13.05392]],[[80.19246,13.05318],[80.19246,13.05318]],[[80.19246,13.05318],[80.19246,13.05318]],[[80.19246,13.05318],[80.19246,13.05318]],[[80.19246,13.05318],[80.19246,13.05318]],[[80.19246,13.05318],[80.19229,13.05314],[80.19222,13.05276],[80.19212,13.05123],[80.1924,13.05123],[80.19239,13.05126]],[[80.19239,13.05126],[80.19239,13.05126]],[[80.18943,13.05507],[80.18943,13.05507]],[[80.19309,13.05203],[80.19309,13.05203]],[[80.19247,13.05318],[80.19247,13.05318]],[[80.19247,13.05318],[80.19232,13.05321],[80.19237,13.05337],[80.19252,13.05337]],[[80.1924,13.05127],[80.1924,13.05127]],[[80.19159,13.05517],[80.19159,13.05517]],[[80.1911,13.05387],[80.1911,13.05387]],[[80.18943,13.05507],[80.18943,13.05507]],[[80.18943,13.0557],[80.18943,13.05569]],[[80.19247,13.05317],[80.19247,13.05318]],[[80.18954,13.05271],[80.18954,13.05271]],[[80.18955,13.05282],[80.18956,13.05282]],[[80.18954,13.05271],[80.18955,13.05272]],[[80.18943,13.05507],[80.18943,13.05507]],[[80.1924,13.05127],[80.1924,13.05128]],[[80.18954,13.05271],[80.18954,13.05271]],[[80.19123,13.05321],[80.19118,13.05321]],[[80.19118,13.05321],[80.19118,13.05305],[80.19052,13.05303],[80.19053,13.05351]],[[80.19053,13.05351],[80.19054,13.05387],[80.19109,13.05387]],[[80.1924,13.05127],[80.1924,13.05127]],[[80.19239,13.05126],[80.1924,13.05127]],[[80.19406,13.05312],[80.19406,13.05312]],[[80.19406,13.05312],[80.19406,13.05312]],[[80.18943,13.05569],[80.18949,13.05571],[80.18956,13.05561],[80.18962,13.05546],[80.18963,13.05522],[80.19131,13.05522],[80.1916,13.05517]],[[80.19065,13.05351],[80.19065,13.05351]],[[80.1911,13.05387],[80.1911,13.05387]],[[80.19247,13.05317],[80.19247,13.05318]],[[80.19157,13.05393],[80.19157,13.05393]],[[80.19247,13.05317],[80.19247,13.05318]],[[80.19065,13.05351],[80.19065,13.05351]],[[80.1924,13.05128],[80.19272,13.05133],[80.19274,13.05205],[80.19308,13.05203]],[[80.18955,13.05282],[80.18955,13.05282]],[[80.19247,13.05318],[80.19312,13.05312],[80.19406,13.05312]],[[80.1924,13.05127],[80.1924,13.05127]],[[80.18954,13.05271],[80.18954,13.05271]],[[80.19144,13.05366],[80.19144,13.05366]],[[80.19309,13.05203],[80.19309,13.05203]],[[80.19247,13.05317],[80.19247,13.05317]],[[80.18944,13.05507],[80.18944,13.05507]],[[80.18943,13.05507],[80.18943,13.05507]],[[80.19246,13.05317],[80.19246,13.05318]],[[80.19247,13.05317],[80.19246,13.05317]],[[80.19252,13.05337],[80.19252,13.05336]],[[80.18943,13.0557],[80.18943,13.0557]],[[80.19123,13.05321],[80.19123,13.0532]],[[80.19247,13.05318],[80.19247,13.05318]],[[80.19247,13.05318],[80.19246,13.05318]],[[80.19246,13.05318],[80.19246,13.05318]],[[80.19246,13.05318],[80.19246,13.05318]],[[80.19246,13.05318],[80.19221,13.05318],[80.1921,13.05265],[80.19206,13.05263]],[[80.18943,13.05507],[80.18943,13.05507]],[[80.19205,13.05262],[80.19132,13.05265]],[[80.19065,13.05352],[80.19066,13.05346],[80.19056,13.05346],[80.19053,13.05306],[80.19117,13.05306],[80.19118,13.05321]],[[80.19118,13.05321],[80.19123,13.05321]],[[80.19143,13.05366],[80.19156,13.05367]],[[80.19156,13.05367],[80.1919,13.05366],[80.1919,13.05322],[80.19246,13.05318]],[[80.19246,13.05318],[80.19246,13.05318]],[[80.19246,13.05318],[80.19246,13.05318]],[[80.19246,13.05318],[80.19246,13.05318]],[[80.18955,13.05282],[80.18955,13.05282]],[[80.18943,13.05507],[80.18944,13.05507]],[[80.19309,13.05203],[80.19309,13.05203]],[[80.18943,13.05507],[80.18943,13.05507]],[[80.1924,13.05127],[80.1924,13.05127]],[[80.19406,13.05312],[80.19406,13.05312]],[[80.19065,13.05352],[80.19065,13.05352]],[[80.19247,13.05317],[80.19247,13.05318]],[[80.18943,13.05507],[80.18943,13.05507]],[[80.19157,13.05393],[80.19157,13.05393]],[[80.19157,13.05393],[80.19157,13.05393]],[[80.18943,13.0557],[80.18942,13.0557]],[[80.18955,13.05271],[80.18954,13.05271]]]},"923411":{"name":"SAI NAGAR","code":"923411","ss_code":"9234","volt":"11","len":6.3,"dts":20,"cons":4035,"type":"MultiLineString","coords":[[[80.19949,13.05892],[80.19949,13.05892]],[[80.19583,13.06327],[80.19583,13.06327]],[[80.1958,13.05919],[80.1958,13.05918]],[[80.1958,13.05918],[80.1958,13.05918]],[[80.19722,13.05902],[80.19722,13.05902]],[[80.19721,13.05902],[80.19721,13.05902]],[[80.19776,13.06127],[80.19776,13.06127]],[[80.19776,13.06126],[80.19776,13.06127]],[[80.19573,13.06206],[80.19573,13.06207]],[[80.19776,13.06127],[80.19776,13.06127]],[[80.19693,13.0608],[80.19719,13.06086],[80.19777,13.06082],[80.19776,13.06127]],[[80.20111,13.05839],[80.20112,13.05839]],[[80.19753,13.06327],[80.19753,13.06327]],[[80.19655,13.0621],[80.19655,13.0621]],[[80.19686,13.06209],[80.19687,13.06208]],[[80.19687,13.06208],[80.19682,13.06208]],[[80.19682,13.06208],[80.19668,13.06216]],[[80.19668,13.06216],[80.19663,13.0621],[80.19657,13.06213],[80.19655,13.0621]],[[80.19582,13.06327],[80.19582,13.06327]],[[80.19953,13.06096],[80.19953,13.06095]],[[80.19762,13.06321],[80.19762,13.0632]],[[80.20112,13.05839],[80.20112,13.05839]],[[80.19953,13.06096],[80.19953,13.06095]],[[80.19907,13.05703],[80.19907,13.05703]],[[80.19685,13.0621],[80.19685,13.06209]],[[80.19762,13.0632],[80.19762,13.0632]],[[80.19685,13.06209],[80.19686,13.06209]],[[80.19685,13.06209],[80.19685,13.06209]],[[80.20112,13.05839],[80.20161,13.05836],[80.20167,13.0591]],[[80.19692,13.06081],[80.19692,13.06081]],[[80.19948,13.05892],[80.19948,13.05892]],[[80.19722,13.05902],[80.19721,13.05902]],[[80.19685,13.06209],[80.19685,13.06209]],[[80.19959,13.05782],[80.19959,13.05782]],[[80.19959,13.05782],[80.19959,13.05782]],[[80.19599,13.06084],[80.19691,13.06081]],[[80.19907,13.05704],[80.19907,13.05704]],[[80.19435,13.06311],[80.19435,13.06312]],[[80.19762,13.0632],[80.19762,13.0632]],[[80.19567,13.06037],[80.19567,13.06037]],[[80.19566,13.06037],[80.19567,13.06037]],[[80.19573,13.06206],[80.19573,13.06206]],[[80.19959,13.05782],[80.1996,13.05782]],[[80.19685,13.06209],[80.19685,13.06209]],[[80.19958,13.05782],[80.19959,13.05782]],[[80.19959,13.05782],[80.19959,13.05782]],[[80.19959,13.05782],[80.19959,13.05783]],[[80.19959,13.05783],[80.19958,13.05783]],[[80.19169,13.05711],[80.19379,13.05718]],[[80.20028,13.05781],[80.20028,13.05782]],[[80.19959,13.05782],[80.19959,13.05783]],[[80.19573,13.06206],[80.19573,13.06206]],[[80.19988,13.06033],[80.19988,13.06033]],[[80.19573,13.06207],[80.19573,13.06207]],[[80.19907,13.05703],[80.19907,13.05704]],[[80.19721,13.05902],[80.19721,13.05902]],[[80.19685,13.06209],[80.19686,13.06209]],[[80.19684,13.0621],[80.19685,13.0621]],[[80.19435,13.06311],[80.19435,13.06311]],[[80.18841,13.05727],[80.18841,13.05721],[80.18858,13.05721],[80.18858,13.05708],[80.18919,13.05717],[80.1895,13.0571],[80.18997,13.05708]],[[80.18997,13.05708],[80.19169,13.05711]],[[80.19379,13.05718],[80.19406,13.05718]],[[80.1958,13.05919],[80.1958,13.05919]],[[80.1958,13.05919],[80.19602,13.0596]],[[80.19602,13.0596],[80.19682,13.05923],[80.19685,13.05944],[80.19722,13.05944]],[[80.19722,13.05944],[80.19723,13.05944]],[[80.19953,13.06095],[80.19953,13.06091],[80.19992,13.06093],[80.2,13.06033],[80.19988,13.06033]],[[80.1992,13.05987],[80.1992,13.05981],[80.19875,13.05984],[80.19872,13.05939],[80.19876,13.05938]],[[80.19987,13.06032],[80.19919,13.06037],[80.19917,13.05989],[80.19921,13.05988]],[[80.19953,13.06095],[80.19954,13.06092],[80.20068,13.06095],[80.20226,13.06133]],[[80.20028,13.05782],[80.20028,13.05782]],[[80.19762,13.06321],[80.19762,13.06321]],[[80.19583,13.06327],[80.19583,13.06327]],[[80.20111,13.05839],[80.20111,13.05839]],[[80.19959,13.05783],[80.19959,13.05783]],[[80.19567,13.06037],[80.19567,13.06037]],[[80.19776,13.06127],[80.19776,13.06127]],[[80.20227,13.06133],[80.20226,13.06133]],[[80.19987,13.06033],[80.19987,13.06033]],[[80.20095,13.05956],[80.20095,13.05956]],[[80.19921,13.05988],[80.1992,13.05988]],[[80.20094,13.05957],[80.20095,13.05956]],[[80.20095,13.05956],[80.20095,13.05956]],[[80.1992,13.05988],[80.1992,13.05988]],[[80.1992,13.05988],[80.1992,13.05988]],[[80.20226,13.06133],[80.20226,13.06133]],[[80.20226,13.06133],[80.20226,13.06133]],[[80.20226,13.06133],[80.20227,13.06133]],[[80.19987,13.06033],[80.19987,13.06032]],[[80.19987,13.06033],[80.19987,13.06033]],[[80.19987,13.06033],[80.19987,13.06032]],[[80.20168,13.0591],[80.20168,13.0591]],[[80.19455,13.0568],[80.19469,13.05716]],[[80.19916,13.05829],[80.19916,13.0583]],[[80.19916,13.05829],[80.19916,13.05829]],[[80.1958,13.05919],[80.1958,13.05919]],[[80.20095,13.05956],[80.20094,13.05956]],[[80.20094,13.05956],[80.20094,13.05957]],[[80.20111,13.05839],[80.20111,13.05839]],[[80.19685,13.06209],[80.19685,13.06209]],[[80.19406,13.05718],[80.19417,13.05715],[80.19402,13.05682],[80.19455,13.0568]],[[80.19916,13.0583],[80.19915,13.0583]],[[80.19435,13.06312],[80.19435,13.06332],[80.19554,13.06312],[80.19583,13.06314],[80.19582,13.06327]],[[80.19948,13.05892],[80.19949,13.05892]],[[80.19762,13.0632],[80.19731,13.06333],[80.19668,13.06216]],[[80.19668,13.06216],[80.19682,13.06208]],[[80.19682,13.06208],[80.19684,13.0621]],[[80.19762,13.0632],[80.19762,13.06321]],[[80.19762,13.06321],[80.19762,13.06321]],[[80.19573,13.06207],[80.19573,13.06206]],[[80.19583,13.06327],[80.19604,13.06265],[80.19669,13.06285],[80.1969,13.06289],[80.19701,13.06286],[80.1973,13.06335],[80.19753,13.06327]],[[80.19988,13.06033],[80.19988,13.06033]],[[80.19727,13.05684],[80.19713,13.05684],[80.19713,13.05852],[80.19717,13.059]],[[80.19717,13.059],[80.19722,13.05902]],[[80.19721,13.05902],[80.1972,13.05902]],[[80.1972,13.05902],[80.19717,13.059]],[[80.19717,13.059],[80.19716,13.05866],[80.1972,13.05859],[80.19908,13.05851],[80.19916,13.05838],[80.19915,13.0583]],[[80.19573,13.06207],[80.19573,13.06207]],[[80.19907,13.05704],[80.19911,13.05781],[80.19958,13.05782]],[[80.19988,13.06033],[80.19987,13.06033]],[[80.19723,13.05944],[80.19723,13.05944]],[[80.19987,13.06033],[80.19988,13.06033]],[[80.19876,13.05939],[80.19869,13.05939],[80.19875,13.06062],[80.19779,13.06069],[80.19776,13.06126]],[[80.19582,13.06327],[80.19583,13.06327]],[[80.19916,13.05829],[80.19916,13.05829]],[[80.19916,13.05829],[80.19915,13.05893],[80.19948,13.05892]],[[80.19723,13.05945],[80.19875,13.05938]],[[80.19583,13.06327],[80.19583,13.06327]],[[80.19686,13.06209],[80.19687,13.06208]],[[80.19687,13.06208],[80.19685,13.06205],[80.19666,13.06214],[80.19643,13.06169],[80.19581,13.06203]],[[80.19581,13.06203],[80.19573,13.06206]],[[80.19583,13.06327],[80.19583,13.06327]],[[80.19875,13.05939],[80.19876,13.05939]],[[80.19567,13.06037],[80.19567,13.06037]],[[80.19655,13.0621],[80.19655,13.06209]],[[80.19655,13.06209],[80.19655,13.06209]],[[80.19754,13.06327],[80.19762,13.06321]],[[80.1992,13.05988],[80.1992,13.05987]],[[80.1992,13.05988],[80.1992,13.05988]],[[80.1992,13.05988],[80.1992,13.05988]],[[80.19875,13.05939],[80.19876,13.05938]],[[80.20095,13.05956],[80.20095,13.05956]],[[80.19655,13.06209],[80.19655,13.06209]],[[80.19692,13.06081],[80.19692,13.0608]],[[80.19721,13.05902],[80.19721,13.05902]],[[80.19721,13.05902],[80.19721,13.05902]],[[80.19723,13.05944],[80.19723,13.05945]],[[80.19723,13.05944],[80.19723,13.05944]],[[80.19875,13.05939],[80.19875,13.05939]],[[80.19776,13.06126],[80.19776,13.06126]],[[80.19723,13.05944],[80.19723,13.05945]],[[80.19875,13.05939],[80.19875,13.05938]],[[80.19875,13.05939],[80.19875,13.05939]],[[80.19573,13.06207],[80.19581,13.06203]],[[80.19581,13.06203],[80.19595,13.06191],[80.19643,13.06169],[80.19597,13.06084],[80.19691,13.06081]],[[80.19692,13.06081],[80.19692,13.06081]],[[80.19875,13.05939],[80.19875,13.05939]],[[80.19692,13.06081],[80.19691,13.06081]],[[80.19691,13.06081],[80.19692,13.06081]],[[80.19692,13.0608],[80.19693,13.0608]],[[80.1996,13.05782],[80.20004,13.05785]],[[80.19583,13.06327],[80.19583,13.06327]],[[80.19754,13.06327],[80.19754,13.06327]],[[80.19723,13.05944],[80.19722,13.05944]],[[80.20095,13.05956],[80.20098,13.05933],[80.20091,13.05846],[80.2016,13.05839],[80.20168,13.0591]],[[80.19762,13.06321],[80.19762,13.06321]],[[80.19988,13.06033],[80.20007,13.06033],[80.20004,13.06054],[80.20088,13.06058],[80.20094,13.05957]],[[80.19553,13.05873],[80.1958,13.05918]],[[80.1958,13.05918],[80.1958,13.05918]],[[80.20004,13.05785],[80.20028,13.05781]],[[80.19722,13.05944],[80.19718,13.05944],[80.1972,13.05902]],[[80.1972,13.05902],[80.19721,13.05902]],[[80.19689,13.06028],[80.19611,13.06081],[80.19598,13.06083],[80.19569,13.06036]],[[80.19569,13.06036],[80.19566,13.06037]],[[80.19958,13.05783],[80.19913,13.05783],[80.19916,13.05829]],[[80.1958,13.05919],[80.1958,13.05919]],[[80.1958,13.05919],[80.1958,13.05919]],[[80.19568,13.06037],[80.19569,13.06036]],[[80.19569,13.06036],[80.19544,13.05989],[80.19601,13.05962],[80.1958,13.05919]],[[80.19685,13.06209],[80.19685,13.06209]],[[80.19753,13.06327],[80.19754,13.06327]],[[80.19568,13.06037],[80.19568,13.06037]],[[80.1958,13.05919],[80.19602,13.0596]],[[80.19602,13.0596],[80.19604,13.05964],[80.1968,13.05929],[80.19689,13.06028]],[[80.19567,13.06037],[80.19599,13.06084]],[[80.19567,13.06037],[80.19568,13.06037]],[[80.19692,13.06081],[80.19692,13.06081]],[[80.19721,13.05902],[80.19721,13.05902]],[[80.19712,13.05861],[80.19712,13.05861]],[[80.19712,13.05861],[80.19713,13.05861]],[[80.19776,13.06127],[80.19776,13.06127]],[[80.19916,13.0583],[80.19915,13.0583]],[[80.19916,13.0583],[80.19916,13.0583]],[[80.19916,13.0583],[80.19916,13.0583]],[[80.19916,13.05829],[80.19916,13.05829]],[[80.19916,13.0583],[80.19916,13.05829]],[[80.20167,13.0591],[80.20167,13.0591]],[[80.20168,13.0591],[80.20167,13.0591]],[[80.19655,13.06209],[80.19655,13.06209]],[[80.19875,13.05938],[80.19875,13.05939]],[[80.19875,13.05939],[80.19875,13.05939]],[[80.19907,13.05703],[80.19908,13.05703]],[[80.19754,13.06327],[80.19754,13.06327]],[[80.19953,13.06096],[80.19952,13.06096]],[[80.19469,13.05716],[80.19553,13.05873]]]},"923412":{"name":"BASKAR COLONY","code":"923412","ss_code":"9234","volt":"11","len":2.8,"dts":10,"cons":1160,"type":"MultiLineString","coords":[[[80.1985,13.05436],[80.1985,13.05437]],[[80.20298,13.05419],[80.20298,13.05419]],[[80.19706,13.05282],[80.19706,13.05282]],[[80.20328,13.05439],[80.20327,13.05439]],[[80.20327,13.05439],[80.20327,13.05439]],[[80.19824,13.05225],[80.1982,13.05228],[80.19825,13.05258],[80.19705,13.05273],[80.19706,13.05282]],[[80.1985,13.05439],[80.1985,13.05439]],[[80.19169,13.05713],[80.19379,13.05719]],[[80.19849,13.05439],[80.1985,13.05439]],[[80.1985,13.05436],[80.1985,13.05436]],[[80.19008,13.05711],[80.19169,13.05713]],[[80.18997,13.05711],[80.19008,13.05711]],[[80.1884,13.05727],[80.1884,13.05721],[80.18856,13.0572],[80.18857,13.05708],[80.18921,13.05718],[80.18952,13.05711],[80.18997,13.05711]],[[80.19711,13.05565],[80.1971,13.05384]],[[80.19583,13.05611],[80.19712,13.0562],[80.19711,13.05565]],[[80.19455,13.05679],[80.19482,13.05676],[80.19482,13.05672],[80.1949,13.05672],[80.1949,13.05668],[80.19521,13.0565],[80.19522,13.05606],[80.19583,13.05611]],[[80.19896,13.05437],[80.19896,13.05437]],[[80.19896,13.05437],[80.19896,13.05436]],[[80.19379,13.05719],[80.19418,13.05716],[80.19402,13.05682],[80.19455,13.05679]],[[80.19896,13.05436],[80.19896,13.05436]],[[80.1971,13.05384],[80.19706,13.05282]],[[80.20298,13.05419],[80.20299,13.05419]],[[80.20327,13.05439],[80.20327,13.05439]],[[80.20101,13.05458],[80.19982,13.05465],[80.19971,13.05433],[80.19964,13.05382]],[[80.20294,13.05431],[80.20294,13.05431]],[[80.20294,13.05431],[80.20298,13.05419]],[[80.20295,13.05431],[80.20298,13.0543]],[[80.20298,13.0543],[80.203,13.05443],[80.20328,13.0544]],[[80.20328,13.0544],[80.20328,13.05439]],[[80.20295,13.05431],[80.20295,13.05431]],[[80.20101,13.05458],[80.20102,13.05453],[80.20295,13.05443],[80.20294,13.05431]],[[80.20298,13.0542],[80.20299,13.05419]],[[80.20299,13.05419],[80.20299,13.05419]],[[80.19964,13.05383],[80.19965,13.0539],[80.19896,13.05399]],[[80.20328,13.0544],[80.20328,13.0544]],[[80.20328,13.0544],[80.20299,13.05444],[80.20298,13.0543]],[[80.20298,13.0543],[80.20298,13.0542]],[[80.20327,13.05439],[80.20328,13.0544]],[[80.19896,13.05437],[80.19896,13.05399]],[[80.19891,13.054],[80.19896,13.05436]],[[80.19891,13.054],[80.19848,13.05404],[80.1985,13.05436]],[[80.19854,13.05306],[80.19854,13.05306]],[[80.20295,13.05431],[80.20295,13.05431]],[[80.1985,13.05437],[80.19831,13.05306],[80.19853,13.05305]],[[80.19706,13.05282],[80.19706,13.05282]],[[80.19854,13.05306],[80.19854,13.05306]],[[80.19706,13.05282],[80.19706,13.05282]],[[80.19853,13.05305],[80.19853,13.05305]],[[80.1985,13.05436],[80.1985,13.05436]],[[80.19854,13.05305],[80.19854,13.05306]],[[80.19824,13.05225],[80.19824,13.05225]],[[80.19896,13.05437],[80.19896,13.05437]],[[80.19824,13.05226],[80.19824,13.05226]],[[80.19824,13.05226],[80.19824,13.05225]],[[80.19896,13.05437],[80.19896,13.05437]],[[80.19896,13.05437],[80.19896,13.05437]],[[80.19824,13.05225],[80.19824,13.05226]],[[80.19854,13.05305],[80.19854,13.05305]],[[80.19824,13.05226],[80.19824,13.05226]],[[80.20295,13.05431],[80.20294,13.05431]],[[80.20295,13.05431],[80.20295,13.05431]],[[80.19964,13.05383],[80.19964,13.05383]],[[80.19854,13.05305],[80.19831,13.05305],[80.1982,13.05226],[80.19824,13.05226]],[[80.19964,13.05383],[80.19964,13.05382]],[[80.19964,13.05382],[80.19964,13.05382]],[[80.19964,13.05383],[80.19964,13.05383]],[[80.1985,13.05436],[80.1985,13.05436]],[[80.20101,13.05458],[80.20101,13.05458]],[[80.20101,13.05458],[80.20101,13.05457]],[[80.19854,13.05305],[80.19854,13.05305]],[[80.19896,13.05437],[80.19896,13.05437]],[[80.1985,13.05436],[80.1985,13.05436]],[[80.19706,13.05282],[80.19706,13.05282]],[[80.20295,13.05431],[80.20295,13.05431]],[[80.20294,13.05431],[80.20295,13.05431]],[[80.20295,13.05431],[80.20294,13.05431]],[[80.19706,13.05282],[80.19706,13.05282]],[[80.19964,13.05382],[80.19964,13.05382]],[[80.19853,13.05305],[80.19854,13.05305]],[[80.20295,13.05431],[80.20295,13.05431]],[[80.1985,13.05436],[80.1985,13.05436]],[[80.20295,13.05431],[80.20295,13.05431]],[[80.20101,13.05458],[80.20101,13.05458]],[[80.20298,13.05419],[80.20298,13.05419]],[[80.19964,13.05382],[80.19964,13.05383]],[[80.19824,13.05225],[80.19824,13.05225]],[[80.20101,13.05458],[80.20101,13.05458]]]},"923413":{"name":"33KV KOYAMBEDU MARKET","code":"923413","ss_code":"9234","volt":"33","len":0.03,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.18842,13.05724],[80.18846,13.05749]]]},"923414":{"name":"33KV CHINMAYA NAGAR","code":"923414","ss_code":"9234","volt":"33","len":3.25,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.19485,13.05677],[80.19663,13.05685]],[[80.18977,13.05706],[80.1915,13.05707]],[[80.20392,13.04781],[80.20436,13.04792],[80.20449,13.047]],[[80.1915,13.05707],[80.19325,13.05708]],[[80.2008,13.05346],[80.20263,13.05338]],[[80.19713,13.05381],[80.19891,13.05357]],[[80.19713,13.05584],[80.19713,13.05381]],[[80.20263,13.05338],[80.20405,13.05284]],[[80.20405,13.05284],[80.20392,13.0512]],[[80.20392,13.0512],[80.20383,13.04954]],[[80.19891,13.05357],[80.2008,13.05346]],[[80.20436,13.04517],[80.20434,13.045],[80.20444,13.0447],[80.20463,13.04468],[80.2047,13.04454],[80.20589,13.0451],[80.20592,13.04505]],[[80.18838,13.05727],[80.18846,13.05686],[80.18977,13.05706]],[[80.20449,13.047],[80.20436,13.04517]],[[80.19325,13.05708],[80.19485,13.05677]],[[80.20383,13.04954],[80.20392,13.04781]],[[80.19663,13.05685],[80.19714,13.05689],[80.19713,13.05584]]]}},"dtrs":{"923401":[{"id":"923401021","name":"AAS 14","kva":"500","cons":52,"lat":13.05617,"lng":80.18711,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401010","name":"AAS 24","kva":"500","cons":22,"lat":13.05563,"lng":80.18868,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401019","name":"AAS 12","kva":"500","cons":24,"lat":13.05618,"lng":80.18731,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401020","name":"AAS 13","kva":"500","cons":33,"lat":13.05617,"lng":80.18712,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401009","name":"AAS 23","kva":"500","cons":null,"lat":13.05563,"lng":80.18867,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401016","name":"AAS 9","kva":"500","cons":21,"lat":13.0562,"lng":80.18754,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401017","name":"AAS 10","kva":"500","cons":21,"lat":13.0562,"lng":80.18753,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401028","name":"AAS 21","kva":"500","cons":58,"lat":13.05557,"lng":80.18806,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401022","name":"AAS 15","kva":"500","cons":21,"lat":13.05555,"lng":80.18711,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401025","name":"AAS 18","kva":"500","cons":33,"lat":13.05555,"lng":80.18729,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401027","name":"AAS 20","kva":"500","cons":32,"lat":13.05556,"lng":80.18762,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401014","name":"AAS 7","kva":"500","cons":33,"lat":13.05621,"lng":80.18772,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401023","name":"AAS 16","kva":"500","cons":22,"lat":13.05555,"lng":80.18711,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401012","name":"AAS 26","kva":"500","cons":5,"lat":13.05592,"lng":80.18878,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401004","name":"AAS 3","kva":"500","cons":3,"lat":13.05624,"lng":80.18811,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401008","name":"AAS 4","kva":"500","cons":1,"lat":13.05624,"lng":80.18811,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401013","name":"AAS 6","kva":"500","cons":10,"lat":13.05622,"lng":80.1879,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401018","name":"ASS 11","kva":"500","cons":22,"lat":13.05618,"lng":80.18732,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401002","name":"AAS 2","kva":"500","cons":13,"lat":13.05627,"lng":80.18834,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401015","name":"AAS 8","kva":"500","cons":33,"lat":13.05621,"lng":80.18771,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401024","name":"AAS 17","kva":"500","cons":22,"lat":13.05555,"lng":80.1873,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401011","name":"AAS 25","kva":"500","cons":51,"lat":13.05592,"lng":80.18878,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401001","name":"AAS 1","kva":"500","cons":45,"lat":13.05627,"lng":80.18834,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923401026","name":"AAS 19","kva":"500","cons":30,"lat":13.05556,"lng":80.18761,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"923402":[{"id":"923402029","name":"KRISHNA NAGAR 5 TH ST SP","kva":"100","cons":2,"lat":13.04941,"lng":80.19561,"poles":1,"htFeeders":1,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"923402014","name":"GRAGA LAKSHMI APPARTMENT SS II DP","kva":"250","cons":222,"lat":13.05174,"lng":80.19047,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VIJAY TRANSFORMER","scheme":null},{"id":"923402020","name":"THANGAL STREET TP","kva":"100","cons":434,"lat":13.04952,"lng":80.19132,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"923402016","name":"ILANGO NAGAR SOUTH RMU","kva":"250","cons":121,"lat":13.05071,"lng":80.19039,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO APEX","scheme":null},{"id":"923402030","name":"KALIAMMAN KOIL ST SP","kva":"100","cons":1,"lat":13.04943,"lng":80.19221,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"923402019","name":"REDDY STREET SS II TP","kva":"250","cons":138,"lat":13.04898,"lng":80.19385,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VIJAY TRANSFORMER","scheme":null},{"id":"923402018","name":"SANJAY GANDHI NAGAR SSII RMU","kva":"250","cons":44,"lat":13.05143,"lng":80.191,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SPEL","scheme":"BOARD"},{"id":"923402013","name":"GRAGA LAKSHMI APPARTMENT TP","kva":"250","cons":216,"lat":13.05083,"lng":80.18976,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VIJAY TRANSFORMER","scheme":null},{"id":"923402023","name":"SCHOOL STREET SS I","kva":"250","cons":180,"lat":13.0475,"lng":80.19354,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA TRANSFORMER","scheme":null},{"id":"923402011","name":"AKR MAHAL","kva":"250","cons":6,"lat":13.0504,"lng":80.19149,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923402012","name":"BALAMBAL NAGAR DP","kva":"250","cons":75,"lat":13.05041,"lng":80.19147,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"923402022","name":"YADHAVA STREET RMU","kva":"250","cons":202,"lat":13.04981,"lng":80.19248,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"NEFS"},{"id":"923402028","name":"KRISHNA NAGAR SS II RMU","kva":"500","cons":179,"lat":13.0495,"lng":80.19456,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923402017","name":"VAYUPUTHRA STREET DP","kva":"250","cons":11,"lat":13.05081,"lng":80.18955,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"923402015","name":"SANJAI GANDHI NAGAR DP","kva":"250","cons":190,"lat":13.0521,"lng":80.19124,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923402024","name":"JAINS FLATS SS II(KENCES) 4P","kva":"500","cons":141,"lat":13.04909,"lng":80.19427,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA TRANSFORMER","scheme":null},{"id":"923402026","name":"KRISHNA NAGAR 4TH STREET DP","kva":"500","cons":85,"lat":13.04988,"lng":80.19463,"poles":2,"htFeeders":1,"ltFeeders":0,"make":"VIJAY","scheme":"BOARD"},{"id":"923402021","name":"REDDY STREET SS I 4P","kva":"250","cons":322,"lat":13.04899,"lng":80.19354,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"923402027","name":"SCHOOL STREET SS II DP","kva":"100","cons":156,"lat":13.04744,"lng":80.19354,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"NEFS"},{"id":"923402025","name":"JAINS FLATS SS I(KENCES) 4P","kva":"250","cons":17,"lat":13.04909,"lng":80.19427,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923402004","name":"AAS 5","kva":"500","cons":null,"lat":13.05622,"lng":80.18791,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"923403":[{"id":"923403008","name":"AAS 22","kva":"500","cons":1,"lat":13.05557,"lng":80.18806,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923403019","name":"N T PATEL SS","kva":"500","cons":399,"lat":13.0605,"lng":80.18211,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"923403010","name":"GAJALAKSHMI STREET SS","kva":"100","cons":null,"lat":13.05669,"lng":80.18235,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"923403014","name":"M G R STREET SS","kva":"100","cons":233,"lat":13.05972,"lng":80.17942,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"923403040","name":"BUVANESHWARI NAGAR 2ND STREET SP SS","kva":"100","cons":19,"lat":13.05777,"lng":80.18288,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"923403027","name":"PILLAYAR KOVIL STREET SS","kva":"100","cons":107,"lat":13.05451,"lng":80.18194,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"923403039","name":"ABIRAMI NAGAR SP SS III","kva":"63","cons":null,"lat":13.06119,"lng":80.17819,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALA","scheme":"BOARD"},{"id":"923403036","name":"RANGASAMY STREET SP SS1","kva":"100","cons":null,"lat":13.05784,"lng":80.18228,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT","scheme":"BOARD"},{"id":"923403035","name":"RANGASAMY STREET SP SS11","kva":"100","cons":1,"lat":13.05786,"lng":80.18237,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"923403037","name":"MARUTHAM STREET DP SSIII","kva":"500","cons":49,"lat":13.06024,"lng":80.18238,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"REL","scheme":"BOARD"},{"id":"923403009","name":"KADUMBADIAMMAN NAGAR","kva":"500","cons":800,"lat":13.05603,"lng":80.1819,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH","scheme":"BOARD"},{"id":"923403018","name":"BOMBAY AMMONIA SS","kva":"63","cons":55,"lat":13.05994,"lng":80.18216,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"923403038","name":"ABDULKALAM STREET SP SS","kva":"63","cons":null,"lat":13.0578,"lng":80.18334,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"923403024","name":"DEVI KARUMARIAMMAN KOIL STREET SS","kva":"250","cons":503,"lat":13.05683,"lng":80.18107,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"923403023","name":"JAYARAMAN NAGAR 13TH STREET","kva":"100","cons":58,"lat":13.05789,"lng":80.17923,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"923403011","name":"M R SCHOOL SS1","kva":"250","cons":610,"lat":13.05784,"lng":80.18105,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"923403022","name":"ABIRAMI NAGAR SS","kva":"250","cons":625,"lat":13.06057,"lng":80.17809,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"923403026","name":"SCHOOL STREET SS","kva":"250","cons":644,"lat":13.05556,"lng":80.17906,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"923403017","name":"NT PATEL SSII DP SS","kva":"250","cons":2,"lat":13.06068,"lng":80.18205,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"923403028","name":"BALAVINAYAGAR KOVIL SS","kva":"100","cons":412,"lat":13.05899,"lng":80.18014,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"923403015","name":"ABIRAMI NAGAR 5TH STREET","kva":"100","cons":139,"lat":13.06177,"lng":80.17802,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KEL","scheme":"BOARD"},{"id":"923403012","name":"NESAMMAL NAGAR SS II","kva":"250","cons":6,"lat":13.05924,"lng":80.1814,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"923403021","name":"MARUTHAM NEPTUNE SSII","kva":"250","cons":55,"lat":13.06055,"lng":80.18213,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"SUPREME","scheme":"BOARD"},{"id":"923403031","name":"JAYARAM NAGAR SS III","kva":"100","cons":null,"lat":13.05786,"lng":80.17808,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA INDUSTRIES","scheme":"BOARD"},{"id":"923403032","name":"GOVARTHAN NAGAR 3RD ST SP SS","kva":"100","cons":null,"lat":13.05665,"lng":80.18057,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT","scheme":"BOARD"},{"id":"923403029","name":"M R SCHOOL SS II","kva":"250","cons":1,"lat":13.05784,"lng":80.18105,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KEL","scheme":"BOARD"},{"id":"923403013","name":"BHUVANESWARI NAGAR SS","kva":"500","cons":808,"lat":13.05737,"lng":80.1832,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"923403020","name":"MARUTHAM NEPTUNE SSI","kva":"500","cons":69,"lat":13.06055,"lng":80.18212,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"PARAMOUNT","scheme":"BOARD"},{"id":"923403025","name":"GOVARDHAN NAGAR 4TH STREET","kva":"100","cons":null,"lat":13.05715,"lng":80.18,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAP","scheme":"BOARD"},{"id":"923403034","name":"GANGAIAMMAN KOIL STREET SP SS","kva":"100","cons":1,"lat":13.05479,"lng":80.18059,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT","scheme":"BOARD"},{"id":"923403030","name":"RAJIV NAGAR DP SS","kva":"250","cons":null,"lat":13.05629,"lng":80.18041,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"REL","scheme":"BOARD"},{"id":"923403016","name":"JAYARAM NAGAR SS","kva":"500","cons":1232,"lat":13.05804,"lng":80.17811,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"}],"923404":[{"id":"923404006","name":"LIG3","kva":"500","cons":40,"lat":13.0555,"lng":80.18593,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923404008","name":"HIG3","kva":"500","cons":37,"lat":13.05636,"lng":80.18606,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923404016","name":"MIG Q BLOCK SS II","kva":"500","cons":70,"lat":13.05662,"lng":80.18568,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA ELECTRICAL INDUSTRIES","scheme":"BOARD"},{"id":"923404007","name":"HIG 4","kva":"500","cons":47,"lat":13.05636,"lng":80.18606,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923404009","name":"MIG R BLOCK SS I","kva":"250","cons":46,"lat":13.05646,"lng":80.18593,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"923404010","name":"MIG R BLOCK SS II","kva":"500","cons":72,"lat":13.05646,"lng":80.18595,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"923404018","name":"P BLOCK HIG SS II","kva":"500","cons":71,"lat":13.05801,"lng":80.18677,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"923404015","name":"MIG Q BLOCK SS I","kva":"250","cons":45,"lat":13.05662,"lng":80.18564,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU TRANSFORMERS","scheme":"BOARD"},{"id":"923404011","name":"MIG S BLOCK SS I","kva":"250","cons":46,"lat":13.05661,"lng":80.18605,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"923404003","name":"LIG2","kva":"500","cons":42,"lat":13.05533,"lng":80.18652,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923404017","name":"P BLOCK HIG SS I","kva":"250","cons":48,"lat":13.05802,"lng":80.18671,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"SRI VALAMPURI TRANSFORMERS","scheme":"BOARD"},{"id":"923404014","name":"N BLOCK HIG RMU SS II","kva":"500","cons":71,"lat":13.05679,"lng":80.18647,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA ELECTRICAL INDUSTRIES","scheme":"BOARD"},{"id":"923404001","name":"HIG2","kva":"500","cons":24,"lat":13.05636,"lng":80.18593,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923404012","name":"MIG S BLOCK SS II","kva":"500","cons":71,"lat":13.05662,"lng":80.18606,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA ELECTRICAL INDUSTRIES","scheme":"BOARD"},{"id":"923404004","name":"LIG 1","kva":"500","cons":120,"lat":13.05533,"lng":80.18653,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923404005","name":"LIG4","kva":"500","cons":89,"lat":13.0555,"lng":80.18592,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923404013","name":"N BLOCK HIG RMU SS I","kva":"250","cons":46,"lat":13.05678,"lng":80.18644,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"SRI VALAMPURI TRANSFORMERS","scheme":"BOARD"},{"id":"923404002","name":"HIG 1","kva":"500","cons":26,"lat":13.05636,"lng":80.18592,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"923405":[{"id":"923405034","name":"MUNIYAPPA NAGAR SS RMU","kva":"100","cons":190,"lat":13.06086,"lng":80.18908,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"923405036","name":"VEDHA NAGAR 3RD STREET 1P","kva":"100","cons":161,"lat":13.06151,"lng":80.19161,"poles":1,"htFeeders":2,"ltFeeders":1,"make":"VI","scheme":"BOARD"},{"id":"923405028","name":"NATESAN NAGAR RMU","kva":"250","cons":161,"lat":13.05876,"lng":80.19103,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923405013","name":"WEST NATESAN NAGAR SS IV","kva":"250","cons":214,"lat":13.05856,"lng":80.18939,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923405005","name":"WEST NATESAN NAGAR SS III","kva":"250","cons":244,"lat":13.05645,"lng":80.1894,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923405031","name":"MUNIYAPPA NAGAR SS I (M)","kva":"100","cons":134,"lat":13.06086,"lng":80.18908,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923405025","name":"NATESAN NAGAR SS VI TP","kva":"250","cons":42,"lat":13.05565,"lng":80.19074,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923405002","name":"NATESAN NAGAR SS III","kva":"500","cons":205,"lat":13.05811,"lng":80.1898,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"923405033","name":"THIRUVALLUR COLONY SS","kva":"250","cons":223,"lat":13.06168,"lng":80.18877,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"923405003","name":"WEST NATESAN NAGAR SS I","kva":"500","cons":215,"lat":13.0563,"lng":80.18949,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO APEX","scheme":null},{"id":"923405026","name":"N N SS IV GURU HOMES","kva":"250","cons":130,"lat":13.05809,"lng":80.18999,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"923405037","name":"TNHB COMMERCIAL COMPLEX RMU","kva":"250","cons":1,"lat":13.0574,"lng":80.18877,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"923405032","name":"MUNIYAPPA NAGAR SS II","kva":"100","cons":null,"lat":13.06225,"lng":80.19101,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"923405027","name":"CHINMAYANAGAR SS STATION TRANSFORMER","kva":"100","cons":1,"lat":13.0571,"lng":80.18825,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"IPL","scheme":null},{"id":"923405030","name":"MALIGAI AVENUE SS II","kva":"100","cons":192,"lat":13.05955,"lng":80.18811,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"923405038","name":"VALIYAMMAI NAGAR SS V DP","kva":"100","cons":3,"lat":13.06184,"lng":80.18956,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"923405029","name":"MALIGAI AVENUE SS I","kva":"250","cons":283,"lat":13.05977,"lng":80.18779,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"923406":[{"id":"923406024","name":"SAI NAGAR SS IV","kva":"250","cons":178,"lat":13.05805,"lng":80.19623,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923406029","name":"NATESAN 4TH CROSS ST","kva":"100","cons":10,"lat":13.05762,"lng":80.19175,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ASCOTT","scheme":"BOARD"},{"id":"923406028","name":"WEST NATESAN SS","kva":"100","cons":10,"lat":13.05358,"lng":80.19487,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SURYA ELECTRICAL","scheme":"BOARD"},{"id":"923406010","name":"NATESAN NAGAR SS V","kva":"250","cons":235,"lat":13.05684,"lng":80.19095,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"923406012","name":"NAVEEN SS","kva":"250","cons":30,"lat":13.05658,"lng":80.19374,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"923406030","name":"SWARNA RMU","kva":"100","cons":20,"lat":13.05672,"lng":80.19377,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"923406031","name":"KAMBAT STREET SS","kva":"100","cons":12,"lat":13.05579,"lng":80.19442,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALA INDUSTRIES","scheme":"BOARD"},{"id":"923406025","name":"VINAYAGAR STREET SS","kva":"250","cons":227,"lat":13.05607,"lng":80.19599,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"923406023","name":"DURAISAMY STREET SS DP","kva":"500","cons":78,"lat":13.05681,"lng":80.19244,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"923406019","name":"GANPATHIRAJ NAGAR SS II","kva":"250","cons":199,"lat":13.05425,"lng":80.19136,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"923406003","name":"SAI NAGAR  SS V","kva":"100","cons":165,"lat":13.05749,"lng":80.19448,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923406014","name":"GANPATHRAJ NAGAR SS","kva":"500","cons":66,"lat":13.05414,"lng":80.19263,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923406026","name":"NEHRU STREET DP","kva":"250","cons":30,"lat":13.05546,"lng":80.19542,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"923406002","name":"SAI NAGAR  SS II","kva":"500","cons":155,"lat":13.05748,"lng":80.19449,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923406008","name":"NATESAN NAGAR SS II","kva":"250","cons":175,"lat":13.05814,"lng":80.19447,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"923406004","name":"NATESAN NAGAR SS IX","kva":"250","cons":156,"lat":13.05717,"lng":80.19379,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"923406027","name":"VENKATESA NAGAR SS II DP","kva":"250","cons":4,"lat":13.05391,"lng":80.19543,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"APPORV ELECTRICALS","scheme":"BOARD"},{"id":"923406005","name":"SENCHERI SS","kva":"250","cons":92,"lat":13.05434,"lng":80.19284,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923406013","name":"SBI SS","kva":"500","cons":228,"lat":13.05584,"lng":80.19335,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"923406015","name":"TARACHAND NAGAR SS I","kva":"500","cons":303,"lat":13.05487,"lng":80.19435,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"923406007","name":"NATESAN NAGAR SSVIII","kva":"100","cons":72,"lat":13.05816,"lng":80.1923,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923406006","name":"PRITHIVI SS","kva":"500","cons":304,"lat":13.05626,"lng":80.19352,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VINAYAK INDUSTRIES","scheme":null},{"id":"923406009","name":"NATESAN NAGAR SS I","kva":"250","cons":10,"lat":13.05816,"lng":80.19231,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923406016","name":"GANGAI AMMAN KOVIL SS II","kva":"100","cons":2,"lat":13.05449,"lng":80.19207,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923406017","name":"VENKATESH NAGAR SS","kva":"250","cons":71,"lat":13.05393,"lng":80.19512,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"NEFS"},{"id":"923406001","name":"NATESAN NAGAR  SEWAGE SS","kva":"500","cons":81,"lat":13.05755,"lng":80.19243,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"923406018","name":"RAGAVANDHIRA COLONY SS","kva":"100","cons":60,"lat":13.06017,"lng":80.19489,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"923407":[{"id":"923407023","name":"SHEIK ABDULLAH NAGARSS","kva":"100","cons":null,"lat":13.05139,"lng":80.18696,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"923407010","name":"KARUMARIAMMAN STREET TP","kva":"100","cons":544,"lat":13.0539,"lng":80.18865,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923407019","name":"GANDHI NAGAR SS II DP","kva":"100","cons":483,"lat":13.0513,"lng":80.18855,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"NEFS"},{"id":"923407020","name":"SADIK BASHA NAGAR SS DP","kva":"250","cons":505,"lat":13.05139,"lng":80.18701,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"BOARD"},{"id":"923407009","name":"WARRIOR STREET TP","kva":"100","cons":311,"lat":13.05377,"lng":80.18735,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923407011","name":"ERIKKARAI STREET DP","kva":"100","cons":21,"lat":13.05461,"lng":80.18799,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923407004","name":"GANDHI NAGAR SS I TP","kva":"250","cons":519,"lat":13.05138,"lng":80.18858,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"923407024","name":"SUBRAMANI ST SP","kva":"100","cons":1,"lat":13.05463,"lng":80.18722,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHER","scheme":"BOARD"},{"id":"923407021","name":"LAKSHMI NAGAR NKM SS","kva":"250","cons":458,"lat":13.05634,"lng":80.18547,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"923407022","name":"LAXKSHMI NAGAR MAIN ROAD SS","kva":"250","cons":476,"lat":13.05524,"lng":80.18545,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":null}],"923410":[{"id":"923410005","name":"ELANGO SS II","kva":"500","cons":321,"lat":13.05282,"lng":80.18956,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"923410015","name":"L T COLONY SS RMU","kva":"250","cons":17,"lat":13.05203,"lng":80.19309,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"923410008","name":"ELANGO NAGAR ANNEXE SS II DHANVITTAL FLAT","kva":"100","cons":169,"lat":13.05393,"lng":80.19157,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"923410007","name":"ELANGO NAGAR  SS IV","kva":"100","cons":15,"lat":13.0532,"lng":80.19123,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923410013","name":"SAI BABA COLONY SS I","kva":"500","cons":223,"lat":13.05317,"lng":80.19247,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"923410002","name":"GANGAIAMMAN KOIL SS I","kva":"250","cons":443,"lat":13.05518,"lng":80.19159,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923410001","name":"WEST NATESAN NAGAR SS II","kva":"100","cons":16,"lat":13.0557,"lng":80.18942,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"923410003","name":"PACHIAMMAN KOIL SS I","kva":"250","cons":362,"lat":13.05507,"lng":80.18943,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO APEX","scheme":null},{"id":"923410014","name":"ALA MAHAL SS","kva":"250","cons":null,"lat":13.05336,"lng":80.19252,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923410009","name":"ELANGO ANNEX SS I","kva":"100","cons":33,"lat":13.05387,"lng":80.1911,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"NEFS"},{"id":"923410006","name":"ELANGO SS III","kva":"500","cons":138,"lat":13.05351,"lng":80.19065,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923410017","name":"ELENGO NAGAR MAIN ROAD RMU","kva":"100","cons":10,"lat":13.05265,"lng":80.19132,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"923410004","name":"ELANGO SS I","kva":"250","cons":207,"lat":13.05271,"lng":80.18954,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923410011","name":"PACHIAMMAN KOIL STREET SS II","kva":"500","cons":161,"lat":13.05507,"lng":80.18943,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"NEFS"},{"id":"923410010","name":"ELANGO NAGAR SS V L T HOSPITAL","kva":"250","cons":20,"lat":13.05262,"lng":80.19205,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"923410012","name":"L&T COLONY SS II","kva":"100","cons":128,"lat":13.05127,"lng":80.1924,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923410016","name":"RATHNA NAGAR SS DP","kva":"250","cons":167,"lat":13.05312,"lng":80.19406,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"923411":[{"id":"923411001","name":"SAI NAGAR ANNEX SS II","kva":"250","cons":161,"lat":13.06081,"lng":80.19692,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923411020","name":"SRI AYYAPPA NAGAR SS II","kva":"250","cons":349,"lat":13.06327,"lng":80.19583,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923411004","name":"SAI NAGAR SS III","kva":"500","cons":337,"lat":13.05918,"lng":80.1958,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"923411022","name":"SAI NAGAR 7TH STREET","kva":"250","cons":177,"lat":13.06028,"lng":80.1969,"poles":2,"htFeeders":2,"ltFeeders":1,"make":"SPEC","scheme":"BOARD"},{"id":"923411003","name":"SAI NAGAR SS I","kva":"500","cons":92,"lat":13.06037,"lng":80.19567,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"923411023","name":"VENKATESHWARA NAGAR 1ST STREET SS","kva":"100","cons":12,"lat":13.05785,"lng":80.20003,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"923411016","name":"ILLANGO ADHIGAL STREET RMU","kva":"250","cons":296,"lat":13.05988,"lng":80.1992,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"923411010","name":"PA COLONY SS II","kva":"250","cons":160,"lat":13.05945,"lng":80.19723,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"923411015","name":"KAMBAR STREET SS","kva":"500","cons":263,"lat":13.06032,"lng":80.19987,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"923411017","name":"NEHRU STREET RMU","kva":"250","cons":203,"lat":13.05957,"lng":80.20094,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"923411006","name":"MGR SALAI SS","kva":"500","cons":255,"lat":13.0583,"lng":80.19915,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"923411013","name":"THRUVALLUVAR SS","kva":"250","cons":236,"lat":13.06096,"lng":80.19952,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"923411005","name":"VENGATESA NAGAR SS III","kva":"250","cons":249,"lat":13.05703,"lng":80.19908,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":null},{"id":"923411008","name":"VVS APPARTMENT SS","kva":"250","cons":257,"lat":13.05783,"lng":80.19959,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"923411012","name":"PA COLONY SS I (PADMA SCHOOL)","kva":"500","cons":188,"lat":13.05938,"lng":80.19875,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"923411014","name":"SHANMUGAM SUNDARAM STREET SS","kva":"250","cons":169,"lat":13.06133,"lng":80.20226,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923411007","name":"SBI ARCHID SS","kva":"100","cons":57,"lat":13.05782,"lng":80.20028,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"923411009","name":"SASTHIRI SS A","kva":"500","cons":210,"lat":13.05892,"lng":80.19949,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923411011","name":"POSTAL COLONY SS III","kva":"500","cons":267,"lat":13.06127,"lng":80.19776,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923411021","name":"VENKATESHWARA SS IV","kva":"100","cons":97,"lat":13.05902,"lng":80.19721,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"923412":[{"id":"923412001","name":"KK SALAI SS","kva":"250","cons":45,"lat":13.05439,"lng":80.20327,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"923412002","name":"BASKAR COLONY SS II","kva":"250","cons":162,"lat":13.05226,"lng":80.19824,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"M&D SWITCH GEARS","scheme":null},{"id":"923412003","name":"BHARATHIYAR STREET SS I","kva":"250","cons":62,"lat":13.05431,"lng":80.20294,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923412009","name":"BASKAR COLONY SS I","kva":"500","cons":229,"lat":13.05282,"lng":80.19706,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"923412010","name":"S B I COLONY SS II","kva":"100","cons":44,"lat":13.05437,"lng":80.19896,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"923412007","name":"ABU SALI SS II","kva":"250","cons":104,"lat":13.05382,"lng":80.19964,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"923412004","name":"BHARATHIYAR STREET SS II","kva":"100","cons":15,"lat":13.05419,"lng":80.20299,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"923412008","name":"KAVERI RANGAN NAGAR SS","kva":"500","cons":152,"lat":13.05457,"lng":80.20101,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"923412006","name":"SBI COLONY 6POLE SS I","kva":"250","cons":285,"lat":13.05436,"lng":80.1985,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA TRANSFORMER","scheme":null},{"id":"923412005","name":"BASKAR COLONY  SS III","kva":"100","cons":62,"lat":13.05306,"lng":80.19854,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}]}}