{"substationCode":"9267","feeders":{"926701":{"name":"LAKSHMI NAGAR","code":"926701","ss_code":"9267","volt":"11","len":0.49,"dts":23,"cons":2435,"type":"MultiLineString","coords":[[[80.17284,13.04947],[80.17252,13.04958]],[[80.17284,13.04946],[80.17251,13.0495],[80.17252,13.04958]],[[80.18262,13.04787],[80.18254,13.04804],[80.18211,13.04801],[80.18203,13.04847],[80.18156,13.04842],[80.18149,13.04892],[80.18099,13.04891],[80.18114,13.04778]]]},"926702":{"name":"ARCOT ROAD","code":"926702","ss_code":"9267","volt":"11","len":4.56,"dts":18,"cons":1160,"type":"MultiLineString","coords":[[[80.17223,13.0397],[80.17173,13.03949],[80.17153,13.03946],[80.17154,13.03912],[80.17113,13.03908],[80.17115,13.03865]],[[80.17115,13.03865],[80.17115,13.0386]],[[80.17115,13.0386],[80.17115,13.03859]],[[80.17115,13.03859],[80.17116,13.03859]],[[80.17116,13.03859],[80.17115,13.03865]],[[80.17115,13.03865],[80.17044,13.03863],[80.17038,13.03953],[80.17083,13.03979],[80.17085,13.0397]],[[80.17085,13.03969],[80.17082,13.03967],[80.17078,13.03975]],[[80.17115,13.03859],[80.17111,13.03779]],[[80.17111,13.03779],[80.1706,13.03782]],[[80.17463,13.04069],[80.17463,13.04069]],[[80.17167,13.03783],[80.17166,13.03775],[80.17158,13.03776]],[[80.17158,13.03776],[80.17111,13.03779]],[[80.17111,13.03779],[80.16945,13.03787],[80.16942,13.03823],[80.16933,13.03843]],[[80.17115,13.03859],[80.17115,13.03859]],[[80.1706,13.03781],[80.1706,13.03781]],[[80.17514,13.03967],[80.17514,13.03967]],[[80.17293,13.04097],[80.17273,13.04092]],[[80.17263,13.04089],[80.17263,13.04089]],[[80.17263,13.04089],[80.17273,13.04093],[80.17272,13.04108],[80.17233,13.04121]],[[80.17293,13.04036],[80.17293,13.04036]],[[80.17293,13.04097],[80.17294,13.04096]],[[80.17294,13.04096],[80.17306,13.04083]],[[80.17515,13.03967],[80.17515,13.03967]],[[80.17273,13.04092],[80.17263,13.04089]],[[80.17263,13.04089],[80.17262,13.04089]],[[80.17464,13.04242],[80.17464,13.04242]],[[80.17463,13.04242],[80.17464,13.04242]],[[80.17293,13.04036],[80.17293,13.04036]],[[80.17294,13.04036],[80.17293,13.04036]],[[80.17463,13.04069],[80.17463,13.0407]],[[80.17459,13.04145],[80.175,13.04158],[80.17499,13.04165]],[[80.17499,13.04165],[80.17499,13.04165]],[[80.17059,13.03781],[80.17158,13.03776]],[[80.17158,13.03776],[80.17159,13.03845]],[[80.17159,13.03845],[80.17159,13.03846]],[[80.17157,13.03846],[80.17159,13.03845]],[[80.17159,13.03845],[80.17159,13.03784],[80.17168,13.03783]],[[80.17519,13.03976],[80.17519,13.03976]],[[80.1752,13.03976],[80.1752,13.03976]],[[80.1752,13.03976],[80.1752,13.03976]],[[80.1752,13.03976],[80.1752,13.03976]],[[80.17514,13.03967],[80.17514,13.03967]],[[80.17499,13.04165],[80.17499,13.04165]],[[80.17499,13.04165],[80.17499,13.04165]],[[80.17459,13.04145],[80.17462,13.04132],[80.1742,13.04119],[80.17432,13.0404],[80.17448,13.03996]],[[80.17448,13.03996],[80.17448,13.03996]],[[80.17448,13.03996],[80.1746,13.03963]],[[80.1746,13.03963],[80.1746,13.03963]],[[80.1746,13.03963],[80.17514,13.03967]],[[80.1732,13.04105],[80.17293,13.04097]],[[80.17411,13.04133],[80.17373,13.04122]],[[80.17463,13.04069],[80.17484,13.04006]],[[80.17484,13.04006],[80.1747,13.04002]],[[80.1747,13.04002],[80.17452,13.03997]],[[80.17452,13.03997],[80.17448,13.03996]],[[80.17448,13.03996],[80.17448,13.03996]],[[80.17448,13.03996],[80.1746,13.03963]],[[80.1746,13.03963],[80.1746,13.03963]],[[80.1746,13.03963],[80.17515,13.03967]],[[80.1752,13.03976],[80.17519,13.03976]],[[80.17463,13.04069],[80.17463,13.04069]],[[80.17514,13.03967],[80.17514,13.03967]],[[80.17348,13.04115],[80.1732,13.04105]],[[80.175,13.04165],[80.175,13.04165]],[[80.1752,13.03976],[80.1752,13.03976]],[[80.17514,13.03967],[80.17515,13.03967]],[[80.17459,13.04145],[80.17294,13.04096]],[[80.17294,13.04096],[80.17263,13.04085]],[[80.17499,13.04165],[80.175,13.04165]],[[80.17396,13.03966],[80.17451,13.03971],[80.17443,13.03995],[80.17448,13.03996]],[[80.17448,13.03996],[80.17448,13.03996]],[[80.17448,13.03996],[80.17452,13.03997]],[[80.17452,13.03997],[80.1747,13.04002]],[[80.1747,13.04002],[80.17484,13.04006]],[[80.17484,13.04006],[80.17463,13.04069]],[[80.17499,13.04165],[80.175,13.04165]],[[80.17872,13.04188],[80.17703,13.0419],[80.17504,13.04142],[80.17499,13.04165]],[[80.17499,13.04165],[80.17499,13.04165]],[[80.18163,13.04264],[80.181,13.04242],[80.18102,13.04236],[80.18088,13.04231],[80.18006,13.04209],[80.17872,13.04188]],[[80.18195,13.04517],[80.18203,13.04453],[80.18202,13.04295],[80.18163,13.04264]],[[80.18234,13.048],[80.18208,13.04796],[80.18203,13.04848],[80.18156,13.04842],[80.18195,13.04517]],[[80.18265,13.04761],[80.18255,13.0476],[80.18253,13.04803],[80.18234,13.048]],[[80.17499,13.04165],[80.17499,13.04165]],[[80.17499,13.04165],[80.175,13.04169]],[[80.17515,13.03967],[80.17513,13.03977],[80.1752,13.03976]],[[80.17464,13.04243],[80.17463,13.04243]],[[80.17514,13.03967],[80.17514,13.03967]],[[80.17464,13.04242],[80.17464,13.04242]],[[80.17373,13.04122],[80.17348,13.04115]],[[80.17514,13.03967],[80.17514,13.03967]],[[80.17464,13.04242],[80.17464,13.04243]],[[80.17459,13.04145],[80.17438,13.0414],[80.17443,13.04193],[80.17463,13.04242]],[[80.17263,13.04085],[80.17211,13.04068],[80.1723,13.04029],[80.17233,13.03975],[80.17224,13.03971]],[[80.1706,13.03781],[80.1706,13.03781]],[[80.1706,13.03781],[80.1706,13.03781]],[[80.1706,13.03782],[80.1706,13.03781]],[[80.17306,13.04083],[80.1731,13.04037],[80.17294,13.04036]],[[80.1706,13.03781],[80.1706,13.03781]],[[80.1706,13.03781],[80.17059,13.03781]],[[80.1706,13.03781],[80.1706,13.03781]],[[80.17158,13.03846],[80.17157,13.03846]],[[80.17159,13.03846],[80.17158,13.03846]],[[80.17158,13.03846],[80.17158,13.03846]],[[80.1752,13.03976],[80.1752,13.03976]],[[80.17115,13.03859],[80.17115,13.0386]],[[80.17293,13.04036],[80.17293,13.04036]],[[80.17293,13.04036],[80.17293,13.04036]]]},"926703":{"name":"SURESH NAGAR","code":"926703","ss_code":"9267","volt":"11","len":3.56,"dts":15,"cons":2035,"type":"MultiLineString","coords":[[[80.18639,13.03904],[80.18638,13.03903]],[[80.18522,13.03899],[80.18507,13.03899]],[[80.18474,13.04014],[80.18474,13.04014]],[[80.18472,13.04013],[80.18474,13.04014]],[[80.18473,13.04015],[80.18473,13.04015]],[[80.18473,13.04015],[80.18474,13.04015]],[[80.18474,13.04015],[80.18474,13.04014]],[[80.18474,13.04014],[80.18474,13.04015]],[[80.1862,13.03903],[80.1862,13.03903]],[[80.18639,13.03904],[80.18639,13.03904]],[[80.18839,13.03923],[80.18844,13.03924],[80.18853,13.03941],[80.18873,13.03942]],[[80.18873,13.03942],[80.18992,13.03955]],[[80.18473,13.04013],[80.18472,13.04013]],[[80.18265,13.0476],[80.18255,13.0476],[80.18253,13.04803],[80.18234,13.048]],[[80.18234,13.048],[80.18208,13.04796],[80.18203,13.04848],[80.18156,13.04842],[80.18194,13.04517]],[[80.18194,13.04517],[80.18203,13.04453],[80.18202,13.04295],[80.18163,13.04264]],[[80.18163,13.04264],[80.181,13.04241],[80.18172,13.04022]],[[80.18172,13.04022],[80.18214,13.03886],[80.18248,13.0389]],[[80.18248,13.0389],[80.1825,13.0389]],[[80.1825,13.0389],[80.18258,13.03849],[80.18311,13.03858]],[[80.18311,13.03858],[80.18311,13.03857]],[[80.18809,13.04083],[80.18809,13.04083]],[[80.18809,13.04083],[80.18809,13.04083]],[[80.18809,13.04083],[80.18809,13.04083]],[[80.1859,13.03961],[80.1859,13.03961]],[[80.18473,13.04013],[80.18473,13.04013]],[[80.18619,13.03903],[80.18619,13.0391]],[[80.1885,13.03926],[80.18846,13.03927],[80.18852,13.03938],[80.18873,13.03942]],[[80.18873,13.03942],[80.18877,13.03943]],[[80.1859,13.03961],[80.1859,13.03961]],[[80.18474,13.04015],[80.18473,13.04015]],[[80.18638,13.03903],[80.18638,13.03903]],[[80.1862,13.03903],[80.18619,13.03902]],[[80.18473,13.04015],[80.18473,13.04015]],[[80.18611,13.03909],[80.18608,13.03909]],[[80.18608,13.03909],[80.18574,13.03906]],[[80.18507,13.03899],[80.1848,13.03893]],[[80.18827,13.03922],[80.18839,13.03923]],[[80.18536,13.03901],[80.18522,13.03899]],[[80.1862,13.03903],[80.1862,13.03903]],[[80.18368,13.03905],[80.18335,13.03903]],[[80.18619,13.03902],[80.18608,13.03903],[80.18608,13.03909]],[[80.18608,13.03909],[80.18604,13.03961],[80.1859,13.03961]],[[80.18276,13.03898],[80.18263,13.03897]],[[80.1859,13.03961],[80.1859,13.03961]],[[80.18406,13.03887],[80.18402,13.0387]],[[80.18806,13.0392],[80.18818,13.03921]],[[80.18818,13.03921],[80.18809,13.04083]],[[80.18304,13.03901],[80.18276,13.03898]],[[80.1862,13.03903],[80.1862,13.03903]],[[80.18402,13.03869],[80.18402,13.03869]],[[80.18639,13.03904],[80.18639,13.03904]],[[80.1862,13.03903],[80.18619,13.03903]],[[80.18619,13.03903],[80.18619,13.03903]],[[80.18639,13.03904],[80.18639,13.03903]],[[80.18639,13.03903],[80.18639,13.03903]],[[80.18639,13.03903],[80.18639,13.03903]],[[80.18247,13.03895],[80.18248,13.0389]],[[80.18248,13.0389],[80.18256,13.03846],[80.18311,13.03858]],[[80.18706,13.04058],[80.18724,13.03917],[80.18639,13.03912],[80.18639,13.03903]],[[80.18311,13.03857],[80.18311,13.03857]],[[80.18406,13.03887],[80.18405,13.03904]],[[80.18335,13.03903],[80.18304,13.03901]],[[80.1848,13.03893],[80.18459,13.03892]],[[80.18558,13.03905],[80.18536,13.03901]],[[80.18263,13.03897],[80.18247,13.03895]],[[80.18639,13.03903],[80.18639,13.03904]],[[80.18311,13.03858],[80.18311,13.03857]],[[80.18839,13.03923],[80.1885,13.03925]],[[80.18574,13.03906],[80.18558,13.03905]],[[80.18639,13.03903],[80.1864,13.03911],[80.18805,13.0392]],[[80.18638,13.03903],[80.18619,13.03902]],[[80.18441,13.0389],[80.18406,13.03887]],[[80.18402,13.0387],[80.18402,13.03869]],[[80.18806,13.0392],[80.18818,13.03921]],[[80.18818,13.03921],[80.18827,13.03922]],[[80.18402,13.03869],[80.18402,13.03869]],[[80.18619,13.03902],[80.1862,13.03902]],[[80.1862,13.03902],[80.1862,13.03903]],[[80.18402,13.03869],[80.18403,13.03869]],[[80.18403,13.03869],[80.18403,13.0387]],[[80.18405,13.03904],[80.18368,13.03905]],[[80.18405,13.03904],[80.18409,13.03941]],[[80.18409,13.03941],[80.18409,13.03941]],[[80.18409,13.03941],[80.18469,13.03947],[80.18463,13.04008],[80.18473,13.04009],[80.18473,13.04013]],[[80.18408,13.03939],[80.18409,13.03944]],[[80.18408,13.03939],[80.18409,13.03941]],[[80.18409,13.03941],[80.18409,13.03941]],[[80.18409,13.03944],[80.18409,13.03941]],[[80.18409,13.03941],[80.18409,13.03941]],[[80.18473,13.04013],[80.18473,13.04013]],[[80.19,13.03977],[80.19001,13.03999]],[[80.19001,13.04027],[80.19001,13.0404]],[[80.19001,13.0404],[80.18989,13.0404]],[[80.19001,13.03999],[80.19001,13.04027]],[[80.1895,13.04096],[80.1895,13.04096]],[[80.1895,13.04096],[80.1895,13.04096]],[[80.18971,13.04038],[80.18946,13.04036]],[[80.18923,13.04035],[80.18922,13.04035]],[[80.18923,13.04035],[80.18923,13.04035]],[[80.18949,13.04095],[80.18949,13.04095]],[[80.18949,13.04096],[80.18949,13.04095]],[[80.18923,13.04035],[80.18923,13.04035]],[[80.1895,13.04097],[80.1895,13.04097]],[[80.18946,13.04036],[80.18923,13.04035]],[[80.18946,13.04036],[80.18944,13.04071]],[[80.18949,13.04095],[80.1895,13.04096]],[[80.1895,13.04096],[80.1895,13.04097]],[[80.18989,13.0404],[80.18971,13.04038]],[[80.18949,13.04095],[80.18949,13.04095]],[[80.18949,13.04097],[80.18949,13.04097]],[[80.19,13.03977],[80.18998,13.03954]],[[80.1895,13.04097],[80.18949,13.04097]],[[80.18944,13.04071],[80.18941,13.04095]],[[80.18941,13.04095],[80.18949,13.04096]]]},"926704":{"name":"SIVAN KOIL","code":"926704","ss_code":"9267","volt":"11","len":3.09,"dts":17,"cons":43,"type":"MultiLineString","coords":[[[80.17743,13.04191],[80.17743,13.04191]],[[80.17713,13.04138],[80.17713,13.04138]],[[80.17666,13.04132],[80.17666,13.04132]],[[80.17713,13.04137],[80.17713,13.04138]],[[80.17666,13.04132],[80.17666,13.04132]],[[80.17858,13.039],[80.17858,13.03901]],[[80.17858,13.03901],[80.17856,13.03947],[80.1788,13.0395],[80.17881,13.0394]],[[80.17849,13.04045],[80.17801,13.04047]],[[80.17965,13.04142],[80.17966,13.04142]],[[80.17966,13.04142],[80.17966,13.04142]],[[80.17966,13.04142],[80.17965,13.04142]],[[80.17554,13.04084],[80.17554,13.04084]],[[80.17554,13.04084],[80.17554,13.04084]],[[80.178,13.04047],[80.178,13.04047]],[[80.17666,13.04132],[80.17676,13.04137]],[[80.17676,13.04137],[80.17684,13.0414]],[[80.17684,13.0414],[80.17692,13.04191],[80.17744,13.04191]],[[80.17743,13.04191],[80.17744,13.04191]],[[80.17802,13.03883],[80.17801,13.03883]],[[80.17554,13.04084],[80.17554,13.04084]],[[80.17849,13.04044],[80.17849,13.04045]],[[80.17554,13.04084],[80.17554,13.04084]],[[80.17849,13.04045],[80.17849,13.04045]],[[80.17849,13.04045],[80.17849,13.04045]],[[80.17801,13.04047],[80.17801,13.04047]],[[80.17713,13.04137],[80.17734,13.04137]],[[80.17734,13.04137],[80.17734,13.04004],[80.17773,13.04015]],[[80.17667,13.04132],[80.17666,13.04132]],[[80.178,13.04047],[80.178,13.04047]],[[80.17744,13.04191],[80.17744,13.04185],[80.17735,13.04185],[80.17734,13.04137]],[[80.17734,13.04137],[80.17712,13.04137]],[[80.178,13.04047],[80.178,13.04047]],[[80.17849,13.04045],[80.17849,13.04045]],[[80.17858,13.03864],[80.17857,13.03878]],[[80.17801,13.04047],[80.178,13.04047]],[[80.17856,13.03899],[80.17849,13.04044]],[[80.17856,13.039],[80.17856,13.039]],[[80.17856,13.039],[80.17856,13.039]],[[80.178,13.04047],[80.178,13.04047]],[[80.17881,13.0394],[80.17882,13.03937]],[[80.17744,13.04191],[80.17743,13.04191]],[[80.17666,13.04132],[80.17666,13.04132]],[[80.17802,13.03883],[80.17802,13.03883]],[[80.17555,13.04084],[80.17554,13.04084]],[[80.17713,13.04137],[80.17713,13.04137]],[[80.17712,13.04137],[80.17713,13.04137]],[[80.178,13.04047],[80.178,13.04047]],[[80.1785,13.04045],[80.1785,13.04045]],[[80.17849,13.04045],[80.1785,13.04045]],[[80.17849,13.04045],[80.17849,13.04045]],[[80.17849,13.04045],[80.17849,13.04045]],[[80.17856,13.039],[80.17856,13.03899]],[[80.17856,13.03899],[80.17856,13.03899]],[[80.17856,13.03899],[80.17856,13.03899]],[[80.17856,13.03899],[80.17856,13.039]],[[80.17856,13.039],[80.17856,13.039]],[[80.17713,13.04137],[80.17713,13.04137]],[[80.17702,13.03962],[80.17691,13.04056],[80.17689,13.04123],[80.17684,13.0414]],[[80.17684,13.0414],[80.17676,13.04137]],[[80.17676,13.04137],[80.17667,13.04132]],[[80.17856,13.039],[80.17858,13.03901]],[[80.17858,13.03901],[80.18007,13.03924]],[[80.17706,13.03789],[80.17733,13.03794],[80.17733,13.03801]],[[80.17802,13.03885],[80.17724,13.03873],[80.1774,13.03795],[80.17705,13.03787]],[[80.17887,13.04191],[80.17878,13.04191],[80.17875,13.04154]],[[80.17875,13.04154],[80.17875,13.04154]],[[80.181,13.04242],[80.18101,13.04236],[80.18017,13.04212],[80.17887,13.04191]],[[80.18218,13.04319],[80.18161,13.04261],[80.181,13.04242]],[[80.18192,13.04516],[80.18218,13.04319]],[[80.18189,13.04715],[80.18167,13.04712],[80.18192,13.04516]],[[80.18265,13.04759],[80.18257,13.04759],[80.1826,13.04725],[80.18189,13.04715]],[[80.17801,13.03883],[80.17801,13.03883]],[[80.17666,13.04132],[80.17666,13.04131]],[[80.17856,13.039],[80.17856,13.03899]],[[80.17965,13.04142],[80.17965,13.04142]],[[80.17965,13.04142],[80.17965,13.04143]],[[80.17965,13.04143],[80.17965,13.04143]],[[80.17666,13.04132],[80.17666,13.04132]],[[80.17667,13.04132],[80.17667,13.04132]],[[80.178,13.04047],[80.17843,13.04045],[80.17842,13.04028],[80.17774,13.04015]],[[80.17875,13.04154],[80.17875,13.04154]],[[80.17875,13.04154],[80.17875,13.04153]],[[80.17875,13.04153],[80.17966,13.04142]],[[80.17666,13.04132],[80.17558,13.04077],[80.17555,13.04084]],[[80.17713,13.04138],[80.17713,13.04138]],[[80.1785,13.04045],[80.17866,13.04045],[80.17875,13.04153]],[[80.17875,13.04153],[80.17875,13.04153]],[[80.17849,13.04045],[80.17849,13.04045]],[[80.17856,13.039],[80.17856,13.039]],[[80.17856,13.039],[80.17856,13.039]],[[80.17666,13.04132],[80.17666,13.04132]],[[80.17712,13.04137],[80.17712,13.04137]],[[80.17856,13.039],[80.17856,13.039]],[[80.17857,13.03878],[80.17856,13.03899]],[[80.17856,13.03899],[80.17855,13.03894],[80.17802,13.03883]]]},"926705":{"name":"INDIRA NAGAR","code":"926705","ss_code":"9267","volt":"11","len":1.12,"dts":9,"cons":138,"type":"MultiLineString","coords":[[[80.18643,13.05318],[80.18645,13.05377],[80.1866,13.05377]],[[80.18385,13.04826],[80.18354,13.05046],[80.18359,13.05047]],[[80.18359,13.05047],[80.18524,13.05066],[80.18618,13.05072]],[[80.18618,13.05072],[80.18617,13.05171]],[[80.18265,13.04759],[80.18259,13.04758],[80.18256,13.04808],[80.18385,13.04826]],[[80.18584,13.05189],[80.18603,13.05322],[80.18643,13.05318]]]},"926706":{"name":"CHOWDRY NAGAR","code":"926706","ss_code":"9267","volt":"11","len":2.34,"dts":11,"cons":113,"type":"MultiLineString","coords":[[[80.18055,13.0395],[80.18075,13.03703]],[[80.18075,13.03703],[80.18076,13.03703]],[[80.18169,13.04707],[80.18202,13.04447],[80.18201,13.04293]],[[80.18265,13.04758],[80.1826,13.04758],[80.18264,13.0472]],[[80.18264,13.0472],[80.18169,13.04707]],[[80.18201,13.04293],[80.18172,13.04269],[80.18146,13.04255],[80.1804,13.0422],[80.18041,13.04209]],[[80.18041,13.04209],[80.18055,13.0395]],[[80.18075,13.03707],[80.18075,13.03707]],[[80.18202,13.03891],[80.18202,13.03892]],[[80.17898,13.03598],[80.17897,13.03598]],[[80.17936,13.03781],[80.17936,13.03781]],[[80.17936,13.03781],[80.17936,13.03781]],[[80.18066,13.03722],[80.18065,13.03744]],[[80.1795,13.03711],[80.1795,13.03711]],[[80.1807,13.03703],[80.18066,13.03722]],[[80.17936,13.03781],[80.17936,13.0378]],[[80.18122,13.03706],[80.18098,13.03704]],[[80.1796,13.03782],[80.17943,13.03781]],[[80.17943,13.03781],[80.17936,13.0378]],[[80.18139,13.03708],[80.18122,13.03706]],[[80.18207,13.03796],[80.18206,13.03796]],[[80.1795,13.03711],[80.1795,13.03711]],[[80.1795,13.03711],[80.1795,13.03712]],[[80.1795,13.03712],[80.1795,13.03712]],[[80.18076,13.03703],[80.18075,13.03703]],[[80.18075,13.03703],[80.18075,13.03703]],[[80.18075,13.03703],[80.18075,13.03707]],[[80.1814,13.03708],[80.18139,13.03708]],[[80.18076,13.03707],[80.18076,13.03707]],[[80.17936,13.03781],[80.17936,13.03781]],[[80.18202,13.03891],[80.18209,13.0388],[80.18212,13.03796],[80.18207,13.03796]],[[80.17936,13.0378],[80.17943,13.03781]],[[80.17943,13.03781],[80.1795,13.03712]],[[80.18206,13.03796],[80.18206,13.03796]],[[80.17936,13.03781],[80.17936,13.0378]],[[80.18076,13.03703],[80.18075,13.03703]],[[80.18075,13.03703],[80.1807,13.03703]],[[80.18098,13.03704],[80.18076,13.03703]],[[80.1806,13.0379],[80.1796,13.03782]],[[80.17936,13.03781],[80.17936,13.03781]],[[80.18205,13.03796],[80.18211,13.03794],[80.18213,13.03712],[80.1814,13.03708]],[[80.17936,13.0378],[80.17936,13.0378]],[[80.18076,13.03707],[80.18076,13.03707]],[[80.17898,13.03598],[80.17898,13.03598]],[[80.1795,13.03712],[80.1795,13.03711]],[[80.17898,13.03598],[80.17898,13.03598]],[[80.18076,13.03707],[80.18076,13.03707]],[[80.18075,13.03707],[80.18076,13.03707]],[[80.18064,13.03755],[80.1806,13.0379]],[[80.17936,13.0378],[80.17936,13.0378]],[[80.18065,13.03744],[80.18064,13.03755]],[[80.18139,13.03708],[80.18139,13.03708]],[[80.18206,13.03796],[80.18206,13.03796]],[[80.18206,13.03796],[80.18205,13.03796]],[[80.17936,13.0378],[80.17936,13.03774],[80.17886,13.03763],[80.17898,13.03598]],[[80.1795,13.03712],[80.1795,13.03712]],[[80.17936,13.03781],[80.17936,13.03781]],[[80.18206,13.03796],[80.18206,13.03796]],[[80.17936,13.0378],[80.17936,13.03781]],[[80.18206,13.03796],[80.18206,13.03796]],[[80.18139,13.03708],[80.18139,13.03708]],[[80.17936,13.0378],[80.17936,13.0378]],[[80.18202,13.03891],[80.18202,13.03892]],[[80.17936,13.03781],[80.17936,13.03781]]]},"926707":{"name":"ABIRAMI NAGAR","code":"926707","ss_code":"9267","volt":"11","len":0.98,"dts":1,"cons":null,"type":"MultiLineString","coords":[[[80.18083,13.05254],[80.18081,13.05305],[80.18103,13.05458],[80.18085,13.0546]],[[80.18202,13.04848],[80.18149,13.0484],[80.18144,13.04893],[80.18104,13.04894],[80.18101,13.04921]],[[80.18265,13.04758],[80.18255,13.04757],[80.18252,13.04808],[80.18205,13.048],[80.18202,13.04848]],[[80.18077,13.05085],[80.18083,13.05254]],[[80.18101,13.04921],[80.18085,13.05006],[80.18077,13.05085]]]}},"dtrs":{"926701":[{"id":"926701022","name":"RADHA AVENUE SSIII SP 4TH STREET","kva":"100","cons":1,"lat":13.05073,"lng":80.17791,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"926701020","name":"RAMESH NAGAR RMU SS","kva":"250","cons":30,"lat":13.04781,"lng":80.18114,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"926701010","name":"RADHA NAGAR SS II","kva":"100","cons":12,"lat":13.05195,"lng":80.1753,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926701011","name":"LAKSHMI NAGAR 11TH STREET SS","kva":"100","cons":8,"lat":13.05244,"lng":80.17602,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926701003","name":"LAXHMI NAGAR SS II","kva":"250","cons":153,"lat":13.0515,"lng":80.17592,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"926701004","name":"LAXHMI NAGAR SS I MGR CATARING SS","kva":"250","cons":119,"lat":13.04953,"lng":80.17284,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEC","scheme":"BOARD"},{"id":"926701005","name":"AKR NAGAR SP SS","kva":"100","cons":136,"lat":13.04969,"lng":80.17706,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"926701006","name":"GOPAL AVENUE SS","kva":"500","cons":363,"lat":13.04998,"lng":80.17833,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"926701007","name":"LAKSHMI NAGAR 11TH STREET SS II","kva":"100","cons":199,"lat":13.05244,"lng":80.17602,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SPEL","scheme":null},{"id":"926701008","name":"RADHA NAGAR SS I","kva":"250","cons":219,"lat":13.05198,"lng":80.17439,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926701013","name":"LASAR SHOFT SS","kva":"250","cons":42,"lat":13.05202,"lng":80.17651,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926701019","name":"GOPAL AVENUE SP SS","kva":"100","cons":null,"lat":13.0503,"lng":80.17765,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALA","scheme":"BOARD"},{"id":"926701009","name":"RADHA AVENUE   SS II","kva":"100","cons":9,"lat":13.05188,"lng":80.17754,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926701015","name":"LAKSHMI NAGAR SS 1ST CROSS STREET","kva":"100","cons":42,"lat":13.04975,"lng":80.17445,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926701018","name":"VELAN NAGAR 8TH STREET SS VI","kva":"100","cons":48,"lat":13.0495,"lng":80.17882,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALAI","scheme":"BOARD"},{"id":"926701002","name":"VELAN NAGAR 5TH STREET SSV","kva":"100","cons":21,"lat":13.05025,"lng":80.17992,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN TRANSFORMER","scheme":"BOARD"},{"id":"926701017","name":"AKR NAGAR SS","kva":"250","cons":260,"lat":13.05047,"lng":80.17713,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"926701021","name":"LAXHMI NAGAR SS III","kva":"250","cons":279,"lat":13.05026,"lng":80.17567,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"926701014","name":"LAXHMI NAGAR 3RD STREET SS","kva":"100","cons":11,"lat":13.05078,"lng":80.17421,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926701016","name":"VELAN NAGAR SS II","kva":"250","cons":286,"lat":13.0497,"lng":80.17971,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"926701001","name":"VELAN NAGAR RMU SS I","kva":"500","cons":421,"lat":13.05072,"lng":80.17864,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926701023","name":"LAKSHMI NAGAR 1ST SPSS","kva":"100","cons":70,"lat":13.04959,"lng":80.17251,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"REL","scheme":"BOARD"},{"id":"926701012","name":"RADHA AVENUE  (RAPDRP)","kva":"100","cons":5,"lat":13.05188,"lng":80.17754,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"GEETHA ELECTRICALS","scheme":null}],"926702":[{"id":"926702005","name":"EAST KAMAKODI  NAGAR SS","kva":"500","cons":427,"lat":13.04243,"lng":80.17463,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"926702017","name":"NAVEENS SS11","kva":"100","cons":1,"lat":13.04169,"lng":80.175,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"926702010","name":"HOLLY CROSS  SS","kva":"250","cons":273,"lat":13.0397,"lng":80.17224,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"926702002","name":"VVKM 8 POLE SS I RMU","kva":"500","cons":236,"lat":13.04145,"lng":80.1746,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"926702013","name":"JAI NAGAR 7TH STREET RMU","kva":"250","cons":211,"lat":13.03846,"lng":80.17158,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RAMAKRISHNA","scheme":"NEFS"},{"id":"926702016","name":"VANI NAGAR  SS I RMU","kva":"500","cons":71,"lat":13.03975,"lng":80.17078,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926702004","name":"INDIAN POLYMERS SS","kva":"250","cons":107,"lat":13.04165,"lng":80.175,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"926702009","name":"ZONAL OFFICE SS","kva":"250","cons":121,"lat":13.04121,"lng":80.17234,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"926702018","name":"NAVEENS SS1","kva":"500","cons":107,"lat":13.04169,"lng":80.17499,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIGNESHWARA","scheme":"BOARD"},{"id":"926702008","name":"ARCOT ROAD MILK BOOTH SS RMU","kva":"500","cons":216,"lat":13.04088,"lng":80.17262,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"926702011","name":"JAI NAGAR 3RD STREET SS","kva":"500","cons":392,"lat":13.0386,"lng":80.17115,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"RAMAKRISHNA ELEC","scheme":null},{"id":"926702014","name":"JAI NAGAR 8TH STREET SS","kva":"250","cons":50,"lat":13.03782,"lng":80.17168,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"RAMAKRISHNA ELEC","scheme":null},{"id":"926702015","name":"VANI NAGAR SS II RMU","kva":"250","cons":68,"lat":13.0397,"lng":80.17085,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"926702006","name":"ANNA STREET SS RAPDRP","kva":"100","cons":145,"lat":13.03967,"lng":80.17514,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"926702001","name":"GOPAL AVENUE SS","kva":"100","cons":151,"lat":13.0407,"lng":80.17463,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"926702003","name":"VVKM 8 POLE SS II RMU","kva":"250","cons":3,"lat":13.04145,"lng":80.1746,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"926702012","name":"SAIRAM AVENUE 2ND ST SS (RAPDRP)JAI NAGAR 6TH ST","kva":"100","cons":26,"lat":13.03781,"lng":80.1706,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTHAN HEAVY ELECTRICALS","scheme":null},{"id":"926702007","name":"SVS NAGAR 2ND MAIN ROAD SS","kva":"250","cons":313,"lat":13.04036,"lng":80.17293,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"926703":[{"id":"926703015","name":"TULIVE FLATS SS","kva":"500","cons":81,"lat":13.03944,"lng":80.18409,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ENG","scheme":"BOARD"},{"id":"926703004","name":"BLN PRASATH NAGAR SS","kva":"500","cons":464,"lat":13.0392,"lng":80.18805,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926703007","name":"SURESH NAGAR  SS","kva":"250","cons":179,"lat":13.03857,"lng":80.18311,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"926703002","name":"KASI ESTATE SSI","kva":"500","cons":147,"lat":13.03904,"lng":80.18639,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"926703006","name":"PILLAIYAR KOIL STREET SS","kva":"250","cons":176,"lat":13.03869,"lng":80.18402,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926703016","name":"ANUGRAHA FLAT SS","kva":"63","cons":11,"lat":13.03943,"lng":80.18877,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"REL","scheme":"BOARD"},{"id":"926703008","name":"SRINIVASA STREET SS I","kva":"500","cons":217,"lat":13.03925,"lng":80.18851,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"926703005","name":"SRINIVASA STREET SS II RAPDRP","kva":"100","cons":81,"lat":13.03955,"lng":80.18992,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"926703011","name":"YUVA HOMES","kva":"100","cons":19,"lat":13.04095,"lng":80.18949,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"926703012","name":"ANNAJIRAO NAGAR SS","kva":"250","cons":202,"lat":13.04035,"lng":80.18922,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"926703010","name":"BLN PRASATH NAGAR SS II","kva":"100","cons":111,"lat":13.04083,"lng":80.18809,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926703013","name":"VANNI VIDYALAYA SCHOOL SS","kva":"250","cons":72,"lat":13.04097,"lng":80.18949,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926703001","name":"THIRU NAGAR ANEX SS(PUMPING STATION)","kva":"250","cons":93,"lat":13.04013,"lng":80.18472,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926703009","name":"BHARATHIAR STREET SS (RAPDRP)","kva":"100","cons":130,"lat":13.03961,"lng":80.1859,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926703003","name":"KASI ESTATE SSII","kva":"250","cons":348,"lat":13.03903,"lng":80.1862,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"926704":[{"id":"926704012","name":"RAJAJI AVENUE ANEX SS","kva":"250","cons":286,"lat":13.04084,"lng":80.17554,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926704011","name":"SHIVAN KOIL SS II RAPDRP","kva":"250","cons":60,"lat":13.04191,"lng":80.17743,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"926704008","name":"RELIANCEFRESH SS  RMU","kva":"250","cons":10,"lat":13.04142,"lng":80.17966,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926704009","name":"HARIS JAYARAJ SS RMU","kva":"500","cons":43,"lat":13.04015,"lng":80.17774,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VINAI ELECTRICAL COMPANY","scheme":null},{"id":"926704014","name":"SAROJINI ST RMU","kva":"250","cons":null,"lat":13.03925,"lng":80.18008,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"926704013","name":"MADURAI MEENACHI NAGAR RMU SS","kva":"250","cons":null,"lat":13.038,"lng":80.17733,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DANYA ELECTRIC COMPANY","scheme":"BOARD"},{"id":"926704003","name":"MAJASTIC COLONY MILKBOOTH SS I","kva":"500","cons":133,"lat":13.039,"lng":80.17856,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"926704010","name":"SHIVAN KOIL SS I (HARI PRIYA FLAT)","kva":"250","cons":21,"lat":13.04138,"lng":80.17713,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926704002","name":"MAJASTIC COLONY MILKBOOTH SS II","kva":"500","cons":235,"lat":13.039,"lng":80.17856,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"926704015","name":"KADAMBAN STREET SS","kva":"100","cons":69,"lat":13.03883,"lng":80.17801,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"926704007","name":"ANDHRA MEALS SS II","kva":"250","cons":7,"lat":13.04154,"lng":80.17875,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"926704005","name":"RUKUMANI DEVI STREET SS","kva":"250","cons":107,"lat":13.04047,"lng":80.178,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"926704004","name":"A.N.N HOSPITAL SS","kva":"250","cons":240,"lat":13.04045,"lng":80.17849,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"926704016","name":"METROWATER TANK SS","kva":"100","cons":1,"lat":13.03787,"lng":80.17705,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"926704017","name":"ALAGIRI STREET SS","kva":"100","cons":null,"lat":13.03937,"lng":80.17882,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"926704006","name":"ANDHRA MEALS SS I","kva":"250","cons":116,"lat":13.04153,"lng":80.17875,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTHAN HEAVY ELECTRICALS","scheme":null},{"id":"926704001","name":"RAJAJI AVENUE SS I","kva":"250","cons":153,"lat":13.04131,"lng":80.17666,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTHAN HEAVY ELECTRICALS","scheme":null}],"926705":[{"id":"926705007","name":"RAJIV GANDHI STREET DP","kva":"100","cons":257,"lat":13.05436,"lng":80.18514,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926705004","name":"INDHRA NAGAR I TP","kva":"500","cons":643,"lat":13.05368,"lng":80.18722,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"926705001","name":"PERIYAR NAGAR TP","kva":"500","cons":777,"lat":13.05131,"lng":80.18546,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"926705002","name":"INDRA NAGAR 5HT STREET DP","kva":"100","cons":107,"lat":13.05189,"lng":80.18584,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"NEFS"},{"id":"926705009","name":"M G R STREET DP","kva":"100","cons":112,"lat":13.05473,"lng":80.18574,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926705006","name":"INDHRA NAGAR II TP","kva":"500","cons":585,"lat":13.05395,"lng":80.1865,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA","scheme":"BOARD"},{"id":"926705003","name":"MOSQUE STREET TP","kva":"100","cons":206,"lat":13.05171,"lng":80.18616,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926705008","name":"KANNAGI STREET DP","kva":"250","cons":302,"lat":13.05433,"lng":80.18411,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926705005","name":"INDRA NAGAR 2ND STREET TP","kva":"250","cons":246,"lat":13.05377,"lng":80.18661,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"926706":[{"id":"926706002","name":"CHOUTHRY NAGAR 16TH STREET SS I","kva":"500","cons":170,"lat":13.03781,"lng":80.17936,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"926706009","name":"AV KRISHNASAMY STREET SS RAPDRP","kva":"100","cons":81,"lat":13.04024,"lng":80.18172,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"RAPDRP"},{"id":"926706008","name":"CHOUTHRY NAGAR POLICE BOOTH","kva":"500","cons":161,"lat":13.03707,"lng":80.18076,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"926706010","name":"CHOUTHRY NAGAR 11TH STREET SS","kva":"250","cons":135,"lat":13.03708,"lng":80.18139,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"926706004","name":"BETHANIA NAGAR IST STREET SS","kva":"250","cons":124,"lat":13.03598,"lng":80.17897,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926706001","name":"PRAKASAM SALAI SSIII","kva":"250","cons":null,"lat":13.03941,"lng":80.18192,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"926706006","name":"CHOWDRY NAGAR 8TH STREET SS RAPDRP","kva":"100","cons":97,"lat":13.03796,"lng":80.18206,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"926706003","name":"CHOUTHRY NAGAR 15TH STREET SS  RMU","kva":"250","cons":18,"lat":13.03712,"lng":80.1795,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"926706011","name":"CHOWDHRY NAGAR 17TH ST SP SS","kva":"100","cons":null,"lat":13.03699,"lng":80.18073,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APOORV","scheme":"BOARD"},{"id":"926706007","name":"CHOUTHRY NAGAR 16TH STREET SS II","kva":"250","cons":395,"lat":13.03781,"lng":80.17936,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"926706005","name":"VIBROS  SS I","kva":"500","cons":330,"lat":13.03892,"lng":80.18202,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null}],"926707":[{"id":"926707001","name":"ANBU NAGAR WATER TANK","kva":"100","cons":1,"lat":13.0546,"lng":80.18083,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ASCOTT","scheme":"BOARD"}]}}