{"substationCode":"9305","feeders":{"930501":{"name":"METROWATER","code":"930501","ss_code":"9305","volt":"11","len":2.75,"dts":5,"cons":26,"type":"MultiLineString","coords":[[[80.19409,13.16463],[80.19408,13.16481]],[[80.1953,13.16005],[80.19544,13.16032]],[[80.19344,13.16519],[80.19297,13.16546]],[[80.19917,13.15636],[80.19961,13.15639]],[[80.19297,13.16546],[80.19268,13.16561]],[[80.19344,13.16519],[80.19378,13.16494]],[[80.20237,13.16136],[80.20261,13.16132]],[[80.20167,13.16093],[80.20184,13.16129]],[[80.20193,13.16139],[80.20208,13.16149]],[[80.19846,13.15908],[80.19805,13.15914]],[[80.20158,13.16062],[80.20167,13.16093]],[[80.20209,13.16149],[80.20237,13.16136]],[[80.19998,13.15859],[80.19998,13.15859]],[[80.19998,13.1586],[80.19996,13.15885]],[[80.20009,13.15971],[80.20039,13.15983]],[[80.1988,13.15903],[80.19846,13.15908]],[[80.20069,13.15992],[80.20102,13.16004]],[[80.20184,13.16129],[80.20193,13.16139]],[[80.19998,13.15859],[80.19998,13.1586]],[[80.20152,13.16038],[80.20158,13.16062]],[[80.19758,13.15925],[80.1972,13.15933]],[[80.19518,13.16195],[80.1955,13.16244]],[[80.19617,13.15962],[80.19577,13.15971]],[[80.19648,13.15954],[80.19617,13.15962]],[[80.19495,13.16102],[80.19499,13.16154]],[[80.19497,13.16037],[80.19495,13.1607]],[[80.19577,13.15971],[80.19529,13.15983]],[[80.19268,13.16561],[80.19221,13.16581]],[[80.19221,13.16581],[80.19184,13.16593]],[[80.19184,13.16593],[80.1914,13.16625]],[[80.19099,13.16676],[80.19082,13.16721]],[[80.19448,13.16439],[80.19409,13.16463]],[[80.19082,13.16721],[80.19081,13.16739]],[[80.19992,13.15814],[80.19998,13.15859]],[[80.20006,13.1573],[80.19995,13.1577]],[[80.1955,13.16244],[80.19576,13.16294]],[[80.19378,13.16494],[80.19409,13.16463]],[[80.20039,13.15983],[80.20069,13.15992]],[[80.20102,13.16004],[80.20123,13.16012]],[[80.20016,13.15685],[80.20006,13.1573]],[[80.19976,13.1564],[80.20008,13.15654]],[[80.20147,13.16022],[80.20152,13.16038]],[[80.19961,13.15639],[80.19976,13.1564]],[[80.19961,13.1589],[80.19918,13.15896]],[[80.19918,13.15896],[80.1988,13.15903]],[[80.19805,13.15914],[80.19758,13.15925]],[[80.19998,13.15859],[80.19998,13.1586]],[[80.19989,13.15932],[80.19983,13.15961]],[[80.19983,13.15961],[80.20009,13.15971]],[[80.20123,13.16012],[80.20147,13.16022]],[[80.19995,13.1577],[80.19992,13.15814]],[[80.19576,13.16294],[80.19581,13.16345]],[[80.19672,13.15947],[80.19648,13.15954]],[[80.19495,13.1607],[80.19495,13.16102]],[[80.19529,13.15983],[80.19497,13.15993]],[[80.19581,13.16345],[80.19572,13.16364],[80.19555,13.16378]],[[80.19696,13.15941],[80.19672,13.15947]],[[80.1972,13.15933],[80.19696,13.15941]],[[80.19529,13.15983],[80.1953,13.16005]],[[80.19497,13.15993],[80.19497,13.16037]],[[80.19499,13.16154],[80.19518,13.16195]],[[80.19495,13.16102],[80.19487,13.16102]],[[80.19672,13.15947],[80.19654,13.15939]],[[80.1914,13.16625],[80.19099,13.16676]],[[80.20008,13.15654],[80.20016,13.15685]],[[80.19996,13.15885],[80.19989,13.15932]],[[80.19996,13.15885],[80.19961,13.1589]],[[80.20208,13.16149],[80.20212,13.16158]],[[80.20212,13.16158],[80.20216,13.16162]],[[80.19581,13.16345],[80.19584,13.1641]],[[80.19527,13.16397],[80.19494,13.16417]],[[80.19494,13.16417],[80.19448,13.16439]],[[80.19555,13.16378],[80.19527,13.16397]]]},"930502":{"name":"PUDUR","code":"930502","ss_code":"9305","volt":"11","len":13.43,"dts":56,"cons":7247,"type":"MultiLineString","coords":[[[80.21635,13.15914],[80.21673,13.15896]],[[80.21673,13.15896],[80.21709,13.15879]],[[80.21709,13.15879],[80.21751,13.15855]],[[80.21789,13.15831],[80.21841,13.15802]],[[80.21751,13.15855],[80.21789,13.15831]],[[80.18671,13.13957],[80.18685,13.13927]],[[80.07229,13.1657],[80.07232,13.16594]],[[80.07226,13.16578],[80.07232,13.16594]],[[80.18559,13.14199],[80.18548,13.14185]],[[80.18861,13.14523],[80.18861,13.14523]],[[80.18861,13.14523],[80.18895,13.14516]],[[80.18541,13.13816],[80.18577,13.13834]],[[80.18062,13.1457],[80.18062,13.14546]],[[80.1848,13.13789],[80.18461,13.1378]],[[80.18461,13.1378],[80.18443,13.13772]],[[80.18443,13.13772],[80.18423,13.13762]],[[80.18514,13.13804],[80.18541,13.13816]],[[80.18577,13.13834],[80.18622,13.13856]],[[80.18622,13.13856],[80.18659,13.13876]],[[80.18698,13.13896],[80.18685,13.13927]],[[80.18514,13.13804],[80.18514,13.13804]],[[80.18514,13.13804],[80.18502,13.138]],[[80.18502,13.138],[80.18501,13.138]],[[80.18501,13.138],[80.1848,13.13789]],[[80.18423,13.13762],[80.18403,13.13752]],[[80.21895,13.15762],[80.21841,13.15802]],[[80.18698,13.13896],[80.18692,13.13893]],[[80.18692,13.13893],[80.18659,13.13876]],[[80.18619,13.14007],[80.18596,13.13996]],[[80.18656,13.13987],[80.18671,13.13957]],[[80.18615,13.13953],[80.18593,13.13946]],[[80.18643,13.14017],[80.18656,13.13987]],[[80.18062,13.14524],[80.18096,13.14527]],[[80.18062,13.14546],[80.18062,13.14524]],[[80.18096,13.14527],[80.18127,13.14525]],[[80.18127,13.14525],[80.18148,13.14523]],[[80.18596,13.13996],[80.18615,13.13953]],[[80.18619,13.14007],[80.18637,13.14014]],[[80.18637,13.14014],[80.18643,13.14017]],[[80.18486,13.14068],[80.18521,13.14065]],[[80.18166,13.14531],[80.18148,13.14523]],[[80.18166,13.14531],[80.18256,13.14531],[80.18318,13.14547],[80.18433,13.14547],[80.18433,13.14564],[80.18439,13.14563]],[[80.18893,13.14791],[80.18897,13.1479],[80.18863,13.14624],[80.18841,13.14636]],[[80.18713,13.14494],[80.18721,13.14506]],[[80.18559,13.14199],[80.18638,13.14234],[80.18667,13.1417],[80.18676,13.1416],[80.18704,13.14159]],[[80.18612,13.14271],[80.18613,13.14271]],[[80.18613,13.14271],[80.18777,13.14348],[80.18799,13.14365],[80.18833,13.14419],[80.18841,13.14444],[80.18865,13.14434],[80.18868,13.14443]],[[80.18861,13.14523],[80.18844,13.14454],[80.18868,13.14443]],[[80.17888,13.13884],[80.17791,13.13776]],[[80.18529,13.14512],[80.18527,13.14531],[80.1844,13.1454],[80.18439,13.14563]],[[80.18178,13.13943],[80.18188,13.1394],[80.18154,13.13875]],[[80.18263,13.14114],[80.18083,13.14061],[80.1804,13.1404],[80.18018,13.14023],[80.18066,13.13997],[80.18063,13.13991]],[[80.18154,13.13875],[80.18043,13.13696],[80.18101,13.13713],[80.18154,13.13718]],[[80.18862,13.14525],[80.18861,13.14523]],[[80.18861,13.14523],[80.18861,13.14523]],[[80.18263,13.14114],[80.1824,13.14107],[80.1819,13.13983],[80.18171,13.13947],[80.18178,13.13943]],[[80.18507,13.13807],[80.18495,13.13804],[80.18382,13.13847],[80.18375,13.13846]],[[80.18599,13.14525],[80.186,13.14525]],[[80.17938,13.14047],[80.17938,13.14047]],[[80.17938,13.14047],[80.17938,13.14047]],[[80.18704,13.14159],[80.18706,13.1416]],[[80.18439,13.14563],[80.18445,13.14546],[80.18599,13.14525]],[[80.18662,13.14027],[80.18637,13.14014]],[[80.18637,13.14014],[80.18692,13.13893]],[[80.18692,13.13893],[80.18514,13.13804]],[[80.18514,13.13804],[80.18507,13.13807]],[[80.18612,13.14271],[80.1854,13.14236],[80.18559,13.14199]],[[80.1826,13.14341],[80.18252,13.14224],[80.18175,13.14223],[80.18184,13.14188],[80.18177,13.14186]],[[80.18601,13.1435],[80.18529,13.14511]],[[80.17884,13.1471],[80.17934,13.14711],[80.17935,13.14682],[80.18061,13.14684],[80.18062,13.1457]],[[80.17938,13.14047],[80.17991,13.14026],[80.17974,13.14007],[80.17989,13.13994]],[[80.18264,13.14114],[80.18304,13.1413],[80.18309,13.14095],[80.18316,13.14089],[80.18486,13.14068]],[[80.2,13.15641],[80.2,13.15644]],[[80.17989,13.13994],[80.17989,13.13994]],[[80.17989,13.13994],[80.18011,13.14017],[80.18062,13.13992]],[[80.18841,13.14636],[80.18836,13.14639]],[[80.18088,13.14218],[80.18106,13.14197]],[[80.19067,13.1406],[80.19064,13.14059]],[[80.18107,13.14385],[80.18107,13.14417],[80.18119,13.14466]],[[80.19391,13.15236],[80.19326,13.15186]],[[80.18062,13.13992],[80.18063,13.13991]],[[80.17988,13.13992],[80.17989,13.13994]],[[80.18911,13.14922],[80.18927,13.1491],[80.18916,13.14885],[80.18898,13.14797],[80.18832,13.14821],[80.18742,13.14862],[80.18753,13.14883],[80.18708,13.14904],[80.18674,13.14862],[80.18679,13.14858]],[[80.18679,13.14858],[80.18677,13.14856]],[[80.18893,13.14791],[80.18888,13.14791]],[[80.19391,13.15236],[80.19409,13.15255],[80.19419,13.15246],[80.19431,13.15191],[80.19436,13.15185]],[[80.19431,13.15224],[80.19432,13.15227]],[[80.19548,13.15307],[80.1952,13.153],[80.19454,13.15311],[80.19513,13.15451],[80.19527,13.15458],[80.19618,13.15477]],[[80.19436,13.15185],[80.19431,13.15224]],[[80.19955,13.15435],[80.19956,13.15381],[80.19949,13.15382]],[[80.1979,13.15426],[80.1971,13.1544],[80.19706,13.15419],[80.1971,13.15403],[80.19733,13.15401]],[[80.19958,13.15434],[80.19955,13.15435]],[[80.19917,13.15604],[80.2,13.15641]],[[80.1979,13.15426],[80.19793,13.15425]],[[80.19733,13.15401],[80.19734,13.15401]],[[80.18521,13.14065],[80.18522,13.14071],[80.18318,13.14096],[80.1831,13.14133],[80.18329,13.14141]],[[80.19955,13.15435],[80.19824,13.15453],[80.1983,13.15504],[80.1989,13.15506],[80.19887,13.15579],[80.19917,13.1558],[80.19917,13.15604]],[[80.19793,13.15425],[80.1984,13.15416],[80.19948,13.15406],[80.19949,13.15382]],[[80.18679,13.14858],[80.18708,13.14896],[80.18744,13.1488],[80.1873,13.14859],[80.18888,13.14791]],[[80.2,13.15644],[80.19927,13.15647]],[[80.19193,13.15095],[80.19326,13.15186]],[[80.18112,13.14285],[80.18113,13.1422],[80.18104,13.14209],[80.18092,13.14221],[80.18088,13.14218]],[[80.18264,13.14114],[80.18263,13.14114]],[[80.19195,13.15097],[80.19193,13.15095]],[[80.18329,13.14141],[80.18432,13.14188],[80.18422,13.14206]],[[80.18601,13.1435],[80.18625,13.14297],[80.18422,13.14206]],[[80.1826,13.14341],[80.18268,13.14405],[80.18274,13.14407],[80.18275,13.14424]],[[80.18112,13.14285],[80.18119,13.14286],[80.18119,13.14215],[80.18168,13.14223],[80.18177,13.14186]],[[80.18275,13.14424],[80.18268,13.14425],[80.18268,13.14409],[80.1826,13.14408],[80.18258,13.14375],[80.18153,13.14378],[80.18107,13.14385]],[[80.186,13.14525],[80.18684,13.14504],[80.18757,13.14668]],[[80.18757,13.14668],[80.18761,13.14667],[80.18687,13.14501],[80.18713,13.14494]],[[80.18704,13.14159],[80.18704,13.14153],[80.18675,13.14153],[80.18659,13.14171],[80.18633,13.14225],[80.18562,13.14192],[80.18637,13.14025],[80.18679,13.14041],[80.18693,13.14039]],[[80.18868,13.14443],[80.18826,13.14452],[80.18713,13.14494]],[[80.18403,13.13752],[80.18405,13.13748],[80.18507,13.13798],[80.18502,13.138]],[[80.18502,13.138],[80.18507,13.13807]],[[80.18862,13.14525],[80.18878,13.14608],[80.18833,13.14635],[80.18836,13.14639]],[[80.17937,13.14047],[80.17938,13.14047]],[[80.18019,13.142],[80.18,13.14128],[80.17964,13.14046],[80.1794,13.14052],[80.17938,13.14047]],[[80.17938,13.14047],[80.17938,13.14047]],[[80.20423,13.14632],[80.20403,13.14681],[80.20413,13.1476]],[[80.19432,13.15227],[80.19418,13.15263]],[[80.18403,13.13752],[80.184,13.13738],[80.18356,13.13717],[80.1834,13.13714],[80.18154,13.13718]],[[80.18106,13.14197],[80.18098,13.14193],[80.18019,13.142]],[[80.18911,13.14922],[80.18928,13.14912],[80.18952,13.14941],[80.19161,13.15099],[80.19179,13.15079],[80.19193,13.15095]],[[80.18422,13.14206],[80.1842,13.14205]],[[80.19734,13.15401],[80.19706,13.15397],[80.197,13.15419],[80.19706,13.15468],[80.19642,13.15489],[80.19618,13.15477]],[[80.19548,13.15307],[80.19526,13.15293],[80.19449,13.15306],[80.19418,13.15264]],[[80.18662,13.14027],[80.18693,13.14039]],[[80.17988,13.13992],[80.17888,13.13884]]]},"930503":{"name":"REDHILLS","code":"930503","ss_code":"9305","volt":"11","len":10.27,"dts":42,"cons":8108,"type":"MultiLineString","coords":[[[80.18963,13.18826],[80.1897,13.18854]],[[80.18996,13.18806],[80.18997,13.18788]],[[80.18998,13.1882],[80.18963,13.18826]],[[80.18811,13.18874],[80.18807,13.18864],[80.18668,13.18859]],[[80.20168,13.15632],[80.20167,13.15632]],[[80.19924,13.15644],[80.19929,13.15644],[80.19927,13.15611],[80.19983,13.15599],[80.20047,13.15596],[80.20414,13.15635]],[[80.18795,13.18965],[80.1884,13.18963]],[[80.19342,13.17364],[80.19383,13.17357]],[[80.19605,13.16887],[80.19563,13.1691]],[[80.19525,13.16923],[80.19504,13.16934]],[[80.19374,13.16756],[80.1938,13.16775]],[[80.19504,13.16934],[80.19482,13.16944]],[[80.19468,13.16963],[80.19459,13.16965]],[[80.19309,13.16858],[80.19279,13.16892]],[[80.19466,13.17057],[80.19466,13.17102]],[[80.19466,13.17102],[80.19432,13.17102]],[[80.19432,13.17102],[80.19409,13.17106]],[[80.19391,13.17111],[80.19368,13.1712]],[[80.19409,13.17106],[80.19391,13.17111]],[[80.1958,13.17098],[80.19616,13.17093]],[[80.19466,13.17102],[80.19505,13.17105]],[[80.19547,13.17103],[80.19547,13.17096]],[[80.1958,13.17098],[80.19547,13.17103]],[[80.19547,13.17103],[80.19505,13.17105]],[[80.19224,13.17022],[80.19194,13.17033]],[[80.19308,13.17395],[80.19313,13.17433]],[[80.19381,13.1717],[80.19383,13.17192]],[[80.19355,13.16802],[80.1938,13.16775]],[[80.19304,13.17364],[80.19308,13.17395]],[[80.19263,13.16855],[80.19263,13.16855]],[[80.19216,13.16732],[80.192,13.16693]],[[80.19408,13.16481],[80.19407,13.1649]],[[80.19376,13.17144],[80.19381,13.1717]],[[80.19368,13.1712],[80.19376,13.17144]],[[80.19355,13.16802],[80.19335,13.16828]],[[80.19843,13.16799],[80.19843,13.16798]],[[80.19547,13.17096],[80.19563,13.17092]],[[80.19616,13.17093],[80.19635,13.17089]],[[80.20216,13.16437],[80.20206,13.16468]],[[80.19809,13.16807],[80.1979,13.16816]],[[80.20155,13.16624],[80.20139,13.16657]],[[80.20028,13.1684],[80.20027,13.16841]],[[80.19651,13.16855],[80.1965,13.16855]],[[80.19664,13.16788],[80.19664,13.16787]],[[80.1992,13.16783],[80.19907,13.16785]],[[80.1983,13.16801],[80.19809,13.16807]],[[80.19907,13.16785],[80.19886,13.1679]],[[80.20112,13.16703],[80.20092,13.16739]],[[80.19886,13.1679],[80.19864,13.16794]],[[80.19843,13.16798],[80.1983,13.16801]],[[80.19651,13.16855],[80.19651,13.16856]],[[80.20059,13.16794],[80.20028,13.1684]],[[80.19668,13.16843],[80.19651,13.16855]],[[80.20139,13.16657],[80.20112,13.16703]],[[80.19864,13.16794],[80.19843,13.16798]],[[80.19953,13.16773],[80.19934,13.16779]],[[80.20042,13.16783],[80.20002,13.16762]],[[80.20071,13.16772],[80.20059,13.16794]],[[80.19978,13.16766],[80.19953,13.16773]],[[80.20195,13.16512],[80.20184,13.16548]],[[80.1965,13.16855],[80.1965,13.16854]],[[80.19675,13.16844],[80.19674,13.16844]],[[80.1979,13.16816],[80.19752,13.16823]],[[80.197,13.16834],[80.19676,13.16837]],[[80.19934,13.16779],[80.1992,13.16783]],[[80.19843,13.16798],[80.19843,13.16799]],[[80.20002,13.16762],[80.19978,13.16766]],[[80.19651,13.16856],[80.19628,13.16869]],[[80.19676,13.16837],[80.19668,13.16843]],[[80.19752,13.16823],[80.19724,13.16828]],[[80.19664,13.16787],[80.19664,13.16786]],[[80.19843,13.16799],[80.19843,13.16799]],[[80.19628,13.16869],[80.19605,13.16887]],[[80.20169,13.16588],[80.20155,13.16624]],[[80.20184,13.16548],[80.20169,13.16588]],[[80.1967,13.16817],[80.19664,13.16788]],[[80.19843,13.16799],[80.19843,13.168]],[[80.19724,13.16828],[80.197,13.16834]],[[80.20206,13.16468],[80.20195,13.16512]],[[80.19651,13.16855],[80.19651,13.16855]],[[80.19668,13.16843],[80.19675,13.16844]],[[80.18868,13.18837],[80.18848,13.18854]],[[80.18936,13.18781],[80.18918,13.18797]],[[80.18741,13.18951],[80.18729,13.18964]],[[80.1889,13.1882],[80.18868,13.18837]],[[80.18918,13.18797],[80.1889,13.1882]],[[80.18761,13.18931],[80.18741,13.18951]],[[80.18793,13.18922],[80.18775,13.18943]],[[80.20306,13.1597],[80.20301,13.16004]],[[80.18827,13.1888],[80.18802,13.18908]],[[80.20388,13.1574],[80.20387,13.15741]],[[80.20291,13.15803],[80.20293,13.1584]],[[80.20423,13.15691],[80.20388,13.1574]],[[80.20431,13.15646],[80.20435,13.15661]],[[80.20344,13.15789],[80.20304,13.15799]],[[80.20435,13.15661],[80.20423,13.15691]],[[80.20387,13.15741],[80.2037,13.15773]],[[80.20322,13.15886],[80.20314,13.15931]],[[80.20297,13.16084],[80.20294,13.16099]],[[80.20293,13.1584],[80.20315,13.15854]],[[80.20314,13.15931],[80.20306,13.1597]],[[80.20415,13.15635],[80.20415,13.15635]],[[80.20415,13.15635],[80.20416,13.15635]],[[80.20301,13.16004],[80.20299,13.16046]],[[80.20294,13.16099],[80.20291,13.16114]],[[80.18578,13.19128],[80.1856,13.19148]],[[80.20416,13.15635],[80.20431,13.15646]],[[80.20304,13.15799],[80.20297,13.15763]],[[80.18697,13.18999],[80.18696,13.18999]],[[80.18697,13.18999],[80.18697,13.18999]],[[80.18697,13.18999],[80.18687,13.19007]],[[80.18687,13.19007],[80.18667,13.19033]],[[80.18474,13.18843],[80.18446,13.1884]],[[80.18343,13.18846],[80.18322,13.18847]],[[80.18322,13.18847],[80.18298,13.18863]],[[80.18563,13.18945],[80.18543,13.1894]],[[80.20274,13.16179],[80.20269,13.16221]],[[80.20233,13.15813],[80.20232,13.15812]],[[80.20287,13.16126],[80.20278,13.16138]],[[80.20242,13.1635],[80.2023,13.1639]],[[80.20252,13.16313],[80.20242,13.1635]],[[80.20279,13.1567],[80.20274,13.1563]],[[80.20236,13.15631],[80.20197,13.15632]],[[80.20276,13.16156],[80.20274,13.16179]],[[80.20291,13.16114],[80.20287,13.16126]],[[80.20291,13.15803],[80.20233,13.15813]],[[80.20274,13.1563],[80.20236,13.15631]],[[80.20278,13.16138],[80.20276,13.16156]],[[80.20269,13.16221],[80.20267,13.16254]],[[80.20261,13.1628],[80.20252,13.16313]],[[80.20288,13.16126],[80.20288,13.16126]],[[80.20288,13.16126],[80.20289,13.16126]],[[80.20287,13.16126],[80.20288,13.16126]],[[80.20288,13.16126],[80.20287,13.16126]],[[80.20233,13.15813],[80.20232,13.15813]],[[80.20267,13.16254],[80.20261,13.1628]],[[80.20197,13.15632],[80.20169,13.15632]],[[80.20233,13.15813],[80.20233,13.15813]],[[80.20289,13.15719],[80.20279,13.1567]],[[80.19304,13.17364],[80.19342,13.17364]],[[80.19421,13.17351],[80.19383,13.17357]],[[80.1945,13.17346],[80.19485,13.1734]],[[80.19421,13.17351],[80.1945,13.17346]],[[80.19676,13.16837],[80.1967,13.16817]],[[80.20092,13.16739],[80.20071,13.16772]],[[80.18591,13.19112],[80.18578,13.19128]],[[80.19214,13.17783],[80.19223,13.17873]],[[80.19197,13.17658],[80.19211,13.17719]],[[80.19152,13.17516],[80.19163,13.17559]],[[80.19144,13.17458],[80.19152,13.17516]],[[80.19223,13.17873],[80.19227,13.17956]],[[80.19014,13.18726],[80.18998,13.18729]],[[80.18697,13.18999],[80.18696,13.18999]],[[80.19278,13.17277],[80.19282,13.17293]],[[80.19293,13.1733],[80.19304,13.17364]],[[80.19309,13.16858],[80.19318,13.16888]],[[80.19318,13.16888],[80.19328,13.16913]],[[80.19328,13.16913],[80.19341,13.16915]],[[80.19137,13.1738],[80.19144,13.17458]],[[80.19333,13.17033],[80.19301,13.17044]],[[80.19252,13.16826],[80.1924,13.16791]],[[80.194,13.16511],[80.19401,13.16535]],[[80.19339,13.1721],[80.1929,13.17226]],[[80.19268,13.17054],[80.19277,13.17083]],[[80.19391,13.17255],[80.19368,13.1726]],[[80.1928,13.16651],[80.19315,13.16637]],[[80.19368,13.1712],[80.19361,13.17098]],[[80.19342,13.17055],[80.19333,13.17033]],[[80.19321,13.17001],[80.1931,13.16973]],[[80.19227,13.16753],[80.19216,13.16732]],[[80.1924,13.16791],[80.19227,13.16753]],[[80.19404,13.16606],[80.19401,13.16586]],[[80.19401,13.16559],[80.19401,13.16535]],[[80.1934,13.17264],[80.19307,13.1727]],[[80.19289,13.16924],[80.19279,13.16892]],[[80.19137,13.17258],[80.19136,13.17259]],[[80.19459,13.16965],[80.19463,13.17006]],[[80.19463,13.17006],[80.19466,13.17057]],[[80.19232,13.1724],[80.19163,13.17254]],[[80.19337,13.16628],[80.19376,13.16614]],[[80.19333,13.17033],[80.19321,13.17001]],[[80.19401,13.16586],[80.19401,13.16559]],[[80.19368,13.1726],[80.1934,13.17264]],[[80.19386,13.17217],[80.19389,13.17237]],[[80.19383,13.17192],[80.19386,13.17217]],[[80.19315,13.16637],[80.19337,13.16628]],[[80.19136,13.17259],[80.19118,13.17261]],[[80.19389,13.17237],[80.19391,13.17255]],[[80.19301,13.17044],[80.19268,13.17054]],[[80.19268,13.17054],[80.19262,13.17032]],[[80.19195,13.16681],[80.19216,13.16673]],[[80.19307,13.1727],[80.19278,13.17277]],[[80.19216,13.16673],[80.19247,13.1666]],[[80.19299,13.16948],[80.19289,13.16924]],[[80.1929,13.17226],[80.19232,13.1724]],[[80.19163,13.17254],[80.19137,13.17258]],[[80.19127,13.1731],[80.19137,13.1738]],[[80.19247,13.1666],[80.1928,13.16651]],[[80.19361,13.17098],[80.19352,13.17078]],[[80.194,13.16511],[80.19407,13.1649]],[[80.19277,13.17083],[80.19284,13.17114]],[[80.1931,13.16973],[80.19299,13.16948]],[[80.19279,13.16892],[80.19263,13.16855]],[[80.19263,13.16855],[80.19252,13.16826]],[[80.192,13.16693],[80.19195,13.16681]],[[80.19376,13.16614],[80.19404,13.16606]],[[80.19293,13.1733],[80.19282,13.17293]],[[80.19383,13.17192],[80.19339,13.1721]],[[80.19563,13.1691],[80.19525,13.16923]],[[80.19309,13.16858],[80.19335,13.16828]],[[80.19482,13.16944],[80.19468,13.16963]],[[80.19352,13.17078],[80.19342,13.17055]],[[80.19262,13.17032],[80.19256,13.17012]],[[80.19256,13.17012],[80.19224,13.17022]],[[80.18653,13.18976],[80.18628,13.18965]],[[80.18675,13.18985],[80.18653,13.18976]],[[80.18729,13.18964],[80.18713,13.18981]],[[80.18775,13.18943],[80.18761,13.18931]],[[80.18485,13.18934],[80.18486,13.18919]],[[80.18361,13.18846],[80.18343,13.18846]],[[80.18446,13.1884],[80.18424,13.18835]],[[80.1862,13.19077],[80.18608,13.19093]],[[80.18997,13.18788],[80.18992,13.188]],[[80.19189,13.18611],[80.19188,13.18639]],[[80.18544,13.1894],[80.18543,13.1894]],[[80.18543,13.1894],[80.18521,13.1894]],[[80.18479,13.18908],[80.18476,13.18858]],[[80.18608,13.19093],[80.18591,13.19112]],[[80.18696,13.18999],[80.18675,13.18985]],[[80.18486,13.18919],[80.18479,13.18908]],[[80.19223,13.18101],[80.19218,13.18171]],[[80.19227,13.17956],[80.19226,13.18026]],[[80.18827,13.1888],[80.18817,13.18867]],[[80.19079,13.18726],[80.19038,13.18732]],[[80.19226,13.18026],[80.19223,13.18101]],[[80.19177,13.18338],[80.19167,13.18358]],[[80.19193,13.18283],[80.19183,13.18319]],[[80.19204,13.18228],[80.19193,13.18283]],[[80.19218,13.18171],[80.19204,13.18228]],[[80.19182,13.18678],[80.19181,13.18676]],[[80.19146,13.18442],[80.19135,13.1846]],[[80.1919,13.18561],[80.19189,13.18611]],[[80.19187,13.18673],[80.19188,13.18674]],[[80.19156,13.18425],[80.19155,13.18425]],[[80.19155,13.18425],[80.19156,13.18425]],[[80.19156,13.18425],[80.19156,13.18425]],[[80.19183,13.18319],[80.19177,13.18338]],[[80.19156,13.18425],[80.19156,13.18425]],[[80.18474,13.18814],[80.18498,13.18813]],[[80.18697,13.18998],[80.18697,13.18999]],[[80.18608,13.18958],[80.18584,13.18951]],[[80.18561,13.18811],[80.18593,13.18803]],[[80.18624,13.18794],[80.18652,13.18788]],[[80.18687,13.19007],[80.18704,13.19014]],[[80.18593,13.18803],[80.18624,13.18794]],[[80.18668,13.19032],[80.18651,13.19025]],[[80.19135,13.1846],[80.19129,13.18472]],[[80.19188,13.18674],[80.19182,13.18678]],[[80.19186,13.18673],[80.19187,13.18673]],[[80.19188,13.18639],[80.19186,13.18673]],[[80.19195,13.18437],[80.19191,13.18504]],[[80.19156,13.18425],[80.19195,13.18437]],[[80.19155,13.18425],[80.19146,13.18442]],[[80.19191,13.18504],[80.1919,13.18561]],[[80.19129,13.18472],[80.19131,13.18472]],[[80.19182,13.18678],[80.19166,13.1869]],[[80.19167,13.18358],[80.19155,13.18425]],[[80.19038,13.18732],[80.19014,13.18726]],[[80.18276,13.18889],[80.18254,13.18914]],[[80.18584,13.18951],[80.18563,13.18945]],[[80.19111,13.18716],[80.19079,13.18726]],[[80.18965,13.18755],[80.18952,13.18766]],[[80.18952,13.18766],[80.18936,13.18781]],[[80.18628,13.18965],[80.18608,13.18958]],[[80.18998,13.18729],[80.18979,13.18746]],[[80.19129,13.18472],[80.19131,13.18472]],[[80.18546,13.19165],[80.18533,13.1918]],[[80.18473,13.18837],[80.18474,13.18814]],[[80.18474,13.18843],[80.18473,13.18837]],[[80.18667,13.19033],[80.18681,13.19041]],[[80.18474,13.18814],[80.18476,13.18801]],[[80.19675,13.16844],[80.19675,13.16844]],[[80.20297,13.15763],[80.20289,13.15719]],[[80.19166,13.1869],[80.19143,13.18704]],[[80.18848,13.18854],[80.18827,13.1888]],[[80.19038,13.18732],[80.19035,13.18743]],[[80.18817,13.18867],[80.18811,13.18874]],[[80.18298,13.18863],[80.18276,13.18889]],[[80.19118,13.17261],[80.19127,13.1731]],[[80.19143,13.18704],[80.19111,13.18716]],[[80.19017,13.18781],[80.19032,13.18764]],[[80.19035,13.18743],[80.19032,13.18764]],[[80.19017,13.18781],[80.18997,13.18788]],[[80.18802,13.18908],[80.18793,13.18922]],[[80.18998,13.1882],[80.18992,13.188]],[[80.18979,13.18746],[80.18965,13.18755]],[[80.18498,13.18813],[80.18536,13.18814]],[[80.18652,13.18788],[80.18658,13.18787]],[[80.20169,13.15632],[80.20168,13.15632]],[[80.18635,13.19061],[80.1862,13.19077]],[[80.18667,13.19033],[80.18635,13.19061]],[[80.18713,13.18981],[80.18697,13.18998]],[[80.18424,13.18835],[80.18411,13.18832]],[[80.20414,13.15635],[80.20415,13.15635]],[[80.20415,13.15635],[80.20415,13.15635]],[[80.20415,13.15635],[80.20415,13.15635]],[[80.20059,13.16794],[80.20042,13.16783]],[[80.20304,13.15799],[80.20291,13.15803]],[[80.2037,13.15773],[80.20344,13.15789]],[[80.20299,13.16046],[80.20299,13.16066]],[[80.20299,13.16066],[80.20297,13.16084]],[[80.20315,13.15854],[80.20322,13.15886]],[[80.18536,13.18814],[80.18561,13.18811]],[[80.20232,13.15812],[80.20232,13.15812]],[[80.18476,13.18858],[80.18474,13.18843]],[[80.18411,13.18832],[80.18387,13.18832]],[[80.2023,13.1639],[80.20216,13.16437]],[[80.20289,13.15719],[80.20308,13.15696]],[[80.19211,13.17719],[80.19214,13.17783]],[[80.19181,13.17601],[80.19197,13.17658]],[[80.19163,13.17559],[80.19181,13.17601]],[[80.1856,13.19148],[80.18546,13.19165]],[[80.18775,13.18943],[80.18795,13.18965]],[[80.18817,13.18867],[80.18808,13.18853],[80.18782,13.18844]],[[80.18782,13.18844],[80.18764,13.18829]],[[80.18521,13.1894],[80.18486,13.1895]],[[80.18486,13.1895],[80.18485,13.18934]],[[80.18387,13.18832],[80.18361,13.18846]]]},"930504":{"name":"INDUSTRIAL","code":"930504","ss_code":"9305","volt":"11","len":9.35,"dts":28,"cons":5670,"type":"MultiLineString","coords":[[[80.17691,13.20162],[80.17706,13.20141]],[[80.17345,13.20073],[80.17343,13.20041]],[[80.17343,13.20041],[80.17337,13.20001]],[[80.17476,13.20183],[80.1744,13.20164]],[[80.17302,13.19898],[80.17277,13.19898]],[[80.17619,13.20253],[80.17595,13.20241]],[[80.1732,13.19897],[80.17302,13.19898]],[[80.17336,13.20112],[80.17345,13.20073]],[[80.17329,13.19968],[80.17326,13.19946]],[[80.17326,13.19946],[80.17322,13.19917]],[[80.17428,13.20157],[80.17403,13.20144]],[[80.17277,13.19898],[80.17252,13.19896]],[[80.1744,13.20164],[80.1743,13.20158]],[[80.17242,13.19881],[80.17263,13.19851]],[[80.17235,13.19891],[80.17242,13.19881]],[[80.17263,13.19851],[80.1728,13.19825]],[[80.17367,13.20126],[80.17336,13.20112]],[[80.17695,13.20047],[80.1769,13.20048]],[[80.17566,13.20227],[80.1753,13.2021]],[[80.17648,13.20221],[80.17619,13.20253]],[[80.1743,13.20158],[80.17428,13.20157]],[[80.19961,13.15639],[80.19961,13.15639]],[[80.17899,13.1988],[80.179,13.19881]],[[80.17706,13.20141],[80.17686,13.20133]],[[80.17859,13.1994],[80.17842,13.19963]],[[80.17731,13.2011],[80.17706,13.20141]],[[80.17772,13.20056],[80.17731,13.2011]],[[80.17403,13.20144],[80.17367,13.20126]],[[80.1792,13.19859],[80.17899,13.1988]],[[80.18067,13.19687],[80.18067,13.19687]],[[80.18067,13.19687],[80.18067,13.19687]],[[80.17745,13.19829],[80.17746,13.19849]],[[80.17626,13.19931],[80.17591,13.19936]],[[80.1729,13.2009],[80.17278,13.20118]],[[80.17278,13.20118],[80.17282,13.2013]],[[80.17282,13.2013],[80.17274,13.20164]],[[80.19394,13.17103],[80.19362,13.17115]],[[80.19966,13.16746],[80.19915,13.16723]],[[80.19598,13.16881],[80.19561,13.16907]],[[80.20002,13.16762],[80.19966,13.16746]],[[80.19839,13.16741],[80.19818,13.16786]],[[80.19777,13.16765],[80.19734,13.16761]],[[80.19656,13.16776],[80.1966,13.16798]],[[80.20042,13.16782],[80.20002,13.16762]],[[80.20184,13.16569],[80.20169,13.16605]],[[80.2009,13.16745],[80.20082,13.1676]],[[80.19818,13.16786],[80.19777,13.16765]],[[80.19636,13.16857],[80.19598,13.16881]],[[80.19915,13.16723],[80.19864,13.16698]],[[80.19734,13.16761],[80.19694,13.1677]],[[80.20153,13.16639],[80.2014,13.16662]],[[80.20197,13.16526],[80.20184,13.16569]],[[80.20169,13.16605],[80.20153,13.16639]],[[80.19694,13.1677],[80.19656,13.16776]],[[80.20103,13.16724],[80.2009,13.16745]],[[80.19864,13.16698],[80.19839,13.16741]],[[80.20082,13.1676],[80.20074,13.16778]],[[80.20065,13.16794],[80.20042,13.16782]],[[80.1966,13.16798],[80.19666,13.16835]],[[80.19666,13.16835],[80.19636,13.16857]],[[80.20206,13.16489],[80.20197,13.16526]],[[80.2014,13.16662],[80.20126,13.1669]],[[80.18964,13.19104],[80.1894,13.19124]],[[80.19178,13.18825],[80.19166,13.18864]],[[80.19186,13.18776],[80.19178,13.18825]],[[80.18882,13.19152],[80.18878,13.1913]],[[80.19961,13.15639],[80.20008,13.15654]],[[80.19961,13.1564],[80.19961,13.15639]],[[80.20008,13.15654],[80.20025,13.15678]],[[80.20009,13.15898],[80.20009,13.15917]],[[80.20263,13.16113],[80.20284,13.16139]],[[80.19998,13.15859],[80.19998,13.1586]],[[80.20237,13.16378],[80.20222,13.16432]],[[80.201,13.15941],[80.20133,13.15939]],[[80.20208,13.16001],[80.20223,13.1604]],[[80.19992,13.15834],[80.19998,13.15859]],[[80.20264,13.16278],[80.20255,13.16316]],[[80.20024,13.15705],[80.19993,13.15782]],[[80.19993,13.15782],[80.19992,13.15834]],[[80.20243,13.16079],[80.20263,13.16113]],[[80.19924,13.15642],[80.19961,13.1564]],[[80.19998,13.1586],[80.20007,13.15883]],[[80.20007,13.15883],[80.20009,13.15898]],[[80.20279,13.16198],[80.20277,13.16219]],[[80.20222,13.16432],[80.20206,13.16489]],[[80.20058,13.15932],[80.201,13.15941]],[[80.20284,13.16139],[80.20279,13.16198]],[[80.20277,13.16219],[80.2027,13.16249]],[[80.20255,13.16316],[80.20249,13.16337]],[[80.20025,13.15678],[80.20024,13.15705]],[[80.20249,13.16337],[80.20245,13.16351]],[[80.20245,13.16351],[80.20237,13.16378]],[[80.20223,13.1604],[80.20243,13.16079]],[[80.2027,13.16249],[80.20264,13.16278]],[[80.20133,13.15939],[80.20179,13.15933]],[[80.17502,13.20195],[80.17476,13.20183]],[[80.20126,13.1669],[80.20103,13.16724]],[[80.18916,13.19144],[80.18885,13.19169]],[[80.17304,13.19755],[80.17312,13.19738]],[[80.17279,13.19826],[80.17279,13.19826]],[[80.17992,13.19765],[80.17973,13.19789]],[[80.17899,13.1988],[80.17888,13.19897]],[[80.17973,13.19789],[80.17954,13.19811]],[[80.1728,13.19825],[80.17279,13.19826]],[[80.17325,13.19706],[80.17335,13.19684]],[[80.17297,13.19776],[80.17304,13.19755]],[[80.17339,13.19669],[80.17338,13.19669]],[[80.17338,13.19669],[80.17338,13.19669]],[[80.1919,13.18501],[80.1919,13.18561]],[[80.1728,13.19825],[80.17289,13.19799]],[[80.17335,13.19684],[80.17339,13.19669]],[[80.17289,13.19799],[80.17297,13.19776]],[[80.17312,13.19738],[80.17325,13.19706]],[[80.17795,13.20025],[80.17772,13.20056]],[[80.1894,13.19124],[80.18916,13.19144]],[[80.18574,13.19464],[80.18545,13.19491]],[[80.18704,13.19344],[80.18679,13.19363]],[[80.18602,13.19438],[80.18574,13.19464]],[[80.18865,13.19191],[80.18838,13.1922]],[[80.18733,13.19317],[80.18761,13.19292]],[[80.18147,13.19645],[80.18101,13.19658]],[[80.18443,13.19572],[80.18415,13.19595]],[[80.19197,13.17658],[80.19212,13.17719]],[[80.19182,13.17601],[80.19197,13.17658]],[[80.19173,13.17559],[80.19182,13.17601]],[[80.19144,13.17458],[80.19153,13.17516]],[[80.19214,13.17783],[80.19242,13.17872]],[[80.19212,13.17719],[80.19214,13.17783]],[[80.19153,13.17516],[80.19173,13.17559]],[[80.19018,13.19056],[80.18993,13.19079]],[[80.18885,13.19169],[80.18885,13.19169]],[[80.18885,13.19169],[80.18882,13.19152]],[[80.18376,13.19608],[80.18375,13.19608]],[[80.18376,13.19608],[80.18376,13.19608]],[[80.18376,13.19608],[80.18376,13.19608]],[[80.18376,13.19609],[80.18376,13.19608]],[[80.18415,13.19595],[80.18376,13.19608]],[[80.18376,13.19608],[80.18376,13.19608]],[[80.18376,13.19608],[80.18376,13.19609]],[[80.18345,13.19606],[80.18311,13.19612]],[[80.18472,13.19545],[80.18443,13.19572]],[[80.17658,13.20123],[80.17665,13.20125]],[[80.17691,13.20162],[80.17671,13.20189]],[[80.17696,13.2002],[80.17688,13.19995]],[[80.17888,13.19897],[80.17874,13.19918]],[[80.19289,13.17226],[80.19232,13.1724]],[[80.19127,13.1731],[80.19138,13.17379]],[[80.19125,13.1726],[80.19127,13.1731]],[[80.19163,13.17254],[80.19125,13.1726]],[[80.19138,13.17379],[80.19144,13.17458]],[[80.19362,13.17115],[80.19369,13.17137]],[[80.19339,13.1721],[80.19289,13.17226]],[[80.19377,13.17181],[80.19376,13.17195]],[[80.19232,13.1724],[80.19163,13.17254]],[[80.1943,13.17097],[80.19394,13.17103]],[[80.19504,13.16934],[80.19479,13.17006]],[[80.19376,13.17195],[80.19339,13.1721]],[[80.19483,13.1705],[80.19485,13.17096]],[[80.19528,13.16933],[80.19504,13.16934]],[[80.19479,13.17006],[80.19483,13.1705]],[[80.19561,13.16907],[80.19528,13.16933]],[[80.19485,13.17096],[80.1943,13.17097]],[[80.19369,13.17137],[80.19374,13.17163]],[[80.19374,13.17163],[80.19377,13.17181]],[[80.20074,13.16778],[80.20065,13.16794]],[[80.1919,13.187],[80.19191,13.18741]],[[80.19126,13.18951],[80.19127,13.18951]],[[80.19195,13.18436],[80.19228,13.18445]],[[80.19188,13.18674],[80.1919,13.187]],[[80.1919,13.18561],[80.19188,13.18611]],[[80.19209,13.18226],[80.19194,13.18283]],[[80.19227,13.18026],[80.19223,13.18101]],[[80.19177,13.18339],[80.19167,13.18358]],[[80.19228,13.17956],[80.19227,13.18026]],[[80.19218,13.18171],[80.19209,13.18226]],[[80.19194,13.18283],[80.19183,13.18319]],[[80.19223,13.18101],[80.19218,13.18171]],[[80.19157,13.18425],[80.19195,13.18436]],[[80.19187,13.18673],[80.19187,13.18673]],[[80.19187,13.18673],[80.19188,13.18674]],[[80.19195,13.18436],[80.1919,13.18501]],[[80.19159,13.18404],[80.19157,13.18425]],[[80.19156,13.18425],[80.19157,13.18425]],[[80.1753,13.2021],[80.17502,13.20195]],[[80.19186,13.18644],[80.19187,13.18673]],[[80.19188,13.18611],[80.19186,13.18644]],[[80.19167,13.18358],[80.19159,13.18404]],[[80.19183,13.18319],[80.19177,13.18339]],[[80.19157,13.18425],[80.19156,13.18425]],[[80.19126,13.18951],[80.19104,13.18978]],[[80.1915,13.18905],[80.19126,13.18951]],[[80.18191,13.19634],[80.18147,13.19645]],[[80.19104,13.18978],[80.19083,13.18998]],[[80.18878,13.1913],[80.18877,13.19113]],[[80.19083,13.18998],[80.19042,13.19036]],[[80.19191,13.18741],[80.19186,13.18776]],[[80.18235,13.19627],[80.18191,13.19634]],[[80.18274,13.1962],[80.18235,13.19627]],[[80.1801,13.19742],[80.17992,13.19765]],[[80.17954,13.19811],[80.1792,13.19859]],[[80.18101,13.19658],[80.18067,13.19687]],[[80.18545,13.19491],[80.18519,13.19511]],[[80.18652,13.19384],[80.18627,13.19414]],[[80.18814,13.19242],[80.18788,13.19267]],[[80.18788,13.19267],[80.18761,13.19292]],[[80.18838,13.1922],[80.18814,13.19242]],[[80.18652,13.19384],[80.18679,13.19363]],[[80.18627,13.19414],[80.18602,13.19438]],[[80.18733,13.19317],[80.18704,13.19344]],[[80.18519,13.19511],[80.18495,13.19526]],[[80.17322,13.19917],[80.1732,13.19897]],[[80.18067,13.19687],[80.18071,13.19683]],[[80.18495,13.19526],[80.18472,13.19545]],[[80.17874,13.19918],[80.17859,13.1994]],[[80.18311,13.19612],[80.18274,13.1962]],[[80.18993,13.19079],[80.18964,13.19104]],[[80.19042,13.19036],[80.19018,13.19056]],[[80.18885,13.19169],[80.18865,13.19191]],[[80.19166,13.18864],[80.1915,13.18905]],[[80.17595,13.20241],[80.17566,13.20227]],[[80.17671,13.20189],[80.17648,13.20221]],[[80.17252,13.19896],[80.17235,13.19891]],[[80.17571,13.19909],[80.17569,13.19938]],[[80.17686,13.20133],[80.17665,13.20125]],[[80.17334,13.20111],[80.1729,13.2009]],[[80.17591,13.19936],[80.17569,13.19938]],[[80.18885,13.19169],[80.18885,13.19169]],[[80.18885,13.19169],[80.18876,13.19175]],[[80.17337,13.20001],[80.17329,13.19968]],[[80.17336,13.20112],[80.17334,13.20111]],[[80.20009,13.15917],[80.20058,13.15932]],[[80.20179,13.15933],[80.20208,13.16001]],[[80.19242,13.17872],[80.19228,13.17956]],[[80.18376,13.19608],[80.18345,13.19606]],[[80.17749,13.19892],[80.17805,13.19883]],[[80.17888,13.19897],[80.1786,13.1989]],[[80.17746,13.19849],[80.17749,13.19892]],[[80.17815,13.19999],[80.17795,13.20025]],[[80.1786,13.1989],[80.17831,13.19881],[80.17805,13.19883]],[[80.17707,13.1995],[80.17678,13.19956]],[[80.17754,13.19949],[80.17707,13.1995]],[[80.17678,13.19956],[80.17688,13.19995]],[[80.17666,13.19925],[80.17626,13.19931]],[[80.17842,13.19963],[80.178,13.19953]],[[80.178,13.19953],[80.17754,13.19949]],[[80.17666,13.19925],[80.17678,13.19956]],[[80.17696,13.2002],[80.17704,13.20045]],[[80.17704,13.20045],[80.17695,13.20047]],[[80.17842,13.19963],[80.17815,13.19999]],[[80.18877,13.19113],[80.1887,13.19082]],[[80.18071,13.19683],[80.18049,13.19669],[80.18046,13.19674]],[[80.18067,13.19687],[80.1801,13.19742]]]},"930505":{"name":"VILANGADUPAKKAM","code":"930505","ss_code":"9305","volt":"11","len":14.42,"dts":52,"cons":10344,"type":"MultiLineString","coords":[[[80.20537,13.16474],[80.2054,13.16473]],[[80.20336,13.17062],[80.2033,13.17046]],[[80.21036,13.16578],[80.21072,13.16607]],[[80.21072,13.16607],[80.21115,13.16633]],[[80.21115,13.16633],[80.21192,13.16699]],[[80.21192,13.16699],[80.21237,13.1673]],[[80.21237,13.1673],[80.21348,13.16781]],[[80.21348,13.16781],[80.21412,13.16802]],[[80.21412,13.16802],[80.21458,13.16823]],[[80.21458,13.16823],[80.21471,13.16832]],[[80.21015,13.16566],[80.21035,13.16577]],[[80.2147,13.16848],[80.2147,13.16846]],[[80.2147,13.16846],[80.21471,13.16832]],[[80.2146,13.17054],[80.21468,13.17117],[80.21439,13.17122],[80.21452,13.17218],[80.21356,13.17259],[80.21336,13.17181]],[[80.21336,13.17181],[80.21325,13.1711],[80.21258,13.17122],[80.21244,13.17047],[80.21092,13.1708],[80.21097,13.17109],[80.20985,13.17124],[80.20994,13.17193]],[[80.21471,13.16832],[80.21451,13.16823],[80.21442,13.16939],[80.2145,13.16942],[80.21463,13.17028],[80.21581,13.17012]],[[80.20454,13.17248],[80.20474,13.17326],[80.20239,13.17378]],[[80.20239,13.17378],[80.20221,13.17382]],[[80.21013,13.16877],[80.20913,13.16875],[80.20899,13.16969],[80.20841,13.16958]],[[80.21612,13.16841],[80.21629,13.16829]],[[80.21471,13.16832],[80.21543,13.16852],[80.21574,13.16852]],[[80.21574,13.16852],[80.21612,13.16841]],[[80.21034,13.16577],[80.2103,13.16575]],[[80.2103,13.16575],[80.21004,13.16658]],[[80.21004,13.16658],[80.20999,13.16692]],[[80.20999,13.16692],[80.21,13.16728]],[[80.21,13.16728],[80.21008,13.16803]],[[80.21008,13.16803],[80.21013,13.16877]],[[80.20528,13.16635],[80.2056,13.16631],[80.20564,13.1668],[80.2054,13.16688]],[[80.21472,13.16832],[80.215,13.16844]],[[80.20664,13.16971],[80.20665,13.16975],[80.20644,13.16978],[80.20673,13.17133],[80.20606,13.17151],[80.20614,13.17187],[80.20567,13.17198]],[[80.21846,13.16859],[80.21848,13.16863],[80.21895,13.16853],[80.21886,13.16814],[80.21913,13.16814],[80.2192,13.16757],[80.21902,13.16756]],[[80.21902,13.16756],[80.2192,13.16756],[80.21924,13.16719]],[[80.21924,13.16719],[80.22063,13.16731]],[[80.20894,13.16445],[80.2092,13.16529]],[[80.21012,13.16563],[80.21015,13.16566]],[[80.20371,13.1743],[80.20376,13.17428],[80.20368,13.17393],[80.20605,13.17339]],[[80.2092,13.16529],[80.20984,13.16545],[80.21006,13.16555],[80.21012,13.16563]],[[80.2017,13.17435],[80.20169,13.17429],[80.20103,13.17444],[80.2011,13.17473]],[[80.20544,13.16472],[80.2054,13.16473]],[[80.2062,13.16856],[80.20633,13.16914],[80.20666,13.1691]],[[80.21581,13.17012],[80.21581,13.1702],[80.21458,13.17036],[80.2146,13.17054]],[[80.2054,13.16688],[80.20541,13.16692],[80.20566,13.16684],[80.20582,13.16716],[80.20615,13.16857],[80.2062,13.16856]],[[80.20876,13.17092],[80.20883,13.17095],[80.20873,13.17158],[80.2086,13.17166],[80.20854,13.17197],[80.20869,13.17274],[80.20812,13.17287],[80.20814,13.17292]],[[80.20454,13.17248],[80.20449,13.17227],[80.20528,13.17209]],[[80.20371,13.1743],[80.20364,13.17395],[80.2017,13.17435]],[[80.21629,13.16829],[80.21681,13.16827],[80.21864,13.16801],[80.21878,13.16805],[80.21878,13.16824],[80.21886,13.16848],[80.21846,13.16859]],[[80.20221,13.17382],[80.20028,13.17415],[80.19983,13.17401]],[[80.20295,13.16972],[80.20307,13.16981],[80.20321,13.17008],[80.20336,13.17062]],[[80.21025,13.17285],[80.21012,13.17246],[80.21005,13.17248]],[[80.21005,13.17248],[80.20814,13.17292]],[[80.2017,13.17435],[80.20144,13.17442],[80.20197,13.17657],[80.20219,13.1785],[80.20227,13.17982]],[[80.20666,13.1691],[80.20666,13.16916],[80.20635,13.16919],[80.20644,13.16973],[80.20664,13.16971]],[[80.20841,13.16958],[80.2084,13.16965],[80.20898,13.16975],[80.20882,13.17094],[80.20876,13.17092]],[[80.20814,13.17292],[80.20605,13.17339]],[[80.20994,13.17193],[80.21005,13.17248]],[[80.21005,13.17248],[80.21014,13.17287],[80.21025,13.17285]],[[80.22017,13.16622],[80.22033,13.16616]],[[80.22033,13.16616],[80.22036,13.16615]],[[80.22036,13.16615],[80.22037,13.16615]],[[80.22037,13.16615],[80.22052,13.16609]],[[80.22052,13.16609],[80.22059,13.16606]],[[80.22059,13.16606],[80.22061,13.16605]],[[80.22061,13.16605],[80.22083,13.16597]],[[80.22083,13.16597],[80.22085,13.16596]],[[80.19924,13.15639],[80.19928,13.15638],[80.19926,13.1561],[80.19983,13.15599],[80.20047,13.15596],[80.20414,13.15635]],[[80.22063,13.16731],[80.22114,13.16737]],[[80.20415,13.15635],[80.20416,13.15635]],[[80.2146,13.17054],[80.21456,13.17029]],[[80.21456,13.17029],[80.21451,13.16991]],[[80.21451,13.16991],[80.21449,13.16971]],[[80.21449,13.16971],[80.21446,13.16942]],[[80.21446,13.16942],[80.21402,13.16942]],[[80.21402,13.16942],[80.2136,13.16942]],[[80.2136,13.16942],[80.21339,13.16943]],[[80.21339,13.16943],[80.21315,13.16943]],[[80.21315,13.16943],[80.21314,13.16977]],[[80.22031,13.16595],[80.22031,13.16595]],[[80.22001,13.16614],[80.22034,13.16611]],[[80.22034,13.16611],[80.22044,13.1661]],[[80.22044,13.1661],[80.22052,13.16609]],[[80.22052,13.16609],[80.22062,13.16608]],[[80.22062,13.16608],[80.22071,13.16607]],[[80.22071,13.16607],[80.22076,13.16606]],[[80.22076,13.16606],[80.22078,13.16606]],[[80.22078,13.16606],[80.22101,13.16602]],[[80.22101,13.16602],[80.22109,13.16601]],[[80.22109,13.16601],[80.22115,13.166]],[[80.22115,13.166],[80.22129,13.16597]],[[80.2037,13.16622],[80.20392,13.16639]],[[80.20314,13.168],[80.20308,13.1682]],[[80.2047,13.16495],[80.2049,13.16488]],[[80.20229,13.16583],[80.20228,13.16584]],[[80.20281,13.16925],[80.20273,13.1696]],[[80.20302,13.16832],[80.20298,13.16853]],[[80.20443,13.16505],[80.2047,13.16495]],[[80.2029,13.16885],[80.20281,13.16925]],[[80.20287,13.16672],[80.20326,13.16675]],[[80.20298,13.16853],[80.2029,13.16885]],[[80.20291,13.16627],[80.2029,13.16642]],[[80.2029,13.16642],[80.20289,13.16659]],[[80.20229,13.16582],[80.20229,13.16583]],[[80.20362,13.16468],[80.20373,13.16476]],[[80.2032,13.16714],[80.20316,13.1674]],[[80.20647,13.16461],[80.20684,13.16457]],[[80.20326,13.16675],[80.2032,13.16714]],[[80.20487,13.16638],[80.20528,13.16635]],[[80.20314,13.16799],[80.20314,13.168]],[[80.20315,13.168],[80.20315,13.168]],[[80.20316,13.1674],[80.20314,13.16799]],[[80.20294,13.16597],[80.20291,13.16627]],[[80.20321,13.16443],[80.20321,13.16442]],[[80.20308,13.1682],[80.20302,13.16832]],[[80.2049,13.16488],[80.20521,13.16477]],[[80.20362,13.16468],[80.20361,13.16468]],[[80.20314,13.168],[80.20314,13.168]],[[80.20595,13.16463],[80.20612,13.16463]],[[80.2041,13.16501],[80.20443,13.16505]],[[80.20314,13.168],[80.20315,13.168]],[[80.20321,13.16442],[80.20321,13.16442]],[[80.20289,13.16659],[80.20287,13.16672]],[[80.20561,13.16468],[80.20595,13.16463]],[[80.20247,13.16583],[80.20229,13.16582]],[[80.20365,13.16546],[80.2036,13.16566]],[[80.20346,13.16601],[80.20319,13.16594]],[[80.20297,13.16099],[80.20339,13.16093]],[[80.20423,13.15702],[80.20405,13.15732]],[[80.20318,13.15849],[80.20337,13.15877]],[[80.203,13.1607],[80.20297,13.16099]],[[80.20382,13.16301],[80.20379,13.16342]],[[80.20417,13.16088],[80.20412,13.16138]],[[80.20322,13.15958],[80.20316,13.15988]],[[80.20379,13.16087],[80.20394,13.16087]],[[80.20417,13.16088],[80.20417,13.16074]],[[80.20306,13.15798],[80.20314,13.15841]],[[80.20427,13.1609],[80.20462,13.16099]],[[80.20432,13.1564],[80.20455,13.15653]],[[80.20521,13.16477],[80.20537,13.16474]],[[80.20405,13.15732],[80.20372,13.15777]],[[80.20373,13.16476],[80.20389,13.16489]],[[80.20361,13.16468],[80.20341,13.16453]],[[80.20362,13.16468],[80.20362,13.16468]],[[80.20379,13.16342],[80.20372,13.16395]],[[80.20314,13.15841],[80.20318,13.15849]],[[80.20316,13.15988],[80.20311,13.16009]],[[80.20306,13.16038],[80.203,13.1607]],[[80.20337,13.15877],[80.20328,13.15928]],[[80.20455,13.15653],[80.20442,13.15671]],[[80.20372,13.15777],[80.20339,13.1579]],[[80.20339,13.16093],[80.20379,13.16087]],[[80.20372,13.16395],[80.2036,13.16455]],[[80.20339,13.1579],[80.20306,13.15798]],[[80.20311,13.16009],[80.20306,13.16038]],[[80.20328,13.15928],[80.20322,13.15958]],[[80.20402,13.16199],[80.20388,13.16265]],[[80.2036,13.16455],[80.20362,13.16467]],[[80.20394,13.16087],[80.20417,13.16088]],[[80.20412,13.16138],[80.20402,13.16199]],[[80.20442,13.15671],[80.20423,13.15702]],[[80.20414,13.15635],[80.20415,13.15635]],[[80.22026,13.16623],[80.22033,13.16618]],[[80.22033,13.16618],[80.22037,13.16615]],[[80.22037,13.16615],[80.22037,13.16615]],[[80.22037,13.16615],[80.22044,13.1661]],[[80.22044,13.1661],[80.22049,13.16606]],[[80.22049,13.16606],[80.22058,13.166]],[[80.2202,13.16603],[80.22021,13.16602]],[[80.22021,13.16602],[80.22057,13.16597]],[[80.22057,13.16597],[80.22059,13.16596]],[[80.22059,13.16596],[80.22076,13.16593]],[[80.2197,13.16725],[80.21923,13.16721]],[[80.20237,13.17373],[80.20253,13.17369]],[[80.20865,13.16438],[80.2089,13.16435]],[[80.20722,13.16452],[80.20764,13.16443]],[[80.20612,13.16463],[80.20647,13.16461]],[[80.20684,13.16457],[80.20722,13.16452]],[[80.20764,13.16443],[80.20793,13.16442]],[[80.20842,13.16439],[80.20865,13.16438]],[[80.20793,13.16442],[80.20842,13.16439]],[[80.22017,13.16593],[80.22022,13.16593]],[[80.22022,13.16593],[80.22057,13.16596]],[[80.22057,13.16596],[80.22059,13.16596]],[[80.22059,13.16596],[80.22075,13.16597]],[[80.21824,13.1663],[80.21822,13.1663]],[[80.20237,13.17373],[80.20239,13.17378]],[[80.20239,13.17378],[80.20239,13.17379]],[[80.20239,13.17379],[80.20241,13.17384]],[[80.20241,13.17384],[80.20244,13.17388]],[[80.20462,13.16099],[80.20518,13.16128]],[[80.20561,13.16468],[80.20562,13.16457]],[[80.20544,13.16472],[80.20552,13.1647]],[[80.20552,13.1647],[80.20561,13.16468]],[[80.20552,13.1647],[80.20556,13.16504]],[[80.20586,13.16543],[80.20561,13.16541]],[[80.2089,13.16435],[80.20894,13.16445]],[[80.21574,13.16854],[80.21609,13.16843]],[[80.2052,13.17176],[80.20564,13.17165]],[[80.21593,13.17012],[80.21595,13.17033]],[[80.20528,13.17209],[80.2052,13.17176]],[[80.215,13.16844],[80.21537,13.16852]],[[80.21589,13.1677],[80.21595,13.16735]],[[80.21537,13.16852],[80.21574,13.16854]],[[80.21574,13.16854],[80.21574,13.16852]],[[80.21574,13.16852],[80.21576,13.16843]],[[80.22143,13.16619],[80.22121,13.16604]],[[80.22121,13.16604],[80.22119,13.16603]],[[80.22119,13.16603],[80.22115,13.166]],[[80.22115,13.166],[80.22115,13.166]],[[80.22115,13.166],[80.22098,13.16588]],[[80.2193,13.16644],[80.21927,13.1668]],[[80.21582,13.16803],[80.21589,13.1677]],[[80.21923,13.16721],[80.21924,13.16719]],[[80.21924,13.16719],[80.21927,13.1668]],[[80.21621,13.16579],[80.21609,13.16649]],[[80.21602,13.16695],[80.21609,13.16649]],[[80.22095,13.16603],[80.22101,13.16602]],[[80.22101,13.16602],[80.2211,13.16601]],[[80.2211,13.16601],[80.22115,13.166]],[[80.22115,13.166],[80.22132,13.16598]],[[80.21628,13.16529],[80.21621,13.16579]],[[80.21634,13.16497],[80.21628,13.16529]],[[80.21595,13.16735],[80.21602,13.16695]],[[80.21576,13.16843],[80.21582,13.16803]],[[80.22116,13.16638],[80.22079,13.16607]],[[80.22079,13.16607],[80.22078,13.16606]],[[80.22078,13.16606],[80.22078,13.16606]],[[80.22078,13.16606],[80.22077,13.16605]],[[80.21581,13.17012],[80.21593,13.17012]],[[80.21595,13.17033],[80.21595,13.17047]],[[80.22051,13.16731],[80.22063,13.16731]],[[80.20567,13.17198],[80.20528,13.17209]],[[80.20297,13.16588],[80.20294,13.16597]],[[80.20284,13.16586],[80.20267,13.16585]],[[80.20297,13.16588],[80.20284,13.16586]],[[80.20267,13.16585],[80.20247,13.16583]],[[80.2037,13.16526],[80.20365,13.16546]],[[80.20377,13.16504],[80.2037,13.16526]],[[80.20346,13.16601],[80.20357,13.16609]],[[80.22027,13.16617],[80.22033,13.16616]],[[80.22033,13.16616],[80.22036,13.16615]],[[80.22036,13.16615],[80.22037,13.16615]],[[80.22037,13.16615],[80.22063,13.1661]],[[80.22063,13.1661],[80.22079,13.16607]],[[80.22079,13.16607],[80.22082,13.16606]],[[80.22082,13.16606],[80.22095,13.16603]],[[80.20357,13.16609],[80.2037,13.16622]],[[80.2036,13.16566],[80.20346,13.16601]],[[80.20392,13.16639],[80.20441,13.16641]],[[80.20441,13.16641],[80.20441,13.16636]],[[80.20441,13.16641],[80.20487,13.16638]],[[80.22127,13.16632],[80.22104,13.16605]],[[80.22104,13.16605],[80.22101,13.16602]],[[80.22101,13.16602],[80.22101,13.16602]],[[80.22101,13.16602],[80.22099,13.166]],[[80.20559,13.17138],[80.20564,13.17165]],[[80.22051,13.16585],[80.22057,13.16596]],[[80.22057,13.16596],[80.22057,13.16597]],[[80.22057,13.16597],[80.22059,13.166]],[[80.22059,13.166],[80.22061,13.16605]],[[80.22061,13.16605],[80.22061,13.16606]],[[80.22061,13.16606],[80.22062,13.16608]],[[80.22062,13.16608],[80.22063,13.1661]],[[80.22063,13.1661],[80.22071,13.16635]],[[80.2033,13.17046],[80.20318,13.17048]],[[80.22099,13.16606],[80.22104,13.16605]],[[80.22104,13.16605],[80.22121,13.16604]],[[80.22121,13.16604],[80.22124,13.16604]],[[80.22124,13.16604],[80.22154,13.16601]],[[80.21827,13.16636],[80.21886,13.1664]],[[80.2201,13.1673],[80.22051,13.16731]],[[80.22058,13.166],[80.22059,13.166]],[[80.22059,13.166],[80.22067,13.16599]],[[80.2197,13.16725],[80.2201,13.1673]],[[80.22034,13.16607],[80.22049,13.16606]],[[80.22049,13.16606],[80.22059,13.16606]],[[80.22059,13.16606],[80.22061,13.16606]],[[80.22061,13.16606],[80.22076,13.16606]],[[80.22076,13.16606],[80.22078,13.16606]],[[80.22078,13.16606],[80.22082,13.16606]],[[80.22082,13.16606],[80.22099,13.16606]],[[80.22021,13.1661],[80.22021,13.16602]],[[80.22021,13.16602],[80.22022,13.16593]],[[80.22022,13.16593],[80.22023,13.16569]],[[80.22031,13.16636],[80.22033,13.16618]],[[80.22033,13.16618],[80.22033,13.16616]],[[80.22033,13.16616],[80.22033,13.16616]],[[80.22033,13.16616],[80.22034,13.16611]],[[80.22034,13.16611],[80.22034,13.16607]],[[80.2193,13.16644],[80.21886,13.1664]],[[80.20416,13.15635],[80.20432,13.1564]],[[80.22075,13.16597],[80.22083,13.16597]],[[80.22083,13.16597],[80.22109,13.16601]],[[80.22109,13.16601],[80.2211,13.16601]],[[80.2211,13.16601],[80.22119,13.16603]],[[80.22119,13.16603],[80.22124,13.16604]],[[80.22124,13.16604],[80.22134,13.16606]],[[80.21827,13.16636],[80.21824,13.1663]],[[80.20362,13.16467],[80.20362,13.16468]],[[80.20341,13.16453],[80.20321,13.16443]],[[80.20389,13.16489],[80.2041,13.16501]],[[80.20319,13.16594],[80.20297,13.16588]],[[80.20389,13.16492],[80.20377,13.16504]],[[80.20417,13.16088],[80.20427,13.1609]],[[80.20388,13.16265],[80.20382,13.16301]],[[80.20389,13.16489],[80.20389,13.16492]],[[80.20561,13.16541],[80.20556,13.16504]]]},"930506":{"name":"PUZHAL","code":"930506","ss_code":"9305","volt":"11","len":9.05,"dts":46,"cons":6784,"type":"MultiLineString","coords":[[[80.21025,13.15438],[80.21182,13.15394]],[[80.21182,13.15394],[80.21189,13.15391],[80.21197,13.15424],[80.21189,13.15426]],[[80.21022,13.15438],[80.20998,13.15445],[80.21017,13.15533]],[[80.20409,13.15635],[80.20417,13.15636]],[[80.2105,13.15056],[80.21053,13.1506]],[[80.19975,13.15596],[80.20088,13.15592],[80.20406,13.15629],[80.20405,13.15634]],[[80.21119,13.15669],[80.21081,13.15673],[80.21032,13.15667],[80.21028,13.15705],[80.21017,13.15742],[80.20981,13.15808],[80.20966,13.15819]],[[80.21018,13.15536],[80.21024,13.15586],[80.21174,13.1557],[80.21174,13.15576]],[[80.20966,13.15819],[80.20965,13.15822]],[[80.21022,13.15438],[80.21025,13.15438]],[[80.21055,13.15063],[80.21052,13.15065],[80.20991,13.14965],[80.2097,13.14916],[80.20898,13.14918]],[[80.20965,13.15822],[80.20961,13.15852],[80.20973,13.15909],[80.20972,13.16022],[80.20966,13.16034]],[[80.21074,13.15793],[80.21079,13.15798],[80.21079,13.15874],[80.2116,13.15892],[80.21164,13.15901],[80.21227,13.15911]],[[80.20966,13.16034],[80.20952,13.16094],[80.2089,13.16096],[80.20886,13.16108]],[[80.21174,13.15576],[80.2103,13.15591],[80.21032,13.15663],[80.21119,13.15669]],[[80.20965,13.15822],[80.21074,13.15793]],[[80.20981,13.15392],[80.20982,13.15395]],[[80.20898,13.14918],[80.20889,13.14915]],[[80.20889,13.14915],[80.20864,13.14887],[80.20825,13.14855],[80.20778,13.14827]],[[80.20963,13.1534],[80.20981,13.15392]],[[80.19923,13.15628],[80.19924,13.15607],[80.19975,13.15596]],[[80.21053,13.1506],[80.21055,13.15063]],[[80.20977,13.14911],[80.20993,13.14958],[80.21056,13.15053],[80.2105,13.15056]],[[80.20982,13.15395],[80.20997,13.15441],[80.21022,13.15438]],[[80.21017,13.15533],[80.21018,13.15536]],[[80.20713,13.14898],[80.2071,13.14894]],[[80.20976,13.14908],[80.20975,13.14906]],[[80.20977,13.14911],[80.20976,13.14908]],[[80.20823,13.14925],[80.20889,13.14915]],[[80.20889,13.14915],[80.20939,13.14911]],[[80.20939,13.14911],[80.20977,13.14911]],[[80.20873,13.1523],[80.2087,13.15226]],[[80.2071,13.14894],[80.20706,13.14852],[80.20753,13.14871],[80.20785,13.1489],[80.20823,13.14925]],[[80.20786,13.15],[80.20713,13.14898]],[[80.20788,13.15002],[80.20786,13.15]],[[80.20849,13.15157],[80.208,13.15007],[80.20788,13.15002]],[[80.2087,13.15226],[80.2085,13.1516]],[[80.20885,13.15264],[80.20873,13.1523]],[[80.2085,13.1516],[80.20849,13.15157]],[[80.20851,13.15294],[80.20885,13.15264]],[[80.20849,13.16078],[80.20849,13.161]],[[80.20849,13.16078],[80.20829,13.16078]],[[80.20777,13.16078],[80.20755,13.16078]],[[80.20806,13.16078],[80.20777,13.16078]],[[80.20755,13.16078],[80.20733,13.16077]],[[80.20829,13.16078],[80.20806,13.16078]],[[80.20849,13.161],[80.20848,13.16136]],[[80.20849,13.16168],[80.20838,13.16168]],[[80.20848,13.16136],[80.20849,13.16168]],[[80.20888,13.16076],[80.20886,13.16108]],[[80.20849,13.16078],[80.20888,13.16076]],[[80.20888,13.16136],[80.20886,13.16108]],[[80.20883,13.16363],[80.20885,13.16395]],[[80.20879,13.1625],[80.20879,13.16289]],[[80.20881,13.16326],[80.20883,13.16363]],[[80.20884,13.16177],[80.20879,13.16211]],[[80.20888,13.16136],[80.20884,13.16177]],[[80.20879,13.16289],[80.20881,13.16326]],[[80.20879,13.16211],[80.20879,13.1625]],[[80.20733,13.16077],[80.20709,13.16077]],[[80.20709,13.16077],[80.20695,13.16078]],[[80.20694,13.16107],[80.20691,13.16138]],[[80.20695,13.16078],[80.20694,13.16107]],[[80.20691,13.16138],[80.20685,13.16169]],[[80.20557,13.16104],[80.20522,13.1611]],[[80.20518,13.16128],[80.20522,13.1611]],[[80.20522,13.1611],[80.20504,13.16111]],[[80.20504,13.16111],[80.20482,13.1611]],[[80.20519,13.15568],[80.2052,13.15567]],[[80.20484,13.15616],[80.20491,13.15601]],[[80.20554,13.15821],[80.20567,13.1582]],[[80.20518,13.15666],[80.20544,13.15672]],[[80.20567,13.1582],[80.20588,13.15816]],[[80.20461,13.15648],[80.20497,13.15661]],[[80.20423,13.15842],[80.20395,13.15846]],[[80.20484,13.15831],[80.20512,13.15826]],[[80.20433,13.15638],[80.20461,13.15648]],[[80.20512,13.15727],[80.20499,13.15744]],[[80.20466,13.15816],[80.20462,13.15836]],[[80.20393,13.15889],[80.20393,13.15889]],[[80.20449,13.15838],[80.20423,13.15842]],[[80.20573,13.15728],[80.20573,13.15727]],[[80.20361,13.15967],[80.20355,13.15998]],[[80.20573,13.15729],[80.20573,13.15728]],[[80.20383,13.15889],[80.20372,13.15923]],[[80.20372,13.15923],[80.20366,13.15947]],[[80.20395,13.15846],[80.20391,13.15862]],[[80.20366,13.15947],[80.20361,13.15967]],[[80.20593,13.16095],[80.20557,13.16104]],[[80.20383,13.15889],[80.20393,13.15888]],[[80.20497,13.15661],[80.20518,13.15666]],[[80.20355,13.15998],[80.20352,13.16014]],[[80.20461,13.15648],[80.20477,13.15627]],[[80.20477,13.1579],[80.20466,13.15816]],[[80.20393,13.15888],[80.20393,13.15889]],[[80.20499,13.15744],[80.20477,13.1579]],[[80.20812,13.15321],[80.2081,13.1532]],[[80.20965,13.15249],[80.20987,13.15277]],[[80.21515,13.15929],[80.21573,13.1593]],[[80.20549,13.15538],[80.20565,13.15523]],[[80.2057,13.15515],[80.20571,13.15515]],[[80.2057,13.15515],[80.20588,13.15499]],[[80.20565,13.15523],[80.2057,13.15515]],[[80.20667,13.16076],[80.20642,13.16079]],[[80.20642,13.16079],[80.20614,13.16086]],[[80.20695,13.16078],[80.20667,13.16076]],[[80.20614,13.16086],[80.20593,13.16095]],[[80.20491,13.15601],[80.20519,13.15568]],[[80.20592,13.15816],[80.20596,13.15816]],[[80.20812,13.15321],[80.20851,13.15294]],[[80.21018,13.15295],[80.21053,13.1531]],[[80.21053,13.1531],[80.21088,13.15305]],[[80.21088,13.15305],[80.21098,13.15335]],[[80.21027,13.15324],[80.20994,13.15333]],[[80.20913,13.15226],[80.20949,13.15215]],[[80.20759,13.15361],[80.20787,13.1534]],[[80.20787,13.1534],[80.20812,13.15321]],[[80.20987,13.15277],[80.21018,13.15295]],[[80.21107,13.1536],[80.21139,13.15353]],[[80.21169,13.15348],[80.21182,13.15394]],[[80.21182,13.15394],[80.21182,13.15396]],[[80.21098,13.15335],[80.21107,13.1536]],[[80.20949,13.15215],[80.20965,13.15249]],[[80.20731,13.15381],[80.20759,13.15361]],[[80.21139,13.15353],[80.21169,13.15348]],[[80.20994,13.15333],[80.20963,13.1534]],[[80.20477,13.15627],[80.20484,13.15616]],[[80.20391,13.15862],[80.20383,13.15889]],[[80.20571,13.15515],[80.20571,13.15514]],[[80.20588,13.15499],[80.20622,13.15467]],[[80.20417,13.15636],[80.20433,13.15638]],[[80.20544,13.15672],[80.20512,13.15727]],[[80.20539,13.15822],[80.20554,13.15821]],[[80.20512,13.15826],[80.20539,13.15822]],[[80.20588,13.15816],[80.20592,13.15816]],[[80.20462,13.15836],[80.20484,13.15831]],[[80.20462,13.15836],[80.20449,13.15838]],[[80.20352,13.16014],[80.20347,13.1604]],[[80.2052,13.15567],[80.20537,13.15551]],[[80.20537,13.15551],[80.20549,13.15538]],[[80.20622,13.15467],[80.20651,13.15442]],[[80.20651,13.15442],[80.20673,13.15428]],[[80.20673,13.15428],[80.20691,13.15411]],[[80.20691,13.15411],[80.20691,13.15411]],[[80.20691,13.15411],[80.20731,13.15381]],[[80.20691,13.15411],[80.20676,13.15383]],[[80.20655,13.15336],[80.20637,13.15307]],[[80.20676,13.15383],[80.20666,13.1536]],[[80.20655,13.15336],[80.20666,13.1536]],[[80.20556,13.15728],[80.20545,13.15728]],[[80.20545,13.15728],[80.20573,13.15729]],[[80.20512,13.15727],[80.20545,13.15728]],[[80.20885,13.15264],[80.20913,13.15226]],[[80.20916,13.1515],[80.20907,13.15118]],[[80.20907,13.15118],[80.20897,13.15082]],[[80.20923,13.15184],[80.20916,13.1515]],[[80.20913,13.15226],[80.20923,13.15184]],[[80.21018,13.15295],[80.21027,13.15324]],[[80.21182,13.15396],[80.21189,13.15426]],[[80.21222,13.15585],[80.21196,13.15586]],[[80.21249,13.15583],[80.21276,13.15581]],[[80.21304,13.15596],[80.21304,13.1558]],[[80.21249,13.15583],[80.21222,13.15585]],[[80.21276,13.15581],[80.21304,13.1558]],[[80.21174,13.15576],[80.21196,13.15586]],[[80.21227,13.15912],[80.21256,13.1592]],[[80.21256,13.1592],[80.21295,13.15921]],[[80.21418,13.15927],[80.21434,13.15943],[80.21445,13.15966]],[[80.21378,13.15923],[80.21418,13.15927]],[[80.21295,13.15921],[80.21335,13.15922]],[[80.21335,13.15922],[80.21378,13.15923]],[[80.21448,13.1601],[80.21445,13.15966]],[[80.21448,13.1601],[80.21449,13.16054]],[[80.21446,13.16095],[80.21444,13.16128]],[[80.21444,13.16128],[80.21439,13.16162]],[[80.21449,13.16054],[80.21446,13.16095]],[[80.21389,13.16194],[80.21436,13.162]],[[80.21436,13.162],[80.21439,13.16162]],[[80.21567,13.16062],[80.21528,13.16059]],[[80.21528,13.16059],[80.21484,13.16055]],[[80.21573,13.1593],[80.2157,13.15983]],[[80.21569,13.16028],[80.21567,13.16062]],[[80.2157,13.15983],[80.21569,13.16028]],[[80.21635,13.15914],[80.21584,13.15916]],[[80.21584,13.15916],[80.21573,13.1593]],[[80.2146,13.16367],[80.21508,13.1637]],[[80.21431,13.16251],[80.21436,13.162]],[[80.21427,13.16304],[80.21422,13.16364]],[[80.21431,13.16251],[80.21427,13.16304]],[[80.21422,13.16364],[80.2146,13.16367]],[[80.21449,13.16054],[80.21484,13.16055]]]},"930507":{"name":"SRIRAM NAGAR","code":"930507","ss_code":"9305","volt":"11","len":8.91,"dts":36,"cons":2829,"type":"MultiLineString","coords":[[[80.19816,13.17722],[80.19816,13.17744]],[[80.20277,13.16222],[80.20253,13.1624]],[[80.20306,13.16081],[80.20285,13.16204]],[[80.20285,13.16204],[80.20278,13.16219]],[[80.19816,13.17722],[80.19823,13.17722],[80.19823,13.1771],[80.20037,13.17712],[80.20132,13.17705]],[[80.19816,13.17744],[80.19811,13.17756],[80.19734,13.17764],[80.19735,13.17772]],[[80.19937,13.17448],[80.19944,13.17449],[80.19963,13.17394],[80.19982,13.174]],[[80.20132,13.17705],[80.20132,13.17701],[80.20045,13.17707],[80.20045,13.17633],[80.20081,13.17631],[80.20072,13.17584],[80.20135,13.17569],[80.20108,13.17465]],[[80.19865,13.17669],[80.19866,13.17703],[80.19815,13.17703],[80.19816,13.17722]],[[80.19865,13.17669],[80.19857,13.17665],[80.19817,13.17664],[80.19815,13.17596],[80.1967,13.17604]],[[80.1988,13.17505],[80.19868,13.1752],[80.19863,13.17619],[80.19865,13.17669]],[[80.19888,13.17519],[80.19888,13.17519]],[[80.19888,13.17519],[80.1988,13.17505]],[[80.19869,13.1742],[80.19886,13.17369],[80.19797,13.17341]],[[80.19937,13.17448],[80.19942,13.17446],[80.19959,13.17393],[80.19956,13.17392]],[[80.19956,13.17392],[80.19923,13.1738],[80.19904,13.17451],[80.19907,13.17478]],[[80.2,13.17263],[80.19956,13.17392]],[[80.19956,13.17392],[80.19937,13.17448]],[[80.20058,13.17236],[80.20072,13.17275],[80.20054,13.1728],[80.2,13.17263]],[[80.20231,13.15821],[80.20263,13.15811]],[[80.19806,13.15454],[80.19779,13.15458]],[[80.19807,13.15454],[80.19807,13.15454]],[[80.19807,13.15454],[80.19806,13.15454]],[[80.19665,13.15538],[80.19668,13.15585]],[[80.19668,13.15585],[80.19665,13.15595]],[[80.19665,13.15595],[80.19654,13.15627]],[[80.19673,13.1548],[80.19645,13.15491]],[[80.19807,13.15454],[80.19807,13.15454]],[[80.19705,13.15469],[80.19673,13.1548]],[[80.19606,13.15491],[80.19581,13.15485]],[[80.19565,13.15483],[80.19565,13.15484]],[[80.19565,13.15484],[80.19564,13.15485]],[[80.19581,13.15485],[80.19565,13.15482]],[[80.19565,13.15482],[80.19565,13.15483]],[[80.19923,13.15633],[80.1992,13.15584],[80.1967,13.15577],[80.19667,13.15535],[80.19646,13.15491],[80.19705,13.15469],[80.19807,13.15454]],[[80.19671,13.15586],[80.19665,13.15595]],[[80.19665,13.15595],[80.19638,13.15631]],[[80.20058,13.16867],[80.20078,13.16877]],[[80.20113,13.16772],[80.2009,13.16762]],[[80.20096,13.16799],[80.20113,13.16772]],[[80.20237,13.17372],[80.2021,13.17381]],[[80.2009,13.16762],[80.20081,13.16758]],[[80.20052,13.17134],[80.20054,13.17148]],[[80.20054,13.17148],[80.20056,13.1717]],[[80.2021,13.17381],[80.20205,13.17359]],[[80.20082,13.16827],[80.20058,13.16867]],[[80.20201,13.17335],[80.20225,13.17329]],[[80.20273,13.16959],[80.20247,13.16946]],[[80.20083,13.16997],[80.20071,13.17019]],[[80.20205,13.17359],[80.20201,13.17335]],[[80.20247,13.16946],[80.20225,13.16931]],[[80.20119,13.1693],[80.20099,13.16966]],[[80.20055,13.17068],[80.20047,13.17089]],[[80.20225,13.17329],[80.20253,13.17317]],[[80.20099,13.16966],[80.20083,13.16997]],[[80.20065,13.17033],[80.20063,13.1705]],[[80.20047,13.17089],[80.20047,13.1711]],[[80.20063,13.1705],[80.20055,13.17068]],[[80.20283,13.15807],[80.20303,13.15804]],[[80.20225,13.16389],[80.20214,13.16442]],[[80.19998,13.1586],[80.19998,13.1586]],[[80.19882,13.15877],[80.19915,13.15871]],[[80.20115,13.15842],[80.20176,13.15833]],[[80.19998,13.1586],[80.19998,13.1586]],[[80.19819,13.1589],[80.19818,13.15879]],[[80.19853,13.15884],[80.19882,13.15877]],[[80.19818,13.15879],[80.19818,13.15874]],[[80.19752,13.15897],[80.19789,13.15892]],[[80.19789,13.15892],[80.19819,13.1589]],[[80.19731,13.15893],[80.19752,13.15897]],[[80.20032,13.15856],[80.20069,13.15851]],[[80.20182,13.16551],[80.20162,13.16602]],[[80.20139,13.16652],[80.20111,13.16701]],[[80.20236,13.1635],[80.20225,13.16389]],[[80.2025,13.16279],[80.20244,13.16314]],[[80.20071,13.15851],[80.20115,13.15842]],[[80.19818,13.15873],[80.19818,13.15872]],[[80.19949,13.15867],[80.19982,13.15863]],[[80.19915,13.15871],[80.19949,13.15867]],[[80.19982,13.15863],[80.19998,13.1586]],[[80.19818,13.15874],[80.19818,13.15873]],[[80.19819,13.1589],[80.19853,13.15884]],[[80.20069,13.15851],[80.20071,13.15851]],[[80.19998,13.1586],[80.20032,13.15856]],[[80.20253,13.1624],[80.2025,13.16279]],[[80.20202,13.16492],[80.20182,13.16551]],[[80.1968,13.15844],[80.19719,13.15879]],[[80.19631,13.15783],[80.19631,13.15783]],[[80.19695,13.15905],[80.19694,13.15905]],[[80.19646,13.15745],[80.19591,13.15742],[80.19441,13.15811]],[[80.19682,13.15784],[80.19682,13.15784]],[[80.19685,13.15796],[80.1969,13.15811]],[[80.19669,13.1574],[80.19679,13.1577]],[[80.19683,13.15784],[80.19683,13.15784]],[[80.19659,13.15692],[80.19658,13.15693]],[[80.19658,13.15692],[80.19659,13.15692]],[[80.19643,13.15728],[80.19654,13.15773]],[[80.1963,13.15781],[80.1963,13.15781]],[[80.19643,13.15776],[80.19633,13.1578]],[[80.1963,13.15782],[80.1963,13.15781]],[[80.19649,13.15679],[80.19638,13.15707]],[[80.19659,13.15705],[80.19664,13.15725]],[[80.19658,13.15693],[80.19659,13.15705]],[[80.19696,13.15905],[80.19695,13.15905]],[[80.19631,13.15784],[80.19631,13.15783]],[[80.19695,13.15815],[80.19694,13.15815]],[[80.19683,13.15784],[80.19682,13.15784]],[[80.19659,13.15692],[80.19659,13.15692]],[[80.19654,13.15773],[80.19643,13.15776]],[[80.19633,13.1578],[80.1963,13.15782]],[[80.19654,13.15627],[80.19649,13.15679]],[[80.19638,13.15707],[80.19643,13.15728]],[[80.19664,13.15725],[80.19669,13.1574]],[[80.19731,13.15893],[80.19696,13.15905]],[[80.19694,13.15815],[80.19693,13.15815]],[[80.19683,13.15782],[80.19683,13.15783]],[[80.19659,13.15692],[80.1966,13.15692]],[[80.1963,13.15782],[80.19631,13.15784]],[[80.19683,13.15784],[80.19685,13.15796]],[[80.19683,13.15783],[80.19683,13.15784]],[[80.1968,13.15844],[80.19694,13.15837]],[[80.19522,13.15566],[80.19512,13.15558]],[[80.19512,13.15558],[80.19478,13.15553]],[[80.19478,13.15553],[80.19457,13.15557]],[[80.19541,13.15559],[80.19522,13.15566]],[[80.19554,13.15564],[80.19541,13.15559]],[[80.19831,13.17869],[80.19837,13.17873]],[[80.19817,13.1776],[80.19818,13.17782]],[[80.20134,13.16898],[80.20103,13.16888]],[[80.20046,13.16896],[80.20028,13.16925]],[[80.20058,13.16867],[80.20046,13.16896]],[[80.20028,13.16925],[80.20013,13.16951]],[[80.20013,13.16951],[80.19996,13.16983]],[[80.19638,13.15631],[80.19567,13.15676],[80.19568,13.1568]],[[80.19618,13.17998],[80.19618,13.17997]],[[80.19618,13.17998],[80.19617,13.17998]],[[80.19834,13.18049],[80.19805,13.18075]],[[80.19826,13.18001],[80.19834,13.18049]],[[80.1965,13.18012],[80.19619,13.17998]],[[80.19805,13.18075],[80.19779,13.18064]],[[80.19696,13.18032],[80.1965,13.18012]],[[80.19618,13.17997],[80.19631,13.1797]],[[80.19813,13.17948],[80.19826,13.18001]],[[80.20212,13.15828],[80.20231,13.15821]],[[80.20103,13.16888],[80.20078,13.16877]],[[80.19996,13.16983],[80.19979,13.17014]],[[80.20134,13.16898],[80.20119,13.1693]],[[80.20065,13.17033],[80.20072,13.17035]],[[80.20263,13.15811],[80.20283,13.15807]],[[80.20335,13.15909],[80.20326,13.1595]],[[80.20335,13.15869],[80.20335,13.15909]],[[80.20303,13.15804],[80.20296,13.15841]],[[80.20054,13.17148],[80.20087,13.17144]],[[80.20087,13.17144],[80.20107,13.17141]],[[80.20107,13.17141],[80.2012,13.17138]],[[80.199,13.17874],[80.19927,13.17875]],[[80.19932,13.17953],[80.19934,13.17969]],[[80.20225,13.16931],[80.20214,13.16924]],[[80.19816,13.1791],[80.19813,13.17948]],[[80.19822,13.17823],[80.19824,13.17847]],[[80.19795,13.17826],[80.19759,13.17829]],[[80.19824,13.17847],[80.19831,13.17869]],[[80.19652,13.17604],[80.1967,13.17604]],[[80.20171,13.16912],[80.20134,13.16898]],[[80.20214,13.16924],[80.20171,13.16912]],[[80.19818,13.17782],[80.19822,13.17823]],[[80.19816,13.17744],[80.19817,13.1776]],[[80.19817,13.17862],[80.19816,13.1791]],[[80.19759,13.17829],[80.19759,13.17854]],[[80.19759,13.17854],[80.19817,13.17862]],[[80.19822,13.17823],[80.19795,13.17826]],[[80.19619,13.17998],[80.19618,13.17998]],[[80.19779,13.18064],[80.19696,13.18032]],[[80.19873,13.18069],[80.19874,13.18069]],[[80.19927,13.17875],[80.19927,13.17911]],[[80.19927,13.17911],[80.19932,13.17953]],[[80.19871,13.17873],[80.199,13.17874]],[[80.19834,13.18049],[80.19873,13.18069]],[[80.19837,13.17873],[80.19871,13.17873]],[[80.2031,13.16005],[80.20326,13.1595]],[[80.20176,13.15833],[80.20212,13.15828]],[[80.2031,13.16005],[80.20303,13.1605]],[[80.20303,13.1605],[80.20306,13.16081]],[[80.20319,13.15849],[80.20335,13.15869]],[[80.20296,13.15841],[80.20319,13.15849]],[[80.20244,13.16314],[80.20236,13.1635]],[[80.20214,13.16442],[80.20202,13.16492]],[[80.20082,13.16827],[80.20096,13.16799]],[[80.20056,13.17217],[80.20058,13.17236]],[[80.20071,13.17019],[80.20065,13.17033]],[[80.19576,13.17319],[80.19602,13.1732]],[[80.19907,13.17478],[80.19888,13.17476]],[[80.19887,13.17453],[80.19859,13.17442]],[[80.19887,13.17453],[80.19888,13.17476]],[[80.19859,13.17442],[80.19869,13.1742]],[[80.19907,13.17478],[80.19895,13.17499]],[[80.19895,13.17499],[80.19888,13.17519]],[[80.19888,13.17519],[80.19888,13.17519]],[[80.20111,13.16701],[80.20081,13.16758]],[[80.19654,13.15507],[80.19665,13.15538]],[[80.19754,13.15462],[80.19705,13.15469]],[[80.19806,13.15454],[80.19807,13.15454]],[[80.19807,13.15454],[80.19807,13.15454]],[[80.19645,13.15491],[80.19654,13.15507]],[[80.19645,13.15491],[80.19606,13.15491]],[[80.19779,13.15458],[80.19754,13.15462]],[[80.20273,13.16959],[80.20295,13.16972]],[[80.20056,13.1717],[80.20059,13.17191]],[[80.20047,13.1711],[80.20052,13.17134]],[[80.20059,13.17191],[80.20056,13.17217]],[[80.20256,13.15846],[80.20274,13.15841]],[[80.19719,13.15879],[80.19731,13.15893]],[[80.19564,13.15485],[80.19562,13.15507]],[[80.19562,13.15507],[80.19556,13.15538]],[[80.20162,13.16602],[80.20139,13.16652]],[[80.19556,13.15538],[80.19554,13.15564]],[[80.19649,13.15679],[80.19658,13.15692]],[[80.19679,13.1577],[80.19683,13.15782]],[[80.19654,13.15773],[80.1968,13.15844]],[[80.1969,13.15811],[80.19695,13.15815]]]},"930510":{"name":"SURAPET","code":"930510","ss_code":"9305","volt":"11","len":11.89,"dts":58,"cons":5898,"type":"MultiLineString","coords":[[[80.1961,13.14079],[80.19581,13.13965],[80.19589,13.13957],[80.19574,13.13922]],[[80.20059,13.14288],[80.20084,13.14284],[80.20079,13.14274]],[[80.20009,13.14497],[80.20009,13.14497]],[[80.19714,13.13811],[80.19725,13.13826]],[[80.1995,13.13231],[80.19938,13.13177]],[[80.19965,13.1317],[80.19995,13.1316]],[[80.20072,13.13144],[80.20092,13.13142]],[[80.19938,13.13177],[80.19965,13.1317]],[[80.19914,13.14086],[80.19949,13.1408]],[[80.19867,13.14093],[80.19833,13.14096]],[[80.19867,13.14093],[80.19893,13.1409]],[[80.19745,13.14126],[80.19745,13.14126]],[[80.19745,13.14126],[80.19745,13.14139]],[[80.19883,13.14229],[80.19959,13.14218]],[[80.19883,13.14229],[80.19878,13.1421]],[[80.19878,13.1421],[80.19875,13.14172]],[[80.19875,13.14172],[80.19872,13.14137]],[[80.19872,13.14137],[80.1987,13.14116]],[[80.1987,13.14116],[80.19867,13.14093]],[[80.19833,13.14096],[80.19805,13.14097]],[[80.19805,13.14097],[80.19772,13.14102]],[[80.19772,13.14102],[80.19744,13.14106]],[[80.19744,13.14106],[80.19621,13.14129],[80.19612,13.14091]],[[80.19744,13.14106],[80.19745,13.14126]],[[80.19745,13.14126],[80.19745,13.14126]],[[80.19893,13.1409],[80.19914,13.14086]],[[80.19949,13.1408],[80.19977,13.14076]],[[80.19745,13.14139],[80.19745,13.14158]],[[80.19745,13.14158],[80.19747,13.14179]],[[80.19747,13.14179],[80.19746,13.14202]],[[80.19746,13.14202],[80.1975,13.14221]],[[80.19612,13.14091],[80.19611,13.14081],[80.19603,13.14083],[80.19614,13.14131],[80.19543,13.14141],[80.19541,13.14132]],[[80.20007,13.14071],[80.20032,13.14066]],[[80.20032,13.14066],[80.20036,13.14065]],[[80.20037,13.14072],[80.20081,13.14061]],[[80.2005,13.14088],[80.20053,13.14104]],[[80.20058,13.14125],[80.20061,13.14151]],[[80.20267,13.14062],[80.20273,13.14077]],[[80.20457,13.13943],[80.20493,13.1393]],[[80.19972,13.14045],[80.19968,13.14016]],[[80.19968,13.14016],[80.19965,13.13988]],[[80.20493,13.1393],[80.20555,13.13904]],[[80.20179,13.14044],[80.20201,13.14037]],[[80.20179,13.14044],[80.20176,13.14032]],[[80.20169,13.14002],[80.20166,13.13986]],[[80.20159,13.13963],[80.20164,13.13963]],[[80.20246,13.14022],[80.20255,13.14019]],[[80.20059,13.13503],[80.20078,13.13506]],[[80.20078,13.13506],[80.20096,13.13507]],[[80.20141,13.13496],[80.20145,13.13512]],[[80.20148,13.13528],[80.20145,13.13547]],[[80.20224,13.13552],[80.20249,13.13546]],[[80.20495,13.1359],[80.20497,13.13603]],[[80.20037,13.13499],[80.20059,13.13503]],[[80.2054,13.13846],[80.20547,13.1386]],[[80.20547,13.1386],[80.20551,13.13885]],[[80.20512,13.13845],[80.20488,13.13853]],[[80.20488,13.13853],[80.20467,13.13859]],[[80.20467,13.13859],[80.20445,13.13867]],[[80.20487,13.13542],[80.2049,13.13556]],[[80.2049,13.13556],[80.20493,13.1357]],[[80.20493,13.1357],[80.20495,13.1359]],[[80.20497,13.13603],[80.20499,13.13622]],[[80.20499,13.13622],[80.20505,13.13639]],[[80.20505,13.13639],[80.20509,13.13657]],[[80.20515,13.13694],[80.20513,13.13716]],[[80.20513,13.13716],[80.20517,13.13736]],[[80.20517,13.13736],[80.20524,13.13766]],[[80.20524,13.13766],[80.20527,13.13788]],[[80.20527,13.13788],[80.20529,13.13807]],[[80.20529,13.13807],[80.20539,13.13846]],[[80.20539,13.13846],[80.20512,13.13845]],[[80.20551,13.13885],[80.20555,13.13904]],[[80.20407,13.13858],[80.20398,13.13823]],[[80.20376,13.13813],[80.20336,13.13821]],[[80.19986,13.13375],[80.19976,13.13338]],[[80.2032,13.13997],[80.20373,13.13968]],[[80.19944,13.1385],[80.19941,13.13823]],[[80.19962,13.13963],[80.19956,13.13935]],[[80.1995,13.1388],[80.19944,13.1385]],[[80.20166,13.13986],[80.20159,13.13963]],[[80.19907,13.13751],[80.19783,13.13768],[80.19779,13.13755],[80.19774,13.13754]],[[80.1968,13.13806],[80.1968,13.1381],[80.19713,13.13804]],[[80.20318,13.1349],[80.20344,13.13485]],[[80.2003,13.13949],[80.20033,13.13944],[80.20103,13.13925],[80.20068,13.13839],[80.20075,13.13836]],[[80.1975,13.13632],[80.19638,13.1363],[80.19641,13.1364],[80.19637,13.13642]],[[80.19995,13.1316],[80.20017,13.13155]],[[80.20286,13.14008],[80.20308,13.14001]],[[80.20477,13.13469],[80.20479,13.13484]],[[80.20253,13.13528],[80.20253,13.13497]],[[80.1997,13.13313],[80.19964,13.13286]],[[80.20249,13.13546],[80.20253,13.13528]],[[80.20373,13.13968],[80.20406,13.13957]],[[80.20286,13.14008],[80.20282,13.14013]],[[80.19953,13.13909],[80.1995,13.1388]],[[80.20176,13.14032],[80.20169,13.14002]],[[80.20308,13.14001],[80.20226,13.13871]],[[80.20226,13.13871],[80.20111,13.13705]],[[80.20308,13.14001],[80.2032,13.13997]],[[80.201,13.13489],[80.20119,13.13485]],[[80.20145,13.13547],[80.20145,13.13567]],[[80.202,13.13557],[80.20224,13.13552]],[[80.20272,13.13495],[80.20296,13.13492]],[[80.20425,13.13469],[80.20452,13.13463]],[[80.20424,13.13874],[80.20412,13.13876]],[[80.2048,13.13506],[80.20484,13.13526]],[[80.20484,13.13526],[80.20487,13.13542]],[[80.20412,13.13876],[80.20407,13.13858]],[[80.20395,13.13811],[80.20376,13.13813]],[[80.20258,13.14031],[80.20263,13.14044]],[[80.19957,13.13261],[80.1995,13.13231]],[[80.19964,13.13286],[80.19957,13.13261]],[[80.19976,13.13338],[80.1997,13.13313]],[[80.19948,13.14254],[80.19974,13.14251]],[[80.19996,13.14247],[80.20014,13.14243]],[[80.19977,13.14076],[80.19972,13.14045]],[[80.20053,13.14104],[80.20058,13.14125]],[[80.20201,13.14037],[80.20246,13.14022]],[[80.20406,13.13957],[80.20457,13.13943]],[[80.20036,13.14065],[80.20037,13.14072]],[[80.20145,13.13512],[80.20148,13.13528]],[[80.19949,13.1408],[80.19951,13.14088]],[[80.19977,13.14076],[80.20007,13.14071]],[[80.19965,13.13988],[80.19962,13.13963]],[[80.19956,13.13935],[80.19953,13.13909]],[[80.19941,13.13823],[80.19939,13.13806]],[[80.20037,13.14072],[80.2005,13.14088]],[[80.20081,13.14061],[80.20137,13.14055]],[[80.20137,13.14055],[80.20179,13.14044]],[[80.20255,13.14019],[80.20286,13.14008]],[[80.20255,13.14019],[80.20255,13.14019]],[[80.20255,13.14019],[80.20258,13.14031]],[[80.19935,13.14486],[80.19936,13.14487]],[[80.19936,13.14487],[80.19945,13.14503]],[[80.19967,13.14501],[80.19987,13.14499]],[[80.20096,13.13507],[80.201,13.13489]],[[80.20145,13.13567],[80.20162,13.13567]],[[80.19923,13.1563],[80.19922,13.15586],[80.19928,13.15587]],[[80.19928,13.15587],[80.19933,13.15587]],[[80.19933,13.15587],[80.19974,13.15588]],[[80.19974,13.15588],[80.19974,13.15588]],[[80.19974,13.15588],[80.19975,13.15588]],[[80.19975,13.15588],[80.20007,13.15589]],[[80.20007,13.15589],[80.20047,13.1559],[80.20077,13.15553],[80.1999,13.15414],[80.20127,13.15244],[80.19997,13.15074],[80.19982,13.15002],[80.20023,13.14999],[80.20017,13.14944],[80.19955,13.14749],[80.20093,13.14684],[80.2009,13.14637],[80.1994,13.14569],[80.19935,13.14486]],[[80.20253,13.13497],[80.20272,13.13495]],[[80.20296,13.13492],[80.20318,13.1349]],[[80.20344,13.13485],[80.20373,13.13478]],[[80.20373,13.13478],[80.20425,13.13469]],[[80.20111,13.13705],[80.20045,13.13579],[80.20023,13.13501]],[[80.20061,13.14151],[80.20073,13.14168]],[[80.20445,13.13867],[80.20424,13.13874]],[[80.20479,13.13484],[80.2048,13.13506]],[[80.20398,13.13823],[80.20395,13.13811]],[[80.20263,13.14044],[80.20267,13.14062]],[[80.20273,13.14077],[80.20277,13.14093]],[[80.20277,13.14093],[80.20283,13.14115]],[[80.20164,13.13961],[80.20155,13.1396],[80.20142,13.13921],[80.2003,13.13949]],[[80.20017,13.13155],[80.2003,13.13153]],[[80.19889,13.14257],[80.19892,13.14257]],[[80.19892,13.14257],[80.19892,13.14257]],[[80.19892,13.14257],[80.19905,13.14259]],[[80.19905,13.14259],[80.19922,13.14258]],[[80.19922,13.14258],[80.19948,13.14254]],[[80.19935,13.14486],[80.19907,13.14312]],[[80.19907,13.14312],[80.19892,13.14257]],[[80.19892,13.14257],[80.19889,13.14245]],[[80.19889,13.14245],[80.19889,13.14245]],[[80.19889,13.14245],[80.19889,13.14245]],[[80.19889,13.14245],[80.19885,13.14246]],[[80.19885,13.14246],[80.19885,13.14246]],[[80.19885,13.14246],[80.19885,13.14246]],[[80.19885,13.14246],[80.19885,13.14245]],[[80.19987,13.14499],[80.20008,13.14497]],[[80.19885,13.14245],[80.19885,13.14245]],[[80.19885,13.14245],[80.19885,13.14246]],[[80.19885,13.14246],[80.19885,13.14246]],[[80.19885,13.14246],[80.19889,13.14257]],[[80.19885,13.14245],[80.19883,13.14229]],[[80.19883,13.14229],[80.19883,13.14229]],[[80.19885,13.14245],[80.19885,13.14246]],[[80.19885,13.14246],[80.19885,13.14246]],[[80.19885,13.14246],[80.19907,13.14312]],[[80.19907,13.14312],[80.19907,13.14312]],[[80.19907,13.14312],[80.1992,13.14309]],[[80.1992,13.14309],[80.20059,13.14288]],[[80.20059,13.14288],[80.20059,13.14292]],[[80.19704,13.13843],[80.197,13.13842],[80.19714,13.13811],[80.19713,13.13804]],[[80.19713,13.13804],[80.19714,13.13795],[80.19702,13.13776],[80.19774,13.13754]],[[80.19774,13.13754],[80.1975,13.13632]],[[80.20452,13.13463],[80.20477,13.13469]],[[80.2003,13.13153],[80.20052,13.13148]],[[80.20052,13.13148],[80.20072,13.13144]],[[80.20023,13.13501],[80.20037,13.13499]],[[80.1975,13.13632],[80.1974,13.13552],[80.19851,13.13534],[80.1995,13.13501],[80.19969,13.13502]],[[80.20119,13.13485],[80.20136,13.13484]],[[80.20136,13.13484],[80.20141,13.13496]],[[80.20317,13.13825],[80.20295,13.1383],[80.20285,13.13796],[80.20336,13.13782]],[[80.19969,13.13502],[80.20023,13.13501]],[[80.20023,13.13501],[80.19986,13.13375]],[[80.20162,13.13567],[80.2018,13.13562]],[[80.2018,13.13562],[80.202,13.13557]],[[80.20477,13.13469],[80.20489,13.13453],[80.2049,13.13431]],[[80.2049,13.13431],[80.2049,13.13431]],[[80.20511,13.13681],[80.20515,13.13694]],[[80.20509,13.13657],[80.20511,13.13681]],[[80.20317,13.13825],[80.20307,13.13833],[80.20289,13.13835],[80.2026,13.13857],[80.20226,13.13871]],[[80.20226,13.13871],[80.20211,13.13856],[80.20188,13.13869],[80.20167,13.13843],[80.20147,13.13855]],[[80.20336,13.13821],[80.20317,13.13825]],[[80.19935,13.14486],[80.19929,13.14486]],[[80.19934,13.13765],[80.19933,13.13745],[80.19907,13.13751]],[[80.19939,13.13806],[80.19934,13.13765]],[[80.19934,13.13765],[80.19955,13.13761]],[[80.19974,13.14251],[80.19996,13.14247]],[[80.20014,13.14243],[80.20038,13.1424]],[[80.19945,13.14503],[80.19967,13.14501]],[[80.2049,13.13431],[80.2049,13.13431]],[[80.2049,13.13431],[80.20487,13.13408]],[[80.19936,13.14486],[80.19907,13.14312]],[[80.19907,13.14312],[80.19892,13.14257]],[[80.19892,13.14257],[80.19889,13.14245]],[[80.19889,13.14245],[80.19889,13.14245]],[[80.19889,13.14245],[80.19885,13.14246]],[[80.19885,13.14246],[80.19885,13.14246]],[[80.19885,13.14246],[80.19885,13.14246]],[[80.19885,13.14246],[80.19885,13.14245]],[[80.19885,13.14245],[80.19885,13.14245]],[[80.19935,13.14486],[80.19936,13.14487]],[[80.19936,13.14487],[80.19945,13.14503]],[[80.20008,13.14497],[80.20009,13.14497]],[[80.19936,13.14488],[80.19936,13.14487]],[[80.19936,13.14487],[80.19936,13.14487]],[[80.19936,13.14487],[80.19936,13.14487]],[[80.19945,13.14503],[80.19967,13.14501]],[[80.19923,13.1563],[80.19922,13.15586],[80.19928,13.15587]],[[80.19928,13.15587],[80.19933,13.15587]],[[80.19933,13.15587],[80.19974,13.15588]],[[80.19974,13.15588],[80.19974,13.15588]],[[80.19974,13.15588],[80.19975,13.15588]],[[80.19975,13.15588],[80.20007,13.15589]],[[80.20007,13.15589],[80.20047,13.1559],[80.20077,13.15553],[80.1999,13.15414],[80.20127,13.15244],[80.19997,13.15074],[80.19982,13.15002],[80.20023,13.14999],[80.20017,13.14944],[80.19955,13.14749],[80.20093,13.14683],[80.2009,13.14637],[80.1994,13.14569],[80.19936,13.14488]],[[80.19967,13.14501],[80.19987,13.14499]],[[80.19933,13.14485],[80.19932,13.14485]],[[80.19987,13.14499],[80.20008,13.14497]],[[80.19928,13.14486],[80.19927,13.14486]],[[80.19936,13.14487],[80.19936,13.14486]],[[80.19936,13.14487],[80.19935,13.14486]]]},"930523":{"name":"VINAYAGAPURAM","code":"930523","ss_code":"9305","volt":"11","len":5.79,"dts":32,"cons":5530,"type":"MultiLineString","coords":[[[80.20617,13.14215],[80.2064,13.14263]],[[80.20654,13.13893],[80.20673,13.13869]],[[80.2064,13.14263],[80.2066,13.14305]],[[80.2068,13.14346],[80.20689,13.14367]],[[80.2068,13.14346],[80.20713,13.14343]],[[80.20689,13.14367],[80.207,13.14392]],[[80.207,13.14392],[80.20709,13.1441]],[[80.20713,13.14343],[80.20756,13.14336]],[[80.20756,13.14336],[80.20788,13.1433]],[[80.20788,13.1433],[80.20786,13.14303]],[[80.20786,13.14303],[80.20784,13.14284]],[[80.20784,13.14284],[80.20781,13.14261]],[[80.20778,13.14233],[80.20754,13.14237]],[[80.20673,13.13869],[80.20698,13.13873]],[[80.20673,13.13869],[80.20686,13.1385]],[[80.20618,13.13939],[80.20635,13.13917]],[[80.20781,13.14261],[80.20778,13.14233]],[[80.20635,13.13917],[80.20654,13.13893]],[[80.20724,13.1394],[80.20639,13.13933],[80.20643,13.14067],[80.20661,13.14069]],[[80.20859,13.14115],[80.20929,13.14106],[80.20922,13.14051]],[[80.20592,13.1416],[80.20595,13.14162]],[[80.20569,13.14219],[80.20569,13.14219]],[[80.20569,13.14219],[80.20556,13.1421]],[[80.20566,13.14227],[80.20569,13.14219]],[[80.20569,13.14219],[80.20569,13.14219]],[[80.20582,13.1418],[80.20588,13.14168]],[[80.20569,13.14219],[80.20582,13.1418]],[[80.20588,13.14168],[80.20572,13.14143]],[[80.20588,13.14168],[80.20592,13.1416]],[[80.20562,13.14094],[80.2056,13.14048]],[[80.20567,13.1412],[80.20562,13.14094]],[[80.20572,13.14143],[80.20567,13.1412]],[[80.20595,13.14162],[80.20607,13.14174]],[[80.20607,13.14174],[80.20617,13.14215]],[[80.206,13.13962],[80.20618,13.13939]],[[80.20573,13.14004],[80.206,13.13962]],[[80.2056,13.14048],[80.20573,13.14004]],[[80.20397,13.14375],[80.20366,13.14377]],[[80.20268,13.14387],[80.20234,13.14394]],[[80.20446,13.14265],[80.20425,13.14278]],[[80.20489,13.14384],[80.2047,13.14387]],[[80.20425,13.14278],[80.20411,13.14287]],[[80.2047,13.14387],[80.20439,13.14392]],[[80.20439,13.14392],[80.20408,13.14396]],[[80.20408,13.14396],[80.20397,13.14375]],[[80.20234,13.14394],[80.20206,13.14399]],[[80.19923,13.15632],[80.19933,13.15631],[80.19931,13.15582],[80.20038,13.15586],[80.20099,13.15524],[80.2046,13.15577],[80.20475,13.15568],[80.20462,13.15546],[80.20451,13.15353],[80.20444,13.15094],[80.20424,13.14868],[80.2043,13.14754],[80.20403,13.14708],[80.20417,13.14636],[80.20468,13.14487],[80.20489,13.14384]],[[80.20521,13.14297],[80.20505,13.14288]],[[80.20521,13.14297],[80.20531,13.14278]],[[80.203,13.14384],[80.20268,13.14387]],[[80.20206,13.14399],[80.20171,13.14405]],[[80.20171,13.14405],[80.20181,13.14435]],[[80.20489,13.14362],[80.20476,13.14359]],[[80.20489,13.14362],[80.20493,13.14348]],[[80.20493,13.14348],[80.20501,13.14327]],[[80.20501,13.14327],[80.20521,13.14297]],[[80.20505,13.14288],[80.20492,13.14271]],[[80.20492,13.14271],[80.20473,13.1425]],[[80.20473,13.1425],[80.20446,13.14265]],[[80.20531,13.14278],[80.20547,13.14249]],[[80.20547,13.14249],[80.20566,13.14227]],[[80.20489,13.14384],[80.20489,13.14362]],[[80.20489,13.14384],[80.20487,13.14396],[80.20532,13.14397]],[[80.20532,13.14397],[80.20644,13.14401]],[[80.20366,13.14377],[80.20337,13.1438]],[[80.20337,13.1438],[80.203,13.14384]],[[80.20739,13.13821],[80.20767,13.13818]],[[80.20686,13.1385],[80.2071,13.13823]],[[80.2071,13.13823],[80.20739,13.13821]],[[80.20773,13.13845],[80.20779,13.13868]],[[80.20767,13.13818],[80.20773,13.13845]],[[80.20773,13.13845],[80.2081,13.13843]],[[80.20782,13.14266],[80.20779,13.1423],[80.20798,13.14226],[80.2079,13.14126],[80.20859,13.14115]],[[80.20782,13.14266],[80.20778,13.14229],[80.20756,13.14233],[80.20754,13.1415],[80.20742,13.14031],[80.20717,13.14035],[80.20724,13.1394]],[[80.2066,13.14305],[80.2068,13.14346]],[[80.20476,13.14359],[80.20478,13.14346],[80.20462,13.14344]],[[80.2071,13.13823],[80.20786,13.13736]],[[80.20786,13.13736],[80.20797,13.13752],[80.20784,13.13759],[80.20792,13.13785]],[[80.20786,13.13736],[80.20797,13.13723]],[[80.20797,13.13723],[80.20813,13.13705]],[[80.20813,13.13705],[80.20834,13.13682],[80.20862,13.13707]],[[80.20411,13.14287],[80.204,13.14295],[80.20374,13.14299],[80.20376,13.14316]],[[80.20813,13.13705],[80.20838,13.13723]],[[80.20797,13.13723],[80.20812,13.13734]]]},"930524":{"name":"KATHIRVEDU","code":"930524","ss_code":"9305","volt":"11","len":11.14,"dts":38,"cons":4991,"type":"MultiLineString","coords":[[[80.19163,13.14164],[80.19149,13.14167],[80.19123,13.14067],[80.19069,13.14051],[80.19067,13.1406]],[[80.17677,13.13408],[80.17674,13.13409],[80.17679,13.13414],[80.17681,13.13457]],[[80.17681,13.13457],[80.17681,13.13463],[80.17658,13.13462]],[[80.17665,13.13522],[80.17664,13.13522]],[[80.19218,13.14553],[80.19217,13.14569],[80.19153,13.14576],[80.19152,13.1459]],[[80.17657,13.13462],[80.17657,13.13462]],[[80.18872,13.13266],[80.18872,13.13266]],[[80.19067,13.1406],[80.19117,13.14071],[80.1917,13.14277],[80.19148,13.14273]],[[80.18859,13.14394],[80.18856,13.14396],[80.18873,13.14441],[80.18868,13.14443]],[[80.17509,13.13429],[80.17509,13.13429]],[[80.20267,13.15337],[80.20276,13.15344],[80.20312,13.15351],[80.20321,13.15298]],[[80.19554,13.14452],[80.19572,13.14525]],[[80.19572,13.14525],[80.19595,13.1463]],[[80.19595,13.1463],[80.19595,13.1463]],[[80.19242,13.14536],[80.19241,13.14537]],[[80.17658,13.13462],[80.17657,13.13462]],[[80.20192,13.15251],[80.20171,13.15182]],[[80.19037,13.14449],[80.19012,13.14457],[80.19,13.14405],[80.18959,13.14409],[80.18879,13.14435],[80.18859,13.14394]],[[80.1766,13.13455],[80.17681,13.13457]],[[80.17681,13.13457],[80.1771,13.13461]],[[80.17657,13.13462],[80.17657,13.13462]],[[80.20245,13.14687],[80.20352,13.14725],[80.20414,13.14742]],[[80.17509,13.1343],[80.17509,13.1343]],[[80.20192,13.15251],[80.20205,13.15274],[80.20233,13.15304]],[[80.19525,13.14319],[80.19525,13.14319]],[[80.19525,13.14319],[80.19534,13.14375],[80.19459,13.14388],[80.19464,13.14395]],[[80.19397,13.1441],[80.19404,13.14413]],[[80.19404,13.14413],[80.19407,13.14414]],[[80.19407,13.14414],[80.19407,13.14414]],[[80.19309,13.14282],[80.19307,13.14282]],[[80.19307,13.14282],[80.19306,13.14276],[80.19205,13.14285],[80.19186,13.14285],[80.19177,13.14279],[80.19152,13.14172],[80.19163,13.1417],[80.19163,13.14164]],[[80.20335,13.1524],[80.20321,13.15298]],[[80.17664,13.13522],[80.17664,13.13522]],[[80.19276,13.14457],[80.19407,13.14414]],[[80.19407,13.14414],[80.19464,13.14395]],[[80.17657,13.13462],[80.17657,13.13462]],[[80.20267,13.15337],[80.20233,13.15304]],[[80.17657,13.13462],[80.17657,13.13462]],[[80.19037,13.14449],[80.19018,13.14453],[80.19006,13.14394],[80.1903,13.14385],[80.19078,13.14295],[80.19103,13.14289],[80.19129,13.14274],[80.19148,13.14273]],[[80.20448,13.15551],[80.20439,13.15369]],[[80.20439,13.15369],[80.20436,13.15249]],[[80.20092,13.15202],[80.20087,13.15206],[80.20115,13.15243],[80.20116,13.15251],[80.20065,13.15314]],[[80.19376,13.14941],[80.19196,13.15085],[80.19195,13.15097]],[[80.17658,13.1356],[80.17657,13.13564],[80.17637,13.13556],[80.17635,13.13509]],[[80.17635,13.13509],[80.17634,13.13495]],[[80.19361,13.14761],[80.1955,13.14705]],[[80.19595,13.1463],[80.19538,13.14645],[80.1955,13.14705]],[[80.17657,13.13462],[80.17657,13.13462]],[[80.20436,13.15242],[80.20436,13.15249]],[[80.20538,13.14998],[80.20542,13.14998]],[[80.20177,13.14961],[80.20174,13.14961]],[[80.17634,13.13494],[80.17634,13.13494]],[[80.20098,13.14661],[80.20098,13.14648]],[[80.17634,13.13509],[80.17635,13.13509]],[[80.17635,13.13509],[80.17635,13.13509]],[[80.19376,13.14941],[80.19372,13.14933]],[[80.20528,13.14959],[80.20528,13.14959]],[[80.20528,13.14959],[80.2053,13.14959]],[[80.17634,13.13509],[80.17634,13.13509]],[[80.20575,13.15225],[80.20569,13.15139]],[[80.19525,13.14319],[80.19521,13.14299]],[[80.1924,13.14537],[80.19242,13.14536]],[[80.20123,13.15596],[80.20175,13.15603],[80.2018,13.15534],[80.20307,13.15554]],[[80.18912,13.14762],[80.18912,13.14762]],[[80.18912,13.14762],[80.18934,13.14875],[80.18943,13.14899],[80.18912,13.14923]],[[80.20339,13.14935],[80.20349,13.14975],[80.20262,13.14994]],[[80.19297,13.14519],[80.19297,13.14519]],[[80.19297,13.14519],[80.19271,13.1446],[80.19275,13.14457]],[[80.19275,13.14457],[80.19275,13.14457]],[[80.17634,13.13495],[80.17634,13.13495]],[[80.17634,13.13494],[80.17634,13.13494]],[[80.17635,13.13509],[80.17635,13.13509]],[[80.20341,13.15241],[80.20335,13.1524]],[[80.20092,13.15202],[80.20171,13.15182]],[[80.1903,13.14749],[80.18912,13.14762]],[[80.18912,13.14762],[80.18911,13.14762]],[[80.19217,13.14552],[80.19218,13.1454],[80.19241,13.14537]],[[80.17664,13.13522],[80.17664,13.13522]],[[80.19462,13.14395],[80.19464,13.14395]],[[80.17634,13.13494],[80.17634,13.13494]],[[80.17665,13.13522],[80.17665,13.13522]],[[80.19525,13.14319],[80.19515,13.14269]],[[80.19515,13.14269],[80.19511,13.14246]],[[80.19511,13.14246],[80.19511,13.1422]],[[80.19298,13.14519],[80.19297,13.14519]],[[80.19297,13.14519],[80.19242,13.14536]],[[80.19372,13.14933],[80.19258,13.14798],[80.19361,13.14761]],[[80.20123,13.15596],[80.20049,13.15592],[80.1993,13.15604],[80.19931,13.15635],[80.19925,13.15635]],[[80.20413,13.14847],[80.20412,13.1483]],[[80.20412,13.1483],[80.20412,13.14825]],[[80.17634,13.13494],[80.17634,13.13494]],[[80.17509,13.1343],[80.17509,13.13429]],[[80.19307,13.14282],[80.19356,13.14272],[80.19383,13.14259],[80.19434,13.14226],[80.19471,13.14188],[80.19512,13.14215],[80.19511,13.1422]],[[80.17664,13.13521],[80.17665,13.13522]],[[80.17664,13.13521],[80.17664,13.13521]],[[80.19276,13.14457],[80.19274,13.14451],[80.19035,13.14514],[80.1902,13.14459],[80.19038,13.14455],[80.19037,13.14449]],[[80.20436,13.14941],[80.2047,13.14942],[80.20493,13.14952],[80.20528,13.14952],[80.20528,13.14959]],[[80.20528,13.14959],[80.20528,13.14959]],[[80.20098,13.14648],[80.20099,13.14635]],[[80.20413,13.14847],[80.20338,13.14858]],[[80.17634,13.13494],[80.17634,13.13494]],[[80.20441,13.15005],[80.20538,13.15004],[80.20538,13.14998]],[[80.20448,13.1511],[80.20451,13.15144],[80.20569,13.15139]],[[80.17634,13.13509],[80.17634,13.13509]],[[80.19955,13.15435],[80.19969,13.15433],[80.20065,13.15314]],[[80.19554,13.14452],[80.19537,13.14382],[80.19464,13.14395]],[[80.19272,13.14458],[80.19275,13.14457]],[[80.19275,13.14457],[80.19276,13.14457]],[[80.20409,13.1483],[80.20412,13.1483]],[[80.20412,13.1483],[80.20413,13.1483]],[[80.20413,13.1483],[80.20431,13.1483]],[[80.20099,13.14635],[80.20098,13.14648]],[[80.20177,13.14961],[80.20178,13.14966],[80.20217,13.14959],[80.20227,13.15008],[80.2035,13.14982]],[[80.20448,13.1511],[80.20448,13.15107]],[[80.20446,13.15081],[80.20448,13.1511]],[[80.20448,13.1511],[80.20444,13.15108],[80.20444,13.15057]],[[80.20444,13.15057],[80.20446,13.15057]],[[80.20446,13.15057],[80.20446,13.15057]],[[80.17634,13.13509],[80.17634,13.13509]],[[80.20435,13.14941],[80.20431,13.1483]],[[80.20338,13.14858],[80.20338,13.14864]],[[80.20338,13.14864],[80.20339,13.14935]],[[80.17657,13.13462],[80.17656,13.13462]],[[80.20092,13.15202],[80.20121,13.15238],[80.20123,13.15254]],[[80.20448,13.15551],[80.20467,13.15575],[80.20438,13.15575],[80.20307,13.15554]],[[80.20448,13.1511],[80.20431,13.1511],[80.20436,13.15249]],[[80.20436,13.15249],[80.2044,13.15308]],[[80.17634,13.13509],[80.17634,13.13509]],[[80.20377,13.15361],[80.20319,13.15352],[80.20327,13.153]],[[80.20441,13.15005],[80.20446,13.15057]],[[80.20442,13.15369],[80.20439,13.15369]],[[80.20439,13.15369],[80.20377,13.15361]],[[80.20327,13.153],[80.20341,13.15241]],[[80.20342,13.15238],[80.20341,13.15241]],[[80.2035,13.14981],[80.20356,13.1498],[80.20345,13.14929],[80.20345,13.14864],[80.20338,13.14864]],[[80.20338,13.14864],[80.20328,13.14865]],[[80.20262,13.14994],[80.20231,13.15001],[80.20222,13.14953],[80.20177,13.14961]],[[80.17634,13.13495],[80.17634,13.13494]],[[80.17665,13.13522],[80.17665,13.13522]],[[80.20074,13.1519],[80.20062,13.15175]],[[80.20172,13.1466],[80.20135,13.14648]],[[80.19723,13.14385],[80.19701,13.14364]],[[80.19993,13.14594],[80.19964,13.1458]],[[80.19878,13.14527],[80.19858,13.14511]],[[80.19462,13.14395],[80.19431,13.14404]],[[80.19398,13.14415],[80.19404,13.14413]],[[80.19404,13.14413],[80.19431,13.14404]],[[80.19536,13.14381],[80.19503,13.14386]],[[80.19397,13.1441],[80.19398,13.14415]],[[80.19536,13.14381],[80.1953,13.14346]],[[80.20135,13.14648],[80.20099,13.14635]],[[80.20429,13.15056],[80.20402,13.15059]],[[80.20414,13.14742],[80.20417,13.1477]],[[80.1953,13.14346],[80.19525,13.14319]],[[80.19525,13.14319],[80.19525,13.14319]],[[80.19578,13.1455],[80.19572,13.14525]],[[80.19572,13.14525],[80.1957,13.14517]],[[80.19578,13.1455],[80.19589,13.14591]],[[80.19811,13.14468],[80.19784,13.14443]],[[80.19521,13.14299],[80.19517,13.14279]],[[80.1986,13.14548],[80.19887,13.14545]],[[80.20085,13.15204],[80.20092,13.15202]],[[80.20062,13.14622],[80.20027,13.14609]],[[80.19744,13.14405],[80.19723,13.14385]],[[80.19701,13.14364],[80.19678,13.14341]],[[80.20099,13.14635],[80.20062,13.14622]],[[80.19473,13.14547],[80.19481,13.1454],[80.19507,13.14533]],[[80.19937,13.14566],[80.19918,13.14553]],[[80.2044,13.14824],[80.20412,13.14825]],[[80.20402,13.15059],[80.20374,13.15064]],[[80.20417,13.14882],[80.20415,13.14853]],[[80.20085,13.15204],[80.20074,13.1519]],[[80.20062,13.15175],[80.20046,13.15159]],[[80.19517,13.14279],[80.19515,13.14269]],[[80.19515,13.14269],[80.19512,13.14247]],[[80.20245,13.14687],[80.20206,13.14673]],[[80.19652,13.14317],[80.19678,13.14341]],[[80.19537,13.14525],[80.1957,13.14517]],[[80.19555,13.14245],[80.19527,13.14227]],[[80.19744,13.14405],[80.19764,13.14424]],[[80.20415,13.14853],[80.20413,13.1483]],[[80.20413,13.1483],[80.20412,13.14825]],[[80.19784,13.14443],[80.19764,13.14424]],[[80.20446,13.15057],[80.20446,13.15057]],[[80.20446,13.15057],[80.20444,13.15057]],[[80.20444,13.15057],[80.20429,13.15056]],[[80.19589,13.14591],[80.19595,13.1463]],[[80.19595,13.1463],[80.19595,13.1463]],[[80.19837,13.14492],[80.19858,13.14511]],[[80.20417,13.14882],[80.20419,13.14909]],[[80.20417,13.14799],[80.20417,13.1477]],[[80.1986,13.14548],[80.19835,13.14549]],[[80.20385,13.14937],[80.2042,13.14934]],[[80.19918,13.14553],[80.199,13.14542]],[[80.20412,13.14825],[80.20417,13.14799]],[[80.199,13.14542],[80.19887,13.14545]],[[80.19507,13.14533],[80.19537,13.14525]],[[80.19811,13.14468],[80.19837,13.14492]],[[80.20027,13.14609],[80.19993,13.14594]],[[80.19878,13.14527],[80.199,13.14542]],[[80.19652,13.14317],[80.19625,13.14295]],[[80.19512,13.14247],[80.19511,13.14246]],[[80.19511,13.14246],[80.19511,13.1422]],[[80.19591,13.1427],[80.19555,13.14245]],[[80.19625,13.14295],[80.19591,13.1427]],[[80.19527,13.14227],[80.19511,13.1422]],[[80.19964,13.1458],[80.19937,13.14566]],[[80.20206,13.14673],[80.20172,13.1466]],[[80.20419,13.14909],[80.2042,13.14934]]]},"930525":{"name":"IAS COLONY","code":"930525","ss_code":"9305","volt":"11","len":4.1,"dts":13,"cons":1504,"type":"MultiLineString","coords":[[[80.1993,13.14754],[80.19901,13.14763]],[[80.19901,13.14763],[80.19879,13.1477]],[[80.19709,13.14825],[80.19722,13.14863]],[[80.1982,13.1479],[80.19793,13.14798]],[[80.19722,13.14863],[80.19739,13.14905]],[[80.19793,13.14798],[80.19748,13.14811]],[[80.19709,13.14825],[80.19673,13.14836]],[[80.19673,13.14836],[80.19636,13.14846]],[[80.19636,13.14846],[80.19599,13.14858]],[[80.19599,13.14858],[80.19562,13.14869]],[[80.19554,13.14844],[80.19562,13.14869]],[[80.19858,13.14777],[80.19879,13.1477]],[[80.19858,13.14777],[80.1982,13.1479]],[[80.1993,13.14754],[80.19949,13.14757]],[[80.19746,13.14944],[80.19735,13.14953]],[[80.19739,13.14905],[80.1974,13.14923]],[[80.19748,13.14811],[80.19709,13.14825]],[[80.1974,13.14923],[80.19746,13.14944]],[[80.19746,13.14944],[80.19763,13.14975]],[[80.19763,13.14975],[80.1976,13.14984]],[[80.1976,13.14984],[80.19779,13.14977]],[[80.19689,13.15092],[80.19639,13.15108],[80.19626,13.15072],[80.19524,13.15105],[80.19577,13.15172],[80.19572,13.15175]],[[80.2016,13.1484],[80.20166,13.14876],[80.20053,13.14888],[80.20054,13.14894]],[[80.20242,13.14875],[80.20174,13.14882],[80.20171,13.1484],[80.2016,13.1484]],[[80.19922,13.15632],[80.1993,13.15631],[80.1993,13.15611],[80.20044,13.15598],[80.20113,13.15601],[80.2022,13.15615],[80.20225,13.15539],[80.20438,13.15575],[80.20461,13.15573],[80.20448,13.15543],[80.20443,13.15494],[80.20443,13.15376],[80.20415,13.14854],[80.20328,13.14865]],[[80.20054,13.14894],[80.20007,13.14901],[80.2,13.14911],[80.20013,13.14947]],[[80.20328,13.14865],[80.20242,13.14875]],[[80.2001,13.14947],[80.20019,13.14992],[80.19986,13.14994],[80.19917,13.15014],[80.19923,13.15032],[80.19918,13.15034]],[[80.19918,13.15034],[80.199,13.14985],[80.19632,13.15069],[80.19644,13.151],[80.19687,13.15087]],[[80.2016,13.1484],[80.20166,13.14843],[80.2017,13.14882],[80.20136,13.14886],[80.20138,13.14915]],[[80.20054,13.14894],[80.20043,13.14889],[80.19997,13.14895],[80.19949,13.14757]],[[80.20013,13.14947],[80.2001,13.14947]],[[80.19572,13.15175],[80.19571,13.15176]],[[80.19918,13.15034],[80.19919,13.15037]],[[80.19689,13.15092],[80.19687,13.15087]]]},"930526":{"name":"KAVANGARAI","code":"930526","ss_code":"9305","volt":"11","len":9.25,"dts":50,"cons":1987,"type":"MultiLineString","coords":[[[80.19505,13.17797],[80.19505,13.17797]],[[80.19505,13.17797],[80.19485,13.17829]],[[80.1927,13.18284],[80.1927,13.18284]],[[80.1927,13.18284],[80.19434,13.1828]],[[80.19334,13.18097],[80.19334,13.18097]],[[80.19334,13.18097],[80.19274,13.18079]],[[80.19334,13.18097],[80.19362,13.18049]],[[80.20239,13.15818],[80.20221,13.15826]],[[80.20221,13.15826],[80.20221,13.15826]],[[80.20071,13.16775],[80.20024,13.16846]],[[80.19617,13.18297],[80.19621,13.18302],[80.19533,13.18317],[80.19543,13.18386],[80.19512,13.18406],[80.19509,13.18434],[80.19514,13.18466],[80.19552,13.18564],[80.19556,13.18602],[80.19552,13.18656],[80.19578,13.18662]],[[80.19947,13.18663],[80.19999,13.18652],[80.19978,13.18741]],[[80.19578,13.18662],[80.1983,13.18668]],[[80.1983,13.18668],[80.19834,13.18624]],[[80.19834,13.18624],[80.19814,13.18623]],[[80.19549,13.18605],[80.19547,13.18572],[80.19503,13.18457],[80.195,13.18425],[80.19505,13.18401],[80.19535,13.18385],[80.19526,13.18315],[80.19617,13.18297]],[[80.19563,13.17693],[80.19545,13.17688]],[[80.19544,13.1863],[80.19549,13.18605]],[[80.19814,13.18623],[80.19837,13.18623],[80.19834,13.18668],[80.19901,13.18673],[80.19947,13.18663]],[[80.19412,13.18644],[80.19412,13.18644]],[[80.19412,13.18644],[80.19498,13.1864],[80.19544,13.18643],[80.19544,13.1863]],[[80.19234,13.18426],[80.1923,13.18456]],[[80.19844,13.17188],[80.19841,13.17197]],[[80.19826,13.17221],[80.19819,13.17233]],[[80.19841,13.17197],[80.19839,13.17196]],[[80.19839,13.17196],[80.19828,13.17194]],[[80.19828,13.17194],[80.19818,13.17196]],[[80.19806,13.17255],[80.19826,13.17221]],[[80.19773,13.17378],[80.19756,13.1741]],[[80.19712,13.17491],[80.19723,13.17494]],[[80.19792,13.17347],[80.19773,13.17378]],[[80.19783,13.17291],[80.19734,13.17298]],[[80.19857,13.17232],[80.19841,13.1726]],[[80.19827,13.17286],[80.19814,13.1731]],[[80.19806,13.17255],[80.19783,13.17291]],[[80.19844,13.17188],[80.19874,13.17202]],[[80.19814,13.1731],[80.19792,13.17347]],[[80.19756,13.1741],[80.1974,13.17439]],[[80.19897,13.17098],[80.19879,13.17127]],[[80.19734,13.17298],[80.19692,13.17306]],[[80.19841,13.1726],[80.19827,13.17286]],[[80.19844,13.17188],[80.19839,13.17196]],[[80.19839,13.17196],[80.19826,13.17221]],[[80.19879,13.17127],[80.19865,13.17151]],[[80.20172,13.16604],[80.20152,13.1665]],[[80.20152,13.1665],[80.20137,13.16676]],[[80.19953,13.16982],[80.19938,13.17014]],[[80.19992,13.16903],[80.19979,13.16925]],[[80.20137,13.16676],[80.20122,13.16699]],[[80.19916,13.17058],[80.19906,13.17077]],[[80.19992,13.16903],[80.19976,13.16901]],[[80.20213,13.16489],[80.20196,13.16538]],[[80.20087,13.16757],[80.20071,13.16775]],[[80.20196,13.16538],[80.20184,13.16578]],[[80.20023,13.16847],[80.20006,13.16879]],[[80.19973,13.16943],[80.19964,13.16962]],[[80.19964,13.16962],[80.19953,13.16982]],[[80.19906,13.17077],[80.19897,13.17098]],[[80.19927,13.17038],[80.19916,13.17058]],[[80.19602,13.1732],[80.19648,13.17314]],[[80.20184,13.16578],[80.20172,13.16604]],[[80.20122,13.16699],[80.20107,13.1673]],[[80.19543,13.1773],[80.19563,13.17693]],[[80.1974,13.17439],[80.19712,13.17491]],[[80.1951,13.17788],[80.19526,13.17763]],[[80.19526,13.17763],[80.19543,13.1773]],[[80.19563,13.17693],[80.19583,13.17659]],[[80.19583,13.17659],[80.19601,13.17628]],[[80.19601,13.17628],[80.19619,13.17595]],[[80.19619,13.17595],[80.19647,13.17548]],[[80.19647,13.17548],[80.19669,13.17502]],[[80.19669,13.17502],[80.19689,13.17466]],[[80.19689,13.17466],[80.19671,13.17467]],[[80.19505,13.17797],[80.1951,13.17788]],[[80.19227,13.18479],[80.19226,13.185]],[[80.19322,13.18466],[80.1935,13.18471]],[[80.19293,13.18469],[80.19322,13.18466]],[[80.1929,13.18174],[80.19303,13.18153]],[[80.19277,13.18193],[80.1929,13.18174]],[[80.19425,13.18002],[80.19419,13.18013]],[[80.19383,13.18009],[80.19401,13.17959]],[[80.19403,13.17793],[80.19403,13.17776]],[[80.19654,13.17592],[80.19636,13.17622]],[[80.19701,13.17509],[80.19685,13.17539]],[[80.19447,13.17828],[80.19406,13.1783]],[[80.1952,13.1783],[80.19501,13.17861]],[[80.19538,13.17796],[80.19505,13.17797]],[[80.19505,13.17797],[80.19505,13.17797]],[[80.19712,13.17491],[80.19701,13.17509]],[[80.19406,13.1783],[80.19403,13.17793]],[[80.19587,13.17706],[80.19576,13.17729]],[[80.19566,13.17749],[80.19538,13.17796]],[[80.19607,13.17676],[80.19587,13.17706]],[[80.19538,13.17796],[80.19549,13.17796]],[[80.19501,13.17861],[80.19485,13.17889]],[[80.19668,13.17568],[80.19654,13.17592]],[[80.19668,13.17568],[80.19685,13.17539]],[[80.19636,13.17622],[80.19622,13.1765]],[[80.19538,13.17796],[80.1952,13.1783]],[[80.19622,13.1765],[80.19607,13.17676]],[[80.19485,13.17889],[80.19471,13.17915]],[[80.19485,13.17829],[80.19447,13.17828]],[[80.20254,13.16349],[80.20244,13.16378]],[[80.20289,13.1619],[80.20295,13.1614]],[[80.19237,13.18576],[80.19234,13.18617]],[[80.1935,13.18648],[80.19361,13.18647]],[[80.19312,13.18651],[80.19329,13.1865]],[[80.19199,13.18667],[80.19188,13.18673]],[[80.19253,13.18461],[80.19255,13.18454]],[[80.19234,13.18617],[80.19234,13.18655]],[[80.1935,13.18471],[80.19374,13.18476]],[[80.19312,13.18651],[80.19313,13.18641]],[[80.19361,13.18647],[80.19375,13.18646]],[[80.1941,13.18678],[80.19405,13.18678]],[[80.19253,13.18461],[80.19274,13.18465]],[[80.19393,13.18645],[80.19412,13.18644]],[[80.19329,13.1865],[80.19337,13.18649]],[[80.19797,13.17341],[80.19822,13.17346]],[[80.19225,13.18533],[80.19239,13.1854]],[[80.19291,13.18651],[80.19312,13.18651]],[[80.19412,13.18644],[80.19412,13.18644]],[[80.19412,13.18644],[80.19411,13.1866]],[[80.19374,13.18476],[80.19389,13.18479]],[[80.1923,13.18456],[80.1923,13.18456]],[[80.1923,13.18456],[80.19253,13.18461]],[[80.19226,13.185],[80.19225,13.18509]],[[80.19266,13.18652],[80.19291,13.18651]],[[80.19822,13.17346],[80.19849,13.17354]],[[80.19337,13.18649],[80.1935,13.18648]],[[80.19337,13.18649],[80.19337,13.18658]],[[80.19849,13.17354],[80.19845,13.17363]],[[80.19317,13.18198],[80.19294,13.18237]],[[80.19293,13.18238],[80.19281,13.18262]],[[80.19368,13.18104],[80.19352,13.18131]],[[80.19293,13.18238],[80.19293,13.18238]],[[80.19484,13.18319],[80.19535,13.1831]],[[80.1927,13.18284],[80.1927,13.18284]],[[80.1927,13.18284],[80.19261,13.18298]],[[80.19281,13.18262],[80.1928,13.18263]],[[80.19453,13.17952],[80.19438,13.17979]],[[80.19594,13.18301],[80.19617,13.18297]],[[80.19535,13.1831],[80.19566,13.18305]],[[80.19362,13.18049],[80.19383,13.18009]],[[80.19444,13.18322],[80.19484,13.18319]],[[80.19566,13.18305],[80.19594,13.18301]],[[80.19293,13.18238],[80.19295,13.1824]],[[80.19295,13.1824],[80.19296,13.1824]],[[80.19294,13.18237],[80.19293,13.18238]],[[80.19434,13.1828],[80.19444,13.18322]],[[80.19296,13.1824],[80.19297,13.1824]],[[80.19303,13.18153],[80.19321,13.18123]],[[80.19293,13.18238],[80.19293,13.18238]],[[80.19391,13.18065],[80.19368,13.18104]],[[80.19243,13.18354],[80.19242,13.18365]],[[80.19208,13.18322],[80.19228,13.1828]],[[80.19438,13.17979],[80.19425,13.18002]],[[80.1928,13.18263],[80.1927,13.18284]],[[80.20263,13.1631],[80.20273,13.16272]],[[80.19938,13.17014],[80.19927,13.17038]],[[80.19924,13.15651],[80.19941,13.15608],[80.2003,13.15598],[80.20048,13.15676],[80.20174,13.15655],[80.20193,13.15714],[80.20213,13.15821],[80.20238,13.15818]],[[80.20221,13.15826],[80.20221,13.15826]],[[80.20221,13.15826],[80.20228,13.15844]],[[80.20221,13.15977],[80.20221,13.15938]],[[80.20254,13.16349],[80.20263,13.1631]],[[80.20282,13.16224],[80.20289,13.1619]],[[80.20221,13.15938],[80.20227,13.15894]],[[80.20258,13.16108],[80.20295,13.1614]],[[80.2023,13.16064],[80.20258,13.16108]],[[80.20273,13.16272],[80.20282,13.16224]],[[80.20218,13.16022],[80.20221,13.15977]],[[80.2023,13.16064],[80.20218,13.16022]],[[80.20227,13.15894],[80.20228,13.15844]],[[80.20223,13.16452],[80.20233,13.16415]],[[80.20213,13.16489],[80.20223,13.16452]],[[80.20233,13.16415],[80.20244,13.16378]],[[80.19862,13.17157],[80.19855,13.17167]],[[80.19865,13.17151],[80.19862,13.17157]],[[80.19874,13.17202],[80.19893,13.17168]],[[80.19911,13.17139],[80.19893,13.17168]],[[80.1993,13.1715],[80.19911,13.17139]],[[80.19612,13.17706],[80.19587,13.17706]],[[80.19263,13.1822],[80.19277,13.18193]],[[80.19228,13.1828],[80.19263,13.18221]],[[80.19321,13.18123],[80.19334,13.18097]],[[80.19334,13.18097],[80.19334,13.18097]],[[80.19485,13.17829],[80.19485,13.17829]],[[80.19485,13.17829],[80.19473,13.17852]],[[80.19458,13.17877],[80.19441,13.17907]],[[80.19458,13.17877],[80.19473,13.17852]],[[80.19441,13.17907],[80.19425,13.17896]],[[80.19461,13.18117],[80.1947,13.18143]],[[80.19419,13.18013],[80.19406,13.18038]],[[80.1946,13.18097],[80.19461,13.18117]],[[80.19406,13.18038],[80.19391,13.18065]],[[80.19447,13.18074],[80.19429,13.18048]],[[80.19481,13.18171],[80.1947,13.18143]],[[80.19447,13.18074],[80.1946,13.18097]],[[80.19499,13.18167],[80.19481,13.18171]],[[80.19335,13.18165],[80.19317,13.18198]],[[80.19352,13.18131],[80.19335,13.18165]],[[80.19303,13.18153],[80.19335,13.18165]],[[80.19397,13.18303],[80.1936,13.18303]],[[80.19439,13.18301],[80.19397,13.18303]],[[80.19251,13.18336],[80.19243,13.18354]],[[80.19261,13.18298],[80.19255,13.18318]],[[80.19253,13.1833],[80.19251,13.18336]],[[80.19255,13.18318],[80.19253,13.1833]],[[80.19242,13.18365],[80.19237,13.18408]],[[80.19237,13.18408],[80.19234,13.18426]],[[80.19237,13.18408],[80.19249,13.18408]],[[80.19249,13.18408],[80.19261,13.18409]],[[80.192,13.18452],[80.1923,13.18456]],[[80.1923,13.18456],[80.1923,13.18456]],[[80.19274,13.18465],[80.19293,13.18469]],[[80.1923,13.18456],[80.1923,13.18456]],[[80.1923,13.18456],[80.19227,13.18479]],[[80.19225,13.18509],[80.19225,13.18533]],[[80.19393,13.18645],[80.19392,13.18656]],[[80.19337,13.18658],[80.19317,13.18659]],[[80.19393,13.18645],[80.19375,13.18646]],[[80.19411,13.1866],[80.1941,13.18678]],[[80.19855,13.17167],[80.19844,13.17188]],[[80.20024,13.16846],[80.20023,13.16847]],[[80.19979,13.16925],[80.19973,13.16943]],[[80.19692,13.17306],[80.19648,13.17314]],[[80.19874,13.17202],[80.19857,13.17232]],[[80.20107,13.1673],[80.20087,13.16757]],[[80.20006,13.16879],[80.19992,13.16903]],[[80.19576,13.17729],[80.19566,13.17749]],[[80.19471,13.17915],[80.19453,13.17952]],[[80.19239,13.1854],[80.19237,13.18576]],[[80.1925,13.18653],[80.19266,13.18652]],[[80.19234,13.18655],[80.19199,13.18667]],[[80.19406,13.18038],[80.19429,13.18048]],[[80.19389,13.18479],[80.19391,13.18479]],[[80.19188,13.18673],[80.19187,13.18673]],[[80.19234,13.18655],[80.1925,13.18653]]]}},"dtrs":{"930501":[{"id":"930501016","name":"PUZHAL GENTS PRISON SS1","kva":"250","cons":1,"lat":13.16158,"lng":80.20212,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"1","scheme":"BOARD"},{"id":"930501018","name":"METRO WATER TANK","kva":"100","cons":1,"lat":13.15939,"lng":80.19654,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"1","scheme":"BOARD"},{"id":"930501019","name":"PUZHAL WOMENS PRISON","kva":"250","cons":1,"lat":13.16032,"lng":80.19544,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"1","scheme":"BOARD"},{"id":"930501020","name":"PRISON SS 3","kva":"100","cons":20,"lat":13.1641,"lng":80.19584,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"1","scheme":"BOARD"},{"id":"930501017","name":"PUZHAL GENTS PRISON SS2","kva":"250","cons":3,"lat":13.16162,"lng":80.20216,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"1","scheme":"BOARD"}],"930502":[{"id":"930502132","name":"JASMINE NAGAR SS","kva":"250","cons":139,"lat":13.13891,"lng":80.18161,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930502201","name":"SRI MOORTHI SS I","kva":"100","cons":20,"lat":13.15186,"lng":80.19326,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930502202","name":"APPLAM COMPANY","kva":"100","cons":0,"lat":13.14632,"lng":80.20423,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930502176","name":"ANNAI INDRA NAGAR SS II","kva":"25","cons":327,"lat":13.14385,"lng":80.18107,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930502168","name":"VICTRY TIMBER SS-II","kva":"100","cons":210,"lat":13.13943,"lng":80.18178,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"930502199","name":"VALLIPAN 100 KVA","kva":"100","cons":12,"lat":13.14668,"lng":80.18757,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"930502137","name":"PARK STREET SS I","kva":"250","cons":307,"lat":13.1435,"lng":80.18601,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"930502193","name":"SIS CAPETOWN SS I","kva":"250","cons":277,"lat":13.1457,"lng":80.18062,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"930502194","name":"SELVAKUMARAN NAGAR SS","kva":"250","cons":55,"lat":13.15472,"lng":80.19624,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"},{"id":"930502181","name":"AQUAGREEN APPARTMENT","kva":"100","cons":1,"lat":13.15264,"lng":80.19418,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"930502170","name":"VIGNESHWARA NAGAR SS","kva":"100","cons":26,"lat":13.1416,"lng":80.18706,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930502116","name":"METTUR PLASTIC COMP SS","kva":"250","cons":177,"lat":13.14856,"lng":80.18677,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"930502189","name":"SUNSHINE APPARTMENT SS","kva":"250","cons":3,"lat":13.13992,"lng":80.17988,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930502178","name":"SIVA PRAKASHAM NAGAR 7TH ST SS","kva":"100","cons":151,"lat":13.13946,"lng":80.18593,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930502187","name":"ANNAI INDIRA NAGAR SS LINK ROAD","kva":"100","cons":41,"lat":13.14531,"lng":80.18166,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930502188","name":"KALAIGNAR NAGAR SS","kva":"100","cons":280,"lat":13.142,"lng":80.18019,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO1","scheme":"BOARD"},{"id":"930502172","name":"BHARATHIDHASAN NAGAR SS I","kva":"25","cons":71,"lat":13.14186,"lng":80.18177,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"930502162","name":"VELLAMMAL SCHOOL COLLEGE SS","kva":"250","cons":117,"lat":13.15095,"lng":80.19193,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"930502185","name":"SIVAPRAKASAM NAGAR SS V","kva":"250","cons":110,"lat":13.14511,"lng":80.18529,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930502177","name":"ANNAI INDRA NAGAR SS I","kva":"25","cons":136,"lat":13.14285,"lng":80.18112,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930502160","name":"TVS GODOWN SS","kva":"250","cons":56,"lat":13.15434,"lng":80.19958,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"930502142","name":"PAAVANNI FARMS SS II","kva":"250","cons":3,"lat":13.14639,"lng":80.18836,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930502192","name":"SIVAPRAKASAM NAGAR SS III","kva":"250","cons":78,"lat":13.14141,"lng":80.18329,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"1","scheme":"BOARD"},{"id":"930502198","name":"EVERWIN SCHOOL SS","kva":"100","cons":1,"lat":13.14068,"lng":80.18486,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"930502161","name":"VELLAMMAL WORKS SS","kva":"250","cons":208,"lat":13.15236,"lng":80.19391,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"930502166","name":"JAYA SOAP SS","kva":"100","cons":118,"lat":13.15382,"lng":80.19949,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"930502197","name":"SIS CAPETOWN SS II","kva":"100","cons":2,"lat":13.1471,"lng":80.17884,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"},{"id":"930502105","name":"VICTRY TIMBER SS I","kva":"250","cons":326,"lat":13.14114,"lng":80.18264,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"930502141","name":"PAAVAANI FARMS SS I","kva":"250","cons":3,"lat":13.14636,"lng":80.18841,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930502129","name":"RATCHAGAN STREET SS","kva":"250","cons":352,"lat":13.14047,"lng":80.17937,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930502196","name":"SARASWATHI SS","kva":"63","cons":0,"lat":13.14185,"lng":80.18548,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INFO","scheme":"BOARD"},{"id":"930502179","name":"SURRAPET MAIN ROAD SS","kva":"250","cons":35,"lat":13.14516,"lng":80.18895,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"930502182","name":"AQUA GREEN CLUB SS","kva":"250","cons":1,"lat":13.15224,"lng":80.19431,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"930502174","name":"BHARATHIDHASAN NAGAR SS III SUDUKADU","kva":"25","cons":84,"lat":13.14424,"lng":80.18275,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"930502144","name":"BRINDHAVAN NAGAR SS","kva":"500","cons":554,"lat":13.14563,"lng":80.18439,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930502109","name":"ANNAI INDIRA NAGAR SS","kva":"250","cons":189,"lat":13.14197,"lng":80.18106,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"930502096","name":"SIVAPRAKASHAM NAGAR SS IV","kva":"250","cons":275,"lat":13.14027,"lng":80.18662,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930502131","name":"PAVAN CASTLE","kva":"100","cons":32,"lat":13.13992,"lng":80.18062,"poles":2,"htFeeders":2,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"930502159","name":"VALLUVAR NAGAR SS","kva":"100","cons":184,"lat":13.15426,"lng":80.1979,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"930502143","name":"MADHURA METTUR SS II","kva":"100","cons":160,"lat":13.14494,"lng":80.18714,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930502195","name":"STAR ENCLAVE SS","kva":"100","cons":9,"lat":13.14039,"lng":80.18693,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"},{"id":"930502034","name":"SENTHIL NAGAR SS","kva":"250","cons":122,"lat":13.15294,"lng":80.19525,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"GEETA","scheme":"BOARD"},{"id":"930502039","name":"VELLAMMA GEN SCHL SS","kva":"250","cons":5,"lat":13.15185,"lng":80.19436,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"930502136","name":"TOLL GATE SS","kva":"250","cons":4,"lat":13.13718,"lng":80.18152,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALAJI INDUSTRIES","scheme":"BOARD"},{"id":"930502122","name":"SURAPET WINESHOP SS","kva":"250","cons":323,"lat":13.14271,"lng":80.18612,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930502056","name":"MADHURAMETUR SS I","kva":"250","cons":446,"lat":13.14525,"lng":80.186,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"DURGA","scheme":null},{"id":"930502167","name":"WATER COMPANY GREEN SS","kva":"250","cons":6,"lat":13.13846,"lng":80.18375,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930502200","name":"RC FLATES SS","kva":"500","cons":91,"lat":13.15762,"lng":80.21895,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"930502191","name":"ARUL NAGAR SS","kva":"100","cons":125,"lat":13.14065,"lng":80.18521,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"1","scheme":"BOARD"},{"id":"930502173","name":"BHARATHIDHASAN NAGAR SS II","kva":"25","cons":96,"lat":13.14341,"lng":80.1826,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"930502128","name":"KORAI ROAD SS","kva":"100","cons":64,"lat":13.14218,"lng":80.18088,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930502130","name":"IYAPPAN KOIL SS-I","kva":"100","cons":13,"lat":13.13884,"lng":80.17888,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930502190","name":"WATER COMPANY","kva":"100","cons":0,"lat":13.13752,"lng":80.18403,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"1","scheme":"BOARD"},{"id":"930502092","name":"SIVAPRAKASHAM NAGAR SS II","kva":"100","cons":356,"lat":13.14205,"lng":80.1842,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"930502050","name":"DHYANITHI SS","kva":"100","cons":63,"lat":13.14791,"lng":80.18888,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930502186","name":"ANNAI INDRA NAGAR SS III","kva":"100","cons":331,"lat":13.14466,"lng":80.18119,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"}],"930503":[{"id":"930503037","name":"JAIL WARDEN QUARTERS II","kva":"100","cons":42,"lat":13.16787,"lng":80.19664,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"930503091","name":"JAIL WARDEN QUARTERS I","kva":"250","cons":289,"lat":13.16799,"lng":80.19843,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"930503090","name":"BALOON COMPANY","kva":"250","cons":108,"lat":13.15632,"lng":80.20168,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"930503075","name":"GRANITE COMPANY","kva":"100","cons":3,"lat":13.15631,"lng":80.20236,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"930503089","name":"SURESH KUMAR JAIN","kva":"100","cons":10,"lat":13.15696,"lng":80.20308,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"930503092","name":"BAPULIRAJA SCHOOL","kva":"100","cons":254,"lat":13.15812,"lng":80.20232,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"930503073","name":"JAIL QUARTERS III","kva":"100","cons":24,"lat":13.16844,"lng":80.19675,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"930503070","name":"MASUDHI  SS","kva":"250","cons":407,"lat":13.16126,"lng":80.20288,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"DURGA","scheme":null},{"id":"930503010","name":"PANAYATHAMMAN KOIL STREET SS","kva":"500","cons":514,"lat":13.18938,"lng":80.18483,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEC","scheme":"BOARD"},{"id":"930503101","name":"SAKTHIKAN MESHTHIRI STREET","kva":"63","cons":0,"lat":13.19025,"lng":80.18651,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"930503087","name":"NETHAJI ST","kva":"100","cons":155,"lat":13.18847,"lng":80.18322,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930503094","name":"MK GANDHI STREET SS","kva":"100","cons":256,"lat":13.18829,"lng":80.18764,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"930503004","name":"ATHITHAN SOAP COMPANY SS","kva":"250","cons":374,"lat":13.18963,"lng":80.1884,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"930503005","name":"LAKSHMI AMMAN KOIL SS","kva":"500","cons":18,"lat":13.18826,"lng":80.18963,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"930503077","name":"BALAJI SARAVANAN","kva":"250","cons":2,"lat":13.18854,"lng":80.1897,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930503006","name":"BAJANAI KOIL SS I","kva":"500","cons":260,"lat":13.19014,"lng":80.18704,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"930503008","name":"PWD SS","kva":"250","cons":227,"lat":13.18787,"lng":80.18658,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"930503076","name":"SELVAMANI SS","kva":"250","cons":2,"lat":13.18671,"lng":80.19177,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"930503011","name":"SENTHIL MURUGAN SS","kva":"250","cons":111,"lat":13.19128,"lng":80.18578,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930503078","name":"VAITHISWARAN ST","kva":"100","cons":230,"lat":13.18801,"lng":80.18476,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930503040","name":"PILLAIYAR KOIL STREET SS","kva":"250","cons":446,"lat":13.18859,"lng":80.18668,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"930503039","name":"BAJANAI KOIL SS II","kva":"250","cons":530,"lat":13.19007,"lng":80.18687,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930503003","name":"BRIDGE SS","kva":"500","cons":443,"lat":13.18746,"lng":80.18979,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"930503002","name":"PALLAM SS","kva":"500","cons":211,"lat":13.18743,"lng":80.19035,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEC","scheme":"BOARD"},{"id":"930503009","name":"ANNA STREET SS","kva":"250","cons":380,"lat":13.18832,"lng":80.18411,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930503007","name":"DMK MANDRAM SS","kva":"500","cons":161,"lat":13.19041,"lng":80.18681,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"930503056","name":"AGATHIGALMUGAM SS I 250 KVA","kva":"250","cons":283,"lat":13.16963,"lng":80.19468,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"930503099","name":"ALFA SCHOOL SS","kva":"63","cons":4,"lat":13.1734,"lng":80.19485,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930503100","name":"KS NAGAR 24TH STREET SS","kva":"100","cons":6,"lat":13.16915,"lng":80.19341,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"930503093","name":"MICRO MACHINE SS","kva":"250","cons":3,"lat":13.17433,"lng":80.19313,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ATLANDA","scheme":"BOARD"},{"id":"930503097","name":"JAYA PACKAGE SS 19TH ST","kva":"250","cons":35,"lat":13.16756,"lng":80.19374,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"930503062","name":"KS NAGAR SS I MANI TEA STALL","kva":"250","cons":503,"lat":13.16924,"lng":80.19289,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"930503098","name":"METRO WATER SS 15TH ST","kva":"100","cons":5,"lat":13.16693,"lng":80.192,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VICKY","scheme":"BOARD"},{"id":"930503081","name":"KS NAGAR 8TH STREET SS","kva":"100","cons":116,"lat":13.17033,"lng":80.19194,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"930503102","name":"VALLUVAR STREET","kva":"63","cons":3,"lat":13.17089,"lng":80.19635,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"930503058","name":"YACOB PLATS SS","kva":"250","cons":528,"lat":13.17096,"lng":80.19547,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"930503054","name":"AGATHIGAL MUGAM SS II","kva":"40","cons":1,"lat":13.16944,"lng":80.19482,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL TRANSFORMER","scheme":"RAPDRP"},{"id":"930503079","name":"AGATHIKAL MUGAM SS I","kva":"100","cons":64,"lat":13.16887,"lng":80.19605,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930503080","name":"KS NAGAR WATER COMPANY SS","kva":"100","cons":220,"lat":13.17293,"lng":80.19282,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930503095","name":"KS NAGAR 28TH ST SS","kva":"250","cons":1,"lat":13.17093,"lng":80.19616,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"930503029","name":"K.S NAGAR SCHOOL SS-II","kva":"250","cons":477,"lat":13.17114,"lng":80.19284,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930503064","name":"THIRUMALAI NAGAR SS","kva":"250","cons":415,"lat":13.1649,"lng":80.19407,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null}],"930504":[{"id":"930504057","name":"JAWARHAL NAGAR II","kva":"100","cons":0,"lat":13.19175,"lng":80.18876,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APS","scheme":"BOARD"},{"id":"930504056","name":"EV CHARGES 100KVA","kva":"100","cons":1,"lat":13.18951,"lng":80.19127,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"APS","scheme":"BOARD"},{"id":"930504045","name":"KARUR VASIYA BANK SS","kva":"250","cons":46,"lat":13.19104,"lng":80.18964,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930504018","name":"KAMARAJ NAGAR SS","kva":"250","cons":220,"lat":13.19384,"lng":80.18652,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"930504003","name":"KASIVISWANATHAN SS","kva":"250","cons":129,"lat":13.19608,"lng":80.18376,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930504042","name":"SAI GANAPATHY SS","kva":"250","cons":275,"lat":13.19113,"lng":80.18877,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930504001","name":"SRINIVASA SS","kva":"250","cons":160,"lat":13.19344,"lng":80.18704,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"930504038","name":"NATESAN SS","kva":"250","cons":198,"lat":13.19595,"lng":80.18415,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"930504050","name":"JAWAHARLAL NAGAR SS","kva":"250","cons":316,"lat":13.19082,"lng":80.1887,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"930504044","name":"NEHRU STREET SS","kva":"100","cons":376,"lat":13.19491,"lng":80.18545,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"930504006","name":"IYER COMPANY SS","kva":"250","cons":335,"lat":13.19687,"lng":80.18067,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930504022","name":"MOSQUE SS SARAVANA STORE","kva":"100","cons":320,"lat":13.20079,"lng":80.17754,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930504011","name":"PADIYANALLUR VANAJA","kva":"250","cons":173,"lat":13.19909,"lng":80.17571,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930504007","name":"OLD RTO OFFICE SS I","kva":"250","cons":403,"lat":13.20048,"lng":80.1769,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930504021","name":"OLD RTO OFFICE SS II","kva":"250","cons":214,"lat":13.20047,"lng":80.17695,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930504051","name":"ASHOK STREET SS","kva":"100","cons":18,"lat":13.1983,"lng":80.17745,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VICKY","scheme":"BOARD"},{"id":"930504048","name":"BALAGANESH NAGAR SS II","kva":"100","cons":238,"lat":13.19826,"lng":80.17279,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930504008","name":"APPALAM COMPANY SS II","kva":"250","cons":229,"lat":13.20123,"lng":80.17658,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"930504054","name":"SUBRAMANIYA BHARATHIYAR ST SS","kva":"63","cons":189,"lat":13.20164,"lng":80.1744,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"930504009","name":"APPALAM COMPANY SS I","kva":"250","cons":28,"lat":13.20125,"lng":80.17665,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"930504052","name":"KAMBAR STREET SS","kva":"100","cons":2,"lat":13.19755,"lng":80.17304,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"930504027","name":"EGAMBARAM SS","kva":"250","cons":509,"lat":13.19851,"lng":80.17263,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930504055","name":"SHARADAKRUPA COLD STORAGE PVT SS","kva":"250","cons":1,"lat":13.20164,"lng":80.17274,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"930504012","name":"INDHIRA GANDHI SALAI SS I","kva":"250","cons":428,"lat":13.20253,"lng":80.17619,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930504049","name":"INDRA GANDHI SALAI SS II","kva":"250","cons":428,"lat":13.2009,"lng":80.1729,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"RAPDRP"},{"id":"930504053","name":"TATA SHOWROOM SS","kva":"63","cons":5,"lat":13.19881,"lng":80.179,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"930504023","name":"REETA LINGAM SS RIMS HOSPITAL","kva":"250","cons":1,"lat":13.20133,"lng":80.17686,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930504047","name":"BALAGANESH NAGAR SS I","kva":"250","cons":406,"lat":13.19669,"lng":80.17338,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"930505":[{"id":"930505180","name":"VEGITERAN VILLAGE SS III","kva":"500","cons":3,"lat":13.16737,"lng":80.22114,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"930505182","name":"BALAJI NAGAR II","kva":"250","cons":null,"lat":13.16977,"lng":80.21314,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"930505159","name":"RC FLATS SS II","kva":"250","cons":34,"lat":13.16829,"lng":80.21466,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"930505183","name":"BALAJI NAGAR SS III","kva":"100","cons":null,"lat":13.1663,"lng":80.21822,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"930505169","name":"KARTHICK KISHORE GARDEN SS","kva":"100","cons":3,"lat":13.16697,"lng":80.21602,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VICKY","scheme":"BOARD"},{"id":"930505060","name":"MEENAKSHI NAGAR SS","kva":"250","cons":659,"lat":13.17062,"lng":80.20336,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930505181","name":"TNK 2 ND STREET  SS2","kva":"63","cons":2,"lat":13.17373,"lng":80.20237,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930505158","name":"RC FLATS SS I","kva":"500","cons":355,"lat":13.16848,"lng":80.2147,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"930505175","name":"PUTHU KOIL SS","kva":"250","cons":24,"lat":13.16877,"lng":80.21013,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"930505157","name":"RAM NAGAR SS","kva":"250","cons":665,"lat":13.16577,"lng":80.21034,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"930505103","name":"SAKTHIVEL NGR 14TH ST","kva":"100","cons":1,"lat":13.16971,"lng":80.20664,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"M","scheme":"BOARD"},{"id":"930505171","name":"MUNIYANDI SS II","kva":"100","cons":1,"lat":13.17047,"lng":80.21595,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"930505173","name":"COOL SHIP SS","kva":"100","cons":254,"lat":13.16829,"lng":80.21629,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"930505057","name":"SAKTHIVEL NGR 16TH ST SS III","kva":"100","cons":240,"lat":13.1691,"lng":80.20666,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930505141","name":"MAHAVIR GARDEN SS II","kva":"250","cons":441,"lat":13.17248,"lng":80.20454,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930505166","name":"BALAJI NAGAR SS","kva":"100","cons":69,"lat":13.16841,"lng":80.21612,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"930505161","name":"SIVARAJ 3RD STREET SS","kva":"100","cons":0,"lat":13.16543,"lng":80.20586,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"930505138","name":"SAKTHIVEL NGR 37TH ST ATTA COMPANY","kva":"100","cons":9,"lat":13.17092,"lng":80.20876,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"M","scheme":"BOARD"},{"id":"930505172","name":"RISHIKUMAR SS","kva":"100","cons":0,"lat":13.16612,"lng":80.21082,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"930505178","name":"KARTHICK KISHORE GARDEN SS II","kva":"63","cons":9,"lat":13.16529,"lng":80.21628,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"930505165","name":"DHABANI SS I","kva":"100","cons":7,"lat":13.16566,"lng":80.21015,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"930505174","name":"VEGITEREN VILLAGE SS II","kva":"100","cons":11,"lat":13.16756,"lng":80.21902,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"930505170","name":"MUNIYANDI SS I","kva":"100","cons":1,"lat":13.17012,"lng":80.21581,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"930505167","name":"KANTHA SS","kva":"250","cons":15,"lat":13.16859,"lng":80.21846,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"BOARD"},{"id":"930505162","name":"ADHINATH BAHAVAN GARDEN","kva":"250","cons":34,"lat":13.16529,"lng":80.2092,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"930505179","name":"TNK NAGAR 1ST STREET","kva":"100","cons":2,"lat":13.17389,"lng":80.20245,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"930505133","name":"T.K.N NAGAR 3RD ST SS I","kva":"250","cons":293,"lat":13.17435,"lng":80.2017,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"930505102","name":"SAKTHIVEL NAGAR BASKAR 1ST STREET SS","kva":"250","cons":197,"lat":13.16688,"lng":80.2054,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930505144","name":"RAGAVENDRA NAGAR SS","kva":"100","cons":398,"lat":13.17465,"lng":80.20108,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930505152","name":"MAHAVIR GARDEN MAIN ROAD SS I SUBRAMANI","kva":"250","cons":128,"lat":13.17198,"lng":80.20567,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930505145","name":"SIVARAJ MAIN ST SS II","kva":"100","cons":21,"lat":13.16636,"lng":80.20441,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930505154","name":"CORPORATION TRUCK","kva":"100","cons":50,"lat":13.17048,"lng":80.20318,"poles":2,"htFeeders":0,"ltFeeders":1,"make":"INDO TECH","scheme":"BOARD"},{"id":"930505147","name":"DHANALAKSHMI NAGAR SAMAYAPURAM MARIAMMAN KOVIL","kva":"250","cons":258,"lat":13.17285,"lng":80.21025,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930505177","name":"BALAJI NAGAR 4TH PART SS","kva":"100","cons":25,"lat":13.17181,"lng":80.21336,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930505142","name":"T.K.N 2ND STREET SS","kva":"100","cons":724,"lat":13.17382,"lng":80.20221,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930505155","name":"MAHAVIR GARDEN SS III PERUMAL KADAI","kva":"100","cons":17,"lat":13.17138,"lng":80.20559,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMMSS","scheme":"BOARD"},{"id":"930505160","name":"JAIN KOIL SS","kva":"250","cons":383,"lat":13.16457,"lng":80.20562,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"930505163","name":"JAIN SCHOOL SS","kva":"250","cons":25,"lat":13.16445,"lng":80.20894,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA","scheme":"BOARD"},{"id":"930505146","name":"T K N NAGAR 4TH ST SS I","kva":"25","cons":282,"lat":13.1743,"lng":80.20371,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930505055","name":"SIVARAJ SS(SRMT)","kva":"500","cons":556,"lat":13.16583,"lng":80.20229,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"930505107","name":"MAHALAKSHMI NGR","kva":"100","cons":103,"lat":13.16972,"lng":80.20295,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930505164","name":"DHABANI SS II","kva":"100","cons":10,"lat":13.16563,"lng":80.21012,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"930505056","name":"SAKTHIVEL NAGAR MAINROAD","kva":"100","cons":290,"lat":13.16856,"lng":80.2062,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930505168","name":"VEGITERAN VILLAGE SS I","kva":"100","cons":4,"lat":13.16731,"lng":80.22063,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"930505148","name":"DHANALAKSHMI NAGAR SS","kva":"25","cons":7,"lat":13.17193,"lng":80.20994,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930505176","name":"MICRO MARVEL SS I","kva":"500","cons":90,"lat":13.17054,"lng":80.2146,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930505052","name":"GANDHI STREET SS-I","kva":"250","cons":122,"lat":13.16442,"lng":80.20321,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VOLTA","scheme":null},{"id":"930505104","name":"VIJAYA GARDEN SS","kva":"250","cons":540,"lat":13.16958,"lng":80.20841,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M & B SWITCH GEARS","scheme":null},{"id":"930505106","name":"TVK ST  SS","kva":"250","cons":342,"lat":13.168,"lng":80.20315,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930505053","name":"GANDHI STREET LIBRARY SS II","kva":"250","cons":280,"lat":13.16492,"lng":80.20389,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930505134","name":"T K N NAGAR 3RD ST SS II","kva":"250","cons":319,"lat":13.17339,"lng":80.20605,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930505135","name":"TAMILAN NAGAR SS","kva":"100","cons":85,"lat":13.17292,"lng":80.20814,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null}],"930506":[{"id":"930506122","name":"STREET LIGHT SS","kva":"100","cons":3,"lat":13.15264,"lng":80.20885,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930506092","name":"ERRTAI MALAI SRINIVASAN ST SS","kva":"250","cons":147,"lat":13.15728,"lng":80.20573,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"930506134","name":"JAYACHANDRA SS I","kva":"250","cons":3,"lat":13.15551,"lng":80.20537,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"930506077","name":"MGR NAGAR SS I","kva":"250","cons":425,"lat":13.15438,"lng":80.21025,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"930506123","name":"KRISHNA TIMBER SS","kva":"100","cons":2,"lat":13.15226,"lng":80.2087,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"930506127","name":"CHOPRA SS-II","kva":"500","cons":5,"lat":13.14918,"lng":80.20898,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930506014","name":"POONAM TIMBER SS","kva":"100","cons":5,"lat":13.14894,"lng":80.2071,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"ELECTRO MECK","scheme":null},{"id":"930506090","name":"MURUGAN KOIL SS","kva":"100","cons":54,"lat":13.16108,"lng":80.20886,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930506146","name":"BHAVANI TIMBER SS","kva":"250","cons":11,"lat":13.15082,"lng":80.20897,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"930506139","name":"GOLDEN PALACE SS","kva":"250","cons":29,"lat":13.1604,"lng":80.20347,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930506082","name":"REDDY CROSS STREET SS","kva":"100","cons":273,"lat":13.15669,"lng":80.21119,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"930506144","name":"BALAJI NAGAR SS I","kva":"100","cons":53,"lat":13.1637,"lng":80.21508,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"930506147","name":"WATER COMPANY SS II","kva":"100","cons":1,"lat":13.15063,"lng":80.21055,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"930506140","name":"WATER COMPANY SS I","kva":"250","cons":9,"lat":13.1506,"lng":80.21053,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930506088","name":"CHENNAI GARMENTS SS II","kva":"100","cons":1,"lat":13.15821,"lng":80.20554,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930506094","name":"LAXMIAMMAN KOIL ST SS I","kva":"250","cons":563,"lat":13.16077,"lng":80.20709,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"930506130","name":"PIOLET SS II","kva":"100","cons":78,"lat":13.15411,"lng":80.20691,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930506141","name":"PADMINI TIMBER","kva":"100","cons":1,"lat":13.14827,"lng":80.20778,"poles":26,"htFeeders":0,"ltFeeders":0,"make":"INDO","scheme":"BOARD"},{"id":"930506079","name":"HAIR COMPANY SS","kva":"250","cons":141,"lat":13.15536,"lng":80.21018,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930506120","name":"PIOLET SS I","kva":"250","cons":26,"lat":13.15411,"lng":80.20691,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930506148","name":"BALAJI NAGAR SS IV","kva":"25","cons":1,"lat":13.15914,"lng":80.21635,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"},{"id":"930506143","name":"PUZHAL SS EB ROAD","kva":"100","cons":20,"lat":13.15595,"lng":80.19975,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"1","scheme":"BOARD"},{"id":"930506124","name":"MAGESH TIMBER SS","kva":"250","cons":9,"lat":13.15157,"lng":80.20849,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930506093","name":"THIRUPUR KUMARAN ST SS","kva":"500","cons":313,"lat":13.16168,"lng":80.20838,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930506136","name":"ARINGAR ANNA NAGAR SS","kva":"100","cons":277,"lat":13.15596,"lng":80.21304,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUPREME","scheme":"BOARD"},{"id":"930506149","name":"AMBEDHKAR ST SS3","kva":"500","cons":9,"lat":13.15816,"lng":80.20596,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"930506087","name":"AMBETHKAR SS","kva":"250","cons":210,"lat":13.15816,"lng":80.20588,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930506091","name":"GANGADHARAN SS II","kva":"100","cons":54,"lat":13.16034,"lng":80.20966,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930506142","name":"ST ANTONYS","kva":"100","cons":237,"lat":13.16128,"lng":80.20518,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930506114","name":"BALAJI NAGAR SS II","kva":"100","cons":15,"lat":13.16194,"lng":80.21389,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"930506125","name":"PENCIL FACTORY SS","kva":"500","cons":42,"lat":13.15,"lng":80.20786,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"930506145","name":"BALAJI NAGAR SS III","kva":"100","cons":25,"lat":13.15929,"lng":80.21515,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INT","scheme":"BOARD"},{"id":"930506138","name":"BIG BASKET SS","kva":"250","cons":3,"lat":13.15307,"lng":80.20637,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"930506080","name":"MGR EARIKARAI SS","kva":"100","cons":248,"lat":13.15576,"lng":80.21174,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"930506135","name":"JAYACHANDRAN SS II","kva":"100","cons":2,"lat":13.15515,"lng":80.20571,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"930506115","name":"CHENNAI GARMENTS SS I","kva":"500","cons":588,"lat":13.15816,"lng":80.20592,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"930506086","name":"NSK STREET SS","kva":"250","cons":489,"lat":13.15889,"lng":80.20393,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"930506078","name":"REDDY STREET SS","kva":"100","cons":323,"lat":13.15395,"lng":80.20982,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUN-TECH","scheme":"BOARD"},{"id":"930506083","name":"GANGADHARAN SS I","kva":"250","cons":326,"lat":13.15819,"lng":80.20966,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"930506071","name":"CHURCH SS","kva":"250","cons":490,"lat":13.1532,"lng":80.2081,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930506119","name":"RAVI TIMBER SS","kva":"250","cons":14,"lat":13.15442,"lng":80.20651,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"930506084","name":"LINGAM STREET SS","kva":"250","cons":297,"lat":13.15793,"lng":80.21074,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930506095","name":"LAXMIAMMAN KOIL ST SS II","kva":"250","cons":687,"lat":13.16169,"lng":80.20685,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"930506016","name":"MGR NAGAR SS II","kva":"100","cons":213,"lat":13.15426,"lng":80.21189,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930506128","name":"CHOPRA SS-III","kva":"100","cons":12,"lat":13.14906,"lng":80.20975,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"930506126","name":"CHOPRA SS-I","kva":"500","cons":6,"lat":13.14908,"lng":80.20976,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null}],"930507":[{"id":"930507143","name":"LAKE SIDE PHASE 3 SS I","kva":"500","cons":136,"lat":13.15699,"lng":80.19536,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAKSHMI","scheme":"BOARD"},{"id":"930507125","name":"OMAYAL AACHI COLLEGE","kva":"250","cons":37,"lat":13.15823,"lng":80.19683,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"930507145","name":"LAKE SIDE PHASE 3 SS III","kva":"500","cons":45,"lat":13.15669,"lng":80.19578,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"930507146","name":"LAKE SIDE PHASE 3 SS IV","kva":"500","cons":135,"lat":13.15665,"lng":80.19586,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"930507118","name":"LAKE VIEW APPARTMENTS 2 SS III","kva":"500","cons":41,"lat":13.15555,"lng":80.19481,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"930507126","name":"VELAMMAL GLOBAL SCHOOL","kva":"250","cons":1,"lat":13.15837,"lng":80.19694,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"930507121","name":"LAKE VIEW APPARTMENTS 2 SS VI","kva":"250","cons":25,"lat":13.15563,"lng":80.19542,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"930507148","name":"LAKESIDE TRANSQUILITY SS","kva":"250","cons":0,"lat":13.1568,"lng":80.19568,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"AR TRANSFORMERS","scheme":"BOARD"},{"id":"930507117","name":"LAKE VIEW APPARTMENTS 2 SS II","kva":"500","cons":74,"lat":13.15555,"lng":80.19491,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"930507116","name":"LAKE VIEW APPARTMENTS 2 SS I","kva":"500","cons":81,"lat":13.15554,"lng":80.19485,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"930507149","name":"LAKE SIDE PHASE IV","kva":"250","cons":10,"lat":13.15658,"lng":80.19596,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDIGO","scheme":"BOARD"},{"id":"930507119","name":"LAKE VIEW APPARTMENTS 2 SS IV","kva":"500","cons":67,"lat":13.15564,"lng":80.19554,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930507144","name":"LAKE SIDE PHASE 3 SS II","kva":"500","cons":122,"lat":13.15674,"lng":80.19573,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"930507107","name":"LAKE VIEW APPARTMENTS SS I","kva":"500","cons":1,"lat":13.15754,"lng":80.1956,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930507018","name":"CHIDHAMBARAR SS","kva":"250","cons":38,"lat":13.15905,"lng":80.19695,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"930507120","name":"LAKE VIEW APPARTMENTS 2 SS V","kva":"500","cons":67,"lat":13.15563,"lng":80.19546,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"930507108","name":"LAKE VIEW APPARTMENTS SS II","kva":"500","cons":1,"lat":13.15761,"lng":80.19546,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930507122","name":"STREET LIGHT SS","kva":"100","cons":1,"lat":13.16221,"lng":80.20276,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VINAYAK INDUSTRIES","scheme":null},{"id":"930507127","name":"THIRU VARASU SS","kva":"63","cons":1,"lat":13.17875,"lng":80.19927,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"930507151","name":"GURUSHANTHI NGR SS II","kva":"250","cons":110,"lat":13.17138,"lng":80.2012,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"DHANYA","scheme":"BOARD"},{"id":"930507140","name":"GURU SHANTHI NAGAR SS","kva":"250","cons":492,"lat":13.17236,"lng":80.20058,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"930507139","name":"MARIAMMAL NAGAR SS III 4TH STREET","kva":"100","cons":71,"lat":13.17263,"lng":80.2,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930507129","name":"POLT TECH NALLALAGU SS SS","kva":"250","cons":33,"lat":13.1797,"lng":80.19631,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"930507138","name":"MARIAMMAL NAGAR SS III","kva":"100","cons":506,"lat":13.17448,"lng":80.19937,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"930507128","name":"RAMADOSS ICE COMPANY SS","kva":"100","cons":347,"lat":13.17969,"lng":80.19934,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"930507135","name":"SHANKAR PANEER MAHAL SS","kva":"250","cons":262,"lat":13.17604,"lng":80.1967,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"930507141","name":"PILLAYARKOVIL ST JEEVA ST SS II","kva":"250","cons":547,"lat":13.17034,"lng":80.20072,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"930507137","name":"MARIAMMAL NAGAR SS II 2ND ST","kva":"100","cons":4,"lat":13.17442,"lng":80.19859,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"930507131","name":"MARUTHI SS","kva":"250","cons":413,"lat":13.17722,"lng":80.19816,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"930507130","name":"KARUPASAMY SS","kva":"250","cons":135,"lat":13.17744,"lng":80.19816,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"930507134","name":"VEERAN ALAGU MUTHU ST","kva":"100","cons":31,"lat":13.17669,"lng":80.19865,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"930507142","name":"JEEVA STREET SS I","kva":"250","cons":654,"lat":13.16888,"lng":80.20103,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"930507150","name":"TNK IS ST SS","kva":"100","cons":6,"lat":13.17317,"lng":80.20254,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"930507133","name":"SRIDEVI NAGAR SS","kva":"250","cons":79,"lat":13.17705,"lng":80.20132,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930507136","name":"JAYA PACKAGE SS","kva":"100","cons":165,"lat":13.17505,"lng":80.1988,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930507147","name":"AGARWAL IYE HOSP SS","kva":"100","cons":4,"lat":13.17014,"lng":80.19979,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"}],"930523":[{"id":"930523046","name":"RC APARTMENTS","kva":"500","cons":0,"lat":13.1476,"lng":80.20413,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"}],"930524":[{"id":"930524024","name":"PARIMALAM NAGAR SS","kva":"250","cons":63,"lat":13.14967,"lng":80.20167,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930524050","name":"MP WEDDING HALL SS","kva":"250","cons":12,"lat":13.14946,"lng":80.20378,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INFO","scheme":"BOARD"},{"id":"930524039","name":"RASI NAGAR KALLU COMPANY","kva":"100","cons":484,"lat":13.14813,"lng":80.20402,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930524013","name":"MAHALAKSHMI NAGAR SS","kva":"250","cons":149,"lat":13.14982,"lng":80.20343,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"RAPDRP"},{"id":"930524049","name":"JP NAGAR SS","kva":"100","cons":1,"lat":13.1441,"lng":80.19397,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"930524052","name":"EZHIL NAGAR SS","kva":"100","cons":164,"lat":13.14449,"lng":80.19037,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"930524037","name":"BAVYA AVANUE SS","kva":"250","cons":55,"lat":13.1463,"lng":80.19595,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"1","scheme":"BOARD"},{"id":"930524014","name":"VINAYAGAR CHELLIAMMAN KOIL SS","kva":"250","cons":301,"lat":13.14959,"lng":80.2053,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930524038","name":"RANGA AVENUE SS","kva":"100","cons":55,"lat":13.14547,"lng":80.19473,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"1","scheme":"BOARD"},{"id":"930524047","name":"PUTHAGARAM METROWATER","kva":"100","cons":17,"lat":13.14059,"lng":80.19064,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930524030","name":"SATHYA MOORTHY NAGAR SS","kva":"250","cons":259,"lat":13.14661,"lng":80.20098,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930524041","name":"ESSAIYA STREET SS","kva":"100","cons":34,"lat":13.14824,"lng":80.2044,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"},{"id":"930524015","name":"DEEGEE NAGAR SS I","kva":"500","cons":143,"lat":13.14458,"lng":80.19272,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"930524048","name":"SUDUGADU SS","kva":"100","cons":18,"lat":13.14746,"lng":80.19034,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930524046","name":"DEVI APPARTMENT ROAD SS","kva":"250","cons":20,"lat":13.14164,"lng":80.19163,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930524044","name":"PUTHAGARAM SS I","kva":"250","cons":272,"lat":13.14273,"lng":80.19148,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"930524045","name":"PUTHAGARAM SS II","kva":"100","cons":103,"lat":13.14282,"lng":80.19309,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930524010","name":"TATA MOTOR SS","kva":"250","cons":1,"lat":13.15081,"lng":80.20446,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930524040","name":"RELAINCE SS","kva":"100","cons":1,"lat":13.15254,"lng":80.20123,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"930524009","name":"LIGHT FITTING SS","kva":"100","cons":425,"lat":13.15057,"lng":80.20446,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"AMUL","scheme":"BOARD"},{"id":"930524019","name":"SRINIVASA NAGAR SS II","kva":"100","cons":62,"lat":13.14319,"lng":80.19525,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930524036","name":"BATTERY CHARGING SS","kva":"100","cons":15,"lat":13.1422,"lng":80.19511,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"1","scheme":"BOARD"},{"id":"930524051","name":"SULCHANA MAHAL SS","kva":"250","cons":0,"lat":13.14394,"lng":80.18859,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"INFOTECH","scheme":"BOARD"},{"id":"930524017","name":"SINIVASA NAGAR SS III","kva":"100","cons":57,"lat":13.14395,"lng":80.19462,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"930524007","name":"ANNA STREET SS","kva":"100","cons":153,"lat":13.15238,"lng":80.20342,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930524035","name":"PADMALATHA KAKI SS","kva":"250","cons":47,"lat":13.14553,"lng":80.19842,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"},{"id":"930524023","name":"SRINIVASA NAGAR SS I","kva":"100","cons":117,"lat":13.14452,"lng":80.19554,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"930524018","name":"JP NAGAR SS I","kva":"250","cons":48,"lat":13.14537,"lng":80.1924,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"930524004","name":"ANNA NINAVU NAGAR SS","kva":"250","cons":346,"lat":13.15497,"lng":80.20443,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930524042","name":"G SQUARE SS","kva":"100","cons":57,"lat":13.15152,"lng":80.20564,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"},{"id":"930524016","name":"JP NAGAR  ANNEX SS II","kva":"100","cons":180,"lat":13.14553,"lng":80.19217,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"930524006","name":"BHARATHIYAR STREET","kva":"250","cons":356,"lat":13.15337,"lng":80.20267,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930524043","name":"BAJANAI KOIL SS","kva":"100","cons":92,"lat":13.15064,"lng":80.20374,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"930524053","name":"RAMKILAL SAYANI","kva":"100","cons":1,"lat":13.15209,"lng":80.20103,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDOTEC","scheme":"BOARD"},{"id":"930524029","name":"NARAYANA SCHOOL SS","kva":"250","cons":1,"lat":13.15107,"lng":80.20448,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AMUL","scheme":"BOARD"},{"id":"930524031","name":"SHOE COMOPANY SS","kva":"250","cons":479,"lat":13.14998,"lng":80.20542,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930524054","name":"ZUARI GODWON","kva":"250","cons":0,"lat":13.15441,"lng":80.2044,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTEC","scheme":"BOARD"},{"id":"930524008","name":"KAVITHA SS","kva":"250","cons":357,"lat":13.15242,"lng":80.20436,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"}],"930525":[{"id":"930525004","name":"IAS COLONY SS I","kva":"250","cons":347,"lat":13.14894,"lng":80.20054,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930525009","name":"INTUC NAGAR SS II","kva":"250","cons":173,"lat":13.15026,"lng":80.19913,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930525010","name":"INTUC 40FEET ROAD SS I","kva":"250","cons":32,"lat":13.14755,"lng":80.19952,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEETA","scheme":"BOARD"},{"id":"930525014","name":"BRITANIYA NAGAR 4TH STREET 100","kva":"100","cons":23,"lat":13.14905,"lng":80.19739,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"930525013","name":"BRITTANIA NAGAR EXPORT COMPANY","kva":"250","cons":316,"lat":13.15092,"lng":80.19688,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"},{"id":"930525015","name":"INTUC NAGAR 5TH STREET SS","kva":"63","cons":6,"lat":13.14953,"lng":80.19735,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"930525012","name":"MANZIL","kva":"100","cons":1,"lat":13.1484,"lng":80.2016,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"1","scheme":"BOARD"},{"id":"930525016","name":"INTUC NAGAR SS3","kva":"250","cons":21,"lat":13.14977,"lng":80.19779,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"930525002","name":"RASI NAGAR SS II","kva":"250","cons":20,"lat":13.14915,"lng":80.20138,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930525017","name":"DAVID SUNDAR SS","kva":"100","cons":30,"lat":13.14933,"lng":80.19372,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"930525003","name":"INTUC NAGAR SS I","kva":"250","cons":81,"lat":13.14975,"lng":80.19763,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930525006","name":"SENTHIL NAGAR SS II","kva":"250","cons":249,"lat":13.15168,"lng":80.19574,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEETA","scheme":"BOARD"},{"id":"930525001","name":"RASI NAGAR SS I","kva":"250","cons":181,"lat":13.14875,"lng":80.20225,"poles":2,"htFeeders":2,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"930526":[{"id":"930526008","name":"FISH MARKET","kva":"100","cons":2,"lat":13.17319,"lng":80.19576,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930526003","name":"AZAGIRIRI STREET","kva":"250","cons":247,"lat":13.16901,"lng":80.19976,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930526020","name":"VKB MILL SS II","kva":"250","cons":7,"lat":13.18409,"lng":80.19261,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930526025","name":"JJP MAHAL SS","kva":"500","cons":5,"lat":13.185,"lng":80.19226,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"BOARD"},{"id":"930526011","name":"LATHA SS","kva":"250","cons":66,"lat":13.17788,"lng":80.1951,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"930526027","name":"STREET LIGHT NH-5 SS","kva":"100","cons":1,"lat":13.18038,"lng":80.19406,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"SPEC  TRANSFORMER","scheme":"BOARD"},{"id":"930526016","name":"GURU PRAKASH SS","kva":"250","cons":2,"lat":13.18303,"lng":80.1936,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930526067","name":"ANNA STREET SS","kva":"40","cons":1,"lat":13.18605,"lng":80.19549,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"930526005","name":"SAKTHI SRINIVASA SS-I","kva":"250","cons":335,"lat":13.17151,"lng":80.19865,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"930526035","name":"PAPARAMEDU VADAKARAI SCHOOL SS","kva":"250","cons":4,"lat":13.18662,"lng":80.19578,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930526066","name":"MH ROAD SS","kva":"100","cons":25,"lat":13.18663,"lng":80.19947,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VICKY","scheme":"RAPDRP"},{"id":"930526064","name":"KIA MOTORS SS","kva":"250","cons":3,"lat":13.17467,"lng":80.19671,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"930526043","name":"VELMURUGAN SS","kva":"250","cons":18,"lat":13.17796,"lng":80.19549,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"930526072","name":"SIVANTHI NAGAR SS","kva":"100","cons":1,"lat":13.17197,"lng":80.19813,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"930526065","name":"VELLAI THIYAMMAL SS","kva":"500","cons":3,"lat":13.18117,"lng":80.19461,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"930526034","name":"PAPARAMEDU SS-I","kva":"250","cons":107,"lat":13.1863,"lng":80.19544,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"930526014","name":"SIVANTHI ADITHANAR SS","kva":"40","cons":128,"lat":13.18013,"lng":80.19419,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930526032","name":"NEW KAMATCHI SS","kva":"250","cons":14,"lat":13.18678,"lng":80.19405,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930526017","name":"G.S.PANDIYAN SS I","kva":"250","cons":17,"lat":13.1833,"lng":80.19253,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"930526021","name":"NELLARASI KALYANA MANDAPAM SS","kva":"500","cons":65,"lat":13.18454,"lng":80.19255,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"930526012","name":"VETRI NAGAR SS","kva":"250","cons":97,"lat":13.17776,"lng":80.19403,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"930526044","name":"HIMALAYA WATER COMPANY SS","kva":"250","cons":17,"lat":13.18318,"lng":80.19255,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930526009","name":"AIRTEL SS","kva":"250","cons":28,"lat":13.17768,"lng":80.19556,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930526004","name":"SANGUPATHY SS","kva":"500","cons":17,"lat":13.17077,"lng":80.19906,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VIGNESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"930526062","name":"JJ MAHAL SS","kva":"250","cons":2,"lat":13.17688,"lng":80.19545,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"930526039","name":"PERIYA AANDAVAR SS","kva":"500","cons":20,"lat":13.18653,"lng":80.1925,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"930526031","name":"TAMILARASAN WATER CMPNY SS","kva":"250","cons":1,"lat":13.18656,"lng":80.19392,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930526019","name":"V K B MILL SS I","kva":"250","cons":4,"lat":13.18408,"lng":80.19237,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930526074","name":"EAICHER CHARGER","kva":"100","cons":1,"lat":13.17705,"lng":80.19602,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930526045","name":"SLM MILL SS II","kva":"250","cons":1,"lat":13.18479,"lng":80.19391,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930526015","name":"S.S.BABA NAGAR SS","kva":"100","cons":191,"lat":13.18297,"lng":80.19617,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"CURRENT ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"930526070","name":"BHARATH PETROL BUNK SS","kva":"63","cons":1,"lat":13.1864,"lng":80.19498,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"930526033","name":"JAYAKUMAR SS","kva":"500","cons":1,"lat":13.1866,"lng":80.19411,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"930526028","name":"LAKSHMI BALA SS","kva":"250","cons":1,"lat":13.18641,"lng":80.19313,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930526013","name":"V P INDUSTRIES SS","kva":"250","cons":12,"lat":13.17896,"lng":80.19425,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930526036","name":"NEW STAR CITY VADAKARAI SS","kva":"100","cons":92,"lat":13.18623,"lng":80.19814,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930526071","name":"EICHER SS","kva":"100","cons":1,"lat":13.1771,"lng":80.19607,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"930526006","name":"SAKTHI SRINIVASA SS-II","kva":"250","cons":81,"lat":13.17157,"lng":80.19862,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"930526068","name":"GULFI ICE SS","kva":"100","cons":1,"lat":13.17706,"lng":80.19612,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"930526058","name":"NATRAJ KALAYAN MANDABAM SS","kva":"250","cons":1,"lat":13.18079,"lng":80.19274,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"ELECTRICAL TRANSFORMER AND  EQUIPMENT","scheme":null},{"id":"930526069","name":"MMM TOWERS SS","kva":"100","cons":1,"lat":13.1715,"lng":80.1993,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VICKY TRANSFORMER","scheme":"BOARD"},{"id":"930526018","name":"G.S PANDIYAN SS-II","kva":"250","cons":3,"lat":13.18336,"lng":80.19251,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930526059","name":"KAVI EXPORT SS","kva":"100","cons":15,"lat":13.18174,"lng":80.1929,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930526030","name":"MUTHAIYA SS I","kva":"500","cons":18,"lat":13.18658,"lng":80.19337,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"GEETA ELECTRICAL","scheme":"BOARD"},{"id":"930526007","name":"LOGESHWARI","kva":"250","cons":1,"lat":13.1731,"lng":80.19814,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VIJAY  TRANSFORMER","scheme":"BOARD"},{"id":"930526057","name":"RAMESH MILL SS","kva":"500","cons":1,"lat":13.17959,"lng":80.19401,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930526056","name":"SLM MILL SS I","kva":"250","cons":1,"lat":13.18479,"lng":80.19389,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"930526042","name":"SENTHIL KUMAR SS","kva":"100","cons":1,"lat":13.18659,"lng":80.19317,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930526073","name":"MARIYAMMAL NAGAR 1ST SS 3","kva":"63","cons":3,"lat":13.17364,"lng":80.19845,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"930526022","name":"SAMIYAR MADAM SS","kva":"500","cons":319,"lat":13.18469,"lng":80.19293,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"BOARD"}]}}