{"substationCode":"9306","feeders":{"930601":{"name":"VAISHNAVA COLLEGE","code":"930601","ss_code":"9306","volt":"11","len":3.84,"dts":20,"cons":4763,"type":"MultiLineString","coords":[[[80.21686,13.06871],[80.21686,13.06876],[80.21682,13.06876]],[[80.21682,13.06876],[80.2168,13.06875]],[[80.21267,13.06458],[80.21267,13.06422]],[[80.21267,13.06422],[80.21267,13.06392]],[[80.2137,13.06592],[80.21407,13.06592],[80.21406,13.06628],[80.21416,13.06629]],[[80.21416,13.06629],[80.21423,13.06632]],[[80.21488,13.06624],[80.21489,13.06631]],[[80.21489,13.06631],[80.21489,13.06631]],[[80.21489,13.06631],[80.21489,13.06631]],[[80.21489,13.06631],[80.21489,13.06631]],[[80.2137,13.06591],[80.21368,13.06628],[80.21358,13.06628],[80.21359,13.06676]],[[80.21494,13.0663],[80.21489,13.06631]],[[80.21267,13.06458],[80.21266,13.06498],[80.21256,13.06498],[80.21258,13.06533],[80.21286,13.06533],[80.21285,13.0658]],[[80.21465,13.06667],[80.21466,13.06632],[80.21489,13.06631]],[[80.21489,13.06631],[80.21489,13.06631]],[[80.21519,13.06672],[80.21518,13.06736],[80.2156,13.06735],[80.2156,13.0674]],[[80.21359,13.06676],[80.21354,13.06676],[80.21355,13.06633],[80.21285,13.06633],[80.21285,13.0658]],[[80.2168,13.06875],[80.21682,13.06876]],[[80.21682,13.06876],[80.21687,13.06877]],[[80.21687,13.06877],[80.21719,13.06879]],[[80.21614,13.06879],[80.21562,13.06877]],[[80.21454,13.06651],[80.21459,13.06651],[80.2146,13.06662]],[[80.21446,13.06818],[80.21446,13.06631],[80.21489,13.06631]],[[80.21489,13.06631],[80.21489,13.06631]],[[80.21542,13.06955],[80.21534,13.06901]],[[80.21534,13.06901],[80.21534,13.06883],[80.21687,13.06884],[80.21687,13.06877]],[[80.21687,13.06877],[80.21686,13.06871]],[[80.21538,13.06932],[80.21542,13.06954]],[[80.21534,13.06899],[80.21534,13.06901]],[[80.21534,13.06901],[80.21538,13.06931]],[[80.2152,13.06891],[80.21534,13.06892],[80.21534,13.06897]],[[80.2168,13.06875],[80.2168,13.06879],[80.21615,13.06879]],[[80.21519,13.06672],[80.2152,13.06666],[80.21465,13.06667]],[[80.21194,13.06251],[80.21193,13.0624],[80.21244,13.06234],[80.21393,13.06184],[80.21245,13.06238],[80.21196,13.06243],[80.21194,13.06251]],[[80.21194,13.06251],[80.21181,13.06254]],[[80.21181,13.06254],[80.21179,13.06285]],[[80.21179,13.06285],[80.21176,13.0635]],[[80.21176,13.0635],[80.21175,13.06368],[80.21185,13.06367],[80.21262,13.06333],[80.2127,13.06336]],[[80.2127,13.06336],[80.2127,13.06336]],[[80.2127,13.06336],[80.21273,13.06337]],[[80.21273,13.06337],[80.21272,13.06335]],[[80.21272,13.06335],[80.2127,13.06336]],[[80.2127,13.06336],[80.21262,13.0634]],[[80.21262,13.0634],[80.21263,13.0634]],[[80.21263,13.0634],[80.21264,13.0634]],[[80.21264,13.0634],[80.21266,13.06341]],[[80.21266,13.06341],[80.21268,13.06342]],[[80.21268,13.06342],[80.21272,13.06343]],[[80.21272,13.06343],[80.21271,13.06422],[80.21267,13.06422]],[[80.21267,13.06422],[80.21169,13.06408],[80.21137,13.06501],[80.21078,13.06578],[80.21082,13.0658],[80.21087,13.06575]],[[80.21273,13.06337],[80.21264,13.0634]],[[80.21264,13.0634],[80.21263,13.06341]],[[80.21263,13.06341],[80.21259,13.06342]],[[80.21259,13.06342],[80.21185,13.06374],[80.21174,13.06372],[80.21176,13.0635]],[[80.21176,13.0635],[80.21179,13.06322],[80.21219,13.06307],[80.21216,13.06301],[80.21178,13.06318],[80.21179,13.06285]],[[80.21179,13.06285],[80.21181,13.06254]],[[80.21181,13.06254],[80.21194,13.06251]],[[80.21282,13.0635],[80.21282,13.06343],[80.21272,13.06343]],[[80.21272,13.06343],[80.21268,13.06342]],[[80.21268,13.06342],[80.21266,13.06341]],[[80.21266,13.06341],[80.21263,13.06341]],[[80.21263,13.06341],[80.21263,13.0634]],[[80.21263,13.0634],[80.21273,13.06337]],[[80.21267,13.06392],[80.21269,13.06347],[80.21259,13.06342]],[[80.21259,13.06342],[80.21262,13.0634]],[[80.21262,13.0634],[80.2127,13.06336]],[[80.2127,13.06336],[80.21272,13.06335]],[[80.21272,13.06335],[80.21273,13.06337]],[[80.21489,13.06631],[80.21489,13.06631]],[[80.21489,13.06631],[80.21416,13.06629]],[[80.21416,13.06629],[80.21369,13.06628],[80.2137,13.06591]],[[80.2137,13.06591],[80.2137,13.06584]],[[80.21282,13.0635],[80.21282,13.06343],[80.21441,13.06344],[80.21443,13.06278],[80.21459,13.06279]],[[80.21543,13.06841],[80.21542,13.06841]]]},"930602":{"name":"N.M.ROAD","code":"930602","ss_code":"9306","volt":"11","len":4.91,"dts":29,"cons":3533,"type":"MultiLineString","coords":[[[80.22462,13.06848],[80.22462,13.06849]],[[80.22541,13.06929],[80.22534,13.06924],[80.22479,13.06972]],[[80.22726,13.07178],[80.22727,13.07178]],[[80.22727,13.07178],[80.2282,13.0718],[80.22823,13.07147],[80.22875,13.07147]],[[80.22875,13.07147],[80.22903,13.07147]],[[80.22512,13.06835],[80.22548,13.06872],[80.22557,13.06871]],[[80.22634,13.06911],[80.22596,13.07015]],[[80.22634,13.0682],[80.22632,13.06818]],[[80.22632,13.06818],[80.22632,13.06818]],[[80.22726,13.07178],[80.22727,13.07178]],[[80.22727,13.07178],[80.22736,13.07009],[80.22742,13.07009]],[[80.22743,13.07009],[80.22776,13.07009],[80.22773,13.07057]],[[80.22595,13.07016],[80.22589,13.07015],[80.22576,13.07037],[80.22559,13.07092],[80.22722,13.07103],[80.22719,13.07174],[80.22725,13.07177]],[[80.22712,13.06756],[80.22712,13.06758]],[[80.22712,13.06758],[80.22651,13.06806]],[[80.22651,13.06806],[80.2258,13.06724]],[[80.22712,13.06757],[80.22712,13.06757]],[[80.22712,13.06757],[80.22723,13.06768],[80.22763,13.06739]],[[80.22764,13.0674],[80.22757,13.0674],[80.2275,13.06747],[80.22772,13.06771]],[[80.22764,13.06739],[80.22779,13.06722],[80.22816,13.06763]],[[80.22557,13.06872],[80.22563,13.06874],[80.22593,13.06849]],[[80.22557,13.06872],[80.22551,13.06878],[80.22557,13.06885],[80.22491,13.06934]],[[80.2263,13.06817],[80.22632,13.06818]],[[80.22632,13.06818],[80.22635,13.0682],[80.22651,13.06806]],[[80.22651,13.06806],[80.22712,13.06758]],[[80.22712,13.06758],[80.22712,13.06757]],[[80.22712,13.06757],[80.22713,13.06756]],[[80.22588,13.06885],[80.22583,13.06882]],[[80.22583,13.06882],[80.22584,13.06881]],[[80.22584,13.06881],[80.22645,13.06831],[80.22635,13.06821]],[[80.22588,13.06885],[80.22583,13.06882]],[[80.22583,13.06882],[80.22535,13.06923],[80.2254,13.06928]],[[80.22492,13.06936],[80.22506,13.06948],[80.22584,13.06881]],[[80.22584,13.06881],[80.22587,13.06884]],[[80.22395,13.06776],[80.22397,13.06781],[80.22429,13.0677],[80.22446,13.0682],[80.2246,13.06816]],[[80.22461,13.06816],[80.22453,13.06821],[80.22452,13.06831],[80.22465,13.06842],[80.22461,13.06847]],[[80.22742,13.07009],[80.22736,13.07009],[80.2273,13.07066]],[[80.22492,13.06936],[80.22484,13.06943],[80.22475,13.06936],[80.22465,13.06944],[80.2246,13.0694]],[[80.22557,13.06872],[80.22557,13.06872]],[[80.22462,13.06848],[80.22462,13.06848]],[[80.22771,13.06772],[80.2275,13.06748],[80.22691,13.06797],[80.22731,13.06921],[80.22721,13.06923],[80.2273,13.0692],[80.22707,13.06855],[80.22634,13.06911]],[[80.21683,13.06617],[80.21763,13.06603],[80.21764,13.06648],[80.21866,13.06652],[80.21974,13.06664],[80.2212,13.06656],[80.22272,13.0662],[80.22285,13.06637],[80.22299,13.06705],[80.22306,13.06703],[80.2231,13.06712],[80.22399,13.0668],[80.22425,13.06755]],[[80.216,13.06589],[80.21599,13.06588]],[[80.21595,13.06634],[80.21611,13.06634],[80.216,13.06589]],[[80.2149,13.06607],[80.21494,13.06607],[80.21493,13.06632],[80.21612,13.06634]],[[80.21612,13.06634],[80.216,13.06589]],[[80.21682,13.06615],[80.21651,13.06622],[80.21645,13.06626],[80.21645,13.06634],[80.21612,13.06634]],[[80.21612,13.06634],[80.216,13.06589]],[[80.2273,13.07065],[80.22736,13.0696],[80.22795,13.06962],[80.22796,13.06953],[80.228,13.06954]],[[80.22904,13.07146],[80.22875,13.07147]],[[80.22875,13.07147],[80.22824,13.07148],[80.22821,13.0718],[80.22894,13.07181]],[[80.22551,13.06908],[80.22559,13.06914]],[[80.22425,13.06756],[80.22427,13.06764],[80.22396,13.06775]],[[80.22461,13.06815],[80.22484,13.06803],[80.22511,13.06834]]]},"930603":{"name":"COLLECTORATE COLONY","code":"930603","ss_code":"9306","volt":"11","len":5,"dts":32,"cons":2912,"type":"MultiLineString","coords":[[[80.22097,13.07147],[80.2211,13.07195],[80.22066,13.07208]],[[80.22066,13.07208],[80.22061,13.07209]],[[80.22061,13.07209],[80.22061,13.07213]],[[80.22065,13.07204],[80.22076,13.07201],[80.22075,13.07198]],[[80.22154,13.07145],[80.22155,13.07145]],[[80.22513,13.07002],[80.22495,13.07022],[80.22477,13.07055],[80.22465,13.07049],[80.22455,13.07066],[80.22459,13.07069]],[[80.22156,13.07195],[80.22159,13.07194],[80.22164,13.07211]],[[80.22164,13.07211],[80.22254,13.07136],[80.22249,13.07123]],[[80.22479,13.06972],[80.22475,13.06974]],[[80.22475,13.06974],[80.22514,13.07003]],[[80.22097,13.07146],[80.22114,13.07206]],[[80.22114,13.07206],[80.22114,13.07206]],[[80.22114,13.07206],[80.22126,13.07245],[80.22163,13.07212]],[[80.22163,13.07212],[80.22164,13.07211]],[[80.22164,13.07211],[80.22147,13.07147],[80.22153,13.07145]],[[80.2196,13.07194],[80.21893,13.072]],[[80.22065,13.07205],[80.22066,13.07208]],[[80.22066,13.07208],[80.2211,13.07195],[80.22114,13.07206]],[[80.22114,13.07206],[80.22114,13.07206]],[[80.22114,13.07206],[80.22131,13.07202]],[[80.22131,13.07202],[80.22131,13.07202]],[[80.22156,13.07196],[80.22156,13.07197]],[[80.22023,13.07016],[80.22038,13.0716],[80.22095,13.07146]],[[80.2197,13.07102],[80.21971,13.071]],[[80.21971,13.071],[80.21971,13.071]],[[80.21971,13.071],[80.21948,13.07103]],[[80.21948,13.07103],[80.21972,13.07282],[80.21966,13.07283]],[[80.21655,13.06713],[80.2166,13.06751],[80.21685,13.06802],[80.21634,13.06802],[80.21632,13.06875],[80.21679,13.06877],[80.21679,13.06871],[80.21685,13.06871]],[[80.22429,13.06958],[80.22429,13.06958]],[[80.22084,13.07339],[80.22082,13.07363],[80.22004,13.07374]],[[80.22248,13.07122],[80.22248,13.07121]],[[80.22248,13.07121],[80.22265,13.0715],[80.22475,13.06974]],[[80.22475,13.06974],[80.22478,13.06973]],[[80.22248,13.07122],[80.22248,13.07121]],[[80.22248,13.07121],[80.22241,13.07098],[80.22269,13.07088],[80.22264,13.07077],[80.2227,13.07077]],[[80.22272,13.07082],[80.22285,13.07111],[80.2231,13.07091],[80.22308,13.07088]],[[80.2197,13.07101],[80.21971,13.071]],[[80.21971,13.071],[80.21971,13.07094]],[[80.21971,13.07094],[80.21957,13.07095],[80.21953,13.07065],[80.21969,13.07063]],[[80.22132,13.07202],[80.22131,13.07202]],[[80.22131,13.07202],[80.22114,13.07206]],[[80.22114,13.07206],[80.22114,13.07206]],[[80.22114,13.07206],[80.22125,13.07245],[80.2209,13.07284],[80.22084,13.07338]],[[80.21916,13.07076],[80.21917,13.0707],[80.21945,13.0707],[80.21948,13.07103]],[[80.21948,13.07103],[80.21969,13.07101]],[[80.21492,13.06617],[80.21496,13.06632],[80.21649,13.06635],[80.21654,13.06713]],[[80.2246,13.07069],[80.22412,13.07043],[80.22416,13.07036]],[[80.22062,13.07214],[80.22061,13.07209]],[[80.22061,13.07209],[80.22063,13.07205]],[[80.21685,13.06871],[80.21684,13.06876],[80.2174,13.06877],[80.21781,13.06889],[80.21787,13.06894],[80.21789,13.06914],[80.21793,13.06917],[80.21926,13.06919],[80.21928,13.06938],[80.21937,13.06938]],[[80.21937,13.06939],[80.21928,13.06939],[80.21943,13.07066],[80.21915,13.07067],[80.21915,13.07076]],[[80.22097,13.07146],[80.22114,13.07206]],[[80.22114,13.07206],[80.22114,13.07206]],[[80.22114,13.07206],[80.22125,13.07245],[80.22163,13.07212]],[[80.22163,13.07212],[80.22156,13.07195]],[[80.22271,13.07078],[80.22271,13.0708]],[[80.22023,13.07016],[80.2203,13.07088],[80.21982,13.07093],[80.21981,13.07097]],[[80.21929,13.0692],[80.22023,13.0691],[80.22024,13.06901]],[[80.21932,13.06906],[80.21927,13.06866],[80.22015,13.06853],[80.22007,13.06826]],[[80.21937,13.06938],[80.21928,13.06937],[80.21929,13.06927]],[[80.22023,13.07016],[80.22032,13.07016],[80.22033,13.07029],[80.22069,13.07026],[80.2207,13.07045],[80.22062,13.07061]],[[80.21929,13.06926],[80.21926,13.06906],[80.21932,13.06906]],[[80.21929,13.06926],[80.21929,13.06927]],[[80.22062,13.07061],[80.22077,13.07054],[80.22076,13.07016],[80.22171,13.06983]],[[80.21966,13.07283],[80.22015,13.07273]],[[80.22022,13.07016],[80.22023,13.07016]],[[80.2197,13.07101],[80.21971,13.071]],[[80.21971,13.071],[80.21971,13.07094]],[[80.21971,13.07094],[80.21956,13.07095],[80.21935,13.06922],[80.22014,13.06913],[80.22023,13.07015]],[[80.21896,13.072],[80.21903,13.07259]]]},"930604":{"name":"SIDCO","code":"930604","ss_code":"9306","volt":"11","len":4.63,"dts":33,"cons":4717,"type":"MultiLineString","coords":[[[80.21651,13.06441],[80.21652,13.06437],[80.21678,13.06437],[80.21668,13.0649]],[[80.21592,13.06288],[80.21593,13.0628],[80.21581,13.06277]],[[80.21586,13.0647],[80.21585,13.06505],[80.21589,13.06507]],[[80.21581,13.06277],[80.21563,13.06279]],[[80.21589,13.06507],[80.21584,13.06509],[80.21584,13.06534],[80.21538,13.06533],[80.21538,13.0654]],[[80.2209,13.06332],[80.2209,13.06333]],[[80.2209,13.06332],[80.2209,13.06332]],[[80.21924,13.06306],[80.21924,13.06306]],[[80.21718,13.06374],[80.21718,13.06373]],[[80.21924,13.06233],[80.21924,13.06232]],[[80.22104,13.06216],[80.22189,13.06207],[80.22195,13.0623],[80.22172,13.06233]],[[80.21924,13.06306],[80.21924,13.06306]],[[80.22172,13.06233],[80.22196,13.06231],[80.22215,13.06286],[80.22086,13.06321],[80.22091,13.06332]],[[80.21727,13.06399],[80.21727,13.06399]],[[80.21924,13.06232],[80.21925,13.06232]],[[80.22019,13.06229],[80.22019,13.0623]],[[80.21718,13.06373],[80.21718,13.06373]],[[80.21924,13.06305],[80.21924,13.06305]],[[80.21924,13.06305],[80.21923,13.06305]],[[80.21923,13.06305],[80.21923,13.06306]],[[80.21923,13.06306],[80.21923,13.0631]],[[80.21923,13.0631],[80.21926,13.0633],[80.21977,13.06331],[80.22085,13.06321],[80.22091,13.06332]],[[80.21718,13.06373],[80.21718,13.06373]],[[80.21718,13.06373],[80.21718,13.06373]],[[80.21924,13.06306],[80.21924,13.06305]],[[80.21924,13.06232],[80.21924,13.06232]],[[80.21924,13.06305],[80.21924,13.06305]],[[80.21924,13.06306],[80.21924,13.06305]],[[80.22019,13.0623],[80.22019,13.0623]],[[80.21925,13.06302],[80.21926,13.06234]],[[80.21926,13.06234],[80.21924,13.06233]],[[80.21718,13.06373],[80.21718,13.06373]],[[80.21924,13.06232],[80.21923,13.06229],[80.21969,13.0623],[80.22019,13.06223],[80.22019,13.06229]],[[80.21727,13.06399],[80.21727,13.06399]],[[80.21718,13.06374],[80.21718,13.06374]],[[80.21924,13.06233],[80.21924,13.06233]],[[80.21924,13.06233],[80.21926,13.06234]],[[80.21926,13.06234],[80.21923,13.06305]],[[80.21923,13.06305],[80.21923,13.06306]],[[80.21923,13.06306],[80.21923,13.0631]],[[80.21923,13.0631],[80.21919,13.0633]],[[80.21919,13.0633],[80.21917,13.06344]],[[80.21917,13.06344],[80.21915,13.06415],[80.22037,13.06404]],[[80.21718,13.06373],[80.21717,13.06338],[80.21789,13.06326],[80.21917,13.06344]],[[80.21917,13.06344],[80.21919,13.0633]],[[80.21919,13.0633],[80.21923,13.06306]],[[80.21923,13.06306],[80.21923,13.06306]],[[80.21923,13.06306],[80.21924,13.06306]],[[80.21727,13.06399],[80.21727,13.06399]],[[80.21727,13.06399],[80.21727,13.06398]],[[80.21924,13.06232],[80.21924,13.06233]],[[80.21924,13.06232],[80.21924,13.06232]],[[80.21924,13.06232],[80.21924,13.06232]],[[80.21727,13.06399],[80.21727,13.064]],[[80.21924,13.06233],[80.21924,13.06233]],[[80.21727,13.06398],[80.21718,13.06374]],[[80.21727,13.064],[80.21727,13.064]],[[80.21924,13.06306],[80.21924,13.06306]],[[80.21924,13.06306],[80.21924,13.06306]],[[80.21727,13.06399],[80.21727,13.06399]],[[80.22019,13.06229],[80.2202,13.06223],[80.22104,13.06216]],[[80.21718,13.06373],[80.21718,13.06373]],[[80.22019,13.0623],[80.22019,13.0623]],[[80.22019,13.0623],[80.22019,13.0623]],[[80.21924,13.06306],[80.21924,13.06306]],[[80.21925,13.06302],[80.21924,13.06305]],[[80.21924,13.06305],[80.21924,13.06305]],[[80.21924,13.06232],[80.21924,13.06232]],[[80.22037,13.06403],[80.22037,13.06404]],[[80.21666,13.06335],[80.21666,13.06331]],[[80.21666,13.06331],[80.21671,13.06332]],[[80.21671,13.06332],[80.21686,13.06334]],[[80.21686,13.06334],[80.21707,13.06337],[80.21727,13.06399]],[[80.21727,13.06399],[80.21727,13.06399]],[[80.22019,13.06229],[80.22019,13.06229]],[[80.2149,13.0661],[80.21493,13.0661]],[[80.21493,13.0661],[80.21495,13.06633],[80.21468,13.06631]],[[80.21468,13.06631],[80.2145,13.06631],[80.21452,13.06399],[80.21582,13.06402],[80.21584,13.06389]],[[80.21584,13.06389],[80.21592,13.06325]],[[80.21592,13.06325],[80.21662,13.06331]],[[80.21662,13.06331],[80.21666,13.06335]],[[80.22091,13.06332],[80.2209,13.06332]],[[80.2209,13.06333],[80.2209,13.06332]],[[80.21924,13.06306],[80.21924,13.06306]],[[80.21593,13.06288],[80.21592,13.06325]],[[80.21592,13.06325],[80.21662,13.06331]],[[80.21662,13.06331],[80.21666,13.06331]],[[80.21666,13.06331],[80.21671,13.06332]],[[80.21671,13.06332],[80.21686,13.06334]],[[80.21686,13.06334],[80.21686,13.06335]],[[80.21452,13.06378],[80.21452,13.0637]],[[80.21452,13.06378],[80.21444,13.06378],[80.21443,13.06416]],[[80.21443,13.06416],[80.21443,13.06436]],[[80.21528,13.06354],[80.21583,13.06354],[80.21583,13.06374]],[[80.2146,13.06279],[80.21418,13.06277],[80.21354,13.06285],[80.21277,13.06337]],[[80.21593,13.06288],[80.21593,13.0628],[80.21584,13.06279],[80.21584,13.0627]],[[80.21584,13.0627],[80.21583,13.06266]],[[80.2158,13.06388],[80.21584,13.06389]],[[80.21584,13.06389],[80.21587,13.06438],[80.21651,13.06441]],[[80.2149,13.0661],[80.21493,13.0661]],[[80.21493,13.0661],[80.21493,13.06632],[80.21468,13.06631]],[[80.21468,13.06631],[80.21448,13.06631],[80.21451,13.0638]],[[80.21564,13.06279],[80.21526,13.0628],[80.21525,13.06289]],[[80.21582,13.06375],[80.21593,13.06289]],[[80.21651,13.06442],[80.21587,13.06442],[80.21586,13.06469]],[[80.2146,13.06279],[80.21476,13.06278]],[[80.21276,13.06337],[80.21275,13.06338]],[[80.21582,13.06375],[80.21581,13.06387]],[[80.21547,13.06471],[80.21586,13.0647]],[[80.21452,13.06378],[80.21453,13.06289],[80.21459,13.06279]],[[80.21546,13.06469],[80.2152,13.06468],[80.21521,13.06437],[80.21514,13.06438]],[[80.21668,13.06491],[80.21659,13.06515],[80.21662,13.0655],[80.21671,13.06551]],[[80.21452,13.06378],[80.21452,13.0637]],[[80.21539,13.0654],[80.2158,13.06541],[80.21593,13.06586],[80.21599,13.06587]],[[80.21452,13.06368],[80.21452,13.06352],[80.21526,13.06354]],[[80.21443,13.06435],[80.21443,13.06416]],[[80.21443,13.06416],[80.21407,13.06416]],[[80.21586,13.06469],[80.21546,13.06471]]]},"930605":{"name":"KAMALANEHRU NAGAR","code":"930605","ss_code":"9306","volt":"11","len":2.7,"dts":14,"cons":3203,"type":"MultiLineString","coords":[[[80.21476,13.06212],[80.21472,13.06212],[80.21469,13.06197]],[[80.21469,13.06197],[80.21381,13.06224]],[[80.21381,13.06224],[80.21365,13.0623]],[[80.21365,13.0623],[80.21325,13.06253]],[[80.21242,13.06274],[80.21365,13.0623]],[[80.21365,13.0623],[80.21381,13.06224]],[[80.21381,13.06224],[80.21489,13.0619]],[[80.21489,13.0619],[80.21505,13.06184],[80.21504,13.06173],[80.21572,13.06169]],[[80.21548,13.06291],[80.2155,13.06274],[80.21478,13.06272],[80.21477,13.06256]],[[80.21477,13.06256],[80.21477,13.06254]],[[80.21477,13.06254],[80.21475,13.06246]],[[80.21475,13.06246],[80.21469,13.06213],[80.21476,13.06212]],[[80.21478,13.06604],[80.21481,13.06631],[80.21449,13.0663]],[[80.21449,13.0663],[80.21436,13.0663],[80.2144,13.06297],[80.21444,13.06278],[80.21474,13.06267]],[[80.21474,13.06267],[80.21478,13.06266],[80.21477,13.06256]],[[80.21572,13.06169],[80.21623,13.06158],[80.21622,13.06165]],[[80.21662,13.06268],[80.21663,13.06269]],[[80.21242,13.06274],[80.21316,13.06251],[80.21325,13.06253]],[[80.21698,13.06152],[80.21698,13.06152]],[[80.21612,13.05727],[80.21612,13.05727]],[[80.21612,13.05727],[80.21612,13.05727]],[[80.21714,13.06146],[80.21743,13.06148],[80.21746,13.06158],[80.21785,13.06196],[80.21793,13.0622]],[[80.21612,13.05727],[80.21611,13.05726]],[[80.21611,13.05726],[80.21614,13.05679]],[[80.21614,13.05679],[80.21615,13.05679]],[[80.2162,13.05756],[80.2162,13.05756]],[[80.21713,13.06146],[80.21714,13.06146]],[[80.21615,13.05678],[80.21615,13.05679]],[[80.21713,13.06146],[80.21713,13.06146]],[[80.2162,13.05757],[80.2162,13.05757]],[[80.21612,13.05727],[80.21612,13.05727]],[[80.21794,13.06221],[80.21794,13.06221]],[[80.21714,13.06146],[80.21714,13.06146]],[[80.21615,13.05679],[80.21615,13.05679]],[[80.21793,13.06221],[80.21794,13.06221]],[[80.21619,13.05757],[80.2162,13.05757]],[[80.2149,13.06605],[80.21496,13.06605],[80.21496,13.06633],[80.21449,13.0663]],[[80.21449,13.0663],[80.21452,13.06282],[80.21457,13.06277],[80.21476,13.06276],[80.21474,13.06267]],[[80.21474,13.06267],[80.21473,13.06256]],[[80.21619,13.05757],[80.21619,13.05757]],[[80.21473,13.06256],[80.21477,13.06254]],[[80.21477,13.06254],[80.21475,13.06246]],[[80.21475,13.06246],[80.21463,13.062],[80.21469,13.06197]],[[80.21469,13.06197],[80.21489,13.0619]],[[80.21489,13.0619],[80.21503,13.06184],[80.21502,13.06137],[80.21414,13.06148],[80.21402,13.06143],[80.21397,13.06155],[80.21404,13.06158]],[[80.21697,13.06152],[80.21698,13.06152]],[[80.2162,13.05757],[80.2162,13.05757]],[[80.2162,13.05757],[80.2162,13.05756]],[[80.21697,13.06152],[80.21697,13.06151]],[[80.21793,13.06221],[80.21793,13.06221]],[[80.21793,13.0622],[80.21793,13.06221]],[[80.2162,13.05757],[80.2162,13.05757]],[[80.21612,13.05727],[80.21612,13.05728]],[[80.21697,13.06152],[80.21697,13.06152]],[[80.21714,13.06146],[80.21714,13.06146]],[[80.21714,13.06146],[80.21714,13.06146]],[[80.21404,13.06158],[80.21404,13.06158]],[[80.216,13.05598],[80.216,13.05598]],[[80.21599,13.05598],[80.216,13.05598]],[[80.21615,13.05679],[80.21615,13.05679]],[[80.21636,13.0591],[80.21636,13.0591]],[[80.21404,13.06158],[80.21404,13.06158]],[[80.21697,13.06152],[80.21697,13.06152]],[[80.21615,13.05678],[80.21615,13.05678]],[[80.21403,13.06158],[80.21403,13.06158]],[[80.21404,13.06158],[80.21404,13.06158]],[[80.21357,13.05929],[80.21357,13.05929]],[[80.21714,13.06146],[80.21714,13.06146]],[[80.21404,13.06158],[80.21404,13.06158]],[[80.21616,13.05678],[80.21621,13.056],[80.21599,13.05598]],[[80.21714,13.06146],[80.21714,13.06146]],[[80.21404,13.06158],[80.21404,13.06158]],[[80.21636,13.05909],[80.21636,13.0591]],[[80.21615,13.05678],[80.21616,13.05678]],[[80.21636,13.0591],[80.21636,13.0591]],[[80.21615,13.05678],[80.21615,13.05678]],[[80.21698,13.06152],[80.21698,13.06148],[80.21713,13.06146]],[[80.21615,13.05678],[80.21615,13.05678]],[[80.21697,13.06152],[80.21697,13.06152]],[[80.21404,13.06158],[80.21404,13.06158]],[[80.21697,13.06151],[80.21697,13.06151]],[[80.21612,13.05727],[80.21612,13.05727]],[[80.21615,13.05679],[80.21615,13.05678]],[[80.21615,13.05678],[80.21615,13.05678]],[[80.21615,13.05678],[80.21614,13.05679]],[[80.21614,13.05679],[80.21611,13.05726]],[[80.21611,13.05726],[80.2161,13.05757],[80.21619,13.05757]],[[80.21793,13.0622],[80.21793,13.0622]],[[80.21404,13.06158],[80.21404,13.06158]],[[80.21612,13.05728],[80.21612,13.05727]]]},"930607":{"name":"MANGAL NAGAR","code":"930607","ss_code":"9306","volt":"11","len":4.35,"dts":27,"cons":4469,"type":"MultiLineString","coords":[[[80.22195,13.06631],[80.22195,13.06631]],[[80.22201,13.06692],[80.22192,13.06692],[80.22186,13.06643],[80.22196,13.06638]],[[80.22196,13.06638],[80.22196,13.06631]],[[80.22093,13.06401],[80.22093,13.064]],[[80.2221,13.06389],[80.22224,13.06386],[80.22215,13.063],[80.22211,13.06288],[80.22204,13.06291]],[[80.2176,13.06665],[80.2176,13.06665]],[[80.22119,13.06668],[80.22119,13.06668]],[[80.22071,13.06591],[80.22071,13.06591]],[[80.22093,13.06401],[80.22094,13.06401]],[[80.21748,13.0646],[80.21748,13.0646]],[[80.21748,13.0646],[80.21749,13.0646]],[[80.21898,13.06558],[80.21897,13.06558]],[[80.21832,13.06504],[80.21831,13.06504]],[[80.21832,13.06503],[80.21832,13.06504]],[[80.21832,13.06504],[80.21832,13.06503]],[[80.21827,13.0651],[80.21831,13.06504]],[[80.21728,13.06668],[80.21728,13.06668]],[[80.22037,13.06403],[80.22037,13.06403]],[[80.22037,13.06403],[80.22037,13.06403]],[[80.22037,13.06403],[80.22037,13.06403]],[[80.22037,13.06403],[80.22037,13.06403]],[[80.21728,13.06668],[80.21728,13.06668]],[[80.21728,13.06668],[80.21728,13.06667]],[[80.21728,13.06668],[80.21728,13.06668]],[[80.21728,13.06669],[80.21728,13.06668]],[[80.21728,13.06668],[80.21728,13.06668]],[[80.22093,13.06401],[80.22093,13.06401]],[[80.22195,13.06631],[80.22196,13.06631]],[[80.22196,13.06631],[80.22195,13.06631]],[[80.22196,13.06631],[80.22196,13.06631]],[[80.21828,13.06601],[80.21828,13.066]],[[80.2221,13.06389],[80.22211,13.0639]],[[80.22071,13.06591],[80.22071,13.06591]],[[80.22072,13.06591],[80.22071,13.06591]],[[80.22071,13.06591],[80.2207,13.06591]],[[80.22037,13.06403],[80.22037,13.06403]],[[80.22037,13.06403],[80.22037,13.06403]],[[80.22093,13.06401],[80.22093,13.06401]],[[80.22093,13.06401],[80.22093,13.06401]],[[80.22037,13.06403],[80.22037,13.06403]],[[80.22201,13.06692],[80.22201,13.06692]],[[80.2221,13.06389],[80.2221,13.06389]],[[80.2221,13.06389],[80.2221,13.06389]],[[80.2221,13.06389],[80.2221,13.06389]],[[80.21749,13.0646],[80.21749,13.0646]],[[80.21749,13.0646],[80.21749,13.0646]],[[80.21749,13.0646],[80.21749,13.0646]],[[80.21749,13.0646],[80.21749,13.0646]],[[80.21828,13.066],[80.21828,13.066]],[[80.22071,13.06591],[80.2207,13.06591]],[[80.22071,13.06591],[80.22071,13.06591]],[[80.22071,13.06591],[80.22071,13.06591]],[[80.21899,13.06558],[80.21898,13.06558]],[[80.21898,13.06558],[80.21898,13.06558]],[[80.21899,13.06558],[80.21899,13.06558]],[[80.21898,13.06557],[80.21898,13.06557]],[[80.21898,13.06558],[80.21898,13.06557]],[[80.21826,13.0651],[80.21826,13.0651]],[[80.21826,13.0651],[80.21826,13.0651]],[[80.21827,13.0651],[80.21826,13.0651]],[[80.2221,13.06389],[80.2221,13.0639]],[[80.22119,13.06669],[80.22119,13.06668]],[[80.22201,13.06692],[80.22201,13.06693]],[[80.22195,13.06631],[80.22195,13.06631]],[[80.22196,13.06631],[80.22196,13.06631]],[[80.22186,13.0614],[80.22187,13.0614]],[[80.21828,13.066],[80.21827,13.066]],[[80.21944,13.06711],[80.21944,13.06711]],[[80.22204,13.06291],[80.22204,13.06291]],[[80.2221,13.06389],[80.2221,13.06389]],[[80.2221,13.06389],[80.2221,13.06389]],[[80.22203,13.06291],[80.22203,13.06291]],[[80.21943,13.06711],[80.21944,13.06711]],[[80.22204,13.06291],[80.22203,13.06291]],[[80.22071,13.06591],[80.22071,13.06591]],[[80.2221,13.06389],[80.2221,13.06389]],[[80.22204,13.06291],[80.22204,13.06291]],[[80.21827,13.0651],[80.21827,13.0651]],[[80.22204,13.06291],[80.22204,13.06291]],[[80.22204,13.06291],[80.22204,13.06291]],[[80.22119,13.06668],[80.22119,13.06667]],[[80.22119,13.06668],[80.22119,13.06668]],[[80.22201,13.06692],[80.22201,13.06692]],[[80.22201,13.06692],[80.22201,13.06692]],[[80.22119,13.06668],[80.22119,13.06667]],[[80.22119,13.06668],[80.22119,13.06668]],[[80.21828,13.06601],[80.21828,13.06601]],[[80.21827,13.066],[80.21827,13.066]],[[80.21943,13.06711],[80.21943,13.06711]],[[80.22119,13.06668],[80.22119,13.06668]],[[80.22119,13.06668],[80.22119,13.06668]],[[80.22119,13.06668],[80.22119,13.06668]],[[80.22119,13.06668],[80.22119,13.06668]],[[80.21944,13.06711],[80.21944,13.06711]],[[80.21943,13.06711],[80.21944,13.06711]],[[80.21943,13.06711],[80.21943,13.06711]],[[80.21728,13.06668],[80.21728,13.06668]],[[80.22119,13.06668],[80.22119,13.06668]],[[80.22093,13.064],[80.22093,13.064]],[[80.22204,13.06291],[80.22204,13.06291]],[[80.22119,13.06668],[80.22119,13.06668]],[[80.21827,13.066],[80.21827,13.066]],[[80.21826,13.0651],[80.21826,13.0651]],[[80.21749,13.0646],[80.21749,13.0646]],[[80.22119,13.06667],[80.22118,13.06656]],[[80.22118,13.06656],[80.22196,13.06638]],[[80.22196,13.06638],[80.22269,13.06622],[80.22275,13.06614],[80.22272,13.06601]],[[80.22272,13.06601],[80.22273,13.066]],[[80.21828,13.066],[80.21827,13.0651]],[[80.2207,13.06591],[80.21992,13.06599]],[[80.21992,13.06599],[80.21892,13.06608],[80.21828,13.06606],[80.21828,13.06601]],[[80.21898,13.06557],[80.21898,13.06557]],[[80.21944,13.06711],[80.21954,13.0671],[80.21962,13.06662],[80.21995,13.06664],[80.22118,13.06656]],[[80.22118,13.06656],[80.22118,13.06656]],[[80.22118,13.06656],[80.22119,13.06669]],[[80.22273,13.066],[80.22273,13.06599]],[[80.22391,13.0662],[80.22391,13.0662]],[[80.22273,13.06599],[80.22273,13.06599]],[[80.22273,13.06599],[80.22273,13.06599]],[[80.22391,13.0662],[80.22391,13.0662]],[[80.22391,13.0662],[80.22391,13.0662]],[[80.22272,13.0652],[80.22272,13.0652]],[[80.22273,13.06599],[80.22273,13.06598]],[[80.22273,13.06598],[80.22273,13.06598]],[[80.22273,13.06598],[80.22257,13.06537]],[[80.22257,13.06537],[80.22242,13.06471]],[[80.22242,13.06471],[80.22224,13.0639],[80.2221,13.0639]],[[80.22301,13.06651],[80.22391,13.0662]],[[80.22273,13.06598],[80.22273,13.06598]],[[80.22273,13.06598],[80.22272,13.06601]],[[80.22272,13.06601],[80.22276,13.06615],[80.22286,13.06624],[80.22296,13.06653],[80.223,13.06651]],[[80.22273,13.06599],[80.22273,13.06599]],[[80.223,13.06651],[80.22301,13.06651]],[[80.223,13.06651],[80.223,13.06651]],[[80.223,13.06651],[80.223,13.06651]],[[80.22391,13.0662],[80.22391,13.0662]],[[80.22273,13.06599],[80.22273,13.06599]],[[80.22301,13.06651],[80.22301,13.06651]],[[80.22301,13.06651],[80.22301,13.06651]],[[80.22272,13.0652],[80.22273,13.0652]],[[80.22273,13.0652],[80.22273,13.0652]],[[80.22272,13.0652],[80.22273,13.0652]],[[80.22272,13.0652],[80.22272,13.0652]],[[80.2207,13.06591],[80.21992,13.06599]],[[80.21992,13.06599],[80.21992,13.06599]],[[80.22037,13.06403],[80.22093,13.06401]],[[80.22094,13.06401],[80.221,13.06397],[80.2221,13.06389]],[[80.21896,13.06557],[80.21898,13.06558]],[[80.21898,13.06558],[80.2192,13.06555],[80.21917,13.0652],[80.21934,13.06518]],[[80.21934,13.06518],[80.21916,13.06519],[80.21911,13.0649],[80.21917,13.0649]],[[80.21918,13.0649],[80.2191,13.06489],[80.21906,13.06468],[80.21852,13.06465]],[[80.21852,13.06465],[80.21748,13.0646]],[[80.21748,13.0646],[80.21748,13.0646]],[[80.22246,13.06558],[80.2226,13.06558],[80.22257,13.06537]],[[80.22257,13.06537],[80.22254,13.06521],[80.22272,13.06519]],[[80.21992,13.06599],[80.21992,13.066]],[[80.21992,13.066],[80.21992,13.066]],[[80.22119,13.06667],[80.22118,13.06656]],[[80.22118,13.06656],[80.22186,13.06642],[80.22192,13.06693],[80.222,13.06692]],[[80.22179,13.06167],[80.22171,13.06147],[80.22187,13.06141]],[[80.22245,13.06471],[80.22242,13.06471]],[[80.22242,13.06471],[80.22154,13.06484]],[[80.22154,13.06484],[80.2215,13.06485]],[[80.2215,13.06485],[80.22163,13.06485]],[[80.22167,13.06481],[80.22154,13.06484]],[[80.22154,13.06484],[80.2215,13.06485]],[[80.2215,13.06485],[80.22122,13.06492]],[[80.22391,13.0662],[80.22391,13.0662]],[[80.21828,13.066],[80.21828,13.066]],[[80.22195,13.06631],[80.22127,13.06649],[80.22089,13.06652],[80.22079,13.06591],[80.22072,13.06591]],[[80.21749,13.0646],[80.21852,13.06465]],[[80.21852,13.06465],[80.21861,13.06465],[80.21861,13.06423],[80.21942,13.0641],[80.22037,13.06403]],[[80.2149,13.06615],[80.21494,13.06615],[80.21494,13.06632],[80.21651,13.06634],[80.2165,13.06661],[80.21728,13.06652]],[[80.21728,13.06652],[80.21728,13.06653]],[[80.21728,13.06653],[80.21728,13.06669]],[[80.22256,13.06306],[80.22223,13.06309],[80.22179,13.06168]],[[80.2207,13.06591],[80.22079,13.0659],[80.22071,13.06547],[80.21899,13.06558]],[[80.2176,13.06666],[80.2176,13.06665]],[[80.2176,13.06666],[80.2176,13.06666]],[[80.2176,13.06666],[80.2176,13.06666]],[[80.2176,13.06666],[80.2176,13.06666]],[[80.2176,13.06666],[80.2176,13.06666]],[[80.2176,13.06666],[80.2176,13.06666]],[[80.21992,13.066],[80.21992,13.06599]],[[80.21992,13.066],[80.21992,13.066]],[[80.21728,13.06667],[80.21728,13.06653]],[[80.21728,13.06653],[80.21728,13.06653]],[[80.21728,13.06653],[80.21748,13.0665]],[[80.21748,13.0665],[80.21762,13.06648]],[[80.21762,13.06648],[80.21762,13.06651]],[[80.21762,13.06651],[80.21763,13.06666]],[[80.21763,13.06666],[80.2176,13.06666]],[[80.22273,13.06599],[80.22273,13.06598]],[[80.22301,13.06651],[80.223,13.06651]],[[80.22273,13.06599],[80.22273,13.06599]],[[80.223,13.06651],[80.223,13.06651]],[[80.22273,13.06599],[80.22273,13.06599]],[[80.21728,13.06667],[80.21728,13.06653]],[[80.21728,13.06653],[80.21728,13.06652]],[[80.21728,13.06652],[80.21748,13.0665]],[[80.21748,13.0665],[80.21762,13.06648]],[[80.21762,13.06648],[80.21762,13.06651]],[[80.21762,13.06651],[80.21763,13.06666]],[[80.21763,13.06666],[80.21765,13.06695],[80.21943,13.06711]],[[80.22273,13.06599],[80.22273,13.06599]],[[80.21831,13.06504],[80.21832,13.06504]],[[80.22273,13.06599],[80.22273,13.06598]],[[80.22273,13.0652],[80.22273,13.0652]],[[80.22201,13.06693],[80.22201,13.06693]]]},"930608":{"name":"HCL","code":"930608","ss_code":"9306","volt":"11","len":2.89,"dts":31,"cons":2857,"type":"MultiLineString","coords":[[[80.21981,13.06854],[80.22094,13.06842],[80.22088,13.06803]],[[80.22398,13.07046],[80.22372,13.07064]],[[80.22372,13.07064],[80.22319,13.07112]],[[80.2221,13.07238],[80.22205,13.07244]],[[80.22416,13.07037],[80.22417,13.07036]],[[80.22261,13.0694],[80.22269,13.06938],[80.22248,13.06894],[80.22256,13.06892]],[[80.22308,13.07088],[80.22302,13.0708],[80.22298,13.07082]],[[80.22398,13.07045],[80.22406,13.0705],[80.22415,13.07037]],[[80.22355,13.07045],[80.22372,13.07064]],[[80.22372,13.07064],[80.22399,13.07046]],[[80.22212,13.07224],[80.22221,13.07209],[80.22228,13.07216]],[[80.22228,13.07216],[80.22242,13.07204],[80.22248,13.07208]],[[80.21851,13.06856],[80.21852,13.06865],[80.21919,13.06861],[80.21913,13.06809],[80.21903,13.06808]],[[80.21903,13.06808],[80.21901,13.06809]],[[80.21903,13.0681],[80.21903,13.06808]],[[80.21903,13.06808],[80.21914,13.06809],[80.21919,13.06861],[80.21979,13.06854]],[[80.22197,13.06873],[80.22198,13.06874]],[[80.22198,13.06874],[80.22198,13.06875]],[[80.22198,13.06875],[80.22211,13.06891],[80.22236,13.06892],[80.22242,13.06897],[80.22251,13.06906],[80.22259,13.06936]],[[80.22429,13.06958],[80.22446,13.06975],[80.22361,13.07051],[80.22354,13.07044]],[[80.22355,13.07045],[80.2236,13.07052],[80.22311,13.07091],[80.22307,13.07087]],[[80.22204,13.07245],[80.22185,13.07268],[80.222,13.07284],[80.22198,13.073],[80.22108,13.07291],[80.22108,13.07299],[80.22114,13.073]],[[80.22257,13.06892],[80.22293,13.06884]],[[80.22293,13.06884],[80.22349,13.06867],[80.22428,13.06957]],[[80.22211,13.07224],[80.22209,13.07229],[80.22215,13.07232],[80.22211,13.07237]],[[80.2243,13.06958],[80.22431,13.06959]],[[80.22431,13.06959],[80.22433,13.06962],[80.22459,13.06939]],[[80.22297,13.07083],[80.22296,13.07083]],[[80.22087,13.06801],[80.2221,13.06776],[80.2221,13.06781]],[[80.22431,13.06959],[80.22431,13.06959]],[[80.22431,13.06959],[80.22432,13.06954]],[[80.22209,13.06782],[80.22203,13.06785],[80.22216,13.06824],[80.22198,13.06846],[80.22206,13.06862],[80.22201,13.06871]],[[80.22259,13.06937],[80.2226,13.06941]],[[80.22257,13.06892],[80.22293,13.06884]],[[80.22293,13.06884],[80.22317,13.0688]],[[80.22257,13.06892],[80.22262,13.06913]],[[80.22116,13.073],[80.22115,13.07303]],[[80.22202,13.06872],[80.22198,13.06872]],[[80.22318,13.07113],[80.22202,13.07202],[80.22216,13.07215],[80.22212,13.07223]],[[80.22257,13.06892],[80.22257,13.06892]],[[80.22228,13.07216],[80.22235,13.07214]],[[80.21589,13.06638],[80.21647,13.06638],[80.21645,13.06701],[80.21652,13.06706],[80.21659,13.06746],[80.21688,13.06803],[80.21698,13.06803],[80.21722,13.06859],[80.21839,13.06865],[80.21847,13.06864],[80.21846,13.06854],[80.21851,13.06854]],[[80.2149,13.06619],[80.21494,13.06619],[80.21493,13.06637],[80.21589,13.06638]]]},"930609":{"name":"VALLVAR SALAI","code":"930609","ss_code":"9306","volt":"11","len":4.07,"dts":25,"cons":3498,"type":"MultiLineString","coords":[[[80.21435,13.07237],[80.21474,13.07357],[80.21469,13.07359]],[[80.2129,13.07146],[80.2129,13.07146]],[[80.2129,13.07146],[80.21299,13.07144]],[[80.21299,13.07144],[80.21296,13.0713],[80.21299,13.07129]],[[80.21468,13.07359],[80.21482,13.07359],[80.21503,13.07437],[80.2151,13.07436]],[[80.2151,13.07436],[80.21517,13.07433]],[[80.2129,13.07146],[80.2129,13.07146]],[[80.2129,13.07146],[80.21299,13.07144]],[[80.21299,13.07144],[80.21336,13.07142],[80.21343,13.07166],[80.21424,13.07146],[80.21445,13.07175],[80.21443,13.07181]],[[80.21443,13.07181],[80.21444,13.07183]],[[80.21445,13.07183],[80.21443,13.07181]],[[80.21443,13.07181],[80.21443,13.07181]],[[80.21443,13.07181],[80.21419,13.07192],[80.21434,13.07235]],[[80.2159,13.07363],[80.21636,13.07355],[80.21648,13.07348]],[[80.21445,13.07182],[80.21443,13.07181]],[[80.21443,13.07181],[80.21445,13.07175],[80.2143,13.07152],[80.21458,13.07141],[80.21446,13.07124],[80.21433,13.07074]],[[80.21202,13.06815],[80.21202,13.06815]],[[80.21202,13.06815],[80.21205,13.06842]],[[80.21205,13.06842],[80.21238,13.06839],[80.21239,13.06848]],[[80.2129,13.07145],[80.21257,13.07151],[80.21255,13.07129]],[[80.21211,13.07228],[80.21211,13.07227]],[[80.21211,13.07227],[80.21211,13.07222],[80.21186,13.07224]],[[80.21254,13.07195],[80.21216,13.07199],[80.21216,13.07227],[80.21211,13.07227]],[[80.21282,13.06836],[80.21268,13.06841],[80.21205,13.06842]],[[80.21205,13.06842],[80.21202,13.06816]],[[80.21315,13.0759],[80.21314,13.07589]],[[80.21449,13.07461],[80.21364,13.07488],[80.21388,13.07561],[80.21335,13.0759],[80.21326,13.07586],[80.21315,13.07591]],[[80.21258,13.0693],[80.21259,13.06936],[80.21271,13.06936],[80.21277,13.06919],[80.21315,13.06921]],[[80.21315,13.06921],[80.21316,13.06923]],[[80.21317,13.06923],[80.21317,13.06923]],[[80.21317,13.06923],[80.21315,13.06921]],[[80.21315,13.06921],[80.21277,13.0692],[80.21271,13.06936],[80.21252,13.06936],[80.2127,13.07014],[80.21193,13.07031],[80.21189,13.06978]],[[80.21282,13.06835],[80.21351,13.06836]],[[80.21351,13.06836],[80.21351,13.06841]],[[80.21255,13.07195],[80.21255,13.07195]],[[80.21255,13.07195],[80.21261,13.07197]],[[80.21283,13.06802],[80.21283,13.06802]],[[80.21283,13.06802],[80.21252,13.06799],[80.21265,13.0671],[80.21251,13.06684],[80.21228,13.06689],[80.21226,13.06679]],[[80.21358,13.06803],[80.21359,13.06742],[80.21356,13.06743]],[[80.21139,13.069],[80.21095,13.06921],[80.21087,13.06874],[80.21094,13.06873]],[[80.21226,13.06679],[80.21226,13.06673],[80.21251,13.06666],[80.21262,13.06684],[80.2129,13.06683]],[[80.21239,13.06849],[80.21247,13.06849],[80.21252,13.06929],[80.21257,13.0693]],[[80.2129,13.07145],[80.21253,13.07153],[80.21258,13.07188],[80.21255,13.07195]],[[80.21255,13.07195],[80.21255,13.07195]],[[80.21185,13.06937],[80.21186,13.06892],[80.2114,13.069]],[[80.21189,13.06976],[80.2119,13.06941],[80.21185,13.06938]],[[80.21351,13.06842],[80.21351,13.06836]],[[80.21351,13.06836],[80.21282,13.06836]],[[80.21317,13.06923],[80.21317,13.06923]],[[80.21317,13.06923],[80.21342,13.06921],[80.21341,13.06885]],[[80.21303,13.06802],[80.21283,13.06802]],[[80.21283,13.06802],[80.21282,13.06835]],[[80.21202,13.06815],[80.21202,13.06815]],[[80.21202,13.06815],[80.21202,13.06806],[80.2118,13.06809]],[[80.21516,13.07433],[80.21593,13.07413],[80.21585,13.07364],[80.2159,13.07363]],[[80.21516,13.07433],[80.2151,13.07436]],[[80.2151,13.07436],[80.21523,13.07486],[80.21515,13.07487]],[[80.21189,13.06976],[80.21194,13.07032],[80.21264,13.07016],[80.21296,13.07133],[80.21298,13.07144],[80.21291,13.07146]],[[80.2149,13.06612],[80.21493,13.06636],[80.21448,13.06636],[80.21445,13.06805],[80.21304,13.06802]],[[80.21515,13.07485],[80.21505,13.07444],[80.2145,13.07461]]]},"930610":{"name":"SAKTHINAGAR","code":"930610","ss_code":"9306","volt":"11","len":7.88,"dts":19,"cons":2285,"type":"MultiLineString","coords":[[[80.22669,13.08032],[80.22694,13.08029],[80.22691,13.07999]],[[80.22691,13.07999],[80.22694,13.07998]],[[80.22589,13.08237],[80.22554,13.08241],[80.22541,13.08059],[80.22544,13.08059]],[[80.22738,13.08205],[80.22738,13.08205]],[[80.22738,13.08205],[80.22716,13.08204],[80.22719,13.08177]],[[80.22753,13.08025],[80.22754,13.08033]],[[80.22622,13.07972],[80.22631,13.07971],[80.2263,13.07955]],[[80.22718,13.08302],[80.22719,13.08302]],[[80.22739,13.08205],[80.22716,13.08205],[80.2271,13.083],[80.22718,13.08302]],[[80.22544,13.07987],[80.22646,13.07978],[80.22646,13.07982]],[[80.22719,13.08177],[80.22719,13.08177]],[[80.22719,13.08177],[80.22719,13.08177]],[[80.22833,13.08021],[80.22879,13.08016]],[[80.22879,13.08016],[80.22882,13.08053]],[[80.22719,13.08302],[80.22704,13.08304]],[[80.22704,13.08304],[80.2271,13.08389],[80.2269,13.08391],[80.22689,13.08395]],[[80.22719,13.08177],[80.2272,13.08172],[80.22692,13.08172],[80.22692,13.08176]],[[80.22831,13.08032],[80.22832,13.08021]],[[80.22671,13.07852],[80.22687,13.07852],[80.22686,13.07844],[80.22681,13.07843],[80.22676,13.07748]],[[80.22676,13.07748],[80.22696,13.07745]],[[80.22696,13.07745],[80.22698,13.07744]],[[80.22719,13.08177],[80.22718,13.08177]],[[80.22707,13.07509],[80.22711,13.07536],[80.22708,13.07537]],[[80.22739,13.08205],[80.22716,13.08204],[80.22712,13.08271]],[[80.22712,13.08271],[80.22609,13.08239],[80.22589,13.08238]],[[80.22719,13.08302],[80.22719,13.08302]],[[80.22613,13.07938],[80.22608,13.0796],[80.2259,13.07947],[80.22608,13.07907],[80.22606,13.07858],[80.22618,13.07857]],[[80.22878,13.07934],[80.22874,13.07839],[80.22862,13.07761],[80.22933,13.07759]],[[80.22771,13.07712],[80.22779,13.07749]],[[80.2266,13.07732],[80.2263,13.07736]],[[80.22696,13.07745],[80.22696,13.07745]],[[80.22696,13.07745],[80.22675,13.07747]],[[80.22675,13.07747],[80.22673,13.07731],[80.22661,13.07732]],[[80.22843,13.07632],[80.22837,13.07629],[80.22781,13.07636]],[[80.22781,13.07636],[80.22772,13.07637]],[[80.22772,13.07637],[80.22763,13.07584]],[[80.22763,13.07584],[80.22763,13.07571]],[[80.22694,13.07997],[80.22691,13.07999]],[[80.22691,13.07999],[80.22696,13.08031],[80.22753,13.08025]],[[80.22648,13.07981],[80.22622,13.0798],[80.22622,13.07972],[80.2261,13.07962],[80.22613,13.07937]],[[80.22613,13.07937],[80.22613,13.07937]],[[80.22763,13.0757],[80.22759,13.0755]],[[80.22759,13.0755],[80.22719,13.07556]],[[80.22544,13.08058],[80.22544,13.08058]],[[80.22932,13.07759],[80.22863,13.07761],[80.22856,13.07727],[80.22779,13.07737],[80.22776,13.07711]],[[80.22776,13.07711],[80.22773,13.0771]],[[80.22544,13.07987],[80.22621,13.07981],[80.22621,13.07972],[80.22609,13.07963],[80.22613,13.07937]],[[80.22613,13.07937],[80.22613,13.07937]],[[80.22718,13.08302],[80.22718,13.08302]],[[80.22544,13.08058],[80.22544,13.08058]],[[80.22544,13.08058],[80.22544,13.08058]],[[80.22717,13.07509],[80.22758,13.07502],[80.22755,13.07483],[80.2269,13.07493],[80.2269,13.07487]],[[80.22544,13.08058],[80.22539,13.08039],[80.22668,13.08033]],[[80.22773,13.07711],[80.22776,13.07711]],[[80.22776,13.07711],[80.22782,13.07709],[80.22786,13.0773],[80.22853,13.07718],[80.22843,13.07632]],[[80.22544,13.08058],[80.22544,13.08058]],[[80.22544,13.08058],[80.2254,13.08058],[80.22533,13.0799],[80.22543,13.07987]],[[80.22619,13.07858],[80.2267,13.07852]],[[80.22719,13.07556],[80.22719,13.07557]],[[80.22693,13.07563],[80.22696,13.07562],[80.22692,13.0754],[80.22697,13.07539],[80.22756,13.0753],[80.22759,13.0755]],[[80.22759,13.0755],[80.22763,13.07584]],[[80.22763,13.07584],[80.22772,13.07637]],[[80.22772,13.07637],[80.22781,13.07636]],[[80.22781,13.07636],[80.22781,13.07635]],[[80.22719,13.08302],[80.22719,13.08302]],[[80.22528,13.08648],[80.22546,13.08619],[80.22613,13.08667],[80.22682,13.0863],[80.22724,13.08615],[80.2274,13.08602],[80.22707,13.0837],[80.22704,13.08304]],[[80.22704,13.08304],[80.22707,13.08275],[80.22712,13.08275],[80.22712,13.08271]],[[80.22712,13.08271],[80.22716,13.08204],[80.22738,13.08205]],[[80.22738,13.08205],[80.22739,13.08204]],[[80.22753,13.08025],[80.2283,13.08021]],[[80.2283,13.08021],[80.2283,13.08032]],[[80.2283,13.08032],[80.2283,13.08033]],[[80.2283,13.08032],[80.2283,13.08032]],[[80.2283,13.08032],[80.2282,13.0803],[80.2283,13.08028],[80.2283,13.08021]],[[80.2283,13.08021],[80.22879,13.08016]],[[80.22879,13.08016],[80.22889,13.08014],[80.22887,13.07964],[80.22879,13.07935]],[[80.22698,13.07745],[80.22676,13.07748]],[[80.22676,13.07748],[80.22675,13.07747]],[[80.22675,13.07747],[80.22672,13.07668],[80.22608,13.07673],[80.22588,13.07609],[80.22597,13.07611]],[[80.22475,13.06551],[80.22475,13.06551]],[[80.22353,13.06506],[80.22353,13.06506]],[[80.22353,13.06506],[80.22353,13.06506]],[[80.22475,13.06551],[80.22475,13.06551]],[[80.22324,13.06511],[80.22325,13.06511]],[[80.22245,13.06468],[80.22227,13.0639],[80.22211,13.0639]],[[80.22353,13.06506],[80.22353,13.06506]],[[80.22488,13.06477],[80.22488,13.06477]],[[80.22611,13.06513],[80.22611,13.06513]],[[80.22512,13.06473],[80.22513,13.06473]],[[80.22488,13.06477],[80.22488,13.06477]],[[80.22304,13.06516],[80.22304,13.06516]],[[80.22353,13.06506],[80.22353,13.06506]],[[80.22353,13.06506],[80.22353,13.06506]],[[80.22353,13.06506],[80.22353,13.06506]],[[80.22513,13.06473],[80.22512,13.06473]],[[80.22521,13.06318],[80.22522,13.06319]],[[80.22436,13.06484],[80.22436,13.06485]],[[80.2266,13.06486],[80.2266,13.06487]],[[80.22521,13.06318],[80.22521,13.06318]],[[80.22611,13.06513],[80.22611,13.06513]],[[80.22245,13.0647],[80.22245,13.06469]],[[80.2221,13.06389],[80.2221,13.06389]],[[80.22211,13.0639],[80.2221,13.06389]],[[80.22245,13.06469],[80.22245,13.06469]],[[80.22245,13.06469],[80.22245,13.06469]],[[80.22245,13.06469],[80.22245,13.06468]],[[80.22324,13.06511],[80.22325,13.06511]],[[80.22324,13.06511],[80.22324,13.06511]],[[80.22324,13.0651],[80.22324,13.0651]],[[80.22353,13.06506],[80.22353,13.06506]],[[80.22513,13.06473],[80.22528,13.06469],[80.22499,13.06324],[80.22576,13.06306]],[[80.22576,13.06306],[80.22584,13.06304]],[[80.22489,13.06477],[80.22519,13.06475],[80.22528,13.06525],[80.22611,13.06513]],[[80.2149,13.06618],[80.21494,13.06618],[80.21494,13.06632],[80.21651,13.06634],[80.2165,13.06661],[80.21783,13.06642],[80.21979,13.06665],[80.22116,13.06653],[80.22269,13.06619],[80.22245,13.06514],[80.22272,13.06508]],[[80.22272,13.06508],[80.22335,13.06496]],[[80.22335,13.06496],[80.22349,13.06494],[80.22351,13.06503]],[[80.22351,13.06503],[80.22351,13.06505]],[[80.22351,13.06505],[80.22353,13.06505]],[[80.22521,13.06318],[80.22521,13.06318]],[[80.22521,13.06318],[80.22521,13.06318]],[[80.22273,13.0652],[80.22273,13.0652]],[[80.22324,13.06511],[80.22324,13.06511]],[[80.22475,13.06552],[80.22475,13.06552]],[[80.22563,13.06567],[80.22538,13.06572],[80.22548,13.06647]],[[80.22436,13.06485],[80.22436,13.06484]],[[80.22436,13.06484],[80.22436,13.06484]],[[80.2261,13.06513],[80.2261,13.06513]],[[80.22304,13.06515],[80.22304,13.06515]],[[80.2266,13.06486],[80.2266,13.06486]],[[80.22272,13.0652],[80.22272,13.06521]],[[80.22334,13.06488],[80.22334,13.06488]],[[80.22475,13.06551],[80.22475,13.06552]],[[80.22353,13.06505],[80.22353,13.06505]],[[80.22334,13.06488],[80.22334,13.06488]],[[80.22548,13.06648],[80.22548,13.06648]],[[80.22548,13.06647],[80.22548,13.06648]],[[80.22548,13.06647],[80.22548,13.06647]],[[80.22273,13.06505],[80.22253,13.06507],[80.22245,13.0647]],[[80.22272,13.06519],[80.22272,13.0652]],[[80.22548,13.06648],[80.22548,13.06648]],[[80.22513,13.06473],[80.22513,13.06473]],[[80.22325,13.06511],[80.22325,13.06511]],[[80.22334,13.06489],[80.22334,13.06488]],[[80.22611,13.06513],[80.2261,13.06513]],[[80.22488,13.06477],[80.22489,13.06477]],[[80.22488,13.06477],[80.22489,13.06476]],[[80.22512,13.06473],[80.22512,13.06473]],[[80.22659,13.06486],[80.2266,13.06486]],[[80.22513,13.06473],[80.22513,13.06473]],[[80.22548,13.06647],[80.22548,13.06647]],[[80.22334,13.06488],[80.22334,13.06488]],[[80.22548,13.06648],[80.22548,13.06647]],[[80.22388,13.06495],[80.22436,13.06484]],[[80.22436,13.06484],[80.22512,13.06472]],[[80.22512,13.06472],[80.22512,13.06473]],[[80.22304,13.06515],[80.22303,13.06515]],[[80.22387,13.06495],[80.22353,13.06502],[80.22353,13.06507]],[[80.22353,13.06507],[80.22353,13.06506]],[[80.22304,13.06515],[80.22304,13.06515]],[[80.22303,13.06515],[80.22302,13.06512],[80.22274,13.06517]],[[80.22274,13.06517],[80.22273,13.0652]],[[80.2266,13.06486],[80.2266,13.06486]],[[80.22538,13.06571],[80.22562,13.06567]],[[80.22324,13.0651],[80.22324,13.06511]],[[80.22584,13.06304],[80.22576,13.06306]],[[80.22576,13.06306],[80.22521,13.06318]],[[80.22521,13.06318],[80.22521,13.06319]],[[80.22273,13.06506],[80.22272,13.06508]],[[80.22272,13.06508],[80.22274,13.06517]],[[80.22274,13.06517],[80.22272,13.06521]],[[80.22475,13.06551],[80.22475,13.06551]],[[80.22245,13.06559],[80.22243,13.06559]],[[80.22512,13.06473],[80.22512,13.06473]],[[80.22325,13.06511],[80.22323,13.06507],[80.22304,13.06511],[80.22304,13.06516]],[[80.22513,13.06473],[80.22512,13.06472]],[[80.22512,13.06472],[80.22488,13.06476]],[[80.22245,13.06469],[80.22245,13.06469]],[[80.22489,13.06476],[80.22655,13.06467],[80.22659,13.06486]],[[80.22353,13.06506],[80.22353,13.06507]],[[80.22353,13.06507],[80.2235,13.06493],[80.22335,13.06496]],[[80.22335,13.06496],[80.22334,13.06489]],[[80.22475,13.06552],[80.22475,13.0655]],[[80.22475,13.0655],[80.22473,13.06542]],[[80.22473,13.06542],[80.22528,13.0653],[80.22538,13.06571]],[[80.22475,13.06551],[80.22475,13.06551]],[[80.22304,13.06515],[80.22303,13.06515]],[[80.22353,13.06506],[80.22351,13.06505]],[[80.22351,13.06505],[80.22351,13.06503]],[[80.22351,13.06503],[80.22323,13.06507],[80.22324,13.0651]],[[80.22521,13.06318],[80.22521,13.06318]],[[80.22521,13.06318],[80.22521,13.06318]],[[80.22611,13.06513],[80.22611,13.06513]],[[80.22304,13.06516],[80.22304,13.06515]],[[80.22611,13.06513],[80.22611,13.06513]],[[80.22334,13.06488],[80.22334,13.06488]],[[80.22659,13.06486],[80.22659,13.06486]],[[80.22353,13.06506],[80.22353,13.06506]],[[80.22513,13.06473],[80.22513,13.06473]],[[80.22513,13.06473],[80.22513,13.06473]],[[80.22475,13.06551],[80.22475,13.06551]],[[80.22611,13.06513],[80.22611,13.06513]],[[80.22353,13.06506],[80.22353,13.06506]],[[80.22353,13.06505],[80.22353,13.06506]],[[80.2261,13.06513],[80.22528,13.06527],[80.22473,13.06542]],[[80.22473,13.06542],[80.22475,13.0655]],[[80.22475,13.0655],[80.22475,13.06551]],[[80.22245,13.06469],[80.22245,13.06469]],[[80.22488,13.06477],[80.22488,13.06476]],[[80.22488,13.06476],[80.22488,13.06477]]]},"930611":{"name":"Jayammal Street","code":"930611","ss_code":"9306","volt":"11","len":1.83,"dts":34,"cons":4707,"type":"MultiLineString","coords":[[[80.21816,13.07127],[80.21857,13.07123]],[[80.21731,13.07128],[80.21814,13.07117],[80.21816,13.07127]],[[80.21645,13.07134],[80.21543,13.07134]],[[80.21504,13.06918],[80.21505,13.06938],[80.21472,13.06938],[80.21468,13.0718],[80.21676,13.0719],[80.21732,13.07186]],[[80.21321,13.07591],[80.21333,13.0759],[80.21345,13.07607],[80.21256,13.07665],[80.21255,13.07671],[80.21216,13.07704]],[[80.21537,13.07038],[80.21541,13.07037],[80.21537,13.07011]],[[80.2149,13.06614],[80.21493,13.06636],[80.21514,13.06637],[80.21515,13.06796],[80.21638,13.06798],[80.21639,13.06877],[80.2168,13.06876]],[[80.2147,13.06798],[80.21506,13.06802],[80.21506,13.0684],[80.21543,13.06841]],[[80.21537,13.07011],[80.21502,13.07013]],[[80.21559,13.07086],[80.21608,13.07097]]]},"930615":{"name":"Kalki Nagar Feeder","code":"930615","ss_code":"9306","volt":"11","len":1.98,"dts":18,"cons":1890,"type":"MultiLineString","coords":[[[80.21487,13.07261],[80.21468,13.072],[80.21451,13.07176],[80.21442,13.0718]],[[80.21459,13.0731],[80.2147,13.07347],[80.21468,13.07359]],[[80.21396,13.07],[80.21396,13.07]],[[80.21444,13.07183],[80.21421,13.07195],[80.21434,13.07235]],[[80.21435,13.07237],[80.21459,13.0731]],[[80.21449,13.07461],[80.21363,13.07489]],[[80.2165,13.07348],[80.21673,13.07343],[80.21679,13.07348]],[[80.21435,13.07073],[80.21443,13.07113]],[[80.21594,13.07413],[80.21584,13.07365],[80.21589,13.07362]],[[80.21364,13.07489],[80.21388,13.07563],[80.21335,13.0759],[80.21321,13.07591]],[[80.21517,13.07433],[80.2151,13.07436],[80.21522,13.07486],[80.21515,13.07487]],[[80.21515,13.07485],[80.2152,13.07485],[80.21505,13.07444],[80.2145,13.07461]],[[80.2149,13.06618],[80.21492,13.06617]],[[80.21492,13.06617],[80.21492,13.06617]],[[80.21492,13.06617],[80.21493,13.06632],[80.21439,13.0663],[80.21438,13.06877],[80.21381,13.06874],[80.21381,13.06934],[80.21389,13.06975],[80.21399,13.07004],[80.21404,13.07004]],[[80.2159,13.07362],[80.21633,13.07356],[80.21648,13.07348]],[[80.21443,13.07113],[80.21451,13.07132],[80.21425,13.07142],[80.2145,13.07176],[80.21442,13.0718]],[[80.21487,13.07261],[80.21492,13.07261],[80.21493,13.07254]],[[80.21517,13.07433],[80.21594,13.07414]],[[80.21469,13.07359],[80.21477,13.07356],[80.21499,13.07438],[80.21516,13.07433]],[[80.21404,13.07004],[80.21435,13.07073]]]},"930616":{"name":"SHANMUGANAR SALAI","code":"930616","ss_code":"9306","volt":"11","len":6.41,"dts":25,"cons":4475,"type":"MultiLineString","coords":[[[80.22922,13.06428],[80.22921,13.06428]],[[80.22926,13.06543],[80.22898,13.06552],[80.22895,13.06572]],[[80.22895,13.06572],[80.22895,13.06573]],[[80.22895,13.06573],[80.22888,13.06573]],[[80.22888,13.06573],[80.22882,13.06573]],[[80.22882,13.06573],[80.22881,13.06573]],[[80.23208,13.067],[80.23207,13.067]],[[80.23017,13.05957],[80.23017,13.05957]],[[80.23125,13.06558],[80.23125,13.06558]],[[80.22849,13.0665],[80.22848,13.0665]],[[80.22848,13.0665],[80.22848,13.06651]],[[80.22882,13.06574],[80.22884,13.06574]],[[80.22884,13.06574],[80.22888,13.06573]],[[80.22888,13.06573],[80.22895,13.06573]],[[80.22895,13.06573],[80.22877,13.06628],[80.22951,13.06646],[80.23011,13.0665],[80.2301,13.06661]],[[80.23125,13.06558],[80.23125,13.06558]],[[80.23125,13.06558],[80.23125,13.06558]],[[80.23059,13.06392],[80.23059,13.06392]],[[80.23125,13.06558],[80.23116,13.06561],[80.23128,13.06596],[80.23243,13.06554]],[[80.23243,13.06554],[80.23243,13.06554]],[[80.227,13.06641],[80.22701,13.06641]],[[80.23137,13.06785],[80.23137,13.06785]],[[80.23245,13.06595],[80.23245,13.06595]],[[80.23016,13.06409],[80.23016,13.06409]],[[80.23138,13.06341],[80.23138,13.06341]],[[80.22882,13.06573],[80.22882,13.06573]],[[80.22882,13.06573],[80.22882,13.06572]],[[80.22882,13.06572],[80.22871,13.06572]],[[80.22871,13.06572],[80.22871,13.06575]],[[80.23154,13.0666],[80.23154,13.0666]],[[80.23154,13.0666],[80.23147,13.06641],[80.23247,13.06604],[80.23244,13.06595]],[[80.23016,13.06408],[80.23016,13.06409]],[[80.23059,13.06393],[80.23059,13.06392]],[[80.23059,13.06393],[80.23059,13.06393]],[[80.23059,13.06393],[80.23059,13.06393]],[[80.2306,13.06392],[80.2306,13.06392]],[[80.23016,13.06408],[80.23016,13.06408]],[[80.22845,13.06698],[80.22845,13.06698]],[[80.23059,13.06393],[80.23059,13.06393]],[[80.22927,13.06543],[80.22926,13.06543]],[[80.2306,13.06392],[80.23063,13.06392]],[[80.23063,13.06392],[80.23067,13.06391]],[[80.23067,13.06391],[80.23072,13.06389]],[[80.23072,13.06389],[80.2307,13.06381]],[[80.2307,13.06381],[80.23068,13.06369]],[[80.23068,13.06369],[80.23055,13.06315]],[[80.23055,13.06315],[80.23032,13.0621],[80.23013,13.05957],[80.23017,13.05957]],[[80.23154,13.06661],[80.23154,13.0666]],[[80.23245,13.06595],[80.23245,13.06595]],[[80.22881,13.06573],[80.22881,13.06574]],[[80.23059,13.06393],[80.23059,13.06393]],[[80.23155,13.0666],[80.23155,13.0666]],[[80.23155,13.0666],[80.23154,13.0666]],[[80.23154,13.0666],[80.23152,13.06662]],[[80.23152,13.06662],[80.23141,13.06665],[80.23148,13.06706],[80.23205,13.06697],[80.23208,13.067]],[[80.2307,13.06258],[80.2307,13.06258]],[[80.23138,13.06785],[80.23137,13.06785]],[[80.23071,13.06258],[80.23044,13.06261]],[[80.23044,13.06261],[80.23055,13.06315]],[[80.23055,13.06315],[80.2307,13.06381]],[[80.2307,13.06381],[80.2307,13.06381]],[[80.2307,13.06381],[80.22919,13.06419],[80.22922,13.06428]],[[80.23245,13.06595],[80.23245,13.06595]],[[80.23154,13.0666],[80.23155,13.0666]],[[80.2287,13.06575],[80.2287,13.06574]],[[80.23024,13.06708],[80.23024,13.06708]],[[80.2307,13.06258],[80.2307,13.06258]],[[80.23154,13.06661],[80.23154,13.06661]],[[80.22881,13.06574],[80.22881,13.06573]],[[80.23125,13.06558],[80.23125,13.06558]],[[80.2149,13.06604],[80.21497,13.06604],[80.21497,13.06633],[80.2165,13.06635],[80.21649,13.06662],[80.21784,13.06644],[80.21927,13.06661],[80.22033,13.06658],[80.22147,13.06645],[80.22153,13.06653],[80.22149,13.06646],[80.22163,13.06641],[80.22271,13.06616],[80.22277,13.06619],[80.22292,13.06647],[80.22299,13.0667],[80.22299,13.06697],[80.22308,13.06717],[80.22561,13.06627],[80.22689,13.06601],[80.22732,13.06585],[80.22776,13.06575]],[[80.22776,13.06575],[80.22797,13.06573]],[[80.22797,13.06573],[80.22893,13.06571],[80.22896,13.06551],[80.23046,13.06512],[80.23047,13.06516]],[[80.22882,13.06574],[80.22882,13.06574]],[[80.23125,13.06557],[80.23125,13.06557]],[[80.23047,13.06516],[80.23092,13.06505],[80.23067,13.06391]],[[80.23067,13.06391],[80.23063,13.06392]],[[80.23063,13.06392],[80.2306,13.06393]],[[80.2306,13.06393],[80.23054,13.06394]],[[80.23054,13.06394],[80.23016,13.06405],[80.23017,13.06408]],[[80.23017,13.06408],[80.23016,13.06408]],[[80.23125,13.06558],[80.23125,13.06558]],[[80.22882,13.06574],[80.22881,13.06574]],[[80.23154,13.06661],[80.23154,13.06661]],[[80.22845,13.06697],[80.22845,13.06698]],[[80.22701,13.06642],[80.22701,13.06642]],[[80.2306,13.06392],[80.23072,13.06389]],[[80.23072,13.06389],[80.2307,13.06381]],[[80.2307,13.06381],[80.23068,13.06369]],[[80.23068,13.06369],[80.23133,13.06369],[80.23132,13.06343],[80.23138,13.06341]],[[80.22921,13.06428],[80.22921,13.06429]],[[80.2307,13.06258],[80.2307,13.06258]],[[80.23137,13.06785],[80.23137,13.06785]],[[80.22845,13.06697],[80.22845,13.06697]],[[80.23047,13.06517],[80.23047,13.06517]],[[80.2307,13.06258],[80.2307,13.06258]],[[80.22921,13.06428],[80.22921,13.06428]],[[80.23244,13.06554],[80.23244,13.06554]],[[80.2301,13.06662],[80.2301,13.06662]],[[80.2307,13.06258],[80.23071,13.06258]],[[80.23069,13.06258],[80.2307,13.06258]],[[80.23244,13.06554],[80.23244,13.06554]],[[80.23207,13.067],[80.23208,13.067]],[[80.23059,13.06393],[80.2306,13.06392]],[[80.23047,13.06517],[80.23047,13.06517]],[[80.22869,13.06575],[80.22869,13.06572]],[[80.22869,13.06572],[80.22802,13.06573]],[[80.22802,13.06573],[80.22742,13.06584]],[[80.22742,13.06584],[80.22722,13.06591]],[[80.22722,13.06591],[80.22696,13.06601],[80.22706,13.0664],[80.22701,13.06642]],[[80.22701,13.06642],[80.22701,13.06642]],[[80.23085,13.06554],[80.23105,13.06547],[80.23108,13.06561],[80.23125,13.06557]],[[80.23125,13.06557],[80.23126,13.06557]],[[80.22701,13.06642],[80.22701,13.06642]],[[80.22701,13.06642],[80.22706,13.0664],[80.22695,13.06601],[80.22722,13.06591]],[[80.22722,13.06591],[80.22742,13.06584]],[[80.22742,13.06584],[80.22776,13.06575]],[[80.22776,13.06575],[80.22797,13.06573]],[[80.22797,13.06573],[80.22802,13.06573]],[[80.22802,13.06573],[80.22869,13.06572]],[[80.22869,13.06572],[80.22871,13.06572]],[[80.22871,13.06572],[80.22882,13.06572]],[[80.22882,13.06572],[80.22895,13.06572]],[[80.22895,13.06572],[80.22948,13.0658],[80.23047,13.06566],[80.23085,13.06554]],[[80.23207,13.067],[80.23205,13.06697],[80.23148,13.06707],[80.23161,13.06781],[80.23138,13.06785]],[[80.23018,13.06355],[80.23019,13.06356]],[[80.23125,13.06558],[80.23125,13.06558]],[[80.2306,13.06393],[80.2306,13.06393]],[[80.22927,13.06543],[80.22927,13.06543]],[[80.23243,13.06554],[80.23244,13.06554]],[[80.23243,13.06554],[80.23243,13.06554]],[[80.23025,13.06708],[80.23024,13.06708]],[[80.23244,13.06554],[80.23244,13.06554]],[[80.23244,13.06554],[80.23244,13.06554]],[[80.23125,13.06558],[80.23125,13.06558]],[[80.23137,13.06785],[80.23137,13.06785]],[[80.2306,13.06393],[80.2306,13.06392]],[[80.22845,13.06697],[80.22845,13.06697]],[[80.23059,13.06393],[80.2306,13.06393]],[[80.23059,13.06393],[80.23059,13.06392]],[[80.2287,13.06574],[80.2287,13.06574]],[[80.23154,13.06661],[80.23154,13.06661]],[[80.2307,13.06258],[80.2307,13.06258]],[[80.22928,13.06543],[80.22927,13.06543]],[[80.23154,13.06661],[80.23154,13.06661]],[[80.22921,13.06429],[80.22921,13.06429]],[[80.23137,13.06785],[80.23137,13.06784]],[[80.22882,13.06574],[80.22882,13.06574]],[[80.22882,13.06574],[80.22882,13.06573]],[[80.22882,13.06573],[80.22882,13.06573]],[[80.23016,13.06409],[80.23016,13.06408]],[[80.23208,13.067],[80.23208,13.067]],[[80.23208,13.067],[80.23208,13.067]],[[80.23248,13.06541],[80.23248,13.06541]],[[80.22871,13.06575],[80.2287,13.06575]],[[80.22849,13.0665],[80.22849,13.0665]],[[80.23025,13.06708],[80.23025,13.06684],[80.23137,13.06656],[80.2314,13.06664],[80.23152,13.06662]],[[80.23152,13.06662],[80.23154,13.06661]],[[80.22927,13.06543],[80.22927,13.06543]],[[80.23047,13.06518],[80.23044,13.06514],[80.22928,13.06543]],[[80.23047,13.06517],[80.23047,13.06516]],[[80.23059,13.06392],[80.23059,13.06392]],[[80.2287,13.06575],[80.2287,13.06575]],[[80.22922,13.06428],[80.22922,13.06428]],[[80.23245,13.06595],[80.23244,13.06595]],[[80.22845,13.06698],[80.22846,13.06696]],[[80.22846,13.06696],[80.22844,13.06691]],[[80.22844,13.06691],[80.22874,13.06676],[80.23017,13.06683],[80.23023,13.06684],[80.23024,13.06707]],[[80.23244,13.06554],[80.23243,13.06554]],[[80.22701,13.06642],[80.227,13.06641]],[[80.23249,13.0654],[80.2325,13.0654]],[[80.2325,13.0654],[80.23258,13.06595],[80.23248,13.06599],[80.23246,13.06595]],[[80.23047,13.06517],[80.23047,13.06518]],[[80.2287,13.06575],[80.2287,13.06575]],[[80.23244,13.06554],[80.2325,13.06551],[80.2325,13.0654]],[[80.2325,13.0654],[80.23244,13.06456]],[[80.23047,13.06517],[80.23047,13.06517]],[[80.23016,13.06409],[80.23015,13.06409]],[[80.22882,13.06574],[80.22884,13.06574]],[[80.22884,13.06574],[80.22894,13.06573],[80.22873,13.06645],[80.22849,13.0665]],[[80.22848,13.06651],[80.22873,13.06645],[80.22875,13.06666],[80.22839,13.0668],[80.22844,13.06691]],[[80.22844,13.06691],[80.22846,13.06696]],[[80.22846,13.06696],[80.22845,13.06697]],[[80.23016,13.06408],[80.23016,13.06408]],[[80.23059,13.06393],[80.23059,13.06393]],[[80.23059,13.06393],[80.23059,13.06393]],[[80.23047,13.06518],[80.23093,13.06505],[80.23109,13.0656],[80.23125,13.06557]],[[80.23125,13.06557],[80.23125,13.06557]],[[80.23059,13.06393],[80.23071,13.06388],[80.2307,13.06381]],[[80.2307,13.06381],[80.2307,13.06381]],[[80.2307,13.06381],[80.23059,13.06334],[80.23018,13.06341],[80.23019,13.06356]],[[80.2287,13.06575],[80.22869,13.06575]],[[80.22845,13.06697],[80.22845,13.06697]],[[80.23245,13.06595],[80.23245,13.06595]],[[80.23243,13.06554],[80.23243,13.06554]],[[80.23243,13.06554],[80.23249,13.06551],[80.23249,13.06542]],[[80.23243,13.06554],[80.23243,13.06554]],[[80.22849,13.0665],[80.22849,13.0665]],[[80.23016,13.06409],[80.23017,13.06408]],[[80.23017,13.06408],[80.23016,13.06405],[80.23054,13.06394]],[[80.23054,13.06394],[80.2306,13.06393]],[[80.2306,13.06393],[80.2306,13.06393]],[[80.22701,13.06641],[80.22701,13.06641]],[[80.22845,13.06697],[80.22845,13.06697]],[[80.23249,13.06541],[80.23249,13.06541]],[[80.23047,13.06517],[80.23047,13.06516]],[[80.23207,13.067],[80.23207,13.067]],[[80.22845,13.06697],[80.22845,13.06697]],[[80.2301,13.06662],[80.2301,13.06662]],[[80.22882,13.06574],[80.22882,13.06574]],[[80.23207,13.067],[80.23207,13.067]],[[80.2301,13.06661],[80.2301,13.06661]],[[80.22881,13.06574],[80.22882,13.06574]],[[80.2301,13.06661],[80.2301,13.06662]],[[80.22849,13.0665],[80.22849,13.0665]],[[80.23047,13.06517],[80.23047,13.06518]],[[80.2306,13.06393],[80.23059,13.06393]],[[80.23125,13.06557],[80.23125,13.06558]],[[80.23015,13.06409],[80.23013,13.06398],[80.2307,13.06381]],[[80.2307,13.06381],[80.2307,13.06381]],[[80.23044,13.06261],[80.23069,13.06258]],[[80.23024,13.06708],[80.23025,13.06708]],[[80.23249,13.06542],[80.23249,13.06541]],[[80.23024,13.06707],[80.23024,13.06708]],[[80.23025,13.06708],[80.23025,13.06708]],[[80.23125,13.06558],[80.23125,13.06558]],[[80.22701,13.06641],[80.22701,13.06641]],[[80.23025,13.06708],[80.23025,13.06708]],[[80.22849,13.0665],[80.22849,13.0665]],[[80.22882,13.06574],[80.22882,13.06574]],[[80.22927,13.06543],[80.22927,13.06543]],[[80.23154,13.06661],[80.23154,13.0666]],[[80.22927,13.06543],[80.22927,13.06543]],[[80.23016,13.06409],[80.23016,13.06409]],[[80.23025,13.06708],[80.23025,13.06708]],[[80.23025,13.06708],[80.23025,13.06708]],[[80.22849,13.0665],[80.22849,13.0665]],[[80.23244,13.06456],[80.23244,13.06456]],[[80.23248,13.06541],[80.23248,13.06541]],[[80.23244,13.06554],[80.23244,13.06554]],[[80.23249,13.06541],[80.23248,13.06541]],[[80.23246,13.06595],[80.23245,13.06595]],[[80.23154,13.06661],[80.23154,13.06661]],[[80.23249,13.06541],[80.23249,13.0654]],[[80.23249,13.06541],[80.23249,13.06541]],[[80.23245,13.06595],[80.23245,13.06595]]]},"930617":{"name":"METHA NAGAR","code":"930617","ss_code":"9306","volt":"11","len":0.06,"dts":24,"cons":null,"type":"MultiLineString","coords":[[[80.2149,13.06608],[80.21502,13.06607],[80.21498,13.0663],[80.21514,13.06632]]]},"930618":{"name":"11KV RAILWAY NAGAR","code":"930618","ss_code":"9306","volt":"11","len":0.05,"dts":14,"cons":null,"type":"MultiLineString","coords":[[[80.2149,13.06604],[80.21505,13.06604],[80.21505,13.06627],[80.21517,13.06628]]]}},"dtrs":{"930601":[{"id":"930601040","name":"J D DURAIRAJ NAGAR SS II","kva":"250","cons":171,"lat":13.06877,"lng":80.21561,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930601030","name":"NAVANEETHAMMAL ST","kva":"250","cons":1,"lat":13.0688,"lng":80.2172,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930601038","name":"J D DURAIRAJ NAGAR","kva":"100","cons":1,"lat":13.06879,"lng":80.21615,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930601002","name":"E BLOCK SS I","kva":"500","cons":482,"lat":13.06584,"lng":80.2137,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"930601048","name":"THOLKAPPIAR STREET SS Q BLOCK","kva":"63","cons":80,"lat":13.0674,"lng":80.2156,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930601046","name":"CORPORATION P BLOCK","kva":"63","cons":40,"lat":13.06672,"lng":80.21519,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930601033","name":"G BLOCK","kva":"250","cons":764,"lat":13.06458,"lng":80.21267,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930601036","name":"GNANA VINAYAGAR","kva":"250","cons":98,"lat":13.0635,"lng":80.21282,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930601021","name":"E BLOCK SS II","kva":"250","cons":463,"lat":13.0658,"lng":80.21285,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"930601027","name":"J BLOCK SS","kva":"500","cons":491,"lat":13.06337,"lng":80.21273,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930601047","name":"100 FEET ROAD RMU","kva":"500","cons":66,"lat":13.0658,"lng":80.21082,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930601003","name":"D BLOCK","kva":"500","cons":498,"lat":13.06676,"lng":80.21359,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930601041","name":"COMMUNITY HALL RMU","kva":"250","cons":198,"lat":13.06632,"lng":80.21423,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930601004","name":"SIDCO SS I","kva":"500","cons":289,"lat":13.06819,"lng":80.21446,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"930601034","name":"I BLOCK","kva":"500","cons":519,"lat":13.06392,"lng":80.21267,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930601050","name":"KAMALA NEHRU NAGAR 2ND SS II","kva":"100","cons":138,"lat":13.06184,"lng":80.21393,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930601001","name":"P BLOCK","kva":"500","cons":398,"lat":13.0663,"lng":80.21494,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"930601042","name":"POST OFFICE","kva":"63","cons":12,"lat":13.06651,"lng":80.21454,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930601051","name":"100 FEET ROAD SS II","kva":"100","cons":1,"lat":13.06575,"lng":80.21087,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"930601049","name":"KAMALA NEHRU 2ND STREET SS","kva":"100","cons":43,"lat":13.06251,"lng":80.21194,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"}],"930602":[{"id":"930602037","name":"FOOD WORLD SS","kva":"500","cons":2,"lat":13.06954,"lng":80.22433,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"930602007","name":"RAILWAY COLONY I ST","kva":"100","cons":48,"lat":13.06849,"lng":80.22594,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930602015","name":"MEETHA NAGER IInd STREET","kva":"500","cons":271,"lat":13.07057,"lng":80.22773,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"930602017","name":"KAKKAN NAGER SS","kva":"500","cons":391,"lat":13.07177,"lng":80.22726,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"930602039","name":"ADIYAR BAKERY","kva":"500","cons":13,"lat":13.06928,"lng":80.22541,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"930602054","name":"SRIRANJINI 3 POLE SS","kva":"250","cons":1,"lat":13.06934,"lng":80.22525,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930602047","name":"RAILWAY COLONY SS_I","kva":"500","cons":182,"lat":13.06816,"lng":80.2246,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"930602016","name":"RAJESWARI ST","kva":"250","cons":431,"lat":13.07016,"lng":80.22595,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"930602053","name":"121 NM ROAD  RMU SS","kva":"250","cons":1,"lat":13.06962,"lng":80.2249,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930602006","name":"POLYTECHNIC SS I","kva":"500","cons":30,"lat":13.06756,"lng":80.22425,"poles":0,"htFeeders":2,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"930602049","name":"SANTHOSH RMU","kva":"250","cons":1,"lat":13.06914,"lng":80.22559,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930602030","name":"MEETHA NAGER SS_II","kva":"250","cons":163,"lat":13.07009,"lng":80.22742,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"930602023","name":"SS METHA NAGER","kva":"250","cons":185,"lat":13.06764,"lng":80.22816,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"930602019","name":"POLYTECHNIC SS_II","kva":"250","cons":129,"lat":13.06776,"lng":80.22396,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930602012","name":"NM ROAD SS_VI","kva":"500","cons":16,"lat":13.06756,"lng":80.22713,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"930602008","name":"NM ROAD SS _III","kva":"500","cons":7,"lat":13.06935,"lng":80.22491,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"930602009","name":"TEJA SS","kva":"250","cons":93,"lat":13.06884,"lng":80.22588,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"930602024","name":"VADAGARAM SS","kva":"250","cons":178,"lat":13.06724,"lng":80.22579,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930602022","name":"145 NM ROAD","kva":"500","cons":114,"lat":13.06772,"lng":80.22771,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930602048","name":"RAILWAY COLONY II ST","kva":"100","cons":39,"lat":13.06834,"lng":80.22512,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930602038","name":"OFFICERS COLONY 4TH ST","kva":"100","cons":44,"lat":13.06954,"lng":80.22801,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930602036","name":"SINGARAYAR STREET SS","kva":"100","cons":23,"lat":13.07181,"lng":80.22894,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"930602035","name":"SARANGAPANI SS","kva":"63","cons":30,"lat":13.07147,"lng":80.22904,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"930602029","name":"RWD SS II","kva":"250","cons":4,"lat":13.06957,"lng":80.22429,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930602020","name":"FLOORIDA SS","kva":"500","cons":100,"lat":13.06872,"lng":80.22557,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"SUPREME","scheme":"BOARD"},{"id":"930602014","name":"MEETHA SS_I","kva":"500","cons":131,"lat":13.07009,"lng":80.22742,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930602018","name":"SUBBA RAO NAGAR","kva":"250","cons":467,"lat":13.06615,"lng":80.21682,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"930602051","name":"GOVT SCHOOL SS II","kva":"100","cons":2,"lat":13.06634,"lng":80.21595,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930602001","name":"GOVT HIGH SCHOOL","kva":"500","cons":434,"lat":13.06588,"lng":80.21599,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null}],"930603":[{"id":"930603066","name":"VIMALA STREET RMU SS","kva":"100","cons":null,"lat":13.07259,"lng":80.21903,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"930603016","name":"JVL SS I","kva":"250","cons":71,"lat":13.06973,"lng":80.22478,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930603051","name":"GOVINTHAN ST SS I","kva":"250","cons":7,"lat":13.07101,"lng":80.21968,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"930603010","name":"AYYAVOO NAIDU COLONY","kva":"500","cons":90,"lat":13.07075,"lng":80.21916,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930603046","name":"COLLECTRATE CS IV","kva":"100","cons":3,"lat":13.06902,"lng":80.22056,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930603012","name":"COLLECTRATE COLONY SS IV","kva":"100","cons":1,"lat":13.06901,"lng":80.22024,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VVV","scheme":"BOARD"},{"id":"930603027","name":"CHANTHARAMOHAN SS","kva":"250","cons":436,"lat":13.07061,"lng":80.22062,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"DURGA","scheme":null},{"id":"930603065","name":"VOC COLONY IIND ST","kva":"100","cons":0,"lat":13.06984,"lng":80.2217,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"930603024","name":"GOVINTHAN ST SS II","kva":"250","cons":118,"lat":13.07101,"lng":80.2197,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"930603035","name":"INDIRA FLAT SS_I","kva":"500","cons":41,"lat":13.07205,"lng":80.22064,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"930603023","name":"COLLECTER COLONY SS_III","kva":"250","cons":32,"lat":13.07015,"lng":80.22023,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"930603054","name":"NELSON COURT SS II","kva":"250","cons":82,"lat":13.07003,"lng":80.22513,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"930603047","name":"MUNIRATHINAM ST SS","kva":"100","cons":1,"lat":13.07273,"lng":80.22015,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930603009","name":"AYYAVOO NAIDU COLONY","kva":"100","cons":1,"lat":13.07075,"lng":80.21916,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930603055","name":"NELSON COURT SS III","kva":"250","cons":36,"lat":13.07003,"lng":80.22513,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"TAMILNADU TRANSFORMER","scheme":"BOARD"},{"id":"930603029","name":"116 NELSON SQUERE SS II","kva":"500","cons":236,"lat":13.07069,"lng":80.2246,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930603052","name":"Q BLOCK SS II","kva":"250","cons":301,"lat":13.06713,"lng":80.21654,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL ENGINEERING","scheme":"BOARD"},{"id":"930603015","name":"DECCUN SS I","kva":"250","cons":18,"lat":13.07123,"lng":80.22248,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"930603013","name":"NM ROAD SS IV","kva":"250","cons":25,"lat":13.07146,"lng":80.22098,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930603026","name":"DURAISAMY ST","kva":"500","cons":398,"lat":13.07283,"lng":80.21965,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"M & B SWITCH GEARS","scheme":null},{"id":"930603057","name":"NM ROAD SS IV","kva":"250","cons":2,"lat":13.07146,"lng":80.22096,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930603011","name":"COLLECTARAT  COLONY SS_1","kva":"500","cons":422,"lat":13.06938,"lng":80.21937,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RADIO AND ELECTRICAL LIMITED","scheme":null},{"id":"930603028","name":"116 NELSON SQUERE SS I","kva":"250","cons":18,"lat":13.07069,"lng":80.2246,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930603064","name":"VIMALA STREET DP","kva":"100","cons":15,"lat":13.072,"lng":80.21893,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"TESLA","scheme":"RAPDRP"},{"id":"930603049","name":"COLLECTRATE COLONY SS V","kva":"100","cons":7,"lat":13.06927,"lng":80.21929,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930603025","name":"VINOVADA","kva":"250","cons":83,"lat":13.07063,"lng":80.2197,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"930603020","name":"NELSON COURT SS I","kva":"100","cons":38,"lat":13.07003,"lng":80.22513,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"930603062","name":"COLLECTARAT  COLONY SS_1","kva":"500","cons":3,"lat":13.06938,"lng":80.21937,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"RADIO AND ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"930603043","name":"DURAISAMY ST","kva":"250","cons":5,"lat":13.07283,"lng":80.21965,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"M & B SWITCH GEARS","scheme":"BOARD"},{"id":"930603060","name":"NM ROAD SS V","kva":"500","cons":1,"lat":13.07122,"lng":80.22248,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"BOARD"},{"id":"930603014","name":"NM ROAD SS V","kva":"500","cons":4,"lat":13.07122,"lng":80.22248,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"930603001","name":"Q BLOCK","kva":"500","cons":394,"lat":13.06713,"lng":80.21654,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null}],"930604":[{"id":"930604028","name":"KAMARAJ NAGAR III ST","kva":"100","cons":29,"lat":13.06458,"lng":80.21702,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930604013","name":"O BLACK SS_I","kva":"250","cons":84,"lat":13.0654,"lng":80.21539,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930604006","name":"SIDCO SS_VI","kva":"250","cons":155,"lat":13.06353,"lng":80.21527,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"930604026","name":"IKON SS","kva":"250","cons":14,"lat":13.06388,"lng":80.2158,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930604001","name":"SIDCO SS II","kva":"500","cons":592,"lat":13.06379,"lng":80.21451,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"930604011","name":"VEERA PANDIAN SS_I","kva":"250","cons":212,"lat":13.06442,"lng":80.21651,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"930604010","name":"SIDCO SS_X","kva":"250","cons":3,"lat":13.06279,"lng":80.21563,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"930604034","name":"N BLOCK SS II","kva":"63","cons":95,"lat":13.06438,"lng":80.21514,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930604033","name":"VEERA PANDAIN 4TH STREET SS","kva":"250","cons":67,"lat":13.06507,"lng":80.21589,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930604005","name":"SIDCO SS V","kva":"500","cons":198,"lat":13.06277,"lng":80.21581,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"REL","scheme":"BOARD"},{"id":"930604030","name":"MURUGAN SS","kva":"250","cons":20,"lat":13.0627,"lng":80.21583,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"930604014","name":"O BLACK SS_II","kva":"250","cons":234,"lat":13.0654,"lng":80.21538,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"930604024","name":"AMMA UNAVAGAM I BLK","kva":"100","cons":187,"lat":13.06436,"lng":80.21443,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930604008","name":"SIDCO SS_VIII","kva":"250","cons":6,"lat":13.06278,"lng":80.21476,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"930604031","name":"KANNAGI BUS  DEPOT","kva":"63","cons":6,"lat":13.06265,"lng":80.21583,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930604012","name":"VEERAPANDIYA NAGAR 3 & 4 ST SS","kva":"100","cons":118,"lat":13.0649,"lng":80.21669,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930604002","name":"SIDCO SS_III","kva":"500","cons":1,"lat":13.06279,"lng":80.21459,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"930604029","name":"N BLOCK","kva":"100","cons":198,"lat":13.06471,"lng":80.21546,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930604025","name":"H BLOCK SS","kva":"100","cons":277,"lat":13.06416,"lng":80.21406,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930604004","name":"SIDCO SS_IV","kva":"500","cons":5,"lat":13.06374,"lng":80.21583,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"930604007","name":"SIDCO SS _VII","kva":"250","cons":76,"lat":13.06375,"lng":80.21582,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":null},{"id":"930604023","name":"NEW SIDCO SS","kva":"250","cons":3,"lat":13.06369,"lng":80.21452,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null}],"930605":[{"id":"930605016","name":"INDIRA GANDHI SS II","kva":"100","cons":20,"lat":13.06165,"lng":80.21622,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930605022","name":"KAMALA NEHRU NAGAR I ST","kva":"250","cons":41,"lat":13.06253,"lng":80.21325,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930605038","name":"INDHIRA GANDHI 1 STREET SS","kva":"250","cons":398,"lat":13.06169,"lng":80.21572,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"930605039","name":"ASIN FLATS","kva":"250","cons":129,"lat":13.06212,"lng":80.21476,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"930605023","name":"KAMALA NEHRU NAGAR SS II","kva":"100","cons":62,"lat":13.06274,"lng":80.21242,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930605001","name":"KAMALA NAGAR SS","kva":"500","cons":357,"lat":13.06256,"lng":80.21477,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930605044","name":"SIDCO SS IX","kva":"500","cons":1,"lat":13.06291,"lng":80.21548,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"}],"930608":[{"id":"930608037","name":"BNT SS_I","kva":"100","cons":1,"lat":13.06957,"lng":80.22429,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"BOARD"},{"id":"930608038","name":"MH COLONY","kva":"250","cons":342,"lat":13.06781,"lng":80.22209,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"930608036","name":"RAILWAY COLONY_II","kva":"100","cons":3,"lat":13.06869,"lng":80.22259,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930608010","name":"NAVEEN SS II","kva":"250","cons":13,"lat":13.06958,"lng":80.22241,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"930608021","name":"NM ROAD SS_IX","kva":"250","cons":0,"lat":13.07046,"lng":80.22398,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"ELECTRO MECK","scheme":"BOARD"},{"id":"930608043","name":"NM ROAD SS_X","kva":"500","cons":21,"lat":13.07046,"lng":80.22398,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"BOARD"},{"id":"930608039","name":"AMPA MONAR","kva":"250","cons":2,"lat":13.07208,"lng":80.22248,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"930608035","name":"COLLECTRATE COLONY SS II","kva":"500","cons":22,"lat":13.06854,"lng":80.2198,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"930608001","name":"MH COLONY SS II","kva":"100","cons":108,"lat":13.06853,"lng":80.22029,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"930608040","name":"NAVEEN SS II","kva":"250","cons":62,"lat":13.06943,"lng":80.2226,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"930608015","name":"NM ROAD SS-VIII","kva":"500","cons":53,"lat":13.07112,"lng":80.22319,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"930608003","name":"RAILWAY COLONY II","kva":"250","cons":296,"lat":13.0689,"lng":80.22255,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930608009","name":"NAVEEN SS I","kva":"500","cons":31,"lat":13.06936,"lng":80.22259,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"930608041","name":"RAILWAY COLONY SS IV","kva":"250","cons":6,"lat":13.06907,"lng":80.22318,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930608032","name":"THANDHONI AMMAN SS","kva":"100","cons":1,"lat":13.0684,"lng":80.22206,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930608023","name":"ASATHNAGAR SS II","kva":"250","cons":514,"lat":13.068,"lng":80.21836,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930608028","name":"ASATHNAGAR SS","kva":"500","cons":435,"lat":13.0681,"lng":80.21905,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930608042","name":"RAILWAY COLONY SS III","kva":"100","cons":1,"lat":13.06914,"lng":80.22262,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930608024","name":"MADHA KOIL ST SS","kva":"100","cons":291,"lat":13.06802,"lng":80.22088,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930608027","name":"NM ROAD SS_XII","kva":"500","cons":77,"lat":13.07087,"lng":80.22308,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"930608018","name":"AMPA MONAR","kva":"500","cons":42,"lat":13.07208,"lng":80.22248,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"930608020","name":"103 NAVIN SS","kva":"500","cons":1,"lat":13.07238,"lng":80.22211,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"BOARD"},{"id":"930608007","name":"NM ROAD SS_III","kva":"250","cons":1,"lat":13.07238,"lng":80.22211,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"930608002","name":"BNT SS II","kva":"250","cons":1,"lat":13.06966,"lng":80.22436,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930608022","name":"REEDY AVENUE SS","kva":"250","cons":346,"lat":13.06855,"lng":80.21851,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"930608006","name":"NM ROAD SS_I","kva":"500","cons":54,"lat":13.07245,"lng":80.22204,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"930608011","name":"CEEBROS SS_I","kva":"500","cons":24,"lat":13.07044,"lng":80.22355,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"930608046","name":"AMBA SCHOOL RMU SS","kva":"100","cons":5,"lat":13.07214,"lng":80.22235,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"930608004","name":"BNT SS_I","kva":"500","cons":77,"lat":13.06964,"lng":80.22434,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"930608012","name":"CEEBROS SS_II","kva":"500","cons":16,"lat":13.07044,"lng":80.22355,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930608016","name":"TECNO SS","kva":"500","cons":4,"lat":13.07112,"lng":80.22319,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null}],"930609":[{"id":"930609033","name":"SBI SS_I","kva":"100","cons":2,"lat":13.07461,"lng":80.2145,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"930609034","name":"BSNL","kva":"250","cons":2,"lat":13.06984,"lng":80.2155,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"930609031","name":"CP 30","kva":"250","cons":42,"lat":13.06931,"lng":80.21538,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930609022","name":"A BLOCK","kva":"250","cons":428,"lat":13.06922,"lng":80.21316,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"930609009","name":"SAKTHI NAGAR SS","kva":"500","cons":365,"lat":13.06816,"lng":80.21203,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"930609018","name":"B BLOCK","kva":"500","cons":421,"lat":13.06802,"lng":80.21303,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930609042","name":"SBI STAFF  COLONY 1ST STREET","kva":"100","cons":103,"lat":13.07197,"lng":80.21261,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930609039","name":"D BLOCK","kva":"100","cons":76,"lat":13.06683,"lng":80.2129,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930609010","name":"MURALI KRISHNA SS","kva":"100","cons":1,"lat":13.06892,"lng":80.21518,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"930609011","name":"SBI STAFF SS","kva":"250","cons":478,"lat":13.07146,"lng":80.21291,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"930609040","name":"BHARATHI AVENUE RMU","kva":"250","cons":2,"lat":13.06679,"lng":80.21226,"poles":0,"htFeeders":0,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930609041","name":"A BLOCK   IOB","kva":"100","cons":12,"lat":13.06882,"lng":80.21339,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930609026","name":"SBI STAFF COLONY SS V","kva":"100","cons":10,"lat":13.07225,"lng":80.21186,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"930609037","name":"BALAMMAL RMU","kva":"100","cons":11,"lat":13.06873,"lng":80.21094,"poles":0,"htFeeders":0,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930609021","name":"B BLOCK POLICE STATION","kva":"250","cons":15,"lat":13.06841,"lng":80.21351,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"930609015","name":"V.K NAGAR SS","kva":"250","cons":509,"lat":13.06977,"lng":80.21189,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"930609014","name":"ASHOKA NAGAR SS_II","kva":"250","cons":128,"lat":13.06848,"lng":80.2124,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930609016","name":"SHANMUGA NAGAR SS","kva":"100","cons":281,"lat":13.06808,"lng":80.21179,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930609029","name":"VK NAGAR SS IV","kva":"100","cons":25,"lat":13.069,"lng":80.21139,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930609013","name":"ASHOKA NAGAR SS_I","kva":"250","cons":226,"lat":13.0693,"lng":80.21258,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930609038","name":"C BLOCK","kva":"100","cons":55,"lat":13.06743,"lng":80.21356,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930609012","name":"KAVITHA  FLATS","kva":"250","cons":145,"lat":13.07228,"lng":80.21211,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"930609024","name":"CP CITTARASU","kva":"100","cons":16,"lat":13.07128,"lng":80.21254,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930609027","name":"VASUKKI ST SS","kva":"100","cons":119,"lat":13.07129,"lng":80.21299,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930609028","name":"VK NAGAR SS II","kva":"250","cons":24,"lat":13.06938,"lng":80.21186,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null}],"930611":[{"id":"930611033","name":"MARAIMALAIADIGAL SS","kva":"100","cons":1,"lat":13.07234,"lng":80.21678,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"930611026","name":"INDIRANI SS","kva":"250","cons":4,"lat":13.07252,"lng":80.21813,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930611035","name":"PH ROAD RMU","kva":"250","cons":1,"lat":13.07432,"lng":80.22,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930611017","name":"LAXMI AMMAL ST SS II","kva":"500","cons":185,"lat":13.07007,"lng":80.21752,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"GEETA ELECTRICAL","scheme":null},{"id":"930611029","name":"SRI DHARAN SS","kva":"100","cons":6,"lat":13.07137,"lng":80.21731,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930611032","name":"RAGANAYAGI RMU SS","kva":"250","cons":85,"lat":13.06888,"lng":80.21658,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"930611058","name":"SREEDHARAN EOS DP","kva":"100","cons":6,"lat":13.07127,"lng":80.21816,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"930611036","name":"AMBEDKAR MANDAPAM SS","kva":"100","cons":14,"lat":13.07351,"lng":80.21566,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930611046","name":"AMMAYAMMAL SS","kva":"250","cons":184,"lat":13.07123,"lng":80.21857,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"930611044","name":"MUTHUKRISHNAN SS","kva":"250","cons":3,"lat":13.07198,"lng":80.22075,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"930611057","name":"GANAPATHI SS","kva":"250","cons":3,"lat":13.07214,"lng":80.22061,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"SUN-TECH","scheme":"BOARD"},{"id":"930611041","name":"SREEDHARAN ST","kva":"500","cons":13,"lat":13.07128,"lng":80.21731,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930611039","name":"LAXMI AMMAL ST","kva":"250","cons":172,"lat":13.07007,"lng":80.21754,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"930611028","name":"RAGHAVAN ST RMU","kva":"100","cons":81,"lat":13.07066,"lng":80.21722,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930611042","name":"MUTHUKRISHNAN SS","kva":"250","cons":10,"lat":13.07223,"lng":80.22124,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"930611031","name":"VINAYAGER KOVIL SS","kva":"250","cons":171,"lat":13.07079,"lng":80.21629,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930611021","name":"KANNAPPAN ST SS II","kva":"250","cons":338,"lat":13.07376,"lng":80.21993,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930611034","name":"VIJAYASREE ST SS","kva":"250","cons":33,"lat":13.07246,"lng":80.21762,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930611052","name":"IYYAPPA SS","kva":"250","cons":5,"lat":13.07073,"lng":80.21558,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"930611019","name":"JAYAMMAL ST I","kva":"250","cons":76,"lat":13.07222,"lng":80.21762,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930611056","name":"OKKALAY BORDER","kva":"500","cons":127,"lat":13.07338,"lng":80.22084,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930611020","name":"JAYAMMAL ST II","kva":"500","cons":224,"lat":13.07221,"lng":80.21759,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930611055","name":"RANGA RAJLU","kva":"250","cons":189,"lat":13.0741,"lng":80.21861,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930611040","name":"KANNAPPAN ST SS I","kva":"500","cons":166,"lat":13.07375,"lng":80.21988,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"GEETA","scheme":"BOARD"},{"id":"930611045","name":"NERU ST SS","kva":"250","cons":1229,"lat":13.07348,"lng":80.21649,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"930611016","name":"RAZAK GARDEN SS_II","kva":"500","cons":342,"lat":13.07203,"lng":80.21564,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"930611038","name":"VINAYAGAR KOVIL SS II","kva":"100","cons":4,"lat":13.07183,"lng":80.21658,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930611030","name":"AMMAIYAMMAL LANE","kva":"250","cons":15,"lat":13.06912,"lng":80.21662,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930611015","name":"RAZAK GARDEN SS_I","kva":"500","cons":388,"lat":13.07506,"lng":80.2158,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC TRANSFORMER","scheme":null},{"id":"930611027","name":"R BLOCK","kva":"100","cons":3,"lat":13.06841,"lng":80.21543,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"I.P.L.","scheme":"BOARD"},{"id":"930611043","name":"FEDERAL BANK","kva":"250","cons":2,"lat":13.07011,"lng":80.21537,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"930611024","name":"POIGAI","kva":"500","cons":307,"lat":13.07038,"lng":80.21538,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"930611054","name":"BARANI","kva":"100","cons":3,"lat":13.07013,"lng":80.21502,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"930611023","name":"R BLOCK","kva":"250","cons":302,"lat":13.06876,"lng":80.2168,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"}],"930615":[{"id":"930615009","name":"VAISHNAVA COLLAGE SS II","kva":"500","cons":159,"lat":13.07591,"lng":80.21321,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930615031","name":"SBI SS III","kva":"250","cons":169,"lat":13.07433,"lng":80.21517,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"930615007","name":"SBI 2ND ST SS","kva":"500","cons":6,"lat":13.07413,"lng":80.21594,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"930615034","name":"SBI SS II","kva":"250","cons":7,"lat":13.07461,"lng":80.2145,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"930615010","name":"VAISHNAVA COLLAGE SS_I","kva":"250","cons":41,"lat":13.07591,"lng":80.2132,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"930615020","name":"SELVA VINAYAGA KOIL ST","kva":"100","cons":1,"lat":13.07347,"lng":80.21679,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930615025","name":"MUTHU MARI AMMAN KOIL SS","kva":"100","cons":2,"lat":13.07362,"lng":80.2159,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"930615027","name":"FRIENDS AVENUE SS","kva":"500","cons":2,"lat":13.07489,"lng":80.21364,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"930615008","name":"APPASAMY HOSPITAL RMU SS","kva":"100","cons":351,"lat":13.0731,"lng":80.21459,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"930615032","name":"SBI SS IV","kva":"250","cons":137,"lat":13.07486,"lng":80.21515,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"930615001","name":"KOLA PERUMAL RMU","kva":"250","cons":1,"lat":13.07489,"lng":80.21368,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"930615033","name":"SBI SS I","kva":"500","cons":60,"lat":13.07461,"lng":80.2145,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"930615024","name":"METTU ST SS","kva":"100","cons":479,"lat":13.07113,"lng":80.21443,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"930615030","name":"RANI ANNA NAGAR SS I","kva":"250","cons":183,"lat":13.07071,"lng":80.21435,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"930615012","name":"KALKI NAGAR PARK","kva":"100","cons":5,"lat":13.07261,"lng":80.21487,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"930615005","name":"RANI ANNANAGAR SS II RMU","kva":"250","cons":206,"lat":13.07004,"lng":80.21404,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"930615021","name":"KALKINAGAR SS I RMU","kva":"500","cons":63,"lat":13.0718,"lng":80.21442,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"930615023","name":"PP NAGAR RMU I","kva":"250","cons":15,"lat":13.07254,"lng":80.21493,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"}]}}