{"substationCode":"9310","feeders":{"931001":{"name":"VRW FEEDER","code":"931001","ss_code":"9310","volt":"11","len":5.82,"dts":51,"cons":5472,"type":"MultiLineString","coords":[[[80.17064,13.05568],[80.17064,13.05568]],[[80.17064,13.05568],[80.17062,13.05581],[80.17155,13.05583]],[[80.16869,13.05061],[80.16869,13.05055],[80.16864,13.05055],[80.16862,13.05018]],[[80.17057,13.05716],[80.17078,13.05726]],[[80.17078,13.05726],[80.17097,13.05721]],[[80.17149,13.05798],[80.17146,13.05777]],[[80.16954,13.0485],[80.16956,13.04846]],[[80.17155,13.05583],[80.17155,13.05583]],[[80.17065,13.05393],[80.17065,13.05386],[80.17056,13.05386]],[[80.17203,13.05902],[80.17203,13.05902]],[[80.17203,13.05902],[80.17184,13.05903]],[[80.16987,13.04883],[80.16986,13.04883]],[[80.16971,13.04919],[80.16966,13.04889]],[[80.16861,13.05011],[80.16922,13.05014]],[[80.16986,13.04883],[80.16966,13.04889]],[[80.17039,13.05388],[80.17056,13.05386]],[[80.17369,13.05557],[80.17307,13.05556]],[[80.16971,13.04919],[80.16974,13.04924]],[[80.17341,13.0597],[80.17326,13.05969]],[[80.17403,13.05594],[80.17402,13.05589]],[[80.17402,13.05589],[80.17402,13.05587]],[[80.17402,13.05587],[80.17401,13.05574]],[[80.17401,13.05574],[80.17401,13.05574]],[[80.17477,13.06189],[80.17477,13.06188]],[[80.17402,13.05593],[80.17402,13.0559]],[[80.17402,13.0559],[80.17402,13.05587]],[[80.17402,13.05587],[80.17401,13.05574]],[[80.17401,13.05574],[80.17401,13.05574]],[[80.17401,13.05574],[80.174,13.05561]],[[80.174,13.05561],[80.17382,13.0556]],[[80.17417,13.05975],[80.17379,13.05978]],[[80.17472,13.06154],[80.17471,13.06129]],[[80.17428,13.06012],[80.17428,13.06012]],[[80.17442,13.05962],[80.17456,13.05948]],[[80.17456,13.06079],[80.17455,13.06079]],[[80.17092,13.0578],[80.17081,13.0578]],[[80.16987,13.05045],[80.16987,13.05064]],[[80.17355,13.05835],[80.17338,13.05837]],[[80.17392,13.05832],[80.17373,13.05833]],[[80.17373,13.05833],[80.17375,13.05847]],[[80.17441,13.05855],[80.17433,13.05845]],[[80.17024,13.05846],[80.17024,13.05846]],[[80.17324,13.05837],[80.17308,13.05838]],[[80.17278,13.0584],[80.1726,13.05841]],[[80.17338,13.05837],[80.17324,13.05837]],[[80.17295,13.05839],[80.17295,13.05839]],[[80.17061,13.05661],[80.17056,13.05659]],[[80.1706,13.05678],[80.17061,13.05661]],[[80.17433,13.05845],[80.17424,13.05828]],[[80.17295,13.05839],[80.17295,13.05839]],[[80.17424,13.05828],[80.17418,13.05819]],[[80.17418,13.05819],[80.17416,13.05814]],[[80.17424,13.05828],[80.17424,13.05828]],[[80.17424,13.05828],[80.17392,13.05832]],[[80.17441,13.05855],[80.17435,13.05847],[80.17441,13.05846]],[[80.17441,13.05846],[80.17547,13.05836]],[[80.17344,13.05818],[80.17297,13.05821]],[[80.17297,13.05821],[80.17263,13.05812]],[[80.1741,13.05817],[80.1741,13.05817]],[[80.1741,13.05817],[80.1741,13.05817]],[[80.1741,13.05818],[80.1741,13.05817]],[[80.1739,13.05811],[80.17368,13.05815]],[[80.1741,13.05817],[80.1741,13.05817]],[[80.17036,13.05818],[80.17036,13.05818]],[[80.1741,13.05817],[80.1741,13.05817]],[[80.17416,13.05814],[80.1741,13.05818]],[[80.17491,13.06098],[80.17509,13.06098]],[[80.1748,13.06199],[80.1748,13.06199]],[[80.1748,13.062],[80.17481,13.06199]],[[80.17481,13.06199],[80.1748,13.06199]],[[80.17481,13.06199],[80.17481,13.06199]],[[80.17481,13.06199],[80.1748,13.062]],[[80.17482,13.06203],[80.17482,13.06202]],[[80.17482,13.06202],[80.17482,13.06201]],[[80.17493,13.06328],[80.17498,13.06294],[80.17492,13.06252]],[[80.17482,13.06202],[80.17482,13.06202]],[[80.17428,13.06012],[80.17428,13.06012]],[[80.1748,13.06199],[80.17477,13.06188]],[[80.17362,13.06057],[80.17362,13.06057]],[[80.17362,13.06057],[80.17361,13.06057]],[[80.17505,13.06089],[80.17505,13.06089]],[[80.17505,13.06089],[80.17505,13.06088]],[[80.17434,13.06007],[80.17428,13.06012]],[[80.17482,13.06202],[80.17482,13.06202]],[[80.1748,13.062],[80.17482,13.06203]],[[80.17493,13.05805],[80.17493,13.05805]],[[80.17493,13.05805],[80.17493,13.05805]],[[80.17401,13.05574],[80.17401,13.05575]],[[80.17401,13.05575],[80.17401,13.05575]],[[80.17081,13.05753],[80.17081,13.0578]],[[80.16987,13.05045],[80.16986,13.05025]],[[80.17414,13.05802],[80.17424,13.05818]],[[80.17424,13.05818],[80.17441,13.05846]],[[80.17441,13.05846],[80.17447,13.05855]],[[80.17058,13.05457],[80.17055,13.05482]],[[80.16982,13.05357],[80.16981,13.0532]],[[80.1698,13.05275],[80.16981,13.05236]],[[80.16981,13.0532],[80.1698,13.05275]],[[80.16736,13.04714],[80.16736,13.04714]],[[80.16981,13.05236],[80.16989,13.05214]],[[80.16774,13.04991],[80.16803,13.04991]],[[80.16862,13.05018],[80.16861,13.05011]],[[80.17161,13.04879],[80.17152,13.04879]],[[80.17274,13.05966],[80.17275,13.05986]],[[80.17204,13.05918],[80.17204,13.05918]],[[80.17463,13.0593],[80.17466,13.05915]],[[80.17377,13.05861],[80.17379,13.05874]],[[80.17275,13.05986],[80.17275,13.05987]],[[80.1725,13.05858],[80.17251,13.05868]],[[80.17467,13.06103],[80.17479,13.06099]],[[80.17548,13.05836],[80.17548,13.05836]],[[80.1755,13.05836],[80.1755,13.05836]],[[80.17547,13.05836],[80.17548,13.05836]],[[80.17551,13.05835],[80.17551,13.05835]],[[80.1755,13.05835],[80.1755,13.05835]],[[80.1755,13.05835],[80.1755,13.05836]],[[80.1755,13.05835],[80.17551,13.05835]],[[80.17547,13.05836],[80.17547,13.05836]],[[80.17547,13.05836],[80.1755,13.05835]],[[80.17447,13.05855],[80.17449,13.05858]],[[80.17377,13.0588],[80.17377,13.0588]],[[80.17441,13.05855],[80.17447,13.05855]],[[80.17251,13.05869],[80.17251,13.05869]],[[80.17251,13.05869],[80.17251,13.05869]],[[80.17251,13.05869],[80.17251,13.0587]],[[80.17204,13.05918],[80.17204,13.05918]],[[80.17449,13.05858],[80.17449,13.05858]],[[80.17447,13.05855],[80.17447,13.05855]],[[80.17251,13.05869],[80.17251,13.05869]],[[80.17377,13.0588],[80.17377,13.0588]],[[80.17204,13.05911],[80.17204,13.05917]],[[80.17251,13.05868],[80.17239,13.05875]],[[80.17204,13.05918],[80.17204,13.05918]],[[80.17467,13.05896],[80.17452,13.05871]],[[80.17449,13.05858],[80.17449,13.05858]],[[80.17223,13.05875],[80.17206,13.05875]],[[80.17204,13.05917],[80.17204,13.05917]],[[80.17379,13.05874],[80.17377,13.0588]],[[80.17204,13.05918],[80.17204,13.05918]],[[80.17204,13.05918],[80.17204,13.05918]],[[80.17377,13.0588],[80.17377,13.0588]],[[80.17377,13.0588],[80.17377,13.05879]],[[80.17377,13.0588],[80.17377,13.0588]],[[80.17251,13.05869],[80.17251,13.05869]],[[80.17251,13.05868],[80.17251,13.05869]],[[80.17452,13.05871],[80.17441,13.05855]],[[80.17378,13.0588],[80.17378,13.0588]],[[80.17239,13.05875],[80.17223,13.05875]],[[80.16986,13.0518],[80.16987,13.05162]],[[80.16981,13.051],[80.16988,13.05117]],[[80.16987,13.05064],[80.16987,13.05084]],[[80.16943,13.05057],[80.16922,13.05058]],[[80.16981,13.051],[80.16987,13.05084]],[[80.16878,13.04953],[80.16864,13.04955]],[[80.16774,13.04991],[80.16775,13.05005]],[[80.16984,13.04972],[80.1698,13.04963]],[[80.16972,13.04954],[80.16969,13.0494]],[[80.1698,13.04963],[80.16972,13.04954]],[[80.17099,13.04892],[80.17129,13.04885]],[[80.17129,13.04885],[80.17152,13.04879]],[[80.17055,13.04903],[80.1703,13.0491]],[[80.17004,13.04916],[80.1703,13.0491]],[[80.16974,13.04924],[80.17004,13.04916]],[[80.16972,13.04931],[80.16974,13.04924]],[[80.17071,13.04863],[80.17022,13.04874]],[[80.1699,13.04883],[80.16987,13.04883]],[[80.1699,13.04883],[80.17022,13.04874]],[[80.16961,13.04874],[80.16966,13.04889]],[[80.16961,13.04874],[80.16958,13.04862]],[[80.16958,13.04862],[80.16954,13.0485]],[[80.17382,13.0556],[80.17369,13.05557]],[[80.17369,13.05557],[80.17348,13.05556]],[[80.17456,13.05948],[80.17463,13.0593]],[[80.17081,13.0578],[80.17081,13.0581]],[[80.17081,13.0581],[80.1705,13.05814]],[[80.17073,13.05756],[80.17072,13.05756]],[[80.17202,13.05893],[80.17203,13.05902]],[[80.17203,13.05902],[80.17204,13.05911]],[[80.17349,13.05971],[80.17341,13.0597]],[[80.17434,13.06007],[80.17436,13.05974]],[[80.17379,13.05978],[80.17349,13.05971]],[[80.17275,13.05986],[80.17275,13.05986]],[[80.17326,13.05969],[80.17304,13.05967]],[[80.17436,13.05974],[80.17417,13.05975]],[[80.17275,13.05987],[80.17275,13.05987]],[[80.17061,13.05423],[80.17063,13.05406]],[[80.16988,13.05117],[80.16986,13.05138]],[[80.16987,13.05064],[80.16967,13.05057]],[[80.17062,13.05441],[80.17061,13.05423]],[[80.17023,13.05139],[80.16998,13.05139]],[[80.17428,13.06012],[80.17428,13.06012]],[[80.17454,13.06049],[80.17434,13.06007]],[[80.17454,13.06049],[80.17438,13.06051]],[[80.17462,13.06076],[80.17454,13.06049]],[[80.17456,13.06079],[80.17456,13.06079]],[[80.17462,13.06076],[80.17456,13.06079]],[[80.17467,13.06103],[80.17462,13.06076]],[[80.17475,13.0617],[80.17472,13.06154]],[[80.17477,13.06188],[80.17475,13.0617]],[[80.17477,13.06189],[80.17477,13.06188]],[[80.17477,13.06188],[80.17477,13.06188]],[[80.17477,13.06188],[80.17477,13.06188]],[[80.17482,13.06202],[80.17481,13.06202]],[[80.17482,13.06202],[80.17482,13.06202]],[[80.17481,13.06199],[80.17481,13.06199]],[[80.17489,13.0647],[80.17479,13.0647],[80.17489,13.06378],[80.17489,13.06328],[80.17493,13.06328]],[[80.17491,13.06229],[80.1748,13.062]],[[80.17449,13.05858],[80.17449,13.05858]],[[80.17449,13.05858],[80.17449,13.05858]],[[80.17449,13.05857],[80.17448,13.05857]],[[80.17436,13.05974],[80.17442,13.05962]],[[80.17466,13.05915],[80.17467,13.05896]],[[80.17455,13.06079],[80.17455,13.06079]],[[80.17055,13.04903],[80.17072,13.04899]],[[80.17111,13.04852],[80.17071,13.04863]],[[80.16803,13.04991],[80.1682,13.04991]],[[80.17295,13.05839],[80.17278,13.0584]],[[80.17433,13.05845],[80.17424,13.05828]],[[80.17424,13.05828],[80.17418,13.05819]],[[80.17418,13.05819],[80.17424,13.05818]],[[80.17424,13.05818],[80.17493,13.05812],[80.17493,13.05806]],[[80.17308,13.05838],[80.17295,13.05839]],[[80.17024,13.05846],[80.17023,13.05846]],[[80.17373,13.05833],[80.17355,13.05835]],[[80.17509,13.06098],[80.17505,13.06089]],[[80.17479,13.06099],[80.17491,13.06098]],[[80.17477,13.06189],[80.17477,13.06189]],[[80.17492,13.06252],[80.17491,13.06234]],[[80.17491,13.06234],[80.17491,13.06233]],[[80.17491,13.06233],[80.17491,13.06229]],[[80.17505,13.06089],[80.17505,13.06089]],[[80.17394,13.06055],[80.1738,13.06055]],[[80.17481,13.06202],[80.17481,13.06202]],[[80.17362,13.06057],[80.17362,13.06057]],[[80.1738,13.06055],[80.17362,13.06057]],[[80.17493,13.05805],[80.17493,13.05804]],[[80.17493,13.05806],[80.17493,13.05805]],[[80.17493,13.05805],[80.17492,13.05805]],[[80.17493,13.05805],[80.17493,13.05805]],[[80.17492,13.05805],[80.17492,13.05805]],[[80.17263,13.05812],[80.17262,13.05787]],[[80.17262,13.05787],[80.17236,13.05788]],[[80.17406,13.05769],[80.17404,13.05746]],[[80.17393,13.05676],[80.17393,13.05676]],[[80.17409,13.05789],[80.17406,13.05769]],[[80.17403,13.05658],[80.17402,13.05629]],[[80.17047,13.05139],[80.17057,13.05141]],[[80.17057,13.05716],[80.17057,13.05716]],[[80.17058,13.05701],[80.1706,13.05678]],[[80.17061,13.05656],[80.17055,13.05631]],[[80.17054,13.05594],[80.1706,13.05593]],[[80.17236,13.05788],[80.17216,13.05789]],[[80.17393,13.05676],[80.17393,13.05676]],[[80.17414,13.05802],[80.17412,13.05802]],[[80.17412,13.05802],[80.1739,13.05811]],[[80.1741,13.05733],[80.17411,13.05726]],[[80.17023,13.05139],[80.17047,13.05139]],[[80.17401,13.05575],[80.17401,13.05575]],[[80.17404,13.05703],[80.17403,13.05676]],[[80.17403,13.05676],[80.17403,13.05675]],[[80.17416,13.05814],[80.17412,13.05802]],[[80.17412,13.05802],[80.17412,13.05802]],[[80.17393,13.05676],[80.17393,13.05676]],[[80.17401,13.05575],[80.17401,13.05575]],[[80.17403,13.05675],[80.17403,13.05658]],[[80.17404,13.05729],[80.17406,13.05729]],[[80.17404,13.05729],[80.17404,13.05703]],[[80.17073,13.05756],[80.17073,13.05756]],[[80.17411,13.05631],[80.17415,13.05653],[80.17411,13.05675]],[[80.17216,13.05789],[80.172,13.05789]],[[80.17039,13.05388],[80.1702,13.05387]],[[80.16986,13.05138],[80.16998,13.05139]],[[80.17403,13.05675],[80.17393,13.05676]],[[80.17401,13.05575],[80.17401,13.05575]],[[80.17412,13.05802],[80.17409,13.05789]],[[80.16903,13.05059],[80.16922,13.05058]],[[80.16986,13.05138],[80.16987,13.05162]],[[80.16969,13.0494],[80.16972,13.04931]],[[80.16972,13.04931],[80.16966,13.0493]],[[80.17132,13.0484],[80.17111,13.04852]],[[80.17411,13.05675],[80.17411,13.05726]],[[80.17053,13.05569],[80.17064,13.05568]],[[80.17064,13.05568],[80.17064,13.05568]],[[80.17055,13.05631],[80.17054,13.05594]],[[80.17058,13.05709],[80.17058,13.05701]],[[80.17054,13.05594],[80.17053,13.05569]],[[80.17401,13.05575],[80.17401,13.05575]],[[80.17401,13.05574],[80.17401,13.05574]],[[80.17401,13.05574],[80.17401,13.05574]],[[80.17404,13.05746],[80.17404,13.05729]],[[80.17058,13.05457],[80.17062,13.05441]],[[80.17036,13.05818],[80.17036,13.05818]],[[80.17081,13.05744],[80.17081,13.05753]],[[80.1702,13.05387],[80.16997,13.05389]],[[80.16997,13.05389],[80.16981,13.05383]],[[80.16986,13.0518],[80.16975,13.05175]],[[80.17072,13.04899],[80.17099,13.04892]],[[80.17057,13.05716],[80.17058,13.05709]],[[80.17072,13.05756],[80.17072,13.05756]],[[80.17036,13.05818],[80.17036,13.05818]],[[80.17023,13.05846],[80.17023,13.05846]],[[80.17081,13.0581],[80.17082,13.05843],[80.17023,13.05846]],[[80.17078,13.05726],[80.17081,13.05744]],[[80.17368,13.05815],[80.17344,13.05818]],[[80.1741,13.05817],[80.1741,13.05816]],[[80.1741,13.05817],[80.1741,13.05817]],[[80.1726,13.05841],[80.17245,13.05843]],[[80.17295,13.05839],[80.17295,13.05839]],[[80.17245,13.05843],[80.1725,13.05858]],[[80.17375,13.05847],[80.17377,13.05861]],[[80.17304,13.05967],[80.17274,13.05966]],[[80.17016,13.04964],[80.17015,13.04962]],[[80.17206,13.05875],[80.17202,13.05893]],[[80.17377,13.0588],[80.17378,13.0588]],[[80.16986,13.05025],[80.16986,13.05011]],[[80.16723,13.04786],[80.16723,13.04786]],[[80.16967,13.05057],[80.16943,13.05057]],[[80.16859,13.04992],[80.16837,13.04992]],[[80.16864,13.04955],[80.16857,13.04963]],[[80.16999,13.04967],[80.16984,13.04972]],[[80.16837,13.04992],[80.1682,13.04991]],[[80.16986,13.05011],[80.16984,13.04972]],[[80.17063,13.05406],[80.17065,13.05393]],[[80.16821,13.05006],[80.1682,13.04991]],[[80.16986,13.0518],[80.1698,13.05193]],[[80.1698,13.05193],[80.16989,13.05214]],[[80.16857,13.04963],[80.16859,13.0498]],[[80.16859,13.04992],[80.16861,13.05011]],[[80.16859,13.0498],[80.16859,13.04992]],[[80.16981,13.05383],[80.16982,13.05357]],[[80.16999,13.04967],[80.17015,13.04962]],[[80.17413,13.06054],[80.17394,13.06055]],[[80.17438,13.06051],[80.17413,13.06054]],[[80.17471,13.06129],[80.17467,13.06103]],[[80.1755,13.05835],[80.1755,13.05835]],[[80.1755,13.05836],[80.1755,13.05836]],[[80.17449,13.05858],[80.17449,13.05858]],[[80.17449,13.05858],[80.17449,13.05857]],[[80.17447,13.05855],[80.17447,13.05855]],[[80.17204,13.05917],[80.17204,13.05918]],[[80.17251,13.05869],[80.17251,13.05869]],[[80.17209,13.05509],[80.17206,13.05502],[80.17187,13.05506],[80.17138,13.05503],[80.17089,13.05512],[80.17064,13.05528],[80.17053,13.05569]],[[80.16821,13.05006],[80.16817,13.05018]],[[80.16775,13.05005],[80.16781,13.05015]],[[80.172,13.05789],[80.17177,13.05793]],[[80.17146,13.05777],[80.17126,13.05776]],[[80.17177,13.05793],[80.17149,13.05798]],[[80.16903,13.05059],[80.16882,13.05059]],[[80.16882,13.05059],[80.16869,13.05061]],[[80.16869,13.05061],[80.16859,13.05063]],[[80.17056,13.05659],[80.17061,13.05656]],[[80.1741,13.05733],[80.17414,13.05802]],[[80.17403,13.0558],[80.17402,13.05589]],[[80.17402,13.05589],[80.17402,13.0559]],[[80.17402,13.0559],[80.17402,13.05592]],[[80.17402,13.05592],[80.17351,13.05597],[80.17352,13.05631],[80.17329,13.05635]],[[80.17411,13.05631],[80.17403,13.05596]],[[80.17403,13.05596],[80.17402,13.05592]],[[80.17411,13.05675],[80.17403,13.05676]],[[80.17403,13.05676],[80.17393,13.05676]],[[80.17402,13.05629],[80.17403,13.05596]],[[80.17403,13.05596],[80.17403,13.05594]],[[80.17108,13.05778],[80.17126,13.05776]],[[80.17108,13.05778],[80.17092,13.0578]]]},"931002":{"name":"KRISHNA ALLOY FEEDER","code":"931002","ss_code":"9310","volt":"11","len":6.32,"dts":39,"cons":2680,"type":"MultiLineString","coords":[[[80.16644,13.05657],[80.1673,13.0566]],[[80.16633,13.05818],[80.16656,13.05813],[80.16685,13.05814],[80.16679,13.0582]],[[80.16679,13.05757],[80.1663,13.05754]],[[80.1653,13.05989],[80.16536,13.05987],[80.16532,13.05944],[80.16512,13.05949]],[[80.16804,13.06277],[80.1692,13.06308],[80.16923,13.06301]],[[80.16583,13.05854],[80.16588,13.05867]],[[80.16508,13.05993],[80.16507,13.05993]],[[80.17357,13.06603],[80.17357,13.06604]],[[80.17465,13.0667],[80.17465,13.0667]],[[80.1742,13.06638],[80.1742,13.06637]],[[80.17357,13.06602],[80.17357,13.06603]],[[80.1681,13.06485],[80.1681,13.06485]],[[80.1681,13.06485],[80.16809,13.06514]],[[80.1681,13.06514],[80.1681,13.06514]],[[80.17366,13.06525],[80.17366,13.06525]],[[80.17064,13.06273],[80.17064,13.06308]],[[80.17466,13.0667],[80.17551,13.0673],[80.17596,13.06752],[80.17625,13.06759],[80.17625,13.06766]],[[80.17626,13.06767],[80.17625,13.06767]],[[80.16622,13.06223],[80.16622,13.06223]],[[80.17084,13.06266],[80.17064,13.06273]],[[80.17465,13.0667],[80.17466,13.0667]],[[80.17489,13.06473],[80.17466,13.06474]],[[80.17465,13.0667],[80.17465,13.0667]],[[80.17357,13.06603],[80.17357,13.06603]],[[80.17357,13.06603],[80.17357,13.06603]],[[80.17421,13.06638],[80.17464,13.0667]],[[80.17366,13.06525],[80.17366,13.06525]],[[80.17357,13.06604],[80.17364,13.06601],[80.1742,13.06638]],[[80.17357,13.06603],[80.17357,13.06603]],[[80.17625,13.06767],[80.17625,13.06766]],[[80.17421,13.06638],[80.17421,13.06638]],[[80.17326,13.06526],[80.17317,13.06526]],[[80.17365,13.06525],[80.17364,13.06525]],[[80.17365,13.06525],[80.17365,13.06525]],[[80.17486,13.06516],[80.17465,13.06515],[80.17457,13.06522],[80.17367,13.06524]],[[80.17367,13.06524],[80.17367,13.06524]],[[80.17367,13.06524],[80.17367,13.06524]],[[80.17367,13.06524],[80.17367,13.06524]],[[80.16809,13.06514],[80.1681,13.06514]],[[80.1681,13.06514],[80.1681,13.06514]],[[80.16863,13.06481],[80.16863,13.06481]],[[80.16862,13.06481],[80.16862,13.06481]],[[80.16862,13.06481],[80.16862,13.06481]],[[80.17364,13.06525],[80.17341,13.06527]],[[80.1681,13.06514],[80.1681,13.06514]],[[80.17365,13.06525],[80.17365,13.06525]],[[80.16862,13.06481],[80.16863,13.06481]],[[80.17602,13.06276],[80.17603,13.06276]],[[80.17625,13.06766],[80.17625,13.06767]],[[80.17625,13.06766],[80.17629,13.0676],[80.17738,13.06763],[80.17791,13.06769],[80.17816,13.0678],[80.17816,13.06822]],[[80.17699,13.06193],[80.17698,13.06192]],[[80.17601,13.06249],[80.17602,13.06276]],[[80.17625,13.06766],[80.17625,13.06766]],[[80.17816,13.06822],[80.17816,13.06823]],[[80.17816,13.06823],[80.17816,13.06823]],[[80.17816,13.06823],[80.17816,13.06823]],[[80.17816,13.06822],[80.17816,13.06822]],[[80.17816,13.06823],[80.17816,13.06823]],[[80.17816,13.06823],[80.17816,13.06823]],[[80.18066,13.06125],[80.18067,13.06125]],[[80.17466,13.06474],[80.17466,13.06474]],[[80.17357,13.06603],[80.17357,13.06603]],[[80.17487,13.06516],[80.17487,13.06516]],[[80.1778,13.06247],[80.18066,13.06244]],[[80.17466,13.06474],[80.17466,13.06475]],[[80.17466,13.06475],[80.17466,13.06475]],[[80.17421,13.06638],[80.17421,13.06638]],[[80.17366,13.06524],[80.17366,13.06524]],[[80.17977,13.06348],[80.17976,13.06348]],[[80.16775,13.06351],[80.16766,13.06343]],[[80.17008,13.064],[80.16994,13.06402]],[[80.17054,13.06398],[80.17054,13.06398]],[[80.17216,13.06372],[80.17199,13.06357]],[[80.17217,13.06372],[80.17216,13.06372]],[[80.17217,13.06372],[80.17217,13.06372]],[[80.17217,13.06372],[80.17217,13.06372]],[[80.17217,13.06372],[80.17217,13.06373]],[[80.16822,13.06384],[80.1681,13.06485]],[[80.1681,13.06485],[80.16862,13.06481]],[[80.1681,13.06514],[80.1681,13.06514]],[[80.16789,13.06362],[80.16775,13.06351]],[[80.17217,13.06372],[80.17217,13.06372]],[[80.16523,13.05989],[80.16508,13.05993]],[[80.16385,13.06096],[80.16385,13.06097]],[[80.16862,13.06481],[80.16862,13.06481]],[[80.17025,13.06116],[80.17026,13.06116]],[[80.1742,13.06638],[80.1742,13.06638]],[[80.17024,13.06116],[80.17025,13.06116]],[[80.17025,13.06116],[80.17025,13.06115]],[[80.17097,13.06106],[80.17098,13.06106]],[[80.17098,13.06106],[80.17098,13.06106]],[[80.17194,13.06122],[80.17186,13.06089]],[[80.16556,13.06103],[80.16557,13.06103]],[[80.16556,13.06103],[80.16556,13.06103]],[[80.16556,13.06104],[80.16556,13.06103]],[[80.17098,13.06106],[80.17098,13.06106]],[[80.17098,13.06106],[80.17098,13.06106]],[[80.17024,13.06116],[80.17024,13.06046]],[[80.16556,13.06103],[80.16556,13.06103]],[[80.16556,13.06103],[80.16556,13.06103]],[[80.17186,13.06089],[80.17186,13.06089]],[[80.16815,13.06454],[80.16815,13.06454]],[[80.16815,13.06454],[80.16814,13.06454]],[[80.16815,13.06454],[80.16815,13.06454]],[[80.16815,13.06455],[80.16815,13.06455]],[[80.16815,13.06454],[80.16815,13.06455]],[[80.17183,13.06442],[80.17171,13.06433]],[[80.17208,13.06459],[80.17183,13.06442]],[[80.17245,13.06484],[80.17231,13.06472]],[[80.16814,13.06454],[80.16814,13.06454]],[[80.16862,13.06481],[80.16862,13.06481]],[[80.16815,13.06454],[80.16815,13.06454]],[[80.16864,13.06438],[80.16864,13.06438]],[[80.17305,13.06525],[80.17292,13.06517]],[[80.17366,13.06525],[80.17365,13.06525]],[[80.17365,13.06525],[80.17365,13.06525]],[[80.17367,13.06524],[80.17366,13.06524]],[[80.17341,13.06527],[80.17326,13.06526]],[[80.16385,13.06096],[80.16385,13.06096]],[[80.17186,13.0609],[80.17186,13.0609]],[[80.1663,13.05753],[80.16631,13.05752]],[[80.1663,13.05753],[80.1663,13.05753]],[[80.1663,13.05747],[80.1663,13.05747]],[[80.1663,13.05754],[80.1663,13.05753]],[[80.16768,13.05544],[80.16768,13.05544]],[[80.16768,13.05544],[80.16768,13.05544]],[[80.1663,13.05753],[80.1663,13.05753]],[[80.1674,13.06324],[80.16725,13.06312]],[[80.16725,13.06312],[80.16703,13.06294]],[[80.16789,13.06362],[80.16787,13.06332]],[[80.16787,13.06307],[80.16789,13.06272]],[[80.16691,13.06282],[80.16691,13.06282]],[[80.16789,13.06272],[80.16803,13.06277]],[[80.1669,13.06282],[80.1669,13.06281]],[[80.17103,13.06338],[80.17102,13.06338]],[[80.17206,13.06262],[80.17154,13.06265]],[[80.17199,13.06357],[80.17204,13.06335]],[[80.17207,13.06299],[80.17205,13.06256]],[[80.1702,13.06219],[80.17025,13.06133]],[[80.17025,13.06133],[80.1693,13.06141]],[[80.17201,13.06226],[80.172,13.06186]],[[80.16789,13.06192],[80.16789,13.06195]],[[80.16789,13.06195],[80.16789,13.06196]],[[80.16597,13.06195],[80.16597,13.06195]],[[80.16622,13.06223],[80.16622,13.06223]],[[80.16621,13.06223],[80.16622,13.06223]],[[80.16789,13.06195],[80.16789,13.06195]],[[80.16789,13.06195],[80.16789,13.06195]],[[80.16803,13.06277],[80.16804,13.06277]],[[80.17154,13.06265],[80.17154,13.06265]],[[80.17154,13.06265],[80.17153,13.06265]],[[80.17104,13.06164],[80.17105,13.06164]],[[80.16789,13.06195],[80.16789,13.06194]],[[80.17205,13.06256],[80.17201,13.06226]],[[80.17196,13.0615],[80.17194,13.06122]],[[80.17204,13.06335],[80.17207,13.06299]],[[80.16549,13.0615],[80.16549,13.0615]],[[80.16622,13.06223],[80.16622,13.06224]],[[80.16789,13.06195],[80.16789,13.06195]],[[80.16596,13.06182],[80.16597,13.06182]],[[80.16548,13.06149],[80.16548,13.0615]],[[80.16548,13.0615],[80.16548,13.06149]],[[80.16597,13.06182],[80.16596,13.06182]],[[80.16689,13.06282],[80.16684,13.06277]],[[80.16689,13.06282],[80.1669,13.06281]],[[80.16622,13.06224],[80.16623,13.06224]],[[80.17018,13.0627],[80.17018,13.06269]],[[80.16789,13.06195],[80.16789,13.06195]],[[80.17098,13.06106],[80.17104,13.06164]],[[80.1684,13.0639],[80.16825,13.06386]],[[80.16803,13.06277],[80.16803,13.06277]],[[80.16556,13.06104],[80.16556,13.06104]],[[80.16597,13.06195],[80.16596,13.06194]],[[80.16596,13.06194],[80.16549,13.0615]],[[80.16803,13.06277],[80.16803,13.06277]],[[80.1669,13.06281],[80.1669,13.06282]],[[80.1669,13.06281],[80.1669,13.06281]],[[80.16622,13.06223],[80.16622,13.06223]],[[80.1666,13.06257],[80.16636,13.06235]],[[80.17154,13.06265],[80.17154,13.06265]],[[80.17154,13.06265],[80.17154,13.06265]],[[80.172,13.06186],[80.17196,13.0615]],[[80.17217,13.06373],[80.17217,13.06373]],[[80.17205,13.06252],[80.17294,13.06255]],[[80.17217,13.06372],[80.17217,13.06372]],[[80.17033,13.064],[80.17034,13.064]],[[80.17204,13.06335],[80.17103,13.06338]],[[80.17292,13.06517],[80.17264,13.06496]],[[80.16684,13.06277],[80.1666,13.06257]],[[80.16691,13.06281],[80.16691,13.06281]],[[80.16548,13.06149],[80.16548,13.06149]],[[80.16597,13.06195],[80.16597,13.06195]],[[80.16597,13.06195],[80.16596,13.06194]],[[80.16596,13.06194],[80.16597,13.06194]],[[80.16597,13.06194],[80.16602,13.0619],[80.16596,13.06182]],[[80.16789,13.06195],[80.16789,13.06195]],[[80.16597,13.06195],[80.16597,13.06194]],[[80.16597,13.06194],[80.16548,13.06149],[80.16556,13.06131],[80.16556,13.06104]],[[80.16703,13.06294],[80.16689,13.06282]],[[80.16549,13.06149],[80.16549,13.06149]],[[80.17317,13.06457],[80.17317,13.06457]],[[80.17317,13.06457],[80.17317,13.06457]],[[80.17317,13.06457],[80.17317,13.06457]],[[80.17466,13.06474],[80.17466,13.06475]],[[80.17317,13.06526],[80.17318,13.06489],[80.17328,13.06489],[80.17328,13.06457],[80.17317,13.06457]],[[80.17365,13.06525],[80.17364,13.06525]],[[80.17018,13.064],[80.17008,13.064]],[[80.17024,13.064],[80.17023,13.064]],[[80.17024,13.064],[80.17024,13.064]],[[80.17025,13.064],[80.17024,13.064]],[[80.17217,13.06373],[80.17217,13.06373]],[[80.17056,13.06399],[80.17054,13.06398]],[[80.17056,13.06399],[80.17033,13.064]],[[80.17087,13.06401],[80.17056,13.06399]],[[80.16861,13.06397],[80.16861,13.06397]],[[80.16861,13.06397],[80.16865,13.06438]],[[80.17171,13.06433],[80.17204,13.06373],[80.17216,13.06377],[80.17218,13.06373]],[[80.16809,13.06514],[80.16809,13.06514]],[[80.1681,13.06514],[80.1681,13.06514]],[[80.16816,13.06454],[80.16815,13.06454]],[[80.17054,13.06398],[80.17054,13.06398]],[[80.17026,13.064],[80.17025,13.064]],[[80.17034,13.064],[80.17034,13.064]],[[80.17034,13.064],[80.17034,13.064]],[[80.16864,13.06438],[80.16864,13.06439]],[[80.17114,13.06407],[80.17087,13.06401]],[[80.17131,13.06413],[80.17114,13.06407]],[[80.16862,13.06481],[80.16862,13.06481]],[[80.17171,13.06433],[80.17151,13.0642]],[[80.17264,13.06496],[80.17245,13.06484]],[[80.16864,13.06438],[80.16864,13.06438]],[[80.17231,13.06472],[80.17208,13.06459]],[[80.17465,13.0667],[80.17465,13.0667]],[[80.17357,13.06603],[80.17357,13.06603]],[[80.17366,13.06524],[80.17366,13.06525]],[[80.17779,13.06247],[80.1778,13.06247]],[[80.1778,13.06247],[80.1778,13.06247]],[[80.17487,13.06516],[80.17487,13.06516]],[[80.17486,13.06516],[80.17486,13.06516]],[[80.16604,13.06203],[80.16598,13.06196]],[[80.17838,13.06793],[80.17838,13.06793]],[[80.16508,13.05993],[80.16507,13.06001]],[[80.16507,13.06001],[80.16506,13.06001]],[[80.16506,13.06001],[80.16506,13.06001]],[[80.1742,13.06637],[80.17421,13.06638]],[[80.17465,13.0667],[80.17465,13.0667]],[[80.17464,13.0667],[80.17465,13.0667]],[[80.17487,13.06516],[80.17487,13.06516]],[[80.17365,13.06525],[80.17365,13.06525]],[[80.17625,13.06767],[80.17626,13.06767]],[[80.17712,13.06246],[80.17779,13.06247]],[[80.18066,13.06244],[80.18063,13.06125],[80.18066,13.06125]],[[80.18067,13.06356],[80.18019,13.06355],[80.17977,13.06348]],[[80.1778,13.06247],[80.1778,13.06247]],[[80.1778,13.06247],[80.1778,13.06247]],[[80.18066,13.06244],[80.18068,13.06356]],[[80.17468,13.06183],[80.17469,13.06183]],[[80.17478,13.06254],[80.17475,13.06251]],[[80.17475,13.06251],[80.17469,13.06159]],[[80.17478,13.06254],[80.17479,13.06254]],[[80.17466,13.06475],[80.17479,13.06475],[80.17477,13.06514],[80.17487,13.06516]],[[80.17469,13.06159],[80.17469,13.06159]],[[80.17466,13.06475],[80.17466,13.06475]],[[80.17816,13.06823],[80.17816,13.06823]],[[80.17487,13.06516],[80.17487,13.06516]],[[80.17294,13.06255],[80.17475,13.06251]],[[80.17475,13.06251],[80.17712,13.06246]],[[80.17712,13.06246],[80.17699,13.06193]],[[80.17487,13.06516],[80.17486,13.06516]],[[80.17421,13.06638],[80.1742,13.06638]],[[80.17326,13.06526],[80.17304,13.06556],[80.17358,13.06597],[80.17357,13.06602]],[[80.16799,13.06369],[80.16789,13.06362]],[[80.16814,13.06379],[80.16799,13.06369]],[[80.17217,13.06372],[80.17217,13.06373]],[[80.1693,13.06141],[80.1693,13.06141]],[[80.17026,13.06116],[80.17097,13.06106]],[[80.17025,13.06133],[80.17024,13.06116]],[[80.16864,13.06438],[80.16863,13.06438]],[[80.16864,13.06438],[80.16864,13.06438]],[[80.16864,13.06438],[80.16864,13.06438]],[[80.16865,13.06438],[80.16864,13.06438]],[[80.16556,13.06103],[80.16556,13.06103]],[[80.17186,13.06089],[80.17186,13.06089]],[[80.17186,13.06089],[80.17186,13.06089]],[[80.17186,13.06089],[80.17186,13.06089]],[[80.17186,13.06089],[80.17186,13.06089]],[[80.17186,13.06089],[80.17186,13.0609]],[[80.16631,13.05747],[80.16631,13.05747]],[[80.16679,13.0582],[80.16679,13.0582]],[[80.16679,13.0582],[80.16679,13.0582]],[[80.1665,13.05759],[80.1665,13.05759]],[[80.1663,13.05753],[80.1663,13.05752]],[[80.16679,13.0582],[80.16679,13.0582]],[[80.16633,13.05857],[80.16633,13.05856]],[[80.16634,13.05602],[80.16634,13.05603]],[[80.1663,13.05747],[80.16631,13.05747]],[[80.16768,13.05544],[80.16768,13.05544]],[[80.16764,13.05544],[80.16768,13.05544]],[[80.16634,13.05602],[80.16634,13.05602]],[[80.16634,13.05603],[80.16634,13.05603]],[[80.16622,13.06223],[80.16622,13.06223]],[[80.16622,13.06223],[80.16604,13.06203]],[[80.16766,13.06343],[80.1674,13.06324]],[[80.16636,13.06235],[80.16622,13.06223]],[[80.16903,13.06303],[80.16903,13.06303]],[[80.16548,13.06149],[80.16549,13.06149]],[[80.16787,13.06332],[80.16787,13.06307]],[[80.1669,13.06281],[80.16691,13.06281]],[[80.16622,13.06223],[80.16622,13.06223]],[[80.16596,13.06182],[80.16596,13.06182]],[[80.16548,13.0615],[80.16549,13.0615]],[[80.16597,13.06195],[80.16597,13.06195]],[[80.16789,13.06195],[80.16789,13.06195]],[[80.1669,13.06282],[80.16691,13.06282]],[[80.16789,13.06196],[80.16789,13.06195]],[[80.16597,13.06195],[80.16597,13.06195]],[[80.16598,13.06196],[80.16598,13.06195]],[[80.16598,13.06195],[80.16597,13.06195]],[[80.16596,13.06182],[80.16596,13.06182]],[[80.16596,13.06182],[80.16596,13.06182]],[[80.16556,13.06103],[80.16556,13.06131],[80.16548,13.06148],[80.16535,13.06139],[80.16474,13.06121],[80.16394,13.06113],[80.16394,13.06097],[80.16385,13.06097]],[[80.17153,13.06265],[80.17084,13.06266]],[[80.17084,13.06266],[80.1702,13.06219]],[[80.1702,13.06219],[80.17015,13.06248],[80.17018,13.0627]],[[80.1786,13.06848],[80.17859,13.06848]],[[80.1786,13.06848],[80.1786,13.06848]],[[80.17859,13.06848],[80.17859,13.06848]],[[80.17859,13.06848],[80.17859,13.06848]],[[80.17838,13.06792],[80.17839,13.06849],[80.1786,13.06849]],[[80.1786,13.06848],[80.1786,13.06849]],[[80.17838,13.06792],[80.17838,13.06792]],[[80.17837,13.06793],[80.17837,13.06793]],[[80.17838,13.06792],[80.17838,13.06793]],[[80.17838,13.06793],[80.17837,13.06793]],[[80.17838,13.06793],[80.17838,13.06792]],[[80.17466,13.06474],[80.17466,13.06474]],[[80.17366,13.06525],[80.17366,13.06524]],[[80.16825,13.06386],[80.16814,13.06379]],[[80.16869,13.06399],[80.16861,13.06397]],[[80.16861,13.06397],[80.1684,13.0639]],[[80.16895,13.06402],[80.16869,13.06399]],[[80.17025,13.064],[80.17024,13.064]],[[80.17024,13.064],[80.17018,13.064]],[[80.17024,13.064],[80.17024,13.064]],[[80.17024,13.064],[80.17024,13.064]],[[80.17024,13.064],[80.17024,13.064]],[[80.17033,13.064],[80.17033,13.064]],[[80.17034,13.064],[80.17034,13.064]],[[80.17033,13.064],[80.17026,13.064]],[[80.17034,13.064],[80.17034,13.064]],[[80.17054,13.06398],[80.17054,13.06398]],[[80.17218,13.06373],[80.17217,13.06372]],[[80.17034,13.064],[80.17034,13.064]],[[80.16926,13.06403],[80.16895,13.06402]],[[80.16961,13.06404],[80.16926,13.06403]],[[80.16994,13.06402],[80.16961,13.06404]],[[80.17024,13.064],[80.17024,13.064]],[[80.17024,13.064],[80.17024,13.06401]],[[80.17151,13.0642],[80.17131,13.06413]],[[80.17317,13.06526],[80.17305,13.06525]]]},"931003":{"name":"BOOSTER FEEDER","code":"931003","ss_code":"9310","volt":"11","len":9.31,"dts":56,"cons":8216,"type":"MultiLineString","coords":[[[80.17776,13.05376],[80.17776,13.05386]],[[80.17418,13.05818],[80.17406,13.05766],[80.17403,13.05568],[80.17394,13.05555],[80.17372,13.05545],[80.17362,13.05498],[80.17457,13.05471],[80.17468,13.05457],[80.17458,13.05374],[80.17418,13.05375]],[[80.17418,13.05375],[80.17353,13.05376]],[[80.17353,13.05376],[80.17312,13.05377],[80.17313,13.05385]],[[80.17056,13.05386],[80.17074,13.05387]],[[80.17489,13.06471],[80.17478,13.06472],[80.17489,13.06362]],[[80.17489,13.06362],[80.17493,13.06327],[80.17488,13.06252]],[[80.17488,13.06252],[80.17478,13.062],[80.17469,13.06089],[80.17458,13.06052],[80.17437,13.06008],[80.17437,13.05977],[80.17465,13.0593],[80.17466,13.05896],[80.17418,13.05818]],[[80.1706,13.05386],[80.17056,13.05386]],[[80.17487,13.06516],[80.17487,13.06517]],[[80.17466,13.06485],[80.17465,13.06486]],[[80.17594,13.06229],[80.17594,13.06228]],[[80.17594,13.06229],[80.17594,13.06228]],[[80.17623,13.06051],[80.17623,13.06051]],[[80.17798,13.05454],[80.17793,13.05422]],[[80.17795,13.0579],[80.17794,13.05762]],[[80.17791,13.0572],[80.17791,13.0572]],[[80.17589,13.06158],[80.17589,13.06158]],[[80.17783,13.05645],[80.17782,13.05645]],[[80.17802,13.05542],[80.17802,13.05516]],[[80.17257,13.06254],[80.17257,13.06254]],[[80.17067,13.06199],[80.17064,13.06185]],[[80.17304,13.05187],[80.17283,13.05188]],[[80.17682,13.05275],[80.17625,13.05281]],[[80.17633,13.05289],[80.17632,13.05289]],[[80.17632,13.05298],[80.17632,13.05289]],[[80.17054,13.05513],[80.17028,13.05518]],[[80.17465,13.06486],[80.17465,13.06486]],[[80.17184,13.05387],[80.17157,13.05386]],[[80.17087,13.05209],[80.17086,13.05226]],[[80.17087,13.05185],[80.17089,13.05196]],[[80.17134,13.051],[80.17158,13.05095]],[[80.17028,13.05518],[80.17001,13.05523]],[[80.17594,13.06228],[80.17594,13.06228]],[[80.176,13.0667],[80.17599,13.06681]],[[80.17001,13.05523],[80.16961,13.05529]],[[80.16961,13.05529],[80.16971,13.05537]],[[80.17645,13.06507],[80.17646,13.06507]],[[80.17604,13.0637],[80.17603,13.0637]],[[80.17646,13.06507],[80.17646,13.06507]],[[80.17589,13.06157],[80.17589,13.06157]],[[80.17623,13.06051],[80.17623,13.06052]],[[80.17645,13.06507],[80.17625,13.06504],[80.17619,13.0641]],[[80.17619,13.0641],[80.17619,13.0641]],[[80.17619,13.0641],[80.17619,13.0641]],[[80.17623,13.06051],[80.17621,13.06075],[80.17662,13.06072],[80.17652,13.05902],[80.17696,13.05898],[80.17695,13.05891]],[[80.17593,13.06228],[80.17594,13.06217]],[[80.17594,13.06217],[80.17589,13.06158]],[[80.17594,13.06229],[80.17594,13.06229]],[[80.17619,13.06409],[80.17619,13.06409]],[[80.17645,13.06507],[80.17624,13.06505],[80.17615,13.06372]],[[80.17615,13.06372],[80.17604,13.0637]],[[80.17589,13.06157],[80.17589,13.06157]],[[80.17603,13.0637],[80.17602,13.0637]],[[80.17646,13.06507],[80.17645,13.06507]],[[80.17646,13.06507],[80.17646,13.06507]],[[80.17623,13.06052],[80.17623,13.06052]],[[80.17629,13.05388],[80.17653,13.05389]],[[80.17629,13.05388],[80.17653,13.05387]],[[80.17683,13.05384],[80.177,13.05384]],[[80.177,13.05384],[80.1772,13.05381]],[[80.1772,13.05381],[80.17739,13.05379]],[[80.17739,13.05379],[80.17759,13.05378]],[[80.17759,13.05378],[80.17776,13.05376]],[[80.17602,13.0637],[80.17602,13.0637]],[[80.17619,13.06409],[80.17615,13.06372]],[[80.17615,13.06372],[80.17604,13.0637]],[[80.17695,13.05889],[80.17696,13.05898],[80.17734,13.05895],[80.17731,13.05812],[80.17768,13.05812]],[[80.17603,13.0637],[80.17603,13.0637]],[[80.17791,13.05577],[80.17792,13.05558]],[[80.1779,13.05644],[80.17783,13.05645]],[[80.1779,13.05717],[80.17789,13.057]],[[80.17789,13.057],[80.17789,13.05671]],[[80.17783,13.05645],[80.17783,13.05645]],[[80.17789,13.05671],[80.17765,13.05673]],[[80.17816,13.05378],[80.17816,13.05388]],[[80.17542,13.06444],[80.17542,13.06444]],[[80.17546,13.06414],[80.17546,13.06414]],[[80.1751,13.06369],[80.17489,13.06362]],[[80.17489,13.06362],[80.17488,13.06362]],[[80.17546,13.06414],[80.17546,13.06414]],[[80.17487,13.06516],[80.17487,13.06516]],[[80.17546,13.06414],[80.17546,13.06414]],[[80.17546,13.06413],[80.17546,13.06414]],[[80.17589,13.06157],[80.17589,13.06157]],[[80.1748,13.06199],[80.17481,13.06199]],[[80.17546,13.06414],[80.17542,13.06443]],[[80.17594,13.06228],[80.17594,13.06228]],[[80.17594,13.06229],[80.17594,13.06229]],[[80.17646,13.06507],[80.17646,13.06507]],[[80.17542,13.06443],[80.17542,13.06443]],[[80.17538,13.0637],[80.17538,13.0637]],[[80.17538,13.0637],[80.17538,13.0637]],[[80.17589,13.06157],[80.17587,13.06134],[80.17623,13.06132],[80.1762,13.06075],[80.17621,13.0605],[80.17624,13.06051]],[[80.17589,13.06158],[80.17589,13.06157]],[[80.17602,13.0637],[80.17539,13.0637]],[[80.17304,13.06095],[80.17304,13.06094]],[[80.17546,13.06413],[80.17546,13.06413]],[[80.17542,13.06443],[80.17542,13.06443]],[[80.17619,13.0641],[80.17619,13.0641]],[[80.17542,13.06444],[80.17542,13.06443]],[[80.17322,13.06284],[80.17322,13.06284]],[[80.17304,13.06094],[80.17304,13.06094]],[[80.17487,13.06516],[80.17487,13.06516]],[[80.17304,13.06094],[80.17304,13.06094]],[[80.17539,13.0637],[80.17538,13.0637]],[[80.17538,13.0637],[80.1751,13.06369]],[[80.17623,13.06052],[80.17623,13.06052]],[[80.17619,13.06409],[80.17619,13.06409]],[[80.17542,13.06443],[80.17542,13.06443]],[[80.1749,13.06226],[80.17492,13.06251]],[[80.17646,13.06507],[80.17646,13.06507]],[[80.17338,13.06386],[80.17338,13.06386]],[[80.17546,13.06414],[80.17546,13.06414]],[[80.17322,13.06272],[80.17322,13.06284]],[[80.17619,13.06409],[80.17619,13.06409]],[[80.17546,13.06414],[80.17546,13.06414]],[[80.17594,13.06228],[80.17594,13.06217]],[[80.17594,13.06217],[80.17491,13.06226],[80.17482,13.06203]],[[80.17482,13.06203],[80.1748,13.06199]],[[80.17602,13.0637],[80.17615,13.06369],[80.17607,13.0629],[80.17594,13.06229]],[[80.17322,13.06253],[80.17322,13.06272]],[[80.17349,13.06253],[80.17322,13.06253]],[[80.17487,13.06517],[80.17488,13.06511],[80.17535,13.06512],[80.17535,13.06502],[80.17645,13.06507]],[[80.17623,13.06051],[80.17623,13.06051]],[[80.17542,13.06443],[80.17542,13.06443]],[[80.17594,13.06229],[80.17594,13.06228]],[[80.17537,13.0637],[80.17547,13.06373],[80.17546,13.06413]],[[80.17538,13.0637],[80.17538,13.0637]],[[80.1748,13.06199],[80.17482,13.06203]],[[80.17482,13.06203],[80.1749,13.06226]],[[80.17603,13.0637],[80.17603,13.0637]],[[80.17023,13.06137],[80.17022,13.06137]],[[80.17023,13.06137],[80.17023,13.06137]],[[80.17023,13.06137],[80.17023,13.06137]],[[80.17024,13.06137],[80.17023,13.06137]],[[80.17023,13.06137],[80.17023,13.06137]],[[80.17023,13.06137],[80.17023,13.06137]],[[80.17029,13.06138],[80.17022,13.06137]],[[80.17042,13.06138],[80.17029,13.06138]],[[80.17057,13.06137],[80.17042,13.06138]],[[80.17306,13.06134],[80.17304,13.06095]],[[80.17304,13.06094],[80.17304,13.06093]],[[80.17307,13.06161],[80.17306,13.06134]],[[80.17307,13.06162],[80.17307,13.06162]],[[80.17307,13.06162],[80.17307,13.06162]],[[80.17307,13.06162],[80.17307,13.06162]],[[80.17307,13.06162],[80.17307,13.06162]],[[80.17307,13.06162],[80.17307,13.06162]],[[80.17309,13.06228],[80.17307,13.06218]],[[80.17257,13.06254],[80.17257,13.06254]],[[80.17257,13.06254],[80.17256,13.06254]],[[80.17266,13.06254],[80.17258,13.06254]],[[80.1728,13.06254],[80.1728,13.06254]],[[80.1728,13.06254],[80.1728,13.06254]],[[80.17281,13.06254],[80.1728,13.06254]],[[80.17281,13.06254],[80.17281,13.06254]],[[80.1728,13.06254],[80.1728,13.06254]],[[80.1728,13.06254],[80.1728,13.06255]],[[80.17309,13.06253],[80.17286,13.06253]],[[80.17322,13.06253],[80.17309,13.06253]],[[80.17465,13.06486],[80.17465,13.06486]],[[80.17467,13.06364],[80.17467,13.06364]],[[80.17286,13.06253],[80.17281,13.06254]],[[80.17307,13.06162],[80.17307,13.06161]],[[80.17355,13.05399],[80.17345,13.05382]],[[80.17257,13.06254],[80.17257,13.06254]],[[80.17309,13.06253],[80.17309,13.06228]],[[80.17304,13.06094],[80.17304,13.06094]],[[80.17304,13.06094],[80.17304,13.06094]],[[80.17318,13.05382],[80.17332,13.05383]],[[80.17074,13.05387],[80.17095,13.05387]],[[80.17142,13.05389],[80.17157,13.05386]],[[80.17318,13.05382],[80.17313,13.05385]],[[80.17354,13.05424],[80.17355,13.05399]],[[80.17345,13.05382],[80.17332,13.05383]],[[80.17058,13.05021],[80.17072,13.0502]],[[80.1709,13.05151],[80.1711,13.05144]],[[80.17095,13.05019],[80.17072,13.0502]],[[80.17135,13.05145],[80.17123,13.05138]],[[80.1709,13.05166],[80.1709,13.05151]],[[80.17515,13.05396],[80.17485,13.05398]],[[80.17026,13.05022],[80.17058,13.05021]],[[80.17543,13.05392],[80.17515,13.05396]],[[80.17449,13.05353],[80.17449,13.05353]],[[80.17521,13.05358],[80.17519,13.05347]],[[80.17519,13.05347],[80.17517,13.05346]],[[80.17449,13.05352],[80.17449,13.05352]],[[80.17479,13.05407],[80.17479,13.05407]],[[80.17517,13.05346],[80.17517,13.05346]],[[80.17449,13.05353],[80.17449,13.05353]],[[80.1745,13.05353],[80.1745,13.05353]],[[80.17449,13.05353],[80.1745,13.05353]],[[80.17517,13.05346],[80.17517,13.05346]],[[80.1711,13.05144],[80.17123,13.05138]],[[80.17517,13.05346],[80.17517,13.05346]],[[80.17544,13.05357],[80.17521,13.05358]],[[80.17074,13.05387],[80.1706,13.05386]],[[80.17449,13.05352],[80.17417,13.05351],[80.17418,13.05375]],[[80.17418,13.05375],[80.17418,13.05383]],[[80.17517,13.05346],[80.17517,13.05346]],[[80.17418,13.05384],[80.17418,13.05384]],[[80.17418,13.05383],[80.17418,13.05384]],[[80.17461,13.05398],[80.1746,13.05376]],[[80.17517,13.05346],[80.17517,13.05345]],[[80.17461,13.05398],[80.17468,13.05408]],[[80.17379,13.05342],[80.17356,13.05345]],[[80.17129,13.05386],[80.17142,13.05389]],[[80.17113,13.05387],[80.17129,13.05386]],[[80.17379,13.05186],[80.17349,13.05187]],[[80.17074,13.05387],[80.17069,13.05379]],[[80.17079,13.05264],[80.17078,13.05281]],[[80.17078,13.05281],[80.17077,13.05323]],[[80.17079,13.05264],[80.17035,13.05264]],[[80.17035,13.05264],[80.17022,13.05264]],[[80.17208,13.05222],[80.17203,13.05236]],[[80.17216,13.05123],[80.17252,13.05115]],[[80.17217,13.05082],[80.17234,13.05079]],[[80.17234,13.05079],[80.17251,13.05076]],[[80.17113,13.05065],[80.17125,13.05061]],[[80.17063,13.0618],[80.17062,13.06173]],[[80.17108,13.05053],[80.17104,13.0503]],[[80.17113,13.05065],[80.17108,13.05053]],[[80.1711,13.06261],[80.1711,13.06261]],[[80.17067,13.062],[80.17067,13.062]],[[80.1706,13.06158],[80.1706,13.06158]],[[80.1711,13.06259],[80.1711,13.06259]],[[80.17063,13.0618],[80.17062,13.0618]],[[80.17104,13.04938],[80.17087,13.04943]],[[80.1715,13.04928],[80.17153,13.04918]],[[80.17109,13.06258],[80.1709,13.06255]],[[80.1709,13.06255],[80.17085,13.06253]],[[80.17085,13.06253],[80.17071,13.06246]],[[80.17071,13.06246],[80.1707,13.06244]],[[80.1707,13.06244],[80.17071,13.06235]],[[80.17071,13.06235],[80.17068,13.062]],[[80.17068,13.062],[80.17058,13.06136],[80.17024,13.06137]],[[80.17071,13.06244],[80.1707,13.06244]],[[80.1707,13.06244],[80.17071,13.06235]],[[80.17071,13.06235],[80.17068,13.062]],[[80.17068,13.062],[80.17067,13.062]],[[80.1711,13.06259],[80.1711,13.06259]],[[80.17062,13.0618],[80.17062,13.0618]],[[80.17067,13.06199],[80.17067,13.06199]],[[80.17112,13.06286],[80.17112,13.06286]],[[80.1711,13.0626],[80.1711,13.06261]],[[80.1711,13.0626],[80.1711,13.06261]],[[80.1711,13.06261],[80.17112,13.06264]],[[80.1706,13.06159],[80.1706,13.06159]],[[80.17112,13.06264],[80.17112,13.06276]],[[80.17062,13.0618],[80.17062,13.0618]],[[80.17111,13.06261],[80.17111,13.06261]],[[80.17067,13.06199],[80.17067,13.06199]],[[80.17067,13.06199],[80.17067,13.06199]],[[80.1711,13.06259],[80.1711,13.06259]],[[80.1711,13.06259],[80.17109,13.06258]],[[80.1706,13.06159],[80.1706,13.06159]],[[80.17112,13.06286],[80.17112,13.06286]],[[80.17071,13.06244],[80.17071,13.06244]],[[80.17111,13.06261],[80.1711,13.0626]],[[80.17256,13.06254],[80.17209,13.06256]],[[80.17209,13.06256],[80.17114,13.06259]],[[80.17114,13.06259],[80.1711,13.06259]],[[80.1711,13.06261],[80.1711,13.06261]],[[80.17071,13.06245],[80.17071,13.06244]],[[80.17062,13.0618],[80.17062,13.0618]],[[80.17071,13.06245],[80.17071,13.06245]],[[80.17067,13.06199],[80.17067,13.06199]],[[80.17067,13.062],[80.17067,13.06199]],[[80.17112,13.06276],[80.17112,13.06285]],[[80.1706,13.06158],[80.1706,13.06159]],[[80.1706,13.06158],[80.17059,13.06149]],[[80.17062,13.06173],[80.1706,13.06162]],[[80.17071,13.06245],[80.17071,13.06245]],[[80.17112,13.06286],[80.17112,13.06286]],[[80.17064,13.06185],[80.17063,13.0618]],[[80.17059,13.06159],[80.17059,13.06159]],[[80.1711,13.06259],[80.1711,13.06259]],[[80.17257,13.06254],[80.17257,13.06254]],[[80.1711,13.0626],[80.1711,13.06261]],[[80.17258,13.06254],[80.17257,13.06254]],[[80.17062,13.0618],[80.17061,13.0618]],[[80.17112,13.06285],[80.17112,13.06285]],[[80.1706,13.06162],[80.1706,13.06158]],[[80.1711,13.06261],[80.1711,13.06261]],[[80.1711,13.06261],[80.1709,13.06255]],[[80.1709,13.06255],[80.17085,13.06253]],[[80.17085,13.06253],[80.17071,13.06246]],[[80.17071,13.06246],[80.17071,13.06245]],[[80.17062,13.0618],[80.17062,13.0618]],[[80.17257,13.06254],[80.17257,13.06254]],[[80.1711,13.0626],[80.1711,13.0626]],[[80.17059,13.06149],[80.17057,13.06137]],[[80.1706,13.06159],[80.17059,13.06159]],[[80.17322,13.06284],[80.17323,13.06284]],[[80.17256,13.06254],[80.17209,13.06256]],[[80.17209,13.06256],[80.17114,13.06259]],[[80.17114,13.06259],[80.17111,13.06261]],[[80.17071,13.06245],[80.17071,13.06245]],[[80.17307,13.06162],[80.17307,13.06162]],[[80.17323,13.06284],[80.17323,13.06284]],[[80.17112,13.06286],[80.17112,13.06286]],[[80.1711,13.0626],[80.1711,13.0626]],[[80.1711,13.06259],[80.1711,13.06259]],[[80.17023,13.06137],[80.17023,13.06137]],[[80.17062,13.0618],[80.17062,13.0618]],[[80.17341,13.06216],[80.17341,13.06215]],[[80.17367,13.06253],[80.17349,13.06253]],[[80.17423,13.06253],[80.17409,13.06252]],[[80.17448,13.06253],[80.17423,13.06253]],[[80.17322,13.06283],[80.17322,13.06283]],[[80.17322,13.06284],[80.17322,13.06284]],[[80.17322,13.06284],[80.17322,13.06283]],[[80.17322,13.06284],[80.17322,13.06284]],[[80.17322,13.06284],[80.17322,13.06284]],[[80.17467,13.06364],[80.17467,13.06364]],[[80.17338,13.06386],[80.17338,13.06386]],[[80.17338,13.06386],[80.17338,13.06386]],[[80.17338,13.06386],[80.17338,13.06386]],[[80.17338,13.06386],[80.17339,13.06386]],[[80.17328,13.06217],[80.17341,13.06216]],[[80.17467,13.06364],[80.17344,13.06344],[80.17339,13.06386]],[[80.17468,13.06364],[80.17468,13.06364]],[[80.17467,13.06364],[80.17467,13.06364]],[[80.17337,13.06386],[80.17338,13.06386]],[[80.17323,13.06284],[80.17323,13.06284]],[[80.17695,13.05433],[80.17665,13.05437]],[[80.17628,13.05441],[80.17612,13.05442]],[[80.17665,13.05437],[80.17628,13.05441]],[[80.17723,13.05676],[80.17722,13.05676]],[[80.17631,13.05354],[80.17655,13.05352]],[[80.17723,13.05676],[80.17723,13.05676]],[[80.17612,13.05442],[80.17591,13.05446]],[[80.17632,13.05369],[80.17631,13.05354]],[[80.17681,13.05344],[80.17681,13.05344]],[[80.1768,13.05344],[80.17681,13.05344]],[[80.17723,13.05676],[80.17723,13.05676]],[[80.17724,13.05676],[80.17723,13.05676]],[[80.17591,13.054],[80.17591,13.054]],[[80.17591,13.05399],[80.17586,13.05388]],[[80.17603,13.05351],[80.17604,13.05351]],[[80.17586,13.05388],[80.17607,13.05387]],[[80.17731,13.05429],[80.17695,13.05433]],[[80.17612,13.05281],[80.17611,13.05281]],[[80.17595,13.05472],[80.17595,13.05473]],[[80.17655,13.05352],[80.17677,13.05351]],[[80.17627,13.05302],[80.17628,13.05291]],[[80.17594,13.05351],[80.17594,13.05351]],[[80.17606,13.05356],[80.17603,13.05351]],[[80.17591,13.054],[80.17591,13.054]],[[80.17681,13.05344],[80.17681,13.05344]],[[80.17723,13.05676],[80.17723,13.05676]],[[80.17591,13.054],[80.17591,13.05399]],[[80.17591,13.05354],[80.17594,13.05351]],[[80.17591,13.054],[80.17591,13.054]],[[80.17677,13.05351],[80.1768,13.05344]],[[80.17594,13.05351],[80.17594,13.0535]],[[80.17576,13.05389],[80.17543,13.05392]],[[80.17591,13.054],[80.17591,13.054]],[[80.17591,13.05401],[80.17591,13.054]],[[80.17607,13.05387],[80.17622,13.05385]],[[80.17591,13.054],[80.17591,13.054]],[[80.17591,13.05446],[80.17594,13.05472]],[[80.17594,13.0535],[80.17594,13.0535]],[[80.17604,13.05351],[80.17604,13.05351]],[[80.17631,13.05341],[80.17629,13.0533]],[[80.17594,13.05472],[80.17595,13.05472]],[[80.17603,13.05351],[80.17591,13.05354]],[[80.17593,13.05409],[80.17591,13.05401]],[[80.17634,13.05383],[80.17632,13.05369]],[[80.17591,13.05446],[80.17593,13.05428]],[[80.17723,13.05676],[80.17723,13.05676]],[[80.17594,13.05472],[80.17594,13.05472]],[[80.17586,13.05388],[80.17576,13.05389]],[[80.17723,13.05676],[80.17723,13.05676]],[[80.17594,13.0535],[80.17594,13.0535]],[[80.17695,13.0589],[80.17695,13.0589]],[[80.17695,13.0589],[80.17695,13.0589]],[[80.17695,13.0589],[80.17695,13.0589]],[[80.17695,13.0589],[80.17695,13.0589]],[[80.17695,13.0589],[80.17695,13.05889]],[[80.17695,13.0589],[80.17695,13.0589]],[[80.17769,13.05812],[80.17769,13.05812]],[[80.17538,13.0637],[80.17538,13.0637]],[[80.17791,13.0572],[80.17791,13.0572]],[[80.17538,13.0637],[80.17538,13.0637]],[[80.17313,13.05385],[80.17297,13.05386]],[[80.17141,13.0541],[80.17142,13.05389]],[[80.17113,13.05387],[80.17095,13.05387]],[[80.17249,13.05183],[80.17251,13.05172]],[[80.17184,13.05387],[80.17251,13.05387]],[[80.17487,13.06516],[80.17487,13.06516]],[[80.17623,13.06051],[80.17623,13.06051]],[[80.17594,13.06228],[80.17593,13.06228]],[[80.17619,13.0641],[80.17619,13.06409]],[[80.17589,13.06157],[80.17589,13.06157]],[[80.17624,13.06051],[80.17623,13.06051]],[[80.17603,13.0637],[80.17603,13.0637]],[[80.17624,13.06051],[80.17624,13.06051]],[[80.17603,13.0637],[80.17603,13.0637]],[[80.17594,13.06229],[80.17594,13.06229]],[[80.17589,13.06157],[80.17589,13.06157]],[[80.17802,13.05516],[80.17799,13.0548]],[[80.17769,13.05812],[80.17769,13.05812]],[[80.17792,13.05606],[80.17791,13.05577]],[[80.17783,13.05645],[80.17783,13.05645]],[[80.17793,13.05422],[80.17761,13.05425]],[[80.17765,13.05673],[80.17741,13.05675]],[[80.17769,13.05812],[80.17769,13.05812]],[[80.17791,13.0572],[80.17791,13.0572]],[[80.17792,13.05558],[80.17802,13.05542]],[[80.17791,13.05729],[80.17791,13.05719]],[[80.17789,13.05671],[80.1779,13.05644]],[[80.17769,13.05812],[80.17769,13.05812]],[[80.17795,13.05791],[80.17795,13.0579]],[[80.17791,13.05719],[80.1779,13.05717]],[[80.17769,13.05812],[80.17769,13.05812]],[[80.1777,13.05812],[80.17796,13.05809],[80.17799,13.05802],[80.17795,13.05791]],[[80.17795,13.0579],[80.17795,13.0579]],[[80.17794,13.05762],[80.17791,13.05729]],[[80.17769,13.05812],[80.1777,13.05812]],[[80.17791,13.0572],[80.17791,13.05719]],[[80.17791,13.0572],[80.17791,13.0572]],[[80.17791,13.05634],[80.17792,13.05606]],[[80.17799,13.0548],[80.17798,13.05454]],[[80.17791,13.0572],[80.17791,13.0572]],[[80.17761,13.05425],[80.17731,13.05429]],[[80.17791,13.05721],[80.17791,13.0572]],[[80.1779,13.05644],[80.17791,13.05634]],[[80.17768,13.05812],[80.17769,13.05812]],[[80.17341,13.05138],[80.17307,13.05138]],[[80.17381,13.05181],[80.17379,13.05186]],[[80.17114,13.05085],[80.17119,13.05105]],[[80.17086,13.05226],[80.17111,13.05219]],[[80.17104,13.0503],[80.17103,13.05018]],[[80.1699,13.05016],[80.16992,13.05022]],[[80.17159,13.05137],[80.17186,13.05131]],[[80.17399,13.05138],[80.17376,13.05139]],[[80.17404,13.05141],[80.17399,13.05138]],[[80.17295,13.05072],[80.17285,13.05071]],[[80.1715,13.05218],[80.17111,13.05219]],[[80.17166,13.05218],[80.17189,13.05219]],[[80.17376,13.05139],[80.17341,13.05138]],[[80.17299,13.05067],[80.17295,13.05072]],[[80.17087,13.05185],[80.1709,13.05178]],[[80.17089,13.05196],[80.17087,13.05209]],[[80.1715,13.05218],[80.17166,13.05218]],[[80.1709,13.05166],[80.1709,13.05178]],[[80.1728,13.05171],[80.17283,13.05188]],[[80.17113,13.05065],[80.17114,13.05085]],[[80.17022,13.05264],[80.17005,13.05262]],[[80.17278,13.05152],[80.1728,13.05171]],[[80.17119,13.05105],[80.17134,13.051]],[[80.17095,13.05019],[80.17103,13.05018]],[[80.16992,13.05022],[80.17008,13.05023]],[[80.17204,13.05084],[80.17217,13.05082]],[[80.17123,13.05138],[80.17119,13.05105]],[[80.17255,13.05188],[80.17249,13.05183]],[[80.17252,13.05115],[80.17279,13.05111]],[[80.17026,13.05022],[80.17008,13.05023]],[[80.17468,13.06364],[80.17467,13.06364]],[[80.17465,13.06486],[80.17465,13.06486]],[[80.17465,13.06486],[80.17466,13.06485]],[[80.17465,13.06486],[80.17478,13.06485],[80.17477,13.06514],[80.17487,13.06516]],[[80.17465,13.06486],[80.17465,13.06486]],[[80.17467,13.06364],[80.17467,13.06364]],[[80.17467,13.06364],[80.17467,13.06364]],[[80.17473,13.06252],[80.17448,13.06253]],[[80.17488,13.06362],[80.17468,13.06364]],[[80.17492,13.06251],[80.17488,13.06252]],[[80.17488,13.06252],[80.17473,13.06252]],[[80.17542,13.06443],[80.17542,13.06443]],[[80.17539,13.0637],[80.17538,13.0637]],[[80.17538,13.0637],[80.17537,13.0637]],[[80.17341,13.06216],[80.17341,13.06216]],[[80.17619,13.06409],[80.17619,13.06409]],[[80.17623,13.06051],[80.17623,13.06051]],[[80.17341,13.06215],[80.17341,13.06215]],[[80.17619,13.06409],[80.17619,13.06409]],[[80.17538,13.0637],[80.17538,13.0637]],[[80.17341,13.06215],[80.17341,13.06214]],[[80.17488,13.06484],[80.17466,13.06485]],[[80.17307,13.06163],[80.17307,13.06162]],[[80.17307,13.06218],[80.17328,13.06217]],[[80.17281,13.06254],[80.17266,13.06254]],[[80.17307,13.06191],[80.17307,13.06163]],[[80.17307,13.06162],[80.17307,13.06162]],[[80.17304,13.06094],[80.17304,13.06094]],[[80.17468,13.05408],[80.17479,13.05407]],[[80.17278,13.05138],[80.17307,13.05138]],[[80.1746,13.05353],[80.17449,13.05353]],[[80.1745,13.05353],[80.1745,13.05353]],[[80.17449,13.05353],[80.17449,13.05352]],[[80.1746,13.05376],[80.1746,13.05353]],[[80.17517,13.05346],[80.17517,13.05346]],[[80.17517,13.05345],[80.17517,13.05345]],[[80.17485,13.05398],[80.17461,13.05398]],[[80.17479,13.05407],[80.17479,13.05407]],[[80.17142,13.05422],[80.17129,13.05421]],[[80.17083,13.05181],[80.17087,13.05185]],[[80.17079,13.05264],[80.17081,13.05247]],[[80.17077,13.05323],[80.17071,13.05361]],[[80.17345,13.05382],[80.17353,13.05376]],[[80.17353,13.05376],[80.17357,13.05373]],[[80.17086,13.05226],[80.17081,13.05247]],[[80.17189,13.05219],[80.17208,13.05222]],[[80.17141,13.0541],[80.17142,13.05422]],[[80.17071,13.05361],[80.17069,13.05379]],[[80.17087,13.04943],[80.17095,13.04984]],[[80.17356,13.05345],[80.17357,13.05373]],[[80.17255,13.05188],[80.17283,13.05188]],[[80.17158,13.05095],[80.17184,13.05089]],[[80.17285,13.05071],[80.17251,13.05076]],[[80.17279,13.05111],[80.17278,13.05138]],[[80.17284,13.05339],[80.17289,13.05333]],[[80.17278,13.05138],[80.17278,13.05152]],[[80.17349,13.05187],[80.17304,13.05187]],[[80.17071,13.06245],[80.17071,13.06245]],[[80.17059,13.06159],[80.17059,13.06159]],[[80.17112,13.06285],[80.17112,13.06286]],[[80.17067,13.06199],[80.17067,13.06199]],[[80.1711,13.06259],[80.1711,13.06259]],[[80.17307,13.06218],[80.17307,13.06191]],[[80.17071,13.06245],[80.17071,13.06245]],[[80.1728,13.06254],[80.1728,13.06254]],[[80.17112,13.06286],[80.17112,13.06287]],[[80.17184,13.05089],[80.17204,13.05084]],[[80.17101,13.05013],[80.17103,13.05018]],[[80.17104,13.04938],[80.17138,13.04931]],[[80.17095,13.04984],[80.17101,13.05013]],[[80.1715,13.04928],[80.17138,13.04931]],[[80.17186,13.05131],[80.17216,13.05123]],[[80.17135,13.05145],[80.17159,13.05137]],[[80.17341,13.06215],[80.17341,13.06215]],[[80.17341,13.06215],[80.17341,13.06215]],[[80.17341,13.06215],[80.17341,13.06215]],[[80.17487,13.06516],[80.17487,13.06516]],[[80.17397,13.06252],[80.17367,13.06253]],[[80.17409,13.06252],[80.17397,13.06252]],[[80.17338,13.06386],[80.17338,13.06386]],[[80.17631,13.05354],[80.17606,13.05356]],[[80.17591,13.05354],[80.17568,13.05356]],[[80.17594,13.0535],[80.17594,13.0535]],[[80.17593,13.05428],[80.17593,13.05409]],[[80.17594,13.0535],[80.17594,13.0535]],[[80.17594,13.0535],[80.17593,13.0535]],[[80.17568,13.05356],[80.17544,13.05357]],[[80.17603,13.05351],[80.17603,13.05351]],[[80.17622,13.05385],[80.17634,13.05383]],[[80.17631,13.05354],[80.17631,13.05341]],[[80.17629,13.0533],[80.17627,13.05302]],[[80.17741,13.05675],[80.17724,13.05676]],[[80.17695,13.05891],[80.17695,13.0589]],[[80.17348,13.05337],[80.17313,13.05338]],[[80.17297,13.05386],[80.17251,13.05387]],[[80.17284,13.05339],[80.17313,13.05338]],[[80.17356,13.05345],[80.17348,13.05337]],[[80.1729,13.05327],[80.17289,13.05333]]]},"931004":{"name":"AGROLLA FEEDER","code":"931004","ss_code":"9310","volt":"11","len":4.95,"dts":29,"cons":2825,"type":"MultiLineString","coords":[[[80.17519,13.06648],[80.17519,13.06649]],[[80.17538,13.06685],[80.17551,13.06693]],[[80.17575,13.06707],[80.17596,13.06722]],[[80.17487,13.06516],[80.17487,13.06516]],[[80.17465,13.06481],[80.17465,13.06481]],[[80.17465,13.06482],[80.17465,13.06482]],[[80.17602,13.06644],[80.17603,13.06617]],[[80.17729,13.06662],[80.17729,13.06662]],[[80.17734,13.06625],[80.17734,13.06625]],[[80.17723,13.06431],[80.17723,13.06432]],[[80.17918,13.06778],[80.17905,13.06774]],[[80.17905,13.06774],[80.17898,13.06783]],[[80.1795,13.06629],[80.17951,13.0663]],[[80.17928,13.06564],[80.17923,13.06504]],[[80.17928,13.06501],[80.17925,13.06471]],[[80.17934,13.06595],[80.17935,13.06559]],[[80.17737,13.06457],[80.17734,13.06433]],[[80.17646,13.06507],[80.17646,13.06507]],[[80.1787,13.06604],[80.17898,13.06602]],[[80.17723,13.0643],[80.17723,13.06431]],[[80.17597,13.06707],[80.17597,13.06708]],[[80.17831,13.06816],[80.17831,13.06829]],[[80.17838,13.06906],[80.17843,13.06916]],[[80.17847,13.06945],[80.17848,13.06961]],[[80.17599,13.067],[80.17599,13.067]],[[80.17599,13.067],[80.17599,13.06681]],[[80.1748,13.06512],[80.1748,13.06512]],[[80.17519,13.06648],[80.17519,13.06648]],[[80.17525,13.06648],[80.17519,13.06648]],[[80.17599,13.067],[80.17599,13.067]],[[80.17525,13.06648],[80.17524,13.06675]],[[80.17551,13.06693],[80.17575,13.06707]],[[80.17522,13.06616],[80.17525,13.06648]],[[80.17466,13.06482],[80.17479,13.06482]],[[80.17488,13.06482],[80.17479,13.06482]],[[80.17487,13.06516],[80.17487,13.06516]],[[80.17896,13.06607],[80.17895,13.06607]],[[80.17693,13.06696],[80.17693,13.06696]],[[80.1774,13.06487],[80.17737,13.06457]],[[80.17734,13.06625],[80.17734,13.06625]],[[80.17693,13.06697],[80.17693,13.06697]],[[80.17731,13.064],[80.17728,13.06366]],[[80.17599,13.067],[80.17599,13.067]],[[80.1773,13.06662],[80.1773,13.06662]],[[80.17597,13.06708],[80.17597,13.06708]],[[80.17674,13.06507],[80.17674,13.06507]],[[80.17693,13.06696],[80.17693,13.06696]],[[80.18102,13.06966],[80.18103,13.06966]],[[80.17798,13.06599],[80.17798,13.06599]],[[80.17799,13.066],[80.17799,13.066]],[[80.17693,13.06696],[80.17693,13.06696]],[[80.17686,13.06737],[80.17689,13.06697],[80.17693,13.06697]],[[80.17729,13.06662],[80.17729,13.06662]],[[80.17597,13.06708],[80.17597,13.06708]],[[80.17597,13.06708],[80.17598,13.06708]],[[80.17719,13.06507],[80.17702,13.06507]],[[80.17728,13.06508],[80.17729,13.065]],[[80.17729,13.06662],[80.17729,13.06662]],[[80.1773,13.06662],[80.17729,13.06662]],[[80.17599,13.06701],[80.17599,13.067]],[[80.17674,13.06507],[80.17673,13.06507]],[[80.17728,13.06508],[80.17719,13.06507]],[[80.17647,13.06507],[80.17647,13.06507]],[[80.17734,13.06433],[80.17731,13.064]],[[80.17647,13.06507],[80.17646,13.06507]],[[80.17723,13.06431],[80.17723,13.06431]],[[80.17774,13.06609],[80.17774,13.06609]],[[80.17756,13.06425],[80.17757,13.06425]],[[80.17481,13.06512],[80.17487,13.06516]],[[80.17465,13.06482],[80.17465,13.06482]],[[80.17782,13.06701],[80.17782,13.06701]],[[80.17835,13.06893],[80.17835,13.06893]],[[80.17832,13.06891],[80.17835,13.06892]],[[80.17831,13.06816],[80.17831,13.06829]],[[80.17835,13.06892],[80.17835,13.06893]],[[80.17783,13.06701],[80.17782,13.06701]],[[80.17831,13.06829],[80.17831,13.0684]],[[80.17831,13.06792],[80.17831,13.06802]],[[80.17833,13.06854],[80.17832,13.06867]],[[80.17835,13.06893],[80.17835,13.06894]],[[80.17783,13.06701],[80.17783,13.06701]],[[80.17831,13.06802],[80.17831,13.06816]],[[80.17832,13.0688],[80.17832,13.06891]],[[80.17834,13.06893],[80.17834,13.06893]],[[80.17837,13.06793],[80.17831,13.06792]],[[80.17782,13.06701],[80.17782,13.06701]],[[80.17835,13.06892],[80.17838,13.06906]],[[80.17834,13.06893],[80.17834,13.06893]],[[80.17835,13.06893],[80.17834,13.06893]],[[80.17835,13.06893],[80.17835,13.06893]],[[80.17834,13.06893],[80.17834,13.06893]],[[80.17831,13.0684],[80.17833,13.06854]],[[80.17832,13.06867],[80.17832,13.0688]],[[80.17838,13.06793],[80.17837,13.06793]],[[80.17838,13.06793],[80.17838,13.06793]],[[80.17481,13.06512],[80.17481,13.06512]],[[80.1748,13.06512],[80.17481,13.06512]],[[80.17487,13.06516],[80.17487,13.06516]],[[80.17481,13.06512],[80.17481,13.06512]],[[80.17487,13.06516],[80.17487,13.06516]],[[80.17508,13.06566],[80.17508,13.06566]],[[80.17754,13.0655],[80.17754,13.0655]],[[80.17741,13.06508],[80.17728,13.06508]],[[80.17754,13.0655],[80.17755,13.0655]],[[80.17508,13.06566],[80.17508,13.06566]],[[80.17754,13.0655],[80.17755,13.0655]],[[80.17481,13.06512],[80.1748,13.06512]],[[80.17487,13.06516],[80.17488,13.06516]],[[80.17488,13.06516],[80.17488,13.06511],[80.17509,13.06512],[80.17514,13.0655]],[[80.17516,13.06566],[80.17518,13.06582]],[[80.17755,13.06551],[80.17754,13.06581],[80.17772,13.06581],[80.17774,13.06608]],[[80.17693,13.06696],[80.17693,13.06696]],[[80.17734,13.06433],[80.17723,13.0643]],[[80.17729,13.065],[80.17729,13.06499]],[[80.17653,13.06737],[80.17686,13.06737]],[[80.17618,13.0673],[80.17653,13.06737]],[[80.17508,13.06566],[80.17508,13.06567]],[[80.17729,13.06499],[80.17729,13.06499]],[[80.17723,13.06431],[80.17723,13.06431]],[[80.17508,13.06566],[80.17508,13.06566]],[[80.1797,13.06738],[80.1797,13.06738]],[[80.17729,13.06662],[80.17729,13.06662]],[[80.17673,13.06507],[80.17647,13.06507]],[[80.17646,13.06507],[80.17646,13.06507]],[[80.17723,13.06431],[80.17723,13.06431]],[[80.18085,13.06671],[80.18085,13.06671]],[[80.17686,13.06737],[80.17727,13.06736],[80.1773,13.06662]],[[80.17969,13.06724],[80.17973,13.06734]],[[80.17973,13.06734],[80.17971,13.06737]],[[80.17693,13.06696],[80.17693,13.06696]],[[80.17596,13.06722],[80.17618,13.0673]],[[80.17597,13.06707],[80.17599,13.06701]],[[80.17596,13.06722],[80.17597,13.06707]],[[80.17799,13.066],[80.17791,13.06696],[80.17784,13.06696],[80.17783,13.06701]],[[80.17488,13.06516],[80.17488,13.06511],[80.17509,13.06511],[80.17727,13.06518],[80.17737,13.06521],[80.17737,13.06548],[80.17753,13.0655]],[[80.17729,13.065],[80.17729,13.065]],[[80.17729,13.06662],[80.17729,13.06662]],[[80.18082,13.06695],[80.1808,13.0667]],[[80.17923,13.06344],[80.17923,13.06344]],[[80.1795,13.06638],[80.17942,13.0659]],[[80.17942,13.0659],[80.17949,13.06591]],[[80.18085,13.06671],[80.18085,13.06671]],[[80.18105,13.06643],[80.18105,13.06643]],[[80.17514,13.0655],[80.17516,13.06565],[80.17508,13.06565]],[[80.18098,13.06644],[80.18099,13.06644]],[[80.181,13.06651],[80.18142,13.06644]],[[80.17947,13.06682],[80.17969,13.06724]],[[80.1797,13.06738],[80.1797,13.06738]],[[80.1797,13.06737],[80.1797,13.06738]],[[80.18083,13.06713],[80.18082,13.06695]],[[80.17838,13.06793],[80.17838,13.06793]],[[80.17487,13.06516],[80.17488,13.06516]],[[80.17465,13.06481],[80.17465,13.06482]],[[80.17799,13.06599],[80.17799,13.066]],[[80.17949,13.06591],[80.17949,13.06591]],[[80.17949,13.06591],[80.17949,13.06591]],[[80.17896,13.06607],[80.17896,13.06607]],[[80.17799,13.06599],[80.17822,13.06602]],[[80.17774,13.06609],[80.17774,13.06609]],[[80.17896,13.06607],[80.17896,13.06607]],[[80.17774,13.06609],[80.17774,13.06609]],[[80.17857,13.07035],[80.17859,13.07047]],[[80.17864,13.0706],[80.17866,13.07074]],[[80.1785,13.06999],[80.17854,13.07016]],[[80.17845,13.06935],[80.17847,13.06945]],[[80.17843,13.06916],[80.17845,13.06935]],[[80.18058,13.06953],[80.18058,13.06953]],[[80.18043,13.06952],[80.18043,13.06952]],[[80.18049,13.06944],[80.18049,13.06944]],[[80.17755,13.0655],[80.1778,13.06549],[80.17791,13.0654],[80.17803,13.0654],[80.17803,13.06562]],[[80.17693,13.06696],[80.17693,13.06696]],[[80.18085,13.06671],[80.18084,13.06671]],[[80.17741,13.06508],[80.1774,13.06487]],[[80.17756,13.06425],[80.17756,13.06425]],[[80.17519,13.06649],[80.17519,13.06649]],[[80.17729,13.06662],[80.17733,13.06661],[80.17734,13.06625]],[[80.17723,13.06431],[80.17723,13.06431]],[[80.18049,13.06742],[80.18002,13.06717]],[[80.18119,13.06746],[80.18119,13.06746]],[[80.18119,13.06746],[80.18119,13.06746]],[[80.18103,13.06641],[80.18103,13.06641]],[[80.18002,13.06717],[80.1797,13.06679]],[[80.17967,13.06566],[80.17967,13.06567]],[[80.17521,13.06605],[80.17522,13.06616]],[[80.17518,13.06582],[80.17521,13.06605]],[[80.17598,13.06708],[80.17598,13.06708]],[[80.17479,13.06482],[80.17477,13.06514],[80.1748,13.06511]],[[80.17646,13.06507],[80.17646,13.06507]],[[80.17599,13.067],[80.17599,13.067]],[[80.17599,13.067],[80.17599,13.067]],[[80.17693,13.06696],[80.17693,13.06696]],[[80.17602,13.06644],[80.176,13.0667]],[[80.17734,13.06625],[80.17734,13.06625]],[[80.17599,13.067],[80.17599,13.067]],[[80.17693,13.06696],[80.17693,13.06696]],[[80.17734,13.06625],[80.17734,13.06625]],[[80.17755,13.0655],[80.17755,13.06541],[80.17744,13.06539],[80.17741,13.06508]],[[80.17756,13.06425],[80.17756,13.06425]],[[80.17914,13.06483],[80.1791,13.06438]],[[80.17917,13.0635],[80.17917,13.0635]],[[80.17756,13.06425],[80.17756,13.06425]],[[80.17917,13.0635],[80.17917,13.06349]],[[80.17908,13.06391],[80.17906,13.06355]],[[80.17756,13.06425],[80.17756,13.06425]],[[80.17923,13.06344],[80.17923,13.06344]],[[80.17923,13.06344],[80.17923,13.06344]],[[80.17923,13.06344],[80.17923,13.06344]],[[80.1792,13.06432],[80.17913,13.06394]],[[80.17465,13.06482],[80.17466,13.06482]],[[80.17479,13.06482],[80.17465,13.06481]],[[80.17465,13.06482],[80.17466,13.06482]],[[80.1748,13.06511],[80.1748,13.06512]],[[80.18118,13.07253],[80.18118,13.07253]],[[80.18118,13.07253],[80.18118,13.07253]],[[80.18118,13.07254],[80.18118,13.07254]],[[80.18118,13.07253],[80.18119,13.07254]],[[80.18118,13.07253],[80.18118,13.07254]],[[80.17782,13.06701],[80.17782,13.06701]],[[80.17835,13.06893],[80.17835,13.06893]],[[80.18218,13.06741],[80.18219,13.06741]],[[80.18218,13.06741],[80.18218,13.06741]],[[80.17734,13.06433],[80.17756,13.06432],[80.17756,13.06425]],[[80.17753,13.0655],[80.17754,13.0655]],[[80.17723,13.06431],[80.17723,13.06431]],[[80.17508,13.06565],[80.17508,13.06566]],[[80.17693,13.06697],[80.17693,13.06696]],[[80.17967,13.06567],[80.17966,13.06567]],[[80.18082,13.06742],[80.18083,13.06713]],[[80.17949,13.06591],[80.17949,13.06591]],[[80.17734,13.06625],[80.17734,13.06625]],[[80.17702,13.06507],[80.17674,13.06507]],[[80.17693,13.06696],[80.17693,13.06696]],[[80.17524,13.06675],[80.17538,13.06685]],[[80.1797,13.06738],[80.1797,13.06738]],[[80.17508,13.06566],[80.17508,13.06566]],[[80.17967,13.06567],[80.17967,13.06567]],[[80.17508,13.06566],[80.17508,13.06566]],[[80.17508,13.06567],[80.17516,13.06566]],[[80.18199,13.06622],[80.18224,13.06618]],[[80.18143,13.06634],[80.18159,13.06631]],[[80.18181,13.06625],[80.18199,13.06622]],[[80.18218,13.0674],[80.18218,13.0674]],[[80.18218,13.06741],[80.18218,13.06741]],[[80.17921,13.0661],[80.17928,13.0665]],[[80.18028,13.06745],[80.18049,13.06742]],[[80.1812,13.06746],[80.18217,13.06741]],[[80.18224,13.06622],[80.18239,13.06618]],[[80.18103,13.06641],[80.18103,13.06641]],[[80.18217,13.06741],[80.18218,13.06741]],[[80.1816,13.06631],[80.1816,13.06631]],[[80.1816,13.06631],[80.1816,13.06631]],[[80.18159,13.06631],[80.1816,13.06631]],[[80.18085,13.0667],[80.18085,13.0667]],[[80.1797,13.06679],[80.1795,13.06638]],[[80.17969,13.06724],[80.17973,13.06734]],[[80.17973,13.06734],[80.1798,13.0675]],[[80.1816,13.06631],[80.1816,13.06631]],[[80.18159,13.06631],[80.1816,13.06631]],[[80.1816,13.06631],[80.18181,13.06625]],[[80.1816,13.06631],[80.1816,13.06631]],[[80.17928,13.0665],[80.17947,13.06682]],[[80.17971,13.06737],[80.1797,13.06737]],[[80.18119,13.06746],[80.1812,13.06746]],[[80.1808,13.0667],[80.18085,13.0667]],[[80.1806,13.06742],[80.18082,13.06742]],[[80.18239,13.06614],[80.18239,13.06614]],[[80.1816,13.06631],[80.1816,13.06631]],[[80.1816,13.06631],[80.18161,13.06631]],[[80.18218,13.06741],[80.18218,13.0674]],[[80.18084,13.06671],[80.18084,13.06671]],[[80.1808,13.0667],[80.18078,13.06646]],[[80.18012,13.06748],[80.18028,13.06745]],[[80.18119,13.06741],[80.18118,13.06746]],[[80.18239,13.06614],[80.18239,13.06614]],[[80.18085,13.06671],[80.18085,13.06671]],[[80.18082,13.06742],[80.1809,13.06742]],[[80.18218,13.0674],[80.18218,13.0674]],[[80.18119,13.06746],[80.18119,13.06746]],[[80.18049,13.06742],[80.1806,13.06742]],[[80.18085,13.06671],[80.18085,13.0667]],[[80.18239,13.06614],[80.18239,13.06614]],[[80.1809,13.06742],[80.18119,13.06741]],[[80.1816,13.06631],[80.1816,13.06631]],[[80.18084,13.06646],[80.18084,13.06646]],[[80.18012,13.06908],[80.18012,13.06907]],[[80.18134,13.06843],[80.18132,13.06836],[80.18115,13.06823]],[[80.1804,13.06909],[80.18081,13.06938]],[[80.18018,13.06895],[80.18041,13.06909]],[[80.18012,13.06907],[80.18012,13.06906]],[[80.18012,13.06906],[80.18014,13.06899]],[[80.18101,13.07197],[80.18109,13.07215]],[[80.18101,13.07172],[80.18101,13.07197]],[[80.1801,13.06943],[80.18013,13.07091],[80.18088,13.07093],[80.18088,13.07127]],[[80.18233,13.06876],[80.18233,13.06876]],[[80.18233,13.06876],[80.18234,13.06876]],[[80.18109,13.07215],[80.18115,13.07242]],[[80.17985,13.06779],[80.17994,13.06822]],[[80.18115,13.07242],[80.18116,13.07242]],[[80.18005,13.0677],[80.18005,13.0677]],[[80.18012,13.06908],[80.18012,13.06908]],[[80.18012,13.06907],[80.18012,13.06909]],[[80.18012,13.06909],[80.1801,13.06943]],[[80.18012,13.06908],[80.18012,13.06908]],[[80.18115,13.07242],[80.18115,13.07242]],[[80.18012,13.06908],[80.18012,13.06907]],[[80.18005,13.0677],[80.18005,13.0677]],[[80.1798,13.0675],[80.17985,13.06779]],[[80.18012,13.06909],[80.18012,13.06908]],[[80.18012,13.06908],[80.18012,13.06907]],[[80.1801,13.06943],[80.18027,13.06956]],[[80.19155,13.07343],[80.19155,13.07344]],[[80.18012,13.06908],[80.18011,13.06908]],[[80.18076,13.06941],[80.18117,13.06975]],[[80.18115,13.07242],[80.18115,13.07242]],[[80.18012,13.06907],[80.18009,13.06897],[80.17983,13.06877],[80.17838,13.06778],[80.17838,13.06793]],[[80.18115,13.07242],[80.18118,13.07253]],[[80.18012,13.06908],[80.18012,13.06908]],[[80.18232,13.06875],[80.18232,13.06875]],[[80.17994,13.06822],[80.17999,13.06829],[80.17988,13.0685],[80.1803,13.06877],[80.1801,13.06896],[80.18012,13.06906]],[[80.18012,13.06906],[80.18012,13.06909]],[[80.18012,13.06909],[80.18012,13.06909]],[[80.18051,13.06939],[80.18051,13.06939]],[[80.18012,13.06908],[80.18012,13.06908]],[[80.18232,13.06875],[80.18233,13.06875]],[[80.18088,13.07127],[80.18101,13.07172]],[[80.18005,13.0677],[80.18005,13.0677]],[[80.18012,13.06908],[80.18012,13.06908]],[[80.18117,13.06975],[80.18118,13.06975]],[[80.17838,13.06793],[80.17838,13.06793]],[[80.17838,13.06793],[80.17838,13.06793]],[[80.18046,13.06954],[80.18046,13.06955]],[[80.18233,13.06875],[80.18233,13.06876]],[[80.18012,13.06748],[80.17995,13.06753],[80.17997,13.0677],[80.18005,13.0677]],[[80.18117,13.06975],[80.18117,13.06975]],[[80.18118,13.07253],[80.18118,13.07253]],[[80.18119,13.06746],[80.18119,13.06746]],[[80.18119,13.06746],[80.18119,13.06746]],[[80.18118,13.06746],[80.18119,13.06746]],[[80.1798,13.0675],[80.18012,13.06748]],[[80.18119,13.06747],[80.1812,13.06747]],[[80.18352,13.06921],[80.18352,13.06921]],[[80.18119,13.06746],[80.18119,13.06747]],[[80.18012,13.06908],[80.18012,13.06908]],[[80.17866,13.07074],[80.17865,13.07084]],[[80.1792,13.06579],[80.17921,13.0661]],[[80.17869,13.06567],[80.17919,13.06571]],[[80.17919,13.06571],[80.1792,13.06579]],[[80.17799,13.06585],[80.17799,13.06599]],[[80.17942,13.06553],[80.1795,13.06555]],[[80.17754,13.0655],[80.17754,13.0655]],[[80.17799,13.06599],[80.17799,13.06599]],[[80.17754,13.06551],[80.17755,13.06551]],[[80.17799,13.06599],[80.17799,13.06599]],[[80.17774,13.06609],[80.17774,13.06609]],[[80.17754,13.0655],[80.17754,13.06551]],[[80.17799,13.06599],[80.17798,13.06599]],[[80.17897,13.06607],[80.17896,13.06607]],[[80.17754,13.0655],[80.17754,13.0655]],[[80.17898,13.06602],[80.17897,13.06607]],[[80.17822,13.06602],[80.1787,13.06604]],[[80.17803,13.06562],[80.17823,13.06563]],[[80.17949,13.06591],[80.17949,13.06591]],[[80.17799,13.06599],[80.17799,13.06599]],[[80.17896,13.06607],[80.17896,13.06607]],[[80.17823,13.06563],[80.17869,13.06567]],[[80.17774,13.06608],[80.17774,13.06609]],[[80.17967,13.06566],[80.17967,13.06567]],[[80.17967,13.06567],[80.17967,13.06567]],[[80.17803,13.06562],[80.17799,13.06585]],[[80.17967,13.06567],[80.17967,13.06567]],[[80.17896,13.06607],[80.17896,13.06607]],[[80.17896,13.06607],[80.17896,13.06607]]]},"931005":{"name":"VANAGARAM","code":"931005","ss_code":"9310","volt":"11","len":9.83,"dts":65,"cons":9957,"type":"MultiLineString","coords":[[[80.14958,13.06053],[80.14958,13.06086]],[[80.16362,13.06006],[80.16362,13.06006]],[[80.16362,13.06006],[80.16362,13.06006]],[[80.16507,13.05993],[80.16507,13.05993]],[[80.17433,13.06647],[80.17433,13.06647]],[[80.17433,13.06647],[80.17433,13.06647]],[[80.17186,13.06491],[80.17185,13.06491]],[[80.17185,13.0649],[80.17185,13.0649]],[[80.1683,13.065],[80.1683,13.065]],[[80.1644,13.06006],[80.16474,13.05999]],[[80.16259,13.06016],[80.16259,13.06016]],[[80.16362,13.06006],[80.16362,13.06006]],[[80.16259,13.06016],[80.16259,13.06016]],[[80.16238,13.06023],[80.16238,13.06023]],[[80.1571,13.0549],[80.1571,13.0549]],[[80.15201,13.061],[80.15201,13.06101]],[[80.152,13.061],[80.15219,13.06091]],[[80.15201,13.06101],[80.15201,13.061]],[[80.15201,13.061],[80.15201,13.061]],[[80.15201,13.061],[80.15201,13.061]],[[80.15201,13.061],[80.15201,13.061]],[[80.15201,13.061],[80.15201,13.061]],[[80.15201,13.061],[80.15201,13.061]],[[80.15201,13.061],[80.15201,13.061]],[[80.15201,13.061],[80.15201,13.06101]],[[80.152,13.061],[80.15201,13.061]],[[80.15201,13.06101],[80.15201,13.061]],[[80.15201,13.061],[80.15201,13.061]],[[80.15201,13.061],[80.15201,13.061]],[[80.15201,13.061],[80.15201,13.061]],[[80.1515,13.06125],[80.15178,13.06112]],[[80.17855,13.0699],[80.1785,13.06999]],[[80.17269,13.06534],[80.17258,13.06526]],[[80.1571,13.0549],[80.1571,13.0549]],[[80.17433,13.06647],[80.17433,13.06648]],[[80.17186,13.06491],[80.17186,13.06491]],[[80.17309,13.06527],[80.17292,13.06549]],[[80.16362,13.06006],[80.16362,13.06006]],[[80.16363,13.06006],[80.16363,13.06006]],[[80.17433,13.06647],[80.17433,13.06647]],[[80.17506,13.06694],[80.17553,13.06732]],[[80.17432,13.06647],[80.17433,13.06647]],[[80.17366,13.066],[80.17354,13.06625]],[[80.17185,13.0649],[80.17186,13.0649]],[[80.17418,13.06635],[80.17433,13.06647]],[[80.17433,13.06647],[80.17433,13.06648]],[[80.17237,13.06512],[80.17218,13.06499]],[[80.17553,13.06732],[80.17606,13.06756]],[[80.17292,13.06549],[80.17269,13.06534]],[[80.17258,13.06526],[80.17237,13.06512]],[[80.17185,13.06491],[80.17185,13.06491]],[[80.17292,13.06549],[80.17334,13.06578]],[[80.17186,13.06491],[80.17184,13.0649]],[[80.17184,13.0649],[80.17185,13.0649]],[[80.1683,13.065],[80.1683,13.065]],[[80.17185,13.0649],[80.17185,13.0649]],[[80.16259,13.06016],[80.16259,13.06016]],[[80.16238,13.06023],[80.16238,13.06023]],[[80.16238,13.06023],[80.16239,13.06023]],[[80.16259,13.06016],[80.16259,13.06016]],[[80.17626,13.06767],[80.17626,13.06767]],[[80.17606,13.06756],[80.17626,13.06767]],[[80.16119,13.05702],[80.16119,13.05702]],[[80.15609,13.05423],[80.15609,13.05424]],[[80.16017,13.05547],[80.15983,13.05547]],[[80.16122,13.05626],[80.16122,13.0561]],[[80.16122,13.0561],[80.16123,13.05594]],[[80.16127,13.05549],[80.16105,13.05548]],[[80.16122,13.05678],[80.16123,13.05684]],[[80.16123,13.05684],[80.16126,13.057]],[[80.15854,13.05554],[80.15836,13.05573]],[[80.16034,13.05449],[80.16049,13.05447]],[[80.15609,13.05424],[80.15609,13.05424]],[[80.15903,13.05565],[80.15901,13.05552]],[[80.1571,13.0549],[80.15709,13.05489]],[[80.16129,13.0545],[80.16111,13.0545]],[[80.16094,13.05449],[80.16071,13.05449]],[[80.16126,13.057],[80.16127,13.05723]],[[80.16034,13.05449],[80.16012,13.05448]],[[80.15196,13.04984],[80.15194,13.04963]],[[80.15721,13.05413],[80.15733,13.05395]],[[80.1573,13.0537],[80.15733,13.05395]],[[80.15707,13.05345],[80.15707,13.05305]],[[80.1573,13.0537],[80.15704,13.05366]],[[80.15707,13.05305],[80.15667,13.05309]],[[80.15625,13.05311],[80.15598,13.05315]],[[80.15531,13.05331],[80.15502,13.05325]],[[80.16189,13.05791],[80.16206,13.0579]],[[80.16119,13.05702],[80.16119,13.05702]],[[80.16206,13.0579],[80.16226,13.05793]],[[80.16227,13.05793],[80.16227,13.05793]],[[80.16227,13.05793],[80.16227,13.05793]],[[80.16126,13.05818],[80.16126,13.05818]],[[80.16126,13.05818],[80.16126,13.05818]],[[80.16126,13.05819],[80.16126,13.05818]],[[80.16126,13.05819],[80.16126,13.05819]],[[80.16132,13.05819],[80.16126,13.05819]],[[80.16132,13.05819],[80.16131,13.05818]],[[80.16131,13.05818],[80.16129,13.05792]],[[80.16132,13.05838],[80.16132,13.05819]],[[80.16126,13.05865],[80.16126,13.05865]],[[80.16126,13.05866],[80.16126,13.05865]],[[80.16126,13.05866],[80.16126,13.05866]],[[80.16133,13.05865],[80.16133,13.05851]],[[80.16133,13.05851],[80.16132,13.05838]],[[80.16133,13.05865],[80.16126,13.05866]],[[80.16135,13.05889],[80.16133,13.05865]],[[80.16137,13.0592],[80.16135,13.05889]],[[80.16139,13.05936],[80.16137,13.0592]],[[80.16126,13.05939],[80.16126,13.05938]],[[80.16126,13.0594],[80.16126,13.05939]],[[80.16126,13.05938],[80.16139,13.05936]],[[80.14957,13.06118],[80.14958,13.06139]],[[80.15085,13.06014],[80.15085,13.06014]],[[80.15085,13.06014],[80.15085,13.06014]],[[80.14958,13.06086],[80.14957,13.06118]],[[80.16158,13.05679],[80.16158,13.05679]],[[80.16158,13.05679],[80.16158,13.05679]],[[80.16157,13.05678],[80.16158,13.05678]],[[80.16157,13.05678],[80.16157,13.05678]],[[80.16158,13.05678],[80.16158,13.05679]],[[80.17354,13.06625],[80.1735,13.06646]],[[80.15609,13.05423],[80.15597,13.05415]],[[80.15545,13.05377],[80.15545,13.05377]],[[80.16238,13.06023],[80.16238,13.06023]],[[80.16658,13.06345],[80.16632,13.0634]],[[80.16692,13.06356],[80.16658,13.06345]],[[80.16729,13.06353],[80.16729,13.06353]],[[80.16728,13.06353],[80.16729,13.06353]],[[80.16736,13.06358],[80.16737,13.06358]],[[80.16737,13.06358],[80.16737,13.06358]],[[80.16737,13.06358],[80.16737,13.06358]],[[80.16719,13.06363],[80.16692,13.06356]],[[80.16364,13.05733],[80.16364,13.05733]],[[80.16364,13.05734],[80.16364,13.05733]],[[80.16364,13.05734],[80.16364,13.05734]],[[80.16364,13.05734],[80.16364,13.05734]],[[80.16326,13.05788],[80.16325,13.05788]],[[80.16474,13.05999],[80.16507,13.05993]],[[80.16252,13.06071],[80.16237,13.06023]],[[80.16397,13.0605],[80.16397,13.0605]],[[80.16385,13.06097],[80.16383,13.06113]],[[80.16353,13.06148],[80.16353,13.06148]],[[80.16353,13.06148],[80.16353,13.06148]],[[80.16353,13.06148],[80.16353,13.06149]],[[80.16357,13.06144],[80.16353,13.06148]],[[80.16448,13.06145],[80.16423,13.06141]],[[80.16472,13.06151],[80.16448,13.06145]],[[80.16518,13.06165],[80.16488,13.06155]],[[80.16507,13.06217],[80.16507,13.06217]],[[80.16506,13.06217],[80.16506,13.06218]],[[80.16507,13.06217],[80.16506,13.06217]],[[80.16518,13.06165],[80.16516,13.06191],[80.16507,13.06217]],[[80.16423,13.06141],[80.16387,13.06141]],[[80.17433,13.06647],[80.17433,13.06647]],[[80.16357,13.06144],[80.16357,13.06115],[80.16383,13.06114],[80.16385,13.06096]],[[80.16965,13.06431],[80.16931,13.06431]],[[80.16983,13.0643],[80.16965,13.06431]],[[80.16999,13.0643],[80.16983,13.0643]],[[80.16835,13.06439],[80.16833,13.06468]],[[80.16833,13.06468],[80.1683,13.065]],[[80.17185,13.0649],[80.17185,13.0649]],[[80.17185,13.0649],[80.17185,13.0649]],[[80.17146,13.06451],[80.17123,13.06441]],[[80.17218,13.06499],[80.17199,13.06488]],[[80.17309,13.06528],[80.17309,13.06527]],[[80.16263,13.06095],[80.16252,13.06071]],[[80.16385,13.06081],[80.16386,13.06064]],[[80.16385,13.06096],[80.16385,13.06096]],[[80.16385,13.06096],[80.16385,13.06097]],[[80.16385,13.06096],[80.16385,13.06096]],[[80.16385,13.06097],[80.16385,13.06097]],[[80.16385,13.06096],[80.16384,13.06096]],[[80.16385,13.06096],[80.16385,13.06096]],[[80.16218,13.06065],[80.16194,13.06069],[80.16096,13.0602],[80.16086,13.05988]],[[80.16384,13.06096],[80.16384,13.06097]],[[80.16388,13.06049],[80.16397,13.0605]],[[80.16385,13.06096],[80.16385,13.06096]],[[80.16233,13.06013],[80.16237,13.06021]],[[80.16237,13.06021],[80.16237,13.06023]],[[80.16365,13.0576],[80.16381,13.05892],[80.16392,13.0589]],[[80.16365,13.0576],[80.16364,13.05734]],[[80.16325,13.05788],[80.16325,13.05788]],[[80.16259,13.0579],[80.16288,13.05789]],[[80.16325,13.05788],[80.16324,13.05788]],[[80.16288,13.05789],[80.16325,13.05788]],[[80.16325,13.05788],[80.16326,13.05788]],[[80.16362,13.05702],[80.16362,13.05702]],[[80.16125,13.05581],[80.16125,13.05568]],[[80.16129,13.05479],[80.16129,13.05468]],[[80.16129,13.05468],[80.16129,13.05468]],[[80.15399,13.05295],[80.15376,13.05284]],[[80.15598,13.05315],[80.15578,13.05317]],[[80.16362,13.05702],[80.16361,13.05702]],[[80.16362,13.05701],[80.16362,13.05701]],[[80.16605,13.06329],[80.16605,13.06329]],[[80.16604,13.06329],[80.16565,13.06318],[80.16432,13.06301]],[[80.16653,13.06301],[80.16652,13.06301]],[[80.16636,13.06277],[80.16621,13.06261]],[[80.16129,13.05489],[80.16129,13.05479]],[[80.15227,13.05216],[80.15211,13.05208]],[[80.166,13.06239],[80.16576,13.06214]],[[80.16697,13.06328],[80.16671,13.06309]],[[80.16534,13.06174],[80.16518,13.06165]],[[80.16657,13.06296],[80.16653,13.06301]],[[80.16605,13.0633],[80.16605,13.0633]],[[80.16605,13.0633],[80.16605,13.06329]],[[80.16653,13.06301],[80.16653,13.06301]],[[80.16576,13.06214],[80.16555,13.06192]],[[80.16605,13.0633],[80.16595,13.06337],[80.16584,13.06451]],[[80.16605,13.06329],[80.16605,13.06329]],[[80.14941,13.05783],[80.14942,13.05804]],[[80.16671,13.06309],[80.16657,13.06296]],[[80.14959,13.06017],[80.14958,13.06053]],[[80.16653,13.06301],[80.16653,13.06301]],[[80.15086,13.06013],[80.15085,13.06014]],[[80.16609,13.06251],[80.166,13.06239]],[[80.16753,13.06403],[80.16751,13.06422]],[[80.1731,13.06528],[80.17309,13.06528]],[[80.16632,13.0634],[80.16605,13.0633]],[[80.15259,13.05953],[80.15259,13.05952]],[[80.15425,13.05361],[80.15425,13.05361]],[[80.15436,13.05315],[80.15433,13.05313]],[[80.15433,13.05313],[80.15424,13.05308]],[[80.15451,13.05319],[80.15442,13.05317]],[[80.15442,13.05317],[80.15436,13.05315]],[[80.17489,13.06467],[80.17479,13.06466],[80.17477,13.06488],[80.17467,13.06488]],[[80.17175,13.0647],[80.17146,13.06451]],[[80.16774,13.06385],[80.16765,13.06379]],[[80.16836,13.06429],[80.16835,13.06439]],[[80.16896,13.06431],[80.16875,13.06427]],[[80.17019,13.06429],[80.16999,13.0643]],[[80.17037,13.06429],[80.17019,13.06429]],[[80.17055,13.06428],[80.17037,13.06429]],[[80.17085,13.0643],[80.17055,13.06428]],[[80.17185,13.0649],[80.17185,13.0649]],[[80.17199,13.06488],[80.17175,13.0647]],[[80.17123,13.06441],[80.17105,13.06435]],[[80.16181,13.05644],[80.16203,13.05644]],[[80.16203,13.05644],[80.16231,13.05646]],[[80.16257,13.05646],[80.16282,13.05647]],[[80.16121,13.05643],[80.16122,13.05626]],[[80.16134,13.05851],[80.16135,13.05836]],[[80.16122,13.05678],[80.16121,13.0566]],[[80.16123,13.05818],[80.16126,13.05818]],[[80.16126,13.05818],[80.16131,13.05818]],[[80.16131,13.05818],[80.16134,13.05818]],[[80.15181,13.05044],[80.15194,13.05046]],[[80.15024,13.04974],[80.15029,13.04988]],[[80.1595,13.05566],[80.15917,13.05566]],[[80.15203,13.0496],[80.15194,13.04963]],[[80.15195,13.05023],[80.15194,13.05046]],[[80.15619,13.05357],[80.1562,13.05376]],[[80.15619,13.05357],[80.1562,13.05335]],[[80.15554,13.05316],[80.15578,13.05317]],[[80.15376,13.05284],[80.1535,13.05271]],[[80.15324,13.05258],[80.15296,13.05246]],[[80.16128,13.05766],[80.16128,13.05765]],[[80.17864,13.0706],[80.17859,13.07047]],[[80.17854,13.07016],[80.17857,13.07035]],[[80.17851,13.06978],[80.17855,13.0699]],[[80.17851,13.06978],[80.17848,13.06961]],[[80.1683,13.065],[80.1683,13.065]],[[80.17439,13.06649],[80.17506,13.06694]],[[80.17401,13.06623],[80.17418,13.06635]],[[80.16488,13.06155],[80.16472,13.06151]],[[80.15502,13.05325],[80.15455,13.05319]],[[80.15455,13.05319],[80.15451,13.05319]],[[80.16281,13.06115],[80.16263,13.06095]],[[80.16385,13.06094],[80.16385,13.06081]],[[80.15878,13.06173],[80.15878,13.06174]],[[80.16257,13.05646],[80.16231,13.05646]],[[80.16605,13.06329],[80.16604,13.06329]],[[80.16362,13.06006],[80.16363,13.06006]],[[80.16361,13.06006],[80.16362,13.06006]],[[80.16362,13.06006],[80.16362,13.06006]],[[80.16362,13.06006],[80.16362,13.06006]],[[80.17199,13.06488],[80.17186,13.06491]],[[80.16259,13.06016],[80.16259,13.06016]],[[80.16259,13.06016],[80.16258,13.06016]],[[80.16258,13.06016],[80.16258,13.06016]],[[80.16238,13.06023],[80.16238,13.06023]],[[80.16396,13.05996],[80.16362,13.06006]],[[80.16362,13.06006],[80.16362,13.06006]],[[80.15211,13.05208],[80.1519,13.05196]],[[80.15455,13.05319],[80.15455,13.05319]],[[80.15455,13.05319],[80.15451,13.05319]],[[80.15436,13.05315],[80.15433,13.05313]],[[80.15433,13.05313],[80.15399,13.05295]],[[80.15165,13.05178],[80.1519,13.05196]],[[80.15038,13.05018],[80.15047,13.05036]],[[80.15137,13.05156],[80.15112,13.05131]],[[80.15917,13.05566],[80.15903,13.05565]],[[80.15584,13.05406],[80.15604,13.05407]],[[80.15609,13.05424],[80.15609,13.05424]],[[80.15609,13.05424],[80.1561,13.05424]],[[80.16118,13.05684],[80.16118,13.05684]],[[80.16118,13.05684],[80.16123,13.05684]],[[80.16123,13.05684],[80.16157,13.05678]],[[80.15983,13.05547],[80.15981,13.05566]],[[80.16111,13.0545],[80.16094,13.05449]],[[80.16052,13.05447],[80.16071,13.05449]],[[80.15901,13.05552],[80.15889,13.05545]],[[80.16072,13.0566],[80.1605,13.0566]],[[80.1571,13.0549],[80.15683,13.05474]],[[80.15609,13.05424],[80.15609,13.05424]],[[80.16125,13.05568],[80.16127,13.05549]],[[80.15889,13.05545],[80.15871,13.05537]],[[80.16119,13.05702],[80.16119,13.05702]],[[80.15721,13.05413],[80.15694,13.05411]],[[80.16126,13.05738],[80.16119,13.05703]],[[80.16119,13.05697],[80.16118,13.05684]],[[80.16118,13.05684],[80.16116,13.0566]],[[80.16116,13.0566],[80.16116,13.05659]],[[80.16119,13.05703],[80.16119,13.05703]],[[80.16119,13.05702],[80.16119,13.05702]],[[80.16119,13.05703],[80.16119,13.05702]],[[80.16119,13.05702],[80.16119,13.05701]],[[80.15609,13.05424],[80.15609,13.05424]],[[80.15609,13.05424],[80.15609,13.05424]],[[80.16128,13.05766],[80.16128,13.05766]],[[80.16128,13.05766],[80.16128,13.05766]],[[80.16128,13.05766],[80.16128,13.05766]],[[80.16129,13.05766],[80.16128,13.05766]],[[80.16129,13.05792],[80.16129,13.05766]],[[80.16129,13.05792],[80.16133,13.05792]],[[80.16133,13.05792],[80.16147,13.05792]],[[80.16147,13.05792],[80.16171,13.05791]],[[80.16171,13.05791],[80.16189,13.05791]],[[80.16226,13.05793],[80.16227,13.05793]],[[80.15005,13.05943],[80.15049,13.05945]],[[80.14962,13.05978],[80.14962,13.05978]],[[80.14958,13.06139],[80.14959,13.06153]],[[80.14961,13.05978],[80.14962,13.05979]],[[80.14948,13.05858],[80.14951,13.05884]],[[80.14962,13.05978],[80.14962,13.05978]],[[80.15085,13.06014],[80.15085,13.06014]],[[80.1513,13.05933],[80.15168,13.05938]],[[80.14962,13.05979],[80.14962,13.05978]],[[80.15201,13.061],[80.15201,13.061]],[[80.15201,13.061],[80.15201,13.061]],[[80.14959,13.05943],[80.15005,13.05943]],[[80.14954,13.05905],[80.14959,13.05943]],[[80.14941,13.05782],[80.14941,13.05783]],[[80.15085,13.05945],[80.1513,13.05933]],[[80.14951,13.05884],[80.14954,13.05905]],[[80.14962,13.05979],[80.14962,13.05979]],[[80.14942,13.05804],[80.14945,13.05825]],[[80.15258,13.05952],[80.15259,13.05953]],[[80.15085,13.05945],[80.15084,13.05987]],[[80.14959,13.05943],[80.14961,13.05978]],[[80.14945,13.05825],[80.14948,13.05858]],[[80.15201,13.061],[80.15201,13.061]],[[80.15201,13.061],[80.15201,13.061]],[[80.15201,13.061],[80.15201,13.061]],[[80.15085,13.06014],[80.15085,13.06014]],[[80.15221,13.05935],[80.15258,13.05952]],[[80.15084,13.05987],[80.15086,13.06013]],[[80.15049,13.05945],[80.15085,13.05945]],[[80.14964,13.06184],[80.14962,13.06221]],[[80.15169,13.05938],[80.15221,13.05935]],[[80.14962,13.05979],[80.14959,13.06017]],[[80.14962,13.06221],[80.14974,13.06269]],[[80.14959,13.06153],[80.14964,13.06184]],[[80.14962,13.05978],[80.14962,13.05978]],[[80.14941,13.05783],[80.14941,13.05783]],[[80.16126,13.05739],[80.16126,13.05739]],[[80.16126,13.05739],[80.16126,13.05739]],[[80.16126,13.05739],[80.16126,13.05739]],[[80.16126,13.05739],[80.16126,13.05739]],[[80.16126,13.05739],[80.16126,13.05739]],[[80.16126,13.05739],[80.16126,13.05739]],[[80.16126,13.05738],[80.16126,13.05739]],[[80.16129,13.05766],[80.16126,13.05739]],[[80.16126,13.05739],[80.16126,13.05738]],[[80.16126,13.05738],[80.16126,13.05738]],[[80.16129,13.05468],[80.16129,13.0545]],[[80.16128,13.05505],[80.16129,13.05489]],[[80.16127,13.05549],[80.16127,13.05537]],[[80.14974,13.06269],[80.14978,13.06325]],[[80.15063,13.06351],[80.15065,13.06353]],[[80.14986,13.06334],[80.14997,13.06372]],[[80.14997,13.06372],[80.15034,13.06361]],[[80.14978,13.06325],[80.14986,13.06334]],[[80.15034,13.06361],[80.15063,13.06351]],[[80.16411,13.06005],[80.16432,13.05999],[80.1644,13.06006]],[[80.16395,13.06026],[80.16411,13.06005]],[[80.17433,13.06647],[80.17433,13.06647]],[[80.17433,13.06647],[80.17433,13.06647]],[[80.17366,13.066],[80.17401,13.06623]],[[80.16411,13.06005],[80.16396,13.05996]],[[80.17433,13.06648],[80.17439,13.06649]],[[80.16395,13.06026],[80.16406,13.06033]],[[80.17334,13.06578],[80.17366,13.066]],[[80.16728,13.06353],[80.16728,13.06353]],[[80.16753,13.06368],[80.16736,13.06358]],[[80.16736,13.06358],[80.16728,13.06353]],[[80.16749,13.06371],[80.16719,13.06363]],[[80.16765,13.06379],[80.16749,13.06371]],[[80.16765,13.06379],[80.16753,13.06368]],[[80.16808,13.06405],[80.16793,13.06396]],[[80.16875,13.06427],[80.16853,13.06422]],[[80.16432,13.06301],[80.16432,13.06301]],[[80.16432,13.06301],[80.16432,13.06301]],[[80.16432,13.06301],[80.16432,13.06301]],[[80.16331,13.05758],[80.16365,13.0576]],[[80.15451,13.05319],[80.15442,13.05317]],[[80.15442,13.05317],[80.15436,13.05315]],[[80.16388,13.06049],[80.16395,13.06026]],[[80.16323,13.06118],[80.16281,13.06115]],[[80.16353,13.06114],[80.16323,13.06118]],[[80.16383,13.06113],[80.16353,13.06114]],[[80.16387,13.06141],[80.16357,13.06144]],[[80.16583,13.06451],[80.16582,13.06451]],[[80.16583,13.06451],[80.16583,13.06451]],[[80.16583,13.06451],[80.16583,13.06451]],[[80.16583,13.06451],[80.16583,13.06451]],[[80.16584,13.06451],[80.16583,13.06451]],[[80.16583,13.06451],[80.16583,13.06451]],[[80.16583,13.06451],[80.16583,13.06451]],[[80.16931,13.06431],[80.16896,13.06431]],[[80.16238,13.06023],[80.16238,13.06023]],[[80.16397,13.0605],[80.16397,13.0605]],[[80.16397,13.0605],[80.16397,13.0605]],[[80.16386,13.06064],[80.16388,13.06049]],[[80.16384,13.06097],[80.16385,13.06094]],[[80.16364,13.05733],[80.16364,13.05733]],[[80.15878,13.06174],[80.15879,13.06174]],[[80.15879,13.06174],[80.15879,13.06174]],[[80.15878,13.06174],[80.15878,13.06174]],[[80.15878,13.06173],[80.15878,13.06173]],[[80.16364,13.05734],[80.16362,13.05701]],[[80.16326,13.05788],[80.1633,13.05786],[80.16331,13.05758]],[[80.16364,13.05733],[80.16364,13.05733]],[[80.16325,13.05788],[80.16325,13.05788]],[[80.16362,13.05702],[80.16362,13.05702]],[[80.16229,13.05909],[80.16229,13.05909]],[[80.16362,13.05701],[80.16362,13.05702]],[[80.16364,13.05733],[80.16364,13.05733]],[[80.16364,13.05733],[80.16364,13.05733]],[[80.16229,13.05909],[80.16229,13.05909]],[[80.16229,13.05909],[80.16229,13.05909]],[[80.16128,13.05527],[80.16128,13.05505]],[[80.15694,13.05411],[80.15666,13.0541]],[[80.16325,13.05788],[80.16325,13.05788]],[[80.16325,13.05788],[80.16325,13.05788]],[[80.16362,13.05702],[80.16362,13.05702]],[[80.16226,13.05793],[80.16259,13.0579]],[[80.16325,13.05788],[80.16325,13.05788]],[[80.16325,13.05788],[80.16325,13.05788]],[[80.16362,13.05702],[80.16362,13.05702]],[[80.16229,13.05909],[80.16229,13.05909]],[[80.16621,13.06261],[80.16609,13.06251]],[[80.16605,13.06329],[80.16605,13.06329]],[[80.16657,13.06296],[80.16636,13.06277]],[[80.16728,13.06353],[80.16697,13.06328]],[[80.16555,13.06192],[80.16534,13.06174]],[[80.16237,13.06023],[80.16238,13.06023]],[[80.15436,13.05315],[80.15452,13.05323],[80.15441,13.05364],[80.15426,13.05355],[80.15425,13.05361]],[[80.15259,13.05953],[80.15259,13.05953]],[[80.15259,13.05952],[80.15259,13.05952]],[[80.15426,13.05362],[80.15432,13.05366]],[[80.15425,13.05361],[80.15426,13.05362]],[[80.15258,13.05952],[80.15258,13.05952]],[[80.16793,13.06396],[80.16774,13.06385]],[[80.16765,13.06379],[80.16753,13.06403]],[[80.16823,13.06411],[80.16808,13.06405]],[[80.16836,13.06417],[80.16823,13.06411]],[[80.16853,13.06422],[80.16836,13.06417]],[[80.16836,13.06417],[80.16836,13.06429]],[[80.17105,13.06435],[80.17085,13.0643]],[[80.16139,13.05936],[80.16143,13.05941]],[[80.16143,13.05941],[80.16152,13.05953]],[[80.15634,13.05409],[80.15604,13.05407]],[[80.15195,13.05023],[80.15195,13.05002]],[[80.15196,13.04984],[80.15195,13.05002]],[[80.16105,13.05548],[80.16094,13.05548]],[[80.15195,13.05095],[80.15194,13.05046]],[[80.17467,13.06488],[80.17465,13.06515],[80.17457,13.06522],[80.1731,13.06528]],[[80.16271,13.06147],[80.16279,13.06152]],[[80.16342,13.06141],[80.16317,13.06141]],[[80.16317,13.06141],[80.16294,13.06146]],[[80.1603,13.05659],[80.16023,13.05659]],[[80.16023,13.05659],[80.16004,13.0566]],[[80.16121,13.0566],[80.16116,13.0566]],[[80.16116,13.0566],[80.16094,13.0566]],[[80.16094,13.0566],[80.16072,13.0566]],[[80.16121,13.05643],[80.1614,13.05644]],[[80.16165,13.05645],[80.16181,13.05644]],[[80.1614,13.05644],[80.16165,13.05645]],[[80.16121,13.0566],[80.16121,13.05643]],[[80.16094,13.05548],[80.16078,13.05548]],[[80.1606,13.05548],[80.16045,13.05547]],[[80.16127,13.05537],[80.16128,13.05527]],[[80.15634,13.05409],[80.15666,13.0541]],[[80.16078,13.05548],[80.1606,13.05548]],[[80.15942,13.05441],[80.1597,13.05442]],[[80.1597,13.05442],[80.15992,13.05445]],[[80.15927,13.05435],[80.15942,13.05441]],[[80.15554,13.05316],[80.15534,13.05314]],[[80.15981,13.05566],[80.1595,13.05566]],[[80.15871,13.05537],[80.15857,13.05524]],[[80.15788,13.05543],[80.15762,13.05527]],[[80.15762,13.05527],[80.15735,13.05508]],[[80.15818,13.05566],[80.15788,13.05543]],[[80.15835,13.05574],[80.15835,13.05574]],[[80.15835,13.05574],[80.15818,13.05566]],[[80.15502,13.05325],[80.15469,13.05321]],[[80.15534,13.05314],[80.15531,13.05331]],[[80.15038,13.05018],[80.15029,13.04988]],[[80.15735,13.05508],[80.1571,13.0549]],[[80.15683,13.05474],[80.15657,13.05453]],[[80.15657,13.05453],[80.15627,13.05437]],[[80.1525,13.05225],[80.15227,13.05216]],[[80.15597,13.05415],[80.15584,13.05406]],[[80.1562,13.05335],[80.15625,13.05311]],[[80.15707,13.05345],[80.15704,13.05366]],[[80.15625,13.05311],[80.15667,13.05309]],[[80.15275,13.05236],[80.1525,13.05225]],[[80.15455,13.05319],[80.15469,13.05321]],[[80.15324,13.05258],[80.1535,13.05271]],[[80.15275,13.05236],[80.15296,13.05246]],[[80.16139,13.05916],[80.16137,13.05877]],[[80.16129,13.05768],[80.16127,13.05741]],[[80.16133,13.05792],[80.16129,13.05768]],[[80.16137,13.05877],[80.16134,13.05851]],[[80.16139,13.05916],[80.16141,13.05927]],[[80.16141,13.05927],[80.16143,13.05941]],[[80.16143,13.05941],[80.16143,13.05944]],[[80.16127,13.05741],[80.16127,13.05723]],[[80.16135,13.05836],[80.16134,13.05818]],[[80.16134,13.05818],[80.16133,13.05792]],[[80.16133,13.05792],[80.16133,13.05792]],[[80.16134,13.05851],[80.16133,13.05851]],[[80.16133,13.05851],[80.16127,13.05852]],[[80.16123,13.05594],[80.16125,13.05581]],[[80.15857,13.05524],[80.15854,13.05554]],[[80.15992,13.05445],[80.16012,13.05448]],[[80.15092,13.05109],[80.15074,13.05085]],[[80.1506,13.05063],[80.15074,13.05085]],[[80.15092,13.05109],[80.15112,13.05131]],[[80.15137,13.05156],[80.15165,13.05178]],[[80.1506,13.05063],[80.15047,13.05036]],[[80.16294,13.06146],[80.16279,13.06152]],[[80.15835,13.05574],[80.15835,13.05574]],[[80.15835,13.05574],[80.15837,13.05565],[80.1583,13.05561]],[[80.16229,13.05909],[80.16229,13.05909]],[[80.16229,13.05909],[80.1623,13.0592],[80.16141,13.05927]],[[80.16141,13.05927],[80.16137,13.0592]],[[80.15324,13.05258],[80.15319,13.05247],[80.15319,13.0525]],[[80.1519,13.05196],[80.15194,13.05096]],[[80.16049,13.0566],[80.1603,13.05659]],[[80.16129,13.0545],[80.16125,13.05437]],[[80.15399,13.05295],[80.15398,13.05284],[80.15372,13.05272]],[[80.15625,13.05436],[80.15609,13.05425],[80.15613,13.05422]],[[80.16043,13.05547],[80.16017,13.05546]],[[80.16138,13.05959],[80.16143,13.05944]],[[80.16403,13.06032],[80.16406,13.06039],[80.16411,13.06039]],[[80.16152,13.05953],[80.16153,13.05976],[80.16237,13.06021]],[[80.16237,13.06021],[80.16259,13.06016]],[[80.16259,13.06016],[80.16237,13.06023]]]},"931006":{"name":"ALAPAKKAM","code":"931006","ss_code":"9310","volt":"11","len":5.52,"dts":45,"cons":3850,"type":"MultiLineString","coords":[[[80.16858,13.05655],[80.16867,13.05653],[80.16869,13.05666],[80.16872,13.05662]],[[80.16634,13.05855],[80.16632,13.05685],[80.16634,13.05595],[80.16638,13.05589]],[[80.16854,13.0561],[80.16845,13.0561]],[[80.16458,13.04342],[80.16516,13.0434],[80.16528,13.04344]],[[80.16608,13.0483],[80.16608,13.0483]],[[80.17478,13.06324],[80.17479,13.06324]],[[80.16717,13.05145],[80.16718,13.05145]],[[80.16455,13.04359],[80.16449,13.04353]],[[80.16449,13.04353],[80.16449,13.04352]],[[80.16449,13.04352],[80.16454,13.04359],[80.16449,13.04353]],[[80.16449,13.04353],[80.16449,13.04352]],[[80.17492,13.06169],[80.17491,13.06169]],[[80.17492,13.06169],[80.17492,13.06169]],[[80.17492,13.06169],[80.17492,13.06169]],[[80.17491,13.06169],[80.17491,13.06169]],[[80.17492,13.06169],[80.17492,13.06169]],[[80.17492,13.06169],[80.17492,13.06169]],[[80.17488,13.06478],[80.17479,13.06478],[80.17479,13.06466],[80.17488,13.06379],[80.17488,13.06333],[80.17496,13.06327]],[[80.17479,13.06324],[80.17496,13.06325]],[[80.17496,13.06327],[80.17478,13.06324]],[[80.17479,13.06324],[80.17479,13.06324]],[[80.16525,13.04395],[80.16525,13.04395]],[[80.16528,13.04344],[80.16528,13.04344]],[[80.16483,13.04515],[80.16483,13.04515]],[[80.16858,13.05655],[80.16847,13.05618]],[[80.16865,13.05681],[80.16858,13.05655]],[[80.16639,13.05568],[80.16638,13.05589]],[[80.16875,13.05727],[80.1687,13.05701]],[[80.1687,13.05701],[80.1687,13.05701]],[[80.16887,13.05771],[80.16879,13.05744]],[[80.16888,13.05772],[80.16888,13.05772]],[[80.16888,13.05771],[80.16887,13.05771]],[[80.1687,13.05701],[80.16865,13.05681]],[[80.1689,13.05779],[80.16889,13.05779]],[[80.16889,13.05779],[80.1687,13.05783]],[[80.18244,13.05529],[80.18244,13.05529]],[[80.18244,13.05529],[80.18244,13.05529]],[[80.16916,13.05774],[80.1689,13.05779]],[[80.16879,13.05744],[80.16875,13.05727]],[[80.16888,13.05772],[80.16888,13.05771]],[[80.16634,13.05377],[80.16634,13.05377]],[[80.18239,13.05532],[80.18246,13.05528]],[[80.16644,13.05431],[80.16645,13.05412]],[[80.16791,13.05827],[80.16791,13.05827]],[[80.16691,13.05855],[80.16652,13.05857]],[[80.16655,13.05187],[80.16686,13.05188]],[[80.16644,13.05443],[80.16644,13.05431]],[[80.16645,13.05148],[80.16655,13.0515]],[[80.16675,13.05081],[80.16675,13.05081]],[[80.16645,13.05217],[80.16646,13.05176]],[[80.16655,13.05281],[80.16655,13.05281]],[[80.16551,13.05149],[80.16551,13.05149]],[[80.16549,13.05506],[80.16521,13.05507]],[[80.16552,13.05149],[80.16552,13.05149]],[[80.16721,13.05189],[80.16721,13.05189]],[[80.16718,13.05145],[80.16718,13.05145]],[[80.16634,13.05857],[80.16634,13.05856]],[[80.16791,13.05826],[80.16791,13.05826]],[[80.16496,13.05488],[80.16494,13.05509]],[[80.16643,13.05062],[80.16644,13.05045]],[[80.16635,13.05556],[80.16634,13.05556]],[[80.16656,13.05259],[80.16656,13.05259]],[[80.16655,13.05281],[80.16655,13.05281]],[[80.16645,13.05475],[80.16644,13.05443]],[[80.16641,13.05543],[80.16641,13.05522]],[[80.16635,13.05556],[80.16635,13.05556]],[[80.16644,13.05507],[80.16644,13.05494]],[[80.16721,13.05189],[80.16721,13.05189]],[[80.16641,13.05317],[80.16641,13.05317]],[[80.16675,13.05081],[80.16675,13.05081]],[[80.17475,13.0617],[80.17462,13.06076],[80.17454,13.06048],[80.17434,13.06008],[80.17435,13.05973],[80.17441,13.05961],[80.17456,13.05948],[80.17463,13.0593],[80.17467,13.05895],[80.17416,13.05814],[80.17406,13.05776],[80.17403,13.05729],[80.1717,13.05734],[80.17153,13.05715],[80.17131,13.05711],[80.17038,13.05729]],[[80.16947,13.05765],[80.16916,13.05774]],[[80.17478,13.06324],[80.17478,13.06324]],[[80.1658,13.04882],[80.1658,13.04882]],[[80.16681,13.04855],[80.16681,13.04855]],[[80.16609,13.0483],[80.16609,13.04829]],[[80.1668,13.04852],[80.1668,13.04852]],[[80.16662,13.04822],[80.16676,13.04821]],[[80.16645,13.05148],[80.16645,13.05115]],[[80.16567,13.04623],[80.16594,13.04617]],[[80.16543,13.04629],[80.16543,13.04629]],[[80.16609,13.04827],[80.16609,13.04829]],[[80.16143,13.0438],[80.16143,13.0437]],[[80.16681,13.04855],[80.16681,13.04855]],[[80.16521,13.04767],[80.16514,13.04735]],[[80.16639,13.0497],[80.1664,13.0497]],[[80.16639,13.0497],[80.16639,13.0497]],[[80.16503,13.04681],[80.16503,13.04682]],[[80.16503,13.04682],[80.16503,13.04682]],[[80.16543,13.04629],[80.16542,13.04629]],[[80.16495,13.04607],[80.16494,13.04606]],[[80.16494,13.04606],[80.16494,13.04606]],[[80.16495,13.04596],[80.16494,13.04587]],[[80.16644,13.05045],[80.16642,13.05016]],[[80.16495,13.04607],[80.16495,13.04607]],[[80.16543,13.04629],[80.16543,13.04628]],[[80.1668,13.04852],[80.16681,13.04855]],[[80.16674,13.05147],[80.16694,13.05147]],[[80.16586,13.04893],[80.1658,13.04882]],[[80.16676,13.04821],[80.16678,13.04835]],[[80.16581,13.04837],[80.16609,13.04827]],[[80.16505,13.04682],[80.16505,13.04681]],[[80.16597,13.04912],[80.16586,13.04893]],[[80.16496,13.04639],[80.16523,13.04634]],[[80.16678,13.04835],[80.1668,13.04852]],[[80.16635,13.05017],[80.16639,13.05021]],[[80.16639,13.05021],[80.1664,13.05021]],[[80.16495,13.04607],[80.16495,13.04607]],[[80.16639,13.05021],[80.16639,13.05021]],[[80.16639,13.0497],[80.16639,13.0497]],[[80.16638,13.04955],[80.16616,13.04937]],[[80.16549,13.04834],[80.16525,13.04795]],[[80.16495,13.04607],[80.16495,13.04607]],[[80.16503,13.04681],[80.16503,13.04681]],[[80.16508,13.04704],[80.16505,13.04682]],[[80.16525,13.04795],[80.16521,13.04767]],[[80.16616,13.04937],[80.16597,13.04912]],[[80.16642,13.04995],[80.16639,13.0497]],[[80.16494,13.04607],[80.16495,13.04607]],[[80.16559,13.04846],[80.16581,13.04837]],[[80.16495,13.04607],[80.16495,13.04607]],[[80.16681,13.04855],[80.16681,13.04855]],[[80.16495,13.04607],[80.16495,13.04607]],[[80.16543,13.04629],[80.16567,13.04623]],[[80.16496,13.04639],[80.16495,13.0462]],[[80.16492,13.04559],[80.16488,13.04533]],[[80.167,13.05105],[80.16701,13.05105]],[[80.1658,13.04881],[80.16571,13.04867]],[[80.1658,13.04882],[80.1658,13.04881]],[[80.16504,13.04681],[80.16496,13.04639]],[[80.16594,13.04617],[80.16606,13.04615]],[[80.1668,13.04853],[80.1668,13.04853]],[[80.16608,13.0483],[80.16608,13.0483]],[[80.16523,13.04634],[80.16543,13.04629]],[[80.16614,13.04614],[80.16614,13.04614]],[[80.16543,13.04629],[80.16543,13.04629]],[[80.16488,13.04533],[80.16484,13.04515]],[[80.16642,13.05016],[80.16635,13.05017]],[[80.16613,13.04614],[80.16614,13.04614]],[[80.16681,13.04855],[80.16681,13.04855]],[[80.16495,13.0462],[80.16494,13.04607]],[[80.16494,13.04587],[80.16492,13.04559]],[[80.16608,13.0483],[80.16608,13.04829]],[[80.16639,13.04825],[80.16662,13.04822]],[[80.16681,13.04855],[80.16681,13.04855]],[[80.16853,13.05612],[80.16853,13.05612]],[[80.16484,13.05244],[80.16485,13.05243]],[[80.16485,13.05243],[80.16485,13.05243]],[[80.16499,13.04452],[80.16499,13.04451]],[[80.16888,13.05772],[80.16888,13.05772]],[[80.167,13.05146],[80.167,13.05105]],[[80.16721,13.05189],[80.16721,13.0519]],[[80.16646,13.05259],[80.16656,13.05259]],[[80.16646,13.05295],[80.16645,13.05281]],[[80.16656,13.05083],[80.16674,13.05081]],[[80.16646,13.05259],[80.16645,13.05217]],[[80.16643,13.05085],[80.16643,13.05062]],[[80.16721,13.05189],[80.16721,13.05189]],[[80.16721,13.05189],[80.16721,13.05189]],[[80.16655,13.05281],[80.16655,13.05281]],[[80.16655,13.0517],[80.16655,13.05187]],[[80.16694,13.05147],[80.167,13.05146]],[[80.167,13.05146],[80.16717,13.05145]],[[80.16701,13.05105],[80.16701,13.05105]],[[80.16718,13.05145],[80.16718,13.05145]],[[80.16675,13.05081],[80.16675,13.05081]],[[80.16674,13.05081],[80.16674,13.05081]],[[80.16645,13.05115],[80.16643,13.05085]],[[80.16675,13.05081],[80.16675,13.05081]],[[80.16686,13.05188],[80.16721,13.05189]],[[80.16701,13.05105],[80.16701,13.05105]],[[80.16721,13.05189],[80.1672,13.05189]],[[80.16718,13.05145],[80.16718,13.05145]],[[80.16645,13.05281],[80.16655,13.05281]],[[80.16656,13.05259],[80.16657,13.05259]],[[80.16675,13.05081],[80.16674,13.05081]],[[80.16675,13.05081],[80.16675,13.05081]],[[80.16701,13.05105],[80.16701,13.05105]],[[80.16718,13.05145],[80.16718,13.05145]],[[80.167,13.05105],[80.167,13.05105]],[[80.17478,13.06324],[80.17478,13.06324]],[[80.17478,13.06324],[80.17478,13.06324]],[[80.17478,13.06324],[80.17478,13.06324]],[[80.17492,13.06169],[80.17492,13.06169]],[[80.17478,13.06324],[80.17478,13.06324]],[[80.17496,13.06325],[80.17496,13.06268],[80.17476,13.0617]],[[80.17476,13.0617],[80.17492,13.06169]],[[80.16449,13.04352],[80.16443,13.04345]],[[80.16443,13.04345],[80.16442,13.04344]],[[80.16442,13.04344],[80.16443,13.04345]],[[80.16443,13.04345],[80.16442,13.04344]],[[80.16442,13.04344],[80.16417,13.04322]],[[80.16465,13.0438],[80.16519,13.04376],[80.16525,13.04395]],[[80.16477,13.04457],[80.16473,13.04433]],[[80.16395,13.04297],[80.16375,13.04279]],[[80.16575,13.04409],[80.16605,13.04405]],[[80.16499,13.04452],[80.16499,13.04452]],[[80.1642,13.04385],[80.1642,13.04385]],[[80.16525,13.04395],[80.16525,13.04395]],[[80.1642,13.04385],[80.1642,13.04385]],[[80.16473,13.04433],[80.16474,13.0442]],[[80.1637,13.043],[80.16369,13.04311]],[[80.16594,13.04406],[80.16584,13.04399]],[[80.16584,13.04399],[80.16582,13.04397]],[[80.1642,13.04385],[80.16421,13.04385]],[[80.16484,13.04515],[80.16483,13.04515]],[[80.16465,13.0438],[80.16465,13.0438]],[[80.16465,13.0438],[80.16455,13.0436]],[[80.1642,13.04385],[80.1642,13.04385]],[[80.1642,13.04385],[80.1642,13.04385]],[[80.16525,13.04395],[80.16526,13.04396]],[[80.16421,13.04385],[80.16421,13.04385]],[[80.16455,13.0436],[80.16455,13.0436]],[[80.16477,13.04457],[80.16499,13.04452]],[[80.16455,13.0436],[80.16456,13.0436]],[[80.16528,13.04344],[80.16528,13.04344]],[[80.16455,13.0436],[80.16455,13.0436]],[[80.16525,13.04395],[80.16525,13.04395]],[[80.16525,13.04395],[80.16525,13.04396]],[[80.16528,13.04344],[80.16528,13.04344]],[[80.16442,13.04344],[80.16458,13.04342]],[[80.16473,13.04401],[80.16465,13.0438]],[[80.16525,13.04395],[80.16525,13.04395]],[[80.16499,13.04452],[80.16499,13.04452]],[[80.16417,13.04322],[80.16395,13.04297]],[[80.16455,13.0436],[80.16455,13.04359]],[[80.16528,13.04344],[80.16528,13.04344]],[[80.16527,13.04344],[80.16528,13.04344]],[[80.16484,13.04515],[80.16484,13.04515]],[[80.16484,13.04515],[80.1648,13.04493]],[[80.1648,13.04493],[80.16477,13.04457]],[[80.16375,13.04279],[80.1637,13.043]],[[80.16455,13.0436],[80.16455,13.0436]],[[80.16455,13.0436],[80.16455,13.0436]],[[80.16528,13.04344],[80.16529,13.04344]],[[80.16528,13.04344],[80.16528,13.04344]],[[80.16474,13.0442],[80.16473,13.04401]],[[80.16525,13.04395],[80.16525,13.04395]],[[80.1642,13.04385],[80.1642,13.04385]],[[80.16573,13.044],[80.16584,13.04399]],[[80.16584,13.04399],[80.16601,13.04397]],[[80.16983,13.05751],[80.1696,13.0576]],[[80.17011,13.05741],[80.16983,13.05751]],[[80.17038,13.05729],[80.17011,13.05741]],[[80.16889,13.05779],[80.16887,13.05771]],[[80.16652,13.05857],[80.16634,13.05857]],[[80.16779,13.05831],[80.16756,13.05838]],[[80.16814,13.05782],[80.16813,13.05782]],[[80.16485,13.05243],[80.16485,13.05243]],[[80.16848,13.05787],[80.16824,13.05799]],[[80.1696,13.0576],[80.16947,13.05765]],[[80.1687,13.05783],[80.16871,13.05791]],[[80.16887,13.05771],[80.16888,13.05772]],[[80.18241,13.0553],[80.18241,13.0553]],[[80.18239,13.05531],[80.18244,13.05529]],[[80.18244,13.05529],[80.18245,13.05529]],[[80.16847,13.05618],[80.16845,13.0561]],[[80.16871,13.05791],[80.16872,13.05791]],[[80.1687,13.05701],[80.1687,13.05701]],[[80.1687,13.05701],[80.16877,13.05699]],[[80.1687,13.05783],[80.16848,13.05787]],[[80.18244,13.05528],[80.18244,13.05529]],[[80.16646,13.05359],[80.16646,13.05336]],[[80.16645,13.05317],[80.16641,13.05317]],[[80.16635,13.05556],[80.16635,13.05556]],[[80.1671,13.05852],[80.16691,13.05855]],[[80.16756,13.05838],[80.16735,13.05845]],[[80.16641,13.05317],[80.1664,13.05317]],[[80.1664,13.05317],[80.1664,13.05317]],[[80.16655,13.0515],[80.16674,13.05147]],[[80.16701,13.05105],[80.16701,13.05105]],[[80.1664,13.05021],[80.1664,13.05021]],[[80.16645,13.05317],[80.16646,13.05295]],[[80.16634,13.05857],[80.16634,13.05857]],[[80.16791,13.05826],[80.16791,13.05827]],[[80.16615,13.05506],[80.16584,13.05505]],[[80.16791,13.05826],[80.16792,13.05826]],[[80.16816,13.05787],[80.16816,13.05786]],[[80.16646,13.05377],[80.16634,13.05377]],[[80.16815,13.05787],[80.16813,13.05782]],[[80.16718,13.05145],[80.16719,13.05145]],[[80.16634,13.05377],[80.16634,13.05377]],[[80.16634,13.05377],[80.16634,13.05377]],[[80.16494,13.05509],[80.16477,13.05509]],[[80.16791,13.05827],[80.16779,13.05831]],[[80.16824,13.05799],[80.16792,13.05827]],[[80.16792,13.05827],[80.16792,13.05827]],[[80.16646,13.05377],[80.16646,13.05359]],[[80.16644,13.05494],[80.16645,13.05475]],[[80.16521,13.05507],[80.16494,13.05509]],[[80.1682,13.05796],[80.16815,13.05787]],[[80.16484,13.05243],[80.16485,13.05243]],[[80.16485,13.05243],[80.16485,13.05243]],[[80.16792,13.05827],[80.16791,13.05826]],[[80.16645,13.05281],[80.16646,13.05259]],[[80.16485,13.05243],[80.16485,13.05243]],[[80.1664,13.05556],[80.16641,13.05543]],[[80.1672,13.05189],[80.1672,13.05189]],[[80.16815,13.05787],[80.16815,13.05787]],[[80.16824,13.05799],[80.1682,13.05796]],[[80.16646,13.05336],[80.16645,13.05317]],[[80.16552,13.05149],[80.16551,13.05149]],[[80.1664,13.05556],[80.16635,13.05556]],[[80.16644,13.05507],[80.16615,13.05506]],[[80.16639,13.05568],[80.1664,13.05556]],[[80.16645,13.05412],[80.16646,13.05377]],[[80.16646,13.05176],[80.16645,13.05148]],[[80.16701,13.05105],[80.16701,13.05105]],[[80.16641,13.05522],[80.16644,13.05507]],[[80.16655,13.0515],[80.16655,13.0517]],[[80.16735,13.05845],[80.1671,13.05852]],[[80.16584,13.05505],[80.16549,13.05506]],[[80.17491,13.06169],[80.17475,13.0617]],[[80.16718,13.05145],[80.16718,13.05145]],[[80.15597,13.04465],[80.15597,13.04465]],[[80.15597,13.04465],[80.15597,13.04465]],[[80.1609,13.04525],[80.16091,13.04526]],[[80.16091,13.04526],[80.16091,13.04526]],[[80.16472,13.04591],[80.16441,13.04576]],[[80.16184,13.04377],[80.16183,13.04377]],[[80.16143,13.0437],[80.16143,13.0437]],[[80.16143,13.0437],[80.16143,13.0437]],[[80.16143,13.0437],[80.16143,13.0437]],[[80.16183,13.04377],[80.16183,13.04377]],[[80.16608,13.0483],[80.16609,13.0483]],[[80.16504,13.04681],[80.16503,13.04681]],[[80.16616,13.04826],[80.16639,13.04825]],[[80.16609,13.04827],[80.16616,13.04826]],[[80.16608,13.04829],[80.16608,13.04829]],[[80.16505,13.04681],[80.16504,13.04681]],[[80.16514,13.04735],[80.16508,13.04704]],[[80.16642,13.05016],[80.16642,13.04995]],[[80.16559,13.04846],[80.16549,13.04834]],[[80.16681,13.04855],[80.16682,13.04871]],[[80.16613,13.04614],[80.16613,13.04614]],[[80.16543,13.04629],[80.16543,13.04629]],[[80.16681,13.04855],[80.16681,13.04856]],[[80.16543,13.04628],[80.16543,13.04628]],[[80.16606,13.04615],[80.16613,13.04614]],[[80.1668,13.04852],[80.1668,13.04853]],[[80.16639,13.0497],[80.16638,13.04955]],[[80.16494,13.04607],[80.16494,13.04607]],[[80.16608,13.0483],[80.16608,13.0483]],[[80.16681,13.04856],[80.16681,13.04856]],[[80.16571,13.04867],[80.16559,13.04846]],[[80.15754,13.04243],[80.15754,13.04242]],[[80.15754,13.04243],[80.15754,13.04243]],[[80.15754,13.04243],[80.15754,13.04243]],[[80.15597,13.04465],[80.15598,13.04465]],[[80.16695,13.0458],[80.16694,13.04574],[80.16652,13.04576],[80.1665,13.04565]],[[80.16369,13.04311],[80.16368,13.04327]],[[80.16689,13.04574],[80.16668,13.04564]],[[80.16494,13.04606],[80.16495,13.04596]],[[80.16495,13.04596],[80.16472,13.04591]],[[80.16441,13.04578],[80.16441,13.04576]],[[80.1641,13.05507],[80.16382,13.05506]],[[80.1635,13.05502],[80.16382,13.05506]],[[80.1648,13.05516],[80.1648,13.05514]],[[80.16477,13.05509],[80.16479,13.05511]],[[80.16479,13.05511],[80.1648,13.05514]],[[80.16477,13.05509],[80.1641,13.05507]]]},"931007":{"name":"ASHTALAKSHMI","code":"931007","ss_code":"9310","volt":"11","len":8.62,"dts":62,"cons":4377,"type":"MultiLineString","coords":[[[80.16949,13.04825],[80.16956,13.04846]],[[80.16466,13.04202],[80.16472,13.042]],[[80.16472,13.042],[80.1647,13.04144],[80.16475,13.04129],[80.16486,13.04122],[80.16535,13.04112]],[[80.16586,13.04013],[80.16594,13.0401]],[[80.16475,13.0401],[80.16487,13.0401],[80.16492,13.04052],[80.16497,13.04052]],[[80.16486,13.04196],[80.16472,13.042]],[[80.16472,13.042],[80.16466,13.04202]],[[80.16828,13.0418],[80.16729,13.0419]],[[80.16808,13.04864],[80.16893,13.04858]],[[80.16893,13.04858],[80.16912,13.04856]],[[80.16912,13.04856],[80.16953,13.04847]],[[80.16953,13.04847],[80.16956,13.04846]],[[80.16866,13.04093],[80.16875,13.04161],[80.16848,13.04167]],[[80.16833,13.04109],[80.16838,13.04107],[80.16848,13.04167]],[[80.16863,13.04435],[80.16862,13.04429],[80.16853,13.0443]],[[80.16795,13.04662],[80.16839,13.04653]],[[80.16594,13.0401],[80.16572,13.04009]],[[80.16726,13.04548],[80.16759,13.04544],[80.16759,13.04539]],[[80.16837,13.04743],[80.16917,13.04729]],[[80.17058,13.04434],[80.17057,13.04448],[80.17027,13.04451]],[[80.16486,13.04196],[80.16555,13.04186],[80.16702,13.04178],[80.16708,13.04285]],[[80.16916,13.04689],[80.17094,13.04645],[80.17097,13.04639]],[[80.16935,13.04787],[80.16942,13.04803]],[[80.16942,13.04803],[80.16944,13.04807]],[[80.16944,13.04807],[80.16948,13.04824]],[[80.16948,13.04824],[80.16953,13.04847]],[[80.16953,13.04847],[80.16985,13.04967],[80.16992,13.05388],[80.17076,13.05389],[80.17064,13.05469],[80.17061,13.05525],[80.1711,13.05505],[80.17176,13.05499]],[[80.16787,13.04663],[80.16795,13.04662]],[[80.17488,13.06475],[80.17477,13.06475],[80.17494,13.06325],[80.17487,13.06226],[80.17479,13.06202],[80.17471,13.06099],[80.17457,13.0605],[80.17437,13.06006],[80.17438,13.05978],[80.17465,13.05931],[80.17467,13.05905],[80.1742,13.05823],[80.17411,13.05793],[80.17406,13.05763],[80.17403,13.0557],[80.1739,13.05552],[80.17373,13.05547],[80.17362,13.055],[80.17321,13.05504],[80.17305,13.05514],[80.17244,13.05515],[80.17176,13.05504],[80.17176,13.05499]],[[80.16497,13.04052],[80.16497,13.04052]],[[80.16367,13.04011],[80.16389,13.04011]],[[80.16389,13.04011],[80.16411,13.04011]],[[80.16451,13.04009],[80.16451,13.03996]],[[80.16411,13.04011],[80.16451,13.04009]],[[80.16451,13.03996],[80.1645,13.03984]],[[80.16501,13.0401],[80.16475,13.0401]],[[80.16501,13.0401],[80.1652,13.04009]],[[80.16572,13.0401],[80.16572,13.04009]],[[80.16572,13.04009],[80.16553,13.0401]],[[80.16369,13.04237],[80.16366,13.04226]],[[80.16708,13.04282],[80.16708,13.04285]],[[80.16708,13.04285],[80.16705,13.04291]],[[80.16553,13.0401],[80.1652,13.04009]],[[80.1672,13.04482],[80.1672,13.04473]],[[80.16923,13.04728],[80.16926,13.04744]],[[80.16828,13.04196],[80.16828,13.0418]],[[80.16715,13.0415],[80.16711,13.04125]],[[80.16676,13.0413],[80.1668,13.04125]],[[80.16611,13.04126],[80.1657,13.04122]],[[80.1665,13.04128],[80.16676,13.0413]],[[80.1669,13.04084],[80.16688,13.04072]],[[80.16954,13.0485],[80.16912,13.04856]],[[80.16912,13.04856],[80.16893,13.04858]],[[80.16893,13.04858],[80.16893,13.04858]],[[80.16706,13.0431],[80.16705,13.04301]],[[80.16394,13.04209],[80.16407,13.04208]],[[80.16813,13.04825],[80.16821,13.04827]],[[80.16942,13.04808],[80.16929,13.04805]],[[80.16929,13.04805],[80.16901,13.04811]],[[80.1688,13.04817],[80.16901,13.04811]],[[80.16705,13.04301],[80.16705,13.04291]],[[80.16932,13.04769],[80.16929,13.04759]],[[80.1672,13.04493],[80.1672,13.04482]],[[80.16705,13.04321],[80.16707,13.04351]],[[80.16968,13.04796],[80.16991,13.0479]],[[80.17009,13.04503],[80.16998,13.04502]],[[80.16729,13.04584],[80.16726,13.04548]],[[80.16906,13.04655],[80.16902,13.04643]],[[80.16821,13.04827],[80.16841,13.04824]],[[80.17018,13.04782],[80.16991,13.0479]],[[80.17005,13.04462],[80.16996,13.04426]],[[80.1686,13.04821],[80.1688,13.04817]],[[80.16952,13.04551],[80.16939,13.04549]],[[80.16879,13.04561],[80.16921,13.04556]],[[80.16674,13.04322],[80.16705,13.04321]],[[80.16394,13.04209],[80.16379,13.04211]],[[80.16705,13.04321],[80.16706,13.0431]],[[80.16585,13.04326],[80.16606,13.04325]],[[80.16627,13.04323],[80.16606,13.04325]],[[80.16917,13.04729],[80.16923,13.04728]],[[80.16902,13.04643],[80.16868,13.04648]],[[80.16998,13.04502],[80.16972,13.04507]],[[80.1672,13.04473],[80.16713,13.04432]],[[80.16379,13.04211],[80.16367,13.04212]],[[80.16932,13.04512],[80.169,13.04516]],[[80.16938,13.04605],[80.16941,13.04606]],[[80.16367,13.04212],[80.16366,13.04226]],[[80.16952,13.04551],[80.16955,13.04545]],[[80.16949,13.04825],[80.16948,13.04824]],[[80.16948,13.04824],[80.16942,13.04808]],[[80.16671,13.04352],[80.16707,13.04351]],[[80.16841,13.04824],[80.1686,13.04821]],[[80.16425,13.04206],[80.16407,13.04208]],[[80.16729,13.0419],[80.16717,13.04163]],[[80.16832,13.04316],[80.1684,13.04316]],[[80.1635,13.04194],[80.16355,13.04164]],[[80.16347,13.04114],[80.16355,13.04164]],[[80.16551,13.04094],[80.1657,13.04094]],[[80.16759,13.0437],[80.16768,13.04367]],[[80.16334,13.03999],[80.16356,13.04004]],[[80.1657,13.04122],[80.1657,13.04108]],[[80.1657,13.04094],[80.1657,13.04108]],[[80.16611,13.04126],[80.1665,13.04128]],[[80.16353,13.04209],[80.16352,13.04202]],[[80.16702,13.04085],[80.16712,13.04091]],[[80.169,13.046],[80.16894,13.04602]],[[80.16991,13.04711],[80.1697,13.04716]],[[80.16902,13.04643],[80.16898,13.04627]],[[80.16731,13.04601],[80.16729,13.04584]],[[80.16938,13.04592],[80.16938,13.04605]],[[80.169,13.046],[80.16917,13.04597]],[[80.1669,13.04084],[80.16702,13.04085]],[[80.1675,13.04693],[80.16748,13.04684]],[[80.16849,13.04399],[80.16862,13.04397]],[[80.1675,13.04693],[80.16754,13.04717]],[[80.16849,13.04399],[80.16853,13.0443]],[[80.17017,13.04706],[80.16991,13.04711]],[[80.16738,13.04647],[80.16744,13.04668]],[[80.16894,13.04602],[80.16893,13.04613]],[[80.16656,13.04644],[80.1661,13.04651]],[[80.16917,13.04597],[80.16938,13.04592]],[[80.16893,13.04613],[80.16898,13.04627]],[[80.16867,13.04476],[80.16862,13.04446]],[[80.16894,13.04602],[80.1688,13.04567]],[[80.16765,13.04749],[80.16754,13.04717]],[[80.1658,13.04658],[80.16517,13.04674]],[[80.1687,13.04498],[80.16867,13.04476]],[[80.1652,13.04009],[80.16536,13.04018]],[[80.16748,13.04684],[80.16744,13.04668]],[[80.16966,13.04587],[80.1695,13.04588]],[[80.1661,13.04651],[80.1658,13.04658]],[[80.16759,13.04579],[80.16729,13.04584]],[[80.16656,13.04644],[80.16669,13.04642]],[[80.1697,13.04593],[80.16975,13.04592]],[[80.1704,13.04701],[80.17017,13.04706]],[[80.16916,13.04689],[80.16923,13.04728]],[[80.16916,13.04689],[80.16906,13.04655]],[[80.16872,13.0452],[80.1687,13.04498]],[[80.16722,13.04514],[80.16746,13.0451]],[[80.16711,13.04125],[80.16698,13.04126]],[[80.16942,13.04798],[80.16942,13.04803]],[[80.16942,13.04803],[80.16942,13.04808]],[[80.16942,13.04798],[80.16935,13.04787]],[[80.17068,13.04772],[80.17039,13.04775]],[[80.17039,13.04775],[80.17018,13.04782]],[[80.16968,13.04796],[80.16944,13.04807]],[[80.16944,13.04807],[80.16942,13.04808]],[[80.16932,13.04769],[80.16935,13.04787]],[[80.16929,13.04759],[80.16926,13.04744]],[[80.1697,13.04716],[80.16956,13.0472]],[[80.16938,13.04724],[80.16956,13.0472]],[[80.16938,13.04724],[80.16923,13.04728]],[[80.1709,13.04565],[80.17095,13.04614]],[[80.17095,13.04614],[80.17097,13.04639]],[[80.17086,13.04557],[80.1709,13.04565]],[[80.16854,13.0465],[80.16839,13.04653]],[[80.1697,13.04593],[80.16966,13.04587]],[[80.16921,13.04556],[80.16939,13.04549]],[[80.16879,13.04561],[80.1688,13.04567]],[[80.16972,13.04507],[80.16932,13.04512]],[[80.16872,13.0452],[80.16879,13.04561]],[[80.16888,13.04518],[80.16872,13.0452]],[[80.16888,13.04518],[80.169,13.04516]],[[80.17009,13.04503],[80.17007,13.04485]],[[80.17027,13.04451],[80.17005,13.04462]],[[80.17005,13.04462],[80.17007,13.04485]],[[80.16862,13.04446],[80.16863,13.04435]],[[80.168,13.04365],[80.16768,13.04367]],[[80.16849,13.04399],[80.16846,13.04376]],[[80.16843,13.04358],[80.168,13.04365]],[[80.16682,13.04052],[80.16686,13.0406]],[[80.16688,13.04072],[80.16686,13.0406]],[[80.16731,13.04601],[80.16733,13.04629]],[[80.16705,13.04636],[80.16733,13.04629]],[[80.16712,13.04091],[80.16713,13.04108]],[[80.16754,13.04037],[80.16775,13.04034]],[[80.16731,13.04041],[80.16713,13.04045]],[[80.16699,13.04048],[80.16713,13.04045]],[[80.16699,13.04048],[80.16682,13.04052]],[[80.16775,13.04034],[80.16775,13.04034]],[[80.16755,13.04302],[80.16751,13.04281]],[[80.16747,13.04371],[80.1676,13.04357]],[[80.16757,13.04331],[80.1676,13.04357]],[[80.16759,13.0437],[80.16747,13.04371]],[[80.16717,13.04163],[80.16715,13.0415]],[[80.16831,13.04238],[80.16828,13.04196]],[[80.16738,13.04647],[80.16733,13.04629]],[[80.16744,13.04016],[80.16747,13.0403]],[[80.16831,13.04238],[80.16837,13.04285]],[[80.1684,13.04316],[80.16843,13.04358]],[[80.16814,13.04281],[80.16837,13.04285]],[[80.16838,13.04304],[80.1684,13.04316]],[[80.16837,13.04285],[80.16838,13.04304]],[[80.16848,13.04167],[80.16828,13.0418]],[[80.1668,13.04125],[80.16698,13.04126]],[[80.16754,13.04037],[80.16747,13.0403]],[[80.16669,13.04642],[80.16686,13.04639]],[[80.16686,13.04639],[80.16705,13.04636]],[[80.16776,13.04577],[80.16792,13.04571]],[[80.16776,13.04577],[80.16759,13.04579]],[[80.16674,13.04322],[80.16627,13.04323]],[[80.16451,13.04204],[80.16437,13.04205]],[[80.16784,13.04504],[80.16794,13.04485]],[[80.16722,13.04514],[80.1672,13.04493]],[[80.16784,13.04504],[80.16746,13.0451]],[[80.16722,13.04514],[80.16726,13.04548]],[[80.1671,13.04388],[80.16709,13.04373]],[[80.16712,13.04413],[80.1671,13.04388]],[[80.16713,13.04432],[80.16712,13.04413]],[[80.16709,13.04373],[80.16707,13.0437]],[[80.16707,13.0437],[80.16688,13.04371]],[[80.16678,13.04372],[80.16688,13.04371]],[[80.16707,13.0437],[80.16707,13.04351]],[[80.1663,13.04353],[80.16643,13.04353]],[[80.16653,13.04352],[80.16671,13.04352]],[[80.1662,13.04353],[80.1663,13.04353]],[[80.16367,13.04212],[80.16353,13.04209]],[[80.1635,13.04194],[80.16352,13.04202]],[[80.1634,13.04047],[80.16347,13.04114]],[[80.1634,13.04047],[80.16334,13.03999]],[[80.16367,13.04011],[80.16356,13.04004]],[[80.16451,13.04204],[80.16466,13.04202]],[[80.16843,13.04358],[80.16846,13.04376]],[[80.1666,13.04371],[80.16678,13.04372]],[[80.1664,13.04372],[80.1666,13.04371]],[[80.16437,13.04205],[80.16425,13.04206]],[[80.16868,13.04648],[80.16854,13.0465]],[[80.16757,13.04331],[80.16755,13.04302]],[[80.16643,13.04353],[80.16653,13.04352]],[[80.16451,13.04009],[80.16475,13.0401]],[[80.16372,13.0425],[80.16369,13.04237]],[[80.16787,13.04663],[80.16744,13.04668]],[[80.16711,13.04125],[80.16713,13.04108]],[[80.16731,13.04041],[80.16754,13.04037]],[[80.1674,13.03996],[80.16744,13.04016]],[[80.1695,13.04588],[80.16938,13.04592]]]},"931008":{"name":"SEVEN HILLS","code":"931008","ss_code":"9310","volt":"11","len":10.38,"dts":48,"cons":8041,"type":"MultiLineString","coords":[[[80.17301,13.0574],[80.17171,13.05742],[80.17154,13.05738],[80.17142,13.05718],[80.17086,13.05724],[80.1695,13.05774],[80.16838,13.05798],[80.16809,13.05814]],[[80.16809,13.05814],[80.16808,13.05815]],[[80.16808,13.05815],[80.16743,13.05844],[80.16691,13.05855],[80.16644,13.0586],[80.16644,13.05845]],[[80.16644,13.05845],[80.16644,13.05596],[80.16658,13.05491],[80.16662,13.05492]],[[80.16271,13.04764],[80.1627,13.04764]],[[80.16358,13.04773],[80.16358,13.04769]],[[80.16358,13.04769],[80.16427,13.04768]],[[80.16662,13.0549],[80.16658,13.05489],[80.16656,13.05478],[80.16659,13.05194],[80.16653,13.05013],[80.16639,13.05017]],[[80.16639,13.05017],[80.16639,13.05017]],[[80.16639,13.05017],[80.16639,13.05018]],[[80.17484,13.06462],[80.17483,13.06462]],[[80.17483,13.06462],[80.17477,13.06462],[80.17492,13.06339]],[[80.17492,13.06339],[80.17493,13.06331]],[[80.17493,13.06331],[80.17499,13.063],[80.17497,13.06269],[80.17482,13.06195]],[[80.17482,13.06195],[80.17472,13.06141],[80.1747,13.06087],[80.17464,13.06072]],[[80.17464,13.06072],[80.17454,13.06041]],[[80.17454,13.06041],[80.17446,13.06025]],[[80.17446,13.06025],[80.17437,13.06012],[80.17438,13.05977]],[[80.17438,13.05977],[80.1745,13.05957]],[[80.1745,13.05957],[80.1746,13.05943]],[[80.1746,13.05943],[80.17468,13.05926],[80.17469,13.05908]],[[80.17469,13.05908],[80.17466,13.05892]],[[80.17466,13.05892],[80.17464,13.05883],[80.17424,13.05825]],[[80.17424,13.05825],[80.17424,13.05825]],[[80.17424,13.05825],[80.17417,13.05804],[80.17411,13.05734],[80.17404,13.05734]],[[80.17404,13.05734],[80.17301,13.0574]],[[80.16347,13.04768],[80.16347,13.04768]],[[80.16347,13.04768],[80.16344,13.04737],[80.16314,13.04739]],[[80.16639,13.05017],[80.16619,13.05019]],[[80.16619,13.05019],[80.16615,13.0502]],[[80.16615,13.0502],[80.16608,13.05021]],[[80.16608,13.05021],[80.16583,13.05027]],[[80.16583,13.05027],[80.16583,13.05027]],[[80.15778,13.0477],[80.15775,13.04789]],[[80.16486,13.05064],[80.1647,13.05069]],[[80.1647,13.05069],[80.16454,13.05075],[80.16441,13.05087],[80.16401,13.05087]],[[80.16274,13.04764],[80.16271,13.04764]],[[80.16108,13.04609],[80.16101,13.04571],[80.16194,13.04565],[80.1621,13.04569]],[[80.161,13.04874],[80.16094,13.04847]],[[80.16102,13.04901],[80.16101,13.04876]],[[80.16129,13.04529],[80.16129,13.04529]],[[80.16129,13.04529],[80.16138,13.04527]],[[80.16097,13.04549],[80.16081,13.04548]],[[80.16223,13.04496],[80.16224,13.04496]],[[80.16094,13.04538],[80.16103,13.04533]],[[80.16181,13.045],[80.16198,13.04498]],[[80.16198,13.04498],[80.16223,13.04496]],[[80.16152,13.04527],[80.16152,13.04504]],[[80.16087,13.04634],[80.16065,13.04631]],[[80.16119,13.05399],[80.16104,13.05398]],[[80.16067,13.0523],[80.16055,13.05228]],[[80.15932,13.04917],[80.15941,13.04917]],[[80.16288,13.05092],[80.163,13.0509]],[[80.16646,13.05545],[80.16648,13.05085],[80.16646,13.05016],[80.16639,13.05017]],[[80.16639,13.05017],[80.16619,13.05019]],[[80.16546,13.05034],[80.16583,13.05027]],[[80.16583,13.05027],[80.16583,13.05027]],[[80.16808,13.05816],[80.16808,13.05815]],[[80.16646,13.05547],[80.16646,13.05546]],[[80.16808,13.05815],[80.16809,13.05815]],[[80.16646,13.05546],[80.16646,13.05545]],[[80.16123,13.05285],[80.16121,13.05297]],[[80.17488,13.06485],[80.17482,13.06485],[80.17483,13.06462]],[[80.17483,13.06462],[80.17492,13.06339]],[[80.17492,13.06339],[80.17493,13.06331]],[[80.17493,13.06331],[80.17498,13.06331],[80.175,13.06292],[80.17492,13.06229],[80.17482,13.06195]],[[80.17482,13.06195],[80.17464,13.06072]],[[80.17464,13.06072],[80.17454,13.06041]],[[80.17454,13.06041],[80.17446,13.06025]],[[80.17446,13.06025],[80.17437,13.06008],[80.17438,13.05977]],[[80.17438,13.05977],[80.1745,13.05957]],[[80.1745,13.05957],[80.1746,13.05943]],[[80.1746,13.05943],[80.17469,13.05908]],[[80.17469,13.05908],[80.17466,13.05892]],[[80.17466,13.05892],[80.17424,13.05825]],[[80.17424,13.05825],[80.17424,13.05825]],[[80.17424,13.05825],[80.1741,13.05789],[80.17404,13.05734]],[[80.17404,13.05734],[80.17404,13.05728],[80.1717,13.05733],[80.17155,13.05714],[80.17114,13.0571],[80.17043,13.05726],[80.16916,13.05774],[80.16846,13.05785],[80.16824,13.05797],[80.16809,13.05814]],[[80.16809,13.05814],[80.16809,13.05815]],[[80.16206,13.05097],[80.16178,13.05098]],[[80.16354,13.03849],[80.16355,13.03849]],[[80.16115,13.05118],[80.16117,13.05145]],[[80.16117,13.05145],[80.16117,13.05145]],[[80.16062,13.04804],[80.16045,13.04804]],[[80.16359,13.04768],[80.16358,13.04769]],[[80.16358,13.04769],[80.16358,13.04773]],[[80.16278,13.04819],[80.16276,13.04802]],[[80.16477,13.0494],[80.16477,13.04941]],[[80.16477,13.0494],[80.16477,13.0494]],[[80.16546,13.05034],[80.1652,13.05042]],[[80.16619,13.05019],[80.16619,13.05019]],[[80.16479,13.04957],[80.16479,13.04957]],[[80.16479,13.04957],[80.16479,13.04957]],[[80.16478,13.04941],[80.16478,13.04941]],[[80.16477,13.04941],[80.16477,13.04941]],[[80.16453,13.04976],[80.16478,13.04976]],[[80.16477,13.04941],[80.16478,13.04941]],[[80.16479,13.04957],[80.16479,13.04956]],[[80.16478,13.04976],[80.16479,13.04957]],[[80.16479,13.04956],[80.16477,13.04941]],[[80.15991,13.0479],[80.15991,13.0479]],[[80.16291,13.04984],[80.16339,13.04981]],[[80.16291,13.05004],[80.16291,13.04984]],[[80.1611,13.0498],[80.16103,13.04921]],[[80.16109,13.05021],[80.1611,13.0498]],[[80.16007,13.04647],[80.16007,13.04647]],[[80.1639,13.05087],[80.16385,13.05101]],[[80.16401,13.05087],[80.1639,13.05087]],[[80.1639,13.05087],[80.16353,13.05088]],[[80.163,13.0509],[80.16299,13.05068]],[[80.16353,13.05088],[80.16327,13.05088]],[[80.16295,13.05005],[80.16295,13.05004]],[[80.16295,13.05004],[80.16295,13.05004]],[[80.16294,13.05023],[80.16291,13.05005]],[[80.16297,13.05042],[80.16299,13.0506]],[[80.16294,13.05023],[80.16297,13.05042]],[[80.16477,13.04926],[80.16477,13.0494]],[[80.16206,13.05097],[80.16204,13.05106]],[[80.16118,13.05182],[80.16082,13.05179]],[[80.16082,13.05179],[80.16054,13.0518]],[[80.15924,13.05197],[80.15922,13.05226]],[[80.16118,13.05209],[80.16119,13.05229]],[[80.16118,13.05182],[80.16118,13.05209]],[[80.16096,13.05231],[80.16119,13.05229]],[[80.1612,13.05251],[80.16119,13.05229]],[[80.1612,13.05251],[80.16122,13.05271]],[[80.16122,13.05271],[80.16123,13.05285]],[[80.16119,13.05368],[80.16119,13.05399]],[[80.16119,13.05399],[80.16122,13.0542]],[[80.16054,13.0518],[80.16021,13.05179]],[[80.15929,13.05182],[80.1593,13.05175]],[[80.16021,13.05179],[80.15998,13.05178]],[[80.15924,13.05197],[80.15924,13.05188]],[[80.16268,13.05093],[80.16237,13.05094]],[[80.16482,13.05058],[80.16481,13.05062]],[[80.16481,13.05062],[80.16481,13.05065]],[[80.16117,13.05145],[80.16117,13.05163]],[[80.16327,13.05088],[80.163,13.0509]],[[80.16288,13.05091],[80.16268,13.05093]],[[80.16132,13.04632],[80.16111,13.04633]],[[80.15998,13.05178],[80.15952,13.05176]],[[80.15952,13.05176],[80.1593,13.05175]],[[80.1594,13.04884],[80.15941,13.0491]],[[80.16115,13.05099],[80.16115,13.05118]],[[80.16145,13.05098],[80.16115,13.05099]],[[80.15924,13.05188],[80.15926,13.05181]],[[80.16465,13.05073],[80.16465,13.05072]],[[80.16115,13.05099],[80.16112,13.05061]],[[80.16117,13.05163],[80.16118,13.05182]],[[80.1652,13.05042],[80.165,13.05058]],[[80.15992,13.0479],[80.15991,13.0479]],[[80.16088,13.04803],[80.16062,13.04804]],[[80.16045,13.04804],[80.16024,13.04802]],[[80.15942,13.04801],[80.15939,13.04779]],[[80.15886,13.04753],[80.15871,13.04752]],[[80.15872,13.04772],[80.1585,13.04773]],[[80.15871,13.04752],[80.1587,13.04733]],[[80.15868,13.04712],[80.15867,13.04683]],[[80.15867,13.04683],[80.15868,13.04668]],[[80.16087,13.04634],[80.16093,13.04633]],[[80.1592,13.04623],[80.15919,13.04644]],[[80.15868,13.04668],[80.15892,13.04668]],[[80.15915,13.04664],[80.15919,13.04644]],[[80.16431,13.0475],[80.16432,13.0475]],[[80.16274,13.04764],[80.16275,13.04768]],[[80.16431,13.0475],[80.16431,13.0475]],[[80.16432,13.0475],[80.16432,13.0475]],[[80.16162,13.04669],[80.16196,13.04671]],[[80.16094,13.04847],[80.16088,13.04803]],[[80.16009,13.04635],[80.16009,13.04635]],[[80.16009,13.04635],[80.16009,13.04635]],[[80.16007,13.04647],[80.16007,13.04647]],[[80.16007,13.04646],[80.16007,13.04646]],[[80.16007,13.04647],[80.16007,13.04647]],[[80.16103,13.04593],[80.16108,13.04609]],[[80.16138,13.04527],[80.16152,13.04527]],[[80.16081,13.04548],[80.16058,13.04548]],[[80.16094,13.04538],[80.16097,13.04549]],[[80.16109,13.04617],[80.16111,13.04633]],[[80.161,13.04571],[80.16103,13.04593]],[[80.16035,13.04549],[80.16034,13.04535]],[[80.16111,13.04633],[80.16093,13.04633]],[[80.16097,13.04549],[80.161,13.04571]],[[80.16108,13.0461],[80.16109,13.04617]],[[80.16044,13.04629],[80.16032,13.04628]],[[80.16065,13.04631],[80.16044,13.04629]],[[80.16121,13.05297],[80.16121,13.05319]],[[80.16223,13.04496],[80.16223,13.04496]],[[80.16121,13.0535],[80.16119,13.05368]],[[80.16122,13.05337],[80.16121,13.0535]],[[80.16122,13.05337],[80.16121,13.05319]],[[80.16122,13.05337],[80.16126,13.05338]],[[80.15923,13.05293],[80.15923,13.05261]],[[80.15921,13.05322],[80.15923,13.05293]],[[80.16096,13.05231],[80.16067,13.0523]],[[80.15922,13.05226],[80.15923,13.05261]],[[80.16132,13.04632],[80.16131,13.04669]],[[80.15961,13.04619],[80.15941,13.04615]],[[80.16009,13.04635],[80.16009,13.04635]],[[80.16009,13.04635],[80.16009,13.04635]],[[80.16103,13.04921],[80.16102,13.04901]],[[80.16276,13.04789],[80.16276,13.04802]],[[80.16226,13.04672],[80.16228,13.04641]],[[80.1601,13.04628],[80.16009,13.04635]],[[80.16009,13.04635],[80.16009,13.04636]],[[80.15998,13.04802],[80.15972,13.04802]],[[80.15814,13.0477],[80.15778,13.0477]],[[80.16009,13.04636],[80.16009,13.04635]],[[80.15833,13.04771],[80.15834,13.04771]],[[80.15834,13.04771],[80.15834,13.04771]],[[80.1601,13.04628],[80.15985,13.04623]],[[80.15972,13.04802],[80.15942,13.04801]],[[80.15939,13.04779],[80.15939,13.04755]],[[80.15833,13.04771],[80.15833,13.04771]],[[80.15833,13.04771],[80.15814,13.0477]],[[80.15939,13.04755],[80.15912,13.04754]],[[80.1587,13.04733],[80.15868,13.04712]],[[80.16007,13.04646],[80.16007,13.04647]],[[80.16035,13.04549],[80.16044,13.04548]],[[80.16058,13.04548],[80.16044,13.04548]],[[80.15991,13.0479],[80.15991,13.0479]],[[80.15833,13.04771],[80.15833,13.04771]],[[80.16024,13.04802],[80.15999,13.04802]],[[80.15871,13.04752],[80.15872,13.04772]],[[80.15991,13.0479],[80.15991,13.0479]],[[80.16009,13.04636],[80.16007,13.04646]],[[80.16009,13.04635],[80.16009,13.04635]],[[80.16009,13.04635],[80.16009,13.04635]],[[80.15912,13.04754],[80.15886,13.04753]],[[80.16009,13.04635],[80.16009,13.04634]],[[80.16007,13.04647],[80.16007,13.04647]],[[80.16007,13.04647],[80.16007,13.04647]],[[80.16032,13.04628],[80.1601,13.04628]],[[80.15985,13.04623],[80.15961,13.04619]],[[80.15941,13.04917],[80.15941,13.0491]],[[80.15939,13.04859],[80.15942,13.04835]],[[80.16619,13.05019],[80.16619,13.05019]],[[80.16619,13.05019],[80.16619,13.05019]],[[80.16619,13.05019],[80.16615,13.0502]],[[80.16615,13.0502],[80.16608,13.05021]],[[80.16608,13.05021],[80.16516,13.05042],[80.16488,13.05058]],[[80.16488,13.05058],[80.16481,13.05062]],[[80.16481,13.05062],[80.1647,13.05069]],[[80.1647,13.05069],[80.16466,13.05072]],[[80.16299,13.05068],[80.16299,13.0506]],[[80.15915,13.04664],[80.15892,13.04668]],[[80.165,13.05058],[80.16488,13.05058]],[[80.16488,13.05058],[80.16482,13.05058]],[[80.16087,13.04788],[80.16088,13.04766]],[[80.16116,13.04766],[80.16134,13.04767]],[[80.16178,13.05098],[80.16145,13.05098]],[[80.16377,13.04979],[80.16422,13.04976]],[[80.16422,13.04976],[80.16423,13.04976]],[[80.16423,13.04976],[80.16423,13.04976]],[[80.16423,13.04976],[80.16423,13.04976]],[[80.16244,13.04789],[80.16244,13.0481]],[[80.16432,13.0475],[80.16433,13.0475]],[[80.16432,13.0475],[80.16432,13.0475]],[[80.15939,13.04755],[80.15982,13.04756]],[[80.16191,13.04769],[80.16227,13.04771]],[[80.15985,13.04623],[80.15988,13.04616]],[[80.16307,13.04767],[80.16339,13.04768]],[[80.16162,13.04669],[80.16131,13.04669]],[[80.16162,13.04768],[80.16191,13.04769]],[[80.16112,13.05061],[80.16109,13.0503]],[[80.16227,13.04771],[80.1624,13.04771]],[[80.1628,13.04838],[80.1628,13.0485]],[[80.15834,13.04771],[80.15834,13.04771]],[[80.15834,13.04771],[80.1585,13.04773]],[[80.16275,13.04768],[80.16276,13.04789]],[[80.16244,13.0481],[80.16242,13.04829]],[[80.16089,13.04726],[80.16091,13.04682]],[[80.16134,13.04767],[80.16162,13.04768]],[[80.16092,13.04666],[80.16093,13.04634]],[[80.16088,13.04803],[80.16087,13.04788]],[[80.16091,13.04682],[80.16092,13.04666]],[[80.16088,13.04766],[80.16089,13.04726]],[[80.16109,13.0503],[80.16109,13.05024]],[[80.16423,13.04976],[80.16423,13.04976]],[[80.16423,13.04976],[80.16438,13.04978]],[[80.16339,13.04768],[80.16347,13.04768]],[[80.16423,13.04976],[80.16423,13.04976]],[[80.16438,13.04978],[80.16453,13.04976]],[[80.16339,13.04981],[80.16377,13.04979]],[[80.16347,13.04768],[80.16347,13.04768]],[[80.16347,13.04768],[80.16359,13.04768]],[[80.16432,13.0475],[80.16432,13.0475]],[[80.15872,13.04683],[80.15867,13.04683]],[[80.16358,13.04773],[80.16358,13.04773]],[[80.16237,13.05094],[80.16206,13.05097]],[[80.16423,13.04976],[80.16423,13.04976]],[[80.1624,13.04771],[80.16275,13.04768]],[[80.16432,13.0475],[80.16432,13.0475]],[[80.16275,13.04768],[80.16307,13.04767]],[[80.1628,13.04838],[80.16278,13.04819]],[[80.16226,13.04672],[80.16196,13.04671]],[[80.1594,13.04884],[80.15939,13.04859]],[[80.16228,13.04641],[80.16229,13.04613]],[[80.16088,13.04766],[80.16116,13.04766]],[[80.16223,13.04496],[80.16223,13.04496]],[[80.16152,13.04504],[80.16181,13.045]],[[80.16477,13.04941],[80.16477,13.04941]],[[80.16479,13.04957],[80.16479,13.04957]],[[80.16619,13.05019],[80.16619,13.05019]],[[80.16479,13.04957],[80.16479,13.04957]],[[80.16477,13.04941],[80.16477,13.04941]],[[80.16479,13.04956],[80.16479,13.04956]],[[80.16479,13.04957],[80.16479,13.04957]],[[80.15942,13.04819],[80.15942,13.04835]],[[80.1624,13.04771],[80.16244,13.04789]],[[80.15942,13.04801],[80.15942,13.04819]],[[80.16122,13.0542],[80.16141,13.0542]],[[80.16809,13.05815],[80.16808,13.05815]],[[80.16808,13.05815],[80.16787,13.05804],[80.16748,13.05823],[80.16695,13.05839],[80.16644,13.05845]],[[80.16644,13.05845],[80.16616,13.05846],[80.16613,13.05612],[80.16627,13.05536]],[[80.15991,13.0479],[80.15991,13.04791]],[[80.16103,13.04533],[80.16129,13.04529]],[[80.16354,13.03849],[80.16354,13.03849]]]},"931009":{"name":"11KV ODAMA NAGAR","code":"931009","ss_code":"9310","volt":"11","len":9.96,"dts":28,"cons":1253,"type":"MultiLineString","coords":[[[80.15578,13.05117],[80.15579,13.05117]],[[80.15548,13.04944],[80.15581,13.04946]],[[80.15457,13.05299],[80.15465,13.05247]],[[80.15668,13.04947],[80.15668,13.04947]],[[80.15668,13.04947],[80.15668,13.04916]],[[80.15456,13.05084],[80.15455,13.05067]],[[80.15454,13.05031],[80.15455,13.05032]],[[80.15465,13.05146],[80.1546,13.05111]],[[80.1546,13.05111],[80.1546,13.05111]],[[80.15581,13.04946],[80.15582,13.04904]],[[80.15454,13.04827],[80.15416,13.04827]],[[80.15383,13.04826],[80.15361,13.04826]],[[80.15454,13.04827],[80.15461,13.0483]],[[80.15581,13.04946],[80.15648,13.04947]],[[80.1576,13.05009],[80.15743,13.05008]],[[80.15667,13.04916],[80.15668,13.04947]],[[80.15761,13.04977],[80.1576,13.05009]],[[80.15762,13.0495],[80.15754,13.04936]],[[80.15481,13.04849],[80.15501,13.04849]],[[80.15455,13.05032],[80.15455,13.05032]],[[80.15336,13.04833],[80.15336,13.04839]],[[80.15707,13.04948],[80.15734,13.04948]],[[80.15506,13.04942],[80.15548,13.04944]],[[80.15548,13.04944],[80.15547,13.04968]],[[80.15336,13.04839],[80.15334,13.04838]],[[80.15793,13.05011],[80.15793,13.05008]],[[80.15455,13.05031],[80.15455,13.05016]],[[80.15455,13.05043],[80.15454,13.05043]],[[80.15521,13.05116],[80.15553,13.05116]],[[80.15456,13.05041],[80.15456,13.05041]],[[80.15347,13.05105],[80.15417,13.05109]],[[80.15664,13.04757],[80.1565,13.04806]],[[80.15467,13.04735],[80.15468,13.04683]],[[80.15542,13.04852],[80.15568,13.04855]],[[80.15414,13.04826],[80.15383,13.04826]],[[80.15457,13.04922],[80.15457,13.04909]],[[80.15307,13.04864],[80.15309,13.04863]],[[80.15341,13.04825],[80.15308,13.04824]],[[80.15652,13.04756],[80.15664,13.04757]],[[80.15405,13.04724],[80.15387,13.04726]],[[80.1565,13.04806],[80.15662,13.04859]],[[80.15555,13.04752],[80.15569,13.04752]],[[80.15509,13.0474],[80.15557,13.04745]],[[80.15513,13.0485],[80.15542,13.04852]],[[80.15451,13.05319],[80.15451,13.05323]],[[80.15451,13.05323],[80.15451,13.05325]],[[80.15451,13.05325],[80.15451,13.05325]],[[80.15501,13.04849],[80.15513,13.0485]],[[80.15448,13.04868],[80.1545,13.04847]],[[80.15572,13.04853],[80.15568,13.04855]],[[80.15633,13.04755],[80.15645,13.04756]],[[80.15645,13.04756],[80.15645,13.04756]],[[80.15446,13.04888],[80.15447,13.04868]],[[80.15361,13.04825],[80.15341,13.04825]],[[80.15646,13.04757],[80.15652,13.04756]],[[80.15645,13.04756],[80.15646,13.04757]],[[80.1546,13.05111],[80.15458,13.05092]],[[80.15454,13.04993],[80.15453,13.04971]],[[80.15467,13.04735],[80.15448,13.04729]],[[80.15457,13.04909],[80.15446,13.04911]],[[80.15455,13.04941],[80.15471,13.04941]],[[80.15465,13.05248],[80.15467,13.05203]],[[80.15451,13.05325],[80.15451,13.05325]],[[80.15451,13.05325],[80.15454,13.05313]],[[80.15454,13.05313],[80.15457,13.053]],[[80.15553,13.05116],[80.15579,13.05117]],[[80.15488,13.04942],[80.15506,13.04942]],[[80.15453,13.04971],[80.15455,13.04941]],[[80.15455,13.04941],[80.15457,13.04922]],[[80.15488,13.04942],[80.15471,13.04941]],[[80.1545,13.04847],[80.15454,13.04827]],[[80.15466,13.05171],[80.15465,13.05146]],[[80.15467,13.05203],[80.15466,13.05171]],[[80.15341,13.04825],[80.15336,13.04831]],[[80.15417,13.05109],[80.1546,13.05111]],[[80.1546,13.05111],[80.15478,13.05112]],[[80.15336,13.04831],[80.15336,13.04833]],[[80.15454,13.05043],[80.15454,13.05043]],[[80.15347,13.05105],[80.15282,13.05104],[80.15282,13.051]],[[80.15455,13.05044],[80.15455,13.05043]],[[80.15478,13.05112],[80.15521,13.05116]],[[80.15455,13.05067],[80.15455,13.05044]],[[80.15734,13.04948],[80.15762,13.0495]],[[80.15448,13.04941],[80.15455,13.04941]],[[80.15454,13.05031],[80.15455,13.05031]],[[80.15776,13.0501],[80.15793,13.05011]],[[80.15454,13.05031],[80.15454,13.05031]],[[80.1569,13.04948],[80.15707,13.04948]],[[80.15662,13.04894],[80.15667,13.04916]],[[80.15762,13.0495],[80.15761,13.04977]],[[80.15455,13.05044],[80.15455,13.05032]],[[80.15743,13.05008],[80.15719,13.05007]],[[80.15454,13.05031],[80.15454,13.05031]],[[80.1576,13.05009],[80.15776,13.0501]],[[80.15668,13.04947],[80.15668,13.04947]],[[80.15668,13.04947],[80.1569,13.04948]],[[80.15668,13.04947],[80.15648,13.04947]],[[80.15446,13.04911],[80.15446,13.04888]],[[80.15455,13.05032],[80.15454,13.05031]],[[80.15719,13.05007],[80.1571,13.05003]],[[80.15455,13.05016],[80.15454,13.04993]],[[80.15455,13.05031],[80.15455,13.05031]],[[80.15461,13.0483],[80.15462,13.04804]],[[80.15463,13.04771],[80.15467,13.04735]],[[80.15614,13.04749],[80.15632,13.04756]],[[80.15428,13.04726],[80.15405,13.04724]],[[80.15557,13.04745],[80.15589,13.04748]],[[80.1559,13.04748],[80.15614,13.04749]],[[80.15307,13.04851],[80.15307,13.04864]],[[80.15308,13.04824],[80.15307,13.04851]],[[80.15557,13.04745],[80.15555,13.04752]],[[80.15448,13.04729],[80.15428,13.04726]],[[80.1545,13.04847],[80.15481,13.04849]],[[80.15467,13.04735],[80.15509,13.0474]],[[80.15462,13.04804],[80.15463,13.04771]],[[80.15663,13.04877],[80.15662,13.04894]],[[80.15662,13.04859],[80.15663,13.04877]],[[80.15456,13.05042],[80.15456,13.05041]],[[80.15456,13.05041],[80.15456,13.05041]],[[80.15455,13.05032],[80.15456,13.05041]],[[80.15458,13.05092],[80.15456,13.05084]],[[80.1556,13.0501],[80.15583,13.05011]],[[80.15547,13.04994],[80.15547,13.05009]],[[80.15547,13.05009],[80.1556,13.0501]],[[80.15583,13.05011],[80.15582,13.05033]],[[80.15548,13.04967],[80.15547,13.04994]],[[80.15664,13.05474],[80.15971,13.05445]],[[80.16408,13.05828],[80.16101,13.05857]],[[80.15399,13.049],[80.15405,13.049],[80.15408,13.04846]],[[80.15446,13.04912],[80.15447,13.04917],[80.15407,13.04926],[80.15406,13.04903],[80.154,13.04903]],[[80.16456,13.05964],[80.1616,13.05991]],[[80.1616,13.05991],[80.1615,13.05992]],[[80.17542,13.06345],[80.17486,13.06371]],[[80.17486,13.06371],[80.17239,13.06485]],[[80.17239,13.06485],[80.17193,13.06506]],[[80.16833,13.06168],[80.16651,13.06255]],[[80.16651,13.06255],[80.16538,13.06309]],[[80.16713,13.06388],[80.16779,13.06361]],[[80.16779,13.06361],[80.17021,13.06262]],[[80.17476,13.06472],[80.17473,13.06524],[80.17458,13.06532],[80.17304,13.06531],[80.17239,13.06485]],[[80.17239,13.06485],[80.17148,13.06424],[80.17113,13.06411],[80.17059,13.06405]],[[80.17059,13.06405],[80.16868,13.06407],[80.16834,13.06397],[80.16779,13.06361]],[[80.16779,13.06361],[80.16741,13.06337],[80.16651,13.06255]],[[80.16651,13.06255],[80.16538,13.06154],[80.16451,13.06125],[80.1628,13.06125],[80.16256,13.06098],[80.16238,13.06061],[80.1623,13.06026],[80.1622,13.06028],[80.1616,13.05991]],[[80.1616,13.05991],[80.16128,13.05975],[80.16118,13.05938],[80.1611,13.05939],[80.16095,13.05884],[80.16073,13.05827],[80.15985,13.05712]],[[80.15985,13.05712],[80.1592,13.05647],[80.15754,13.05539],[80.15468,13.0534]],[[80.15468,13.0534],[80.1545,13.05327],[80.15451,13.05323]],[[80.15451,13.05323],[80.15454,13.05313]],[[80.15454,13.05313],[80.15457,13.053]],[[80.16536,13.06087],[80.16431,13.06086]],[[80.15444,13.05342],[80.15468,13.0534]],[[80.15468,13.0534],[80.15751,13.05314]],[[80.16289,13.05684],[80.15985,13.05712]],[[80.15985,13.05712],[80.15982,13.05712]],[[80.16932,13.06463],[80.17059,13.06405]],[[80.17059,13.06405],[80.17282,13.06302]],[[80.1562,13.04898],[80.1562,13.04897]],[[80.17476,13.06472],[80.17486,13.06371]],[[80.17486,13.06371],[80.17491,13.06324],[80.17473,13.06096],[80.17436,13.06009]],[[80.17436,13.06009],[80.17423,13.06014]],[[80.15456,13.04768],[80.15456,13.04765]],[[80.17436,13.06009],[80.17437,13.05973],[80.17465,13.05928],[80.17467,13.05897],[80.17418,13.05823],[80.17375,13.05829],[80.1738,13.05876],[80.17374,13.05885],[80.17367,13.05884]]]},"931010":{"name":"PARK","code":"931010","ss_code":"9310","volt":"11","len":3.74,"dts":36,"cons":2428,"type":"MultiLineString","coords":[[[80.16821,13.05955],[80.16834,13.05957]],[[80.16968,13.06405],[80.1688,13.06407],[80.16828,13.06388],[80.16789,13.06366],[80.16799,13.06275]],[[80.16799,13.06275],[80.16804,13.06277]],[[80.17523,13.0649],[80.17517,13.0649],[80.17518,13.06505],[80.1748,13.06502],[80.17477,13.06515],[80.17457,13.06522],[80.17308,13.06531],[80.17152,13.06423],[80.17126,13.06411],[80.17094,13.06403],[80.17047,13.064],[80.16969,13.06405]],[[80.16804,13.06277],[80.16799,13.06275]],[[80.16799,13.06275],[80.1679,13.06272]],[[80.16944,13.05961],[80.16933,13.05963],[80.16925,13.05955],[80.16834,13.05957]],[[80.16632,13.05844],[80.16632,13.05844]],[[80.16587,13.05974],[80.16594,13.0596]],[[80.16531,13.05989],[80.16531,13.05988]],[[80.1697,13.06008],[80.1698,13.06006]],[[80.16684,13.05988],[80.16663,13.05986]],[[80.1653,13.05989],[80.1653,13.05989]],[[80.1653,13.05989],[80.1653,13.05989]],[[80.16956,13.0598],[80.16955,13.05968]],[[80.16706,13.05999],[80.16709,13.05989]],[[80.16955,13.06001],[80.16955,13.05992]],[[80.16789,13.06192],[80.16741,13.06186]],[[80.16741,13.06186],[80.16742,13.06138]],[[80.16766,13.06043],[80.16765,13.06032]],[[80.16632,13.06032],[80.16632,13.06032]],[[80.16957,13.06042],[80.16957,13.06042]],[[80.16844,13.06043],[80.16872,13.06043]],[[80.16951,13.06021],[80.16952,13.06013]],[[80.16764,13.06018],[80.16764,13.06017]],[[80.16632,13.06032],[80.16632,13.06032]],[[80.16632,13.06032],[80.16631,13.06032]],[[80.16709,13.06042],[80.16709,13.06041]],[[80.16709,13.05989],[80.16684,13.05988]],[[80.16512,13.05949],[80.16512,13.05949]],[[80.16721,13.06184],[80.16721,13.06183]],[[80.16803,13.06164],[80.16814,13.06157]],[[80.16553,13.05623],[80.16553,13.05623]],[[80.16553,13.05623],[80.16553,13.05623]],[[80.16633,13.05844],[80.16632,13.05844]],[[80.16696,13.05595],[80.16699,13.05595]],[[80.16634,13.05602],[80.16638,13.05589]],[[80.16606,13.05623],[80.16583,13.05623]],[[80.16553,13.05623],[80.16552,13.05623]],[[80.16631,13.05622],[80.16635,13.0561]],[[80.16764,13.05572],[80.16764,13.05572]],[[80.16957,13.06042],[80.16957,13.06042]],[[80.16957,13.06042],[80.16957,13.06042]],[[80.16954,13.06009],[80.16955,13.06001]],[[80.16581,13.0598],[80.16588,13.06002]],[[80.16459,13.05627],[80.16458,13.05627]],[[80.16957,13.06042],[80.16957,13.06042]],[[80.16957,13.06042],[80.16957,13.06042]],[[80.16956,13.06042],[80.16956,13.06042]],[[80.16957,13.06042],[80.16956,13.06042]],[[80.16709,13.06041],[80.16709,13.06041]],[[80.16591,13.06022],[80.16593,13.06029]],[[80.16709,13.06041],[80.16706,13.06019]],[[80.16593,13.06029],[80.16593,13.06029]],[[80.16552,13.05988],[80.1653,13.05989]],[[80.16593,13.06032],[80.16602,13.06031]],[[80.16736,13.06045],[80.16709,13.06042]],[[80.16602,13.06031],[80.16633,13.06032]],[[80.16593,13.06029],[80.16593,13.06029]],[[80.16706,13.06097],[80.16705,13.06122]],[[80.16593,13.0603],[80.16593,13.0603]],[[80.16707,13.06082],[80.16706,13.06097]],[[80.16708,13.06041],[80.16708,13.06066]],[[80.16708,13.06066],[80.16707,13.06082]],[[80.16724,13.05537],[80.16705,13.05536]],[[80.16843,13.06164],[80.16874,13.06171]],[[80.16814,13.06157],[80.16843,13.06164]],[[80.16874,13.06171],[80.16891,13.06176]],[[80.16711,13.06181],[80.16711,13.06182]],[[80.16721,13.06184],[80.16721,13.06184]],[[80.16796,13.0623],[80.16798,13.06213]],[[80.16721,13.06184],[80.16721,13.06184]],[[80.16706,13.06159],[80.16707,13.06171]],[[80.1672,13.06184],[80.16721,13.06184]],[[80.16721,13.06184],[80.16721,13.06184]],[[80.16801,13.06191],[80.1679,13.06189]],[[80.16588,13.06002],[80.16591,13.06022]],[[80.16588,13.05867],[80.16585,13.05943],[80.16608,13.05946]],[[80.16512,13.05949],[80.16512,13.05949]],[[80.16594,13.05961],[80.16594,13.05961]],[[80.16594,13.05961],[80.16594,13.05961]],[[80.16523,13.05989],[80.16523,13.05989]],[[80.16581,13.0598],[80.16552,13.05988]],[[80.16599,13.05956],[80.16608,13.05946]],[[80.17005,13.06004],[80.17004,13.06004]],[[80.1653,13.05989],[80.1653,13.05989]],[[80.16615,13.05981],[80.16587,13.05974]],[[80.16594,13.0596],[80.16594,13.0596]],[[80.16594,13.05961],[80.16594,13.05961]],[[80.16602,13.06031],[80.16603,13.06031]],[[80.16709,13.06042],[80.16709,13.06042]],[[80.16632,13.06032],[80.16632,13.06032]],[[80.16592,13.06029],[80.16593,13.06032]],[[80.16708,13.06041],[80.16708,13.06041]],[[80.16803,13.06051],[80.16802,13.06043]],[[80.16957,13.06042],[80.16957,13.06042]],[[80.16803,13.0607],[80.16803,13.06051]],[[80.16707,13.06097],[80.16707,13.06097]],[[80.1663,13.05752],[80.1663,13.05747]],[[80.16716,13.05474],[80.16716,13.05473]],[[80.16631,13.05644],[80.1663,13.0563]],[[80.16572,13.05622],[80.16553,13.05623]],[[80.16763,13.05572],[80.16763,13.05572]],[[80.16743,13.05539],[80.16743,13.05539]],[[80.16482,13.05627],[80.16459,13.05627]],[[80.16458,13.05627],[80.16458,13.05627]],[[80.1663,13.05656],[80.16644,13.05657]],[[80.16633,13.05844],[80.16632,13.05801]],[[80.16631,13.05764],[80.1663,13.05754]],[[80.16459,13.05627],[80.16459,13.05627]],[[80.16757,13.05561],[80.16757,13.05562]],[[80.16708,13.05518],[80.16711,13.05487]],[[80.16764,13.05561],[80.16764,13.05544]],[[80.16696,13.05595],[80.16695,13.05595]],[[80.16638,13.05589],[80.16657,13.05591]],[[80.16644,13.05657],[80.16644,13.05657]],[[80.16743,13.05539],[80.16743,13.05538]],[[80.16695,13.05595],[80.16695,13.05595]],[[80.16506,13.05626],[80.16482,13.05627]],[[80.16553,13.05623],[80.16553,13.05623]],[[80.16553,13.05623],[80.16553,13.05623]],[[80.16632,13.05844],[80.16632,13.05844]],[[80.16553,13.05623],[80.16553,13.05623]],[[80.1663,13.05747],[80.16629,13.05704]],[[80.16695,13.05595],[80.16695,13.05595]],[[80.16631,13.05622],[80.16606,13.05623]],[[80.16629,13.05704],[80.16629,13.05678]],[[80.16727,13.05595],[80.1674,13.05597]],[[80.16716,13.05473],[80.16716,13.05473]],[[80.16633,13.05856],[80.16633,13.05844]],[[80.16711,13.05487],[80.16716,13.05474]],[[80.16695,13.05595],[80.16695,13.05595]],[[80.16743,13.05538],[80.16724,13.05537]],[[80.16705,13.05536],[80.16708,13.05518]],[[80.16743,13.05539],[80.16743,13.05539]],[[80.16743,13.05539],[80.16743,13.05539]],[[80.16632,13.05801],[80.16632,13.05781]],[[80.1674,13.05597],[80.16762,13.05597]],[[80.16764,13.05561],[80.16757,13.05561]],[[80.16764,13.05572],[80.16764,13.05561]],[[80.16757,13.05562],[80.16757,13.05562]],[[80.1663,13.0563],[80.16631,13.05622]],[[80.1653,13.05989],[80.16531,13.05989]],[[80.16711,13.06182],[80.1672,13.06184]],[[80.16892,13.06176],[80.16892,13.06176]],[[80.16892,13.06176],[80.16892,13.06176]],[[80.16633,13.05983],[80.16615,13.05981]],[[80.16594,13.05961],[80.16594,13.05961]],[[80.16955,13.05968],[80.16955,13.05968]],[[80.17005,13.06004],[80.17005,13.06004]],[[80.17004,13.06004],[80.17004,13.06004]],[[80.16955,13.05968],[80.16955,13.05968]],[[80.16512,13.05949],[80.16512,13.05949]],[[80.16955,13.05968],[80.16955,13.05968]],[[80.17005,13.06004],[80.17005,13.06004]],[[80.17005,13.06004],[80.17005,13.06004]],[[80.16955,13.05968],[80.16955,13.05967]],[[80.16765,13.06017],[80.16765,13.06017]],[[80.16764,13.06018],[80.16764,13.06018]],[[80.16954,13.06009],[80.1697,13.06008]],[[80.16765,13.06018],[80.16765,13.06018]],[[80.16802,13.06043],[80.16844,13.06043]],[[80.16706,13.06019],[80.16706,13.05999]],[[80.16593,13.06029],[80.16593,13.0603]],[[80.16923,13.06042],[80.16954,13.06042]],[[80.16632,13.06032],[80.16632,13.06032]],[[80.16952,13.06031],[80.16951,13.06021]],[[80.16802,13.0611],[80.16803,13.06083]],[[80.16594,13.05961],[80.16594,13.05961]],[[80.16803,13.06083],[80.16803,13.0607]],[[80.16954,13.06042],[80.16952,13.06031]],[[80.16957,13.06042],[80.16957,13.06043]],[[80.16706,13.06097],[80.16706,13.06097]],[[80.16706,13.06097],[80.16707,13.06097]],[[80.16707,13.06097],[80.16707,13.06097]],[[80.16707,13.06097],[80.16707,13.06097]],[[80.16632,13.05781],[80.16631,13.05764]],[[80.1663,13.05656],[80.16631,13.05644]],[[80.16587,13.05974],[80.16581,13.0598]],[[80.16802,13.06043],[80.16766,13.06043]],[[80.16663,13.05986],[80.16633,13.05983]],[[80.16727,13.05595],[80.16727,13.05595]],[[80.16644,13.05657],[80.16644,13.05657]],[[80.16629,13.05678],[80.1663,13.05656]],[[80.16552,13.05623],[80.16538,13.05624]],[[80.16553,13.05623],[80.16553,13.05623]],[[80.16764,13.05572],[80.16763,13.05572]],[[80.16635,13.0561],[80.16634,13.05602]],[[80.16608,13.05946],[80.16631,13.05913]],[[80.16631,13.05913],[80.16638,13.05889]],[[80.16644,13.05657],[80.16644,13.05657]],[[80.16727,13.05595],[80.16727,13.05595]],[[80.16657,13.05591],[80.16686,13.05594]],[[80.16764,13.05544],[80.16743,13.05538]],[[80.16743,13.05538],[80.16743,13.05539]],[[80.16762,13.05597],[80.16764,13.05572]],[[80.16686,13.05594],[80.16695,13.05595]],[[80.16699,13.05595],[80.1671,13.05595]],[[80.16716,13.05474],[80.16716,13.05474]],[[80.16696,13.05595],[80.16696,13.05595]],[[80.16892,13.06176],[80.16892,13.06176]],[[80.16892,13.06176],[80.16892,13.06176]],[[80.16892,13.06176],[80.16892,13.06176]],[[80.1679,13.06189],[80.16789,13.06192]],[[80.16818,13.06193],[80.16818,13.06193]],[[80.16891,13.06176],[80.16892,13.06176]],[[80.16817,13.06193],[80.16817,13.06193]],[[80.16801,13.06191],[80.16803,13.06164]],[[80.16789,13.06272],[80.16792,13.06261]],[[80.16593,13.06029],[80.16592,13.06029]],[[80.17005,13.06004],[80.17005,13.06004]],[[80.16817,13.06193],[80.16818,13.06193]],[[80.16765,13.06018],[80.16765,13.06017]],[[80.16764,13.06018],[80.16765,13.06018]],[[80.16765,13.06032],[80.16765,13.06028]],[[80.16766,13.06043],[80.16736,13.06045]],[[80.16795,13.0624],[80.16796,13.0623]],[[80.16707,13.06171],[80.16711,13.06181]],[[80.16798,13.06213],[80.16801,13.06191]],[[80.16801,13.06191],[80.16817,13.06193]],[[80.16955,13.05992],[80.16956,13.0598]],[[80.17005,13.06004],[80.17005,13.06004]],[[80.1698,13.06006],[80.17005,13.06004]],[[80.1653,13.05989],[80.16523,13.05989]],[[80.16803,13.06164],[80.16803,13.06145]],[[80.16638,13.05889],[80.16634,13.05866]],[[80.16727,13.05595],[80.16727,13.05595]],[[80.16955,13.05968],[80.16955,13.05968]],[[80.16594,13.0596],[80.16599,13.05956]],[[80.16955,13.05967],[80.16955,13.05967]],[[80.16955,13.05968],[80.16955,13.05968]],[[80.1653,13.05989],[80.1653,13.05989]],[[80.16603,13.06031],[80.16603,13.06031]],[[80.16765,13.06028],[80.16764,13.06018]],[[80.16872,13.06043],[80.16895,13.06043]],[[80.16895,13.06043],[80.16923,13.06042]],[[80.16765,13.06018],[80.16764,13.06018]],[[80.16952,13.06013],[80.16954,13.06009]],[[80.16954,13.06042],[80.16957,13.06042]],[[80.16957,13.06042],[80.16957,13.06042]],[[80.16633,13.06032],[80.16632,13.06032]],[[80.169,13.06],[80.16898,13.05996]],[[80.16603,13.06031],[80.16603,13.06031]],[[80.16705,13.06122],[80.16706,13.06134]],[[80.16709,13.06042],[80.16708,13.06041]],[[80.16632,13.06032],[80.16632,13.06032]],[[80.16632,13.05844],[80.16632,13.05844]],[[80.16634,13.05866],[80.16633,13.05857]],[[80.16695,13.05595],[80.16695,13.05595]],[[80.16695,13.05595],[80.16695,13.05595]],[[80.1671,13.05595],[80.16727,13.05595]],[[80.16538,13.05624],[80.16506,13.05626]],[[80.16583,13.05623],[80.16572,13.05622]],[[80.16757,13.05562],[80.16757,13.05562]],[[80.16792,13.06261],[80.16795,13.0624]],[[80.16803,13.06145],[80.16802,13.0611]],[[80.16594,13.0596],[80.16594,13.05961]],[[80.16891,13.06176],[80.16891,13.06176]],[[80.16706,13.06134],[80.16706,13.06159]]]},"931011":{"name":"11KV NAVY QUARTERS","code":"931011","ss_code":"9310","volt":"11","len":0.12,"dts":22,"cons":null,"type":"MultiLineString","coords":[[[80.17507,13.0647],[80.17555,13.06472],[80.17544,13.06536]]]},"931012":{"name":"11 KV CDN NAGAR","code":"931012","ss_code":"9310","volt":"11","len":10,"dts":14,"cons":null,"type":"MultiLineString","coords":[[[80.17502,13.06466],[80.1758,13.06471],[80.17561,13.06589],[80.1757,13.06705],[80.17653,13.06742],[80.17737,13.06742]]]}},"dtrs":{"931001":[{"id":"931001115","name":"KANDASAAMI NAGAR SS V","kva":"63","cons":100,"lat":13.05739,"lng":80.17575,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"RAPDRP"},{"id":"931001097","name":"TELEPHONE EXCHANGE  4R RMU","kva":"500","cons":67,"lat":13.062,"lng":80.1748,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"931001071","name":"AYYAVOO NAGAR SS IV","kva":"100","cons":6,"lat":13.05902,"lng":80.17203,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931001061","name":"VEL NAGAR SS","kva":"250","cons":473,"lat":13.06088,"lng":80.17505,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"931001113","name":"AYYIYAVO NAGAR SS VI","kva":"100","cons":21,"lat":13.05903,"lng":80.17185,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931001062","name":"BHARATHI SCHOOL SS","kva":"100","cons":215,"lat":13.06057,"lng":80.17361,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"931001064","name":"RAJEESH TOWER SS","kva":"100","cons":7,"lat":13.06079,"lng":80.17455,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"931001091","name":"AYYAVU NAGAR SS","kva":"250","cons":242,"lat":13.05839,"lng":80.17295,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001003","name":"KANDASAMY SS I","kva":"250","cons":407,"lat":13.05855,"lng":80.17447,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001001","name":"JELRA SS","kva":"250","cons":388,"lat":13.06014,"lng":80.17423,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"APEX ELECTRICAL","scheme":null},{"id":"931001074","name":"thirukumaran nagar","kva":"63","cons":167,"lat":13.06172,"lng":80.17492,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"931001002","name":"MADURA NAICKER SS","kva":"500","cons":461,"lat":13.05987,"lng":80.17275,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001073","name":"AYYAVOO NAGAR SS V","kva":"25","cons":0,"lat":13.05809,"lng":80.17384,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001065","name":"KANNAN NAGAR SS","kva":"100","cons":296,"lat":13.05836,"lng":80.17548,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"931001058","name":"PUSHPA GARDEN SS I","kva":"250","cons":8,"lat":13.05723,"lng":80.17418,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931001069","name":"AYYAVOO NAGAR SS III","kva":"40","cons":6,"lat":13.05869,"lng":80.17251,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001066","name":"KANNAN NAGAR SS III","kva":"40","cons":13,"lat":13.05836,"lng":80.1755,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001057","name":"AYYAVOO NAGAR SS II","kva":"100","cons":90,"lat":13.05884,"lng":80.17367,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001063","name":"KANNAN NAGAR SS II","kva":"100","cons":17,"lat":13.05858,"lng":80.17449,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001082","name":"KRISHNANAGAR 13TH ST SS","kva":"100","cons":88,"lat":13.05141,"lng":80.17057,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001085","name":"VRS NAGAR SS","kva":"100","cons":79,"lat":13.04953,"lng":80.16878,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001112","name":"KRISHNA NAGAR 1ST MAIN ROAD SS I","kva":"100","cons":0,"lat":13.05014,"lng":80.16922,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931001114","name":"KRISHNA NAGAR 5TH CROSS ST SS I","kva":"250","cons":72,"lat":13.05011,"lng":80.16861,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"UDAY","scheme":"BOARD"},{"id":"931001086","name":"ASHTALAKSHMI  NAGAR 13TH ST SS","kva":"250","cons":187,"lat":13.04964,"lng":80.17016,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"931001118","name":"ASHTALAKSHMI NAGAR 21 ST STREET","kva":"100","cons":48,"lat":13.0493,"lng":80.16966,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931001045","name":"KRISHNA NAGAR EXTENSION SS","kva":"250","cons":159,"lat":13.05063,"lng":80.16859,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931001090","name":"ASTHALAKSHMI NAGAR 12TH SSII","kva":"40","cons":3,"lat":13.04879,"lng":80.17161,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931001089","name":"ASHTALAKSHMI  NAGAR 11TH ST SS","kva":"100","cons":72,"lat":13.04883,"lng":80.16987,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"ELECTRO MECK","scheme":"BOARD"},{"id":"931001060","name":"THIRUVALLUVAR NAGAR SS","kva":"100","cons":46,"lat":13.05383,"lng":80.16981,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001093","name":"KRISHNA NAGAR 5TH CROSS ST SS II","kva":"100","cons":0,"lat":13.05018,"lng":80.16862,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931001084","name":"KRISHNA NAGAR 4TH CROSS","kva":"100","cons":1,"lat":13.05018,"lng":80.16817,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931001044","name":"KRISHNA NAGAR 4TH ST SS","kva":"250","cons":408,"lat":13.05175,"lng":80.16975,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001117","name":"KRISHNA NAGAR 3RD MAIN ROAD SS","kva":"100","cons":88,"lat":13.05457,"lng":80.17058,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"931001088","name":"KRISHNA NAGAR 2ND ST SS","kva":"63","cons":64,"lat":13.051,"lng":80.16981,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931001119","name":"GOGULAM 250 SS","kva":"250","cons":1,"lat":13.0484,"lng":80.17132,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931001087","name":"ASTHALAKSHMI NAGAR 12TH SSI","kva":"40","cons":73,"lat":13.04931,"lng":80.16972,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001007","name":"KRISHNANAGAR 3RD CROSS STREET","kva":"100","cons":43,"lat":13.05015,"lng":80.16781,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931001110","name":"KANNAPA NAGAR SS II","kva":"100","cons":312,"lat":13.05635,"lng":80.17329,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931001120","name":"KANNAPPAR SS III","kva":"100","cons":1,"lat":13.05556,"lng":80.17307,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"931001111","name":"SEMATHAMMAN SS III","kva":"100","cons":7,"lat":13.05659,"lng":80.17056,"poles":1,"htFeeders":2,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"931001004","name":"SEEMATHAMMAN NAGAR SS","kva":"250","cons":361,"lat":13.05593,"lng":80.1706,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001059","name":"RANJITH SS","kva":"100","cons":53,"lat":13.05676,"lng":80.17393,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931001076","name":"DEVI SEEMATIAMMAN SS","kva":"25","cons":21,"lat":13.05813,"lng":80.1705,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931001092","name":"DEVI SEEMATHAMMAN NAGAR SS III","kva":"250","cons":21,"lat":13.05777,"lng":80.17146,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931001078","name":"PACE BUILDERS SS II","kva":"100","cons":33,"lat":13.05583,"lng":80.17155,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001075","name":"DEVI SEEMATHAMMAN NAGAR SS I","kva":"100","cons":7,"lat":13.05756,"lng":80.17072,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931001047","name":"PACE BUILDERS SS I","kva":"250","cons":80,"lat":13.05583,"lng":80.17155,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"931001079","name":"KANNAPAN NAGAR SS","kva":"100","cons":7,"lat":13.05575,"lng":80.17401,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931001094","name":"DEVI SEEMATHAMMAN NAGAR SS IV","kva":"100","cons":26,"lat":13.05846,"lng":80.17023,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"931001080","name":"THIDER NGR SS I","kva":"100","cons":112,"lat":13.0551,"lng":80.17208,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931001077","name":"SEMATIAMMAN NAGAR SS II","kva":"40","cons":2,"lat":13.0571,"lng":80.17058,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null}],"931002":[{"id":"931002074","name":"PERFECT SS","kva":"250","cons":78,"lat":13.06603,"lng":80.17357,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931002174","name":"ABIRAMINAGAR SS","kva":"100","cons":0,"lat":13.06223,"lng":80.17708,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931002177","name":"MEENATCHI STREET SS","kva":"250","cons":0,"lat":13.06255,"lng":80.17257,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931002172","name":"DEIVANI STREET SS II","kva":"100","cons":9,"lat":13.06308,"lng":80.17064,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931002163","name":"KARTHIKEYAN NAGAR SS IV","kva":"40","cons":10,"lat":13.06247,"lng":80.1778,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931002157","name":"VEERABHAGU STREET SP","kva":"25","cons":216,"lat":13.06282,"lng":80.17322,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931002170","name":"KALAIMANI SS I","kva":"250","cons":0,"lat":13.06137,"lng":80.17027,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931002152","name":"KALAIMANI SS II","kva":"100","cons":449,"lat":13.06115,"lng":80.17025,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931002120","name":"BARATHIYAR STREET SS","kva":"500","cons":125,"lat":13.06525,"lng":80.17364,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"931002173","name":"KANNIYAPPA MUDHALIYAR RMU  SS","kva":"100","cons":1,"lat":13.0677,"lng":80.17628,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931002161","name":"SANNADHI STREET SS","kva":"100","cons":131,"lat":13.06421,"lng":80.16751,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931002178","name":"CHOKANATHAN NAGAR SS 1","kva":"40","cons":2,"lat":13.06325,"lng":80.17477,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"RAPDRP"},{"id":"931002130","name":"8P (3R) RMU","kva":"500","cons":4,"lat":13.06475,"lng":80.17466,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"931002171","name":"KALAIMANI SS II","kva":"25","cons":0,"lat":13.06131,"lng":80.17053,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931002155","name":"VALLI STREET SS","kva":"25","cons":2,"lat":13.06338,"lng":80.17102,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931002159","name":"APPAR STREET","kva":"25","cons":6,"lat":13.06183,"lng":80.17469,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931002158","name":"APPAR STREET SS II","kva":"25","cons":64,"lat":13.06159,"lng":80.17469,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931002175","name":"MULAYAMSING STREET SS","kva":"100","cons":0,"lat":13.06255,"lng":80.17087,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931002013","name":"KARTHIKEYAN SS I","kva":"250","cons":87,"lat":13.06373,"lng":80.17217,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"931002060","name":"BHAKIYALAKSHMI SS","kva":"250","cons":31,"lat":13.06398,"lng":80.17054,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931002078","name":"KANNIAPPAN MUDALI RMU","kva":"100","cons":4,"lat":13.0667,"lng":80.17465,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"931002176","name":"DHEIVANAI STREET SS III","kva":"100","cons":0,"lat":13.0634,"lng":80.17064,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931002156","name":"MMDA SS","kva":"25","cons":114,"lat":13.06276,"lng":80.17603,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931002075","name":"DUGAR SS","kva":"250","cons":8,"lat":13.06457,"lng":80.17317,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"DURGA","scheme":null},{"id":"931002160","name":"VARIYAR STREET SS","kva":"25","cons":59,"lat":13.06106,"lng":80.17098,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931002076","name":"THAGAM SS","kva":"100","cons":1,"lat":13.06373,"lng":80.17217,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931002162","name":"AYYAPPAN ST SS","kva":"100","cons":105,"lat":13.06089,"lng":80.17186,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"931002012","name":"PRAKASH TOWER SS I","kva":"250","cons":205,"lat":13.06524,"lng":80.17366,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931002151","name":"KARETHIKEYAN SS III","kva":"250","cons":429,"lat":13.06265,"lng":80.17154,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931002116","name":"TELEPHONE EXCHANGE","kva":"100","cons":5,"lat":13.06439,"lng":80.16864,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"931002118","name":"SCHOOL SS","kva":"250","cons":162,"lat":13.06455,"lng":80.16815,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931002154","name":"KARTHIKEYAN SS V","kva":"63","cons":8,"lat":13.06269,"lng":80.17018,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931002153","name":"VALLALAR STREET","kva":"100","cons":2,"lat":13.06164,"lng":80.17105,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931002139","name":"YAMAHA SS","kva":"100","cons":12,"lat":13.06223,"lng":80.16622,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"931002109","name":"SINGARAVELAN NAGAR SS","kva":"63","cons":24,"lat":13.06301,"lng":80.16924,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931002015","name":"SHANTHI OIL MILL SS","kva":"500","cons":300,"lat":13.06277,"lng":80.16804,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931002112","name":"PH ROAD SS I","kva":"40","cons":1,"lat":13.06281,"lng":80.16691,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931002136","name":"NALLANDRAN SS","kva":"500","cons":23,"lat":13.06103,"lng":80.16557,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931002113","name":"PH ROAD SS II","kva":"25","cons":1,"lat":13.06149,"lng":80.16549,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null}],"931003":[{"id":"931003112","name":"JODHI SS","kva":"100","cons":21,"lat":13.05386,"lng":80.17776,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931003022","name":"MMDA SS VII","kva":"100","cons":39,"lat":13.06157,"lng":80.17589,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931003033","name":"8P (5R) RMU","kva":"250","cons":13,"lat":13.06485,"lng":80.17466,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"931003089","name":"PERIYAPALAYATHAMMAN KOIL SS I","kva":"100","cons":156,"lat":13.05802,"lng":80.17798,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INFO","scheme":"BOARD"},{"id":"931003018","name":"NAVY QUARTERS SS I","kva":"500","cons":245,"lat":13.05353,"lng":80.1745,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931003094","name":"KANDASAAMI NAGAR SS IV","kva":"40","cons":6,"lat":13.05758,"lng":80.17761,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931003037","name":"GANGA NAGAR SS VI","kva":"40","cons":11,"lat":13.05351,"lng":80.17602,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931003041","name":"GANGAAA NAGAR SS VII","kva":"100","cons":294,"lat":13.05473,"lng":80.17595,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931003108","name":"GANGA NAGAR PARK SS RMU","kva":"250","cons":327,"lat":13.05344,"lng":80.17682,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931003040","name":"GANGA NAGAR SS IX","kva":"40","cons":41,"lat":13.05351,"lng":80.17496,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"RAPDRP"},{"id":"931003107","name":"RAADHAA AVENUE SS","kva":"100","cons":0,"lat":13.0528,"lng":80.17644,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931003019","name":"GANGA NAGAR SS IV","kva":"100","cons":286,"lat":13.05351,"lng":80.17604,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931003090","name":"KANDHASAMY NAGAR SS VII","kva":"100","cons":1,"lat":13.05693,"lng":80.1779,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931003093","name":"GANGA NAGAR SS VIII","kva":"100","cons":141,"lat":13.055,"lng":80.17598,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931003038","name":"PERIYAPALAYATHAMMAN SS II","kva":"40","cons":300,"lat":13.05812,"lng":80.17769,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931003095","name":"KANDASAY NAGAR SS VI","kva":"100","cons":165,"lat":13.05712,"lng":80.1779,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931003015","name":"MMDA SS VI RMU","kva":"250","cons":773,"lat":13.06052,"lng":80.17623,"poles":0,"htFeeders":1,"ltFeeders":3,"make":"OTHERS","scheme":"BOARD"},{"id":"931003058","name":"GANGA NAGAR SS I","kva":"250","cons":273,"lat":13.054,"lng":80.17591,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"931003054","name":"MMDA SS II","kva":"250","cons":359,"lat":13.0637,"lng":80.17603,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"931003016","name":"KANDHASAMY NAGAR SS II","kva":"250","cons":759,"lat":13.05645,"lng":80.17782,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"931003004","name":"7TH BLOCK RMU SS","kva":"250","cons":478,"lat":13.0589,"lng":80.17695,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931003087","name":"KARTHIKEYAN NAGAR SS II","kva":"250","cons":388,"lat":13.0625,"lng":80.17475,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931003024","name":"MMDA SS VIII","kva":"63","cons":271,"lat":13.06409,"lng":80.17619,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931003026","name":"GANGAAA NAGAR SS II","kva":"250","cons":45,"lat":13.05408,"lng":80.17468,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931003086","name":"MMDA SS III","kva":"500","cons":399,"lat":13.06228,"lng":80.17594,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"931003031","name":"CHOCKANADHAN NAGAR SS I","kva":"500","cons":135,"lat":13.06364,"lng":80.17467,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931003046","name":"KARTHIKEYAN ST SS III","kva":"250","cons":1,"lat":13.06261,"lng":80.1711,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931003109","name":"KANDASAAMI NAGAR SS  III","kva":"100","cons":0,"lat":13.05562,"lng":80.17794,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931003035","name":"MMDA SS X","kva":"63","cons":5,"lat":13.06414,"lng":80.17546,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931003030","name":"CHOCKANADHAN NAGAR SS III","kva":"100","cons":60,"lat":13.06386,"lng":80.17338,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931003036","name":"MMDA SS XI","kva":"63","cons":1,"lat":13.06443,"lng":80.17542,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931003010","name":"KRISHNA NAGAR 21TH STREET","kva":"250","cons":74,"lat":13.05424,"lng":80.17354,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931003007","name":"KRISHNA NAGAR 27TH STREET SS I","kva":"250","cons":145,"lat":13.05222,"lng":80.17208,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"931003103","name":"KRISHNA NAGAR ANNEX SS I","kva":"40","cons":48,"lat":13.05181,"lng":80.17381,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"UDAY","scheme":"RAPDRP"},{"id":"931003076","name":"RUKUMANI NAGAR SS I","kva":"100","cons":107,"lat":13.05385,"lng":80.17313,"poles":1,"htFeeders":1,"ltFeeders":3,"make":"OTHERS","scheme":"BOARD"},{"id":"931003104","name":"KRISHNA NAGAR 21ST ST SS I","kva":"100","cons":121,"lat":13.05421,"lng":80.17129,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"UDAY","scheme":"BOARD"},{"id":"931003081","name":"BARATHI NAGAR IV SS","kva":"40","cons":0,"lat":13.05067,"lng":80.17299,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931003105","name":"OM SAKATHI NAGAR 1ST STREET","kva":"25","cons":1,"lat":13.05141,"lng":80.17404,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931003097","name":"KRISHNA NAGAR 19TH STREET","kva":"250","cons":396,"lat":13.05386,"lng":80.1706,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931003088","name":"KRISHNA NAGAR 27TH ST SS II","kva":"100","cons":6,"lat":13.05236,"lng":80.17203,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"L&T","scheme":"BOARD"},{"id":"931003092","name":"BARATHI NAGAR III SS","kva":"100","cons":95,"lat":13.05061,"lng":80.17125,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"D","scheme":"BOARD"},{"id":"931003106","name":"ASTALAKSHMI NAGAR 13 ST STREET SS I","kva":"100","cons":1,"lat":13.04918,"lng":80.17153,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"NEFS"},{"id":"931003096","name":"KRISHNA NAGAR ANNX SS II","kva":"40","cons":10,"lat":13.05172,"lng":80.17251,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931003101","name":"ASTALAKSHMI 13 TH STREET SS II","kva":"25","cons":3,"lat":13.04928,"lng":80.1715,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931003012","name":"KRISHNA NAGAR 16th STREET","kva":"250","cons":168,"lat":13.05262,"lng":80.17005,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"931003111","name":"LATHA FLATS","kva":"63","cons":11,"lat":13.05537,"lng":80.16971,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931003091","name":"CHAKKARABNI NAGAR 15THST   SS","kva":"100","cons":74,"lat":13.05018,"lng":80.17103,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LT","scheme":"BOARD"},{"id":"931003100","name":"KRISHNA NAGAR 10TH STREET","kva":"500","cons":335,"lat":13.05016,"lng":80.1699,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931003047","name":"KRISHNA NAGAR 22ND STREET","kva":"100","cons":108,"lat":13.05389,"lng":80.17142,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931003052","name":"RUKUMANI NAGAR SS III","kva":"25","cons":3,"lat":13.05342,"lng":80.17379,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931003044","name":"RUKUMANI NAGAR SS II","kva":"250","cons":189,"lat":13.05327,"lng":80.1729,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931003098","name":"KRISHNANAGAR 3RD MAIN RD","kva":"100","cons":0,"lat":13.05281,"lng":80.17079,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931003077","name":"KRISHNA NAGAR 14th STREET","kva":"100","cons":1,"lat":13.05181,"lng":80.17083,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931003102","name":"BHARATHI NAGAR SS II","kva":"250","cons":202,"lat":13.05115,"lng":80.17252,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931003110","name":"BARATHI","kva":"63","cons":0,"lat":13.05066,"lng":80.17113,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"931003099","name":"BHARATHI NAGAR SS I","kva":"250","cons":101,"lat":13.05084,"lng":80.17204,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"}],"931004":[{"id":"931004063","name":"MODRAS MOTORS 100 KVA SS","kva":"100","cons":1,"lat":13.06782,"lng":80.17898,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"931004064","name":"MMDA X","kva":"100","cons":null,"lat":13.06277,"lng":80.17712,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"make","scheme":"BOARD"},{"id":"931004057","name":"PILLAIYAR KOVIL SS I","kva":"250","cons":314,"lat":13.06793,"lng":80.17837,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931004014","name":"ABIRAAMI NAGAR SS I","kva":"100","cons":300,"lat":13.06305,"lng":80.17691,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931004030","name":"KKR HOSPITAL SS","kva":"100","cons":9,"lat":13.06425,"lng":80.17757,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"931004056","name":"KFC HOTEL SS","kva":"250","cons":66,"lat":13.06742,"lng":80.1789,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INFO","scheme":"BOARD"},{"id":"931004001","name":"POLICE QUARTERS SS II","kva":"250","cons":29,"lat":13.06566,"lng":80.17508,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931004035","name":"VARALAKSHMI NAGAR SS III","kva":"100","cons":57,"lat":13.06613,"lng":80.17921,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"RAPDRP"},{"id":"931004060","name":"POLICE LANE SS I","kva":"100","cons":1,"lat":13.06551,"lng":80.17506,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931004019","name":"KRISHNA BUILDERS SS III","kva":"250","cons":23,"lat":13.06696,"lng":80.17693,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"931004038","name":"A ONE MARBLES","kva":"100","cons":11,"lat":13.06786,"lng":80.17918,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931004046","name":"MMDA SS I","kva":"500","cons":421,"lat":13.06507,"lng":80.17646,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"931004028","name":"NATWEST","kva":"250","cons":28,"lat":13.06587,"lng":80.17769,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931004026","name":"VASANTHABAVAN SS","kva":"250","cons":138,"lat":13.06696,"lng":80.17777,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"931004061","name":"JUICE SHOP SS","kva":"500","cons":1,"lat":13.06647,"lng":80.17519,"poles":15,"htFeeders":6,"ltFeeders":4,"make":"TESLA","scheme":"BOARD"},{"id":"931004021","name":"VARALAKSHMI NAGAR SS I","kva":"250","cons":86,"lat":13.06599,"lng":80.17798,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"931004031","name":"SBI SS I","kva":"63","cons":116,"lat":13.06708,"lng":80.17598,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931004058","name":"PILLAIYAR KOVIL SS II","kva":"100","cons":146,"lat":13.07084,"lng":80.17903,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931004029","name":"GANESH MAHAL SS","kva":"250","cons":0,"lat":13.06625,"lng":80.17734,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"BOARD"},{"id":"931004059","name":"EXTRA","kva":"250","cons":0,"lat":13.06551,"lng":80.17861,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931004018","name":"KRISHNA BUILDERS SS II","kva":"500","cons":66,"lat":13.06696,"lng":80.17693,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"931004048","name":"VISWAS NAGAR SS","kva":"250","cons":106,"lat":13.06662,"lng":80.17729,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"CURRENT ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"931004017","name":"KRISHNA BUILDERS SS I","kva":"500","cons":193,"lat":13.06696,"lng":80.17693,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"931004032","name":"SBI SS II","kva":"100","cons":2,"lat":13.067,"lng":80.17599,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931004062","name":"VENGADESVARAA NAGAR SS I","kva":"100","cons":129,"lat":13.06656,"lng":80.17605,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"931004039","name":"MMDA SS V","kva":"250","cons":348,"lat":13.06499,"lng":80.17729,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"931004040","name":"JUICE  SHOP SS","kva":"500","cons":76,"lat":13.06482,"lng":80.17466,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"931004054","name":"MMDA SS I RMU","kva":"500","cons":0,"lat":13.06512,"lng":80.1748,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"931004022","name":"VARALAKSHMI NAGAR SS-II","kva":"100","cons":151,"lat":13.06738,"lng":80.1797,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null}],"931005":[{"id":"931005174","name":"BAARADHIYAAR STREET SS","kva":"100","cons":1,"lat":13.06489,"lng":80.17481,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"931005096","name":"PERUMAL KOVIL SS","kva":"250","cons":396,"lat":13.065,"lng":80.1683,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931005086","name":"BALAJI TRANSPORT SS I","kva":"100","cons":150,"lat":13.06491,"lng":80.17185,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931005173","name":"OM SAKTHI","kva":"40","cons":77,"lat":13.06733,"lng":80.17446,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931005087","name":"BALAJI TRANSPORT SS II","kva":"100","cons":35,"lat":13.06491,"lng":80.17186,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005091","name":"MADURAVOYAL MARKET SS I","kva":"500","cons":93,"lat":13.06358,"lng":80.16737,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005092","name":"KAMBAR NAGAR SS","kva":"63","cons":104,"lat":13.06451,"lng":80.16583,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"931005090","name":"MADURAVOYAL MARKET SS II","kva":"250","cons":147,"lat":13.06353,"lng":80.16729,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"931005175","name":"AMBEDHKAR NAGAR SS","kva":"100","cons":57,"lat":13.06147,"lng":80.16271,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"931005168","name":"OCEAN SS I","kva":"250","cons":51,"lat":13.06526,"lng":80.17407,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"I.P.L","scheme":"BOARD"},{"id":"931005089","name":"CHILDRENS HOME","kva":"100","cons":61,"lat":13.06301,"lng":80.16652,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"931005169","name":"OCEAN SS II","kva":"250","cons":11,"lat":13.06526,"lng":80.17409,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"I.P.L","scheme":"BOARD"},{"id":"931005151","name":"KAMBAR NAGAR SS I","kva":"250","cons":491,"lat":13.06329,"lng":80.16605,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"931005099","name":"SEETHA LAKSHMI SS","kva":"250","cons":379,"lat":13.06149,"lng":80.16332,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005065","name":"KRS SS","kva":"250","cons":85,"lat":13.06647,"lng":80.17433,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931005152","name":"NORTH MADA SS","kva":"250","cons":341,"lat":13.06301,"lng":80.16432,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"931005088","name":"KSI SS","kva":"500","cons":464,"lat":13.06096,"lng":80.16385,"poles":15,"htFeeders":1,"ltFeeders":17,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931005105","name":"INDIRA GANDHI ST SS","kva":"63","cons":4,"lat":13.05739,"lng":80.16126,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931005115","name":"SRI LAKSHMI NAGAR SS V","kva":"63","cons":2,"lat":13.05709,"lng":80.16122,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931005167","name":"SP HOMES SS I","kva":"500","cons":59,"lat":13.06039,"lng":80.16406,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"931005066","name":"SRI LAKSHMI NAGAR SS I","kva":"250","cons":456,"lat":13.05766,"lng":80.16128,"poles":8,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005100","name":"INDIRA GANDHI SS","kva":"100","cons":9,"lat":13.0589,"lng":80.16392,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931005176","name":"LAKSHMI NAGAR SS","kva":"100","cons":565,"lat":13.05949,"lng":80.16512,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005177","name":"PETROL BUNK SS","kva":"250","cons":33,"lat":13.05988,"lng":80.16531,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005104","name":"SRI LAKSHMI NAGAR SS III","kva":"100","cons":48,"lat":13.05788,"lng":80.16325,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931005108","name":"KAMARAJA STREET SS","kva":"63","cons":77,"lat":13.05679,"lng":80.16158,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931005109","name":"SCHRAM ACADEMY SS II","kva":"40","cons":8,"lat":13.06023,"lng":80.16238,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931005084","name":"SRI LAKSHMI NAGAR SS II","kva":"250","cons":396,"lat":13.05793,"lng":80.16227,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"931005101","name":"SANTHA SS","kva":"250","cons":358,"lat":13.0605,"lng":80.16397,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"DURGA","scheme":"BOARD"},{"id":"931005106","name":"NEHRU ST SS I","kva":"63","cons":16,"lat":13.05733,"lng":80.16364,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931005067","name":"NANDHI BRICKS","kva":"250","cons":5,"lat":13.05909,"lng":80.16229,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931005107","name":"NEHRU ST SS II","kva":"63","cons":44,"lat":13.05702,"lng":80.16361,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931005154","name":"SP Properties","kva":"500","cons":79,"lat":13.05953,"lng":80.16152,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931005102","name":"BHAKIALAKSHMI SCHOOL SS","kva":"100","cons":62,"lat":13.06006,"lng":80.16362,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931005117","name":"SAMYNATHAN ESTATE SS II","kva":"250","cons":1,"lat":13.05046,"lng":80.1518,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005158","name":"KANNIAMMAN NAGAR SS II","kva":"250","cons":1,"lat":13.05819,"lng":80.16123,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"931005114","name":"KANNIAMMAN NAGAR SS V","kva":"100","cons":26,"lat":13.05852,"lng":80.16126,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005159","name":"SWAMINATHAN SS III","kva":"100","cons":3,"lat":13.04962,"lng":80.15203,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"931005170","name":"KANNIAMMAN NAGAR SS VI","kva":"100","cons":28,"lat":13.0566,"lng":80.16004,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931005171","name":"ODAMA  NAGAR SS II","kva":"100","cons":32,"lat":13.05376,"lng":80.15619,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"931005160","name":"SERVICE ROAD II","kva":"250","cons":19,"lat":13.05437,"lng":80.15626,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMMESS","scheme":"BOARD"},{"id":"931005157","name":"KANNIAMMAN NAGAR SS IV","kva":"250","cons":410,"lat":13.05548,"lng":80.16044,"poles":2,"htFeeders":1,"ltFeeders":0,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"931005178","name":"GP HOME SS 100KVA DT","kva":"100","cons":31,"lat":13.05247,"lng":80.15303,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INTO","scheme":"BOARD"},{"id":"931005036","name":"ODAMMA NAGAR SS","kva":"250","cons":411,"lat":13.05367,"lng":80.15702,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"931005164","name":"IYYAPPA NAGAR SS II","kva":"100","cons":160,"lat":13.05479,"lng":80.1613,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"931005146","name":"LOGO DEVELOPER","kva":"100","cons":64,"lat":13.04975,"lng":80.15024,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005165","name":"GANGAIAMMA KOIL STREET SS","kva":"100","cons":133,"lat":13.05435,"lng":80.15925,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"931005161","name":"SERVICE ROAD IV","kva":"250","cons":2,"lat":13.05272,"lng":80.15372,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"931005112","name":"MGR ST SS I","kva":"25","cons":61,"lat":13.05645,"lng":80.16203,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005116","name":"SAMYNATHAN ESTATE SS","kva":"250","cons":1,"lat":13.05096,"lng":80.15194,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005162","name":"INDRAGANDHI STREET SS","kva":"100","cons":196,"lat":13.05594,"lng":80.16123,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931005156","name":"KANNIAMMAN NAGAR SS I","kva":"250","cons":292,"lat":13.0566,"lng":80.16049,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"931005163","name":"PERIYAR STRRET SS","kva":"100","cons":156,"lat":13.05528,"lng":80.16127,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"931005113","name":"MGR ST SS II","kva":"25","cons":121,"lat":13.05646,"lng":80.16257,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005077","name":"SERVICE ROAD SS III","kva":"100","cons":14,"lat":13.05424,"lng":80.15609,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005172","name":"JOY RESIDENCE SS","kva":"250","cons":1,"lat":13.0525,"lng":80.15319,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931005155","name":"KANNIAMMAN NAGAR SS III","kva":"250","cons":367,"lat":13.05447,"lng":80.1605,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"931005148","name":"SERVICE ROAD SS I","kva":"500","cons":113,"lat":13.05561,"lng":80.1583,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005145","name":"KUMAR THEATRE SS II","kva":"250","cons":238,"lat":13.06181,"lng":80.15018,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005095","name":"DHANALAKSHMI NAGAR SS I","kva":"100","cons":304,"lat":13.05759,"lng":80.15285,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931005150","name":"SERVICE ROAD EAST SS II","kva":"40","cons":228,"lat":13.05606,"lng":80.1579,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931005119","name":"JESUS SS II","kva":"100","cons":356,"lat":13.06131,"lng":80.15829,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931005127","name":"VENKATESAN SS I","kva":"250","cons":170,"lat":13.05438,"lng":80.15442,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005153","name":"PARK SS II","kva":"250","cons":456,"lat":13.05941,"lng":80.15474,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931005103","name":"PARK SS I","kva":"250","cons":277,"lat":13.05941,"lng":80.15473,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"931006":[{"id":"931006030","name":"NETHAJI SS","kva":"500","cons":67,"lat":13.05377,"lng":80.16634,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"931006037","name":"PEN COMPANY","kva":"500","cons":7,"lat":13.04607,"lng":80.16495,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA TRANSFORMER","scheme":null},{"id":"931006091","name":"GRACE SS","kva":"100","cons":0,"lat":13.04515,"lng":80.16483,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931006092","name":"DHANALAKSHMI NAGAR SS I","kva":"250","cons":1,"lat":13.05516,"lng":80.1648,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"RAPDRP"},{"id":"931006093","name":"DHANALAKSHMI NAGAR SS IV","kva":"100","cons":1,"lat":13.05503,"lng":80.1635,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"931006076","name":"SEVEN HILLS POLYTECHNIC SS II","kva":"100","cons":20,"lat":13.05081,"lng":80.16675,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931006063","name":"SUNDAR NAGAR SS II","kva":"250","cons":344,"lat":13.0438,"lng":80.16464,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931006069","name":"SRINIVASA NAGAR SS I","kva":"40","cons":25,"lat":13.0519,"lng":80.16721,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931006038","name":"ASTALAKSHMI 23 ST SS I","kva":"100","cons":86,"lat":13.04614,"lng":80.16614,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931006019","name":"KARPAGAM CHAMPER SS II","kva":"250","cons":276,"lat":13.05772,"lng":80.16888,"poles":0,"htFeeders":2,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931006033","name":"SEVEN HILLS POLYTECHNIC SS","kva":"250","cons":86,"lat":13.05145,"lng":80.16586,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"931006036","name":"CIPLA SS","kva":"500","cons":101,"lat":13.04682,"lng":80.16503,"poles":4,"htFeeders":3,"ltFeeders":3,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931006096","name":"RAMESH SS","kva":"63","cons":0,"lat":13.04616,"lng":80.16601,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"931006072","name":"ASTALAKSHMI 23 ST SS II","kva":"25","cons":6,"lat":13.04628,"lng":80.16543,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931006026","name":"KARPAGAM CHAMBER SS VI","kva":"100","cons":15,"lat":13.05699,"lng":80.16877,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931006065","name":"DHANALAKSHMI NAGAR SS II","kva":"250","cons":320,"lat":13.05353,"lng":80.16492,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931006018","name":"KARPAGAM CHAMPER SS I","kva":"500","cons":227,"lat":13.05826,"lng":80.16792,"poles":0,"htFeeders":2,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"931006071","name":"SRINIVASA NAGAR SS III","kva":"40","cons":8,"lat":13.05105,"lng":80.16701,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931006031","name":"MEENACHI HOSTAL SS","kva":"250","cons":51,"lat":13.05317,"lng":80.1664,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931006082","name":"GANGA FLATS SS I","kva":"250","cons":45,"lat":13.05664,"lng":80.16873,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931006070","name":"SRINIVASA NAGAR SS II","kva":"100","cons":28,"lat":13.05145,"lng":80.16718,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931006035","name":"NATESAN NAGAR SS","kva":"100","cons":92,"lat":13.04853,"lng":80.1668,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VINAI ELECTRICAL COMPANY","scheme":null},{"id":"931006054","name":"ROMA GARDEN SS","kva":"250","cons":42,"lat":13.0561,"lng":80.16854,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931006083","name":"GANGA FLATS SS II","kva":"250","cons":37,"lat":13.05662,"lng":80.16872,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931006075","name":"MULLAI STREET SS","kva":"25","cons":3,"lat":13.0497,"lng":80.1664,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931006074","name":"NATESAN NAGAR SS III","kva":"25","cons":1,"lat":13.04829,"lng":80.16608,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931006073","name":"NATESAN NAGAR SS II","kva":"25","cons":1,"lat":13.04855,"lng":80.16681,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931006049","name":"VIMALRAJ SS","kva":"100","cons":13,"lat":13.05149,"lng":80.16551,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931006046","name":"KARPAGAM CHAMBER SS IV","kva":"250","cons":1,"lat":13.05787,"lng":80.16815,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931006081","name":"NATESAN NAGAR SS IV","kva":"250","cons":8,"lat":13.04871,"lng":80.16682,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"931006068","name":"GOVINDAPPAN NAIKEN 3RD STREET SS II","kva":"40","cons":20,"lat":13.04396,"lng":80.16525,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"931006029","name":"REDDY SS","kva":"250","cons":364,"lat":13.05556,"lng":80.16634,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"931006085","name":"SUNDAR NAGAR SS I","kva":"500","cons":248,"lat":13.04358,"lng":80.16454,"poles":2,"htFeeders":2,"ltFeeders":3,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931006053","name":"KARPAGAM CHAMBER SS V","kva":"250","cons":5,"lat":13.05782,"lng":80.16814,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931006034","name":"KRISHNA NAGAR SS","kva":"500","cons":248,"lat":13.05021,"lng":80.1664,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"931006059","name":"VELLAMAL SCHOOL","kva":"250","cons":1,"lat":13.05791,"lng":80.16872,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"931006066","name":"DHANALAKSHMI NAGAR SS III","kva":"63","cons":257,"lat":13.05322,"lng":80.16386,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931006094","name":"GT BHARATHI SS","kva":"500","cons":92,"lat":13.05735,"lng":80.16959,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"931006027","name":"GOVINDAPPAN NAIKEN SS I","kva":"250","cons":351,"lat":13.04344,"lng":80.16528,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"931006064","name":"ANDRA BANK SS","kva":"250","cons":22,"lat":13.04451,"lng":80.16499,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RAMAKRISHNA ELEC","scheme":null},{"id":"931006050","name":"KARPAGAM CHAMPER SS III","kva":"250","cons":8,"lat":13.05655,"lng":80.16858,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VOLTA","scheme":null},{"id":"931006032","name":"MEENACHI COLLEGE SS","kva":"250","cons":105,"lat":13.05281,"lng":80.16655,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931006095","name":"VASANTHAM SS","kva":"63","cons":0,"lat":13.05394,"lng":80.16653,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"931006087","name":"MAHATHAMA GANDHI STRETT SS I","kva":"250","cons":179,"lat":13.04576,"lng":80.16441,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"931006089","name":"MAHATHAMA GANDHI STRETT SS I I","kva":"100","cons":5,"lat":13.04578,"lng":80.16441,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"}],"931007":[{"id":"931007057","name":"KAKKUM KARANGAL SS","kva":"25","cons":12,"lat":13.04281,"lng":80.16751,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931007033","name":"AGATHIAR ST SS I","kva":"100","cons":74,"lat":13.04434,"lng":80.17058,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931007044","name":"PONNIYAMMAN KOIL ST SS","kva":"500","cons":222,"lat":13.04285,"lng":80.16708,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RAMAKRISHNA ELEC","scheme":null},{"id":"931007079","name":"EGAMBARM ESTATE SS IV","kva":"500","cons":30,"lat":13.03996,"lng":80.1674,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"931007074","name":"BAKKIYA LAKSHMI NAGAR SS III","kva":"100","cons":77,"lat":13.04545,"lng":80.16955,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007078","name":"FUTURA GRAND 250KVA SS II","kva":"250","cons":87,"lat":13.04606,"lng":80.16941,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"L&T","scheme":"BOARD"},{"id":"931007032","name":"BAKKIYA LAKSHMI NAGAR SS II","kva":"100","cons":16,"lat":13.04549,"lng":80.16939,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007024","name":"ASTHALAKSHMI NAGAR 9TH SS","kva":"40","cons":6,"lat":13.04772,"lng":80.17068,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007065","name":"GANESH NAGAR SS I","kva":"500","cons":129,"lat":13.04004,"lng":80.16356,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931007030","name":"BAKKIYA LAKSHMI NAGAR SS I","kva":"250","cons":55,"lat":13.04567,"lng":80.1688,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VINAI ELECTRICAL COMPANY","scheme":null},{"id":"931007081","name":"QUALITY","kva":"250","cons":8,"lat":13.04112,"lng":80.16535,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931007045","name":"PERUMAL KOIL SS II","kva":"500","cons":289,"lat":13.04196,"lng":80.16486,"poles":10,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"931007012","name":"SRI DEVI NAGAR SS I","kva":"250","cons":198,"lat":13.04601,"lng":80.16731,"poles":5,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007055","name":"KRISHNAMACHARI NAGAR SS II","kva":"500","cons":257,"lat":13.04397,"lng":80.16862,"poles":10,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007035","name":"KRISHNA MACHARI NGR SS III","kva":"100","cons":67,"lat":13.04367,"lng":80.16768,"poles":5,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007062","name":"SRI DEVI NAGAR SS III","kva":"100","cons":89,"lat":13.04571,"lng":80.16792,"poles":5,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007052","name":"KRISHNAMACHARI NAGAR SS I","kva":"250","cons":181,"lat":13.04435,"lng":80.16863,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL","scheme":"BOARD"},{"id":"931007020","name":"ASHTALAKSHMI NAGAR 4TH ST SS I","kva":"250","cons":73,"lat":13.04639,"lng":80.17097,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931007002","name":"ASHTALAKSHMI  NAGAR 19TH ST SS","kva":"250","cons":191,"lat":13.04864,"lng":80.16808,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"931007008","name":"GANESH NAGAR SS V","kva":"500","cons":2,"lat":13.0401,"lng":80.16572,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931007025","name":"ASTHA LAKSHMI NAGAR 16TH ST","kva":"25","cons":39,"lat":13.04729,"lng":80.16917,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007061","name":"SRIDEVI NAGAR SS IV","kva":"63","cons":30,"lat":13.04539,"lng":80.16759,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007037","name":"KRISHNA MACHARI NGR SS IV","kva":"100","cons":47,"lat":13.04281,"lng":80.16814,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007056","name":"GANESH NAGAR SS IX","kva":"100","cons":6,"lat":13.04018,"lng":80.16536,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL","scheme":"BOARD"},{"id":"931007077","name":"KRISHNAMACHARI NAGAR SS V","kva":"63","cons":5,"lat":13.04316,"lng":80.16832,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"931007029","name":"VELANKANNI SCHOOL II","kva":"63","cons":0,"lat":13.04592,"lng":80.16975,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007053","name":"ASHTALAKSHMI NAGAR 4TH ST SS II","kva":"25","cons":3,"lat":13.04557,"lng":80.17086,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007027","name":"ASTHA LAKSHMI NAGAR 7TH ST","kva":"40","cons":2,"lat":13.04701,"lng":80.1704,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007080","name":"GANESH NAGAR X","kva":"250","cons":1,"lat":13.04013,"lng":80.16586,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931007059","name":"ASHTALAKSHMI NAGAR 26TH ST SS","kva":"250","cons":240,"lat":13.04749,"lng":80.16765,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"931007073","name":"EKAMBARAM INDL ESTATE SS I","kva":"500","cons":44,"lat":13.04034,"lng":80.16775,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"931007016","name":"GANESH NAGAR SS III","kva":"500","cons":12,"lat":13.0401,"lng":80.16475,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"931007015","name":"EKAMBARAM INDUSTRIAL ESTATE","kva":"500","cons":123,"lat":13.04052,"lng":80.16682,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"931007013","name":"SRI DEVI NAGAR SS II","kva":"250","cons":180,"lat":13.04482,"lng":80.1672,"poles":7,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007026","name":"ASTHA LAKSHMI NAGAR 16 SS II","kva":"63","cons":7,"lat":13.04743,"lng":80.16837,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007014","name":"EKAMBARAM INDL ESTATE SS II","kva":"500","cons":2,"lat":13.04034,"lng":80.16775,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"931007082","name":"UMA SHANMUGI FLATS","kva":"63","cons":10,"lat":13.04857,"lng":80.16892,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931007049","name":"PONNIYAMMAN KOIL ST SS III","kva":"25","cons":19,"lat":13.04372,"lng":80.1664,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931007054","name":"ASHTALAKSHMI  NAGAR 2ND ST SS","kva":"250","cons":161,"lat":13.04502,"lng":80.16998,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"BOARD"},{"id":"931007028","name":"VELANKANNI SCHOOL I","kva":"40","cons":1,"lat":13.04593,"lng":80.1697,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007005","name":"GANESH NAGAR SS VI","kva":"500","cons":7,"lat":13.04009,"lng":80.16572,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"I.P.L.","scheme":"BOARD"},{"id":"931007007","name":"GANESH NAGAR SS VII","kva":"250","cons":0,"lat":13.04052,"lng":80.16497,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007048","name":"PONNIYAMMAN KOIL ST SS II","kva":"25","cons":31,"lat":13.04353,"lng":80.1662,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931007001","name":"POLICE BOOTH SS","kva":"500","cons":296,"lat":13.04613,"lng":80.16893,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"KERALA ELECTRICAL ALIED","scheme":"BOARD"},{"id":"931007069","name":"GANESH NAGAR SS II","kva":"500","cons":6,"lat":13.03984,"lng":80.1645,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"931007006","name":"GANESH NAGAR SS IV","kva":"500","cons":2,"lat":13.04052,"lng":80.16497,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RADIO","scheme":"BOARD"},{"id":"931007072","name":"KARPAGA VINAYAKAR COLONY SS","kva":"250","cons":84,"lat":13.0413,"lng":80.16676,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931007063","name":"PERUMAL KOIL ST SS I","kva":"500","cons":167,"lat":13.04202,"lng":80.16466,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931007058","name":"GANGA AVENUE","kva":"63","cons":2,"lat":13.04093,"lng":80.16866,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931007051","name":"ASTHALAKSHMI NAGAR 18TH SS","kva":"100","cons":11,"lat":13.04825,"lng":80.16813,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931007034","name":"AGATHIAR ST SS II","kva":"25","cons":2,"lat":13.04426,"lng":80.16996,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931007038","name":"BALAJI AVENUE","kva":"100","cons":64,"lat":13.04109,"lng":80.16833,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931007060","name":"SRIDEVI NAGAR SS V","kva":"100","cons":67,"lat":13.04485,"lng":80.16794,"poles":7,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007083","name":"SUN  INDUSTRIES SS 1","kva":"40","cons":3,"lat":13.0405,"lng":80.16492,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LT","scheme":"BOARD"},{"id":"931007067","name":"METRO WATER SS","kva":"100","cons":44,"lat":13.04094,"lng":80.16551,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931007047","name":"PONNIYAMMAN KOIL ST SS I","kva":"25","cons":2,"lat":13.04326,"lng":80.16585,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931007075","name":"FUTURA GRAND SS I","kva":"250","cons":181,"lat":13.04605,"lng":80.16938,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"931007041","name":"ASHTALAKSHMI NAGAR 25TH ST SS","kva":"100","cons":146,"lat":13.04693,"lng":80.1675,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931007071","name":"GANESH NAGAR SS VIII","kva":"100","cons":4,"lat":13.04009,"lng":80.1652,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"931007042","name":"ASHTALAKSHMI 2ND MAIN ROAD SS","kva":"100","cons":84,"lat":13.04644,"lng":80.16656,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"931007070","name":"SUN INDUS","kva":"250","cons":0,"lat":13.0401,"lng":80.16594,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"931007066","name":"ASHTALAKSHMI  NAGAR 8TH ST SS","kva":"250","cons":165,"lat":13.04787,"lng":80.16935,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"}],"931008":[{"id":"931008033","name":"BALARAMAN SS","kva":"500","cons":12,"lat":13.05019,"lng":80.16619,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"931008056","name":"MAHATMA GANDHI SS II","kva":"25","cons":10,"lat":13.04941,"lng":80.16478,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931008055","name":"MAHATMA GANDHI SS I","kva":"25","cons":16,"lat":13.04957,"lng":80.16479,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931008065","name":"ANDAL NAGAR SS III","kva":"40","cons":108,"lat":13.04535,"lng":80.16033,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008062","name":"RATHNA NAGAR SS V","kva":"25","cons":27,"lat":13.04647,"lng":80.16007,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008075","name":"SAKTHISAIRAM SS","kva":"100","cons":86,"lat":13.04917,"lng":80.15932,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"931008035","name":"SHECK MANIAM SS I","kva":"250","cons":388,"lat":13.04533,"lng":80.16103,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"931008034","name":"SREE LAKSHMI NAGAR","kva":"63","cons":226,"lat":13.05102,"lng":80.16385,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008081","name":"MAHATHMA GANDHI SS IV","kva":"25","cons":3,"lat":13.04926,"lng":80.16477,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"931008074","name":"RAJIV SCHOOL SS II","kva":"100","cons":273,"lat":13.04834,"lng":80.15941,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"931008058","name":"BARATHI DASAN NAGAR SS V","kva":"25","cons":34,"lat":13.04829,"lng":80.16242,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"931008082","name":"SREE LAKSHMI NAGAR SS II","kva":"100","cons":57,"lat":13.05106,"lng":80.16204,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"931008078","name":"AYYAPPA NAGAR SS III","kva":"100","cons":13,"lat":13.05421,"lng":80.16141,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"RAM","scheme":"BOARD"},{"id":"931008083","name":"BHARATHIYAR STREET SS","kva":"100","cons":7,"lat":13.04756,"lng":80.15982,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"931008010","name":"GANAPATHI NAGAR SS II","kva":"250","cons":358,"lat":13.05166,"lng":80.16117,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"931008029","name":"MGR THERU SS","kva":"100","cons":570,"lat":13.04768,"lng":80.16427,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008073","name":"BALAMURUGAN NAGAR","kva":"100","cons":150,"lat":13.0461,"lng":80.16108,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008084","name":"RELIANCE SS","kva":"100","cons":1,"lat":13.04616,"lng":80.15986,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"931008040","name":"BHARATHIDHASAN NAGAR SS I","kva":"250","cons":495,"lat":13.04764,"lng":80.16271,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931008054","name":"RAMADOSS SALAI SS","kva":"100","cons":239,"lat":13.05004,"lng":80.16291,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008021","name":"THIRUMOORTHY NAGAR SS","kva":"100","cons":191,"lat":13.04683,"lng":80.15872,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008071","name":"METRO NAGAR SS II","kva":"250","cons":223,"lat":13.04496,"lng":80.16224,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"931008087","name":"BALAMURUGAN SS 40KVA","kva":"40","cons":5,"lat":13.04527,"lng":80.16147,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931008080","name":"MAHATHMA GANDHI SS III","kva":"25","cons":3,"lat":13.04968,"lng":80.16478,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"931008022","name":"LODDRAM GOPAL SS","kva":"100","cons":16,"lat":13.04789,"lng":80.15775,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931008086","name":"JAYARAM NAGAR SS III","kva":"100","cons":0,"lat":13.04771,"lng":80.15829,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"931008036","name":"RAJEE SCHOOL SS","kva":"250","cons":321,"lat":13.04804,"lng":80.15999,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931008039","name":"GANAPATHI NAGAR SS I","kva":"250","cons":384,"lat":13.04876,"lng":80.16101,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"931008044","name":"BHARATHIDHASAN NAGAR SS II","kva":"250","cons":437,"lat":13.04773,"lng":80.16358,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"931008076","name":"BALAMURGAN SS II","kva":"63","cons":217,"lat":13.04569,"lng":80.1621,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"RAPDRP"},{"id":"931008069","name":"MASID SS","kva":"100","cons":106,"lat":13.04851,"lng":80.1628,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008072","name":"MASILAMANI SS","kva":"100","cons":10,"lat":13.05228,"lng":80.16053,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008060","name":"RATHNA NAGAR SS III","kva":"25","cons":6,"lat":13.04622,"lng":80.1592,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008057","name":"BHARATHIDASAN NAGAR SS III","kva":"63","cons":152,"lat":13.04739,"lng":80.16314,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008009","name":"MEERA SS","kva":"250","cons":438,"lat":13.05092,"lng":80.16288,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"931008031","name":"SEWAGE PUMP HOUSE","kva":"250","cons":46,"lat":13.05064,"lng":80.16481,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008061","name":"RATHNA NAGAR SS IV","kva":"25","cons":12,"lat":13.04635,"lng":80.16009,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008085","name":"10TH ST BHARATHIDHASAN SS","kva":"100","cons":78,"lat":13.04613,"lng":80.16229,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"931008016","name":"GOWRI ST SS","kva":"500","cons":483,"lat":13.05024,"lng":80.16109,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008051","name":"SAKTHI NAGAR SS","kva":"500","cons":508,"lat":13.05398,"lng":80.16102,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931008077","name":"THIRUMURTHI NAGAR SS III","kva":"100","cons":67,"lat":13.04666,"lng":80.15893,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"RAPDRP"},{"id":"931008059","name":"RATHNA NAGAR SS II","kva":"25","cons":3,"lat":13.04615,"lng":80.15941,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008052","name":"VALLIAMMAL NAGAR","kva":"40","cons":38,"lat":13.05322,"lng":80.15921,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008001","name":"RAMADOSS SALAI SS II","kva":"40","cons":173,"lat":13.04976,"lng":80.16453,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008068","name":"AYYAPPAN NAGAR SS","kva":"250","cons":223,"lat":13.05338,"lng":80.16127,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008046","name":"VALLIAMMAL NAGAR","kva":"100","cons":172,"lat":13.05182,"lng":80.15928,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008041","name":"RATHANA NAGAR SS","kva":"250","cons":421,"lat":13.04619,"lng":80.15961,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931008066","name":"JAYARAM NAGAR SS II","kva":"100","cons":149,"lat":13.04771,"lng":80.15834,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"}],"931009":[{"id":"931009018","name":"MUSTAFFA SS","kva":"500","cons":67,"lat":13.05003,"lng":80.1571,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"931009034","name":"YOGA SS 63 KVA","kva":"63","cons":1,"lat":13.05213,"lng":80.15466,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"931009030","name":"KANDHASAMI NGR NEXT I","kva":"40","cons":24,"lat":13.05016,"lng":80.15791,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931009033","name":"DATCHAYANI RMC SS 100KVA","kva":"100","cons":1,"lat":13.051,"lng":80.15282,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931009013","name":"VANAGARAM METTUKUPPAM SS III","kva":"500","cons":25,"lat":13.04755,"lng":80.15654,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"931009019","name":"JAGATHAMBAL DP SS","kva":"250","cons":84,"lat":13.05117,"lng":80.15579,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931009024","name":"VANAGARAM METTU KUPPAM SS V","kva":"250","cons":75,"lat":13.04748,"lng":80.15587,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"REL","scheme":"BOARD"},{"id":"931009029","name":"JAYARAMAN NAGAR JN","kva":"250","cons":329,"lat":13.04936,"lng":80.15753,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931009005","name":"RAJARAJAN NAGAR SS IV","kva":"250","cons":2,"lat":13.04897,"lng":80.1562,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HI","scheme":"BOARD"},{"id":"931009027","name":"ACHUTHAN NAIKEN SS III","kva":"250","cons":4,"lat":13.04852,"lng":80.15572,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"931009021","name":"SILVER SHOE SS II","kva":"100","cons":5,"lat":13.05073,"lng":80.15455,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931009003","name":"SILVER SHOE SS I","kva":"250","cons":29,"lat":13.0504,"lng":80.15454,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"931009025","name":"ANNA STRRET SS","kva":"63","cons":127,"lat":13.04727,"lng":80.15386,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931009023","name":"ACHUTHAN NAIKEN SS I","kva":"500","cons":7,"lat":13.04855,"lng":80.15569,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931009031","name":"RAJA RAJA NAGAR SS I","kva":"250","cons":14,"lat":13.04947,"lng":80.15648,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931009028","name":"VANGARAM METTUKUPPAM II MADHA","kva":"500","cons":112,"lat":13.04864,"lng":80.15309,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931009002","name":"SHEET METAL SS","kva":"500","cons":45,"lat":13.04922,"lng":80.15457,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SSEEM","scheme":"BOARD"},{"id":"931009008","name":"ICE COMPANY","kva":"500","cons":81,"lat":13.05161,"lng":80.15465,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"931009011","name":"RAJARAJAN NAGAR SS III","kva":"100","cons":4,"lat":13.04906,"lng":80.15583,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"931009004","name":"VANAGARAM METTUKUPPAM SS IV","kva":"500","cons":7,"lat":13.04753,"lng":80.1557,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"931009032","name":"JAYARAMAN SS 250KVA","kva":"250","cons":19,"lat":13.05146,"lng":80.15464,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"931009012","name":"BASKAR SS KANNADI COMPANY","kva":"100","cons":1,"lat":13.04846,"lng":80.15409,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HI","scheme":"BOARD"},{"id":"931009022","name":"ACHUTHAN NAIKEN SS II","kva":"100","cons":1,"lat":13.04849,"lng":80.15481,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931009009","name":"RAJARAJAN NAGAR SS II","kva":"100","cons":32,"lat":13.05035,"lng":80.15578,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"931009006","name":"VANAGARAM METTUKUPPAM SS I","kva":"500","cons":31,"lat":13.04756,"lng":80.15652,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"931009020","name":"KALPANA SS","kva":"100","cons":2,"lat":13.05092,"lng":80.15458,"poles":2,"htFeeders":1,"ltFeeders":0,"make":"INFO","scheme":"BOARD"},{"id":"931009017","name":"THIRUVALLUVAR STREET SS","kva":"100","cons":104,"lat":13.04768,"lng":80.15456,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"931009026","name":"ACHUTHA NAICKER SS IV","kva":"250","cons":15,"lat":13.04852,"lng":80.15538,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"931010":[{"id":"931010023","name":"SRINIVASHA NAGAR SS III","kva":"250","cons":8,"lat":13.05544,"lng":80.16768,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010009","name":"BALAJI BUILDTECH SS","kva":"250","cons":39,"lat":13.05955,"lng":80.16821,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931010022","name":"SRIVASANAGAR SS VI","kva":"100","cons":5,"lat":13.05562,"lng":80.16757,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010034","name":"GANGAIAMMAN NAGAR SS II","kva":"25","cons":10,"lat":13.05623,"lng":80.16553,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010003","name":"JAYASREE SS","kva":"250","cons":415,"lat":13.06193,"lng":80.16818,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"931010020","name":"SRINIVASHA NAGAR SS I","kva":"250","cons":63,"lat":13.05595,"lng":80.16727,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010036","name":"BIO RESEARCH CER SS I","kva":"40","cons":65,"lat":13.06402,"lng":80.17016,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931010026","name":"SRINIVASHA NAGAR SS IV","kva":"250","cons":15,"lat":13.05473,"lng":80.16716,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010040","name":"SUBBIAH SS","kva":"63","cons":0,"lat":13.06036,"lng":80.16765,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAYAGA","scheme":"BOARD"},{"id":"931010025","name":"LIPTON PRESS","kva":"250","cons":0,"lat":13.055,"lng":80.16709,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931010033","name":"RAJARAJAN SS","kva":"250","cons":156,"lat":13.06097,"lng":80.16707,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010005","name":"PALLAVAN NAGAR SS","kva":"100","cons":12,"lat":13.06042,"lng":80.16799,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931010030","name":"VINAYAGA PLASTIC SS","kva":"500","cons":11,"lat":13.0603,"lng":80.16593,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"931010017","name":"BALAJI SS","kva":"500","cons":471,"lat":13.05657,"lng":80.16644,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010004","name":"PALAVAN NAGAR SS II","kva":"100","cons":6,"lat":13.06176,"lng":80.16892,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010019","name":"SRINIVASA NAGAR SS VII","kva":"100","cons":14,"lat":13.05595,"lng":80.16695,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010007","name":"JANAKI NAGAR SS II","kva":"250","cons":100,"lat":13.06004,"lng":80.17005,"poles":6,"htFeeders":2,"ltFeeders":5,"make":"OTHERS","scheme":"BOARD"},{"id":"931010038","name":"KASTHURI","kva":"63","cons":2,"lat":13.0614,"lng":80.16742,"poles":1,"htFeeders":1,"ltFeeders":0,"make":"INFO","scheme":"BOARD"},{"id":"931010031","name":"MEHTA SS","kva":"250","cons":22,"lat":13.06031,"lng":80.16603,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010035","name":"GANGAIAMMAN NAGAR SS","kva":"250","cons":672,"lat":13.05627,"lng":80.16458,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"GEETA","scheme":"BOARD"},{"id":"931010001","name":"PALLAVAN NAGAR SS","kva":"100","cons":23,"lat":13.06195,"lng":80.16789,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010006","name":"PALLAVAN NAGAR SS V","kva":"100","cons":89,"lat":13.05996,"lng":80.16898,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"931010024","name":"SRINIVASHA NAGAR SS II","kva":"250","cons":12,"lat":13.05539,"lng":80.16743,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010010","name":"MADHA SS I","kva":"500","cons":2,"lat":13.0566,"lng":80.1673,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"931010037","name":"RITHISH SATHYA SS I","kva":"250","cons":3,"lat":13.06404,"lng":80.1698,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010016","name":"KALSI SS I","kva":"500","cons":25,"lat":13.05747,"lng":80.16631,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"931010013","name":"MADHA SS II","kva":"500","cons":0,"lat":13.0566,"lng":80.16727,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"931010008","name":"JANAKI NAGAR SS III","kva":"100","cons":35,"lat":13.05968,"lng":80.16955,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931010032","name":"MUNDRA POLYMERS","kva":"250","cons":27,"lat":13.06032,"lng":80.16632,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010018","name":"JAYACHANDER SS","kva":"100","cons":5,"lat":13.05603,"lng":80.16634,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"931010014","name":"KALSI SS II","kva":"500","cons":35,"lat":13.05844,"lng":80.16632,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"931010015","name":"PRIYA FLATS","kva":"250","cons":41,"lat":13.0582,"lng":80.16679,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010002","name":"PALAVAN NAGAR 6TH ST","kva":"100","cons":19,"lat":13.06017,"lng":80.16764,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010027","name":"PTC SS I","kva":"250","cons":2,"lat":13.05961,"lng":80.16594,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931010039","name":"JANAKI NAGAR SS I","kva":"250","cons":0,"lat":13.06045,"lng":80.16956,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"931010021","name":"SRINIVASHA NAGAR SS V","kva":"100","cons":14,"lat":13.05572,"lng":80.16763,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}]}}