{"substationCode":"9317","feeders":{"931701":{"name":"KARANODAI","code":"931701","ss_code":"9317","volt":"11","len":18.19,"dts":75,"cons":4621,"type":"MultiLineString","coords":[[[80.16635,13.25821],[80.16579,13.25786]],[[80.16579,13.25786],[80.16512,13.25764]],[[80.14187,13.25468],[80.14187,13.25416]],[[80.17454,13.25624],[80.17446,13.25563]],[[80.14654,13.2536],[80.14663,13.25324]],[[80.15582,13.25029],[80.15588,13.25016]],[[80.16395,13.25722],[80.16339,13.257]],[[80.15828,13.25545],[80.15869,13.25535]],[[80.14329,13.25023],[80.14279,13.25042]],[[80.15533,13.25214],[80.15533,13.25213]],[[80.15533,13.25214],[80.15534,13.25213]],[[80.15554,13.25363],[80.15538,13.25328]],[[80.15554,13.25363],[80.15555,13.25375]],[[80.15555,13.25384],[80.15556,13.25384]],[[80.15562,13.25086],[80.15572,13.25058]],[[80.1559,13.25352],[80.15554,13.25363]],[[80.15559,13.25407],[80.1556,13.25406]],[[80.15554,13.25406],[80.15559,13.25407]],[[80.15587,13.25016],[80.15587,13.25016]],[[80.1556,13.24957],[80.15515,13.24964]],[[80.15556,13.25214],[80.1558,13.25208]],[[80.15455,13.24718],[80.15455,13.24718]],[[80.15459,13.2479],[80.15456,13.24747]],[[80.15443,13.24959],[80.15398,13.24955]],[[80.15452,13.24927],[80.15453,13.24905]],[[80.15606,13.24973],[80.15591,13.24962]],[[80.15455,13.2484],[80.15459,13.2479]],[[80.15453,13.24905],[80.15452,13.24879]],[[80.15485,13.24949],[80.1545,13.24944]],[[80.15515,13.24964],[80.15476,13.24961]],[[80.15456,13.24747],[80.15454,13.24718]],[[80.1556,13.24957],[80.15515,13.24951]],[[80.15534,13.25213],[80.15555,13.25214]],[[80.15454,13.24718],[80.15455,13.24718]],[[80.14187,13.25642],[80.14188,13.25577]],[[80.16261,13.25586],[80.16261,13.25583]],[[80.15958,13.2556],[80.15908,13.25523]],[[80.14184,13.2509],[80.14231,13.25066]],[[80.14379,13.25007],[80.1443,13.24995]],[[80.15737,13.25313],[80.15693,13.25324]],[[80.16211,13.2565],[80.16194,13.25642]],[[80.15712,13.24774],[80.15719,13.24761]],[[80.15689,13.24824],[80.15699,13.24801]],[[80.15767,13.25333],[80.15737,13.25313]],[[80.16052,13.2476],[80.1608,13.24774]],[[80.1562,13.25178],[80.15628,13.25154]],[[80.1608,13.24774],[80.16081,13.24773]],[[80.16044,13.25594],[80.1601,13.2558]],[[80.16706,13.2583],[80.16635,13.25821]],[[80.15732,13.24735],[80.15749,13.24705]],[[80.15647,13.24898],[80.15656,13.24886]],[[80.15786,13.2533],[80.15767,13.25333]],[[80.16259,13.25622],[80.16261,13.25586]],[[80.16992,13.25826],[80.16921,13.2583]],[[80.17088,13.25829],[80.17043,13.25828]],[[80.15999,13.24732],[80.16027,13.24744]],[[80.15533,13.25214],[80.15533,13.25213]],[[80.15787,13.24629],[80.158,13.24632]],[[80.15798,13.25386],[80.15791,13.25356]],[[80.15693,13.25324],[80.1564,13.2534]],[[80.15628,13.25154],[80.15643,13.25123]],[[80.16339,13.257],[80.16299,13.2568]],[[80.15556,13.25384],[80.15556,13.25384]],[[80.16847,13.25838],[80.16772,13.25828]],[[80.159,13.24698],[80.15867,13.24686]],[[80.15821,13.25525],[80.15812,13.25496]],[[80.15867,13.24686],[80.15867,13.24686]],[[80.15555,13.25384],[80.15556,13.25399]],[[80.15749,13.24705],[80.15761,13.24682]],[[80.1608,13.24774],[80.1608,13.24774]],[[80.15966,13.24722],[80.15999,13.24732]],[[80.15699,13.24801],[80.15712,13.24774]],[[80.16254,13.25666],[80.16244,13.2566]],[[80.16512,13.25764],[80.16454,13.25745]],[[80.15811,13.25322],[80.15786,13.2533]],[[80.15572,13.25058],[80.15582,13.25029]],[[80.15555,13.25375],[80.15555,13.25384]],[[80.15914,13.2479],[80.15924,13.24759]],[[80.15775,13.24657],[80.15787,13.24629]],[[80.15761,13.24682],[80.15775,13.24657]],[[80.15914,13.2479],[80.15923,13.24795]],[[80.16244,13.2566],[80.16213,13.25651]],[[80.17241,13.25337],[80.17256,13.25333],[80.17259,13.25371],[80.17264,13.25371]],[[80.15606,13.24973],[80.15611,13.24962]],[[80.17043,13.25828],[80.16992,13.25826]],[[80.1594,13.24714],[80.159,13.24698]],[[80.15546,13.25129],[80.1555,13.25108]],[[80.15601,13.25198],[80.15613,13.25191]],[[80.16144,13.25621],[80.16089,13.25612]],[[80.15923,13.24795],[80.15924,13.24794]],[[80.16027,13.24744],[80.16052,13.2476]],[[80.16089,13.25612],[80.16044,13.25594]],[[80.16254,13.25666],[80.16259,13.25622]],[[80.16772,13.25828],[80.16706,13.2583]],[[80.14329,13.25023],[80.14379,13.25007]],[[80.15231,13.24147],[80.15199,13.24136]],[[80.14909,13.24215],[80.14864,13.24217]],[[80.15112,13.24167],[80.15084,13.24183]],[[80.14771,13.2423],[80.14731,13.24236]],[[80.14823,13.24223],[80.14771,13.2423]],[[80.1502,13.24209],[80.14985,13.24212]],[[80.14691,13.24239],[80.14645,13.24235]],[[80.14502,13.24225],[80.1447,13.24228]],[[80.14645,13.24235],[80.14611,13.24219]],[[80.14574,13.24974],[80.14527,13.24981]],[[80.17429,13.25466],[80.17437,13.25505]],[[80.15853,13.25373],[80.15879,13.25368]],[[80.15795,13.24736],[80.15824,13.24757]],[[80.17454,13.25624],[80.17457,13.25679]],[[80.1746,13.25761],[80.17417,13.25756]],[[80.17457,13.25679],[80.17458,13.2572]],[[80.17375,13.25524],[80.17383,13.25531]],[[80.17374,13.25758],[80.17323,13.25766]],[[80.15767,13.24716],[80.15795,13.24736]],[[80.13956,13.24903],[80.13981,13.24898]],[[80.14671,13.25162],[80.14656,13.25164]],[[80.14656,13.25164],[80.14665,13.25189]],[[80.14656,13.25164],[80.14627,13.25176]],[[80.13962,13.24937],[80.13924,13.24912]],[[80.13638,13.2561],[80.13598,13.25612]],[[80.1513,13.24963],[80.15129,13.25006]],[[80.14069,13.25521],[80.14011,13.25556]],[[80.1513,13.24963],[80.15093,13.2497]],[[80.15286,13.24957],[80.15289,13.2499]],[[80.15293,13.25004],[80.15298,13.25027]],[[80.13924,13.24912],[80.13956,13.24903]],[[80.14001,13.24884],[80.13999,13.24875]],[[80.14671,13.25219],[80.14671,13.25237]],[[80.14671,13.25237],[80.14671,13.25251]],[[80.14665,13.25189],[80.14671,13.25219]],[[80.14136,13.25135],[80.14167,13.25122]],[[80.14167,13.25122],[80.14181,13.25114]],[[80.17211,13.25797],[80.17249,13.2578]],[[80.15398,13.24955],[80.154,13.24965]],[[80.14828,13.25015],[80.14791,13.25043]],[[80.1475,13.25083],[80.14703,13.25124]],[[80.14775,13.25329],[80.14774,13.25303]],[[80.1403,13.24916],[80.1403,13.24916]],[[80.15011,13.24974],[80.14965,13.24975]],[[80.13671,13.25095],[80.1367,13.25095]],[[80.15626,13.24938],[80.15619,13.2495]],[[80.13915,13.24908],[80.13915,13.24908]],[[80.13952,13.25586],[80.13934,13.25587]],[[80.13381,13.25521],[80.1338,13.25504]],[[80.14671,13.25251],[80.14669,13.25275]],[[80.13508,13.25592],[80.13507,13.25538]],[[80.13981,13.24898],[80.14002,13.24893]],[[80.14685,13.25143],[80.14684,13.25143]],[[80.14869,13.24978],[80.14828,13.25015]],[[80.14112,13.25039],[80.14073,13.25005]],[[80.14157,13.25178],[80.14167,13.25122]],[[80.15611,13.24962],[80.15619,13.2495]],[[80.14758,13.253],[80.14757,13.25299]],[[80.13547,13.25653],[80.13552,13.25676]],[[80.14161,13.25079],[80.14139,13.25067]],[[80.16454,13.25745],[80.16395,13.25722]],[[80.14557,13.25216],[80.14503,13.25256]],[[80.13938,13.25044],[80.13896,13.25034]],[[80.14096,13.25062],[80.14041,13.25056]],[[80.15164,13.24963],[80.1513,13.24963]],[[80.14925,13.24976],[80.14869,13.24978]],[[80.15643,13.24914],[80.15626,13.24938]],[[80.17211,13.25797],[80.1716,13.25816]],[[80.14965,13.24975],[80.14925,13.24976]],[[80.13857,13.25045],[80.13857,13.25046]],[[80.14881,13.24969],[80.14882,13.24969]],[[80.15278,13.24958],[80.15238,13.24963]],[[80.15532,13.25214],[80.15533,13.25214]],[[80.1716,13.25816],[80.17088,13.25829]],[[80.13705,13.25015],[80.13656,13.25011]],[[80.14669,13.25275],[80.14673,13.25288]],[[80.13859,13.25032],[80.13818,13.25027]],[[80.14037,13.24971],[80.14038,13.24971]],[[80.14029,13.24916],[80.1403,13.24916]],[[80.14959,13.249],[80.15003,13.24863]],[[80.13818,13.25027],[80.13756,13.25023]],[[80.14627,13.25176],[80.14607,13.25188]],[[80.13924,13.24912],[80.13915,13.24908]],[[80.13507,13.25632],[80.13508,13.25592]],[[80.14184,13.2535],[80.14179,13.25304]],[[80.14179,13.25304],[80.14171,13.25263]],[[80.13976,13.24877],[80.13975,13.24877]],[[80.14672,13.25288],[80.14681,13.25308]],[[80.15128,13.25084],[80.15129,13.25084]],[[80.14752,13.25337],[80.14777,13.25343]],[[80.14882,13.2497],[80.14881,13.24969]],[[80.15398,13.24955],[80.15367,13.24954]],[[80.13908,13.25589],[80.13886,13.25591]],[[80.13855,13.25594],[80.13821,13.25596]],[[80.13728,13.25604],[80.13691,13.25605]],[[80.13859,13.25032],[80.13857,13.25044]],[[80.14073,13.25005],[80.14049,13.24992]],[[80.154,13.24965],[80.15399,13.24965]],[[80.14882,13.24969],[80.1491,13.24941]],[[80.14163,13.25216],[80.14157,13.25178]],[[80.14703,13.25124],[80.14695,13.25155]],[[80.14112,13.25039],[80.14113,13.25038]],[[80.15289,13.2499],[80.15293,13.25004]],[[80.15238,13.24963],[80.15236,13.24963]],[[80.14673,13.25288],[80.14672,13.25288]],[[80.14604,13.25628],[80.14601,13.25667]],[[80.14391,13.25316],[80.14325,13.25344]],[[80.14181,13.25114],[80.14184,13.2509]],[[80.13552,13.25695],[80.13549,13.25717]],[[80.13572,13.25623],[80.13548,13.25628],[80.13521,13.25648]],[[80.13694,13.25186],[80.13687,13.2515]],[[80.13786,13.256],[80.13754,13.256]],[[80.14049,13.24992],[80.14037,13.24971]],[[80.14,13.2496],[80.13962,13.24937]],[[80.14681,13.25308],[80.14703,13.2531]],[[80.14605,13.25189],[80.14557,13.25216]],[[80.13999,13.24875],[80.13998,13.24875]],[[80.14034,13.24949],[80.14029,13.24926]],[[80.14029,13.24926],[80.14029,13.24916]],[[80.13981,13.24898],[80.13979,13.2489]],[[80.13661,13.25057],[80.13671,13.25095]],[[80.14791,13.25043],[80.1475,13.25083]],[[80.13999,13.24875],[80.13999,13.24875]],[[80.15206,13.2496],[80.15164,13.24963]],[[80.14703,13.2531],[80.14736,13.25324]],[[80.15326,13.24954],[80.15286,13.24957]],[[80.13987,13.25052],[80.13938,13.25044]],[[80.13896,13.25034],[80.13859,13.25032]],[[80.13934,13.25587],[80.13908,13.25589]],[[80.14911,13.2494],[80.14959,13.249]],[[80.13756,13.25023],[80.13705,13.25015]],[[80.13615,13.25205],[80.13654,13.25194]],[[80.13963,13.25584],[80.13952,13.25586]],[[80.13679,13.2512],[80.13671,13.25095]],[[80.14774,13.25303],[80.14758,13.253]],[[80.15129,13.25046],[80.15128,13.25084]],[[80.14184,13.2509],[80.14161,13.25079]],[[80.14607,13.25188],[80.14605,13.25189]],[[80.13886,13.25591],[80.13855,13.25594]],[[80.1506,13.24972],[80.15011,13.24974]],[[80.15367,13.24954],[80.15326,13.24954]],[[80.15093,13.2497],[80.1506,13.24972]],[[80.15298,13.25027],[80.15297,13.25027]],[[80.14038,13.24971],[80.14038,13.24971]],[[80.14736,13.25324],[80.14752,13.25337]],[[80.14285,13.25369],[80.14242,13.25423]],[[80.14037,13.24971],[80.14034,13.24949]],[[80.14503,13.25256],[80.14445,13.25291]],[[80.14869,13.24978],[80.14881,13.24969]],[[80.13952,13.25444],[80.13948,13.25413]],[[80.14128,13.25489],[80.14069,13.25521]],[[80.14139,13.25067],[80.14096,13.25062]],[[80.14171,13.25263],[80.14163,13.25216]],[[80.15297,13.25027],[80.15296,13.25027]],[[80.15286,13.24957],[80.15278,13.24958]],[[80.15236,13.24963],[80.15237,13.25006]],[[80.15237,13.25006],[80.15247,13.2504]],[[80.14643,13.25394],[80.14654,13.2536]],[[80.13482,13.25539],[80.13453,13.2554]],[[80.14201,13.25702],[80.14187,13.25642]],[[80.1338,13.25504],[80.13379,13.2549]],[[80.13991,13.25261],[80.1402,13.25236]],[[80.13512,13.25299],[80.1354,13.25293]],[[80.13821,13.25596],[80.1385,13.25625]],[[80.15247,13.2504],[80.15244,13.25042]],[[80.13585,13.25215],[80.13615,13.25205]],[[80.13547,13.25653],[80.13521,13.25648]],[[80.13507,13.25538],[80.13482,13.25539]],[[80.13687,13.2515],[80.13679,13.2512]],[[80.13654,13.25194],[80.13694,13.25186]],[[80.13588,13.2523],[80.13585,13.25215]],[[80.15003,13.24863],[80.15055,13.24827]],[[80.15211,13.24705],[80.15263,13.24655]],[[80.15318,13.24315],[80.15283,13.24254]],[[80.15335,13.24358],[80.15318,13.24315]],[[80.15112,13.24785],[80.15163,13.24744]],[[80.14731,13.24236],[80.14691,13.24239]],[[80.14864,13.24217],[80.14823,13.24223]],[[80.14427,13.24233],[80.14385,13.24239]],[[80.14385,13.24239],[80.14338,13.24237]],[[80.14161,13.24248],[80.14122,13.24267]],[[80.14122,13.24267],[80.14075,13.24284]],[[80.14075,13.24284],[80.14041,13.24316]],[[80.15245,13.24143],[80.15256,13.24136]],[[80.14565,13.24165],[80.14551,13.24149]],[[80.14596,13.24216],[80.14578,13.24215]],[[80.14619,13.24182],[80.14588,13.24178]],[[80.1429,13.24199],[80.14301,13.24199]],[[80.14578,13.24215],[80.14556,13.24217]],[[80.14338,13.24237],[80.14293,13.24233]],[[80.15601,13.25198],[80.1558,13.25208]],[[80.15853,13.25373],[80.15841,13.25319]],[[80.15767,13.24716],[80.15749,13.24705]],[[80.1572,13.25403],[80.15679,13.25414]],[[80.15908,13.25523],[80.15869,13.25535]],[[80.15025,13.25009],[80.15064,13.25003],[80.1506,13.24972]],[[80.15828,13.25545],[80.15821,13.25525]],[[80.15882,13.24778],[80.15914,13.2479]],[[80.1498,13.25011],[80.15025,13.25009]],[[80.14231,13.25066],[80.14279,13.25042]],[[80.157,13.2503],[80.1572,13.25037]],[[80.1461,13.25518],[80.14605,13.25567]],[[80.1405,13.25211],[80.14074,13.2519]],[[80.14574,13.24974],[80.14628,13.24967]],[[80.14625,13.25471],[80.1461,13.25518]],[[80.14074,13.2519],[80.14112,13.25159]],[[80.1402,13.25236],[80.1405,13.25211]],[[80.14556,13.24217],[80.14532,13.24221]],[[80.14611,13.24219],[80.14596,13.24216]],[[80.14293,13.24233],[80.14291,13.24216]],[[80.14391,13.25301],[80.14391,13.25316]],[[80.14601,13.25667],[80.14666,13.25657]],[[80.13383,13.25543],[80.13381,13.25521]],[[80.13552,13.25695],[80.13552,13.25676]],[[80.13453,13.2554],[80.13425,13.25542]],[[80.13425,13.25542],[80.13399,13.25542]],[[80.13517,13.25738],[80.13519,13.25722],[80.13549,13.25717]],[[80.13399,13.25542],[80.13383,13.25543]],[[80.13588,13.2523],[80.13594,13.25247]],[[80.13521,13.25648],[80.13521,13.25656]],[[80.14188,13.25577],[80.14189,13.25529]],[[80.14187,13.25416],[80.14184,13.2535]],[[80.14187,13.25468],[80.14128,13.25489]],[[80.15474,13.241],[80.15506,13.24097]],[[80.15583,13.24103],[80.15544,13.24097]],[[80.15559,13.24148],[80.15583,13.24103]],[[80.15544,13.24097],[80.15506,13.24097]],[[80.15538,13.24196],[80.15559,13.24148]],[[80.15391,13.24476],[80.15407,13.24453]],[[80.15451,13.2437],[80.15469,13.24331]],[[80.15407,13.24453],[80.1543,13.24411]],[[80.15469,13.24331],[80.15489,13.24291]],[[80.15407,13.24453],[80.15388,13.24416]],[[80.15388,13.24416],[80.15375,13.24386]],[[80.15375,13.24386],[80.15384,13.24381]],[[80.15512,13.24246],[80.15538,13.24196]],[[80.1543,13.24411],[80.15451,13.2437]],[[80.15793,13.25435],[80.15782,13.25395]],[[80.15591,13.24962],[80.1556,13.24957]],[[80.15476,13.24961],[80.15476,13.2496]],[[80.15112,13.24785],[80.15055,13.24827]],[[80.15476,13.24961],[80.15443,13.24959]],[[80.15867,13.24686],[80.15866,13.24685]],[[80.14684,13.25143],[80.14683,13.25144]],[[80.15973,13.23794],[80.15973,13.23794]],[[80.15976,13.2536],[80.15947,13.25362]],[[80.15286,13.24957],[80.1528,13.24944]],[[80.15515,13.24951],[80.15485,13.24949]],[[80.1554,13.25183],[80.15546,13.25129]],[[80.15601,13.24988],[80.15606,13.24973]],[[80.1545,13.24944],[80.15452,13.24927]],[[80.16299,13.2568],[80.16254,13.25666]],[[80.15669,13.24862],[80.15682,13.24836]],[[80.1601,13.2558],[80.15958,13.2556]],[[80.1594,13.24714],[80.15966,13.24722]],[[80.15791,13.25356],[80.15786,13.2533]],[[80.15613,13.25191],[80.1562,13.25178]],[[80.1564,13.2534],[80.1559,13.25352]],[[80.1494,13.24214],[80.14985,13.24212]],[[80.17264,13.25371],[80.173,13.25371]],[[80.16194,13.25642],[80.16144,13.25621]],[[80.15656,13.24886],[80.15669,13.24862]],[[80.15588,13.25016],[80.15587,13.25016]],[[80.15682,13.24836],[80.15689,13.24824]],[[80.16213,13.25651],[80.16211,13.2565]],[[80.15719,13.24761],[80.15732,13.24735]],[[80.16454,13.25745],[80.16443,13.25777]],[[80.15112,13.24167],[80.15138,13.24151]],[[80.15084,13.24183],[80.15056,13.242]],[[80.15056,13.242],[80.1502,13.24209]],[[80.15554,13.25363],[80.15562,13.25364]],[[80.15562,13.25364],[80.15563,13.25367]],[[80.15682,13.24836],[80.1566,13.24829]],[[80.14247,13.24234],[80.14205,13.24236]],[[80.14205,13.24236],[80.14161,13.24248]],[[80.14293,13.24233],[80.14247,13.24234]],[[80.17385,13.25385],[80.17414,13.25432]],[[80.17337,13.25367],[80.17377,13.25366]],[[80.17377,13.25366],[80.17385,13.25385]],[[80.173,13.25371],[80.17337,13.25367]],[[80.17414,13.25432],[80.17429,13.25466]],[[80.17374,13.25758],[80.17417,13.25756]],[[80.17323,13.25766],[80.17312,13.25771]],[[80.16921,13.2583],[80.16847,13.25838]],[[80.17458,13.2572],[80.1746,13.25761]],[[80.15533,13.25214],[80.15533,13.25214]],[[80.15798,13.25456],[80.15793,13.25435]],[[80.15643,13.24914],[80.15647,13.24898]],[[80.15588,13.25016],[80.15601,13.24988]],[[80.15533,13.25213],[80.1554,13.25183]],[[80.14527,13.24981],[80.1448,13.24987]],[[80.15512,13.24246],[80.15489,13.24291]],[[80.14664,13.24945],[80.14663,13.2496]],[[80.14663,13.2496],[80.14663,13.2496]],[[80.14734,13.24959],[80.14663,13.2496]],[[80.14663,13.2496],[80.14662,13.2496]],[[80.14663,13.2496],[80.14628,13.24967]],[[80.15973,13.23795],[80.15973,13.23794]],[[80.14325,13.25344],[80.14285,13.25369]],[[80.13656,13.25011],[80.13661,13.25057]],[[80.14049,13.24992],[80.14,13.2496]],[[80.13691,13.25605],[80.13666,13.25608]],[[80.1367,13.25095],[80.13669,13.25095]],[[80.14002,13.24893],[80.14001,13.24884]],[[80.15236,13.24963],[80.15206,13.2496]],[[80.13666,13.25608],[80.13638,13.2561]],[[80.13979,13.2489],[80.13976,13.24877]],[[80.13821,13.25596],[80.13786,13.256]],[[80.13915,13.24908],[80.13914,13.24907]],[[80.13754,13.256],[80.13728,13.25604]],[[80.14777,13.25343],[80.14775,13.25329]],[[80.14041,13.25056],[80.13987,13.25052]],[[80.13857,13.25044],[80.13857,13.25045]],[[80.14242,13.25423],[80.14187,13.25468]],[[80.13976,13.24877],[80.13976,13.24877]],[[80.14695,13.25155],[80.14671,13.25162]],[[80.14011,13.25556],[80.13963,13.25584]],[[80.14112,13.25039],[80.14112,13.25039]],[[80.14139,13.25067],[80.14112,13.25039]],[[80.14703,13.25124],[80.14685,13.25143]],[[80.15129,13.25006],[80.15129,13.25046]],[[80.13876,13.2433],[80.13827,13.24339]],[[80.15199,13.24136],[80.15168,13.24135]],[[80.15318,13.24323],[80.15317,13.24323]],[[80.15315,13.24612],[80.15342,13.2457]],[[80.15283,13.24254],[80.15262,13.24205]],[[80.15355,13.24539],[80.15346,13.2448]],[[80.15163,13.24744],[80.15211,13.24705]],[[80.15168,13.24135],[80.15138,13.24151]],[[80.14502,13.24225],[80.14532,13.24221]],[[80.14427,13.24233],[80.1447,13.24228]],[[80.13827,13.24339],[80.13778,13.24352]],[[80.15342,13.2457],[80.15355,13.24539]],[[80.15343,13.2457],[80.15343,13.2457]],[[80.15318,13.24315],[80.15318,13.24323]],[[80.15346,13.2448],[80.15338,13.24412]],[[80.1494,13.24214],[80.14909,13.24215]],[[80.15338,13.24412],[80.15335,13.24358]],[[80.13928,13.24332],[80.13876,13.2433]],[[80.14041,13.24316],[80.13981,13.24325]],[[80.15355,13.24539],[80.15374,13.24508]],[[80.15374,13.24508],[80.15391,13.24476]],[[80.13981,13.24325],[80.13928,13.24332]],[[80.15342,13.2457],[80.15343,13.2457]],[[80.15256,13.24136],[80.15266,13.24127]],[[80.15245,13.24143],[80.15231,13.24147]],[[80.15262,13.24205],[80.15245,13.24143]],[[80.13955,13.25496],[80.13956,13.25548]],[[80.14663,13.25324],[80.14672,13.25288]],[[80.14802,13.2497],[80.14734,13.24959]],[[80.14187,13.25468],[80.14189,13.25529]],[[80.15435,13.24107],[80.15474,13.241]],[[80.1572,13.25403],[80.15764,13.2539]],[[80.15764,13.2539],[80.15778,13.25386]],[[80.17312,13.25771],[80.17249,13.2578]],[[80.17446,13.25563],[80.17437,13.25505]],[[80.15315,13.24612],[80.15263,13.24655]],[[80.15533,13.25213],[80.15532,13.25213]],[[80.1555,13.25108],[80.15562,13.25086]],[[80.15452,13.24879],[80.15455,13.2484]],[[80.15924,13.24759],[80.1594,13.24714]],[[80.15882,13.24778],[80.15824,13.24757]],[[80.17437,13.25505],[80.1741,13.2552]],[[80.1741,13.2552],[80.17383,13.25531]],[[80.15782,13.25395],[80.15798,13.25386]],[[80.15782,13.25395],[80.15778,13.25386]],[[80.15625,13.2543],[80.15627,13.25447]],[[80.15811,13.25322],[80.15841,13.25319]],[[80.15812,13.25496],[80.15798,13.25456]],[[80.15947,13.25362],[80.15917,13.25365]],[[80.15917,13.25365],[80.15879,13.25368]],[[80.15556,13.25399],[80.15554,13.25406]],[[80.15534,13.25301],[80.15538,13.25256]],[[80.15538,13.25328],[80.15534,13.25301]],[[80.15538,13.25256],[80.15533,13.25214]],[[80.15643,13.25123],[80.15655,13.25089]],[[80.15678,13.25033],[80.157,13.2503]],[[80.15667,13.25061],[80.15678,13.25033]],[[80.15655,13.25089],[80.15667,13.25061]],[[80.1443,13.24995],[80.1448,13.24987]],[[80.14112,13.25159],[80.14136,13.25135]],[[80.1506,13.24972],[80.15067,13.24943]],[[80.14611,13.24219],[80.14619,13.24182]],[[80.14588,13.24178],[80.14565,13.24165]],[[80.14291,13.24216],[80.1429,13.24199]],[[80.13602,13.25282],[80.1354,13.25293]],[[80.13594,13.25247],[80.13602,13.25282]],[[80.14551,13.25501],[80.1461,13.25518]],[[80.14605,13.25567],[80.14604,13.25628]],[[80.14632,13.25429],[80.14643,13.25394]],[[80.14632,13.25429],[80.14625,13.25471]],[[80.13598,13.25612],[80.13572,13.25623]],[[80.15625,13.2543],[80.15679,13.25414]],[[80.14445,13.25291],[80.14391,13.25316]],[[80.13521,13.25648],[80.13507,13.25632]],[[80.15626,13.24938],[80.15653,13.24942]],[[80.13952,13.25444],[80.13955,13.25496]],[[80.1393,13.25413],[80.13948,13.25413]],[[80.13956,13.25548],[80.13963,13.25584]],[[80.14869,13.24978],[80.14802,13.2497]],[[80.15348,13.2524],[80.15321,13.25254]],[[80.15321,13.25254],[80.15321,13.25254]],[[80.15321,13.25255],[80.15321,13.25255]],[[80.15321,13.25255],[80.15321,13.25254]],[[80.15321,13.25254],[80.15321,13.25255]],[[80.15321,13.25255],[80.15318,13.25254],[80.15321,13.2527],[80.15308,13.25276]],[[80.15247,13.2504],[80.15272,13.25105],[80.15324,13.25189],[80.15349,13.25241]]]},"931702":{"name":"SBW","code":"931702","ss_code":"9317","volt":"11","len":7.57,"dts":21,"cons":874,"type":"MultiLineString","coords":[[[80.18735,13.24578],[80.1871,13.2459]],[[80.18406,13.25112],[80.1841,13.25107]],[[80.1841,13.25107],[80.18396,13.25073]],[[80.18405,13.25113],[80.18406,13.25113]],[[80.1807,13.25147],[80.1811,13.25132]],[[80.17829,13.25226],[80.17835,13.25207]],[[80.17889,13.24356],[80.17906,13.24389]],[[80.17873,13.25209],[80.17918,13.25211]],[[80.17872,13.24322],[80.17889,13.24356]],[[80.1871,13.2459],[80.18705,13.24615]],[[80.18755,13.2457],[80.18735,13.24578]],[[80.17963,13.24304],[80.18005,13.24295]],[[80.18539,13.25078],[80.1856,13.25051]],[[80.18463,13.25136],[80.18464,13.25171]],[[80.1883,13.25644],[80.18858,13.25668]],[[80.18832,13.25675],[80.18841,13.25704]],[[80.18645,13.25529],[80.18673,13.25517]],[[80.18467,13.25108],[80.18501,13.25104]],[[80.18527,13.25091],[80.1856,13.25075]],[[80.18669,13.2502],[80.18699,13.25004]],[[80.18175,13.25114],[80.18207,13.25114]],[[80.18785,13.25134],[80.1881,13.25136]],[[80.18729,13.25071],[80.18739,13.25098]],[[80.18858,13.25668],[80.18886,13.25693]],[[80.18886,13.25693],[80.1891,13.25723]],[[80.18464,13.25171],[80.18464,13.2519]],[[80.18851,13.25141],[80.18852,13.25141]],[[80.18405,13.25153],[80.18408,13.25153]],[[80.18207,13.25114],[80.18249,13.25113]],[[80.1856,13.25075],[80.186,13.25054]],[[80.18532,13.25357],[80.18534,13.25387]],[[80.18544,13.25533],[80.18558,13.2556]],[[80.18741,13.25555],[80.18765,13.25578]],[[80.1811,13.25132],[80.18144,13.25122]],[[80.18794,13.25605],[80.1883,13.25644]],[[80.18464,13.2519],[80.18483,13.25251]],[[80.18405,13.25113],[80.18406,13.25113]],[[80.18372,13.25037],[80.18372,13.25037]],[[80.18448,13.25061],[80.18442,13.25032]],[[80.18431,13.25105],[80.18453,13.25104]],[[80.18432,13.2511],[80.18467,13.25108]],[[80.18529,13.25455],[80.18542,13.25495]],[[80.18593,13.25018],[80.18617,13.24989]],[[80.1896,13.25785],[80.1896,13.25786]],[[80.18841,13.25705],[80.18842,13.25705]],[[80.18537,13.25419],[80.18537,13.25419]],[[80.18502,13.25317],[80.18532,13.25357]],[[80.18536,13.25419],[80.18537,13.25419]],[[80.18542,13.25495],[80.18544,13.25533]],[[80.18405,13.25113],[80.18406,13.25112]],[[80.18851,13.2514],[80.18851,13.25141]],[[80.18407,13.25126],[80.18405,13.25153]],[[80.18673,13.25517],[80.18716,13.25528]],[[80.1883,13.25644],[80.18832,13.25675]],[[80.1891,13.25723],[80.18937,13.25756]],[[80.18416,13.25148],[80.18463,13.25136]],[[80.18834,13.25138],[80.18851,13.2514]],[[80.18699,13.25004],[80.18713,13.25035]],[[80.18716,13.25528],[80.18741,13.25555]],[[80.18396,13.25073],[80.18387,13.25053]],[[80.18783,13.24641],[80.18774,13.24613]],[[80.17377,13.25366],[80.17442,13.25345]],[[80.18785,13.24832],[80.18814,13.24824]],[[80.18561,13.24667],[80.18556,13.24631]],[[80.18367,13.24133],[80.18393,13.24116]],[[80.18414,13.24103],[80.18449,13.24079]],[[80.18774,13.24613],[80.1876,13.24582]],[[80.18342,13.24448],[80.18337,13.2438]],[[80.18347,13.24518],[80.18342,13.24448]],[[80.18661,13.24445],[80.18672,13.24475]],[[80.18814,13.24824],[80.18814,13.24807]],[[80.18265,13.24216],[80.18298,13.24185]],[[80.18235,13.24262],[80.18213,13.24259]],[[80.18817,13.24736],[80.18779,13.24737]],[[80.18221,13.24403],[80.1822,13.24403]],[[80.18367,13.24133],[80.18367,13.24133]],[[80.18405,13.24879],[80.18389,13.2481]],[[80.18367,13.24133],[80.18366,13.24132]],[[80.18568,13.24695],[80.18561,13.24667]],[[80.18453,13.25104],[80.18448,13.25061]],[[80.17872,13.24322],[80.17914,13.24308]],[[80.177,13.25323],[80.17738,13.2532]],[[80.17609,13.25335],[80.17618,13.25394]],[[80.17918,13.25211],[80.17957,13.25201]],[[80.17835,13.25207],[80.17873,13.25209]],[[80.17922,13.2443],[80.17922,13.24431]],[[80.17922,13.24431],[80.17922,13.24431]],[[80.17829,13.25227],[80.17828,13.25227]],[[80.17828,13.25227],[80.17829,13.25226]],[[80.1762,13.25408],[80.1762,13.25409]],[[80.18558,13.2556],[80.18564,13.25558]],[[80.18607,13.25543],[80.18564,13.25558]],[[80.18537,13.25419],[80.18529,13.25455]],[[80.18537,13.25418],[80.18537,13.25419]],[[80.18534,13.25387],[80.18537,13.25418]],[[80.18841,13.25704],[80.18841,13.25705]],[[80.18686,13.2451],[80.18686,13.2451]],[[80.17618,13.25394],[80.1762,13.25408]],[[80.17756,13.25299],[80.17755,13.25299]],[[80.18625,13.24362],[80.18635,13.24341]],[[80.18635,13.24341],[80.18622,13.2431]],[[80.18622,13.2431],[80.18608,13.24275]],[[80.18608,13.24275],[80.18596,13.24243]],[[80.18596,13.24243],[80.18564,13.24224]],[[80.18564,13.24224],[80.18528,13.24199]],[[80.18528,13.24199],[80.18535,13.24191]],[[80.18528,13.24199],[80.18491,13.24181]],[[80.18491,13.24181],[80.18464,13.24168]],[[80.18464,13.24168],[80.18434,13.24153]],[[80.18434,13.24153],[80.1841,13.24139]],[[80.1841,13.24139],[80.18406,13.24122]],[[80.18406,13.24122],[80.18393,13.24116]],[[80.18483,13.25251],[80.18502,13.25317]],[[80.18539,13.25078],[80.18538,13.25078]],[[80.18371,13.25113],[80.18405,13.25113]],[[80.186,13.25054],[80.18638,13.25035]],[[80.18406,13.25113],[80.18432,13.2511]],[[80.18638,13.25035],[80.18669,13.2502]],[[80.18713,13.25035],[80.18729,13.25071]],[[80.1881,13.25136],[80.18834,13.25138]],[[80.18765,13.25578],[80.18794,13.25605]],[[80.18607,13.25543],[80.18645,13.25529]],[[80.18501,13.25104],[80.18527,13.25091]],[[80.18373,13.25038],[80.18372,13.25037]],[[80.18408,13.25153],[80.18416,13.25148]],[[80.17261,13.25368],[80.173,13.25372]],[[80.17244,13.25337],[80.17254,13.25335],[80.17255,13.25349],[80.17259,13.25349]],[[80.17259,13.25349],[80.17261,13.25368]],[[80.173,13.25372],[80.17337,13.25368]],[[80.17337,13.25368],[80.17377,13.25366]],[[80.17442,13.25345],[80.17488,13.2534]],[[80.18291,13.25113],[80.18333,13.25112]],[[80.18333,13.25112],[80.18371,13.25113]],[[80.18449,13.24079],[80.18446,13.24074]],[[80.18371,13.24692],[80.18361,13.24636]],[[80.18686,13.2451],[80.18672,13.24475]],[[80.18213,13.24259],[80.18164,13.24263]],[[80.18337,13.2438],[80.18283,13.24384]],[[80.18729,13.24548],[80.18729,13.24548]],[[80.18164,13.24263],[80.18109,13.24271]],[[80.18417,13.24938],[80.18405,13.24879]],[[80.18746,13.24855],[80.18785,13.24832]],[[80.18235,13.24262],[80.18265,13.24216]],[[80.18729,13.24548],[80.18701,13.24527]],[[80.18816,13.24774],[80.18817,13.24736]],[[80.18708,13.24879],[80.18746,13.24855]],[[80.1864,13.24957],[80.18672,13.24912]],[[80.18617,13.24989],[80.1864,13.24957]],[[80.18382,13.24753],[80.18371,13.24692]],[[80.18686,13.2451],[80.18685,13.2451]],[[80.18672,13.24912],[80.18708,13.24879]],[[80.18393,13.24116],[80.18414,13.24103]],[[80.18283,13.24384],[80.18221,13.24403]],[[80.18389,13.2481],[80.18382,13.24753]],[[80.18331,13.24159],[80.18367,13.24133]],[[80.18425,13.24973],[80.18417,13.24938]],[[80.18221,13.24403],[80.18221,13.24403]],[[80.18814,13.24807],[80.18816,13.24774]],[[80.18729,13.24548],[80.18728,13.24549]],[[80.18356,13.24586],[80.18347,13.24518]],[[80.18361,13.24636],[80.18356,13.24586]],[[80.18446,13.24073],[80.18446,13.24072]],[[80.18701,13.24527],[80.18686,13.2451]],[[80.18446,13.24074],[80.18446,13.24073]],[[80.18739,13.25098],[80.1875,13.25127]],[[80.17619,13.25407],[80.1762,13.25408]],[[80.17769,13.25319],[80.17756,13.25299]],[[80.1841,13.25107],[80.18431,13.25105]],[[80.1875,13.25127],[80.18785,13.25134]],[[80.18144,13.25122],[80.18175,13.25114]],[[80.18406,13.25113],[80.18407,13.25126]],[[80.17738,13.2532],[80.17769,13.25319]],[[80.18055,13.24283],[80.18005,13.24295]],[[80.18033,13.25164],[80.1807,13.25147]],[[80.18109,13.24271],[80.18055,13.24283]],[[80.18937,13.25756],[80.1896,13.25785]],[[80.18387,13.25053],[80.18373,13.25038]],[[80.18653,13.24415],[80.18661,13.24445]],[[80.18556,13.24631],[80.18555,13.24614]],[[80.18555,13.24614],[80.18555,13.24614]],[[80.17659,13.25325],[80.177,13.25323]],[[80.17769,13.25319],[80.17805,13.25316]],[[80.1856,13.25051],[80.18593,13.25018]],[[80.17906,13.24389],[80.17922,13.2443]],[[80.17488,13.2534],[80.17552,13.25342]],[[80.17609,13.25335],[80.17659,13.25325]],[[80.17552,13.25342],[80.17609,13.25335]],[[80.17811,13.25259],[80.17829,13.25227]],[[80.17957,13.25201],[80.18001,13.25179]],[[80.18001,13.25179],[80.18033,13.25164]],[[80.17963,13.24304],[80.17914,13.24308]],[[80.17805,13.25316],[80.17811,13.25259]],[[80.18527,13.25091],[80.18539,13.25078]],[[80.18442,13.25032],[80.18425,13.24973]],[[80.18249,13.25113],[80.18291,13.25113]],[[80.18298,13.24185],[80.18331,13.24159]],[[80.18705,13.24615],[80.18704,13.24642]],[[80.18221,13.24403],[80.1822,13.24359]],[[80.18224,13.24323],[80.18227,13.24303],[80.18236,13.24287]],[[80.18236,13.24287],[80.18235,13.24262]],[[80.1822,13.24359],[80.18224,13.24323]],[[80.18798,13.24685],[80.18792,13.24686]],[[80.18798,13.24685],[80.18783,13.24641]],[[80.18817,13.24736],[80.18798,13.24685]],[[80.1876,13.24582],[80.18755,13.2457]],[[80.18755,13.2457],[80.18729,13.24548]],[[80.18625,13.24362],[80.18653,13.24415]],[[80.18347,13.24757],[80.18304,13.24759]],[[80.18382,13.24753],[80.18347,13.24757]],[[80.18304,13.24759],[80.1824,13.24763]],[[80.18568,13.24695],[80.18596,13.24692]],[[80.18629,13.24688],[80.18596,13.24692]],[[80.18568,13.24695],[80.18538,13.24699]],[[80.18629,13.24688],[80.18669,13.24683]],[[80.18703,13.24678],[80.18669,13.24683]],[[80.1851,13.24703],[80.18538,13.24699]],[[80.18703,13.24678],[80.18704,13.24642]]]},"931703":{"name":"ARUMANTHAI","code":"931703","ss_code":"9317","volt":"11","len":33.19,"dts":106,"cons":3638,"type":"MultiLineString","coords":[[[80.20598,13.23054],[80.20599,13.22974]],[[80.17916,13.23758],[80.18047,13.23741]],[[80.19409,13.22348],[80.19442,13.22287]],[[80.21204,13.23427],[80.21242,13.23371]],[[80.17641,13.23763],[80.17641,13.23728]],[[80.17641,13.23763],[80.17651,13.23763]],[[80.17365,13.25136],[80.17362,13.25061]],[[80.17348,13.25322],[80.17358,13.25276]],[[80.17542,13.24548],[80.17579,13.24528]],[[80.20762,13.22768],[80.20763,13.22799]],[[80.18897,13.23762],[80.18888,13.23702]],[[80.18931,13.2389],[80.18908,13.23846]],[[80.18908,13.23846],[80.18902,13.23802]],[[80.18897,13.23762],[80.18902,13.23802]],[[80.19445,13.23888],[80.19482,13.23887]],[[80.17259,13.25335],[80.17262,13.25365]],[[80.17347,13.25359],[80.17348,13.25322]],[[80.17248,13.25337],[80.17259,13.25335]],[[80.18128,13.24717],[80.18184,13.24714]],[[80.17299,13.25362],[80.17347,13.25359]],[[80.17408,13.24671],[80.17406,13.2463]],[[80.17466,13.24556],[80.17505,13.24555]],[[80.17388,13.24857],[80.17382,13.24785]],[[80.17362,13.25061],[80.17371,13.24993]],[[80.17382,13.24785],[80.17403,13.24721]],[[80.17371,13.24993],[80.17386,13.24925]],[[80.17366,13.25211],[80.17365,13.25136]],[[80.17358,13.25276],[80.17366,13.25211]],[[80.18712,13.24683],[80.18711,13.24655]],[[80.18969,13.24564],[80.18967,13.24522]],[[80.18566,13.24705],[80.18615,13.24699]],[[80.18967,13.24522],[80.18963,13.24487]],[[80.18849,13.2463],[80.18907,13.24607]],[[80.18615,13.24699],[80.1866,13.24692]],[[80.18907,13.24607],[80.18924,13.24573]],[[80.18924,13.24573],[80.18969,13.24564]],[[80.23548,13.23285],[80.23547,13.23302]],[[80.1914,13.24],[80.19117,13.23934]],[[80.1994,13.23936],[80.19894,13.23936]],[[80.19208,13.24242],[80.19265,13.24246]],[[80.19208,13.24242],[80.192,13.24184]],[[80.192,13.24184],[80.19181,13.24116]],[[80.19181,13.24116],[80.19162,13.24063]],[[80.18517,13.22478],[80.18558,13.2247]],[[80.19861,13.24475],[80.1979,13.24483]],[[80.1888,13.23654],[80.18872,13.23601]],[[80.18872,13.23601],[80.18869,13.23585]],[[80.17955,13.23696],[80.17967,13.2369]],[[80.19991,13.24458],[80.20036,13.24453]],[[80.20036,13.24453],[80.20088,13.24447]],[[80.20088,13.24447],[80.20135,13.24439]],[[80.20135,13.24439],[80.20156,13.24483]],[[80.20156,13.24483],[80.20167,13.24523]],[[80.20167,13.24523],[80.20181,13.24583]],[[80.17916,13.23758],[80.17945,13.2376]],[[80.20672,13.2276],[80.20632,13.22757]],[[80.20685,13.23653],[80.20673,13.23605]],[[80.20131,13.23905],[80.20197,13.23891]],[[80.20228,13.23837],[80.20218,13.238]],[[80.20153,13.23782],[80.20138,13.23744]],[[80.20217,13.23767],[80.20153,13.23782]],[[80.20757,13.2334],[80.20782,13.23331]],[[80.20682,13.23773],[80.20734,13.23727]],[[80.20599,13.22974],[80.20668,13.2298]],[[80.20621,13.2347],[80.20623,13.23457]],[[80.20601,13.23125],[80.20598,13.23054]],[[80.20546,13.23803],[80.20582,13.23795]],[[80.20582,13.23795],[80.20612,13.23788]],[[80.20475,13.23822],[80.20546,13.23803]],[[80.20262,13.23875],[80.20332,13.23855]],[[80.20621,13.23472],[80.20621,13.2347]],[[80.20673,13.23605],[80.20658,13.23556]],[[80.20641,13.24041],[80.20656,13.24108]],[[80.20704,13.23702],[80.20685,13.23653]],[[80.20138,13.23744],[80.20099,13.23764]],[[80.20625,13.23977],[80.20641,13.24041]],[[80.20597,13.23841],[80.20611,13.23911]],[[80.20623,13.23457],[80.20612,13.23387]],[[80.20684,13.23396],[80.2065,13.2343]],[[80.2035,13.23432],[80.20391,13.23427]],[[80.20611,13.23333],[80.20607,13.23262]],[[80.20734,13.23727],[80.20799,13.23704]],[[80.20332,13.23855],[80.20404,13.23839]],[[80.1867,13.22448],[80.18681,13.22427]],[[80.18681,13.22427],[80.18682,13.22393]],[[80.18682,13.22393],[80.18714,13.22387]],[[80.18714,13.22387],[80.1875,13.22386]],[[80.2268,13.23052],[80.22708,13.23041]],[[80.22708,13.23041],[80.22745,13.23028]],[[80.17739,13.24576],[80.17801,13.24592]],[[80.17906,13.24623],[80.17954,13.24636]],[[80.17916,13.23758],[80.17868,13.23763]],[[80.17579,13.24528],[80.17636,13.24527]],[[80.17646,13.23781],[80.17641,13.23763]],[[80.17868,13.23763],[80.17845,13.23765]],[[80.17527,13.23797],[80.17503,13.23801]],[[80.17792,13.23769],[80.17749,13.23771]],[[80.17708,13.23737],[80.17709,13.23715]],[[80.17707,13.23774],[80.1768,13.23777]],[[80.17587,13.2379],[80.17559,13.23793]],[[80.17854,13.24608],[80.17906,13.24623]],[[80.17832,13.23768],[80.17792,13.23769]],[[80.22745,13.23028],[80.22778,13.2302]],[[80.17611,13.23786],[80.17587,13.2379]],[[80.1768,13.23777],[80.17646,13.23781]],[[80.1888,13.23654],[80.18888,13.23702]],[[80.17479,13.23804],[80.17449,13.23808]],[[80.17503,13.23801],[80.17479,13.23804]],[[80.22745,13.23028],[80.22798,13.23014]],[[80.22778,13.2302],[80.22798,13.23018]],[[80.18691,13.22504],[80.18693,13.22538]],[[80.19431,13.22781],[80.19424,13.22771]],[[80.20734,13.23727],[80.20704,13.23702]],[[80.20612,13.23788],[80.20682,13.23773]],[[80.20612,13.23387],[80.20611,13.23333]],[[80.20404,13.23839],[80.20475,13.23822]],[[80.21742,13.22961],[80.218,13.22967]],[[80.20998,13.23586],[80.21027,13.23574]],[[80.20893,13.23653],[80.20955,13.23618]],[[80.21659,13.22884],[80.21675,13.22852]],[[80.21645,13.23431],[80.217,13.23431]],[[80.22058,13.22803],[80.2209,13.22803]],[[80.217,13.23431],[80.21758,13.23429]],[[80.21285,13.23316],[80.21317,13.23278]],[[80.21616,13.22958],[80.21675,13.22959]],[[80.20849,13.2368],[80.20893,13.23653]],[[80.21285,13.23316],[80.21242,13.23371]],[[80.2144,13.23432],[80.21468,13.23431]],[[80.21692,13.22824],[80.21693,13.22824]],[[80.21843,13.22819],[80.21844,13.22819]],[[80.22121,13.228],[80.22155,13.22799]],[[80.21639,13.22919],[80.21659,13.22884]],[[80.21468,13.23431],[80.2151,13.23434]],[[80.21758,13.23429],[80.21794,13.23419]],[[80.20799,13.23704],[80.20849,13.2368]],[[80.2209,13.22803],[80.22121,13.228]],[[80.22014,13.22807],[80.22038,13.22805]],[[80.22038,13.22805],[80.22058,13.22803]],[[80.21113,13.23528],[80.21165,13.23481]],[[80.21027,13.23574],[80.21069,13.23556]],[[80.21794,13.23419],[80.21844,13.23416]],[[80.21555,13.23432],[80.21598,13.23431]],[[80.21816,13.22818],[80.21843,13.22819]],[[80.21277,13.2244],[80.2129,13.22487]],[[80.22558,13.22729],[80.22591,13.22721]],[[80.22624,13.22714],[80.22652,13.22705]],[[80.22671,13.23177],[80.22684,13.23138]],[[80.22423,13.22776],[80.22446,13.22773]],[[80.22591,13.22721],[80.22624,13.22714]],[[80.22684,13.23094],[80.2268,13.23052]],[[80.22489,13.23091],[80.22493,13.23126]],[[80.22684,13.23138],[80.22684,13.23094]],[[80.22648,13.23325],[80.22646,13.23371]],[[80.22613,13.23245],[80.22633,13.23288]],[[80.22595,13.23192],[80.22614,13.2319]],[[80.22614,13.2319],[80.22649,13.2318]],[[80.22524,13.22734],[80.22558,13.22729]],[[80.22493,13.22738],[80.22524,13.22734]],[[80.22452,13.23084],[80.22489,13.23091]],[[80.22493,13.23126],[80.22494,13.23169]],[[80.22494,13.23169],[80.22528,13.23189]],[[80.22633,13.23288],[80.22648,13.23325]],[[80.22594,13.23215],[80.22595,13.23192]],[[80.2269,13.22692],[80.22729,13.22667]],[[80.22356,13.2278],[80.22371,13.2278]],[[80.22649,13.2318],[80.22671,13.23177]],[[80.22388,13.23043],[80.22415,13.23071]],[[80.2236,13.23005],[80.22388,13.23043]],[[80.22415,13.23071],[80.22452,13.23084]],[[80.22528,13.23189],[80.22561,13.23205]],[[80.22594,13.23215],[80.22613,13.23245]],[[80.22395,13.2278],[80.22423,13.22776]],[[80.22652,13.22705],[80.2269,13.22692]],[[80.22371,13.2278],[80.22395,13.2278]],[[80.22446,13.22773],[80.22467,13.22777]],[[80.22561,13.23205],[80.22594,13.23215]],[[80.23222,13.24113],[80.23258,13.24115]],[[80.23186,13.22699],[80.23173,13.22662]],[[80.23204,13.22737],[80.23186,13.22699]],[[80.22412,13.23081],[80.22415,13.23071]],[[80.21412,13.23239],[80.2144,13.232]],[[80.19173,13.22687],[80.192,13.22646]],[[80.19312,13.22707],[80.19371,13.22714]],[[80.19441,13.22441],[80.19444,13.22372]],[[80.19051,13.22767],[80.19033,13.22751]],[[80.19371,13.22714],[80.19431,13.22727]],[[80.19475,13.22302],[80.19514,13.2233]],[[80.19459,13.2227],[80.19486,13.22252]],[[80.18933,13.22703],[80.18955,13.22701]],[[80.19033,13.22751],[80.19004,13.22711]],[[80.20811,13.22992],[80.20864,13.22997]],[[80.19056,13.22772],[80.19051,13.22767]],[[80.19432,13.22616],[80.19441,13.22563]],[[80.19442,13.22287],[80.19459,13.2227]],[[80.18587,13.21914],[80.18631,13.21932]],[[80.19089,13.22806],[80.19138,13.22755]],[[80.192,13.22646],[80.19187,13.22618]],[[80.19343,13.22225],[80.19383,13.22257]],[[80.18736,13.22801],[80.1874,13.22755]],[[80.19138,13.22755],[80.1917,13.22694]],[[80.19173,13.22687],[80.19243,13.22698]],[[80.19243,13.22698],[80.19312,13.22707]],[[80.1873,13.22638],[80.18702,13.22635]],[[80.19069,13.22786],[80.19056,13.22772]],[[80.18988,13.22702],[80.18955,13.22701]],[[80.19431,13.22654],[80.19432,13.22616]],[[80.19409,13.22348],[80.19444,13.22372]],[[80.19454,13.22917],[80.19474,13.22918]],[[80.2092,13.22998],[80.20922,13.22986],[80.2093,13.22981]],[[80.22678,13.2336],[80.22709,13.23387]],[[80.20658,13.23556],[80.20638,13.23512]],[[80.1906,13.2211],[80.19109,13.22129]],[[80.20607,13.23262],[80.20602,13.23193]],[[80.20584,13.22818],[80.20599,13.22789],[80.20602,13.22772],[80.20596,13.22756]],[[80.20638,13.23512],[80.20621,13.23472]],[[80.18077,13.24676],[80.18128,13.24717]],[[80.17954,13.24636],[80.18019,13.24655]],[[80.18933,13.22695],[80.18905,13.22696]],[[80.20593,13.22934],[80.20609,13.22933]],[[80.20609,13.22933],[80.20634,13.22948]],[[80.20634,13.22948],[80.20636,13.22916]],[[80.19836,13.23774],[80.19825,13.23745]],[[80.17262,13.25365],[80.17299,13.25362]],[[80.20636,13.22916],[80.20637,13.22884]],[[80.20637,13.22884],[80.20672,13.22884]],[[80.20672,13.22884],[80.20725,13.22884]],[[80.20725,13.22884],[80.2077,13.22883]],[[80.2077,13.22883],[80.20769,13.22853]],[[80.20769,13.22853],[80.20766,13.22811]],[[80.20766,13.22811],[80.20764,13.22779]],[[80.20764,13.22779],[80.20763,13.22764]],[[80.20763,13.22764],[80.20754,13.22762]],[[80.20754,13.22762],[80.20754,13.22766]],[[80.20754,13.22766],[80.20747,13.22766]],[[80.20747,13.22766],[80.20743,13.22766]],[[80.20743,13.22766],[80.20743,13.22765]],[[80.20743,13.22765],[80.20743,13.22762]],[[80.18171,13.23332],[80.18214,13.23337]],[[80.20248,13.2388],[80.20248,13.23879]],[[80.20248,13.23879],[80.20228,13.23837]],[[80.20582,13.23795],[80.20597,13.23841]],[[80.17801,13.24592],[80.17854,13.24608]],[[80.18631,13.22459],[80.1867,13.22448]],[[80.19158,13.22149],[80.19109,13.22129]],[[80.17579,13.24528],[80.17578,13.24538]],[[80.18479,13.22484],[80.18517,13.22478]],[[80.18963,13.2207],[80.18916,13.2205]],[[80.18531,13.2189],[80.18587,13.21914]],[[80.18398,13.21834],[80.18353,13.21816]],[[80.19246,13.22188],[80.19285,13.22207]],[[80.18778,13.21992],[80.18823,13.22011]],[[80.19475,13.22302],[80.19442,13.22287]],[[80.19158,13.22149],[80.19204,13.22168]],[[80.18309,13.21797],[80.18353,13.21816]],[[80.18963,13.2207],[80.19006,13.22088]],[[80.18193,13.23631],[80.18145,13.23634]],[[80.17406,13.2463],[80.17407,13.24584]],[[80.17403,13.24721],[80.17408,13.24671]],[[80.17386,13.24925],[80.17388,13.24857]],[[80.17407,13.24584],[80.17428,13.24557]],[[80.22011,13.23445],[80.22002,13.23473]],[[80.22002,13.23473],[80.21993,13.235]],[[80.21993,13.235],[80.21987,13.23536]],[[80.22019,13.23413],[80.22011,13.23445]],[[80.18799,13.22939],[80.18779,13.22889]],[[80.18913,13.22899],[80.18978,13.22865]],[[80.18733,13.21972],[80.18687,13.21954]],[[80.18778,13.21992],[80.18733,13.21972]],[[80.19037,13.22833],[80.19089,13.22806]],[[80.18978,13.22865],[80.19037,13.22833]],[[80.18847,13.2292],[80.18913,13.22899]],[[80.18761,13.22758],[80.1874,13.22755]],[[80.18744,13.2303],[80.18742,13.22963]],[[80.18793,13.23046],[80.18746,13.23045],[80.18744,13.2303]],[[80.18738,13.22838],[80.18736,13.22801]],[[80.18762,13.2284],[80.18738,13.22838]],[[80.18324,13.2331],[80.18272,13.23332]],[[80.19089,13.22806],[80.19069,13.22786]],[[80.18767,13.22856],[80.18762,13.2284]],[[80.17559,13.23793],[80.17527,13.23797]],[[80.18515,13.23252],[80.18458,13.23254]],[[80.18136,13.23336],[80.18171,13.23332]],[[80.19825,13.23745],[80.19814,13.23715]],[[80.19979,13.23644],[80.19943,13.2365]],[[80.2007,13.2374],[80.20046,13.23719]],[[80.2,13.23932],[80.20066,13.23918]],[[80.18406,13.2369],[80.18351,13.23703]],[[80.1999,13.23686],[80.19979,13.23644]],[[80.18297,13.23715],[80.18259,13.23732]],[[80.1827,13.23772],[80.18279,13.23812]],[[80.20046,13.23719],[80.19997,13.23732]],[[80.1971,13.24115],[80.19747,13.24112]],[[80.19791,13.2365],[80.19774,13.23616]],[[80.19213,13.2431],[80.19208,13.24242]],[[80.18828,13.23283],[80.18788,13.23283]],[[80.19715,13.2349],[80.19724,13.23524]],[[80.19705,13.23415],[80.19711,13.2346]],[[80.18665,13.23646],[80.18595,13.23656]],[[80.19997,13.23732],[80.1999,13.23686]],[[80.19117,13.23934],[80.19048,13.23946]],[[80.18595,13.23656],[80.18526,13.23673]],[[80.19451,13.24203],[80.19506,13.24165]],[[80.1897,13.23942],[80.18966,13.23921]],[[80.19265,13.24246],[80.19333,13.24246]],[[80.19895,13.24094],[80.19905,13.24056]],[[80.1972,13.24489],[80.1972,13.24453]],[[80.19595,13.24358],[80.19543,13.24358]],[[80.19863,13.2367],[80.19831,13.23677]],[[80.19897,13.2366],[80.19863,13.2367]],[[80.20754,13.24362],[80.2076,13.24423]],[[80.2076,13.24423],[80.20766,13.24453],[80.20778,13.24478]],[[80.20747,13.24328],[80.20754,13.24362]],[[80.19343,13.22225],[80.19285,13.22207]],[[80.20099,13.23764],[80.2007,13.2374]],[[80.19896,13.23995],[80.19894,13.23936]],[[80.18307,13.24738],[80.18379,13.24743]],[[80.18184,13.24714],[80.18239,13.24712]],[[80.1886,13.23518],[80.18854,13.23448]],[[80.18259,13.23732],[80.1827,13.23772]],[[80.19955,13.24502],[80.1995,13.24463]],[[80.19895,13.24094],[80.1986,13.24088]],[[80.19743,13.23561],[80.19724,13.23524]],[[80.20623,13.23457],[80.2065,13.2343]],[[80.20705,13.24236],[80.20727,13.24283]],[[80.18872,13.23601],[80.18803,13.23615]],[[80.18854,13.23448],[80.18841,13.2338]],[[80.19351,13.23881],[80.19406,13.2388]],[[80.18826,13.23272],[80.18819,13.23238]],[[80.19406,13.2388],[80.19445,13.23888]],[[80.18526,13.23673],[80.18467,13.23677]],[[80.19567,13.24132],[80.19629,13.24116]],[[80.19398,13.24241],[80.19451,13.24203]],[[80.18841,13.2338],[80.18814,13.23387]],[[80.20778,13.24478],[80.20797,13.24512],[80.20805,13.24509]],[[80.19286,13.23893],[80.19351,13.23881]],[[80.19117,13.23934],[80.19163,13.23927]],[[80.19789,13.24106],[80.19821,13.24088]],[[80.21409,13.22894],[80.21414,13.22871]],[[80.21414,13.22871],[80.21413,13.22854]],[[80.18222,13.23732],[80.18205,13.23736]],[[80.18193,13.23631],[80.18207,13.23665]],[[80.19707,13.23318],[80.19671,13.23332]],[[80.19087,13.2443],[80.19146,13.24418]],[[80.18379,13.24743],[80.1838,13.24743]],[[80.18828,13.23283],[80.18826,13.23272]],[[80.18819,13.23238],[80.18817,13.23202]],[[80.20066,13.23918],[80.20131,13.23905]],[[80.19048,13.23946],[80.19041,13.23947]],[[80.19041,13.23947],[80.18983,13.23953]],[[80.18205,13.23736],[80.18173,13.23737]],[[80.1828,13.23861],[80.18279,13.23832]],[[80.18279,13.23832],[80.18279,13.23812]],[[80.17708,13.23737],[80.17707,13.23759]],[[80.19333,13.24246],[80.19398,13.24241]],[[80.19629,13.24116],[80.19672,13.24114]],[[80.19714,13.24269],[80.19719,13.24322]],[[80.18099,13.23489],[80.18085,13.2344]],[[80.19831,13.23677],[80.19804,13.23682]],[[80.18707,13.23263],[80.18716,13.23296]],[[80.1994,13.23936],[80.2,13.23932]],[[80.18173,13.23737],[80.18131,13.23736]],[[80.19162,13.24063],[80.1914,13.24]],[[80.19223,13.23911],[80.19286,13.23893]],[[80.18869,13.23585],[80.1886,13.23518]],[[80.18239,13.24712],[80.18307,13.24738]],[[80.20602,13.23193],[80.20601,13.23125]],[[80.18806,13.23146],[80.188,13.23088]],[[80.19905,13.24025],[80.19896,13.24013],[80.19896,13.23995]],[[80.19747,13.24112],[80.19789,13.24106]],[[80.19713,13.24229],[80.19714,13.24269]],[[80.18034,13.23407],[80.18055,13.23426]],[[80.18253,13.23799],[80.18279,13.23832]],[[80.19943,13.2365],[80.19897,13.2366]],[[80.18467,13.23677],[80.18406,13.2369]],[[80.1971,13.24115],[80.19712,13.24181]],[[80.19019,13.24437],[80.19087,13.2443]],[[80.19712,13.24181],[80.19713,13.24229]],[[80.19647,13.24357],[80.19595,13.24358]],[[80.18733,13.23628],[80.18665,13.23646]],[[80.19905,13.24056],[80.19905,13.24025]],[[80.19506,13.24165],[80.19567,13.24132]],[[80.19719,13.24322],[80.19719,13.24364]],[[80.1972,13.24401],[80.19719,13.24364]],[[80.19774,13.23616],[80.19762,13.23589]],[[80.18272,13.23332],[80.18254,13.2334]],[[80.18012,13.23388],[80.18,13.23386]],[[80.18085,13.2344],[80.18055,13.23426]],[[80.19804,13.23682],[80.19791,13.2365]],[[80.19705,13.23415],[80.19692,13.23374]],[[80.1838,13.24743],[80.1844,13.24718]],[[80.18783,13.24641],[80.18849,13.2463]],[[80.19539,13.26809],[80.19591,13.26831]],[[80.18711,13.24655],[80.18783,13.24641]],[[80.18788,13.23283],[80.18751,13.23291]],[[80.19543,13.24358],[80.19484,13.24368]],[[80.20864,13.22997],[80.2092,13.22998]],[[80.19743,13.23561],[80.19762,13.23589]],[[80.19672,13.24114],[80.1971,13.24115]],[[80.1986,13.24088],[80.19821,13.24088]],[[80.18193,13.23631],[80.1818,13.2361],[80.18156,13.2359]],[[80.20747,13.24328],[80.20727,13.24283]],[[80.2221,13.23396],[80.2215,13.23401]],[[80.18047,13.23741],[80.18048,13.23753]],[[80.18019,13.24655],[80.18077,13.24676]],[[80.19163,13.23927],[80.19162,13.23919]],[[80.19433,13.22834],[80.19448,13.22855]],[[80.1867,13.22448],[80.18684,13.22471]],[[80.17636,13.24527],[80.17686,13.24564]],[[80.17686,13.24564],[80.17739,13.24576]],[[80.20181,13.24583],[80.20185,13.24658]],[[80.19431,13.22727],[80.19431,13.22781]],[[80.18488,13.21872],[80.18444,13.21855]],[[80.21275,13.22926],[80.21343,13.22909]],[[80.21213,13.22954],[80.21275,13.22926]],[[80.21718,13.22769],[80.21747,13.22768]],[[80.20218,13.238],[80.20217,13.23767]],[[80.17708,13.23737],[80.1772,13.23735]],[[80.18684,13.22471],[80.18691,13.22504]],[[80.18511,13.24711],[80.18566,13.24705]],[[80.1844,13.24718],[80.18511,13.24711]],[[80.1866,13.24692],[80.18712,13.24683]],[[80.22621,13.23597],[80.2262,13.23634]],[[80.22948,13.23641],[80.22935,13.236]],[[80.2262,13.23634],[80.22622,13.23674]],[[80.22631,13.23719],[80.22677,13.23716]],[[80.23055,13.24018],[80.23047,13.23974]],[[80.22622,13.23674],[80.22631,13.23719]],[[80.22703,13.23846],[80.22708,13.23888]],[[80.22647,13.23421],[80.22645,13.23474]],[[80.22708,13.23757],[80.22702,13.23806]],[[80.22646,13.23371],[80.22647,13.23421]],[[80.22702,13.23806],[80.22703,13.23846]],[[80.23047,13.23974],[80.23042,13.23927]],[[80.22677,13.23716],[80.22708,13.23708]],[[80.22695,13.23893],[80.22695,13.23904]],[[80.22626,13.23558],[80.22621,13.23597]],[[80.22634,13.23507],[80.22626,13.23558]],[[80.22708,13.23888],[80.22694,13.23893]],[[80.22978,13.23781],[80.22971,13.23733]],[[80.22971,13.23733],[80.22959,13.23685]],[[80.22645,13.23474],[80.22634,13.23507]],[[80.22708,13.23708],[80.22708,13.23757]],[[80.23038,13.23878],[80.23026,13.23846]],[[80.22959,13.23685],[80.22948,13.23641]],[[80.23042,13.23927],[80.23038,13.23878]],[[80.20955,13.23618],[80.20998,13.23586]],[[80.20217,13.23767],[80.20203,13.23751]],[[80.20611,13.23911],[80.20625,13.23977]],[[80.17505,13.24555],[80.17542,13.24548]],[[80.17578,13.24538],[80.17577,13.24539]],[[80.19682,13.22095],[80.19683,13.22069]],[[80.19675,13.22125],[80.19682,13.22095]],[[80.19698,13.21951],[80.19697,13.21924]],[[80.19701,13.21889],[80.1971,13.21857]],[[80.19706,13.21753],[80.19699,13.21716]],[[80.19683,13.22069],[80.19684,13.22047]],[[80.19331,13.22179],[80.19328,13.22131]],[[80.19699,13.21716],[80.19693,13.21692]],[[80.19697,13.21982],[80.19698,13.21951]],[[80.19693,13.21692],[80.19682,13.21665]],[[80.19684,13.22047],[80.19689,13.22017]],[[80.1971,13.21857],[80.19718,13.21831]],[[80.19558,13.2217],[80.19589,13.22145]],[[80.19718,13.21831],[80.19729,13.21812]],[[80.19285,13.22207],[80.19331,13.22179]],[[80.19697,13.21924],[80.19701,13.21889]],[[80.19536,13.22183],[80.19558,13.2217]],[[80.19442,13.22287],[80.19383,13.22257]],[[80.19486,13.22252],[80.19511,13.22218]],[[80.19589,13.22145],[80.19635,13.22136]],[[80.18026,13.23354],[80.18055,13.23337]],[[80.18698,13.22603],[80.18696,13.22575]],[[80.21591,13.22992],[80.21616,13.22958]],[[80.20671,13.24171],[80.20674,13.24182],[80.20692,13.24186]],[[80.18916,13.2205],[80.18869,13.2203]],[[80.21675,13.22959],[80.21742,13.22961]],[[80.20197,13.23891],[80.20248,13.23879]],[[80.20248,13.23879],[80.20262,13.23875]],[[80.17654,13.23787],[80.17646,13.23781]],[[80.21069,13.23556],[80.21113,13.23528]],[[80.21317,13.23278],[80.21277,13.23224]],[[80.22081,13.23408],[80.2215,13.23401]],[[80.2236,13.23005],[80.22362,13.23046]],[[80.21412,13.23239],[80.21388,13.23271]],[[80.18817,13.23202],[80.18806,13.23146]],[[80.18803,13.23615],[80.18733,13.23628]],[[80.18351,13.23703],[80.18297,13.23715]],[[80.19163,13.23927],[80.19223,13.23911]],[[80.18751,13.23291],[80.18716,13.23296]],[[80.19433,13.22834],[80.19444,13.2288]],[[80.19444,13.2288],[80.19454,13.22917]],[[80.19431,13.22781],[80.19433,13.22834]],[[80.18026,13.23354],[80.18012,13.23388]],[[80.17428,13.24557],[80.17466,13.24556]],[[80.18136,13.23336],[80.18095,13.23339]],[[80.18055,13.23337],[80.18095,13.23339]],[[80.18214,13.23337],[80.18254,13.2334]],[[80.18983,13.23953],[80.1897,13.23942]],[[80.19006,13.22088],[80.1906,13.2211]],[[80.18687,13.21954],[80.18631,13.21932]],[[80.19162,13.23919],[80.19169,13.23909]],[[80.19814,13.23715],[80.19804,13.23682]],[[80.18363,13.23289],[80.18324,13.2331]],[[80.17709,13.23715],[80.1771,13.23691]],[[80.18131,13.23736],[80.18079,13.2374]],[[80.18966,13.23921],[80.18931,13.2389]],[[80.18963,13.24487],[80.1896,13.24446]],[[80.19146,13.24418],[80.19184,13.24368]],[[80.1896,13.24446],[80.19019,13.24437]],[[80.19184,13.24368],[80.19214,13.2433],[80.19213,13.2431]],[[80.17845,13.23765],[80.17832,13.23768]],[[80.18222,13.23732],[80.18259,13.23732]],[[80.18079,13.2374],[80.18047,13.23741]],[[80.19041,13.23947],[80.19041,13.23956]],[[80.17845,13.23765],[80.17845,13.23774]],[[80.17749,13.23771],[80.17707,13.23774]],[[80.17707,13.23774],[80.17707,13.23759]],[[80.17646,13.23781],[80.17611,13.23786]],[[80.22836,13.23432],[80.22805,13.23417]],[[80.21957,13.23419],[80.219,13.23424]],[[80.21366,13.23302],[80.21358,13.23305]],[[80.19204,13.22168],[80.19246,13.22188]],[[80.18156,13.2359],[80.18121,13.23542]],[[80.18779,13.22889],[80.18767,13.22856]],[[80.18707,13.23263],[80.18701,13.23208]],[[80.18651,13.23227],[80.1858,13.23239]],[[80.18458,13.23254],[80.18411,13.23262]],[[80.18755,13.22639],[80.1873,13.22638]],[[80.18754,13.22671],[80.18755,13.22639]],[[80.18411,13.23262],[80.18363,13.23289]],[[80.18701,13.23208],[80.18675,13.23213],[80.18651,13.23227]],[[80.1875,13.227],[80.18754,13.22671]],[[80.18702,13.22635],[80.18698,13.22603]],[[80.1858,13.23239],[80.18515,13.23252]],[[80.1874,13.22755],[80.18744,13.22729]],[[80.18744,13.22729],[80.1875,13.227]],[[80.18696,13.22575],[80.18693,13.22538]],[[80.18034,13.23407],[80.18012,13.23388]],[[80.18207,13.23665],[80.18215,13.23696]],[[80.18222,13.23732],[80.18215,13.23696]],[[80.18121,13.23542],[80.18099,13.23489]],[[80.18742,13.22963],[80.18799,13.22939]],[[80.188,13.23088],[80.18793,13.23046]],[[80.18933,13.22703],[80.18933,13.22695]],[[80.18799,13.22939],[80.18847,13.2292]],[[80.19432,13.2269],[80.19431,13.22654]],[[80.19004,13.22711],[80.18988,13.22702]],[[80.19689,13.22017],[80.19697,13.21982]],[[80.19635,13.22136],[80.19675,13.22125]],[[80.20656,13.24108],[80.20671,13.24171]],[[80.19441,13.22441],[80.19442,13.22508]],[[80.19442,13.22508],[80.19441,13.22563]],[[80.19671,13.23332],[80.19692,13.23374]],[[80.19715,13.2349],[80.19711,13.2346]],[[80.20499,13.23541],[80.20462,13.23556]],[[80.19705,13.23481],[80.19715,13.2349]],[[80.19511,13.22218],[80.19536,13.22183]],[[80.19431,13.22727],[80.19432,13.2269]],[[80.20623,13.23457],[80.20592,13.23474]],[[80.20692,13.24186],[80.20705,13.24236]],[[80.1972,13.24489],[80.1979,13.24483]],[[80.20339,13.23383],[80.20329,13.23383]],[[80.2056,13.23498],[80.20532,13.23524]],[[80.19959,13.24536],[80.19955,13.24502]],[[80.1994,13.24541],[80.19959,13.24536]],[[80.19721,13.21812],[80.19712,13.21784]],[[80.20443,13.23486],[80.20447,13.23527]],[[80.1972,13.24453],[80.1972,13.24401]],[[80.20592,13.23474],[80.2056,13.23498]],[[80.20532,13.23524],[80.20499,13.23541]],[[80.20725,13.23364],[80.20757,13.2334]],[[80.20684,13.23396],[80.20725,13.23364]],[[80.21421,13.22871],[80.21414,13.22871]],[[80.20435,13.23422],[80.2044,13.23451]],[[80.19647,13.24357],[80.19719,13.24364]],[[80.19942,13.24562],[80.1994,13.24541]],[[80.19861,13.24475],[80.19932,13.24465]],[[80.19991,13.24458],[80.1995,13.24463]],[[80.1995,13.24463],[80.19932,13.24465]],[[80.20599,13.22974],[80.20593,13.22934]],[[80.21359,13.22702],[80.21377,13.22741]],[[80.21213,13.22954],[80.2115,13.2298]],[[80.20447,13.23527],[80.20462,13.23556]],[[80.21343,13.22909],[80.21409,13.22894]],[[80.21302,13.22544],[80.21319,13.22595]],[[80.21302,13.22544],[80.2129,13.22487]],[[80.2044,13.23451],[80.20443,13.23486]],[[80.20339,13.23383],[80.20345,13.23408]],[[80.21119,13.23086],[80.21125,13.23021]],[[80.20672,13.2276],[80.20718,13.22763]],[[80.21338,13.22647],[80.21359,13.22702]],[[80.2139,13.22777],[80.21402,13.22812]],[[80.20741,13.22985],[80.20811,13.22992]],[[80.20718,13.22763],[80.20743,13.22765]],[[80.20743,13.22765],[80.20747,13.22766]],[[80.20747,13.22766],[80.20762,13.22768]],[[80.2139,13.22777],[80.21377,13.22741]],[[80.21319,13.22595],[80.21338,13.22647]],[[80.21413,13.22854],[80.21402,13.22812]],[[80.2058,13.22885],[80.20584,13.22818]],[[80.20668,13.2298],[80.20741,13.22985]],[[80.20596,13.22756],[80.20632,13.22757]],[[80.20593,13.22934],[80.20593,13.22934]],[[80.20593,13.22934],[80.2058,13.22885]],[[80.20585,13.22715],[80.20589,13.22675]],[[80.20596,13.22756],[80.20585,13.22715]],[[80.21125,13.23021],[80.21133,13.22995],[80.2115,13.2298]],[[80.20599,13.22974],[80.20545,13.22942]],[[80.18488,13.21872],[80.18531,13.2189]],[[80.21165,13.23481],[80.21204,13.23427]],[[80.21177,13.23129],[80.21119,13.23086]],[[80.22709,13.23387],[80.22748,13.234]],[[80.21356,13.23433],[80.21413,13.23432]],[[80.21413,13.23432],[80.21413,13.23432]],[[80.21413,13.23432],[80.2144,13.23432]],[[80.21389,13.23366],[80.21413,13.23432]],[[80.21413,13.23432],[80.21413,13.23432]],[[80.21177,13.23129],[80.21232,13.23173]],[[80.21232,13.23174],[80.21277,13.23224]],[[80.21309,13.23335],[80.2136,13.23308]],[[80.21389,13.23366],[80.2136,13.23308]],[[80.2136,13.23308],[80.21358,13.23305]],[[80.18398,13.21834],[80.18444,13.21855]],[[80.18268,13.21779],[80.18309,13.21797]],[[80.18631,13.22459],[80.18593,13.22465]],[[80.2035,13.23432],[80.20345,13.23408]],[[80.20391,13.23427],[80.20435,13.23422]],[[80.21616,13.22958],[80.21639,13.22919]],[[80.1952,13.23881],[80.19482,13.23887]],[[80.2151,13.23434],[80.21555,13.23432]],[[80.21598,13.23431],[80.21645,13.23431]],[[80.21844,13.23416],[80.21847,13.23429]],[[80.21309,13.23335],[80.21254,13.23365]],[[80.2201,13.22829],[80.2201,13.2286]],[[80.21693,13.22824],[80.21723,13.22823]],[[80.21675,13.22852],[80.21692,13.22824]],[[80.21723,13.22823],[80.21777,13.22824]],[[80.21777,13.22824],[80.21816,13.22818]],[[80.21591,13.22992],[80.21563,13.23031]],[[80.22014,13.22807],[80.2201,13.22829]],[[80.21598,13.23431],[80.21598,13.2341]],[[80.21979,13.22809],[80.22014,13.22807]],[[80.21934,13.22813],[80.21979,13.22809]],[[80.2201,13.2286],[80.22008,13.22899]],[[80.21868,13.22818],[80.21934,13.22813]],[[80.22019,13.23413],[80.21957,13.23419]],[[80.21847,13.23429],[80.219,13.23424]],[[80.22081,13.23408],[80.22019,13.23413]],[[80.21469,13.23161],[80.21501,13.23116]],[[80.22213,13.22792],[80.22215,13.22801]],[[80.22213,13.22792],[80.22187,13.22796]],[[80.22155,13.22799],[80.22187,13.22796]],[[80.22213,13.22792],[80.22246,13.22788]],[[80.22318,13.22783],[80.22341,13.22782]],[[80.22246,13.22788],[80.22288,13.22786]],[[80.22341,13.22782],[80.22356,13.2278]],[[80.22288,13.22786],[80.22318,13.22783]],[[80.22467,13.22777],[80.22469,13.22745]],[[80.22469,13.22745],[80.22493,13.22738]],[[80.22729,13.22667],[80.22766,13.2266]],[[80.22766,13.2266],[80.2281,13.22645]],[[80.2281,13.22645],[80.22861,13.22627]],[[80.22861,13.22627],[80.22914,13.22614]],[[80.2296,13.22597],[80.23011,13.22581]],[[80.22914,13.22614],[80.2296,13.22597]],[[80.23011,13.22581],[80.2304,13.22568]],[[80.22323,13.23022],[80.2236,13.23005]],[[80.2304,13.22568],[80.23063,13.22585]],[[80.23063,13.22585],[80.23087,13.22598]],[[80.23261,13.22802],[80.23255,13.22785]],[[80.22341,13.22782],[80.22348,13.22812]],[[80.22337,13.22913],[80.22339,13.2295]],[[80.22352,13.22848],[80.22339,13.22874]],[[80.22348,13.22812],[80.22352,13.22848]],[[80.22339,13.22874],[80.22337,13.22913]],[[80.22339,13.2295],[80.2236,13.23005]],[[80.23261,13.22802],[80.23225,13.22811]],[[80.23214,13.22781],[80.23204,13.22737]],[[80.23087,13.226],[80.23135,13.22606]],[[80.23135,13.22606],[80.23164,13.22622]],[[80.23225,13.22811],[80.23214,13.22781]],[[80.21501,13.23116],[80.21529,13.23077]],[[80.21529,13.23077],[80.21563,13.23031]],[[80.23164,13.22622],[80.23173,13.22662]],[[80.22648,13.23325],[80.2266,13.23331]],[[80.2266,13.23331],[80.22678,13.2336]],[[80.22748,13.234],[80.22805,13.23417]],[[80.22836,13.23432],[80.22859,13.23457],[80.22862,13.23468]],[[80.22972,13.23367],[80.22961,13.2341]],[[80.2295,13.23516],[80.22936,13.23575]],[[80.22949,13.23461],[80.22953,13.23488],[80.2295,13.23516]],[[80.22961,13.2341],[80.22949,13.23461]],[[80.23006,13.23814],[80.22978,13.23781]],[[80.22935,13.236],[80.22936,13.23575]],[[80.23026,13.23846],[80.23038,13.23823]],[[80.23006,13.23814],[80.23038,13.23823]],[[80.23053,13.24064],[80.23055,13.24018]],[[80.22936,13.23575],[80.22883,13.23533]],[[80.22883,13.23533],[80.22862,13.23468]],[[80.21388,13.23271],[80.21366,13.23302]],[[80.2305,13.24109],[80.23053,13.24064]],[[80.23178,13.24113],[80.23222,13.24113]],[[80.23083,13.24111],[80.23135,13.24112]],[[80.23135,13.24112],[80.23178,13.24113]],[[80.2305,13.24109],[80.23083,13.24111]],[[80.2144,13.232],[80.21469,13.23161]],[[80.18869,13.2203],[80.18823,13.22011]],[[80.18593,13.22465],[80.18558,13.2247]]]},"931704":{"name":"RURAL","code":"931704","ss_code":"9317","volt":"11","len":9.6,"dts":25,"cons":1524,"type":"MultiLineString","coords":[[[80.17251,13.25372],[80.17259,13.25372],[80.17256,13.25337],[80.17252,13.25337]],[[80.17056,13.25138],[80.17005,13.25153]],[[80.16798,13.25186],[80.1675,13.25134]],[[80.17095,13.25128],[80.17056,13.25138]],[[80.16841,13.25241],[80.16798,13.25186]],[[80.17258,13.25302],[80.17242,13.25251]],[[80.17251,13.25337],[80.17257,13.25336]],[[80.17005,13.25153],[80.16959,13.25168]],[[80.17257,13.25336],[80.17258,13.25302]],[[80.16289,13.24597],[80.16348,13.24565]],[[80.16472,13.2451],[80.16536,13.24478]],[[80.16735,13.24397],[80.16792,13.2438]],[[80.17595,13.2326],[80.17631,13.23202]],[[80.1705,13.24335],[80.1711,13.24327]],[[80.16792,13.2438],[80.16855,13.24365]],[[80.16855,13.24365],[80.16922,13.24358]],[[80.16922,13.24358],[80.16989,13.24344]],[[80.16989,13.24344],[80.1705,13.24335]],[[80.17745,13.22964],[80.17776,13.2291],[80.17773,13.22905]],[[80.17561,13.23323],[80.17595,13.2326]],[[80.17106,13.2255],[80.17043,13.22528]],[[80.17043,13.22528],[80.16979,13.22504]],[[80.17007,13.23646],[80.17007,13.23646]],[[80.17007,13.23646],[80.17007,13.23654]],[[80.17337,13.22786],[80.17321,13.22792]],[[80.17059,13.23642],[80.17095,13.23639]],[[80.17648,13.22808],[80.17613,13.22829]],[[80.17773,13.22905],[80.17738,13.22876]],[[80.17663,13.23144],[80.17697,13.23086]],[[80.17738,13.22876],[80.17685,13.22835]],[[80.1763,13.23201],[80.17663,13.23144]],[[80.17613,13.22829],[80.17574,13.22837]],[[80.17697,13.23086],[80.17727,13.23031]],[[80.16874,13.22399],[80.16874,13.22367]],[[80.17223,13.22338],[80.17228,13.2237]],[[80.17228,13.2237],[80.17232,13.22399]],[[80.17187,13.2234],[80.17152,13.22343]],[[80.17087,13.22346],[80.17121,13.22345]],[[80.16874,13.22348],[80.16912,13.22349]],[[80.17782,13.22435],[80.17747,13.22455]],[[80.17626,13.22488],[80.17585,13.22484]],[[80.1759,13.22472],[80.17584,13.22484],[80.17545,13.22477]],[[80.17515,13.22472],[80.17502,13.22438]],[[80.17502,13.22438],[80.17461,13.22438]],[[80.17419,13.22436],[80.17461,13.22438]],[[80.17371,13.22435],[80.17419,13.22436]],[[80.17247,13.22436],[80.17288,13.22435]],[[80.17747,13.22455],[80.17712,13.22468]],[[80.17672,13.22481],[80.17626,13.22488]],[[80.17712,13.22468],[80.17672,13.22481]],[[80.17545,13.22477],[80.17515,13.22472]],[[80.17002,13.24121],[80.16947,13.24115]],[[80.17002,13.24121],[80.17044,13.24124]],[[80.17044,13.24124],[80.17079,13.24127]],[[80.16864,13.24072],[80.16867,13.24043]],[[80.16867,13.24043],[80.16864,13.24018]],[[80.16866,13.24106],[80.16864,13.24072]],[[80.16947,13.24115],[80.16906,13.24111]],[[80.16536,13.24478],[80.16601,13.24447]],[[80.1717,13.25149],[80.1713,13.25138]],[[80.17294,13.22577],[80.17271,13.22541]],[[80.1713,13.25138],[80.17095,13.25128]],[[80.17151,13.24281],[80.17132,13.24325]],[[80.17132,13.24325],[80.1711,13.24327]],[[80.16959,13.25168],[80.16893,13.25193]],[[80.16601,13.24447],[80.16667,13.24421]],[[80.1623,13.24637],[80.16289,13.24597]],[[80.16348,13.24565],[80.16412,13.2454]],[[80.173,13.22623],[80.17294,13.22577]],[[80.16893,13.25193],[80.16841,13.25241]],[[80.17271,13.22541],[80.17246,13.22504]],[[80.17242,13.25251],[80.17231,13.25196]],[[80.17998,13.22465],[80.17983,13.22441]],[[80.172,13.25161],[80.1717,13.25149]],[[80.17298,13.22762],[80.17289,13.22801]],[[80.17201,13.24145],[80.17207,13.24131]],[[80.17207,13.24131],[80.17224,13.24081]],[[80.17288,13.23901],[80.17301,13.23861]],[[80.1724,13.24035],[80.1726,13.23981]],[[80.1726,13.23981],[80.17272,13.23943]],[[80.17301,13.23861],[80.17314,13.23829]],[[80.16481,13.24859],[80.16519,13.24903]],[[80.17235,13.22597],[80.1717,13.22573]],[[80.17023,13.22348],[80.17059,13.22347]],[[80.1717,13.22573],[80.17106,13.2255]],[[80.17298,13.22762],[80.173,13.22715]],[[80.17247,13.22436],[80.17236,13.22428]],[[80.17727,13.23031],[80.17745,13.22964]],[[80.17344,13.2379],[80.17372,13.23803]],[[80.17382,13.2367],[80.17408,13.23615]],[[80.1753,13.23382],[80.17498,13.2344]],[[80.17395,13.2381],[80.17414,13.23811]],[[80.17396,13.22851],[80.17368,13.22823]],[[80.17357,13.23713],[80.17382,13.2367]],[[80.17408,13.23615],[80.17438,13.23565]],[[80.17368,13.22823],[80.17337,13.22786]],[[80.1747,13.23501],[80.17498,13.2344]],[[80.1753,13.23382],[80.17561,13.23323]],[[80.17414,13.23811],[80.17446,13.23809]],[[80.17446,13.23809],[80.17449,13.23808]],[[80.17325,13.22434],[80.17371,13.22435]],[[80.17224,13.24081],[80.1724,13.24035]],[[80.17136,13.23634],[80.17095,13.23639]],[[80.17777,13.22427],[80.17782,13.22435]],[[80.17162,13.23644],[80.17136,13.23634]],[[80.16061,13.21329],[80.16027,13.21366]],[[80.1731,13.23747],[80.1732,13.23712]],[[80.17297,13.23758],[80.17288,13.23737]],[[80.17288,13.23737],[80.17261,13.23721]],[[80.17261,13.23721],[80.17233,13.23704]],[[80.17233,13.23704],[80.17207,13.23684]],[[80.17187,13.23696],[80.1716,13.23701]],[[80.17207,13.23684],[80.17187,13.23696]],[[80.1716,13.23701],[80.17133,13.23704]],[[80.17207,13.23684],[80.17183,13.23662]],[[80.17183,13.23662],[80.17162,13.23644]],[[80.17132,13.24325],[80.17139,13.24369]],[[80.16874,13.22356],[80.16848,13.22355]],[[80.16874,13.22356],[80.16874,13.22348]],[[80.16874,13.22367],[80.16874,13.22356]],[[80.16722,13.22355],[80.16705,13.22404]],[[80.16882,13.22465],[80.16879,13.22431]],[[80.16679,13.22472],[80.16692,13.22437]],[[80.16692,13.22437],[80.16705,13.22404]],[[80.16806,13.22354],[80.16765,13.22355]],[[80.16679,13.22472],[80.16665,13.22504]],[[80.16665,13.22504],[80.16689,13.22504]],[[80.16848,13.22355],[80.16807,13.22354]],[[80.16806,13.22354],[80.16807,13.22354]],[[80.16765,13.22355],[80.16722,13.22355]],[[80.17938,13.22409],[80.17942,13.22419]],[[80.17962,13.22427],[80.17938,13.22409]],[[80.17861,13.22406],[80.17905,13.22404]],[[80.17983,13.22441],[80.17962,13.22427]],[[80.17905,13.22404],[80.17938,13.22409]],[[80.17685,13.22835],[80.17648,13.22808]],[[80.17087,13.22346],[80.17087,13.22342]],[[80.173,13.22623],[80.17235,13.22597]],[[80.173,13.22715],[80.17309,13.22715]],[[80.17223,13.22338],[80.17187,13.2234]],[[80.16879,13.22431],[80.16874,13.22399]],[[80.16979,13.22504],[80.16943,13.22494],[80.16913,13.22497]],[[80.16984,13.22349],[80.17023,13.22348]],[[80.17059,13.22347],[80.17087,13.22346]],[[80.17121,13.22345],[80.17152,13.22343]],[[80.15963,13.21434],[80.15993,13.21401]],[[80.16061,13.21329],[80.16093,13.21289]],[[80.17207,13.24031],[80.1724,13.24035]],[[80.17297,13.23758],[80.1731,13.23747]],[[80.17502,13.22438],[80.17508,13.22404]],[[80.17272,13.23943],[80.17288,13.23901]],[[80.17173,13.24225],[80.17188,13.24181]],[[80.17138,13.24133],[80.17164,13.24136],[80.17207,13.24131]],[[80.17161,13.24026],[80.17207,13.24031]],[[80.15993,13.21401],[80.16027,13.21366]],[[80.17007,13.23646],[80.17007,13.23646]],[[80.17007,13.23646],[80.16972,13.23651]],[[80.17173,13.24225],[80.17151,13.24281]],[[80.17188,13.24181],[80.17201,13.24145]],[[80.1691,13.23661],[80.16941,13.23657]],[[80.17232,13.22399],[80.17236,13.22428]],[[80.17574,13.22837],[80.17536,13.22844]],[[80.17231,13.25196],[80.172,13.25161]],[[80.16519,13.24903],[80.16567,13.2495]],[[80.16609,13.24993],[80.16654,13.2504]],[[80.16391,13.24748],[80.16345,13.24704]],[[80.16436,13.24805],[80.16481,13.24859]],[[80.16941,13.23657],[80.16972,13.23651]],[[80.17007,13.23646],[80.17059,13.23642]],[[80.1623,13.24637],[80.16285,13.24674]],[[80.174,13.2385],[80.17403,13.23892]],[[80.16945,13.22348],[80.16984,13.22349]],[[80.18012,13.22448],[80.18016,13.22462]],[[80.17395,13.2381],[80.174,13.2385]],[[80.17372,13.23803],[80.17395,13.2381]],[[80.17315,13.2377],[80.17297,13.23758]],[[80.1733,13.23782],[80.17315,13.2377]],[[80.17314,13.23829],[80.1733,13.23782]],[[80.1733,13.23782],[80.17344,13.2379]],[[80.1733,13.23782],[80.17329,13.23763]],[[80.16945,13.22348],[80.16912,13.22349]],[[80.17326,13.23682],[80.1732,13.23712]],[[80.16667,13.24421],[80.16735,13.24397]],[[80.17983,13.22441],[80.18012,13.22448]],[[80.16436,13.24805],[80.16391,13.24748]],[[80.17138,13.24133],[80.17079,13.24127]],[[80.16906,13.24111],[80.16866,13.24106]],[[80.16412,13.2454],[80.16472,13.2451]],[[80.16285,13.24674],[80.16345,13.24704]],[[80.18012,13.22448],[80.18015,13.22439]],[[80.16567,13.2495],[80.16609,13.24993]],[[80.17536,13.22844],[80.17485,13.22853]],[[80.17442,13.22856],[80.17396,13.22851]],[[80.17485,13.22853],[80.17442,13.22856]],[[80.17438,13.23565],[80.1747,13.23501]],[[80.16882,13.22465],[80.16892,13.22499],[80.16913,13.22497]],[[80.173,13.22715],[80.17298,13.22673]],[[80.17298,13.22673],[80.173,13.22623]],[[80.17337,13.22786],[80.17298,13.22762]],[[80.17329,13.23763],[80.17357,13.23713]],[[80.17861,13.22406],[80.17816,13.22417]],[[80.17816,13.22417],[80.17782,13.22435]],[[80.17246,13.22504],[80.17247,13.22436]],[[80.17288,13.22435],[80.17325,13.22434]]]},"931705":{"name":"REDHILLS","code":"931705","ss_code":"9317","volt":"33","len":7.04,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.1953,13.20543],[80.19533,13.20682]],[[80.17206,13.25357],[80.17209,13.25341]],[[80.1946,13.20189],[80.19493,13.20189],[80.19497,13.20303],[80.1953,13.20319],[80.19529,13.20407],[80.19536,13.20483],[80.1953,13.20543]],[[80.17964,13.22829],[80.1803,13.22822]],[[80.17748,13.23262],[80.17786,13.23261],[80.17793,13.23233]],[[80.17179,13.24465],[80.17195,13.244]],[[80.1721,13.24341],[80.17195,13.244]],[[80.17182,13.24807],[80.17186,13.24743]],[[80.1718,13.24866],[80.17182,13.24807]],[[80.17259,13.24925],[80.17195,13.24917]],[[80.17265,13.24952],[80.17259,13.24925]],[[80.17209,13.25341],[80.17258,13.25333]],[[80.17288,13.2528],[80.17287,13.25211]],[[80.17278,13.25083],[80.17273,13.2502]],[[80.17261,13.25298],[80.17288,13.25298],[80.17288,13.2528]],[[80.17258,13.25333],[80.17261,13.25298]],[[80.17881,13.23011],[80.17907,13.22946]],[[80.17197,13.24675],[80.17162,13.24672],[80.17158,13.24653]],[[80.17812,13.23166],[80.17832,13.23114]],[[80.17456,13.23574],[80.17423,13.23629]],[[80.17158,13.24653],[80.17149,13.24609],[80.17151,13.24598]],[[80.17793,13.23233],[80.17812,13.23166]],[[80.17748,13.23262],[80.17681,13.23271]],[[80.17151,13.24598],[80.17162,13.2453]],[[80.17277,13.24099],[80.17258,13.2416]],[[80.18722,13.21732],[80.18764,13.21675]],[[80.18208,13.22745],[80.18205,13.22752],[80.18169,13.22779]],[[80.18235,13.2249],[80.18219,13.22424]],[[80.18227,13.22679],[80.18232,13.22623]],[[80.17832,13.23114],[80.17853,13.23069]],[[80.17358,13.23841],[80.1734,13.23901]],[[80.18208,13.22745],[80.18221,13.22715],[80.18227,13.22679]],[[80.17411,13.23684],[80.174,13.23728]],[[80.17423,13.23629],[80.17411,13.23684]],[[80.17384,13.23777],[80.17372,13.23795],[80.17358,13.23841]],[[80.17162,13.2453],[80.17179,13.24465]],[[80.17258,13.2416],[80.17247,13.24211]],[[80.17325,13.2397],[80.173,13.24033]],[[80.173,13.24033],[80.17277,13.24099]],[[80.17247,13.24211],[80.1723,13.24276]],[[80.1723,13.24276],[80.1721,13.24341]],[[80.17853,13.23069],[80.17881,13.23011]],[[80.17551,13.23398],[80.17526,13.23453]],[[80.17579,13.23339],[80.17551,13.23398]],[[80.17526,13.23453],[80.17492,13.23516]],[[80.17492,13.23516],[80.17456,13.23574]],[[80.1734,13.23901],[80.17325,13.2397]],[[80.174,13.23728],[80.17384,13.23777]],[[80.18098,13.2281],[80.18169,13.22779]],[[80.17934,13.22887],[80.17964,13.22829]],[[80.17907,13.22946],[80.17934,13.22887]],[[80.1803,13.22822],[80.18074,13.22819],[80.18098,13.2281]],[[80.19381,13.20796],[80.19413,13.20739]],[[80.19258,13.2095],[80.19301,13.20899]],[[80.18219,13.22424],[80.18216,13.22385],[80.18224,13.22359]],[[80.18479,13.21969],[80.18491,13.21955],[80.18506,13.21919]],[[80.18232,13.22623],[80.1824,13.22558]],[[80.18532,13.21885],[80.18554,13.21895],[80.18596,13.21883]],[[80.18832,13.21582],[80.18875,13.21528]],[[80.18645,13.21835],[80.18681,13.21786]],[[80.18681,13.21786],[80.18722,13.21732]],[[80.18248,13.22297],[80.18256,13.22273],[80.18284,13.22236]],[[80.18224,13.22359],[80.18248,13.22297]],[[80.18802,13.21626],[80.18832,13.21582]],[[80.18284,13.22236],[80.18324,13.22179]],[[80.18764,13.21675],[80.18802,13.21626]],[[80.19057,13.21288],[80.19097,13.21241]],[[80.18596,13.21883],[80.18612,13.21875],[80.18633,13.21855],[80.18645,13.21835]],[[80.18443,13.22018],[80.18479,13.21969]],[[80.18324,13.22179],[80.18364,13.22123]],[[80.18958,13.21418],[80.18994,13.21374]],[[80.18364,13.22123],[80.18407,13.22073]],[[80.19034,13.2132],[80.19057,13.21288]],[[80.19413,13.20739],[80.19474,13.20706]],[[80.19533,13.20682],[80.19474,13.20706]],[[80.18875,13.21528],[80.18916,13.21473]],[[80.17579,13.23339],[80.17597,13.23302],[80.17628,13.23289]],[[80.19301,13.20899],[80.19348,13.20849]],[[80.18532,13.21885],[80.1852,13.2188],[80.18506,13.21919]],[[80.1824,13.22558],[80.18243,13.22522],[80.18235,13.2249]],[[80.18994,13.21374],[80.19034,13.2132]],[[80.17628,13.23289],[80.17681,13.23271]],[[80.17273,13.2502],[80.17265,13.24952]],[[80.19348,13.20849],[80.19381,13.20796]],[[80.19225,13.21013],[80.19258,13.2095]],[[80.19193,13.21077],[80.19225,13.21013]],[[80.19128,13.21193],[80.19164,13.21143]],[[80.19164,13.21143],[80.19193,13.21077]],[[80.19097,13.21241],[80.19128,13.21193]],[[80.18916,13.21473],[80.18958,13.21418]],[[80.17186,13.24743],[80.17197,13.24675]],[[80.18407,13.22073],[80.18429,13.22045],[80.18443,13.22018]],[[80.17195,13.24917],[80.17178,13.24916],[80.1718,13.24866]],[[80.17284,13.25147],[80.17278,13.25083]],[[80.17287,13.25211],[80.17284,13.25147]]]},"931708":{"name":"CP AQUA","code":"931708","ss_code":"9317","volt":"33","len":5.97,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.17117,13.24656],[80.17181,13.24685]],[[80.17049,13.24639],[80.17117,13.24656]],[[80.17049,13.24639],[80.16979,13.2463]],[[80.16353,13.24676],[80.16281,13.24672]],[[80.16224,13.24629],[80.16281,13.24672]],[[80.16721,13.22363],[80.16695,13.2243]],[[80.16832,13.22047],[80.16809,13.22109]],[[80.16695,13.2243],[80.16671,13.2249]],[[80.16641,13.2255],[80.16616,13.22598]],[[80.16616,13.22598],[80.16597,13.22662]],[[80.16768,13.22233],[80.16744,13.22299]],[[80.16785,13.2217],[80.16768,13.22233]],[[80.16878,13.21925],[80.16904,13.21885]],[[80.16878,13.21925],[80.16856,13.21982]],[[80.16944,13.21793],[80.16924,13.21839]],[[80.16904,13.21885],[80.16924,13.21839]],[[80.16856,13.21982],[80.16832,13.22047]],[[80.16944,13.21793],[80.1696,13.21752]],[[80.16671,13.2249],[80.16641,13.2255]],[[80.16744,13.22299],[80.16721,13.22363]],[[80.16809,13.22109],[80.16785,13.2217]],[[80.16991,13.21646],[80.16975,13.21702]],[[80.167,13.2466],[80.1663,13.24666]],[[80.16232,13.24373],[80.16226,13.24323]],[[80.17178,13.24741],[80.17181,13.24685]],[[80.16916,13.24644],[80.16845,13.24654]],[[80.1663,13.24666],[80.16559,13.24676]],[[80.16224,13.24629],[80.16221,13.24626],[80.16228,13.24567]],[[80.17051,13.21467],[80.16997,13.21456]],[[80.16559,13.24676],[80.16526,13.2468],[80.16489,13.24677]],[[80.16773,13.24657],[80.167,13.2466]],[[80.17176,13.24807],[80.17174,13.24877]],[[80.17265,13.25278],[80.17266,13.25292],[80.17239,13.25338]],[[80.17257,13.24941],[80.17262,13.25011]],[[80.17266,13.25212],[80.17265,13.25278]],[[80.17178,13.24741],[80.17176,13.24807]],[[80.16916,13.24644],[80.16979,13.2463]],[[80.16424,13.24674],[80.16353,13.24676]],[[80.17266,13.25212],[80.17264,13.25142]],[[80.16424,13.24674],[80.16489,13.24677]],[[80.16228,13.24567],[80.16236,13.24499]],[[80.17198,13.24923],[80.17257,13.2493],[80.17257,13.24941]],[[80.16236,13.24499],[80.16241,13.24467],[80.16238,13.24433]],[[80.16577,13.22723],[80.16597,13.22662]],[[80.16773,13.24657],[80.16845,13.24654]],[[80.17009,13.21582],[80.16991,13.21646]],[[80.17264,13.25142],[80.17264,13.25076]],[[80.17264,13.25076],[80.17262,13.25011]],[[80.1696,13.21752],[80.16975,13.21702]],[[80.16232,13.24373],[80.16238,13.24433]],[[80.17174,13.24877],[80.17174,13.24921],[80.17198,13.24923]],[[80.17035,13.21513],[80.17051,13.21467]],[[80.16226,13.24323],[80.15977,13.24292]],[[80.16132,13.23891],[80.15977,13.24292]],[[80.16132,13.23891],[80.16266,13.23551]],[[80.16422,13.23136],[80.16266,13.23551]],[[80.16997,13.21456],[80.16993,13.21456],[80.16983,13.21479],[80.16987,13.21481]],[[80.17035,13.21513],[80.17009,13.21582]],[[80.16577,13.22723],[80.16422,13.23136]],[[80.17219,13.25356],[80.17218,13.25342],[80.17239,13.25338]]]},"931709":{"name":"SHOLAVARAM","code":"931709","ss_code":"9317","volt":"11","len":8.8,"dts":39,"cons":4840,"type":"MultiLineString","coords":[[[80.16084,13.23514],[80.16078,13.23524]],[[80.16005,13.24192],[80.15971,13.2419]],[[80.1602,13.24187],[80.16005,13.24192]],[[80.15941,13.24188],[80.15911,13.24185]],[[80.15971,13.2419],[80.15941,13.24188]],[[80.15911,13.24185],[80.15882,13.24185]],[[80.16358,13.23823],[80.16355,13.23792]],[[80.16355,13.23792],[80.16352,13.2376]],[[80.16351,13.23697],[80.16354,13.23729]],[[80.16299,13.23822],[80.16358,13.23823]],[[80.16352,13.23661],[80.16351,13.23697]],[[80.16695,13.2536],[80.1675,13.25346]],[[80.16365,13.25244],[80.16383,13.25291]],[[80.16671,13.25384],[80.16695,13.2536]],[[80.16089,13.25124],[80.1604,13.25122]],[[80.15948,13.24866],[80.15942,13.24905]],[[80.16252,13.25451],[80.16253,13.25414]],[[80.16266,13.25575],[80.16261,13.25545]],[[80.16261,13.25545],[80.16257,13.25517]],[[80.16253,13.25487],[80.16252,13.25451]],[[80.16253,13.25414],[80.16255,13.25387]],[[80.16262,13.25241],[80.16262,13.2521]],[[80.1604,13.25122],[80.16041,13.25088]],[[80.15882,13.24778],[80.15923,13.24795]],[[80.16006,13.25027],[80.15966,13.25024]],[[80.16257,13.25517],[80.16253,13.25487]],[[80.17126,13.25376],[80.17126,13.25377]],[[80.16041,13.2506],[80.16034,13.25039]],[[80.17126,13.25376],[80.17126,13.25377]],[[80.17126,13.25377],[80.17126,13.25377]],[[80.16261,13.25583],[80.16266,13.25575]],[[80.16257,13.25282],[80.16262,13.25241]],[[80.16822,13.25294],[80.16827,13.253]],[[80.17239,13.25337],[80.17169,13.2534]],[[80.16463,13.25327],[80.16493,13.25344]],[[80.16528,13.25364],[80.16541,13.25401]],[[80.15882,13.24778],[80.15824,13.24757]],[[80.16041,13.25088],[80.16041,13.2506]],[[80.15954,13.24818],[80.15923,13.24795]],[[80.17032,13.25352],[80.17065,13.25357]],[[80.17126,13.25377],[80.17126,13.25377]],[[80.17126,13.25377],[80.17098,13.25372]],[[80.17098,13.25372],[80.17065,13.25357]],[[80.163,13.25167],[80.16268,13.25165]],[[80.15789,13.24669],[80.1581,13.24626]],[[80.16585,13.2269],[80.16585,13.2269]],[[80.16585,13.2269],[80.16595,13.22686]],[[80.16188,13.23259],[80.162,13.23253]],[[80.16469,13.23864],[80.16478,13.23893]],[[80.16459,13.23813],[80.16424,13.2382]],[[80.17169,13.2534],[80.17126,13.25376]],[[80.16469,13.23864],[80.16464,13.23837]],[[80.16251,13.25177],[80.16262,13.2521]],[[80.16251,13.25177],[80.16241,13.25149]],[[80.16791,13.25338],[80.16805,13.25324]],[[80.1618,13.25128],[80.16134,13.25121]],[[80.16802,13.23159],[80.16806,13.23182]],[[80.16806,13.23182],[80.16811,13.23196]],[[80.16934,13.25338],[80.16968,13.25346]],[[80.17001,13.25349],[80.17032,13.25352]],[[80.16426,13.25309],[80.16463,13.25327]],[[80.16256,13.25319],[80.16257,13.25282]],[[80.16426,13.25309],[80.16383,13.25291]],[[80.15847,13.24555],[80.15832,13.24584]],[[80.16624,13.22579],[80.16622,13.22582]],[[80.1656,13.22766],[80.16568,13.22738]],[[80.1661,13.22626],[80.16619,13.22625]],[[80.1661,13.22626],[80.16612,13.22617]],[[80.17126,13.25376],[80.17126,13.25377]],[[80.16482,13.23433],[80.16462,13.23461]],[[80.16058,13.2409],[80.16069,13.24059]],[[80.16079,13.24029],[80.1609,13.23991]],[[80.16041,13.24132],[80.16057,13.24092]],[[80.16084,13.23514],[80.16038,13.23528]],[[80.16069,13.24059],[80.16079,13.24029]],[[80.16796,13.23112],[80.16799,13.23136]],[[80.16351,13.25204],[80.16365,13.25244]],[[80.15937,13.2438],[80.15924,13.24409]],[[80.16338,13.25168],[80.163,13.25167]],[[80.16134,13.25121],[80.16089,13.25124]],[[80.16354,13.23729],[80.16352,13.2376]],[[80.16464,13.23837],[80.16459,13.23813]],[[80.16597,13.22661],[80.16606,13.2264]],[[80.16613,13.22594],[80.16622,13.22582]],[[80.1692,13.23164],[80.16952,13.23155]],[[80.16952,13.23155],[80.16981,13.23141]],[[80.16201,13.23618],[80.16214,13.23586]],[[80.16253,13.23819],[80.16299,13.23822]],[[80.16169,13.2369],[80.16185,13.23655]],[[80.16147,13.23754],[80.16157,13.23726]],[[80.16172,13.23499],[80.16142,13.235]],[[80.16507,13.23034],[80.16526,13.23008]],[[80.16384,13.22969],[80.16347,13.22962]],[[80.16146,13.23805],[80.16183,13.2381]],[[80.16133,13.23802],[80.16141,13.23778]],[[80.16142,13.235],[80.1611,13.23508]],[[80.16141,13.23778],[80.16147,13.23754]],[[80.16207,13.23497],[80.16172,13.23499]],[[80.16185,13.23655],[80.16201,13.23618]],[[80.16478,13.23069],[80.16507,13.23034]],[[80.16494,13.22927],[80.16519,13.22861]],[[80.16183,13.2381],[80.16222,13.23815]],[[80.16222,13.23815],[80.16253,13.23819]],[[80.16132,13.23836],[80.16146,13.23805]],[[80.16146,13.23805],[80.16133,13.23802]],[[80.16257,13.23485],[80.16252,13.23497]],[[80.16114,13.23898],[80.1612,13.23871]],[[80.16176,13.23474],[80.16138,13.23474]],[[80.16252,13.23497],[80.16207,13.23497]],[[80.16157,13.23726],[80.16169,13.2369]],[[80.16219,13.23476],[80.16176,13.23474]],[[80.16423,13.23109],[80.16445,13.23057]],[[80.16457,13.2303],[80.1647,13.22995]],[[80.1647,13.22995],[80.16436,13.22981]],[[80.16568,13.22738],[80.16585,13.2269]],[[80.16838,13.23108],[80.16867,13.23106]],[[80.16358,13.23823],[80.1639,13.23823]],[[80.16612,13.22617],[80.16613,13.22594]],[[80.16698,13.23097],[80.16665,13.231]],[[80.16539,13.23103],[80.16576,13.23099]],[[80.16576,13.23099],[80.16618,13.231]],[[80.16618,13.231],[80.16665,13.231]],[[80.16416,13.2313],[80.16423,13.23109]],[[80.16445,13.23057],[80.16457,13.2303]],[[80.16796,13.23112],[80.16838,13.23108]],[[80.16606,13.2264],[80.1661,13.22626]],[[80.16436,13.22981],[80.16411,13.22974]],[[80.16411,13.22974],[80.16384,13.22969]],[[80.16848,13.23181],[80.16811,13.23196]],[[80.1692,13.23164],[80.16885,13.23172]],[[80.1611,13.23508],[80.16084,13.23514]],[[80.1612,13.23871],[80.16132,13.23836]],[[80.1609,13.23991],[80.161,13.23952]],[[80.1656,13.22766],[80.1654,13.2281]],[[80.16525,13.23384],[80.16504,13.23408]],[[80.16504,13.23408],[80.16482,13.23433]],[[80.16799,13.23136],[80.16802,13.23159]],[[80.1616,13.2325],[80.16139,13.23241]],[[80.16722,13.23097],[80.16698,13.23097]],[[80.1657,13.25402],[80.16541,13.25401]],[[80.16869,13.25309],[80.16827,13.253]],[[80.15954,13.24818],[80.15948,13.24866]],[[80.15866,13.24519],[80.15847,13.24555]],[[80.15763,13.24712],[80.15789,13.24669]],[[80.15832,13.24584],[80.1581,13.24626]],[[80.16827,13.253],[80.16816,13.25306],[80.16805,13.25324]],[[80.15942,13.24905],[80.15933,13.24949]],[[80.15906,13.24444],[80.15885,13.24484]],[[80.16968,13.25346],[80.17001,13.25349]],[[80.16008,13.2512],[80.1604,13.25122]],[[80.16338,13.25168],[80.16351,13.25204]],[[80.16493,13.25344],[80.16528,13.25364]],[[80.1675,13.25346],[80.16791,13.25338]],[[80.15927,13.24984],[80.15933,13.24949]],[[80.16212,13.25144],[80.16241,13.25149]],[[80.15966,13.25024],[80.15925,13.2502]],[[80.1597,13.24306],[80.15992,13.24255]],[[80.15906,13.24444],[80.15924,13.24409]],[[80.1657,13.25402],[80.16618,13.25393]],[[80.16671,13.25384],[80.16618,13.25393]],[[80.16869,13.25309],[80.16904,13.2532]],[[80.16904,13.2532],[80.16934,13.25338]],[[80.16257,13.2536],[80.16256,13.25319]],[[80.15992,13.24255],[80.16005,13.24223]],[[80.16005,13.24223],[80.1602,13.24187]],[[80.16057,13.24091],[80.16058,13.2409]],[[80.16057,13.24091],[80.16057,13.2409]],[[80.16057,13.24091],[80.16058,13.24091]],[[80.16057,13.24092],[80.16057,13.24091]],[[80.16643,13.23439],[80.1664,13.23465]],[[80.1597,13.24306],[80.15982,13.24313]],[[80.15824,13.24757],[80.15763,13.24712]],[[80.16395,13.23417],[80.1639,13.23451]],[[80.16214,13.23586],[80.16226,13.23559]],[[80.1664,13.23465],[80.1664,13.23498]],[[80.1664,13.23498],[80.1664,13.23498]],[[80.16226,13.23559],[80.16238,13.23533]],[[80.16238,13.23533],[80.16252,13.23497]],[[80.16271,13.23453],[80.16284,13.23424]],[[80.16257,13.23485],[80.16219,13.23476]],[[80.16395,13.23417],[80.16402,13.23381]],[[80.16546,13.23357],[80.16525,13.23384]],[[80.16647,13.23416],[80.16643,13.23439]],[[80.1618,13.25128],[80.16212,13.25144]],[[80.16239,13.23273],[80.16217,13.23266]],[[80.1647,13.22995],[80.16494,13.22927]],[[80.16488,13.23349],[80.16515,13.23349]],[[80.16409,13.23342],[80.16447,13.23345]],[[80.16447,13.23345],[80.16488,13.23349]],[[80.1664,13.23498],[80.16626,13.23498]],[[80.16885,13.23172],[80.16848,13.23181]],[[80.16299,13.23386],[80.16311,13.23386]],[[80.16284,13.23424],[80.16299,13.23386]],[[80.16311,13.23386],[80.16322,13.23358]],[[80.16322,13.23358],[80.1637,13.23348]],[[80.16515,13.23349],[80.16546,13.23357]],[[80.16652,13.23383],[80.16647,13.23416]],[[80.16546,13.23357],[80.16577,13.23364]],[[80.16577,13.23364],[80.16619,13.23374]],[[80.16217,13.23266],[80.16188,13.23259]],[[80.16258,13.23279],[80.16239,13.23273]],[[80.1637,13.23348],[80.16409,13.23342]],[[80.16409,13.23342],[80.16402,13.23381]],[[80.16619,13.23374],[80.16652,13.23383]],[[80.1635,13.23291],[80.16337,13.2329]],[[80.15885,13.24484],[80.15866,13.24519]],[[80.15953,13.24341],[80.15937,13.2438]],[[80.16255,13.25387],[80.16257,13.2536]],[[80.16241,13.25149],[80.16268,13.25165]],[[80.15925,13.2502],[80.15927,13.24984]],[[80.1602,13.24187],[80.16032,13.24155]],[[80.16032,13.24155],[80.16041,13.24132]],[[80.15953,13.24341],[80.1597,13.24306]],[[80.161,13.23952],[80.16114,13.23898]],[[80.16539,13.23103],[80.16506,13.23106]],[[80.16564,13.22941],[80.16611,13.22937]],[[80.16424,13.2382],[80.1639,13.23823]],[[80.16796,13.23112],[80.16796,13.23112]],[[80.16546,13.2298],[80.16526,13.23008]],[[80.16546,13.2298],[80.16563,13.22948]],[[80.16478,13.23069],[80.1649,13.23094]],[[80.1647,13.23049],[80.16478,13.23069]],[[80.1649,13.23094],[80.16506,13.23106]],[[80.16257,13.23485],[80.16261,13.23476]],[[80.16261,13.23476],[80.16271,13.23453]],[[80.16261,13.23476],[80.16255,13.23473]],[[80.16335,13.23325],[80.1635,13.23291]],[[80.16322,13.23358],[80.16335,13.23325]],[[80.16729,13.23113],[80.16722,13.23097]],[[80.16188,13.23259],[80.1616,13.2325]],[[80.16729,13.23113],[80.16796,13.23112]],[[80.16796,13.23112],[80.16796,13.23112]],[[80.1647,13.23049],[80.16457,13.2303]],[[80.163,13.23287],[80.16272,13.23282]],[[80.16272,13.23282],[80.16258,13.23279]],[[80.16337,13.2329],[80.16302,13.23287]],[[80.16302,13.23287],[80.163,13.23287]],[[80.16363,13.23255],[80.16374,13.23227]],[[80.1635,13.23291],[80.16363,13.23255]],[[80.16374,13.23227],[80.16385,13.23205]],[[80.16385,13.23205],[80.16372,13.23203]],[[80.16372,13.23203],[80.16361,13.23199]],[[80.16385,13.23205],[80.16394,13.23182]],[[80.16394,13.23182],[80.16403,13.23185]],[[80.16394,13.23182],[80.16405,13.23156]],[[80.16034,13.25039],[80.16006,13.25027]],[[80.16519,13.22861],[80.1654,13.2281]],[[80.16388,13.23126],[80.16403,13.23128]],[[80.16585,13.2269],[80.16585,13.2269]],[[80.16585,13.2269],[80.16597,13.22661]],[[80.16405,13.23156],[80.16409,13.23148]],[[80.16409,13.23148],[80.16409,13.23146]],[[80.16611,13.22937],[80.16645,13.22933]],[[80.16416,13.2313],[80.16409,13.23146]],[[80.16403,13.23128],[80.16416,13.2313]],[[80.16563,13.22948],[80.16564,13.22941]]]},"931710":{"name":"GNAYERU","code":"931710","ss_code":"9317","volt":"11","len":26.23,"dts":78,"cons":3163,"type":"MultiLineString","coords":[[[80.21563,13.24181],[80.21571,13.24245]],[[80.17736,13.26575],[80.17678,13.26559]],[[80.1807,13.26531],[80.18009,13.26551]],[[80.17422,13.26101],[80.17447,13.26173]],[[80.17831,13.266],[80.17787,13.26587]],[[80.19713,13.27149],[80.1969,13.27091]],[[80.1813,13.26509],[80.1807,13.26531]],[[80.17228,13.25608],[80.17234,13.25636]],[[80.17242,13.25664],[80.1726,13.25695]],[[80.19769,13.25709],[80.19753,13.25654]],[[80.19753,13.25654],[80.19737,13.25612]],[[80.19816,13.25804],[80.19793,13.25764]],[[80.19726,13.25569],[80.19716,13.25519]],[[80.19737,13.25612],[80.19726,13.25569]],[[80.19753,13.25654],[80.19752,13.25654]],[[80.19716,13.25519],[80.19716,13.25519]],[[80.19664,13.26455],[80.19676,13.26439]],[[80.19601,13.26744],[80.1961,13.26695]],[[80.19828,13.26108],[80.19847,13.26065]],[[80.19749,13.26244],[80.19779,13.26197]],[[80.19858,13.26023],[80.19858,13.26023]],[[80.19847,13.26065],[80.19858,13.26023]],[[80.18306,13.26708],[80.18309,13.2673]],[[80.19212,13.26788],[80.19279,13.26788]],[[80.19672,13.27041],[80.19715,13.27054]],[[80.19977,13.27152],[80.20042,13.27176]],[[80.18757,13.26857],[80.18796,13.26864]],[[80.19833,13.25844],[80.19816,13.25804]],[[80.19779,13.26197],[80.19802,13.26154]],[[80.19631,13.26591],[80.19654,13.26524]],[[80.19148,13.26798],[80.19212,13.26788]],[[80.19846,13.27104],[80.19911,13.27127]],[[80.19091,13.26815],[80.19148,13.26798]],[[80.19713,13.27149],[80.19738,13.27213]],[[80.19591,13.26831],[80.19627,13.26864]],[[80.18564,13.26802],[80.18609,13.26821]],[[80.18878,13.26595],[80.18905,13.26651]],[[80.18829,13.26848],[80.189,13.26835]],[[80.19714,13.26258],[80.19749,13.26244]],[[80.18305,13.26764],[80.18301,13.26795]],[[80.19019,13.26821],[80.19048,13.2682]],[[80.19661,13.26981],[80.19651,13.26923]],[[80.189,13.26835],[80.18955,13.26826]],[[80.19672,13.27041],[80.19671,13.27041]],[[80.18878,13.26594],[80.18878,13.26594]],[[80.19348,13.26793],[80.19411,13.26799]],[[80.19654,13.26524],[80.19664,13.26455]],[[80.18968,13.26772],[80.19019,13.26821]],[[80.18927,13.26713],[80.18968,13.26772]],[[80.19911,13.27127],[80.19977,13.27152]],[[80.19861,13.25981],[80.19862,13.25934]],[[80.18711,13.26863],[80.18661,13.26856]],[[80.18878,13.26594],[80.18878,13.26595]],[[80.19481,13.26805],[80.19539,13.26809]],[[80.18955,13.26826],[80.19019,13.26821]],[[80.19779,13.27079],[80.19846,13.27104]],[[80.19651,13.26923],[80.19627,13.26864]],[[80.19672,13.27041],[80.19661,13.26981]],[[80.18523,13.2678],[80.18564,13.26802]],[[80.22277,13.24221],[80.22314,13.24245]],[[80.22314,13.24245],[80.22347,13.2427]],[[80.17395,13.26024],[80.17422,13.26101]],[[80.22347,13.2427],[80.22378,13.24297]],[[80.22378,13.24297],[80.22416,13.24325]],[[80.17222,13.25575],[80.17228,13.25608]],[[80.17346,13.2587],[80.17363,13.25925]],[[80.18009,13.26551],[80.17953,13.26574]],[[80.17375,13.25964],[80.17395,13.26024]],[[80.17149,13.25405],[80.17155,13.25438]],[[80.17149,13.25382],[80.17149,13.25405]],[[80.17953,13.26574],[80.17899,13.26595]],[[80.1726,13.25695],[80.17287,13.25721]],[[80.17312,13.25749],[80.17324,13.25791]],[[80.19761,13.27265],[80.19796,13.2732]],[[80.18523,13.2678],[80.18467,13.26757]],[[80.18367,13.26727],[80.18421,13.26742]],[[80.18249,13.267],[80.18306,13.26708]],[[80.19857,13.27438],[80.19896,13.27478]],[[80.19411,13.26799],[80.19481,13.26805]],[[80.18205,13.26684],[80.18249,13.267]],[[80.18161,13.26662],[80.18205,13.26684]],[[80.18609,13.26821],[80.18661,13.26856]],[[80.18711,13.26863],[80.18757,13.26857]],[[80.1983,13.2738],[80.19857,13.27438]],[[80.19592,13.26511],[80.1964,13.26514]],[[80.19544,13.26508],[80.19592,13.26511]],[[80.2155,13.26125],[80.2152,13.26117]],[[80.22146,13.2398],[80.22183,13.24009]],[[80.22193,13.27183],[80.22155,13.27148]],[[80.21522,13.23873],[80.21533,13.23938]],[[80.20982,13.27771],[80.20981,13.27771]],[[80.21914,13.27435],[80.21974,13.27429]],[[80.20982,13.27771],[80.20982,13.2777]],[[80.21892,13.2701],[80.21892,13.2701]],[[80.21892,13.2701],[80.21892,13.27011]],[[80.21509,13.27517],[80.21557,13.27511]],[[80.21426,13.26293],[80.2146,13.26294]],[[80.22039,13.27427],[80.221,13.27423]],[[80.21144,13.26876],[80.21131,13.26808]],[[80.21509,13.2626],[80.21494,13.26281]],[[80.21974,13.25756],[80.21977,13.25724]],[[80.21311,13.26071],[80.21263,13.26066]],[[80.21573,13.26226],[80.21577,13.26192]],[[80.21525,13.25827],[80.21532,13.25783]],[[80.22092,13.24345],[80.22141,13.2431]],[[80.21364,13.26159],[80.2136,13.26092]],[[80.22016,13.27031],[80.21949,13.2703]],[[80.21297,13.27518],[80.21334,13.2751]],[[80.21202,13.27539],[80.21231,13.27533]],[[80.22063,13.25722],[80.22022,13.25722]],[[80.21601,13.26142],[80.21575,13.26135]],[[80.21575,13.26135],[80.2155,13.26125]],[[80.21193,13.27541],[80.21202,13.27539]],[[80.21136,13.2604],[80.21097,13.26041]],[[80.21374,13.27501],[80.21406,13.275]],[[80.21974,13.27429],[80.22039,13.27427]],[[80.21204,13.275],[80.21198,13.27479]],[[80.21202,13.27539],[80.21209,13.27524]],[[80.2136,13.26092],[80.21359,13.26081],[80.21352,13.26081]],[[80.21191,13.26651],[80.21263,13.26647]],[[80.21122,13.26665],[80.21123,13.26664]],[[80.21123,13.26664],[80.21191,13.26651]],[[80.21349,13.26586],[80.21356,13.26562]],[[80.21157,13.2694],[80.21144,13.26876]],[[80.21,13.27788],[80.21001,13.27788]],[[80.21462,13.27517],[80.21476,13.27533]],[[80.212,13.27443],[80.21174,13.27458]],[[80.21384,13.26293],[80.21426,13.26293]],[[80.21263,13.27525],[80.21297,13.27518]],[[80.21187,13.27183],[80.21185,13.27118]],[[80.21433,13.27505],[80.21462,13.27517]],[[80.21128,13.26742],[80.21124,13.26679]],[[80.21356,13.26562],[80.21353,13.2653]],[[80.21892,13.2701],[80.21893,13.2701]],[[80.21334,13.2751],[80.21374,13.27501]],[[80.21949,13.2703],[80.21892,13.2701]],[[80.21892,13.2701],[80.21892,13.2701]],[[80.21001,13.27788],[80.21002,13.27787]],[[80.21509,13.2626],[80.21539,13.26232]],[[80.21701,13.2746],[80.21752,13.2745]],[[80.21557,13.27511],[80.21605,13.275]],[[80.22165,13.27416],[80.22228,13.27398]],[[80.21369,13.2623],[80.21364,13.26159]],[[80.21384,13.26293],[80.21369,13.2623]],[[80.2146,13.26294],[80.21494,13.26281]],[[80.21539,13.26232],[80.21568,13.26221]],[[80.21644,13.26156],[80.21698,13.26171]],[[80.21752,13.2745],[80.21808,13.27445]],[[80.2226,13.27354],[80.2228,13.27319]],[[80.21185,13.27118],[80.21175,13.27058]],[[80.22231,13.27217],[80.22193,13.27183]],[[80.21187,13.27253],[80.21187,13.27183]],[[80.21406,13.275],[80.21433,13.27505]],[[80.21971,13.25793],[80.21974,13.25756]],[[80.22332,13.27311],[80.2237,13.27301]],[[80.21209,13.27524],[80.21204,13.275]],[[80.2138,13.26407],[80.21382,13.26349]],[[80.21217,13.27319],[80.21187,13.27253]],[[80.21848,13.26194],[80.21851,13.2616]],[[80.21165,13.27],[80.21157,13.2694]],[[80.20982,13.2777],[80.21,13.27788]],[[80.22263,13.27262],[80.22231,13.27217]],[[80.2152,13.26117],[80.21489,13.2611]],[[80.21367,13.26471],[80.2138,13.26407]],[[80.21185,13.26053],[80.21136,13.2604]],[[80.21577,13.26192],[80.21577,13.26158]],[[80.2242,13.24201],[80.22449,13.24224]],[[80.22155,13.27148],[80.22122,13.27086]],[[80.21893,13.2701],[80.21893,13.2701]],[[80.21857,13.2744],[80.21914,13.27435]],[[80.21892,13.2701],[80.21892,13.2701]],[[80.22122,13.27086],[80.22077,13.2703]],[[80.22077,13.2703],[80.22016,13.27031]],[[80.21851,13.2616],[80.21851,13.2612]],[[80.21967,13.2583],[80.21971,13.25793]],[[80.21231,13.27533],[80.21263,13.27525]],[[80.2228,13.27319],[80.22279,13.27291]],[[80.21198,13.27479],[80.21195,13.27458]],[[80.21195,13.27458],[80.212,13.27443]],[[80.21977,13.26254],[80.22005,13.26251]],[[80.21131,13.26808],[80.21128,13.26742]],[[80.21851,13.2612],[80.2185,13.2606]],[[80.21217,13.27347],[80.21224,13.27347]],[[80.21224,13.27347],[80.21224,13.27347]],[[80.21313,13.26632],[80.21349,13.26586]],[[80.20295,13.27627],[80.2029,13.27632]],[[80.21263,13.26066],[80.21224,13.26062]],[[80.21494,13.26281],[80.215,13.26288]],[[80.21601,13.26142],[80.21644,13.26156]],[[80.21517,13.25124],[80.21518,13.25085]],[[80.21553,13.24662],[80.21567,13.24612]],[[80.21562,13.24481],[80.21539,13.2448]],[[80.21996,13.24382],[80.21995,13.24382]],[[80.21978,13.24751],[80.21979,13.24795]],[[80.2186,13.24428],[80.21925,13.24419]],[[80.21791,13.24435],[80.2186,13.24428]],[[80.21536,13.24454],[80.21538,13.24427]],[[80.2128,13.25156],[80.21219,13.25156]],[[80.2156,13.24282],[80.21571,13.24245]],[[80.21538,13.24384],[80.21546,13.24344]],[[80.21995,13.24382],[80.21994,13.24382]],[[80.2155,13.24315],[80.21565,13.2432]],[[80.21625,13.24462],[80.21675,13.2444]],[[80.22,13.24407],[80.21996,13.24382]],[[80.21925,13.24419],[80.21977,13.24413]],[[80.21728,13.24436],[80.21791,13.24435]],[[80.21977,13.24413],[80.22,13.24407]],[[80.21509,13.25399],[80.21511,13.25386]],[[80.21508,13.25353],[80.215,13.25316]],[[80.21493,13.25268],[80.21487,13.25218]],[[80.21469,13.25595],[80.21465,13.25527]],[[80.21481,13.25164],[80.21459,13.25156]],[[80.21554,13.24121],[80.2155,13.24103]],[[80.2155,13.24103],[80.21595,13.24077]],[[80.2155,13.24315],[80.2156,13.24282]],[[80.21563,13.24181],[80.21554,13.24121]],[[80.21517,13.25152],[80.21517,13.25124]],[[80.21567,13.24612],[80.21578,13.24574]],[[80.21675,13.2444],[80.21728,13.24436]],[[80.21493,13.25268],[80.215,13.25316]],[[80.21483,13.25189],[80.21481,13.25164]],[[80.21539,13.2448],[80.21536,13.24454]],[[80.21538,13.24427],[80.21538,13.24384]],[[80.21605,13.2404],[80.21615,13.23997]],[[80.21162,13.25155],[80.21219,13.25156]],[[80.21578,13.24574],[80.2158,13.24515]],[[80.21659,13.23994],[80.21695,13.23995]],[[80.21458,13.2571],[80.21473,13.2566]],[[80.21498,13.25158],[80.21517,13.25152]],[[80.21454,13.2576],[80.21458,13.2571]],[[80.21473,13.2566],[80.21469,13.25595]],[[80.21352,13.26081],[80.21311,13.26071]],[[80.22414,13.24807],[80.22414,13.24809]],[[80.2242,13.24809],[80.22414,13.24809]],[[80.2242,13.24809],[80.2242,13.24807]],[[80.21111,13.24892],[80.21164,13.2489]],[[80.21164,13.2489],[80.21229,13.24889]],[[80.21229,13.24889],[80.21291,13.24896]],[[80.19796,13.2732],[80.1983,13.2738]],[[80.22388,13.24174],[80.22355,13.24147]],[[80.21808,13.27445],[80.21857,13.2744]],[[80.21465,13.25527],[80.21471,13.25456]],[[80.18878,13.26595],[80.18878,13.26594]],[[80.19671,13.27041],[80.1969,13.27091]],[[80.20454,13.27327],[80.20454,13.27326]],[[80.20454,13.27327],[80.20456,13.2737]],[[80.20454,13.27326],[80.20454,13.27326]],[[80.20454,13.27326],[80.20454,13.27326]],[[80.20454,13.27326],[80.20454,13.27327]],[[80.19753,13.25654],[80.19753,13.25654]],[[80.22188,13.25709],[80.2219,13.25714]],[[80.20443,13.27566],[80.20447,13.27601]],[[80.2046,13.27469],[80.20459,13.27523]],[[80.20444,13.27683],[80.20444,13.27683]],[[80.19802,13.26154],[80.19828,13.26108]],[[80.1961,13.26695],[80.19621,13.26645]],[[80.20444,13.27683],[80.20444,13.27684]],[[80.20169,13.27604],[80.20138,13.27598]],[[80.19048,13.2682],[80.19091,13.26815]],[[80.19857,13.26023],[80.19858,13.26023]],[[80.19663,13.26302],[80.19678,13.26272]],[[80.20138,13.27598],[80.20103,13.27591]],[[80.20103,13.27591],[80.20066,13.27584]],[[80.20066,13.27584],[80.20066,13.27584]],[[80.20459,13.27523],[80.2046,13.27561]],[[80.20391,13.27303],[80.20454,13.27327]],[[80.19676,13.26439],[80.19671,13.26391]],[[80.19591,13.26831],[80.19596,13.26796]],[[80.19279,13.26788],[80.19348,13.26793]],[[80.19671,13.26391],[80.19665,13.26344]],[[80.19715,13.27054],[80.19779,13.27079]],[[80.1985,13.25888],[80.19833,13.25844]],[[80.20205,13.27613],[80.20169,13.27604]],[[80.2046,13.27561],[80.20443,13.27566]],[[80.20447,13.27601],[80.20448,13.27637]],[[80.20448,13.27637],[80.20444,13.27683]],[[80.20454,13.27326],[80.20454,13.27327]],[[80.19596,13.26796],[80.19601,13.26744]],[[80.19858,13.26023],[80.19861,13.25981]],[[80.19665,13.26344],[80.19663,13.26302]],[[80.18258,13.2648],[80.1819,13.26484]],[[80.20066,13.27584],[80.20066,13.27585]],[[80.20454,13.27327],[80.20462,13.27335]],[[80.20458,13.27419],[80.2046,13.27469]],[[80.20456,13.2737],[80.20458,13.27419]],[[80.20375,13.27662],[80.20341,13.27646]],[[80.19678,13.26272],[80.19714,13.26258]],[[80.22022,13.25722],[80.21977,13.25724]],[[80.20095,13.27196],[80.20158,13.27219]],[[80.19862,13.25934],[80.1985,13.25888]],[[80.1819,13.26484],[80.1813,13.26509]],[[80.19621,13.26645],[80.19631,13.26591]],[[80.22514,13.24277],[80.2248,13.24247]],[[80.22146,13.2398],[80.22098,13.23942]],[[80.21699,13.26035],[80.21752,13.26043]],[[80.17155,13.25438],[80.17168,13.25461]],[[80.21909,13.25929],[80.21866,13.25925]],[[80.22106,13.25722],[80.22148,13.25721]],[[80.21962,13.25868],[80.21967,13.2583]],[[80.21957,13.25906],[80.21962,13.25868]],[[80.19661,13.26981],[80.19675,13.26975]],[[80.21573,13.26226],[80.21568,13.26221]],[[80.2265,13.27111],[80.22689,13.27099]],[[80.22536,13.24791],[80.22571,13.24784]],[[80.22576,13.27153],[80.22612,13.27128]],[[80.22689,13.27099],[80.22724,13.27082]],[[80.22612,13.27128],[80.2265,13.27111]],[[80.22414,13.26215],[80.22369,13.26204]],[[80.2276,13.2707],[80.2276,13.27071]],[[80.22759,13.2707],[80.2276,13.2707]],[[80.22542,13.27182],[80.22576,13.27153]],[[80.22759,13.2707],[80.2276,13.27071]],[[80.2276,13.27071],[80.2276,13.27071]],[[80.21175,13.27058],[80.21165,13.27]],[[80.20604,13.26792],[80.20608,13.26741]],[[80.20608,13.26741],[80.206,13.26697]],[[80.20581,13.26641],[80.20584,13.26626]],[[80.21053,13.26598],[80.21093,13.26597]],[[80.206,13.26697],[80.20625,13.26691]],[[80.2112,13.26621],[80.21093,13.26597]],[[80.21345,13.26349],[80.21382,13.26349]],[[80.21124,13.26679],[80.21123,13.26664]],[[80.21123,13.26664],[80.2112,13.26621]],[[80.20426,13.2721],[80.20415,13.2715]],[[80.20415,13.2715],[80.20394,13.27005]],[[80.21695,13.23995],[80.21698,13.2398]],[[80.21698,13.2398],[80.21704,13.23952]],[[80.21704,13.23952],[80.21705,13.23929]],[[80.21705,13.23929],[80.21706,13.23907]],[[80.21706,13.23907],[80.21682,13.23905]],[[80.21682,13.23905],[80.21656,13.23906]],[[80.21656,13.23906],[80.21631,13.23906]],[[80.20158,13.27219],[80.20226,13.27243]],[[80.20339,13.27284],[80.20391,13.27303]],[[80.20272,13.2726],[80.20339,13.27284]],[[80.20226,13.27243],[80.20272,13.2726]],[[80.2149,13.23678],[80.21484,13.23633]],[[80.21467,13.23565],[80.21484,13.23633]],[[80.20492,13.26756],[80.20492,13.26756]],[[80.21353,13.2653],[80.21367,13.26471]],[[80.2155,13.24048],[80.2155,13.24103]],[[80.22312,13.24188],[80.22355,13.24147]],[[80.2038,13.26884],[80.20446,13.26866]],[[80.20446,13.26866],[80.2051,13.26856]],[[80.17678,13.26559],[80.17609,13.26527]],[[80.18905,13.26651],[80.18927,13.26713]],[[80.22279,13.27291],[80.22263,13.27262]],[[80.20981,13.2777],[80.20982,13.27771]],[[80.22546,13.24302],[80.22514,13.24277]],[[80.22106,13.25722],[80.22063,13.25722]],[[80.22026,13.24798],[80.2208,13.24795]],[[80.21471,13.25456],[80.21496,13.25427]],[[80.22,13.24407],[80.2205,13.24379]],[[80.19793,13.25764],[80.19769,13.25709]],[[80.19716,13.25519],[80.19715,13.25519]],[[80.17899,13.26595],[80.17862,13.26607],[80.17831,13.266]],[[80.17787,13.26587],[80.17736,13.26575]],[[80.20311,13.27638],[80.20278,13.2763]],[[80.22292,13.24097],[80.22324,13.24122]],[[80.22078,13.23966],[80.22098,13.23942]],[[80.20244,13.27623],[80.20205,13.27613]],[[80.20444,13.27683],[80.20409,13.27678]],[[80.20454,13.27327],[80.20438,13.27268]],[[80.20409,13.27678],[80.20375,13.27662]],[[80.20573,13.2685],[80.20573,13.2685]],[[80.20573,13.2685],[80.2051,13.26856]],[[80.2038,13.26884],[80.20359,13.26895],[80.20373,13.26937]],[[80.20341,13.27646],[80.20311,13.27638]],[[80.20278,13.2763],[80.20244,13.27623]],[[80.20731,13.27805],[80.20801,13.27807]],[[80.20664,13.27789],[80.20731,13.27805]],[[80.21494,13.25768],[80.21532,13.25783]],[[80.20444,13.27683],[80.20488,13.27716]],[[80.2054,13.27737],[80.20601,13.27764]],[[80.20488,13.27716],[80.2054,13.27737]],[[80.20601,13.27764],[80.20664,13.27789]],[[80.20801,13.27807],[80.20839,13.27805]],[[80.20893,13.27797],[80.20839,13.27805]],[[80.20893,13.27797],[80.20957,13.27781]],[[80.20957,13.27781],[80.20981,13.2777]],[[80.20982,13.2777],[80.21023,13.2776]],[[80.21023,13.2776],[80.21075,13.27736]],[[80.20601,13.27764],[80.20584,13.27739]],[[80.20837,13.27792],[80.20839,13.27805]],[[80.21075,13.27736],[80.21128,13.27711]],[[80.21191,13.27674],[80.21218,13.27634]],[[80.21207,13.27581],[80.21193,13.27541]],[[80.21218,13.27634],[80.21207,13.27581]],[[80.21191,13.27674],[80.2116,13.27667]],[[80.21128,13.27711],[80.2116,13.27667]],[[80.21462,13.27517],[80.21509,13.27517]],[[80.21653,13.27478],[80.21701,13.2746]],[[80.21605,13.275],[80.21653,13.27478]],[[80.22296,13.27318],[80.22332,13.27311]],[[80.2228,13.27319],[80.22296,13.27318]],[[80.22231,13.27217],[80.22236,13.27205]],[[80.221,13.27423],[80.22165,13.27416]],[[80.22228,13.27398],[80.2226,13.27354]],[[80.2237,13.27301],[80.22391,13.27284]],[[80.22471,13.27231],[80.22511,13.27204]],[[80.22511,13.27204],[80.22542,13.27182]],[[80.21263,13.26647],[80.21313,13.26632]],[[80.22391,13.27284],[80.22436,13.2726]],[[80.22436,13.2726],[80.22471,13.27231]],[[80.22759,13.27061],[80.22759,13.2707]],[[80.22724,13.27082],[80.22759,13.27061]],[[80.17363,13.25925],[80.17375,13.25964]],[[80.17496,13.26313],[80.17512,13.26371]],[[80.17609,13.26527],[80.17563,13.26495]],[[80.17531,13.26439],[80.17563,13.26495]],[[80.17512,13.26371],[80.17531,13.26439]],[[80.17447,13.26173],[80.17474,13.26249]],[[80.17474,13.26249],[80.17496,13.26313]],[[80.17287,13.25721],[80.17312,13.25749]],[[80.17234,13.25636],[80.17242,13.25664]],[[80.17334,13.25824],[80.17324,13.25791]],[[80.17179,13.25489],[80.17188,13.25516]],[[80.17168,13.25461],[80.17179,13.25489]],[[80.18284,13.26487],[80.18258,13.2648]],[[80.17188,13.25516],[80.17206,13.25543]],[[80.17206,13.25543],[80.17222,13.25575]],[[80.17334,13.25824],[80.17346,13.2587]],[[80.17687,13.26569],[80.17678,13.26559]],[[80.17928,13.26609],[80.17899,13.26595]],[[80.17968,13.26621],[80.17928,13.26609]],[[80.18421,13.26742],[80.18467,13.26757]],[[80.18008,13.26629],[80.17968,13.26621]],[[80.18109,13.2664],[80.1805,13.26632]],[[80.18306,13.26708],[80.18367,13.26727]],[[80.19761,13.27265],[80.19738,13.27213]],[[80.1805,13.26632],[80.18008,13.26629]],[[80.18161,13.26662],[80.1814,13.26648],[80.18109,13.2664]],[[80.19504,13.26506],[80.19544,13.26508]],[[80.18309,13.2673],[80.18305,13.26764]],[[80.18829,13.26848],[80.18796,13.26864]],[[80.1964,13.26514],[80.19654,13.26524]],[[80.212,13.27443],[80.21235,13.27418]],[[80.21437,13.235],[80.21467,13.23565]],[[80.21235,13.27418],[80.21234,13.27383]],[[80.21234,13.27383],[80.21224,13.27347]],[[80.21224,13.27347],[80.21217,13.27319]],[[80.22183,13.24009],[80.22218,13.24037]],[[80.22172,13.26219],[80.22239,13.26207]],[[80.21955,13.25936],[80.21957,13.25906]],[[80.21852,13.26015],[80.21858,13.25968]],[[80.21955,13.25936],[80.21909,13.25929]],[[80.22388,13.24174],[80.2242,13.24201]],[[80.21848,13.26194],[80.21913,13.26226]],[[80.22254,13.24067],[80.22218,13.24037]],[[80.21913,13.26226],[80.21944,13.26236]],[[80.22054,13.26242],[80.22104,13.26229]],[[80.22005,13.26251],[80.22054,13.26242]],[[80.21948,13.26246],[80.21944,13.26236]],[[80.21804,13.26054],[80.2185,13.2606]],[[80.21848,13.26194],[80.21843,13.26207]],[[80.22192,13.24276],[80.22141,13.2431]],[[80.21752,13.26043],[80.21804,13.26054]],[[80.21224,13.26062],[80.21185,13.26053]],[[80.21382,13.26349],[80.21384,13.26293]],[[80.21698,13.26171],[80.21743,13.26181]],[[80.21743,13.26181],[80.21805,13.26196]],[[80.21345,13.26349],[80.21323,13.26349]],[[80.21805,13.26196],[80.21843,13.26207]],[[80.21577,13.26158],[80.21575,13.26135]],[[80.22104,13.26229],[80.22148,13.26218],[80.22172,13.26219]],[[80.21489,13.2611],[80.2147,13.26102]],[[80.22546,13.24302],[80.22587,13.24335]],[[80.21497,13.2594],[80.21514,13.25879]],[[80.22239,13.26207],[80.2231,13.26198]],[[80.21483,13.26051],[80.2149,13.25997]],[[80.2149,13.25997],[80.21497,13.2594]],[[80.2231,13.26198],[80.22369,13.26204]],[[80.21514,13.25879],[80.21525,13.25827]],[[80.21496,13.25427],[80.21509,13.25399]],[[80.21511,13.25386],[80.21511,13.25385]],[[80.21487,13.25218],[80.21483,13.25189]],[[80.21511,13.25385],[80.21508,13.25353]],[[80.2147,13.26102],[80.21483,13.26051]],[[80.21481,13.25164],[80.21498,13.25158]],[[80.21459,13.25156],[80.21441,13.25157]],[[80.21518,13.25085],[80.21523,13.25039]],[[80.21523,13.25039],[80.21521,13.25007]],[[80.21511,13.24953],[80.21507,13.24918]],[[80.21521,13.25007],[80.21511,13.24953]],[[80.21441,13.25157],[80.21391,13.25157]],[[80.21114,13.25023],[80.21115,13.25077]],[[80.21116,13.25117],[80.21115,13.25077]],[[80.21162,13.25155],[80.21116,13.25155]],[[80.21116,13.25117],[80.21116,13.25155]],[[80.21507,13.24918],[80.21502,13.24903]],[[80.21512,13.24868],[80.21516,13.24826]],[[80.21582,13.24482],[80.21562,13.24481]],[[80.21502,13.24903],[80.21512,13.24868]],[[80.21516,13.24826],[80.21521,13.24776]],[[80.21543,13.24719],[80.21553,13.24662]],[[80.21521,13.24776],[80.21543,13.24719]],[[80.21582,13.24482],[80.21625,13.24462]],[[80.21981,13.24412],[80.21982,13.24452]],[[80.2158,13.24515],[80.21582,13.24482]],[[80.21111,13.24892],[80.2107,13.24894]],[[80.21341,13.25156],[80.21391,13.25157]],[[80.21982,13.24452],[80.21982,13.24485]],[[80.21981,13.24529],[80.21981,13.24584]],[[80.21977,13.24658],[80.21981,13.24702]],[[80.21981,13.24702],[80.21978,13.24751]],[[80.21975,13.24614],[80.21977,13.24658]],[[80.21981,13.24584],[80.21975,13.24614]],[[80.21982,13.24485],[80.21981,13.24529]],[[80.21979,13.24795],[80.21978,13.24807]],[[80.21978,13.24807],[80.22026,13.24798]],[[80.2208,13.24795],[80.22133,13.24795]],[[80.22133,13.24795],[80.22187,13.24793]],[[80.2107,13.24894],[80.21024,13.24896]],[[80.21341,13.25156],[80.2128,13.25156]],[[80.22187,13.24793],[80.22228,13.24791]],[[80.20991,13.24898],[80.21024,13.24896]],[[80.22266,13.24795],[80.22268,13.24787]],[[80.21541,13.2399],[80.2155,13.24048]],[[80.22228,13.24791],[80.22266,13.24795]],[[80.22266,13.24795],[80.22293,13.24796]],[[80.22293,13.24796],[80.22323,13.24797]],[[80.22323,13.24797],[80.22349,13.24799]],[[80.21499,13.23744],[80.21511,13.23811]],[[80.22187,13.24785],[80.22187,13.24793]],[[80.22349,13.24799],[80.22383,13.24801]],[[80.22383,13.24801],[80.22414,13.24802]],[[80.22414,13.24807],[80.22414,13.24802]],[[80.22414,13.24802],[80.22457,13.24804]],[[80.22457,13.24804],[80.22504,13.24799]],[[80.22504,13.24799],[80.22536,13.24791]],[[80.21114,13.25023],[80.21113,13.24971]],[[80.21111,13.24892],[80.21111,13.24926]],[[80.22608,13.24762],[80.22664,13.24757]],[[80.22571,13.24784],[80.22608,13.24762]],[[80.22691,13.24749],[80.22664,13.24757]],[[80.22691,13.24749],[80.22706,13.24735]],[[80.22243,13.24243],[80.22192,13.24276]],[[80.22243,13.24243],[80.22277,13.24221]],[[80.22587,13.24335],[80.22583,13.2434]],[[80.2205,13.24379],[80.22092,13.24345]],[[80.21583,13.24208],[80.21591,13.24163]],[[80.21583,13.24247],[80.21571,13.24245]],[[80.21583,13.24247],[80.21583,13.24208]],[[80.21546,13.24344],[80.2155,13.24315]],[[80.21595,13.24077],[80.21605,13.2404]],[[80.21615,13.23997],[80.21659,13.23994]],[[80.22277,13.24221],[80.22312,13.24188]],[[80.21437,13.235],[80.21414,13.23438]],[[80.21866,13.25925],[80.21858,13.25968]],[[80.2219,13.25714],[80.22148,13.25721]],[[80.2185,13.2606],[80.21852,13.26015]],[[80.21948,13.26246],[80.21977,13.26254]],[[80.21111,13.24926],[80.21113,13.24971]],[[80.21499,13.23744],[80.2149,13.23678]],[[80.21522,13.23873],[80.21511,13.23811]],[[80.21541,13.2399],[80.21533,13.23938]],[[80.18535,13.26719],[80.18535,13.26682]],[[80.18523,13.2678],[80.18535,13.26719]],[[80.18535,13.26682],[80.18535,13.26655]],[[80.18535,13.26655],[80.18539,13.26632]],[[80.20573,13.2685],[80.20573,13.2685]],[[80.20573,13.2685],[80.20604,13.26792]],[[80.2248,13.24247],[80.22449,13.24224]],[[80.22254,13.24067],[80.22292,13.24097]],[[80.22324,13.24122],[80.22355,13.24147]],[[80.206,13.26697],[80.20587,13.26672],[80.20581,13.26641]],[[80.20394,13.27005],[80.20373,13.26937]],[[80.20584,13.26626],[80.20599,13.26627]],[[80.20438,13.27268],[80.20426,13.2721]],[[80.21454,13.2576],[80.21494,13.25768]]]},"931711":{"name":"IRULIPET","code":"931711","ss_code":"9317","volt":"33","len":3.72,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.17221,13.25367],[80.17251,13.25364],[80.17252,13.25306],[80.1723,13.25302],[80.17139,13.25306],[80.17137,13.25234],[80.16789,13.2521],[80.16799,13.25437],[80.16712,13.25914],[80.1665,13.26124],[80.16625,13.26226],[80.15851,13.26055],[80.15776,13.26655],[80.1584,13.26662],[80.16018,13.2665],[80.16016,13.2657],[80.16002,13.2657]]]},"931712":{"name":"SIRUNIYAM","code":"931712","ss_code":"9317","volt":"11","len":18.14,"dts":73,"cons":2701,"type":"MultiLineString","coords":[[[80.15983,13.20725],[80.16016,13.20723]],[[80.1615,13.21983],[80.16147,13.21967]],[[80.16154,13.21645],[80.16148,13.21644]],[[80.16148,13.21644],[80.16147,13.21644]],[[80.15972,13.21846],[80.1593,13.21843]],[[80.15774,13.21847],[80.15731,13.21849]],[[80.15745,13.21908],[80.15754,13.21943]],[[80.17259,13.25334],[80.17293,13.25299]],[[80.17249,13.25337],[80.17259,13.25334]],[[80.16537,13.21958],[80.16543,13.21944]],[[80.1629,13.21594],[80.16266,13.21597]],[[80.16304,13.21605],[80.16291,13.21606]],[[80.16291,13.21606],[80.1628,13.21608]],[[80.16266,13.21597],[80.16251,13.21601]],[[80.16246,13.21547],[80.16242,13.2151]],[[80.1625,13.21579],[80.16246,13.21547]],[[80.16251,13.21601],[80.1625,13.21579]],[[80.16251,13.21601],[80.16241,13.21605]],[[80.16241,13.21605],[80.16224,13.21607]],[[80.16224,13.21607],[80.16221,13.21578]],[[80.16221,13.21578],[80.16214,13.21546]],[[80.16214,13.21546],[80.16209,13.21509]],[[80.16209,13.21509],[80.16205,13.2149]],[[80.16205,13.2149],[80.162,13.21474]],[[80.16862,13.21764],[80.16875,13.21809]],[[80.16863,13.21847],[80.16849,13.21893]],[[80.15455,13.21624],[80.15466,13.21599]],[[80.15441,13.2172],[80.15469,13.21696]],[[80.16804,13.22013],[80.16786,13.22054]],[[80.16849,13.21893],[80.16837,13.2193]],[[80.16741,13.22165],[80.16749,13.22138]],[[80.17728,13.21806],[80.17698,13.21803]],[[80.17497,13.21812],[80.17453,13.21815]],[[80.17537,13.21815],[80.17577,13.21809]],[[80.17537,13.21815],[80.17497,13.21812]],[[80.17698,13.21803],[80.17658,13.21802]],[[80.1739,13.21832],[80.17369,13.21838]],[[80.17453,13.21815],[80.17425,13.21821]],[[80.17291,13.25231],[80.17289,13.25189]],[[80.1689,13.24337],[80.16889,13.24374]],[[80.16083,13.23975],[80.16062,13.24042]],[[80.16099,13.23907],[80.16083,13.23975]],[[80.16274,13.24308],[80.16237,13.24313]],[[80.16062,13.24042],[80.16045,13.24089],[80.16054,13.24093]],[[80.15802,13.2366],[80.15829,13.2361]],[[80.15852,13.23685],[80.15802,13.2366]],[[80.16918,13.21612],[80.16887,13.21655]],[[80.16412,13.22722],[80.16461,13.22685]],[[80.1592,13.23428],[80.15941,13.23389]],[[80.16051,13.20758],[80.16048,13.20727]],[[80.16071,13.21082],[80.16068,13.21049]],[[80.17172,13.24668],[80.17202,13.24673]],[[80.16019,13.23828],[80.16014,13.2385]],[[80.16237,13.24386],[80.16243,13.24426]],[[80.16889,13.24374],[80.16886,13.24409]],[[80.17277,13.25039],[80.17234,13.25047]],[[80.16959,13.22162],[80.16959,13.22162]],[[80.16959,13.22162],[80.1696,13.22153]],[[80.17975,13.2216],[80.18012,13.22162]],[[80.18203,13.22162],[80.18158,13.22162]],[[80.17293,13.25299],[80.17291,13.25231]],[[80.1678,13.21542],[80.16825,13.2154]],[[80.15491,13.21793],[80.15458,13.21781]],[[80.15934,13.21464],[80.15963,13.21434]],[[80.16677,13.22339],[80.1669,13.22304]],[[80.16663,13.22336],[80.16677,13.22339]],[[80.16644,13.22428],[80.1666,13.22385]],[[80.1666,13.22385],[80.16677,13.22339]],[[80.16706,13.22263],[80.16683,13.22268]],[[80.1728,13.25072],[80.17277,13.25039]],[[80.16154,13.20754],[80.16184,13.20752]],[[80.16065,13.21014],[80.16068,13.21049]],[[80.16071,13.21082],[80.16064,13.21108]],[[80.1606,13.20908],[80.1606,13.20944]],[[80.16124,13.20755],[80.16154,13.20754]],[[80.1606,13.20908],[80.16053,13.20875]],[[80.16052,13.20838],[80.16053,13.20875]],[[80.16184,13.20752],[80.16219,13.2075]],[[80.15991,13.23806],[80.15955,13.23777]],[[80.15887,13.2372],[80.15926,13.23756]],[[80.15901,13.23466],[80.1592,13.23428]],[[80.15862,13.23544],[80.15882,13.23506]],[[80.18319,13.22164],[80.18337,13.22138]],[[80.18299,13.22193],[80.18275,13.22177]],[[80.1602,13.23806],[80.16056,13.238]],[[80.16369,13.21743],[80.1636,13.21745]],[[80.15901,13.23466],[80.15927,13.23465]],[[80.15927,13.23465],[80.15956,13.23468]],[[80.15802,13.2366],[80.15785,13.23693]],[[80.15785,13.23693],[80.15769,13.23728]],[[80.15769,13.23728],[80.15754,13.23757]],[[80.15754,13.23757],[80.15735,13.23792]],[[80.16023,13.21252],[80.16071,13.21252]],[[80.1574,13.21697],[80.1577,13.21638]],[[80.16274,13.21924],[80.1624,13.21901]],[[80.16132,13.21863],[80.16099,13.21855]],[[80.16476,13.22046],[80.16454,13.22033]],[[80.16394,13.22001],[80.16397,13.21982]],[[80.18064,13.22162],[80.18012,13.22162]],[[80.16501,13.22061],[80.16476,13.22046]],[[80.16163,13.22034],[80.1617,13.22073]],[[80.16152,13.21661],[80.16154,13.21645]],[[80.16397,13.21982],[80.16468,13.21971]],[[80.15972,13.21846],[80.15972,13.21839]],[[80.15899,13.21502],[80.15934,13.21464]],[[80.16308,13.21615],[80.16293,13.21617]],[[80.16293,13.21617],[80.16281,13.21618]],[[80.15859,13.21463],[80.15836,13.21448]],[[80.17443,13.22095],[80.17443,13.22073]],[[80.17613,13.21803],[80.17577,13.21809]],[[80.16749,13.22138],[80.16766,13.22097]],[[80.1728,13.25072],[80.17285,13.25127]],[[80.16734,13.21586],[80.16737,13.21625]],[[80.17153,13.22168],[80.17214,13.22162]],[[80.17936,13.2216],[80.17975,13.2216]],[[80.17276,13.22147],[80.17282,13.22112]],[[80.17282,13.22112],[80.17291,13.22069]],[[80.1672,13.22228],[80.16731,13.22193]],[[80.17861,13.2213],[80.17861,13.22101]],[[80.17032,13.22163],[80.17099,13.22164]],[[80.17892,13.2216],[80.17916,13.2216]],[[80.16578,13.22553],[80.16602,13.22515]],[[80.16552,13.22591],[80.16578,13.22553]],[[80.17635,13.22159],[80.17683,13.22159]],[[80.17425,13.21821],[80.1739,13.21832]],[[80.17214,13.22162],[80.17276,13.22147]],[[80.16553,13.2209],[80.16531,13.22077]],[[80.17469,13.2215],[80.17504,13.22148]],[[80.17546,13.22155],[80.17584,13.22159]],[[80.16706,13.22263],[80.1672,13.22228]],[[80.16729,13.22136],[80.16723,13.22136]],[[80.16723,13.22136],[80.16689,13.22134]],[[80.17099,13.22164],[80.17153,13.22168]],[[80.17415,13.2215],[80.17469,13.2215]],[[80.16797,13.22124],[80.16844,13.22137]],[[80.17775,13.2216],[80.17825,13.22161]],[[80.17137,13.24621],[80.17164,13.24626],[80.17172,13.24668]],[[80.16451,13.21468],[80.16442,13.21422]],[[80.17861,13.2213],[80.17861,13.2216]],[[80.1575,13.21376],[80.15771,13.21399]],[[80.17265,13.21913],[80.17262,13.21896]],[[80.16581,13.24231],[80.16648,13.24249]],[[80.16315,13.24303],[80.16274,13.24308]],[[80.16187,13.24123],[80.16117,13.24117]],[[80.16448,13.24193],[80.16517,13.24213]],[[80.16391,13.24177],[80.16434,13.2419]],[[80.16434,13.2419],[80.16448,13.24193]],[[80.16304,13.24126],[80.1631,13.24164]],[[80.1631,13.24164],[80.16313,13.24203]],[[80.16187,13.24123],[80.16258,13.24122]],[[80.16713,13.24267],[80.16779,13.24286]],[[80.16319,13.24257],[80.16315,13.24303]],[[80.1631,13.24164],[80.16346,13.24164]],[[80.16054,13.24093],[80.16117,13.24117]],[[80.16779,13.24286],[80.16844,13.24301]],[[80.16863,13.21847],[80.16875,13.21809]],[[80.16517,13.24213],[80.16581,13.24231]],[[80.16313,13.24203],[80.16319,13.24257]],[[80.16258,13.24122],[80.16304,13.24126]],[[80.16648,13.24249],[80.16713,13.24267]],[[80.16431,13.2415],[80.16434,13.2419]],[[80.16346,13.24164],[80.16391,13.24177]],[[80.1724,13.21829],[80.17232,13.21873]],[[80.17026,13.24617],[80.16958,13.24606]],[[80.16412,13.22722],[80.16402,13.22708]],[[80.16545,13.21567],[80.16592,13.2156]],[[80.16019,13.23828],[80.1602,13.23806]],[[80.17289,13.25189],[80.17285,13.25127]],[[80.17137,13.24621],[80.17065,13.24608]],[[80.16266,13.21597],[80.16253,13.2161]],[[80.17247,13.21884],[80.17232,13.21873]],[[80.17658,13.21802],[80.17613,13.21803]],[[80.17754,13.2181],[80.17728,13.21806]],[[80.16052,13.20838],[80.16052,13.20801]],[[80.16051,13.20758],[80.16052,13.20801]],[[80.16219,13.2075],[80.16237,13.20748]],[[80.16124,13.20755],[80.16093,13.20756]],[[80.16051,13.20758],[80.16093,13.20756]],[[80.16061,13.2098],[80.1606,13.20944]],[[80.15693,13.21848],[80.15663,13.21893]],[[80.16154,13.21645],[80.16168,13.21641]],[[80.17198,13.24728],[80.17193,13.24798]],[[80.16156,13.21865],[80.16132,13.21863]],[[80.16048,13.20727],[80.16016,13.20723]],[[80.16065,13.21014],[80.16061,13.2098]],[[80.16883,13.24541],[80.16886,13.24598]],[[80.16886,13.24598],[80.16958,13.24606]],[[80.16461,13.22685],[80.1645,13.2267]],[[80.16003,13.23871],[80.16014,13.2385]],[[80.16883,13.2449],[80.16883,13.24541]],[[80.17026,13.24617],[80.17065,13.24608]],[[80.16913,13.24376],[80.16889,13.24374]],[[80.16766,13.22097],[80.16786,13.22054]],[[80.16081,13.231],[80.16076,13.23097]],[[80.1669,13.22304],[80.16706,13.22263]],[[80.16886,13.24409],[80.16885,13.24442]],[[80.15829,13.2361],[80.15846,13.23578]],[[80.16237,13.24313],[80.16238,13.24345]],[[80.16099,13.23907],[80.16116,13.23854]],[[80.1602,13.23806],[80.15991,13.23806]],[[80.16885,13.24442],[80.16883,13.2449]],[[80.16431,13.2415],[80.16427,13.24104]],[[80.16862,13.21764],[80.1687,13.21705]],[[80.16804,13.22013],[80.1682,13.21978]],[[80.17262,13.21896],[80.17306,13.21875]],[[80.16161,13.22846],[80.16119,13.2285]],[[80.16071,13.22856],[80.16119,13.2285]],[[80.17277,13.25039],[80.17269,13.24982]],[[80.16067,13.22829],[80.16071,13.22856]],[[80.17009,13.22164],[80.17032,13.22163]],[[80.16747,13.22138],[80.16749,13.22138]],[[80.16844,13.22137],[80.16901,13.22151]],[[80.169,13.22161],[80.16901,13.22151]],[[80.16901,13.22151],[80.16959,13.22162]],[[80.16959,13.22162],[80.16959,13.22162]],[[80.16959,13.22162],[80.17009,13.22164]],[[80.17346,13.21858],[80.17369,13.21838]],[[80.17192,13.24913],[80.17263,13.24921]],[[80.16152,13.21681],[80.16152,13.21661]],[[80.16267,13.21509],[80.16242,13.2151]],[[80.17033,13.22156],[80.17032,13.22163]],[[80.16353,13.21705],[80.16343,13.21656]],[[80.16205,13.21876],[80.16208,13.2185]],[[80.16941,13.21543],[80.16903,13.21541]],[[80.18337,13.22138],[80.18358,13.22112]],[[80.18319,13.22164],[80.18299,13.22193]],[[80.16979,13.21545],[80.16941,13.21543]],[[80.15728,13.21761],[80.1573,13.21729]],[[80.15658,13.21842],[80.15613,13.21828]],[[80.1593,13.21843],[80.1589,13.21842]],[[80.15859,13.21463],[80.15899,13.21426]],[[80.16074,13.21176],[80.16076,13.21139]],[[80.15469,13.21696],[80.15459,13.21675]],[[80.15951,13.21375],[80.15945,13.21369]],[[80.15805,13.21423],[80.15771,13.21399]],[[80.16733,13.21548],[80.1678,13.21542]],[[80.15812,13.21846],[80.15774,13.21847]],[[80.15836,13.21448],[80.15805,13.21423]],[[80.15421,13.21714],[80.15441,13.2172]],[[80.15402,13.21742],[80.15407,13.21722],[80.15421,13.21714]],[[80.16077,13.21109],[80.16064,13.21108]],[[80.18419,13.22098],[80.18383,13.22082]],[[80.15459,13.21675],[80.15444,13.2165]],[[80.16013,13.23235],[80.15999,13.23269]],[[80.16682,13.21553],[80.16637,13.21557]],[[80.15926,13.23756],[80.15955,13.23777]],[[80.16205,13.2287],[80.16164,13.22875]],[[80.16637,13.21557],[80.16592,13.2156]],[[80.18358,13.22112],[80.18383,13.22082]],[[80.16147,13.22987],[80.16178,13.22949]],[[80.18419,13.22098],[80.18449,13.22117]],[[80.16468,13.21524],[80.16451,13.21468]],[[80.15882,13.23506],[80.15901,13.23466]],[[80.16485,13.21573],[80.16468,13.21524]],[[80.15986,13.21253],[80.16023,13.21252]],[[80.18245,13.22162],[80.18275,13.22177]],[[80.18113,13.22162],[80.18158,13.22162]],[[80.16954,13.21608],[80.16936,13.21606],[80.16918,13.21612]],[[80.18113,13.22162],[80.18064,13.22162]],[[80.16282,13.22827],[80.16327,13.22789]],[[80.16461,13.22685],[80.16495,13.22655]],[[80.16205,13.2287],[80.16246,13.22865]],[[80.18245,13.22162],[80.18203,13.22162]],[[80.1719,13.2486],[80.17188,13.24913],[80.17192,13.24913]],[[80.17269,13.24982],[80.17263,13.24921]],[[80.17198,13.24728],[80.17202,13.24673]],[[80.17193,13.24798],[80.1719,13.2486]],[[80.16152,13.21721],[80.16152,13.21685]],[[80.16152,13.21685],[80.16152,13.21681]],[[80.16081,13.231],[80.16062,13.2314]],[[80.161,13.23067],[80.16081,13.231]],[[80.16122,13.23031],[80.161,13.23067]],[[80.16867,13.2154],[80.16903,13.21541]],[[80.16042,13.23182],[80.16013,13.23235]],[[80.15959,13.23351],[80.15941,13.23389]],[[80.15846,13.23578],[80.15862,13.23544]],[[80.15999,13.23269],[80.15981,13.23309]],[[80.15959,13.23351],[80.15981,13.23309]],[[80.16042,13.23182],[80.16062,13.2314]],[[80.16147,13.22987],[80.16122,13.23031]],[[80.16246,13.22865],[80.16216,13.229]],[[80.16178,13.22949],[80.16216,13.229]],[[80.16043,13.22729],[80.16054,13.22728]],[[80.16164,13.22875],[80.16161,13.22846]],[[80.16327,13.22789],[80.1637,13.22756]],[[80.16246,13.22865],[80.16282,13.22827]],[[80.1637,13.22756],[80.16412,13.22722]],[[80.16495,13.22655],[80.16521,13.22628]],[[80.16521,13.22628],[80.16552,13.22591]],[[80.15852,13.23685],[80.15887,13.2372]],[[80.16088,13.23803],[80.16129,13.23811]],[[80.16129,13.23811],[80.16116,13.23854]],[[80.16088,13.23803],[80.16056,13.238]],[[80.15641,13.21764],[80.15655,13.21737]],[[80.17825,13.22161],[80.17861,13.2216]],[[80.1601,13.21314],[80.16039,13.21283]],[[80.15731,13.21849],[80.15693,13.21848]],[[80.16627,13.22469],[80.16602,13.22515]],[[80.16655,13.2213],[80.16628,13.22129]],[[80.15458,13.21781],[80.1542,13.21769]],[[80.15521,13.21801],[80.15491,13.21793]],[[80.15613,13.21828],[80.15628,13.218]],[[80.15807,13.21512],[80.15807,13.21513]],[[80.16208,13.2185],[80.16202,13.21819]],[[80.1542,13.21769],[80.15402,13.21742]],[[80.16158,13.21982],[80.16155,13.21997]],[[80.16061,13.22793],[80.16067,13.22829]],[[80.15444,13.2165],[80.15455,13.21624]],[[80.1577,13.21638],[80.15807,13.21598]],[[80.15865,13.21537],[80.15899,13.21502]],[[80.1629,13.21594],[80.16333,13.21589]],[[80.16333,13.21589],[80.16362,13.21586]],[[80.16151,13.21736],[80.16152,13.21721]],[[80.16156,13.21865],[80.16148,13.21897]],[[80.15831,13.21492],[80.15859,13.21463]],[[80.16205,13.21876],[80.16156,13.21865]],[[80.16292,13.2201],[80.1627,13.22015]],[[80.16467,13.21961],[80.16468,13.21971]],[[80.16074,13.21224],[80.16074,13.21176]],[[80.16392,13.21925],[80.16387,13.21878]],[[80.16197,13.21791],[80.16186,13.21758]],[[80.15834,13.21568],[80.15865,13.21537]],[[80.16155,13.21997],[80.16163,13.22034]],[[80.1589,13.21842],[80.15848,13.21844]],[[80.16076,13.21139],[80.16077,13.21109]],[[80.16071,13.21252],[80.16074,13.21224]],[[80.16186,13.21758],[80.16169,13.21756]],[[80.16168,13.21756],[80.16151,13.21753]],[[80.16158,13.21982],[80.1615,13.21983]],[[80.16155,13.21953],[80.16158,13.21982]],[[80.15834,13.21568],[80.15807,13.21598]],[[80.1573,13.21729],[80.1574,13.21697]],[[80.16148,13.21897],[80.16152,13.21935]],[[80.1573,13.21809],[80.15728,13.21761]],[[80.1627,13.22015],[80.16242,13.22019]],[[80.15731,13.21849],[80.1573,13.21809]],[[80.1636,13.21745],[80.16353,13.21705]],[[80.16397,13.21982],[80.16392,13.21925]],[[80.17273,13.21941],[80.17244,13.21946]],[[80.15848,13.21844],[80.15812,13.21846]],[[80.16013,13.21849],[80.15972,13.21846]],[[80.17273,13.21941],[80.17265,13.21913]],[[80.16056,13.22758],[80.16054,13.22728]],[[80.16151,13.21753],[80.16151,13.21736]],[[80.16485,13.21573],[80.16418,13.21582]],[[80.16485,13.21573],[80.16545,13.21567]],[[80.16418,13.21582],[80.16362,13.21586]],[[80.16351,13.21471],[80.16345,13.214]],[[80.16357,13.21532],[80.16362,13.21586]],[[80.16825,13.2154],[80.16867,13.2154]],[[80.16357,13.21532],[80.1635,13.21492],[80.16351,13.21471]],[[80.16733,13.21548],[80.16682,13.21553]],[[80.16967,13.21576],[80.16979,13.21545]],[[80.16887,13.21655],[80.1687,13.21705]],[[80.16734,13.21586],[80.16733,13.21548]],[[80.16967,13.21576],[80.16954,13.21608]],[[80.16731,13.22193],[80.16741,13.22165]],[[80.17478,13.22129],[80.17457,13.22112]],[[80.17584,13.22159],[80.17635,13.22159]],[[80.17457,13.22112],[80.17443,13.22095]],[[80.16723,13.22136],[80.16721,13.22145]],[[80.17306,13.21875],[80.17346,13.21858]],[[80.16056,13.22758],[80.16061,13.22793]],[[80.1617,13.22073],[80.16174,13.22098]],[[80.16601,13.22116],[80.16574,13.22101]],[[80.17291,13.22069],[80.17301,13.22033]],[[80.16531,13.22077],[80.16501,13.22061]],[[80.1682,13.21978],[80.16837,13.2193]],[[80.16468,13.21971],[80.16537,13.21958]],[[80.16174,13.22098],[80.16177,13.22122]],[[80.1617,13.22073],[80.16155,13.22076]],[[80.17247,13.21884],[80.17262,13.21896]],[[80.16747,13.22138],[80.16729,13.22136]],[[80.16574,13.22101],[80.16553,13.2209]],[[80.16628,13.22129],[80.16601,13.22116]],[[80.17861,13.22101],[80.17871,13.22093]],[[80.17348,13.22148],[80.17415,13.2215]],[[80.17276,13.22147],[80.17348,13.22148]],[[80.17478,13.22129],[80.17504,13.22148]],[[80.17683,13.22159],[80.17728,13.2216]],[[80.17504,13.22148],[80.17546,13.22155]],[[80.17728,13.2216],[80.17775,13.2216]],[[80.16689,13.22134],[80.16655,13.2213]],[[80.17861,13.2216],[80.17892,13.2216]],[[80.16644,13.22428],[80.16627,13.22469]],[[80.15613,13.21828],[80.156,13.21824]],[[80.15628,13.218],[80.15641,13.21764]],[[80.17916,13.2216],[80.17936,13.2216]],[[80.15578,13.21818],[80.15551,13.2181]],[[80.156,13.21824],[80.15578,13.21818]],[[80.15551,13.2181],[80.15521,13.21801]],[[80.15925,13.21401],[80.15951,13.21375]],[[80.16374,13.2199],[80.16354,13.21995]],[[80.16354,13.21995],[80.16335,13.21999]],[[80.15768,13.21981],[80.15779,13.22005]],[[80.16376,13.21832],[80.16367,13.2179]],[[80.15951,13.21375],[80.15975,13.21349]],[[80.15806,13.21512],[80.15807,13.21512]],[[80.16329,13.21965],[80.16297,13.21948]],[[80.16336,13.21608],[80.16333,13.21589]],[[80.16367,13.2179],[80.1636,13.21745]],[[80.15899,13.21426],[80.15925,13.21401]],[[80.15975,13.21349],[80.1601,13.21314]],[[80.16343,13.21656],[80.16336,13.21608]],[[80.15731,13.21849],[80.15736,13.21878]],[[80.15754,13.21943],[80.15768,13.21981]],[[80.15655,13.21737],[80.15664,13.21719]],[[80.16039,13.21283],[80.16071,13.21252]],[[80.15806,13.21512],[80.15831,13.21492]],[[80.16431,13.22021],[80.16394,13.22001]],[[80.16169,13.21756],[80.16168,13.21756]],[[80.16454,13.22033],[80.16431,13.22021]],[[80.16295,13.21635],[80.16293,13.21617]],[[80.16293,13.21617],[80.16291,13.21606]],[[80.16291,13.21606],[80.16291,13.21604]],[[80.16335,13.21999],[80.16317,13.22003]],[[80.16317,13.22003],[80.16292,13.2201]],[[80.15693,13.21848],[80.15658,13.21842]],[[80.15687,13.2167],[80.15696,13.21648]],[[80.15678,13.21691],[80.15687,13.2167]],[[80.15696,13.21648],[80.15724,13.21603]],[[80.16152,13.21935],[80.16155,13.21953]],[[80.1624,13.21901],[80.16205,13.21876]],[[80.15779,13.22005],[80.15791,13.22028],[80.15788,13.2203]],[[80.16053,13.21853],[80.16013,13.21849]],[[80.15736,13.21878],[80.15745,13.21908]],[[80.16387,13.21878],[80.16376,13.21832]],[[80.15783,13.21539],[80.15806,13.21512]],[[80.15724,13.21603],[80.15755,13.21568]],[[80.16297,13.21948],[80.16274,13.21924]],[[80.15664,13.21719],[80.15678,13.21691]],[[80.16202,13.21819],[80.16197,13.21791]],[[80.16367,13.21986],[80.16329,13.21965]],[[80.16394,13.22001],[80.16374,13.2199]],[[80.16374,13.2199],[80.16367,13.21986]],[[80.17279,13.2196],[80.17273,13.21941]],[[80.16099,13.21855],[80.16053,13.21853]],[[80.17289,13.21993],[80.17279,13.2196]],[[80.15755,13.21568],[80.15783,13.21539]],[[80.17301,13.22033],[80.17289,13.21993]],[[80.16844,13.24301],[80.1689,13.24314],[80.1689,13.24337]],[[80.16238,13.24345],[80.16237,13.24386]],[[80.16749,13.22138],[80.16789,13.22148],[80.16797,13.22124]]]}},"dtrs":{"931701":[{"id":"931701125","name":"SPK NAGAR SS II","kva":"40","cons":53,"lat":13.24107,"lng":80.15435,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"931701124","name":"SPK NAGAR SS I","kva":"40","cons":96,"lat":13.241,"lng":80.15474,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931701038","name":"BANNANA GODOWN VGP SS II","kva":"100","cons":18,"lat":13.25045,"lng":80.13857,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931701044","name":"MCR SS","kva":"100","cons":17,"lat":13.25538,"lng":80.13507,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAYAK","scheme":"BOARD"},{"id":"931701071","name":"PERIYAR NAGAR SS","kva":"250","cons":248,"lat":13.24718,"lng":80.15455,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931701002","name":"AJITH KUMAR GOTHI","kva":"250","cons":0,"lat":13.24943,"lng":80.15067,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931701053","name":"GIRIDHARAN SS","kva":"100","cons":0,"lat":13.24945,"lng":80.14664,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931701106","name":"MGR STATUE","kva":"250","cons":345,"lat":13.2495,"lng":80.15619,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931701119","name":"SEKANCHERY ROAD SS 63KVA","kva":"63","cons":2,"lat":13.25816,"lng":80.1716,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931701075","name":"A H GAYATHIRI SS","kva":"250","cons":4,"lat":13.24127,"lng":80.15266,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931701116","name":"BASTHAPALAYAM NEAR DOSS NAIDU SS SS","kva":"100","cons":8,"lat":13.25282,"lng":80.13602,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931701126","name":"LANSON VENTURES SS II","kva":"250","cons":4,"lat":13.25214,"lng":80.15532,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"EVR","scheme":"BOARD"},{"id":"931701072","name":"AMBEDHKAR NAGAR SS","kva":"63","cons":36,"lat":13.2457,"lng":80.15343,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"EMMSS","scheme":"BOARD"},{"id":"931701110","name":"JJ STREET RGGVY SS IV","kva":"25","cons":37,"lat":13.24877,"lng":80.13976,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"RGGVY"},{"id":"931701112","name":"AMBEDKAR STREET RGGVY SS II","kva":"25","cons":14,"lat":13.24971,"lng":80.14038,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"RGGVY"},{"id":"931701070","name":"AADHUR TANK SS","kva":"250","cons":188,"lat":13.24969,"lng":80.14881,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931701054","name":"GANESH NAGAR SS","kva":"250","cons":55,"lat":13.25037,"lng":80.1572,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931701065","name":"KRISHNA RICE MILL SS","kva":"500","cons":213,"lat":13.24686,"lng":80.15867,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931701055","name":"LAKSHMI VILAS BANK SS","kva":"250","cons":130,"lat":13.25016,"lng":80.15587,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931701140","name":"RADHA KRISHNA PARADISE SS","kva":"250","cons":1,"lat":13.24942,"lng":80.15653,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"931701141","name":"OM LAKSHMI NAGAR SS","kva":"63","cons":5,"lat":13.25395,"lng":80.15782,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAKSHMI","scheme":"BOARD"},{"id":"931701113","name":"RADHAKRISHNAN ST RGGVY SS V","kva":"25","cons":2,"lat":13.24875,"lng":80.13999,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"RGGVY"},{"id":"931701076","name":"DEVANERI SS I PANNAI","kva":"100","cons":81,"lat":13.24215,"lng":80.14909,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931701040","name":"BASTHAPALAYAM RIGHT SIDE SS","kva":"250","cons":56,"lat":13.25584,"lng":80.13963,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"931701134","name":"SIVA TRADERS","kva":"250","cons":0,"lat":13.2549,"lng":80.13379,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"931701035","name":"IRULAR COLONY SS","kva":"40","cons":77,"lat":13.24149,"lng":80.14551,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"RAPDRP"},{"id":"931701056","name":"LANSON VENTURES SS","kva":"250","cons":41,"lat":13.25213,"lng":80.15532,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"931701132","name":"JAYALAKSHMI AGL","kva":"40","cons":0,"lat":13.25625,"lng":80.1385,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"931701122","name":"MUTHU NAIDU HOUSE BACK SIDE","kva":"250","cons":0,"lat":13.25702,"lng":80.14201,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"931701120","name":"KARANODAI SS 1ST AB SWITCH","kva":"100","cons":5,"lat":13.25767,"lng":80.17322,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931701046","name":"BASTHAPALAYAM PANNAI HVDS SS","kva":"40","cons":3,"lat":13.25738,"lng":80.13517,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"RAPDRP"},{"id":"931701066","name":"BALAJI JEWELERY SS","kva":"250","cons":331,"lat":13.24914,"lng":80.15643,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"931701049","name":"MANTHOPPU GRANITE COMPANY SS","kva":"40","cons":1,"lat":13.2536,"lng":80.15976,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931701139","name":"VINOTH AGL SS","kva":"63","cons":0,"lat":13.25301,"lng":80.14391,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931701081","name":"AATHUR RIVER BED SS","kva":"100","cons":0,"lat":13.25657,"lng":80.14666,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"RAPDRP"},{"id":"931701105","name":"BASTHAPALAYAM HVDS SS","kva":"40","cons":31,"lat":13.25413,"lng":80.1393,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"RAPDRP"},{"id":"931701039","name":"LAKSHMIPATHY RICE MILL","kva":"250","cons":0,"lat":13.25205,"lng":80.13615,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931701130","name":"GANGADHARANAIDU SS","kva":"16","cons":0,"lat":13.25521,"lng":80.13381,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931701109","name":"MAIN ROAD RGGVY SS I","kva":"63","cons":8,"lat":13.25039,"lng":80.14112,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931701138","name":"MUNIVEL NAGAR SS III","kva":"63","cons":41,"lat":13.24829,"lng":80.1566,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APOORV","scheme":"BOARD"},{"id":"931701041","name":"BASTHAPALAYAM LEFT SIDE SS","kva":"100","cons":24,"lat":13.25586,"lng":80.13952,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"931701131","name":"DOSS NAIDU","kva":"25","cons":1,"lat":13.25299,"lng":80.13512,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"931701117","name":"AATHUR MEDU SS","kva":"100","cons":15,"lat":13.25501,"lng":80.14551,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931701135","name":"SAMUTHAYA KUDAM SS","kva":"100","cons":2,"lat":13.25079,"lng":80.14161,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"INFO","scheme":"BOARD"},{"id":"931701069","name":"DHEVAR RICE MILL SS","kva":"250","cons":35,"lat":13.24965,"lng":80.15399,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"931701079","name":"AADHUR ANJANEYAR KOIL SS","kva":"100","cons":341,"lat":13.25288,"lng":80.14672,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931701048","name":"PALLASURAPET SS 40KVA","kva":"40","cons":11,"lat":13.25524,"lng":80.17375,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"RAPDRP"},{"id":"931701080","name":"AACHI MOORE SS","kva":"250","cons":39,"lat":13.25628,"lng":80.14604,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931701143","name":"VINAYAGAR KOVIL SS","kva":"63","cons":7,"lat":13.24967,"lng":80.14628,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"931701074","name":"BALA GODOWN SS II","kva":"250","cons":2,"lat":13.24323,"lng":80.15317,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931701086","name":"VINOTH GODOWN SS","kva":"250","cons":12,"lat":13.25299,"lng":80.14757,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931701084","name":"VINOTH CHAMBER SS III","kva":"100","cons":87,"lat":13.25084,"lng":80.15128,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931701118","name":"RIVER BED SS 63KVA","kva":"63","cons":0,"lat":13.25777,"lng":80.16443,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931701067","name":"WASTAGE SHOP SS","kva":"100","cons":104,"lat":13.25214,"lng":80.15555,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931701068","name":"GOWRI BAI SS 250KVA","kva":"250","cons":16,"lat":13.25384,"lng":80.15556,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931701128","name":"VIJAYALAKSHMINAGAR SS","kva":"100","cons":74,"lat":13.24199,"lng":80.14301,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931701078","name":"ATHUR SS I","kva":"250","cons":230,"lat":13.25144,"lng":80.14683,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"931701129","name":"SHANTHILALKHICHA SS","kva":"100","cons":7,"lat":13.25261,"lng":80.13991,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931701107","name":"BYEPASS VINOTH RICEMILL SS","kva":"500","cons":30,"lat":13.25027,"lng":80.15297,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931701064","name":"VIDHYA FARM SS","kva":"250","cons":205,"lat":13.24774,"lng":80.1608,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931701114","name":"NEHRU STREET RGGVY SS III","kva":"25","cons":101,"lat":13.24916,"lng":80.1403,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"RGGVY"},{"id":"931701073","name":"BALA GODOWN SS I","kva":"250","cons":1,"lat":13.24323,"lng":80.15318,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931701063","name":"KARANODAI SS I","kva":"250","cons":421,"lat":13.24794,"lng":80.15924,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"931701133","name":"VINOTH CHAMPER SS II","kva":"100","cons":1,"lat":13.25042,"lng":80.15244,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931701062","name":"PKC MAHAL SS","kva":"100","cons":45,"lat":13.24957,"lng":80.1556,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931701083","name":"AATHUR COLONY SS","kva":"100","cons":26,"lat":13.25011,"lng":80.1498,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931701127","name":"DEVANERI SCHOOL SS","kva":"100","cons":130,"lat":13.24217,"lng":80.14556,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"931701037","name":"VGP MEDU PERIYAR NAGAR SS","kva":"100","cons":285,"lat":13.24908,"lng":80.13915,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931701001","name":"MUNIVEL NAGAR SS I","kva":"100","cons":166,"lat":13.24961,"lng":80.15476,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931701115","name":"DEVANERI SS III GOKULAM SS","kva":"100","cons":0,"lat":13.24352,"lng":80.13778,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931701108","name":"GAYATHRI BRICKS","kva":"63","cons":18,"lat":13.25095,"lng":80.1367,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"APOORVA","scheme":"BOARD"},{"id":"931701144","name":"SUBANGANI","kva":"16","cons":1,"lat":13.25241,"lng":80.15349,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"931701142","name":"BYEPASS SERVICE ROAD SS","kva":"100","cons":0,"lat":13.24944,"lng":80.1528,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SAP","scheme":"BOARD"},{"id":"931701045","name":"SR MINERAL WATER SS","kva":"250","cons":0,"lat":13.25656,"lng":80.13521,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931701136","name":"JESUS MINISTRIES I","kva":"250","cons":1,"lat":13.25447,"lng":80.15627,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORMERS","scheme":"BOARD"}],"931702":[{"id":"931702047","name":"EXPANDA SS","kva":"250","cons":0,"lat":13.25299,"lng":80.17756,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931702049","name":"ORAKKADU BUS STAND SS","kva":"100","cons":138,"lat":13.24133,"lng":80.18367,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931702056","name":"BASKAR LALITHA SS","kva":"250","cons":0,"lat":13.24642,"lng":80.18704,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"931702039","name":"ORAKKADU PERUMAL KOIL","kva":"100","cons":186,"lat":13.24403,"lng":80.18221,"poles":2,"htFeeders":1,"ltFeeders":7,"make":"OTHERS","scheme":"BOARD"},{"id":"931702035","name":"PALLASOORAPATTU SS","kva":"250","cons":86,"lat":13.25408,"lng":80.1762,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931702040","name":"ORAKKADU OHT","kva":"250","cons":4,"lat":13.24431,"lng":80.17922,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931702044","name":"ALLIMEDU IRULAR COLONY","kva":"100","cons":10,"lat":13.25141,"lng":80.18851,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931702058","name":"ROTO POLYMER SS","kva":"250","cons":1,"lat":13.24614,"lng":80.18555,"poles":2,"htFeeders":1,"ltFeeders":0,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931702042","name":"ALLIMEDU TANK","kva":"100","cons":195,"lat":13.25078,"lng":80.18538,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931702059","name":"ORAKKADU SCHOOL SS","kva":"63","cons":0,"lat":13.24763,"lng":80.1824,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"931702036","name":"VETAKARAPALAYAM HVDS","kva":"40","cons":9,"lat":13.25786,"lng":80.1896,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931702057","name":"METTUSURAPEDU BUS STAND","kva":"100","cons":92,"lat":13.25558,"lng":80.18564,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"931702023","name":"METTUSURAPET SS","kva":"100","cons":62,"lat":13.25419,"lng":80.18537,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931702061","name":"ORAKDADU CHURCH SS","kva":"100","cons":0,"lat":13.24191,"lng":80.18535,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"ASHOK","scheme":"BOARD"},{"id":"931702048","name":"ORAKKADU ANGANVADAI SS","kva":"100","cons":0,"lat":13.24073,"lng":80.18446,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931702041","name":"JAYA SOAP","kva":"250","cons":4,"lat":13.24548,"lng":80.18729,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931702051","name":"RAJESHKANNA","kva":"250","cons":1,"lat":13.24686,"lng":80.18792,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931702043","name":"ALLIMEDU HVDS","kva":"40","cons":30,"lat":13.25037,"lng":80.18372,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931702046","name":"STUD FARM SS I","kva":"100","cons":0,"lat":13.25227,"lng":80.17828,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931702050","name":"RBL SS","kva":"250","cons":7,"lat":13.2451,"lng":80.18686,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931702045","name":"PALAYAM SS","kva":"100","cons":39,"lat":13.25705,"lng":80.18841,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"}],"931703":[{"id":"931703238","name":"KIRUTHULAPURAM SS 4","kva":"100","cons":null,"lat":13.24439,"lng":80.19005,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703237","name":"IMAANS SHOES PVT LTD SS","kva":"250","cons":1,"lat":13.22771,"lng":80.1942,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"A P TRANSFORMERS","scheme":"BOARD"},{"id":"931703236","name":"ABDUL","kva":"100","cons":1,"lat":13.22254,"lng":80.19499,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931703195","name":"PSR WAREHOUSE SS","kva":"63","cons":2,"lat":13.23956,"lng":80.19041,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFOTECH","scheme":"BOARD"},{"id":"931703104","name":"KUMMANUR KULAM SS II","kva":"40","cons":25,"lat":13.2217,"lng":80.19558,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931703224","name":"KR INDUSTRIAL SS","kva":"250","cons":1,"lat":13.23527,"lng":80.20447,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931703209","name":"NH STREET LIGHT SS IV","kva":"100","cons":0,"lat":13.22942,"lng":80.20545,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931703057","name":"KIRUTHALAPURAM SS I PILLAYAR KOIIL","kva":"100","cons":128,"lat":13.24364,"lng":80.19719,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931703214","name":"EXPRESS ROAD SS","kva":"100","cons":1,"lat":13.23634,"lng":80.18145,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931703097","name":"PUTHU KOIL SS","kva":"100","cons":17,"lat":13.22538,"lng":80.18693,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931703129","name":"AANGADU THOPPU SS I AGL","kva":"63","cons":17,"lat":13.23387,"lng":80.18814,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931703098","name":"AANGADU SS I RATION SHOP","kva":"100","cons":35,"lat":13.22701,"lng":80.18955,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931703122","name":"KOKKUMBEDU SELVAM PLASTIC COMPANY SS","kva":"100","cons":1,"lat":13.22871,"lng":80.21421,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703180","name":"KIRUTHALPURAM VELMURUGAN PLASTIC CMPNY SS","kva":"100","cons":208,"lat":13.24562,"lng":80.19942,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703198","name":"KRISH SCHOOL SS","kva":"63","cons":3,"lat":13.22696,"lng":80.18905,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"APOORV","scheme":"BOARD"},{"id":"931703107","name":"SHOLIPALAYAM T V S GODOWN","kva":"250","cons":68,"lat":13.23728,"lng":80.17641,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703208","name":"SAKTHI GARDEN SS KUMMANUR","kva":"100","cons":17,"lat":13.22131,"lng":80.19328,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"931703089","name":"BUDHUR DEVI CHAMBER SS I","kva":"250","cons":25,"lat":13.24182,"lng":80.20674,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"931703120","name":"KANNAN SS II","kva":"100","cons":27,"lat":13.22768,"lng":80.20762,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931703064","name":"SOMASUNDARAM ARC SS","kva":"250","cons":1,"lat":13.23753,"lng":80.18048,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931703212","name":"NH STREET LIGHT SS V","kva":"100","cons":0,"lat":13.23433,"lng":80.21335,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931703102","name":"PLASTIC COMPANY SS JAYAKUMAR","kva":"100","cons":0,"lat":13.22603,"lng":80.18698,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931703100","name":"AANGADU ULAGANATHAN SS","kva":"100","cons":32,"lat":13.22711,"lng":80.19004,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931703103","name":"KUMMANUR KULAM SS I","kva":"100","cons":116,"lat":13.22183,"lng":80.19536,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703196","name":"BUDHUR DEVI CHAMBER SS II","kva":"250","cons":3,"lat":13.24509,"lng":80.20805,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SARAYU","scheme":"BOARD"},{"id":"931703096","name":"MARAMBEDU RATION SHOP SS","kva":"40","cons":9,"lat":13.22997,"lng":80.20864,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931703063","name":"JAINEX COMPANY SS","kva":"250","cons":68,"lat":13.23799,"lng":80.18253,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"931703091","name":"KIRUTHALAPURAM SS II","kva":"100","cons":78,"lat":13.24368,"lng":80.19484,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"931703110","name":"AANGADU SCHOOL SS","kva":"100","cons":38,"lat":13.22618,"lng":80.19187,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"931703131","name":"NH STREET LIGHT SS III","kva":"100","cons":4,"lat":13.2233,"lng":80.19514,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703207","name":"AJAY METHA SS","kva":"100","cons":0,"lat":13.23318,"lng":80.19707,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"931703197","name":"A M KANNAN SS","kva":"63","cons":1,"lat":13.23745,"lng":80.18263,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"931703112","name":"KOLATHAMMAN KOIL","kva":"250","cons":46,"lat":13.22856,"lng":80.18767,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703228","name":"GP LAVANYA SS","kva":"250","cons":0,"lat":13.23763,"lng":80.17651,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931703227","name":"CUP COUTURE SS","kva":"250","cons":1,"lat":13.23735,"lng":80.1772,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931703020","name":"MARAMBEDU ERIKKARAI AGL","kva":"250","cons":35,"lat":13.22675,"lng":80.20589,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703132","name":"NH STREET LIGHT SS II","kva":"100","cons":1,"lat":13.2205,"lng":80.18916,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703106","name":"KOKKUMEDU ROAD SS I","kva":"100","cons":61,"lat":13.22871,"lng":80.21414,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931703181","name":"GOMATHI AMMAN NAGAR SS","kva":"100","cons":108,"lat":13.24106,"lng":80.19789,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703231","name":"VIRUTOSO SS","kva":"250","cons":1,"lat":13.23736,"lng":80.18131,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931703229","name":"GNANASEKHAR SS","kva":"100","cons":1,"lat":13.2376,"lng":80.17945,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931703019","name":"MARAMBEDU MANI NAIDU SS","kva":"250","cons":149,"lat":13.23086,"lng":80.21119,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"931703062","name":"T P KOTHANDAPANI AGL","kva":"250","cons":12,"lat":13.23736,"lng":80.18205,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931703058","name":"BUDHUR SS COLONY","kva":"250","cons":142,"lat":13.23751,"lng":80.20203,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931703123","name":"PARUPU COMPANY SS","kva":"250","cons":0,"lat":13.23881,"lng":80.1952,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703121","name":"NH STREET LIGHT SS I","kva":"100","cons":0,"lat":13.21779,"lng":80.18268,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703210","name":"P M PLASTIC SS","kva":"250","cons":32,"lat":13.22981,"lng":80.2093,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931703203","name":"KOZHI PANNAI SS","kva":"100","cons":2,"lat":13.24458,"lng":80.19991,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931703128","name":"SUNCITY SS","kva":"100","cons":2,"lat":13.23386,"lng":80.18,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703111","name":"KUMMANUR SUNAMBU COMPANY SS","kva":"250","cons":16,"lat":13.22727,"lng":80.19431,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931703200","name":"KANNAN SS I","kva":"100","cons":3,"lat":13.22934,"lng":80.20593,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"APOORV","scheme":"BOARD"},{"id":"931703130","name":"G V R SS","kva":"100","cons":1,"lat":13.2241,"lng":80.19441,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703124","name":"SRINIVASA SWEETS SS II","kva":"250","cons":2,"lat":13.23589,"lng":80.19762,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"931703232","name":"BUDHUR ATTA COMPANY SS","kva":"100","cons":26,"lat":13.23774,"lng":80.19836,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931703090","name":"KANDIGAI BUDHUR HOSPITAL SS","kva":"100","cons":122,"lat":13.23331,"lng":80.20782,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931703182","name":"VENKATESAN AGL","kva":"63","cons":3,"lat":13.23919,"lng":80.19162,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703061","name":"BUDHUR SS I SCHOOL","kva":"100","cons":24,"lat":13.24025,"lng":80.19905,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931703050","name":"THOMAS WATER COMPANY SS","kva":"250","cons":75,"lat":13.23263,"lng":80.18707,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"931703127","name":"RAJAMANI RICE MILL SS","kva":"250","cons":2,"lat":13.2331,"lng":80.18324,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931703099","name":"AANGADU SS II RATION SHOP","kva":"100","cons":20,"lat":13.22701,"lng":80.18968,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931703053","name":"PAPER COMPANY SS","kva":"100","cons":17,"lat":13.23691,"lng":80.1771,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703233","name":"SHREE VAIKUNTT LOGISTICS SS","kva":"100","cons":1,"lat":13.23909,"lng":80.19169,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"931703206","name":"SRINIVASA SWEET SS I","kva":"100","cons":0,"lat":13.2367,"lng":80.19863,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"931703101","name":"CUP COMPANY SS JAYA KUMAR","kva":"100","cons":31,"lat":13.22484,"lng":80.18479,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"931703183","name":"AANGADU THOPPU SS II AGL","kva":"250","cons":19,"lat":13.23283,"lng":80.18788,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931703225","name":"LIGHT PLASTIC SS","kva":"250","cons":1,"lat":13.22757,"lng":80.20632,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931703211","name":"KANNAN SS III","kva":"250","cons":1,"lat":13.22799,"lng":80.20763,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"931703059","name":"PAYNAYAL COMPANY SS","kva":"250","cons":13,"lat":13.23383,"lng":80.20329,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931703126","name":"BUDHUR BIBLE COMPNY SS","kva":"100","cons":61,"lat":13.2349,"lng":80.19715,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931703202","name":"NURSING COLLEGE SS","kva":"63","cons":1,"lat":13.23942,"lng":80.1897,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CYLEX EQUIPMENTS","scheme":"BOARD"},{"id":"931703193","name":"TPK PAINT COMPANY SS","kva":"100","cons":0,"lat":13.23332,"lng":80.18272,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ASCOTT","scheme":"BOARD"},{"id":"931703199","name":"GAWTHAM KUMAR JAIN SS","kva":"250","cons":1,"lat":13.22781,"lng":80.19431,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIJAI","scheme":"BOARD"},{"id":"931703060","name":"BUDHUR SS II SCHOOL","kva":"250","cons":190,"lat":13.23995,"lng":80.19896,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931703235","name":"DEVARAJ KOZHI PANNAI SS","kva":"250","cons":1,"lat":13.24658,"lng":80.20185,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931703215","name":"JAYA KUMAR SS MLA","kva":"100","cons":37,"lat":13.22758,"lng":80.18761,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931703213","name":"AMARA JYOTHI MANDAPAM SS","kva":"250","cons":1,"lat":13.23787,"lng":80.17654,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"931703087","name":"AANGADU SS GOYA THOPPU","kva":"250","cons":38,"lat":13.23768,"lng":80.17832,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931703105","name":"KUMMANUR SS V A O OFFICE","kva":"250","cons":281,"lat":13.21812,"lng":80.19729,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUPREME","scheme":"BOARD"},{"id":"931703125","name":"BUDHUR ERIKARAI SS","kva":"250","cons":14,"lat":13.23481,"lng":80.19705,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931703088","name":"KOKKUMEDU SS II","kva":"100","cons":30,"lat":13.2244,"lng":80.21277,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931703226","name":"VIJAYA WAREHOUSE SS","kva":"250","cons":0,"lat":13.22855,"lng":80.19448,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931703013","name":"KIRUTHALAPURAM KOZHI THEVANAM SS III","kva":"100","cons":40,"lat":13.24242,"lng":80.19208,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HEDGE","scheme":"BOARD"},{"id":"931703113","name":"KALATHUMEDU SS","kva":"250","cons":1,"lat":13.24538,"lng":80.17578,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703178","name":"THIRUNILAI COLONY SS","kva":"100","cons":36,"lat":13.23781,"lng":80.22978,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703071","name":"ARUMANTHAI PETROL BUNK","kva":"100","cons":47,"lat":13.23429,"lng":80.21847,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931703066","name":"BOTTLE COMPANY SS","kva":"40","cons":41,"lat":13.22899,"lng":80.22008,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703221","name":"METROCAL SS","kva":"250","cons":42,"lat":13.23904,"lng":80.22695,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"931703217","name":"MARAMBEDU SS","kva":"250","cons":99,"lat":13.23302,"lng":80.21366,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"931703219","name":"ARUMANTHAI RATION SHOP SS","kva":"100","cons":154,"lat":13.22801,"lng":80.22215,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931703220","name":"LAKSHMANAN SS","kva":"16","cons":0,"lat":13.23022,"lng":80.22323,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"931703223","name":"ANBU MALAR SS","kva":"40","cons":8,"lat":13.23367,"lng":80.22972,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931703069","name":"KODI PALLAM ERIKARAI SS","kva":"100","cons":79,"lat":13.23192,"lng":80.22595,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703234","name":"KODIPALAYAM SS1","kva":"100","cons":3,"lat":13.23018,"lng":80.22798,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APS","scheme":"BOARD"},{"id":"931703174","name":"PAINT COMPANY SS","kva":"100","cons":1,"lat":13.23052,"lng":80.2268,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703065","name":"GRANIT COMPANY SATHISH JAIN","kva":"250","cons":2,"lat":13.22785,"lng":80.23255,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703177","name":"THIRUNILAI ERIKARAI","kva":"100","cons":14,"lat":13.23965,"lng":80.24338,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931703218","name":"PANNER AGL SS","kva":"16","cons":0,"lat":13.2341,"lng":80.21598,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931703143","name":"KODI PALLAM PALLVADI SCHOOL","kva":"25","cons":18,"lat":13.23457,"lng":80.22859,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"931703222","name":"DEVA SS","kva":"100","cons":27,"lat":13.23823,"lng":80.23038,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"931703140","name":"PALVADI GOVT SCHOOL SS","kva":"63","cons":64,"lat":13.23081,"lng":80.22412,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931703070","name":"ARUMANTHAI GNAYIR ROAD","kva":"250","cons":237,"lat":13.22967,"lng":80.218,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703138","name":"PRIMARY SCHOOL SS","kva":"25","cons":0,"lat":13.23046,"lng":80.22362,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931703176","name":"KODIPALLAM TANK SS","kva":"100","cons":75,"lat":13.23474,"lng":80.22645,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWSRA","scheme":"BOARD"},{"id":"931703216","name":"ASHOKAN AGL SS","kva":"16","cons":0,"lat":13.23396,"lng":80.2221,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL","scheme":"RAPDRP"},{"id":"931703230","name":"ARUMANTHAI JUNCTION","kva":"100","cons":40,"lat":13.23536,"lng":80.21987,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"APS","scheme":"BOARD"},{"id":"931703187","name":"RATION SHOP SS","kva":"100","cons":10,"lat":13.22598,"lng":80.23087,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"931703186","name":"GANDHI NAGAR SS(PERUNGAVUR)","kva":"100","cons":13,"lat":13.226,"lng":80.23087,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null}],"931704":[{"id":"931704116","name":"SIVA LINGAM SS","kva":"100","cons":6,"lat":13.23654,"lng":80.17007,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931704099","name":"FAZA FURNITURE SS","kva":"63","cons":3,"lat":13.22427,"lng":80.17777,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"931704103","name":"BALAMURUGAN NAGAR SS","kva":"100","cons":146,"lat":13.24018,"lng":80.16864,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"931704090","name":"SHOLIPALAYAM KARANODAI NADAR SANGAM SS II","kva":"250","cons":83,"lat":13.23682,"lng":80.17326,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931704107","name":"RAMYA GARDEN SS","kva":"63","cons":15,"lat":13.24369,"lng":80.17139,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931704102","name":"NESAVANAM AASIRAMAM SS","kva":"250","cons":50,"lat":13.22715,"lng":80.17309,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931704115","name":"KWE EXPORT SS","kva":"250","cons":2,"lat":13.24381,"lng":80.15384,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931704104","name":"MGR STATUE SS","kva":"250","cons":97,"lat":13.22404,"lng":80.17508,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931704114","name":"SARAVANAN SS","kva":"250","cons":0,"lat":13.22367,"lng":80.16874,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VIGNESH","scheme":"BOARD"},{"id":"931704108","name":"SHOLIPALAYAM SS IV THOTAKARAMEDU","kva":"63","cons":184,"lat":13.23644,"lng":80.17162,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"931704101","name":"KVT SS II","kva":"100","cons":64,"lat":13.24031,"lng":80.17207,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931704042","name":"SHOLIPALAYAM SS I","kva":"250","cons":101,"lat":13.23758,"lng":80.17297,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931704106","name":"VIMALA DEVI SS","kva":"250","cons":1,"lat":13.22462,"lng":80.18016,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931704105","name":"ANITHA SS","kva":"250","cons":1,"lat":13.22439,"lng":80.18015,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"931704093","name":"R R MILL SS","kva":"500","cons":86,"lat":13.22348,"lng":80.16874,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931704091","name":"PERIYA COLONY SS","kva":"250","cons":195,"lat":13.22801,"lng":80.17289,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931704113","name":"DEVASENA SS","kva":"100","cons":0,"lat":13.23661,"lng":80.1691,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931704069","name":"KVT SS I","kva":"250","cons":188,"lat":13.24026,"lng":80.17161,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931704112","name":"KARI GODOWN SS","kva":"63","cons":1,"lat":13.22419,"lng":80.17942,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"931704110","name":"NAVANITHA KRISHNAN SS","kva":"250","cons":2,"lat":13.2243,"lng":80.16883,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931704117","name":"BEULAH GARDEN SS","kva":"250","cons":2,"lat":13.22792,"lng":80.17321,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931704109","name":"SHOLIPALAYAM SS III KULAM","kva":"100","cons":147,"lat":13.23704,"lng":80.17133,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VICKY","scheme":"BOARD"},{"id":"931704111","name":"KOTHANDAM SS","kva":"100","cons":2,"lat":13.22504,"lng":80.16689,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"931704089","name":"KAMMARAPALAYAM SS","kva":"250","cons":83,"lat":13.24637,"lng":80.1623,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"931704097","name":"SUBSTATION TRANSFORMER","kva":"100","cons":50,"lat":13.25372,"lng":80.17251,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"}],"931709":[{"id":"931709049","name":"PADMA BALAJI RICE MILL SS I","kva":"250","cons":11,"lat":13.23498,"lng":80.1664,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931709067","name":"ANDAL PET SS","kva":"250","cons":0,"lat":13.23253,"lng":80.162,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931709036","name":"BSNL TELEPHONE EXCHANGE","kva":"250","cons":206,"lat":13.23069,"lng":80.16478,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931709048","name":"KOTTAI MEDU SS","kva":"40","cons":165,"lat":13.23461,"lng":80.16462,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"931709063","name":"SEMBULIVARAM PERIYACOLONY SS","kva":"250","cons":65,"lat":13.23141,"lng":80.16981,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"RAPDRP"},{"id":"931709066","name":"SHOLAVARAM MASUTHI ST SS","kva":"100","cons":73,"lat":13.24185,"lng":80.15882,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931709065","name":"VALLI AMMAI SS","kva":"250","cons":3,"lat":13.23524,"lng":80.16078,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931709023","name":"MAHALAKSHMI NAGAR SS","kva":"250","cons":444,"lat":13.23893,"lng":80.16478,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"931709047","name":"CHELLIAMMAN KOIL SS","kva":"100","cons":145,"lat":13.23661,"lng":80.16352,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"931709062","name":"VST OFFICE SS","kva":"250","cons":1,"lat":13.23497,"lng":80.16236,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931709043","name":"THAMBIDURAI SS I","kva":"250","cons":7,"lat":13.23514,"lng":80.16084,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"931709037","name":"ARUMUGA KANI SS I","kva":"250","cons":100,"lat":13.23241,"lng":80.16139,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931709035","name":"TPK RATION SHOP SS","kva":"250","cons":267,"lat":13.23106,"lng":80.16867,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931709058","name":"SKLS PF FOOT WARE","kva":"250","cons":9,"lat":13.22617,"lng":80.16612,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931709041","name":"SHOLAVARAM SS I FOUR POLE","kva":"250","cons":520,"lat":13.2409,"lng":80.16058,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931709052","name":"TP KODHANDAPANI SS","kva":"100","cons":1,"lat":13.23126,"lng":80.16388,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931709042","name":"SHOLAVARAM PERUMAL KOIL SS","kva":"250","cons":444,"lat":13.23898,"lng":80.16114,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"931709050","name":"PADMA BALAJI RICE MILL SS II","kva":"250","cons":89,"lat":13.23498,"lng":80.16626,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931709045","name":"UDAICHA KADALAI CMPNY","kva":"250","cons":10,"lat":13.23474,"lng":80.16138,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931709022","name":"ORAKKADU ROAD SS","kva":"100","cons":429,"lat":13.23818,"lng":80.16445,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"931709053","name":"CHANDRAKANTHA SS I","kva":"40","cons":16,"lat":13.23182,"lng":80.16394,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931709056","name":"SENGALAMMAN KOIL OPPOSITE","kva":"40","cons":86,"lat":13.22933,"lng":80.16645,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931709038","name":"ARUMUGA KANI SS II","kva":"250","cons":12,"lat":13.2325,"lng":80.1616,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931709054","name":"CHANDRAKANTHA SS II","kva":"250","cons":3,"lat":13.23185,"lng":80.16403,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931709057","name":"ALAGATHAMMAN NAGAR SS","kva":"250","cons":215,"lat":13.22738,"lng":80.16568,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931709024","name":"LAKSHMI MAHAL SS","kva":"100","cons":29,"lat":13.23586,"lng":80.16214,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"931709028","name":"BDO OFFICE","kva":"250","cons":224,"lat":13.24313,"lng":80.15982,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931709046","name":"COIL COMPANY SS","kva":"250","cons":120,"lat":13.23451,"lng":80.1639,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931709044","name":"THAMBIDURAI SS II","kva":"250","cons":8,"lat":13.23528,"lng":80.16038,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931709051","name":"MONTON SS","kva":"250","cons":33,"lat":13.23282,"lng":80.16272,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931709068","name":"MAHENDRA LAKANI SS","kva":"250","cons":0,"lat":13.22686,"lng":80.16595,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931709002","name":"BANGALAMEDU SS","kva":"250","cons":444,"lat":13.2512,"lng":80.16008,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931709021","name":"LAKSHMIAMMAN KOIL SS I","kva":"250","cons":154,"lat":13.253,"lng":80.16827,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931709061","name":"MANTHOPPU SS","kva":"100","cons":167,"lat":13.2536,"lng":80.16257,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"931709059","name":"DHANASEKARAN SS","kva":"100","cons":16,"lat":13.25294,"lng":80.16822,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931709020","name":"LAKSHMIAMMAN KOIL SS II","kva":"250","cons":6,"lat":13.25338,"lng":80.16791,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931709060","name":"VIP NAGAR SS","kva":"63","cons":111,"lat":13.24949,"lng":80.15933,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"EMMSS","scheme":"BOARD"},{"id":"931709003","name":"KARNODAI COLONY SS","kva":"100","cons":177,"lat":13.25177,"lng":80.16251,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"931709001","name":"ONION GODOWN SS","kva":"250","cons":5,"lat":13.25204,"lng":80.16351,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"931710":[{"id":"931710105","name":"BASKAR AND CO","kva":"250","cons":1,"lat":13.26688,"lng":80.18216,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931710009","name":"ATTAPALAYAM TANK SS","kva":"100","cons":93,"lat":13.26023,"lng":80.19858,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710084","name":"GANABATHI BRICKS SS","kva":"250","cons":0,"lat":13.26569,"lng":80.17687,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931710082","name":"NERKUNDRAM BUS STOP SS","kva":"100","cons":175,"lat":13.2678,"lng":80.18523,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931710012","name":"PUDHUPAKKAM SS","kva":"100","cons":17,"lat":13.27041,"lng":80.19671,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710004","name":"KUBERAN NAGAR","kva":"40","cons":18,"lat":13.26487,"lng":80.18284,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931710005","name":"SUPERME CITY","kva":"40","cons":48,"lat":13.26795,"lng":80.18301,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931710011","name":"KALLU COMPANY SS","kva":"100","cons":1,"lat":13.25519,"lng":80.19716,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710007","name":"NERKUNDRAM LANKAL SS","kva":"100","cons":19,"lat":13.2682,"lng":80.19048,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710006","name":"PLASTIC COMPANY","kva":"100","cons":51,"lat":13.26864,"lng":80.18796,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710081","name":"CHAKKARAVARTHY SS","kva":"25","cons":1,"lat":13.26975,"lng":80.19675,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931710080","name":"PUDHUKUPPAM COLONY SS","kva":"63","cons":54,"lat":13.27478,"lng":80.19896,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"931710053","name":"TELUGU COLONY","kva":"40","cons":28,"lat":13.26506,"lng":80.19504,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931710078","name":"NERKUNDRAM ERIKKARAI SS","kva":"100","cons":85,"lat":13.26595,"lng":80.18878,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710085","name":"ANNAND RICE MILL","kva":"100","cons":15,"lat":13.26684,"lng":80.18205,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"931710010","name":"CHOCOLATE COMPANY SS","kva":"250","cons":12,"lat":13.25654,"lng":80.19753,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710002","name":"OHT MANTHOPU","kva":"250","cons":5,"lat":13.25964,"lng":80.17375,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710099","name":"GOMATHI AMMAN NAGAR SS","kva":"63","cons":0,"lat":13.26632,"lng":80.18539,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931710001","name":"PANCHAYATHU OFFICE","kva":"100","cons":167,"lat":13.25489,"lng":80.17179,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710003","name":"KARUMARIAMMAN KOIL","kva":"100","cons":24,"lat":13.26602,"lng":80.17877,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710031","name":"MAFUS KHAN PEET SS AB SWITCH","kva":"100","cons":52,"lat":13.25399,"lng":80.21509,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710097","name":"VICKY SS","kva":"100","cons":4,"lat":13.25906,"lng":80.21957,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"931710037","name":"PUDHUPAKKAM SS PONIAMMAN KOIL","kva":"100","cons":41,"lat":13.24382,"lng":80.21995,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710102","name":"VENKATESAN","kva":"25","cons":1,"lat":13.24325,"lng":80.22416,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931710022","name":"SIVAN KOIL SS","kva":"25","cons":0,"lat":13.2611,"lng":80.21489,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"},{"id":"931710072","name":"PUDHUKUPPAM PERUMAL KOIL","kva":"25","cons":1,"lat":13.27585,"lng":80.20066,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931710048","name":"PUDHUPAKKAM MRN BYEPASS AGL","kva":"100","cons":9,"lat":13.24735,"lng":80.22706,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710021","name":"GNAYERU SS TEA SHOP","kva":"250","cons":92,"lat":13.26194,"lng":80.21848,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710066","name":"JAYARAM PURAM PALAM SS II","kva":"100","cons":69,"lat":13.27788,"lng":80.21,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710073","name":"PASUVANPALAYAM MURUGAN KOIL","kva":"100","cons":109,"lat":13.27319,"lng":80.2228,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710075","name":"PASUVANPALAYAM SAVUKU THOPPU","kva":"100","cons":58,"lat":13.27011,"lng":80.21892,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710054","name":"GNAYERU SS KALATHU MEDU","kva":"250","cons":99,"lat":13.2653,"lng":80.21353,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710069","name":"PUDHUKUPPAM SS I SRV CHAMBER","kva":"100","cons":25,"lat":13.27335,"lng":80.20462,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710101","name":"MAFUS KHAN PEET SS II VAO OFFICE","kva":"63","cons":0,"lat":13.25156,"lng":80.21459,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL","scheme":"RAPDRP"},{"id":"931710104","name":"MITTA H KARMAVAT","kva":"250","cons":1,"lat":13.23906,"lng":80.21631,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"APS","scheme":"BOARD"},{"id":"931710040","name":"PUDHUPAKKAM SS CHITTI BABU KALLU COMP","kva":"250","cons":8,"lat":13.24787,"lng":80.22268,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710091","name":"SRB CHAMBER SS","kva":"250","cons":0,"lat":13.27005,"lng":80.20394,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931710074","name":"PASUVANPALAYAM KALATHUMEDU SS","kva":"250","cons":49,"lat":13.27262,"lng":80.22263,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710033","name":"MAFUS KHAN PEET SS I VAO OFFICE","kva":"100","cons":60,"lat":13.25157,"lng":80.21441,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931710086","name":"JAYA CHAMBER SS II","kva":"250","cons":1,"lat":13.27739,"lng":80.20584,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"931710014","name":"PUDHUPAKKAM SS THALAIVAR VEEDU","kva":"100","cons":147,"lat":13.2432,"lng":80.21565,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710089","name":"SRV CHAMBER SS II","kva":"16","cons":1,"lat":13.26691,"lng":80.20625,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931710096","name":"ELLAIAMMAN KOVIL SS","kva":"16","cons":1,"lat":13.26349,"lng":80.21323,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931710020","name":"GNAYERU SS MADUVU","kva":"100","cons":96,"lat":13.26215,"lng":80.22414,"poles":2,"htFeeders":2,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710092","name":"RAJENDRAN SS","kva":"16","cons":1,"lat":13.26598,"lng":80.21053,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931710087","name":"GNAYERU OHT SS II","kva":"16","cons":0,"lat":13.26627,"lng":80.20599,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931710071","name":"PUDHUKUPPAM RATION SHOIP","kva":"25","cons":21,"lat":13.27627,"lng":80.20295,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710098","name":"MURALI SS","kva":"16","cons":1,"lat":13.24898,"lng":80.20991,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931710030","name":"GNAYERU VETNARY HOSPITAL SS","kva":"100","cons":164,"lat":13.26081,"lng":80.21352,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710100","name":"KARTHICK ENG SS","kva":"250","cons":4,"lat":13.25709,"lng":80.22188,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931710038","name":"PUDHUPAKKAM SS COLONY","kva":"100","cons":58,"lat":13.24485,"lng":80.21982,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"931710068","name":"STREET LIGNT SS II","kva":"100","cons":0,"lat":13.2434,"lng":80.22583,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710025","name":"GNAYERU SCHOOL SS","kva":"250","cons":75,"lat":13.26041,"lng":80.21097,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710090","name":"SURYA CHAMBER SS","kva":"100","cons":40,"lat":13.27613,"lng":80.20205,"poles":2,"htFeeders":1,"ltFeeders":0,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931710028","name":"THIRIKULAM SS","kva":"100","cons":78,"lat":13.2626,"lng":80.21509,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710050","name":"RR POLYMERS SS","kva":"250","cons":8,"lat":13.24785,"lng":80.22187,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710067","name":"STREET LIGNT SS I","kva":"250","cons":14,"lat":13.23966,"lng":80.22078,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710019","name":"THANDRAMPALAYAM SS I","kva":"100","cons":45,"lat":13.2707,"lng":80.22759,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"931710015","name":"PUDHUPAKKAM MALLI THOTAM SS","kva":"100","cons":45,"lat":13.24454,"lng":80.21536,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710077","name":"ANNA STREET SS","kva":"100","cons":105,"lat":13.26254,"lng":80.21977,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"931710095","name":"MUTHU KUMAR SS","kva":"16","cons":4,"lat":13.26288,"lng":80.215,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931710062","name":"KANNIYAMPALAYAM KALATHUMEDU SS","kva":"250","cons":153,"lat":13.27458,"lng":80.21174,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710027","name":"APPAS PLASTIC COMP SS","kva":"250","cons":37,"lat":13.25936,"lng":80.21955,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710026","name":"AAROON BOY SS","kva":"63","cons":4,"lat":13.26035,"lng":80.21699,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931710070","name":"JAYA CHAMBER","kva":"100","cons":13,"lat":13.27684,"lng":80.20444,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710088","name":"GNAYERU OHT SS I","kva":"16","cons":0,"lat":13.26626,"lng":80.20584,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931710029","name":"JAYARAM PURAM MEDU SS I","kva":"100","cons":24,"lat":13.27771,"lng":80.20981,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710045","name":"MAFUS KHAN PEET MAIN ROAD SS","kva":"250","cons":365,"lat":13.24903,"lng":80.21502,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710049","name":"GREEN FIELD SCHOOL SS","kva":"100","cons":15,"lat":13.23995,"lng":80.21695,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710055","name":"KANNIYAMPALAYAM NEAR AB SWITH SS","kva":"63","cons":1,"lat":13.27667,"lng":80.2116,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710079","name":"KANIYAMPALAYAM MAYANA SALAI","kva":"25","cons":0,"lat":13.27533,"lng":80.21476,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931710103","name":"MAFASKANPET II","kva":"40","cons":1,"lat":13.24896,"lng":80.21291,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"RAPDRP"},{"id":"931710094","name":"BALAJI SS","kva":"100","cons":1,"lat":13.27347,"lng":80.21217,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931710093","name":"AGARWAL COMPANY SS","kva":"250","cons":0,"lat":13.27205,"lng":80.22236,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"931710076","name":"GNAYERU SS COCONUT GARDEN","kva":"100","cons":87,"lat":13.2678,"lng":80.21129,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710034","name":"THANDRAMPALAYAM SS II","kva":"100","cons":47,"lat":13.2707,"lng":80.2276,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931710083","name":"NADARAJAN SS","kva":"100","cons":1,"lat":13.24163,"lng":80.21591,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKAT","scheme":"BOARD"},{"id":"931710016","name":"KKS RICE MILL","kva":"250","cons":1,"lat":13.27791,"lng":80.20838,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"931712":[{"id":"931712071","name":"FLY KING COOKER CMPNY SS","kva":"500","cons":1,"lat":13.21509,"lng":80.16267,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712102","name":"ASHOK KUMAR SS","kva":"250","cons":null,"lat":13.21471,"lng":80.16199,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712103","name":"NAIDU BORE SS","kva":"100","cons":null,"lat":13.21108,"lng":80.16069,"poles":2,"htFeeders":2,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712069","name":"AACHI BISCUT CMPNY SS","kva":"250","cons":2,"lat":13.2161,"lng":80.16253,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712072","name":"PUTHU KOIL SS","kva":"100","cons":79,"lat":13.22073,"lng":80.17443,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712055","name":"NALLUR SS I KALPANA TIMBER","kva":"250","cons":92,"lat":13.22136,"lng":80.16729,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712058","name":"NALLUR PANCHAYAT OFFICE SS","kva":"250","cons":218,"lat":13.21839,"lng":80.15972,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712039","name":"INDIAN OIL BUNK SS I","kva":"100","cons":6,"lat":13.22336,"lng":80.16663,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712085","name":"INDIAN OIL BUNK SS II","kva":"100","cons":2,"lat":13.22268,"lng":80.16683,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"931712067","name":"DURGA TIMBER SS","kva":"250","cons":3,"lat":13.2156,"lng":80.16592,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712051","name":"SENGALAMMAN ANEX SS II","kva":"100","cons":55,"lat":13.22729,"lng":80.16043,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712044","name":"CEMENT GODOWN","kva":"100","cons":1,"lat":13.21625,"lng":80.16737,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712041","name":"SOAP OIL COMPANY SS","kva":"100","cons":2,"lat":13.22156,"lng":80.17033,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712093","name":"SITTA ASIA FOOD SS","kva":"250","cons":1,"lat":13.22153,"lng":80.1696,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931712086","name":"PANNERVAKKAM KANNADI COMPANY SS","kva":"100","cons":121,"lat":13.21913,"lng":80.17265,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"931712064","name":"L T TOLL GATE SS","kva":"100","cons":1,"lat":13.21705,"lng":80.1687,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712033","name":"JAIN TRADING IMPEX SS II","kva":"250","cons":1,"lat":13.21946,"lng":80.17244,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712038","name":"UDAICHA KADALAI COMP","kva":"250","cons":84,"lat":13.21986,"lng":80.16367,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931712025","name":"NALLUR SELLIAMMAN KOIL SS I","kva":"250","cons":84,"lat":13.21983,"lng":80.1615,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931712088","name":"SANJOY JAIN SS","kva":"250","cons":3,"lat":13.23468,"lng":80.15956,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"931712027","name":"NANDHA KUMAR SS II","kva":"250","cons":1,"lat":13.21756,"lng":80.16169,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712057","name":"SHOE COMPANY SHINABEGUM","kva":"250","cons":9,"lat":13.22019,"lng":80.16242,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931712065","name":"MURALI ATTA COMPANY SS","kva":"250","cons":3,"lat":13.214,"lng":80.16345,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712040","name":"V T BABU SS","kva":"250","cons":3,"lat":13.21448,"lng":80.15836,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712037","name":"VIJAYA NALLUR RAPDRP","kva":"250","cons":168,"lat":13.21464,"lng":80.15934,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"931712060","name":"PADAVEETAMMAN KOIL ST","kva":"40","cons":24,"lat":13.21893,"lng":80.15663,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712042","name":"PARTHA SARATHY MUTHU ST SS II","kva":"100","cons":173,"lat":13.2216,"lng":80.17975,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712019","name":"KAMARAPALAYAM SS II","kva":"100","cons":58,"lat":13.24608,"lng":80.17065,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712090","name":"SVM READY MIX SS","kva":"100","cons":2,"lat":13.21743,"lng":80.16369,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"931712097","name":"BULTECH INFRA","kva":"250","cons":1,"lat":13.21492,"lng":80.1635,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"931712035","name":"KUMARAN NAGAR SS I","kva":"100","cons":92,"lat":13.24376,"lng":80.16913,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931712018","name":"WELLSHINE GRANITE KALLU COMPANY","kva":"250","cons":41,"lat":13.24426,"lng":80.16243,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712073","name":"PARTHA SARATHY SIVA ST SS I","kva":"250","cons":43,"lat":13.2213,"lng":80.17861,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712089","name":"BHARATH PETROL BUNK SS","kva":"100","cons":2,"lat":13.23235,"lng":80.16013,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"931712043","name":"PANNERWAKKAM PERUNGAYAM COMPANY","kva":"250","cons":50,"lat":13.2181,"lng":80.17754,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712052","name":"SENGALAMMAN ANEX SS I","kva":"40","cons":92,"lat":13.2287,"lng":80.16205,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712078","name":"NANDEEP SS","kva":"250","cons":0,"lat":13.21961,"lng":80.16467,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"931712087","name":"PARTHA SARATHI NAGAR MLA SS III","kva":"100","cons":10,"lat":13.22093,"lng":80.17871,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VICKY TRANSFORMER","scheme":"BOARD"},{"id":"931712028","name":"AACHI SS I","kva":"500","cons":1,"lat":13.21736,"lng":80.16151,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931712095","name":"PALANI CHETTIYAR PLASTIC COMPANY SS","kva":"100","cons":0,"lat":13.21253,"lng":80.15986,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931712084","name":"KAVARAIKULAM SS","kva":"250","cons":249,"lat":13.24257,"lng":80.16319,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"931712032","name":"AACHI SS V","kva":"250","cons":2,"lat":13.21641,"lng":80.16168,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931712030","name":"AACHI SS III","kva":"250","cons":1,"lat":13.2169,"lng":80.16152,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931712056","name":"K K R CHOCLATE COMPANY","kva":"250","cons":43,"lat":13.22021,"lng":80.16431,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712029","name":"AACHI SS II","kva":"250","cons":1,"lat":13.21721,"lng":80.16152,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931712082","name":"SUGANRAJ SS","kva":"250","cons":1,"lat":13.21376,"lng":80.1575,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ATLANDA","scheme":"BOARD"},{"id":"931712096","name":"SELVAMANI WATER COMPANY SS","kva":"250","cons":0,"lat":13.21314,"lng":80.1601,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"931712092","name":"JABWEN SULTHANA SS","kva":"100","cons":0,"lat":13.21967,"lng":80.16147,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"931712094","name":"URM CONCRETE SS","kva":"100","cons":2,"lat":13.22117,"lng":80.18449,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931712024","name":"NALLUR DHANA IMPEX SS","kva":"100","cons":6,"lat":13.22122,"lng":80.16177,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931712066","name":"GOWRI VAO","kva":"250","cons":3,"lat":13.21422,"lng":80.16442,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712036","name":"ERIKARAI","kva":"100","cons":66,"lat":13.21737,"lng":80.15655,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931712054","name":"ALMIGHTY SCHOOL SS","kva":"100","cons":25,"lat":13.23871,"lng":80.16003,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"931712020","name":"ADAYAR ANANDHA BHAVAN SS","kva":"250","cons":0,"lat":13.23097,"lng":80.16076,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712022","name":"NALLUR PERUMAL KOIL ST","kva":"100","cons":219,"lat":13.21697,"lng":80.1574,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712091","name":"INDIAN PETROL BUNK SS SPK NAGAR","kva":"100","cons":1,"lat":13.23792,"lng":80.15735,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931712061","name":"KANNAN WATER COMP SS II","kva":"250","cons":5,"lat":13.21369,"lng":80.15945,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931712023","name":"PORKODI SS","kva":"100","cons":0,"lat":13.22076,"lng":80.16155,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931712068","name":"AACHI GLOBEJAMUN SS","kva":"250","cons":46,"lat":13.21608,"lng":80.16336,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712045","name":"KANNAN WATER COMP SS I","kva":"500","cons":28,"lat":13.21447,"lng":80.15875,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"M","scheme":"BOARD"},{"id":"931712026","name":"NANDHA KUMAR SS I","kva":"250","cons":7,"lat":13.21756,"lng":80.16168,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"931712063","name":"ICE COMPANY SS","kva":"100","cons":1,"lat":13.21599,"lng":80.15466,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712031","name":"AACHI SS IV","kva":"250","cons":1,"lat":13.21681,"lng":80.16152,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"931712080","name":"NALLUR SELLIAMMAN KOVIL SS II","kva":"100","cons":17,"lat":13.21935,"lng":80.16152,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ASSOCIATE","scheme":"BOARD"},{"id":"931712059","name":"ANNAI ARUL WATER COMP","kva":"250","cons":169,"lat":13.2203,"lng":80.15788,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931712034","name":"JAIN TRADING IMPEX SS I","kva":"250","cons":44,"lat":13.21943,"lng":80.17262,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"931712083","name":"KUMARAN NAGAR SS II","kva":"100","cons":127,"lat":13.24104,"lng":80.16427,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"931712079","name":"ARR HOSPITAL SS","kva":"250","cons":6,"lat":13.21873,"lng":80.17232,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"EVR","scheme":"BOARD"},{"id":"931712077","name":"RANI AMMAL SS","kva":"40","cons":0,"lat":13.25047,"lng":80.17234,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"931712099","name":"VIJAYA GARDEN SS THIRIKOLAM","kva":"100","cons":50,"lat":13.20748,"lng":80.16237,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931712100","name":"ATTA COMPANY SS I MOOTHI NAGAR","kva":"250","cons":5,"lat":13.20725,"lng":80.15983,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931712101","name":"ATTA COMPANY SS II MOOTHI NAGAR","kva":"63","cons":0,"lat":13.20801,"lng":80.16052,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"931712062","name":"NAIDU BORE SS","kva":"100","cons":27,"lat":13.21108,"lng":80.16064,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VINAI ELECTRICAL COMPANY","scheme":null}]}}