{"substationCode":"9322","feeders":{"932201":{"name":"VELLANUR","code":"932201","ss_code":"9322","volt":"11","len":12.55,"dts":55,"cons":7236,"type":"MultiLineString","coords":[[[80.15534,13.15921],[80.15537,13.15948]],[[80.14484,13.15783],[80.14516,13.15776]],[[80.15035,13.16799],[80.15001,13.16806]],[[80.15535,13.15934],[80.15534,13.15921]],[[80.13117,13.15127],[80.13077,13.15132]],[[80.15506,13.16255],[80.15508,13.16217]],[[80.15386,13.15975],[80.15334,13.15979]],[[80.15334,13.15979],[80.15283,13.15979]],[[80.15514,13.16334],[80.15509,13.16292]],[[80.15509,13.16292],[80.15506,13.16255]],[[80.15535,13.16089],[80.155,13.16093]],[[80.13842,13.17497],[80.13862,13.17517]],[[80.13778,13.17451],[80.13778,13.17451]],[[80.13778,13.17451],[80.13793,13.17454]],[[80.13938,13.17587],[80.1395,13.17582]],[[80.14754,13.16969],[80.14796,13.16954]],[[80.14796,13.16954],[80.14823,13.16943]],[[80.14823,13.16943],[80.14835,13.16939]],[[80.14238,13.15708],[80.14231,13.15664]],[[80.13664,13.17548],[80.13653,13.1752]],[[80.13712,13.1768],[80.13707,13.17663]],[[80.13819,13.17424],[80.13859,13.17414]],[[80.14952,13.15928],[80.14895,13.15919]],[[80.13201,13.15512],[80.13162,13.15521]],[[80.13342,13.15436],[80.13315,13.15413]],[[80.1421,13.15723],[80.1416,13.15741]],[[80.13411,13.1556],[80.13394,13.15529]],[[80.13477,13.15544],[80.13442,13.15567]],[[80.13915,13.15736],[80.13867,13.15744]],[[80.13364,13.15476],[80.13342,13.15436]],[[80.13009,13.15542],[80.13011,13.15517]],[[80.15002,13.15936],[80.14952,13.15928]],[[80.14474,13.15887],[80.14432,13.159]],[[80.14105,13.15756],[80.1404,13.15763]],[[80.14344,13.15903],[80.14338,13.15884]],[[80.13442,13.15567],[80.13419,13.15576]],[[80.13243,13.15504],[80.13201,13.15512]],[[80.13419,13.15576],[80.13422,13.15596]],[[80.14846,13.15911],[80.14794,13.15898]],[[80.15054,13.15945],[80.15002,13.15936]],[[80.13732,13.15515],[80.13704,13.15501]],[[80.13107,13.15523],[80.13058,13.15521]],[[80.13009,13.15542],[80.13007,13.15566]],[[80.13058,13.15521],[80.13011,13.15517]],[[80.1453,13.15906],[80.14514,13.15871]],[[80.1416,13.15741],[80.14105,13.15756]],[[80.13641,13.1551],[80.13586,13.1552]],[[80.14895,13.15919],[80.14846,13.15911]],[[80.13419,13.15576],[80.13411,13.1556]],[[80.13293,13.15369],[80.13281,13.15336]],[[80.14344,13.15627],[80.14286,13.15657]],[[80.13422,13.15596],[80.13428,13.15604]],[[80.15105,13.15953],[80.15054,13.15945]],[[80.13327,13.15484],[80.13282,13.15493]],[[80.14432,13.159],[80.14391,13.15912]],[[80.13835,13.15706],[80.13833,13.15662]],[[80.14353,13.15926],[80.14322,13.15936]],[[80.138,13.15598],[80.13775,13.15564]],[[80.13364,13.15476],[80.13327,13.15484]],[[80.13394,13.15529],[80.13364,13.15476]],[[80.14322,13.15936],[80.14286,13.15949]],[[80.14514,13.15871],[80.14474,13.15887]],[[80.14391,13.15912],[80.14353,13.15926]],[[80.1351,13.15536],[80.13477,13.15544]],[[80.14742,13.15884],[80.1469,13.15887]],[[80.13162,13.15521],[80.13107,13.15523]],[[80.13281,13.15336],[80.13268,13.1529]],[[80.13252,13.15239],[80.13243,13.15206]],[[80.13315,13.15413],[80.13303,13.15391]],[[80.13839,13.15738],[80.13835,13.15706]],[[80.14794,13.15898],[80.14742,13.15884]],[[80.13268,13.1529],[80.13252,13.15239]],[[80.13825,13.15623],[80.138,13.15598]],[[80.13282,13.15493],[80.13243,13.15504]],[[80.13549,13.15527],[80.1351,13.15536]],[[80.14353,13.15926],[80.14344,13.15903]],[[80.13303,13.15391],[80.13293,13.15369]],[[80.13906,13.17558],[80.13936,13.17548]],[[80.13922,13.17592],[80.13938,13.17587]],[[80.13936,13.17548],[80.13966,13.17538]],[[80.13966,13.17538],[80.13999,13.17528]],[[80.14282,13.16044],[80.14292,13.16073]],[[80.13999,13.17528],[80.14031,13.17523]],[[80.14031,13.17523],[80.14059,13.17523]],[[80.14292,13.16073],[80.14298,13.16093]],[[80.14059,13.17523],[80.14086,13.17522]],[[80.13904,13.17598],[80.13922,13.17592]],[[80.14298,13.16093],[80.14299,13.16094]],[[80.14068,13.17667],[80.14102,13.1766]],[[80.14102,13.1766],[80.14131,13.17653]],[[80.14299,13.16094],[80.1431,13.16131]],[[80.14036,13.17673],[80.14068,13.17667]],[[80.1431,13.16131],[80.14317,13.16162]],[[80.14131,13.17653],[80.14162,13.17647]],[[80.14162,13.17647],[80.1419,13.17643]],[[80.1419,13.17643],[80.14195,13.17681]],[[80.14317,13.16162],[80.1432,13.16184]],[[80.14195,13.17681],[80.14231,13.17674]],[[80.1432,13.16184],[80.14324,13.16209]],[[80.14273,13.17666],[80.14309,13.1766]],[[80.14273,13.17666],[80.14231,13.17674]],[[80.14324,13.16209],[80.14325,13.16231]],[[80.14231,13.17674],[80.14241,13.17692]],[[80.13685,13.17596],[80.13675,13.17572]],[[80.14241,13.17692],[80.14218,13.17703]],[[80.14325,13.16231],[80.14325,13.1625]],[[80.13705,13.1765],[80.13688,13.17653]],[[80.14325,13.1625],[80.14291,13.16259]],[[80.13793,13.17454],[80.13815,13.17472]],[[80.13678,13.17688],[80.13702,13.17685]],[[80.14291,13.16259],[80.14261,13.16265]],[[80.13674,13.1748],[80.13697,13.17474]],[[80.14261,13.16265],[80.14231,13.16272]],[[80.13732,13.17464],[80.13778,13.17451]],[[80.13642,13.1749],[80.13635,13.17474]],[[80.14231,13.16272],[80.14209,13.16285]],[[80.138,13.1744],[80.13819,13.17424]],[[80.13705,13.1765],[80.13696,13.17628]],[[80.13675,13.17572],[80.13664,13.17548]],[[80.13653,13.1752],[80.13642,13.1749]],[[80.13642,13.1749],[80.13674,13.1748]],[[80.14304,13.17297],[80.14355,13.17276]],[[80.13859,13.17414],[80.139,13.17404]],[[80.14258,13.17317],[80.14304,13.17297]],[[80.1388,13.17532],[80.13906,13.17558]],[[80.13983,13.17379],[80.14024,13.1737]],[[80.15283,13.15979],[80.15212,13.15974]],[[80.14218,13.17703],[80.1421,13.17701]],[[80.15535,13.15934],[80.15533,13.15898]],[[80.15598,13.16457],[80.15617,13.16454]],[[80.15525,13.16413],[80.15525,13.16412]],[[80.15525,13.16412],[80.15521,13.16371]],[[80.15538,13.16002],[80.15536,13.16051]],[[80.15517,13.16709],[80.15521,13.16669]],[[80.15526,13.16565],[80.15523,13.16526]],[[80.15519,13.16447],[80.15516,13.16415]],[[80.15551,13.16411],[80.15587,13.16412]],[[80.15525,13.16621],[80.15525,13.16594]],[[80.15521,13.16488],[80.15519,13.16447]],[[80.15525,13.16412],[80.15516,13.16415]],[[80.1521,13.16764],[80.15268,13.16754]],[[80.15525,13.16594],[80.155,13.16597]],[[80.15523,13.16526],[80.15521,13.16488]],[[80.15587,13.16412],[80.15595,13.16437]],[[80.15595,13.16437],[80.15598,13.16457]],[[80.14457,13.17245],[80.14502,13.17229]],[[80.14502,13.17229],[80.1455,13.17212]],[[80.13371,13.14866],[80.13413,13.14858]],[[80.14683,13.17099],[80.14711,13.17089]],[[80.14711,13.17089],[80.1475,13.17075]],[[80.1441,13.17262],[80.14457,13.17245]],[[80.14602,13.17192],[80.14655,13.17173]],[[80.14765,13.16999],[80.14754,13.16969]],[[80.15521,13.16371],[80.15514,13.16334]],[[80.15534,13.16104],[80.15535,13.16089]],[[80.1411,13.15798],[80.14105,13.15756]],[[80.13627,13.1771],[80.13626,13.177]],[[80.13194,13.15115],[80.13154,13.1512]],[[80.1547,13.16101],[80.15446,13.16118]],[[80.155,13.16093],[80.1547,13.16101]],[[80.13243,13.15206],[80.13229,13.15161]],[[80.13229,13.15161],[80.13214,13.15115]],[[80.13214,13.15115],[80.13207,13.15095]],[[80.13174,13.1499],[80.13165,13.14956]],[[80.13186,13.15031],[80.13174,13.1499]],[[80.13197,13.15067],[80.13186,13.15031]],[[80.13207,13.15095],[80.13197,13.15067]],[[80.12766,13.15109],[80.12762,13.15072]],[[80.12749,13.14982],[80.12753,13.15007]],[[80.12756,13.15033],[80.12753,13.15007]],[[80.128,13.15068],[80.12792,13.15028]],[[80.12805,13.1497],[80.12749,13.14982]],[[80.13106,13.14924],[80.13059,13.14932]],[[80.13155,13.14919],[80.13106,13.14924]],[[80.128,13.15068],[80.12803,13.15111]],[[80.12986,13.14945],[80.13021,13.14939]],[[80.13059,13.14932],[80.13021,13.14939]],[[80.12805,13.1497],[80.12853,13.14963]],[[80.13165,13.14956],[80.13155,13.14919]],[[80.13155,13.14919],[80.13155,13.14919]],[[80.13155,13.14919],[80.13147,13.14904]],[[80.13833,13.15662],[80.13825,13.15623]],[[80.13704,13.15501],[80.13641,13.1551]],[[80.13292,13.1488],[80.13251,13.14887]],[[80.13212,13.14897],[80.13251,13.14887]],[[80.13165,13.14906],[80.13155,13.14919]],[[80.13155,13.14919],[80.13155,13.14919]],[[80.13165,13.14906],[80.13212,13.14897]],[[80.13586,13.1552],[80.13549,13.15527]],[[80.13867,13.15744],[80.13839,13.15738]],[[80.13973,13.15741],[80.13915,13.15736]],[[80.14007,13.15752],[80.13973,13.15741]],[[80.13777,13.15562],[80.13775,13.15564]],[[80.13775,13.15564],[80.13757,13.1554]],[[80.1404,13.15763],[80.14007,13.15752]],[[80.13757,13.1554],[80.13748,13.15528]],[[80.1411,13.15798],[80.14116,13.1584]],[[80.1552,13.15818],[80.15529,13.15817]],[[80.14231,13.15664],[80.14221,13.1563]],[[80.14238,13.15708],[80.1421,13.15723]],[[80.14209,13.15588],[80.14199,13.15541]],[[80.14221,13.1563],[80.14209,13.15588]],[[80.14286,13.15657],[80.1427,13.15694]],[[80.142,13.15544],[80.14191,13.155]],[[80.1427,13.15694],[80.14238,13.15708]],[[80.14437,13.16058],[80.14451,13.16099]],[[80.14401,13.15949],[80.14411,13.15988]],[[80.14391,13.15912],[80.14401,13.15949]],[[80.14411,13.15988],[80.14423,13.1602]],[[80.14423,13.1602],[80.14437,13.16058]],[[80.13968,13.17609],[80.13991,13.17632]],[[80.13696,13.17628],[80.13685,13.17596]],[[80.13707,13.17663],[80.13705,13.1765]],[[80.13697,13.17474],[80.13732,13.17464]],[[80.13652,13.17693],[80.13678,13.17688]],[[80.13626,13.177],[80.13652,13.17693]],[[80.13702,13.17685],[80.13702,13.17683]],[[80.13702,13.17683],[80.13712,13.1768]],[[80.13815,13.17472],[80.13842,13.17497]],[[80.13635,13.17709],[80.13627,13.1771]],[[80.13862,13.17517],[80.1388,13.17532]],[[80.13938,13.17587],[80.13968,13.17609]],[[80.13906,13.17558],[80.13938,13.17587]],[[80.13292,13.1488],[80.1333,13.14873]],[[80.13371,13.14866],[80.1333,13.14873]],[[80.13553,13.1483],[80.13599,13.14821]],[[80.14036,13.17673],[80.14013,13.17653]],[[80.14013,13.17653],[80.13991,13.17632]],[[80.13778,13.17451],[80.13778,13.17451]],[[80.13778,13.17451],[80.138,13.1744]],[[80.14024,13.1737],[80.14063,13.17377]],[[80.13941,13.1739],[80.13983,13.17379]],[[80.14096,13.17384],[80.14126,13.17373]],[[80.14063,13.17377],[80.14096,13.17384]],[[80.139,13.17404],[80.13941,13.1739]],[[80.14126,13.17373],[80.14169,13.17355]],[[80.14219,13.17338],[80.14258,13.17317]],[[80.14169,13.17355],[80.14219,13.17338]],[[80.14355,13.17276],[80.1441,13.17262]],[[80.1455,13.17212],[80.14602,13.17192]],[[80.14655,13.17173],[80.14699,13.17161]],[[80.14699,13.17161],[80.14697,13.17139]],[[80.1469,13.17119],[80.14683,13.17099]],[[80.14697,13.17139],[80.1469,13.17119]],[[80.13462,13.14848],[80.13413,13.14858]],[[80.14775,13.17029],[80.14766,13.17004]],[[80.14766,13.17004],[80.14765,13.16999]],[[80.14835,13.16939],[80.1482,13.16906]],[[80.13505,13.1484],[80.13462,13.14848]],[[80.14787,13.17062],[80.14775,13.17029]],[[80.1475,13.17075],[80.14787,13.17062]],[[80.1482,13.16906],[80.14812,13.16875]],[[80.14824,13.16856],[80.1487,13.16843]],[[80.14806,13.16861],[80.14824,13.16856]],[[80.13505,13.1484],[80.13553,13.1483]],[[80.1487,13.16843],[80.14926,13.16826]],[[80.15035,13.16799],[80.15095,13.16788]],[[80.14926,13.16826],[80.1498,13.16812]],[[80.1498,13.16812],[80.15001,13.16806]],[[80.15095,13.16788],[80.15154,13.16776]],[[80.14812,13.16875],[80.14806,13.16861]],[[80.15154,13.16776],[80.1521,13.16764]],[[80.15457,13.16717],[80.15517,13.16709]],[[80.15401,13.16726],[80.15457,13.16717]],[[80.155,13.16597],[80.1547,13.16601]],[[80.1553,13.16143],[80.15534,13.16104]],[[80.15525,13.16412],[80.15551,13.16411]],[[80.1552,13.16177],[80.1553,13.16143]],[[80.15508,13.16217],[80.1552,13.16177]],[[80.15268,13.16754],[80.15317,13.16743]],[[80.15317,13.16743],[80.15359,13.16735]],[[80.15401,13.16726],[80.15359,13.16735]],[[80.15525,13.16621],[80.15521,13.16669]],[[80.15525,13.16594],[80.15526,13.16565]],[[80.12897,13.14959],[80.12943,13.14952]],[[80.15535,13.16089],[80.15536,13.16051]],[[80.13032,13.15139],[80.1304,13.15172]],[[80.13117,13.15127],[80.13154,13.1512]],[[80.13032,13.15139],[80.13077,13.15132]],[[80.15437,13.1597],[80.15386,13.15975]],[[80.1549,13.15963],[80.15437,13.1597]],[[80.15538,13.16002],[80.15537,13.15958]],[[80.12986,13.14945],[80.12943,13.14952]],[[80.15535,13.15934],[80.15537,13.15958]],[[80.15537,13.15958],[80.1549,13.15963]],[[80.14422,13.15665],[80.14438,13.15646]],[[80.14561,13.15904],[80.1453,13.15906]],[[80.14594,13.15901],[80.14561,13.15904]],[[80.1469,13.15887],[80.14637,13.15895]],[[80.15531,13.15843],[80.15529,13.15817]],[[80.15533,13.15873],[80.15531,13.15843]],[[80.15533,13.15898],[80.15533,13.15873]],[[80.15176,13.15964],[80.15105,13.15953]],[[80.15212,13.15974],[80.15176,13.15964]],[[80.14637,13.15895],[80.14594,13.15901]],[[80.14256,13.15958],[80.14268,13.16002]],[[80.14518,13.15806],[80.14543,13.15803]],[[80.14537,13.1584],[80.14566,13.15836]],[[80.14282,13.16044],[80.14268,13.16002]],[[80.14504,13.15845],[80.14537,13.1584]],[[80.14504,13.15845],[80.1449,13.15812]],[[80.1449,13.15812],[80.14518,13.15806]],[[80.14514,13.15871],[80.14504,13.15845]],[[80.12756,13.15033],[80.12762,13.15072]],[[80.12853,13.14963],[80.12897,13.14959]],[[80.14286,13.15949],[80.14256,13.15958]],[[80.12814,13.15593],[80.12861,13.15585]],[[80.14449,13.15708],[80.14422,13.15665]],[[80.1449,13.15812],[80.14484,13.15783]],[[80.14484,13.15783],[80.14468,13.15747]],[[80.14468,13.15747],[80.14449,13.15708]],[[80.14438,13.15646],[80.14406,13.15647]],[[80.12792,13.15028],[80.12756,13.15033]],[[80.12934,13.15575],[80.12896,13.15581]],[[80.12934,13.15575],[80.1297,13.15573]],[[80.1297,13.15573],[80.13007,13.15566]],[[80.12896,13.15581],[80.1286,13.15586]],[[80.14396,13.15635],[80.14396,13.15635]],[[80.14406,13.15647],[80.14396,13.15635]],[[80.14396,13.15635],[80.14344,13.15627]],[[80.13032,13.15214],[80.13045,13.15209]],[[80.13194,13.15115],[80.13214,13.15115]],[[80.1304,13.15172],[80.13045,13.15209]]]},"932202":{"name":"SIDCO","code":"932202","ss_code":"9322","volt":"11","len":5.3,"dts":56,"cons":1007,"type":"MultiLineString","coords":[[[80.11611,13.18328],[80.11616,13.18316]],[[80.13643,13.17944],[80.13654,13.1794]],[[80.13606,13.17976],[80.13626,13.17967]],[[80.1235,13.18529],[80.12379,13.18521]],[[80.12332,13.18363],[80.12343,13.18362]],[[80.12332,13.18534],[80.1235,13.18529]],[[80.12151,13.18323],[80.12124,13.1833]],[[80.12403,13.18513],[80.12402,13.18514]],[[80.12323,13.18498],[80.12332,13.18534]],[[80.12181,13.18316],[80.12208,13.18309]],[[80.12402,13.18514],[80.12402,13.18514]],[[80.12339,13.18349],[80.12343,13.18362]],[[80.12476,13.18416],[80.12509,13.18407]],[[80.12293,13.18288],[80.12308,13.18283]],[[80.12384,13.1844],[80.12404,13.18435]],[[80.12258,13.1826],[80.12263,13.18278]],[[80.12293,13.18447],[80.12303,13.18444]],[[80.12443,13.18425],[80.12476,13.18416]],[[80.12351,13.18272],[80.12372,13.18267]],[[80.12124,13.1833],[80.1212,13.18318]],[[80.12192,13.18223],[80.12211,13.18217]],[[80.12264,13.18293],[80.12267,13.1831]],[[80.12227,13.18466],[80.12207,13.18471]],[[80.12254,13.18458],[80.1224,13.18462]],[[80.13149,13.18185],[80.13149,13.18185]],[[80.13149,13.18185],[80.13114,13.18201]],[[80.13495,13.17772],[80.13498,13.17812]],[[80.13373,13.18087],[80.13373,13.18087]],[[80.13373,13.18087],[80.13386,13.18113]],[[80.13373,13.18087],[80.13373,13.18087]],[[80.13373,13.18087],[80.13385,13.18109]],[[80.12269,13.18454],[80.12254,13.18458]],[[80.12327,13.18278],[80.12351,13.18272]],[[80.12571,13.18298],[80.12529,13.1831]],[[80.12554,13.18233],[80.1255,13.1822]],[[80.12312,13.18461],[80.12323,13.18498]],[[80.12265,13.1838],[80.12284,13.18375]],[[80.13523,13.18017],[80.13506,13.18025]],[[80.11656,13.18232],[80.1161,13.1823]],[[80.13011,13.18227],[80.12998,13.18199]],[[80.1299,13.18158],[80.13001,13.18154]],[[80.12565,13.1828],[80.12571,13.18298]],[[80.12836,13.18323],[80.12832,13.1831]],[[80.12893,13.18306],[80.12874,13.18313]],[[80.12914,13.18296],[80.12903,13.18302]],[[80.12856,13.18318],[80.12836,13.18323]],[[80.12332,13.18534],[80.12307,13.18539]],[[80.12211,13.18217],[80.12245,13.18208]],[[80.12372,13.18267],[80.124,13.18255]],[[80.12272,13.18323],[80.12279,13.18351]],[[80.12181,13.18316],[80.12168,13.1832]],[[80.12284,13.18375],[80.12296,13.18418]],[[80.12404,13.18435],[80.124,13.1842]],[[80.12296,13.18418],[80.12303,13.18444]],[[80.12279,13.18351],[80.12284,13.18375]],[[80.12509,13.18407],[80.12544,13.18398]],[[80.12581,13.18322],[80.12571,13.18298]],[[80.1255,13.1822],[80.12534,13.18193]],[[80.12617,13.18415],[80.12624,13.18448]],[[80.12438,13.18426],[80.12443,13.18425]],[[80.12303,13.18444],[80.12312,13.18461]],[[80.12348,13.18448],[80.12384,13.1844]],[[80.12312,13.18461],[80.12348,13.18448]],[[80.12308,13.18283],[80.12327,13.18278]],[[80.12325,13.18269],[80.12326,13.18269]],[[80.12327,13.18278],[80.12325,13.18269]],[[80.12269,13.18454],[80.12268,13.18454]],[[80.12271,13.18323],[80.12271,13.18322]],[[80.12264,13.18293],[80.12293,13.18288]],[[80.12267,13.1831],[80.12272,13.18323]],[[80.12257,13.18251],[80.12258,13.1826]],[[80.12268,13.1855],[80.12249,13.18554]],[[80.12249,13.18554],[80.12249,13.18554]],[[80.13336,13.18001],[80.13328,13.18005]],[[80.12372,13.18267],[80.12371,13.18263]],[[80.12228,13.18303],[80.12225,13.18292]],[[80.12187,13.18224],[80.12192,13.18223]],[[80.12706,13.18356],[80.12706,13.18356]],[[80.12544,13.18398],[80.12593,13.18385]],[[80.12593,13.18385],[80.1259,13.18386]],[[80.12588,13.18361],[80.12583,13.18334]],[[80.12793,13.18334],[80.12758,13.18342]],[[80.12893,13.18306],[80.12903,13.18302]],[[80.12608,13.18384],[80.12617,13.18415]],[[80.12508,13.18315],[80.12508,13.18315]],[[80.12529,13.1831],[80.12509,13.18315]],[[80.12832,13.1831],[80.12831,13.1831]],[[80.12593,13.18385],[80.12604,13.18385]],[[80.12717,13.18353],[80.12706,13.18356]],[[80.12581,13.18322],[80.12583,13.18334]],[[80.12836,13.18323],[80.12793,13.18334]],[[80.12593,13.18385],[80.12588,13.18361]],[[80.13346,13.17996],[80.13336,13.18001]],[[80.12633,13.18375],[80.12608,13.18384]],[[80.12608,13.18384],[80.12604,13.18385]],[[80.12914,13.18296],[80.12933,13.18288]],[[80.12874,13.18313],[80.12856,13.18318]],[[80.12706,13.18356],[80.12675,13.18364]],[[80.12706,13.18356],[80.12707,13.18355]],[[80.12758,13.18342],[80.12717,13.18353]],[[80.12675,13.18364],[80.12633,13.18375]],[[80.13002,13.18256],[80.12984,13.18264]],[[80.12847,13.18321],[80.12846,13.18322]],[[80.12509,13.18315],[80.12508,13.18315]],[[80.13018,13.18248],[80.13002,13.18256]],[[80.12984,13.18264],[80.12951,13.18278]],[[80.12624,13.18448],[80.12614,13.18449]],[[80.12983,13.18162],[80.12969,13.18132]],[[80.12951,13.18278],[80.12933,13.18288]],[[80.12614,13.18449],[80.12595,13.18453]],[[80.13362,13.17989],[80.13346,13.17996]],[[80.13294,13.18018],[80.13311,13.18011]],[[80.13399,13.1795],[80.13408,13.17967]],[[80.13596,13.17759],[80.13565,13.17763]],[[80.13577,13.17889],[80.13539,13.17888]],[[80.13565,13.17763],[80.13538,13.17766]],[[80.12969,13.18132],[80.12952,13.18106]],[[80.13096,13.18109],[80.13117,13.181]],[[80.13184,13.1807],[80.1318,13.1806]],[[80.13417,13.17943],[80.13454,13.17926]],[[80.13414,13.18072],[80.13425,13.18064]],[[80.13324,13.18083],[80.13337,13.18104]],[[80.13039,13.18235],[80.13026,13.18243]],[[80.1318,13.1806],[80.13175,13.18052]],[[80.13082,13.18116],[80.13096,13.18109]],[[80.13075,13.18219],[80.13039,13.18235]],[[80.13399,13.1795],[80.13417,13.17943]],[[80.13184,13.1807],[80.13195,13.18063]],[[80.13163,13.18178],[80.13163,13.18177]],[[80.13472,13.17898],[80.13442,13.17905]],[[80.1322,13.18152],[80.13184,13.18169]],[[80.1339,13.17974],[80.13377,13.17982]],[[80.13383,13.1792],[80.13399,13.1795]],[[80.1349,13.18031],[80.13506,13.18025]],[[80.13586,13.1799],[80.13606,13.17976]],[[80.13555,13.17971],[80.13543,13.17945]],[[80.13439,13.18055],[80.13465,13.18043]],[[80.13596,13.17964],[80.13592,13.17966]],[[80.12245,13.18208],[80.12255,13.18244]],[[80.13114,13.18201],[80.13075,13.18219]],[[80.13001,13.18154],[80.1303,13.1814]],[[80.13096,13.18109],[80.13097,13.18109]],[[80.13139,13.1817],[80.13149,13.18185]],[[80.13149,13.18185],[80.13149,13.18185]],[[80.13691,13.17863],[80.13657,13.17872]],[[80.13539,13.17888],[80.13496,13.17896]],[[80.13465,13.18043],[80.1349,13.18031]],[[80.13299,13.18028],[80.13308,13.18051]],[[80.13606,13.17976],[80.136,13.17962]],[[80.13026,13.18243],[80.13018,13.18248]],[[80.12952,13.18106],[80.12943,13.18091]],[[80.13154,13.18083],[80.13155,13.18082]],[[80.13096,13.18109],[80.13096,13.18109]],[[80.13155,13.18082],[80.13155,13.18082]],[[80.13132,13.18093],[80.13154,13.18083]],[[80.13337,13.18104],[80.13312,13.18114]],[[80.13657,13.17872],[80.13625,13.17878]],[[80.13643,13.17944],[80.13632,13.17948]],[[80.13632,13.17948],[80.13631,13.17948]],[[80.13337,13.18104],[80.13373,13.18087]],[[80.13373,13.18087],[80.13373,13.18087]],[[80.13373,13.18087],[80.13373,13.18087]],[[80.136,13.17962],[80.13609,13.17958]],[[80.13261,13.18134],[80.1322,13.18152]],[[80.13163,13.18178],[80.13149,13.18185]],[[80.1306,13.18126],[80.13082,13.18116]],[[80.13442,13.17905],[80.13404,13.17912]],[[80.13018,13.18248],[80.13011,13.18227]],[[80.13154,13.18083],[80.13184,13.1807]],[[80.13308,13.18051],[80.13324,13.18083]],[[80.13184,13.18169],[80.13163,13.18178]],[[80.13163,13.18177],[80.13164,13.18177]],[[80.13408,13.17967],[80.1339,13.17974]],[[80.13439,13.18055],[80.1343,13.18039]],[[80.1329,13.18122],[80.13312,13.18114]],[[80.13425,13.18064],[80.13439,13.18055]],[[80.12943,13.18091],[80.12943,13.18091]],[[80.13538,13.17766],[80.13495,13.17772]],[[80.1303,13.1814],[80.1306,13.18126]],[[80.12565,13.1828],[80.12558,13.18253]],[[80.13404,13.17912],[80.13383,13.1792]],[[80.13294,13.18018],[80.13299,13.18028]],[[80.136,13.17962],[80.13596,13.17964]],[[80.13589,13.17919],[80.13584,13.1791]],[[80.13635,13.17713],[80.13615,13.17714]],[[80.13607,13.179],[80.13611,13.17909]],[[80.13615,13.17714],[80.13618,13.17749]],[[80.13618,13.17749],[80.13596,13.17759]],[[80.13565,13.17763],[80.13568,13.17803]],[[80.13625,13.17878],[80.13602,13.17882]],[[80.13577,13.17889],[80.13602,13.17882]],[[80.13496,13.17896],[80.13472,13.17898]],[[80.1349,13.18031],[80.13483,13.18019]],[[80.13523,13.18017],[80.13567,13.18]],[[80.13589,13.17919],[80.13575,13.17925]],[[80.13575,13.17925],[80.13559,13.17933]],[[80.1329,13.18122],[80.13292,13.18124]],[[80.13373,13.18087],[80.13414,13.18072]],[[80.13567,13.18],[80.13586,13.1799]],[[80.13563,13.17987],[80.13555,13.17971]],[[80.13609,13.17958],[80.13632,13.17948]],[[80.12847,13.18321],[80.12856,13.18318]],[[80.12272,13.18323],[80.12271,13.18323]],[[80.12307,13.18539],[80.12268,13.1855]],[[80.12293,13.18447],[80.12269,13.18454]],[[80.13567,13.18],[80.13563,13.17987]],[[80.13117,13.181],[80.13132,13.18093]],[[80.12263,13.18278],[80.12264,13.18293]],[[80.12269,13.18454],[80.12269,13.18454]],[[80.1225,13.18385],[80.12265,13.1838]],[[80.13114,13.18201],[80.13103,13.18186]],[[80.12151,13.18323],[80.12168,13.1832]],[[80.12558,13.18253],[80.12554,13.18233]],[[80.12379,13.18521],[80.12402,13.18514]],[[80.12228,13.18303],[80.12208,13.18309]],[[80.1224,13.18462],[80.12227,13.18466]],[[80.12424,13.18429],[80.12438,13.18426]],[[80.12255,13.18244],[80.12257,13.18251]],[[80.12404,13.18435],[80.12424,13.18429]],[[80.12264,13.18293],[80.12228,13.18303]],[[80.12308,13.18368],[80.12332,13.18363]],[[80.12284,13.18375],[80.12308,13.18368]],[[80.12998,13.18199],[80.12983,13.18162]],[[80.13328,13.18005],[80.13311,13.18011]],[[80.13611,13.17909],[80.13589,13.17919]],[[80.1329,13.18122],[80.13261,13.18134]],[[80.13559,13.17933],[80.1354,13.17941]],[[80.13213,13.18055],[80.13195,13.18063]],[[80.13691,13.17863],[80.13742,13.1786]],[[80.13377,13.17982],[80.13362,13.17989]],[[80.12983,13.18162],[80.1299,13.18158]],[[80.13626,13.17967],[80.13634,13.17962]],[[80.13543,13.17945],[80.1354,13.17941]],[[80.13568,13.17803],[80.13577,13.17889]]]},"932204":{"name":"EDAPALAYAM","code":"932204","ss_code":"9322","volt":"11","len":9.76,"dts":45,"cons":3562,"type":"MultiLineString","coords":[[[80.13664,13.1787],[80.13645,13.17794]],[[80.1403,13.1935],[80.14034,13.19349]],[[80.14237,13.20153],[80.14261,13.20146]],[[80.13586,13.19946],[80.13554,13.19952]],[[80.14077,13.20337],[80.14123,13.20371]],[[80.1394,13.20341],[80.13947,13.20375]],[[80.13927,13.20174],[80.1392,13.20186]],[[80.13936,13.20151],[80.13934,13.20155]],[[80.14021,13.19911],[80.14021,13.19911]],[[80.14062,13.19997],[80.1404,13.2001]],[[80.13533,13.19956],[80.13554,13.19952]],[[80.13975,13.19445],[80.14,13.19469]],[[80.13642,13.19141],[80.13642,13.19143]],[[80.13944,13.19404],[80.13959,13.19424]],[[80.13805,13.19361],[80.13844,13.19371]],[[80.13985,13.19166],[80.13993,13.19165]],[[80.1432,13.20092],[80.1432,13.20091]],[[80.1432,13.20091],[80.1432,13.20091]],[[80.13913,13.20247],[80.13891,13.20248]],[[80.13967,13.20465],[80.13971,13.20502]],[[80.14437,13.20045],[80.14428,13.20018]],[[80.13932,13.20295],[80.1394,13.20341]],[[80.14308,13.20133],[80.14351,13.20122]],[[80.14452,13.20091],[80.14444,13.20069]],[[80.13701,13.20078],[80.137,13.20034]],[[80.1439,13.19903],[80.14379,13.19869]],[[80.1366,13.20261],[80.13659,13.20261]],[[80.13543,13.199],[80.13538,13.19875]],[[80.14623,13.20862],[80.14624,13.20883]],[[80.14624,13.20883],[80.14624,13.20906]],[[80.14624,13.20906],[80.14625,13.20924]],[[80.14625,13.20924],[80.14625,13.20942]],[[80.14625,13.20942],[80.14625,13.20964]],[[80.14625,13.20964],[80.14626,13.20984]],[[80.14626,13.20984],[80.14626,13.21002]],[[80.13554,13.19952],[80.13549,13.19927]],[[80.14108,13.2019],[80.14135,13.20181]],[[80.14625,13.20942],[80.14618,13.20942]],[[80.13701,13.20311],[80.13703,13.20325]],[[80.137,13.20034],[80.13695,13.1999]],[[80.14433,13.20095],[80.14452,13.20091]],[[80.13977,13.20059],[80.13967,13.20077]],[[80.144,13.19934],[80.1439,13.19903]],[[80.13931,13.20249],[80.13961,13.20232]],[[80.14351,13.20122],[80.14394,13.20109]],[[80.13983,13.20278],[80.14031,13.20306]],[[80.14106,13.19921],[80.14099,13.19965]],[[80.1404,13.2001],[80.13999,13.20032]],[[80.14521,13.20072],[80.14566,13.20056]],[[80.1461,13.20045],[80.14656,13.20031]],[[80.13999,13.2022],[80.14014,13.20215]],[[80.13931,13.20249],[80.13983,13.20278]],[[80.14428,13.20018],[80.14419,13.19991]],[[80.13934,13.20155],[80.13927,13.20174]],[[80.13688,13.19957],[80.13688,13.19942]],[[80.13784,13.20542],[80.13781,13.20515]],[[80.14265,13.20521],[80.14243,13.20526]],[[80.14265,13.20521],[80.14273,13.20531]],[[80.14214,13.20479],[80.14213,13.20479]],[[80.13647,13.19934],[80.13615,13.1994]],[[80.13615,13.1994],[80.13586,13.19946]],[[80.13931,13.20248],[80.13931,13.20249]],[[80.13781,13.20515],[80.13777,13.20489]],[[80.1365,13.18552],[80.13647,13.18606]],[[80.13961,13.2011],[80.13957,13.20135]],[[80.1424,13.2049],[80.14255,13.20508]],[[80.14069,13.19904],[80.14023,13.1991]],[[80.14023,13.1991],[80.14021,13.19907]],[[80.14452,13.20091],[80.14471,13.20086]],[[80.13931,13.20248],[80.13931,13.20249]],[[80.14703,13.20017],[80.14722,13.20012]],[[80.13999,13.20032],[80.13977,13.20059]],[[80.14109,13.19901],[80.14106,13.19921]],[[80.13744,13.20257],[80.13696,13.2026]],[[80.13668,13.19135],[80.13672,13.19133]],[[80.13749,13.19258],[80.13754,13.19258]],[[80.13604,13.18142],[80.13614,13.1818]],[[80.13711,13.17861],[80.13759,13.17853]],[[80.13711,13.17917],[80.13678,13.17932]],[[80.13587,13.18088],[80.13594,13.18111]],[[80.13759,13.17853],[80.138,13.17846]],[[80.13801,13.17853],[80.138,13.1786]],[[80.13645,13.17794],[80.13645,13.17795]],[[80.13797,13.17871],[80.13779,13.17884]],[[80.13643,13.17949],[80.1365,13.17963]],[[80.138,13.17846],[80.13801,13.17853]],[[80.13744,13.17901],[80.13711,13.17917]],[[80.14086,13.19984],[80.14062,13.19997]],[[80.14692,13.2109],[80.14659,13.2109]],[[80.14857,13.21133],[80.14857,13.21133]],[[80.14719,13.21093],[80.14692,13.2109]],[[80.13903,13.20679],[80.13913,13.20718]],[[80.14755,13.20998],[80.14755,13.20998]],[[80.1422,13.20471],[80.14201,13.20475]],[[80.14444,13.20069],[80.14412,13.20081]],[[80.14361,13.20094],[80.1434,13.20101]],[[80.13695,13.1999],[80.13688,13.19957]],[[80.13974,13.20621],[80.13942,13.20626]],[[80.14005,13.20616],[80.13974,13.20621]],[[80.13997,13.2059],[80.14005,13.20616]],[[80.14281,13.20541],[80.14287,13.20548]],[[80.13988,13.20565],[80.13997,13.2059]],[[80.13981,13.20544],[80.13988,13.20565]],[[80.13784,13.20542],[80.13786,13.20577]],[[80.14273,13.20531],[80.14281,13.20541]],[[80.13977,13.20525],[80.13981,13.20544]],[[80.14195,13.20534],[80.14196,13.20534]],[[80.13981,13.20544],[80.13982,13.20545]],[[80.1389,13.20636],[80.13903,13.20679]],[[80.14731,13.20971],[80.14731,13.20971]],[[80.14731,13.20971],[80.1473,13.20971]],[[80.1473,13.20971],[80.1473,13.20971]],[[80.14673,13.20941],[80.14661,13.20971]],[[80.14578,13.20833],[80.14623,13.20862]],[[80.14807,13.21076],[80.14835,13.21111]],[[80.14796,13.21066],[80.14807,13.21076]],[[80.1473,13.20971],[80.1473,13.20971]],[[80.1473,13.20971],[80.1473,13.20971]],[[80.1473,13.20971],[80.1473,13.20971]],[[80.1473,13.20971],[80.14731,13.20971]],[[80.14662,13.20902],[80.14678,13.20919]],[[80.13918,13.20631],[80.1389,13.20636]],[[80.13752,13.20236],[80.13777,13.20235]],[[80.13904,13.2053],[80.13867,13.20533]],[[80.13938,13.20528],[80.13904,13.2053]],[[80.13696,13.2026],[80.1369,13.20239]],[[80.13913,13.20228],[80.13913,13.20247]],[[80.14299,13.20136],[80.14308,13.20133]],[[80.13701,13.20123],[80.13701,13.20078]],[[80.13696,13.2026],[80.13697,13.20281]],[[80.13777,13.20489],[80.13777,13.20488]],[[80.13934,13.20155],[80.13896,13.20161]],[[80.14566,13.20056],[80.1461,13.20045]],[[80.14656,13.20031],[80.14703,13.20017]],[[80.13538,13.19875],[80.13534,13.19854]],[[80.14389,13.20664],[80.14432,13.20712]],[[80.14702,13.20944],[80.14729,13.20971]],[[80.13931,13.20249],[80.13929,13.20265]],[[80.13929,13.20265],[80.13932,13.20295]],[[80.13808,13.20252],[80.13744,13.20257]],[[80.14419,13.19991],[80.14409,13.19962]],[[80.14106,13.1985],[80.14109,13.19901]],[[80.14255,13.20508],[80.14265,13.20521]],[[80.13696,13.2026],[80.1366,13.20261]],[[80.13942,13.20134],[80.13936,13.20151]],[[80.14294,13.20568],[80.14294,13.20568]],[[80.14835,13.21111],[80.14857,13.21133]],[[80.14702,13.20944],[80.14678,13.20919]],[[80.14033,13.19351],[80.14034,13.19349]],[[80.14729,13.20971],[80.14746,13.2099]],[[80.14356,13.20623],[80.14389,13.20664]],[[80.14295,13.20569],[80.14294,13.20568]],[[80.14527,13.20792],[80.14578,13.20833]],[[80.13676,13.19908],[80.13676,13.19907]],[[80.13681,13.19926],[80.13647,13.19934]],[[80.1369,13.20239],[80.13696,13.20189]],[[80.13696,13.20189],[80.13703,13.20157]],[[80.13891,13.20248],[80.13851,13.20249]],[[80.13851,13.20249],[80.13808,13.20252]],[[80.14203,13.20449],[80.1422,13.20471]],[[80.13534,13.19854],[80.13534,13.19854]],[[80.14106,13.19834],[80.14106,13.1985]],[[80.13703,13.20157],[80.13701,13.20123]],[[80.14394,13.20109],[80.14433,13.20095]],[[80.1422,13.20471],[80.1424,13.2049]],[[80.13697,13.20281],[80.13701,13.20311]],[[80.14218,13.2053],[80.14196,13.20534]],[[80.14731,13.20971],[80.14731,13.20971]],[[80.14731,13.20971],[80.1473,13.20971]],[[80.1473,13.20971],[80.1473,13.20971]],[[80.13703,13.20325],[80.13704,13.2034]],[[80.13957,13.20417],[80.13967,13.20465]],[[80.1393,13.20248],[80.13931,13.20248]],[[80.14031,13.20306],[80.14077,13.20337]],[[80.13999,13.19131],[80.13995,13.19148]],[[80.13637,13.19219],[80.13635,13.19249]],[[80.1364,13.19183],[80.13637,13.19219]],[[80.13636,13.19259],[80.13634,13.19287]],[[80.13635,13.19249],[80.13636,13.19259]],[[80.14028,13.19139],[80.14048,13.19134]],[[80.14028,13.19139],[80.14014,13.19143]],[[80.13738,13.19301],[80.13735,13.19331]],[[80.1364,13.19063],[80.13643,13.19104]],[[80.13712,13.19335],[80.13732,13.19341]],[[80.1403,13.19372],[80.14024,13.19395]],[[80.13993,13.19165],[80.14004,13.1921]],[[80.14032,13.19339],[80.1403,13.1935]],[[80.1403,13.1935],[80.1403,13.19372]],[[80.14048,13.19134],[80.14071,13.19128]],[[80.13619,13.18756],[80.1362,13.18808]],[[80.13638,13.18979],[80.13639,13.19021]],[[80.13959,13.19424],[80.13975,13.19445]],[[80.13671,13.19326],[80.13712,13.19335]],[[80.13735,13.19331],[80.13732,13.19341]],[[80.14019,13.19409],[80.14013,13.19431]],[[80.14024,13.19395],[80.14019,13.19409]],[[80.13626,13.18662],[80.13622,13.18704]],[[80.13844,13.19371],[80.13885,13.19382]],[[80.13649,13.19323],[80.13633,13.19307]],[[80.13922,13.19392],[80.13944,13.19404]],[[80.14013,13.19431],[80.14,13.19469]],[[80.13633,13.19307],[80.13622,13.19306]],[[80.14004,13.1921],[80.14018,13.19255]],[[80.13993,13.19165],[80.13995,13.19148]],[[80.13639,13.19021],[80.1364,13.19063]],[[80.14033,13.19327],[80.14032,13.19339]],[[80.1362,13.18808],[80.1362,13.18875]],[[80.13622,13.18704],[80.13619,13.18756]],[[80.10801,13.17941],[80.108,13.17941]],[[80.13805,13.19361],[80.13762,13.19349]],[[80.14018,13.19255],[80.14029,13.19289]],[[80.14029,13.19289],[80.14032,13.19308]],[[80.1362,13.18875],[80.13636,13.18878]],[[80.13639,13.18939],[80.13638,13.18979]],[[80.13746,13.19262],[80.13741,13.19271]],[[80.13762,13.19349],[80.13732,13.19341]],[[80.13642,13.19141],[80.13668,13.19135]],[[80.14006,13.19504],[80.14006,13.19504]],[[80.14038,13.19576],[80.14058,13.1962]],[[80.14058,13.19621],[80.14061,13.19625]],[[80.14061,13.19625],[80.14068,13.1964]],[[80.14084,13.19676],[80.14092,13.19719]],[[80.14099,13.19763],[80.14104,13.1981]],[[80.14,13.19469],[80.14008,13.19496]],[[80.14021,13.19533],[80.14027,13.19547]],[[80.14058,13.1962],[80.14057,13.1962]],[[80.14031,13.1956],[80.14038,13.19576]],[[80.14008,13.19496],[80.1401,13.19504]],[[80.14058,13.1962],[80.14058,13.1962]],[[80.14006,13.19504],[80.14006,13.19504]],[[80.13957,13.20135],[80.13942,13.20134]],[[80.14261,13.20146],[80.14299,13.20136]],[[80.14135,13.20181],[80.14172,13.20172]],[[80.14039,13.20208],[80.14084,13.20196]],[[80.14312,13.20576],[80.14356,13.20623]],[[80.14165,13.20408],[80.14203,13.20449]],[[80.14312,13.20576],[80.14306,13.20566]],[[80.14361,13.20094],[80.14412,13.20081]],[[80.13681,13.19926],[80.13676,13.19908]],[[80.14104,13.1981],[80.14106,13.19834]],[[80.14021,13.19911],[80.14021,13.19911]],[[80.14796,13.21066],[80.1476,13.21096]],[[80.14196,13.20534],[80.14196,13.20535]],[[80.1401,13.19504],[80.14014,13.19516]],[[80.1473,13.20971],[80.1473,13.20971]],[[80.1473,13.20971],[80.14731,13.20971]],[[80.13749,13.19258],[80.13746,13.19262]],[[80.14637,13.20876],[80.14662,13.20902]],[[80.1431,13.20112],[80.1434,13.20101]],[[80.13646,13.18653],[80.13627,13.18655]],[[80.14475,13.20748],[80.14527,13.20792]],[[80.13636,13.18878],[80.13639,13.18939]],[[80.14014,13.19516],[80.14021,13.19533]],[[80.14084,13.20196],[80.14108,13.2019]],[[80.13643,13.19104],[80.13642,13.19141]],[[80.13549,13.19927],[80.13543,13.199]],[[80.13977,13.20525],[80.13938,13.20528]],[[80.14243,13.20526],[80.14218,13.2053]],[[80.13977,13.20059],[80.1396,13.20059]],[[80.14294,13.20568],[80.14294,13.20568]],[[80.13752,13.20236],[80.13727,13.20238]],[[80.13867,13.20533],[80.13827,13.20537]],[[80.14753,13.20998],[80.14776,13.21031]],[[80.1476,13.21096],[80.14719,13.21093]],[[80.14776,13.21031],[80.14796,13.21066]],[[80.14027,13.19547],[80.14031,13.1956]],[[80.14746,13.2099],[80.14753,13.20998]],[[80.13786,13.20577],[80.13786,13.20578]],[[80.13995,13.19148],[80.14014,13.19143]],[[80.14755,13.20998],[80.14756,13.20998]],[[80.13627,13.18655],[80.13626,13.18662]],[[80.14623,13.20862],[80.14637,13.20876]],[[80.13799,13.20236],[80.13777,13.20235]],[[80.14068,13.1964],[80.14084,13.19676]],[[80.14033,13.19327],[80.14032,13.19308]],[[80.14673,13.20941],[80.14678,13.20919]],[[80.14444,13.20069],[80.14437,13.20045]],[[80.13916,13.20199],[80.13913,13.20228]],[[80.14099,13.19965],[80.14086,13.19984]],[[80.14094,13.199],[80.14069,13.19904]],[[80.14014,13.20215],[80.14039,13.20208]],[[80.14208,13.20162],[80.14237,13.20153]],[[80.13827,13.20537],[80.13784,13.20542]],[[80.13913,13.20247],[80.1393,13.20248]],[[80.14471,13.20086],[80.14521,13.20072]],[[80.13971,13.20502],[80.13977,13.20525]],[[80.14092,13.19719],[80.14099,13.19763]],[[80.1432,13.20092],[80.1432,13.20091]],[[80.1432,13.20091],[80.1432,13.20091]],[[80.13942,13.20626],[80.13918,13.20631]],[[80.13649,13.1852],[80.1365,13.18552]],[[80.13653,13.18345],[80.13654,13.18379]],[[80.13641,13.1826],[80.13654,13.18301]],[[80.13654,13.18301],[80.13653,13.18345]],[[80.13654,13.18417],[80.13651,13.18458]],[[80.13632,13.17717],[80.13616,13.1772]],[[80.13651,13.18458],[80.13649,13.1852]],[[80.13654,13.18379],[80.13654,13.18417]],[[80.13647,13.18606],[80.13646,13.18653]],[[80.13779,13.17884],[80.13744,13.17901]],[[80.13621,13.18053],[80.13587,13.18088]],[[80.13741,13.19271],[80.13738,13.19301]],[[80.1365,13.17961],[80.13665,13.17993]],[[80.13629,13.17754],[80.13645,13.17794]],[[80.13594,13.18111],[80.13604,13.18142]],[[80.13616,13.1772],[80.13629,13.17754]],[[80.13614,13.1818],[80.13626,13.1822]],[[80.138,13.1786],[80.13797,13.17871]],[[80.13664,13.1787],[80.13711,13.17861]],[[80.13626,13.1822],[80.13641,13.1826]],[[80.13678,13.17932],[80.13642,13.17948]],[[80.13665,13.17993],[80.13653,13.18016]],[[80.13634,13.19287],[80.13633,13.19307]],[[80.13622,13.19306],[80.1362,13.19305]],[[80.13961,13.20232],[80.13999,13.2022]],[[80.13962,13.20232],[80.13962,13.20231]],[[80.1365,13.17961],[80.13642,13.17948]],[[80.14409,13.19962],[80.144,13.19934]],[[80.1392,13.20186],[80.13916,13.20199]],[[80.13688,13.19942],[80.13681,13.19926]],[[80.13947,13.20375],[80.13957,13.20417]],[[80.14201,13.20475],[80.14201,13.20475]],[[80.13746,13.19262],[80.13774,13.19265]],[[80.14058,13.1962],[80.14058,13.19621]],[[80.14172,13.20172],[80.14208,13.20162]],[[80.13642,13.19143],[80.1364,13.19183]],[[80.13671,13.19326],[80.13649,13.19323]],[[80.13922,13.19392],[80.13885,13.19382]],[[80.13967,13.20077],[80.13961,13.2011]],[[80.14109,13.19901],[80.14094,13.199]],[[80.14287,13.20548],[80.14306,13.20566]],[[80.14123,13.20371],[80.14165,13.20408]],[[80.14299,13.20136],[80.14299,13.20137]],[[80.13961,13.20232],[80.13962,13.20232]],[[80.13931,13.20248],[80.13931,13.20249]],[[80.14432,13.20712],[80.14475,13.20748]],[[80.14057,13.1962],[80.14057,13.1962]],[[80.13913,13.20718],[80.13916,13.20718]],[[80.13621,13.18053],[80.13653,13.18016]],[[80.13727,13.20238],[80.1369,13.20239]]]},"932205":{"name":"LAKSHMIPURAM","code":"932205","ss_code":"9322","volt":"11","len":20.46,"dts":78,"cons":7828,"type":"MultiLineString","coords":[[[80.14011,13.18151],[80.14003,13.18177]],[[80.15289,13.1791],[80.15284,13.17911]],[[80.15104,13.17924],[80.1512,13.17915]],[[80.15775,13.17748],[80.15743,13.17763]],[[80.15775,13.17748],[80.15805,13.17729]],[[80.15805,13.17729],[80.15838,13.17718]],[[80.15715,13.17778],[80.1572,13.17783]],[[80.15679,13.17791],[80.15715,13.17778]],[[80.15049,13.17722],[80.15071,13.17721]],[[80.15071,13.17721],[80.15105,13.17722]],[[80.16251,13.16742],[80.16235,13.1671]],[[80.16209,13.16648],[80.16208,13.16616]],[[80.16266,13.16775],[80.16251,13.16742]],[[80.16218,13.16676],[80.16209,13.16648]],[[80.16235,13.1671],[80.16218,13.16676]],[[80.16278,13.16808],[80.16266,13.16775]],[[80.16822,13.19504],[80.1682,13.19524]],[[80.17284,13.19378],[80.17285,13.19379]],[[80.16793,13.19509],[80.16822,13.19504]],[[80.17285,13.19379],[80.17339,13.19382]],[[80.16723,13.1931],[80.16651,13.19304]],[[80.17143,13.19349],[80.1721,13.19359]],[[80.1709,13.19333],[80.17143,13.19349]],[[80.16761,13.19516],[80.16793,13.19509]],[[80.16737,13.19522],[80.16761,13.19516]],[[80.17085,13.19447],[80.17139,13.19437]],[[80.17034,13.19458],[80.17085,13.19447]],[[80.17053,13.19338],[80.17057,13.19364]],[[80.16718,13.19525],[80.16737,13.19522]],[[80.17277,13.19376],[80.17284,13.19378]],[[80.16007,13.17464],[80.15978,13.17478]],[[80.15978,13.17478],[80.15945,13.17493]],[[80.16208,13.16616],[80.1621,13.16574]],[[80.16025,13.1749],[80.16007,13.17464]],[[80.16115,13.17501],[80.16098,13.17472]],[[80.16025,13.1749],[80.16054,13.1747]],[[80.16054,13.1747],[80.16083,13.17454]],[[80.15945,13.17493],[80.1591,13.17509]],[[80.16098,13.17472],[80.16083,13.17454]],[[80.1649,13.16891],[80.16516,13.16882]],[[80.1591,13.17509],[80.15907,13.17501]],[[80.16554,13.16882],[80.16588,13.1688]],[[80.16588,13.1688],[80.16628,13.16881]],[[80.16628,13.16881],[80.16664,13.1689]],[[80.16703,13.16913],[80.16743,13.16929]],[[80.16774,13.16943],[80.16804,13.16963]],[[80.16585,13.193],[80.16651,13.19304]],[[80.1682,13.19524],[80.16827,13.1955]],[[80.16822,13.19504],[80.16857,13.19496]],[[80.16552,13.194],[80.16581,13.19396]],[[80.16881,13.16947],[80.16947,13.16936]],[[80.16995,13.16895],[80.17009,13.16871],[80.17012,13.16846]],[[80.16937,13.19478],[80.16973,13.1947]],[[80.15948,13.19389],[80.15953,13.19348]],[[80.1638,13.19678],[80.16389,13.19711]],[[80.17012,13.16846],[80.17005,13.16821],[80.16993,13.16801]],[[80.1648,13.195],[80.16482,13.19536]],[[80.16456,13.20066],[80.16459,13.20083]],[[80.16448,13.20039],[80.16456,13.20066]],[[80.13747,13.17783],[80.13776,13.17814]],[[80.13652,13.17781],[80.13663,13.178]],[[80.13663,13.178],[80.13698,13.17782]],[[80.13802,13.1798],[80.13781,13.17965]],[[80.13807,13.17848],[80.13833,13.17877]],[[80.13733,13.17767],[80.13747,13.17783]],[[80.13776,13.17814],[80.13807,13.17848]],[[80.13698,13.17782],[80.13733,13.17767]],[[80.13628,13.17721],[80.13622,13.17722]],[[80.13639,13.17751],[80.13652,13.17781]],[[80.13622,13.17722],[80.13639,13.17751]],[[80.15391,13.17093],[80.15391,13.17091]],[[80.15401,13.17092],[80.15391,13.17093]],[[80.14064,13.18046],[80.14086,13.18065]],[[80.13997,13.17992],[80.14014,13.18006]],[[80.14027,13.18016],[80.14045,13.18031]],[[80.14014,13.18006],[80.14027,13.18016]],[[80.13936,13.17945],[80.13973,13.17971]],[[80.13833,13.17877],[80.13866,13.17901]],[[80.1391,13.18111],[80.1389,13.18087]],[[80.14045,13.18031],[80.14064,13.18046]],[[80.14086,13.18065],[80.14116,13.18094]],[[80.1422,13.18222],[80.14242,13.18263]],[[80.16299,13.19407],[80.16328,13.19409]],[[80.1627,13.19405],[80.16299,13.19407]],[[80.16328,13.19409],[80.16359,13.19413]],[[80.16395,13.19413],[80.16427,13.19414]],[[80.16473,13.1941],[80.16493,13.19409]],[[80.16427,13.19414],[80.16458,13.19412]],[[80.15541,13.18651],[80.15546,13.18681]],[[80.15545,13.18706],[80.15537,13.18744]],[[80.17278,13.19391],[80.17239,13.19406]],[[80.15265,13.18867],[80.15265,13.1889]],[[80.15287,13.18948],[80.15265,13.18944]],[[80.16241,13.19402],[80.1627,13.19405]],[[80.16241,13.19402],[80.16195,13.194]],[[80.15345,13.18957],[80.15327,13.18959]],[[80.15298,13.18958],[80.15287,13.18948]],[[80.15327,13.18959],[80.15298,13.18958]],[[80.15383,13.18948],[80.15356,13.1895]],[[80.15356,13.1895],[80.15345,13.18957]],[[80.15423,13.18947],[80.15406,13.18947]],[[80.15447,13.19009],[80.15441,13.19047]],[[80.1545,13.18911],[80.15443,13.18946]],[[80.15427,13.19113],[80.15421,13.19144]],[[80.15443,13.18946],[80.15423,13.18947]],[[80.15448,13.18973],[80.15447,13.19009]],[[80.15443,13.18946],[80.15448,13.18973]],[[80.15414,13.19168],[80.15409,13.19193]],[[80.15421,13.19144],[80.15414,13.19168]],[[80.15409,13.19193],[80.15407,13.19193]],[[80.15405,13.19258],[80.15407,13.1929]],[[80.15774,13.19569],[80.15728,13.19573]],[[80.15407,13.19193],[80.15404,13.19225]],[[80.15404,13.19225],[80.15405,13.19258]],[[80.15407,13.1929],[80.15407,13.19328]],[[80.15407,13.19328],[80.15409,13.19356]],[[80.15454,13.19403],[80.15476,13.19405]],[[80.15564,13.19379],[80.15614,13.19363]],[[80.15476,13.19405],[80.15523,13.19392]],[[80.15427,13.19376],[80.15454,13.19403]],[[80.15409,13.19356],[80.15427,13.19376]],[[80.15523,13.19392],[80.15564,13.19379]],[[80.15632,13.1932],[80.15628,13.19273]],[[80.15628,13.19273],[80.15624,13.19234]],[[80.15637,13.19358],[80.15632,13.1932]],[[80.15624,13.19234],[80.15612,13.19181]],[[80.15612,13.19181],[80.15588,13.19183]],[[80.15652,13.19367],[80.15692,13.19363]],[[80.15614,13.19363],[80.15637,13.19358]],[[80.15637,13.19358],[80.15652,13.19367]],[[80.15775,13.19399],[80.15765,13.19429]],[[80.15765,13.19429],[80.15762,13.19475]],[[80.16152,13.19397],[80.16195,13.194]],[[80.15974,13.19404],[80.15995,13.19436]],[[80.15974,13.19404],[80.15989,13.19389]],[[80.1581,13.19366],[80.15836,13.19367]],[[80.14016,13.18061],[80.1401,13.18092]],[[80.15403,13.17103],[80.15407,13.1713]],[[80.16458,13.19412],[80.16457,13.19441]],[[80.16456,13.19469],[80.16468,13.1947]],[[80.16468,13.1947],[80.16468,13.19469]],[[80.16456,13.19469],[80.16416,13.19467]],[[80.15244,13.17915],[80.15289,13.1791]],[[80.16468,13.19469],[80.16477,13.19471]],[[80.16477,13.19471],[80.1648,13.195]],[[80.16115,13.17501],[80.16143,13.17452]],[[80.15468,13.18334],[80.1548,13.18394]],[[80.15922,13.17699],[80.15954,13.17693]],[[80.15104,13.17924],[80.15148,13.17922]],[[80.15057,13.17925],[80.15104,13.17924]],[[80.15354,13.17923],[80.15379,13.17938]],[[80.15755,13.16701],[80.15729,13.16707]],[[80.16486,13.19576],[80.16488,13.19593],[80.16451,13.19601]],[[80.16219,13.17194],[80.16233,13.17193]],[[80.15954,13.17693],[80.1599,13.17688]],[[80.16254,13.16937],[80.16296,13.1693]],[[80.16169,13.17399],[80.16192,13.17338]],[[80.15679,13.17791],[80.15636,13.17792]],[[80.15289,13.1791],[80.15337,13.17894]],[[80.15552,13.17799],[80.15593,13.17796]],[[80.15715,13.17778],[80.15743,13.17763]],[[80.16451,13.19601],[80.1642,13.19609]],[[80.16217,13.16946],[80.16254,13.16937]],[[80.15361,13.17885],[80.15363,13.17885]],[[80.1642,13.19609],[80.16395,13.19613]],[[80.16336,13.16922],[80.1638,13.16914]],[[80.15729,13.16707],[80.1568,13.16723]],[[80.15459,13.17818],[80.15477,13.17805]],[[80.16143,13.17452],[80.16169,13.17399]],[[80.16486,13.19576],[80.16531,13.19566]],[[80.15148,13.17922],[80.15196,13.17919]],[[80.1418,13.18465],[80.14179,13.18454]],[[80.16017,13.19391],[80.16062,13.19393]],[[80.16062,13.19393],[80.16062,13.19393]],[[80.15989,13.19389],[80.16017,13.19391]],[[80.16017,13.19391],[80.16017,13.19391]],[[80.15182,13.17251],[80.15128,13.17272]],[[80.15128,13.17272],[80.15129,13.17272]],[[80.15248,13.17226],[80.15209,13.17242]],[[80.15209,13.17242],[80.15209,13.17243]],[[80.15381,13.17172],[80.15337,13.17189]],[[80.15337,13.17189],[80.15337,13.17189]],[[80.16904,13.19486],[80.16937,13.19478]],[[80.17139,13.19437],[80.17188,13.19422]],[[80.16857,13.19496],[80.16904,13.19486]],[[80.1553,13.18774],[80.15516,13.18813]],[[80.15407,13.1713],[80.15415,13.17161]],[[80.16208,13.17269],[80.16219,13.17194]],[[80.16973,13.1947],[80.17034,13.19458]],[[80.1671,13.19526],[80.16718,13.19525]],[[80.15948,13.19389],[80.15974,13.19404]],[[80.15905,13.1938],[80.15948,13.19389]],[[80.14292,13.18319],[80.14328,13.18341]],[[80.14176,13.18158],[80.14198,13.18183]],[[80.13973,13.17971],[80.13997,13.17992]],[[80.13967,13.18187],[80.13949,13.18164]],[[80.14021,13.18042],[80.14016,13.18061]],[[80.16062,13.19393],[80.1611,13.19395]],[[80.16435,13.16903],[80.16473,13.16895]],[[80.15265,13.17132],[80.15228,13.17147]],[[80.15527,13.16798],[80.15493,13.1682]],[[80.16219,13.17194],[80.16224,13.17154]],[[80.15837,13.16617],[80.15832,13.16581]],[[80.16014,13.19069],[80.16019,13.1911]],[[80.1641,13.19816],[80.16416,13.19852]],[[80.16428,13.19933],[80.16431,13.1997]],[[80.16431,13.1997],[80.16441,13.20007]],[[80.16473,13.16895],[80.1649,13.16891]],[[80.15448,13.18218],[80.15456,13.18275]],[[80.15887,13.17706],[80.15922,13.17699]],[[80.16072,13.17677],[80.16094,13.17657]],[[80.15839,13.16655],[80.15837,13.16617]],[[80.1661,13.19548],[80.16641,13.19542]],[[80.16664,13.1689],[80.16703,13.16913]],[[80.15855,13.16387],[80.15848,13.1634]],[[80.15513,13.17802],[80.15552,13.17799]],[[80.15337,13.17894],[80.15361,13.17885]],[[80.15856,13.16424],[80.15855,13.16387]],[[80.16401,13.19783],[80.1641,13.19816]],[[80.15638,13.1674],[80.15602,13.16756]],[[80.16674,13.19535],[80.1671,13.19526]],[[80.15407,13.19328],[80.15361,13.19328]],[[80.14328,13.18341],[80.14366,13.18351]],[[80.14456,13.18365],[80.1447,13.18379]],[[80.14401,13.18357],[80.14436,13.1836]],[[80.1611,13.19395],[80.16152,13.19397]],[[80.14963,13.17748],[80.14963,13.17728]],[[80.14574,13.18403],[80.14607,13.18448]],[[80.16359,13.19413],[80.16395,13.19413]],[[80.16524,13.19404],[80.16552,13.194]],[[80.15743,13.1948],[80.15743,13.19485]],[[80.15773,13.19365],[80.1581,13.19366]],[[80.15743,13.19485],[80.15745,13.19496]],[[80.15692,13.19363],[80.15736,13.19364]],[[80.16019,13.1911],[80.16065,13.19103]],[[80.15918,13.19123],[80.15957,13.19119]],[[80.15762,13.19475],[80.15743,13.1948]],[[80.15745,13.19496],[80.15757,13.1952]],[[80.16457,13.19441],[80.16456,13.19469]],[[80.16521,13.19294],[80.16585,13.193]],[[80.15768,13.19348],[80.15763,13.19315]],[[80.15995,13.19436],[80.16005,13.19466]],[[80.14529,13.18275],[80.14539,13.18262]],[[80.15763,13.19315],[80.15758,13.1928]],[[80.16586,13.19554],[80.16584,13.19542]],[[80.1456,13.18326],[80.14542,13.18299]],[[80.14799,13.1816],[80.14835,13.18154]],[[80.14436,13.1836],[80.14456,13.18365]],[[80.14765,13.1817],[80.14799,13.1816]],[[80.14697,13.1831],[80.14675,13.18258]],[[80.14752,13.18178],[80.14765,13.1817]],[[80.14886,13.18065],[80.14892,13.18024]],[[80.14892,13.17979],[80.14929,13.17974]],[[80.14654,13.18213],[80.14688,13.18203]],[[80.15433,13.19081],[80.15427,13.19113]],[[80.14981,13.17938],[80.1498,13.17934]],[[80.14872,13.18126],[80.14886,13.18065]],[[80.16248,13.16797],[80.16211,13.16785]],[[80.14982,13.17958],[80.14981,13.17938]],[[80.14509,13.18405],[80.14533,13.18391]],[[80.14614,13.18228],[80.14654,13.18213]],[[80.1498,13.17934],[80.14976,13.179]],[[80.1497,13.17851],[80.14966,13.17825]],[[80.14962,13.17775],[80.14963,13.17748]],[[80.16147,13.17624],[80.16116,13.17639]],[[80.15437,13.18148],[80.15448,13.18218]],[[80.14963,13.17728],[80.15009,13.17722]],[[80.14961,13.17689],[80.14981,13.17686]],[[80.16072,13.17677],[80.1607,13.1769]],[[80.16743,13.16929],[80.16774,13.16943]],[[80.15399,13.17697],[80.154,13.17663]],[[80.14966,13.17825],[80.14963,13.17807]],[[80.1602,13.17685],[80.16072,13.17677]],[[80.14963,13.17807],[80.14962,13.17775]],[[80.16845,13.16954],[80.16881,13.16947]],[[80.15823,13.16221],[80.1583,13.16257]],[[80.15875,13.16209],[80.15823,13.16221]],[[80.15397,13.17808],[80.15396,13.17775]],[[80.16099,13.16776],[80.16103,13.16745]],[[80.15097,13.1732],[80.15091,13.17283]],[[80.151,13.17362],[80.15105,13.1736],[80.15097,13.1732]],[[80.1463,13.18497],[80.14649,13.18491]],[[80.16458,13.19412],[80.16473,13.1941]],[[80.14003,13.18177],[80.13991,13.18208]],[[80.13949,13.18164],[80.1393,13.18137]],[[80.1401,13.18092],[80.14006,13.18119]],[[80.1393,13.18137],[80.1391,13.18111]],[[80.14116,13.18094],[80.14144,13.18122]],[[80.14198,13.18183],[80.1422,13.18222]],[[80.13866,13.17901],[80.13897,13.17923]],[[80.14027,13.18016],[80.14021,13.18042]],[[80.14144,13.18122],[80.14176,13.18158]],[[80.14006,13.18119],[80.14017,13.18122]],[[80.14017,13.18122],[80.14011,13.18151]],[[80.13991,13.18208],[80.13967,13.18187]],[[80.13848,13.18011],[80.1382,13.17994]],[[80.1568,13.16723],[80.15638,13.1674]],[[80.17277,13.19376],[80.17278,13.19391]],[[80.16192,13.17338],[80.16208,13.17269]],[[80.15837,13.1669],[80.15812,13.16692]],[[80.15379,13.17938],[80.15385,13.17971]],[[80.1599,13.17688],[80.1602,13.17685]],[[80.16482,13.19536],[80.16486,13.19576]],[[80.16186,13.16953],[80.16174,13.16917]],[[80.16186,13.16953],[80.16217,13.16946]],[[80.16947,13.16936],[80.16984,13.16928]],[[80.15414,13.17028],[80.15401,13.17077]],[[80.15401,13.17077],[80.15376,13.17086]],[[80.15518,13.18591],[80.15541,13.18651]],[[80.15014,13.17927],[80.15057,13.17925]],[[80.15417,13.18084],[80.15437,13.18148]],[[80.15781,13.16697],[80.15755,13.16701]],[[80.15593,13.17796],[80.15636,13.17792]],[[80.16078,13.1756],[80.16115,13.17501]],[[80.16125,13.16889],[80.16087,13.1689]],[[80.16072,13.16829],[80.16086,13.16818]],[[80.16531,13.19566],[80.16566,13.19559]],[[80.15456,13.18275],[80.15468,13.18334]],[[80.15336,13.17102],[80.15301,13.17117]],[[80.16296,13.1693],[80.16336,13.16922]],[[80.1548,13.18394],[80.15494,13.18455]],[[80.16516,13.16882],[80.16554,13.16882]],[[80.16566,13.19559],[80.16586,13.19554]],[[80.16586,13.19554],[80.1661,13.19548]],[[80.16804,13.16963],[80.16845,13.16954]],[[80.15376,13.17086],[80.15336,13.17102]],[[80.15265,13.17132],[80.15301,13.17117]],[[80.15385,13.17971],[80.15394,13.1802]],[[80.15494,13.18455],[80.15504,13.18524]],[[80.15477,13.17805],[80.15513,13.17802]],[[80.15838,13.17718],[80.15887,13.17706]],[[80.15196,13.17919],[80.15244,13.17915]],[[80.1638,13.16914],[80.16435,13.16903]],[[80.15394,13.1802],[80.15417,13.18084]],[[80.15504,13.18524],[80.15518,13.18591]],[[80.15868,13.16509],[80.15859,13.1647]],[[80.16224,13.17154],[80.1622,13.17091]],[[80.15443,13.18946],[80.15463,13.18949]],[[80.15463,13.18949],[80.15489,13.18948]],[[80.15441,13.19047],[80.15433,13.19081]],[[80.15773,13.19365],[80.15768,13.19348]],[[80.15836,13.19367],[80.15868,13.19371]],[[80.14366,13.18351],[80.14401,13.18357]],[[80.1652,13.19301],[80.16521,13.19294]],[[80.13921,13.18013],[80.13921,13.18013]],[[80.13921,13.18013],[80.13939,13.18024]],[[80.16106,13.19098],[80.16065,13.19103]],[[80.1621,13.19071],[80.16167,13.19087],[80.16149,13.19086]],[[80.14892,13.18024],[80.14892,13.17979]],[[80.15736,13.19364],[80.15737,13.1938]],[[80.15941,13.19265],[80.15939,13.19233]],[[80.1649,13.19359],[80.1652,13.19303]],[[80.15766,13.19543],[80.15757,13.1952]],[[80.15924,13.19182],[80.15921,13.19156]],[[80.15773,13.19365],[80.15775,13.19399]],[[80.15774,13.19569],[80.15766,13.19543]],[[80.15948,13.19306],[80.15941,13.19265]],[[80.15957,13.19119],[80.16019,13.1911]],[[80.1652,13.19303],[80.1652,13.19301]],[[80.15939,13.19233],[80.15924,13.19182]],[[80.14607,13.18448],[80.1463,13.18497]],[[80.15736,13.19364],[80.15773,13.19365]],[[80.15868,13.19371],[80.15905,13.1938]],[[80.15921,13.19156],[80.15918,13.19123]],[[80.16416,13.19467],[80.16391,13.19466]],[[80.15182,13.17166],[80.15228,13.17147]],[[80.16493,13.19409],[80.16524,13.19404]],[[80.16521,13.19294],[80.16481,13.19291]],[[80.14688,13.18203],[80.14752,13.18178]],[[80.14929,13.17974],[80.14982,13.17958]],[[80.14859,13.18147],[80.14872,13.18126]],[[80.14972,13.17874],[80.1497,13.17851]],[[80.14577,13.18358],[80.1456,13.18326]],[[80.14574,13.18245],[80.14614,13.18228]],[[80.1447,13.18379],[80.14477,13.18392]],[[80.14525,13.1824],[80.14519,13.18218]],[[80.14835,13.18154],[80.14859,13.18147]],[[80.14574,13.18403],[80.14553,13.18376]],[[80.15879,13.16692],[80.15837,13.1669]],[[80.15907,13.162],[80.15898,13.1617]],[[80.15465,13.17415],[80.15461,13.17444]],[[80.15459,13.17536],[80.15468,13.1749]],[[80.15438,13.17583],[80.15459,13.17536]],[[80.15465,13.17415],[80.15462,13.17386]],[[80.16493,13.19409],[80.1649,13.19359]],[[80.15397,13.17736],[80.15399,13.17697]],[[80.1496,13.17665],[80.14967,13.17655]],[[80.16211,13.16785],[80.16184,13.16773]],[[80.16984,13.16928],[80.16995,13.16895]],[[80.1621,13.17024],[80.16193,13.16975]],[[80.14539,13.18262],[80.14574,13.18245]],[[80.15337,13.17894],[80.15354,13.17923]],[[80.15537,13.18744],[80.1553,13.18774]],[[80.15403,13.17103],[80.15401,13.17092]],[[80.15492,13.18845],[80.15472,13.18866]],[[80.15264,13.18916],[80.15265,13.1889]],[[80.17239,13.19406],[80.17188,13.19422]],[[80.15516,13.18813],[80.15492,13.18845]],[[80.15265,13.18944],[80.15264,13.18916]],[[80.15406,13.18947],[80.15383,13.18948]],[[80.15545,13.18706],[80.15594,13.187]],[[80.15472,13.18866],[80.1545,13.18911]],[[80.15546,13.18681],[80.15545,13.18706]],[[80.14931,13.17489],[80.14928,13.17475]],[[80.14928,13.17475],[80.14927,13.17463]],[[80.14927,13.17463],[80.14926,13.1746]],[[80.14926,13.1746],[80.14927,13.17459]],[[80.15827,13.16544],[80.15868,13.16509]],[[80.15832,13.16581],[80.15827,13.16544]],[[80.1591,13.16695],[80.15879,13.16692]],[[80.15864,13.16376],[80.15855,13.16387]],[[80.1583,13.16257],[80.15838,13.16301]],[[80.15837,13.1669],[80.15839,13.16655]],[[80.15602,13.16756],[80.15564,13.16775]],[[80.15564,13.16775],[80.15527,13.16798]],[[80.15435,13.17262],[80.15444,13.17306]],[[80.15458,13.1691],[80.15447,13.16947]],[[80.15453,13.17347],[80.15462,13.17386]],[[80.16146,13.1676],[80.16103,13.16745]],[[80.16103,13.16745],[80.16078,13.16723]],[[80.15405,13.17833],[80.15397,13.17808]],[[80.15407,13.17857],[80.15405,13.17833]],[[80.15413,13.17623],[80.154,13.17663]],[[80.15413,13.17623],[80.15438,13.17583]],[[80.15461,13.17444],[80.15468,13.1749]],[[80.1382,13.17994],[80.13802,13.1798]],[[80.15953,13.19348],[80.15948,13.19306]],[[80.14222,13.18458],[80.1418,13.18465]],[[80.14179,13.18454],[80.14178,13.18444]],[[80.14178,13.18444],[80.14167,13.18445]],[[80.14167,13.18445],[80.14168,13.18456]],[[80.14168,13.18456],[80.14169,13.18464]],[[80.17053,13.19338],[80.1709,13.19333]],[[80.1721,13.19359],[80.17277,13.19376]],[[80.16051,13.17626],[80.16078,13.1756]],[[80.16094,13.17657],[80.16116,13.17639]],[[80.16149,13.19086],[80.16106,13.19098]],[[80.15381,13.17172],[80.15415,13.17161]],[[80.16641,13.19542],[80.16674,13.19535]],[[80.15,13.1782],[80.15022,13.17815]],[[80.14966,13.17825],[80.15,13.1782]],[[80.16635,13.19664],[80.16635,13.19625]],[[80.16634,13.19594],[80.16632,13.19563]],[[80.16641,13.19743],[80.16639,13.19705]],[[80.16632,13.19563],[80.16641,13.19542]],[[80.16639,13.19705],[80.16635,13.19664]],[[80.16634,13.19594],[80.16635,13.19625]],[[80.16366,13.19621],[80.16372,13.1965]],[[80.16395,13.19613],[80.16366,13.19621]],[[80.16425,13.19905],[80.16428,13.19933]],[[80.16389,13.19711],[80.16393,13.19747]],[[80.16416,13.19852],[80.16421,13.19883]],[[80.16441,13.20007],[80.16448,13.20039]],[[80.1638,13.19678],[80.16372,13.1965]],[[80.16459,13.20083],[80.16486,13.20074]],[[80.16486,13.20074],[80.16516,13.20071]],[[80.16459,13.20083],[80.16433,13.20087]],[[80.16393,13.19747],[80.16401,13.19783]],[[80.16425,13.19905],[80.16421,13.19883]],[[80.16474,13.20145],[80.16484,13.20186]],[[80.16386,13.20086],[80.16349,13.20087]],[[80.16433,13.20087],[80.16412,13.20085]],[[80.16412,13.20085],[80.16386,13.20086]],[[80.16459,13.20083],[80.16467,13.20116]],[[80.16467,13.20116],[80.16474,13.20145]],[[80.16484,13.20186],[80.16491,13.20224]],[[80.16827,13.1955],[80.16827,13.19572]],[[80.13897,13.17923],[80.1391,13.17934]],[[80.1391,13.17934],[80.13889,13.17959]],[[80.1391,13.17934],[80.13936,13.17945]],[[80.14949,13.17576],[80.14955,13.17605]],[[80.14936,13.17529],[80.14944,13.17553]],[[80.14944,13.17553],[80.14949,13.17576]],[[80.13889,13.17959],[80.13877,13.17974]],[[80.13877,13.17974],[80.13861,13.17994]],[[80.13861,13.17994],[80.13848,13.18011]],[[80.13889,13.17959],[80.13921,13.18013]],[[80.14239,13.1834],[80.14248,13.18383]],[[80.14248,13.18383],[80.14251,13.1842]],[[80.13921,13.18013],[80.13921,13.18013]],[[80.13921,13.18013],[80.13936,13.18043]],[[80.14233,13.18309],[80.14239,13.1834]],[[80.15875,13.16209],[80.15907,13.162]],[[80.14931,13.17489],[80.14936,13.17529]],[[80.1389,13.18087],[80.13874,13.18068]],[[80.13936,13.18043],[80.13944,13.18056]],[[80.14958,13.17637],[80.1496,13.17665]],[[80.14251,13.1842],[80.14257,13.18451]],[[80.14222,13.18458],[80.14257,13.18451]],[[80.14574,13.18403],[80.14556,13.18412]],[[80.1496,13.17665],[80.14961,13.17689]],[[80.16184,13.16773],[80.16146,13.1676]],[[80.14955,13.17605],[80.14958,13.17637]],[[80.15024,13.17592],[80.14955,13.17605]],[[80.14268,13.18298],[80.14233,13.18309]],[[80.14242,13.18263],[80.14268,13.18298]],[[80.14268,13.18298],[80.14292,13.18319]],[[80.14525,13.1824],[80.14539,13.18262]],[[80.14477,13.18392],[80.14488,13.18415]],[[80.15022,13.17815],[80.1505,13.17811]],[[80.14533,13.18391],[80.14553,13.18376]],[[80.14553,13.18376],[80.14577,13.18358]],[[80.14488,13.18415],[80.14509,13.18405]],[[80.14976,13.179],[80.14972,13.17874]],[[80.14654,13.18213],[80.14675,13.18258]],[[80.1498,13.17934],[80.15014,13.17927]],[[80.14542,13.18299],[80.14529,13.18275]],[[80.14963,13.17728],[80.14961,13.17689]],[[80.15363,13.17885],[80.15383,13.17873]],[[80.15396,13.17775],[80.15397,13.17736]],[[80.16072,13.17677],[80.16051,13.17626]],[[80.15438,13.17836],[80.15459,13.17818]],[[80.15383,13.17873],[80.15407,13.17857]],[[80.15049,13.17722],[80.15009,13.17722]],[[80.15407,13.17857],[80.15438,13.17836]],[[80.16193,13.16975],[80.16186,13.16953]],[[80.16165,13.16884],[80.16125,13.16889]],[[80.16087,13.1689],[80.16076,13.16857]],[[80.16086,13.16818],[80.16102,13.16812]],[[80.16076,13.16857],[80.16072,13.16829]],[[80.16102,13.16812],[80.16099,13.16776]],[[80.1622,13.17091],[80.1621,13.17024]],[[80.15999,13.16706],[80.15937,13.16699]],[[80.16174,13.16917],[80.16165,13.16884]],[[80.15937,13.16699],[80.1591,13.16695]],[[80.16041,13.16711],[80.15999,13.16706]],[[80.16078,13.16723],[80.16041,13.16711]],[[80.16248,13.16797],[80.16278,13.16808]],[[80.15859,13.1647],[80.15856,13.16424]],[[80.15812,13.16692],[80.15781,13.16697]],[[80.15848,13.1634],[80.15838,13.16301]],[[80.15493,13.1682],[80.15469,13.16876]],[[80.15444,13.17306],[80.15453,13.17347]],[[80.15447,13.16947],[80.15431,13.16986]],[[80.15431,13.16986],[80.15414,13.17028]],[[80.15401,13.17077],[80.15401,13.17092]],[[80.15428,13.17215],[80.15435,13.17262]],[[80.15469,13.16876],[80.15458,13.1691]],[[80.15428,13.17215],[80.15415,13.17161]],[[80.15291,13.17209],[80.15337,13.17189]],[[80.15248,13.17226],[80.15291,13.17209]],[[80.15209,13.17242],[80.15182,13.17251]],[[80.15128,13.17272],[80.15091,13.17283]]]},"932206":{"name":"PAMMADAKULAM","code":"932206","ss_code":"9322","volt":"11","len":11.39,"dts":59,"cons":2329,"type":"MultiLineString","coords":[[[80.15387,13.20001],[80.15386,13.2004]],[[80.1537,13.2015],[80.15362,13.2019]],[[80.15419,13.19966],[80.15426,13.19995]],[[80.15348,13.20288],[80.15352,13.20249]],[[80.15369,13.20383],[80.15377,13.20411]],[[80.15547,13.1999],[80.15554,13.20019]],[[80.15572,13.20086],[80.15579,13.20115]],[[80.15591,13.20173],[80.15596,13.20207]],[[80.15579,13.20115],[80.15586,13.20145]],[[80.15608,13.20324],[80.15651,13.20322]],[[80.15609,13.20281],[80.15608,13.20324]],[[80.15818,13.20178],[80.15805,13.2018],[80.15807,13.20197]],[[80.15773,13.20202],[80.15807,13.20197]],[[80.14022,13.17999],[80.13992,13.17975]],[[80.13747,13.17771],[80.1377,13.17796]],[[80.14325,13.18329],[80.14294,13.18308]],[[80.1474,13.20007],[80.14723,13.20012]],[[80.14668,13.19894],[80.1462,13.19898]],[[80.14772,13.19868],[80.1474,13.19878]],[[80.15067,13.20114],[80.15067,13.20115]],[[80.15067,13.20115],[80.15066,13.20116]],[[80.13871,13.17894],[80.13902,13.17916]],[[80.14773,13.19091],[80.14773,13.19091]],[[80.14773,13.19091],[80.14784,13.19089]],[[80.14722,13.19953],[80.1473,13.1998]],[[80.15028,13.20123],[80.15067,13.20114]],[[80.15082,13.20218],[80.15087,13.20268]],[[80.15087,13.20268],[80.15099,13.20317]],[[80.15099,13.20317],[80.15122,13.20367]],[[80.14784,13.19089],[80.1479,13.19088]],[[80.14981,13.2002],[80.14985,13.20059]],[[80.14985,13.20059],[80.14988,13.20092]],[[80.14988,13.20092],[80.14997,13.20125]],[[80.14997,13.20125],[80.15028,13.20123]],[[80.1508,13.20161],[80.15082,13.20218]],[[80.1479,13.19088],[80.14797,13.19087]],[[80.15159,13.20464],[80.15179,13.20511]],[[80.14797,13.19087],[80.14802,13.19087]],[[80.14954,13.19487],[80.14954,13.19492]],[[80.14954,13.19492],[80.14954,13.19487]],[[80.14954,13.19487],[80.14979,13.19466]],[[80.14848,13.19977],[80.14874,13.1997]],[[80.14918,13.1996],[80.14969,13.19946]],[[80.1474,13.20007],[80.14784,13.19995]],[[80.15448,13.19927],[80.15411,13.19936]],[[80.15411,13.19936],[80.15371,13.19947]],[[80.15261,13.2015],[80.1528,13.20151]],[[80.1524,13.20148],[80.15261,13.2015]],[[80.15402,13.19506],[80.15433,13.19549]],[[80.14818,13.19986],[80.14848,13.19977]],[[80.14712,13.19923],[80.14722,13.19953]],[[80.15067,13.20114],[80.1508,13.20161]],[[80.15132,13.20509],[80.151,13.20509]],[[80.15692,13.20319],[80.15694,13.20348]],[[80.13827,13.17856],[80.13851,13.17875]],[[80.14994,13.19937],[80.14994,13.19937]],[[80.14994,13.19937],[80.14994,13.19937]],[[80.14994,13.19937],[80.14994,13.19938]],[[80.14969,13.19946],[80.14979,13.19942]],[[80.14969,13.19946],[80.14975,13.19986]],[[80.14979,13.19942],[80.14994,13.19937]],[[80.14994,13.19938],[80.15031,13.19929]],[[80.15031,13.19929],[80.1507,13.19922]],[[80.1498,13.2002],[80.1498,13.2002]],[[80.1498,13.2002],[80.1498,13.20021]],[[80.1498,13.20021],[80.1498,13.20021]],[[80.14975,13.19986],[80.1498,13.2002]],[[80.13799,13.17825],[80.13827,13.17856]],[[80.13715,13.1771],[80.13731,13.17754]],[[80.13731,13.17754],[80.13746,13.1777]],[[80.1437,13.18341],[80.14409,13.18347]],[[80.14255,13.18263],[80.14274,13.1829]],[[80.14325,13.18329],[80.1437,13.18341]],[[80.14243,13.18245],[80.14255,13.18263]],[[80.14274,13.1829],[80.14294,13.18308]],[[80.13625,13.17705],[80.13618,13.17706]],[[80.13746,13.1777],[80.13747,13.17771]],[[80.13615,13.17693],[80.13646,13.17687]],[[80.13675,13.17683],[80.13695,13.17679]],[[80.13646,13.17687],[80.13675,13.17683]],[[80.1377,13.17796],[80.13799,13.17825]],[[80.13695,13.17679],[80.13695,13.17681]],[[80.13618,13.17706],[80.13615,13.17693]],[[80.13695,13.17681],[80.13705,13.17678]],[[80.14644,13.1885],[80.14642,13.18851]],[[80.15262,13.1987],[80.15304,13.19861]],[[80.15179,13.20511],[80.15132,13.20509]],[[80.15352,13.20249],[80.15358,13.20217]],[[80.14463,13.18772],[80.1447,13.18771]],[[80.14926,13.19745],[80.14945,13.19743]],[[80.1487,13.1984],[80.14872,13.19844]],[[80.14448,13.18775],[80.14447,13.18776]],[[80.14447,13.18776],[80.14437,13.18778]],[[80.14872,13.19844],[80.14872,13.19844]],[[80.14872,13.19844],[80.14859,13.19809]],[[80.14859,13.19809],[80.1484,13.19755]],[[80.1484,13.19755],[80.14832,13.19723]],[[80.15563,13.2005],[80.15572,13.20086]],[[80.15525,13.19804],[80.15546,13.19799]],[[80.15526,13.19905],[80.1549,13.19918]],[[80.14683,13.18922],[80.14683,13.18922]],[[80.14683,13.18922],[80.14704,13.18914]],[[80.15554,13.20019],[80.15563,13.2005]],[[80.14704,13.18914],[80.14719,13.18908]],[[80.1474,13.18901],[80.14758,13.18896]],[[80.14719,13.18908],[80.1474,13.18901]],[[80.14758,13.18896],[80.14773,13.18891]],[[80.14773,13.18891],[80.14791,13.18886]],[[80.14791,13.18886],[80.14807,13.18881]],[[80.151,13.20509],[80.151,13.20509]],[[80.1498,13.2002],[80.14981,13.2002]],[[80.15356,13.19823],[80.15316,13.19832]],[[80.15316,13.19832],[80.15316,13.19832]],[[80.14619,13.19898],[80.14619,13.19898]],[[80.15426,13.19995],[80.15387,13.20001]],[[80.15411,13.19936],[80.15419,13.19966]],[[80.13961,13.17952],[80.13932,13.17934]],[[80.13902,13.17916],[80.13932,13.17934]],[[80.14106,13.18069],[80.14079,13.18046]],[[80.14187,13.18092],[80.14214,13.18106]],[[80.14022,13.17999],[80.14048,13.18021]],[[80.13961,13.17952],[80.13992,13.17975]],[[80.14048,13.18021],[80.14079,13.18046]],[[80.14162,13.18087],[80.14187,13.18092]],[[80.14153,13.18114],[80.14174,13.18135]],[[80.14174,13.18135],[80.14212,13.18182]],[[80.13851,13.17875],[80.13871,13.17894]],[[80.14228,13.18211],[80.14243,13.18245]],[[80.15142,13.20034],[80.15149,13.20063]],[[80.15602,13.20239],[80.15609,13.20281]],[[80.14979,13.19466],[80.14995,13.1945]],[[80.14588,13.18744],[80.14608,13.18783]],[[80.14773,13.19091],[80.14773,13.19091]],[[80.14773,13.19091],[80.1479,13.19124]],[[80.14758,13.19061],[80.14773,13.19091]],[[80.14556,13.18672],[80.14567,13.18708]],[[80.14631,13.18828],[80.14654,13.18868]],[[80.14676,13.18907],[80.14683,13.18922]],[[80.14683,13.18922],[80.14694,13.18943]],[[80.14608,13.18783],[80.14631,13.18828]],[[80.14784,13.19141],[80.1477,13.19132]],[[80.15741,13.20315],[80.15784,13.20311]],[[80.15127,13.19406],[80.15146,13.19405]],[[80.15049,13.19385],[80.15062,13.1941]],[[80.14551,13.18539],[80.14564,13.18573]],[[80.14534,13.18504],[80.14551,13.18539]],[[80.14515,13.18461],[80.14534,13.18504]],[[80.14462,13.18353],[80.14476,13.18369]],[[80.14737,13.19024],[80.14758,13.19061]],[[80.1487,13.1984],[80.14872,13.19844]],[[80.14872,13.19844],[80.14874,13.19847]],[[80.14874,13.19847],[80.14847,13.19869]],[[80.15348,13.20288],[80.15348,13.20324]],[[80.15784,13.20311],[80.15781,13.20276]],[[80.13705,13.17678],[80.13715,13.1771]],[[80.1413,13.18092],[80.14153,13.18114]],[[80.14106,13.18069],[80.1413,13.18092]],[[80.14162,13.18087],[80.1413,13.18092]],[[80.15586,13.20145],[80.15591,13.20173]],[[80.14807,13.18881],[80.14844,13.18867]],[[80.15481,13.19814],[80.15508,13.19808]],[[80.15596,13.20207],[80.15602,13.20239]],[[80.14444,13.18821],[80.14444,13.18821]],[[80.14444,13.18821],[80.14448,13.18821]],[[80.1479,13.19124],[80.14784,13.19141]],[[80.14784,13.19141],[80.148,13.19173]],[[80.14825,13.19237],[80.14838,13.19262]],[[80.14869,13.19262],[80.14898,13.19262]],[[80.14838,13.19262],[80.14869,13.19262]],[[80.14437,13.18778],[80.14437,13.18778]],[[80.14437,13.18778],[80.14405,13.18784]],[[80.14898,13.19262],[80.1493,13.19261]],[[80.14959,13.1926],[80.14968,13.19289]],[[80.1493,13.19261],[80.14959,13.1926]],[[80.14895,13.1922],[80.14894,13.19203]],[[80.1462,13.19898],[80.14619,13.19898]],[[80.14486,13.18387],[80.14495,13.18406]],[[80.15225,13.1935],[80.15224,13.19334]],[[80.14928,13.19517],[80.14895,13.19594]],[[80.15122,13.20367],[80.15141,13.20412]],[[80.1549,13.19918],[80.15448,13.19927]],[[80.151,13.20509],[80.15099,13.20509]],[[80.14996,13.19314],[80.15022,13.19337]],[[80.14968,13.19289],[80.1498,13.193]],[[80.1498,13.193],[80.14996,13.19314]],[[80.14694,13.18943],[80.14715,13.18984]],[[80.15022,13.19337],[80.15006,13.19338]],[[80.14654,13.18868],[80.14655,13.18869]],[[80.14655,13.18869],[80.14676,13.18907]],[[80.15146,13.19405],[80.15176,13.19401]],[[80.15022,13.19337],[80.15037,13.19361]],[[80.15106,13.19409],[80.15127,13.19406]],[[80.15221,13.19373],[80.15225,13.1935]],[[80.14715,13.18984],[80.14737,13.19024]],[[80.14995,13.1945],[80.15,13.19458]],[[80.14979,13.19466],[80.14954,13.19492]],[[80.15037,13.19361],[80.15049,13.19385]],[[80.14567,13.18708],[80.14588,13.18744]],[[80.14996,13.19314],[80.14989,13.19322]],[[80.14588,13.18744],[80.14578,13.18747]],[[80.14578,13.18747],[80.14559,13.18752]],[[80.14559,13.18752],[80.1454,13.18757]],[[80.1454,13.18757],[80.14514,13.18762]],[[80.14514,13.18762],[80.14491,13.18766]],[[80.14491,13.18766],[80.14463,13.18772]],[[80.14463,13.18772],[80.14447,13.18776]],[[80.14447,13.18776],[80.14437,13.18778]],[[80.14437,13.18778],[80.14437,13.18778]],[[80.14437,13.18778],[80.14441,13.18806]],[[80.14441,13.18806],[80.14444,13.18821]],[[80.14444,13.18821],[80.14448,13.18847]],[[80.14448,13.18847],[80.14456,13.18893]],[[80.14895,13.19594],[80.14912,13.19675]],[[80.14986,13.19533],[80.14984,13.19559]],[[80.14984,13.19504],[80.14986,13.19533]],[[80.14912,13.19675],[80.14926,13.19745]],[[80.1545,13.19822],[80.15481,13.19814]],[[80.14926,13.19745],[80.14937,13.1982]],[[80.14937,13.1982],[80.14905,13.19827]],[[80.14954,13.19492],[80.14928,13.19517]],[[80.14655,13.18869],[80.14655,13.18869]],[[80.14655,13.18869],[80.14683,13.18862]],[[80.14683,13.18862],[80.14711,13.18856]],[[80.14711,13.18856],[80.14736,13.18853]],[[80.14735,13.1883],[80.14737,13.188]],[[80.14736,13.18853],[80.14747,13.18853]],[[80.14747,13.18853],[80.14743,13.18843]],[[80.14743,13.18843],[80.14735,13.1883]],[[80.14737,13.188],[80.14737,13.18771]],[[80.14788,13.18763],[80.14785,13.18726]],[[80.14737,13.18771],[80.14788,13.18763]],[[80.14785,13.18726],[80.1478,13.18684]],[[80.1478,13.18684],[80.14812,13.18674]],[[80.14874,13.1997],[80.14898,13.19965]],[[80.14994,13.19937],[80.14995,13.19936]],[[80.14722,13.20012],[80.14723,13.20012]],[[80.14905,13.19827],[80.14874,13.19847]],[[80.15508,13.19808],[80.15525,13.19804]],[[80.15104,13.19913],[80.15137,13.19904]],[[80.15137,13.19904],[80.15165,13.19896]],[[80.15165,13.19896],[80.15202,13.19886]],[[80.15521,13.19884],[80.15526,13.19905]],[[80.15165,13.19896],[80.15156,13.19871]],[[80.15518,13.19862],[80.15521,13.19884]],[[80.15518,13.19862],[80.15514,13.1984]],[[80.15526,13.19905],[80.15529,13.19924]],[[80.15539,13.1996],[80.15547,13.1999]],[[80.15301,13.2018],[80.15299,13.20203],[80.15291,13.20202]],[[80.15692,13.20319],[80.15651,13.20322]],[[80.14784,13.19995],[80.14818,13.19986]],[[80.14898,13.19965],[80.14918,13.1996]],[[80.1473,13.1998],[80.1474,13.20007]],[[80.14212,13.18182],[80.14228,13.18211]],[[80.15773,13.20202],[80.15777,13.20238]],[[80.1538,13.20093],[80.15377,13.20122]],[[80.15304,13.19861],[80.15338,13.19851]],[[80.15141,13.20412],[80.15159,13.20464]],[[80.15212,13.20147],[80.1524,13.20148]],[[80.15107,13.20677],[80.15135,13.20745]],[[80.151,13.20509],[80.15053,13.20544]],[[80.15053,13.20544],[80.15084,13.20622]],[[80.15135,13.20745],[80.15155,13.20794]],[[80.15084,13.20622],[80.15107,13.20677]],[[80.15155,13.20794],[80.15168,13.20825]],[[80.15168,13.20825],[80.15192,13.20821]],[[80.14898,13.19262],[80.14899,13.19241]],[[80.148,13.19173],[80.14811,13.19201]],[[80.15176,13.19401],[80.15217,13.19393]],[[80.15062,13.1941],[80.15089,13.19423]],[[80.15089,13.19423],[80.15106,13.19409]],[[80.14811,13.19201],[80.14825,13.19237]],[[80.14811,13.19201],[80.14822,13.19197]],[[80.1528,13.19347],[80.15347,13.19327]],[[80.15221,13.19373],[80.15217,13.19393]],[[80.1528,13.19347],[80.15317,13.194]],[[80.1528,13.20151],[80.15302,13.20153]],[[80.15225,13.1935],[80.1528,13.19347]],[[80.15302,13.20153],[80.15301,13.2018]],[[80.14453,13.18351],[80.14457,13.18338]],[[80.147,13.19892],[80.14668,13.19894]],[[80.1474,13.19878],[80.147,13.19892]],[[80.15062,13.1941],[80.15043,13.19427]],[[80.14979,13.19466],[80.14984,13.19504]],[[80.1474,13.19878],[80.14739,13.19871]],[[80.15043,13.19427],[80.15015,13.1943],[80.14995,13.1945]],[[80.147,13.19892],[80.14712,13.19923]],[[80.1507,13.19922],[80.15065,13.19904]],[[80.15082,13.19955],[80.15097,13.19995]],[[80.1507,13.19922],[80.15082,13.19955]],[[80.1507,13.19922],[80.15104,13.19913]],[[80.15097,13.19995],[80.15126,13.19989]],[[80.15132,13.20008],[80.15142,13.20034]],[[80.15126,13.19989],[80.15132,13.20008]],[[80.15196,13.20091],[80.1517,13.2009]],[[80.15181,13.20148],[80.15212,13.20147]],[[80.15366,13.19844],[80.15409,13.19832]],[[80.15366,13.19844],[80.15356,13.19823]],[[80.1517,13.2009],[80.15173,13.2012]],[[80.15217,13.1988],[80.15262,13.1987]],[[80.15202,13.19886],[80.15217,13.1988]],[[80.15173,13.2012],[80.15181,13.20148]],[[80.15338,13.19851],[80.15366,13.19844]],[[80.15317,13.194],[80.15361,13.19453]],[[80.15316,13.19832],[80.15278,13.19842]],[[80.15409,13.19832],[80.15402,13.19809]],[[80.15409,13.19832],[80.1545,13.19822]],[[80.15534,13.19944],[80.15539,13.1996]],[[80.15361,13.19453],[80.15402,13.19506]],[[80.15508,13.19808],[80.1551,13.19817]],[[80.1551,13.19817],[80.15514,13.1984]],[[80.15529,13.19924],[80.15534,13.19944]],[[80.15534,13.19944],[80.15523,13.19947]],[[80.15878,13.20464],[80.15874,13.20424]],[[80.15784,13.20311],[80.1582,13.20307]],[[80.15692,13.20319],[80.15741,13.20315]],[[80.14247,13.18119],[80.14214,13.18106]],[[80.15773,13.20202],[80.15769,13.20151]],[[80.15781,13.20276],[80.15777,13.20238]],[[80.15871,13.20384],[80.15874,13.20424]],[[80.15878,13.20464],[80.15879,13.20493]],[[80.15864,13.20304],[80.15867,13.20344]],[[80.15362,13.2019],[80.15358,13.20217]],[[80.15152,13.20093],[80.15139,13.20094]],[[80.14977,13.19259],[80.14959,13.1926]],[[80.15384,13.20065],[80.1538,13.20093]],[[80.15149,13.20063],[80.15152,13.20093]],[[80.15377,13.20122],[80.1537,13.2015]],[[80.15171,13.20223],[80.15161,13.20169]],[[80.15546,13.19799],[80.15573,13.19792]],[[80.15161,13.20169],[80.15156,13.20132]],[[80.15152,13.20093],[80.1517,13.2009]],[[80.15156,13.20132],[80.15152,13.20093]],[[80.15573,13.19792],[80.15598,13.19785]],[[80.15867,13.20344],[80.15871,13.20384]],[[80.15598,13.19785],[80.15595,13.19764]],[[80.1498,13.193],[80.14984,13.19298]],[[80.15864,13.20304],[80.1582,13.20307]],[[80.14899,13.19241],[80.14895,13.1922]],[[80.15386,13.2004],[80.15384,13.20065]],[[80.15369,13.20383],[80.15358,13.20354]],[[80.16883,13.2243],[80.16879,13.22431]],[[80.15358,13.20354],[80.15348,13.20324]],[[80.14894,13.19203],[80.14938,13.19194]],[[80.14561,13.18642],[80.14556,13.18672]],[[80.14495,13.18406],[80.14506,13.18432]],[[80.14564,13.18573],[80.1457,13.18607],[80.14561,13.18642]],[[80.14409,13.18347],[80.14453,13.18351]],[[80.14453,13.18351],[80.14462,13.18353]],[[80.14476,13.18369],[80.14486,13.18387]],[[80.14847,13.19869],[80.14822,13.19888]],[[80.14806,13.1986],[80.14772,13.19868]],[[80.14822,13.19888],[80.14806,13.1986]],[[80.14506,13.18432],[80.14515,13.18461]],[[80.15371,13.19947],[80.15368,13.19958]],[[80.15194,13.20835],[80.15192,13.20821]]]},"932207":{"name":"SIDCO PUDUR","code":"932207","ss_code":"9322","volt":"11","len":11.55,"dts":65,"cons":2866,"type":"MultiLineString","coords":[[[80.11826,13.18111],[80.1183,13.18175]],[[80.10551,13.18053],[80.10519,13.18054]],[[80.12608,13.17988],[80.12639,13.17983]],[[80.13179,13.1786],[80.1315,13.17867]],[[80.12129,13.17671],[80.12129,13.17676]],[[80.13231,13.17851],[80.13278,13.17845]],[[80.13278,13.17845],[80.13278,13.17845]],[[80.11944,13.18094],[80.11908,13.18099]],[[80.13177,13.1781],[80.13203,13.17805]],[[80.12798,13.17772],[80.12791,13.17749]],[[80.1308,13.17777],[80.13061,13.17749]],[[80.13096,13.17793],[80.13115,13.17808]],[[80.12442,13.18022],[80.1248,13.18016]],[[80.12907,13.17755],[80.12885,13.17764]],[[80.13045,13.17714],[80.13038,13.17701]],[[80.12051,13.18261],[80.1205,13.18261]],[[80.12039,13.18435],[80.1204,13.18434]],[[80.11797,13.18217],[80.11797,13.18218]],[[80.11917,13.18634],[80.11916,13.18635]],[[80.12009,13.18521],[80.11994,13.18524]],[[80.12149,13.18235],[80.1215,13.18234]],[[80.11838,13.18365],[80.11838,13.18365]],[[80.11868,13.18308],[80.11906,13.18297]],[[80.11463,13.18342],[80.11507,13.18338]],[[80.11363,13.18048],[80.1131,13.18041]],[[80.11806,13.1825],[80.11815,13.18278]],[[80.11968,13.18532],[80.11967,13.18532]],[[80.11128,13.18009],[80.11127,13.18011]],[[80.12101,13.18072],[80.12052,13.18082]],[[80.12009,13.18521],[80.12018,13.18544]],[[80.11831,13.18338],[80.11836,13.18355]],[[80.11797,13.18218],[80.11797,13.18218]],[[80.10897,13.17982],[80.10897,13.17982]],[[80.11693,13.18183],[80.11667,13.18205]],[[80.12051,13.18261],[80.12051,13.1826]],[[80.11838,13.18365],[80.11839,13.18365]],[[80.11806,13.1825],[80.11805,13.1825]],[[80.11967,13.18532],[80.11958,13.18534]],[[80.11139,13.18006],[80.11076,13.18004]],[[80.1182,13.18293],[80.11826,13.1832]],[[80.11815,13.18278],[80.1182,13.18293]],[[80.11219,13.18025],[80.1118,13.18019]],[[80.11903,13.18584],[80.11909,13.18605]],[[80.11802,13.18176],[80.11786,13.1818]],[[80.11831,13.18029],[80.11831,13.18074]],[[80.1205,13.18261],[80.1205,13.18261]],[[80.11028,13.17998],[80.1097,13.17991]],[[80.11972,13.18547],[80.11975,13.18564]],[[80.11584,13.18274],[80.11558,13.18296]],[[80.11076,13.18004],[80.11028,13.17998]],[[80.12074,13.18254],[80.12098,13.18248]],[[80.11264,13.18033],[80.11219,13.18025]],[[80.11884,13.18554],[80.11885,13.18553]],[[80.12006,13.18504],[80.12006,13.18504]],[[80.11975,13.18564],[80.11978,13.18576]],[[80.11838,13.18365],[80.11837,13.18365]],[[80.11776,13.18087],[80.11736,13.18089]],[[80.12047,13.18513],[80.12009,13.18521]],[[80.1131,13.18041],[80.11264,13.18033]],[[80.1194,13.18289],[80.11966,13.18283]],[[80.12188,13.18052],[80.12229,13.18045]],[[80.11736,13.18089],[80.11686,13.18091]],[[80.11936,13.1854],[80.11896,13.1855]],[[80.11558,13.18296],[80.11532,13.18317]],[[80.11826,13.1832],[80.11831,13.18338]],[[80.1184,13.18566],[80.11796,13.18578]],[[80.12207,13.18471],[80.12206,13.18471]],[[80.1167,13.18607],[80.11673,13.18635]],[[80.10897,13.17982],[80.109,13.17939]],[[80.12149,13.18235],[80.12187,13.18224]],[[80.12101,13.18072],[80.12145,13.18057]],[[80.11978,13.18576],[80.11978,13.18577]],[[80.12207,13.18471],[80.12207,13.18471]],[[80.12001,13.18483],[80.11992,13.18447]],[[80.11839,13.18365],[80.11844,13.18383]],[[80.11844,13.18383],[80.11844,13.18384]],[[80.11723,13.18182],[80.11693,13.18183]],[[80.11917,13.18634],[80.11917,13.18634]],[[80.12006,13.18504],[80.12005,13.18503]],[[80.12051,13.18261],[80.12074,13.18254]],[[80.12031,13.18265],[80.12051,13.1826]],[[80.109,13.17939],[80.10903,13.17885]],[[80.10903,13.17885],[80.10903,13.17885]],[[80.11673,13.18634],[80.11673,13.18635]],[[80.11826,13.1832],[80.11868,13.18308]],[[80.12011,13.1827],[80.12031,13.18265]],[[80.11826,13.17905],[80.11828,13.17954]],[[80.11967,13.18532],[80.11967,13.18532]],[[80.11844,13.18383],[80.11844,13.18382]],[[80.11673,13.18635],[80.11674,13.18635]],[[80.11532,13.18317],[80.11509,13.18337]],[[80.11806,13.1825],[80.11806,13.1825]],[[80.12031,13.18577],[80.12034,13.18608]],[[80.11757,13.18181],[80.11723,13.18182]],[[80.11693,13.18183],[80.11692,13.18183]],[[80.11958,13.18534],[80.11957,13.18535]],[[80.12051,13.18261],[80.12051,13.18261]],[[80.11597,13.18084],[80.11548,13.1808]],[[80.11667,13.18205],[80.11663,13.18209]],[[80.11663,13.18209],[80.11642,13.18226]],[[80.1194,13.18289],[80.11941,13.18288]],[[80.11723,13.18596],[80.1167,13.18607]],[[80.12066,13.18612],[80.12061,13.18602]],[[80.11906,13.18297],[80.1194,13.18289]],[[80.11745,13.18591],[80.11731,13.18594]],[[80.11944,13.18094],[80.11982,13.18089]],[[80.1183,13.18083],[80.11776,13.18087]],[[80.1097,13.17991],[80.10897,13.17982]],[[80.11827,13.1786],[80.11826,13.17905]],[[80.11801,13.1823],[80.11806,13.1825]],[[80.11844,13.18384],[80.11844,13.18383]],[[80.11844,13.18383],[80.11844,13.18383]],[[80.10898,13.17982],[80.10897,13.17982]],[[80.11957,13.18535],[80.11957,13.18535]],[[80.11838,13.18364],[80.11838,13.18365]],[[80.11686,13.18091],[80.11644,13.18089]],[[80.11504,13.18073],[80.11458,13.18066]],[[80.10906,13.17819],[80.10907,13.17818]],[[80.11786,13.1818],[80.11757,13.18181]],[[80.11958,13.18534],[80.11936,13.1854]],[[80.11769,13.18585],[80.11745,13.18591]],[[80.12095,13.185],[80.12072,13.18506]],[[80.12009,13.18521],[80.12006,13.18504]],[[80.12006,13.18504],[80.12001,13.18483]],[[80.12014,13.18441],[80.12039,13.18435]],[[80.11967,13.18532],[80.11972,13.18547]],[[80.11909,13.18605],[80.11917,13.18634]],[[80.11884,13.18554],[80.1184,13.18566]],[[80.11896,13.1855],[80.11884,13.18554]],[[80.11731,13.18594],[80.11723,13.18596]],[[80.11723,13.18596],[80.11723,13.18596]],[[80.12068,13.18427],[80.12068,13.18427]],[[80.12068,13.18427],[80.12064,13.18398]],[[80.12064,13.18398],[80.12064,13.18399]],[[80.12039,13.18435],[80.12039,13.18435]],[[80.11127,13.18011],[80.11128,13.18011]],[[80.1348,13.17553],[80.13462,13.17557]],[[80.11663,13.18209],[80.11663,13.18209]],[[80.11663,13.18209],[80.11666,13.18182]],[[80.12011,13.17676],[80.11964,13.1768]],[[80.12322,13.18035],[80.12375,13.18031]],[[80.11611,13.18328],[80.1161,13.18345]],[[80.12061,13.18602],[80.12034,13.18608]],[[80.1334,13.17826],[80.1337,13.17817]],[[80.13635,13.1771],[80.13612,13.17712]],[[80.13211,13.17855],[80.1323,13.17851]],[[80.11916,13.17684],[80.11964,13.1768]],[[80.13465,13.17749],[80.13462,13.17747]],[[80.13469,13.1778],[80.13486,13.17765]],[[80.13585,13.17738],[80.13562,13.17743]],[[80.13505,13.17757],[80.13486,13.17765]],[[80.13278,13.17845],[80.13306,13.17836]],[[80.13406,13.17803],[80.13436,13.17793]],[[80.13096,13.17793],[80.1308,13.17777]],[[80.13061,13.17749],[80.13045,13.17714]],[[80.12872,13.1777],[80.1286,13.17774]],[[80.12885,13.17764],[80.12889,13.17777]],[[80.12701,13.17918],[80.12705,13.17941]],[[80.12318,13.17981],[80.12359,13.17977]],[[80.12772,13.17804],[80.12744,13.17812]],[[80.12791,13.17749],[80.12791,13.17748]],[[80.11436,13.18629],[80.11401,13.18635]],[[80.11438,13.1849],[80.11432,13.18556]],[[80.11432,13.18556],[80.11436,13.18629]],[[80.11548,13.1808],[80.11554,13.18064]],[[80.12846,13.17779],[80.12825,13.17786]],[[80.13179,13.1786],[80.13211,13.17855]],[[80.13063,13.17692],[80.13038,13.17701]],[[80.13192,13.1767],[80.13156,13.17663]],[[80.13156,13.17663],[80.13116,13.17672]],[[80.1341,13.17608],[80.13379,13.17611]],[[80.13296,13.17642],[80.13271,13.1765]],[[80.13601,13.17701],[80.13579,13.17679]],[[80.13557,13.17656],[80.13534,13.17633]],[[80.13271,13.1765],[80.13242,13.17661]],[[80.13015,13.1771],[80.12971,13.17729]],[[80.13492,13.1759],[80.13448,13.17599]],[[80.13492,13.1759],[80.1348,13.17553]],[[80.13435,13.17431],[80.13419,13.17366]],[[80.13222,13.17667],[80.13192,13.1767]],[[80.1332,13.17633],[80.13296,13.17642]],[[80.13038,13.17701],[80.13015,13.1771]],[[80.13116,13.17672],[80.13063,13.17692]],[[80.13612,13.17712],[80.13601,13.17701]],[[80.13612,13.17712],[80.1361,13.1773]],[[80.12789,13.17798],[80.12772,13.17804]],[[80.13369,13.17193],[80.13347,13.17124]],[[80.12744,13.17812],[80.12709,13.17825]],[[80.13242,13.17661],[80.13222,13.17667]],[[80.1297,13.17729],[80.12971,13.17729]],[[80.12889,13.17777],[80.12892,13.17793]],[[80.12885,13.17764],[80.12872,13.1777]],[[80.13392,13.17247],[80.13369,13.17193]],[[80.13347,13.17124],[80.13325,13.17052]],[[80.13467,13.17765],[80.13469,13.1778]],[[80.13379,13.17611],[80.13369,13.17617]],[[80.1297,13.17729],[80.12957,13.17735]],[[80.13448,13.17599],[80.1341,13.17608]],[[80.1348,13.17553],[80.13458,13.1749]],[[80.13419,13.17366],[80.13403,13.17308]],[[80.13505,13.17757],[80.13533,13.17749]],[[80.1293,13.17744],[80.12907,13.17755]],[[80.12807,13.17793],[80.12789,13.17798]],[[80.12971,13.17729],[80.12975,13.17733]],[[80.12957,13.17735],[80.1293,13.17744]],[[80.13534,13.17633],[80.13513,13.17611]],[[80.11992,13.18447],[80.12014,13.18441]],[[80.11994,13.18524],[80.11967,13.18532]],[[80.11786,13.1818],[80.11797,13.18217]],[[80.11692,13.18183],[80.11692,13.18183]],[[80.11896,13.1855],[80.11903,13.18584]],[[80.13319,13.16989],[80.13326,13.16988]],[[80.13338,13.16988],[80.13339,13.16988]],[[80.13337,13.16988],[80.13338,13.16988]],[[80.13333,13.16988],[80.13337,13.16988]],[[80.13325,13.17052],[80.13305,13.16989]],[[80.13312,13.16989],[80.13319,13.16989]],[[80.13305,13.16989],[80.13312,13.16989]],[[80.13326,13.16988],[80.13333,13.16988]],[[80.1315,13.17867],[80.13146,13.17856]],[[80.1271,13.1797],[80.12705,13.17941]],[[80.12318,13.17981],[80.12278,13.17981]],[[80.11864,13.18106],[80.11828,13.18111]],[[80.11828,13.18111],[80.11826,13.18111]],[[80.1286,13.17774],[80.12846,13.17779]],[[80.12701,13.17918],[80.12695,13.17888]],[[80.12825,13.17786],[80.12807,13.17793]],[[80.12278,13.17981],[80.12225,13.17987]],[[80.1361,13.1773],[80.13585,13.17738]],[[80.13533,13.17749],[80.13562,13.17743]],[[80.11828,13.17954],[80.11829,13.17984]],[[80.11838,13.1771],[80.11835,13.17737]],[[80.11428,13.17959],[80.1143,13.18]],[[80.12322,13.18035],[80.12277,13.18036]],[[80.12975,13.17733],[80.12987,13.17766]],[[80.12987,13.17766],[80.12989,13.17773]],[[80.10678,13.17971],[80.10693,13.18053]],[[80.10677,13.17939],[80.10678,13.17971]],[[80.1056,13.1806],[80.10551,13.18053]],[[80.10604,13.18058],[80.1056,13.1806]],[[80.1065,13.18055],[80.10604,13.18058]],[[80.10693,13.18053],[80.1065,13.18055]],[[80.10693,13.18053],[80.10737,13.1805]],[[80.10737,13.1805],[80.10783,13.18047]],[[80.10783,13.18047],[80.10826,13.18045]],[[80.12072,13.18506],[80.12047,13.18513]],[[80.11731,13.18594],[80.11732,13.18594]],[[80.11797,13.18217],[80.11801,13.1823]],[[80.1183,13.18175],[80.11802,13.18176]],[[80.12904,13.17831],[80.12903,13.17829]],[[80.12417,13.18029],[80.12417,13.18025],[80.12442,13.18022]],[[80.1248,13.18016],[80.12535,13.18002]],[[80.12378,13.18031],[80.12417,13.18029]],[[80.12378,13.18031],[80.12375,13.18031]],[[80.11829,13.17808],[80.11827,13.1786]],[[80.11835,13.17737],[80.11833,13.17772]],[[80.11851,13.17662],[80.11844,13.17687]],[[80.11897,13.1756],[80.11917,13.17532]],[[80.1191,13.17605],[80.11878,13.17602]],[[80.11998,13.176],[80.11954,13.17605]],[[80.12709,13.17825],[80.12683,13.17835]],[[80.11897,13.1756],[80.11892,13.17576]],[[80.11844,13.17687],[80.11838,13.1771]],[[80.11876,13.17684],[80.11844,13.17687]],[[80.11884,13.17592],[80.11878,13.17602]],[[80.11878,13.17602],[80.11878,13.17603]],[[80.11954,13.17605],[80.1191,13.17605]],[[80.12688,13.1786],[80.12683,13.17835]],[[80.11833,13.17772],[80.11829,13.17808]],[[80.11862,13.17633],[80.11851,13.17662]],[[80.12026,13.176],[80.11998,13.176]],[[80.11407,13.18055],[80.11428,13.1803]],[[80.11878,13.17603],[80.11862,13.17633]],[[80.11892,13.17576],[80.11884,13.17592]],[[80.12062,13.17597],[80.12026,13.176]],[[80.13231,13.17851],[80.1323,13.17851]],[[80.13136,13.17821],[80.13153,13.17817]],[[80.1118,13.18019],[80.11139,13.18006]],[[80.10903,13.17885],[80.10907,13.17818]],[[80.12671,13.17979],[80.12639,13.17983]],[[80.11424,13.18426],[80.11441,13.18424]],[[80.10759,13.17932],[80.10677,13.17939]],[[80.10759,13.17932],[80.10827,13.17931]],[[80.12098,13.18248],[80.12134,13.18239]],[[80.11613,13.1825],[80.11584,13.18274]],[[80.11458,13.18066],[80.11407,13.18055]],[[80.11642,13.18226],[80.11613,13.1825]],[[80.11941,13.18288],[80.11941,13.18288]],[[80.11836,13.18355],[80.11838,13.18364]],[[80.11796,13.18578],[80.11769,13.18585]],[[80.12188,13.18052],[80.12145,13.18057]],[[80.11644,13.18089],[80.11597,13.18084]],[[80.12018,13.18544],[80.12031,13.18577]],[[80.12134,13.18239],[80.12149,13.18235]],[[80.10907,13.17818],[80.10907,13.17818]],[[80.11978,13.18577],[80.11978,13.18577]],[[80.11829,13.17984],[80.11831,13.18029]],[[80.12149,13.18235],[80.12149,13.18235]],[[80.11884,13.18554],[80.11884,13.18554]],[[80.11509,13.18337],[80.11507,13.18338]],[[80.11966,13.18283],[80.12011,13.1827]],[[80.11407,13.18055],[80.11363,13.18048]],[[80.11428,13.1803],[80.1143,13.18]],[[80.11548,13.1808],[80.11504,13.18073]],[[80.1183,13.18083],[80.11828,13.18111]],[[80.11731,13.18594],[80.11731,13.18594]],[[80.12039,13.18435],[80.12068,13.18427]],[[80.12068,13.18427],[80.12086,13.18422]],[[80.11732,13.18656],[80.11794,13.18638]],[[80.11732,13.18656],[80.11739,13.18696]],[[80.11723,13.18596],[80.11723,13.18596]],[[80.11723,13.18596],[80.11705,13.18555]],[[80.11723,13.18596],[80.11732,13.18656]],[[80.11422,13.18358],[80.11424,13.18426]],[[80.11853,13.18394],[80.11886,13.18388]],[[80.11844,13.18383],[80.11844,13.18383]],[[80.11844,13.18383],[80.11844,13.18383]],[[80.11844,13.18383],[80.11853,13.18394]],[[80.11886,13.18388],[80.11933,13.18383]],[[80.11463,13.18342],[80.11422,13.18358]],[[80.11933,13.18383],[80.11982,13.18369]],[[80.11844,13.18383],[80.11795,13.18388]],[[80.11795,13.18388],[80.11749,13.18405]],[[80.11982,13.18369],[80.12037,13.18349]],[[80.11663,13.18209],[80.11656,13.18232]],[[80.11593,13.18267],[80.11611,13.18328]],[[80.11705,13.18555],[80.11702,13.18524]],[[80.11702,13.18524],[80.1177,13.18506]],[[80.11424,13.18426],[80.11438,13.1849]],[[80.11366,13.18405],[80.1129,13.18408]],[[80.1129,13.18408],[80.11232,13.18436]],[[80.11424,13.18426],[80.11366,13.18405]],[[80.118,13.18228],[80.11735,13.1825]],[[80.11966,13.18283],[80.11944,13.18237]],[[80.11944,13.18237],[80.11949,13.18217]],[[80.11949,13.18217],[80.1191,13.1821]],[[80.10903,13.17885],[80.10903,13.17885]],[[80.10903,13.17885],[80.10968,13.17885]],[[80.13513,13.17611],[80.13492,13.1759]],[[80.13579,13.17679],[80.13557,13.17656]],[[80.11876,13.17684],[80.11916,13.17684]],[[80.13403,13.17308],[80.13392,13.17247]],[[80.13458,13.1749],[80.13435,13.17431]],[[80.12083,13.17672],[80.12129,13.17671]],[[80.13369,13.17617],[80.1332,13.17633]],[[80.10826,13.18045],[80.10837,13.18059]],[[80.109,13.17939],[80.10827,13.17931]],[[80.11644,13.18089],[80.11647,13.18055]],[[80.11647,13.18055],[80.11645,13.18023]],[[80.13142,13.17841],[80.13146,13.17856]],[[80.12608,13.17988],[80.1257,13.17996]],[[80.12062,13.17597],[80.12098,13.17596]],[[80.12049,13.17675],[80.12083,13.17672]],[[80.11831,13.18074],[80.1183,13.18083]],[[80.12049,13.17675],[80.12011,13.17676]],[[80.11366,13.18405],[80.11364,13.18404]],[[80.12277,13.18036],[80.12229,13.18045]],[[80.12359,13.17977],[80.1236,13.17977]],[[80.11864,13.18106],[80.11908,13.18099]],[[80.12225,13.17987],[80.12226,13.18019]],[[80.13136,13.17821],[80.13142,13.17841]],[[80.13177,13.1781],[80.13153,13.17817]],[[80.12798,13.17772],[80.12807,13.17793]],[[80.12695,13.17888],[80.12688,13.1786]],[[80.11983,13.18089],[80.12004,13.18087]],[[80.12052,13.18082],[80.12004,13.18087]],[[80.13306,13.17836],[80.1334,13.17826]],[[80.13465,13.17749],[80.13467,13.17765]],[[80.13469,13.1778],[80.13436,13.17793]],[[80.13115,13.17808],[80.13136,13.17821]],[[80.13406,13.17803],[80.1337,13.17817]],[[80.1257,13.17996],[80.12535,13.18002]],[[80.1271,13.1797],[80.12671,13.17979]],[[80.12226,13.18019],[80.12229,13.18045]]]},"932208":{"name":"ATTANTHANGAL","code":"932208","ss_code":"9322","volt":"11","len":6.48,"dts":19,"cons":2126,"type":"MultiLineString","coords":[[[80.15848,13.1971],[80.15885,13.19703]],[[80.16039,13.19568],[80.16031,13.19547]],[[80.16054,13.19614],[80.16061,13.19638]],[[80.16066,13.19663],[80.16061,13.19638]],[[80.16031,13.19547],[80.16024,13.19521]],[[80.16024,13.19521],[80.16018,13.19499]],[[80.15844,13.1988],[80.15859,13.19888]],[[80.14146,13.17795],[80.14194,13.17807]],[[80.14109,13.17787],[80.14146,13.17795]],[[80.15481,13.195],[80.15508,13.19539]],[[80.15877,13.19898],[80.15895,13.19908]],[[80.15962,13.19916],[80.15988,13.19934]],[[80.16009,13.19952],[80.16025,13.19969]],[[80.15895,13.19908],[80.15918,13.19906]],[[80.15941,13.19911],[80.15962,13.19916]],[[80.15918,13.19906],[80.15941,13.19911]],[[80.15988,13.19934],[80.16002,13.19947]],[[80.16036,13.19977],[80.16006,13.19989]],[[80.15974,13.19997],[80.16006,13.19989]],[[80.15988,13.19934],[80.16006,13.19926]],[[80.15713,13.19783],[80.1572,13.19806]],[[80.1572,13.19806],[80.15743,13.19818]],[[80.16141,13.19668],[80.16151,13.19697]],[[80.16066,13.19684],[80.16089,13.19679]],[[80.16089,13.19679],[80.16114,13.19674]],[[80.16037,13.19669],[80.16011,13.19674]],[[80.16046,13.1959],[80.16039,13.19568]],[[80.16148,13.20188],[80.16152,13.20227]],[[80.14468,13.17929],[80.1451,13.17957]],[[80.16151,13.19697],[80.16161,13.19724]],[[80.16219,13.19832],[80.16233,13.19854]],[[80.16233,13.19854],[80.16242,13.19874]],[[80.16141,13.19668],[80.16181,13.1966]],[[80.13628,13.17727],[80.13641,13.1775]],[[80.13641,13.1775],[80.13655,13.17781]],[[80.13664,13.17797],[80.13698,13.17779]],[[80.13655,13.17781],[80.13664,13.17797]],[[80.15743,13.19818],[80.15766,13.19831]],[[80.15721,13.19759],[80.15713,13.19783]],[[80.15552,13.19706],[80.15573,13.19733]],[[80.15478,13.19609],[80.15505,13.19644]],[[80.15651,13.19751],[80.15715,13.19739]],[[80.14063,13.17781],[80.14109,13.17787]],[[80.15817,13.19858],[80.15829,13.19872]],[[80.17264,13.20302],[80.17264,13.20322]],[[80.15846,13.19874],[80.15844,13.1988]],[[80.15829,13.19872],[80.15844,13.1988]],[[80.15863,13.19882],[80.15859,13.19888]],[[80.15795,13.19847],[80.15817,13.19858]],[[80.16025,13.19969],[80.16025,13.19969]],[[80.16025,13.19969],[80.16036,13.19977]],[[80.15941,13.20002],[80.1591,13.20008]],[[80.16161,13.19724],[80.16171,13.19751]],[[80.16242,13.19874],[80.16247,13.19892]],[[80.16247,13.19919],[80.16247,13.19892]],[[80.15848,13.1971],[80.15851,13.1973]],[[80.15859,13.19888],[80.15877,13.19898]],[[80.16002,13.19947],[80.16009,13.19952]],[[80.1591,13.20008],[80.15886,13.20017]],[[80.16171,13.19751],[80.16183,13.19779]],[[80.16247,13.19919],[80.16244,13.19938]],[[80.1614,13.20124],[80.16145,13.20156]],[[80.16183,13.19779],[80.16201,13.19811]],[[80.15974,13.19997],[80.15941,13.20002]],[[80.16201,13.19811],[80.16219,13.19832]],[[80.16025,13.19969],[80.16025,13.19969]],[[80.16025,13.19969],[80.16012,13.19973]],[[80.15885,13.19703],[80.15921,13.19695]],[[80.15203,13.19105],[80.15224,13.19135]],[[80.15245,13.19166],[80.15264,13.19199]],[[80.15002,13.1871],[80.15024,13.18752]],[[80.15136,13.18981],[80.15156,13.19019]],[[80.15156,13.19019],[80.15171,13.19046]],[[80.15224,13.19135],[80.15245,13.19166]],[[80.15626,13.19684],[80.15666,13.19717]],[[80.15666,13.19717],[80.15715,13.19739]],[[80.15573,13.19733],[80.15594,13.19763]],[[80.1553,13.19676],[80.15552,13.19706]],[[80.16018,13.19499],[80.16008,13.19473]],[[80.16037,13.19669],[80.16066,13.19663]],[[80.14428,13.17904],[80.14468,13.17929]],[[80.14236,13.1782],[80.14274,13.17832]],[[80.14194,13.17807],[80.14236,13.1782]],[[80.15626,13.19684],[80.15646,13.19681]],[[80.1595,13.19688],[80.15981,13.19681]],[[80.15981,13.19681],[80.16011,13.19674]],[[80.1577,13.19728],[80.15797,13.19722]],[[80.15797,13.19722],[80.15822,13.19716]],[[80.13831,13.17778],[80.13874,13.17775]],[[80.1451,13.17957],[80.14548,13.17986]],[[80.14548,13.17986],[80.14579,13.18015]],[[80.13757,13.17764],[80.13781,13.17774]],[[80.14727,13.18165],[80.1475,13.18191]],[[80.14796,13.1829],[80.14815,13.18332]],[[80.14815,13.18332],[80.14834,13.18369]],[[80.14834,13.18369],[80.14855,13.18411]],[[80.14888,13.18473],[80.14907,13.18511]],[[80.1553,13.19565],[80.1556,13.196]],[[80.1556,13.196],[80.15591,13.19626]],[[80.14778,13.18252],[80.14796,13.1829]],[[80.15264,13.19199],[80.15286,13.19227]],[[80.15331,13.19304],[80.15361,13.19336]],[[80.15361,13.19336],[80.15391,13.19376]],[[80.15308,13.19268],[80.15331,13.19304]],[[80.15391,13.19376],[80.1543,13.19429]],[[80.16145,13.20156],[80.16148,13.20188]],[[80.16242,13.20306],[80.16301,13.20308]],[[80.16129,13.20059],[80.16108,13.20034]],[[80.15766,13.19831],[80.15795,13.19847]],[[80.15594,13.19763],[80.15651,13.19751]],[[80.14959,13.18624],[80.14982,13.18669]],[[80.15171,13.19046],[80.15187,13.19078]],[[80.14982,13.18669],[80.15002,13.1871]],[[80.15286,13.19227],[80.153,13.19249]],[[80.14872,13.1844],[80.14888,13.18473]],[[80.14855,13.18411],[80.14872,13.1844]],[[80.15117,13.18945],[80.15136,13.18981]],[[80.15822,13.19716],[80.15848,13.1971]],[[80.16114,13.19674],[80.16141,13.19668]],[[80.15478,13.19609],[80.15453,13.19574]],[[80.16382,13.20309],[80.16341,13.20308]],[[80.153,13.19249],[80.15308,13.19268]],[[80.14466,13.17873],[80.14455,13.17881]],[[80.1553,13.19676],[80.15505,13.19644]],[[80.14274,13.17832],[80.14318,13.17848]],[[80.14318,13.17848],[80.14357,13.17865]],[[80.14395,13.17884],[80.14428,13.17904]],[[80.14357,13.17865],[80.14395,13.17884]],[[80.13781,13.17774],[80.13831,13.17778]],[[80.14018,13.17776],[80.14063,13.17781]],[[80.13874,13.17775],[80.13918,13.17774]],[[80.13966,13.17773],[80.14018,13.17776]],[[80.13918,13.17774],[80.13966,13.17773]],[[80.14579,13.18015],[80.14604,13.18036]],[[80.14604,13.18036],[80.14628,13.1806]],[[80.14628,13.1806],[80.14654,13.18088]],[[80.14678,13.18109],[80.14701,13.18137]],[[80.14654,13.18088],[80.14678,13.18109]],[[80.14762,13.18225],[80.14778,13.18252]],[[80.14701,13.18137],[80.14727,13.18165]],[[80.1475,13.18191],[80.14762,13.18225]],[[80.1543,13.19429],[80.15457,13.19465]],[[80.15457,13.19465],[80.15481,13.195]],[[80.15591,13.19626],[80.15609,13.19655]],[[80.15609,13.19655],[80.15626,13.19684]],[[80.15508,13.19539],[80.1553,13.19565]],[[80.14919,13.18542],[80.14939,13.18584]],[[80.14939,13.18584],[80.14959,13.18624]],[[80.15043,13.18797],[80.15072,13.18854]],[[80.15072,13.18854],[80.15098,13.18904]],[[80.14455,13.17881],[80.14428,13.17904]],[[80.15187,13.19078],[80.15203,13.19105]],[[80.15098,13.18904],[80.15117,13.18945]],[[80.15024,13.18752],[80.15043,13.18797]],[[80.14907,13.18511],[80.14919,13.18542]],[[80.13698,13.17779],[80.13726,13.17767]],[[80.13726,13.17767],[80.13757,13.17764]],[[80.15715,13.19739],[80.15721,13.19759]],[[80.15851,13.1973],[80.15836,13.19733]],[[80.15715,13.19739],[80.1577,13.19728]],[[80.15921,13.19695],[80.1595,13.19688]],[[80.16054,13.19614],[80.16046,13.1959]],[[80.16134,13.20097],[80.16129,13.20059]],[[80.16083,13.20014],[80.1606,13.19994]],[[80.16108,13.20034],[80.16083,13.20014]],[[80.1606,13.19994],[80.16036,13.19977]],[[80.16134,13.20097],[80.1614,13.20124]],[[80.16152,13.20227],[80.16157,13.20273]],[[80.16202,13.20305],[80.1616,13.20317]],[[80.16202,13.20305],[80.16242,13.20306]],[[80.16382,13.20309],[80.16423,13.20309]],[[80.16157,13.20273],[80.1616,13.20317]],[[80.16301,13.20308],[80.16341,13.20308]],[[80.16181,13.1966],[80.16179,13.19641]]]},"932210":{"name":"KOLLIMEDU","code":"932210","ss_code":"9322","volt":"11","len":17.38,"dts":51,"cons":6948,"type":"MultiLineString","coords":[[[80.13564,13.1714],[80.13565,13.17234],[80.13592,13.1738],[80.13698,13.17666],[80.137,13.17694],[80.13632,13.17703]],[[80.0951,13.16597],[80.09501,13.16585],[80.09511,13.16578]],[[80.09395,13.16848],[80.09414,13.16877]],[[80.09385,13.16748],[80.09404,13.16729]],[[80.0947,13.16666],[80.09488,13.16698]],[[80.09443,13.16693],[80.0947,13.16666]],[[80.09485,13.16652],[80.09502,13.16639]],[[80.09502,13.16639],[80.09514,13.16654]],[[80.09514,13.16654],[80.09541,13.16632]],[[80.09541,13.16632],[80.09529,13.16618]],[[80.096,13.16509],[80.09624,13.16493]],[[80.09593,13.16516],[80.096,13.16509]],[[80.096,13.16509],[80.09567,13.16497]],[[80.09491,13.17002],[80.09506,13.1703]],[[80.09692,13.16435],[80.09669,13.16457]],[[80.09776,13.16803],[80.09785,13.16787]],[[80.13562,13.17033],[80.13553,13.16986]],[[80.13563,13.1709],[80.13562,13.17033]],[[80.13531,13.16888],[80.13565,13.16883]],[[80.13604,13.16877],[80.13565,13.16883]],[[80.09887,13.16842],[80.09875,13.1679]],[[80.09851,13.1655],[80.09841,13.16591]],[[80.09386,13.16635],[80.09389,13.1664]],[[80.09593,13.16516],[80.09588,13.16531]],[[80.0947,13.16666],[80.09485,13.16652]],[[80.0985,13.16519],[80.09851,13.1655]],[[80.09847,13.16457],[80.0986,13.16483]],[[80.09837,13.16629],[80.09841,13.16659]],[[80.09934,13.16344],[80.09938,13.16318]],[[80.09917,13.16416],[80.09923,13.16392]],[[80.09923,13.16392],[80.09929,13.16366]],[[80.09929,13.16366],[80.09934,13.16344]],[[80.09956,13.16219],[80.09978,13.16178]],[[80.09942,13.16283],[80.09944,13.16265]],[[80.13664,13.16824],[80.13666,13.16848]],[[80.13666,13.16848],[80.13668,13.16867]],[[80.09942,13.16283],[80.09938,13.16318]],[[80.13692,13.16816],[80.13724,13.16808]],[[80.13724,13.16808],[80.13755,13.16801]],[[80.09961,13.16104],[80.09963,13.16087]],[[80.09961,13.16135],[80.09961,13.16104]],[[80.09963,13.16087],[80.09967,13.16051]],[[80.1369,13.17027],[80.13685,13.16985]],[[80.1368,13.1695],[80.13685,13.16985]],[[80.09967,13.16051],[80.09962,13.16031]],[[80.09953,13.15923],[80.09949,13.15899]],[[80.13673,13.169],[80.1368,13.1695]],[[80.13539,13.16955],[80.13516,13.16919]],[[80.13516,13.16919],[80.135,13.16903]],[[80.13553,13.16986],[80.13539,13.16955]],[[80.135,13.16903],[80.13531,13.16888]],[[80.13428,13.16856],[80.13395,13.16846]],[[80.13357,13.16836],[80.13323,13.16826]],[[80.13395,13.16846],[80.13357,13.16836]],[[80.13312,13.16964],[80.13313,13.16938]],[[80.13317,13.16908],[80.13313,13.16938]],[[80.13463,13.16871],[80.13428,13.16856]],[[80.135,13.16903],[80.13463,13.16871]],[[80.13323,13.16826],[80.13322,13.16855]],[[80.13321,13.1688],[80.13317,13.16908]],[[80.13322,13.16855],[80.13321,13.1688]],[[80.13312,13.16964],[80.13286,13.16962]],[[80.10033,13.15915],[80.10019,13.1594]],[[80.09993,13.15946],[80.10019,13.1594]],[[80.09957,13.15953],[80.09993,13.15946]],[[80.13262,13.16927],[80.13265,13.16902]],[[80.13261,13.16957],[80.13262,13.16927]],[[80.13265,13.16902],[80.13267,13.1688]],[[80.13235,13.16879],[80.13203,13.16878]],[[80.13179,13.16822],[80.1318,13.16797]],[[80.13175,13.16877],[80.13177,13.16847]],[[80.0984,13.16423],[80.09859,13.16414]],[[80.13177,13.16847],[80.13179,13.16822]],[[80.13175,13.16877],[80.13203,13.16878]],[[80.1318,13.16797],[80.13145,13.16797]],[[80.13145,13.16797],[80.13114,13.16797]],[[80.13114,13.16797],[80.13088,13.16797]],[[80.13088,13.16797],[80.13084,13.1678]],[[80.13323,13.16826],[80.13289,13.16815]],[[80.13257,13.16801],[80.13289,13.16815]],[[80.13191,13.16766],[80.1322,13.16782]],[[80.13154,13.16745],[80.13124,13.16724]],[[80.09854,13.16633],[80.09837,13.16629]],[[80.0989,13.16641],[80.09866,13.16633]],[[80.13056,13.16683],[80.13026,13.16657]],[[80.09813,13.16737],[80.09827,13.16712]],[[80.12988,13.16614],[80.12975,13.16585]],[[80.13002,13.16633],[80.12988,13.16614]],[[80.12369,13.16175],[80.12412,13.16175]],[[80.09866,13.16633],[80.09854,13.16633]],[[80.13026,13.16657],[80.13002,13.16633]],[[80.12966,13.16557],[80.12958,13.16526]],[[80.12958,13.16526],[80.12955,13.16504]],[[80.09841,13.16659],[80.09841,13.16692]],[[80.12975,13.16585],[80.12966,13.16557]],[[80.09974,13.16022],[80.10006,13.16025]],[[80.10107,13.1602],[80.10142,13.1602]],[[80.10067,13.16021],[80.10037,13.16022]],[[80.10067,13.16021],[80.10107,13.1602]],[[80.10142,13.1602],[80.10181,13.16024]],[[80.09974,13.16022],[80.09962,13.16031]],[[80.10231,13.15581],[80.10194,13.15582]],[[80.10295,13.15664],[80.10288,13.15688]],[[80.12958,13.16334],[80.12953,13.16302]],[[80.12948,13.16241],[80.12937,13.16232]],[[80.12757,13.16279],[80.12756,13.1625]],[[80.12651,13.16274],[80.12656,13.16237]],[[80.10295,13.15632],[80.10296,13.15642]],[[80.10343,13.15653],[80.10354,13.15633]],[[80.12613,13.16282],[80.12581,13.16287]],[[80.12463,13.1631],[80.12433,13.16316]],[[80.12498,13.16304],[80.12463,13.1631]],[[80.1254,13.16295],[80.12498,13.16304]],[[80.12412,13.16216],[80.12412,13.16175]],[[80.1242,13.16251],[80.12412,13.16216]],[[80.1243,13.16285],[80.1242,13.16251]],[[80.12329,13.16175],[80.12288,13.16172]],[[80.12249,13.16169],[80.12201,13.16171]],[[80.1216,13.16173],[80.12201,13.16171]],[[80.12288,13.16097],[80.12324,13.16082]],[[80.12259,13.16111],[80.12288,13.16097]],[[80.12231,13.16126],[80.12259,13.16111]],[[80.1216,13.16173],[80.1218,13.16156]],[[80.12206,13.1614],[80.1218,13.16156]],[[80.12398,13.16041],[80.12385,13.16055]],[[80.1088,13.16935],[80.10886,13.16946]],[[80.10896,13.16942],[80.10904,13.16955]],[[80.12131,13.16195],[80.1216,13.16173]],[[80.12131,13.16195],[80.12132,13.16165]],[[80.12132,13.16165],[80.12133,13.16139]],[[80.12135,13.16113],[80.12136,13.16091]],[[80.1207,13.15984],[80.12023,13.15981]],[[80.12139,13.16057],[80.12142,13.16024]],[[80.12136,13.15987],[80.12108,13.15986]],[[80.12136,13.16091],[80.12139,13.16057]],[[80.12108,13.15986],[80.1207,13.15984]],[[80.12146,13.15974],[80.12146,13.15956]],[[80.12117,13.15955],[80.12146,13.15956]],[[80.12143,13.15997],[80.12136,13.15987]],[[80.12103,13.16217],[80.12131,13.16195]],[[80.12017,13.16239],[80.12053,13.1623]],[[80.12053,13.1623],[80.12103,13.16217]],[[80.1202,13.1627],[80.12017,13.16239]],[[80.12042,13.16368],[80.12044,13.16388]],[[80.1202,13.1627],[80.12021,13.16291]],[[80.12042,13.16349],[80.1202,13.16349]],[[80.12042,13.16368],[80.12042,13.16349]],[[80.1202,13.16349],[80.12022,13.16319]],[[80.11768,13.16416],[80.11745,13.16431]],[[80.116,13.1652],[80.11582,13.16517]],[[80.11745,13.16431],[80.11716,13.1645]],[[80.11686,13.16468],[80.11652,13.16489]],[[80.11414,13.16591],[80.11379,13.16601]],[[80.11379,13.16601],[80.11326,13.16616]],[[80.11326,13.16616],[80.11288,13.16627]],[[80.11288,13.16627],[80.11247,13.16644]],[[80.11247,13.16644],[80.11204,13.16656]],[[80.11123,13.16741],[80.11151,13.16702]],[[80.11052,13.16809],[80.11091,13.16779]],[[80.11091,13.16779],[80.11123,13.16741]],[[80.11747,13.16242],[80.11718,13.16256]],[[80.11529,13.16178],[80.11551,13.16175]],[[80.0979,13.16294],[80.0979,13.16285]],[[80.098,13.16351],[80.09802,13.16349]],[[80.0979,13.16261],[80.09791,13.16245]],[[80.11529,13.16178],[80.11523,13.16165]],[[80.1145,13.16161],[80.11497,13.16156]],[[80.11413,13.16164],[80.1145,13.16161]],[[80.11413,13.16164],[80.11368,13.16167]],[[80.11361,13.16176],[80.11368,13.16167]],[[80.11361,13.16176],[80.1133,13.16184]],[[80.11368,13.16167],[80.1136,13.16141]],[[80.11317,13.16183],[80.1133,13.16184]],[[80.11349,13.16107],[80.11336,13.16067]],[[80.11208,13.16092],[80.11234,13.16075]],[[80.11175,13.16104],[80.11145,13.16111]],[[80.11297,13.16053],[80.11267,13.16063]],[[80.11145,13.16111],[80.11123,13.16115]],[[80.11336,13.16067],[80.11328,13.16041]],[[80.11267,13.16063],[80.11234,13.16075]],[[80.11328,13.16041],[80.11297,13.16053]],[[80.11306,13.15999],[80.1131,13.16018]],[[80.1131,13.16018],[80.11328,13.16041]],[[80.11274,13.1601],[80.11306,13.15999]],[[80.11274,13.1601],[80.11232,13.1602]],[[80.10719,13.15691],[80.10701,13.1567],[80.10678,13.15672]],[[80.10671,13.15641],[80.10665,13.15615]],[[80.10628,13.15623],[80.10592,13.1563]],[[80.10592,13.1563],[80.10554,13.15638]],[[80.10678,13.15672],[80.10671,13.15641]],[[80.10665,13.15615],[80.10628,13.15623]],[[80.10521,13.15643],[80.10529,13.1568]],[[80.10529,13.1568],[80.10538,13.15722]],[[80.10538,13.15722],[80.10546,13.15759]],[[80.10552,13.15807],[80.10574,13.15813]],[[80.10546,13.15759],[80.10552,13.15807]],[[80.10522,13.15805],[80.10493,13.15805]],[[80.10552,13.15807],[80.10522,13.15805]],[[80.10493,13.15805],[80.10456,13.15806]],[[80.10428,13.15608],[80.10466,13.156]],[[80.10506,13.15593],[80.10499,13.15566]],[[80.10506,13.15593],[80.10515,13.15618]],[[80.13664,13.16824],[80.13692,13.16816]],[[80.13267,13.1688],[80.13235,13.16879]],[[80.13257,13.16801],[80.1322,13.16782]],[[80.13191,13.16766],[80.13154,13.16745]],[[80.12249,13.16169],[80.12288,13.16172]],[[80.12948,13.16447],[80.1296,13.16444]],[[80.12651,13.16274],[80.12613,13.16282]],[[80.12362,13.16068],[80.12385,13.16055]],[[80.12206,13.1614],[80.12231,13.16126]],[[80.12133,13.16139],[80.12135,13.16113]],[[80.12143,13.15997],[80.12146,13.15974]],[[80.12143,13.15997],[80.12142,13.16024]],[[80.11204,13.16656],[80.11186,13.16662],[80.11172,13.16673]],[[80.11623,13.16172],[80.11621,13.16146]],[[80.11551,13.16175],[80.11549,13.16151]],[[80.09529,13.16618],[80.0951,13.16597]],[[80.11621,13.16146],[80.11586,13.16147]],[[80.11549,13.16151],[80.11586,13.16147]],[[80.09644,13.16479],[80.09669,13.16457]],[[80.09918,13.15483],[80.099,13.15502]],[[80.10428,13.15608],[80.10386,13.15616]],[[80.11568,13.16538],[80.11582,13.16533],[80.11582,13.16517]],[[80.10305,13.15644],[80.10295,13.15632]],[[80.11974,13.15978],[80.11933,13.15975]],[[80.11933,13.15975],[80.11889,13.15972]],[[80.11113,13.15995],[80.11075,13.15954]],[[80.11546,13.16563],[80.11517,13.16572]],[[80.0996,13.155],[80.09948,13.15483]],[[80.09841,13.16692],[80.09827,13.16712]],[[80.09997,13.15538],[80.09983,13.15524]],[[80.09846,13.15576],[80.09829,13.15609]],[[80.09935,13.15466],[80.09918,13.15483]],[[80.098,13.16351],[80.09797,13.16344]],[[80.11138,13.16022],[80.11113,13.15995]],[[80.10971,13.15843],[80.10917,13.15808]],[[80.10852,13.15768],[80.10793,13.15735]],[[80.10337,13.15665],[80.10318,13.15655]],[[80.10318,13.15655],[80.10305,13.15644]],[[80.10354,13.15633],[80.10386,13.15616]],[[80.09972,13.15512],[80.0996,13.155]],[[80.09882,13.15524],[80.09865,13.15548]],[[80.10194,13.15582],[80.10143,13.15581]],[[80.1104,13.15917],[80.11004,13.15879]],[[80.10793,13.15735],[80.10749,13.15708]],[[80.12023,13.15981],[80.11974,13.15978]],[[80.11004,13.15879],[80.10971,13.15843]],[[80.11154,13.16038],[80.11138,13.16022]],[[80.10506,13.15593],[80.10466,13.156]],[[80.11075,13.15954],[80.1104,13.15917]],[[80.10917,13.15808],[80.10852,13.15768]],[[80.10749,13.15708],[80.10719,13.15691]],[[80.10554,13.15638],[80.10521,13.15643]],[[80.10143,13.15581],[80.10098,13.15579]],[[80.10031,13.15564],[80.1001,13.1555]],[[80.10295,13.15632],[80.10262,13.15596]],[[80.09899,13.15765],[80.09871,13.15712]],[[80.0996,13.15985],[80.09959,13.1597]],[[80.12021,13.16291],[80.12022,13.16319]],[[80.09961,13.16009],[80.0996,13.15985]],[[80.13069,13.16393],[80.13066,13.16377]],[[80.12981,13.16365],[80.12956,13.16359]],[[80.1319,13.16387],[80.13155,13.16398]],[[80.13155,13.16398],[80.13131,13.16403]],[[80.13131,13.16403],[80.13103,13.16411]],[[80.13054,13.16341],[80.1303,13.16354]],[[80.1303,13.16354],[80.13005,13.16371]],[[80.13103,13.16411],[80.13074,13.16417]],[[80.13074,13.16417],[80.13069,13.16393]],[[80.13066,13.16377],[80.13058,13.16355]],[[80.13058,13.16355],[80.13054,13.16341]],[[80.13005,13.16371],[80.12981,13.16365]],[[80.1319,13.16387],[80.13234,13.16378]],[[80.136,13.16091],[80.13553,13.16113]],[[80.13553,13.16113],[80.13505,13.16135]],[[80.13505,13.16135],[80.13463,13.1615]],[[80.14124,13.15921],[80.1412,13.15877]],[[80.13548,13.15928],[80.13532,13.15883]],[[80.13629,13.16078],[80.136,13.16091]],[[80.13463,13.1615],[80.13427,13.16187]],[[80.13234,13.16378],[80.13283,13.1637]],[[80.13391,13.16222],[80.13371,13.1626]],[[80.13427,13.16187],[80.13391,13.16222]],[[80.13388,13.16354],[80.134,13.16416]],[[80.1367,13.16056],[80.13629,13.16078]],[[80.09791,13.16312],[80.0979,13.16303]],[[80.0979,13.16285],[80.0979,13.16261]],[[80.09529,13.16618],[80.09544,13.16606]],[[80.09582,13.16573],[80.09573,13.1656]],[[80.09567,13.16497],[80.09546,13.16487]],[[80.09563,13.16588],[80.09582,13.16573]],[[80.09722,13.16409],[80.09748,13.16385]],[[80.09748,13.16385],[80.09773,13.16361]],[[80.09624,13.16493],[80.09644,13.16479]],[[80.09546,13.16487],[80.09508,13.16518]],[[80.09508,13.16518],[80.09474,13.16555]],[[80.10073,13.15576],[80.10031,13.15564]],[[80.13564,13.17138],[80.13564,13.1714]],[[80.13564,13.17138],[80.13563,13.1709]],[[80.09854,13.16843],[80.09841,13.16881]],[[80.09841,13.16881],[80.09823,13.16911]],[[80.09823,13.16911],[80.09807,13.16944]],[[80.09875,13.1679],[80.09854,13.16843]],[[80.11497,13.16156],[80.11497,13.16164]],[[80.09829,13.15609],[80.09834,13.15632]],[[80.1001,13.1555],[80.09997,13.15538]],[[80.09787,13.16966],[80.09768,13.16958]],[[80.12955,13.16399],[80.12956,13.16359]],[[80.12943,13.16363],[80.12942,13.16362]],[[80.12943,13.16362],[80.12943,13.16363]],[[80.12952,13.16477],[80.12948,13.16447]],[[80.13638,13.16872],[80.13604,13.16877]],[[80.09817,13.16372],[80.09831,13.16394]],[[80.0979,13.16303],[80.0979,13.16294]],[[80.09797,13.16344],[80.0979,13.16332]],[[80.13377,13.1631],[80.13371,13.1626]],[[80.12948,13.16447],[80.12955,13.16399]],[[80.09831,13.16394],[80.0984,13.16423]],[[80.09944,13.16265],[80.09956,13.16219]],[[80.12955,13.16504],[80.12955,13.16502]],[[80.12955,13.16502],[80.12952,13.16477]],[[80.12329,13.16175],[80.12369,13.16175]],[[80.09456,13.16943],[80.09476,13.16978]],[[80.10098,13.15579],[80.10073,13.15576]],[[80.134,13.16416],[80.13403,13.16437]],[[80.12943,13.16363],[80.12943,13.16363]],[[80.13673,13.169],[80.13668,13.16867]],[[80.099,13.15502],[80.09882,13.15524]],[[80.11546,13.16563],[80.11561,13.16553],[80.11568,13.16538]],[[80.10337,13.15665],[80.10342,13.15656]],[[80.13124,13.16724],[80.1309,13.16704]],[[80.10521,13.15643],[80.10515,13.15618]],[[80.13261,13.16957],[80.13286,13.16962]],[[80.0984,13.16423],[80.09847,13.16457]],[[80.11517,13.16572],[80.11484,13.1658]],[[80.11154,13.16038],[80.11192,13.1603]],[[80.12963,13.16241],[80.12948,13.16241]],[[80.12961,13.16272],[80.12963,13.16241]],[[80.12791,13.16318],[80.1276,13.1631]],[[80.12865,13.1634],[80.12825,13.16329]],[[80.1276,13.1631],[80.12757,13.16279]],[[80.09456,13.16943],[80.09453,13.16938]],[[80.12956,13.16358],[80.12958,13.16334]],[[80.12903,13.16352],[80.12865,13.1634]],[[80.12825,13.16329],[80.12791,13.16318]],[[80.12756,13.1625],[80.12755,13.16222]],[[80.12953,13.16302],[80.12961,13.16272]],[[80.12656,13.16237],[80.12662,13.16206]],[[80.12956,13.16359],[80.12903,13.16352]],[[80.09692,13.16435],[80.09722,13.16409]],[[80.09841,13.16591],[80.09837,13.16629]],[[80.09841,13.16692],[80.09863,13.16751]],[[80.0979,13.16332],[80.09791,13.16321]],[[80.09404,13.16729],[80.09424,13.16709]],[[80.09573,13.1656],[80.09581,13.16546]],[[80.09563,13.16588],[80.09544,13.16606]],[[80.09444,13.16584],[80.09417,13.16613]],[[80.09417,13.16613],[80.09389,13.1664]],[[80.09424,13.16709],[80.09443,13.16693]],[[80.09414,13.16877],[80.09436,13.16912]],[[80.09488,13.16698],[80.09506,13.16716]],[[80.09474,13.16555],[80.09444,13.16584]],[[80.09436,13.16912],[80.09453,13.16938]],[[80.09791,13.16245],[80.09797,13.16233]],[[80.09581,13.16546],[80.09588,13.16531]],[[80.09791,13.16321],[80.09791,13.16312]],[[80.09894,13.16415],[80.09859,13.16414]],[[80.09875,13.1679],[80.09863,13.16751]],[[80.09894,13.16415],[80.09917,13.16416]],[[80.09961,13.16135],[80.09974,13.16135]],[[80.09923,13.15813],[80.09899,13.15765]],[[80.09962,13.16031],[80.09961,13.16009]],[[80.09959,13.1597],[80.09957,13.15953]],[[80.09978,13.16178],[80.09961,13.16135]],[[80.09531,13.1652],[80.0951,13.16516]],[[80.10296,13.15642],[80.10295,13.15664]],[[80.09983,13.15524],[80.09972,13.15512]],[[80.10262,13.15596],[80.10231,13.15581]],[[80.10288,13.15688],[80.10284,13.1571]],[[80.09948,13.15483],[80.09935,13.15466]],[[80.09802,13.16349],[80.09817,13.16372]],[[80.11718,13.16256],[80.11689,13.16256]],[[80.11862,13.16323],[80.11859,13.16342]],[[80.11791,13.16401],[80.11768,13.16416]],[[80.11663,13.16254],[80.11663,13.16223]],[[80.11523,13.16154],[80.11497,13.16156]],[[80.11819,13.16382],[80.11841,13.16365]],[[80.11626,13.1651],[80.11611,13.16508]],[[80.11839,13.1626],[80.11825,13.16233]],[[80.11639,13.16221],[80.11639,13.16198]],[[80.11639,13.16198],[80.11624,13.16197],[80.11623,13.16172]],[[80.12581,13.16287],[80.1254,13.16295]],[[80.11951,13.16263],[80.11982,13.16249]],[[80.11982,13.16249],[80.12017,13.16239]],[[80.11819,13.16382],[80.11791,13.16401]],[[80.11652,13.16489],[80.11626,13.1651]],[[80.11863,13.16305],[80.11852,13.16284]],[[80.11852,13.16284],[80.11839,13.1626]],[[80.11862,13.16323],[80.11863,13.16305]],[[80.1192,13.16279],[80.11951,13.16263]],[[80.11884,13.163],[80.1192,13.16279]],[[80.11859,13.16342],[80.11841,13.16365]],[[80.11716,13.1645],[80.11686,13.16468]],[[80.11776,13.16226],[80.11747,13.16242]],[[80.11689,13.16256],[80.11663,13.16254]],[[80.11663,13.16223],[80.11639,13.16221]],[[80.11825,13.16233],[80.11811,13.1621]],[[80.11841,13.16365],[80.11835,13.1636]],[[80.1243,13.16285],[80.12433,13.16316]],[[80.11611,13.16508],[80.116,13.1652]],[[80.12362,13.16068],[80.12324,13.16082]],[[80.1145,13.16585],[80.11414,13.16591]],[[80.11884,13.163],[80.11862,13.16323]],[[80.11484,13.1658],[80.1145,13.16585]],[[80.11523,13.16165],[80.11523,13.16154]],[[80.1136,13.16141],[80.11349,13.16107]],[[80.09865,13.15548],[80.09846,13.15576]],[[80.13056,13.16683],[80.1309,13.16704]],[[80.09804,13.16755],[80.09813,13.16737]],[[80.09804,13.16755],[80.09785,13.16787]],[[80.09875,13.15711],[80.09871,13.15712]],[[80.12662,13.16206],[80.12714,13.16215]],[[80.10499,13.15566],[80.10533,13.15561]],[[80.09834,13.15632],[80.09844,13.1565]],[[80.11192,13.1603],[80.11232,13.1602]],[[80.12714,13.16215],[80.12755,13.16222]],[[80.13638,13.16872],[80.13668,13.16867]],[[80.11175,13.16104],[80.11208,13.16092]],[[80.09936,13.15844],[80.09923,13.15813]],[[80.09957,13.15953],[80.09953,13.15923]],[[80.09942,13.15864],[80.09936,13.15844]],[[80.09949,13.15899],[80.09942,13.15864]],[[80.11811,13.1621],[80.11776,13.16226]],[[80.09773,13.16361],[80.09797,13.16344]],[[80.0986,13.16483],[80.0985,13.16519]],[[80.11172,13.16673],[80.11151,13.16702]],[[80.10748,13.17006],[80.10799,13.16979]],[[80.1088,13.16935],[80.10909,13.16917]],[[80.10799,13.16979],[80.10839,13.16959]],[[80.10839,13.16959],[80.1088,13.16935]],[[80.10947,13.16891],[80.10984,13.16865]],[[80.10909,13.16917],[80.10947,13.16891]],[[80.10984,13.16865],[80.11014,13.16839]],[[80.11014,13.16839],[80.11052,13.16809]],[[80.13384,13.16338],[80.13377,13.1631]],[[80.1412,13.15877],[80.14116,13.1584]],[[80.14079,13.15848],[80.14044,13.15853]],[[80.14044,13.15853],[80.14006,13.15858]],[[80.14116,13.1584],[80.14079,13.15848]],[[80.14102,13.15925],[80.14124,13.15921]],[[80.13812,13.15921],[80.13815,13.15948]],[[80.14006,13.15858],[80.13966,13.15863]],[[80.13969,13.15902],[80.13914,13.15908]],[[80.13778,13.15971],[80.13743,13.15974]],[[80.13882,13.15912],[80.13849,13.15917]],[[80.13742,13.16021],[80.13718,13.16023]],[[80.13718,13.16023],[80.13712,13.15999]],[[80.13818,13.15968],[80.13815,13.15948]],[[80.13818,13.15968],[80.13778,13.15971]],[[80.13743,13.15974],[80.13707,13.15979]],[[80.13718,13.16023],[80.1367,13.16056]],[[80.13712,13.15999],[80.13707,13.15979]],[[80.13849,13.15917],[80.13812,13.15921]],[[80.13769,13.16018],[80.13742,13.16021]],[[80.13914,13.15908],[80.13882,13.15912]],[[80.137,13.15944],[80.13725,13.1594]],[[80.137,13.15944],[80.13665,13.1595]],[[80.13665,13.1595],[80.13615,13.15959]],[[80.13574,13.15923],[80.13606,13.15917]],[[80.13606,13.15917],[80.13615,13.15959]],[[80.13359,13.16357],[80.13388,13.16354]],[[80.13318,13.16364],[80.13283,13.1637]],[[80.13574,13.15923],[80.13548,13.15928]],[[80.13318,13.16364],[80.13359,13.16357]],[[80.13388,13.16354],[80.13384,13.16338]],[[80.09491,13.17002],[80.09476,13.16978]],[[80.09807,13.16944],[80.09787,13.16966]],[[80.09856,13.15673],[80.09871,13.15712]],[[80.09844,13.1565],[80.09856,13.15673]],[[80.10037,13.16022],[80.10006,13.16025]],[[80.13969,13.15902],[80.13966,13.15863]]]},"932211":{"name":"11KV ESWARAN NAGAR","code":"932211","ss_code":"9322","volt":"11","len":2.86,"dts":3,"cons":2,"type":"MultiLineString","coords":[[[80.13664,13.17789],[80.13635,13.17732],[80.13633,13.17719],[80.13645,13.17718]],[[80.14839,13.18369],[80.14819,13.18332]],[[80.14859,13.18411],[80.14876,13.1844]],[[80.14608,13.18036],[80.14632,13.1806]],[[80.14876,13.1844],[80.14892,13.18474]],[[80.13667,13.17788],[80.13703,13.17773]],[[80.14766,13.18225],[80.14782,13.18252]],[[80.15314,13.19264],[80.15338,13.193]],[[80.15268,13.19199],[80.15291,13.19225]],[[80.14682,13.1811],[80.14658,13.18088]],[[80.15076,13.18854],[80.15102,13.18904]],[[80.13786,13.1777],[80.13756,13.17759]],[[80.15028,13.18752],[80.15047,13.18797]],[[80.13725,13.17764],[80.13703,13.17773]],[[80.14839,13.18369],[80.14859,13.18411]],[[80.148,13.1829],[80.14782,13.18252]],[[80.14632,13.1806],[80.14658,13.18088]],[[80.14552,13.17986],[80.14517,13.17954]],[[80.14754,13.18192],[80.14766,13.18225]],[[80.13966,13.17769],[80.14019,13.17771]],[[80.14362,13.17862],[80.14324,13.17846]],[[80.14111,13.17785],[80.14063,13.17776]],[[80.14324,13.17846],[80.14277,13.1783]],[[80.14151,13.17793],[80.14111,13.17785]],[[80.14199,13.17807],[80.14151,13.17793]],[[80.14472,13.17927],[80.14435,13.17901]],[[80.14401,13.1788],[80.14362,13.17862]],[[80.14019,13.17771],[80.14063,13.17776]],[[80.14401,13.1788],[80.14435,13.17901]],[[80.14472,13.17927],[80.14517,13.17954]],[[80.14986,13.18669],[80.14963,13.18624]],[[80.15102,13.18904],[80.15121,13.18946]],[[80.15028,13.18752],[80.15006,13.1871]],[[80.14923,13.18543],[80.14911,13.18511]],[[80.15047,13.18797],[80.15076,13.18854]],[[80.14911,13.18511],[80.14892,13.18474]],[[80.15314,13.19264],[80.15291,13.19225]],[[80.1516,13.19019],[80.15175,13.19047]],[[80.15206,13.19105],[80.15228,13.19135]],[[80.15206,13.19105],[80.15191,13.19078]],[[80.1514,13.18981],[80.1516,13.19019]],[[80.15249,13.19166],[80.15268,13.19199]],[[80.13918,13.1777],[80.13874,13.17772]],[[80.15249,13.19166],[80.15228,13.19135]],[[80.14608,13.18036],[80.14584,13.18015]],[[80.14943,13.18585],[80.14923,13.18543]],[[80.14705,13.18138],[80.14732,13.18165]],[[80.14963,13.18624],[80.14943,13.18585]],[[80.14584,13.18015],[80.14552,13.17986]],[[80.13756,13.17759],[80.13725,13.17764]],[[80.15191,13.19078],[80.15175,13.19047]],[[80.15121,13.18946],[80.1514,13.18981]],[[80.14754,13.18192],[80.14732,13.18165]],[[80.1383,13.17775],[80.13874,13.17772]],[[80.13966,13.17769],[80.13918,13.1777]],[[80.1383,13.17775],[80.13786,13.1777]],[[80.14277,13.1783],[80.1424,13.17818]],[[80.14682,13.1811],[80.14705,13.18138]],[[80.15006,13.1871],[80.14986,13.18669]],[[80.148,13.1829],[80.14819,13.18332]],[[80.1424,13.17818],[80.14199,13.17807]],[[80.15361,13.19328],[80.15338,13.193]]]},"932212":{"name":"11KV GANDHI NAGAR","code":"932212","ss_code":"9322","volt":"11","len":2.95,"dts":40,"cons":null,"type":"MultiLineString","coords":[[[80.13648,13.17721],[80.13637,13.17721],[80.13638,13.17729],[80.13667,13.17786]],[[80.14434,13.17898],[80.14471,13.17926]],[[80.13666,13.17785],[80.13702,13.1777]],[[80.13702,13.1777],[80.1373,13.17762]],[[80.13877,13.17772],[80.13834,13.17775]],[[80.13921,13.17771],[80.13969,13.1777]],[[80.13877,13.17772],[80.13921,13.17771]],[[80.1411,13.17782],[80.1415,13.1779]],[[80.1411,13.17782],[80.14066,13.17778]],[[80.1373,13.17762],[80.13761,13.17761]],[[80.13761,13.17761],[80.13784,13.17771]],[[80.14066,13.17778],[80.14021,13.17773]],[[80.14276,13.17827],[80.14323,13.17843]],[[80.14276,13.17827],[80.14239,13.17815]],[[80.14198,13.17803],[80.14239,13.17815]],[[80.144,13.17877],[80.14434,13.17898]],[[80.14516,13.17951],[80.14551,13.17983]],[[80.14516,13.17951],[80.14471,13.17926]],[[80.14607,13.18033],[80.14631,13.18057]],[[80.14551,13.17983],[80.14583,13.18012]],[[80.15101,13.18901],[80.15123,13.1894]],[[80.15123,13.1894],[80.15139,13.18978]],[[80.15174,13.19043],[80.15159,13.19016]],[[80.15139,13.18978],[80.15159,13.19016]],[[80.15046,13.18794],[80.15076,13.18851]],[[80.15036,13.18747],[80.15027,13.18749]],[[80.15027,13.18749],[80.15046,13.18794]],[[80.15268,13.19196],[80.15248,13.19163]],[[80.15227,13.19132],[80.15248,13.19163]],[[80.15206,13.19102],[80.15227,13.19132]],[[80.14765,13.18222],[80.14781,13.18249]],[[80.15386,13.19361],[80.1537,13.19346]],[[80.14781,13.18249],[80.14799,13.18287]],[[80.14819,13.18329],[80.14838,13.18366]],[[80.14962,13.1862],[80.14985,13.18666]],[[80.14985,13.18666],[80.15005,13.18707]],[[80.14819,13.18329],[80.14799,13.18287]],[[80.14838,13.18366],[80.14858,13.18408]],[[80.14858,13.18408],[80.14875,13.18437]],[[80.14875,13.18437],[80.14891,13.1847]],[[80.14891,13.1847],[80.1491,13.18508]],[[80.1491,13.18508],[80.14922,13.18539]],[[80.14922,13.18539],[80.14943,13.18581]],[[80.15289,13.19224],[80.15311,13.19265]],[[80.15334,13.19301],[80.15311,13.19265]],[[80.1535,13.19325],[80.1534,13.19314]],[[80.1536,13.19335],[80.15355,13.19343]],[[80.15355,13.19343],[80.15354,13.19343]],[[80.15354,13.19343],[80.15355,13.19343]],[[80.15355,13.19343],[80.15355,13.19343]],[[80.1536,13.19335],[80.1535,13.19325]],[[80.1534,13.19314],[80.15334,13.19301]],[[80.1537,13.19346],[80.1536,13.19335]],[[80.1539,13.19366],[80.15386,13.19361]],[[80.15401,13.19378],[80.1539,13.19366]],[[80.15348,13.19304],[80.15348,13.19304]],[[80.15354,13.19342],[80.15354,13.19343]],[[80.14753,13.18188],[80.14765,13.18222]],[[80.15348,13.19304],[80.15348,13.19303]],[[80.14362,13.17858],[80.144,13.17877]],[[80.13784,13.17771],[80.13834,13.17775]],[[80.14323,13.17843],[80.14362,13.17858]],[[80.14962,13.1862],[80.14943,13.18581]],[[80.14583,13.18012],[80.14607,13.18033]],[[80.14631,13.18057],[80.14657,13.18085]],[[80.15076,13.18851],[80.15101,13.18901]],[[80.15027,13.18749],[80.15005,13.18707]],[[80.15174,13.19043],[80.1519,13.19075]],[[80.14705,13.18134],[80.14731,13.18162]],[[80.14753,13.18188],[80.14731,13.18162]],[[80.15289,13.19224],[80.15268,13.19196]],[[80.1415,13.1779],[80.14198,13.17803]],[[80.13969,13.1777],[80.14021,13.17773]],[[80.14705,13.18134],[80.14681,13.18106]],[[80.15206,13.19102],[80.1519,13.19075]],[[80.14657,13.18085],[80.14681,13.18106]]]}},"dtrs":{"932201":[{"id":"932201046","name":"SRI SAI NAGAR SS II","kva":"100","cons":27,"lat":13.16826,"lng":80.14926,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932201084","name":"THAI NAGAR SS I","kva":"100","cons":49,"lat":13.16765,"lng":80.15206,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932201053","name":"KCR NAGAR SS","kva":"100","cons":254,"lat":13.15883,"lng":80.13532,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932201045","name":"THAI NAGAR SS II","kva":"40","cons":28,"lat":13.16806,"lng":80.15001,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932201080","name":"SELVAM SS","kva":"100","cons":1,"lat":13.1589,"lng":80.15533,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"932201072","name":"SAI SAKTHI NAGAR SS","kva":"100","cons":169,"lat":13.15964,"lng":80.15176,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"932201034","name":"JAYALAKSHMI NGR SS II","kva":"100","cons":229,"lat":13.16094,"lng":80.14299,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932201083","name":"SRI SAI NGR SS I","kva":"100","cons":90,"lat":13.16943,"lng":80.14823,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DHARSHA","scheme":"BOARD"},{"id":"932201007","name":"VALLIVELAN NAGAR SS II","kva":"100","cons":139,"lat":13.17004,"lng":80.14766,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932201055","name":"LAKSHMI NAGAR SS","kva":"100","cons":123,"lat":13.16437,"lng":80.13403,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932201071","name":"POTHIGAI NAGAR SS","kva":"100","cons":128,"lat":13.16098,"lng":80.1445,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"932201013","name":"POTHU SS I","kva":"100","cons":243,"lat":13.16412,"lng":80.15525,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932201058","name":"VISHAL NAGAR SS","kva":"100","cons":205,"lat":13.15925,"lng":80.14102,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932201054","name":"BHAVANI NAGAR SS","kva":"250","cons":120,"lat":13.16018,"lng":80.13769,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932201015","name":"POTHUR SS III","kva":"40","cons":205,"lat":13.16454,"lng":80.15617,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932201081","name":"POLICE QUTRS SS I","kva":"100","cons":17,"lat":13.15155,"lng":80.13228,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LINGA DT","scheme":"BOARD"},{"id":"932201074","name":"ANUKIRAGA NAGAR SS","kva":"100","cons":7,"lat":13.14956,"lng":80.13165,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"932201044","name":"VALLIVELAN NAGAR SS I","kva":"100","cons":295,"lat":13.17161,"lng":80.14699,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"932201057","name":"SELLIAMMAN NAGAR SS I","kva":"250","cons":141,"lat":13.15517,"lng":80.13011,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"932201001","name":"ARIKAM BEDU SS III TEA KADAI","kva":"250","cons":493,"lat":13.15604,"lng":80.13428,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"932201005","name":"KATTUR SS II","kva":"250","cons":450,"lat":13.17572,"lng":80.13675,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"932201003","name":"ISHWARIYA NAGAR SS I","kva":"250","cons":54,"lat":13.17582,"lng":80.1395,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"932201060","name":"PRASANNA SS I","kva":"100","cons":0,"lat":13.17653,"lng":80.14131,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TT","scheme":"BOARD"},{"id":"932201061","name":"DIVAKAR SS","kva":"250","cons":12,"lat":13.17647,"lng":80.14162,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INFO","scheme":"BOARD"},{"id":"932201065","name":"PRASANA SS II","kva":"250","cons":5,"lat":13.1766,"lng":80.14309,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"EMMES","scheme":"BOARD"},{"id":"932201075","name":"KRISHNA GARDEN SS I","kva":"100","cons":1,"lat":13.15111,"lng":80.12804,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"932201066","name":"ISHWARIYAM NAGAR SS IV","kva":"250","cons":44,"lat":13.17504,"lng":80.13848,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"932201068","name":"ISHWARIYAM NAGAR SS III","kva":"100","cons":5,"lat":13.17598,"lng":80.13904,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"932201051","name":"JAYA LAKSHMI NAGAR SS","kva":"250","cons":421,"lat":13.15884,"lng":80.14338,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"932201063","name":"POTHUR SS IV","kva":"100","cons":67,"lat":13.16217,"lng":80.15508,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"932201014","name":"POTHUR SS II","kva":"250","cons":545,"lat":13.16002,"lng":80.15538,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"932201069","name":"YES VEE SS","kva":"100","cons":0,"lat":13.17703,"lng":80.14218,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"932201070","name":"POKISHAM NAGAR SS","kva":"100","cons":4,"lat":13.15902,"lng":80.13969,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"932201076","name":"KRISHNA GARDEN SS II","kva":"100","cons":0,"lat":13.15109,"lng":80.12766,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"932201077","name":"AL AAMIN NAGAR SS","kva":"100","cons":76,"lat":13.15214,"lng":80.13032,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"932201011","name":"POLICE QUARTERS SS","kva":"100","cons":82,"lat":13.15161,"lng":80.13229,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"932201067","name":"ISHWARIYAM NAGAR SS II","kva":"100","cons":4,"lat":13.17522,"lng":80.14086,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"932201012","name":"UPPARAPALAYAM SS I","kva":"100","cons":432,"lat":13.1554,"lng":80.13757,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"932201049","name":"KALAI ARASI NGR SS II","kva":"40","cons":58,"lat":13.15803,"lng":80.14543,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932201025","name":"KATTUR SS IV","kva":"250","cons":20,"lat":13.17451,"lng":80.13778,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932201006","name":"KATTUR SS III","kva":"500","cons":237,"lat":13.1765,"lng":80.13705,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"932201062","name":"VIJAYA LAKSHMI NAGAR SS","kva":"100","cons":224,"lat":13.16601,"lng":80.1547,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LAVANYA","scheme":"BOARD"},{"id":"932201073","name":"ASWINI NAGAR SS","kva":"100","cons":1,"lat":13.155,"lng":80.14191,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"932201056","name":"SIVA GARDEN SS","kva":"100","cons":189,"lat":13.14904,"lng":80.13147,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"932201023","name":"KANNADA PALAYAM SS","kva":"100","cons":451,"lat":13.15635,"lng":80.14396,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"932201059","name":"PRASANTH SS","kva":"63","cons":3,"lat":13.16118,"lng":80.15446,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ECPL","scheme":"BOARD"},{"id":"932201079","name":"YES KAY 264 SS","kva":"100","cons":1,"lat":13.17701,"lng":80.1421,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"932201064","name":"POTHUR BUS STAND SS","kva":"100","cons":10,"lat":13.15818,"lng":80.1552,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INFO","scheme":"BOARD"},{"id":"932201047","name":"GANABATHY NAGAR SS","kva":"100","cons":35,"lat":13.16285,"lng":80.14209,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932201082","name":"SATHASIVAM SS","kva":"100","cons":0,"lat":13.15776,"lng":80.14516,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKA","scheme":"BOARD"},{"id":"932201040","name":"KATTUR SS V","kva":"250","cons":17,"lat":13.17653,"lng":80.13688,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"932201048","name":"KALAI ARASI NGR SS I","kva":"40","cons":31,"lat":13.15836,"lng":80.14565,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932201042","name":"SELVI NAGAR SS","kva":"100","cons":265,"lat":13.17474,"lng":80.13635,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"932201050","name":"UPPARAPALAYAM SS II","kva":"100","cons":441,"lat":13.15741,"lng":80.13973,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932201078","name":"SELLIAMMAN NAGAR SS","kva":"100","cons":19,"lat":13.15593,"lng":80.12814,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"}],"932202":[{"id":"932202102","name":"SS INDUS","kva":"100","cons":null,"lat":13.18186,"lng":80.13103,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932202062","name":"SIDCO SS I","kva":"500","cons":59,"lat":13.17962,"lng":80.136,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"932202101","name":"SUJEETH PLASTIC SS","kva":"250","cons":1,"lat":13.1791,"lng":80.13584,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"932202094","name":"UE PRESS TOOLS SS","kva":"500","cons":0,"lat":13.1842,"lng":80.124,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEL","scheme":"BOARD"},{"id":"932202098","name":"ADHERE POLYMER SS","kva":"100","cons":1,"lat":13.1823,"lng":80.1161,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SHAKTHI CABLES","scheme":"BOARD"},{"id":"932202099","name":"MADURI SS","kva":"100","cons":1,"lat":13.18317,"lng":80.11616,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALA INDUTRIES","scheme":"BOARD"},{"id":"932202088","name":"PLOT NO 230 SHYAN STEEL","kva":"100","cons":370,"lat":13.18368,"lng":80.12308,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932202074","name":"PLOT NO 74 SUN PAKAGE SS","kva":"250","cons":0,"lat":13.1817,"lng":80.13139,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAKAM","scheme":"BOARD"},{"id":"932202079","name":"PLOT NO T 268 SS","kva":"250","cons":10,"lat":13.18193,"lng":80.12534,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAKAM","scheme":"BOARD"},{"id":"932202092","name":"SIDCO SS 31","kva":"500","cons":12,"lat":13.18255,"lng":80.124,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"932202051","name":"PLOT NO 288 A","kva":"250","cons":2,"lat":13.17966,"lng":80.13592,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932202019","name":"SIDCO SS19","kva":"100","cons":12,"lat":13.18028,"lng":80.13299,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"932202072","name":"CHENNAI LACERS SS","kva":"250","cons":0,"lat":13.1794,"lng":80.13654,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"JAYA","scheme":"BOARD"},{"id":"932202069","name":"SAROJ INDUSTRIES SS","kva":"250","cons":6,"lat":13.18031,"lng":80.1349,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEL","scheme":"BOARD"},{"id":"932202087","name":"FRONTIER SS","kva":"250","cons":8,"lat":13.18292,"lng":80.12225,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932202005","name":"SIDCO PLANT ROOM SS","kva":"100","cons":1,"lat":13.18449,"lng":80.12614,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RAMAKRISHNA","scheme":"BOARD"},{"id":"932202077","name":"SIDCO SS 9","kva":"250","cons":18,"lat":13.18315,"lng":80.12508,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932202097","name":"SAKTHI ENTERPRISES SS","kva":"250","cons":5,"lat":13.18263,"lng":80.12371,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAKAM","scheme":"BOARD"},{"id":"932202007","name":"SIDCO SS 7","kva":"500","cons":5,"lat":13.18302,"lng":80.12903,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"932202083","name":"SIDCO SS 29","kva":"500","cons":24,"lat":13.18513,"lng":80.12403,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"932202068","name":"PLOT NO 29 SS","kva":"250","cons":0,"lat":13.18072,"lng":80.13414,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAKAM","scheme":"BOARD"},{"id":"932202076","name":"SPORT BRIGHT IND SS","kva":"250","cons":0,"lat":13.18453,"lng":80.12595,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"932202067","name":"HIGHWAY TRANSFORMER SS","kva":"100","cons":0,"lat":13.1781,"lng":80.13498,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"932202004","name":"SIDCO SS 4","kva":"500","cons":11,"lat":13.18091,"lng":80.12943,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"932202066","name":"AMBATTUR TAPIA SS","kva":"250","cons":0,"lat":13.1786,"lng":80.13741,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DINATH","scheme":"BOARD"},{"id":"932202065","name":"DIAMOND T 336 SS","kva":"100","cons":3,"lat":13.17926,"lng":80.13454,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"932202070","name":"PLOT NO T 278 SS","kva":"250","cons":0,"lat":13.18019,"lng":80.13483,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEKATESWARA","scheme":"BOARD"},{"id":"932202048","name":"PLOT NO T 307","kva":"100","cons":18,"lat":13.17946,"lng":80.13544,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"932202080","name":"PLOT 159","kva":"100","cons":3,"lat":13.18514,"lng":80.12402,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAYAKAM","scheme":"BOARD"},{"id":"932202090","name":"SRI HARI INDS SS","kva":"100","cons":18,"lat":13.18244,"lng":80.12255,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"932202081","name":"PLOT NO 171","kva":"250","cons":9,"lat":13.18425,"lng":80.12443,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"932202071","name":"PLOT NO T 311 JAYALAKSHMI SS","kva":"250","cons":2,"lat":13.179,"lng":80.13607,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"THERI","scheme":"BOARD"},{"id":"932202063","name":"SUN ERP SS","kva":"100","cons":5,"lat":13.18154,"lng":80.13001,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"932202049","name":"GOOD TIGHT SS","kva":"250","cons":80,"lat":13.17948,"lng":80.13632,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932202050","name":"PLOT NO 20 SS","kva":"250","cons":28,"lat":13.17963,"lng":80.13633,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932202002","name":"SIDCO SS II","kva":"500","cons":17,"lat":13.18177,"lng":80.13163,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"932202085","name":"SIDCO SS 18","kva":"100","cons":11,"lat":13.18471,"lng":80.12207,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"932202055","name":"SIDCO SS 30","kva":"250","cons":16,"lat":13.17974,"lng":80.1339,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"932202089","name":"PLOT NO 258","kva":"500","cons":1,"lat":13.18349,"lng":80.12339,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932202057","name":"SIDCO SS 24","kva":"500","cons":30,"lat":13.18356,"lng":80.12706,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"932202095","name":"SRS PLOT 233 SS","kva":"500","cons":34,"lat":13.18385,"lng":80.1225,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BVM","scheme":"BOARD"},{"id":"932202086","name":"SIDCO SS 11","kva":"500","cons":14,"lat":13.18454,"lng":80.12269,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932202073","name":"GANESH","kva":"250","cons":14,"lat":13.18124,"lng":80.13292,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"932202100","name":"BARANI GEAR SS","kva":"100","cons":0,"lat":13.18111,"lng":80.13385,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"932202096","name":"IRG FAB SS","kva":"250","cons":0,"lat":13.18318,"lng":80.1212,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAKAM","scheme":"BOARD"},{"id":"932202082","name":"SIDCO SS 10","kva":"250","cons":13,"lat":13.18426,"lng":80.12438,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932202003","name":"SIDCO SS 3","kva":"500","cons":3,"lat":13.18109,"lng":80.13096,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"932202078","name":"MARUTHI INDUSTRIES","kva":"250","cons":14,"lat":13.18233,"lng":80.12554,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932202022","name":"SB ENGG SS","kva":"250","cons":8,"lat":13.18005,"lng":80.13328,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932202052","name":"PLOT NO 61 SS","kva":"250","cons":5,"lat":13.1804,"lng":80.1343,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932202056","name":"PLOT.NO 116","kva":"100","cons":2,"lat":13.1831,"lng":80.12831,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"932202093","name":"SIDCO SS 16","kva":"500","cons":34,"lat":13.18323,"lng":80.12271,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"932202075","name":"PLOT NO 47 SS","kva":"100","cons":4,"lat":13.18243,"lng":80.13026,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEL","scheme":"BOARD"},{"id":"932202006","name":"SIDCO SS 6","kva":"250","cons":3,"lat":13.18082,"lng":80.13155,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"932202091","name":"SIDCO SS 17","kva":"250","cons":9,"lat":13.18269,"lng":80.12326,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEETA","scheme":"BOARD"},{"id":"932202084","name":"SIDCO SS 12","kva":"500","cons":61,"lat":13.18554,"lng":80.12249,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"932204":[{"id":"932204131","name":"STRITHER","kva":"250","cons":0,"lat":13.21002,"lng":80.14626,"poles":25,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932204132","name":"BALAJI BOARDS","kva":"100","cons":1,"lat":13.20942,"lng":80.14618,"poles":26,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932204067","name":"SRIRAM NAGAR SS","kva":"250","cons":1046,"lat":13.19957,"lng":80.13688,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"932204124","name":"DEVI PLASTIC SS","kva":"100","cons":4,"lat":13.19265,"lng":80.13774,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VELS","scheme":"BOARD"},{"id":"932204110","name":"MUNUSAMY SS","kva":"63","cons":13,"lat":13.21255,"lng":80.08735,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932204082","name":"RAJESHWARI COLLEGE","kva":"250","cons":80,"lat":13.19131,"lng":80.13999,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"932204120","name":"EW WATER COMPANY SS","kva":"63","cons":3,"lat":13.20161,"lng":80.13896,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932204065","name":"HANUMAN PETS PLASTIC","kva":"250","cons":3,"lat":13.20566,"lng":80.14306,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"932204063","name":"SATHYA NARAYANAN SS II","kva":"100","cons":3,"lat":13.20534,"lng":80.14196,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"932204111","name":"NDDB SS II","kva":"100","cons":5,"lat":13.19259,"lng":80.13636,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932204128","name":"AYYA KOIL SS II","kva":"100","cons":0,"lat":13.20112,"lng":80.1431,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"BVM","scheme":"BOARD"},{"id":"932204113","name":"RASI ELECTRODE SS II","kva":"250","cons":18,"lat":13.19372,"lng":80.1403,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RADIO","scheme":"BOARD"},{"id":"932204101","name":"PERIYAR WATER CONMPANY","kva":"100","cons":2,"lat":13.20577,"lng":80.13786,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"932204093","name":"UPPRAPALAYAM TEA POWDER COMPANY SS","kva":"250","cons":575,"lat":13.19901,"lng":80.14109,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932204060","name":"PILLAIYAR KOIL ST","kva":"100","cons":1,"lat":13.20488,"lng":80.13777,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"RAPDRP"},{"id":"932204061","name":"THANDHAI PERIYAR ST SS","kva":"250","cons":480,"lat":13.20545,"lng":80.13982,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"932204115","name":"GOJAN ROAD LAKE SS","kva":"250","cons":4,"lat":13.2109,"lng":80.14659,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932204069","name":"SARAVANAN INDUSTRIAL SS","kva":"100","cons":1,"lat":13.20876,"lng":80.14637,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"932204071","name":"KRISHANAN PODI COMPANY SS II","kva":"250","cons":1,"lat":13.20998,"lng":80.14753,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"932204070","name":"KRISHANAN PODI COMPANY SS I","kva":"100","cons":48,"lat":13.20971,"lng":80.14729,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"932204084","name":"WASHING COMPANY SS","kva":"250","cons":78,"lat":13.19128,"lng":80.14071,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"932204116","name":"BALA GODDOWN SS III","kva":"250","cons":4,"lat":13.19907,"lng":80.14021,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"932204129","name":"RAM MOORTHI NAGAR SS","kva":"100","cons":5,"lat":13.19956,"lng":80.13533,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VEL","scheme":"BOARD"},{"id":"932204117","name":"GANESAN RAISEMILL SS","kva":"100","cons":12,"lat":13.19908,"lng":80.13676,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENGATESWARA","scheme":"BOARD"},{"id":"932204112","name":"RASI ELECTRODE SS I","kva":"500","cons":7,"lat":13.19395,"lng":80.14024,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"932204126","name":"SHANMUGA AQUA SS","kva":"250","cons":1,"lat":13.19166,"lng":80.13985,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VELS","scheme":"BOARD"},{"id":"932204123","name":"DURAIBABU","kva":"100","cons":1,"lat":13.19335,"lng":80.13712,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"932204066","name":"SATHYANARAYANAN COMP SS I","kva":"100","cons":8,"lat":13.20475,"lng":80.14201,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"932204096","name":"SRIRAM VASANTHAM SS","kva":"250","cons":76,"lat":13.19854,"lng":80.13534,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"932204121","name":"RAJENDRAN WATER WATER COMPANY SS I","kva":"250","cons":3,"lat":13.19323,"lng":80.13649,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BVM","scheme":"BOARD"},{"id":"932204072","name":"BALASUBRAMANI BOTTLE COMPANY SS","kva":"100","cons":1,"lat":13.2109,"lng":80.14692,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"932204130","name":"INDIAN BANK SS I","kva":"100","cons":0,"lat":13.20236,"lng":80.13799,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"932204109","name":"NDDB SS I","kva":"250","cons":1,"lat":13.18662,"lng":80.13626,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932204127","name":"MANOHARAN SAND SS","kva":"250","cons":0,"lat":13.20548,"lng":80.14287,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VINAYAKAM","scheme":"BOARD"},{"id":"932204097","name":"APPALAM CMPNY","kva":"250","cons":143,"lat":13.20059,"lng":80.1396,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"932204075","name":"AYYA KOIL SS","kva":"100","cons":98,"lat":13.20137,"lng":80.14299,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"932204125","name":"RASI ELECTRODE SS III","kva":"100","cons":0,"lat":13.19339,"lng":80.14032,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"932204090","name":"HARIHARAN MAHAL SS","kva":"100","cons":28,"lat":13.20134,"lng":80.13942,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932204086","name":"ANITHA WATER COMPANY","kva":"100","cons":1,"lat":13.19271,"lng":80.13741,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932204122","name":"RAJENDRAN WATER COMPANY SS II","kva":"250","cons":3,"lat":13.19326,"lng":80.13671,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"932204081","name":"JEEVAN NAGAR","kva":"250","cons":2,"lat":13.19869,"lng":80.14379,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"932204058","name":"ANNA STREET SS","kva":"100","cons":502,"lat":13.2034,"lng":80.13704,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"932204074","name":"GOJAN ROAD COLLEGE SS","kva":"250","cons":3,"lat":13.21133,"lng":80.14857,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932204053","name":"BABULAL SETTU SS","kva":"250","cons":5,"lat":13.20718,"lng":80.13916,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"932204062","name":"EDAPALAYAM JUNCTION","kva":"100","cons":248,"lat":13.20232,"lng":80.13962,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null}],"932205":[{"id":"932205079","name":"ERAN KUPAM BUS STAND SS","kva":"40","cons":16,"lat":13.16792,"lng":80.16988,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932205142","name":"YASMINE","kva":"250","cons":0,"lat":13.17915,"lng":80.1512,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"932205109","name":"RAMAJAYAM SS","kva":"100","cons":1,"lat":13.17624,"lng":80.16147,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"932205116","name":"GOMATHI SS","kva":"250","cons":7,"lat":13.18412,"lng":80.14556,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"932205127","name":"NANDHINI SS","kva":"63","cons":3,"lat":13.17489,"lng":80.14931,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"932205122","name":"NELLORE AMMAN KOVIL SS","kva":"63","cons":23,"lat":13.16574,"lng":80.1621,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"RAPDRP"},{"id":"932205141","name":"PRINCE","kva":"100","cons":1,"lat":13.18464,"lng":80.14169,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"932205078","name":"SARATH KADIGAI KULAM","kva":"40","cons":3,"lat":13.17194,"lng":80.16233,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"RAPDRP"},{"id":"932205080","name":"PERIYAR NAGAR SS","kva":"250","cons":416,"lat":13.17103,"lng":80.15403,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"RAPDRP"},{"id":"932205120","name":"MUTHURAJ SS","kva":"63","cons":3,"lat":13.16376,"lng":80.15864,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"932205083","name":"AISWARYA NAGAR SS KONIMEDU","kva":"250","cons":168,"lat":13.18867,"lng":80.15265,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"RAPDRP"},{"id":"932205066","name":"LAKSHIPURAM SS II BUSSTAND","kva":"100","cons":269,"lat":13.17894,"lng":80.15337,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932205139","name":"MURARI","kva":"63","cons":1,"lat":13.17722,"lng":80.15105,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"932205046","name":"SARATH KANDIGAI SS II OLD PAMMADUKULAM","kva":"100","cons":200,"lat":13.1689,"lng":80.16664,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932205115","name":"ILLAMVAZHITHI SS","kva":"63","cons":4,"lat":13.18465,"lng":80.1418,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"932205077","name":"LAKSHMIPURAM SCHOOL SS","kva":"250","cons":148,"lat":13.17663,"lng":80.154,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"RAPDRP"},{"id":"932205067","name":"LAKSHMIPURAM SS I EARI KARAI NEAR KRISHNANPETT","kva":"100","cons":119,"lat":13.1769,"lng":80.1607,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"932205138","name":"RTHINAMALAE","kva":"63","cons":0,"lat":13.17726,"lng":80.14979,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"932205134","name":"KONIMEDU SS III PERUMAL KOVIL","kva":"63","cons":46,"lat":13.18948,"lng":80.15489,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"932205128","name":"JAYACHANDRAN SS","kva":"63","cons":3,"lat":13.18491,"lng":80.14649,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"932205126","name":"PATTU RAJA SS","kva":"63","cons":0,"lat":13.17592,"lng":80.15024,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"932205133","name":"KUMARAN CITY SS","kva":"40","cons":12,"lat":13.17501,"lng":80.15907,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"RAPDRP"},{"id":"932205099","name":"RAJESHWARI SS I","kva":"250","cons":29,"lat":13.17807,"lng":80.14963,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"932205140","name":"JAISINGH 1","kva":"100","cons":1,"lat":13.17459,"lng":80.14927,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"932205123","name":"LC RABIN SS","kva":"63","cons":1,"lat":13.17815,"lng":80.15022,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"932205137","name":"SRINIVASAN S","kva":"63","cons":2,"lat":13.18024,"lng":80.13939,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"932205049","name":"KONIMEADU SS II","kva":"100","cons":229,"lat":13.18866,"lng":80.15472,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932205084","name":"EASWARAN NAGAR IV ST","kva":"100","cons":179,"lat":13.19183,"lng":80.15588,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932205064","name":"SAMSCRAFT","kva":"250","cons":7,"lat":13.18068,"lng":80.13874,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932205119","name":"JJR ENGINEERS SS","kva":"63","cons":2,"lat":13.1617,"lng":80.15898,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"932205130","name":"KATU NAYAGAN NAGAR SS","kva":"500","cons":85,"lat":13.1938,"lng":80.15737,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"932205111","name":"BHARATH SS","kva":"250","cons":5,"lat":13.18043,"lng":80.13936,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"932205124","name":"MUHAMMADU HABIB SS","kva":"63","cons":3,"lat":13.17722,"lng":80.15049,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"932205048","name":"KONIMEADU SS I","kva":"100","cons":363,"lat":13.19168,"lng":80.15414,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"932205052","name":"ESHWARAN NAGAR SS II 3RD MAIN ROAD","kva":"250","cons":464,"lat":13.1928,"lng":80.15758,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"932205110","name":"SELVA KUMAR SS","kva":"100","cons":9,"lat":13.18056,"lng":80.13944,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"932205098","name":"RAJESHWARI SS II","kva":"100","cons":9,"lat":13.17655,"lng":80.14967,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"932205114","name":"SESHAN SS","kva":"63","cons":0,"lat":13.17722,"lng":80.15009,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"932205131","name":"SARVESH RAO SS","kva":"100","cons":1,"lat":13.19573,"lng":80.15728,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"932205068","name":"LAKSHMIPURAM SS IV RATION SHOP","kva":"250","cons":459,"lat":13.17783,"lng":80.1572,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932205070","name":"RAJAMANIKAM SS","kva":"250","cons":1,"lat":13.19485,"lng":80.15743,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"932205056","name":"INDRA NAGAR SS","kva":"250","cons":255,"lat":13.19364,"lng":80.17057,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"932205047","name":"CLUB SS","kva":"100","cons":38,"lat":13.16581,"lng":80.15832,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"932205117","name":"MUHAMMADU NINA SS","kva":"100","cons":0,"lat":13.18218,"lng":80.14519,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"932205125","name":"SPOT STEEL SS","kva":"63","cons":11,"lat":13.17734,"lng":80.14963,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"932205118","name":"KARTHICK SS","kva":"63","cons":1,"lat":13.17811,"lng":80.1505,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"932205108","name":"VARDAMAAL NAGAR SS","kva":"100","cons":80,"lat":13.19071,"lng":80.1621,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"932205106","name":"ELLAMMANPETTAI SS II PERUMAL TEMPLE","kva":"250","cons":170,"lat":13.18451,"lng":80.14257,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932205043","name":"RANJITH SS","kva":"500","cons":313,"lat":13.19526,"lng":80.1671,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M","scheme":"BOARD"},{"id":"932205054","name":"P T R SS","kva":"250","cons":39,"lat":13.19396,"lng":80.16581,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932205113","name":"SUGUMAR SS","kva":"100","cons":33,"lat":13.1831,"lng":80.14697,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932205105","name":"AVR BALASUBRAMANI SS","kva":"100","cons":11,"lat":13.19542,"lng":80.16584,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932205063","name":"VISWANATHN SS","kva":"250","cons":3,"lat":13.17965,"lng":80.13781,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932205086","name":"ESWARAN NGR MOSQUE SS","kva":"40","cons":216,"lat":13.19103,"lng":80.16065,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932205045","name":"SARATH KANDIGAI SS I","kva":"100","cons":139,"lat":13.16995,"lng":80.16199,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAYAK","scheme":"BOARD"},{"id":"932205121","name":"JAYA RAMAN SS","kva":"63","cons":1,"lat":13.17362,"lng":80.151,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"932205101","name":"LAKSHMIPURAM SS APPALAM","kva":"250","cons":27,"lat":13.17938,"lng":80.14981,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932205112","name":"JAGANATHAN SS","kva":"500","cons":29,"lat":13.17686,"lng":80.14981,"poles":2,"htFeeders":2,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"932205097","name":"SHANKAR SS","kva":"100","cons":3,"lat":13.16257,"lng":80.1583,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"932205051","name":"ESHWARAN NAGAR SS I","kva":"250","cons":520,"lat":13.19182,"lng":80.15924,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932205053","name":"MANTHOPU SS","kva":"100","cons":71,"lat":13.19291,"lng":80.16481,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEC","scheme":"BOARD"},{"id":"932205082","name":"GANGAI NAGAR SS KONIMEDU","kva":"250","cons":83,"lat":13.187,"lng":80.15594,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"RAPDRP"},{"id":"932205069","name":"PERIYA MEDU SS","kva":"250","cons":290,"lat":13.16707,"lng":80.15729,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"RAPDRP"},{"id":"932205129","name":"MANI RAVI SS","kva":"16","cons":2,"lat":13.19069,"lng":80.16014,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"932205055","name":"PAMMADHU KULAM GOVT SCHOOL SS","kva":"250","cons":166,"lat":13.19466,"lng":80.16391,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"932205081","name":"SHANMUGA NAGAR SS","kva":"100","cons":126,"lat":13.17166,"lng":80.15182,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"RAPDRP"},{"id":"932205042","name":"DEVANDHIRAN SS","kva":"250","cons":0,"lat":13.19525,"lng":80.16718,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"932205071","name":"LAKSHMI RICE MILL SS","kva":"250","cons":8,"lat":13.19543,"lng":80.15766,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"932205034","name":"S A NAGAR CHURCH SS","kva":"100","cons":17,"lat":13.20087,"lng":80.16349,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932205136","name":"S A NAGAR MAIN ROAD SS JAI NAGAR","kva":"63","cons":4,"lat":13.20186,"lng":80.16484,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"932205135","name":"RAJIV GANDHI ST SS","kva":"250","cons":8,"lat":13.19743,"lng":80.16642,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"932205093","name":"SOLAI AMMAN NAGAR SS IV PALLAM","kva":"100","cons":448,"lat":13.1997,"lng":80.16431,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"932205092","name":"SOLAIAMMAN NGR SS V","kva":"100","cons":21,"lat":13.20071,"lng":80.16516,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932205035","name":"SOLAI AMMAN NAGAR SS III","kva":"100","cons":481,"lat":13.19816,"lng":80.1641,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"932205095","name":"S A NAGAR 20TH STREET SS","kva":"100","cons":289,"lat":13.20085,"lng":80.16412,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"932205096","name":"SOLAI AMMAN NAGAR SS I MANGA LAKSHMI HOTEL","kva":"100","cons":333,"lat":13.19621,"lng":80.16366,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932205033","name":"SOLAIAMMAN NAGAR SS II","kva":"100","cons":1,"lat":13.19711,"lng":80.16389,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"RAPDRP"},{"id":"932205132","name":"RANJITH SS","kva":"250","cons":281,"lat":13.19572,"lng":80.16827,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"}],"932206":[{"id":"932206089","name":"KARUPPASAMY","kva":"100","cons":null,"lat":13.19087,"lng":80.14802,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA TRADERS","scheme":"BOARD"},{"id":"932206083","name":"AB","kva":"100","cons":0,"lat":13.18752,"lng":80.14559,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"932206088","name":"MOHAMMAD ALI","kva":"100","cons":1,"lat":13.19487,"lng":80.14954,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"932206085","name":"MURALIDHARAN ELLAMMAN PETTAI","kva":"100","cons":2,"lat":13.18851,"lng":80.14642,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"932206086","name":"KUMARESAN 1","kva":"250","cons":1,"lat":13.19723,"lng":80.14832,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"932206087","name":"ABDUL MALIK","kva":"63","cons":0,"lat":13.18867,"lng":80.14845,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"932206011","name":"A J COMPANY","kva":"100","cons":54,"lat":13.19334,"lng":80.15224,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"932206001","name":"ELLAMMANPETTAI SS KRISHNA KUMAR","kva":"100","cons":47,"lat":13.19132,"lng":80.1477,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEC","scheme":"BOARD"},{"id":"932206039","name":"E G NAGAR SS I","kva":"500","cons":65,"lat":13.20008,"lng":80.15132,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"932206079","name":"ELLAMANPETTAI AYYAPAN KOVIL SS","kva":"40","cons":12,"lat":13.18119,"lng":80.14247,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAKSHMI","scheme":"RAPDRP"},{"id":"932206030","name":"NAGATHAMMAN NGR SS II CHURCH","kva":"40","cons":6,"lat":13.20324,"lng":80.15348,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"RAPDRP"},{"id":"932206002","name":"KRR READYMIX SS","kva":"63","cons":1,"lat":13.19259,"lng":80.14977,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"932206037","name":"NAGATHAMMAN NAGAR SS III PUTHU KOVIL","kva":"100","cons":32,"lat":13.20411,"lng":80.15377,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"RAPDRP"},{"id":"932206017","name":"SK KANI RICE MILL","kva":"250","cons":35,"lat":13.19947,"lng":80.15523,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932206038","name":"THAILAM THOPU","kva":"250","cons":30,"lat":13.19338,"lng":80.15006,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932206033","name":"VP NAGAR SS I TANK","kva":"40","cons":132,"lat":13.20348,"lng":80.15694,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"RAPDRP"},{"id":"932206034","name":"VP NAGAR SS II MN RD","kva":"40","cons":133,"lat":13.20493,"lng":80.15879,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"RAPDRP"},{"id":"932206071","name":"PERUMAL KOVIL SS","kva":"63","cons":70,"lat":13.19549,"lng":80.15433,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"932206068","name":"SUBRAMANI SS","kva":"100","cons":16,"lat":13.18347,"lng":80.14409,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"932206035","name":"ANNAI INDHIRA NAGAR NINAIVU NAGAR SS PILAYAR KOIL","kva":"40","cons":26,"lat":13.19458,"lng":80.15,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"RAPDRP"},{"id":"932206080","name":"RADHIKA","kva":"63","cons":0,"lat":13.19322,"lng":80.14989,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"932206043","name":"AMBETKAR NAGAR SS II","kva":"100","cons":190,"lat":13.19809,"lng":80.15402,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932206074","name":"RAVI SS","kva":"100","cons":1,"lat":13.19842,"lng":80.15278,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"932206065","name":"ANANDHAN WATER COMPANY SS","kva":"250","cons":6,"lat":13.19241,"lng":80.14899,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"932206020","name":"KRISHNAMOORTHY SENTHILKUMAR SS","kva":"500","cons":16,"lat":13.20151,"lng":80.1528,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"932206070","name":"GNBCC SS","kva":"100","cons":0,"lat":13.19194,"lng":80.14938,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"932206040","name":"NAGATHAMMAN NAGAR SS I","kva":"100","cons":365,"lat":13.20093,"lng":80.1538,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932206009","name":"MURUGASEN SS","kva":"250","cons":9,"lat":13.19406,"lng":80.15127,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"932206041","name":"AMBEDKAR NAGAR SS I","kva":"250","cons":215,"lat":13.19785,"lng":80.15598,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932206067","name":"VIKAS RANGA SS","kva":"100","cons":3,"lat":13.18338,"lng":80.14457,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"932206055","name":"BALAJI EG NAGAR","kva":"100","cons":24,"lat":13.19958,"lng":80.15368,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932206027","name":"ANANDHI SS","kva":"250","cons":7,"lat":13.19823,"lng":80.15356,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932206075","name":"GUNASEKHARAN SS","kva":"100","cons":14,"lat":13.19817,"lng":80.1551,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"932206013","name":"RAJESHWARAN SS","kva":"100","cons":3,"lat":13.19904,"lng":80.15065,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932206076","name":"GRIPWELL TAP SS II","kva":"250","cons":2,"lat":13.19298,"lng":80.14984,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"932206054","name":"PRAMOTH KUMAR SS I","kva":"250","cons":3,"lat":13.20202,"lng":80.15291,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932206014","name":"PRAMOTH KUMAR SS II","kva":"100","cons":4,"lat":13.20223,"lng":80.15171,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAYAK","scheme":"BOARD"},{"id":"932206077","name":"SAMS MAHAL SS AMBEDKAR NAGAR","kva":"63","cons":36,"lat":13.19871,"lng":80.15156,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"932206047","name":"ELLAMANPET SS II AMMAN KOVIL","kva":"250","cons":60,"lat":13.18182,"lng":80.14212,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932206073","name":"JYOTHI AMMAL SS","kva":"100","cons":1,"lat":13.20091,"lng":80.15196,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"932206004","name":"ANNAI INDHIRA NAGAR NINAIVU NAGAR SS","kva":"100","cons":116,"lat":13.19559,"lng":80.14984,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932206078","name":"VP NAGAR SS IV AIRTEL TOWER","kva":"100","cons":19,"lat":13.20178,"lng":80.15818,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"932206066","name":"ELLAMMANPETTAI SS III","kva":"63","cons":38,"lat":13.18747,"lng":80.14578,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"932206012","name":"ASHOKAN SS","kva":"100","cons":10,"lat":13.19898,"lng":80.1462,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"REL","scheme":"BOARD"},{"id":"932206029","name":"EG NAGAR SS II","kva":"40","cons":7,"lat":13.20094,"lng":80.15139,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"RAPDRP"},{"id":"932206081","name":"RAMA LAKSMI ELLAMMANPETTAI","kva":"250","cons":4,"lat":13.18893,"lng":80.14456,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"932206084","name":"ABIRAMI SS 1","kva":"100","cons":1,"lat":13.18784,"lng":80.14405,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"932206003","name":"GRIPWELL TAP SS I","kva":"250","cons":2,"lat":13.19409,"lng":80.15106,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"932206082","name":"NAGOOR  MEERAN  1","kva":"100","cons":0,"lat":13.18674,"lng":80.14812,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"932206072","name":"SARAVANAN COMPANY SS","kva":"100","cons":1,"lat":13.20148,"lng":80.15181,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"932206069","name":"GOMATHI SS","kva":"63","cons":1,"lat":13.18461,"lng":80.14515,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"932206032","name":"VP NAGAR SS III PUTHU KOIL","kva":"40","cons":77,"lat":13.20151,"lng":80.15769,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"RAPDRP"},{"id":"932206018","name":"SILVER LINE WATER COMPANY SS","kva":"250","cons":417,"lat":13.20086,"lng":80.15572,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"932206050","name":"KISHORE SS","kva":"100","cons":2,"lat":13.19197,"lng":80.14822,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"932206005","name":"ORIENTAL SS SIVA WATER COMPANY","kva":"500","cons":11,"lat":13.1984,"lng":80.1487,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"932206090","name":"SATHIYANATHAN AND MEERA","kva":"100","cons":null,"lat":13.19269,"lng":80.14787,"poles":2,"htFeeders":1,"ltFeeders":0,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"932206062","name":"NDR WAREHOUSING SS","kva":"100","cons":1,"lat":13.20509,"lng":80.151,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"932206049","name":"ASIAN EXPORTS SS","kva":"100","cons":4,"lat":13.20021,"lng":80.1498,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"932206048","name":"CALCUTTA PLASTICS SS","kva":"100","cons":4,"lat":13.1988,"lng":80.15217,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"932206063","name":"NDR AERODRUM SS II","kva":"250","cons":3,"lat":13.20115,"lng":80.15067,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null}],"932207":[{"id":"932207015","name":"SIDCO SS 21","kva":"500","cons":61,"lat":13.18383,"lng":80.11844,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RAMAKRISHNA ELEC","scheme":null},{"id":"932207023","name":"SIDCO SS 30","kva":"250","cons":19,"lat":13.18634,"lng":80.11917,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"932207014","name":"SIDCO SS 27","kva":"100","cons":61,"lat":13.18365,"lng":80.11838,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"932207018","name":"LATIKA ENGG","kva":"250","cons":16,"lat":13.18506,"lng":80.1177,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207060","name":"SARAVANAN SS","kva":"100","cons":38,"lat":13.18328,"lng":80.11611,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VL","scheme":"BOARD"},{"id":"932207009","name":"ARCH ANTHONYAR NAGAR SS V","kva":"250","cons":49,"lat":13.17939,"lng":80.109,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207062","name":"KINSTONE SS","kva":"250","cons":141,"lat":13.17733,"lng":80.12975,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VT","scheme":"BOARD"},{"id":"932207066","name":"KAVINKUMAR SS","kva":"40","cons":1,"lat":13.18404,"lng":80.11364,"poles":1,"htFeeders":1,"ltFeeders":0,"make":"TESLA","scheme":"BOARD"},{"id":"932207084","name":"NANDHU AIRLOW","kva":"100","cons":0,"lat":13.18398,"lng":80.12064,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"932207083","name":"MALA SS  100","kva":"100","cons":1,"lat":13.18473,"lng":80.11434,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALA INDUTRIES","scheme":"BOARD"},{"id":"932207064","name":"VASUDEVAN SS","kva":"63","cons":5,"lat":13.18064,"lng":80.11554,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDUSTRIAL HEATERS","scheme":"BOARD"},{"id":"932207061","name":"KANDHAYAN SS","kva":"250","cons":32,"lat":13.18436,"lng":80.11232,"poles":10,"htFeeders":1,"ltFeeders":3,"make":"SENTHIL ENG CMPY","scheme":"BOARD"},{"id":"932207008","name":"ARCH ANTHONYAR NAGAR SS IV","kva":"250","cons":45,"lat":13.17959,"lng":80.11428,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA","scheme":"BOARD"},{"id":"932207076","name":"ARCH ANTHONY  NGR SS I","kva":"250","cons":5,"lat":13.1771,"lng":80.11838,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"932207079","name":"JAYAM FOOD PRODUCTS SS","kva":"250","cons":0,"lat":13.17596,"lng":80.12098,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INFO","scheme":"BOARD"},{"id":"932207004","name":"ARCH ANTHONYAR NAGAR SS III","kva":"250","cons":121,"lat":13.17533,"lng":80.11917,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"932207005","name":"ARCH ANTHONYAR NAGAR SS","kva":"250","cons":214,"lat":13.18006,"lng":80.11139,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA","scheme":"BOARD"},{"id":"932207007","name":"ARCH ANTHONYAR NAGAR SS III","kva":"250","cons":28,"lat":13.17885,"lng":80.10968,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207020","name":"SIDCO SS 33","kva":"250","cons":60,"lat":13.18554,"lng":80.11884,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"932207069","name":"PLOT NO 145","kva":"100","cons":0,"lat":13.18612,"lng":80.12066,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VOLTECH","scheme":"BOARD"},{"id":"932207068","name":"KONTACT SS","kva":"250","cons":3,"lat":13.18055,"lng":80.13213,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEL","scheme":"BOARD"},{"id":"932207077","name":"ROOPAVATHY SS","kva":"250","cons":0,"lat":13.17677,"lng":80.12129,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DHEENA","scheme":"BOARD"},{"id":"932207074","name":"HIGH TRANSFORMERS I","kva":"100","cons":0,"lat":13.18031,"lng":80.12375,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAKAM","scheme":"BOARD"},{"id":"932207081","name":"SIVASAKTHI SS","kva":"250","cons":1,"lat":13.18054,"lng":80.10519,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DHEENA","scheme":"BOARD"},{"id":"932207055","name":"PURPLE TREE","kva":"100","cons":6,"lat":13.1825,"lng":80.11735,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"932207063","name":"ALGUVEL SS","kva":"250","cons":24,"lat":13.18635,"lng":80.11401,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"932207059","name":"ASHOK KUMAR","kva":"250","cons":350,"lat":13.18232,"lng":80.11656,"poles":8,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"932207003","name":"KATTUR SS I","kva":"500","cons":19,"lat":13.17793,"lng":80.12892,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"932207002","name":"L K INDUSTRIES","kva":"250","cons":144,"lat":13.17611,"lng":80.13513,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207021","name":"SIDCO SS 28","kva":"250","cons":95,"lat":13.18594,"lng":80.11731,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"932207071","name":"SAI SSS ROOFINGS SS","kva":"250","cons":0,"lat":13.17851,"lng":80.13231,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"932207050","name":"SIDCO SS 32","kva":"250","cons":276,"lat":13.18635,"lng":80.11673,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"932207065","name":"RUTHRAKOTTY SS","kva":"100","cons":6,"lat":13.18023,"lng":80.11645,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN TRANSFRMS","scheme":"BOARD"},{"id":"932207058","name":"VINOTH ENGINEERING","kva":"250","cons":14,"lat":13.1821,"lng":80.1191,"poles":6,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"932207072","name":"VEDHA ENGG SS","kva":"100","cons":0,"lat":13.17805,"lng":80.13203,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DHEENA","scheme":"BOARD"},{"id":"932207082","name":"DEEPIKA SS","kva":"100","cons":1,"lat":13.1783,"lng":80.12904,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KEL","scheme":"BOARD"},{"id":"932207075","name":"WATER COMPANY","kva":"250","cons":0,"lat":13.17977,"lng":80.12359,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL TRANSFORMERS","scheme":"BOARD"},{"id":"932207025","name":"SIDCO SS 14","kva":"500","cons":70,"lat":13.18532,"lng":80.11967,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"932207078","name":"ARCH ANTHONY  NGR SS II","kva":"100","cons":1,"lat":13.17603,"lng":80.11878,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAKAM","scheme":"BOARD"},{"id":"932207085","name":"KATTUR SS VI","kva":"100","cons":2,"lat":13.17557,"lng":80.13462,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"932207032","name":"EXCELL ENGG","kva":"250","cons":1,"lat":13.18217,"lng":80.11949,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207053","name":"BALAJI PIPE SS","kva":"250","cons":51,"lat":13.1825,"lng":80.11806,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RAMAKRISHNA ELEC","scheme":null},{"id":"932207052","name":"STREET LIGHT SS II","kva":"100","cons":1,"lat":13.18059,"lng":80.10837,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207027","name":"SIDCO SS 20","kva":"250","cons":24,"lat":13.18435,"lng":80.12039,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"932207013","name":"SIDCO SS 23","kva":"250","cons":146,"lat":13.18288,"lng":80.11941,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"932207029","name":"PLOT.NO.295","kva":"250","cons":11,"lat":13.18348,"lng":80.12037,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207022","name":"PLOT.NO.T.45","kva":"250","cons":13,"lat":13.18638,"lng":80.11794,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207067","name":"BHUVANESH SS","kva":"63","cons":1,"lat":13.18345,"lng":80.1161,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI","scheme":"BOARD"},{"id":"932207017","name":"PLOT.NO.T.352","kva":"250","cons":15,"lat":13.18383,"lng":80.11933,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207056","name":"KARUPPASAMY SS","kva":"100","cons":219,"lat":13.1849,"lng":80.11438,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"932207031","name":"SIDCO SS 25","kva":"250","cons":3,"lat":13.18235,"lng":80.12149,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"GEETA ELECTRICAL","scheme":null},{"id":"932207070","name":"SHALINI SS","kva":"100","cons":1,"lat":13.17749,"lng":80.13465,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUPRME POWER","scheme":"BOARD"},{"id":"932207030","name":"SIDCO SS 15","kva":"500","cons":44,"lat":13.18261,"lng":80.1205,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"932207011","name":"SIDCO SS 26","kva":"250","cons":59,"lat":13.18218,"lng":80.11797,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RAMAKRISHNA ELEC","scheme":null},{"id":"932207033","name":"PLOT NO. 200","kva":"250","cons":20,"lat":13.185,"lng":80.12095,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207016","name":"PLOT.NO.T.351","kva":"250","cons":4,"lat":13.18388,"lng":80.11886,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207047","name":"SIDCO SS 8","kva":"250","cons":49,"lat":13.18334,"lng":80.12583,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO","scheme":"BOARD"},{"id":"932207026","name":"SIDCO SS 13","kva":"500","cons":112,"lat":13.18504,"lng":80.12006,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"932207054","name":"PLOT.NO.T.188","kva":"100","cons":14,"lat":13.18405,"lng":80.11749,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207024","name":"PLOT.NO.T.5","kva":"100","cons":10,"lat":13.18696,"lng":80.11739,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207073","name":"SUN PAKAGES SS","kva":"100","cons":0,"lat":13.17748,"lng":80.12791,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAYAKAM","scheme":"BOARD"},{"id":"932207019","name":"DELUX ENGG","kva":"100","cons":89,"lat":13.18524,"lng":80.11702,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207012","name":"PLOT.NO.T 229","kva":"250","cons":33,"lat":13.18293,"lng":80.1182,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207028","name":"NSK SS","kva":"250","cons":12,"lat":13.18422,"lng":80.12086,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null},{"id":"932207010","name":"ASHOKA BUILDERS","kva":"250","cons":3,"lat":13.18053,"lng":80.10551,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"OTHERS","scheme":null}],"932208":[{"id":"932208014","name":"K K NAGAR SS II","kva":"100","cons":186,"lat":13.19641,"lng":80.16179,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932208010","name":"STREET LIGHT SS II","kva":"100","cons":3,"lat":13.18511,"lng":80.14907,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"932208012","name":"BIJU SS","kva":"100","cons":72,"lat":13.19688,"lng":80.1595,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"932208017","name":"KARTHIKEYAN SS","kva":"500","cons":206,"lat":13.19716,"lng":80.15822,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"932208023","name":"STREET LIGHT SS III","kva":"100","cons":0,"lat":13.19249,"lng":80.153,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"932208009","name":"STREET LIGHT SS I","kva":"100","cons":8,"lat":13.17848,"lng":80.14318,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"932208021","name":"MUKESH SURANA SS","kva":"250","cons":1,"lat":13.19706,"lng":80.15552,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"932208013","name":"K K NAGAR SS I","kva":"250","cons":439,"lat":13.19547,"lng":80.16031,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"RAPDRP"},{"id":"932208019","name":"TEJ RAJ SS","kva":"100","cons":5,"lat":13.17881,"lng":80.14455,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"932208007","name":"NEW KANNAN RICE MILL","kva":"250","cons":2,"lat":13.19977,"lng":80.16036,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932208003","name":"SIVANDHI ATHITAN NAGAR SS II NSK","kva":"250","cons":295,"lat":13.19733,"lng":80.15836,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"932208002","name":"SIVANTHI ATHITHANAR NAGAR SS II","kva":"250","cons":568,"lat":13.19938,"lng":80.16244,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"932208006","name":"JANIT GODOWN SS OIL MILL ROAD","kva":"250","cons":1,"lat":13.19952,"lng":80.16009,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932208008","name":"NH STREET LIGHT SS","kva":"100","cons":0,"lat":13.20017,"lng":80.15886,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"932208022","name":"MUTHUMARIAMMAN KOVIL SS SIVANTHI ATHITHAN MAGAR","kva":"100","cons":53,"lat":13.19811,"lng":80.16201,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"932208024","name":"ANNA STRRET SS OIL MILL ROAD","kva":"63","cons":12,"lat":13.19926,"lng":80.16006,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"932208001","name":"EG BALA RICE MILL SS","kva":"250","cons":2,"lat":13.19908,"lng":80.15895,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"932208005","name":"ELANGOVAN SS THENMOZHI","kva":"500","cons":11,"lat":13.19882,"lng":80.15863,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"932208004","name":"SAMOSA SS","kva":"250","cons":254,"lat":13.19874,"lng":80.15846,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"}],"932210":[{"id":"932210056","name":"GUNAL BAIYA SS","kva":"250","cons":168,"lat":13.16848,"lng":80.13666,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"RAPDRP"},{"id":"932210066","name":"KOLLIMEDU SS VI ARUNA MAHAL","kva":"100","cons":1,"lat":13.16156,"lng":80.11497,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"932210039","name":"ARIKKAM BEDU SS VIII","kva":"250","cons":279,"lat":13.16232,"lng":80.12937,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEETA","scheme":"BOARD"},{"id":"932210007","name":"ARIKAMBEDU SS II","kva":"100","cons":440,"lat":13.16633,"lng":80.13002,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"932210020","name":"PRIYA NAGAR SS I","kva":"100","cons":86,"lat":13.15663,"lng":80.10338,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932210058","name":"VELTECH SS III SUDUKADU","kva":"250","cons":147,"lat":13.16673,"lng":80.11172,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"932210057","name":"VELTECH SS I","kva":"100","cons":184,"lat":13.1658,"lng":80.11484,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEI","scheme":"BOARD"},{"id":"932210019","name":"KOLLUMEDU RICE MILL SS","kva":"250","cons":88,"lat":13.16115,"lng":80.11123,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"932210037","name":"ARIKAMBEDU SS VII","kva":"100","cons":187,"lat":13.1678,"lng":80.13084,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"932210015","name":"KOLLUMEDU SS I","kva":"250","cons":596,"lat":13.16178,"lng":80.11529,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"932210035","name":"ARIKAMBEDU SS IV","kva":"100","cons":260,"lat":13.16927,"lng":80.13262,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"932210012","name":"KVS NAGAR SS II","kva":"100","cons":62,"lat":13.16091,"lng":80.12136,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEETA","scheme":"BOARD"},{"id":"932210011","name":"KVS NAGAR SS I","kva":"250","cons":275,"lat":13.16041,"lng":80.12398,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEETA","scheme":"BOARD"},{"id":"932210055","name":"KUPPUSAMY SS","kva":"100","cons":1,"lat":13.17027,"lng":80.1369,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"932210005","name":"ARIKAMBEDU SS VI GANGA NAGAR","kva":"100","cons":301,"lat":13.16444,"lng":80.1296,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932210061","name":"VIGNESH NAGAR SS MARA PATTARAI","kva":"63","cons":1,"lat":13.1636,"lng":80.11835,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"932210040","name":"KOLLUMEDU SS II VATHU KOTTA","kva":"250","cons":509,"lat":13.16416,"lng":80.11768,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEETA","scheme":"BOARD"},{"id":"932210018","name":"GANGA NAGAR SS","kva":"100","cons":49,"lat":13.15999,"lng":80.11306,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"932210013","name":"KVS NAGAR SS III","kva":"100","cons":128,"lat":13.15955,"lng":80.12117,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932210041","name":"KOLLIMEDU SS IV","kva":"250","cons":425,"lat":13.16508,"lng":80.11611,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"932210072","name":"ARUNAGIRI KOLLUMEDU SS","kva":"100","cons":3,"lat":13.16203,"lng":80.11421,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"932210029","name":"KOLLUMEDU SS III","kva":"100","cons":322,"lat":13.15972,"lng":80.11889,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"932210065","name":"KOLLIMEDU SS VII GOVT HOSPITAL","kva":"63","cons":0,"lat":13.16183,"lng":80.11317,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"932210003","name":"LAKSHMI NAGAR EXPORT SS","kva":"100","cons":219,"lat":13.16826,"lng":80.13323,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"932210060","name":"MEI CITY SS","kva":"100","cons":2,"lat":13.16388,"lng":80.12044,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"932210017","name":"KOLLIMEDU SS V GOVT HOSPITAL","kva":"250","cons":202,"lat":13.16184,"lng":80.1133,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"932210022","name":"PRIYA NAGAR SS III","kva":"40","cons":83,"lat":13.15561,"lng":80.10533,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"932210059","name":"VELTECH SS II","kva":"100","cons":124,"lat":13.16917,"lng":80.10909,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"932210021","name":"PRIYA NAGAR SS II","kva":"250","cons":168,"lat":13.15813,"lng":80.10574,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"932210009","name":"ARIKKAMBEDU SS I ANNAI DATES COMP","kva":"100","cons":262,"lat":13.16206,"lng":80.12662,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEETA","scheme":"BOARD"},{"id":"932210002","name":"GOOGLE PET SS","kva":"250","cons":26,"lat":13.16801,"lng":80.13755,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"932210023","name":"PRIYA NAGAR SS IV","kva":"40","cons":307,"lat":13.15806,"lng":80.10456,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"932210069","name":"BARATHI NAGAR SS III","kva":"100","cons":1,"lat":13.16541,"lng":80.09326,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEL","scheme":"RAPDRP"},{"id":"932210048","name":"VELTECH THIRUPATHI NAGAR SS","kva":"100","cons":15,"lat":13.16178,"lng":80.09978,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"RAPDRP"},{"id":"932210053","name":"SHEET KADAI SS","kva":"100","cons":10,"lat":13.15632,"lng":80.09834,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"RAPDRP"},{"id":"932210064","name":"BASKER NAGAR","kva":"100","cons":8,"lat":13.16135,"lng":80.09961,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TECHNO","scheme":"BOARD"},{"id":"932210063","name":"MOOGAMBIGAI NAGAR SS","kva":"100","cons":0,"lat":13.16803,"lng":80.09776,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"932210047","name":"VELLANUR 6TH STREET SS","kva":"100","cons":135,"lat":13.15876,"lng":80.10034,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"RAPDRP"},{"id":"932210049","name":"KAMALAM NAGAR VINAYAKAR SS","kva":"100","cons":51,"lat":13.16435,"lng":80.09692,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"932210045","name":"VELLANUR VEL VINAYAGAR SS","kva":"250","cons":319,"lat":13.16051,"lng":80.09967,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932210073","name":"LENZ COMPANY SS","kva":"250","cons":0,"lat":13.16518,"lng":80.09508,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"932210070","name":"BARATHI NAGAR SS I","kva":"100","cons":25,"lat":13.16938,"lng":80.09453,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INFO","scheme":"BOARD"},{"id":"932210062","name":"BHARATHI NAGAR ARIVU THIRUKOIL SS II","kva":"100","cons":90,"lat":13.16773,"lng":80.09355,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"932210071","name":"SHREYA S COSTRUCTIONS SS","kva":"100","cons":1,"lat":13.16024,"lng":80.10181,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VEL","scheme":"BOARD"},{"id":"932210050","name":"VELTECH POLYTECHNIC SS","kva":"250","cons":2,"lat":13.16135,"lng":80.09974,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"932210046","name":"VELTECH GUEST HOUSE SS","kva":"100","cons":6,"lat":13.15711,"lng":80.09875,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"932210067","name":"INDIAN HOTEL SS","kva":"100","cons":0,"lat":13.16553,"lng":80.09346,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"932210054","name":"KRISHNA KALVAI SS","kva":"100","cons":202,"lat":13.1571,"lng":80.10284,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"932210052","name":"VELLANUR RATION SHOP SS","kva":"250","cons":59,"lat":13.1555,"lng":80.1001,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"932210051","name":"KARPAGAM SS","kva":"100","cons":177,"lat":13.16959,"lng":80.09768,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"932210068","name":"BCT AC HALL SS","kva":"100","cons":5,"lat":13.16641,"lng":80.0989,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"}],"932211":[{"id":"932211002","name":"PAMMADUKULAM PERUMAL KOIL","kva":"63","cons":0,"lat":13.19402,"lng":80.16224,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"932211003","name":"DHAVAMANI","kva":"100","cons":1,"lat":13.19479,"lng":80.15746,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"932211001","name":"MOTHI PRIVATE LIMITED","kva":"63","cons":1,"lat":13.1949,"lng":80.16861,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"}]}}