{"substationCode":"9335","feeders":{"933502":{"name":"AQUA","code":"933502","ss_code":"9335","volt":"11","len":8.47,"dts":43,"cons":4473,"type":"MultiLineString","coords":[[[80.19448,13.20185],[80.19443,13.20185]],[[80.19443,13.20185],[80.19449,13.20162]],[[80.19449,13.20162],[80.1945,13.2016]],[[80.1945,13.2016],[80.19435,13.20154]],[[80.19435,13.20154],[80.19423,13.20147]],[[80.19423,13.20147],[80.19416,13.2014]],[[80.19416,13.2014],[80.19407,13.20133]],[[80.19407,13.20133],[80.19406,13.20133]],[[80.19406,13.20133],[80.19406,13.20132]],[[80.19406,13.20132],[80.19405,13.20132]],[[80.19405,13.20132],[80.19402,13.20129]],[[80.18186,13.20209],[80.18186,13.20209]],[[80.18164,13.20205],[80.18164,13.20205]],[[80.18157,13.20209],[80.18157,13.20209]],[[80.18157,13.20209],[80.18157,13.20209]],[[80.18164,13.20206],[80.18164,13.20205]],[[80.18187,13.20209],[80.18186,13.20209]],[[80.17081,13.21257],[80.17136,13.21112]],[[80.18157,13.20209],[80.18157,13.20209]],[[80.18186,13.20209],[80.18186,13.20209]],[[80.18158,13.20209],[80.18157,13.20209]],[[80.18163,13.20206],[80.18164,13.20206]],[[80.18186,13.20209],[80.18186,13.20209]],[[80.18195,13.20219],[80.18194,13.20224],[80.18143,13.20213]],[[80.18143,13.20213],[80.18143,13.2021]],[[80.18155,13.20194],[80.18155,13.20194]],[[80.1812,13.20217],[80.18167,13.20227]],[[80.18163,13.20206],[80.18163,13.20206]],[[80.18155,13.20195],[80.18155,13.20194]],[[80.18181,13.20207],[80.18185,13.20206],[80.18186,13.20191]],[[80.18186,13.20191],[80.1819,13.20162],[80.18179,13.20161],[80.18174,13.20152],[80.18165,13.2015]],[[80.18164,13.20206],[80.18164,13.20206]],[[80.18155,13.20194],[80.18155,13.20194]],[[80.18157,13.20209],[80.18156,13.20208]],[[80.18186,13.20209],[80.18186,13.20209]],[[80.17081,13.21257],[80.17051,13.21347]],[[80.18155,13.20194],[80.18155,13.20194]],[[80.18122,13.20209],[80.18143,13.20213]],[[80.18143,13.20213],[80.18183,13.2022]],[[80.18147,13.20182],[80.18186,13.20191]],[[80.18186,13.20191],[80.18202,13.20195]],[[80.18157,13.20209],[80.18157,13.20209]],[[80.18164,13.20206],[80.18164,13.20206]],[[80.18187,13.20208],[80.18187,13.20209]],[[80.18164,13.20206],[80.18164,13.20206]],[[80.18429,13.20401],[80.18431,13.20424]],[[80.18429,13.20401],[80.18436,13.20382]],[[80.17556,13.20453],[80.17522,13.20464]],[[80.17454,13.20486],[80.1744,13.20506]],[[80.16995,13.20957],[80.16976,13.2096]],[[80.1851,13.20295],[80.18479,13.20297]],[[80.18701,13.20239],[80.18684,13.20246]],[[80.18684,13.20246],[80.18666,13.20253]],[[80.18555,13.20383],[80.18499,13.20388]],[[80.18322,13.20352],[80.18358,13.2035]],[[80.18499,13.20388],[80.18429,13.20401]],[[80.18615,13.20273],[80.18642,13.20263]],[[80.1863,13.20337],[80.18623,13.20303]],[[80.18358,13.2035],[80.18395,13.20348]],[[80.17844,13.20397],[80.17822,13.20392]],[[80.17328,13.20686],[80.17314,13.20665]],[[80.17508,13.20458],[80.17481,13.20436]],[[80.17356,13.20637],[80.17328,13.20686]],[[80.1727,13.2085],[80.17256,13.20884]],[[80.17822,13.20392],[80.17786,13.20393]],[[80.17721,13.20395],[80.17695,13.204]],[[80.18615,13.20273],[80.18583,13.20279]],[[80.17375,13.20607],[80.17356,13.20637]],[[80.17287,13.20819],[80.1727,13.2085]],[[80.17162,13.21038],[80.1715,13.21073]],[[80.17404,13.2056],[80.17391,13.2058]],[[80.17107,13.20979],[80.17076,13.20979]],[[80.17421,13.20534],[80.17404,13.2056]],[[80.17139,13.2098],[80.17107,13.20979]],[[80.18583,13.20279],[80.18547,13.20288]],[[80.18642,13.20263],[80.18666,13.20253]],[[80.17952,13.20378],[80.17898,13.20385]],[[80.18395,13.20348],[80.18437,13.20343]],[[80.18176,13.20567],[80.1817,13.20519]],[[80.17695,13.204],[80.17665,13.20408]],[[80.17665,13.20408],[80.17665,13.20415]],[[80.17752,13.20394],[80.17721,13.20395]],[[80.1818,13.20616],[80.18176,13.20567]],[[80.17845,13.20357],[80.17845,13.20319]],[[80.17782,13.20185],[80.17815,13.20183]],[[80.17665,13.20415],[80.17622,13.20434]],[[80.17622,13.20434],[80.17593,13.20443]],[[80.17593,13.20443],[80.17556,13.20453]],[[80.17522,13.20464],[80.17508,13.20458]],[[80.17466,13.20468],[80.17454,13.20486]],[[80.1748,13.20436],[80.17478,13.20446]],[[80.17304,13.20645],[80.17296,13.20624]],[[80.17296,13.20624],[80.17288,13.20594]],[[80.17328,13.20686],[80.1732,13.207]],[[80.1732,13.207],[80.17304,13.20728]],[[80.17278,13.2078],[80.17307,13.2079]],[[80.17304,13.20728],[80.17278,13.2078]],[[80.17256,13.20884],[80.17244,13.20912]],[[80.17196,13.21086],[80.17209,13.21119]],[[80.17201,13.21036],[80.17196,13.21086]],[[80.17234,13.20947],[80.17228,13.20969]],[[80.17244,13.20912],[80.17234,13.20947]],[[80.17307,13.2079],[80.1732,13.20766]],[[80.17234,13.20947],[80.17251,13.20951]],[[80.1725,13.20842],[80.17238,13.20867]],[[80.17261,13.20814],[80.1725,13.20842]],[[80.17278,13.2078],[80.17261,13.20814]],[[80.17227,13.2089],[80.17212,13.20926]],[[80.17212,13.20926],[80.17199,13.20958]],[[80.17338,13.20738],[80.1732,13.20766]],[[80.17369,13.2068],[80.17354,13.20706]],[[80.17417,13.20601],[80.17391,13.20642]],[[80.17354,13.20706],[80.17338,13.20738]],[[80.1744,13.20559],[80.17417,13.20601]],[[80.17189,13.20981],[80.17176,13.21007]],[[80.17076,13.20979],[80.17045,13.20979]],[[80.17178,13.2098],[80.17139,13.2098]],[[80.19016,13.20483],[80.19013,13.20493]],[[80.17216,13.20999],[80.17201,13.21036]],[[80.16939,13.20983],[80.16942,13.21]],[[80.17007,13.20873],[80.17004,13.20841]],[[80.17012,13.20929],[80.1701,13.20906]],[[80.17014,13.20955],[80.17012,13.20929]],[[80.17014,13.20955],[80.16995,13.20957]],[[80.16976,13.2096],[80.16959,13.20962]],[[80.17045,13.20979],[80.17014,13.20978],[80.17014,13.20955]],[[80.16959,13.20962],[80.16943,13.20965]],[[80.16928,13.20943],[80.16935,13.20966]],[[80.16935,13.20966],[80.16939,13.20983]],[[80.16942,13.21],[80.16947,13.21024]],[[80.19395,13.20518],[80.19402,13.20546]],[[80.19339,13.20182],[80.19339,13.2022]],[[80.19401,13.20129],[80.1939,13.20151]],[[80.16947,13.21024],[80.1695,13.21044]],[[80.17244,13.20912],[80.17244,13.20914]],[[80.19399,13.20467],[80.19402,13.20459]],[[80.19419,13.20424],[80.19423,13.20407]],[[80.19402,13.20459],[80.19408,13.20449]],[[80.17238,13.20867],[80.17227,13.2089]],[[80.19342,13.20145],[80.19339,13.20182]],[[80.19342,13.20145],[80.19368,13.20148]],[[80.19333,13.20355],[80.19273,13.20358]],[[80.19369,13.20524],[80.19369,13.20524]],[[80.19369,13.20524],[80.19352,13.20544]],[[80.19399,13.20467],[80.19427,13.20471]],[[80.22835,13.21534],[80.22837,13.21534]],[[80.19092,13.20365],[80.19044,13.20366]],[[80.18431,13.20424],[80.18438,13.20465]],[[80.1876,13.20376],[80.18704,13.20386]],[[80.18636,13.20379],[80.18634,13.20372]],[[80.18623,13.20303],[80.18615,13.20273]],[[80.18951,13.20372],[80.18911,13.2037]],[[80.19036,13.20402],[80.19025,13.20435]],[[80.18371,13.20536],[80.18344,13.20564]],[[80.18255,13.20596],[80.1823,13.20605]],[[80.18076,13.20365],[80.18058,13.20367]],[[80.18123,13.20361],[80.18076,13.20365]],[[80.18641,13.20399],[80.18636,13.20379]],[[80.19072,13.20263],[80.19073,13.20263]],[[80.18133,13.20622],[80.18111,13.20625]],[[80.18974,13.20634],[80.18966,13.20653],[80.18952,13.20667]],[[80.18997,13.20369],[80.18951,13.20372]],[[80.17989,13.20636],[80.17958,13.20636]],[[80.18289,13.20353],[80.18245,13.20355]],[[80.18237,13.20304],[80.18241,13.20328]],[[80.18141,13.20359],[80.18139,13.2036]],[[80.17844,13.20291],[80.17842,13.2025]],[[80.17845,13.20319],[80.17844,13.20291]],[[80.18547,13.20288],[80.1851,13.20295]],[[80.18344,13.20564],[80.18302,13.20581]],[[80.19153,13.20361],[80.19092,13.20365]],[[80.18634,13.20372],[80.18633,13.20372]],[[80.18111,13.20625],[80.18076,13.20628]],[[80.18671,13.20394],[80.18641,13.20399]],[[80.1801,13.20635],[80.17989,13.20636]],[[80.18245,13.20355],[80.18241,13.20328]],[[80.19044,13.20366],[80.19036,13.20402]],[[80.19213,13.20355],[80.19177,13.20359]],[[80.19053,13.20348],[80.1906,13.2032]],[[80.19044,13.20366],[80.18997,13.20369]],[[80.18154,13.20445],[80.18146,13.20397]],[[80.18163,13.20479],[80.18154,13.20445]],[[80.18146,13.20397],[80.18141,13.20359]],[[80.18028,13.20369],[80.17981,13.20374]],[[80.18634,13.20371],[80.1863,13.20337]],[[80.18704,13.20386],[80.18671,13.20394]],[[80.18302,13.20581],[80.18255,13.20596]],[[80.18438,13.20465],[80.18441,13.20493]],[[80.17981,13.20374],[80.17952,13.20378]],[[80.19177,13.20359],[80.19153,13.20361]],[[80.18058,13.20367],[80.18028,13.20369]],[[80.18634,13.20372],[80.18634,13.20372]],[[80.19072,13.20263],[80.19072,13.20263]],[[80.18911,13.2037],[80.18915,13.20358]],[[80.18636,13.20379],[80.1861,13.20379]],[[80.18633,13.20372],[80.18633,13.20372]],[[80.1823,13.20605],[80.18205,13.2061]],[[80.18911,13.2037],[80.18877,13.20354]],[[80.19273,13.20358],[80.19213,13.20355]],[[80.19025,13.20435],[80.19016,13.20483]],[[80.18076,13.20628],[80.18037,13.20631]],[[80.18037,13.20631],[80.1801,13.20635]],[[80.1817,13.20519],[80.18163,13.20479]],[[80.18154,13.20445],[80.18198,13.20441]],[[80.18818,13.20364],[80.1876,13.20376]],[[80.1861,13.20379],[80.18555,13.20383]],[[80.18634,13.20372],[80.18634,13.20371]],[[80.18139,13.2036],[80.18123,13.20361]],[[80.18877,13.20354],[80.18818,13.20364]],[[80.18441,13.20493],[80.18406,13.20511]],[[80.18406,13.20511],[80.18371,13.20536]],[[80.1818,13.20616],[80.18133,13.20622]],[[80.18205,13.2061],[80.1818,13.20616]],[[80.18289,13.20353],[80.18322,13.20352]],[[80.17958,13.20636],[80.17936,13.20631]],[[80.17866,13.20395],[80.17844,13.20397]],[[80.19402,13.20129],[80.19401,13.20129]],[[80.19333,13.20427],[80.19319,13.20492]],[[80.19402,13.20546],[80.19416,13.20587]],[[80.19369,13.20524],[80.19369,13.20524]],[[80.19369,13.20524],[80.19395,13.20518]],[[80.19352,13.20544],[80.19312,13.20548]],[[80.19385,13.20497],[80.19319,13.20492]],[[80.19385,13.20497],[80.19369,13.20524]],[[80.1701,13.20906],[80.17007,13.20873]],[[80.16943,13.20965],[80.16935,13.20966]],[[80.16949,13.21044],[80.16949,13.21045]],[[80.1695,13.21044],[80.16949,13.21044]],[[80.17228,13.20969],[80.17216,13.20999]],[[80.17176,13.21007],[80.17162,13.21038]],[[80.1744,13.20506],[80.17421,13.20534]],[[80.17307,13.2079],[80.17287,13.20819]],[[80.17481,13.20436],[80.17481,13.20436]],[[80.17481,13.20436],[80.1748,13.20435]],[[80.17898,13.20385],[80.17866,13.20395]],[[80.17478,13.20446],[80.17466,13.20468]],[[80.17481,13.20436],[80.1748,13.20436]],[[80.17665,13.20415],[80.17668,13.20424]],[[80.17314,13.20665],[80.17304,13.20645]],[[80.17391,13.2058],[80.17375,13.20607]],[[80.17391,13.20642],[80.17369,13.2068]],[[80.17786,13.20393],[80.17752,13.20394]],[[80.17844,13.20397],[80.17845,13.20357]],[[80.17199,13.20958],[80.17189,13.20981]],[[80.17051,13.21347],[80.17039,13.21379]],[[80.17189,13.20981],[80.17181,13.20979]],[[80.17181,13.20979],[80.17178,13.2098]],[[80.17136,13.21112],[80.1715,13.21073]],[[80.19312,13.20548],[80.19304,13.20556]],[[80.18398,13.20308],[80.18433,13.20303]],[[80.18719,13.20231],[80.18701,13.20192]],[[80.18457,13.20299],[80.18479,13.20297]],[[80.18457,13.20299],[80.18433,13.20303]],[[80.18701,13.20239],[80.18719,13.20231]],[[80.18433,13.20303],[80.18437,13.20343]],[[80.17842,13.2025],[80.17843,13.20217]],[[80.17815,13.20183],[80.17843,13.20182]],[[80.17843,13.20217],[80.17843,13.20182]],[[80.194,13.20587],[80.19395,13.20588]],[[80.1939,13.20151],[80.19368,13.20148]],[[80.19339,13.2022],[80.19343,13.20263]],[[80.19349,13.2031],[80.19353,13.20353]],[[80.19343,13.20263],[80.19349,13.2031]],[[80.19353,13.20353],[80.19333,13.20355]],[[80.19353,13.20353],[80.19333,13.20427]],[[80.19416,13.20587],[80.194,13.20587]],[[80.19427,13.20471],[80.1945,13.20473]],[[80.19385,13.20497],[80.19399,13.20467]],[[80.19069,13.20289],[80.19074,13.20266]],[[80.19044,13.20366],[80.19053,13.20348]],[[80.1906,13.2032],[80.19069,13.20289]],[[80.19016,13.20483],[80.19003,13.20531]],[[80.19003,13.20531],[80.18988,13.20586]],[[80.18988,13.20586],[80.18974,13.20634]],[[80.18952,13.20667],[80.18922,13.20661]],[[80.18922,13.20661],[80.18878,13.2065]]]},"933504":{"name":"MARKET","code":"933504","ss_code":"9335","volt":"11","len":5.68,"dts":37,"cons":6832,"type":"MultiLineString","coords":[[[80.19368,13.20108],[80.19368,13.20108]],[[80.19368,13.20108],[80.19367,13.20108]],[[80.19367,13.20108],[80.19367,13.20109]],[[80.19448,13.20187],[80.19444,13.20186]],[[80.19444,13.20186],[80.1945,13.20161]],[[80.1945,13.20161],[80.19451,13.20159]],[[80.19451,13.20159],[80.19452,13.20158]],[[80.19452,13.20158],[80.19425,13.20143]],[[80.19425,13.20143],[80.19417,13.20139]],[[80.19417,13.20139],[80.19411,13.20135]],[[80.19411,13.20135],[80.19407,13.20131]],[[80.19407,13.20131],[80.19406,13.20131]],[[80.19406,13.20131],[80.19406,13.20131]],[[80.19406,13.20131],[80.19406,13.20131]],[[80.19406,13.20131],[80.19403,13.20128]],[[80.19403,13.20128],[80.19398,13.20126]],[[80.19398,13.20126],[80.19379,13.20115]],[[80.19379,13.20115],[80.19379,13.20114]],[[80.19379,13.20114],[80.19368,13.20108]],[[80.18537,13.19226],[80.18535,13.19229]],[[80.18443,13.19855],[80.18445,13.19863]],[[80.18426,13.19292],[80.1844,13.19278]],[[80.18263,13.19668],[80.18287,13.19663]],[[80.18218,13.19675],[80.1821,13.19676]],[[80.18345,13.19312],[80.18344,13.19312]],[[80.18535,13.19225],[80.18535,13.19209]],[[80.18283,13.19174],[80.1828,13.19155]],[[80.18368,13.19179],[80.18359,13.19161]],[[80.18301,13.19123],[80.18324,13.1912]],[[80.18546,13.19872],[80.18513,13.19882]],[[80.18513,13.19882],[80.18487,13.19888]],[[80.18487,13.19888],[80.18453,13.19894]],[[80.18453,13.19894],[80.18445,13.19863]],[[80.18546,13.19872],[80.18578,13.19863]],[[80.18651,13.19956],[80.18669,13.19988]],[[80.18621,13.19942],[80.18623,13.19961]],[[80.18603,13.19857],[80.18611,13.19881]],[[80.18611,13.19881],[80.18614,13.19904]],[[80.18188,13.19681],[80.18162,13.19689]],[[80.18292,13.19663],[80.18263,13.19668]],[[80.18353,13.19372],[80.1837,13.19353]],[[80.19367,13.20108],[80.19337,13.20088]],[[80.19367,13.20108],[80.19367,13.20108]],[[80.19367,13.20108],[80.19402,13.20129]],[[80.19246,13.20024],[80.19246,13.20025]],[[80.19246,13.20025],[80.19246,13.20025]],[[80.18292,13.19248],[80.18256,13.19261]],[[80.17939,13.19305],[80.17929,13.19302]],[[80.18324,13.19229],[80.18353,13.19218]],[[80.18253,13.1948],[80.18231,13.19473]],[[80.1802,13.19618],[80.18055,13.1963]],[[80.18152,13.19299],[80.18101,13.19311]],[[80.18382,13.192],[80.18368,13.19179]],[[80.18314,13.19409],[80.18315,13.19408]],[[80.18263,13.19668],[80.18218,13.19675]],[[80.18382,13.192],[80.18401,13.19191]],[[80.1841,13.19307],[80.18426,13.19292]],[[80.18399,13.1932],[80.1841,13.19307]],[[80.18356,13.19281],[80.18339,13.19269]],[[80.1842,13.1963],[80.18428,13.19638]],[[80.18441,13.19665],[80.18482,13.19681]],[[80.18399,13.1932],[80.18384,13.19306]],[[80.18208,13.19277],[80.18172,13.19291]],[[80.18037,13.19311],[80.17991,13.19311]],[[80.183,13.1921],[80.18293,13.19191]],[[80.18231,13.19473],[80.18208,13.19467]],[[80.1831,13.19232],[80.18304,13.19223]],[[80.17929,13.19302],[80.17928,13.19303]],[[80.18293,13.19191],[80.18283,13.19174]],[[80.19402,13.20129],[80.19411,13.20135]],[[80.19411,13.20135],[80.19429,13.20145]],[[80.19429,13.20145],[80.19463,13.20163]],[[80.18613,13.19606],[80.1859,13.19599]],[[80.1849,13.19584],[80.18471,13.19598]],[[80.18344,13.19312],[80.18346,13.19309]],[[80.18693,13.19766],[80.18694,13.19801]],[[80.18694,13.19801],[80.18693,13.19837]],[[80.18535,13.19225],[80.18537,13.19226]],[[80.18359,13.19161],[80.18363,13.1916]],[[80.18327,13.19109],[80.18326,13.1911]],[[80.18324,13.1912],[80.18332,13.19125]],[[80.18332,13.19125],[80.18327,13.19109]],[[80.18326,13.1911],[80.18326,13.1911]],[[80.18253,13.1948],[80.18241,13.19498]],[[80.18276,13.19456],[80.18294,13.19435]],[[80.18339,13.19269],[80.18326,13.19257]],[[80.18326,13.19257],[80.18326,13.19257]],[[80.1844,13.19278],[80.18457,13.1926]],[[80.18359,13.19299],[80.18368,13.19291]],[[80.18332,13.19125],[80.18332,13.19125]],[[80.18363,13.1916],[80.18364,13.1916]],[[80.18332,13.19125],[80.18332,13.19126]],[[80.18273,13.19127],[80.18301,13.19123]],[[80.18353,13.19218],[80.18367,13.19209]],[[80.18101,13.19311],[80.18037,13.19311]],[[80.17929,13.19302],[80.17929,13.19302]],[[80.18172,13.19291],[80.18152,13.19299]],[[80.18304,13.19223],[80.183,13.1921]],[[80.18315,13.19408],[80.18337,13.19388]],[[80.18037,13.19311],[80.18053,13.19302]],[[80.18312,13.19241],[80.1831,13.19232]],[[80.18241,13.19498],[80.18222,13.19518]],[[80.18314,13.19409],[80.18294,13.19435]],[[80.18384,13.19338],[80.18399,13.1932]],[[80.18457,13.1926],[80.18472,13.19245]],[[80.18302,13.19247],[80.18292,13.19248]],[[80.18253,13.1948],[80.18276,13.19456]],[[80.18485,13.19229],[80.18499,13.19214]],[[80.1837,13.19353],[80.18384,13.19338]],[[80.1831,13.19232],[80.18324,13.19229]],[[80.17991,13.19311],[80.17939,13.19305]],[[80.18033,13.19602],[80.18064,13.1961]],[[80.18367,13.19209],[80.18382,13.192]],[[80.18337,13.19388],[80.18353,13.19372]],[[80.18346,13.19309],[80.18347,13.19309]],[[80.1828,13.19155],[80.18273,13.19127]],[[80.1859,13.19599],[80.1856,13.19589]],[[80.18116,13.19708],[80.18102,13.19668]],[[80.18138,13.19698],[80.18116,13.19708]],[[80.18485,13.19229],[80.18478,13.19226]],[[80.18516,13.19197],[80.18516,13.19197]],[[80.18516,13.19197],[80.18511,13.19192]],[[80.18817,13.19738],[80.18813,13.19736]],[[80.18748,13.19695],[80.18721,13.19678]],[[80.18614,13.19904],[80.18621,13.19942]],[[80.18493,13.19685],[80.18494,13.19685]],[[80.18701,13.19664],[80.18667,13.19641]],[[80.18965,13.19837],[80.18941,13.19821]],[[80.19016,13.19869],[80.19002,13.1986]],[[80.19065,13.19904],[80.1903,13.19879]],[[80.18721,13.19678],[80.18701,13.19664]],[[80.1919,13.19988],[80.19163,13.19971]],[[80.1841,13.19655],[80.18398,13.19642]],[[80.1903,13.19879],[80.19016,13.19869]],[[80.1842,13.1963],[80.18398,13.19642]],[[80.18398,13.19642],[80.1841,13.19655]],[[80.18482,13.19681],[80.18494,13.19685]],[[80.18864,13.19768],[80.1884,13.19753]],[[80.18908,13.19797],[80.18885,13.19782]],[[80.18717,13.20073],[80.18718,13.20074]],[[80.1914,13.19954],[80.19102,13.1993]],[[80.18885,13.19782],[80.18864,13.19768]],[[80.18436,13.19622],[80.1842,13.1963]],[[80.18623,13.19961],[80.18651,13.19956]],[[80.18703,13.19712],[80.18695,13.19731]],[[80.18941,13.19821],[80.18934,13.19831]],[[80.1841,13.19655],[80.18441,13.19665]],[[80.18667,13.19641],[80.18632,13.19619]],[[80.18693,13.19837],[80.18653,13.19842],[80.18621,13.19852]],[[80.18791,13.19721],[80.18768,13.19707]],[[80.18768,13.19707],[80.18748,13.19695]],[[80.18813,13.19736],[80.18791,13.19721]],[[80.1884,13.19753],[80.18817,13.19738]],[[80.18934,13.19831],[80.18881,13.19832]],[[80.19102,13.1993],[80.19065,13.19904]],[[80.18695,13.19731],[80.18693,13.19766]],[[80.18702,13.2005],[80.18718,13.20074]],[[80.18718,13.20074],[80.18718,13.20074]],[[80.18494,13.19685],[80.18495,13.19685]],[[80.19002,13.1986],[80.18965,13.19837]],[[80.19163,13.19971],[80.1914,13.19954]],[[80.18927,13.19811],[80.18941,13.19821]],[[80.18941,13.19821],[80.18908,13.19797]],[[80.18603,13.19857],[80.18578,13.19863]],[[80.19246,13.20024],[80.1919,13.19988]],[[80.18452,13.19612],[80.18436,13.19622]],[[80.17962,13.19599],[80.17925,13.19588]],[[80.18162,13.19689],[80.18138,13.19698]],[[80.18064,13.1961],[80.18093,13.19621]],[[80.18102,13.19668],[80.18093,13.19641]],[[80.18636,13.19449],[80.18637,13.19448]],[[80.18499,13.19214],[80.18513,13.19201]],[[80.18607,13.19474],[80.18636,13.19449]],[[80.18513,13.19201],[80.18516,13.19197]],[[80.18516,13.19197],[80.18531,13.19181]],[[80.1871,13.19697],[80.18703,13.19712]],[[80.18521,13.19557],[80.18541,13.19534]],[[80.18721,13.19678],[80.1871,13.19697]],[[80.1856,13.19518],[80.18583,13.19497]],[[80.18632,13.19619],[80.18613,13.19606]],[[80.18541,13.19534],[80.1856,13.19518]],[[80.18222,13.19518],[80.18198,13.19543]],[[80.18198,13.19543],[80.18177,13.19566]],[[80.18521,13.19557],[80.1849,13.19584]],[[80.1856,13.19589],[80.18521,13.19557]],[[80.1821,13.19676],[80.18188,13.19681]],[[80.18345,13.19312],[80.18346,13.19313]],[[80.18347,13.19309],[80.18345,13.19312]],[[80.18364,13.1916],[80.18364,13.19159]],[[80.18256,13.19261],[80.18208,13.19277]],[[80.18177,13.19566],[80.18157,13.19586]],[[80.18472,13.19245],[80.18485,13.19229]],[[80.18346,13.19309],[80.18359,13.19299]],[[80.18376,13.19648],[80.18368,13.1965]],[[80.18621,13.19852],[80.18603,13.19857]],[[80.18368,13.1965],[80.1834,13.19656]],[[80.18669,13.19988],[80.18684,13.20016]],[[80.18684,13.20016],[80.18702,13.2005]],[[80.18471,13.19598],[80.18452,13.19612]],[[80.18398,13.19642],[80.18376,13.19648]],[[80.18368,13.1965],[80.18378,13.19661]],[[80.18583,13.19497],[80.18607,13.19474]],[[80.1834,13.19656],[80.18292,13.19663]],[[80.1802,13.19618],[80.17991,13.19609]],[[80.17925,13.19588],[80.17887,13.19575]],[[80.18055,13.1963],[80.18093,13.19641]],[[80.17991,13.19609],[80.17962,13.19599]],[[80.17998,13.1959],[80.18033,13.19602]],[[80.18115,13.19629],[80.18157,13.19586]],[[80.18273,13.19127],[80.18269,13.1911]],[[80.18269,13.1911],[80.18261,13.19074]],[[80.17892,13.19557],[80.17887,13.19575]],[[80.17892,13.19557],[80.17892,13.19557]],[[80.17892,13.19557],[80.17893,13.19557]],[[80.17914,13.19565],[80.17893,13.19557]],[[80.18093,13.19621],[80.18115,13.19629]],[[80.18115,13.19629],[80.18139,13.19638]],[[80.18302,13.19247],[80.18312,13.19241]],[[80.19337,13.20088],[80.19274,13.20043]],[[80.19274,13.20043],[80.19246,13.20024]],[[80.18428,13.19638],[80.18441,13.19647]],[[80.17956,13.19578],[80.17973,13.19583]],[[80.17914,13.19565],[80.17947,13.19576]],[[80.17973,13.19583],[80.17998,13.1959]],[[80.17947,13.19576],[80.17956,13.19578]],[[80.18208,13.19467],[80.18203,13.19466]],[[80.18317,13.19246],[80.18319,13.19245]],[[80.18368,13.19291],[80.18356,13.19281]],[[80.18384,13.19306],[80.18368,13.19291]],[[80.18327,13.19258],[80.18326,13.19257]],[[80.18326,13.19257],[80.18317,13.19246]],[[80.18317,13.19246],[80.18312,13.19241]],[[80.18261,13.19074],[80.18256,13.19039]],[[80.18242,13.18987],[80.18256,13.19039]]]},"933505":{"name":"PALAVOYEL","code":"933505","ss_code":"9335","volt":"11","len":15.12,"dts":58,"cons":2681,"type":"MultiLineString","coords":[[[80.19448,13.20189],[80.19445,13.20188]],[[80.19445,13.20188],[80.19452,13.20161]],[[80.19452,13.20161],[80.19464,13.20165]],[[80.19464,13.20165],[80.1949,13.20173]],[[80.1949,13.20173],[80.19492,13.20173]],[[80.19492,13.20173],[80.19489,13.20197]],[[80.19489,13.20197],[80.19488,13.20204]],[[80.19488,13.20204],[80.19487,13.2022]],[[80.19487,13.2022],[80.19489,13.2022]],[[80.22078,13.21981],[80.22063,13.22017]],[[80.21955,13.21328],[80.21959,13.213]],[[80.21648,13.21803],[80.21653,13.21803]],[[80.19878,13.21314],[80.19874,13.2133]],[[80.19828,13.20313],[80.19828,13.2032]],[[80.20816,13.21516],[80.20847,13.21515]],[[80.20619,13.21544],[80.20662,13.21535]],[[80.20446,13.2159],[80.20488,13.21584]],[[80.20943,13.21525],[80.20979,13.2153]],[[80.20532,13.21567],[80.20577,13.21555]],[[80.20577,13.21555],[80.20619,13.21544]],[[80.20662,13.21535],[80.2071,13.21524]],[[80.21154,13.21504],[80.212,13.21515]],[[80.212,13.21515],[80.21244,13.21514]],[[80.20979,13.2153],[80.21023,13.21526]],[[80.21109,13.21507],[80.21154,13.21504]],[[80.21244,13.21514],[80.21289,13.21508]],[[80.20321,13.21614],[80.20357,13.21603]],[[80.20126,13.21669],[80.20096,13.21676]],[[80.21976,13.22387],[80.22008,13.22423]],[[80.22289,13.22424],[80.22328,13.22421]],[[80.22119,13.22426],[80.22173,13.22424]],[[80.21848,13.2252],[80.21832,13.22565]],[[80.22234,13.22424],[80.22289,13.22424]],[[80.21915,13.22363],[80.21976,13.22387]],[[80.21789,13.22633],[80.21754,13.22674]],[[80.21691,13.22826],[80.21691,13.22827]],[[80.21888,13.22421],[80.21868,13.2247]],[[80.21868,13.2247],[80.21848,13.2252]],[[80.21701,13.22808],[80.21691,13.22826]],[[80.2206,13.22428],[80.22119,13.22426]],[[80.235,13.21583],[80.23556,13.21596]],[[80.2296,13.21563],[80.23027,13.21587]],[[80.22403,13.21838],[80.224,13.21886]],[[80.22441,13.2193],[80.22487,13.2192]],[[80.22487,13.2192],[80.22522,13.21917]],[[80.22699,13.21662],[80.22733,13.21635]],[[80.23429,13.21571],[80.235,13.21583]],[[80.22616,13.2188],[80.22653,13.21878]],[[80.22649,13.21832],[80.22636,13.21809]],[[80.22796,13.2158],[80.22813,13.21536]],[[80.22733,13.21635],[80.22782,13.21627]],[[80.22633,13.21699],[80.22636,13.21668]],[[80.22349,13.21783],[80.22392,13.21794]],[[80.22522,13.21917],[80.2257,13.21915]],[[80.22633,13.21779],[80.22633,13.21741]],[[80.22782,13.21627],[80.22796,13.2158]],[[80.22633,13.21741],[80.22633,13.21699]],[[80.22407,13.21926],[80.2242,13.21934],[80.22441,13.2193]],[[80.22813,13.21536],[80.22866,13.21538]],[[80.19494,13.20221],[80.19495,13.2025]],[[80.19542,13.20318],[80.19571,13.20314]],[[80.19499,13.20294],[80.19517,13.20308],[80.19542,13.20318]],[[80.19622,13.20315],[80.19594,13.20315]],[[80.19571,13.20314],[80.19594,13.20315]],[[80.21788,13.21795],[80.21826,13.21794]],[[80.1965,13.20318],[80.19692,13.20319]],[[80.21555,13.21985],[80.21569,13.22017]],[[80.22054,13.21893],[80.22112,13.21909]],[[80.21923,13.21859],[80.21975,13.21872]],[[80.19622,13.20315],[80.1965,13.20318]],[[80.21582,13.22091],[80.21592,13.22125]],[[80.21498,13.21666],[80.21498,13.21709]],[[80.21653,13.21803],[80.21655,13.21802]],[[80.21589,13.21817],[80.21625,13.21808]],[[80.21766,13.21437],[80.2182,13.21435]],[[80.22258,13.21681],[80.22268,13.21721]],[[80.21766,13.21437],[80.2177,13.21359]],[[80.21782,13.21131],[80.21788,13.21093]],[[80.21964,13.21203],[80.21963,13.21179]],[[80.22028,13.22094],[80.2201,13.22133]],[[80.21994,13.2217],[80.21978,13.22207]],[[80.21498,13.21709],[80.21494,13.21754]],[[80.2149,13.21577],[80.21499,13.21621]],[[80.21502,13.21839],[80.21544,13.21824]],[[80.21289,13.21508],[80.21337,13.21498]],[[80.21502,13.21839],[80.21512,13.21877]],[[80.21499,13.21621],[80.21498,13.21666]],[[80.21544,13.21824],[80.21589,13.21817]],[[80.21871,13.21787],[80.21826,13.21794]],[[80.21788,13.21795],[80.21786,13.21745]],[[80.21773,13.21588],[80.2177,13.21537]],[[80.21878,13.21437],[80.21923,13.21438]],[[80.2182,13.21435],[80.21878,13.21437]],[[80.21923,13.21438],[80.21948,13.2143]],[[80.21948,13.2143],[80.2195,13.21397]],[[80.2138,13.21489],[80.21422,13.2149]],[[80.21337,13.21498],[80.2138,13.21489]],[[80.21778,13.21221],[80.21776,13.21171]],[[80.21422,13.2149],[80.21463,13.21504]],[[80.2177,13.21359],[80.21773,13.21304]],[[80.22293,13.21797],[80.22349,13.21783]],[[80.21592,13.22125],[80.21597,13.22165]],[[80.21625,13.21808],[80.21648,13.21803]],[[80.21696,13.21798],[80.21746,13.21796]],[[80.21786,13.21745],[80.21782,13.21701]],[[80.21872,13.21819],[80.21876,13.21852]],[[80.21871,13.21787],[80.21872,13.21819]],[[80.22012,13.21881],[80.22054,13.21893]],[[80.22244,13.21644],[80.22258,13.21681]],[[80.22279,13.21759],[80.22293,13.21797]],[[80.21579,13.22054],[80.21582,13.22091]],[[80.21569,13.22017],[80.21579,13.22054]],[[80.21463,13.21504],[80.21487,13.21536]],[[80.21767,13.21478],[80.21766,13.21437]],[[80.21777,13.21665],[80.21775,13.21627]],[[80.21773,13.21304],[80.21775,13.21263]],[[80.21775,13.21263],[80.21778,13.21221]],[[80.21964,13.21203],[80.21964,13.21233]],[[80.21963,13.21179],[80.21954,13.21178]],[[80.19692,13.20319],[80.1972,13.20318]],[[80.1972,13.20318],[80.1972,13.20315]],[[80.1972,13.20318],[80.19738,13.20318]],[[80.19738,13.20318],[80.19751,13.20317]],[[80.19751,13.20317],[80.19778,13.20316]],[[80.19778,13.20316],[80.19807,13.20314]],[[80.19828,13.20313],[80.19807,13.20314]],[[80.19524,13.20397],[80.19491,13.20398]],[[80.19536,13.204],[80.19542,13.20439]],[[80.19537,13.20381],[80.19536,13.204]],[[80.19828,13.20313],[80.19852,13.20313]],[[80.19536,13.204],[80.19524,13.20397]],[[80.22279,13.21759],[80.22268,13.21721]],[[80.19542,13.20318],[80.19541,13.20348]],[[80.19541,13.20639],[80.19541,13.20639]],[[80.19541,13.20639],[80.19534,13.20639]],[[80.19534,13.20644],[80.19541,13.2065]],[[80.19541,13.2065],[80.19541,13.2065]],[[80.1954,13.20571],[80.19542,13.20599]],[[80.19541,13.2065],[80.19575,13.20652]],[[80.19494,13.20207],[80.19503,13.20207]],[[80.19575,13.20652],[80.19613,13.20653]],[[80.19661,13.20655],[80.19639,13.20654]],[[80.19541,13.20683],[80.19542,13.20733]],[[80.19532,13.20742],[80.19533,13.20777]],[[80.19542,13.20733],[80.19532,13.20742]],[[80.19504,13.20733],[80.19542,13.20733]],[[80.19504,13.20733],[80.19488,13.20739]],[[80.19428,13.20739],[80.19394,13.20739]],[[80.19488,13.20739],[80.19459,13.20739]],[[80.19459,13.20739],[80.19428,13.20739]],[[80.19394,13.20739],[80.19363,13.20739]],[[80.19542,13.20733],[80.19566,13.20738]],[[80.19566,13.20738],[80.19567,13.20766]],[[80.19567,13.20766],[80.19575,13.20799]],[[80.19577,13.20845],[80.19584,13.20885]],[[80.19531,13.20995],[80.1952,13.20997]],[[80.19531,13.20995],[80.19556,13.20991]],[[80.19805,13.20518],[80.19783,13.20518]],[[80.19805,13.20518],[80.19805,13.20516]],[[80.1953,13.2101],[80.19531,13.20995]],[[80.19531,13.21028],[80.1953,13.2101]],[[80.19534,13.21052],[80.19531,13.21028]],[[80.19538,13.21078],[80.19534,13.21052]],[[80.19486,13.21062],[80.1946,13.21074]],[[80.19382,13.21102],[80.19355,13.21108]],[[80.1946,13.21074],[80.19433,13.21083]],[[80.19173,13.21121],[80.19183,13.21135]],[[80.19271,13.21123],[80.19226,13.2113]],[[80.19534,13.21052],[80.19511,13.21056]],[[80.19511,13.21056],[80.19486,13.21062]],[[80.19433,13.21083],[80.19407,13.21094]],[[80.19407,13.21094],[80.19382,13.21102]],[[80.19171,13.21077],[80.19173,13.21121]],[[80.19169,13.21011],[80.19169,13.21046]],[[80.19355,13.21108],[80.19331,13.21112]],[[80.19307,13.21087],[80.19307,13.2106]],[[80.19331,13.21112],[80.19309,13.21121]],[[80.19309,13.21121],[80.19307,13.21087]],[[80.19278,13.20899],[80.19278,13.20918]],[[80.19309,13.21121],[80.19271,13.21123]],[[80.19226,13.2113],[80.19183,13.21135]],[[80.19167,13.20986],[80.19167,13.20957]],[[80.19624,13.21392],[80.19631,13.21422]],[[80.19687,13.21472],[80.19711,13.21471]],[[80.19639,13.21452],[80.19645,13.21479]],[[80.19645,13.21479],[80.19648,13.21505]],[[80.20096,13.21676],[80.20068,13.21687]],[[80.19712,13.21784],[80.19706,13.21753]],[[80.1995,13.21661],[80.19914,13.21674]],[[80.19648,13.21505],[80.19651,13.21539]],[[80.19674,13.21637],[80.19682,13.21665]],[[80.20032,13.21682],[80.19997,13.21673]],[[80.19661,13.21615],[80.19674,13.21637]],[[80.19641,13.21668],[80.19666,13.21666]],[[80.19878,13.21686],[80.19849,13.21697]],[[80.20032,13.21682],[80.20068,13.21687]],[[80.1995,13.21661],[80.19987,13.21652]],[[80.19682,13.21665],[80.19666,13.21666]],[[80.19661,13.21615],[80.19653,13.216]],[[80.19653,13.21568],[80.19653,13.216]],[[80.19651,13.21539],[80.19653,13.21568]],[[80.1971,13.21356],[80.19739,13.21349]],[[80.19617,13.21371],[80.19636,13.21375]],[[80.19739,13.21349],[80.19766,13.21342]],[[80.19636,13.21375],[80.19674,13.21365]],[[80.19807,13.21332],[80.19811,13.21344]],[[80.19811,13.21344],[80.19845,13.21336]],[[80.19845,13.21336],[80.19874,13.2133]],[[80.19766,13.21342],[80.19807,13.21332]],[[80.19815,13.21359],[80.19821,13.21386]],[[80.19811,13.21344],[80.19815,13.21359]],[[80.19821,13.21386],[80.19832,13.21423]],[[80.19674,13.21365],[80.1971,13.21356]],[[80.19855,13.21273],[80.19861,13.2129]],[[80.19878,13.21314],[80.19868,13.21308]],[[80.19868,13.21308],[80.19861,13.2129]],[[80.20753,13.21519],[80.20816,13.21516]],[[80.19878,13.21314],[80.19903,13.21309]],[[80.19993,13.21256],[80.19969,13.21262]],[[80.20276,13.21155],[80.20235,13.21144]],[[80.22636,13.21809],[80.22633,13.21779]],[[80.20367,13.21187],[80.20323,13.21171]],[[80.19987,13.21652],[80.19997,13.21673]],[[80.2071,13.21524],[80.20753,13.21519]],[[80.21487,13.21536],[80.2149,13.21577]],[[80.21597,13.22165],[80.21618,13.22163]],[[80.21497,13.21534],[80.21487,13.21536]],[[80.21775,13.21627],[80.21773,13.21588]],[[80.21746,13.21796],[80.21788,13.21795]],[[80.21777,13.21665],[80.21782,13.21701]],[[80.21876,13.21852],[80.21876,13.21892]],[[80.21885,13.21892],[80.21876,13.21892]],[[80.22008,13.22423],[80.22016,13.22427],[80.2206,13.22428]],[[80.22173,13.22424],[80.22234,13.22424]],[[80.21747,13.22768],[80.21701,13.22808]],[[80.21832,13.22565],[80.21826,13.2259]],[[80.21826,13.2259],[80.21826,13.22618]],[[80.21915,13.22363],[80.21904,13.22387]],[[80.2193,13.22324],[80.21915,13.22363]],[[80.21888,13.22421],[80.21904,13.22387]],[[80.21963,13.22244],[80.21946,13.22285]],[[80.22097,13.2194],[80.22078,13.21981]],[[80.2201,13.22133],[80.21994,13.2217]],[[80.21963,13.22244],[80.21978,13.22207]],[[80.22063,13.22017],[80.22043,13.22058]],[[80.21923,13.21859],[80.21876,13.21852]],[[80.22043,13.22058],[80.22028,13.22094]],[[80.2193,13.22324],[80.21946,13.22285]],[[80.22178,13.21754],[80.22192,13.21713]],[[80.22192,13.21713],[80.22198,13.21676]],[[80.22112,13.21909],[80.22131,13.21867]],[[80.2222,13.21661],[80.22198,13.21676]],[[80.22162,13.21792],[80.22178,13.21754]],[[80.22392,13.21794],[80.22403,13.21838]],[[80.22162,13.21792],[80.22146,13.21833]],[[80.22146,13.21833],[80.22131,13.21867]],[[80.22636,13.21668],[80.22699,13.21662]],[[80.2257,13.21915],[80.2258,13.21885]],[[80.22653,13.21878],[80.22655,13.21851]],[[80.2258,13.21885],[80.22616,13.2188]],[[80.23384,13.21568],[80.23429,13.21571]],[[80.23344,13.21563],[80.23384,13.21568]],[[80.23296,13.21561],[80.23344,13.21563]],[[80.22914,13.21548],[80.2296,13.21563]],[[80.22914,13.21548],[80.22866,13.21538]],[[80.23139,13.21593],[80.23188,13.21577]],[[80.2309,13.21604],[80.23139,13.21593]],[[80.23027,13.21587],[80.23063,13.21603],[80.2309,13.21604]],[[80.23188,13.21577],[80.23239,13.21561],[80.23296,13.21561]],[[80.1965,13.20318],[80.19652,13.20327]],[[80.19495,13.2025],[80.19499,13.20294]],[[80.20891,13.21516],[80.20943,13.21525]],[[80.20398,13.21596],[80.20446,13.2159]],[[80.19494,13.2022],[80.19494,13.20207]],[[80.21023,13.21526],[80.21067,13.21518]],[[80.21826,13.2259],[80.21789,13.22633]],[[80.21736,13.22723],[80.21754,13.22674]],[[80.21736,13.22723],[80.21718,13.22769]],[[80.21067,13.21518],[80.21109,13.21507]],[[80.21953,13.21354],[80.21955,13.21328]],[[80.224,13.21886],[80.22407,13.21926]],[[80.21512,13.21877],[80.21519,13.21916]],[[80.21494,13.21754],[80.21492,13.21796]],[[80.22655,13.21851],[80.22649,13.21832]],[[80.2195,13.21397],[80.21953,13.21354]],[[80.21959,13.213],[80.21962,13.21269]],[[80.19541,13.20348],[80.19537,13.20381]],[[80.19544,13.20493],[80.19541,13.20519]],[[80.19614,13.20518],[80.19657,13.20518]],[[80.19631,13.21422],[80.19639,13.21452]],[[80.19571,13.21206],[80.19581,13.21246]],[[80.19645,13.21479],[80.19665,13.21476]],[[80.19607,13.21339],[80.19617,13.21369]],[[80.1956,13.21164],[80.19571,13.21206]],[[80.19617,13.2137],[80.19617,13.21371]],[[80.19617,13.21369],[80.19617,13.2137]],[[80.19617,13.21371],[80.19624,13.21392]],[[80.19581,13.21246],[80.19595,13.21296]],[[80.19595,13.21296],[80.19607,13.21339]],[[80.19617,13.2137],[80.19617,13.21371]],[[80.19665,13.21476],[80.19687,13.21472]],[[80.20336,13.2122],[80.20367,13.21187]],[[80.20312,13.21243],[80.20296,13.21273]],[[80.20017,13.21336],[80.2002,13.21358]],[[80.20028,13.21403],[80.20063,13.21401]],[[80.20136,13.21135],[80.20106,13.2114]],[[80.20091,13.21543],[80.20101,13.2158]],[[80.20293,13.21612],[80.20321,13.21614]],[[80.20024,13.2138],[80.20028,13.21403]],[[80.20013,13.21311],[80.20017,13.21336]],[[80.19926,13.21304],[80.19944,13.21301]],[[80.19951,13.21316],[80.19988,13.21313]],[[80.19944,13.21301],[80.19951,13.21316]],[[80.19942,13.21267],[80.19969,13.21262]],[[80.19988,13.21091],[80.20028,13.21082]],[[80.20028,13.21082],[80.20071,13.21073]],[[80.20071,13.21073],[80.20119,13.21063]],[[80.2013,13.21101],[80.20136,13.21135]],[[80.19982,13.21204],[80.19974,13.21173]],[[80.19966,13.21137],[80.19958,13.21099]],[[80.19944,13.21301],[80.19942,13.21267]],[[80.21655,13.21802],[80.21696,13.21798]],[[80.19988,13.21313],[80.20013,13.21311]],[[80.2177,13.21537],[80.21767,13.21478]],[[80.20067,13.21432],[80.20076,13.21468]],[[80.20063,13.21401],[80.20067,13.21432]],[[80.19986,13.21225],[80.19982,13.21204]],[[80.20084,13.21505],[80.20091,13.21543]],[[80.20076,13.21468],[80.20084,13.21505]],[[80.19993,13.21256],[80.19986,13.21225]],[[80.20221,13.21644],[80.20263,13.21625]],[[80.19958,13.21099],[80.19988,13.21091]],[[80.20119,13.21063],[80.2013,13.21101]],[[80.19974,13.21173],[80.19966,13.21137]],[[80.20101,13.2158],[80.20113,13.21616]],[[80.20113,13.21616],[80.20126,13.21669]],[[80.2002,13.21358],[80.20024,13.2138]],[[80.19903,13.21309],[80.19926,13.21304]],[[80.20263,13.21625],[80.20293,13.21612]],[[80.19169,13.21046],[80.19171,13.21077]],[[80.22012,13.21881],[80.21975,13.21872]],[[80.19278,13.2088],[80.19278,13.20899]],[[80.19223,13.20919],[80.19192,13.20921]],[[80.19164,13.20924],[80.19192,13.20921]],[[80.20847,13.21515],[80.20891,13.21516]],[[80.19542,13.20439],[80.19544,13.20465]],[[80.19579,13.20987],[80.19556,13.20991]],[[80.19584,13.20933],[80.19579,13.20987]],[[80.1952,13.20997],[80.19513,13.21]],[[80.19545,13.21106],[80.19553,13.21135]],[[80.19538,13.21078],[80.19545,13.21106]],[[80.20323,13.21171],[80.20276,13.21155]],[[80.19541,13.20639],[80.19541,13.2065]],[[80.19541,13.2065],[80.19541,13.2065]],[[80.19541,13.2065],[80.19541,13.20683]],[[80.19657,13.20518],[80.19701,13.20519]],[[80.19541,13.20519],[80.19539,13.20534]],[[80.19539,13.20534],[80.19538,13.20548]],[[80.19531,13.20995],[80.19532,13.20971]],[[80.19575,13.20799],[80.19577,13.20845]],[[80.19587,13.21157],[80.19596,13.21177]],[[80.22244,13.21644],[80.2222,13.21661]],[[80.19535,13.20943],[80.19539,13.20903]],[[80.19535,13.20943],[80.19525,13.20942]],[[80.19532,13.20971],[80.19535,13.20943]],[[80.19544,13.20465],[80.19544,13.20493]],[[80.19701,13.20519],[80.197,13.20531]],[[80.19538,13.20548],[80.1954,13.20571]],[[80.19167,13.20986],[80.19169,13.21011]],[[80.19532,13.20971],[80.19519,13.20971]],[[80.19701,13.20519],[80.19757,13.20519]],[[80.19783,13.20518],[80.19757,13.20519]],[[80.19914,13.21674],[80.19878,13.21686]],[[80.19541,13.20519],[80.19571,13.20519]],[[80.19571,13.20519],[80.19614,13.20518]],[[80.19542,13.20599],[80.19541,13.20639]],[[80.19541,13.20639],[80.19541,13.20639]],[[80.19584,13.20885],[80.19584,13.20933]],[[80.19553,13.21135],[80.1956,13.21164]],[[80.19661,13.20655],[80.19662,13.20625]],[[80.19613,13.20653],[80.19639,13.20654]],[[80.20488,13.21584],[80.20532,13.21567]],[[80.21492,13.21796],[80.21502,13.21839]],[[80.21535,13.2195],[80.21555,13.21985]],[[80.21519,13.21916],[80.21535,13.2195]],[[80.22112,13.21909],[80.22097,13.2194]],[[80.21776,13.21171],[80.21782,13.21131]],[[80.21962,13.21269],[80.21964,13.21233]],[[80.19164,13.20924],[80.19167,13.20957]],[[80.19223,13.20919],[80.1925,13.20918]],[[80.19278,13.20918],[80.1925,13.20918]],[[80.20173,13.21137],[80.20136,13.21135]],[[80.19579,13.20987],[80.19612,13.20978]],[[80.19542,13.20439],[80.19531,13.20446]],[[80.20235,13.21144],[80.20173,13.21137]],[[80.20336,13.2122],[80.20312,13.21243]],[[80.20296,13.21273],[80.20326,13.21273]],[[80.20177,13.21656],[80.20221,13.21644]],[[80.20126,13.21674],[80.20177,13.21656]],[[80.20357,13.21603],[80.20398,13.21596]],[[80.1956,13.21164],[80.19587,13.21157]],[[80.19643,13.20971],[80.19612,13.20978]],[[80.19494,13.20221],[80.19494,13.2022]],[[80.19538,13.20548],[80.19524,13.20548]],[[80.19778,13.20316],[80.19779,13.20331]]]},"933506":{"name":"SOTHUPAKKAM","code":"933506","ss_code":"9335","volt":"11","len":6.65,"dts":58,"cons":3954,"type":"MultiLineString","coords":[[[80.19345,13.19799],[80.19347,13.19758]],[[80.19218,13.1883],[80.1923,13.18824]],[[80.19403,13.18841],[80.19397,13.18783]],[[80.19351,13.20087],[80.19335,13.20075]],[[80.19496,13.1971],[80.19457,13.19722]],[[80.19347,13.19758],[80.19384,13.19747]],[[80.19319,13.19948],[80.19326,13.1992]],[[80.19337,13.19849],[80.19342,13.19818]],[[80.19342,13.19818],[80.19345,13.19799]],[[80.18785,13.19513],[80.1883,13.19512]],[[80.19384,13.19747],[80.19384,13.19747]],[[80.19384,13.19747],[80.19384,13.19747]],[[80.19384,13.19747],[80.19385,13.19748]],[[80.19153,13.18985],[80.19184,13.19012],[80.19193,13.19068]],[[80.19193,13.19068],[80.19226,13.19063]],[[80.19352,13.19046],[80.19318,13.19047]],[[80.19315,13.19764],[80.19275,13.19765]],[[80.19254,13.20019],[80.19244,13.20012]],[[80.19296,13.20047],[80.19296,13.20045]],[[80.19296,13.20045],[80.19302,13.20011]],[[80.19442,13.18845],[80.19486,13.18848]],[[80.19413,13.18902],[80.19418,13.18936]],[[80.19486,13.18848],[80.19535,13.18852]],[[80.19399,13.18731],[80.19397,13.1875]],[[80.19347,13.19758],[80.19315,13.19764]],[[80.19362,13.20094],[80.19361,13.20094]],[[80.19361,13.20094],[80.19361,13.20093]],[[80.19042,13.19595],[80.18997,13.19599]],[[80.1892,13.19404],[80.18907,13.1935]],[[80.18945,13.19629],[80.18945,13.19651]],[[80.18945,13.19609],[80.18945,13.19629]],[[80.18945,13.19651],[80.18945,13.19672]],[[80.18945,13.19609],[80.18959,13.196]],[[80.18807,13.19615],[80.18806,13.19611]],[[80.18807,13.19615],[80.18807,13.19616]],[[80.19318,13.19047],[80.19294,13.19054]],[[80.19244,13.19544],[80.19243,13.19567]],[[80.19042,13.19595],[80.19042,13.19628]],[[80.1892,13.19404],[80.18969,13.19398]],[[80.1892,13.19455],[80.1892,13.19506]],[[80.19275,13.19765],[80.19243,13.19766]],[[80.1892,13.19404],[80.1892,13.19455]],[[80.19201,13.19774],[80.19201,13.19774]],[[80.19201,13.19774],[80.19201,13.19774]],[[80.19201,13.19774],[80.19201,13.19774]],[[80.19091,13.19793],[80.19091,13.19793]],[[80.19091,13.19793],[80.19091,13.19793]],[[80.19231,13.19648],[80.19231,13.19648]],[[80.19231,13.19648],[80.19231,13.19648]],[[80.19201,13.19774],[80.192,13.19774]],[[80.192,13.19774],[80.192,13.19774]],[[80.192,13.19774],[80.192,13.19774]],[[80.192,13.19774],[80.192,13.19774]],[[80.18811,13.19639],[80.18807,13.19616]],[[80.18807,13.19616],[80.18807,13.19615]],[[80.19232,13.19649],[80.19231,13.19649]],[[80.19231,13.19649],[80.19231,13.19648]],[[80.19231,13.19648],[80.19231,13.19648]],[[80.19201,13.19774],[80.19201,13.19773]],[[80.19201,13.19773],[80.19201,13.19773]],[[80.19083,13.19796],[80.19075,13.19799]],[[80.1906,13.19497],[80.19008,13.19502]],[[80.19113,13.19926],[80.19103,13.19921]],[[80.19201,13.19774],[80.192,13.19774]],[[80.192,13.19774],[80.192,13.19774]],[[80.192,13.19774],[80.192,13.19774]],[[80.192,13.19774],[80.192,13.19774]],[[80.19243,13.19766],[80.19216,13.1977]],[[80.19241,13.19719],[80.1924,13.19674]],[[80.18993,13.19845],[80.18959,13.19824]],[[80.18854,13.19753],[80.18816,13.19729]],[[80.19201,13.19775],[80.19201,13.19774]],[[80.19201,13.19774],[80.19201,13.19774]],[[80.19201,13.19774],[80.19201,13.19774]],[[80.19201,13.19774],[80.19201,13.19774]],[[80.19232,13.19629],[80.19232,13.19629]],[[80.19232,13.19629],[80.19231,13.19629]],[[80.19231,13.19629],[80.19231,13.19629]],[[80.19164,13.1996],[80.19158,13.19956]],[[80.19202,13.19986],[80.19178,13.19969]],[[80.19178,13.19969],[80.19178,13.19969]],[[80.19178,13.19969],[80.19177,13.19969]],[[80.19177,13.19969],[80.19165,13.1996]],[[80.19165,13.1996],[80.19164,13.1996]],[[80.19091,13.19792],[80.19091,13.19793]],[[80.19091,13.19793],[80.19091,13.19793]],[[80.19024,13.19866],[80.18993,13.19845]],[[80.18822,13.19713],[80.1882,13.19696]],[[80.1882,13.19696],[80.18817,13.19675]],[[80.19242,13.19757],[80.19242,13.19734]],[[80.19091,13.19792],[80.19083,13.19796]],[[80.18816,13.19729],[80.18822,13.19713]],[[80.192,13.19774],[80.1919,13.19777]],[[80.1919,13.19777],[80.19187,13.19778]],[[80.19187,13.19778],[80.19187,13.19778]],[[80.19187,13.19778],[80.19171,13.19782]],[[80.18997,13.19599],[80.18959,13.196]],[[80.19017,13.19391],[80.18969,13.19398]],[[80.19243,13.19766],[80.19242,13.19757]],[[80.19171,13.19782],[80.19155,13.19785]],[[80.19155,13.19785],[80.19142,13.19788]],[[80.19232,13.19649],[80.19232,13.19648]],[[80.19232,13.19648],[80.19232,13.19647]],[[80.19232,13.19647],[80.19232,13.19629]],[[80.19024,13.19866],[80.18993,13.19845]],[[80.19219,13.19994],[80.19218,13.19994]],[[80.19218,13.19994],[80.19218,13.19994]],[[80.19218,13.19994],[80.19202,13.19986]],[[80.1924,13.19674],[80.19232,13.19649]],[[80.19198,13.1954],[80.19198,13.1954]],[[80.19198,13.1954],[80.19197,13.1954]],[[80.19197,13.1954],[80.19197,13.1954]],[[80.19234,13.19623],[80.19233,13.19623]],[[80.19231,13.19628],[80.19231,13.19628]],[[80.19231,13.19628],[80.19231,13.19628]],[[80.19231,13.19629],[80.19231,13.19629]],[[80.19231,13.19629],[80.19231,13.19628]],[[80.19232,13.19629],[80.19232,13.19629]],[[80.19232,13.19629],[80.19233,13.19623]],[[80.19231,13.19629],[80.19232,13.19628]],[[80.19232,13.19628],[80.19232,13.19629]],[[80.19232,13.19629],[80.19232,13.19629]],[[80.19231,13.19629],[80.19231,13.19628]],[[80.1883,13.19512],[80.18874,13.19509]],[[80.18798,13.19582],[80.18791,13.1955]],[[80.18891,13.19217],[80.18891,13.19218]],[[80.18805,13.19294],[80.18778,13.19318]],[[80.18915,13.19196],[80.18902,13.19209]],[[80.18807,13.19615],[80.18807,13.19615]],[[80.18817,13.19675],[80.18817,13.19675]],[[80.18817,13.19675],[80.18817,13.19675]],[[80.18817,13.19675],[80.18811,13.19639]],[[80.18811,13.19639],[80.18811,13.19639]],[[80.18902,13.19209],[80.18891,13.19217]],[[80.18891,13.19217],[80.18891,13.19217]],[[80.19198,13.1954],[80.19198,13.1954]],[[80.19198,13.1954],[80.19198,13.1954]],[[80.19198,13.1954],[80.19198,13.1954]],[[80.1907,13.19539],[80.19069,13.19539]],[[80.19156,13.19534],[80.19114,13.19536]],[[80.19068,13.19802],[80.19068,13.19802]],[[80.19198,13.1954],[80.19198,13.19539]],[[80.19198,13.19539],[80.19198,13.19539]],[[80.1907,13.19539],[80.1907,13.19539]],[[80.1907,13.19539],[80.1907,13.19539]],[[80.18889,13.19777],[80.18887,13.19775]],[[80.18887,13.19775],[80.18886,13.19775]],[[80.18886,13.19775],[80.18886,13.19775]],[[80.18886,13.19775],[80.18886,13.19775]],[[80.18886,13.19775],[80.18886,13.19775]],[[80.18886,13.19775],[80.18885,13.19774]],[[80.18885,13.19774],[80.18884,13.19774]],[[80.18884,13.19774],[80.18884,13.19773]],[[80.18884,13.19773],[80.18884,13.19773]],[[80.18884,13.19773],[80.18883,13.19773]],[[80.18883,13.19773],[80.18868,13.19763]],[[80.18868,13.19763],[80.18868,13.19763]],[[80.18868,13.19763],[80.18868,13.19763]],[[80.18868,13.19763],[80.18864,13.1976]],[[80.18864,13.1976],[80.18864,13.1976]],[[80.18864,13.1976],[80.18864,13.1976]],[[80.18864,13.1976],[80.18863,13.1976]],[[80.18863,13.1976],[80.18863,13.1976]],[[80.18863,13.1976],[80.18863,13.19759]],[[80.18863,13.19759],[80.18854,13.19753]],[[80.19075,13.19799],[80.19069,13.19802]],[[80.18806,13.19611],[80.18798,13.19582]],[[80.19216,13.1977],[80.19201,13.19774]],[[80.19201,13.19774],[80.19201,13.19775]],[[80.18959,13.19824],[80.18931,13.19805]],[[80.18931,13.19805],[80.1893,13.19804]],[[80.1893,13.19804],[80.1893,13.19804]],[[80.1893,13.19804],[80.1893,13.19804]],[[80.1893,13.19804],[80.18921,13.19798]],[[80.19142,13.19788],[80.19139,13.19782]],[[80.18921,13.19798],[80.18917,13.19795]],[[80.18917,13.19795],[80.18916,13.19795]],[[80.18916,13.19795],[80.18916,13.19795]],[[80.18916,13.19795],[80.18916,13.19794]],[[80.18916,13.19794],[80.18916,13.19794]],[[80.18916,13.19794],[80.18916,13.19794]],[[80.18916,13.19794],[80.18913,13.19793]],[[80.18913,13.19793],[80.18913,13.19793]],[[80.18913,13.19793],[80.18913,13.19792]],[[80.18913,13.19792],[80.18912,13.19792]],[[80.18912,13.19792],[80.18912,13.19792]],[[80.18912,13.19792],[80.18912,13.19792]],[[80.18912,13.19792],[80.18912,13.19792]],[[80.18912,13.19792],[80.18911,13.19791]],[[80.18911,13.19791],[80.18911,13.19791]],[[80.18911,13.19791],[80.1891,13.19791]],[[80.1891,13.19791],[80.1891,13.19791]],[[80.1891,13.19791],[80.1891,13.19791]],[[80.1891,13.19791],[80.1891,13.19791]],[[80.1891,13.19791],[80.1891,13.1979]],[[80.1891,13.1979],[80.18909,13.1979]],[[80.18909,13.1979],[80.18908,13.19789]],[[80.18908,13.19789],[80.18907,13.19789]],[[80.18907,13.19789],[80.18907,13.19789]],[[80.18907,13.19789],[80.18891,13.19778]],[[80.18891,13.19778],[80.1889,13.19778]],[[80.1889,13.19778],[80.1889,13.19777]],[[80.1889,13.19777],[80.18889,13.19777]],[[80.19069,13.19802],[80.19069,13.19802]],[[80.19069,13.19802],[80.19068,13.19802]],[[80.19059,13.1989],[80.19024,13.19866]],[[80.18791,13.1955],[80.18785,13.19513]],[[80.19198,13.19539],[80.19198,13.19539]],[[80.19198,13.19539],[80.19198,13.19539]],[[80.1907,13.19539],[80.19069,13.19539]],[[80.19222,13.18805],[80.19218,13.1883]],[[80.19244,13.20012],[80.19219,13.19994]],[[80.19231,13.1869],[80.19231,13.18706]],[[80.19085,13.19056],[80.19057,13.1908]],[[80.19263,13.19058],[80.19226,13.19063]],[[80.19197,13.1954],[80.19156,13.19534]],[[80.19212,13.18873],[80.19202,13.18907]],[[80.18935,13.19188],[80.18931,13.19183]],[[80.19153,13.18985],[80.19123,13.19017]],[[80.19418,13.18936],[80.19424,13.1897]],[[80.19123,13.19017],[80.19117,13.19026]],[[80.19345,13.18993],[80.19329,13.18993]],[[80.19435,13.19034],[80.1941,13.19038]],[[80.19347,13.19012],[80.19345,13.18993]],[[80.19352,13.19046],[80.1935,13.19032]],[[80.19447,13.19108],[80.19451,13.19138]],[[80.19438,13.19052],[80.19443,13.19082]],[[80.19435,13.19034],[80.19438,13.19052]],[[80.19117,13.19026],[80.19106,13.19036]],[[80.19397,13.1875],[80.19397,13.18783]],[[80.18952,13.19168],[80.18931,13.19183]],[[80.18931,13.19183],[80.18915,13.19196]],[[80.1937,13.19044],[80.19352,13.19046]],[[80.1941,13.19038],[80.1939,13.19041]],[[80.19218,13.1883],[80.19212,13.18873]],[[80.19296,13.20047],[80.19294,13.20046]],[[80.19294,13.20046],[80.19293,13.20046]],[[80.19293,13.20046],[80.19254,13.20019]],[[80.19435,13.19034],[80.19456,13.19032]],[[80.19185,13.18942],[80.19153,13.18985]],[[80.19226,13.18775],[80.19222,13.18805]],[[80.19033,13.19102],[80.19001,13.19126]],[[80.19431,13.19022],[80.19431,13.19023]],[[80.19456,13.19032],[80.1947,13.1903]],[[80.1939,13.19041],[80.1937,13.19044]],[[80.19403,13.18841],[80.19408,13.1887]],[[80.19443,13.19082],[80.19447,13.19108]],[[80.19202,13.18907],[80.19211,13.18908]],[[80.19403,13.18841],[80.19442,13.18845]],[[80.19202,13.18907],[80.19185,13.18942]],[[80.19428,13.18997],[80.19431,13.19022]],[[80.19408,13.1887],[80.19413,13.18902]],[[80.19057,13.1908],[80.19033,13.19102]],[[80.19263,13.19058],[80.19294,13.19054]],[[80.19431,13.19023],[80.19435,13.19034]],[[80.19424,13.1897],[80.19428,13.18997]],[[80.19231,13.18706],[80.19228,13.18744]],[[80.19451,13.19138],[80.19456,13.19166]],[[80.19451,13.19724],[80.19432,13.19732]],[[80.19457,13.19722],[80.19451,13.19724]],[[80.19407,13.19741],[80.19412,13.19748]],[[80.19432,13.19732],[80.19407,13.19741]],[[80.19407,13.19741],[80.19384,13.19747]],[[80.18807,13.19615],[80.18807,13.19615]],[[80.18959,13.196],[80.18959,13.19568]],[[80.19296,13.20047],[80.19296,13.20047]],[[80.19296,13.20045],[80.19302,13.20011]],[[80.19384,13.19747],[80.19384,13.19747]],[[80.19384,13.19747],[80.19385,13.19747]],[[80.18807,13.19615],[80.18807,13.19616]],[[80.19302,13.20011],[80.19311,13.19984]],[[80.19311,13.19984],[80.19319,13.19948]],[[80.1907,13.19539],[80.1907,13.19539]],[[80.1907,13.19539],[80.1907,13.19539]],[[80.1947,13.1903],[80.1947,13.19022]],[[80.1897,13.19151],[80.18952,13.19168]],[[80.19234,13.18655],[80.19231,13.1869]],[[80.19201,13.19774],[80.19201,13.19774]],[[80.19091,13.19793],[80.19091,13.19793]],[[80.18816,13.19729],[80.18822,13.19713]],[[80.18959,13.19568],[80.18958,13.19534]],[[80.18921,13.19798],[80.18917,13.19795]],[[80.18916,13.19795],[80.18916,13.19794]],[[80.18911,13.19791],[80.18911,13.19791]],[[80.1891,13.19791],[80.1891,13.1979]],[[80.1891,13.1979],[80.18909,13.1979]],[[80.18909,13.1979],[80.18908,13.19789]],[[80.18908,13.19789],[80.18907,13.19789]],[[80.18907,13.19789],[80.18907,13.19789]],[[80.18907,13.19789],[80.18891,13.19778]],[[80.18891,13.19778],[80.1889,13.19778]],[[80.1889,13.19777],[80.18889,13.19777]],[[80.18811,13.19639],[80.18807,13.19616]],[[80.18807,13.19616],[80.18807,13.19615]],[[80.1892,13.19506],[80.1896,13.19506]],[[80.192,13.19774],[80.1919,13.19777]],[[80.1919,13.19777],[80.19187,13.19778]],[[80.19187,13.19778],[80.19171,13.19782]],[[80.19059,13.1989],[80.19024,13.19866]],[[80.19075,13.19799],[80.19069,13.19802]],[[80.18993,13.19845],[80.18959,13.19824]],[[80.19103,13.19921],[80.19059,13.1989]],[[80.19218,13.19994],[80.19202,13.19986]],[[80.19216,13.1977],[80.19201,13.19774]],[[80.19164,13.1996],[80.19158,13.19956]],[[80.1924,13.19674],[80.19232,13.19649]],[[80.19242,13.19734],[80.19241,13.19719]],[[80.19158,13.19956],[80.19134,13.1994]],[[80.18889,13.19777],[80.18887,13.19775]],[[80.18887,13.19775],[80.18886,13.19775]],[[80.18886,13.19775],[80.18885,13.19774]],[[80.18883,13.19773],[80.18868,13.19763]],[[80.18868,13.19763],[80.18864,13.1976]],[[80.18864,13.1976],[80.18864,13.1976]],[[80.18864,13.1976],[80.18864,13.1976]],[[80.18864,13.1976],[80.18863,13.1976]],[[80.18863,13.1976],[80.18863,13.19759]],[[80.18863,13.19759],[80.18854,13.19753]],[[80.1892,13.19506],[80.18874,13.19509]],[[80.19232,13.19649],[80.19231,13.19649]],[[80.19069,13.19802],[80.19069,13.19802]],[[80.19231,13.19648],[80.19231,13.19648]],[[80.19201,13.19774],[80.19201,13.19773]],[[80.19201,13.19773],[80.19201,13.19773]],[[80.19296,13.20047],[80.19294,13.20046]],[[80.19232,13.19649],[80.19232,13.19649]],[[80.19202,13.19986],[80.19178,13.19969]],[[80.19178,13.19969],[80.19178,13.19969]],[[80.19178,13.19969],[80.19177,13.19969]],[[80.19177,13.19969],[80.19165,13.1996]],[[80.19165,13.1996],[80.19164,13.1996]],[[80.19091,13.19792],[80.19091,13.19793]],[[80.18854,13.19753],[80.18816,13.19729]],[[80.19134,13.1994],[80.19113,13.19926]],[[80.1882,13.19696],[80.18817,13.19675]],[[80.19201,13.19774],[80.19201,13.19774]],[[80.19201,13.19774],[80.19201,13.19774]],[[80.19201,13.19774],[80.19201,13.19774]],[[80.19243,13.19766],[80.19242,13.19757]],[[80.19243,13.19766],[80.19216,13.1977]],[[80.19326,13.1992],[80.19329,13.19893]],[[80.18959,13.19824],[80.18931,13.19805]],[[80.1893,13.19804],[80.1893,13.19804]],[[80.1893,13.19804],[80.1893,13.19804]],[[80.19083,13.19796],[80.19075,13.19799]],[[80.19171,13.19782],[80.19155,13.19785]],[[80.18907,13.1935],[80.18894,13.19286]],[[80.19233,13.19623],[80.19234,13.19623]],[[80.19233,13.19623],[80.19241,13.196]],[[80.19231,13.19628],[80.19231,13.19628]],[[80.19232,13.19629],[80.19232,13.19629]],[[80.19232,13.19629],[80.19233,13.19623]],[[80.19232,13.19629],[80.19232,13.19629]],[[80.19234,13.19623],[80.19234,13.19623]],[[80.19198,13.19539],[80.19198,13.19539]],[[80.1889,13.19217],[80.1889,13.19217]],[[80.1889,13.19217],[80.18882,13.19226]],[[80.18872,13.19233],[80.18872,13.19234]],[[80.18891,13.19218],[80.18891,13.19218]],[[80.18778,13.19318],[80.1874,13.19355]],[[80.18658,13.1943],[80.18637,13.19448]],[[80.18871,13.19233],[80.1886,13.19243]],[[80.1886,13.19243],[80.18833,13.19271]],[[80.18833,13.19271],[80.18805,13.19294]],[[80.18659,13.1943],[80.18659,13.1943]],[[80.18872,13.19234],[80.18872,13.19234]],[[80.18659,13.1943],[80.18658,13.1943]],[[80.18871,13.19233],[80.18872,13.19233]],[[80.18882,13.19226],[80.18872,13.19233]],[[80.18872,13.19233],[80.18871,13.19233]],[[80.18694,13.19396],[80.18693,13.19396]],[[80.18693,13.19396],[80.18665,13.19424]],[[80.18718,13.19374],[80.18694,13.19396]],[[80.18891,13.19218],[80.18892,13.19218]],[[80.18872,13.19233],[80.18871,13.19233]],[[80.18665,13.19424],[80.18665,13.19424]],[[80.18665,13.19424],[80.1866,13.19428]],[[80.1866,13.19428],[80.18659,13.1943]],[[80.18891,13.19218],[80.1889,13.19217]],[[80.18659,13.1943],[80.18659,13.19431]],[[80.18817,13.19675],[80.18817,13.19675]],[[80.18659,13.1943],[80.18659,13.1943]],[[80.1874,13.19355],[80.18718,13.19374]],[[80.18665,13.19424],[80.1866,13.19428]],[[80.1866,13.19428],[80.18659,13.1943]],[[80.19198,13.1954],[80.19198,13.1954]],[[80.19198,13.1954],[80.19198,13.1954]],[[80.19197,13.1954],[80.19197,13.1954]],[[80.19222,13.19542],[80.19198,13.1954]],[[80.19198,13.1954],[80.19198,13.19539]],[[80.1896,13.19506],[80.19008,13.19502]],[[80.19244,13.19544],[80.19222,13.19542]],[[80.1935,13.19032],[80.19347,13.19012]],[[80.19114,13.19536],[80.1907,13.19539]],[[80.19228,13.18744],[80.19226,13.18775]],[[80.19001,13.19126],[80.1897,13.19151]],[[80.19361,13.20094],[80.19361,13.20093]],[[80.19241,13.196],[80.19243,13.19567]],[[80.19347,13.19758],[80.19352,13.19742]],[[80.19315,13.19764],[80.19301,13.19759]],[[80.19352,13.19742],[80.19355,13.1973]],[[80.19535,13.18852],[80.19536,13.18887]],[[80.19017,13.19391],[80.19014,13.19361]],[[80.19335,13.20075],[80.19296,13.20047]],[[80.1896,13.19506],[80.18958,13.19534]],[[80.19361,13.20093],[80.19351,13.20087]],[[80.19085,13.19056],[80.19106,13.19036]],[[80.18894,13.19286],[80.18882,13.19226]],[[80.19342,13.19818],[80.19318,13.19813]],[[80.19139,13.19782],[80.19091,13.19792]],[[80.19329,13.19893],[80.19322,13.19891]],[[80.19171,13.19782],[80.19168,13.19775]],[[80.19329,13.19893],[80.19337,13.19849]],[[80.1906,13.19497],[80.19056,13.19473]],[[80.19193,13.19068],[80.19201,13.19106]],[[80.19201,13.19106],[80.19239,13.19102]],[[80.19465,13.20158],[80.19455,13.20155]],[[80.19455,13.20155],[80.19426,13.20136]],[[80.19426,13.20136],[80.19408,13.20124]],[[80.19408,13.20124],[80.19408,13.20124]],[[80.19408,13.20124],[80.19408,13.20124]],[[80.19408,13.20124],[80.19407,13.20124]],[[80.19407,13.20124],[80.19407,13.20124]],[[80.19407,13.20124],[80.19388,13.20111]],[[80.19388,13.20111],[80.19387,13.20111]],[[80.19387,13.20111],[80.19362,13.20094]]]},"933507":{"name":"KOSAPUR","code":"933507","ss_code":"9335","volt":"11","len":19.79,"dts":123,"cons":4408,"type":"MultiLineString","coords":[[[80.19449,13.20178],[80.19447,13.20177]],[[80.19447,13.20177],[80.19451,13.20163]],[[80.19451,13.20163],[80.19495,13.20176]],[[80.19495,13.20176],[80.19495,13.20175]],[[80.19495,13.20175],[80.19496,13.20174]],[[80.19496,13.20174],[80.19499,13.20167]],[[80.19499,13.20167],[80.19499,13.20166]],[[80.19499,13.20166],[80.19499,13.20166]],[[80.19499,13.20166],[80.19499,13.20166]],[[80.19499,13.20166],[80.195,13.20165]],[[80.195,13.20165],[80.19513,13.20134]],[[80.23118,13.18661],[80.23148,13.1866]],[[80.22076,13.19239],[80.22084,13.19204]],[[80.22083,13.1917],[80.22088,13.19132]],[[80.21915,13.19152],[80.21879,13.19162]],[[80.22068,13.18947],[80.22101,13.18945]],[[80.21933,13.18845],[80.21969,13.18837]],[[80.22006,13.1883],[80.22041,13.18823]],[[80.22211,13.18822],[80.22214,13.18853]],[[80.22975,13.19706],[80.2294,13.19724]],[[80.23429,13.19276],[80.23385,13.19277]],[[80.22089,13.19443],[80.22103,13.19479]],[[80.22338,13.20025],[80.22379,13.20017]],[[80.22426,13.20004],[80.2244,13.19997]],[[80.23046,13.19467],[80.23082,13.19468]],[[80.22787,13.19803],[80.22824,13.19778]],[[80.22935,13.19589],[80.22957,13.1956]],[[80.23198,13.1923],[80.23237,13.19229]],[[80.23233,13.19455],[80.23232,13.19452]],[[80.2285,13.19525],[80.22823,13.19534]],[[80.22823,13.19534],[80.22792,13.19544]],[[80.23005,13.19463],[80.22991,13.19493]],[[80.23258,13.19198],[80.23287,13.19195]],[[80.22759,13.19555],[80.22732,13.19564]],[[80.23187,13.19645],[80.23252,13.19625]],[[80.22661,13.19586],[80.22623,13.19598]],[[80.23293,13.1957],[80.23274,13.19533]],[[80.233,13.19448],[80.23262,13.19449]],[[80.23036,13.19381],[80.23045,13.19342]],[[80.23287,13.19195],[80.2332,13.19194]],[[80.23036,13.19381],[80.2302,13.1942]],[[80.23152,13.18707],[80.23148,13.1866]],[[80.2314,13.18371],[80.23134,13.18372]],[[80.21179,13.19097],[80.21184,13.19126]],[[80.23201,13.19418],[80.23227,13.19444]],[[80.20959,13.19138],[80.2096,13.19146]],[[80.21188,13.1915],[80.21195,13.19184]],[[80.22002,13.19083],[80.21993,13.19061]],[[80.21993,13.19061],[80.21983,13.1904]],[[80.23177,13.1896],[80.23139,13.18959]],[[80.20802,13.18848],[80.20833,13.18844]],[[80.20899,13.18837],[80.20932,13.18835]],[[80.20833,13.18844],[80.20868,13.1884]],[[80.21983,13.1904],[80.21961,13.19049]],[[80.23312,13.19278],[80.23312,13.19271]],[[80.21961,13.19049],[80.21937,13.19056]],[[80.20513,13.19507],[80.20511,13.1948]],[[80.2047,13.18962],[80.20467,13.18926]],[[80.20472,13.19002],[80.2047,13.18962]],[[80.2057,13.18991],[80.20603,13.18989]],[[80.20503,13.18999],[80.20539,13.18995]],[[80.20539,13.18995],[80.2057,13.18991]],[[80.20674,13.18983],[80.20715,13.18978]],[[80.20715,13.18978],[80.20756,13.18975]],[[80.20835,13.18967],[80.20873,13.18964]],[[80.20946,13.18958],[80.20979,13.18954]],[[80.21011,13.18951],[80.21029,13.18949]],[[80.20942,13.18922],[80.20939,13.18897]],[[80.20946,13.18958],[80.20946,13.18993]],[[80.20934,13.18856],[80.20932,13.18835]],[[80.19911,13.19107],[80.19912,13.19045]],[[80.19931,13.1898],[80.19912,13.19045]],[[80.19911,13.19107],[80.1993,13.19174]],[[80.22069,13.19304],[80.22065,13.19293]],[[80.20641,13.18985],[80.20674,13.18983]],[[80.21896,13.18853],[80.21868,13.18859]],[[80.21962,13.19361],[80.21968,13.19389]],[[80.23375,13.18811],[80.23365,13.18772]],[[80.21962,13.19361],[80.21996,13.19353]],[[80.21868,13.18859],[80.21873,13.18897]],[[80.21873,13.18897],[80.21871,13.18942]],[[80.21871,13.18942],[80.21835,13.18944]],[[80.1999,13.18768],[80.20014,13.18769]],[[80.20467,13.18926],[80.20443,13.18928]],[[80.20428,13.1885],[80.20395,13.18853]],[[80.20459,13.18847],[80.20428,13.1885]],[[80.20459,13.18847],[80.20489,13.18843]],[[80.20585,13.18833],[80.20556,13.18836]],[[80.21039,13.18791],[80.21076,13.18789]],[[80.21058,13.18708],[80.21089,13.18705]],[[80.21054,13.19527],[80.21062,13.19528]],[[80.19976,13.18743],[80.19977,13.18742]],[[80.20034,13.1877],[80.20036,13.1876]],[[80.20585,13.18833],[80.20616,13.1883]],[[80.20429,13.18785],[80.20403,13.18757]],[[80.20452,13.18811],[80.20429,13.18785]],[[80.20932,13.1941],[80.20893,13.19412]],[[80.21012,13.18793],[80.21039,13.18791]],[[80.20982,13.18795],[80.20977,13.18757]],[[80.20977,13.18757],[80.20973,13.18717]],[[80.21002,13.18713],[80.21034,13.1871]],[[80.20992,13.1883],[80.21018,13.18828]],[[80.21089,13.18698],[80.21089,13.18705]],[[80.20962,13.18832],[80.20992,13.1883]],[[80.20893,13.19412],[80.20893,13.19421]],[[80.23139,13.18959],[80.23094,13.18957]],[[80.22787,13.19803],[80.22784,13.19776]],[[80.23094,13.18957],[80.23088,13.1893]],[[80.22069,13.19304],[80.22069,13.1928]],[[80.22069,13.1928],[80.22069,13.19278]],[[80.22496,13.19981],[80.22526,13.19972]],[[80.22432,13.19966],[80.22427,13.19941]],[[80.22468,13.19989],[80.22496,13.19981]],[[80.22686,13.19833],[80.22737,13.19818]],[[80.22957,13.1956],[80.22975,13.19527]],[[80.22732,13.19564],[80.22698,13.19575]],[[80.23274,13.19533],[80.23252,13.19497]],[[80.23245,13.19364],[80.23244,13.19323]],[[80.23198,13.1923],[80.23164,13.19233]],[[80.22578,13.19895],[80.22606,13.1987]],[[80.22914,13.19752],[80.2294,13.19724]],[[80.22982,13.19661],[80.22957,13.19625]],[[80.22975,13.19527],[80.22991,13.19493]],[[80.22792,13.19544],[80.22759,13.19555]],[[80.23116,13.19668],[80.23187,13.19645]],[[80.23313,13.196],[80.23358,13.19594]],[[80.22737,13.19818],[80.22787,13.19803]],[[80.22779,13.19731],[80.22782,13.19752]],[[80.2287,13.19774],[80.22914,13.19752]],[[80.22957,13.19625],[80.22935,13.19589]],[[80.22917,13.19503],[80.22882,13.19514]],[[80.23057,13.19684],[80.23116,13.19668]],[[80.23252,13.19625],[80.23313,13.196]],[[80.23388,13.19656],[80.23403,13.19687]],[[80.23245,13.19405],[80.23245,13.19364]],[[80.22379,13.20017],[80.22407,13.2001]],[[80.22427,13.19941],[80.22454,13.19933]],[[80.22545,13.19907],[80.22578,13.19895]],[[80.22606,13.1987],[80.22641,13.19851]],[[80.22953,13.19491],[80.22917,13.19503]],[[80.22698,13.19575],[80.22661,13.19586]],[[80.22454,13.19933],[80.22503,13.19921]],[[80.23262,13.19449],[80.23232,13.19452]],[[80.23227,13.19454],[80.23232,13.19452]],[[80.22784,13.19776],[80.22782,13.19752]],[[80.22824,13.19778],[80.22845,13.19775]],[[80.23082,13.19468],[80.23085,13.19503]],[[80.22845,13.19775],[80.2287,13.19774]],[[80.23093,13.19571],[80.23087,13.19536]],[[80.22991,13.19493],[80.22953,13.19491]],[[80.23005,13.19691],[80.23057,13.19684]],[[80.23293,13.1957],[80.23313,13.196]],[[80.23244,13.19323],[80.23242,13.19281]],[[80.23246,13.19442],[80.23245,13.19405]],[[80.23242,13.19281],[80.2324,13.19255]],[[80.2324,13.19255],[80.23237,13.19229]],[[80.2244,13.19997],[80.22468,13.19989]],[[80.22503,13.19921],[80.22545,13.19907]],[[80.22975,13.19706],[80.23005,13.19691]],[[80.23005,13.19691],[80.22982,13.19661]],[[80.23358,13.19594],[80.23374,13.19629]],[[80.20462,13.18888],[80.20459,13.18847]],[[80.1994,13.18865],[80.19945,13.18832]],[[80.19937,13.18898],[80.1994,13.18865]],[[80.1996,13.18769],[80.1999,13.18768]],[[80.20796,13.18971],[80.20835,13.18967]],[[80.23191,13.18961],[80.232,13.1899]],[[80.20903,13.18961],[80.20937,13.18958]],[[80.20936,13.18874],[80.20934,13.18856]],[[80.20946,13.18958],[80.20942,13.18922]],[[80.20939,13.18897],[80.20936,13.18874]],[[80.20932,13.18835],[80.20931,13.18802]],[[80.20467,13.18926],[80.20462,13.18888]],[[80.20873,13.18964],[80.20903,13.18961]],[[80.21029,13.18949],[80.21029,13.18931]],[[80.20955,13.18799],[80.20982,13.18795]],[[80.22772,13.19732],[80.22779,13.19731]],[[80.23002,13.19132],[80.23039,13.19126]],[[80.23039,13.19126],[80.23047,13.19108]],[[80.23545,13.17692],[80.23545,13.17691]],[[80.23545,13.17692],[80.23545,13.17692]],[[80.23225,13.19105],[80.23218,13.19064]],[[80.23409,13.18673],[80.23402,13.18672]],[[80.23159,13.18849],[80.23158,13.18818]],[[80.22988,13.18786],[80.22956,13.18787]],[[80.23154,13.18744],[80.23152,13.18707]],[[80.23249,13.18883],[80.23272,13.18859]],[[80.23202,13.18935],[80.23231,13.18904]],[[80.23272,13.18859],[80.23298,13.18833]],[[80.23399,13.1881],[80.23423,13.18807]],[[80.23329,13.18803],[80.23365,13.18772]],[[80.23427,13.18489],[80.23431,13.18438]],[[80.2314,13.18371],[80.23145,13.18342]],[[80.23146,13.1862],[80.23145,13.18579]],[[80.23157,13.18779],[80.23154,13.18744]],[[80.23177,13.1896],[80.23202,13.18935]],[[80.23375,13.18811],[80.23399,13.1881]],[[80.23414,13.18642],[80.23399,13.1864]],[[80.23418,13.18606],[80.23422,13.18565]],[[80.23422,13.18565],[80.23426,13.18528]],[[80.23416,13.18359],[80.2338,13.18355]],[[80.23209,13.19025],[80.232,13.1899]],[[80.23145,13.18566],[80.23145,13.18526]],[[80.23145,13.18579],[80.23145,13.18566]],[[80.23145,13.18497],[80.23145,13.18526]],[[80.23105,13.18298],[80.23104,13.18268]],[[80.23231,13.18904],[80.23249,13.18883]],[[80.23403,13.18706],[80.23409,13.18673]],[[80.23409,13.18673],[80.23414,13.18642]],[[80.23337,13.18351],[80.233,13.18347]],[[80.2338,13.18355],[80.23337,13.18351]],[[80.23234,13.19145],[80.23225,13.19105]],[[80.23136,13.18408],[80.2314,13.18405]],[[80.2314,13.18405],[80.2314,13.18371]],[[80.23234,13.19188],[80.23234,13.19145]],[[80.23158,13.18818],[80.23157,13.18779]],[[80.23365,13.18772],[80.23388,13.18751]],[[80.23431,13.18438],[80.23437,13.18398]],[[80.233,13.18347],[80.23258,13.18341]],[[80.23258,13.18341],[80.23258,13.18331]],[[80.23547,13.18376],[80.23508,13.18372]],[[80.23218,13.19064],[80.23209,13.19025]],[[80.23166,13.18916],[80.23162,13.18881]],[[80.23172,13.18578],[80.23145,13.18579]],[[80.23148,13.1866],[80.23146,13.1862]],[[80.23157,13.18527],[80.23145,13.18526]],[[80.23104,13.18268],[80.23103,13.18243]],[[80.23177,13.1896],[80.23176,13.18949]],[[80.23176,13.18949],[80.23166,13.18916]],[[80.23298,13.18833],[80.23329,13.18803]],[[80.23388,13.18751],[80.23403,13.18706]],[[80.23426,13.18528],[80.23427,13.18489]],[[80.23142,13.18424],[80.2314,13.18405]],[[80.23237,13.19229],[80.23234,13.19188]],[[80.23191,13.18961],[80.23177,13.1896]],[[80.23162,13.18881],[80.23159,13.18849]],[[80.23144,13.18458],[80.23142,13.18424]],[[80.2342,13.18788],[80.23423,13.18807]],[[80.23414,13.18642],[80.23418,13.18606]],[[80.21058,13.1949],[80.21059,13.19454]],[[80.21063,13.19663],[80.21058,13.19629]],[[80.21054,13.196],[80.21052,13.19566]],[[80.21079,13.19116],[80.21108,13.19109]],[[80.2097,13.19409],[80.20975,13.19439]],[[80.2103,13.19665],[80.21004,13.19665]],[[80.20979,13.18954],[80.21011,13.18951]],[[80.20946,13.18958],[80.20937,13.18958]],[[80.20952,13.19095],[80.20959,13.19138]],[[80.20991,13.19132],[80.21022,13.19127]],[[80.20975,13.19439],[80.20985,13.19464]],[[80.21092,13.19454],[80.21122,13.19464]],[[80.21023,13.19459],[80.21059,13.19454]],[[80.21059,13.19454],[80.21092,13.19454]],[[80.20931,13.18802],[80.20955,13.18799]],[[80.20973,13.18717],[80.21002,13.18713]],[[80.20946,13.18993],[80.20941,13.1902]],[[80.20756,13.18975],[80.20796,13.18971]],[[80.22882,13.19514],[80.2285,13.19525]],[[80.20459,13.18847],[80.20452,13.18811]],[[80.23088,13.1893],[80.23084,13.18914]],[[80.23084,13.18914],[80.23065,13.18917]],[[80.23065,13.18917],[80.23043,13.18922]],[[80.23233,13.19455],[80.23249,13.19501]],[[80.22407,13.2001],[80.22426,13.20004]],[[80.23232,13.19452],[80.23246,13.19442]],[[80.19843,13.19531],[80.19822,13.19558]],[[80.23046,13.19467],[80.23005,13.19463]],[[80.21768,13.19545],[80.21768,13.19514]],[[80.23232,13.19452],[80.23227,13.19444]],[[80.19887,13.1944],[80.19873,13.19471]],[[80.19949,13.19448],[80.19918,13.19444]],[[80.19918,13.19444],[80.19887,13.1944]],[[80.19979,13.19453],[80.19949,13.19448]],[[80.20065,13.19361],[80.20105,13.19333]],[[80.20105,13.19333],[80.20137,13.19306]],[[80.20027,13.19395],[80.20065,13.19361]],[[80.19999,13.19423],[80.20027,13.19395]],[[80.19979,13.19453],[80.19999,13.19423]],[[80.20646,13.19395],[80.20654,13.19401]],[[80.20137,13.19306],[80.20165,13.1927]],[[80.2021,13.19246],[80.2024,13.19229]],[[80.2024,13.19229],[80.2024,13.19226]],[[80.20165,13.1927],[80.2021,13.19246]],[[80.20247,13.19198],[80.20222,13.19196]],[[80.2024,13.19226],[80.20247,13.19198]],[[80.20277,13.19238],[80.2024,13.19229]],[[80.23201,13.19418],[80.23177,13.19392]],[[80.20387,13.19239],[80.20422,13.19236]],[[80.20542,13.19348],[80.20543,13.19349]],[[80.20531,13.19076],[80.20543,13.19076]],[[80.19822,13.19558],[80.19798,13.19589]],[[80.20462,13.19233],[80.20496,13.1923]],[[80.20566,13.19263],[80.20597,13.1926]],[[80.20496,13.1923],[80.20501,13.19269]],[[80.20533,13.19266],[80.20566,13.19263]],[[80.20475,13.19358],[80.20465,13.19398]],[[80.20422,13.19236],[80.20462,13.19233]],[[80.20277,13.19238],[80.20319,13.19247]],[[80.20488,13.19138],[80.20484,13.19108]],[[80.20505,13.19079],[80.20531,13.19076]],[[80.20941,13.1902],[80.20944,13.19053]],[[80.20473,13.19455],[80.20475,13.19482]],[[80.20932,13.1941],[80.2097,13.19409]],[[80.20506,13.19333],[80.20542,13.19348]],[[80.20679,13.19388],[80.2072,13.19392]],[[80.20543,13.19349],[80.20572,13.19368]],[[80.20572,13.19368],[80.20602,13.19391]],[[80.20222,13.19196],[80.20221,13.19195]],[[80.20602,13.19391],[80.20646,13.19395]],[[80.23282,13.19279],[80.23242,13.19281]],[[80.20353,13.19243],[80.20387,13.19239]],[[80.20488,13.19142],[80.20488,13.19138]],[[80.20504,13.193],[80.20506,13.19333]],[[80.20481,13.19081],[80.20476,13.19041]],[[80.20485,13.19326],[80.20475,13.19358]],[[80.20465,13.19398],[80.2047,13.19422]],[[80.2047,13.19422],[80.20473,13.19455]],[[80.2072,13.19392],[80.20755,13.19402]],[[80.20822,13.19417],[80.20854,13.19414]],[[80.20475,13.19482],[80.20511,13.1948]],[[80.20646,13.19395],[80.20679,13.19388]],[[80.20319,13.19247],[80.20353,13.19243]],[[80.20221,13.19195],[80.20221,13.19195]],[[80.19798,13.19589],[80.19774,13.19615]],[[80.20501,13.19269],[80.20533,13.19266]],[[80.20496,13.1923],[80.20492,13.19189]],[[80.20492,13.19189],[80.20488,13.19142]],[[80.20484,13.19108],[80.20481,13.19081]],[[80.20481,13.19081],[80.20505,13.19079]],[[80.21022,13.19127],[80.21051,13.19122]],[[80.20476,13.19041],[80.20472,13.19002]],[[80.20944,13.19053],[80.20952,13.19095]],[[80.20959,13.19138],[80.20991,13.19132]],[[80.20506,13.19333],[80.20485,13.19326]],[[80.20501,13.19269],[80.20504,13.193]],[[80.20854,13.19414],[80.20893,13.19412]],[[80.20985,13.19464],[80.21023,13.19459]],[[80.21058,13.19629],[80.21054,13.196]],[[80.19934,13.1894],[80.19937,13.18898]],[[80.20962,13.18832],[80.20932,13.18835]],[[80.20186,13.1897],[80.20154,13.18964]],[[80.23047,13.19108],[80.23057,13.19111]],[[80.20154,13.18964],[80.20129,13.18965]],[[80.20197,13.19],[80.20186,13.1897]],[[80.20215,13.19064],[80.20206,13.19031]],[[80.20234,13.19131],[80.20224,13.19097]],[[80.20247,13.19198],[80.20244,13.19163]],[[80.2302,13.1942],[80.23005,13.19463]],[[80.20244,13.19163],[80.20234,13.19131]],[[80.20224,13.19097],[80.20215,13.19064]],[[80.20206,13.19031],[80.20197,13.19]],[[80.23002,13.19132],[80.22963,13.19139]],[[80.22304,13.19601],[80.22333,13.19604]],[[80.22274,13.19598],[80.22304,13.19601]],[[80.20085,13.18966],[80.20084,13.18955]],[[80.19989,13.18976],[80.1996,13.18981]],[[80.2002,13.18971],[80.19989,13.18976]],[[80.20085,13.18966],[80.20053,13.18966]],[[80.2002,13.18971],[80.20053,13.18966]],[[80.1996,13.18981],[80.19931,13.1898]],[[80.22104,13.19552],[80.22106,13.19522]],[[80.19931,13.1898],[80.19934,13.1894]],[[80.20014,13.18769],[80.20034,13.1877]],[[80.22145,13.19588],[80.22174,13.1959]],[[80.20521,13.18839],[80.20556,13.18836]],[[80.20489,13.18843],[80.20521,13.18839]],[[80.22174,13.1959],[80.22209,13.19592]],[[80.20403,13.18757],[80.20383,13.18745]],[[80.20472,13.19002],[80.20503,13.18999]],[[80.218,13.19561],[80.21789,13.19548]],[[80.22209,13.19592],[80.22243,13.19595]],[[80.20868,13.1884],[80.20899,13.18837]],[[80.22243,13.19595],[80.22274,13.19598]],[[80.21051,13.19122],[80.21079,13.19116]],[[80.21173,13.19048],[80.21204,13.19041]],[[80.22333,13.19604],[80.22359,13.19606]],[[80.1986,13.195],[80.19843,13.19531]],[[80.21353,13.19012],[80.21358,13.1904]],[[80.21184,13.19126],[80.21188,13.1915]],[[80.20472,13.19002],[80.20459,13.19003]],[[80.21054,13.19527],[80.21052,13.19566]],[[80.20788,13.1941],[80.20822,13.19417]],[[80.20755,13.19402],[80.20788,13.1941]],[[80.23043,13.19215],[80.23032,13.19218]],[[80.23043,13.19215],[80.23051,13.19253]],[[80.21054,13.19527],[80.21058,13.1949]],[[80.21063,13.19663],[80.2103,13.19665]],[[80.213,13.19508],[80.21321,13.19482]],[[80.21388,13.19477],[80.21425,13.19473]],[[80.21463,13.19478],[80.21479,13.19462]],[[80.21483,13.19434],[80.21475,13.19402]],[[80.21586,13.19387],[80.21622,13.19372]],[[80.21513,13.19395],[80.2155,13.19393]],[[80.21737,13.19378],[80.21764,13.19382]],[[80.21663,13.19369],[80.21701,13.19373]],[[80.21768,13.19545],[80.21789,13.19548]],[[80.21768,13.19514],[80.21766,13.19483]],[[80.21764,13.19382],[80.21787,13.19389]],[[80.21826,13.19385],[80.21866,13.19378]],[[80.23051,13.19253],[80.23053,13.19312]],[[80.23104,13.18328],[80.23103,13.1834]],[[80.22971,13.19644],[80.22981,13.19642]],[[80.23138,13.1833],[80.23104,13.18328]],[[80.23094,13.18957],[80.23086,13.18958]],[[80.23166,13.18916],[80.23158,13.18909]],[[80.23152,13.18707],[80.23106,13.18709]],[[80.19873,13.19471],[80.1986,13.195]],[[80.19952,13.18801],[80.1996,13.18769]],[[80.21034,13.1871],[80.21058,13.18708]],[[80.20982,13.18795],[80.21012,13.18793]],[[80.21873,13.18897],[80.2185,13.18901]],[[80.2185,13.18901],[80.21824,13.18905]],[[80.20603,13.18989],[80.20641,13.18985]],[[80.23512,13.17831],[80.23487,13.17837]],[[80.23487,13.17837],[80.23465,13.17844]],[[80.20237,13.19061],[80.20215,13.19064]],[[80.23157,13.18779],[80.2312,13.18779]],[[80.2312,13.18779],[80.23075,13.1878]],[[80.23075,13.1878],[80.2303,13.18782]],[[80.2303,13.18782],[80.22988,13.18786]],[[80.21238,13.19556],[80.21261,13.19555]],[[80.21261,13.19555],[80.21281,13.19537]],[[80.21132,13.19105],[80.21154,13.19101]],[[80.21154,13.19101],[80.21179,13.19097]],[[80.21358,13.1904],[80.21364,13.19069]],[[80.21204,13.19041],[80.21231,13.19035]],[[80.21175,13.19071],[80.21173,13.19048]],[[80.21313,13.19021],[80.21353,13.19012]],[[80.21364,13.19069],[80.21368,13.19104]],[[80.21368,13.19104],[80.21373,13.19138]],[[80.21281,13.19025],[80.21313,13.19021]],[[80.21231,13.19035],[80.21252,13.19031]],[[80.21179,13.19097],[80.21175,13.19071]],[[80.21122,13.19464],[80.21151,13.19471]],[[80.21281,13.19537],[80.213,13.19508]],[[80.21178,13.19478],[80.21191,13.19502]],[[80.21151,13.19471],[80.21178,13.19478]],[[80.21212,13.19518],[80.21227,13.1954]],[[80.21227,13.1954],[80.21238,13.19556]],[[80.22084,13.19204],[80.22083,13.1917]],[[80.2211,13.1903],[80.22152,13.19025]],[[80.22083,13.19036],[80.2211,13.1903]],[[80.21958,13.18806],[80.21933,13.18806]],[[80.22098,13.19626],[80.22131,13.19631]],[[80.22153,13.19714],[80.22159,13.19752]],[[80.21787,13.19389],[80.21826,13.19385]],[[80.22177,13.19824],[80.22211,13.19815]],[[80.21969,13.18837],[80.21958,13.18806]],[[80.21108,13.19109],[80.21132,13.19105]],[[80.21252,13.19031],[80.21281,13.19025]],[[80.22107,13.1987],[80.22063,13.19869]],[[80.21191,13.19502],[80.21212,13.19518]],[[80.21764,13.19382],[80.21763,13.19414]],[[80.21351,13.19478],[80.21388,13.19477]],[[80.2193,13.19369],[80.21962,13.19361]],[[80.21866,13.19378],[80.21903,13.19378]],[[80.21996,13.19353],[80.22033,13.19346]],[[80.22069,13.19341],[80.2207,13.19349]],[[80.2207,13.19349],[80.2207,13.19352]],[[80.22044,13.1937],[80.22017,13.19377]],[[80.22306,13.20028],[80.22338,13.20025]],[[80.22131,13.19631],[80.22144,13.19671]],[[80.22211,13.19815],[80.22251,13.19804]],[[80.22278,13.19766],[80.22271,13.19743]],[[80.2209,13.19093],[80.22085,13.19051]],[[80.22265,13.19716],[80.22289,13.19716]],[[80.21701,13.19373],[80.21737,13.19378]],[[80.22085,13.19051],[80.22044,13.19065]],[[80.22069,13.19341],[80.22069,13.19304]],[[80.2207,13.19267],[80.22087,13.19266]],[[80.21903,13.19121],[80.21915,13.19152]],[[80.21879,13.19162],[80.2184,13.19172]],[[80.22181,13.18938],[80.22226,13.18935]],[[80.22182,13.19957],[80.22199,13.20001]],[[80.22183,13.19908],[80.22182,13.19957]],[[80.22209,13.2002],[80.22223,13.20046]],[[80.22103,13.19479],[80.22106,13.19522]],[[80.21969,13.19097],[80.21937,13.19108]],[[80.22088,13.19582],[80.22101,13.19584]],[[80.22101,13.19584],[80.22098,13.19626]],[[80.22287,13.19793],[80.22278,13.19766]],[[80.21622,13.19372],[80.21663,13.19369]],[[80.21903,13.19378],[80.2193,13.19369]],[[80.22152,13.19025],[80.22157,13.19059]],[[80.22163,13.19097],[80.22157,13.19059]],[[80.2207,13.19352],[80.22071,13.19366]],[[80.22214,13.18853],[80.22215,13.18882]],[[80.22052,13.18836],[80.22094,13.18832]],[[80.22183,13.19908],[80.22176,13.19885],[80.22158,13.1987]],[[80.22158,13.1987],[80.2219,13.1987]],[[80.22071,13.19366],[80.22074,13.19403]],[[80.2207,13.19267],[80.22076,13.19239]],[[80.22098,13.19626],[80.22096,13.19668]],[[80.22199,13.20001],[80.22209,13.2002]],[[80.22069,13.19278],[80.2207,13.19267]],[[80.22167,13.19787],[80.22177,13.19824]],[[80.22002,13.19083],[80.21969,13.19097]],[[80.22177,13.19824],[80.2219,13.1987]],[[80.21479,13.19462],[80.21483,13.19434]],[[80.21425,13.19473],[80.21463,13.19478]],[[80.2155,13.19393],[80.21586,13.19387]],[[80.22281,13.20032],[80.22306,13.20028]],[[80.22044,13.1937],[80.22071,13.19366]],[[80.22085,13.19051],[80.22083,13.19036]],[[80.22163,13.19097],[80.22167,13.19128]],[[80.22083,13.19036],[80.22075,13.18994]],[[80.22101,13.18945],[80.2214,13.18942]],[[80.22132,13.18829],[80.22094,13.18832]],[[80.22044,13.19065],[80.22002,13.19083]],[[80.22078,13.19413],[80.22089,13.19443]],[[80.21765,13.19449],[80.21763,13.19414]],[[80.22251,13.19804],[80.22287,13.19793]],[[80.22033,13.19346],[80.22069,13.19341]],[[80.22226,13.18935],[80.22268,13.18931]],[[80.22064,13.18906],[80.22057,13.18862]],[[80.22075,13.18994],[80.22068,13.18947]],[[80.22223,13.20046],[80.22255,13.20037]],[[80.22106,13.19522],[80.22083,13.19522]],[[80.22076,13.19239],[80.22089,13.19238]],[[80.22145,13.19588],[80.22101,13.19584]],[[80.22104,13.19552],[80.22101,13.19584]],[[80.22088,13.19132],[80.2209,13.19093]],[[80.22159,13.19752],[80.22167,13.19787]],[[80.22144,13.19671],[80.22153,13.19714]],[[80.21475,13.19402],[80.21513,13.19395]],[[80.22271,13.19743],[80.22265,13.19716]],[[80.21766,13.19483],[80.21765,13.19449]],[[80.21937,13.19108],[80.21903,13.19121]],[[80.22255,13.20037],[80.22281,13.20032]],[[80.2214,13.18942],[80.22181,13.18938]],[[80.22158,13.1987],[80.22107,13.1987]],[[80.22052,13.18836],[80.22041,13.18823]],[[80.22057,13.18862],[80.22052,13.18836]],[[80.2217,13.18825],[80.22211,13.18822]],[[80.21969,13.18837],[80.22006,13.1883]],[[80.23374,13.19629],[80.23388,13.19656]],[[80.23333,13.19451],[80.233,13.19448]],[[80.22064,13.18906],[80.22068,13.18947]],[[80.23144,13.18458],[80.23145,13.18497]],[[80.21933,13.18845],[80.21896,13.18853]],[[80.19945,13.18832],[80.19952,13.18801]],[[80.22074,13.19403],[80.22078,13.19413]],[[80.20465,13.19398],[80.20474,13.19399]],[[80.1996,13.18769],[80.19976,13.18743]],[[80.20383,13.18745],[80.20372,13.18736]],[[80.2244,13.19997],[80.22432,13.19966]],[[80.23087,13.19536],[80.23085,13.19503]],[[80.20107,13.18966],[80.20085,13.18966]],[[80.22641,13.19851],[80.22686,13.19833]],[[80.20129,13.18965],[80.20107,13.18966]],[[80.23272,13.18859],[80.23283,13.18865]],[[80.23176,13.18949],[80.23163,13.18949]],[[80.23053,13.19312],[80.23045,13.19342]],[[80.1983,13.19143],[80.19861,13.19153]],[[80.1993,13.19174],[80.19861,13.19153]],[[80.22078,13.19413],[80.22068,13.19415]],[[80.23312,13.19278],[80.23282,13.19279]],[[80.23312,13.19278],[80.23349,13.19277]],[[80.23349,13.19277],[80.23385,13.19277]],[[80.23145,13.18342],[80.23138,13.1833]],[[80.23104,13.18328],[80.23105,13.18298]],[[80.22268,13.18931],[80.22275,13.18963]],[[80.22132,13.18829],[80.2217,13.18825]],[[80.21351,13.19478],[80.21321,13.19482]],[[80.23094,13.18957],[80.23097,13.18983]],[[80.23097,13.18983],[80.23105,13.19011]],[[80.23105,13.19011],[80.23091,13.19029]],[[80.23091,13.19029],[80.23075,13.19057]],[[80.22963,13.19139],[80.22925,13.19147]],[[80.23075,13.19057],[80.23062,13.19078]],[[80.23062,13.19078],[80.23047,13.19108]]]},"933508":{"name":"GOMATHIAMMAN","code":"933508","ss_code":"9335","volt":"11","len":17.57,"dts":105,"cons":4386,"type":"MultiLineString","coords":[[[80.19504,13.20136],[80.19484,13.20174]],[[80.19484,13.20174],[80.19451,13.20163]],[[80.19451,13.20163],[80.19444,13.2019]],[[80.19444,13.2019],[80.19447,13.2019]],[[80.21556,13.20188],[80.21557,13.20177],[80.2149,13.20172]],[[80.2118,13.20473],[80.2118,13.20473]],[[80.2118,13.20473],[80.21162,13.20475]],[[80.21162,13.20475],[80.21141,13.20475]],[[80.21141,13.20475],[80.21117,13.20478]],[[80.21117,13.20478],[80.21095,13.2048]],[[80.21095,13.2048],[80.21071,13.20482]],[[80.21071,13.20482],[80.21046,13.20484]],[[80.21718,13.20694],[80.21725,13.20675]],[[80.21046,13.20484],[80.21013,13.20486]],[[80.21013,13.20486],[80.20978,13.20488]],[[80.21725,13.20675],[80.21712,13.20669]],[[80.20978,13.20488],[80.20925,13.20494]],[[80.21038,13.20732],[80.21051,13.2073]],[[80.20754,13.20002],[80.20783,13.19992]],[[80.21051,13.2073],[80.21068,13.20734]],[[80.21068,13.20734],[80.21085,13.2074]],[[80.21085,13.2074],[80.21102,13.20744]],[[80.21102,13.20744],[80.2113,13.20751]],[[80.20023,13.19835],[80.20021,13.19833]],[[80.20021,13.19833],[80.20018,13.1983]],[[80.20664,13.19884],[80.20674,13.1988]],[[80.2113,13.20751],[80.2116,13.2076]],[[80.2116,13.2076],[80.21178,13.20771]],[[80.21178,13.20771],[80.21182,13.20798]],[[80.21182,13.20798],[80.21185,13.20817]],[[80.21185,13.20817],[80.21188,13.20834]],[[80.21188,13.20834],[80.21193,13.20864]],[[80.21193,13.20864],[80.212,13.20895]],[[80.212,13.20895],[80.21206,13.20928]],[[80.21206,13.20928],[80.21212,13.2096]],[[80.21212,13.2096],[80.21218,13.20991]],[[80.22156,13.20132],[80.22137,13.20127]],[[80.21218,13.20991],[80.21227,13.21024]],[[80.22672,13.19944],[80.22669,13.19934]],[[80.20456,13.19892],[80.20475,13.19884]],[[80.20702,13.20083],[80.20675,13.20087]],[[80.19736,13.20087],[80.1977,13.20085]],[[80.20989,13.20787],[80.20987,13.20818]],[[80.21083,13.20689],[80.21056,13.2071]],[[80.19921,13.19511],[80.19944,13.19472]],[[80.19991,13.19461],[80.20034,13.19467]],[[80.20034,13.19467],[80.20079,13.19473]],[[80.20079,13.19473],[80.20124,13.19481]],[[80.20165,13.19485],[80.20206,13.19487]],[[80.19828,13.19563],[80.19849,13.19536]],[[80.22137,13.20126],[80.22136,13.20126]],[[80.20633,13.20092],[80.20616,13.20096]],[[80.20616,13.20096],[80.20604,13.20101]],[[80.2238,13.20811],[80.22412,13.20804]],[[80.1961,13.20023],[80.19634,13.20003]],[[80.19589,13.19843],[80.19605,13.19797]],[[80.19565,13.19891],[80.19589,13.19843]],[[80.19657,13.19737],[80.1966,13.19695]],[[80.1966,13.19695],[80.19686,13.19694]],[[80.19686,13.19694],[80.19686,13.19703]],[[80.19617,13.19696],[80.1959,13.19697]],[[80.1966,13.19695],[80.19617,13.19696]],[[80.19799,13.20079],[80.19796,13.2005]],[[80.19804,13.20034],[80.19845,13.2003]],[[80.19845,13.2003],[80.19847,13.2006]],[[80.19796,13.2005],[80.19796,13.2004],[80.19804,13.20034]],[[80.19552,13.20027],[80.19581,13.20026]],[[80.19692,13.20092],[80.19736,13.20087]],[[80.19647,13.20033],[80.19639,13.20062]],[[80.19581,13.20026],[80.1961,13.20023]],[[80.19634,13.20003],[80.19645,13.20016],[80.19647,13.20033]],[[80.19639,13.20062],[80.19644,13.20094]],[[80.19644,13.20094],[80.19692,13.20092]],[[80.19628,13.19817],[80.19652,13.19836]],[[80.1975,13.19875],[80.19753,13.19902]],[[80.19605,13.19797],[80.19628,13.19817]],[[80.19753,13.19902],[80.19764,13.19902]],[[80.19678,13.19828],[80.19703,13.19814]],[[80.21183,13.20211],[80.21217,13.20213]],[[80.21153,13.20208],[80.21183,13.20211]],[[80.21131,13.20207],[80.21153,13.20208]],[[80.19861,13.19775],[80.19853,13.19788]],[[80.19853,13.19788],[80.19846,13.19803]],[[80.19846,13.19803],[80.1984,13.19821]],[[80.21427,13.20384],[80.21429,13.20384]],[[80.20317,13.19815],[80.20348,13.19804]],[[80.20348,13.19804],[80.20363,13.19837]],[[80.20363,13.19837],[80.20381,13.19877]],[[80.20456,13.19892],[80.20459,13.199]],[[80.20381,13.19877],[80.20396,13.19915]],[[80.21127,13.19964],[80.21126,13.19963]],[[80.20396,13.19915],[80.20424,13.19905]],[[80.20348,13.19804],[80.20381,13.19788]],[[80.20424,13.19905],[80.20456,13.19892]],[[80.19773,13.19702],[80.19809,13.19719]],[[80.1992,13.19744],[80.19895,13.19762]],[[80.19921,13.19737],[80.1992,13.19744]],[[80.22804,13.19973],[80.22818,13.19972]],[[80.22437,13.2001],[80.22481,13.19996]],[[80.22919,13.20134],[80.22917,13.20173]],[[80.22917,13.20173],[80.22915,13.20209]],[[80.23376,13.1976],[80.23377,13.19811]],[[80.23203,13.19716],[80.23262,13.19708]],[[80.23316,13.19701],[80.23368,13.19693]],[[80.2345,13.20259],[80.23479,13.20274]],[[80.22931,13.20231],[80.22931,13.2028]],[[80.23415,13.20011],[80.23426,13.20063]],[[80.22383,13.20027],[80.22403,13.20024],[80.22437,13.2001]],[[80.22939,13.19752],[80.22994,13.19744]],[[80.23451,13.19683],[80.23481,13.19679]],[[80.23262,13.19708],[80.23316,13.19701]],[[80.22481,13.19996],[80.22528,13.19984]],[[80.23492,13.20348],[80.23489,13.20375]],[[80.22896,13.1977],[80.22939,13.19752]],[[80.22915,13.20209],[80.22931,13.20231]],[[80.22528,13.19984],[80.22582,13.19969]],[[80.23388,13.19853],[80.23397,13.19882]],[[80.23568,13.1967],[80.2357,13.19688]],[[80.23377,13.19811],[80.23388,13.19853]],[[80.22727,13.19924],[80.22767,13.19894]],[[80.23491,13.20316],[80.23492,13.20348]],[[80.23397,13.19882],[80.23407,13.19926]],[[80.23407,13.19926],[80.23412,13.19967]],[[80.23457,13.20132],[80.23423,13.20143]],[[80.22994,13.19744],[80.23051,13.19735]],[[80.22931,13.2028],[80.22937,13.20337]],[[80.23481,13.19679],[80.23518,13.19675]],[[80.23102,13.1973],[80.2315,13.19724]],[[80.23412,13.19967],[80.23415,13.20011]],[[80.23459,13.1984],[80.23467,13.19895]],[[80.23488,13.20293],[80.23491,13.20316]],[[80.20244,13.19841],[80.20281,13.19831]],[[80.20381,13.19788],[80.20417,13.19771]],[[80.20417,13.19771],[80.2045,13.19756]],[[80.2045,13.19756],[80.20489,13.19738]],[[80.20524,13.19727],[80.20563,13.19721]],[[80.20489,13.19738],[80.20524,13.19727]],[[80.20606,13.19717],[80.20629,13.19713]],[[80.20654,13.19709],[80.20678,13.19707]],[[80.20606,13.19717],[80.2062,13.19745]],[[80.2062,13.19745],[80.2063,13.19775]],[[80.21068,13.20201],[80.21107,13.20204]],[[80.21107,13.20204],[80.21129,13.20206]],[[80.21029,13.20198],[80.21068,13.20201]],[[80.21107,13.20204],[80.21105,13.20219]],[[80.2122,13.20161],[80.21223,13.2013]],[[80.21218,13.20191],[80.2122,13.20161]],[[80.21223,13.2013],[80.21219,13.20096]],[[80.22073,13.20165],[80.22108,13.20174]],[[80.22108,13.20174],[80.22136,13.20195]],[[80.21219,13.20096],[80.21197,13.20062]],[[80.21175,13.20028],[80.21197,13.20062]],[[80.21175,13.20028],[80.21157,13.20003]],[[80.21157,13.20003],[80.21143,13.19981]],[[80.21143,13.19981],[80.21127,13.19964]],[[80.21126,13.19963],[80.21103,13.19935]],[[80.21081,13.19898],[80.21087,13.19852]],[[80.21103,13.19936],[80.21083,13.19908],[80.21081,13.19898]],[[80.22136,13.20195],[80.22133,13.20228]],[[80.21091,13.19814],[80.21086,13.19774]],[[80.21087,13.19852],[80.21091,13.19814]],[[80.21086,13.19774],[80.21076,13.19744]],[[80.21076,13.19744],[80.21087,13.19744]],[[80.22463,13.20748],[80.22502,13.20746]],[[80.21076,13.19744],[80.2107,13.19714]],[[80.2107,13.19714],[80.21066,13.19686]],[[80.21177,13.20518],[80.21169,13.20553]],[[80.22133,13.20228],[80.22133,13.2026]],[[80.21158,13.20577],[80.2115,13.20575]],[[80.21106,13.20667],[80.21083,13.20689]],[[80.21056,13.2071],[80.21038,13.20732]],[[80.21038,13.20732],[80.21014,13.20758]],[[80.20633,13.20092],[80.20655,13.20089]],[[80.22133,13.2026],[80.22139,13.20292]],[[80.22867,13.19866],[80.2285,13.19895]],[[80.20674,13.1988],[80.20691,13.19919]],[[80.20729,13.20014],[80.20754,13.20002]],[[80.20729,13.20014],[80.20742,13.20047]],[[80.21014,13.20758],[80.20989,13.20787]],[[80.20752,13.20073],[80.2076,13.20095]],[[80.22139,13.20292],[80.22182,13.20291]],[[80.20657,13.19835],[80.20674,13.1988]],[[80.20742,13.20047],[80.20752,13.20073]],[[80.20655,13.20089],[80.20675,13.20087]],[[80.22182,13.20291],[80.22228,13.20293]],[[80.20788,13.20209],[80.20795,13.20246]],[[80.20941,13.20215],[80.20987,13.20205]],[[80.20987,13.20205],[80.21029,13.20198]],[[80.20902,13.20224],[80.20941,13.20215]],[[80.20846,13.20236],[80.2087,13.20231]],[[80.2087,13.20231],[80.20902,13.20224]],[[80.20952,13.20913],[80.20959,13.20938]],[[80.20992,13.20841],[80.20982,13.2087]],[[80.209,13.20911],[80.20863,13.20918]],[[80.20982,13.2087],[80.20946,13.20889]],[[80.20946,13.20889],[80.20952,13.20913]],[[80.20946,13.20889],[80.209,13.20911]],[[80.21771,13.21049],[80.21779,13.2108]],[[80.21216,13.20435],[80.21217,13.20445]],[[80.21216,13.20435],[80.21248,13.20434]],[[80.21217,13.20388],[80.21216,13.20435]],[[80.21216,13.20341],[80.21217,13.20388]],[[80.21366,13.20398],[80.21396,13.2039]],[[80.21462,13.20384],[80.21462,13.20383]],[[80.21462,13.20383],[80.21466,13.20351]],[[80.21326,13.2041],[80.21366,13.20398]],[[80.21283,13.20424],[80.21326,13.2041]],[[80.21427,13.20384],[80.21396,13.2039]],[[80.21429,13.20384],[80.21462,13.20383]],[[80.21462,13.20383],[80.21462,13.20383]],[[80.2148,13.20232],[80.21487,13.20196]],[[80.21487,13.20196],[80.2149,13.20172]],[[80.21462,13.20384],[80.21507,13.20392]],[[80.21507,13.20392],[80.21552,13.20396]],[[80.21552,13.20396],[80.21594,13.20397]],[[80.21594,13.20397],[80.21638,13.20394]],[[80.21638,13.20393],[80.21667,13.20393]],[[80.21667,13.20393],[80.21707,13.20398]],[[80.21707,13.20398],[80.21741,13.20418]],[[80.2194,13.20425],[80.21915,13.2046]],[[80.21779,13.20421],[80.21779,13.20414]],[[80.21884,13.20423],[80.21913,13.20424]],[[80.2194,13.20425],[80.21975,13.20426]],[[80.21975,13.20426],[80.22006,13.20427]],[[80.22098,13.20621],[80.22112,13.20658]],[[80.2194,13.20425],[80.21954,13.20383]],[[80.22112,13.20658],[80.22126,13.207]],[[80.22126,13.207],[80.22138,13.20744]],[[80.22183,13.20743],[80.22231,13.20742]],[[80.22138,13.20744],[80.22183,13.20743]],[[80.22273,13.2074],[80.22305,13.20739]],[[80.2174,13.20955],[80.2175,13.20985]],[[80.21779,13.2108],[80.21787,13.21092]],[[80.21737,13.20904],[80.21738,13.20926]],[[80.22305,13.20739],[80.22342,13.20739]],[[80.2175,13.20985],[80.2176,13.21014]],[[80.21737,13.20904],[80.21703,13.2091]],[[80.21703,13.2091],[80.21671,13.20917]],[[80.2176,13.21014],[80.21771,13.21049]],[[80.22153,13.20861],[80.2215,13.20896]],[[80.2215,13.20896],[80.2215,13.20928]],[[80.22342,13.20739],[80.22344,13.20778]],[[80.22345,13.20798],[80.22345,13.20817]],[[80.22345,13.20817],[80.22305,13.2082]],[[80.22239,13.20831],[80.22205,13.2084]],[[80.2238,13.20811],[80.22345,13.20817]],[[80.22267,13.20825],[80.22239,13.20831]],[[80.22182,13.20857],[80.22153,13.20861]],[[80.2215,13.20928],[80.22153,13.20962]],[[80.22654,13.1995],[80.22649,13.19937]],[[80.22412,13.20804],[80.22422,13.20751]],[[80.22654,13.1995],[80.22622,13.19959]],[[80.22422,13.20751],[80.22463,13.20748]],[[80.22536,13.20743],[80.22581,13.20739]],[[80.22502,13.20746],[80.22536,13.20743]],[[80.22581,13.20739],[80.22606,13.20738]],[[80.22606,13.20738],[80.22648,13.20735]],[[80.21955,13.20346],[80.21956,13.20328]],[[80.21955,13.20346],[80.21996,13.20347]],[[80.21892,13.20499],[80.21867,13.20541]],[[80.21822,13.20628],[80.21842,13.20587]],[[80.21801,13.20681],[80.21759,13.20695]],[[80.23607,13.19668],[80.23606,13.19659]],[[80.23568,13.1967],[80.23607,13.19668]],[[80.21759,13.20695],[80.21718,13.20694]],[[80.21718,13.20694],[80.21698,13.20704]],[[80.21721,13.20818],[80.2173,13.20855]],[[80.22016,13.20271],[80.22036,13.20229]],[[80.21714,13.20775],[80.21721,13.20818]],[[80.21706,13.20738],[80.21714,13.20775]],[[80.21698,13.20704],[80.21706,13.20738]],[[80.2173,13.20855],[80.21733,13.20882]],[[80.22056,13.20192],[80.22073,13.20165]],[[80.21733,13.20882],[80.21737,13.20904]],[[80.21738,13.20926],[80.2174,13.20955]],[[80.21787,13.21092],[80.21788,13.21093]],[[80.22036,13.20229],[80.22056,13.20192]],[[80.21985,13.20154],[80.21984,13.20139]],[[80.22079,13.20164],[80.22047,13.20164]],[[80.22019,13.20161],[80.21985,13.20154]],[[80.22047,13.20164],[80.22019,13.20161]],[[80.22079,13.20164],[80.22116,13.20153]],[[80.22116,13.20153],[80.22156,13.20132]],[[80.22191,13.20099],[80.22225,13.2006]],[[80.22341,13.20036],[80.22383,13.20027]],[[80.22304,13.20042],[80.22341,13.20036]],[[80.22582,13.19969],[80.22622,13.19959]],[[80.22654,13.1995],[80.22672,13.19944]],[[80.22672,13.19944],[80.22727,13.19924]],[[80.22808,13.19861],[80.22835,13.19832]],[[80.22835,13.19832],[80.22865,13.19801]],[[80.22865,13.19801],[80.22896,13.1977]],[[80.22865,13.19801],[80.2287,13.19834]],[[80.2287,13.19834],[80.22867,13.19866]],[[80.22816,13.19947],[80.22804,13.19973]],[[80.22804,13.19973],[80.22791,13.20001]],[[80.22831,13.1992],[80.22816,13.19947]],[[80.2285,13.19895],[80.22831,13.1992]],[[80.22791,13.20001],[80.22801,13.20002]],[[80.23211,13.1985],[80.23242,13.1985]],[[80.22791,13.20001],[80.22778,13.20027]],[[80.22914,13.20046],[80.22961,13.2005]],[[80.22778,13.20027],[80.22825,13.20035]],[[80.23211,13.1985],[80.23185,13.19851]],[[80.2287,13.2004],[80.22914,13.20046]],[[80.22937,13.20337],[80.22946,13.20384]],[[80.22946,13.20384],[80.22962,13.20419]],[[80.23242,13.1985],[80.23283,13.19849]],[[80.22953,13.20132],[80.22919,13.20134]],[[80.22957,13.20093],[80.22953,13.20132]],[[80.22961,13.2005],[80.22957,13.20093]],[[80.22962,13.20419],[80.22982,13.20451]],[[80.23116,13.19939],[80.23103,13.1994]],[[80.23051,13.19735],[80.23102,13.1973]],[[80.23102,13.20025],[80.23098,13.20025]],[[80.23104,13.1977],[80.23104,13.19814]],[[80.23102,13.1973],[80.23104,13.1977]],[[80.19562,13.19943],[80.19559,13.19924]],[[80.19556,13.19981],[80.19562,13.19943]],[[80.19552,13.20027],[80.19556,13.19981]],[[80.19528,13.19701],[80.195,13.19709]],[[80.1956,13.19698],[80.19528,13.19701]],[[80.195,13.19709],[80.19496,13.1971]],[[80.19559,13.19924],[80.19565,13.19891]],[[80.23098,13.20025],[80.23096,13.20047]],[[80.23096,13.20047],[80.23087,13.20048]],[[80.23104,13.19996],[80.23098,13.20025]],[[80.23103,13.1994],[80.23104,13.19996]],[[80.23103,13.1994],[80.23102,13.19902]],[[80.23147,13.19852],[80.23104,13.19853]],[[80.23203,13.19716],[80.2315,13.19724]],[[80.23368,13.19693],[80.23375,13.19724]],[[80.23376,13.1976],[80.23375,13.19724]],[[80.23426,13.20063],[80.23444,13.20097]],[[80.23444,13.20097],[80.23457,13.20132]],[[80.23429,13.20214],[80.2343,13.20247]],[[80.21129,13.20206],[80.21131,13.20207]],[[80.23423,13.20143],[80.23425,13.20181]],[[80.23425,13.20181],[80.23429,13.20214]],[[80.2343,13.20247],[80.2345,13.20259]],[[80.23479,13.20274],[80.23488,13.20293]],[[80.23499,13.20441],[80.23477,13.20433]],[[80.23483,13.20409],[80.23477,13.20433]],[[80.23467,13.20454],[80.2346,13.20454]],[[80.2347,13.19938],[80.23473,13.19974]],[[80.23447,13.19787],[80.23459,13.1984]],[[80.23467,13.19895],[80.2347,13.19938]],[[80.23447,13.19787],[80.23425,13.19731]],[[80.23368,13.19693],[80.23403,13.19687]],[[80.23405,13.19687],[80.23403,13.19687]],[[80.23405,13.19687],[80.23425,13.19731]],[[80.23431,13.19684],[80.23451,13.19683]],[[80.2063,13.19775],[80.20646,13.19809]],[[80.20646,13.19809],[80.20657,13.19835]],[[80.23405,13.19687],[80.23431,13.19684]],[[80.23518,13.19675],[80.23546,13.19673]],[[80.2357,13.19688],[80.23573,13.19709]],[[80.23546,13.19673],[80.23568,13.1967]],[[80.23686,13.19659],[80.23731,13.19652]],[[80.23646,13.19663],[80.23686,13.19659]],[[80.23607,13.19668],[80.23646,13.19663]],[[80.23731,13.19652],[80.2378,13.19646]],[[80.23647,13.19677],[80.23646,13.19663]],[[80.2378,13.19646],[80.23779,13.19637]],[[80.22767,13.19894],[80.22808,13.19861]],[[80.20775,13.2015],[80.20781,13.20179]],[[80.23113,13.1988],[80.23103,13.1988]],[[80.22344,13.20778],[80.22345,13.20798]],[[80.22205,13.2084],[80.22182,13.20857]],[[80.22825,13.20035],[80.2287,13.2004]],[[80.19895,13.19762],[80.19935,13.19775]],[[80.19871,13.19543],[80.199,13.1954]],[[80.20719,13.19993],[80.20729,13.20014]],[[80.20629,13.19713],[80.20654,13.19709]],[[80.20074,13.19879],[80.20092,13.19893]],[[80.199,13.1954],[80.19921,13.19511]],[[80.20563,13.19721],[80.20606,13.19717]],[[80.20124,13.19481],[80.20165,13.19485]],[[80.19849,13.19536],[80.19871,13.19543]],[[80.19935,13.19775],[80.19965,13.19789]],[[80.20795,13.20246],[80.20823,13.20241]],[[80.20317,13.19815],[80.20281,13.19831]],[[80.19844,13.1974],[80.19876,13.19765]],[[80.19876,13.19765],[80.19895,13.19762]],[[80.20134,13.19904],[80.20162,13.19889]],[[80.20109,13.1991],[80.20134,13.19904]],[[80.20162,13.19889],[80.202,13.19868]],[[80.20674,13.1988],[80.20689,13.19875]],[[80.20689,13.19875],[80.20705,13.19869]],[[80.20683,13.19921],[80.20691,13.19919]],[[80.2071,13.19969],[80.20719,13.19993]],[[80.19764,13.19902],[80.19776,13.19901]],[[80.20061,13.19868],[80.20074,13.19879]],[[80.20691,13.19919],[80.207,13.19944]],[[80.19876,13.19765],[80.19861,13.19775]],[[80.1984,13.19821],[80.19844,13.19843]],[[80.19742,13.19852],[80.1975,13.19875]],[[80.20047,13.19855],[80.20061,13.19868]],[[80.20092,13.19893],[80.20109,13.1991]],[[80.207,13.19944],[80.2071,13.19969]],[[80.2097,13.20117],[80.20983,13.20115]],[[80.19807,13.19591],[80.19828,13.19563]],[[80.19698,13.19779],[80.19694,13.19745]],[[80.19809,13.19719],[80.1984,13.19726]],[[80.19652,13.19836],[80.19678,13.19828]],[[80.19724,13.19805],[80.19734,13.19828]],[[80.19809,13.19719],[80.19844,13.1974]],[[80.19733,13.1969],[80.19747,13.19692]],[[80.19773,13.19702],[80.19777,13.19696]],[[80.1977,13.19639],[80.19785,13.19617]],[[80.19785,13.19617],[80.19807,13.19591]],[[80.19734,13.19828],[80.19742,13.19852]],[[80.19747,13.19692],[80.19773,13.19702]],[[80.2284,13.19924],[80.22831,13.1992]],[[80.20724,13.20079],[80.20702,13.20083]],[[80.20781,13.20179],[80.20788,13.20209]],[[80.20752,13.20073],[80.20724,13.20079]],[[80.2076,13.20095],[80.20767,13.2012]],[[80.20767,13.2012],[80.20775,13.2015]],[[80.20823,13.20241],[80.20846,13.20236]],[[80.21214,13.20291],[80.21216,13.20341]],[[80.21779,13.20421],[80.21826,13.20422]],[[80.21638,13.20394],[80.21638,13.20393]],[[80.21249,13.20434],[80.21283,13.20424]],[[80.21855,13.20422],[80.21884,13.20423]],[[80.22036,13.20456],[80.22048,13.20489]],[[80.21471,13.20309],[80.21476,13.20269]],[[80.21217,13.20445],[80.21201,13.20447]],[[80.21182,13.20463],[80.2118,13.20473]],[[80.2118,13.20473],[80.21178,13.20481]],[[80.21129,13.20631],[80.21106,13.20667]],[[80.21147,13.20598],[80.21129,13.20631]],[[80.22006,13.20427],[80.22025,13.2043]],[[80.22085,13.20585],[80.22103,13.20579]],[[80.21822,13.20628],[80.21801,13.20681]],[[80.21954,13.20383],[80.21955,13.20346]],[[80.1959,13.19697],[80.1956,13.19698]],[[80.21826,13.20422],[80.21855,13.20422]],[[80.21466,13.20351],[80.21471,13.20309]],[[80.22025,13.2043],[80.22036,13.20456]],[[80.22048,13.20489],[80.22061,13.20524]],[[80.21201,13.20447],[80.21182,13.20463]],[[80.21178,13.20481],[80.21177,13.20518]],[[80.21158,13.20577],[80.21147,13.20598]],[[80.22061,13.20524],[80.22076,13.20562]],[[80.22076,13.20562],[80.22085,13.20585]],[[80.22085,13.20585],[80.22098,13.20621]],[[80.21867,13.20541],[80.21842,13.20587]],[[80.21915,13.2046],[80.21892,13.20499]],[[80.19703,13.19814],[80.19724,13.19805]],[[80.19703,13.19814],[80.19698,13.19779]],[[80.19695,13.19742],[80.19694,13.19745]],[[80.1963,13.19759],[80.19657,13.19737]],[[80.19686,13.19694],[80.19733,13.1969]],[[80.23211,13.19843],[80.23211,13.1985]],[[80.23147,13.19852],[80.23185,13.19851]],[[80.22136,13.20195],[80.22144,13.202]],[[80.22231,13.20742],[80.22273,13.2074]],[[80.21169,13.20553],[80.21158,13.20577]],[[80.21741,13.20418],[80.21779,13.20421]],[[80.22648,13.20722],[80.22648,13.20735]],[[80.20023,13.19835],[80.20047,13.19855]],[[80.19497,13.20161],[80.19522,13.20107]],[[80.1977,13.20085],[80.19799,13.20079]],[[80.202,13.19868],[80.20244,13.19841]],[[80.1956,13.19698],[80.1955,13.19687]],[[80.19994,13.1981],[80.20018,13.1983]],[[80.21215,13.20252],[80.21214,13.20291]],[[80.21217,13.20213],[80.21215,13.20252]],[[80.21217,13.20213],[80.21218,13.20191]],[[80.21998,13.20307],[80.22016,13.20271]],[[80.22073,13.20165],[80.22072,13.20164]],[[80.21476,13.20269],[80.2148,13.20232]],[[80.22072,13.20164],[80.22079,13.20164]],[[80.22225,13.2006],[80.22252,13.20048]],[[80.22156,13.20132],[80.22191,13.20099]],[[80.22252,13.20048],[80.22304,13.20042]],[[80.19944,13.19472],[80.19991,13.19461]],[[80.19522,13.20107],[80.1953,13.20087]],[[80.1953,13.20087],[80.19535,13.20066]],[[80.20987,13.20818],[80.20992,13.20841]],[[80.22137,13.20127],[80.22137,13.20126]],[[80.23489,13.20375],[80.23483,13.20409]],[[80.22305,13.2082],[80.22267,13.20825]],[[80.21996,13.20347],[80.21998,13.20307]],[[80.19734,13.20052],[80.19736,13.20087]],[[80.20206,13.19487],[80.20247,13.19488]],[[80.20289,13.19549],[80.20291,13.19583]],[[80.19994,13.1981],[80.19965,13.19789]],[[80.21029,13.20198],[80.21021,13.20165]],[[80.21021,13.20165],[80.20999,13.20137]],[[80.20999,13.20137],[80.20983,13.20115]],[[80.19605,13.19797],[80.1963,13.19759]],[[80.21913,13.20424],[80.2194,13.20425]],[[80.22961,13.2005],[80.22967,13.20016]],[[80.23477,13.20433],[80.23467,13.20454]],[[80.20047,13.19855],[80.20032,13.19867]],[[80.19749,13.19666],[80.1977,13.19639]],[[80.19733,13.1969],[80.19749,13.19666]],[[80.19535,13.20066],[80.19552,13.20027]],[[80.23104,13.19853],[80.23104,13.19814]],[[80.23104,13.19853],[80.23103,13.1988]],[[80.23103,13.1988],[80.23102,13.19902]]]},"933509":{"name":"PADIYANALLORE","code":"933509","ss_code":"9335","volt":"11","len":5.46,"dts":23,"cons":2794,"type":"MultiLineString","coords":[[[80.18378,13.1964],[80.18287,13.19663],[80.18218,13.19675]],[[80.1945,13.20176],[80.19448,13.20176]],[[80.19448,13.20176],[80.19451,13.20161]],[[80.19451,13.20161],[80.19451,13.2016]],[[80.19451,13.2016],[80.19422,13.20145]],[[80.19422,13.20145],[80.19399,13.2013]],[[80.19399,13.2013],[80.1936,13.20105]],[[80.1936,13.20105],[80.19198,13.19998]],[[80.19198,13.19998],[80.19165,13.19978]],[[80.19165,13.19978],[80.19124,13.19951]],[[80.19124,13.19951],[80.19058,13.19905]],[[80.19058,13.19905],[80.18818,13.19745]],[[80.18818,13.19745],[80.18791,13.19727]],[[80.18791,13.19727],[80.18763,13.19708]],[[80.18763,13.19708],[80.18728,13.19686]],[[80.18728,13.19686],[80.18624,13.19613]],[[80.18624,13.19613],[80.18562,13.1957]],[[80.18562,13.1957],[80.18528,13.19549]],[[80.18528,13.19549],[80.1846,13.19606]],[[80.1846,13.19606],[80.18414,13.19629]],[[80.18414,13.19629],[80.18378,13.1964]],[[80.18378,13.1964],[80.18378,13.1964]],[[80.1811,13.19715],[80.18144,13.19698],[80.18218,13.19675]],[[80.17945,13.19873],[80.17974,13.19881]],[[80.17304,13.20403],[80.17274,13.204]],[[80.17243,13.20398],[80.17195,13.20395]],[[80.16888,13.20569],[80.16869,13.2059]],[[80.1811,13.19715],[80.1807,13.19738]],[[80.16598,13.20407],[80.16561,13.20411]],[[80.1651,13.20319],[80.16518,13.20334]],[[80.18022,13.19783],[80.18008,13.198]],[[80.17976,13.19837],[80.17958,13.19857]],[[80.1785,13.20003],[80.1783,13.20032]],[[80.1783,13.20032],[80.17804,13.20069]],[[80.16656,13.20234],[80.16661,13.20203]],[[80.16908,13.20398],[80.16907,13.20398]],[[80.16965,13.20441],[80.16952,13.20466]],[[80.1691,13.20542],[80.16888,13.20569]],[[80.16789,13.20151],[80.16788,13.20157]],[[80.17958,13.19857],[80.17945,13.19873]],[[80.16682,13.20359],[80.16676,13.20327]],[[80.17093,13.20393],[80.17062,13.20393]],[[80.16753,13.20085],[80.16757,13.20057]],[[80.1669,13.20229],[80.16732,13.20221]],[[80.16561,13.20411],[80.16531,13.20411]],[[80.16707,13.20453],[80.16702,13.20432]],[[80.16694,13.20385],[80.16699,13.20409]],[[80.16485,13.20316],[80.16458,13.20316]],[[80.16699,13.20409],[80.16702,13.20432]],[[80.16983,13.20386],[80.16994,13.2038]],[[80.16994,13.2038],[80.17007,13.20354]],[[80.17016,13.20334],[80.17027,13.20313]],[[80.16983,13.20386],[80.16977,13.20415]],[[80.16769,13.19989],[80.16777,13.19961]],[[80.16977,13.20415],[80.16965,13.20441]],[[80.16659,13.20391],[80.16694,13.20385]],[[80.17117,13.2039],[80.17093,13.20393]],[[80.16869,13.2059],[80.1685,13.20612]],[[80.17167,13.2039],[80.17141,13.20389]],[[80.17062,13.20393],[80.17033,13.20392]],[[80.17141,13.20389],[80.17117,13.2039]],[[80.16983,13.20386],[80.16964,13.20393]],[[80.17007,13.20354],[80.17016,13.20334]],[[80.16846,13.20398],[80.1682,13.20388]],[[80.1682,13.20388],[80.16793,13.20382]],[[80.17509,13.20403],[80.17473,13.20431]],[[80.17402,13.2042],[80.17372,13.20416]],[[80.17473,13.20431],[80.1744,13.20426]],[[80.17345,13.2041],[80.17304,13.20403]],[[80.17167,13.2039],[80.17166,13.20381]],[[80.17568,13.20324],[80.17549,13.20351]],[[80.16662,13.20266],[80.16656,13.20234]],[[80.17586,13.20302],[80.17568,13.20324]],[[80.17195,13.20395],[80.17167,13.2039]],[[80.17274,13.204],[80.17243,13.20398]],[[80.17304,13.20403],[80.17304,13.20393]],[[80.16628,13.20401],[80.16598,13.20407]],[[80.1667,13.20299],[80.16662,13.20266]],[[80.16694,13.20385],[80.16682,13.20359]],[[80.16656,13.20234],[80.1669,13.20229]],[[80.16768,13.20146],[80.16789,13.20151]],[[80.16783,13.19937],[80.16786,13.19912]],[[80.16763,13.2002],[80.16769,13.19989]],[[80.16764,13.20376],[80.16729,13.20377]],[[80.17777,13.2011],[80.17742,13.20152]],[[80.17694,13.20216],[80.17664,13.2025]],[[80.17363,13.20377],[80.17362,13.20377]],[[80.1744,13.20426],[80.17402,13.2042]],[[80.17372,13.20416],[80.17345,13.2041]],[[80.16676,13.20327],[80.1667,13.20299]],[[80.16757,13.20057],[80.16763,13.2002]],[[80.16659,13.20391],[80.16628,13.20401]],[[80.17166,13.20381],[80.17166,13.20379]],[[80.16741,13.20166],[80.16745,13.20143]],[[80.16745,13.20143],[80.16768,13.20146]],[[80.16736,13.20193],[80.16741,13.20166]],[[80.16732,13.20221],[80.16736,13.20193]],[[80.16748,13.20118],[80.16753,13.20085]],[[80.16745,13.20143],[80.16748,13.20118]],[[80.16786,13.19912],[80.16802,13.19915]],[[80.176,13.20338],[80.17568,13.20324]],[[80.16665,13.20178],[80.16661,13.20203]],[[80.16518,13.20334],[80.16525,13.2036]],[[80.1651,13.20319],[80.16485,13.20316]],[[80.16964,13.20393],[80.16908,13.20398]],[[80.16729,13.20377],[80.16694,13.20385]],[[80.17889,13.19949],[80.17869,13.19976]],[[80.17869,13.19976],[80.1785,13.20003]],[[80.16764,13.20376],[80.16793,13.20382]],[[80.16525,13.2036],[80.16531,13.20411]],[[80.18022,13.19783],[80.18047,13.19758]],[[80.18008,13.198],[80.17991,13.19819]],[[80.17991,13.19819],[80.17976,13.19837]],[[80.1807,13.19738],[80.18047,13.19758]],[[80.17926,13.199],[80.17906,13.19927]],[[80.17906,13.19927],[80.17889,13.19949]],[[80.17945,13.19873],[80.17926,13.199]],[[80.17593,13.20285],[80.17586,13.20302]],[[80.17632,13.20296],[80.176,13.20338]],[[80.17664,13.2025],[80.17632,13.20296]],[[80.17804,13.20069],[80.17777,13.2011]],[[80.17619,13.20257],[80.17593,13.20285]],[[80.17742,13.20152],[80.17722,13.20184]],[[80.17722,13.20184],[80.17694,13.20216]],[[80.17549,13.20351],[80.1753,13.20375]],[[80.1753,13.20375],[80.17509,13.20403]],[[80.17033,13.20392],[80.17013,13.20393]],[[80.17013,13.20393],[80.16983,13.20386]],[[80.1685,13.20612],[80.16828,13.20633]],[[80.16922,13.2052],[80.1691,13.20542]],[[80.16925,13.20517],[80.16922,13.2052]],[[80.17027,13.20313],[80.17038,13.20295]],[[80.16939,13.20488],[80.16928,13.20511]],[[80.16952,13.20466],[80.16939,13.20488]],[[80.16458,13.20316],[80.16426,13.20318]],[[80.16928,13.20511],[80.16925,13.20517]],[[80.16777,13.19961],[80.16783,13.19937]],[[80.16877,13.20396],[80.16846,13.20398]],[[80.16907,13.20398],[80.16877,13.20396]]]},"933510":{"name":"T.H.ROAD","code":"933510","ss_code":"9335","volt":"11","len":5.05,"dts":20,"cons":2209,"type":"MultiLineString","coords":[[[80.19059,13.19905],[80.18818,13.19745]],[[80.18818,13.19745],[80.18639,13.19621]],[[80.18639,13.19621],[80.18609,13.196]],[[80.18609,13.196],[80.18564,13.19569]],[[80.18564,13.19569],[80.18528,13.19547]],[[80.18528,13.19547],[80.18457,13.19604]],[[80.18457,13.19604],[80.18415,13.19627]],[[80.18415,13.19627],[80.18378,13.1964]],[[80.1945,13.20174],[80.19449,13.20174]],[[80.19449,13.20174],[80.19453,13.2016]],[[80.19453,13.2016],[80.19416,13.2014]],[[80.19416,13.2014],[80.19399,13.20129]],[[80.19399,13.20129],[80.1913,13.19953]],[[80.1913,13.19953],[80.19059,13.19905]],[[80.18232,13.1964],[80.18188,13.19642],[80.18173,13.19647],[80.18139,13.19638]],[[80.18139,13.19638],[80.18105,13.19667],[80.18101,13.19658]],[[80.18008,13.19614],[80.17866,13.19571]],[[80.18101,13.19658],[80.18101,13.19646],[80.18008,13.19614]],[[80.18378,13.1964],[80.1837,13.19613],[80.18297,13.19631],[80.18232,13.1964]],[[80.17727,13.19505],[80.17757,13.19538]],[[80.17782,13.1967],[80.17807,13.19665]],[[80.18347,13.19414],[80.18364,13.19393]],[[80.18329,13.19433],[80.18347,13.19414]],[[80.18264,13.19506],[80.18284,13.19484]],[[80.18164,13.19613],[80.18192,13.19587]],[[80.17673,13.1951],[80.17655,13.19504]],[[80.17673,13.19493],[80.17673,13.1951]],[[80.17655,13.19504],[80.17639,13.19499]],[[80.17673,13.1951],[80.17678,13.19541]],[[80.17131,13.19802],[80.17111,13.19834]],[[80.17681,13.19566],[80.17678,13.19541]],[[80.17691,13.19678],[80.1767,13.19681]],[[80.1767,13.19681],[80.17673,13.19696]],[[80.17088,13.19865],[80.17111,13.19834]],[[80.17153,13.19771],[80.17171,13.19741]],[[80.17496,13.19435],[80.17494,13.19438]],[[80.17491,13.19437],[80.17494,13.19438]],[[80.17171,13.19741],[80.1719,13.19713]],[[80.18251,13.19523],[80.18264,13.19506]],[[80.18315,13.1945],[80.18329,13.19433]],[[80.18231,13.19544],[80.18251,13.19523]],[[80.18473,13.1928],[80.18496,13.19253]],[[80.18364,13.19393],[80.18383,13.19373]],[[80.18496,13.19253],[80.18514,13.19231]],[[80.18578,13.19162],[80.18556,13.19185]],[[80.18139,13.19638],[80.18164,13.19613]],[[80.18455,13.19298],[80.18429,13.19327]],[[80.18401,13.19352],[80.18429,13.19327]],[[80.18514,13.19231],[80.18535,13.19208]],[[80.18213,13.19565],[80.18231,13.19544]],[[80.18192,13.19587],[80.18213,13.19565]],[[80.18301,13.19467],[80.18315,13.1945]],[[80.17683,13.19592],[80.17685,13.19627]],[[80.17685,13.19627],[80.17688,13.19652]],[[80.17673,13.19696],[80.17675,13.19714]],[[80.17675,13.19714],[80.17676,13.19729]],[[80.17688,13.19652],[80.17691,13.19678]],[[80.17758,13.19673],[80.17782,13.1967]],[[80.1772,13.19678],[80.17758,13.19673]],[[80.17343,13.19516],[80.17321,13.19547]],[[80.17249,13.19608],[80.17231,13.1964]],[[80.17231,13.1964],[80.17215,13.19671]],[[80.1735,13.19384],[80.17343,13.19396]],[[80.17343,13.19396],[80.17319,13.19398]],[[80.17735,13.19507],[80.17805,13.19528]],[[80.17129,13.19455],[80.1711,13.19458]],[[80.17247,13.19422],[80.17225,13.1943]],[[80.17407,13.19401],[80.17396,13.19428]],[[80.17225,13.1943],[80.17197,13.19438]],[[80.1735,13.19384],[80.17376,13.1939]],[[80.17673,13.1951],[80.17693,13.19516]],[[80.17681,13.19566],[80.17683,13.19592]],[[80.17691,13.19678],[80.1772,13.19678]],[[80.17551,13.1945],[80.17601,13.19466]],[[80.17506,13.19429],[80.17551,13.1945]],[[80.17407,13.19401],[80.17441,13.19417]],[[80.17474,13.19425],[80.17506,13.19429]],[[80.17321,13.19547],[80.17297,13.19581]],[[80.17201,13.19695],[80.17215,13.19671]],[[80.17201,13.19695],[80.1719,13.19713]],[[80.17272,13.19413],[80.17247,13.19422]],[[80.17197,13.19438],[80.17178,13.19443]],[[80.17601,13.19466],[80.17656,13.19485]],[[80.17157,13.19449],[80.17129,13.19455]],[[80.17272,13.19413],[80.17293,13.19405]],[[80.17067,13.1947],[80.17098,13.19461]],[[80.17868,13.1957],[80.17874,13.19551],[80.17865,13.19548]],[[80.17656,13.19485],[80.17673,13.19493]],[[80.17673,13.19493],[80.17727,13.19505]],[[80.17727,13.19505],[80.17735,13.19507]],[[80.1711,13.19458],[80.17098,13.19461]],[[80.17441,13.19417],[80.17474,13.19425]],[[80.17297,13.19581],[80.17269,13.19573]],[[80.17269,13.19573],[80.17258,13.19592]],[[80.17258,13.19592],[80.17249,13.19608]],[[80.1736,13.19489],[80.17343,13.19516]],[[80.17314,13.19375],[80.17332,13.1937]],[[80.17396,13.19428],[80.1738,13.19456]],[[80.17131,13.19802],[80.17153,13.19771]],[[80.17319,13.19398],[80.17293,13.19405]],[[80.17805,13.19528],[80.17865,13.19548]],[[80.17376,13.1939],[80.17407,13.19401]],[[80.17178,13.19443],[80.17157,13.19449]],[[80.17067,13.1947],[80.17029,13.19478]],[[80.17676,13.19729],[80.17685,13.19728]],[[80.17332,13.1937],[80.1735,13.19384]],[[80.17693,13.19516],[80.17714,13.19522]],[[80.17506,13.19429],[80.17496,13.19435]],[[80.1738,13.19456],[80.1736,13.19489]],[[80.18284,13.19484],[80.18301,13.19467]],[[80.18383,13.19373],[80.18401,13.19352]],[[80.18597,13.19137],[80.18578,13.19162]],[[80.18599,13.19135],[80.18597,13.19137]],[[80.18455,13.19298],[80.18473,13.1928]],[[80.18556,13.19185],[80.18535,13.19208]]]},"933511":{"name":"GRANDLYON","code":"933511","ss_code":"9335","volt":"11","len":11.58,"dts":52,"cons":3975,"type":"MultiLineString","coords":[[[80.21017,13.18054],[80.21,13.18057]],[[80.20731,13.18149],[80.20733,13.18148]],[[80.20823,13.18525],[80.20814,13.18429],[80.20847,13.18426],[80.2081,13.18197],[80.20669,13.1822],[80.20663,13.18197],[80.20731,13.18149]],[[80.20917,13.17871],[80.20943,13.18012],[80.20786,13.1809],[80.2078,13.18075]],[[80.20867,13.18069],[80.20954,13.18024],[80.20941,13.17975],[80.20924,13.17869],[80.20917,13.17871]],[[80.20738,13.1854],[80.2074,13.18568],[80.20826,13.18562],[80.20823,13.18525]],[[80.20673,13.18277],[80.20683,13.18311],[80.20753,13.18379],[80.20797,13.18377],[80.20807,13.1843],[80.2082,13.18557],[80.20745,13.18562],[80.20743,13.1854],[80.20738,13.1854]],[[80.20733,13.18148],[80.20802,13.18103],[80.20867,13.18069]],[[80.19529,13.20092],[80.19552,13.20025],[80.196,13.20021],[80.19611,13.20015],[80.19621,13.20001],[80.19611,13.19944],[80.1961,13.19903],[80.19639,13.19843],[80.1967,13.19831],[80.19671,13.19774],[80.19694,13.1973],[80.19705,13.19692],[80.19734,13.19687],[80.19843,13.19542],[80.19861,13.19512],[80.19908,13.19408],[80.19927,13.19354],[80.19939,13.19288],[80.19934,13.19158],[80.19913,13.19094],[80.19909,13.19068],[80.19941,13.1894],[80.1995,13.18847],[80.19977,13.18748]],[[80.21174,13.18087],[80.21179,13.18125]],[[80.20605,13.18229],[80.20607,13.18226]],[[80.19978,13.18744],[80.19992,13.1869],[80.19997,13.18631]],[[80.19977,13.18748],[80.19978,13.18744]],[[80.2003,13.18275],[80.20027,13.18238]],[[80.20282,13.18229],[80.20265,13.1817],[80.20256,13.18171]],[[80.20227,13.17982],[80.20227,13.1798]],[[80.20256,13.18171],[80.20254,13.18165],[80.20262,13.18162],[80.20233,13.18046]],[[80.21025,13.18134],[80.21004,13.1813]],[[80.21026,13.18124],[80.21025,13.18134]],[[80.19455,13.20181],[80.19452,13.20181],[80.19458,13.20161],[80.19491,13.2017],[80.19529,13.20092]],[[80.20027,13.18238],[80.20026,13.1822]],[[80.20031,13.18277],[80.2003,13.18276]],[[80.2003,13.18276],[80.2003,13.18275]],[[80.203,13.18359],[80.20314,13.18346],[80.20282,13.18229]],[[80.20037,13.18482],[80.2004,13.18376],[80.20035,13.18345]],[[80.19999,13.18626],[80.20036,13.1853],[80.20038,13.18505]],[[80.20038,13.18505],[80.20037,13.18482]],[[80.19997,13.18631],[80.19999,13.18626]],[[80.20035,13.18345],[80.20031,13.18277]],[[80.2078,13.18075],[80.2078,13.18093],[80.2065,13.18184],[80.20605,13.18229]],[[80.1997,13.18167],[80.20019,13.18158],[80.20013,13.18126]],[[80.20026,13.1822],[80.2002,13.18165],[80.19971,13.18173],[80.1997,13.18167]],[[80.20013,13.18126],[80.19908,13.18145],[80.19879,13.18143]],[[80.20267,13.18593],[80.20279,13.18691]],[[80.20279,13.18691],[80.20285,13.18742]],[[80.19879,13.18143],[80.20006,13.18122],[80.19998,13.18087]],[[80.19999,13.18626],[80.19999,13.18641],[80.20148,13.18608],[80.2015,13.18678],[80.2016,13.18679]],[[80.20285,13.18742],[80.20279,13.18691]],[[80.20279,13.18691],[80.20275,13.18691]],[[80.2016,13.18679],[80.20156,13.18676],[80.20156,13.18617],[80.20267,13.18593]],[[80.20608,13.18044],[80.20615,13.18125],[80.2062,13.18125]],[[80.20458,13.1782],[80.20458,13.17825],[80.20584,13.17822],[80.20585,13.17855]],[[80.20619,13.17524],[80.20578,13.17661],[80.20581,13.17677]],[[80.20585,13.17855],[80.20608,13.18044]],[[80.20581,13.17677],[80.20584,13.17741]],[[80.20584,13.17741],[80.20591,13.17816],[80.20458,13.1782]],[[80.20227,13.17982],[80.20233,13.17981],[80.20232,13.17929],[80.20208,13.17695],[80.20299,13.17687],[80.20369,13.17663]],[[80.2062,13.18125],[80.20619,13.18208],[80.20613,13.1821],[80.20605,13.18229]],[[80.20369,13.17663],[80.20442,13.17642],[80.2058,13.1762],[80.20611,13.17523],[80.20619,13.17524]],[[80.20449,13.18303],[80.20452,13.18318],[80.20521,13.18298],[80.2056,13.18269],[80.20547,13.18252]],[[80.20331,13.18346],[80.20369,13.18338]],[[80.20299,13.18592],[80.2031,13.18545],[80.20294,13.18411],[80.20294,13.18374],[80.203,13.18359]],[[80.20542,13.18321],[80.20531,13.18319],[80.20528,13.18313],[80.20575,13.18278],[80.20658,13.18202],[80.20673,13.18277]],[[80.20377,13.18364],[80.20375,13.18354],[80.20413,13.18345]],[[80.20285,13.18742],[80.20286,13.18684],[80.20274,13.18592],[80.20295,13.18585],[80.20299,13.18592]],[[80.20547,13.18252],[80.20564,13.18265],[80.20605,13.18229]],[[80.20413,13.18345],[80.20522,13.18317],[80.20527,13.18326],[80.20542,13.18321]],[[80.20233,13.18046],[80.20227,13.17982]],[[80.203,13.18359],[80.20331,13.18346]],[[80.203,13.18359],[80.20327,13.18363],[80.20367,13.18355],[80.20369,13.18365],[80.20377,13.18364]],[[80.20369,13.18338],[80.2041,13.18328]],[[80.2041,13.18328],[80.20449,13.18319],[80.20449,13.18303]],[[80.21009,13.18418],[80.20951,13.18442]],[[80.20278,13.18735],[80.20285,13.18742]],[[80.20357,13.18724],[80.20368,13.18735]],[[80.2029,13.18725],[80.20314,13.18723]],[[80.20285,13.18742],[80.2029,13.18725]],[[80.19874,13.18069],[80.19912,13.18077]],[[80.19959,13.18079],[80.19912,13.18077]],[[80.19912,13.18077],[80.19911,13.18053]],[[80.19933,13.18174],[80.1997,13.18167]],[[80.19934,13.18193],[80.19933,13.18174]],[[80.19998,13.18087],[80.19996,13.18076]],[[80.20357,13.18724],[80.20338,13.1872]],[[80.20314,13.18723],[80.20338,13.1872]],[[80.20971,13.18018],[80.20993,13.18006]],[[80.2092,13.18044],[80.20948,13.1803]],[[80.20625,13.17491],[80.20625,13.17463]],[[80.21179,13.18125],[80.21201,13.18118]],[[80.20619,13.17524],[80.20625,13.17491]],[[80.20867,13.18069],[80.20867,13.1807]],[[80.21179,13.18125],[80.21184,13.18129]],[[80.21151,13.18129],[80.21179,13.18125]],[[80.21184,13.18129],[80.21184,13.1813]],[[80.21107,13.18136],[80.21151,13.18129]],[[80.21025,13.18134],[80.21064,13.1814]],[[80.21064,13.1814],[80.21107,13.18136]],[[80.20889,13.18059],[80.2092,13.18044]],[[80.20867,13.1807],[80.20889,13.18059]],[[80.20948,13.1803],[80.20971,13.18018]],[[80.20993,13.18006],[80.20997,13.18033]],[[80.20997,13.18033],[80.21,13.18057]],[[80.21,13.18057],[80.21002,13.1808]],[[80.21106,13.18127],[80.21107,13.18136]],[[80.21002,13.1808],[80.21003,13.18108]],[[80.21003,13.18108],[80.21004,13.1813]],[[80.21004,13.1813],[80.2102,13.18153]],[[80.2102,13.18153],[80.21021,13.18176]],[[80.21021,13.18176],[80.21025,13.18201]],[[80.21025,13.18201],[80.21025,13.18223]],[[80.21025,13.18223],[80.21027,13.18252]],[[80.21027,13.18252],[80.21027,13.18281]],[[80.21027,13.18281],[80.2103,13.18314]],[[80.2103,13.18314],[80.21035,13.18351]],[[80.21035,13.18351],[80.21037,13.1838]],[[80.21037,13.1838],[80.21045,13.18407]],[[80.21045,13.18407],[80.21075,13.18389]],[[80.21075,13.18389],[80.2111,13.18374]],[[80.20413,13.18326],[80.2041,13.18328]],[[80.2041,13.18328],[80.20413,13.18345]],[[80.19912,13.1803],[80.19911,13.18053]],[[80.20458,13.1782],[80.20439,13.17814]],[[80.19996,13.18076],[80.19959,13.18079]],[[80.19914,13.18009],[80.19912,13.1803]]]},"933513":{"name":"11KV DARGAS","code":"933513","ss_code":"9335","volt":"11","len":0.11,"dts":21,"cons":null,"type":"MultiLineString","coords":[[[80.19466,13.20165],[80.19494,13.20169],[80.19495,13.20236]]]},"933514":{"name":"11KV LAKE VIEW","code":"933514","ss_code":"9335","volt":"11","len":0.13,"dts":10,"cons":null,"type":"MultiLineString","coords":[[[80.19459,13.20171],[80.19459,13.20163],[80.1942,13.20144],[80.19433,13.2008]]]}},"dtrs":{"933502":[{"id":"933502019","name":"VINOTH SS","kva":"250","cons":2,"lat":13.20588,"lng":80.19395,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933502049","name":"FIRE STATION GOV","kva":"250","cons":55,"lat":13.20449,"lng":80.19408,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"933502034","name":"VIVEK AKBAR AVENUE SS","kva":"250","cons":64,"lat":13.20266,"lng":80.19074,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933502041","name":"JAYA PRAGASAM","kva":"250","cons":2,"lat":13.20473,"lng":80.1945,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ATLANDA","scheme":"BOARD"},{"id":"933502015","name":"RAJESHWARI SS","kva":"250","cons":7,"lat":13.20361,"lng":80.19153,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933502042","name":"KASTHURI SS","kva":"250","cons":1,"lat":13.20361,"lng":80.19152,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ATLANDA","scheme":"BOARD"},{"id":"933502016","name":"SUBBARAO SS","kva":"250","cons":11,"lat":13.20145,"lng":80.19342,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933502017","name":"JAYA VILAS","kva":"250","cons":59,"lat":13.20548,"lng":80.19312,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"933502018","name":"PRAKASH SS","kva":"250","cons":1,"lat":13.20587,"lng":80.194,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933502013","name":"VIJAYALAKSHMI SS","kva":"250","cons":15,"lat":13.20358,"lng":80.18915,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933502051","name":"VIVEK AKBAR AVENUE SSII","kva":"100","cons":0,"lat":13.20493,"lng":80.19013,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APS","scheme":"BOARD"},{"id":"933502014","name":"SENTHIL MURUGAN SS","kva":"100","cons":13,"lat":13.2065,"lng":80.18878,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933502009","name":"GANDHI SILAI SS","kva":"100","cons":299,"lat":13.20458,"lng":80.17508,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933502005","name":"GUNASEKARAN SS","kva":"250","cons":108,"lat":13.20372,"lng":80.18633,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933502004","name":"BHARAT DOSHI SS","kva":"500","cons":51,"lat":13.20951,"lng":80.17251,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933502033","name":"KUMARAN NAGAR SS PILLAIYAR KOVIL","kva":"100","cons":76,"lat":13.20185,"lng":80.17782,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933502037","name":"VADIVEL NAGAR SS I","kva":"100","cons":213,"lat":13.20559,"lng":80.1744,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933502045","name":"JOTHI NAGAR SS III","kva":"63","cons":3,"lat":13.20378,"lng":80.17952,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"933502039","name":"ERIKARRAI SS","kva":"250","cons":152,"lat":13.20631,"lng":80.17936,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"933502047","name":"PERIYAR NAGAR SS","kva":"100","cons":213,"lat":13.20308,"lng":80.18398,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"933502022","name":"BALASUBRAMANI","kva":"250","cons":11,"lat":13.20382,"lng":80.18436,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933502044","name":"HARI CHANDRA STREET SS","kva":"250","cons":1,"lat":13.20192,"lng":80.18701,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933502027","name":"MARUTHUPANDI NAGAR CHURCH","kva":"100","cons":86,"lat":13.21044,"lng":80.16949,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933502029","name":"NATIONAL HIGHWAYS SS","kva":"40","cons":0,"lat":13.21119,"lng":80.17209,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933502046","name":"RTO SS","kva":"40","cons":1,"lat":13.21379,"lng":80.17039,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"933502006","name":"KALPANA NAGAR SS III","kva":"100","cons":72,"lat":13.20978,"lng":80.17014,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933502007","name":"JOTHI NAGAR SS II SUDUKADU","kva":"100","cons":22,"lat":13.20441,"lng":80.18198,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933502025","name":"JOTHI NAGAR SS I","kva":"100","cons":499,"lat":13.20361,"lng":80.18123,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"933502026","name":"BALAJI NAGAR SS","kva":"250","cons":138,"lat":13.20642,"lng":80.17391,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933502028","name":"KARUNA RICE MILL SS","kva":"40","cons":4,"lat":13.20506,"lng":80.1744,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933502008","name":"GANGAI AMMAN KOVIL SS","kva":"250","cons":551,"lat":13.20397,"lng":80.17844,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"933502032","name":"KALPANA NAGAR SS II","kva":"100","cons":7,"lat":13.2098,"lng":80.17178,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933502023","name":"SATHYAVANI MUTHU STREET SS","kva":"40","cons":29,"lat":13.20304,"lng":80.18237,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933502030","name":"KALPANA NAGAR SS I","kva":"100","cons":206,"lat":13.20979,"lng":80.17181,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933502002","name":"JAYACHANDRAN SS","kva":"250","cons":57,"lat":13.20297,"lng":80.18479,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933502040","name":"BHARATH NAGAR SS","kva":"100","cons":26,"lat":13.20493,"lng":80.18441,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933502010","name":"MAHALAKSHMI NAGAR SS","kva":"250","cons":408,"lat":13.20841,"lng":80.17004,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"933502050","name":"VADIVEL  NAGAR SS II","kva":"100","cons":0,"lat":13.20558,"lng":80.17441,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDOTEK","scheme":"BOARD"},{"id":"933502036","name":"PECHI AMMAL SS","kva":"250","cons":16,"lat":13.20263,"lng":80.18642,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"933502031","name":"PERIYAR ST PTM NGR SS","kva":"250","cons":14,"lat":13.20594,"lng":80.17288,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933502038","name":"EG PALACE SS","kva":"250","cons":140,"lat":13.20728,"lng":80.17304,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933502024","name":"ESWARAN KOIL SS","kva":"100","cons":645,"lat":13.20424,"lng":80.17668,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"933502020","name":"MARUTHU PANDI NGR SS DOG PANNAI","kva":"100","cons":165,"lat":13.20943,"lng":80.16928,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"}],"933504":[{"id":"933504071","name":"JAI SRI KRISHNA","kva":"100","cons":0,"lat":13.1935,"lng":80.18373,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"933504070","name":"DAYALAN HARISH","kva":"100","cons":1,"lat":13.19192,"lng":80.18511,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"933504064","name":"LIBRARY SS","kva":"500","cons":470,"lat":13.19245,"lng":80.18319,"poles":2,"htFeeders":2,"ltFeeders":3,"make":"INDO","scheme":"BOARD"},{"id":"933504066","name":"VENUGOPALSAMY STREET SS","kva":"63","cons":155,"lat":13.19302,"lng":80.18053,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"933504050","name":"ERIKKARAI SS NARAVARIKUPPAM","kva":"250","cons":352,"lat":13.19302,"lng":80.17929,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933504043","name":"ICICI BANK SS","kva":"250","cons":254,"lat":13.19586,"lng":80.18157,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"933504048","name":"GOPALA KRISHNA SS","kva":"500","cons":114,"lat":13.19388,"lng":80.18337,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"933504061","name":"R G N COLONY SS","kva":"500","cons":256,"lat":13.19466,"lng":80.18203,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"933504052","name":"ROHINI SS","kva":"250","cons":321,"lat":13.1916,"lng":80.18364,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"933504045","name":"PF SS II","kva":"500","cons":34,"lat":13.19578,"lng":80.17956,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUPREME","scheme":"BOARD"},{"id":"933504060","name":"MAKKAL MURPOKU SS II","kva":"250","cons":81,"lat":13.1911,"lng":80.18326,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933504034","name":"MAKKAL MURPOKU SS I","kva":"250","cons":400,"lat":13.19125,"lng":80.18332,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"933504037","name":"T V K STREET SS","kva":"500","cons":433,"lat":13.19191,"lng":80.18401,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"933504038","name":"VP MILK SS","kva":"250","cons":142,"lat":13.19214,"lng":80.18499,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA","scheme":"BOARD"},{"id":"933504044","name":"PF SS I","kva":"500","cons":1,"lat":13.19576,"lng":80.17947,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933504046","name":"PF SS III","kva":"250","cons":122,"lat":13.19583,"lng":80.17973,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933504051","name":"ABETKAR ST SS","kva":"100","cons":505,"lat":13.18987,"lng":80.18242,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933504065","name":"THIRUVALLUR STREET SS","kva":"63","cons":189,"lat":13.1911,"lng":80.18269,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"933504017","name":"THIRUVALUVAR ST","kva":"63","cons":338,"lat":13.19832,"lng":80.18881,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933504013","name":"LAKSHMI THEATRE SS","kva":"100","cons":1,"lat":13.1965,"lng":80.18368,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933504018","name":"ANS SS I","kva":"500","cons":137,"lat":13.19738,"lng":80.18817,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"933504012","name":"MECHANIC SHED SS","kva":"500","cons":262,"lat":13.19638,"lng":80.18428,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933504068","name":"SOZHAN STREET SS","kva":"63","cons":0,"lat":13.19766,"lng":80.18693,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933504015","name":"POPULAR GARMENTS SS","kva":"250","cons":147,"lat":13.19685,"lng":80.18494,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933504056","name":"RB GRAND","kva":"250","cons":0,"lat":13.19647,"lng":80.18441,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"933504019","name":"CSI SCHOOL SS","kva":"250","cons":125,"lat":13.19821,"lng":80.18941,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933504016","name":"J J NAGAR SS","kva":"250","cons":423,"lat":13.20074,"lng":80.18718,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"933504055","name":"CNG MURUGAN SS","kva":"250","cons":1,"lat":13.20043,"lng":80.19274,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"933504067","name":"BALAJI SARAVANAN SS","kva":"250","cons":2,"lat":13.19661,"lng":80.18378,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"933504014","name":"KARIKALAN STREET SS","kva":"100","cons":34,"lat":13.19675,"lng":80.18218,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEC","scheme":"BOARD"},{"id":"933504054","name":"SUDALAI MADASAMY SS II","kva":"250","cons":2,"lat":13.20025,"lng":80.19246,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933504053","name":"SUDALAI MADASAMY SS I","kva":"500","cons":4,"lat":13.20026,"lng":80.19247,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"REL","scheme":null},{"id":"933504072","name":"GANTHI ST SS","kva":"100","cons":1,"lat":13.19855,"lng":80.18443,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"933504011","name":"TELEPHONE EXCHANGE SS","kva":"100","cons":3,"lat":13.19618,"lng":80.1802,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933504042","name":"BHAVANI NAGAR SS II LIBRARY","kva":"250","cons":365,"lat":13.19863,"lng":80.18445,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933504009","name":"BHAVANI NAGAR SS I RATION SHOP","kva":"250","cons":711,"lat":13.19942,"lng":80.18621,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"933504069","name":"MS BOLD COMPANY SS","kva":"100","cons":455,"lat":13.19796,"lng":80.18251,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"}],"933505":[{"id":"933505026","name":"RJ MILL SS","kva":"250","cons":5,"lat":13.20942,"lng":80.19525,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933505064","name":"ANR SS","kva":"250","cons":2,"lat":13.20739,"lng":80.19363,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933505035","name":"KUMARAN NAGAR SS III","kva":"40","cons":9,"lat":13.20957,"lng":80.19167,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"RAPDRP"},{"id":"933505062","name":"KUMKUMAM SS","kva":"500","cons":127,"lat":13.20207,"lng":80.19503,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"933505069","name":"MANISH NAGAR SS II","kva":"40","cons":10,"lat":13.21273,"lng":80.19855,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"RAPDRP"},{"id":"933505086","name":"RMK CONCRETE SS","kva":"250","cons":2,"lat":13.20548,"lng":80.19524,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ATLANDA","scheme":"BOARD"},{"id":"933505032","name":"LSS SS","kva":"500","cons":27,"lat":13.20733,"lng":80.19504,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933505071","name":"SRIRAM SS I","kva":"40","cons":13,"lat":13.21471,"lng":80.19711,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"RAPDRP"},{"id":"933505095","name":"KRISHNAMOORTHY SS","kva":"250","cons":10,"lat":13.20327,"lng":80.19652,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"APS","scheme":"BOARD"},{"id":"933505088","name":"BAJANAI KOVIL SS I","kva":"40","cons":20,"lat":13.21697,"lng":80.19849,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"RAPDRP"},{"id":"933505072","name":"SRIRAM NAGAR SS II","kva":"40","cons":35,"lat":13.21423,"lng":80.19832,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"RAPDRP"},{"id":"933505022","name":"MURALI SS I","kva":"500","cons":13,"lat":13.20318,"lng":80.1972,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933505073","name":"ERIKKARAI SS","kva":"250","cons":72,"lat":13.21668,"lng":80.19641,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933505092","name":"RAJESH JAYA SELVAM SS","kva":"250","cons":1,"lat":13.20446,"lng":80.19531,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA ELEC","scheme":"BOARD"},{"id":"933505085","name":"SARAVANA KUMAR SS","kva":"250","cons":2,"lat":13.20331,"lng":80.19779,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ATLANDA","scheme":"BOARD"},{"id":"933505053","name":"SARASWATHI SS","kva":"250","cons":17,"lat":13.20315,"lng":80.19594,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933505038","name":"RANJITH SS","kva":"250","cons":159,"lat":13.21505,"lng":80.19648,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933505097","name":"NARAYANAN SS","kva":"250","cons":0,"lat":13.20971,"lng":80.19643,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"933505033","name":"KUMARAN NAGAR SS I","kva":"100","cons":17,"lat":13.2113,"lng":80.19226,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"933505070","name":"MANISH NAGAR SS I","kva":"63","cons":89,"lat":13.21308,"lng":80.19868,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933505030","name":"KANDHA SAMY SS","kva":"250","cons":42,"lat":13.20397,"lng":80.19524,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"933505031","name":"GOVINDA MALI SS","kva":"250","cons":24,"lat":13.20625,"lng":80.19662,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933505067","name":"SUN CITY SS","kva":"100","cons":48,"lat":13.2106,"lng":80.19307,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"933505068","name":"SABITHA KUMARI SS","kva":"100","cons":44,"lat":13.2114,"lng":80.20106,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933505076","name":"RAJENDRAN SS","kva":"250","cons":1,"lat":13.20398,"lng":80.19491,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"933505090","name":"DCB WAREHOUSE SS","kva":"250","cons":11,"lat":13.21177,"lng":80.19596,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"933505040","name":"ANANDHA NARAYANAN SS","kva":"100","cons":86,"lat":13.21225,"lng":80.19986,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933505063","name":"NEW KRISHNA SS II","kva":"250","cons":21,"lat":13.20644,"lng":80.19534,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933505029","name":"NEW KRISHNA SS","kva":"500","cons":70,"lat":13.20639,"lng":80.19534,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933505077","name":"MURALI SS II","kva":"250","cons":16,"lat":13.20317,"lng":80.19751,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"933505034","name":"KUMARAN NAGAR SS II","kva":"40","cons":32,"lat":13.21046,"lng":80.19169,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"RAPDRP"},{"id":"933505036","name":"KUMARAN NAGAR SS IV","kva":"25","cons":12,"lat":13.2088,"lng":80.19278,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"RAPDRP"},{"id":"933505087","name":"VASU SS","kva":"250","cons":1,"lat":13.2032,"lng":80.19828,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ATLANDA","scheme":"BOARD"},{"id":"933505025","name":"PARVEEN SS","kva":"250","cons":3,"lat":13.20971,"lng":80.19519,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933505078","name":"MATTUPANNAI SS","kva":"250","cons":265,"lat":13.21052,"lng":80.19534,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"933505027","name":"MAHALAKSHMI SS","kva":"100","cons":1,"lat":13.20903,"lng":80.19539,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933505024","name":"BALAJI SS","kva":"500","cons":5,"lat":13.20313,"lng":80.19852,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"933505089","name":"BAJANAI KOVIL SS II","kva":"40","cons":2,"lat":13.21676,"lng":80.20096,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"933505028","name":"KASI RAJAN SS","kva":"100","cons":29,"lat":13.20777,"lng":80.19533,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"933505058","name":"SIVARAMAKRISHNAN SS","kva":"250","cons":3,"lat":13.20519,"lng":80.19757,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933505101","name":"SUDUKADU SS","kva":"100","cons":4,"lat":13.21656,"lng":80.20177,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933505100","name":"KUMMANUR METTUPALAYAM SS","kva":"40","cons":6,"lat":13.21603,"lng":80.20357,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"933505099","name":"K P KANNAN OIL MILL SS","kva":"100","cons":42,"lat":13.21273,"lng":80.20326,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"933505098","name":"KUMMANUR METUPALAYAM GRANITE SS","kva":"100","cons":3,"lat":13.2122,"lng":80.20336,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933505096","name":"MUTHU KUMAR SS","kva":"63","cons":1,"lat":13.22768,"lng":80.21747,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933505051","name":"PERUNGAVUR SS KUNGUMAM CMNY","kva":"100","cons":52,"lat":13.2143,"lng":80.21948,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933505091","name":"KUMMANOOR ERIKARAI OHT TANK","kva":"25","cons":1,"lat":13.21534,"lng":80.21497,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933505047","name":"PERUNGAVUR SS MANTHAVELI","kva":"100","cons":359,"lat":13.21644,"lng":80.22244,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M","scheme":"BOARD"},{"id":"933505049","name":"PERUNGAVUR SS MANTHOPPU","kva":"100","cons":112,"lat":13.21803,"lng":80.21648,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933505093","name":"SHANMUGA SUNDHARAM  SODA COMPANY  SS","kva":"100","cons":2,"lat":13.21178,"lng":80.21954,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"933505082","name":"PERUNGAVUR ALUMINUM COMPANY SS","kva":"250","cons":8,"lat":13.22163,"lng":80.21618,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VNCL","scheme":"BOARD"},{"id":"933505094","name":"PERUNGAVUR PERIYA COLONY SS","kva":"250","cons":15,"lat":13.2188,"lng":80.22616,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"933505046","name":"KALLU COMPANY SS","kva":"100","cons":71,"lat":13.21563,"lng":80.23344,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933505044","name":"PERUNGAVUR SS CINIMA THEATER","kva":"100","cons":46,"lat":13.22618,"lng":80.21826,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933505079","name":"PERUNGAVUR SS LIBRARY","kva":"100","cons":12,"lat":13.21676,"lng":80.22198,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INFO","scheme":"BOARD"},{"id":"933505048","name":"PERUNGAVUR WEIGH BRIDGE SS","kva":"250","cons":338,"lat":13.21892,"lng":80.21885,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"933505055","name":"JAYAMOHAN HOSE COMPANY SS","kva":"250","cons":6,"lat":13.21354,"lng":80.21953,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933505045","name":"PERUNGAVUR SS METTU COLONY","kva":"100","cons":232,"lat":13.22421,"lng":80.22328,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"933506":[{"id":"933506086","name":"ARULARASAN MAHAL SS","kva":"250","cons":6,"lat":13.1875,"lng":80.19397,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ATLANDA","scheme":"BOARD"},{"id":"933506053","name":"PUTHU NAGAR DT SS II","kva":"100","cons":67,"lat":13.19473,"lng":80.19056,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933506026","name":"R R RICE MILL SS","kva":"250","cons":49,"lat":13.19774,"lng":80.19201,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"933506064","name":"SOUTH INDIA SS","kva":"250","cons":1,"lat":13.19793,"lng":80.19091,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933506084","name":"TEACHERS MODARAN TOWN SS","kva":"100","cons":168,"lat":13.18887,"lng":80.19536,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"933506078","name":"SATHYA NARAYANAN SS","kva":"250","cons":2,"lat":13.18824,"lng":80.1923,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ATLANDA","scheme":"BOARD"},{"id":"933506090","name":"BALAJI GARDEN II","kva":"63","cons":28,"lat":13.19391,"lng":80.19017,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"APS","scheme":"BOARD"},{"id":"933506058","name":"DHANALAKSHMI SANKAR SS","kva":"100","cons":1,"lat":13.19017,"lng":80.19123,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933506075","name":"JAYANTHI SS II","kva":"250","cons":2,"lat":13.19623,"lng":80.19234,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"REL","scheme":"BOARD"},{"id":"933506022","name":"BAJANA KOIL","kva":"40","cons":22,"lat":13.19802,"lng":80.19068,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"RAPDRP"},{"id":"933506061","name":"MUTHIKANI NADAR 250","kva":"250","cons":46,"lat":13.19309,"lng":80.18789,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"933506054","name":"PUTHU NAGAR DT III","kva":"100","cons":238,"lat":13.19568,"lng":80.18959,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933506027","name":"N M D RICE MILL SS","kva":"250","cons":4,"lat":13.19734,"lng":80.19242,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"933506035","name":"MEENATCHI SUNDRAESWARAR SS","kva":"250","cons":185,"lat":13.19539,"lng":80.19198,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933506063","name":"NH STREES LIGHT","kva":"250","cons":61,"lat":13.19218,"lng":80.18891,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"933506055","name":"PUTHU NAGAR DT SS I","kva":"160","cons":314,"lat":13.19455,"lng":80.1892,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ATLANDA","scheme":"BOARD"},{"id":"933506020","name":"A N S SS I","kva":"250","cons":268,"lat":13.19615,"lng":80.18807,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"933506087","name":"PRADEEP SS","kva":"63","cons":1,"lat":13.19102,"lng":80.19239,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"933506082","name":"AARON ULLASA NAGAR SS I","kva":"250","cons":149,"lat":13.19023,"lng":80.19431,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933506083","name":"AARON ULLASA CITY SS III","kva":"63","cons":93,"lat":13.19022,"lng":80.1947,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933506025","name":"PALANI RICE MILL SS II","kva":"250","cons":1,"lat":13.19782,"lng":80.19139,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933506051","name":"JEYANTHI SS I","kva":"250","cons":15,"lat":13.19628,"lng":80.19231,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"REL","scheme":"BOARD"},{"id":"933506002","name":"DHIVYA SS","kva":"500","cons":67,"lat":13.20087,"lng":80.19351,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933506031","name":"PARAMESHWARI AMMAN MILL SS","kva":"250","cons":13,"lat":13.19893,"lng":80.19329,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"933506046","name":"SVK SS II","kva":"250","cons":1,"lat":13.1996,"lng":80.19164,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933506056","name":"BALAJI GARDEN SS I","kva":"250","cons":466,"lat":13.19361,"lng":80.19014,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933506018","name":"BHAVANI SS II","kva":"250","cons":5,"lat":13.19994,"lng":80.19219,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933506076","name":"VENKATACHELAPATHI","kva":"250","cons":1,"lat":13.19891,"lng":80.19329,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933506024","name":"PALANI MILL SS I","kva":"100","cons":2,"lat":13.19775,"lng":80.19168,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933506045","name":"KASTHURI","kva":"250","cons":3,"lat":13.19891,"lng":80.19322,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"933506052","name":"A N S SS II","kva":"250","cons":219,"lat":13.19611,"lng":80.18806,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"ELECTRO","scheme":"BOARD"},{"id":"933506010","name":"SS PANDIAN","kva":"250","cons":233,"lat":13.19921,"lng":80.19103,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"933506042","name":"N K C SS","kva":"250","cons":4,"lat":13.19748,"lng":80.19385,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"933506062","name":"KAMARAJER NAGAR","kva":"100","cons":313,"lat":13.19429,"lng":80.1866,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"933506034","name":"SUBBULAKSHMI SS","kva":"250","cons":3,"lat":13.196,"lng":80.19241,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933506080","name":"SOAP COMPANY SS","kva":"100","cons":1,"lat":13.18993,"lng":80.19329,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933506085","name":"VERKADALAI SS","kva":"500","cons":4,"lat":13.18783,"lng":80.19397,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ATLANDA","scheme":"BOARD"},{"id":"933506059","name":"APARNA TYRES SS","kva":"250","cons":38,"lat":13.19026,"lng":80.19117,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933506048","name":"UDYAKUMAR SS","kva":"100","cons":38,"lat":13.1994,"lng":80.19134,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933506044","name":"OM PALASTIC","kva":"250","cons":3,"lat":13.19755,"lng":80.19357,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933506006","name":"BHAVANI SS I","kva":"250","cons":12,"lat":13.19994,"lng":80.19218,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933506047","name":"SVK SS I","kva":"250","cons":64,"lat":13.1996,"lng":80.19165,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"933506030","name":"KABALI SSI","kva":"500","cons":20,"lat":13.19724,"lng":80.19451,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933506049","name":"ELANGO","kva":"250","cons":2,"lat":13.19813,"lng":80.19318,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"933506028","name":"SSR MAHAL SS","kva":"250","cons":3,"lat":13.19188,"lng":80.18935,"poles":1,"htFeeders":2,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"933506079","name":"ARRON ULLASA CITY SS II","kva":"250","cons":74,"lat":13.19047,"lng":80.19318,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933506021","name":"SHANTHI COLONY","kva":"100","cons":114,"lat":13.19628,"lng":80.19042,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933506037","name":"SAGUNTHALA SS","kva":"100","cons":2,"lat":13.20093,"lng":80.19361,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933506029","name":"G S PANDIAN SS","kva":"500","cons":4,"lat":13.19748,"lng":80.19412,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933506060","name":"SUNDHARESHWARAR","kva":"500","cons":3,"lat":13.19234,"lng":80.18872,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"933506036","name":"SANTHOSH SS","kva":"250","cons":303,"lat":13.19539,"lng":80.1907,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"933506081","name":"AARON ULASA SS IV","kva":"100","cons":181,"lat":13.19166,"lng":80.19456,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933506077","name":"SP THANGARAJ SS","kva":"250","cons":4,"lat":13.1973,"lng":80.19355,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"933506088","name":"TATA POWER","kva":"40","cons":2,"lat":13.19036,"lng":80.19106,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"933506032","name":"VASAU SS","kva":"250","cons":4,"lat":13.19648,"lng":80.19231,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"933506057","name":"SANJEEVI SS","kva":"100","cons":12,"lat":13.18908,"lng":80.19211,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933506005","name":"KANNAN SS","kva":"500","cons":6,"lat":13.20012,"lng":80.19244,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933506089","name":"PUDHU NAGAR IV","kva":"63","cons":7,"lat":13.19672,"lng":80.18945,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APS","scheme":"RAPDRP"}],"933507":[{"id":"933507028","name":"SOLUTION COMPANY SS","kva":"100","cons":124,"lat":13.2001,"lng":80.22407,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"933507173","name":"GREEN ASIA SS","kva":"100","cons":2,"lat":13.18709,"lng":80.23106,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"933507222","name":"SAPTHALAKSHMI SS","kva":"100","cons":2,"lat":13.19144,"lng":80.1983,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDU","scheme":"BOARD"},{"id":"933507129","name":"MURUGAN SS","kva":"100","cons":1,"lat":13.18881,"lng":80.23162,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"933507213","name":"VIMALA ENTERPRISES SS","kva":"100","cons":0,"lat":13.18882,"lng":80.22215,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507128","name":"DHANRAJ PLASTIC CMPNY SS","kva":"100","cons":2,"lat":13.18788,"lng":80.2342,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"211811015","name":"KOSPPUR CHURCH SS","kva":"100","cons":127,"lat":13.17637,"lng":80.2355,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"211811023","name":"SS RAVINDRAN SS II PARUPU COMPANY","kva":"250","cons":2,"lat":13.18745,"lng":80.23815,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"933507218","name":"KOSAPUR DAME","kva":"63","cons":1,"lat":13.17844,"lng":80.23466,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933507179","name":"DEVI FURNITURE SS","kva":"100","cons":1,"lat":13.18787,"lng":80.22956,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"933507145","name":"SUJITHA NAZURITHEEN SS","kva":"100","cons":3,"lat":13.19933,"lng":80.22454,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"933507191","name":"BHARATH KUMAR SS","kva":"100","cons":2,"lat":13.19606,"lng":80.22359,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"933507194","name":"MANEESH SS","kva":"63","cons":2,"lat":13.19218,"lng":80.23032,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933507184","name":"MARIYAM SS","kva":"250","cons":2,"lat":13.18243,"lng":80.23103,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"933507161","name":"BHAVIN SHAH SS","kva":"100","cons":2,"lat":13.18848,"lng":80.20802,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ATLANDA","scheme":"BOARD"},{"id":"933507102","name":"VKPM PARUPPU COMPANY SS","kva":"100","cons":19,"lat":13.19377,"lng":80.22017,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933507155","name":"DUARAI SHED SS","kva":"250","cons":59,"lat":13.19341,"lng":80.22069,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INFOTECH","scheme":"BOARD"},{"id":"933507165","name":"VIJAY KUMAR SS","kva":"63","cons":1,"lat":13.18944,"lng":80.21835,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"933507114","name":"PAINT COMPANY SS","kva":"250","cons":24,"lat":13.18829,"lng":80.22132,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"933507196","name":"SHASIKALA KOTARI SS","kva":"250","cons":2,"lat":13.18905,"lng":80.21824,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"933507134","name":"MAHALAKSHMI SS I","kva":"100","cons":13,"lat":13.18958,"lng":80.20937,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"BOARD"},{"id":"933507097","name":"PAI COMPANY SS","kva":"250","cons":4,"lat":13.18705,"lng":80.21089,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933507192","name":"SELVA VINAYAGAR NAGAR SS I","kva":"63","cons":13,"lat":13.19003,"lng":80.20459,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"933507187","name":"PADMARAM CHOUDHARY SS","kva":"250","cons":2,"lat":13.19399,"lng":80.20474,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KALAIVANI","scheme":"BOARD"},{"id":"933507083","name":"RAJENDERAN SS","kva":"250","cons":6,"lat":13.18672,"lng":80.23402,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"933507209","name":"DHANALAKSHMI SS II","kva":"100","cons":1,"lat":13.1948,"lng":80.20511,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507156","name":"YOGESH MANGAL SS","kva":"250","cons":20,"lat":13.19668,"lng":80.22096,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SHAKTHI","scheme":"BOARD"},{"id":"211811012","name":"DHANRAJ SS","kva":"100","cons":5,"lat":13.17831,"lng":80.23512,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507085","name":"MAREESWARI SS","kva":"250","cons":2,"lat":13.19743,"lng":80.22271,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933507204","name":"SELVA VINAYAGAR NAGAR SS II","kva":"100","cons":0,"lat":13.18928,"lng":80.20443,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507101","name":"SRS DIAMOND TOOL SS","kva":"100","cons":12,"lat":13.18661,"lng":80.23118,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933507188","name":"DEEPA SS","kva":"100","cons":2,"lat":13.18865,"lng":80.23283,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KALAIVANI","scheme":"BOARD"},{"id":"933507172","name":"SKB FURNITURE SS","kva":"100","cons":1,"lat":13.19392,"lng":80.23177,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"933507171","name":"OEM CONCRETE SS","kva":"250","cons":14,"lat":13.19111,"lng":80.23057,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"933507185","name":"GOLEX CABLE SS","kva":"250","cons":1,"lat":13.18578,"lng":80.23172,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"933507153","name":"PULIAMARAM SS","kva":"250","cons":299,"lat":13.19869,"lng":80.22063,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"933507030","name":"KALAI SELVAN MIXTURE SS","kva":"500","cons":2,"lat":13.2002,"lng":80.22209,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933507040","name":"BHARMA QUARTERS SS","kva":"250","cons":400,"lat":13.18898,"lng":80.19937,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"933507216","name":"AJAI KUMAR","kva":"250","cons":1,"lat":13.18921,"lng":80.23043,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933507069","name":"THODAPAM COMPANY SS","kva":"100","cons":178,"lat":13.19031,"lng":80.21252,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933507197","name":"BOOMIDURGA SS","kva":"100","cons":1,"lat":13.19184,"lng":80.21195,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"933507070","name":"DHANALAKSHMI SS I","kva":"250","cons":46,"lat":13.19455,"lng":80.20473,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933507043","name":"KANAKA DURGA NAGAR SS I","kva":"100","cons":51,"lat":13.18736,"lng":80.20372,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933507177","name":"MAHALAKSHMI SS","kva":"100","cons":1,"lat":13.1876,"lng":80.20036,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"933507055","name":"THEEYAMPAKKAM SS I SCHOOL","kva":"100","cons":307,"lat":13.19451,"lng":80.23333,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933507217","name":"NEW STAR CITY DIAMOND  SS  2","kva":"100","cons":8,"lat":13.19401,"lng":80.20654,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"211811014","name":"HARI BABU COMPANY SS","kva":"100","cons":52,"lat":13.18837,"lng":80.23882,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933507086","name":"ATTA COMPANY SS DURAISHED","kva":"500","cons":31,"lat":13.19238,"lng":80.22089,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507199","name":"IMPEX SS","kva":"63","cons":2,"lat":13.19732,"lng":80.22772,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"933507175","name":"SELVARAJ SS","kva":"100","cons":1,"lat":13.1834,"lng":80.23103,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933507090","name":"ASHOK KUMAR ALINJI VAKKAM SS","kva":"250","cons":317,"lat":13.18955,"lng":80.20084,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933507170","name":"CLASSIC STEEL SS","kva":"250","cons":2,"lat":13.19276,"lng":80.23429,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"933507109","name":"SV NGR MAMARAM SS","kva":"250","cons":255,"lat":13.19076,"lng":80.20531,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933507113","name":"KANAGA DURGA NAGAR SS II","kva":"100","cons":16,"lat":13.18745,"lng":80.20383,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933507063","name":"TEACUP SS","kva":"100","cons":4,"lat":13.19454,"lng":80.23227,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"933507202","name":"JANANI TRADERS SS","kva":"100","cons":0,"lat":13.19263,"lng":80.20566,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507166","name":"MANOKARAN SS","kva":"40","cons":2,"lat":13.1893,"lng":80.23088,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"933507116","name":"DHOSI COLD STORAGE SS","kva":"250","cons":21,"lat":13.19522,"lng":80.22083,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933507190","name":"SCREW COMPANY SS","kva":"250","cons":81,"lat":13.19528,"lng":80.21062,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"933507057","name":"T V GUDDOWN SS","kva":"100","cons":100,"lat":13.18961,"lng":80.23191,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933507144","name":"KOTHARI SS","kva":"250","cons":5,"lat":13.18806,"lng":80.21933,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507143","name":"SHAPNA SS","kva":"250","cons":4,"lat":13.19013,"lng":80.23676,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933507182","name":"TOYS COMPANY SS","kva":"250","cons":1,"lat":13.18527,"lng":80.23157,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933507163","name":"ARAVINDHAN SS","kva":"250","cons":2,"lat":13.19389,"lng":80.21968,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECO","scheme":"BOARD"},{"id":"933507198","name":"PINY JAIN SS","kva":"100","cons":2,"lat":13.19271,"lng":80.23312,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"933507193","name":"MALLIGA GARDEN SS","kva":"100","cons":5,"lat":13.19555,"lng":80.21261,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"933507099","name":"ISMAIL SS","kva":"250","cons":3,"lat":13.18372,"lng":80.23134,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933507189","name":"GENERAL WIRE INDUSTRIES SS","kva":"250","cons":8,"lat":13.19665,"lng":80.21004,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"933507159","name":"EZHILRAJ SS","kva":"250","cons":8,"lat":13.19716,"lng":80.22289,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SHAKTHI","scheme":"BOARD"},{"id":"933507205","name":"PALA KODI SS","kva":"100","cons":1,"lat":13.18985,"lng":80.20641,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507186","name":"LALITA PARTANI SS","kva":"250","cons":1,"lat":13.18963,"lng":80.22275,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"933507107","name":"RAJESWARI SS","kva":"250","cons":14,"lat":13.1877,"lng":80.20034,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933507210","name":"SEETHAL KUMAR SS","kva":"250","cons":0,"lat":13.19507,"lng":80.20513,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507195","name":"SHANMUGA SUNDHARAM SS","kva":"250","cons":1,"lat":13.18408,"lng":80.23136,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"933507136","name":"GATTU DEVI SS","kva":"250","cons":3,"lat":13.19266,"lng":80.22087,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"211811013","name":"SEMIYA COMPANY SS","kva":"250","cons":6,"lat":13.19019,"lng":80.23834,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"211811005","name":"MANGAL RAM SS STEEL COMPANY","kva":"100","cons":4,"lat":13.18687,"lng":80.23834,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"211811006","name":"KAJA MOIDEEN PLASTIC COMPANY SS","kva":"100","cons":15,"lat":13.18477,"lng":80.23804,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933507167","name":"NEW STAR CITY SS","kva":"100","cons":35,"lat":13.1941,"lng":80.20788,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"933507180","name":"LATHA 100KVA","kva":"100","cons":1,"lat":13.19415,"lng":80.22068,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933507176","name":"RAJESH KOSAPUR SS","kva":"100","cons":0,"lat":13.18909,"lng":80.23158,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"933507087","name":"MEAL MAKER SS","kva":"500","cons":332,"lat":13.19172,"lng":80.2184,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933507152","name":"MUTHUPANDI SS","kva":"250","cons":5,"lat":13.18801,"lng":80.19952,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INFOTECH","scheme":"BOARD"},{"id":"933507095","name":"SARBESHWARA SS","kva":"100","cons":81,"lat":13.19138,"lng":80.21373,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933507042","name":"LINGAPERUMAL SS","kva":"500","cons":228,"lat":13.18856,"lng":80.20934,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"933507200","name":"MAHAVEER SS","kva":"100","cons":1,"lat":13.19147,"lng":80.22925,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933507150","name":"ARIYATHAAMAN KOIL SS","kva":"250","cons":153,"lat":13.19196,"lng":80.20222,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INFOTECH","scheme":"BOARD"},{"id":"933507220","name":"REYUN AGROINDU","kva":"100","cons":0,"lat":13.19137,"lng":80.20958,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507203","name":"RAMESH KUMAR SHARMA SS","kva":"100","cons":0,"lat":13.19076,"lng":80.20543,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507029","name":"SURFRS KHAN SS","kva":"100","cons":10,"lat":13.20028,"lng":80.22306,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"933507050","name":"VILANGADU PANJAYATH OFFICE SS","kva":"250","cons":651,"lat":13.19462,"lng":80.21479,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933507132","name":"KS METAL WORKS SS","kva":"100","cons":2,"lat":13.18782,"lng":80.2303,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933507221","name":"REYUN AGRO FOOD","kva":"100","cons":5,"lat":13.19146,"lng":80.2096,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933507158","name":"MALLIGA PARUPU MILL","kva":"250","cons":7,"lat":13.18959,"lng":80.23139,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INFOTECH","scheme":"BOARD"},{"id":"933507053","name":"ASHOK KUMAR KANPLM SS","kva":"100","cons":5,"lat":13.19907,"lng":80.22545,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"933507056","name":"THEEYAMPAKKAM SS II ATTA COMPANY","kva":"250","cons":101,"lat":13.19233,"lng":80.23164,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933507215","name":"HEMA","kva":"100","cons":1,"lat":13.18958,"lng":80.23086,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933507118","name":"NITHYA SS","kva":"250","cons":3,"lat":13.19972,"lng":80.22526,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"933507130","name":"SOAP COMPANY SS","kva":"250","cons":12,"lat":13.18566,"lng":80.23145,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933507047","name":"KARPAGA VALLI SS","kva":"100","cons":14,"lat":13.1926,"lng":80.20597,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933507106","name":"CHETHAN KUMAR SS","kva":"100","cons":1,"lat":13.19128,"lng":80.22167,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933507164","name":"BHANUMATHY SS","kva":"63","cons":2,"lat":13.1881,"lng":80.23399,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"933507212","name":"SUMAN KOTHARI SS","kva":"100","cons":0,"lat":13.18901,"lng":80.2185,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507084","name":"JAYAPRAKASH GUPTHA  (ATTA CMPNY) PRIYA NGR","kva":"100","cons":2,"lat":13.1987,"lng":80.22158,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"933507219","name":"SANDEEP KUMAR RANGA 100","kva":"100","cons":1,"lat":13.19193,"lng":80.23319,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"933507214","name":"KAMLESH","kva":"250","cons":1,"lat":13.19642,"lng":80.22981,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933507112","name":"BAKIR SS I","kva":"500","cons":8,"lat":13.18853,"lng":80.20395,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933507059","name":"STEPHEN BAKIYARAJ SS","kva":"100","cons":6,"lat":13.18331,"lng":80.23258,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933507110","name":"BAKIR SS II","kva":"100","cons":93,"lat":13.1883,"lng":80.20616,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"933507207","name":"SUMATHI SS","kva":"250","cons":0,"lat":13.18828,"lng":80.21018,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507096","name":"FURNITURE COMPANY SS","kva":"250","cons":20,"lat":13.18789,"lng":80.21076,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933507108","name":"SARASWATHI SS","kva":"250","cons":4,"lat":13.1864,"lng":80.23399,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"933507162","name":"SATHISH SS","kva":"100","cons":1,"lat":13.19056,"lng":80.21937,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"933507201","name":"ALINJI VAKKAM SS METTU STREET","kva":"100","cons":0,"lat":13.19061,"lng":80.20237,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507119","name":"KAVITHA SHAHEERA BANU","kva":"250","cons":5,"lat":13.19598,"lng":80.22623,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"933507133","name":"RENUKA DEVI SS","kva":"250","cons":2,"lat":13.18949,"lng":80.23163,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"933507223","name":"KK PLOY","kva":"100","cons":0,"lat":13.1884,"lng":80.21946,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933507054","name":"GANDHI NAGAR SS","kva":"250","cons":56,"lat":13.19589,"lng":80.22935,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933507211","name":"AMBAL NAGAR SS","kva":"100","cons":3,"lat":13.19561,"lng":80.218,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507206","name":"BALU BASKAR SS","kva":"250","cons":0,"lat":13.18874,"lng":80.20936,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933507093","name":"PAINT COMPANY","kva":"250","cons":17,"lat":13.18951,"lng":80.21011,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VINAI ELECTRICAL COMPANY","scheme":null},{"id":"933507139","name":"THAMBAIYAE AASHA SS","kva":"100","cons":0,"lat":13.19571,"lng":80.23093,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"933507208","name":"HEMA SS","kva":"250","cons":0,"lat":13.18698,"lng":80.21089,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"}],"933508":[{"id":"933508069","name":"GOTHIJAIN SS","kva":"250","cons":3,"lat":13.19687,"lng":80.1955,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508024","name":"UDAYABANU SS","kva":"250","cons":9,"lat":13.1983,"lng":80.20018,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933508003","name":"ANUSYA S II","kva":"250","cons":1,"lat":13.19835,"lng":80.20657,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933508014","name":"PALAVOYAL SS I","kva":"250","cons":236,"lat":13.20087,"lng":80.1953,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933508034","name":"BALA VINAYAAGAR SS II","kva":"250","cons":162,"lat":13.19588,"lng":80.20323,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933508032","name":"DIDIL NAGAR SS","kva":"40","cons":38,"lat":13.19924,"lng":80.19559,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"RAPDRP"},{"id":"933508081","name":"GANGAI AMMAN KOIL SS I","kva":"40","cons":2,"lat":13.20027,"lng":80.19552,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"933508144","name":"GOMATHIAMMAN NAGAR SS2","kva":"63","cons":14,"lat":13.20101,"lng":80.20604,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"APS","scheme":"BOARD"},{"id":"933508107","name":"MOHAMUD SS","kva":"100","cons":2,"lat":13.19884,"lng":80.20475,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933508063","name":"NRM CONCRETE SS","kva":"250","cons":1,"lat":13.19837,"lng":80.20363,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508020","name":"RUKUMANI SS","kva":"250","cons":149,"lat":13.19726,"lng":80.1984,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508008","name":"SELVA KUMAR SS I","kva":"250","cons":4,"lat":13.20117,"lng":80.2097,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933508108","name":"SAKTHI SS","kva":"100","cons":2,"lat":13.19707,"lng":80.20678,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933508001","name":"KRISHNA SS I","kva":"250","cons":4,"lat":13.19742,"lng":80.19695,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY","scheme":"BOARD"},{"id":"933508112","name":"PILLAIYAR KOVIL SS","kva":"63","cons":26,"lat":13.20052,"lng":80.19734,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ATLANDA","scheme":"BOARD"},{"id":"933508111","name":"STAR CITY SS","kva":"100","cons":126,"lat":13.2006,"lng":80.19847,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ATLANDA","scheme":"BOARD"},{"id":"933508082","name":"VP MILL SS I","kva":"250","cons":2,"lat":13.19884,"lng":80.20664,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933508110","name":"SELVA KUMAR SS II","kva":"250","cons":3,"lat":13.20083,"lng":80.20702,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ATLANDA","scheme":"BOARD"},{"id":"933508025","name":"KAMALESH GUPTHA SS","kva":"250","cons":43,"lat":13.19879,"lng":80.20074,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508083","name":"VP MILL SS II","kva":"250","cons":2,"lat":13.19921,"lng":80.20683,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933508070","name":"KARTHIKEYAN SS","kva":"100","cons":10,"lat":13.19696,"lng":80.19777,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933508018","name":"SENTHIL MURUGAN","kva":"250","cons":3,"lat":13.19709,"lng":80.195,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508119","name":"TOY COMPANY","kva":"250","cons":1,"lat":13.19867,"lng":80.20032,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"933508019","name":"THARUN SS","kva":"500","cons":6,"lat":13.19943,"lng":80.19562,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"933508005","name":"PRINCE SS","kva":"500","cons":16,"lat":13.19992,"lng":80.20783,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933508026","name":"SHANMUGARAJA SS","kva":"250","cons":4,"lat":13.19727,"lng":80.20524,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"933508022","name":"RANGA SS","kva":"250","cons":68,"lat":13.19875,"lng":80.1975,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"933508071","name":"RAMESHKUMAR SS","kva":"250","cons":13,"lat":13.19803,"lng":80.19846,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508064","name":"HARISH SS","kva":"100","cons":1,"lat":13.19901,"lng":80.19776,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"933508077","name":"RAVIKUMAR SS","kva":"250","cons":21,"lat":13.19697,"lng":80.1959,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508030","name":"BALA VINAYAGAR NAGAR SS I","kva":"100","cons":77,"lat":13.1949,"lng":80.20284,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933508013","name":"NATHAN SS","kva":"250","cons":22,"lat":13.20066,"lng":80.19535,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508078","name":"CLOTHING GARMENTS SS","kva":"100","cons":1,"lat":13.19869,"lng":80.20705,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933508006","name":"KALAISELVAM SS","kva":"500","cons":26,"lat":13.20179,"lng":80.20781,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508062","name":"SELVAKUMAR SS III","kva":"250","cons":6,"lat":13.20231,"lng":80.2087,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933508009","name":"ANUSUYA SS I","kva":"250","cons":7,"lat":13.19775,"lng":80.2063,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508023","name":"SRIDHAR SS I","kva":"250","cons":2,"lat":13.19833,"lng":80.20021,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933508073","name":"ATHIVAKKAM SS","kva":"25","cons":72,"lat":13.19737,"lng":80.19921,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"RAPDRP"},{"id":"933508075","name":"KAMALA SS","kva":"250","cons":11,"lat":13.19905,"lng":80.20424,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508072","name":"PALLIKUPPAM GOVINDASAMY SS","kva":"25","cons":2,"lat":13.19843,"lng":80.19844,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"933508028","name":"KRISHNA SS II","kva":"250","cons":8,"lat":13.19745,"lng":80.19694,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"933508076","name":"TEKMAK SS","kva":"250","cons":2,"lat":13.199,"lng":80.20459,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508113","name":"GANGAI AMMAN KOVIL SS II","kva":"40","cons":115,"lat":13.20003,"lng":80.19634,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ATLANDA","scheme":"RAPDRP"},{"id":"933508074","name":"SRIDHAR SS II","kva":"250","cons":2,"lat":13.19835,"lng":80.20023,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933508038","name":"GOMATHIYAMMAN NAGAR SS","kva":"250","cons":329,"lat":13.19461,"lng":80.19991,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933508015","name":"SAKKARAI THAI SS","kva":"250","cons":17,"lat":13.19617,"lng":80.19785,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO","scheme":"BOARD"},{"id":"933508068","name":"SRINIVASA SS","kva":"250","cons":5,"lat":13.19703,"lng":80.19686,"poles":null,"htFeeders":null,"ltFeeders":null,"make":null,"scheme":null},{"id":"933508007","name":"SURESH SS","kva":"250","cons":2,"lat":13.20092,"lng":80.20633,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933508146","name":"BALAJI NAGAR SS 100 KVA","kva":"100","cons":null,"lat":13.21024,"lng":80.21226,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933508087","name":"TAPE COMPANY SS","kva":"100","cons":50,"lat":13.19709,"lng":80.23573,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933508145","name":"VEERAGAVA NAGAR 100KVA","kva":"100","cons":1,"lat":13.20494,"lng":80.20925,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933508097","name":"THOMAS AYYADURAI SS I","kva":"250","cons":1,"lat":13.20046,"lng":80.22914,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508117","name":"THOMAS IYYADUARAI SS II","kva":"250","cons":2,"lat":13.20016,"lng":80.22967,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"211811024","name":"PURA LABARATARYS SS","kva":"100","cons":2,"lat":13.19641,"lng":80.23842,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"211811018","name":"SAKTHI ENGINEERING SS","kva":"100","cons":6,"lat":13.19618,"lng":80.24026,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"211811017","name":"TATA PROJECT SS","kva":"100","cons":1,"lat":13.19236,"lng":80.23848,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"933508118","name":"APOLLO ENGINEERING COLLEGE SS","kva":"100","cons":1,"lat":13.20441,"lng":80.23499,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"933508050","name":"SINGLIMEDU SS ATTA COMPANY","kva":"250","cons":257,"lat":13.20575,"lng":80.2115,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933508134","name":"HARISH SS","kva":"250","cons":1,"lat":13.19934,"lng":80.22669,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"933508142","name":"KANNAPALAIYAM SCHOOL SS63","kva":"63","cons":4,"lat":13.20199,"lng":80.22144,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"933508096","name":"SANJOY IMPEX SS","kva":"100","cons":4,"lat":13.19924,"lng":80.2284,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"933508095","name":"VICKY COMPANY SS","kva":"250","cons":7,"lat":13.20962,"lng":80.22153,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508086","name":"SENTRAM PAKAM SS II SCHOOL","kva":"100","cons":74,"lat":13.19974,"lng":80.23473,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933508136","name":"SARAVANAN SS","kva":"100","cons":4,"lat":13.20219,"lng":80.21105,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"933508103","name":"SANGEETHA GOPI KRISHNAN SS","kva":"250","cons":1,"lat":13.20454,"lng":80.2346,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508120","name":"SENTHIL KUMAR SS","kva":"100","cons":1,"lat":13.20328,"lng":80.21956,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"933508102","name":"ULTRA TECH SS","kva":"250","cons":3,"lat":13.19972,"lng":80.22818,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933508048","name":"KATHIRAVAN SS","kva":"250","cons":117,"lat":13.20188,"lng":80.21556,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933508130","name":"SUN PIPES SS","kva":"500","cons":1,"lat":13.19851,"lng":80.23185,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"933508100","name":"TYRE COMPANY SS","kva":"100","cons":6,"lat":13.20918,"lng":80.20863,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933508056","name":"PERIYAMUTHU SS","kva":"100","cons":27,"lat":13.20778,"lng":80.22344,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508088","name":"NAGATHAMMAN KOIL SS KANNAMPALAYAM","kva":"100","cons":358,"lat":13.20139,"lng":80.21984,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933508047","name":"DHARKAS SS VINAYAGAR KOVIL","kva":"100","cons":503,"lat":13.19964,"lng":80.21127,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933508053","name":"SIRUNGAVUR SS II(LAKSHMI NARAYANAN)","kva":"250","cons":43,"lat":13.20882,"lng":80.21733,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"933508127","name":"AATHAM QUATES SS","kva":"100","cons":5,"lat":13.19677,"lng":80.23647,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"933508131","name":"NVG PAPER MILL SS","kva":"250","cons":2,"lat":13.1988,"lng":80.23113,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"933508051","name":"SINGLIMEDU SS SIVAN KOVIL","kva":"100","cons":71,"lat":13.20732,"lng":80.21038,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"RAPDRP"},{"id":"933508115","name":"ASHOK METROVARAM SS 1","kva":"100","cons":59,"lat":13.20722,"lng":80.22648,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"933508092","name":"SKM ANIMAL FEEDS SS","kva":"250","cons":56,"lat":13.20002,"lng":80.22801,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508054","name":"SIRUNGAVUR AMBEDKAR NAGAR SS","kva":"100","cons":143,"lat":13.20917,"lng":80.21671,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933508121","name":"SATHIVEL SS","kva":"63","cons":0,"lat":13.19939,"lng":80.23116,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"933508058","name":"VAIRAMANI VETNARY HOSP SS","kva":"100","cons":12,"lat":13.20426,"lng":80.21975,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933508133","name":"KANNAPALAYAM SS","kva":"100","cons":15,"lat":13.20231,"lng":80.22931,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"933508138","name":"SRI SASHA PACKAGE SS","kva":"100","cons":2,"lat":13.20739,"lng":80.22305,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933508124","name":"KANKARIYA SS II","kva":"63","cons":2,"lat":13.1988,"lng":80.23103,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KALAIVANI","scheme":"BOARD"},{"id":"933508128","name":"NIRMAL PIPES SS","kva":"250","cons":3,"lat":13.19843,"lng":80.23211,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"933508091","name":"DHILIP KUMAR SS","kva":"250","cons":55,"lat":13.20451,"lng":80.22982,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508135","name":"PANNER SELVAM SS","kva":"250","cons":3,"lat":13.20415,"lng":80.21779,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"933508139","name":"PRAVEEN KUMAR   ARAVIND KUMAR","kva":"100","cons":1,"lat":13.20292,"lng":80.22228,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"211811019","name":"VCS MED COMPANY SS","kva":"100","cons":2,"lat":13.19584,"lng":80.24173,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"933508049","name":"JAYASRI SS","kva":"250","cons":77,"lat":13.20172,"lng":80.2149,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933508098","name":"SENTRAM PAKAM SS I GROUND","kva":"100","cons":367,"lat":13.19684,"lng":80.23431,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933508084","name":"T VIVEKANANDAN SS","kva":"100","cons":10,"lat":13.20579,"lng":80.22103,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"211811016","name":"GIRIAS","kva":"63","cons":3,"lat":13.19322,"lng":80.23867,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933508143","name":"BHAVANI 100KVA","kva":"100","cons":1,"lat":13.20668,"lng":80.21712,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"933508101","name":"WATER COMPANY","kva":"100","cons":3,"lat":13.20938,"lng":80.20959,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"933508122","name":"MBM TRADE SS","kva":"63","cons":1,"lat":13.19937,"lng":80.22649,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"933508141","name":"ANILMODI SS 63KVA","kva":"100","cons":8,"lat":13.19834,"lng":80.23103,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"933508129","name":"KANKRIYA SS I","kva":"250","cons":2,"lat":13.19849,"lng":80.23283,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"933508089","name":"DICOSTER SS","kva":"100","cons":1,"lat":13.19637,"lng":80.23779,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933508085","name":"T L KESAVAN SS","kva":"250","cons":24,"lat":13.20247,"lng":80.2343,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508116","name":"STICK WORLD SS","kva":"250","cons":3,"lat":13.19659,"lng":80.23606,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DHANALAKSHMI","scheme":"BOARD"},{"id":"933508055","name":"SIRUNGAVUR SS I SIVAN KOIL","kva":"100","cons":250,"lat":13.20694,"lng":80.21718,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508046","name":"R C SCHOOL SS","kva":"100","cons":43,"lat":13.19744,"lng":80.21087,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933508132","name":"R K ENGINEERING SS","kva":"250","cons":1,"lat":13.20048,"lng":80.23087,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"}],"933509":[{"id":"933509022","name":"TROBATHIAMMAN KOIL SS","kva":"100","cons":39,"lat":13.20453,"lng":80.16707,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"933509007","name":"IDAYAM THEATRE SS","kva":"250","cons":76,"lat":13.20393,"lng":80.17304,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"933509027","name":"SINGAL NAGAR SS","kva":"100","cons":6,"lat":13.19881,"lng":80.17974,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933509012","name":"BALAMURUGAN NAGAR SS II","kva":"100","cons":33,"lat":13.20146,"lng":80.16768,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"933509009","name":"P T MURTHY NAGAR SS RATION SHOP SS","kva":"250","cons":697,"lat":13.20381,"lng":80.17166,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933509014","name":"MARUTHUPANDI NAGAR SS II","kva":"100","cons":41,"lat":13.2052,"lng":80.16922,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"BOARD"},{"id":"933509025","name":"MARUDHU PANDI NAGAR SS III","kva":"63","cons":3,"lat":13.20983,"lng":80.16939,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"933509010","name":"KANNAN KOIL SS I","kva":"100","cons":16,"lat":13.20411,"lng":80.16531,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933509023","name":"DURAISAMY REDDIYAR RICE MILL SS","kva":"250","cons":2,"lat":13.20316,"lng":80.16458,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"933509017","name":"VETERINARY HOSPITAL SS","kva":"250","cons":41,"lat":13.20257,"lng":80.17619,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933509008","name":"P T MURTHY SS BRIDGE SS","kva":"500","cons":394,"lat":13.20393,"lng":80.17013,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"933509011","name":"BALAMURUGAN NAGAR SS I","kva":"250","cons":70,"lat":13.20157,"lng":80.16788,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933509026","name":"KANNAN KOVIL SS II","kva":"63","cons":6,"lat":13.20391,"lng":80.16659,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VOLTECH","scheme":"BOARD"},{"id":"933509021","name":"PERIYA ANNAN KOZHI PANAI SS","kva":"250","cons":92,"lat":13.20178,"lng":80.16665,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VOLTECH","scheme":"BOARD"},{"id":"933509006","name":"PADIYANALLUR BUS STAND SS","kva":"250","cons":230,"lat":13.20374,"lng":80.17528,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933509003","name":"ATTENTHANGAL SCHOOL SS","kva":"250","cons":118,"lat":13.20396,"lng":80.16877,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"933509015","name":"OUTER RING ROAD ST LIGHT SS","kva":"100","cons":47,"lat":13.20633,"lng":80.16828,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"BOARD"},{"id":"933509020","name":"RAJAYOGI SS","kva":"100","cons":192,"lat":13.19915,"lng":80.16802,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"RAPDRP"},{"id":"933509024","name":"HIGHWAY ST LIGHT SS","kva":"100","cons":12,"lat":13.20285,"lng":80.17593,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933509004","name":"MAHESWARI SS","kva":"500","cons":23,"lat":13.20318,"lng":80.16426,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933509019","name":"ARUMUGASAMY SS","kva":"250","cons":164,"lat":13.20057,"lng":80.16757,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VOLTECH","scheme":"BOARD"},{"id":"933509005","name":"MARUTHUPANDI NAGAR SS I","kva":"100","cons":79,"lat":13.20517,"lng":80.16925,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"RAPDRP"},{"id":"933509013","name":"BUDDHAR KOVIL SS","kva":"100","cons":392,"lat":13.20295,"lng":80.17038,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"}],"933510":[{"id":"933510015","name":"BUS STAND SS LAKSHMI THANGA M","kva":"500","cons":85,"lat":13.19352,"lng":80.18401,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933510019","name":"NATARAJ THEATER SS","kva":"250","cons":31,"lat":13.19231,"lng":80.18514,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933510025","name":"CHURCH OF SOUTH INDIA TA  1","kva":"100","cons":0,"lat":13.19195,"lng":80.18546,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"933510017","name":"SELLATHAMBI SS GRT","kva":"250","cons":27,"lat":13.19587,"lng":80.18192,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933510024","name":"SRI RAM BHAVAN HOTEL","kva":"100","cons":0,"lat":13.19421,"lng":80.1834,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"933510020","name":"MANI TEXTILES SS II","kva":"100","cons":11,"lat":13.19208,"lng":80.18535,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"933510011","name":"MANI TEXTILES SS I","kva":"250","cons":266,"lat":13.19484,"lng":80.18284,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"933510009","name":"THILAGAR STREET SS","kva":"100","cons":276,"lat":13.19665,"lng":80.17807,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933510003","name":"ASAI THAMBI SS","kva":"250","cons":414,"lat":13.19652,"lng":80.17688,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933510010","name":"ALAMARAM SS II","kva":"100","cons":1,"lat":13.19438,"lng":80.17494,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933510021","name":"VELU SAMY","kva":"100","cons":5,"lat":13.19536,"lng":80.17759,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKADAESWARAN","scheme":"BOARD"},{"id":"933510023","name":"ANNA STREET TH ROAD SS","kva":"100","cons":38,"lat":13.19478,"lng":80.17029,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"933510013","name":"P F QUARTERS SS","kva":"100","cons":51,"lat":13.19522,"lng":80.17714,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUN-TECH","scheme":"BOARD"},{"id":"933510004","name":"KAMARAJ STREET SS","kva":"250","cons":463,"lat":13.19728,"lng":80.17685,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933510008","name":"MGR ST SS II","kva":"250","cons":26,"lat":13.19834,"lng":80.17111,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"RAPDRP"},{"id":"933510002","name":"M G R STREET SS I","kva":"250","cons":36,"lat":13.19608,"lng":80.17249,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"RAPDRP"},{"id":"933510018","name":"MUTHUMARIAMMAN KOIL SS","kva":"250","cons":72,"lat":13.19461,"lng":80.17098,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933510022","name":"NETHAJI NAGAR SS","kva":"100","cons":17,"lat":13.19566,"lng":80.17681,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP","scheme":"BOARD"},{"id":"933510006","name":"ALAMARAM SS I","kva":"250","cons":374,"lat":13.19437,"lng":80.17491,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"933510007","name":"KAMARAJAR KALYANAMANDABAM","kva":"250","cons":9,"lat":13.19499,"lng":80.17639,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null}],"933511":[{"id":"933511024","name":"PITHALA COMPANY SS","kva":"100","cons":31,"lat":13.18679,"lng":80.2016,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933511022","name":"BALAKRISHNAN SS II","kva":"250","cons":3,"lat":13.18087,"lng":80.19998,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"933511032","name":"MURUGANANDA RICE MILL","kva":"250","cons":7,"lat":13.18345,"lng":80.20413,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933511015","name":"AMBEDKAR PARK","kva":"250","cons":193,"lat":13.18321,"lng":80.20542,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"933511037","name":"LALIT PLASTIC INDUSTRY","kva":"500","cons":165,"lat":13.17855,"lng":80.20585,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"933511040","name":"A K MANJUWALA SS","kva":"250","cons":88,"lat":13.17677,"lng":80.20581,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"933511044","name":"DHARSHINI SS","kva":"250","cons":18,"lat":13.1854,"lng":80.20738,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"},{"id":"933511027","name":"VENGADESHAN SS KALLU COMPANY","kva":"250","cons":34,"lat":13.18229,"lng":80.20282,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIGNESWARA","scheme":"BOARD"},{"id":"933511008","name":"JOSHOP MILL SS I","kva":"250","cons":7,"lat":13.18482,"lng":80.20037,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"933511041","name":"PAPPER PLATE COMPANY SS","kva":"250","cons":29,"lat":13.17524,"lng":80.20619,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"933511079","name":"KARAGALAN SOLAN","kva":"40","cons":4,"lat":13.18138,"lng":80.20256,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"933511018","name":"JAI GANESH MODERN RICE MILL(JAYAKUMAR) II","kva":"250","cons":1,"lat":13.18276,"lng":80.2003,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933511074","name":"JANAKIRAMAN SS","kva":"100","cons":2,"lat":13.18193,"lng":80.19934,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"933511043","name":"GRANDLYN DHANALAKMI NAGAR SS","kva":"100","cons":34,"lat":13.18525,"lng":80.20823,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"933511019","name":"JOHNSAN SS","kva":"100","cons":6,"lat":13.18167,"lng":80.1997,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"933511046","name":"VP INDUSTRIES SS","kva":"250","cons":18,"lat":13.18125,"lng":80.2062,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL TRANSFORMER","scheme":"BOARD"},{"id":"933511025","name":"KRP COLD STORAGE SS II","kva":"100","cons":34,"lat":13.18742,"lng":80.20285,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"933511042","name":"RUBBER COMPANY SS","kva":"250","cons":137,"lat":13.18277,"lng":80.20673,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"933511014","name":"DOSS INDIA SS","kva":"250","cons":357,"lat":13.18346,"lng":80.20331,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"933511045","name":"CRB NAGAR SS","kva":"250","cons":71,"lat":13.17871,"lng":80.20917,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"933511012","name":"KRP COLD STORAGE SS I","kva":"250","cons":53,"lat":13.18735,"lng":80.20278,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"APEX","scheme":"BOARD"},{"id":"933511038","name":"BAFNA MARKETTING SS","kva":"250","cons":279,"lat":13.1782,"lng":80.20458,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AP TRANSFORMER","scheme":"BOARD"},{"id":"933511023","name":"SAGAYA MARY SS","kva":"100","cons":1,"lat":13.18009,"lng":80.19914,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"933511064","name":"GLASS COMPANY SS","kva":"100","cons":1,"lat":13.18338,"lng":80.20369,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"933511016","name":"DON BOSCO SCHOOL SS","kva":"250","cons":177,"lat":13.18148,"lng":80.20733,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO","scheme":"BOARD"},{"id":"933511048","name":"JAYALAKSHMI SS","kva":"250","cons":149,"lat":13.18126,"lng":80.20013,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORME","scheme":"BOARD"},{"id":"933511078","name":"MAGARAJA SS 63 KVA","kva":"63","cons":4,"lat":13.17813,"lng":80.2044,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"AP","scheme":"BOARD"},{"id":"933511017","name":"JAI GANESH MODERN RICE MILL(JAYAKUMAR) I","kva":"250","cons":12,"lat":13.18275,"lng":80.2003,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933511075","name":"SIVAGAAMI SS","kva":"100","cons":1,"lat":13.17463,"lng":80.20625,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"933511033","name":"ESSAR PETROL BUNK","kva":"250","cons":1,"lat":13.18303,"lng":80.20449,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"RAMAKRISHNA ELEC","scheme":null},{"id":"933511034","name":"TISSUE PAPER SS","kva":"250","cons":3,"lat":13.18252,"lng":80.20547,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"933511006","name":"MGR STATUE SS I","kva":"100","cons":430,"lat":13.18631,"lng":80.19997,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"933511035","name":"RAM INDUSTRIAL SS I","kva":"100","cons":44,"lat":13.18044,"lng":80.20608,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933511059","name":"ONION COMPANY SS","kva":"100","cons":50,"lat":13.17741,"lng":80.20584,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INFO","scheme":"BOARD"},{"id":"933511009","name":"JOSHOP MILL SS II","kva":"250","cons":54,"lat":13.18505,"lng":80.20038,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"933511021","name":"BALAKRISHNAN SS I","kva":"250","cons":8,"lat":13.18143,"lng":80.19879,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933511036","name":"RAMU SS II","kva":"250","cons":11,"lat":13.18226,"lng":80.20607,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933511028","name":"ANNAI NAGAR","kva":"250","cons":75,"lat":13.1798,"lng":80.20227,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933511013","name":"VALLAVAN SS","kva":"250","cons":565,"lat":13.18046,"lng":80.20233,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933511029","name":"DHARMALINGAM THOTAM","kva":"100","cons":171,"lat":13.17663,"lng":80.20369,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"933511050","name":"VINOTH RICE MILL","kva":"500","cons":45,"lat":13.18347,"lng":80.20034,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"933511031","name":"SKLS MRF SS","kva":"100","cons":6,"lat":13.18364,"lng":80.20377,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"933511026","name":"GR LIVING PLACE","kva":"250","cons":34,"lat":13.18171,"lng":80.20256,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933511011","name":"GRANDLINE KULAM","kva":"250","cons":373,"lat":13.18592,"lng":80.20299,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"933511073","name":"MSN SS 63 KVA","kva":"63","cons":6,"lat":13.18442,"lng":80.20951,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"933511066","name":"M S PEARL PRODUCT SS","kva":"250","cons":8,"lat":13.18124,"lng":80.21026,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933511065","name":"YAMINI KUMAR TABLET SS","kva":"500","cons":1,"lat":13.18087,"lng":80.21174,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO","scheme":"BOARD"},{"id":"933511068","name":"ABBOT II","kva":"100","cons":23,"lat":13.18118,"lng":80.21201,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933511070","name":"ALKEM LABORATORIES SS","kva":"250","cons":60,"lat":13.18134,"lng":80.21025,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"933511067","name":"ABBOT I","kva":"250","cons":5,"lat":13.18127,"lng":80.21106,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"933511069","name":"MAGGI COLD STORAGE HT","kva":"250","cons":35,"lat":13.18054,"lng":80.21017,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"933511076","name":"ANBU NAGAR","kva":"63","cons":19,"lat":13.18374,"lng":80.21109,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"}]}}