{"substationCode":"9336","feeders":{"933601":{"name":"THIRUVALLUR SALAI","code":"933601","ss_code":"9336","volt":"11","len":2.86,"dts":22,"cons":1432,"type":"MultiLineString","coords":[[[80.18061,13.08558],[80.18064,13.08559]],[[80.17732,13.08737],[80.17732,13.08735]],[[80.1773,13.08756],[80.17732,13.08737]],[[80.18183,13.08617],[80.18187,13.08573],[80.18229,13.08578],[80.18237,13.08499]],[[80.18045,13.08557],[80.18044,13.08557]],[[80.18243,13.08795],[80.18243,13.08795]],[[80.18184,13.08619],[80.18189,13.0862],[80.18192,13.08579],[80.18212,13.08583],[80.18208,13.08627],[80.18218,13.08695]],[[80.1773,13.08757],[80.1773,13.08756]],[[80.17944,13.08774],[80.17944,13.08772]],[[80.18398,13.08788],[80.18399,13.08792],[80.18242,13.08799],[80.18243,13.08796]],[[80.18036,13.0864],[80.18125,13.08642],[80.18134,13.08707]],[[80.18183,13.08617],[80.18184,13.08619]],[[80.18079,13.08571],[80.18081,13.08565],[80.18185,13.08579],[80.18183,13.08617]],[[80.18138,13.08734],[80.18136,13.08722]],[[80.18136,13.08722],[80.18134,13.08707]],[[80.18415,13.08774],[80.18415,13.08787],[80.18398,13.08788]],[[80.17944,13.08774],[80.17944,13.08809],[80.17777,13.08812],[80.17776,13.08798]],[[80.17949,13.08671],[80.17959,13.08671],[80.1796,13.0864],[80.18033,13.08641]],[[80.17978,13.08553],[80.18043,13.08557]],[[80.18215,13.08701],[80.18216,13.08737]],[[80.17976,13.08597],[80.17965,13.08598],[80.17965,13.08555],[80.17974,13.08555]],[[80.18218,13.08699],[80.18349,13.08698],[80.1835,13.08694]],[[80.18079,13.08571],[80.18078,13.08571]],[[80.17976,13.08555],[80.17978,13.08553]],[[80.17944,13.08674],[80.17946,13.08676]],[[80.18201,13.08666],[80.18208,13.08666],[80.18215,13.08695]],[[80.18035,13.08641],[80.18036,13.0864]],[[80.18216,13.08699],[80.18215,13.08701]],[[80.18045,13.08557],[80.18075,13.0856],[80.18078,13.08571]],[[80.17947,13.08768],[80.17949,13.08675]],[[80.1783,13.08753],[80.17824,13.08754]],[[80.17776,13.08798],[80.17775,13.08812],[80.17728,13.08813],[80.17731,13.08761]],[[80.17776,13.08798],[80.17775,13.08755],[80.17824,13.08754]],[[80.17947,13.0877],[80.17959,13.0877],[80.1796,13.08747],[80.18132,13.08742],[80.18138,13.08734]],[[80.17946,13.08671],[80.17956,13.08553],[80.17974,13.08553]],[[80.1824,13.08797],[80.18049,13.08809],[80.17947,13.08809],[80.17947,13.08772]]]},"933602":{"name":"PLATINUM","code":"933602","ss_code":"9336","volt":"11","len":3.75,"dts":33,"cons":3315,"type":"MultiLineString","coords":[[[80.19077,13.09298],[80.1908,13.09305]],[[80.18665,13.08818],[80.18677,13.08818]],[[80.18837,13.08803],[80.18815,13.08798]],[[80.18665,13.08818],[80.18685,13.08803]],[[80.1886,13.0881],[80.1887,13.08797]],[[80.19189,13.0896],[80.19206,13.08959]],[[80.19206,13.08959],[80.19206,13.08945],[80.19119,13.08949]],[[80.19185,13.08891],[80.19125,13.08893]],[[80.18409,13.08775],[80.18408,13.08815],[80.18454,13.08816]],[[80.18454,13.08816],[80.18564,13.0881]],[[80.19154,13.08992],[80.19206,13.08992],[80.19206,13.08959]],[[80.18665,13.08818],[80.18645,13.08818]],[[80.19216,13.08814],[80.19192,13.0883]],[[80.19192,13.0883],[80.1919,13.08832]],[[80.1919,13.08832],[80.19195,13.08886],[80.19185,13.08891]],[[80.18767,13.08951],[80.18767,13.0896],[80.18919,13.08955],[80.18918,13.08861]],[[80.19017,13.08859],[80.19015,13.0885]],[[80.19015,13.0885],[80.18971,13.08856],[80.18976,13.08952]],[[80.18976,13.08952],[80.1899,13.08952]],[[80.19216,13.08814],[80.19192,13.0883]],[[80.19192,13.0883],[80.1919,13.08832]],[[80.1919,13.08832],[80.19015,13.0885]],[[80.18918,13.08861],[80.18918,13.08851],[80.1896,13.0885],[80.18959,13.08826]],[[80.18959,13.08826],[80.18959,13.08817]],[[80.18959,13.08826],[80.19211,13.0879],[80.1921,13.08783]],[[80.18996,13.08951],[80.18976,13.08952]],[[80.18976,13.08952],[80.18978,13.08998],[80.19039,13.08995]],[[80.19039,13.08995],[80.1904,13.08992]],[[80.19118,13.09253],[80.1912,13.09271],[80.1908,13.09305]],[[80.1904,13.08992],[80.19041,13.08997],[80.19154,13.08992]],[[80.18677,13.08818],[80.18692,13.08813]],[[80.1904,13.08991],[80.19039,13.08995]],[[80.19039,13.08995],[80.19038,13.08999],[80.19052,13.08998],[80.19053,13.09022]],[[80.19125,13.08893],[80.19066,13.08904]],[[80.19053,13.09022],[80.19055,13.09119],[80.19149,13.0912],[80.1915,13.09107]],[[80.1857,13.08808],[80.18769,13.088]],[[80.1915,13.09107],[80.19152,13.091],[80.19156,13.091]],[[80.18966,13.09143],[80.18872,13.09146]],[[80.18872,13.09146],[80.18871,13.0915]],[[80.19065,13.09227],[80.19049,13.0914],[80.18966,13.09143]],[[80.19156,13.091],[80.19151,13.09154]],[[80.19151,13.09154],[80.19135,13.09156]],[[80.18872,13.09146],[80.18863,13.09145],[80.18861,13.0912]],[[80.19151,13.09154],[80.19118,13.09253]],[[80.1921,13.08783],[80.19216,13.08814]],[[80.19065,13.09227],[80.19044,13.09092]],[[80.19119,13.08949],[80.19093,13.08949],[80.19093,13.08938]],[[80.18564,13.0881],[80.1857,13.08808]],[[80.18769,13.088],[80.18757,13.088],[80.1876,13.08829]],[[80.1908,13.09305],[80.1906,13.09231]],[[80.1876,13.08829],[80.18762,13.08868]],[[80.18762,13.08868],[80.18767,13.08951]]]},"933603":{"name":"GOLDEN FLATS","code":"933603","ss_code":"9336","volt":"11","len":3.93,"dts":37,"cons":3189,"type":"MultiLineString","coords":[[[80.17822,13.09241],[80.17883,13.09244]],[[80.17883,13.09244],[80.17882,13.09192]],[[80.17715,13.0929],[80.17719,13.09286]],[[80.17719,13.09286],[80.17714,13.09285],[80.17714,13.09248],[80.17821,13.09247],[80.17822,13.09241]],[[80.17701,13.0913],[80.17704,13.0913]],[[80.17704,13.0913],[80.17761,13.09126],[80.1776,13.09119]],[[80.1839,13.08824],[80.1837,13.08825]],[[80.17765,13.08898],[80.17805,13.08898]],[[80.17916,13.09094],[80.17917,13.09095]],[[80.17917,13.09095],[80.17927,13.09096]],[[80.17927,13.09096],[80.17927,13.09188]],[[80.17765,13.08898],[80.17765,13.0889],[80.1772,13.08891]],[[80.17928,13.08895],[80.17964,13.08895],[80.17967,13.08947]],[[80.17718,13.08889],[80.17709,13.08887]],[[80.17799,13.0901],[80.17797,13.09021],[80.1776,13.0902],[80.1776,13.09061]],[[80.17718,13.08888],[80.17717,13.08888]],[[80.18012,13.08861],[80.18017,13.08889],[80.18119,13.08884]],[[80.17928,13.09248],[80.17883,13.0925],[80.17883,13.09244]],[[80.17883,13.09244],[80.17882,13.09192]],[[80.17916,13.09094],[80.17769,13.09069],[80.17703,13.09065],[80.177,13.09071]],[[80.177,13.09071],[80.177,13.09071]],[[80.18226,13.08928],[80.18187,13.08928],[80.18186,13.0888],[80.18119,13.08884]],[[80.17801,13.09008],[80.17803,13.09022],[80.17855,13.0903]],[[80.17701,13.09131],[80.17701,13.0913]],[[80.17928,13.09248],[80.17928,13.09248]],[[80.17927,13.09188],[80.17928,13.09247]],[[80.17968,13.0885],[80.17964,13.08849],[80.17964,13.0883],[80.18011,13.0883],[80.18012,13.08858],[80.18008,13.0886]],[[80.17704,13.09103],[80.17711,13.09103],[80.17714,13.09091]],[[80.17916,13.09094],[80.17917,13.09095]],[[80.17917,13.09095],[80.17927,13.09096]],[[80.17927,13.09096],[80.18007,13.09109],[80.18005,13.09066]],[[80.18369,13.08821],[80.18368,13.08817],[80.18314,13.08819],[80.18314,13.08825]],[[80.18418,13.08772],[80.18427,13.08772],[80.18427,13.08816],[80.18373,13.08818]],[[80.18373,13.08818],[80.1837,13.08821]],[[80.17854,13.0903],[80.17855,13.09031]],[[80.17719,13.09286],[80.17704,13.09285],[80.17707,13.09256],[80.17703,13.09177]],[[80.17701,13.09137],[80.17703,13.09177]],[[80.18367,13.08825],[80.18365,13.08824]],[[80.17968,13.09057],[80.17969,13.09055]],[[80.18012,13.08859],[80.18013,13.08829],[80.18373,13.08818]],[[80.18373,13.08818],[80.18372,13.08821]],[[80.18334,13.08825],[80.18334,13.08819],[80.18367,13.08821]],[[80.17964,13.0885],[80.17965,13.0885]],[[80.1776,13.09061],[80.17712,13.09059],[80.17718,13.08891]],[[80.17967,13.09055],[80.17967,13.09048],[80.17858,13.09032]],[[80.17916,13.09095],[80.17916,13.09094]],[[80.17748,13.08838],[80.17719,13.08835],[80.17718,13.08888]],[[80.18349,13.08825],[80.18367,13.08821]],[[80.17928,13.08895],[80.17928,13.08888],[80.17964,13.08887],[80.17968,13.08853]],[[80.1797,13.09051],[80.17967,13.08947]],[[80.17704,13.09132],[80.17704,13.0913]],[[80.17704,13.0913],[80.17704,13.09127]],[[80.17971,13.09059],[80.17967,13.09059],[80.17959,13.091],[80.17916,13.09094]],[[80.17964,13.08853],[80.17965,13.08853]],[[80.177,13.09071],[80.17704,13.09103]],[[80.17707,13.08968],[80.17708,13.08991]],[[80.17707,13.08947],[80.17707,13.08916]],[[80.17715,13.0929],[80.177,13.09338]],[[80.17705,13.09039],[80.177,13.09071]],[[80.177,13.09071],[80.177,13.09071]],[[80.17707,13.08968],[80.17707,13.08947]],[[80.17709,13.08887],[80.17707,13.08916]],[[80.17704,13.09103],[80.17704,13.09127]],[[80.17705,13.09039],[80.17701,13.09016]],[[80.17711,13.08862],[80.17709,13.08887]],[[80.17708,13.08991],[80.17701,13.09016]],[[80.17702,13.09338],[80.177,13.09338]]]},"933604":{"name":"VALAIYAPATHY","code":"933604","ss_code":"9336","volt":"11","len":2.76,"dts":33,"cons":4382,"type":"MultiLineString","coords":[[[80.18832,13.08768],[80.18849,13.08767]],[[80.18849,13.08767],[80.18907,13.08767]],[[80.18907,13.08767],[80.18908,13.08763]],[[80.18908,13.08763],[80.18908,13.08752]],[[80.19007,13.0874],[80.19016,13.08754]],[[80.19016,13.08754],[80.19019,13.08758]],[[80.18971,13.0876],[80.1897,13.08759]],[[80.1897,13.08759],[80.18965,13.0875]],[[80.18964,13.08749],[80.18958,13.0876]],[[80.18958,13.0876],[80.1894,13.08761]],[[80.1894,13.08761],[80.18938,13.08749]],[[80.18907,13.08755],[80.18907,13.08763]],[[80.18907,13.08763],[80.18907,13.08767]],[[80.18907,13.08767],[80.18925,13.08771],[80.18922,13.08762]],[[80.18922,13.08762],[80.18917,13.08752]],[[80.19063,13.08423],[80.1905,13.0839]],[[80.1883,13.0814],[80.18831,13.08159]],[[80.19102,13.0856],[80.19079,13.08501],[80.19089,13.08497]],[[80.18979,13.08215],[80.18962,13.08162]],[[80.18831,13.08159],[80.18835,13.08182]],[[80.19116,13.08591],[80.19102,13.0856]],[[80.18885,13.08077],[80.18863,13.08079]],[[80.1894,13.08116],[80.1894,13.08115]],[[80.1894,13.08115],[80.18924,13.0807]],[[80.18835,13.08182],[80.18838,13.0822]],[[80.19089,13.08497],[80.1907,13.08453]],[[80.19131,13.08626],[80.19116,13.08591]],[[80.1907,13.08453],[80.19063,13.08423]],[[80.19029,13.08353],[80.19006,13.08282]],[[80.18962,13.08162],[80.1894,13.08115]],[[80.1894,13.08115],[80.1894,13.08115]],[[80.18992,13.08247],[80.18979,13.08215]],[[80.1905,13.0839],[80.19029,13.08353]],[[80.18827,13.0811],[80.1883,13.0814]],[[80.19006,13.08282],[80.18992,13.08247]],[[80.189,13.08075],[80.18885,13.08077]],[[80.18863,13.08079],[80.18824,13.08085]],[[80.18924,13.0807],[80.189,13.08075]],[[80.18824,13.08085],[80.18827,13.0811]],[[80.19009,13.08698],[80.1894,13.08708]],[[80.18966,13.08759],[80.1897,13.08759]],[[80.1897,13.08759],[80.19016,13.08754]],[[80.19016,13.08754],[80.19036,13.08751]],[[80.18832,13.08769],[80.18849,13.08767]],[[80.18849,13.08767],[80.18907,13.08763]],[[80.18907,13.08763],[80.18908,13.08763]],[[80.18908,13.08763],[80.18922,13.08762]],[[80.18922,13.08762],[80.1894,13.08761]],[[80.1894,13.08761],[80.18958,13.0876]],[[80.18958,13.0876],[80.18966,13.08759]],[[80.18676,13.08773],[80.18626,13.08779],[80.18625,13.08773]],[[80.18737,13.08768],[80.18786,13.08765],[80.18786,13.08751]],[[80.19149,13.08737],[80.19171,13.08731]],[[80.19154,13.08679],[80.19143,13.08685]],[[80.18786,13.08751],[80.18787,13.08771],[80.18832,13.08769]],[[80.19163,13.08707],[80.19154,13.08679]],[[80.19171,13.08731],[80.19163,13.08707]],[[80.18819,13.08684],[80.18803,13.08683],[80.18808,13.0863],[80.18793,13.08627]],[[80.19036,13.08751],[80.19149,13.08737]],[[80.19154,13.08679],[80.19143,13.08653]],[[80.19143,13.08685],[80.19009,13.08698]],[[80.1894,13.08708],[80.18814,13.08709],[80.18819,13.08684]],[[80.18676,13.08773],[80.18737,13.08768]],[[80.19143,13.08653],[80.19131,13.08626]],[[80.18409,13.08764],[80.18403,13.08764],[80.18404,13.08789],[80.18676,13.08773]]]},"933605":{"name":"ELANGO NAGAR","code":"933605","ss_code":"9336","volt":"11","len":2.43,"dts":17,"cons":1595,"type":"MultiLineString","coords":[[[80.18386,13.09015],[80.18385,13.09062],[80.18405,13.09061]],[[80.18389,13.09097],[80.18382,13.09097],[80.18385,13.09064],[80.18405,13.09062]],[[80.18577,13.09426],[80.18573,13.09427]],[[80.18514,13.09141],[80.18524,13.09179]],[[80.18566,13.09018],[80.18566,13.09018]],[[80.18566,13.09018],[80.18561,13.0902]],[[80.18494,13.09104],[80.18514,13.09141]],[[80.18524,13.09179],[80.18531,13.09219]],[[80.18537,13.09249],[80.18543,13.09249],[80.18543,13.09242],[80.18577,13.09234]],[[80.18492,13.09102],[80.18461,13.09124],[80.18433,13.09091],[80.18387,13.0914],[80.1839,13.09144]],[[80.18562,13.09428],[80.18573,13.09427]],[[80.18492,13.09102],[80.18464,13.09125],[80.18399,13.09193]],[[80.18541,13.08818],[80.18547,13.09002]],[[80.18547,13.09002],[80.18548,13.09023],[80.18556,13.09023]],[[80.18399,13.09193],[80.18326,13.0926],[80.18331,13.0927]],[[80.18439,13.09463],[80.18479,13.09462],[80.18478,13.09438],[80.18519,13.09432]],[[80.18507,13.08981],[80.18508,13.08986],[80.18479,13.09006]],[[80.18479,13.09006],[80.18488,13.09028]],[[80.18519,13.09431],[80.18519,13.09432]],[[80.18531,13.09219],[80.18537,13.09249]],[[80.18566,13.09018],[80.18566,13.09018]],[[80.18566,13.09018],[80.18566,13.09029],[80.18556,13.09029],[80.18538,13.09065],[80.18492,13.09102]],[[80.18519,13.09433],[80.18519,13.09432]],[[80.18405,13.09062],[80.18245,13.09067]],[[80.18519,13.09432],[80.1852,13.0944],[80.18637,13.09429]],[[80.18386,13.09015],[80.18411,13.09012],[80.18466,13.08985],[80.18479,13.09006]],[[80.18479,13.09006],[80.18489,13.09028]],[[80.18566,13.09018],[80.18548,13.09018],[80.18547,13.09002]],[[80.18547,13.09002],[80.18545,13.08975],[80.1851,13.08985],[80.18507,13.08981]],[[80.18409,13.08774],[80.18409,13.08814],[80.1854,13.08808],[80.18541,13.08818]],[[80.18576,13.09427],[80.18573,13.09427]],[[80.18637,13.09429],[80.18625,13.09424]],[[80.18439,13.09463],[80.18437,13.09462]],[[80.18537,13.09249],[80.18539,13.09275]],[[80.1855,13.09349],[80.18547,13.09334]],[[80.18625,13.09424],[80.18602,13.09425]],[[80.1856,13.09407],[80.18562,13.09428]],[[80.18557,13.09389],[80.1856,13.09407]],[[80.1855,13.09349],[80.18557,13.09389]],[[80.18539,13.09275],[80.18541,13.09286]],[[80.18541,13.09286],[80.18543,13.09305]],[[80.18543,13.09305],[80.18545,13.09324]],[[80.18577,13.09426],[80.18602,13.09425]],[[80.18547,13.09334],[80.18545,13.09324]]]},"933606":{"name":"SRINIVASA NAGAR","code":"933606","ss_code":"9336","volt":"11","len":2.61,"dts":16,"cons":3002,"type":"MultiLineString","coords":[[[80.17944,13.09353],[80.1794,13.09371]],[[80.17968,13.0926],[80.17968,13.09276]],[[80.17968,13.09276],[80.1796,13.09298]],[[80.1796,13.09298],[80.17953,13.09323]],[[80.18415,13.0878],[80.18408,13.08792],[80.18408,13.08814],[80.1826,13.0882],[80.18263,13.08925],[80.18258,13.08932],[80.18258,13.0897]],[[80.18258,13.0897],[80.18258,13.08976],[80.18224,13.08982]],[[80.1829,13.09246],[80.18275,13.09333],[80.18273,13.09381],[80.18268,13.09381]],[[80.18251,13.09161],[80.18264,13.09161],[80.1826,13.09075]],[[80.18158,13.09321],[80.18162,13.0931],[80.18269,13.09333],[80.18268,13.09381]],[[80.18167,13.09228],[80.18155,13.09318],[80.18158,13.09321]],[[80.18207,13.09057],[80.18218,13.09056],[80.18219,13.09067],[80.18243,13.09067]],[[80.17968,13.0926],[80.17968,13.09246],[80.17928,13.09247]],[[80.1794,13.09371],[80.17983,13.09377],[80.17989,13.0936]],[[80.17928,13.09248],[80.17927,13.09188]],[[80.18167,13.09228],[80.17975,13.09241],[80.17968,13.0926]],[[80.18189,13.09109],[80.18181,13.09109],[80.18181,13.09228],[80.18167,13.09228]],[[80.18189,13.09109],[80.18227,13.09107],[80.18225,13.09069],[80.18244,13.09067]],[[80.18157,13.09024],[80.18152,13.09031],[80.18081,13.0904],[80.18082,13.08989]],[[80.18207,13.09057],[80.18176,13.09059],[80.18174,13.09025],[80.18157,13.09024]],[[80.18244,13.09066],[80.1826,13.09067],[80.1826,13.09075]],[[80.18389,13.09097],[80.18369,13.09111]],[[80.1826,13.09075],[80.18265,13.09162],[80.18251,13.09161]],[[80.17881,13.09187],[80.17882,13.09192]],[[80.1826,13.09075],[80.18263,13.09074],[80.18265,13.09105],[80.1838,13.09103],[80.18389,13.09097]],[[80.18222,13.08983],[80.18225,13.09067],[80.18243,13.09066]],[[80.18222,13.08982],[80.18222,13.08972],[80.18258,13.0897]],[[80.18258,13.0897],[80.18292,13.08967],[80.18292,13.08988]]]},"933607":{"name":"PERUMAL KOIL","code":"933607","ss_code":"9336","volt":"11","len":3.15,"dts":26,"cons":3011,"type":"MultiLineString","coords":[[[80.17701,13.08506],[80.17703,13.08505]],[[80.17446,13.08363],[80.17452,13.08363]],[[80.18414,13.08776],[80.18415,13.08794],[80.18245,13.08801]],[[80.17954,13.0856],[80.17955,13.08534],[80.17935,13.08533]],[[80.17935,13.08533],[80.179,13.08532]],[[80.179,13.08532],[80.17857,13.08529]],[[80.17857,13.08529],[80.17827,13.08526]],[[80.17827,13.08526],[80.17827,13.08526]],[[80.17827,13.08526],[80.17803,13.08524]],[[80.18245,13.08801],[80.18058,13.08807]],[[80.17949,13.08736],[80.17952,13.08635]],[[80.17952,13.08635],[80.17952,13.08623]],[[80.17952,13.08623],[80.17953,13.08594]],[[80.17953,13.08594],[80.17954,13.0856]],[[80.17949,13.08736],[80.17949,13.08808],[80.18058,13.08807]],[[80.17705,13.08506],[80.17706,13.08506]],[[80.17706,13.08506],[80.17706,13.08507]],[[80.17706,13.08507],[80.17705,13.08516],[80.1771,13.08516]],[[80.1771,13.08516],[80.17757,13.0852]],[[80.17757,13.0852],[80.17773,13.08521]],[[80.17773,13.08521],[80.17803,13.08524]],[[80.17484,13.08466],[80.17487,13.08464]],[[80.17941,13.08689],[80.1795,13.08689],[80.17949,13.08675]],[[80.17897,13.08533],[80.17935,13.08533]],[[80.17935,13.08533],[80.17956,13.08533],[80.17955,13.08594]],[[80.17931,13.08368],[80.17933,13.08335]],[[80.17933,13.08335],[80.17892,13.08334]],[[80.17949,13.08671],[80.17952,13.08635]],[[80.17952,13.08635],[80.17952,13.08623]],[[80.17928,13.08367],[80.17928,13.08368]],[[80.17939,13.0869],[80.17941,13.08689]],[[80.17484,13.08472],[80.17482,13.08471]],[[80.17887,13.08333],[80.17884,13.08331]],[[80.17486,13.08468],[80.17484,13.08466]],[[80.17502,13.08437],[80.17491,13.08439]],[[80.17505,13.08385],[80.17503,13.08379]],[[80.17718,13.08509],[80.17706,13.08506]],[[80.17706,13.08506],[80.17705,13.08506]],[[80.17469,13.08485],[80.17483,13.08482]],[[80.17467,13.08485],[80.17465,13.08486]],[[80.17889,13.08594],[80.17887,13.08595]],[[80.17884,13.08595],[80.17885,13.08595]],[[80.1772,13.08475],[80.17704,13.08472]],[[80.17929,13.08367],[80.17933,13.08335]],[[80.17933,13.08335],[80.1794,13.08279],[80.17922,13.08278]],[[80.17502,13.08437],[80.17511,13.08443],[80.17556,13.08452],[80.17598,13.08455],[80.17601,13.08451]],[[80.17443,13.08361],[80.1744,13.0836]],[[80.17816,13.08591],[80.17821,13.08592],[80.17827,13.08526]],[[80.17827,13.08526],[80.17827,13.08526]],[[80.17928,13.08371],[80.17906,13.08526],[80.179,13.08532]],[[80.179,13.08532],[80.17897,13.08533]],[[80.17483,13.08482],[80.17483,13.0849],[80.17701,13.08506]],[[80.17442,13.08464],[80.17472,13.08464],[80.17469,13.08483]],[[80.17705,13.08507],[80.17706,13.08507]],[[80.17706,13.08507],[80.17711,13.08507],[80.1771,13.08516]],[[80.1771,13.08516],[80.17706,13.08548]],[[80.17718,13.08509],[80.1772,13.08488]],[[80.17601,13.08451],[80.17606,13.08452]],[[80.17474,13.08363],[80.175,13.08364]],[[80.17474,13.08363],[80.17452,13.08363]],[[80.17495,13.08419],[80.17493,13.0841]],[[80.17505,13.08385],[80.175,13.08364]],[[80.17493,13.0841],[80.17494,13.08405]],[[80.17505,13.08385],[80.17501,13.08397]],[[80.17501,13.08397],[80.17494,13.08405]],[[80.17491,13.08439],[80.17495,13.08419]],[[80.17483,13.08482],[80.17484,13.08472]],[[80.17487,13.08464],[80.17491,13.08439]],[[80.17756,13.0852],[80.17756,13.08512]],[[80.17773,13.08521],[80.17797,13.08523]],[[80.17827,13.08528],[80.17827,13.08526]],[[80.17827,13.08526],[80.17827,13.08526]],[[80.17773,13.08521],[80.17756,13.0852]],[[80.17827,13.08526],[80.17797,13.08523]],[[80.17764,13.08522],[80.17757,13.0852]],[[80.17757,13.0852],[80.17756,13.0852]],[[80.17736,13.08511],[80.17718,13.08509]],[[80.17756,13.08512],[80.17736,13.08511]],[[80.17897,13.08533],[80.17861,13.0853]],[[80.17861,13.0853],[80.17857,13.08529]],[[80.17857,13.08529],[80.17827,13.08526]],[[80.17724,13.08438],[80.17727,13.08397]],[[80.1772,13.08464],[80.1772,13.08475]],[[80.1772,13.08464],[80.17724,13.08438]],[[80.1772,13.08475],[80.1772,13.08488]],[[80.17889,13.08594],[80.17886,13.08621]],[[80.17775,13.08523],[80.17772,13.08523]],[[80.17892,13.08575],[80.17889,13.08594]],[[80.17893,13.08555],[80.17892,13.08575]],[[80.17897,13.08533],[80.17893,13.08555]],[[80.17773,13.08521],[80.17773,13.08521]],[[80.17773,13.08521],[80.17772,13.08523]],[[80.17955,13.08594],[80.17953,13.08594]],[[80.17953,13.08594],[80.17945,13.08594]],[[80.17953,13.0861],[80.17955,13.08594]],[[80.17953,13.0861],[80.17952,13.08623]],[[80.17927,13.08622],[80.17952,13.08623]],[[80.17952,13.08623],[80.17952,13.08623]],[[80.17894,13.08648],[80.17895,13.08622]],[[80.17895,13.08622],[80.17927,13.08622]],[[80.17901,13.08649],[80.17894,13.08648]],[[80.17714,13.08388],[80.17727,13.08397]],[[80.17895,13.08622],[80.17886,13.08621]]]},"933608":{"name":"ONGC","code":"933608","ss_code":"9336","volt":"11","len":1.9,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.1927,13.08746],[80.1929,13.08746],[80.19297,13.08888]],[[80.18494,13.0881],[80.18664,13.08801]],[[80.18409,13.08762],[80.18404,13.08762],[80.18407,13.08813],[80.18494,13.0881]],[[80.19307,13.09211],[80.19314,13.09384]],[[80.18819,13.088],[80.18971,13.08793]],[[80.18664,13.08801],[80.18819,13.088]],[[80.19115,13.08769],[80.1927,13.08746]],[[80.19301,13.09056],[80.19297,13.08888]],[[80.19314,13.09384],[80.19315,13.09482],[80.19275,13.09486],[80.19275,13.09499]],[[80.18971,13.08793],[80.19115,13.08769]],[[80.19301,13.09056],[80.19307,13.09211]]]},"933609":{"name":"KUMARAN NAGAR","code":"933609","ss_code":"9336","volt":"11","len":4.37,"dts":26,"cons":3983,"type":"MultiLineString","coords":[[[80.18991,13.09158],[80.18991,13.09142],[80.18967,13.09141],[80.18967,13.09145]],[[80.19021,13.09557],[80.19021,13.09557]],[[80.19021,13.09557],[80.1903,13.09558],[80.19031,13.09539],[80.19112,13.09531],[80.19115,13.09534]],[[80.18742,13.09326],[80.18742,13.09326]],[[80.18742,13.09326],[80.18741,13.09338],[80.187,13.09345]],[[80.187,13.09345],[80.18652,13.09354]],[[80.18652,13.09354],[80.18617,13.09206]],[[80.19115,13.09534],[80.19113,13.09525],[80.19162,13.09525]],[[80.19021,13.09557],[80.19021,13.09557]],[[80.19021,13.09557],[80.19026,13.09557],[80.19025,13.0954],[80.19011,13.0954]],[[80.18919,13.09586],[80.1892,13.09601]],[[80.1892,13.09601],[80.18921,13.09593],[80.18951,13.09593],[80.18951,13.09603]],[[80.18911,13.09454],[80.1893,13.09452],[80.18932,13.09502]],[[80.18832,13.09053],[80.18859,13.09211]],[[80.18859,13.09211],[80.1886,13.09222]],[[80.1886,13.09222],[80.18861,13.09226]],[[80.18885,13.09443],[80.18887,13.09442]],[[80.18865,13.09316],[80.18871,13.09332],[80.18877,13.09332]],[[80.18748,13.09285],[80.18748,13.0928],[80.18736,13.09282]],[[80.18721,13.09447],[80.18721,13.09453],[80.18732,13.09451],[80.18734,13.09473],[80.18728,13.09473]],[[80.18742,13.09326],[80.1874,13.09331],[80.18698,13.09339]],[[80.18698,13.09339],[80.187,13.09345]],[[80.187,13.09345],[80.18721,13.09447]],[[80.18883,13.09407],[80.18886,13.09435]],[[80.19039,13.09407],[80.19038,13.09402],[80.18932,13.0941]],[[80.18932,13.0941],[80.18885,13.09414],[80.18887,13.09428]],[[80.18743,13.09326],[80.18742,13.09326]],[[80.18742,13.09326],[80.18742,13.09326]],[[80.18742,13.09326],[80.1874,13.09331],[80.18698,13.09339]],[[80.18698,13.09339],[80.18692,13.0934],[80.18668,13.09233],[80.18658,13.09206]],[[80.18541,13.08818],[80.1854,13.08807],[80.1842,13.08813],[80.18422,13.08773]],[[80.18751,13.09331],[80.18743,13.09332],[80.18742,13.09326]],[[80.18742,13.09326],[80.18742,13.09326]],[[80.18617,13.09206],[80.18652,13.09354]],[[80.18652,13.09354],[80.1863,13.09358],[80.18644,13.09427],[80.18637,13.09429]],[[80.1869,13.09013],[80.18549,13.09024],[80.18546,13.08986]],[[80.1882,13.09372],[80.18818,13.09367],[80.18836,13.09363],[80.18831,13.0933],[80.18803,13.09333],[80.18802,13.09326]],[[80.18819,13.09372],[80.18808,13.09374],[80.18812,13.09424],[80.18799,13.09426],[80.18799,13.0943]],[[80.18819,13.09372],[80.18819,13.09372]],[[80.19166,13.09522],[80.19167,13.09523]],[[80.19,13.09541],[80.19011,13.0954]],[[80.18891,13.09435],[80.18887,13.0943]],[[80.18865,13.09314],[80.18861,13.09226]],[[80.18905,13.09202],[80.1891,13.09199]],[[80.1891,13.09199],[80.18957,13.09191]],[[80.18957,13.09191],[80.18993,13.09185],[80.18991,13.09158]],[[80.18889,13.09462],[80.18887,13.09453]],[[80.18887,13.09453],[80.18891,13.09442]],[[80.1869,13.09013],[80.18823,13.09007],[80.18832,13.09053]],[[80.19011,13.0954],[80.1901,13.09534],[80.19034,13.09532],[80.19048,13.09447],[80.19044,13.09408],[80.19039,13.09407]],[[80.18866,13.09314],[80.18865,13.09314]],[[80.18887,13.09442],[80.18887,13.09453]],[[80.18887,13.09453],[80.18895,13.09453]],[[80.18546,13.08986],[80.18541,13.08818]],[[80.18865,13.09316],[80.18865,13.09328],[80.18839,13.0933],[80.18844,13.09367],[80.1882,13.09372]],[[80.18911,13.09454],[80.18904,13.09453]],[[80.18887,13.09428],[80.18886,13.09414],[80.18932,13.09411]],[[80.18932,13.09411],[80.18948,13.0941]],[[80.18948,13.0941],[80.18948,13.0941]],[[80.18864,13.09314],[80.1886,13.09222]],[[80.1886,13.09222],[80.18859,13.09211]],[[80.18859,13.09211],[80.18858,13.09207],[80.18905,13.09202]],[[80.18857,13.09219],[80.18858,13.09222]],[[80.18905,13.09202],[80.18864,13.09208],[80.18866,13.0922],[80.1886,13.09222]],[[80.1886,13.09222],[80.1886,13.09222]],[[80.1886,13.09222],[80.18858,13.09222]],[[80.18948,13.0941],[80.18948,13.0941]],[[80.18948,13.0941],[80.18932,13.09411]],[[80.18932,13.09411],[80.18932,13.0941]],[[80.18932,13.0941],[80.1893,13.09391]],[[80.18905,13.09202],[80.1891,13.09199]],[[80.1891,13.09199],[80.18957,13.09191]],[[80.18957,13.09191],[80.18956,13.09186]],[[80.18894,13.0955],[80.18893,13.09529]],[[80.18986,13.09542],[80.1897,13.09543]],[[80.18892,13.09495],[80.18893,13.09529]],[[80.18933,13.09546],[80.18953,13.09546]],[[80.18889,13.09462],[80.18892,13.09495]],[[80.18894,13.0955],[80.18914,13.09548]],[[80.18897,13.09587],[80.18894,13.0955]],[[80.18751,13.09306],[80.18748,13.09285]],[[80.18877,13.09332],[80.18879,13.09358]],[[80.18879,13.09358],[80.18881,13.09383]],[[80.18769,13.09329],[80.18751,13.09331]],[[80.18789,13.09327],[80.18769,13.09329]],[[80.18986,13.09542],[80.19,13.09541]],[[80.1897,13.09543],[80.18953,13.09546]],[[80.18751,13.09306],[80.18751,13.09331]],[[80.18933,13.09546],[80.18914,13.09548]],[[80.18881,13.09383],[80.18883,13.09407]],[[80.18994,13.09572],[80.19021,13.09571]],[[80.18802,13.09326],[80.18789,13.09327]],[[80.18897,13.09587],[80.18919,13.09586]]]}},"dtrs":{"933601":[{"id":"933601012","name":"TNHB SS II","kva":"100","cons":52,"lat":13.08557,"lng":80.18045,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933601011","name":"TNHB SS I","kva":"250","cons":27,"lat":13.08553,"lng":80.17978,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"RAPDRP"},{"id":"933601008","name":"Garden Avenue SS II","kva":"100","cons":3,"lat":13.08722,"lng":80.18136,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933601007","name":"Garden Avenue SS I","kva":"250","cons":222,"lat":13.08734,"lng":80.18138,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933601030","name":"BEN FOUNDATION 3","kva":"100","cons":8,"lat":13.08571,"lng":80.18079,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933601034","name":"BEN FOUNDATION PHASE IINSS I","kva":"100","cons":4,"lat":13.08571,"lng":80.18078,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933601039","name":"VELLAMMAL KIDS SS","kva":"250","cons":50,"lat":13.08666,"lng":80.18201,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INFOTECH","scheme":"BOARD"},{"id":"933601035","name":"CENTRAL EXCERISE SS I(2POLE)","kva":"100","cons":3,"lat":13.08753,"lng":80.1783,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933601027","name":"THIRUVALUVAR NAGAR SS","kva":"250","cons":156,"lat":13.08674,"lng":80.17944,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"WPDT","scheme":"BOARD"},{"id":"933601016","name":"Sparten Avenue SS II","kva":"100","cons":56,"lat":13.0864,"lng":80.18036,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933601036","name":"CENTRAL EXERICSE SS II(2POLE)","kva":"100","cons":3,"lat":13.08754,"lng":80.17824,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933601033","name":"BENFOUNDATION SS TWO","kva":"250","cons":74,"lat":13.08617,"lng":80.18183,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933601038","name":"METRO WATER SS(KRISHNA NAGAR)","kva":"100","cons":45,"lat":13.08737,"lng":80.18216,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933601015","name":"Thiruvallur Nagar SS II","kva":"100","cons":46,"lat":13.08597,"lng":80.17977,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933601010","name":"SPARTEN AVENUE","kva":"100","cons":3,"lat":13.08707,"lng":80.18134,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"TELSA","scheme":"RAPDRP"},{"id":"933601040","name":"VELAMMAL SCHOOL SS","kva":"250","cons":15,"lat":13.08701,"lng":80.18215,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INFOTECH","scheme":"BOARD"},{"id":"933601001","name":"EB OFFICE RMU","kva":"250","cons":11,"lat":13.08788,"lng":80.18398,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"RAPDRP"},{"id":"933601002","name":"Magizchi Cly","kva":"500","cons":86,"lat":13.08795,"lng":80.18243,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933601022","name":"BEN FOUNDATION SS ONE","kva":"250","cons":38,"lat":13.08619,"lng":80.18184,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933601037","name":"MANGAL YERI PARK SS","kva":"100","cons":8,"lat":13.08756,"lng":80.1773,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933601025","name":"MULLAI COLONY","kva":"250","cons":359,"lat":13.08774,"lng":80.17944,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933601004","name":"TNHB Complex(PF )","kva":"500","cons":163,"lat":13.08798,"lng":80.17776,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"}],"933602":[{"id":"933602045","name":"MADURAIVEERAN SS II","kva":"100","cons":20,"lat":13.09298,"lng":80.19077,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INTOTECH","scheme":"BOARD"},{"id":"933602041","name":"MADURAIVEERAN STREET","kva":"100","cons":14,"lat":13.09231,"lng":80.1906,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"RAPDRP"},{"id":"933602048","name":"DWARAKA","kva":"100","cons":9,"lat":13.08818,"lng":80.18665,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"933602018","name":"LIC SS VIII","kva":"100","cons":1,"lat":13.09022,"lng":80.19053,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933602036","name":"LIC SS II","kva":"250","cons":148,"lat":13.09145,"lng":80.1905,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933602021","name":"LIC SS XI (32 Block)","kva":"100","cons":18,"lat":13.09156,"lng":80.19135,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933602013","name":"LIC SS III","kva":"250","cons":253,"lat":13.09305,"lng":80.1908,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933602019","name":"LIC SS IX","kva":"500","cons":196,"lat":13.091,"lng":80.19156,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933602047","name":"PLATINUM 61","kva":"100","cons":3,"lat":13.0881,"lng":80.1886,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"933602049","name":"PLATINUM 63 BLOCK","kva":"100","cons":2,"lat":13.08803,"lng":80.18837,"poles":3,"htFeeders":2,"ltFeeders":1,"make":"INDO TECH","scheme":"BOARD"},{"id":"933602050","name":"JAYAVEL FOUNDATIONS SS","kva":"63","cons":11,"lat":13.08818,"lng":80.18677,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI TRANSFORMERS","scheme":"BOARD"},{"id":"933602051","name":"M S INDIA BUILDERS SS","kva":"63","cons":11,"lat":13.08813,"lng":80.18692,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933602038","name":"TVS Avenue 38th Street","kva":"100","cons":215,"lat":13.09143,"lng":80.18966,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933602039","name":"T V S SS III","kva":"250","cons":333,"lat":13.08861,"lng":80.18918,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"NA","scheme":"RAPDRP"},{"id":"933602007","name":"RH SS IV","kva":"100","cons":524,"lat":13.08904,"lng":80.19066,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933602008","name":"RH SS V","kva":"100","cons":136,"lat":13.08783,"lng":80.1921,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933602044","name":"VIJAYAVRAHHAVAN SS","kva":"500","cons":7,"lat":13.08868,"lng":80.18762,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933602033","name":"PLATINUM SS","kva":"250","cons":118,"lat":13.09092,"lng":80.19044,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933602020","name":"LIC SS X(42 Block)","kva":"100","cons":20,"lat":13.09253,"lng":80.19118,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933602001","name":"UNION BANK OF INDIA","kva":"100","cons":30,"lat":13.0896,"lng":80.19189,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933602011","name":"RH SS VIII","kva":"100","cons":46,"lat":13.08891,"lng":80.19185,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933602010","name":"RH SS VII","kva":"100","cons":229,"lat":13.08814,"lng":80.19216,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933602012","name":"LIC SS I (Baburaj 4 P)","kva":"250","cons":201,"lat":13.08991,"lng":80.1904,"poles":4,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933602006","name":"TVS CLY 54TH ST RMU","kva":"250","cons":102,"lat":13.08829,"lng":80.1876,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEC","scheme":"RAPDRP"},{"id":"933602035","name":"TVS Avenue","kva":"250","cons":10,"lat":13.0912,"lng":80.18861,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933602028","name":"RADIAL HOUSE SS 1 RMU","kva":"250","cons":52,"lat":13.08951,"lng":80.18996,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"RAPDRP"},{"id":"933602040","name":"T V S SS IV","kva":"250","cons":90,"lat":13.08817,"lng":80.18959,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933602014","name":"LIC SS IV","kva":"250","cons":103,"lat":13.08992,"lng":80.19154,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933602042","name":"SKS HOSPITAL SS","kva":"100","cons":10,"lat":13.08951,"lng":80.18767,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TELSA","scheme":"RAPDRP"},{"id":"933602017","name":"LIC SS VII","kva":"250","cons":236,"lat":13.08938,"lng":80.19093,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933602016","name":"LIC SS VI","kva":"250","cons":34,"lat":13.08949,"lng":80.19119,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933602002","name":"Platinum apt","kva":"100","cons":43,"lat":13.088,"lng":80.18769,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933602015","name":"LIC SS V","kva":"250","cons":84,"lat":13.09107,"lng":80.1915,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"}],"933603":[{"id":"933603037","name":"AVVAI NAGAR SS","kva":"100","cons":296,"lat":13.09066,"lng":80.18005,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"IPL","scheme":"RAPDRP"},{"id":"933603034","name":"ELCOMAC  SS VI (SAAJ.STEEL)","kva":"100","cons":128,"lat":13.09286,"lng":80.17719,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"JJ NAGAR NORTH SEC","scheme":"RAPDRP"},{"id":"933603020","name":"SHYAM ROYAL APPARTMENT SS","kva":"100","cons":18,"lat":13.09091,"lng":80.17714,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA(JJ","scheme":"RAPDRP"},{"id":"933603022","name":"ELCOMAC  SS I","kva":"500","cons":81,"lat":13.0929,"lng":80.17715,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"JJ NAGAR NORTH SEC","scheme":"RAPDRP"},{"id":"933603042","name":"SATHYA NAGAR SS III","kva":"250","cons":285,"lat":13.09188,"lng":80.17926,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"SPL","scheme":"RAPDRP"},{"id":"933603019","name":"ELCOMAC SS V (BURIAL GROUND)","kva":"100","cons":52,"lat":13.09177,"lng":80.17703,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na(JJ NAGAR NORTH SEC","scheme":"RAPDRP"},{"id":"933603023","name":"MATHIYALAGAN NAGAR SS II(3POLE","kva":"250","cons":305,"lat":13.09338,"lng":80.17702,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"JJ NAGAR NORTH SEC","scheme":"RAPDRP"},{"id":"933603016","name":"ELCO MAC SS III (GOPI LTCT)","kva":"100","cons":62,"lat":13.09016,"lng":80.17701,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na(JJ NAGAR NORTH SEC","scheme":"RAPDRP"},{"id":"933603015","name":"SRINIVASA NAGAR SS II(3POLE","kva":"500","cons":315,"lat":13.09095,"lng":80.17916,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"Hindustan(JJ NAGAR NORTH SEC","scheme":"RAPDRP"},{"id":"933603021","name":"MAHAVERAR STREET SS","kva":"100","cons":111,"lat":13.09119,"lng":80.1776,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933603024","name":"MATHIYALAGAN NAGAR SS I(3POLE","kva":"250","cons":172,"lat":13.09338,"lng":80.177,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"JJ NAGAR NORTH SEC","scheme":"RAPDRP"},{"id":"933603038","name":"BADRADEEPAM APPARTMENT SS(3pole)","kva":"250","cons":72,"lat":13.09241,"lng":80.17822,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"SAP(JJ NAGAR NORTH SEC","scheme":"RAPDRP"},{"id":"933603043","name":"SATHYA NAGAR SS I 3POLE","kva":"250","cons":175,"lat":13.09248,"lng":80.17928,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"JJ","scheme":"RAPDRP"},{"id":"933603018","name":"ELCO MAC SS II","kva":"500","cons":112,"lat":13.0913,"lng":80.17701,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"VMC(JJ NAGAR NORTH SEC","scheme":"RAPDRP"},{"id":"933603017","name":"ELCOMAC SS IV (CAR SHED)","kva":"100","cons":64,"lat":13.09071,"lng":80.177,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"Na(JJ NAGAR NORTH SEC","scheme":"RAPDRP"},{"id":"933603041","name":"SATHYA NAGAR SS II","kva":"250","cons":329,"lat":13.09188,"lng":80.17927,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"SPL","scheme":"BOARD"},{"id":"933603044","name":"SATHYA NAGAR SS V","kva":"100","cons":88,"lat":13.09192,"lng":80.17882,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPL","scheme":"BOARD"},{"id":"933603001","name":"17TH ST D NO 1210 SS","kva":"250","cons":3,"lat":13.08928,"lng":80.18226,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"RAPDRP"},{"id":"933603006","name":"GOLDEN CLY 1239 SS IV","kva":"100","cons":10,"lat":13.08947,"lng":80.17967,"poles":2,"htFeeders":2,"ltFeeders":1,"make":"TELSA","scheme":"BOARD"},{"id":"933603009","name":"GOLDEN CLY 1318 SS V","kva":"100","cons":6,"lat":13.09061,"lng":80.1776,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TELSA","scheme":"BOARD"},{"id":"933603010","name":"GOLDEN CLY 1362 SS VI","kva":"100","cons":30,"lat":13.09008,"lng":80.17801,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VALLIYAMMAL","scheme":"BOARD"},{"id":"933603007","name":"LAVANYA APTS","kva":"250","cons":18,"lat":13.09057,"lng":80.17968,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"933603011","name":"UNUION BANK 1392 SS","kva":"250","cons":4,"lat":13.08888,"lng":80.17717,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"RAPDRP"},{"id":"933603047","name":"MAURI MARBLE","kva":"63","cons":11,"lat":13.08824,"lng":80.1839,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"933603046","name":"MAYURI MANTRA","kva":"63","cons":11,"lat":13.08824,"lng":80.18365,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"933603003","name":"GOLDEN FLATS 101","kva":"500","cons":178,"lat":13.0885,"lng":80.17964,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"RAPDRP"},{"id":"933603040","name":"MAYURI MAJESTIC BLOCK84","kva":"100","cons":11,"lat":13.08825,"lng":80.18334,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"ECE","scheme":"BOARD"},{"id":"933603028","name":"GOLDEN COLONY 1408 SS","kva":"100","cons":11,"lat":13.08895,"lng":80.17928,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TELSA","scheme":"BOARD"},{"id":"933603004","name":"GOLDEN FLATS 106 SSII","kva":"100","cons":7,"lat":13.08838,"lng":80.17748,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TELSA","scheme":"RAPDRP"},{"id":"933603048","name":"DO NO 1392","kva":"250","cons":0,"lat":13.08898,"lng":80.17805,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"933603045","name":"MAYURI MARVEL","kva":"63","cons":12,"lat":13.08825,"lng":80.18349,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"DT","scheme":"BOARD"},{"id":"933603008","name":"GOLDEN CLY PARK","kva":"250","cons":18,"lat":13.0903,"lng":80.17854,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"933603039","name":"MAYURI MAJESTIC SS","kva":"250","cons":21,"lat":13.08825,"lng":80.18314,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"933603005","name":"16TH ST D NO 1185 SS","kva":"250","cons":8,"lat":13.08884,"lng":80.18119,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TELSA","scheme":"RAPDRP"},{"id":"933603036","name":"GEMINI SCAN SS","kva":"100","cons":47,"lat":13.08853,"lng":80.17964,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VMC","scheme":"BOARD"},{"id":"933603035","name":"OPAL APPT SS","kva":"250","cons":27,"lat":13.08898,"lng":80.17765,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TELSA","scheme":"BOARD"},{"id":"933603002","name":"APPU FLATS","kva":"500","cons":84,"lat":13.0886,"lng":80.18008,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"NA","scheme":"RAPDRP"}],"933604":[{"id":"933604024","name":"1","kva":"100","cons":15,"lat":13.0839,"lng":80.1905,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933604013","name":"Medimix Avenue","kva":"100","cons":72,"lat":13.08685,"lng":80.19143,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933604040","name":"QUALITY SHELTERS","kva":"63","cons":10,"lat":13.08752,"lng":80.18917,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SS","scheme":"BOARD"},{"id":"933604038","name":"LAKSHMI VIRUNDAM SS","kva":"100","cons":22,"lat":13.08764,"lng":80.18924,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"933604028","name":"PADI PUDU NAGAR SS 1","kva":"250","cons":278,"lat":13.08353,"lng":80.19029,"poles":3,"htFeeders":2,"ltFeeders":2,"make":"SAP","scheme":"RAPDRP"},{"id":"933604021","name":"Padi Puthu Nagar SS XI","kva":"63","cons":159,"lat":13.08453,"lng":80.1907,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933604002","name":"Gem Flats(Bakkaim Flats)","kva":"100","cons":21,"lat":13.08768,"lng":80.18737,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"SAP","scheme":"RAPDRP"},{"id":"933604004","name":"Collector Nagar RMU","kva":"250","cons":168,"lat":13.08684,"lng":80.18819,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":"RAPDRP"},{"id":"933604023","name":"AP Amirtha (indian Flats)","kva":"250","cons":114,"lat":13.08751,"lng":80.19036,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933604030","name":"COLLECTOR NAGAR SS 2","kva":"250","cons":86,"lat":13.08769,"lng":80.18832,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"ASIAN","scheme":"RAPDRP"},{"id":"933604018","name":"Padi Puthu Nagar SS VIII","kva":"63","cons":69,"lat":13.08215,"lng":80.18979,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933604009","name":"Kalaivanar Cly SS III","kva":"100","cons":225,"lat":13.08698,"lng":80.19009,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933604016","name":"PADI PUTHU NAGAR SS VI","kva":"100","cons":484,"lat":13.08282,"lng":80.19006,"poles":3,"htFeeders":2,"ltFeeders":2,"make":"TELSA","scheme":"RAPDRP"},{"id":"933604035","name":"GREEN CRUST SS","kva":"250","cons":28,"lat":13.0874,"lng":80.19008,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SURIYA","scheme":"BOARD"},{"id":"933604036","name":"KGEYES SS","kva":"250","cons":23,"lat":13.08755,"lng":80.18906,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT","scheme":"BOARD"},{"id":"933604006","name":"Lakshmi Apartment(RMU)","kva":"100","cons":167,"lat":13.0876,"lng":80.18971,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"VMC","scheme":"RAPDRP"},{"id":"933604019","name":"Padi Puthu Nagar SS IX","kva":"63","cons":51,"lat":13.08247,"lng":80.18992,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933604020","name":"Padi Puthu Nagar SS X","kva":"63","cons":173,"lat":13.08116,"lng":80.1894,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933604032","name":"LAKSHMI FLAT SS","kva":"100","cons":1,"lat":13.08759,"lng":80.18966,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933604039","name":"LAKSHMI VIRUTIDIM","kva":"100","cons":1,"lat":13.0875,"lng":80.18938,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"933604003","name":"Gem Square Flats(RMU)","kva":"100","cons":35,"lat":13.08751,"lng":80.18786,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933604033","name":"RMU(1ST POINT)","kva":"250","cons":28,"lat":13.08773,"lng":80.18676,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933604017","name":"Padi Puthu Nagar SS VII","kva":"100","cons":82,"lat":13.08162,"lng":80.18962,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933604001","name":"Gem Stone(RMU)","kva":"250","cons":9,"lat":13.08773,"lng":80.18625,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933604022","name":"Padi Puthu Nagar SS XII","kva":"63","cons":144,"lat":13.08423,"lng":80.19063,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933604015","name":"Padi Puthu Nagar SS V","kva":"100","cons":144,"lat":13.08497,"lng":80.19089,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933604012","name":"Padi Puthu Nagar SS IV","kva":"250","cons":344,"lat":13.0856,"lng":80.19102,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"CREL","scheme":"RAPDRP"},{"id":"933604007","name":"KALAIVANAR CLY RMU","kva":"250","cons":449,"lat":13.08737,"lng":80.19149,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"RAPDRP"},{"id":"933604011","name":"PADI PUTHU NAGAR SS III","kva":"500","cons":470,"lat":13.08551,"lng":80.19099,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"RAPDRP"},{"id":"933604014","name":"COLLECTOR NAGAR SS III","kva":"100","cons":11,"lat":13.08708,"lng":80.1894,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"TELSA","scheme":"RAPDRP"},{"id":"933604010","name":"Padi Puthu Nagar SS II","kva":"250","cons":141,"lat":13.0822,"lng":80.18838,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933604037","name":"BLOOMING DALE","kva":"63","cons":12,"lat":13.0875,"lng":80.18964,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"LINGA","scheme":"BOARD"},{"id":"933604008","name":"KALAIVANAR CLY SS II","kva":"250","cons":335,"lat":13.08695,"lng":80.19009,"poles":3,"htFeeders":2,"ltFeeders":2,"make":"NA","scheme":"RAPDRP"}],"933605":[{"id":"933605011","name":"ELANGO NAGAR SS II","kva":"100","cons":32,"lat":13.09179,"lng":80.18524,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TELSA","scheme":"RAPDRP"},{"id":"933605027","name":"RATHINAM STREET SS II","kva":"100","cons":4,"lat":13.09463,"lng":80.18439,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMI","scheme":"BOARD"},{"id":"933605020","name":"MOORTHY NAGAR SS V 3POLE","kva":"500","cons":39,"lat":13.09433,"lng":80.18519,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"RAPDRP"},{"id":"933605003","name":"MOORTHY NAGAR SS III","kva":"500","cons":314,"lat":13.09249,"lng":80.18537,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"RAPDRP"},{"id":"933605028","name":"SAKTHI NAGAR SS I 4POLE","kva":"500","cons":72,"lat":13.09428,"lng":80.1864,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"RAPDRP"},{"id":"933605024","name":"SPECIAL SCHOOL SS","kva":"100","cons":8,"lat":13.09028,"lng":80.18489,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TECH","scheme":"RAPDRP"},{"id":"933605010","name":"ELANGO NAGAR SS III","kva":"100","cons":33,"lat":13.09141,"lng":80.18514,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TELSA","scheme":"RAPDRP"},{"id":"933605004","name":"KRISHNA APPARTMENT SS","kva":"500","cons":209,"lat":13.09193,"lng":80.18399,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TECH","scheme":"BOARD"},{"id":"933605021","name":"ELANGO NAGAR SS I","kva":"500","cons":18,"lat":13.09219,"lng":80.18531,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"RAPDRP"},{"id":"933605023","name":"MOORTHY NAGAR SS VI","kva":"250","cons":5,"lat":13.09234,"lng":80.18577,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"RAPDRP"},{"id":"933605025","name":"BN HALL SS","kva":"250","cons":23,"lat":13.08981,"lng":80.18507,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933605026","name":"PINK AVENUE SS","kva":"100","cons":9,"lat":13.09144,"lng":80.1839,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TELSA","scheme":"BOARD"},{"id":"933605007","name":"MOORTHY NAGAR SS IV","kva":"500","cons":368,"lat":13.09427,"lng":80.18576,"poles":0,"htFeeders":1,"ltFeeders":3,"make":"NA","scheme":"RAPDRP"},{"id":"933605001","name":"MOORTHY NAGAR SS I RMU","kva":"500","cons":90,"lat":13.09018,"lng":80.18566,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933605013","name":"MOORTHY NAGAR SS VII 3POLE","kva":"250","cons":100,"lat":13.09431,"lng":80.18519,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"RAPDRP"},{"id":"933605014","name":"RATHINAM STREET SS","kva":"100","cons":27,"lat":13.09462,"lng":80.18437,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933605002","name":"MOORTHY NAGAR SS II","kva":"500","cons":245,"lat":13.09324,"lng":80.18545,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ST","scheme":"RAPDRP"}],"933606":[{"id":"933606020","name":"BHAKKIYATHAMMAL NAGAR SS II","kva":"100","cons":105,"lat":13.09024,"lng":80.18157,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933606014","name":"AKASHAYA COLONY 3RD ST SS","kva":"100","cons":8,"lat":13.09062,"lng":80.18405,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"KANAYKA","scheme":"RAPDRP"},{"id":"933606008","name":"BAKKIATHAMMAL NAGAR SS I","kva":"500","cons":375,"lat":13.09109,"lng":80.18189,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"933606007","name":"SATHYA NAGAR SS IV","kva":"500","cons":210,"lat":13.09187,"lng":80.17881,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPL","scheme":"BOARD"},{"id":"933606021","name":"BHAKKIYATHAMMAL NAGAR SS III","kva":"100","cons":178,"lat":13.08989,"lng":80.18082,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933606022","name":"SAKTHI STREET SS","kva":"250","cons":346,"lat":13.0936,"lng":80.17989,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933606024","name":"NAVINS APPARTMENT SS","kva":"100","cons":1,"lat":13.09111,"lng":80.18369,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933606015","name":"AKSHAYA COLONY SS V","kva":"100","cons":85,"lat":13.09075,"lng":80.1826,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933606016","name":"AKSHAYA COLONY SS VI","kva":"100","cons":117,"lat":13.09226,"lng":80.18259,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"RAPDRP"},{"id":"933606002","name":"SRINIVASA  NAGAR SS I","kva":"500","cons":292,"lat":13.09228,"lng":80.18167,"poles":4,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933606004","name":"SRINIVASA  NAGAR SS III","kva":"500","cons":251,"lat":13.0926,"lng":80.17968,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"SPL","scheme":"RAPDRP"},{"id":"933606019","name":"VALLAL PARI NAGAR SS","kva":"250","cons":235,"lat":13.09057,"lng":80.18207,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933606009","name":"OLYIMBIC COLONY SS I","kva":"250","cons":29,"lat":13.08983,"lng":80.18222,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933606005","name":"SRINIVASA NAGAR SS IV","kva":"500","cons":428,"lat":13.09228,"lng":80.18167,"poles":4,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933606010","name":"OLYIMBIC COLONY SS II","kva":"100","cons":26,"lat":13.08988,"lng":80.18292,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933606011","name":"AKSHAYA COLONY SS I","kva":"250","cons":235,"lat":13.09067,"lng":80.18245,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"CREL","scheme":"RAPDRP"}],"933607":[{"id":"933607015","name":"SONEX SUPRIYA SS","kva":"250","cons":186,"lat":13.08591,"lng":80.17816,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933607014","name":"MADHURAM APTS SS II","kva":"250","cons":324,"lat":13.08523,"lng":80.17775,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ANA","scheme":"BOARD"},{"id":"933607011","name":"MOHANRAM NAGAR SS","kva":"40","cons":4,"lat":13.08464,"lng":80.1772,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TELSA","scheme":"RAPDRP"},{"id":"933607032","name":"SWIGI SS","kva":"250","cons":4,"lat":13.08528,"lng":80.17827,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TECH","scheme":"BOARD"},{"id":"933607013","name":"MADHURAM APTS SS","kva":"250","cons":346,"lat":13.08523,"lng":80.17772,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"933607002","name":"BAJAJI SHOWROOM SS","kva":"40","cons":32,"lat":13.08466,"lng":80.17484,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"TECH","scheme":"BOARD"},{"id":"933607023","name":"ZIRCON APTS SS","kva":"250","cons":117,"lat":13.08594,"lng":80.17945,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933607017","name":"EVK SAMPATH RD SS","kva":"100","cons":5,"lat":13.08331,"lng":80.17884,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933607020","name":"VIGNESH APTS SS","kva":"100","cons":62,"lat":13.08649,"lng":80.17901,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933607004","name":"VIJAYA BANK SS I","kva":"40","cons":1,"lat":13.0841,"lng":80.17493,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933607033","name":"6TH BLOCK ICICI BANK SS 500 KVA","kva":"500","cons":451,"lat":13.0836,"lng":80.1744,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"RAPDRP"},{"id":"933607010","name":"INDIA BUILDERS SS","kva":"250","cons":331,"lat":13.08472,"lng":80.17704,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933607005","name":"JD NAVARATHANA APPT SS","kva":"250","cons":5,"lat":13.08452,"lng":80.17606,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"933607016","name":"INDIAN BANK SS","kva":"250","cons":5,"lat":13.08367,"lng":80.17928,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933607031","name":"VIOLET APPTS 250 KVA","kva":"250","cons":26,"lat":13.08437,"lng":80.17502,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933607019","name":"KONGUNAGAR SS","kva":"40","cons":6,"lat":13.08595,"lng":80.17884,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933607006","name":"JUSTICE KRISHNAN STREET","kva":"40","cons":4,"lat":13.08388,"lng":80.17714,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TELSA","scheme":"BOARD"},{"id":"933607001","name":"SANGEETHA ST SS","kva":"100","cons":6,"lat":13.08548,"lng":80.17706,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"TELSA","scheme":"RAPDRP"},{"id":"933607007","name":"SWAPNAM APP SS","kva":"500","cons":424,"lat":13.08486,"lng":80.17465,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933607008","name":"YES YES MANASAROVAR","kva":"250","cons":81,"lat":13.08464,"lng":80.17442,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933607018","name":"BABA KOIL SS","kva":"250","cons":8,"lat":13.08555,"lng":80.17893,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAI","scheme":"BOARD"},{"id":"933607009","name":"PILLAIYAR KOIL SS","kva":"250","cons":472,"lat":13.08506,"lng":80.17701,"poles":null,"htFeeders":null,"ltFeeders":null,"make":null,"scheme":null},{"id":"933607021","name":"AMM TOWER SS I","kva":"250","cons":37,"lat":13.0869,"lng":80.17939,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933607022","name":"AMM TOWER SS II","kva":"100","cons":72,"lat":13.08689,"lng":80.17941,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"},{"id":"933607034","name":"GANESHRAM SS","kva":"100","cons":1,"lat":13.08522,"lng":80.17764,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TECH","scheme":"BOARD"},{"id":"933607003","name":"VIJAYA BANK SS II","kva":"40","cons":1,"lat":13.08405,"lng":80.17494,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"NA","scheme":"RAPDRP"}],"933609":[{"id":"933609007","name":"RAJARAJA SOLAN STREET SS","kva":"250","cons":111,"lat":13.09282,"lng":80.18736,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933609032","name":"RAJAJI STREET SS","kva":"100","cons":168,"lat":13.0941,"lng":80.18948,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"KANYANA","scheme":"RAPDRP"},{"id":"933609030","name":"NEHRU STREET SS 3POLE","kva":"100","cons":124,"lat":13.09454,"lng":80.18911,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"RAPDRP"},{"id":"933609004","name":"SAKTHI NAGAR (BHARATHIYAR STREET SS","kva":"100","cons":40,"lat":13.09206,"lng":80.18658,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933609035","name":"THIRUVALESWARAR COLONY SS","kva":"250","cons":18,"lat":13.09202,"lng":80.18905,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"RAPDRP"},{"id":"933609011","name":"KALAIVANAR NAGAR SS I","kva":"250","cons":373,"lat":13.0954,"lng":80.19011,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"SAP","scheme":"RAPDRP"},{"id":"933609033","name":"LOGAMANIYA THILAGAR STREET SS","kva":"100","cons":172,"lat":13.09391,"lng":80.1893,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"Telsa","scheme":"RAPDRP"},{"id":"933609022","name":"THENDRAL STREET SS","kva":"250","cons":193,"lat":13.09326,"lng":80.18742,"poles":2,"htFeeders":3,"ltFeeders":300,"make":"NA","scheme":"RAPDRP"},{"id":"933609024","name":"TVS AVENUE SAI CHAMAN SS I","kva":"250","cons":115,"lat":13.09158,"lng":80.18991,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"RAPDRP"},{"id":"933609036","name":"KAMBAR STREET SS","kva":"100","cons":52,"lat":13.09186,"lng":80.18956,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"RAPDRP"},{"id":"933609028","name":"KALAIVANAR NAGAR SS III","kva":"100","cons":263,"lat":13.09534,"lng":80.19115,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Telsa","scheme":"RAPDRP"},{"id":"933609005","name":"PILLAIYAR KOIL STREET","kva":"100","cons":20,"lat":13.09447,"lng":80.18721,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"933609016","name":"KUMARAN NAGAR SS I","kva":"500","cons":327,"lat":13.09314,"lng":80.18866,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"Asian","scheme":"RAPDRP"},{"id":"933609012","name":"VOC STREET SS II","kva":"250","cons":102,"lat":13.09603,"lng":80.18951,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933609002","name":"VIVEKANADAR STREET SS","kva":"100","cons":38,"lat":13.09206,"lng":80.18617,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Kanaya","scheme":"RAPDRP"},{"id":"933609034","name":"ANGANVADI SS","kva":"100","cons":20,"lat":13.09219,"lng":80.18857,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933609006","name":"MULLAI STREET SS","kva":"250","cons":124,"lat":13.09473,"lng":80.18728,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933609029","name":"KALAIVANAR NAGAR SS IV","kva":"100","cons":339,"lat":13.09523,"lng":80.19167,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"Telsa","scheme":"RAPDRP"},{"id":"933609037","name":"SAI CHAMAN SS II","kva":"250","cons":191,"lat":13.09145,"lng":80.18967,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"RAPDRP"},{"id":"933609031","name":"THIRUVALLUVAR STREET SS(3POLE","kva":"100","cons":186,"lat":13.09502,"lng":80.18932,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933609017","name":"KUMARAN NAGAR SS II","kva":"500","cons":263,"lat":13.09443,"lng":80.18885,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"933609009","name":"KURINJI STREET SS","kva":"100","cons":91,"lat":13.0943,"lng":80.18799,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Kanaya","scheme":"RAPDRP"},{"id":"933609015","name":"MAHALAKSHMI STREET SS","kva":"250","cons":295,"lat":13.09407,"lng":80.19039,"poles":2,"htFeeders":0,"ltFeeders":2,"make":"NA","scheme":"RAPDRP"},{"id":"933609008","name":"VASANTHAM STREET SS","kva":"100","cons":122,"lat":13.09372,"lng":80.18819,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"Kanaya","scheme":"RAPDRP"},{"id":"933609014","name":"KALAIVANAR NAGAR SS II","kva":"100","cons":123,"lat":13.09557,"lng":80.19021,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"Telsa","scheme":"RAPDRP"},{"id":"933609019","name":"VOC STREET SS I","kva":"250","cons":102,"lat":13.09601,"lng":80.1892,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"}]}}