{"substationCode":"9342","feeders":{"934201":{"name":"PAICHAIYAPA","code":"934201","ss_code":"9342","volt":"11","len":3.38,"dts":24,"cons":3235,"type":"MultiLineString","coords":[[[80.23181,13.07291],[80.23144,13.07291]],[[80.23059,13.0686],[80.23072,13.06859],[80.23135,13.06876],[80.23161,13.06878],[80.23162,13.06882]],[[80.23212,13.0708],[80.23208,13.07135]],[[80.23163,13.07225],[80.23189,13.07222],[80.23208,13.07135]],[[80.23163,13.07225],[80.23118,13.07224]],[[80.23118,13.07224],[80.23111,13.07225]],[[80.23111,13.07225],[80.23053,13.07231],[80.23033,13.07286]],[[80.23026,13.07286],[80.23033,13.07286]],[[80.23026,13.07286],[80.23046,13.07232],[80.23035,13.07146]],[[80.23111,13.07227],[80.23111,13.07225]],[[80.23111,13.07225],[80.2311,13.0722],[80.23047,13.07226],[80.23035,13.07146]],[[80.23132,13.07174],[80.23135,13.07223],[80.23118,13.07224]],[[80.23118,13.07224],[80.23111,13.07227]],[[80.23163,13.07225],[80.23162,13.07217],[80.23135,13.07217],[80.23132,13.07174]],[[80.23163,13.07225],[80.23179,13.07223],[80.23173,13.07283],[80.2318,13.07283]],[[80.2318,13.07283],[80.23206,13.07469]],[[80.23206,13.07469],[80.23205,13.07484],[80.23332,13.07544],[80.23505,13.07593],[80.2388,13.0767],[80.2386,13.07625],[80.23841,13.07626]],[[80.23212,13.0708],[80.23214,13.07077]],[[80.23159,13.06905],[80.23187,13.07058],[80.23204,13.07059],[80.23214,13.07077]],[[80.22926,13.06934],[80.22929,13.06942],[80.23033,13.06929],[80.23033,13.06892],[80.23039,13.06874],[80.23054,13.06858],[80.23059,13.0686]],[[80.23017,13.07028],[80.22999,13.06937],[80.22978,13.06938]],[[80.22926,13.06934],[80.2293,13.06947],[80.22978,13.06938]],[[80.23017,13.07028],[80.23023,13.07065]],[[80.23023,13.07065],[80.23023,13.07066]],[[80.23023,13.07066],[80.23031,13.0711]],[[80.23017,13.07028],[80.23017,13.07028]],[[80.23031,13.0711],[80.23027,13.07075]],[[80.23084,13.07048],[80.23083,13.07055],[80.23023,13.07065]],[[80.23023,13.07065],[80.23023,13.07066]],[[80.23023,13.07066],[80.23027,13.07075]],[[80.23123,13.07068],[80.2312,13.07054],[80.23084,13.07055],[80.23084,13.07048]],[[80.23159,13.06905],[80.23185,13.07053],[80.23121,13.07054],[80.23123,13.07068]],[[80.23162,13.06882],[80.23159,13.06905]]]},"934202":{"name":"VENKATACHALAPTHY","code":"934202","ss_code":"9342","volt":"11","len":5.09,"dts":23,"cons":2347,"type":"MultiLineString","coords":[[[80.2319,13.07448],[80.23178,13.07407],[80.23174,13.07407]],[[80.23174,13.07407],[80.23171,13.07407]],[[80.23171,13.07407],[80.23171,13.07407]],[[80.23171,13.07407],[80.23158,13.07407]],[[80.23193,13.07482],[80.23189,13.07511],[80.23102,13.07482],[80.23103,13.07476]],[[80.22522,13.0722],[80.22523,13.07225]],[[80.22523,13.07225],[80.22529,13.07289]],[[80.22529,13.07289],[80.22532,13.07303],[80.2258,13.07301],[80.2258,13.07307]],[[80.2258,13.07307],[80.22586,13.07329]],[[80.22627,13.0742],[80.22627,13.07306],[80.22581,13.07307]],[[80.22581,13.07307],[80.2258,13.07307]],[[80.2258,13.07307],[80.22523,13.07308],[80.22521,13.07337],[80.22505,13.07344],[80.22503,13.0735]],[[80.22503,13.0735],[80.22505,13.07344],[80.22521,13.07336],[80.22522,13.07302]],[[80.22522,13.07302],[80.22516,13.07302]],[[80.22516,13.07302],[80.22501,13.07302]],[[80.22501,13.07302],[80.22495,13.07301]],[[80.2319,13.07448],[80.23193,13.07482]],[[80.23171,13.074],[80.23171,13.07407]],[[80.23171,13.07407],[80.23174,13.07407]],[[80.23174,13.07407],[80.23178,13.07407],[80.23173,13.07359],[80.23162,13.0736]],[[80.23162,13.0736],[80.23119,13.07364]],[[80.23119,13.07364],[80.23093,13.07354],[80.23081,13.07354]],[[80.23081,13.07354],[80.2308,13.07354]],[[80.2308,13.07354],[80.2306,13.07355],[80.23059,13.07349]],[[80.22307,13.0739],[80.22307,13.07408],[80.22336,13.07405]],[[80.22336,13.07405],[80.22356,13.07404]],[[80.22356,13.07404],[80.22376,13.07402]],[[80.22376,13.07402],[80.22374,13.07372]],[[80.22374,13.07372],[80.22374,13.07368]],[[80.22374,13.07368],[80.22378,13.0737]],[[80.22345,13.07351],[80.22356,13.07404]],[[80.22356,13.07404],[80.22336,13.07405]],[[80.22336,13.07405],[80.22307,13.07407],[80.22307,13.0739]],[[80.23059,13.07349],[80.2306,13.07355],[80.2308,13.07354]],[[80.2308,13.07354],[80.23081,13.07362]],[[80.22345,13.07351],[80.22334,13.07299],[80.22363,13.07297],[80.22361,13.07251],[80.22375,13.07249]],[[80.22489,13.07414],[80.22487,13.07389],[80.22376,13.07402]],[[80.22376,13.07402],[80.22374,13.07372]],[[80.22374,13.07372],[80.22374,13.07368]],[[80.22374,13.07368],[80.22378,13.0737]],[[80.22941,13.07764],[80.22941,13.07764]],[[80.22942,13.07765],[80.22942,13.07765]],[[80.22941,13.07765],[80.22941,13.07764]],[[80.22495,13.07301],[80.22393,13.07305],[80.22389,13.07279],[80.22368,13.07279],[80.22366,13.07252],[80.22375,13.07249]],[[80.22625,13.07209],[80.22627,13.07302],[80.2258,13.07301],[80.22581,13.07307]],[[80.22581,13.07307],[80.22586,13.07329]],[[80.22894,13.07367],[80.22895,13.07371]],[[80.22495,13.07301],[80.22501,13.07302]],[[80.22501,13.07302],[80.22516,13.07302]],[[80.22516,13.07302],[80.22522,13.07302]],[[80.22522,13.07302],[80.22531,13.07303],[80.22529,13.07289]],[[80.22529,13.07289],[80.22523,13.07225]],[[80.22523,13.07225],[80.22522,13.0722]],[[80.23158,13.07407],[80.23171,13.07407]],[[80.23171,13.07407],[80.23171,13.074]],[[80.23847,13.07626],[80.23861,13.07624],[80.2388,13.0767],[80.23345,13.07534],[80.23203,13.07478],[80.2319,13.07357],[80.23162,13.0736]],[[80.23162,13.0736],[80.23119,13.07364]],[[80.23119,13.07364],[80.23093,13.07354],[80.23081,13.07354]],[[80.23081,13.07354],[80.23081,13.07362]],[[80.22813,13.07421],[80.22813,13.07416],[80.22749,13.07409],[80.22638,13.07403],[80.22635,13.07353],[80.2264,13.07352]],[[80.22895,13.07371],[80.22903,13.07407],[80.22866,13.07412]],[[80.22698,13.07344],[80.22719,13.07342]],[[80.22719,13.07342],[80.22738,13.0734],[80.22731,13.07303],[80.22707,13.07307],[80.22633,13.07307],[80.22635,13.07353],[80.2264,13.07352]],[[80.2291,13.07322],[80.22885,13.07328],[80.22891,13.07356]],[[80.22891,13.07356],[80.22895,13.07371]],[[80.23023,13.07389],[80.23016,13.07389],[80.23017,13.07395],[80.2299,13.07396],[80.22984,13.07361],[80.22901,13.07373],[80.22891,13.07327],[80.2291,13.07322]],[[80.22894,13.07367],[80.22891,13.07356]],[[80.22891,13.07356],[80.22868,13.07271],[80.22833,13.07274],[80.22835,13.07279]],[[80.23103,13.07476],[80.23101,13.07481],[80.23025,13.07447],[80.23023,13.07389]],[[80.22941,13.07765],[80.22941,13.07765]],[[80.22941,13.07764],[80.22941,13.07764]],[[80.22835,13.07279],[80.22834,13.07279]],[[80.22834,13.07279],[80.22833,13.07275],[80.22736,13.07297]],[[80.22736,13.07297],[80.22742,13.07342],[80.22719,13.07342]],[[80.22719,13.07342],[80.22698,13.07344]],[[80.22835,13.07279],[80.22835,13.07279]],[[80.22835,13.07279],[80.22834,13.07279]],[[80.22834,13.07279],[80.22832,13.07276],[80.22736,13.07297]],[[80.22736,13.07297],[80.22632,13.07303],[80.22625,13.07209]],[[80.22941,13.07764],[80.22941,13.07765]],[[80.22941,13.07765],[80.22942,13.07765]]]},"934203":{"name":"RBI","code":"934203","ss_code":"9342","volt":"11","len":3.99,"dts":28,"cons":1087,"type":"MultiLineString","coords":[[[80.2328,13.0779],[80.2328,13.07789]],[[80.24069,13.07994],[80.24069,13.07995]],[[80.23521,13.07882],[80.23521,13.07882]],[[80.24066,13.07751],[80.24071,13.07923]],[[80.23479,13.07868],[80.23478,13.07868]],[[80.24134,13.08037],[80.24134,13.08042]],[[80.23273,13.07865],[80.23281,13.07864]],[[80.23281,13.07864],[80.23361,13.0787]],[[80.23361,13.0787],[80.2336,13.07947],[80.23378,13.07946]],[[80.23382,13.07684],[80.23375,13.07707],[80.23371,13.07749]],[[80.23479,13.07869],[80.23522,13.07873],[80.23522,13.07882]],[[80.23415,13.07831],[80.23415,13.0783]],[[80.23415,13.07831],[80.23415,13.0783]],[[80.23371,13.07749],[80.2337,13.07749]],[[80.23434,13.07868],[80.23479,13.07868]],[[80.23385,13.0786],[80.23385,13.07861]],[[80.23395,13.07796],[80.23396,13.07796]],[[80.23382,13.07683],[80.23382,13.07683]],[[80.23266,13.07857],[80.23266,13.07857]],[[80.23493,13.07794],[80.23494,13.07793]],[[80.23415,13.07831],[80.23415,13.07831]],[[80.24158,13.08036],[80.24276,13.08035]],[[80.23267,13.07857],[80.23272,13.07857],[80.23273,13.07866]],[[80.23365,13.07776],[80.23492,13.07798]],[[80.23492,13.07798],[80.23493,13.07794]],[[80.23859,13.0769],[80.23859,13.0769]],[[80.23859,13.0769],[80.23859,13.0769]],[[80.23859,13.0769],[80.24062,13.07739],[80.24066,13.07751]],[[80.23442,13.07605],[80.23442,13.07603]],[[80.23442,13.07603],[80.23441,13.07603]],[[80.23441,13.07603],[80.23441,13.07603]],[[80.23441,13.07603],[80.23433,13.07601]],[[80.23433,13.07601],[80.23401,13.07597],[80.23382,13.07683]],[[80.24072,13.07994],[80.24074,13.08035],[80.24131,13.08036]],[[80.23266,13.07857],[80.23266,13.07857]],[[80.23434,13.07876],[80.23361,13.0787]],[[80.23361,13.0787],[80.23281,13.07864]],[[80.23281,13.07864],[80.23282,13.07857],[80.23266,13.07857]],[[80.23385,13.07862],[80.23434,13.07868]],[[80.23434,13.07868],[80.23434,13.07875]],[[80.23434,13.07875],[80.23434,13.07875]],[[80.23434,13.07875],[80.23434,13.07875]],[[80.23434,13.07875],[80.23434,13.07868]],[[80.23521,13.07882],[80.2352,13.07882]],[[80.2337,13.0775],[80.23365,13.07775]],[[80.23382,13.07683],[80.23382,13.07683]],[[80.23395,13.07797],[80.23395,13.07796]],[[80.2352,13.07882],[80.23434,13.07876]],[[80.23266,13.07857],[80.23267,13.07857]],[[80.24134,13.08043],[80.24134,13.08043]],[[80.23522,13.07882],[80.23521,13.07882]],[[80.23273,13.07866],[80.23273,13.07865]],[[80.23385,13.07861],[80.23385,13.07862]],[[80.23399,13.07797],[80.23399,13.07797]],[[80.24069,13.07995],[80.24072,13.07994]],[[80.24072,13.07994],[80.24069,13.07993]],[[80.23399,13.07796],[80.23396,13.07791],[80.23395,13.07797]],[[80.2328,13.0779],[80.2328,13.0779]],[[80.24142,13.08036],[80.24158,13.08036]],[[80.23415,13.0783],[80.23415,13.07793]],[[80.23415,13.07793],[80.234,13.07792],[80.23399,13.07798]],[[80.24069,13.07993],[80.24069,13.07994]],[[80.2328,13.07789],[80.23281,13.07765],[80.23365,13.07776]],[[80.24131,13.08036],[80.24134,13.08037]],[[80.23859,13.0769],[80.23841,13.07684]],[[80.23841,13.07684],[80.23808,13.07676]],[[80.23808,13.07676],[80.23784,13.07671]],[[80.23784,13.07671],[80.23679,13.07644],[80.23497,13.07614]],[[80.23497,13.07614],[80.23477,13.0761]],[[80.23477,13.0761],[80.23442,13.07605]],[[80.23494,13.07793],[80.23494,13.07793]],[[80.23273,13.07865],[80.23273,13.07865]],[[80.23494,13.07792],[80.23492,13.07798]],[[80.23492,13.07798],[80.23416,13.07787],[80.23415,13.07793]],[[80.23415,13.07793],[80.23415,13.07831]],[[80.24069,13.07994],[80.24069,13.07994]],[[80.24134,13.08042],[80.24134,13.08043]],[[80.23365,13.07775],[80.2328,13.07765],[80.2328,13.0779]],[[80.23434,13.07875],[80.23434,13.07875]],[[80.23434,13.07875],[80.23434,13.07875]],[[80.23434,13.07875],[80.23434,13.07875]],[[80.23371,13.07749],[80.23371,13.07749]],[[80.23399,13.07798],[80.23399,13.07797]],[[80.23385,13.07861],[80.23386,13.07861]],[[80.23382,13.07683],[80.23382,13.07684]],[[80.23399,13.07797],[80.23399,13.07796]],[[80.24134,13.08043],[80.24135,13.08036],[80.24142,13.08036]],[[80.24276,13.08035],[80.24281,13.08035],[80.24282,13.08042]],[[80.23494,13.07793],[80.23494,13.07792]],[[80.23845,13.07628],[80.23841,13.07632],[80.23865,13.07639],[80.23873,13.07663],[80.2387,13.07662],[80.23863,13.07686]],[[80.23863,13.07686],[80.23859,13.07689]],[[80.23859,13.07689],[80.23859,13.0769]],[[80.23859,13.0769],[80.23859,13.0769]],[[80.2328,13.0779],[80.2328,13.0779]],[[80.23273,13.07865],[80.23273,13.07865]],[[80.23371,13.07749],[80.2337,13.0775]],[[80.23524,13.07725],[80.23531,13.07684],[80.23536,13.07685]],[[80.23436,13.07619],[80.23437,13.07619]],[[80.23536,13.07685],[80.23531,13.07683],[80.23541,13.07635]],[[80.23859,13.0769],[80.23859,13.0769]],[[80.23859,13.0769],[80.23859,13.0769]],[[80.23859,13.0769],[80.23841,13.07684]],[[80.23841,13.07684],[80.23808,13.07676]],[[80.23808,13.07676],[80.23784,13.07671]],[[80.23784,13.07671],[80.23533,13.07622]],[[80.23533,13.07622],[80.2353,13.07627]],[[80.23436,13.07619],[80.23441,13.07604]],[[80.23441,13.07604],[80.23441,13.07603]],[[80.23441,13.07603],[80.23497,13.07614]],[[80.23497,13.07614],[80.23533,13.07622]],[[80.23533,13.07622],[80.2353,13.07627]],[[80.23441,13.07604],[80.23441,13.07603]],[[80.23441,13.07603],[80.23433,13.07601]],[[80.23433,13.07601],[80.23433,13.07607]],[[80.2349,13.07615],[80.23477,13.0761]],[[80.23477,13.0761],[80.23442,13.07603]],[[80.23442,13.07603],[80.23441,13.07604]],[[80.23437,13.07619],[80.23437,13.07619]],[[80.2349,13.07615],[80.23533,13.07622]],[[80.23533,13.07622],[80.23533,13.07622]],[[80.23533,13.07622],[80.23539,13.07623],[80.23537,13.07635],[80.23541,13.07635]],[[80.23847,13.07628],[80.23859,13.07623],[80.2388,13.07669],[80.23863,13.07686]],[[80.23863,13.07686],[80.23859,13.07689]],[[80.23859,13.07689],[80.23859,13.0769]],[[80.23859,13.0769],[80.23859,13.0769]],[[80.23437,13.07619],[80.23437,13.07619]],[[80.2338,13.07791],[80.23381,13.07788],[80.23366,13.07786],[80.23363,13.07861],[80.23385,13.0786]],[[80.23381,13.0779],[80.2338,13.07791]],[[80.23395,13.07796],[80.23395,13.07795]],[[80.24134,13.08043],[80.24133,13.08043]],[[80.24071,13.07923],[80.24072,13.07994]],[[80.23479,13.07868],[80.23479,13.07868]],[[80.23479,13.07868],[80.23479,13.07869]],[[80.23381,13.0779],[80.23381,13.07791]],[[80.23381,13.07789],[80.23381,13.0779]],[[80.23395,13.07795],[80.23396,13.07791],[80.23381,13.07789]],[[80.23381,13.0779],[80.23381,13.0779]]]},"934204":{"name":"NAVROJI","code":"934204","ss_code":"9342","volt":"11","len":1.67,"dts":16,"cons":556,"type":"MultiLineString","coords":[[[80.23842,13.07592],[80.23852,13.07593],[80.23857,13.07618]],[[80.23857,13.07618],[80.23861,13.07626]],[[80.23861,13.07626],[80.2388,13.0767],[80.23679,13.0763],[80.23677,13.07556],[80.23682,13.07556]],[[80.23778,13.07606],[80.23777,13.07604]],[[80.23574,13.07602],[80.23573,13.07584],[80.23585,13.07584]],[[80.23574,13.07602],[80.23574,13.07608],[80.23523,13.07597],[80.23524,13.07593]],[[80.23777,13.07604],[80.23762,13.07602],[80.23763,13.07645],[80.23714,13.07636],[80.23714,13.07629]],[[80.23941,13.0739],[80.23941,13.0739]],[[80.23682,13.07556],[80.23677,13.07556],[80.23675,13.07525]],[[80.23675,13.07525],[80.2368,13.07525]],[[80.23842,13.07592],[80.23852,13.07594],[80.23855,13.07614]],[[80.23855,13.07614],[80.23857,13.07618]],[[80.23857,13.07618],[80.23861,13.07626]],[[80.23861,13.07626],[80.23861,13.07626]],[[80.23861,13.07626],[80.23846,13.07625]],[[80.23614,13.07607],[80.23614,13.07611]],[[80.23524,13.07593],[80.23522,13.07593]],[[80.23522,13.07593],[80.23522,13.07593]],[[80.23714,13.07629],[80.23713,13.07636],[80.2368,13.0763],[80.23678,13.07557],[80.23682,13.07556]],[[80.23775,13.07605],[80.23775,13.07601],[80.23762,13.07602],[80.23763,13.07645],[80.2388,13.07669],[80.23861,13.07626]],[[80.23861,13.07626],[80.23855,13.07614]],[[80.23855,13.07614],[80.23852,13.07593],[80.23842,13.07592]],[[80.23522,13.07593],[80.23521,13.07597],[80.23438,13.07579],[80.23433,13.07607]],[[80.23629,13.07559],[80.23671,13.0756],[80.23674,13.07628],[80.23612,13.07616]],[[80.23612,13.07616],[80.23614,13.07607]],[[80.23574,13.07602],[80.23574,13.07609],[80.23612,13.07616]],[[80.23612,13.07616],[80.23614,13.07611]],[[80.23614,13.07611],[80.23614,13.07611]],[[80.23941,13.07391],[80.23941,13.0739]],[[80.23629,13.07559],[80.23671,13.0756],[80.23669,13.07526],[80.23675,13.07525]],[[80.23675,13.07525],[80.2368,13.07525]],[[80.2378,13.07565],[80.23777,13.07564]]]},"934205":{"name":"NEW AVADI ROAD","code":"934205","ss_code":"9342","volt":"11","len":1.85,"dts":9,"cons":861,"type":"MultiLineString","coords":[[[80.23814,13.0775],[80.23874,13.0775],[80.23874,13.07763]],[[80.23739,13.07861],[80.23738,13.07874]],[[80.23613,13.07808],[80.23612,13.07808]],[[80.2381,13.07756],[80.23811,13.07756]],[[80.2381,13.07756],[80.2381,13.07757]],[[80.23698,13.07955],[80.23699,13.07956]],[[80.2381,13.07756],[80.2381,13.07756]],[[80.23746,13.07834],[80.23745,13.07834]],[[80.23704,13.07984],[80.23705,13.07984]],[[80.23746,13.07834],[80.23746,13.07834]],[[80.23736,13.07985],[80.23709,13.07984]],[[80.23805,13.07788],[80.23805,13.07787]],[[80.23743,13.07928],[80.23735,13.07929],[80.23735,13.07953]],[[80.23806,13.07788],[80.23805,13.07788]],[[80.23708,13.07984],[80.23709,13.07984]],[[80.23709,13.07984],[80.2371,13.07985]],[[80.2371,13.07985],[80.23707,13.07985]],[[80.23707,13.07985],[80.23704,13.07984]],[[80.23744,13.07928],[80.23744,13.07928]],[[80.23875,13.07764],[80.23875,13.07764]],[[80.23698,13.07955],[80.23698,13.07955]],[[80.2381,13.07755],[80.2381,13.07756]],[[80.23612,13.07808],[80.23613,13.07808]],[[80.23698,13.07955],[80.23698,13.07955]],[[80.23705,13.07984],[80.23705,13.07984]],[[80.23805,13.07788],[80.23805,13.07776],[80.23798,13.07773],[80.23744,13.07831],[80.23746,13.07834]],[[80.23824,13.07738],[80.23824,13.07737]],[[80.23824,13.07737],[80.23824,13.07738]],[[80.23708,13.07984],[80.23709,13.07984]],[[80.23736,13.07986],[80.23737,13.07986]],[[80.23708,13.07984],[80.23708,13.07984]],[[80.23708,13.07984],[80.23709,13.07984]],[[80.23703,13.08049],[80.23703,13.08048]],[[80.23705,13.07984],[80.23705,13.07984]],[[80.23709,13.07984],[80.2371,13.07985]],[[80.2371,13.07985],[80.23736,13.07986]],[[80.23703,13.08048],[80.23703,13.08018]],[[80.23737,13.07986],[80.23744,13.08009],[80.23762,13.08031],[80.23765,13.08029]],[[80.23705,13.07984],[80.23705,13.07984]],[[80.23703,13.08018],[80.23718,13.08002],[80.2372,13.07987],[80.23707,13.07985]],[[80.23707,13.07985],[80.23708,13.07984]],[[80.23875,13.07764],[80.23874,13.07763]],[[80.23874,13.07763],[80.23875,13.07764]],[[80.23859,13.0769],[80.23814,13.07679],[80.23817,13.07737]],[[80.23817,13.07737],[80.23814,13.0775]],[[80.23824,13.07737],[80.23823,13.07737]],[[80.2381,13.07755],[80.23817,13.07737]],[[80.23817,13.07737],[80.23823,13.07737]],[[80.23612,13.07808],[80.2358,13.07814],[80.23548,13.07813],[80.23491,13.07804],[80.23494,13.07794]],[[80.2381,13.07757],[80.238,13.07771],[80.23805,13.07775],[80.23806,13.07788]],[[80.23736,13.0792],[80.23736,13.07927],[80.23745,13.07928]],[[80.2381,13.07756],[80.2381,13.07755]],[[80.23703,13.08049],[80.23702,13.08049]],[[80.23735,13.07953],[80.23734,13.07955]],[[80.23744,13.07928],[80.23743,13.07928]],[[80.23737,13.07901],[80.23736,13.0792]],[[80.23849,13.07629],[80.23847,13.07634],[80.23865,13.07639],[80.23872,13.07661],[80.23861,13.07689],[80.23802,13.07675],[80.23807,13.07745],[80.23802,13.0775]],[[80.23802,13.0775],[80.23787,13.07765],[80.23765,13.07775],[80.23671,13.07796],[80.23614,13.07803],[80.23613,13.07808]],[[80.23814,13.0775],[80.23874,13.07751],[80.23875,13.07764]],[[80.23613,13.07808],[80.23614,13.07803],[80.23671,13.07796],[80.23765,13.07775],[80.23787,13.07765],[80.23802,13.0775]],[[80.23802,13.0775],[80.2381,13.07755]],[[80.23745,13.07928],[80.23744,13.07928]],[[80.23746,13.07834],[80.23745,13.07834]],[[80.23612,13.07808],[80.23612,13.07808]],[[80.23698,13.07955],[80.23699,13.07955]],[[80.23612,13.07808],[80.23612,13.07808]],[[80.23765,13.08029],[80.23766,13.08029]],[[80.23806,13.07788],[80.23806,13.07788]],[[80.23734,13.07956],[80.23736,13.07985]],[[80.23738,13.07874],[80.23737,13.07901]],[[80.23699,13.07956],[80.23734,13.07956]],[[80.23745,13.07834],[80.23739,13.07861]],[[80.23811,13.07756],[80.23814,13.0775]],[[80.23806,13.07788],[80.23805,13.07788]],[[80.23734,13.07955],[80.23698,13.07955]],[[80.23494,13.07793],[80.23494,13.07794]]]},"934206":{"name":"VASU","code":"934206","ss_code":"9342","volt":"11","len":1.56,"dts":9,"cons":442,"type":"MultiLineString","coords":[[[80.24239,13.08022],[80.24239,13.08022]],[[80.24239,13.08022],[80.24239,13.08021]],[[80.24278,13.07936],[80.24271,13.07936],[80.24266,13.07955]],[[80.24278,13.07936],[80.24277,13.07934]],[[80.24341,13.08004],[80.24335,13.07935],[80.24278,13.07936]],[[80.24052,13.07913],[80.23979,13.07912],[80.23979,13.07903]],[[80.23979,13.07903],[80.23979,13.07902]],[[80.24325,13.08025],[80.24325,13.08025]],[[80.23848,13.07629],[80.23847,13.07634],[80.23865,13.07639],[80.23873,13.07662],[80.23869,13.07661],[80.23861,13.07689],[80.24062,13.07739],[80.24069,13.07774],[80.24072,13.07904],[80.24053,13.07904],[80.24053,13.07911]],[[80.24053,13.07911],[80.24053,13.07911]],[[80.24053,13.07911],[80.24051,13.07914]],[[80.24325,13.08025],[80.24324,13.08025]],[[80.24341,13.08004],[80.24341,13.08005]],[[80.24187,13.07993],[80.24187,13.07993]],[[80.24277,13.07934],[80.24278,13.07934]],[[80.24325,13.08025],[80.24325,13.08025]],[[80.24187,13.07993],[80.24187,13.07994]],[[80.23979,13.07902],[80.23979,13.07902]],[[80.24277,13.07934],[80.24278,13.07936]],[[80.2408,13.07935],[80.2408,13.07935]],[[80.23979,13.07901],[80.23979,13.07903]],[[80.23979,13.07903],[80.2398,13.07912],[80.24053,13.07911]],[[80.24053,13.07911],[80.24071,13.07911]],[[80.24071,13.07911],[80.24072,13.07955],[80.24058,13.07956]],[[80.24051,13.07914],[80.24051,13.07914]],[[80.24051,13.07914],[80.24052,13.07913]],[[80.24052,13.07914],[80.24053,13.07911]],[[80.24053,13.07911],[80.24071,13.07911]],[[80.24071,13.07911],[80.24079,13.07911],[80.2408,13.07935]],[[80.24187,13.07993],[80.24187,13.07994]],[[80.24187,13.07994],[80.24195,13.07994],[80.24196,13.08026],[80.24238,13.08026],[80.24239,13.08021]],[[80.2408,13.07936],[80.24086,13.08026],[80.24189,13.08026],[80.24192,13.07994],[80.24187,13.07994]],[[80.24187,13.07994],[80.24187,13.07994]],[[80.24325,13.08025],[80.24333,13.08025],[80.24332,13.0801],[80.24341,13.0801],[80.24341,13.08006]],[[80.24051,13.07914],[80.24051,13.07913]],[[80.2408,13.07935],[80.2408,13.07935]],[[80.24341,13.08005],[80.24341,13.08006]],[[80.24341,13.08005],[80.24341,13.08005]],[[80.2408,13.07935],[80.2408,13.07936]],[[80.24187,13.07993],[80.24187,13.07993]],[[80.24239,13.08022],[80.2424,13.08026],[80.24324,13.08025]],[[80.24239,13.08022],[80.24239,13.08022]],[[80.23979,13.07902],[80.2398,13.07902]],[[80.23979,13.07901],[80.23979,13.07902]],[[80.24051,13.07914],[80.24052,13.07914]]]}},"dtrs":{"934201":[{"id":"934201023","name":"VENKATACHALAPATHY  SS I","kva":"500","cons":56,"lat":13.07225,"lng":80.23163,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"934201042","name":"SLUMBOARD SS","kva":"100","cons":87,"lat":13.07291,"lng":80.23144,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"934201041","name":"SLUMBOARD SS II","kva":"250","cons":103,"lat":13.07291,"lng":80.23158,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HNDUSTAN","scheme":"BOARD"},{"id":"934201026","name":"SUBBARAYAN ST I RMU SS","kva":"100","cons":6,"lat":13.07286,"lng":80.23026,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934201028","name":"MURUGAN ST RMU SS","kva":"500","cons":231,"lat":13.07048,"lng":80.23084,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"934201036","name":"VAITHAYANATHAN ST RMU IN SIDE","kva":"100","cons":44,"lat":13.07068,"lng":80.23123,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESCOM","scheme":"BOARD"},{"id":"934201039","name":"JOTHI AMMAN NAGAR RMU","kva":"250","cons":4,"lat":13.06882,"lng":80.23161,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"934201040","name":"HARRINGTON SS SS IV RMU B","kva":"500","cons":1,"lat":13.07078,"lng":80.23214,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"934201038","name":"CAVINS AVONLEA SS","kva":"100","cons":0,"lat":13.0711,"lng":80.23031,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"934201010","name":"HARRINGTON RD SS IV  RMU","kva":"500","cons":325,"lat":13.0708,"lng":80.23212,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934201011","name":"SUBBARAYAN ST SS II TP","kva":"250","cons":30,"lat":13.07286,"lng":80.23033,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"934201018","name":"APPARAO GARDEN SS I 4P DP","kva":"500","cons":440,"lat":13.07028,"lng":80.23017,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934201024","name":"VENKATACHALAPATHY  SS II","kva":"500","cons":323,"lat":13.07174,"lng":80.23132,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"934201029","name":"KANDHAN STREET SS","kva":"100","cons":50,"lat":13.07075,"lng":80.23027,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934201008","name":"KANDAN ST RMU SS","kva":"100","cons":146,"lat":13.07146,"lng":80.23035,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934201004","name":"VEMBULLI AMMAN DP","kva":"100","cons":1,"lat":13.07283,"lng":80.2318,"poles":null,"htFeeders":null,"ltFeeders":null,"make":null,"scheme":null},{"id":"934201001","name":"HARRINGTON RD SS I","kva":"100","cons":1,"lat":13.07469,"lng":80.23206,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934201012","name":"ARUNACHALAM RD SS I","kva":"500","cons":432,"lat":13.06905,"lng":80.23159,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"934201013","name":"APPARAO GARDEN SS II 4P DP","kva":"500","cons":484,"lat":13.06938,"lng":80.22978,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934201037","name":"APPAROW GARDEN SS I","kva":"250","cons":1,"lat":13.07028,"lng":80.23017,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"INFO TECH","scheme":"BOARD"},{"id":"934201025","name":"VENKATACHALAPATHY SS III","kva":"100","cons":4,"lat":13.07227,"lng":80.23111,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934201030","name":"AAVAI PURAM DP","kva":"100","cons":173,"lat":13.06934,"lng":80.22926,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934201027","name":"PILLAIYOUR KOVIL 2 P DP","kva":"100","cons":178,"lat":13.0686,"lng":80.23059,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934201017","name":"HARRINGTON RD SS VIII","kva":"250","cons":106,"lat":13.07135,"lng":80.23208,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null}],"934202":[{"id":"934202023","name":"PERUMAL KOIL SS II","kva":"250","cons":6,"lat":13.07209,"lng":80.22625,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"T&S","scheme":null},{"id":"934202014","name":"SOUTH GAZARAETH GARDEN","kva":"100","cons":256,"lat":13.07249,"lng":80.22375,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934202002","name":"12,10 TH AVENUE SS TP","kva":"250","cons":33,"lat":13.07349,"lng":80.23059,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"934202027","name":"EAST MADHA RMU","kva":"250","cons":4,"lat":13.07367,"lng":80.22894,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"934202029","name":"RAMAN DEVELOPER SS","kva":"100","cons":1,"lat":13.07407,"lng":80.22304,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VOLTECH","scheme":"BOARD"},{"id":"934202006","name":"BALA PADMAM TP SS","kva":"250","cons":40,"lat":13.07448,"lng":80.2319,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"934202020","name":"11 AVENUE RMU SS","kva":"250","cons":87,"lat":13.07407,"lng":80.23158,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"934202022","name":"VALLALAR STREET SS II","kva":"500","cons":178,"lat":13.07279,"lng":80.22835,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"934202008","name":"NOOK APPARTMENT SS","kva":"250","cons":45,"lat":13.07389,"lng":80.23023,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934202026","name":"PERMAL KOVIL SS  II RMU","kva":"500","cons":1,"lat":13.07352,"lng":80.2264,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"934202013","name":"KANNIYA CHETTY RMU","kva":"250","cons":231,"lat":13.07336,"lng":80.22342,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"934202005","name":"BABU JEWELLERS SS TP","kva":"500","cons":12,"lat":13.07482,"lng":80.23193,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934202015","name":"VALLALAR STREET SS I","kva":"500","cons":461,"lat":13.07279,"lng":80.22835,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934202011","name":"EAST MADA STREET SS DP","kva":"250","cons":318,"lat":13.07371,"lng":80.22895,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934202004","name":"31 11TH AVE RMU","kva":"250","cons":1,"lat":13.074,"lng":80.23171,"poles":null,"htFeeders":null,"ltFeeders":null,"make":null,"scheme":null},{"id":"934202024","name":"WEST ARASA MARAM ST","kva":"500","cons":345,"lat":13.07301,"lng":80.22495,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"934202012","name":"VV KOIL RMU","kva":"250","cons":36,"lat":13.07344,"lng":80.22698,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"934202025","name":"SASAI STREET SS","kva":"250","cons":113,"lat":13.07329,"lng":80.22586,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"T&S","scheme":null},{"id":"934202009","name":"EAST ARASAMARAM STREET SS","kva":"250","cons":114,"lat":13.0722,"lng":80.22522,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"934202028","name":"CORPORATION SCHOOL RMU","kva":"250","cons":6,"lat":13.07412,"lng":80.22866,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"934202017","name":"EAST MADA LANE","kva":"100","cons":9,"lat":13.07322,"lng":80.2291,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934202003","name":"9,10TH AVENUE","kva":"100","cons":1,"lat":13.07362,"lng":80.23081,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934202010","name":"333, P H RD RMU (VGN) SS","kva":"500","cons":45,"lat":13.07476,"lng":80.23103,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null}],"934203":[{"id":"934203029","name":"SCAN CENTRE TP","kva":"500","cons":1,"lat":13.07635,"lng":80.23541,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"934203041","name":"448 PH Road RMU DT 1","kva":"500","cons":38,"lat":13.07619,"lng":80.23436,"poles":null,"htFeeders":null,"ltFeeders":null,"make":null,"scheme":null},{"id":"934203043","name":"448 PH Road RMU DT 3","kva":"500","cons":51,"lat":13.07619,"lng":80.23437,"poles":null,"htFeeders":null,"ltFeeders":null,"make":null,"scheme":null},{"id":"934203048","name":"THANG HOSPITAL","kva":"250","cons":1,"lat":13.07627,"lng":80.2353,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"INFO TECH","scheme":"BOARD"},{"id":"934203047","name":"GREAT HIGHER DEVELOPMENT","kva":"63","cons":12,"lat":13.07725,"lng":80.23524,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"RAM YUVI","scheme":"BOARD"},{"id":"934203028","name":"PADMA HOSPITAL SS","kva":"100","cons":5,"lat":13.07685,"lng":80.23536,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934203025","name":"RBI QTS SS I","kva":"500","cons":63,"lat":13.078,"lng":80.23886,"poles":6,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"934203026","name":"NEW AVADI RD RMU","kva":"250","cons":11,"lat":13.07604,"lng":80.23441,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"934203044","name":"448 PH Road RMU DT 4","kva":"500","cons":23,"lat":13.07619,"lng":80.23437,"poles":null,"htFeeders":null,"ltFeeders":null,"make":null,"scheme":null},{"id":"934203045","name":"RBI QTS SS II","kva":"500","cons":127,"lat":13.078,"lng":80.23886,"poles":6,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"934203050","name":"EKAMBARANATHAR SCHOOL DP","kva":"40","cons":2,"lat":13.07655,"lng":80.23694,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"934203042","name":"448 PH Road RMU DT 2","kva":"500","cons":22,"lat":13.07619,"lng":80.23437,"poles":null,"htFeeders":null,"ltFeeders":null,"make":null,"scheme":null},{"id":"934203040","name":"KS HOSPITAL SS","kva":"100","cons":116,"lat":13.07615,"lng":80.2349,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"934203027","name":"450 P H RD SS","kva":"500","cons":25,"lat":13.07607,"lng":80.23433,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null}],"934204":[{"id":"934204002","name":"69,MC.NICHAL ROAD TP","kva":"250","cons":50,"lat":13.07592,"lng":80.23842,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934204005","name":"ALSA TOWER RMU SS","kva":"500","cons":12,"lat":13.07605,"lng":80.23775,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934204018","name":"AIRCEL JAMUNA RMU SS I","kva":"500","cons":1,"lat":13.07611,"lng":80.23614,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"934204014","name":"309,P H ROAD 6P SS I","kva":"250","cons":17,"lat":13.07593,"lng":80.23524,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934204006","name":"ALSA TOWER UTS","kva":"250","cons":32,"lat":13.07604,"lng":80.23777,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934204013","name":"DR.GURUSAMY TP SS I","kva":"500","cons":81,"lat":13.07602,"lng":80.23574,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"934204004","name":"185 PH ROAD","kva":"500","cons":1,"lat":13.07606,"lng":80.23778,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934204009","name":"NOWROJI ROAD SS III TP","kva":"250","cons":24,"lat":13.07559,"lng":80.23629,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"934204019","name":"NOWOROJI ROAD SS IV RMU","kva":"250","cons":42,"lat":13.07525,"lng":80.2368,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934204020","name":"AIRCEL JAMUNA RMU SS II","kva":"500","cons":3,"lat":13.07611,"lng":80.23614,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"934204015","name":"309,P H ROAD 6P SS II","kva":"250","cons":7,"lat":13.07593,"lng":80.23522,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934204010","name":"NOWROJI ROAD SS TP","kva":"500","cons":179,"lat":13.07556,"lng":80.23682,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"934204011","name":"HOUSE & HOUSE (4P)TP","kva":"500","cons":71,"lat":13.07629,"lng":80.23714,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"934204017","name":"2 GURUSAMY RMU","kva":"100","cons":1,"lat":13.07584,"lng":80.23585,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"934204016","name":"309, P H ROAD SS III 6P","kva":"250","cons":10,"lat":13.07593,"lng":80.23522,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934204003","name":"MC.NICAL ROAD SS 68 TP","kva":"250","cons":25,"lat":13.07565,"lng":80.23777,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null}]}}