{"substationCode":"9347","feeders":{"934701":{"name":"GOLDEN JUBLEE FLATS","code":"934701","ss_code":"9347","volt":"11","len":2.99,"dts":21,"cons":2079,"type":"MultiLineString","coords":[[[80.19307,13.08218],[80.19302,13.08222]],[[80.19302,13.08222],[80.19278,13.08213],[80.19261,13.08221],[80.1925,13.08234],[80.19247,13.08247],[80.19253,13.08275],[80.19199,13.08305],[80.19239,13.08402]],[[80.19307,13.08218],[80.19313,13.08217],[80.19312,13.08209],[80.19351,13.08188],[80.19304,13.08031]],[[80.19304,13.08031],[80.19283,13.08039],[80.19271,13.08007],[80.19227,13.08022]],[[80.19227,13.08022],[80.19217,13.08025],[80.19273,13.08148]],[[80.19273,13.08148],[80.19274,13.08151]],[[80.19094,13.08181],[80.19048,13.08193],[80.19061,13.08224]],[[80.19061,13.08224],[80.19171,13.0819]],[[80.19171,13.0819],[80.19136,13.08148]],[[80.19136,13.08148],[80.1902,13.08016]],[[80.1902,13.08016],[80.19011,13.08008]],[[80.19274,13.08151],[80.19273,13.08148]],[[80.19273,13.08148],[80.1923,13.08055],[80.19163,13.08079]],[[80.19007,13.08003],[80.19007,13.08002]],[[80.19007,13.08002],[80.19003,13.07994]],[[80.19141,13.08144],[80.19136,13.08148]],[[80.19136,13.08148],[80.19119,13.0813]],[[80.19009,13.08006],[80.19007,13.08003]],[[80.19118,13.08206],[80.19061,13.08224]],[[80.19009,13.08006],[80.19011,13.08008]],[[80.19119,13.0813],[80.19119,13.0813]],[[80.19254,13.08227],[80.19268,13.08215],[80.19278,13.08213],[80.19288,13.08213],[80.19302,13.08222]],[[80.19302,13.08222],[80.19319,13.08242]],[[80.19319,13.08242],[80.19319,13.08259],[80.19297,13.08284],[80.19319,13.08298]],[[80.19444,13.07987],[80.19442,13.07978],[80.19304,13.08031]],[[80.19304,13.08031],[80.19283,13.08039],[80.19271,13.08007],[80.19227,13.08022]],[[80.19227,13.08022],[80.19218,13.08025],[80.19196,13.07953]],[[80.19196,13.07953],[80.19229,13.08055],[80.19163,13.08079]],[[80.19254,13.08227],[80.19247,13.08247],[80.19251,13.08269],[80.19197,13.08296],[80.19194,13.08272]],[[80.19003,13.07994],[80.19007,13.08002]],[[80.19007,13.08002],[80.1902,13.08016]],[[80.1902,13.08016],[80.19065,13.08069]],[[80.19065,13.08069],[80.19065,13.08069]],[[80.19065,13.08069],[80.19065,13.08069]],[[80.1945,13.07987],[80.19444,13.07987]],[[80.19307,13.08218],[80.19307,13.08218]],[[80.19194,13.08272],[80.19171,13.0819]],[[80.19171,13.0819],[80.19118,13.08206]],[[80.19065,13.08069],[80.19065,13.08069]],[[80.19065,13.08069],[80.19119,13.0813]],[[80.19307,13.08218],[80.19319,13.08217],[80.19323,13.0824],[80.19319,13.08242]],[[80.19319,13.08242],[80.19318,13.08259],[80.19297,13.08284],[80.19319,13.08298]]]},"934702":{"name":"METRO ZONE SS FEEDER 2","code":"934702","ss_code":"9347","volt":"11","len":1.06,"dts":6,"cons":387,"type":"MultiLineString","coords":[[[80.19387,13.08292],[80.19387,13.08288]],[[80.19385,13.08286],[80.19387,13.08288]],[[80.19384,13.08295],[80.19378,13.08307],[80.19397,13.08372],[80.19432,13.08369],[80.19457,13.08356],[80.19515,13.08368]],[[80.19515,13.08368],[80.19532,13.08335],[80.19533,13.08313],[80.19539,13.08314]],[[80.19388,13.08294],[80.19384,13.08295]],[[80.19387,13.08292],[80.19388,13.08294]],[[80.19393,13.08294],[80.19388,13.08294]],[[80.19385,13.08286],[80.19361,13.08199],[80.19297,13.08074],[80.19309,13.08049],[80.19306,13.08032],[80.19525,13.07956],[80.19567,13.07962],[80.1966,13.08027],[80.1967,13.08029],[80.19669,13.08039]]]},"934704":{"name":"IOB","code":"934704","ss_code":"9347","volt":"11","len":0.84,"dts":4,"cons":169,"type":"MultiLineString","coords":[[[80.1944,13.07934],[80.19575,13.07911]],[[80.19575,13.07911],[80.19653,13.07896],[80.19804,13.07886],[80.19814,13.07954]],[[80.19814,13.07951],[80.19814,13.07954]],[[80.1944,13.07934],[80.1944,13.07934]],[[80.1944,13.07934],[80.1944,13.07934]],[[80.19789,13.07953],[80.19813,13.07953],[80.19806,13.07904],[80.19801,13.07905]],[[80.19814,13.07954],[80.1982,13.08022],[80.19675,13.08028],[80.19676,13.08039]],[[80.19814,13.07954],[80.19789,13.07953]],[[80.1944,13.07935],[80.1944,13.07935]],[[80.1944,13.07935],[80.1944,13.07935]],[[80.1944,13.07935],[80.1944,13.07934]]]},"934705":{"name":"METROZONE SS FEEDER1","code":"934705","ss_code":"9347","volt":"11","len":1.07,"dts":6,"cons":393,"type":"MultiLineString","coords":[[[80.19537,13.08298],[80.19537,13.08302]],[[80.19669,13.08039],[80.19669,13.08029],[80.1966,13.08027],[80.19567,13.07962],[80.19525,13.07956],[80.19307,13.08033],[80.1931,13.08049],[80.19297,13.08074],[80.19361,13.08199],[80.19388,13.08295],[80.19384,13.08295],[80.19379,13.08307],[80.19397,13.08372],[80.19432,13.08369],[80.19456,13.08355],[80.19481,13.08363],[80.19511,13.08364],[80.19528,13.08345],[80.19532,13.08308],[80.19538,13.08308]],[[80.19537,13.08302],[80.19538,13.08305]],[[80.19538,13.08308],[80.19538,13.08311]],[[80.19538,13.08311],[80.19539,13.08314]],[[80.19538,13.08308],[80.19538,13.08305]]]},"934706":{"name":"METROZONE FEEDER III","code":"934706","ss_code":"9347","volt":"11","len":0.77,"dts":7,"cons":450,"type":"MultiLineString","coords":[[[80.19322,13.08109],[80.19323,13.08109]],[[80.19322,13.0811],[80.19317,13.08109],[80.19361,13.08199],[80.19385,13.08286]],[[80.19323,13.08109],[80.19317,13.08108],[80.19297,13.08074],[80.1931,13.08049],[80.19307,13.08033],[80.19381,13.08011]],[[80.19381,13.08011],[80.19386,13.0801]],[[80.19322,13.08109],[80.19322,13.0811]],[[80.19322,13.08109],[80.19322,13.08109]],[[80.19388,13.08009],[80.19387,13.08005],[80.19525,13.07956],[80.19547,13.07958],[80.19567,13.07962],[80.19661,13.08027],[80.1967,13.08028],[80.19669,13.08039]],[[80.19388,13.08009],[80.19386,13.0801]]]},"934708":{"name":"VR MALL","code":"934708","ss_code":"9347","volt":"33","len":0.31,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.19606,13.07995],[80.19561,13.07962],[80.19518,13.07961]],[[80.19669,13.08032],[80.19646,13.08023],[80.19606,13.07995]],[[80.19518,13.07961],[80.19466,13.07975],[80.19455,13.07982],[80.19463,13.08003],[80.19454,13.08007],[80.19458,13.08012]]]},"934709":{"name":"CMRL","code":"934709","ss_code":"9347","volt":"11","len":5.87,"dts":29,"cons":3882,"type":"MultiLineString","coords":[[[80.19753,13.07763],[80.1975,13.07763]],[[80.1975,13.07763],[80.1975,13.07763]],[[80.1975,13.07763],[80.19717,13.07764]],[[80.19754,13.07763],[80.19754,13.07763]],[[80.19654,13.07526],[80.19654,13.07526]],[[80.19654,13.07526],[80.19654,13.07526]],[[80.19571,13.07472],[80.19571,13.07472]],[[80.19571,13.07472],[80.19571,13.07472]],[[80.19571,13.07472],[80.1957,13.07472]],[[80.1957,13.07472],[80.1957,13.07472]],[[80.19649,13.07276],[80.19649,13.07276]],[[80.19728,13.0735],[80.19728,13.0735]],[[80.19649,13.07276],[80.19649,13.07276]],[[80.1966,13.07765],[80.19609,13.07765]],[[80.19612,13.07661],[80.19612,13.07648]],[[80.19612,13.07648],[80.19612,13.07644]],[[80.19612,13.07644],[80.19611,13.07618]],[[80.19719,13.07292],[80.19719,13.07291]],[[80.19655,13.07526],[80.19655,13.07526]],[[80.19655,13.07526],[80.19655,13.07528]],[[80.19655,13.07528],[80.19654,13.07529]],[[80.19654,13.07529],[80.1968,13.07534]],[[80.1968,13.07534],[80.19739,13.0755]],[[80.19739,13.0755],[80.19741,13.07532]],[[80.19759,13.07758],[80.19759,13.07759]],[[80.19571,13.07472],[80.19571,13.07472]],[[80.19575,13.07482],[80.19575,13.07483]],[[80.19575,13.07483],[80.19575,13.07483]],[[80.19789,13.07408],[80.19789,13.07409]],[[80.19719,13.07292],[80.19719,13.07292]],[[80.19951,13.0734],[80.19951,13.0734]],[[80.19951,13.0734],[80.19951,13.0734]],[[80.19951,13.0734],[80.19949,13.0734]],[[80.19949,13.0734],[80.19949,13.07338]],[[80.19949,13.07338],[80.19946,13.07338]],[[80.19946,13.07338],[80.19947,13.07327]],[[80.19947,13.07327],[80.19947,13.073]],[[80.19947,13.073],[80.19955,13.073]],[[80.19955,13.073],[80.19973,13.073]],[[80.19973,13.073],[80.19974,13.073]],[[80.19974,13.073],[80.19974,13.073]],[[80.19974,13.073],[80.20008,13.07301]],[[80.20008,13.07301],[80.20014,13.07301]],[[80.20014,13.07301],[80.20017,13.07301]],[[80.20017,13.07301],[80.20018,13.07302]],[[80.20018,13.07302],[80.20018,13.07305]],[[80.20018,13.07305],[80.20019,13.07305]],[[80.20019,13.07305],[80.20019,13.07305]],[[80.19758,13.07758],[80.19758,13.07758]],[[80.19477,13.07739],[80.1947,13.07581]],[[80.19925,13.07458],[80.19925,13.07458]],[[80.19925,13.07458],[80.19927,13.07447]],[[80.19927,13.07447],[80.19925,13.07444]],[[80.19925,13.07444],[80.19924,13.07445]],[[80.19924,13.07445],[80.19924,13.07445]],[[80.19924,13.07445],[80.19924,13.07446]],[[80.19562,13.07094],[80.19562,13.07094]],[[80.19753,13.07763],[80.19753,13.07762]],[[80.19758,13.07616],[80.19758,13.07616]],[[80.198,13.07338],[80.19801,13.07338]],[[80.19655,13.07526],[80.19654,13.07526]],[[80.19654,13.07526],[80.19654,13.07526]],[[80.19654,13.07526],[80.19654,13.07526]],[[80.19535,13.07077],[80.19535,13.07076]],[[80.1979,13.07408],[80.1979,13.07408]],[[80.19856,13.0757],[80.19857,13.0757]],[[80.19856,13.07569],[80.19856,13.07569]],[[80.19654,13.07526],[80.19654,13.07526]],[[80.19654,13.07526],[80.19654,13.07526]],[[80.20019,13.07305],[80.20034,13.07305],[80.20034,13.0731]],[[80.19561,13.07094],[80.19561,13.07094]],[[80.19561,13.07094],[80.19561,13.07094]],[[80.19783,13.07052],[80.19783,13.07052]],[[80.19724,13.07382],[80.19724,13.07383]],[[80.20021,13.07276],[80.20021,13.07276]],[[80.19753,13.07763],[80.19753,13.07763]],[[80.19753,13.07763],[80.19753,13.07763]],[[80.19285,13.07441],[80.19285,13.07442]],[[80.19477,13.07739],[80.19479,13.0778],[80.19465,13.07813],[80.19459,13.07814]],[[80.19279,13.07479],[80.19279,13.07479]],[[80.19925,13.07459],[80.19925,13.07459]],[[80.19654,13.07526],[80.19653,13.07526]],[[80.19653,13.07526],[80.19653,13.07527]],[[80.19653,13.07527],[80.19653,13.07528]],[[80.19653,13.07528],[80.19653,13.07529]],[[80.19653,13.07529],[80.19622,13.07522]],[[80.19622,13.07522],[80.1962,13.07522]],[[80.1962,13.07522],[80.19593,13.07516]],[[80.19593,13.07516],[80.1958,13.07513]],[[80.1958,13.07513],[80.19564,13.07507]],[[80.19564,13.07507],[80.19531,13.07492]],[[80.19531,13.07492],[80.19523,13.07487]],[[80.19523,13.07487],[80.19525,13.07479]],[[80.19525,13.07479],[80.19529,13.07473]],[[80.19529,13.07473],[80.19569,13.07473]],[[80.19569,13.07473],[80.1957,13.07473]],[[80.1957,13.07473],[80.1957,13.07473]],[[80.1957,13.07473],[80.19571,13.07473]],[[80.19571,13.07473],[80.19571,13.07473]],[[80.19571,13.07473],[80.19571,13.07473]],[[80.19571,13.07473],[80.19571,13.07473]],[[80.19717,13.07764],[80.19665,13.07764]],[[80.19665,13.07764],[80.1966,13.07765]],[[80.19217,13.07265],[80.19217,13.07265]],[[80.19655,13.07526],[80.19655,13.07526]],[[80.19568,13.07473],[80.19568,13.07473]],[[80.19294,13.07579],[80.19294,13.07579]],[[80.19616,13.07555],[80.19616,13.07552]],[[80.19616,13.07552],[80.19616,13.0755]],[[80.19616,13.0755],[80.19617,13.07548]],[[80.19617,13.07548],[80.19617,13.07547]],[[80.19617,13.07547],[80.1962,13.07522]],[[80.1962,13.07522],[80.1962,13.07521]],[[80.1962,13.07521],[80.19622,13.07522]],[[80.19622,13.07522],[80.19652,13.07528]],[[80.19652,13.07528],[80.19653,13.07527]],[[80.19653,13.07527],[80.19653,13.07526]],[[80.19653,13.07526],[80.19653,13.07526]],[[80.19653,13.07526],[80.19653,13.07525]],[[80.19653,13.07525],[80.19655,13.07526]],[[80.19655,13.07526],[80.19655,13.07526]],[[80.19655,13.07526],[80.19655,13.07526]],[[80.19649,13.07276],[80.19649,13.07276]],[[80.19728,13.0735],[80.19728,13.0735]],[[80.1957,13.07472],[80.1957,13.07472]],[[80.1957,13.07472],[80.1957,13.07472]],[[80.1957,13.07472],[80.1957,13.07472]],[[80.1957,13.07472],[80.19569,13.07472]],[[80.19569,13.07472],[80.19529,13.07472]],[[80.19529,13.07472],[80.19525,13.07479]],[[80.19525,13.07479],[80.19522,13.07486]],[[80.19522,13.07486],[80.19502,13.07473]],[[80.19502,13.07473],[80.19488,13.07462]],[[80.19488,13.07462],[80.19484,13.07452]],[[80.19484,13.07452],[80.19484,13.07449]],[[80.19484,13.07449],[80.19481,13.07447]],[[80.19224,13.07442],[80.19224,13.07442]],[[80.19753,13.07763],[80.19753,13.07763]],[[80.19925,13.07458],[80.19925,13.07459]],[[80.19925,13.07459],[80.19925,13.07458]],[[80.20021,13.07276],[80.20021,13.07276]],[[80.19924,13.07459],[80.19925,13.07459]],[[80.19758,13.07617],[80.19758,13.07617]],[[80.19758,13.07617],[80.19758,13.07617]],[[80.19801,13.07883],[80.19801,13.07881]],[[80.19783,13.07053],[80.19783,13.07053]],[[80.20019,13.07304],[80.20019,13.07304]],[[80.19925,13.07445],[80.19925,13.07445]],[[80.20019,13.07305],[80.20019,13.07304]],[[80.19856,13.0757],[80.19856,13.0757]],[[80.19817,13.07419],[80.19817,13.07419]],[[80.19783,13.07053],[80.19783,13.07053]],[[80.19625,13.07216],[80.19625,13.07216]],[[80.19783,13.07053],[80.19783,13.07053]],[[80.1974,13.07531],[80.1974,13.07531]],[[80.19789,13.07408],[80.19789,13.07408]],[[80.19571,13.07472],[80.19571,13.07472]],[[80.20021,13.07275],[80.20021,13.07275]],[[80.19561,13.07094],[80.19561,13.07094]],[[80.19571,13.07472],[80.19571,13.07473]],[[80.20021,13.07275],[80.20021,13.07276]],[[80.19629,13.07106],[80.1963,13.07106]],[[80.1975,13.07276],[80.1975,13.07276]],[[80.19751,13.07276],[80.19751,13.07276]],[[80.1963,13.07106],[80.1963,13.07106]],[[80.19719,13.07292],[80.19719,13.07291]],[[80.19925,13.07459],[80.19925,13.07459]],[[80.19719,13.07292],[80.19719,13.07292]],[[80.19649,13.07276],[80.19649,13.07276]],[[80.19783,13.07052],[80.19783,13.07053]],[[80.1965,13.07276],[80.19649,13.07276]],[[80.19817,13.07418],[80.19817,13.07418]],[[80.19629,13.07106],[80.19629,13.07106]],[[80.19856,13.07569],[80.19856,13.0757]],[[80.19625,13.07217],[80.19625,13.07216]],[[80.19783,13.07053],[80.19783,13.07053]],[[80.19625,13.07216],[80.19625,13.07216]],[[80.19649,13.07276],[80.19648,13.07276]],[[80.19817,13.07418],[80.19817,13.07419]],[[80.19741,13.07532],[80.1974,13.0755]],[[80.1974,13.0755],[80.1981,13.07567]],[[80.1981,13.07567],[80.19855,13.07576]],[[80.19855,13.07576],[80.19856,13.07571]],[[80.19856,13.07571],[80.19856,13.0757]],[[80.19856,13.0757],[80.19856,13.07569]],[[80.19856,13.07569],[80.19856,13.07569]],[[80.19856,13.07569],[80.19856,13.07569]],[[80.19751,13.07276],[80.19751,13.07276]],[[80.19751,13.07276],[80.19752,13.07275]],[[80.19752,13.07275],[80.19752,13.07275]],[[80.19752,13.07275],[80.19761,13.07274]],[[80.19761,13.07274],[80.19761,13.07274]],[[80.19761,13.07274],[80.1978,13.07273]],[[80.1978,13.07273],[80.1978,13.07273]],[[80.1978,13.07273],[80.19797,13.07272]],[[80.19797,13.07272],[80.19812,13.07271]],[[80.19812,13.07271],[80.19824,13.0727]],[[80.19824,13.0727],[80.19824,13.0727]],[[80.19824,13.0727],[80.19825,13.0727]],[[80.19825,13.0727],[80.19825,13.0727]],[[80.19825,13.0727],[80.19827,13.0727]],[[80.19827,13.0727],[80.19832,13.0727]],[[80.19832,13.0727],[80.19856,13.07268]],[[80.19856,13.07268],[80.19857,13.07268]],[[80.19857,13.07268],[80.19876,13.07266]],[[80.19876,13.07266],[80.19877,13.07266]],[[80.19877,13.07266],[80.19881,13.07266]],[[80.19881,13.07266],[80.19888,13.07265]],[[80.19888,13.07265],[80.19904,13.07265]],[[80.19904,13.07265],[80.19906,13.07265]],[[80.19906,13.07265],[80.19913,13.07265]],[[80.19913,13.07265],[80.19921,13.07265]],[[80.19921,13.07265],[80.1994,13.07266]],[[80.1994,13.07266],[80.19944,13.07266]],[[80.19944,13.07266],[80.19944,13.07266]],[[80.19944,13.07266],[80.19944,13.07266]],[[80.19944,13.07266],[80.19945,13.07266]],[[80.19945,13.07266],[80.19945,13.07268]],[[80.19945,13.07268],[80.19945,13.07269]],[[80.19945,13.07269],[80.19945,13.07271]],[[80.19945,13.07271],[80.19945,13.07273]],[[80.19945,13.07273],[80.19945,13.07275]],[[80.19945,13.07275],[80.19945,13.07277]],[[80.19945,13.07277],[80.19946,13.07287]],[[80.19946,13.07287],[80.19946,13.07307]],[[80.19946,13.07307],[80.19945,13.07338]],[[80.19945,13.07338],[80.19947,13.07339]],[[80.19947,13.07339],[80.19949,13.07339]],[[80.19949,13.07339],[80.19949,13.0734]],[[80.19949,13.0734],[80.1995,13.0734]],[[80.19856,13.0757],[80.19856,13.0757]],[[80.19856,13.0757],[80.19856,13.0757]],[[80.19856,13.0757],[80.19856,13.07576]],[[80.19856,13.07576],[80.1987,13.0758]],[[80.1987,13.0758],[80.19882,13.07583]],[[80.19882,13.07583],[80.19887,13.07584]],[[80.19887,13.07584],[80.19891,13.07569]],[[80.19891,13.07569],[80.19896,13.07555]],[[80.19896,13.07555],[80.199,13.0754]],[[80.199,13.0754],[80.19904,13.07529]],[[80.19904,13.07529],[80.19915,13.07493]],[[80.19915,13.07493],[80.19918,13.07481]],[[80.19918,13.07481],[80.1992,13.07475]],[[80.1992,13.07475],[80.19929,13.07465]],[[80.19929,13.07465],[80.19922,13.07461]],[[80.19922,13.07461],[80.19924,13.07459]],[[80.19856,13.0757],[80.19856,13.0757]],[[80.19802,13.07338],[80.19804,13.07338]],[[80.19804,13.07338],[80.19805,13.07338]],[[80.19805,13.07338],[80.19805,13.07338]],[[80.19805,13.07338],[80.19807,13.07338]],[[80.19807,13.07338],[80.19807,13.07338]],[[80.19807,13.07338],[80.19814,13.07338]],[[80.19814,13.07338],[80.19815,13.07338]],[[80.19815,13.07338],[80.19815,13.07338]],[[80.19815,13.07338],[80.19815,13.07338]],[[80.19815,13.07338],[80.19815,13.07338]],[[80.19815,13.07338],[80.19815,13.07338]],[[80.19815,13.07338],[80.19815,13.07338]],[[80.19815,13.07338],[80.19815,13.07338]],[[80.19815,13.07338],[80.19815,13.07338]],[[80.19815,13.07338],[80.19815,13.07338]],[[80.19815,13.07338],[80.19815,13.07338]],[[80.19815,13.07338],[80.19821,13.07337]],[[80.19821,13.07337],[80.19822,13.07337]],[[80.19822,13.07337],[80.19822,13.07337]],[[80.19822,13.07337],[80.19822,13.07337]],[[80.19822,13.07337],[80.1983,13.07337]],[[80.1983,13.07337],[80.19832,13.07337]],[[80.19832,13.07337],[80.1984,13.07336]],[[80.1984,13.07336],[80.19843,13.07336]],[[80.19843,13.07336],[80.1985,13.07336]],[[80.1985,13.07336],[80.19852,13.07336]],[[80.19852,13.07336],[80.19863,13.07335]],[[80.19863,13.07335],[80.19867,13.07335]],[[80.19867,13.07335],[80.1987,13.07335]],[[80.1987,13.07335],[80.19875,13.07334]],[[80.19875,13.07334],[80.19875,13.07335]],[[80.19875,13.07335],[80.19875,13.07342]],[[80.19875,13.07342],[80.19875,13.07342]],[[80.19875,13.07342],[80.19875,13.07359]],[[80.19875,13.07359],[80.19877,13.07398]],[[80.19877,13.07398],[80.19877,13.07398]],[[80.19877,13.07398],[80.19877,13.07399]],[[80.19877,13.07399],[80.19876,13.07399]],[[80.19759,13.07758],[80.19758,13.07758]],[[80.19801,13.07338],[80.19801,13.07339]],[[80.19801,13.07338],[80.19802,13.07338]],[[80.19817,13.07419],[80.19817,13.07419]],[[80.19817,13.07419],[80.19817,13.07419]],[[80.19741,13.07531],[80.1974,13.07531]],[[80.19874,13.07399],[80.19874,13.07399]],[[80.19874,13.07399],[80.19874,13.07398]],[[80.19874,13.07398],[80.19876,13.07398]],[[80.19876,13.07398],[80.19877,13.07398]],[[80.19877,13.07398],[80.19877,13.07398]],[[80.19877,13.07398],[80.19876,13.0739]],[[80.19876,13.0739],[80.19875,13.07373]],[[80.19875,13.07373],[80.19874,13.07346]],[[80.19874,13.07346],[80.19874,13.07343]],[[80.19874,13.07343],[80.19874,13.07342]],[[80.19874,13.07342],[80.19874,13.07342]],[[80.19874,13.07342],[80.19874,13.07337]],[[80.19874,13.07337],[80.19868,13.07337]],[[80.19868,13.07337],[80.19867,13.07337]],[[80.19867,13.07337],[80.19867,13.07337]],[[80.19867,13.07337],[80.19849,13.07338]],[[80.19849,13.07338],[80.19842,13.07338]],[[80.19842,13.07338],[80.19842,13.07338]],[[80.19842,13.07338],[80.1984,13.07338]],[[80.1984,13.07338],[80.19832,13.07338]],[[80.19832,13.07338],[80.19832,13.07338]],[[80.19832,13.07338],[80.19831,13.07339]],[[80.19831,13.07339],[80.19815,13.0734]],[[80.19815,13.0734],[80.19815,13.0734]],[[80.19815,13.0734],[80.19811,13.07341]],[[80.19811,13.07341],[80.19797,13.07342]],[[80.19797,13.07342],[80.19778,13.07344]],[[80.19778,13.07344],[80.19765,13.07345]],[[80.19765,13.07345],[80.1974,13.07348]],[[80.1974,13.07348],[80.19731,13.07349]],[[80.19731,13.07349],[80.19733,13.07381]],[[80.19733,13.07381],[80.19735,13.07412]],[[80.19735,13.07412],[80.19735,13.07414]],[[80.19735,13.07414],[80.19736,13.07423]],[[80.19736,13.07423],[80.19736,13.0743]],[[80.19736,13.0743],[80.19736,13.0743]],[[80.19736,13.0743],[80.19737,13.07442]],[[80.19737,13.07442],[80.19738,13.07462]],[[80.19738,13.07462],[80.19741,13.07481]],[[80.19741,13.07481],[80.19744,13.07506]],[[80.19744,13.07506],[80.19745,13.07524]],[[80.19745,13.07524],[80.19745,13.07527]],[[80.19745,13.07527],[80.1974,13.07528]],[[80.1974,13.07528],[80.1974,13.0753]],[[80.19801,13.07338],[80.19801,13.07338]],[[80.19875,13.07399],[80.19875,13.07399]],[[80.19875,13.07399],[80.19875,13.07399]],[[80.19876,13.07399],[80.19875,13.07399]],[[80.19741,13.0753],[80.19741,13.0753]],[[80.19741,13.0753],[80.19741,13.07528]],[[80.19741,13.07528],[80.19742,13.07528]],[[80.19742,13.07528],[80.19746,13.07528]],[[80.19746,13.07528],[80.19746,13.07525]],[[80.19746,13.07525],[80.19746,13.07524]],[[80.19746,13.07524],[80.19745,13.07505]],[[80.19745,13.07505],[80.19742,13.07481]],[[80.19742,13.07481],[80.19742,13.0748]],[[80.19742,13.0748],[80.19742,13.07479]],[[80.19742,13.07479],[80.19742,13.07478]],[[80.19742,13.07478],[80.1974,13.07462]],[[80.1974,13.07462],[80.1974,13.07461]],[[80.1974,13.07461],[80.19737,13.07442]],[[80.19737,13.07442],[80.19736,13.0743]],[[80.19736,13.0743],[80.19736,13.0743]],[[80.19736,13.0743],[80.19735,13.0742]],[[80.19735,13.0742],[80.19734,13.07414]],[[80.19734,13.07414],[80.19734,13.07413]],[[80.19734,13.07413],[80.19729,13.0735]],[[80.1975,13.07276],[80.1975,13.07276]],[[80.19728,13.0735],[80.19729,13.0735]],[[80.19789,13.07407],[80.19789,13.07407]],[[80.19789,13.07407],[80.1979,13.07407]],[[80.1979,13.07407],[80.1979,13.0741]],[[80.1979,13.0741],[80.19789,13.07416]],[[80.19789,13.07416],[80.19805,13.07415]],[[80.19805,13.07415],[80.19814,13.07415]],[[80.19814,13.07415],[80.19816,13.07415]],[[80.19816,13.07415],[80.19817,13.07418]],[[80.19741,13.07531],[80.19741,13.07531]],[[80.1974,13.07531],[80.1974,13.07531]],[[80.19724,13.07383],[80.19724,13.07383]],[[80.19814,13.06916],[80.19815,13.06916]],[[80.19807,13.07799],[80.19805,13.07799]],[[80.19719,13.07292],[80.19719,13.07292]],[[80.19801,13.07881],[80.19801,13.0788]],[[80.19801,13.0788],[80.19801,13.0788]],[[80.19801,13.0788],[80.19807,13.0788]],[[80.19807,13.0788],[80.19803,13.07851]],[[80.19803,13.07851],[80.19814,13.0785]],[[80.19814,13.0785],[80.19807,13.07798]],[[80.19807,13.07798],[80.19807,13.07799]],[[80.19729,13.0735],[80.19729,13.0735]],[[80.19729,13.0735],[80.19729,13.07348]],[[80.19729,13.07348],[80.19765,13.07343]],[[80.19765,13.07343],[80.19777,13.07342]],[[80.19777,13.07342],[80.19778,13.07341]],[[80.19778,13.07341],[80.19778,13.07341]],[[80.19778,13.07341],[80.19778,13.07341]],[[80.19778,13.07341],[80.19778,13.07341]],[[80.19778,13.07341],[80.19793,13.07339]],[[80.19793,13.07339],[80.19793,13.07339]],[[80.19793,13.07339],[80.19793,13.07339]],[[80.19793,13.07339],[80.19793,13.07339]],[[80.19793,13.07339],[80.19794,13.07339]],[[80.19794,13.07339],[80.19794,13.07339]],[[80.19794,13.07339],[80.19797,13.07339]],[[80.19797,13.07339],[80.198,13.07338]],[[80.19719,13.07292],[80.19719,13.07292]],[[80.19951,13.0734],[80.19951,13.0734]],[[80.19571,13.07472],[80.19571,13.07472]],[[80.19571,13.07472],[80.19571,13.07472]],[[80.19571,13.07472],[80.19571,13.07472]],[[80.19571,13.07472],[80.19571,13.07472]],[[80.1957,13.07472],[80.1957,13.07472]],[[80.1957,13.07472],[80.19571,13.07472]],[[80.19571,13.07473],[80.19571,13.07473]],[[80.19951,13.0734],[80.19951,13.0734]],[[80.1995,13.0734],[80.1995,13.0734]],[[80.20019,13.07304],[80.20019,13.07303]],[[80.19724,13.07382],[80.19724,13.07382]],[[80.19724,13.07382],[80.19724,13.07382]],[[80.19728,13.0735],[80.19728,13.0735]],[[80.19481,13.07447],[80.19459,13.07428],[80.19452,13.07428]],[[80.19727,13.0735],[80.19728,13.0735]],[[80.19575,13.07483],[80.19575,13.07483]],[[80.19575,13.07483],[80.19575,13.07483]],[[80.19728,13.0735],[80.19728,13.0735]],[[80.19575,13.07483],[80.19576,13.07483]],[[80.19576,13.07483],[80.19576,13.07483]],[[80.19567,13.07473],[80.19567,13.07473]],[[80.19568,13.07473],[80.19567,13.07473]],[[80.19568,13.07473],[80.19568,13.07473]],[[80.19452,13.07428],[80.19452,13.07428]],[[80.19801,13.07339],[80.19801,13.07339]],[[80.19655,13.07526],[80.19655,13.07526]],[[80.19801,13.07339],[80.19801,13.07339]],[[80.19801,13.07339],[80.19801,13.07339]],[[80.19568,13.07473],[80.19568,13.07473]],[[80.19568,13.07473],[80.19568,13.07473]],[[80.19801,13.07338],[80.19801,13.07338]],[[80.20019,13.07304],[80.20019,13.07304]],[[80.19724,13.07382],[80.19724,13.07382]],[[80.1995,13.0734],[80.1995,13.0734]],[[80.1995,13.0734],[80.19951,13.0734]],[[80.20019,13.07304],[80.20019,13.07304]],[[80.19724,13.07382],[80.19724,13.07382]],[[80.19875,13.07399],[80.19875,13.07399]],[[80.20018,13.07304],[80.20018,13.07304]],[[80.19568,13.07473],[80.19568,13.07473]],[[80.20019,13.07304],[80.20018,13.07304]],[[80.19654,13.07526],[80.19654,13.07526]],[[80.19654,13.07526],[80.19654,13.07526]],[[80.19724,13.07382],[80.19724,13.07382]],[[80.1947,13.07581],[80.19471,13.07446],[80.19481,13.07447]],[[80.19654,13.07526],[80.19655,13.07526]],[[80.19789,13.07408],[80.19789,13.07408]],[[80.19789,13.07408],[80.1979,13.07408]],[[80.19875,13.074],[80.19875,13.074]],[[80.19875,13.07399],[80.19875,13.074]],[[80.19728,13.0735],[80.19728,13.0735]],[[80.19875,13.07399],[80.19874,13.07399]],[[80.19719,13.07292],[80.19719,13.07292]],[[80.19452,13.07428],[80.19453,13.07428]],[[80.19875,13.07399],[80.19875,13.07399]],[[80.19925,13.07445],[80.19924,13.07445]],[[80.19924,13.07445],[80.19924,13.07445]],[[80.19649,13.07276],[80.19649,13.07276]],[[80.19625,13.07216],[80.19625,13.07216]],[[80.19625,13.07216],[80.19625,13.07215]],[[80.19609,13.07765],[80.19609,13.07712]],[[80.19611,13.07618],[80.1958,13.07617]],[[80.19611,13.07618],[80.19613,13.07595]],[[80.19753,13.07763],[80.19754,13.07763]],[[80.19924,13.07445],[80.19924,13.07445]],[[80.19648,13.07276],[80.19648,13.07276]],[[80.19648,13.07276],[80.19648,13.07276]],[[80.19648,13.07276],[80.19646,13.07277]],[[80.19646,13.07277],[80.19646,13.07277]],[[80.19646,13.07277],[80.19645,13.07277]],[[80.19645,13.07277],[80.1964,13.07277]],[[80.1964,13.07277],[80.19638,13.07277]],[[80.19638,13.07277],[80.19634,13.07275]],[[80.19634,13.07275],[80.19631,13.0727]],[[80.19631,13.0727],[80.19628,13.07248]],[[80.19628,13.07248],[80.19625,13.07226]],[[80.19625,13.07226],[80.19624,13.07223]],[[80.19624,13.07223],[80.19623,13.07217]],[[80.19623,13.07217],[80.19624,13.07217]],[[80.19624,13.07217],[80.19625,13.07217]],[[80.19625,13.07217],[80.19625,13.07217]],[[80.19754,13.07763],[80.19754,13.07763]],[[80.19719,13.07292],[80.19719,13.07292]],[[80.19719,13.07293],[80.19719,13.07292]],[[80.19625,13.07216],[80.19625,13.07216]],[[80.19625,13.07216],[80.19625,13.07216]],[[80.19719,13.07291],[80.19719,13.07272]],[[80.19719,13.07272],[80.19718,13.07272]],[[80.19718,13.07272],[80.19716,13.07272]],[[80.19716,13.07272],[80.19705,13.07273]],[[80.19705,13.07273],[80.19691,13.07273]],[[80.19691,13.07273],[80.19676,13.07274]],[[80.19676,13.07274],[80.19653,13.07276]],[[80.19653,13.07276],[80.1965,13.07276]],[[80.1965,13.07276],[80.1965,13.07276]],[[80.1965,13.07276],[80.1965,13.07276]],[[80.20019,13.07303],[80.20019,13.07303]],[[80.20019,13.07303],[80.20014,13.07296]],[[80.20014,13.07296],[80.20014,13.07275]],[[80.20014,13.07275],[80.20021,13.07275]],[[80.20021,13.07275],[80.20021,13.07275]],[[80.1975,13.07276],[80.1975,13.07276]],[[80.1975,13.07276],[80.1975,13.07276]],[[80.1975,13.07276],[80.19751,13.07276]],[[80.20021,13.07276],[80.20021,13.07276]],[[80.1975,13.07276],[80.1975,13.07276]],[[80.19719,13.07291],[80.19719,13.07276]],[[80.19719,13.07276],[80.19749,13.07275]],[[80.19749,13.07275],[80.19749,13.07276]],[[80.19749,13.07276],[80.1975,13.07276]],[[80.19561,13.07094],[80.19561,13.07094]],[[80.19629,13.07106],[80.19629,13.07105]],[[80.19629,13.07105],[80.19629,13.07103]],[[80.19629,13.07103],[80.19628,13.07101]],[[80.19628,13.07101],[80.1963,13.07101]],[[80.1963,13.07101],[80.19636,13.071]],[[80.19636,13.071],[80.19653,13.07097]],[[80.19653,13.07097],[80.1966,13.07096]],[[80.1966,13.07096],[80.19691,13.07094]],[[80.19691,13.07094],[80.19704,13.07093]],[[80.19704,13.07093],[80.19712,13.07092]],[[80.19712,13.07092],[80.19713,13.07092]],[[80.19713,13.07092],[80.19715,13.07092]],[[80.19715,13.07092],[80.19724,13.07091]],[[80.19724,13.07091],[80.19751,13.07089]],[[80.19751,13.07089],[80.19752,13.07088]],[[80.19752,13.07088],[80.19753,13.07088]],[[80.19753,13.07088],[80.19753,13.07069]],[[80.19753,13.07069],[80.19753,13.07059]],[[80.19753,13.07059],[80.19752,13.0705]],[[80.19752,13.0705],[80.19752,13.0705]],[[80.19752,13.0705],[80.19752,13.0705]],[[80.19752,13.0705],[80.19753,13.0705]],[[80.19753,13.0705],[80.19753,13.0705]],[[80.19753,13.0705],[80.19765,13.0705]],[[80.19765,13.0705],[80.19774,13.0705]],[[80.19774,13.0705],[80.19782,13.0705]],[[80.19782,13.0705],[80.19783,13.0705]],[[80.19783,13.0705],[80.19783,13.07052]],[[80.19625,13.07215],[80.19625,13.07215]],[[80.19625,13.07215],[80.19624,13.07215]],[[80.19624,13.07215],[80.19623,13.07215]],[[80.19623,13.07215],[80.19623,13.07206]],[[80.19623,13.07206],[80.19621,13.07196]],[[80.19621,13.07196],[80.1962,13.07183]],[[80.1962,13.07183],[80.19618,13.07168]],[[80.19618,13.07168],[80.19618,13.07166]],[[80.19618,13.07166],[80.19615,13.07143]],[[80.19615,13.07143],[80.19614,13.07139]],[[80.19614,13.07139],[80.19612,13.07116]],[[80.19612,13.07116],[80.19612,13.0711]],[[80.19612,13.0711],[80.19629,13.07106]],[[80.19561,13.07094],[80.19561,13.07094]],[[80.19783,13.07053],[80.19783,13.07053]],[[80.19783,13.07053],[80.19783,13.07053]],[[80.19925,13.07445],[80.19925,13.07446]],[[80.19629,13.07106],[80.19624,13.07107]],[[80.19624,13.07107],[80.1961,13.0711]],[[80.1961,13.0711],[80.1961,13.07114]],[[80.1961,13.07114],[80.19588,13.07113]],[[80.19588,13.07113],[80.19584,13.07113]],[[80.19584,13.07113],[80.19583,13.07104]],[[80.19583,13.07104],[80.19583,13.07103]],[[80.19583,13.07103],[80.19583,13.07102]],[[80.19583,13.07102],[80.19583,13.07095]],[[80.19583,13.07095],[80.19565,13.07094]],[[80.19565,13.07094],[80.19562,13.07094]],[[80.19925,13.07445],[80.19925,13.07445]],[[80.19561,13.07094],[80.19562,13.07094]],[[80.19925,13.07445],[80.19925,13.07445]],[[80.19576,13.07483],[80.19577,13.07483]],[[80.19571,13.07472],[80.19575,13.07472]],[[80.19575,13.07472],[80.19575,13.07482]],[[80.19727,13.0735],[80.19723,13.0735]],[[80.19723,13.0735],[80.19724,13.07364]],[[80.19724,13.07364],[80.19724,13.07375]],[[80.19724,13.07375],[80.19724,13.07382]],[[80.19571,13.07473],[80.19571,13.07473]],[[80.19571,13.07473],[80.19572,13.07473]],[[80.19572,13.07473],[80.19572,13.07473]],[[80.19572,13.07473],[80.1957,13.07473]],[[80.1957,13.07473],[80.1957,13.07474]],[[80.1957,13.07474],[80.19569,13.07474]],[[80.19569,13.07474],[80.19569,13.07474]],[[80.19569,13.07474],[80.19568,13.07473]],[[80.19568,13.07473],[80.19568,13.07473]],[[80.1974,13.07531],[80.19741,13.07531]],[[80.19759,13.07758],[80.1976,13.07758]],[[80.1976,13.07758],[80.1976,13.07758]],[[80.1976,13.07758],[80.19764,13.07758]],[[80.19764,13.07758],[80.1978,13.07758]],[[80.1978,13.07758],[80.19782,13.07758]],[[80.19782,13.07758],[80.19784,13.07758]],[[80.19784,13.07758],[80.1978,13.07735]],[[80.1978,13.07735],[80.19776,13.07717]],[[80.19776,13.07717],[80.19772,13.077]],[[80.19772,13.077],[80.19768,13.07678]],[[80.19768,13.07678],[80.19761,13.07632]],[[80.19761,13.07632],[80.19761,13.07631]],[[80.19761,13.07631],[80.19759,13.07616]],[[80.19759,13.07616],[80.19759,13.07616]],[[80.19759,13.07616],[80.19759,13.07616]],[[80.19759,13.07616],[80.19758,13.07616]],[[80.19758,13.07616],[80.19758,13.07616]],[[80.19758,13.07616],[80.19758,13.07616]],[[80.19754,13.07763],[80.19754,13.07763]],[[80.19754,13.07763],[80.19754,13.07762]],[[80.19754,13.07762],[80.19754,13.07762]],[[80.19754,13.07762],[80.19754,13.07758]],[[80.19754,13.07758],[80.19758,13.07758]],[[80.19724,13.07383],[80.19724,13.07383]],[[80.19724,13.07383],[80.1973,13.07383]],[[80.1973,13.07383],[80.19731,13.07404]],[[80.19731,13.07404],[80.19731,13.07413]],[[80.19731,13.07413],[80.19734,13.07413]],[[80.19734,13.07413],[80.19735,13.07412]],[[80.19735,13.07412],[80.19764,13.07409]],[[80.19764,13.07409],[80.19784,13.07407]],[[80.19784,13.07407],[80.19788,13.07408]],[[80.19788,13.07408],[80.19789,13.07409]],[[80.19789,13.07409],[80.19789,13.07409]],[[80.19789,13.07409],[80.19789,13.07409]],[[80.19571,13.07472],[80.19575,13.07472]],[[80.19575,13.07472],[80.19575,13.07447]],[[80.19575,13.07447],[80.19584,13.07449]],[[80.19584,13.07449],[80.19606,13.07447]],[[80.19606,13.07447],[80.19614,13.07446]],[[80.19614,13.07446],[80.19623,13.07445]],[[80.19623,13.07445],[80.19631,13.07443]],[[80.19631,13.07443],[80.19634,13.07443]],[[80.19634,13.07443],[80.19639,13.0744]],[[80.19639,13.0744],[80.19646,13.07436]],[[80.19646,13.07436],[80.19646,13.07436]],[[80.19646,13.07436],[80.19646,13.07435]],[[80.19646,13.07435],[80.19646,13.07432]],[[80.19646,13.07432],[80.19646,13.07431]],[[80.19646,13.07431],[80.19646,13.0743]],[[80.19646,13.0743],[80.19646,13.07425]],[[80.19646,13.07425],[80.19645,13.07407]],[[80.19645,13.07407],[80.19645,13.07405]],[[80.19645,13.07405],[80.19645,13.07392]],[[80.19645,13.07392],[80.19645,13.07387]],[[80.19645,13.07387],[80.19645,13.07385]],[[80.19645,13.07385],[80.19646,13.07362]],[[80.19646,13.07362],[80.19646,13.0736]],[[80.19646,13.0736],[80.19659,13.0736]],[[80.19659,13.0736],[80.19679,13.07359]],[[80.19679,13.07359],[80.19684,13.07359]],[[80.19684,13.07359],[80.19713,13.0736]],[[80.19713,13.0736],[80.19723,13.0736]],[[80.19723,13.0736],[80.19719,13.07295]],[[80.19719,13.07295],[80.19719,13.07293]],[[80.19615,13.07576],[80.19616,13.07555]],[[80.19613,13.07595],[80.19615,13.07576]],[[80.19759,13.07685],[80.19759,13.07685]],[[80.1958,13.07617],[80.19579,13.07617]],[[80.19609,13.07712],[80.19612,13.07661]],[[80.19758,13.07616],[80.19758,13.07617]],[[80.19758,13.07617],[80.19758,13.07617]],[[80.19759,13.07685],[80.19759,13.07685]],[[80.19759,13.07685],[80.19759,13.07685]],[[80.19741,13.07531],[80.19741,13.0753]],[[80.19741,13.07531],[80.19741,13.07531]],[[80.19741,13.07531],[80.19741,13.07532]],[[80.1974,13.0753],[80.1974,13.07531]],[[80.19741,13.07531],[80.19741,13.07531]],[[80.19741,13.07532],[80.19741,13.07531]],[[80.19789,13.07408],[80.19789,13.07408]],[[80.19759,13.07758],[80.19759,13.07758]],[[80.19759,13.07685],[80.19759,13.07685]],[[80.19759,13.07758],[80.19759,13.07758]],[[80.19759,13.07758],[80.19759,13.07758]],[[80.19789,13.07407],[80.19789,13.07408]],[[80.19789,13.07408],[80.19789,13.07408]],[[80.19754,13.07763],[80.19753,13.07763]],[[80.19753,13.07763],[80.19753,13.07763]],[[80.19753,13.07763],[80.19754,13.07763]],[[80.19754,13.07763],[80.19754,13.07763]],[[80.19754,13.07763],[80.19756,13.07763]],[[80.19756,13.07763],[80.19756,13.07763]],[[80.19756,13.07763],[80.19783,13.07762]],[[80.19783,13.07762],[80.19783,13.07762]],[[80.19783,13.07762],[80.19782,13.07758]],[[80.19782,13.07758],[80.1978,13.07748]],[[80.1978,13.07748],[80.19768,13.07686]],[[80.19768,13.07686],[80.19759,13.07686]],[[80.19759,13.07686],[80.19759,13.07685]],[[80.19759,13.07685],[80.19759,13.07685]],[[80.19759,13.07758],[80.19759,13.07758]],[[80.19805,13.07799],[80.19792,13.07802]],[[80.19792,13.07802],[80.19789,13.07786]],[[80.19789,13.07786],[80.19785,13.07762]],[[80.19785,13.07762],[80.19756,13.07763]],[[80.19756,13.07763],[80.19756,13.07763]],[[80.19756,13.07763],[80.19754,13.07763]],[[80.19666,13.08049],[80.19665,13.08033],[80.19818,13.08025],[80.19801,13.07883]],[[80.19759,13.07617],[80.19759,13.07616]],[[80.19759,13.07616],[80.19757,13.07594],[80.19616,13.0755]],[[80.19616,13.0755],[80.19551,13.0753],[80.19616,13.07552]],[[80.19616,13.07552],[80.19755,13.07598],[80.19758,13.07616]],[[80.19758,13.07616],[80.19758,13.07618]]]},"934710":{"name":"33 KV KOYEMBEDU","code":"934710","ss_code":"9347","volt":"33","len":3.29,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.19765,13.07589],[80.19753,13.07593],[80.19594,13.07539],[80.19529,13.07512],[80.19483,13.07486],[80.1948,13.07436]],[[80.19845,13.08347],[80.19843,13.08255],[80.19868,13.07932]],[[80.19154,13.06927],[80.19134,13.06921],[80.19132,13.06907],[80.19135,13.06763],[80.19128,13.06593],[80.19144,13.06593]],[[80.1948,13.07436],[80.19488,13.07125],[80.19482,13.07108],[80.19483,13.07047]],[[80.19793,13.08687],[80.19852,13.08684],[80.19845,13.08347]],[[80.19144,13.06593],[80.19318,13.06594],[80.19319,13.06569],[80.19309,13.0657]],[[80.19483,13.07047],[80.19486,13.0694],[80.19154,13.06927]],[[80.19868,13.07932],[80.199,13.07691],[80.19892,13.07683],[80.19815,13.07657],[80.19801,13.07643],[80.19778,13.07598],[80.19765,13.07589]]]},"934711":{"name":"SHANTHI COLONY","code":"934711","ss_code":"9347","volt":"33","len":3.52,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.20784,13.07921],[80.21211,13.07906]],[[80.19666,13.08025],[80.1982,13.08015],[80.1982,13.08054],[80.19877,13.0806],[80.19876,13.08173]],[[80.19461,13.08021],[80.19442,13.07978],[80.19521,13.07951],[80.19541,13.07951],[80.19568,13.07955],[80.19666,13.08025]],[[80.21419,13.08157],[80.2168,13.08147],[80.21679,13.08117],[80.217,13.08116]],[[80.21211,13.07906],[80.21226,13.08165],[80.21419,13.08157]],[[80.20145,13.08004],[80.2053,13.07988],[80.20529,13.07958]],[[80.19876,13.08173],[80.19875,13.08285],[80.20032,13.08278],[80.20029,13.08186]],[[80.20029,13.08186],[80.20025,13.08011],[80.20145,13.08004]],[[80.20529,13.07958],[80.20527,13.07919],[80.20784,13.07921]]]},"934713":{"name":"padikuppam_feeder","code":"934713","ss_code":"9347","volt":"11","len":1.5,"dts":13,"cons":1185,"type":"MultiLineString","coords":[[[80.18995,13.07946],[80.1917,13.07843],[80.19181,13.07845],[80.19183,13.07819]],[[80.18927,13.07929],[80.18938,13.07924],[80.18973,13.07968],[80.18986,13.07954]],[[80.18999,13.07951],[80.19173,13.07849],[80.19318,13.07943],[80.19342,13.07929]],[[80.18938,13.07924],[80.18889,13.07849],[80.18885,13.07851]],[[80.19342,13.07929],[80.19352,13.07941],[80.19449,13.07933],[80.1956,13.07962],[80.1966,13.08033]],[[80.19043,13.07535],[80.19033,13.07521]],[[80.19043,13.07535],[80.18985,13.0749]],[[80.18985,13.0749],[80.18955,13.0752]],[[80.18955,13.0752],[80.18955,13.07535]],[[80.18955,13.07535],[80.18954,13.07548]],[[80.18954,13.07548],[80.18935,13.0758]]]}},"dtrs":{"934701":[{"id":"934701022","name":"BALAJI NAGAR SS I","kva":"500","cons":92,"lat":13.08206,"lng":80.19118,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"934701006","name":"TNHB SS 1","kva":"500","cons":38,"lat":13.08003,"lng":80.19007,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934701001","name":"GOLDEN JUBILEE FLAT SS_II","kva":"250","cons":86,"lat":13.08218,"lng":80.19307,"poles":6,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"934701002","name":"GOLDEN JUBILEE FLAT SS I","kva":"500","cons":341,"lat":13.08218,"lng":80.19307,"poles":5,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"934701008","name":"TNHB SS 3","kva":"500","cons":148,"lat":13.08008,"lng":80.19011,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934701023","name":"BALAJI NAGAR SS II","kva":"250","cons":83,"lat":13.08224,"lng":80.19061,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934701026","name":"VGN I","kva":"250","cons":70,"lat":13.07953,"lng":80.19196,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"ARUNACHALAM","scheme":"BOARD"},{"id":"934701029","name":"VGN 3","kva":"100","cons":26,"lat":13.08079,"lng":80.19163,"poles":2,"htFeeders":1,"ltFeeders":4,"make":"TESLA","scheme":"BOARD"},{"id":"934701003","name":"GOLDEN JUBLIE SS III","kva":"250","cons":59,"lat":13.08298,"lng":80.19319,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934701005","name":"GOLDEN JUBLIE SS IV","kva":"100","cons":25,"lat":13.08227,"lng":80.19254,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934701028","name":"VGN II","kva":"100","cons":137,"lat":13.08151,"lng":80.19274,"poles":4,"htFeeders":2,"ltFeeders":1,"make":"RABT","scheme":"BOARD"},{"id":"934701024","name":"BALAJI NAGAR SS III","kva":"100","cons":88,"lat":13.08181,"lng":80.19094,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934701016","name":"BEN FOUNDATION SS_I","kva":"500","cons":40,"lat":13.0813,"lng":80.19119,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"934701004","name":"AMBATEKAR NAGAR SS","kva":"100","cons":86,"lat":13.07994,"lng":80.19003,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934701017","name":"BEN FOUNDATION SS_IV","kva":"250","cons":262,"lat":13.08069,"lng":80.19065,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"934701019","name":"PADIKUPPAM SS","kva":"250","cons":70,"lat":13.08272,"lng":80.19194,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934701025","name":"TMGM SOUTH","kva":"250","cons":0,"lat":13.07987,"lng":80.19444,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"SRI PERFECT","scheme":"BOARD"},{"id":"934701021","name":"EXTRA","kva":"100","cons":0,"lat":13.08397,"lng":80.19248,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"OTHERS","scheme":"BOARD"},{"id":"934701011","name":"BEN FOUNDATION SS_III","kva":"500","cons":103,"lat":13.08069,"lng":80.19065,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"ELECTRO MECK","scheme":null},{"id":"934701015","name":"BEN FOUNDATION SS_II","kva":"250","cons":209,"lat":13.0813,"lng":80.19119,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934701007","name":"TNHB  SS 2","kva":"500","cons":105,"lat":13.08006,"lng":80.19009,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null}],"934702":[{"id":"934702009","name":"OZONE H BLOCK","kva":"500","cons":66,"lat":13.08286,"lng":80.19385,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934702008","name":"OZONE J BLOCK","kva":"500","cons":65,"lat":13.08288,"lng":80.19387,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934702002","name":"OZONE L BLOCK","kva":"500","cons":63,"lat":13.08295,"lng":80.19384,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934702003","name":"OZONE K BLOCK","kva":"500","cons":64,"lat":13.08292,"lng":80.19387,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934702001","name":"OZONE M BLOCK","kva":"500","cons":65,"lat":13.08294,"lng":80.19388,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934702007","name":"OZONE N BLOCK","kva":"500","cons":64,"lat":13.08294,"lng":80.19393,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"934704":[{"id":"934704001","name":"SATHYA SAI NAGAR SS I","kva":"100","cons":7,"lat":13.07911,"lng":80.19575,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934704002","name":"SATHYA SAI NAGAR SS II","kva":"100","cons":112,"lat":13.07934,"lng":80.1944,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"RAPDRP"},{"id":"934704003","name":"VEE CARE SS","kva":"500","cons":44,"lat":13.07954,"lng":80.19814,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"934704008","name":"IOB","kva":"100","cons":6,"lat":13.07951,"lng":80.19814,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"}],"934705":[{"id":"934705001","name":"OZONE U BLOCK","kva":"500","cons":63,"lat":13.08298,"lng":80.19537,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934705006","name":"OZONE P BLOCK","kva":"500","cons":72,"lat":13.08314,"lng":80.19539,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934705005","name":"OZONE Q BLOCK","kva":"500","cons":63,"lat":13.08311,"lng":80.19538,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934705003","name":"OZONE T BLOCK","kva":"500","cons":65,"lat":13.08302,"lng":80.19537,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934705004","name":"OZONE R BLOCK","kva":"500","cons":65,"lat":13.08308,"lng":80.19538,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934705002","name":"OZONE S BLOCK","kva":"500","cons":65,"lat":13.08305,"lng":80.19538,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"934706":[{"id":"934706006","name":"F BLOCK RMU","kva":"500","cons":65,"lat":13.0811,"lng":80.19322,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"934706007","name":"E BLOCK RMU","kva":"500","cons":64,"lat":13.08109,"lng":80.19322,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"934706001","name":"G BLOCK RMU","kva":"500","cons":63,"lat":13.08109,"lng":80.19323,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"934706005","name":"D BLOCK RMU","kva":"500","cons":65,"lat":13.08109,"lng":80.19322,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"934706004","name":"C BLOCK RMU","kva":"500","cons":65,"lat":13.08011,"lng":80.19381,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"934706003","name":"B BLOCK RMU","kva":"500","cons":64,"lat":13.0801,"lng":80.19386,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"934706002","name":"A BLOCK","kva":"500","cons":64,"lat":13.08009,"lng":80.19388,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"}],"934709":[{"id":"934709052","name":"METTU KULAM SS III","kva":"100","cons":124,"lat":13.07579,"lng":80.19294,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"934709016","name":"ST THAMOS COLLEGE SS","kva":"250","cons":53,"lat":13.07685,"lng":80.19759,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"934709030","name":"NORTH MADA STREET","kva":"100","cons":106,"lat":13.07399,"lng":80.19727,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934709017","name":"SRINIVASA NAGAR SS III","kva":"250","cons":424,"lat":13.07106,"lng":80.1963,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"I.P.L. PRODUCTS","scheme":"BOARD"},{"id":"934709020","name":"CORPORATION SCHOOL SS","kva":"100","cons":311,"lat":13.07303,"lng":80.20042,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934709062","name":"MARUTHI SUZUKI SS","kva":"40","cons":1,"lat":13.07562,"lng":80.19662,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"934709014","name":"CHENNAI GATE WAY HOTEL SS","kva":"500","cons":37,"lat":13.0757,"lng":80.19857,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"934709011","name":"LANKA LINGA SS II","kva":"100","cons":12,"lat":13.07473,"lng":80.19568,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"934709006","name":"SRINIVASA NAGAR SS II","kva":"500","cons":157,"lat":13.07276,"lng":80.19649,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"934709021","name":"SRINIVASA SS IV","kva":"100","cons":20,"lat":13.07077,"lng":80.19535,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934709056","name":"METTU KULAM SS II","kva":"100","cons":400,"lat":13.07479,"lng":80.19279,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"934709015","name":"BAKTHAWATCHALAM SS","kva":"500","cons":461,"lat":13.07335,"lng":80.19953,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934709005","name":"SRINIVASA NAGAR SS I","kva":"500","cons":353,"lat":13.07292,"lng":80.19719,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"934709060","name":"NEW COLONY SS II","kva":"100","cons":142,"lat":13.07757,"lng":80.19776,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"934709018","name":"SOUTH MADA STREET SS","kva":"250","cons":493,"lat":13.07276,"lng":80.1975,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"CURRENT ELECTRICAL LIMITED","scheme":"BOARD"},{"id":"934709009","name":"SRI DEVI HOSPITAL SS","kva":"500","cons":47,"lat":13.07531,"lng":80.1974,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"BOARD"},{"id":"934709007","name":"LANKA LINGAN SS","kva":"250","cons":160,"lat":13.07472,"lng":80.1957,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"VENGTESWARA  TRANSFORMER","scheme":"BOARD"},{"id":"934709028","name":"VELLAM PULI MANDI SS","kva":"100","cons":29,"lat":13.07244,"lng":80.20043,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934709032","name":"PILLAYAR KOIL ST SS II","kva":"100","cons":115,"lat":13.07408,"lng":80.1979,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"934709019","name":"L&T SS","kva":"250","cons":3,"lat":13.07265,"lng":80.19217,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"ELECTRO MECK","scheme":null},{"id":"934709022","name":"METTU KULAM SS I","kva":"100","cons":6,"lat":13.07441,"lng":80.19285,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"Others","scheme":null},{"id":"934709031","name":"PILLAYAR KOIL ST SS I","kva":"100","cons":61,"lat":13.07419,"lng":80.19817,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"934709029","name":"ERIKARAI ST SS","kva":"100","cons":99,"lat":13.07053,"lng":80.19783,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934709010","name":"ROUNTANA SS","kva":"100","cons":40,"lat":13.07459,"lng":80.19925,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"934709026","name":"NEW COLONY SS III","kva":"100","cons":45,"lat":13.07617,"lng":80.19758,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"934709059","name":"DANIEL THAMOS SCHOOL SS","kva":"250","cons":10,"lat":13.07442,"lng":80.19224,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"934709004","name":"ROHINI SS","kva":"500","cons":34,"lat":13.07526,"lng":80.19654,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"934709013","name":"HI TECH SS","kva":"250","cons":116,"lat":13.07216,"lng":80.19625,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"Others","scheme":"BOARD"},{"id":"934709008","name":"NEW COLONY SS","kva":"250","cons":12,"lat":13.07762,"lng":80.19753,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"INDO TECH","scheme":"BOARD"}],"934713":[{"id":"934713013","name":"TNHB PADIKUPPAM 500KVA SS","kva":"500","cons":null,"lat":13.07851,"lng":80.18885,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APORRV ELECTRICAL","scheme":"BOARD"},{"id":"934713009","name":"YUGA BUILDERS SS1","kva":"500","cons":17,"lat":13.0749,"lng":80.18985,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934713006","name":"PADI KUPPAM VOC STREET","kva":"100","cons":14,"lat":13.0785,"lng":80.18881,"poles":0,"htFeeders":2,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934713012","name":"YUGA BUILDERS SS2","kva":"500","cons":30,"lat":13.07548,"lng":80.18954,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"VENKATESHWAR","scheme":"BOARD"},{"id":"934713011","name":"YUGA BUILDERS SS4","kva":"500","cons":8,"lat":13.0758,"lng":80.18935,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934713003","name":"GT CHOLAYIL HOUSE SS2","kva":"250","cons":2,"lat":13.07553,"lng":80.19057,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"934713010","name":"YUGA BUILDERS SS3","kva":"500","cons":4,"lat":13.07535,"lng":80.18955,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"934713008","name":"G T HOUSING I","kva":"500","cons":181,"lat":13.07549,"lng":80.19053,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"934713001","name":"CANEL SS","kva":"100","cons":120,"lat":13.07736,"lng":80.19155,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NGEF","scheme":null},{"id":"934713005","name":"RAIL NAGAR II","kva":"500","cons":174,"lat":13.07681,"lng":80.19108,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NGEF","scheme":null},{"id":"934713007","name":"RAIL NAGAR III","kva":"500","cons":178,"lat":13.07749,"lng":80.19043,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"NGEF","scheme":null},{"id":"934713004","name":"ANGALAMMAN KOILST","kva":"100","cons":176,"lat":13.07819,"lng":80.19183,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"NGEF","scheme":"RAPDRP"},{"id":"934713002","name":"RAIL NAGAR I","kva":"500","cons":196,"lat":13.07605,"lng":80.18982,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"}]}}