{"substationCode":"9352","feeders":{"935201":{"name":"GEASON COLONY","code":"935201","ss_code":"9352","volt":"11","len":4.03,"dts":21,"cons":1052,"type":"MultiLineString","coords":[[[80.14534,13.0789],[80.14554,13.07882],[80.1454,13.07774],[80.14545,13.07769],[80.14561,13.07768]],[[80.15119,13.07571],[80.15159,13.07565],[80.15204,13.07544],[80.1527,13.07529],[80.15305,13.07524],[80.15308,13.07543]],[[80.14561,13.07768],[80.1472,13.07764],[80.14763,13.07759],[80.14773,13.07757],[80.14785,13.07735]],[[80.14785,13.07735],[80.14829,13.07673],[80.14943,13.07663]],[[80.14348,13.07897],[80.14353,13.07906],[80.14534,13.0789]],[[80.14943,13.07663],[80.14956,13.07661],[80.14967,13.0765],[80.14967,13.07644],[80.15043,13.07656],[80.15069,13.07656],[80.1506,13.07591],[80.15119,13.07571]],[[80.15119,13.06704],[80.15116,13.06704]],[[80.15372,13.07407],[80.15373,13.0741]],[[80.15213,13.0725],[80.15211,13.0725]],[[80.15207,13.07253],[80.15207,13.07251]],[[80.15372,13.07407],[80.15372,13.07404]],[[80.15221,13.07357],[80.15221,13.07357]],[[80.15221,13.07357],[80.15216,13.07317]],[[80.15216,13.07317],[80.15216,13.07317]],[[80.15554,13.07725],[80.15555,13.07726]],[[80.15545,13.07556],[80.15545,13.07571],[80.15534,13.07592],[80.15504,13.0761],[80.15466,13.07623]],[[80.15208,13.0725],[80.15208,13.07245],[80.15312,13.0724]],[[80.15312,13.0724],[80.15292,13.07189],[80.15265,13.07095],[80.15262,13.07096]],[[80.15225,13.07396],[80.15225,13.07396]],[[80.15225,13.07396],[80.15225,13.07396]],[[80.15225,13.07396],[80.15224,13.07396]],[[80.15224,13.07396],[80.15224,13.074],[80.15154,13.07403]],[[80.15262,13.07096],[80.15265,13.07094],[80.15238,13.06996]],[[80.15238,13.06996],[80.15236,13.06996]],[[80.15235,13.06991],[80.15157,13.06742],[80.15136,13.06698],[80.15119,13.06704]],[[80.15308,13.07543],[80.15315,13.07579],[80.15318,13.07583],[80.15334,13.07584]],[[80.15334,13.07584],[80.15367,13.07578]],[[80.15367,13.07578],[80.15379,13.07577]],[[80.15379,13.07577],[80.15379,13.07577]],[[80.15379,13.07577],[80.15379,13.0758]],[[80.15236,13.06996],[80.15236,13.06996]],[[80.15236,13.06996],[80.15242,13.07011],[80.15235,13.07013]],[[80.15553,13.07723],[80.15554,13.07725]],[[80.15315,13.07252],[80.15321,13.07265]],[[80.15429,13.07608],[80.15466,13.07623]],[[80.1535,13.07322],[80.15358,13.07349]],[[80.15312,13.0724],[80.15315,13.07252]],[[80.15247,13.07249],[80.15247,13.07254]],[[80.15466,13.07623],[80.15458,13.07671]],[[80.1538,13.07444],[80.15381,13.07481]],[[80.15207,13.07253],[80.15211,13.07275]],[[80.15154,13.07403],[80.15165,13.0739]],[[80.15225,13.07396],[80.15225,13.07396]],[[80.15225,13.07396],[80.15229,13.07424],[80.15232,13.07423]],[[80.15321,13.07265],[80.1533,13.07281]],[[80.1533,13.07281],[80.15337,13.07298]],[[80.15312,13.0724],[80.15281,13.07246]],[[80.15365,13.07374],[80.1537,13.07392]],[[80.15247,13.07249],[80.15229,13.0725]],[[80.15213,13.0725],[80.15229,13.0725]],[[80.15223,13.07375],[80.15225,13.07396]],[[80.15221,13.07357],[80.15223,13.07375]],[[80.15229,13.07353],[80.15221,13.07357]],[[80.15221,13.07357],[80.15221,13.07357]],[[80.15225,13.07396],[80.15225,13.07396]],[[80.15225,13.07396],[80.15224,13.07396]],[[80.15224,13.07396],[80.15217,13.07399]],[[80.15323,13.07582],[80.15314,13.07553]],[[80.15466,13.07623],[80.15482,13.07642]],[[80.15381,13.07481],[80.15381,13.07491]],[[80.15281,13.07246],[80.15247,13.07249]],[[80.15358,13.07349],[80.15365,13.07374]],[[80.15337,13.07298],[80.1535,13.07322]],[[80.15377,13.0758],[80.15376,13.07598]],[[80.15502,13.07664],[80.15521,13.07687]],[[80.154,13.07572],[80.15388,13.07554]],[[80.15211,13.07275],[80.15213,13.0729]],[[80.15213,13.0729],[80.15216,13.07317]],[[80.15216,13.07317],[80.15216,13.07317]],[[80.15213,13.0729],[80.152,13.07291]],[[80.15154,13.07403],[80.1514,13.07397]],[[80.15236,13.06996],[80.15236,13.06996]],[[80.15236,13.06996],[80.15238,13.06996]],[[80.15238,13.06996],[80.15254,13.07001]],[[80.15369,13.07659],[80.15367,13.07679]],[[80.15367,13.07679],[80.15373,13.07679]],[[80.15334,13.07581],[80.15334,13.07584]],[[80.15334,13.07584],[80.15334,13.07587]],[[80.15334,13.07581],[80.15323,13.07582]],[[80.15361,13.07579],[80.15334,13.07581]],[[80.15379,13.07577],[80.15379,13.07577]],[[80.15379,13.07577],[80.15367,13.07578]],[[80.15367,13.07578],[80.15361,13.07579]],[[80.15379,13.07577],[80.15379,13.07577]],[[80.15379,13.07577],[80.15377,13.0758]],[[80.15391,13.07574],[80.15379,13.07577]],[[80.15345,13.0768],[80.15317,13.07684]],[[80.15372,13.0762],[80.15366,13.07636]],[[80.15376,13.07598],[80.15372,13.0762]],[[80.15317,13.07684],[80.15288,13.07691],[80.15288,13.07685]],[[80.15367,13.07679],[80.15345,13.0768]],[[80.15369,13.07659],[80.15366,13.07636]],[[80.15398,13.07679],[80.15373,13.07679]],[[80.15429,13.07677],[80.15413,13.07679]],[[80.15413,13.07679],[80.15398,13.07679]],[[80.15543,13.0771],[80.15552,13.07723]],[[80.15521,13.07687],[80.15543,13.0771]],[[80.154,13.07572],[80.154,13.07572]],[[80.154,13.07572],[80.15414,13.07586]],[[80.15388,13.07554],[80.15384,13.07519]],[[80.15373,13.0741],[80.1538,13.07444]],[[80.1537,13.07392],[80.15372,13.07404]],[[80.15384,13.07519],[80.15381,13.07491]],[[80.15429,13.07608],[80.15415,13.07587]],[[80.15429,13.07677],[80.15442,13.07673]],[[80.15442,13.07673],[80.15458,13.07671]],[[80.15482,13.07642],[80.15502,13.07664]],[[80.15391,13.07574],[80.154,13.07572]],[[80.154,13.07572],[80.154,13.07572]]]},"935202":{"name":"NEW PONNIAMMAN NAGAR","code":"935202","ss_code":"9352","volt":"11","len":4.63,"dts":18,"cons":610,"type":"MultiLineString","coords":[[[80.15035,13.07258],[80.15034,13.07243]],[[80.15124,13.07258],[80.15156,13.07256]],[[80.15156,13.07256],[80.15182,13.07254]],[[80.15053,13.07283],[80.15052,13.07283]],[[80.15052,13.07283],[80.1505,13.0728]],[[80.1505,13.0728],[80.15035,13.07259]],[[80.14417,13.07183],[80.14416,13.07158]],[[80.1472,13.0746],[80.14707,13.07467]],[[80.14999,13.07106],[80.14996,13.07084]],[[80.15028,13.0722],[80.15022,13.07195]],[[80.15017,13.07171],[80.15011,13.0715]],[[80.15011,13.0715],[80.15003,13.07125]],[[80.15003,13.07125],[80.14999,13.07106]],[[80.14628,13.0747],[80.14653,13.07468]],[[80.14653,13.07468],[80.14679,13.07467]],[[80.14537,13.0748],[80.14559,13.07467]],[[80.15156,13.0726],[80.15156,13.07256]],[[80.15049,13.0728],[80.1505,13.0728]],[[80.1505,13.0728],[80.15074,13.07271]],[[80.14679,13.07467],[80.14707,13.07467]],[[80.14559,13.07467],[80.14597,13.0747]],[[80.14557,13.0721],[80.14548,13.07227]],[[80.14258,13.0692],[80.14259,13.06961]],[[80.1493,13.07268],[80.14926,13.07269]],[[80.15021,13.07296],[80.15049,13.0728]],[[80.14259,13.06961],[80.14261,13.06999]],[[80.14413,13.07098],[80.14415,13.07131]],[[80.14415,13.07131],[80.14416,13.07158]],[[80.1442,13.07235],[80.14423,13.07235]],[[80.14417,13.07183],[80.14419,13.07206]],[[80.14261,13.06999],[80.14297,13.07012]],[[80.14434,13.07405],[80.14439,13.07438]],[[80.14432,13.0737],[80.14434,13.07405]],[[80.1456,13.0714],[80.14558,13.07174]],[[80.14954,13.07306],[80.14947,13.0729]],[[80.15049,13.07281],[80.15052,13.07283]],[[80.15052,13.07283],[80.15053,13.07283]],[[80.15156,13.07256],[80.15155,13.07248]],[[80.15034,13.07243],[80.15028,13.0722]],[[80.15022,13.07195],[80.15017,13.07171]],[[80.14597,13.0747],[80.14628,13.0747]],[[80.14537,13.0748],[80.1452,13.0749]],[[80.1443,13.07347],[80.1443,13.07326]],[[80.14548,13.07227],[80.14557,13.07233]],[[80.14448,13.07559],[80.14443,13.07582]],[[80.14441,13.07529],[80.14441,13.0753]],[[80.14441,13.0753],[80.14442,13.07531]],[[80.14442,13.07531],[80.14448,13.07559]],[[80.14409,13.07594],[80.14378,13.07605]],[[80.14443,13.07582],[80.14409,13.07594]],[[80.14297,13.07643],[80.1429,13.07645]],[[80.14295,13.07617],[80.14297,13.07643]],[[80.1443,13.07347],[80.14432,13.0737]],[[80.14427,13.07299],[80.1443,13.07326]],[[80.14297,13.07012],[80.14336,13.07029]],[[80.14336,13.07029],[80.14367,13.07044]],[[80.14378,13.07605],[80.14331,13.07613]],[[80.14331,13.07613],[80.14323,13.07615]],[[80.14367,13.07044],[80.14411,13.07052]],[[80.14411,13.07052],[80.14413,13.07098]],[[80.14509,13.07136],[80.14548,13.07137]],[[80.14415,13.07131],[80.1446,13.07135]],[[80.1446,13.07135],[80.14509,13.07136]],[[80.14548,13.07138],[80.1456,13.0714]],[[80.1456,13.0714],[80.14579,13.07146]],[[80.14891,13.07275],[80.14925,13.07269]],[[80.14579,13.07146],[80.14615,13.07144]],[[80.14615,13.07144],[80.14647,13.07143]],[[80.14768,13.0724],[80.14814,13.07256]],[[80.14647,13.07143],[80.14671,13.07139]],[[80.14671,13.07139],[80.14714,13.07143]],[[80.14762,13.07371],[80.14758,13.07362]],[[80.1477,13.07395],[80.14762,13.07371]],[[80.14776,13.07418],[80.1477,13.07395]],[[80.1472,13.0746],[80.14725,13.07461]],[[80.14725,13.07461],[80.14743,13.07465]],[[80.14743,13.07465],[80.14748,13.07466]],[[80.14751,13.07345],[80.14758,13.07362]],[[80.14714,13.07143],[80.14714,13.07169]],[[80.14714,13.07169],[80.14715,13.07191]],[[80.14715,13.07191],[80.14718,13.07219]],[[80.14776,13.07418],[80.14776,13.0742]],[[80.14776,13.0742],[80.14778,13.07451]],[[80.14778,13.07451],[80.14779,13.07455]],[[80.14779,13.07455],[80.14779,13.07462]],[[80.14764,13.07461],[80.14748,13.07466]],[[80.14764,13.07461],[80.14767,13.07461]],[[80.14767,13.07461],[80.14779,13.07462]],[[80.14964,13.07325],[80.14974,13.07319]],[[80.14974,13.07319],[80.14999,13.07307]],[[80.14999,13.07307],[80.15021,13.07296]],[[80.15074,13.07271],[80.15098,13.07263]],[[80.15098,13.07263],[80.15124,13.07258]],[[80.15182,13.07254],[80.15207,13.07251]],[[80.14423,13.07266],[80.14427,13.07299]],[[80.14419,13.07206],[80.1442,13.07235]],[[80.1442,13.07235],[80.14423,13.07266]],[[80.14718,13.07219],[80.14768,13.0724]],[[80.14814,13.07256],[80.14861,13.07273]],[[80.14861,13.07273],[80.14891,13.07275]],[[80.15098,13.07263],[80.15093,13.07251]],[[80.15021,13.07296],[80.15025,13.07302]],[[80.14964,13.07325],[80.14947,13.07334]],[[80.14947,13.0729],[80.14941,13.07286]],[[80.14964,13.07325],[80.14954,13.07306]],[[80.14558,13.07174],[80.14557,13.0721]],[[80.14441,13.07525],[80.14444,13.07521],[80.14439,13.07438]],[[80.14826,13.07415],[80.14865,13.07412],[80.14865,13.07398],[80.14878,13.07389],[80.14968,13.0736],[80.14963,13.07333],[80.14947,13.07337]],[[80.1435,13.07896],[80.14353,13.07905],[80.14411,13.07902],[80.14524,13.07893],[80.14553,13.07883],[80.14543,13.07811],[80.14539,13.07808],[80.14538,13.07771],[80.14548,13.07765],[80.14585,13.07764]],[[80.14585,13.07764],[80.14748,13.07758],[80.1477,13.07753],[80.14826,13.0767],[80.14955,13.07658],[80.14964,13.07648]],[[80.15206,13.07251],[80.15208,13.0725]],[[80.14338,13.07612],[80.14331,13.07613]],[[80.14331,13.07613],[80.14295,13.07617]],[[80.14519,13.0749],[80.14504,13.07506],[80.14486,13.07516],[80.14442,13.07531]],[[80.14442,13.07531],[80.14441,13.0753]],[[80.14441,13.0753],[80.14441,13.07525]],[[80.14964,13.07648],[80.1498,13.07529],[80.14976,13.07454]],[[80.1472,13.0746],[80.14725,13.07461]],[[80.14725,13.07461],[80.14743,13.07465]],[[80.14743,13.07465],[80.14758,13.07466],[80.14767,13.07461]],[[80.14767,13.07461],[80.14779,13.07455]],[[80.14779,13.07455],[80.14778,13.07451]],[[80.14778,13.07451],[80.14776,13.0742]],[[80.14776,13.0742],[80.14783,13.07416],[80.14826,13.07415]],[[80.14976,13.07454],[80.14972,13.07345],[80.14966,13.0733],[80.14947,13.07337]]]},"935203":{"name":"RAJANKUPPAM","code":"935203","ss_code":"9352","volt":"11","len":7.55,"dts":52,"cons":3060,"type":"MultiLineString","coords":[[[80.13983,13.06811],[80.13936,13.06817]],[[80.1495,13.07659],[80.14963,13.07658],[80.14963,13.07644],[80.14974,13.07644],[80.14971,13.07632],[80.14985,13.07549],[80.14985,13.07464]],[[80.13758,13.07373],[80.13727,13.07344]],[[80.14155,13.06747],[80.14165,13.06749],[80.14164,13.0673]],[[80.14593,13.06537],[80.14597,13.06547]],[[80.14597,13.06547],[80.14597,13.06547]],[[80.14598,13.06769],[80.14608,13.06795]],[[80.14351,13.07896],[80.14355,13.07905],[80.14524,13.07894]],[[80.14821,13.06825],[80.14821,13.06824]],[[80.14985,13.07464],[80.14975,13.07323],[80.14949,13.07288],[80.14909,13.0721]],[[80.14562,13.07765],[80.14749,13.07765],[80.14774,13.07757],[80.14789,13.07732]],[[80.14524,13.07894],[80.14548,13.07891],[80.1455,13.07886],[80.14544,13.07839],[80.14547,13.07811],[80.14544,13.07775],[80.14548,13.07766],[80.14562,13.07765]],[[80.14621,13.06524],[80.14537,13.06523],[80.14502,13.06447],[80.1446,13.06452],[80.14436,13.0645],[80.14415,13.06444],[80.1439,13.06429],[80.14321,13.06416],[80.14212,13.06404],[80.14211,13.06408],[80.14112,13.0639],[80.14049,13.06388],[80.13924,13.06419],[80.13772,13.06433],[80.1376,13.06444],[80.13773,13.06546],[80.1377,13.06577],[80.13771,13.06582],[80.1379,13.06581]],[[80.1379,13.06581],[80.13798,13.06578]],[[80.14789,13.07732],[80.14831,13.07673],[80.1495,13.07659]],[[80.14821,13.06824],[80.1482,13.06822]],[[80.14868,13.06939],[80.1487,13.06938]],[[80.14813,13.06828],[80.14813,13.06828]],[[80.14813,13.06828],[80.14821,13.06825]],[[80.14854,13.06944],[80.14854,13.06944]],[[80.14854,13.06944],[80.14855,13.0694],[80.14868,13.06939]],[[80.14329,13.06662],[80.14343,13.06723],[80.14338,13.06723]],[[80.14367,13.06615],[80.14367,13.06631],[80.14377,13.0663],[80.14378,13.06634]],[[80.14773,13.06751],[80.14736,13.06756]],[[80.14916,13.06758],[80.14946,13.06756]],[[80.14885,13.07147],[80.14893,13.07176]],[[80.14862,13.07043],[80.14866,13.07043]],[[80.14823,13.06766],[80.14876,13.06761]],[[80.14876,13.06761],[80.14916,13.06758]],[[80.14869,13.07091],[80.14876,13.0712]],[[80.14863,13.07008],[80.14844,13.07009]],[[80.14862,13.07044],[80.14866,13.07067]],[[80.14876,13.0712],[80.14884,13.07146]],[[80.14864,13.06991],[80.14863,13.07008]],[[80.15098,13.06702],[80.15115,13.06705]],[[80.14597,13.06547],[80.14597,13.06547]],[[80.14597,13.06547],[80.14611,13.06568]],[[80.14875,13.07178],[80.1486,13.07179]],[[80.1484,13.0718],[80.14811,13.07176]],[[80.14697,13.06769],[80.14686,13.06739]],[[80.14736,13.06756],[80.14697,13.06769]],[[80.14806,13.06709],[80.14811,13.06729]],[[80.14811,13.06729],[80.1481,13.06745]],[[80.14795,13.06541],[80.14805,13.0656]],[[80.14697,13.06769],[80.14679,13.06772]],[[80.14802,13.06643],[80.14803,13.06662]],[[80.14627,13.06787],[80.14608,13.06795]],[[80.14805,13.0656],[80.14803,13.066]],[[80.14801,13.0662],[80.14802,13.06643]],[[80.14803,13.06662],[80.14806,13.06685]],[[80.14806,13.06685],[80.14806,13.06709]],[[80.14621,13.06524],[80.14593,13.06537]],[[80.13853,13.06577],[80.1387,13.06574]],[[80.13971,13.06783],[80.13983,13.06811]],[[80.14047,13.0688],[80.14069,13.06884]],[[80.13946,13.06863],[80.13969,13.0686]],[[80.14019,13.06879],[80.14047,13.0688]],[[80.13986,13.06873],[80.14019,13.06879]],[[80.13969,13.0686],[80.13986,13.06873]],[[80.14069,13.06884],[80.14082,13.06882]],[[80.14082,13.06882],[80.14091,13.06878]],[[80.14091,13.06878],[80.14108,13.06855]],[[80.14069,13.06884],[80.14084,13.06901]],[[80.1416,13.06901],[80.14161,13.06928]],[[80.14084,13.06901],[80.14114,13.06901]],[[80.14192,13.06901],[80.14217,13.06901]],[[80.14114,13.06901],[80.1416,13.06901]],[[80.14161,13.06928],[80.14162,13.06955]],[[80.14217,13.06901],[80.14249,13.06901]],[[80.14162,13.06983],[80.14189,13.06983]],[[80.14217,13.06901],[80.14219,13.06927]],[[80.14096,13.06994],[80.14094,13.07007]],[[80.14111,13.06983],[80.14134,13.06981]],[[80.14189,13.06983],[80.14218,13.06987]],[[80.14801,13.0662],[80.14803,13.066]],[[80.14256,13.06915],[80.14257,13.06921]],[[80.14254,13.06901],[80.14268,13.06905]],[[80.14679,13.06772],[80.14656,13.06779]],[[80.14263,13.06854],[80.14291,13.06855]],[[80.14259,13.06808],[80.14259,13.06772]],[[80.14259,13.06772],[80.14231,13.06771]],[[80.14231,13.06771],[80.14231,13.06737]],[[80.14263,13.06854],[80.14259,13.0683]],[[80.14259,13.06772],[80.14295,13.06775]],[[80.14231,13.06771],[80.14193,13.06774]],[[80.14154,13.06773],[80.14161,13.06757]],[[80.14161,13.06757],[80.14155,13.06747]],[[80.14263,13.06854],[80.14225,13.06854]],[[80.14164,13.0673],[80.14158,13.06709]],[[80.14293,13.06729],[80.14313,13.06729]],[[80.14313,13.06729],[80.14338,13.06723]],[[80.14256,13.06915],[80.14254,13.06901]],[[80.1379,13.06584],[80.13809,13.06611]],[[80.15071,13.06716],[80.15098,13.06702]],[[80.14809,13.06858],[80.14802,13.06903]],[[80.14802,13.06903],[80.14804,13.06938]],[[80.1481,13.06745],[80.14823,13.06766]],[[80.14621,13.06524],[80.14657,13.0653]],[[80.14657,13.0653],[80.14689,13.06533]],[[80.14689,13.06533],[80.14723,13.06535]],[[80.14723,13.06535],[80.1476,13.06538]],[[80.14946,13.06756],[80.14973,13.06755]],[[80.14973,13.06755],[80.14997,13.06755]],[[80.15022,13.06751],[80.15038,13.06736]],[[80.15038,13.06736],[80.15071,13.06716]],[[80.13798,13.06578],[80.13811,13.06584]],[[80.1379,13.06578],[80.1379,13.06581]],[[80.1379,13.06581],[80.1379,13.06584]],[[80.13834,13.0658],[80.13853,13.06577]],[[80.1387,13.06574],[80.1389,13.0657]],[[80.13809,13.06611],[80.1382,13.06652]],[[80.13863,13.06676],[80.13882,13.06694]],[[80.1476,13.06538],[80.14795,13.06541]],[[80.1481,13.06745],[80.14773,13.06751]],[[80.1382,13.06652],[80.13855,13.06649]],[[80.13936,13.06563],[80.13956,13.0656]],[[80.14192,13.06901],[80.1416,13.06901]],[[80.14162,13.06955],[80.14162,13.06983]],[[80.14088,13.07024],[80.14083,13.07043]],[[80.13936,13.06817],[80.13939,13.06837]],[[80.14293,13.06729],[80.14293,13.06709]],[[80.14108,13.06855],[80.14105,13.06849]],[[80.14811,13.07176],[80.14817,13.07147]],[[80.14893,13.07176],[80.14875,13.07178]],[[80.14254,13.06901],[80.14249,13.06901]],[[80.14254,13.06901],[80.14262,13.06882]],[[80.14317,13.06854],[80.1432,13.06848]],[[80.14218,13.06987],[80.14227,13.06996]],[[80.14608,13.06795],[80.14598,13.06798]],[[80.14598,13.06798],[80.14608,13.06837]],[[80.14608,13.06837],[80.14617,13.06866]],[[80.14617,13.06866],[80.14639,13.06863]],[[80.14639,13.06863],[80.1466,13.06858]],[[80.1466,13.06858],[80.14674,13.06847]],[[80.14038,13.06634],[80.14048,13.0667]],[[80.13944,13.06762],[80.13971,13.06783]],[[80.13882,13.06694],[80.13922,13.06736]],[[80.13922,13.06736],[80.13921,13.06736]],[[80.13922,13.06736],[80.13924,13.06759]],[[80.14225,13.06852],[80.14225,13.06854]],[[80.14162,13.06983],[80.1416,13.07003]],[[80.14294,13.06741],[80.14293,13.06729]],[[80.13939,13.06837],[80.13946,13.06863]],[[80.14233,13.06931],[80.14219,13.06946]],[[80.14219,13.06927],[80.14219,13.06946]],[[80.14262,13.06864],[80.14263,13.06854]],[[80.14262,13.06882],[80.14262,13.06864]],[[80.14329,13.06662],[80.1435,13.06658]],[[80.14655,13.06778],[80.14627,13.06787]],[[80.14162,13.06983],[80.14134,13.06981]],[[80.14111,13.06983],[80.14096,13.06982]],[[80.14291,13.06855],[80.14317,13.06854]],[[80.13928,13.06564],[80.13936,13.06563]],[[80.14295,13.06775],[80.14294,13.06741]],[[80.14259,13.0683],[80.14259,13.06808]],[[80.13911,13.06566],[80.13928,13.06564]],[[80.1389,13.0657],[80.13911,13.06566]],[[80.13811,13.06584],[80.13834,13.0658]],[[80.14096,13.06982],[80.14096,13.06994]],[[80.13924,13.06759],[80.13944,13.06762]],[[80.14133,13.06676],[80.14126,13.06659]],[[80.14231,13.06737],[80.14228,13.06696]],[[80.14158,13.06709],[80.14139,13.06696]],[[80.14139,13.06696],[80.14136,13.06697]],[[80.14139,13.06696],[80.14133,13.06676]],[[80.14293,13.06709],[80.14285,13.0668]],[[80.13855,13.06649],[80.13863,13.06676]],[[80.14094,13.07007],[80.14088,13.07024]],[[80.14377,13.06655],[80.14378,13.06634]],[[80.1435,13.06658],[80.14377,13.06655]],[[80.14193,13.06774],[80.14154,13.06773]],[[80.13981,13.06555],[80.14006,13.06551]],[[80.14006,13.06551],[80.14021,13.06549]],[[80.14021,13.06549],[80.14025,13.06569]],[[80.14025,13.06569],[80.14029,13.06591]],[[80.14032,13.06605],[80.14029,13.06591]],[[80.14048,13.0667],[80.14056,13.06707]],[[80.14056,13.06707],[80.14059,13.06746]],[[80.14015,13.06749],[80.14016,13.06753]],[[80.14032,13.06605],[80.14038,13.06634]],[[80.14059,13.06746],[80.14035,13.06748]],[[80.14035,13.06748],[80.14015,13.06749]],[[80.13956,13.0656],[80.13981,13.06555]],[[80.14866,13.07067],[80.14869,13.07091]],[[80.14897,13.07186],[80.14907,13.07204]],[[80.1486,13.07179],[80.1484,13.0718]],[[80.1486,13.07008],[80.14863,13.07008]],[[80.14863,13.07008],[80.14862,13.07043]],[[80.14862,13.07044],[80.14857,13.07065]],[[80.14858,13.06973],[80.14863,13.06989]],[[80.14854,13.06944],[80.14854,13.06944]],[[80.14854,13.06944],[80.14865,13.06948]],[[80.14854,13.06944],[80.14858,13.06973]],[[80.14804,13.06938],[80.1483,13.06941]],[[80.1483,13.06941],[80.14854,13.06944]],[[80.14813,13.06832],[80.14809,13.06858]],[[80.14813,13.06792],[80.14813,13.06828]],[[80.14813,13.06828],[80.14813,13.06828]],[[80.14997,13.06755],[80.15022,13.06751]],[[80.14823,13.06766],[80.14813,13.06792]],[[80.14916,13.06758],[80.1492,13.06764]],[[80.14897,13.07186],[80.14893,13.07176]]]},"935204":{"name":"S & P","code":"935204","ss_code":"9352","volt":"11","len":5.82,"dts":16,"cons":1286,"type":"MultiLineString","coords":[[[80.1483,13.0781],[80.14829,13.07812]],[[80.14675,13.07802],[80.14676,13.07802]],[[80.14676,13.07802],[80.14677,13.07802]],[[80.14677,13.07802],[80.14678,13.07765]],[[80.14678,13.07765],[80.14677,13.0776]],[[80.14677,13.0776],[80.14546,13.07763],[80.14536,13.07773],[80.14537,13.07811]],[[80.14537,13.07811],[80.14537,13.07811]],[[80.14802,13.07629],[80.14802,13.07629]],[[80.14802,13.07629],[80.14718,13.07631],[80.14721,13.07685],[80.14706,13.07688],[80.14702,13.077],[80.14705,13.07711],[80.14711,13.0771],[80.14712,13.0773],[80.14712,13.07755],[80.14703,13.07755],[80.14704,13.07764]],[[80.14704,13.07764],[80.14711,13.07809],[80.14698,13.07806]],[[80.14693,13.07806],[80.14677,13.07802]],[[80.14677,13.07802],[80.14676,13.07801]],[[80.14676,13.07801],[80.14675,13.07802]],[[80.14698,13.07806],[80.14705,13.07806],[80.14705,13.0781],[80.1472,13.07809],[80.14809,13.07797],[80.14819,13.07806],[80.1483,13.07806],[80.1483,13.0781]],[[80.1435,13.07887],[80.14348,13.07883],[80.14333,13.07891],[80.14343,13.07914],[80.14353,13.07908],[80.14525,13.07895],[80.14557,13.07884],[80.14545,13.07772],[80.14677,13.07765]],[[80.14677,13.07765],[80.14678,13.07765]],[[80.14678,13.07765],[80.14704,13.07764]],[[80.14704,13.07764],[80.14774,13.0776],[80.14837,13.07675],[80.14958,13.07662],[80.14969,13.0765],[80.14968,13.07645],[80.15073,13.07658],[80.15063,13.07592],[80.15115,13.07574],[80.15158,13.07567],[80.1523,13.07539],[80.15303,13.07527],[80.15314,13.07581],[80.15328,13.07587],[80.15404,13.07563],[80.15559,13.07729],[80.15573,13.07743],[80.1559,13.07751],[80.15659,13.07746],[80.15868,13.07702],[80.15996,13.0767],[80.16045,13.07667],[80.1605,13.07674],[80.16053,13.0774],[80.16094,13.07738],[80.16136,13.0849],[80.16108,13.08729],[80.16107,13.08776],[80.1615,13.08789],[80.1619,13.09519],[80.16215,13.09517],[80.16214,13.09512]],[[80.14675,13.07799],[80.14677,13.07765]],[[80.14677,13.07765],[80.14677,13.0776]],[[80.14677,13.0776],[80.14612,13.07759],[80.1461,13.07755]],[[80.14802,13.07629],[80.14802,13.07629]],[[80.14802,13.07629],[80.14805,13.0763]],[[80.14693,13.07814],[80.14704,13.07814]],[[80.14352,13.07895],[80.14356,13.07904],[80.14522,13.07893],[80.14539,13.07887]],[[80.14539,13.07887],[80.14552,13.07882],[80.14543,13.07811],[80.14537,13.07811]],[[80.14698,13.07806],[80.14693,13.07806]],[[80.14675,13.07799],[80.14676,13.07801]],[[80.14676,13.07801],[80.14676,13.07802]],[[80.14676,13.07802],[80.14675,13.07802]],[[80.14675,13.07802],[80.14675,13.07802]],[[80.14521,13.07815],[80.14519,13.07815]],[[80.14537,13.07811],[80.14537,13.07811]],[[80.14537,13.07811],[80.14522,13.07815]],[[80.14829,13.07812],[80.1483,13.07815]],[[80.14668,13.0781],[80.14664,13.07811]],[[80.14675,13.07802],[80.14668,13.0781]],[[80.14537,13.07811],[80.14537,13.07811]],[[80.14537,13.07811],[80.14537,13.07811]],[[80.14537,13.07811],[80.1453,13.07812]]]},"935205":{"name":"GALAXY ROAD","code":"935205","ss_code":"9352","volt":"11","len":2.55,"dts":23,"cons":222,"type":"MultiLineString","coords":[[[80.14802,13.07629],[80.14805,13.0763]],[[80.14596,13.07765],[80.14702,13.07764],[80.14771,13.07756],[80.14794,13.07718]],[[80.14794,13.07718],[80.14829,13.07672],[80.14956,13.0766]],[[80.14347,13.07897],[80.14352,13.07906],[80.14524,13.07894]],[[80.14524,13.07894],[80.14554,13.07883],[80.14546,13.07816],[80.1454,13.07807],[80.1454,13.07773],[80.14549,13.07767],[80.14596,13.07765]],[[80.15062,13.07618],[80.15062,13.07618]],[[80.15062,13.07618],[80.15058,13.0759]],[[80.15192,13.07549],[80.15192,13.07549]],[[80.15192,13.07549],[80.152,13.07602]],[[80.15304,13.07485],[80.1527,13.07485]],[[80.1527,13.07485],[80.1527,13.07485]],[[80.14983,13.07748],[80.14982,13.07754],[80.14987,13.07754],[80.14982,13.07759]],[[80.14982,13.07759],[80.14986,13.0779]],[[80.14974,13.07644],[80.14972,13.07665]],[[80.14956,13.0766],[80.14974,13.07644]],[[80.14976,13.07644],[80.14963,13.07642],[80.14959,13.07649],[80.14821,13.07664],[80.14818,13.07629],[80.14805,13.0763]],[[80.15248,13.07596],[80.15255,13.0759]],[[80.14898,13.07763],[80.14865,13.07767]],[[80.14977,13.07708],[80.14983,13.07748]],[[80.14865,13.07767],[80.14867,13.07792]],[[80.15133,13.07505],[80.15132,13.07497]],[[80.15175,13.07499],[80.15133,13.07505]],[[80.14981,13.07755],[80.14959,13.07757]],[[80.1487,13.07833],[80.14866,13.0781]],[[80.15034,13.07652],[80.15008,13.0765]],[[80.14973,13.07699],[80.14973,13.07699]],[[80.14973,13.07699],[80.14966,13.07701]],[[80.14966,13.07701],[80.14956,13.07702]],[[80.14972,13.07665],[80.14973,13.07699]],[[80.14973,13.07699],[80.14973,13.07699]],[[80.14972,13.07744],[80.14938,13.0775]],[[80.14968,13.0772],[80.14966,13.07701]],[[80.14981,13.07755],[80.14972,13.07744]],[[80.14968,13.0772],[80.14972,13.07742]],[[80.14937,13.0775],[80.14938,13.0776]],[[80.14959,13.07757],[80.14938,13.0776]],[[80.14938,13.0776],[80.14898,13.07763]],[[80.15062,13.07618],[80.15062,13.07618]],[[80.15062,13.07618],[80.15066,13.07638]],[[80.14867,13.07792],[80.14866,13.0781]],[[80.15083,13.0758],[80.15074,13.07584]],[[80.15094,13.07577],[80.15083,13.0758]],[[80.14937,13.0775],[80.14936,13.0775]],[[80.1513,13.07568],[80.15096,13.07576]],[[80.15164,13.07563],[80.1513,13.07568]],[[80.15186,13.07551],[80.15164,13.07563]],[[80.15192,13.07549],[80.15187,13.07551]],[[80.152,13.07602],[80.15231,13.07598]],[[80.15231,13.07598],[80.15248,13.07596]],[[80.15238,13.07535],[80.15218,13.07539]],[[80.15261,13.07531],[80.15239,13.07535]],[[80.15284,13.07527],[80.15261,13.07531]],[[80.1531,13.07517],[80.15284,13.07527]],[[80.1531,13.07517],[80.15304,13.07485]],[[80.1527,13.07486],[80.1527,13.07485]],[[80.1527,13.07485],[80.15269,13.07472]],[[80.1531,13.07517],[80.15314,13.07553]],[[80.1527,13.07486],[80.15253,13.07487]],[[80.15206,13.07544],[80.15192,13.07549]],[[80.15192,13.07549],[80.15192,13.07549]],[[80.15252,13.07487],[80.15242,13.07489]],[[80.15241,13.07489],[80.15231,13.0749]],[[80.15218,13.07492],[80.15175,13.07499]],[[80.15219,13.07492],[80.15231,13.0749]],[[80.15074,13.07584],[80.15058,13.0759]],[[80.15068,13.07656],[80.15034,13.07652]],[[80.15066,13.07638],[80.15068,13.07656]],[[80.14977,13.07708],[80.14973,13.07699]],[[80.14977,13.07644],[80.15008,13.0765]],[[80.14846,13.07761],[80.14865,13.07767]],[[80.14881,13.07853],[80.1487,13.07833]],[[80.15218,13.07539],[80.15206,13.07544]],[[80.14984,13.07769],[80.14982,13.07759]],[[80.14982,13.07759],[80.14981,13.07755]]]},"935206":{"name":"VALLALAR","code":"935206","ss_code":"9352","volt":"11","len":3.55,"dts":34,"cons":785,"type":"MultiLineString","coords":[[[80.14942,13.07952],[80.14941,13.07951]],[[80.14987,13.07847],[80.14983,13.07795]],[[80.14942,13.07952],[80.14942,13.07955]],[[80.14898,13.07664],[80.1483,13.07674],[80.14786,13.07738]],[[80.14414,13.08266],[80.14412,13.08266]],[[80.14937,13.08054],[80.14947,13.0806],[80.14947,13.08067]],[[80.1497,13.07721],[80.14963,13.07658],[80.14898,13.07664]],[[80.1459,13.07766],[80.14551,13.07766],[80.14547,13.07771],[80.14557,13.07889],[80.14525,13.07891]],[[80.14942,13.07952],[80.14942,13.07953]],[[80.14786,13.07738],[80.14774,13.07756],[80.14739,13.07766],[80.1459,13.07766]],[[80.14977,13.07796],[80.1497,13.07721]],[[80.14525,13.07891],[80.14357,13.07904],[80.14354,13.07895]],[[80.14414,13.08266],[80.14416,13.08266]],[[80.14414,13.08266],[80.14414,13.08266]],[[80.15122,13.07781],[80.15122,13.07779]],[[80.15121,13.07763],[80.1512,13.07745]],[[80.14934,13.08061],[80.14926,13.08043]],[[80.14872,13.08033],[80.14843,13.08035]],[[80.14784,13.08039],[80.14765,13.08041]],[[80.14724,13.08016],[80.14686,13.08022]],[[80.14668,13.08111],[80.14671,13.08125]],[[80.14656,13.08228],[80.14678,13.08217]],[[80.14361,13.08123],[80.1434,13.08123]],[[80.14688,13.08109],[80.14668,13.08111]],[[80.1468,13.08185],[80.14682,13.08202]],[[80.14671,13.08125],[80.14674,13.0815]],[[80.14674,13.0815],[80.1468,13.08185]],[[80.14594,13.08238],[80.14565,13.0825]],[[80.14516,13.08251],[80.14495,13.08253]],[[80.14656,13.08228],[80.14618,13.08234]],[[80.14667,13.08082],[80.14663,13.08083]],[[80.14412,13.08266],[80.14387,13.08265]],[[80.14667,13.0807],[80.14667,13.08082]],[[80.14682,13.08202],[80.14678,13.08217]],[[80.15122,13.07779],[80.15121,13.07763]],[[80.14667,13.08053],[80.14667,13.0807]],[[80.14678,13.08217],[80.14711,13.08209]],[[80.14618,13.08234],[80.14594,13.08238]],[[80.14437,13.08259],[80.14416,13.08266]],[[80.15124,13.07792],[80.15122,13.07782]],[[80.14466,13.08255],[80.14437,13.08259]],[[80.14281,13.08129],[80.14253,13.08129]],[[80.14495,13.08253],[80.14466,13.08255]],[[80.14383,13.08227],[80.14388,13.08188]],[[80.14253,13.08129],[80.14207,13.08129]],[[80.14565,13.0825],[80.14541,13.08252]],[[80.14314,13.08125],[80.14281,13.08129]],[[80.14153,13.08129],[80.14126,13.08128]],[[80.14963,13.07859],[80.14987,13.07847]],[[80.14941,13.07951],[80.14941,13.07903]],[[80.1494,13.07881],[80.14963,13.07859]],[[80.14207,13.08129],[80.14179,13.08129]],[[80.14153,13.08129],[80.14179,13.08129]],[[80.14685,13.08022],[80.14676,13.08023]],[[80.15112,13.07704],[80.15097,13.07702]],[[80.15121,13.07763],[80.15109,13.07764]],[[80.14925,13.08026],[80.14897,13.08032]],[[80.14897,13.08032],[80.14872,13.08033]],[[80.14811,13.08038],[80.14784,13.08039]],[[80.14843,13.08035],[80.14811,13.08038]],[[80.14686,13.08022],[80.14685,13.08022]],[[80.14723,13.0805],[80.14697,13.08052]],[[80.14667,13.08053],[80.14672,13.08053]],[[80.14361,13.08123],[80.14364,13.08124]],[[80.15112,13.0773],[80.15112,13.07704]],[[80.15163,13.07949],[80.1516,13.07948]],[[80.15159,13.07948],[80.15146,13.07945]],[[80.15146,13.07945],[80.15124,13.07952]],[[80.15213,13.07958],[80.15193,13.07955]],[[80.14926,13.08043],[80.14927,13.08026]],[[80.14728,13.08035],[80.14724,13.08016]],[[80.14728,13.08035],[80.14733,13.08045]],[[80.14733,13.08045],[80.14736,13.0805]],[[80.14736,13.0805],[80.14742,13.08049]],[[80.14947,13.08067],[80.14934,13.08061]],[[80.14643,13.08025],[80.14676,13.08023]],[[80.14667,13.08082],[80.14668,13.08111]],[[80.14612,13.08038],[80.14585,13.08046]],[[80.14643,13.08025],[80.14613,13.08038]],[[80.14672,13.08053],[80.14697,13.08052]],[[80.1434,13.08123],[80.14315,13.08125]],[[80.14942,13.07957],[80.14974,13.07957]],[[80.14941,13.07903],[80.1494,13.07881]],[[80.15026,13.07955],[80.15064,13.07954]],[[80.151,13.07953],[80.15124,13.07952]],[[80.14974,13.07957],[80.15026,13.07955]],[[80.15089,13.07953],[80.15064,13.07954]],[[80.151,13.07953],[80.1509,13.07953]],[[80.15193,13.07955],[80.15163,13.07949]],[[80.15124,13.07952],[80.15131,13.07934]],[[80.15131,13.07934],[80.15129,13.07907]],[[80.15129,13.07907],[80.15128,13.07885]],[[80.15126,13.07852],[80.15124,13.07824]],[[80.15126,13.07852],[80.15128,13.07884]],[[80.15124,13.07824],[80.15124,13.07793]],[[80.1512,13.07745],[80.15112,13.0773]],[[80.15112,13.07704],[80.15123,13.07699]],[[80.15097,13.07702],[80.15088,13.07703]],[[80.14942,13.07957],[80.14942,13.07955]],[[80.14947,13.08067],[80.14947,13.08036]],[[80.14944,13.07988],[80.14942,13.07957]],[[80.14947,13.08036],[80.14946,13.08014]],[[80.14946,13.08014],[80.14944,13.07988]],[[80.14983,13.07795],[80.14977,13.07796]],[[80.14743,13.08041],[80.14733,13.08045]],[[80.14733,13.08045],[80.14723,13.0805]],[[80.14765,13.08041],[80.14743,13.08041]],[[80.14743,13.08041],[80.14728,13.08035]],[[80.14388,13.08188],[80.14381,13.08151]],[[80.14541,13.08252],[80.14516,13.08251]],[[80.14387,13.08265],[80.14383,13.08227]],[[80.14381,13.08151],[80.14364,13.08124]]]},"935207":{"name":"11 KV INDIRA GANDHI NAGAR","code":"935207","ss_code":"9352","volt":"11","len":9.59,"dts":68,"cons":3673,"type":"MultiLineString","coords":[[[80.14509,13.08398],[80.14533,13.08392]],[[80.14312,13.08749],[80.14315,13.088]],[[80.14557,13.08384],[80.14574,13.08379]],[[80.1428,13.08804],[80.14315,13.088]],[[80.1428,13.08804],[80.14283,13.08833]],[[80.13089,13.08808],[80.13131,13.08804]],[[80.12686,13.08803],[80.12728,13.08805]],[[80.1307,13.08808],[80.13089,13.08808]],[[80.14946,13.08086],[80.14947,13.0807]],[[80.12624,13.08801],[80.12667,13.08802]],[[80.13168,13.08801],[80.13224,13.08803]],[[80.12729,13.08805],[80.12752,13.08806]],[[80.12879,13.08815],[80.12918,13.08819]],[[80.12918,13.08819],[80.1292,13.08819]],[[80.14939,13.08124],[80.14914,13.08123]],[[80.12667,13.08802],[80.12686,13.08803]],[[80.13131,13.08804],[80.13168,13.08801]],[[80.12953,13.08818],[80.13014,13.08818]],[[80.14929,13.08186],[80.14935,13.08157]],[[80.14928,13.08218],[80.14929,13.08207]],[[80.14929,13.08207],[80.14929,13.08186]],[[80.13761,13.0853],[80.13763,13.08521]],[[80.1516,13.08475],[80.15186,13.08457]],[[80.15079,13.08262],[80.15078,13.08235]],[[80.15063,13.08268],[80.15079,13.08262]],[[80.12915,13.09091],[80.1292,13.09083]],[[80.14935,13.08157],[80.14937,13.08143]],[[80.15077,13.0818],[80.15073,13.08136]],[[80.14443,13.08418],[80.14411,13.08421]],[[80.15115,13.08385],[80.15116,13.08387]],[[80.14437,13.08412],[80.14439,13.08412]],[[80.14555,13.08385],[80.14557,13.08384]],[[80.14632,13.08361],[80.14657,13.08353]],[[80.1475,13.08329],[80.14758,13.08337]],[[80.14834,13.08332],[80.14831,13.08357]],[[80.15016,13.08323],[80.15013,13.08323]],[[80.14776,13.08119],[80.14779,13.08118]],[[80.12839,13.08811],[80.12879,13.08815]],[[80.12752,13.08806],[80.12789,13.08806]],[[80.12587,13.08806],[80.12624,13.08801]],[[80.1514,13.08218],[80.15138,13.08219]],[[80.14759,13.08336],[80.14758,13.08337]],[[80.14177,13.08618],[80.1419,13.08619]],[[80.15076,13.08207],[80.15077,13.08183]],[[80.13326,13.08226],[80.13331,13.08259]],[[80.12895,13.08897],[80.12893,13.08926]],[[80.15186,13.08457],[80.15188,13.08455]],[[80.15062,13.08341],[80.15062,13.08339]],[[80.14398,13.08422],[80.144,13.08422]],[[80.15073,13.08136],[80.15021,13.08137]],[[80.15277,13.08195],[80.15276,13.08196]],[[80.15254,13.08212],[80.15256,13.08211]],[[80.15256,13.08211],[80.15256,13.08211]],[[80.14569,13.08376],[80.14572,13.08375]],[[80.15077,13.08183],[80.15077,13.0818]],[[80.14936,13.08253],[80.14936,13.08251]],[[80.1431,13.08731],[80.14312,13.08749]],[[80.14883,13.08121],[80.14885,13.08121]],[[80.14789,13.08323],[80.14787,13.08323]],[[80.14854,13.08122],[80.14852,13.08122]],[[80.14831,13.08357],[80.1483,13.0836]],[[80.12789,13.08806],[80.12818,13.08808]],[[80.13014,13.08818],[80.13036,13.08816]],[[80.14387,13.08448],[80.14387,13.08446]],[[80.13022,13.0905],[80.13012,13.09015]],[[80.13208,13.08649],[80.13194,13.08663]],[[80.13194,13.08663],[80.13162,13.08668]],[[80.13162,13.08668],[80.1312,13.08665]],[[80.1312,13.08665],[80.13115,13.08642]],[[80.1493,13.08306],[80.14963,13.083]],[[80.14868,13.08314],[80.14896,13.08311]],[[80.15111,13.08415],[80.1512,13.08455]],[[80.15015,13.08286],[80.15027,13.0832]],[[80.15027,13.0832],[80.15016,13.08323]],[[80.1493,13.08306],[80.14929,13.08276]],[[80.14837,13.08317],[80.14834,13.08332]],[[80.14574,13.08379],[80.14606,13.0837]],[[80.14719,13.08337],[80.1475,13.08329]],[[80.14684,13.08344],[80.14719,13.08337]],[[80.14371,13.08676],[80.14371,13.08676]],[[80.14371,13.08676],[80.14332,13.08683]],[[80.14896,13.08311],[80.1493,13.08306]],[[80.14837,13.08317],[80.14868,13.08314]],[[80.14963,13.083],[80.14991,13.08292]],[[80.14811,13.08319],[80.14837,13.08317]],[[80.14789,13.08323],[80.14811,13.08319]],[[80.14657,13.08353],[80.14684,13.08344]],[[80.14606,13.0837],[80.14632,13.08361]],[[80.13969,13.08507],[80.1395,13.08521]],[[80.1416,13.0858],[80.14164,13.08615]],[[80.14164,13.08615],[80.14177,13.08618]],[[80.14488,13.08494],[80.14485,13.08476]],[[80.13962,13.0862],[80.13959,13.08621]],[[80.13959,13.08621],[80.13927,13.08637]],[[80.14403,13.08592],[80.14399,13.08598]],[[80.14371,13.08425],[80.14352,13.08427]],[[80.14203,13.08465],[80.1416,13.08477]],[[80.1419,13.08619],[80.14193,13.08639]],[[80.14471,13.08415],[80.14476,13.08407]],[[80.14331,13.08429],[80.14309,13.08433]],[[80.14352,13.08427],[80.14331,13.08429]],[[80.1416,13.08477],[80.14153,13.08479]],[[80.14193,13.08718],[80.14194,13.08738]],[[80.14194,13.08741],[80.14197,13.08764]],[[80.14469,13.08584],[80.14448,13.08587]],[[80.14471,13.08415],[80.14443,13.08418]],[[80.14476,13.08407],[80.14509,13.08398]],[[80.14385,13.08425],[80.14371,13.08425]],[[80.14309,13.08433],[80.14277,13.0844]],[[80.13782,13.08522],[80.13763,13.08521]],[[80.1424,13.08453],[80.14203,13.08465]],[[80.14157,13.08508],[80.14158,13.08537]],[[80.14158,13.08537],[80.14151,13.08545]],[[80.14158,13.08537],[80.1416,13.0858]],[[80.13346,13.08411],[80.13348,13.08379]],[[80.1292,13.09083],[80.12919,13.09058]],[[80.12914,13.0909],[80.12914,13.0909]],[[80.13482,13.08627],[80.13463,13.08623]],[[80.14557,13.08384],[80.14569,13.08376]],[[80.14495,13.08534],[80.14493,13.08516]],[[80.14476,13.08435],[80.14471,13.08415]],[[80.14493,13.08516],[80.14488,13.08494]],[[80.14786,13.08115],[80.14779,13.08118]],[[80.1453,13.08687],[80.14524,13.08662]],[[80.14502,13.08579],[80.14469,13.08584]],[[80.14399,13.08598],[80.14403,13.08622]],[[80.14403,13.08622],[80.1441,13.08653]],[[80.1442,13.08668],[80.14396,13.0867]],[[80.14296,13.0869],[80.14306,13.08708]],[[80.15103,13.08254],[80.15118,13.08249]],[[80.15092,13.08339],[80.15062,13.08341]],[[80.15222,13.08213],[80.15228,13.08221]],[[80.15079,13.08262],[80.15078,13.08282]],[[80.15124,13.08248],[80.15138,13.08219]],[[80.15078,13.08282],[80.15086,13.08316]],[[80.15228,13.08221],[80.15254,13.08212]],[[80.15092,13.08339],[80.15099,13.08368]],[[80.15099,13.08368],[80.15103,13.08389]],[[80.1512,13.08455],[80.15136,13.08491]],[[80.15103,13.08389],[80.15111,13.08415]],[[80.15032,13.0836],[80.15028,13.08342]],[[80.15136,13.08491],[80.1516,13.08475]],[[80.15239,13.08421],[80.15264,13.08409]],[[80.15188,13.08455],[80.15209,13.08442]],[[80.14902,13.08325],[80.14905,13.08353]],[[80.13049,13.08813],[80.1307,13.08808]],[[80.15015,13.08286],[80.14991,13.08292]],[[80.14401,13.08422],[80.144,13.08422]],[[80.15079,13.08262],[80.15103,13.08254]],[[80.15078,13.08235],[80.15076,13.08207]],[[80.14481,13.08456],[80.14476,13.08435]],[[80.13811,13.08529],[80.13836,13.08529]],[[80.14448,13.08587],[80.14403,13.08592]],[[80.14533,13.08392],[80.14555,13.08385]],[[80.14197,13.08764],[80.14205,13.08826]],[[80.1395,13.08521],[80.13948,13.08533]],[[80.13876,13.08532],[80.13836,13.08529]],[[80.14194,13.08662],[80.14195,13.08681]],[[80.14498,13.08561],[80.14495,13.08534]],[[80.1441,13.08653],[80.1442,13.08668]],[[80.14332,13.08683],[80.14296,13.0869]],[[80.14485,13.08476],[80.14481,13.08456]],[[80.13977,13.08579],[80.13962,13.0862]],[[80.14157,13.08497],[80.14157,13.08508]],[[80.14443,13.08418],[80.14439,13.08412]],[[80.14193,13.08639],[80.14194,13.08662]],[[80.13923,13.08534],[80.13948,13.08533]],[[80.13927,13.08637],[80.13908,13.08646]],[[80.14502,13.08579],[80.14498,13.08561]],[[80.13976,13.08555],[80.13977,13.08579]],[[80.14122,13.08487],[80.14153,13.08479]],[[80.13902,13.08533],[80.13876,13.08532]],[[80.13902,13.08533],[80.13923,13.08534]],[[80.14277,13.0844],[80.14271,13.0841]],[[80.14398,13.08422],[80.14385,13.08425]],[[80.15209,13.08442],[80.15239,13.08421]],[[80.13811,13.08529],[80.13782,13.08522]],[[80.13346,13.08411],[80.13346,13.08411]],[[80.13346,13.08411],[80.13346,13.08411]],[[80.13346,13.08411],[80.13346,13.08428]],[[80.13346,13.08411],[80.13346,13.08411]],[[80.13346,13.08411],[80.13347,13.08439]],[[80.13347,13.08439],[80.13347,13.08442]],[[80.13346,13.08411],[80.13346,13.08411]],[[80.13346,13.08411],[80.13346,13.08431]],[[80.13346,13.08431],[80.13346,13.08434]],[[80.13432,13.0862],[80.13463,13.08623]],[[80.12918,13.08819],[80.12953,13.08818]],[[80.12818,13.08808],[80.12839,13.08811]],[[80.13571,13.08587],[80.13602,13.0857]],[[80.12893,13.08963],[80.1292,13.08978]],[[80.12923,13.09025],[80.12922,13.08995]],[[80.13349,13.08454],[80.1335,13.08479]],[[80.13357,13.08577],[80.1336,13.08603]],[[80.13346,13.0836],[80.13347,13.08329]],[[80.15103,13.08389],[80.15115,13.08385]],[[80.13229,13.08769],[80.13224,13.08803]],[[80.13012,13.09015],[80.13012,13.09013]],[[80.12919,13.09058],[80.12923,13.09025]],[[80.13361,13.08626],[80.1336,13.08603]],[[80.12875,13.08893],[80.12895,13.08897]],[[80.13346,13.08428],[80.13346,13.08431]],[[80.13346,13.08431],[80.13347,13.08439]],[[80.13347,13.08439],[80.13349,13.08454]],[[80.1302,13.08948],[80.12995,13.08953]],[[80.13909,13.08645],[80.1388,13.08649]],[[80.13227,13.08646],[80.13222,13.08666]],[[80.13326,13.08226],[80.13319,13.08194]],[[80.13049,13.08884],[80.13048,13.08843]],[[80.13049,13.08813],[80.13041,13.08823]],[[80.13227,13.08646],[80.1321,13.08649]],[[80.13047,13.08947],[80.13048,13.08917]],[[80.13353,13.08169],[80.13388,13.08168]],[[80.1284,13.08854],[80.12843,13.08871]],[[80.13346,13.08629],[80.13361,13.08626]],[[80.13347,13.08329],[80.13342,13.0829]],[[80.13325,13.08261],[80.13331,13.08259]],[[80.13319,13.08194],[80.13316,13.08171]],[[80.12995,13.08953],[80.13002,13.08977]],[[80.13397,13.08624],[80.13432,13.0862]],[[80.13049,13.08884],[80.13048,13.08917]],[[80.13036,13.08816],[80.13049,13.08813]],[[80.12904,13.09087],[80.12887,13.0908]],[[80.13297,13.08642],[80.13256,13.08643]],[[80.12843,13.08871],[80.12844,13.08892]],[[80.13693,13.08535],[80.13722,13.08528]],[[80.13048,13.08843],[80.13041,13.08823]],[[80.13948,13.08533],[80.13959,13.08543]],[[80.13959,13.08543],[80.13976,13.08555]],[[80.13229,13.08769],[80.13228,13.08735]],[[80.13223,13.08703],[80.13222,13.08666]],[[80.14122,13.08487],[80.14113,13.08489]],[[80.14113,13.08489],[80.14074,13.08496]],[[80.14044,13.08493],[80.14074,13.08496]],[[80.14035,13.08496],[80.14044,13.08493]],[[80.14189,13.08696],[80.14193,13.08718]],[[80.14035,13.08496],[80.13991,13.08485]],[[80.13991,13.08485],[80.13969,13.08507]],[[80.13665,13.08545],[80.13638,13.08558]],[[80.13532,13.0862],[80.13511,13.08631]],[[80.13602,13.0857],[80.13638,13.08558]],[[80.15015,13.08286],[80.15037,13.08278]],[[80.15032,13.0836],[80.15036,13.08373]],[[80.13084,13.09157],[80.13063,13.09146]],[[80.1475,13.08329],[80.14787,13.08323]],[[80.13061,13.09123],[80.13063,13.09146]],[[80.13571,13.08587],[80.13552,13.08601]],[[80.13256,13.08643],[80.13227,13.08646]],[[80.14371,13.08676],[80.14371,13.08676]],[[80.14371,13.08676],[80.14364,13.08684]],[[80.14364,13.08684],[80.14368,13.08702]],[[80.12904,13.09087],[80.12914,13.0909]],[[80.14368,13.08702],[80.14372,13.08721]],[[80.14372,13.08721],[80.14383,13.08719]],[[80.14383,13.08719],[80.14394,13.08718]],[[80.13325,13.08264],[80.13342,13.0829]],[[80.13532,13.0862],[80.1355,13.08603]],[[80.15256,13.08211],[80.15256,13.08211]],[[80.15256,13.08211],[80.15276,13.08196]],[[80.1302,13.08948],[80.13047,13.08947]],[[80.14157,13.08497],[80.14153,13.08479]],[[80.14271,13.0841],[80.14267,13.08379]],[[80.13061,13.09123],[80.13057,13.0909]],[[80.12839,13.08811],[80.1284,13.08825]],[[80.14267,13.08379],[80.14226,13.08383]],[[80.1284,13.08825],[80.1284,13.08854]],[[80.13962,13.08626],[80.13962,13.08646]],[[80.13228,13.08735],[80.13223,13.08703]],[[80.13962,13.08646],[80.1396,13.08675]],[[80.1286,13.08893],[80.12844,13.08892]],[[80.13297,13.08642],[80.13346,13.08629]],[[80.13002,13.08977],[80.13012,13.09015]],[[80.13316,13.08171],[80.13353,13.08169]],[[80.15028,13.08342],[80.15026,13.08328]],[[80.15026,13.08328],[80.15027,13.0832]],[[80.15063,13.08268],[80.15037,13.08278]],[[80.13388,13.08168],[80.13383,13.08167]],[[80.14189,13.08696],[80.14195,13.08681]],[[80.14194,13.08738],[80.14194,13.08741]],[[80.1431,13.08731],[80.14306,13.08708]],[[80.1482,13.08116],[80.14852,13.08122]],[[80.14928,13.08253],[80.14928,13.08236]],[[80.14928,13.08253],[80.14936,13.08253]],[[80.14928,13.08236],[80.14928,13.08218]],[[80.14371,13.08676],[80.14396,13.0867]],[[80.14944,13.08098],[80.14946,13.08086]],[[80.14939,13.08124],[80.14944,13.08098]],[[80.14937,13.08143],[80.14939,13.08124]],[[80.14883,13.08121],[80.14854,13.08122]],[[80.14914,13.08123],[80.14885,13.08121]],[[80.13097,13.09185],[80.13095,13.09184]],[[80.13353,13.0851],[80.13354,13.08548]],[[80.13665,13.08545],[80.13693,13.08535]],[[80.12893,13.08926],[80.12893,13.08963]],[[80.13346,13.0836],[80.13348,13.08379]],[[80.13361,13.08626],[80.13397,13.08624]],[[80.13022,13.0905],[80.13053,13.09065]],[[80.13053,13.09065],[80.13057,13.0909]],[[80.13761,13.08528],[80.13722,13.08528]],[[80.13508,13.0863],[80.13511,13.08631]],[[80.1482,13.08116],[80.14786,13.08115]],[[80.14534,13.08693],[80.1453,13.08687]],[[80.13506,13.0863],[80.13482,13.08627]],[[80.1286,13.08893],[80.12875,13.08893]],[[80.14512,13.08616],[80.14505,13.08588]],[[80.14502,13.08579],[80.14503,13.08584]],[[80.14511,13.08616],[80.14517,13.08638]],[[80.14524,13.08662],[80.14517,13.08638]],[[80.14534,13.08698],[80.14534,13.08694]],[[80.13354,13.08548],[80.13357,13.08577]],[[80.13095,13.09186],[80.13084,13.09157]],[[80.14504,13.08586],[80.14504,13.08588]],[[80.14404,13.08422],[80.14411,13.08421]],[[80.14404,13.08422],[80.14409,13.08421]],[[80.14401,13.08422],[80.14404,13.08422]],[[80.14387,13.08446],[80.14385,13.08425]],[[80.15118,13.08249],[80.15122,13.08248]],[[80.15122,13.08248],[80.15124,13.08248]],[[80.14938,13.08055],[80.14947,13.08061],[80.14947,13.0807]],[[80.1424,13.08453],[80.14277,13.0844]],[[80.15122,13.08248],[80.15119,13.08249]],[[80.1253,13.08812],[80.12587,13.08806]],[[80.15092,13.08339],[80.15086,13.08316]],[[80.13353,13.0851],[80.1335,13.08479]],[[80.15222,13.08213],[80.15222,13.08217],[80.15196,13.0823],[80.15149,13.08245],[80.1514,13.08218]],[[80.13962,13.08623],[80.13962,13.0862]],[[80.14504,13.08586],[80.14503,13.08584]],[[80.14929,13.08276],[80.14928,13.08253]],[[80.13957,13.08619],[80.13959,13.08621]],[[80.13959,13.08621],[80.13962,13.08623]],[[80.14504,13.08586],[80.14505,13.08588]],[[80.13962,13.08626],[80.13962,13.08623]],[[80.14351,13.07897],[80.14356,13.07908],[80.14359,13.07903],[80.14558,13.0789],[80.14547,13.07869],[80.14535,13.0776],[80.14766,13.07752],[80.14828,13.07665],[80.149,13.07656],[80.14962,13.07657],[80.1498,13.07843],[80.14956,13.07865],[80.1494,13.07888],[80.14949,13.08056],[80.14938,13.08055]],[[80.1292,13.08978],[80.12922,13.08995]]]},"935208":{"name":"11KV PERIYA KOLADI","code":"935208","ss_code":"9352","volt":"11","len":5.11,"dts":25,"cons":2254,"type":"MultiLineString","coords":[[[80.13872,13.07953],[80.13849,13.07964],[80.13845,13.07962]],[[80.13663,13.06646],[80.13664,13.06661],[80.13588,13.06673]],[[80.13938,13.06411],[80.13854,13.06423]],[[80.13965,13.06404],[80.13964,13.06396]],[[80.14336,13.07905],[80.14305,13.07981],[80.14298,13.08033],[80.14312,13.0803],[80.14317,13.08125],[80.14153,13.08126],[80.13978,13.08144],[80.13973,13.08111]],[[80.13971,13.08112],[80.13839,13.08119],[80.13829,13.08076],[80.13841,13.08062]],[[80.14338,13.07905],[80.14358,13.07899],[80.14356,13.07894]],[[80.13842,13.06358],[80.13842,13.06351],[80.13831,13.06352],[80.13821,13.06303]],[[80.13774,13.06563],[80.13765,13.06578]],[[80.13765,13.06578],[80.13751,13.06589],[80.13656,13.06597],[80.13663,13.06646]],[[80.13725,13.07764],[80.13725,13.07764]],[[80.14403,13.06444],[80.14405,13.06441],[80.14385,13.06432],[80.14364,13.0643]],[[80.13725,13.07763],[80.13725,13.07764]],[[80.13836,13.06359],[80.13831,13.0636]],[[80.13732,13.07766],[80.13733,13.0775]],[[80.13726,13.07763],[80.13726,13.07763]],[[80.13788,13.07872],[80.13819,13.07868]],[[80.13811,13.07966],[80.13845,13.07962]],[[80.13475,13.06671],[80.1349,13.06668]],[[80.1349,13.06668],[80.13532,13.06666]],[[80.13549,13.06662],[80.13576,13.06659]],[[80.13726,13.07694],[80.13729,13.0772]],[[80.13722,13.07448],[80.13723,13.07472]],[[80.13693,13.07214],[80.137,13.07245]],[[80.13781,13.07833],[80.13781,13.07844]],[[80.13789,13.07932],[80.13788,13.07966]],[[80.13789,13.07894],[80.13789,13.07932]],[[80.137,13.07245],[80.13704,13.07277]],[[80.13723,13.07653],[80.13726,13.07694]],[[80.13743,13.0781],[80.13767,13.07817]],[[80.13725,13.07495],[80.13728,13.07516]],[[80.13788,13.07872],[80.13789,13.07894]],[[80.13872,13.07953],[80.13921,13.07949]],[[80.13737,13.07752],[80.13733,13.0775]],[[80.13864,13.07867],[80.13866,13.0783]],[[80.13781,13.07844],[80.13788,13.07872]],[[80.13706,13.07302],[80.13704,13.07277]],[[80.13774,13.06579],[80.13772,13.06575]],[[80.13595,13.06983],[80.1361,13.06994]],[[80.13598,13.06742],[80.13603,13.06763]],[[80.13608,13.06847],[80.13601,13.0687]],[[80.13649,13.0707],[80.13695,13.07069]],[[80.13819,13.07868],[80.13864,13.07867]],[[80.13917,13.07988],[80.139,13.08008]],[[80.13788,13.07966],[80.13811,13.07966]],[[80.13724,13.07593],[80.13723,13.07623]],[[80.13625,13.07021],[80.13637,13.07045]],[[80.13685,13.07178],[80.13693,13.07214]],[[80.1371,13.07342],[80.13713,13.07364]],[[80.1371,13.07342],[80.13705,13.07342]],[[80.13706,13.07302],[80.1371,13.07342]],[[80.13713,13.07364],[80.13715,13.07392]],[[80.13715,13.07392],[80.13717,13.07422]],[[80.13717,13.07422],[80.13722,13.07448]],[[80.13726,13.07804],[80.13743,13.0781]],[[80.139,13.08008],[80.13877,13.08032]],[[80.13726,13.07567],[80.13724,13.07593]],[[80.14211,13.06393],[80.14208,13.06407]],[[80.13773,13.06543],[80.13767,13.065]],[[80.13767,13.065],[80.13761,13.06463]],[[80.13812,13.06427],[80.13834,13.06425]],[[80.13834,13.06425],[80.13829,13.06395]],[[80.13834,13.06425],[80.13854,13.06423]],[[80.14075,13.06388],[80.14098,13.0639]],[[80.14098,13.0639],[80.14123,13.06392]],[[80.1399,13.064],[80.14016,13.06396]],[[80.14123,13.06392],[80.14147,13.06398]],[[80.14439,13.06456],[80.14473,13.06456]],[[80.14147,13.06398],[80.14176,13.06403]],[[80.14176,13.06403],[80.14208,13.06407]],[[80.14265,13.06414],[80.14297,13.06416]],[[80.14297,13.06416],[80.14334,13.06422]],[[80.14208,13.06407],[80.14219,13.06409]],[[80.14362,13.06447],[80.14357,13.06472]],[[80.14364,13.0643],[80.14362,13.06447]],[[80.14403,13.06444],[80.14419,13.06451]],[[80.13695,13.06583],[80.13721,13.06583]],[[80.14334,13.06422],[80.14339,13.06424]],[[80.13723,13.07623],[80.13723,13.07653]],[[80.1373,13.07777],[80.13726,13.07804]],[[80.14339,13.06424],[80.14335,13.06439]],[[80.13829,13.06395],[80.13831,13.0636]],[[80.13588,13.06673],[80.13589,13.06676]],[[80.13606,13.06781],[80.13608,13.06805]],[[80.13589,13.06676],[80.13592,13.06691]],[[80.13603,13.06763],[80.13606,13.06781]],[[80.13592,13.06931],[80.13595,13.06969]],[[80.13594,13.0697],[80.13593,13.06982]],[[80.13595,13.06896],[80.13592,13.06931]],[[80.13576,13.06659],[80.13578,13.06671]],[[80.13595,13.06724],[80.13598,13.06742]],[[80.13592,13.06691],[80.13594,13.06708]],[[80.13595,13.06896],[80.13602,13.06896]],[[80.13578,13.06671],[80.13588,13.06673]],[[80.13607,13.06828],[80.13608,13.06847]],[[80.13594,13.06708],[80.13595,13.06724]],[[80.13608,13.06805],[80.13607,13.06828]],[[80.13921,13.07949],[80.1394,13.0796]],[[80.13767,13.07817],[80.13781,13.07833]],[[80.13856,13.08053],[80.13842,13.08061]],[[80.13601,13.0687],[80.13595,13.06896]],[[80.1368,13.07149],[80.13685,13.07178]],[[80.13608,13.06847],[80.13612,13.06847]],[[80.13671,13.07115],[80.1368,13.07149]],[[80.13649,13.0707],[80.13658,13.0709]],[[80.13658,13.0709],[80.13671,13.07115]],[[80.13637,13.07045],[80.13649,13.0707]],[[80.1361,13.06994],[80.13625,13.07021]],[[80.13723,13.07472],[80.13725,13.07495]],[[80.13728,13.07516],[80.13726,13.0754]],[[80.14623,13.06519],[80.14624,13.06524]],[[80.13532,13.06666],[80.13549,13.06662]],[[80.13726,13.0754],[80.13726,13.07567]],[[80.14211,13.06393],[80.14217,13.06364]],[[80.13917,13.07988],[80.1394,13.0796]],[[80.14559,13.06525],[80.14598,13.06521]],[[80.14531,13.06506],[80.14539,13.06527]],[[80.14219,13.06334],[80.14217,13.06364]],[[80.13721,13.06583],[80.13741,13.06583]],[[80.13758,13.0658],[80.13765,13.06578]],[[80.13765,13.06578],[80.13772,13.06575]],[[80.13729,13.0772],[80.13733,13.0775]],[[80.14624,13.06524],[80.14598,13.06521]],[[80.13774,13.06563],[80.13772,13.06575]],[[80.13765,13.06426],[80.13812,13.06427]],[[80.13761,13.06463],[80.13765,13.06426]],[[80.13774,13.06556],[80.13773,13.06543]],[[80.14208,13.06411],[80.14208,13.06407]],[[80.14213,13.06279],[80.14216,13.06304]],[[80.14473,13.06456],[80.14473,13.06445]],[[80.14219,13.06409],[80.14242,13.06412]],[[80.14473,13.06443],[80.14473,13.06445]],[[80.14339,13.06424],[80.14364,13.0643]],[[80.14242,13.06412],[80.14265,13.06414]],[[80.13965,13.06404],[80.1399,13.064]],[[80.13938,13.06411],[80.13965,13.06404]],[[80.14054,13.06387],[80.14075,13.06388]],[[80.14357,13.06472],[80.14354,13.06507]],[[80.14419,13.06451],[80.14439,13.06456]],[[80.14473,13.06456],[80.14503,13.06452]],[[80.14503,13.06452],[80.1452,13.06475]],[[80.13758,13.0658],[80.13741,13.06583]],[[80.13774,13.06563],[80.13774,13.06556]],[[80.13856,13.08053],[80.13877,13.08032]],[[80.1373,13.07777],[80.13732,13.07766]],[[80.1452,13.06475],[80.14531,13.06506]],[[80.14216,13.06323],[80.14219,13.06334]],[[80.14539,13.06527],[80.14559,13.06525]],[[80.13593,13.06982],[80.1356,13.06979]],[[80.14216,13.06323],[80.14216,13.06304]],[[80.1356,13.06979],[80.13525,13.06971]]]}},"dtrs":{"935201":[{"id":"935201003","name":"SORIES SS","kva":"250","cons":27,"lat":13.07684,"lng":80.15317,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935201016","name":"ROSYLIN MARY","kva":"250","cons":6,"lat":13.0739,"lng":80.15165,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUN","scheme":"BOARD"},{"id":"935201018","name":"KIRAN K PATEL","kva":"250","cons":0,"lat":13.07353,"lng":80.15229,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"935201022","name":"ASHWIN KUMAR SS","kva":"250","cons":4,"lat":13.07013,"lng":80.15235,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ASCOTT ELEC PVT LTD","scheme":"BOARD"},{"id":"935201017","name":"RMS 93310771","kva":"250","cons":55,"lat":13.07291,"lng":80.152,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"935201019","name":"KARMAN SS","kva":"250","cons":8,"lat":13.07399,"lng":80.15217,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIMAL","scheme":"BOARD"},{"id":"935201009","name":"CHINNASAMY SS","kva":"100","cons":171,"lat":13.07725,"lng":80.15554,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI RAMAKRISHNA TRANSFORMERS","scheme":"BOARD"},{"id":"935201013","name":"CHAINS INDIA","kva":"250","cons":3,"lat":13.07423,"lng":80.15232,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"STF","scheme":"BOARD"},{"id":"935201007","name":"ANANDKUMAR SS","kva":"250","cons":13,"lat":13.07679,"lng":80.15373,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI TRANSFORMERS","scheme":"BOARD"},{"id":"935201020","name":"BASKARAN SS 93310743","kva":"500","cons":7,"lat":13.07253,"lng":80.15207,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KEL","scheme":"BOARD"},{"id":"935201015","name":"ORIYANTAL SS","kva":"500","cons":11,"lat":13.07424,"lng":80.15229,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MAGDYNE","scheme":"BOARD"},{"id":"935201021","name":"PALANI SS","kva":"250","cons":2,"lat":13.07397,"lng":80.1514,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA ELEC","scheme":"BOARD"},{"id":"935201001","name":"SRIMITHAI","kva":"250","cons":8,"lat":13.07254,"lng":80.15247,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935201012","name":"RAUNAQ FOUNDATION","kva":"500","cons":30,"lat":13.07491,"lng":80.15381,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"935201023","name":"PARTHASARATHY","kva":"63","cons":1,"lat":13.07686,"lng":80.15523,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUPREME","scheme":"BOARD"},{"id":"935201014","name":"SRIDHAR ENTERPRISES SS","kva":"100","cons":88,"lat":13.07096,"lng":80.15262,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"935201005","name":"AYANAMBAKKAM SS","kva":"250","cons":250,"lat":13.07281,"lng":80.1533,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"RAPDRP"},{"id":"935201004","name":"COPOCO HOMES SS","kva":"250","cons":86,"lat":13.07636,"lng":80.15366,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935201002","name":"IND CAR PAINT SS","kva":"500","cons":226,"lat":13.07407,"lng":80.15372,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935201008","name":"ORACLE SS","kva":"250","cons":31,"lat":13.07673,"lng":80.15442,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935201006","name":"SUSILA SS","kva":"100","cons":22,"lat":13.07587,"lng":80.15334,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"BOARD"}],"935202":[{"id":"935202033","name":"KSR INDUSTIRES 100KVA","kva":"100","cons":17,"lat":13.07362,"lng":80.14758,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HEL","scheme":"BOARD"},{"id":"935202015","name":"METRO CITY SS I","kva":"100","cons":36,"lat":13.07438,"lng":80.14439,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"935202025","name":"NANDKUMARSS","kva":"25","cons":1,"lat":13.07235,"lng":80.14423,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"MOHINI","scheme":"BOARD"},{"id":"935202019","name":"AGRAHARAM SS II","kva":"100","cons":31,"lat":13.0749,"lng":80.1452,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"935202030","name":"COSMO","kva":"500","cons":10,"lat":13.07214,"lng":80.15026,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HET","scheme":"BOARD"},{"id":"935202029","name":"NANDHA KUMAR SS II","kva":"100","cons":1,"lat":13.07227,"lng":80.14548,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"935202021","name":"APOLLO EDUCATIONAL SS","kva":"250","cons":1,"lat":13.07248,"lng":80.15155,"poles":2,"htFeeders":0,"ltFeeders":1,"make":"VIVIN","scheme":"BOARD"},{"id":"935202032","name":"NANDHAKUMAR SS III","kva":"63","cons":2,"lat":13.07228,"lng":80.14548,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"APT","scheme":"RDSS"},{"id":"935202031","name":"33KV PONNIAMMAN NAGAR SS","kva":"100","cons":1,"lat":13.07903,"lng":80.14353,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"935202022","name":"SIM TECH","kva":"500","cons":9,"lat":13.07259,"lng":80.15035,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"935202028","name":"RAJU SS","kva":"100","cons":2,"lat":13.07467,"lng":80.14707,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DANY","scheme":"BOARD"},{"id":"935202024","name":"DAKSHAN OIL SS_93310747","kva":"500","cons":10,"lat":13.07084,"lng":80.14996,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"BL","scheme":"BOARD"},{"id":"935202017","name":"METRO CITY SS II","kva":"40","cons":68,"lat":13.07137,"lng":80.14548,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"TESLA","scheme":"BOARD"},{"id":"935202023","name":"DANYA SS 93310745","kva":"250","cons":200,"lat":13.07283,"lng":80.15053,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALA","scheme":"BOARD"},{"id":"935202011","name":"AGRAHARAM SS","kva":"250","cons":49,"lat":13.07645,"lng":80.1429,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"935202010","name":"PONNIAMMAN NAGAR SS","kva":"250","cons":162,"lat":13.07333,"lng":80.14946,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"WRDT","scheme":"BOARD"},{"id":"935202014","name":"MUTHU SS","kva":"250","cons":1,"lat":13.07269,"lng":80.14926,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"935202026","name":"SHREE MITHAI","kva":"100","cons":4,"lat":13.0726,"lng":80.15156,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAR","scheme":"BOARD"}],"935203":[{"id":"935203012","name":"DUGAR SS V","kva":"500","cons":36,"lat":13.06822,"lng":80.1482,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"935203022","name":"SUBHIKSHAM SS I","kva":"500","cons":7,"lat":13.07065,"lng":80.14857,"poles":3,"htFeeders":null,"ltFeeders":null,"make":"VINAI","scheme":"BOARD"},{"id":"935203024","name":"CHAITHANYA SS I","kva":"500","cons":5,"lat":13.06991,"lng":80.14864,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"SUPREME","scheme":"BOARD"},{"id":"935203002","name":"FORMRA SS","kva":"500","cons":52,"lat":13.06764,"lng":80.1492,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VMC","scheme":"BOARD"},{"id":"935203017","name":"S P HOMES SS I","kva":"500","cons":120,"lat":13.06547,"lng":80.14597,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"935203049","name":"VGN IMPERIA PH III SS III","kva":"100","cons":101,"lat":13.06659,"lng":80.14126,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"935203039","name":"VGN EXOTICA SS","kva":"63","cons":13,"lat":13.06997,"lng":80.14227,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAP","scheme":"BOARD"},{"id":"935203028","name":"MICRO TECH SS","kva":"250","cons":5,"lat":13.07147,"lng":80.14817,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ASIAN","scheme":"BOARD"},{"id":"935203010","name":"METROCITY PARK SS II","kva":"250","cons":115,"lat":13.06778,"lng":80.14655,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"935203009","name":"METROCITY PARK SS I","kva":"100","cons":71,"lat":13.06739,"lng":80.14686,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"935203027","name":"AS METRO CITY SS","kva":"63","cons":16,"lat":13.06847,"lng":80.14674,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"EVR","scheme":"BOARD"},{"id":"935203037","name":"VGN EXTENSION X SS","kva":"100","cons":47,"lat":13.07043,"lng":80.14083,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"935203038","name":"VGN 7TH MAIN ROAD SS","kva":"100","cons":49,"lat":13.07003,"lng":80.1416,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CYLEX","scheme":"BOARD"},{"id":"935203034","name":"V G N EWS 93310152","kva":"250","cons":48,"lat":13.06884,"lng":80.14069,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SAKTHI","scheme":"BOARD"},{"id":"935203050","name":"VGN ARCH SS III","kva":"63","cons":65,"lat":13.06563,"lng":80.13936,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"935203016","name":"STERLING SS","kva":"250","cons":60,"lat":13.06948,"lng":80.14865,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMIL","scheme":"BOARD"},{"id":"935203054","name":"V G N ARCH SS 100 KVA 93310144","kva":"100","cons":121,"lat":13.06578,"lng":80.13795,"poles":21,"htFeeders":1,"ltFeeders":2,"make":"BL","scheme":"UDAY"},{"id":"935203026","name":"SHYAMS SANKALPA","kva":"250","cons":40,"lat":13.06769,"lng":80.14598,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SHOBHAN","scheme":"BOARD"},{"id":"935203033","name":"VGN IMPERIA PH I SS I","kva":"250","cons":99,"lat":13.0686,"lng":80.13969,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"BOARD"},{"id":"935203005","name":"INDUS SS","kva":"500","cons":69,"lat":13.06705,"lng":80.15115,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALA","scheme":"BOARD"},{"id":"935203004","name":"DUGAR SS IV","kva":"500","cons":55,"lat":13.06824,"lng":80.14821,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"CYLEX","scheme":"BOARD"},{"id":"935203003","name":"CHAITANYA SS II_93340902","kva":"250","cons":2,"lat":13.07043,"lng":80.14866,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"WRDT","scheme":"BOARD"},{"id":"935203052","name":"SRINIVASAN STREET SS","kva":"100","cons":94,"lat":13.06696,"lng":80.14228,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"BOARD"},{"id":"935203055","name":"SUBRAMANI SS","kva":"100","cons":38,"lat":13.06729,"lng":80.14313,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"LAVANYA","scheme":"BOARD"},{"id":"935203047","name":"VGN IMPERIA PH III SS 1","kva":"250","cons":94,"lat":13.06696,"lng":80.14139,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"WRDT","scheme":"BOARD"},{"id":"935203036","name":"VGN IMPERIA PH I SS II","kva":"500","cons":77,"lat":13.06849,"lng":80.14105,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI","scheme":"BOARD"},{"id":"935203025","name":"YADHAVAL STREET SS","kva":"100","cons":60,"lat":13.06761,"lng":80.14876,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"935203057","name":"JAIN SS","kva":"100","cons":26,"lat":13.0683,"lng":80.14259,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PROLEC","scheme":"BOARD"},{"id":"935203056","name":"VGN PARK SS","kva":"40","cons":22,"lat":13.06742,"lng":80.14294,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"RAPDRP"},{"id":"935203035","name":"OLIVE CREEK SS","kva":"100","cons":14,"lat":13.06878,"lng":80.14091,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMIL","scheme":"BOARD"},{"id":"935203045","name":"V G N IMPERA PAS II 93310147","kva":"500","cons":68,"lat":13.0668,"lng":80.14285,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT","scheme":"BOARD"},{"id":"935203014","name":"EXTRA","kva":"250","cons":0,"lat":13.06855,"lng":80.15365,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"ASIAN","scheme":"BOARD"},{"id":"935203053","name":"VINOTH BUILDERS","kva":"250","cons":82,"lat":13.06615,"lng":80.14367,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"935203015","name":"RAJAN KUPPAM SS 1 93310765","kva":"250","cons":87,"lat":13.0683,"lng":80.14813,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"935203011","name":"DUGAR SS II","kva":"500","cons":63,"lat":13.06938,"lng":80.1487,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"TAMIL NADU TRANSFORMERS","scheme":"BOARD"},{"id":"935203048","name":"VGN IMPERIA PH III SS II","kva":"500","cons":81,"lat":13.06697,"lng":80.14136,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"935203007","name":"GANESH","kva":"250","cons":11,"lat":13.07146,"lng":80.14884,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"935203008","name":"SRI MITHAI","kva":"100","cons":1,"lat":13.07009,"lng":80.1485,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"LAVANT","scheme":"BOARD"},{"id":"935203043","name":"BLISS SS 93310141","kva":"100","cons":40,"lat":13.06852,"lng":80.14225,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"V","scheme":"BOARD"},{"id":"935203041","name":"VGN SS","kva":"100","cons":45,"lat":13.06915,"lng":80.14256,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAKSHMI","scheme":"BOARD"},{"id":"935203042","name":"V G N LILLY POND 93310133","kva":"250","cons":72,"lat":13.06905,"lng":80.14268,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SL","scheme":"BOARD"},{"id":"935203021","name":"DUGAR SS III","kva":"250","cons":33,"lat":13.06825,"lng":80.14821,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"935203006","name":"S P RESIDENCY","kva":"500","cons":176,"lat":13.06537,"lng":80.14593,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KEL","scheme":"BOARD"},{"id":"935203013","name":"RAJAN KUPPAM SS II","kva":"250","cons":294,"lat":13.06541,"lng":80.14795,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"TESLA","scheme":"RAPDRP"},{"id":"935203032","name":"VGN IMPERIA IV","kva":"500","cons":121,"lat":13.06753,"lng":80.14016,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KEL","scheme":"BOARD"},{"id":"935203040","name":"CHERRY CREEK SS 100 KV","kva":"100","cons":13,"lat":13.06932,"lng":80.14233,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN","scheme":"BOARD"},{"id":"935203051","name":"VGN ARCH SS II","kva":"100","cons":80,"lat":13.06605,"lng":80.14032,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"RAPDRP"},{"id":"935203023","name":"CLADWIN","kva":"500","cons":13,"lat":13.07204,"lng":80.14907,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"935203044","name":"V G N NEST 93310759","kva":"100","cons":31,"lat":13.06848,"lng":80.1432,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"V","scheme":"BOARD"},{"id":"935203020","name":"S P HOMES SS II","kva":"500","cons":56,"lat":13.06568,"lng":80.14611,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL","scheme":"BOARD"},{"id":"935203018","name":"THIRUPATHI","kva":"250","cons":4,"lat":13.0712,"lng":80.14876,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"SAP","scheme":"BOARD"},{"id":"935203019","name":"DUGAR SS I","kva":"500","cons":57,"lat":13.06939,"lng":80.14868,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"CYLEX","scheme":"BOARD"}],"935204":[{"id":"935204004","name":"S AND P ESSENSE I","kva":"250","cons":33,"lat":13.07802,"lng":80.14675,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"935204015","name":"S P COURT YARD SS III","kva":"500","cons":126,"lat":13.07815,"lng":80.14523,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"935204013","name":"S P COURTYARD SS I","kva":"500","cons":161,"lat":13.0781,"lng":80.14668,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"935204005","name":"S AND P LIVING SPACE SS VII","kva":"500","cons":66,"lat":13.07806,"lng":80.14698,"poles":5,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935204007","name":"S AND P ESSENSE SS III","kva":"250","cons":29,"lat":13.07811,"lng":80.14537,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO TECH","scheme":"BOARD"},{"id":"935204012","name":"S AND P ADORNIYA SS","kva":"250","cons":31,"lat":13.07755,"lng":80.1461,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI TRANSFORMERS","scheme":"BOARD"},{"id":"935204011","name":"S AND P LIVING SPACE SS I","kva":"500","cons":116,"lat":13.0763,"lng":80.14805,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935204002","name":"S AND P LIVING SPACE SS IV","kva":"500","cons":68,"lat":13.07812,"lng":80.14829,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935204010","name":"S AND P LIVING SPACE SS II","kva":"500","cons":74,"lat":13.07629,"lng":80.14802,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935204001","name":"S AND P ESSENSE SS II","kva":"500","cons":147,"lat":13.07799,"lng":80.14675,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"935204003","name":"S AND P LIVING SPACE SS III","kva":"500","cons":53,"lat":13.0781,"lng":80.1483,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935204006","name":"S AND P LIVING SPACE SS VIII","kva":"500","cons":131,"lat":13.07806,"lng":80.14693,"poles":5,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935204008","name":"S AND P LIVING SPACE SS VI","kva":"160","cons":0,"lat":13.07808,"lng":80.14703,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"160","scheme":"BOARD"},{"id":"935204014","name":"S P COURT YARD SS II","kva":"500","cons":71,"lat":13.07811,"lng":80.14664,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"935204016","name":"S AND P COURT YARD SS IV","kva":"500","cons":61,"lat":13.07815,"lng":80.14519,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENG","scheme":"BOARD"},{"id":"935204009","name":"S P LIVING SPACE SS V","kva":"500","cons":114,"lat":13.07815,"lng":80.1483,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"}],"935205":[{"id":"935205018","name":"BALA SUBRAMANIYAN SS","kva":"250","cons":2,"lat":13.07489,"lng":80.15241,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ANA","scheme":"BOARD"},{"id":"935205025","name":"LAKSHMI SS","kva":"250","cons":5,"lat":13.07487,"lng":80.15253,"poles":2,"htFeeders":1,"ltFeeders":0,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"935205008","name":"GALAXY PARK SS","kva":"100","cons":18,"lat":13.07553,"lng":80.15314,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALA INDUSTRIES","scheme":"BOARD"},{"id":"935205014","name":"GALAXY CONTROL SS","kva":"500","cons":35,"lat":13.07584,"lng":80.15074,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935205005","name":"VIJAYKUAMR SHARMA","kva":"250","cons":2,"lat":13.0775,"lng":80.14936,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"935205004","name":"VENUS PART SS I","kva":"250","cons":2,"lat":13.07853,"lng":80.14881,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"935205003","name":"VENUS PART SS II","kva":"500","cons":9,"lat":13.0781,"lng":80.14866,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"BOARD"},{"id":"935205010","name":"AACHI MASALA","kva":"250","cons":1,"lat":13.07708,"lng":80.14977,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"935205009","name":"AACHI GLOBAL SCHOOL","kva":"250","cons":0,"lat":13.07769,"lng":80.14984,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINNAI","scheme":"BOARD"},{"id":"935205001","name":"EVER BRIGHT","kva":"500","cons":13,"lat":13.0775,"lng":80.14938,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTHAN TRNSFORMERS","scheme":null},{"id":"935205007","name":"RADHAKRISHNAN SS","kva":"500","cons":11,"lat":13.07496,"lng":80.15132,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAP","scheme":"BOARD"},{"id":"935205015","name":"TME SS","kva":"250","cons":7,"lat":13.07754,"lng":80.14987,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"935205002","name":"RAKUL METALCARE SS","kva":"250","cons":3,"lat":13.07761,"lng":80.14846,"poles":null,"htFeeders":null,"ltFeeders":null,"make":"HINDUSTHAN TRNSFORMERS","scheme":null},{"id":"935205024","name":"AUTO COM SS","kva":"250","cons":15,"lat":13.07596,"lng":80.15248,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935205022","name":"MICRO CUT SOLUTION SS","kva":"250","cons":3,"lat":13.0759,"lng":80.15255,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935205013","name":"SIVA GANA SS II","kva":"250","cons":3,"lat":13.0765,"lng":80.15008,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ANA","scheme":"RAPDRP"},{"id":"935205021","name":"SAI SHANMUGAM SS","kva":"500","cons":14,"lat":13.07492,"lng":80.15218,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"BOARD"},{"id":"935205011","name":"SIVA GANA SS I","kva":"250","cons":9,"lat":13.07652,"lng":80.15034,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ANA","scheme":"RAPDRP"},{"id":"935205020","name":"ANU RATHA SURESH SS","kva":"250","cons":22,"lat":13.07471,"lng":80.15269,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935205023","name":"GUNANSEKAR","kva":"100","cons":1,"lat":13.07576,"lng":80.15095,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ANA","scheme":"BOARD"},{"id":"935205016","name":"SELVARAJ SS","kva":"500","cons":8,"lat":13.07551,"lng":80.15186,"poles":2,"htFeeders":null,"ltFeeders":null,"make":"Na","scheme":"RAPDRP"},{"id":"935205006","name":"INDEWELL SS","kva":"250","cons":11,"lat":13.07702,"lng":80.14956,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"935205012","name":"KUMAR SS","kva":"250","cons":25,"lat":13.07535,"lng":80.15238,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"BOARD"}],"935206":[{"id":"935206016","name":"PKM COMPLEX SS II","kva":"250","cons":10,"lat":13.08022,"lng":80.14685,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI","scheme":"BOARD"},{"id":"935206005","name":"UMA SS","kva":"250","cons":2,"lat":13.08038,"lng":80.14613,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAI","scheme":"BOARD"},{"id":"935206026","name":"THELMAISS AC","kva":"500","cons":1,"lat":13.07702,"lng":80.15097,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"935206039","name":"QUATECH SS II","kva":"250","cons":1,"lat":13.08051,"lng":80.14707,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"935206020","name":"PRITHIMA SS","kva":"250","cons":6,"lat":13.07793,"lng":80.15124,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"REL","scheme":"BOARD"},{"id":"935206001","name":"NASARATH FOOD SS","kva":"250","cons":77,"lat":13.0825,"lng":80.14565,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI","scheme":"BOARD"},{"id":"935206036","name":"VENKATESH SRIDHAR","kva":"63","cons":5,"lat":13.08023,"lng":80.14676,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"CYLEX EQUIPMENTS","scheme":"BOARD"},{"id":"935206029","name":"VELLALER STREET SS II","kva":"250","cons":25,"lat":13.07953,"lng":80.15089,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"935206018","name":"VELLALAR STREET SS I","kva":"250","cons":129,"lat":13.07953,"lng":80.14942,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"935206013","name":"VAISHNAVI NAGAR SS","kva":"250","cons":6,"lat":13.08125,"lng":80.14315,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"BRIGHT","scheme":"BOARD"},{"id":"935206021","name":"MUNIKRISHNAN SS","kva":"500","cons":30,"lat":13.07958,"lng":80.15213,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"935206017","name":"ELTA TOOLS DIES","kva":"250","cons":1,"lat":13.08083,"lng":80.14663,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIVIN","scheme":"BOARD"},{"id":"935206027","name":"PROTECTIVE COATING","kva":"500","cons":12,"lat":13.07779,"lng":80.15122,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"935206007","name":"PKM COMPLEX SS III","kva":"100","cons":4,"lat":13.08046,"lng":80.14585,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI","scheme":"BOARD"},{"id":"935206011","name":"PKM SS II","kva":"500","cons":31,"lat":13.08035,"lng":80.14843,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"VIJAI","scheme":"BOARD"},{"id":"935206024","name":"AACHI MASALA SS I","kva":"500","cons":2,"lat":13.07782,"lng":80.15122,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"935206023","name":"VM SHALINI","kva":"250","cons":80,"lat":13.07948,"lng":80.15159,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"935206035","name":"VARGHESE SS","kva":"250","cons":33,"lat":13.08109,"lng":80.14688,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEL","scheme":"BOARD"},{"id":"935206038","name":"QUATECH SS I","kva":"250","cons":1,"lat":13.0805,"lng":80.14736,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"935206010","name":"PKM COMPLEX SS I","kva":"250","cons":10,"lat":13.08022,"lng":80.14686,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAI","scheme":"BOARD"},{"id":"935206022","name":"R K POLYMERS","kva":"250","cons":4,"lat":13.07703,"lng":80.15088,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"KEL","scheme":"BOARD"},{"id":"935206030","name":"STANLEY DEVAR SS","kva":"250","cons":1,"lat":13.07763,"lng":80.15121,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"935206009","name":"PKM SS III","kva":"500","cons":46,"lat":13.08053,"lng":80.14672,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"VIVIN","scheme":"BOARD"},{"id":"935206002","name":"ETTESHWARAN KOVIL STREET","kva":"250","cons":117,"lat":13.08209,"lng":80.14711,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"935206015","name":"LATHA","kva":"250","cons":1,"lat":13.08234,"lng":80.14618,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI","scheme":"BOARD"},{"id":"935206008","name":"GENUNE PACKAGE SS","kva":"250","cons":59,"lat":13.08266,"lng":80.14414,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"M","scheme":"BOARD"},{"id":"935206025","name":"AACHI MASALA SS II","kva":"500","cons":4,"lat":13.07764,"lng":80.15109,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"INDO","scheme":"BOARD"},{"id":"935206006","name":"PKM SS I","kva":"250","cons":41,"lat":13.08043,"lng":80.14926,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX","scheme":"BOARD"},{"id":"935206032","name":"DASARATHAN SS","kva":"63","cons":0,"lat":13.08124,"lng":80.14364,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"935206019","name":"GURUNATH SS","kva":"500","cons":21,"lat":13.07699,"lng":80.15123,"poles":2,"htFeeders":0,"ltFeeders":0,"make":"KEL","scheme":"BOARD"},{"id":"935206037","name":"ANBALAKAN SS","kva":"40","cons":5,"lat":13.08025,"lng":80.14926,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEL","scheme":"BOARD"},{"id":"935206028","name":"MAYA","kva":"100","cons":2,"lat":13.07885,"lng":80.15128,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DANYA","scheme":"BOARD"},{"id":"935206014","name":"JAYA WATER SS II","kva":"40","cons":7,"lat":13.08129,"lng":80.14207,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SOUTHERN","scheme":"RAPDRP"},{"id":"935206004","name":"JAYA WATER SS I","kva":"100","cons":8,"lat":13.08128,"lng":80.14126,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SOUTHERN","scheme":"BOARD"}],"935207":[{"id":"935207068","name":"LOTUS AVENUE  SS II","kva":"100","cons":0,"lat":13.08818,"lng":80.12894,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDU","scheme":"BOARD"},{"id":"935207062","name":"RR CHAMBER SS III","kva":"100","cons":1,"lat":13.08437,"lng":80.13347,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"935207048","name":"RR CHAMBER SS II","kva":"100","cons":15,"lat":13.08168,"lng":80.13388,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"935207050","name":"PERIYAKOLADI ALAMARAM","kva":"100","cons":2,"lat":13.08602,"lng":80.1355,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA ELEC","scheme":"BOARD"},{"id":"935207051","name":"RR CHAMBER SS I","kva":"100","cons":14,"lat":13.08264,"lng":80.13324,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO TECH","scheme":"BOARD"},{"id":"935207052","name":"PERIYAKOLADI ALAMARAM SS II","kva":"63","cons":0,"lat":13.08648,"lng":80.13209,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO TECH","scheme":"BOARD"},{"id":"935207053","name":"RLD SS I","kva":"100","cons":29,"lat":13.09015,"lng":80.13011,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO TECH","scheme":"BOARD"},{"id":"935207056","name":"NOVA PAVILIO SS II","kva":"63","cons":22,"lat":13.09081,"lng":80.12887,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"935207058","name":"KONRAJAN KUPPAM SS","kva":"100","cons":0,"lat":13.08646,"lng":80.13908,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO TECH","scheme":"BOARD"},{"id":"935207059","name":"PACHAIYAPPAN NAGAR SS","kva":"100","cons":4,"lat":13.08649,"lng":80.13878,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO TECH","scheme":"BOARD"},{"id":"935207057","name":"DEVI NAGAR SS II","kva":"100","cons":18,"lat":13.08805,"lng":80.12729,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"BOARD"},{"id":"935207060","name":"LOTUS AVENUE","kva":"250","cons":125,"lat":13.08803,"lng":80.13224,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"RAPDRP"},{"id":"935207067","name":"ETHOLIYA SS","kva":"40","cons":3,"lat":13.08642,"lng":80.13115,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"935207055","name":"NOVA PAVILIO SS I","kva":"100","cons":111,"lat":13.0909,"lng":80.12915,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"935207054","name":"RLD SS II","kva":"100","cons":34,"lat":13.09186,"lng":80.13095,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO TECH","scheme":"BOARD"},{"id":"935207049","name":"AACHI MASALA SS I","kva":"500","cons":12,"lat":13.0853,"lng":80.13761,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"935207030","name":"VENKATESAN","kva":"250","cons":1,"lat":13.08545,"lng":80.14151,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MOHINI","scheme":"BOARD"},{"id":"935207003","name":"SANJAI SS I","kva":"63","cons":1,"lat":13.08826,"lng":80.14205,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"935207008","name":"RAJIV GANDHI NAGAR SS I","kva":"250","cons":313,"lat":13.08249,"lng":80.15119,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"TELSA","scheme":"BOARD"},{"id":"935207020","name":"CHEETY STREET SS","kva":"250","cons":277,"lat":13.08323,"lng":80.14789,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"18","scheme":"BOARD"},{"id":"935207042","name":"SELVA KUMAR SS","kva":"250","cons":28,"lat":13.08122,"lng":80.14852,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BALA","scheme":"BOARD"},{"id":"935207026","name":"MYLVAGANAM SS","kva":"250","cons":4,"lat":13.08383,"lng":80.14226,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MOHINI","scheme":"BOARD"},{"id":"935207066","name":"INDIA BUILDER","kva":"100","cons":6,"lat":13.08482,"lng":80.14486,"poles":1,"htFeeders":0,"ltFeeders":1,"make":"BA LA INDUSTRIES","scheme":"BOARD"},{"id":"935207028","name":"PACHIYAPPAN NAGAR","kva":"250","cons":166,"lat":13.08477,"lng":80.1416,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MOHINI","scheme":"BOARD"},{"id":"935207047","name":"KOWSALYA","kva":"100","cons":0,"lat":13.0816,"lng":80.15074,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"935207064","name":"MNJ SUKUMAR SS III","kva":"63","cons":1,"lat":13.08718,"lng":80.14394,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"935207022","name":"MELAYANAMBAKKAM","kva":"250","cons":487,"lat":13.08421,"lng":80.14409,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"VEL","scheme":"BOARD"},{"id":"935207005","name":"MUHAMED RASOOL","kva":"63","cons":1,"lat":13.08119,"lng":80.14776,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"935207029","name":"SARASWATHY NAGAR SS I","kva":"250","cons":77,"lat":13.08508,"lng":80.14157,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MOHINI","scheme":"BOARD"},{"id":"935207018","name":"KALPANA SS","kva":"100","cons":11,"lat":13.08323,"lng":80.15013,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TELSA","scheme":"BOARD"},{"id":"935207024","name":"VIJAYA NAGAR SS","kva":"100","cons":91,"lat":13.08448,"lng":80.14387,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"935207001","name":"MNJ SUGUMARAN SS","kva":"100","cons":11,"lat":13.08749,"lng":80.14312,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INFOTECH","scheme":"BOARD"},{"id":"935207004","name":"SAKTHI MURUGAN SS","kva":"100","cons":2,"lat":13.08833,"lng":80.14283,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"EMI","scheme":"BOARD"},{"id":"935207034","name":"BALAJI","kva":"250","cons":16,"lat":13.08764,"lng":80.14197,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MOHINI","scheme":"BOARD"},{"id":"935207061","name":"MUGIL SS","kva":"250","cons":3,"lat":13.08376,"lng":80.14569,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"JHONSON","scheme":"BOARD"},{"id":"935207009","name":"VELLAMMAL SS","kva":"160","cons":1,"lat":13.08219,"lng":80.15138,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"JAYAVINAI","scheme":"BOARD"},{"id":"935207033","name":"G V BRIGHT","kva":"500","cons":10,"lat":13.08675,"lng":80.1396,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JHONSON","scheme":"BOARD"},{"id":"935207044","name":"GP HOMES IV","kva":"250","cons":37,"lat":13.08373,"lng":80.15036,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SHAKTHI","scheme":"BOARD"},{"id":"935207016","name":"GP HOMES SS II","kva":"250","cons":23,"lat":13.08342,"lng":80.15028,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SOBAN","scheme":"BOARD"},{"id":"935207010","name":"RAJIV GANDHI NAGAR SS II","kva":"100","cons":26,"lat":13.08211,"lng":80.15256,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TELSA","scheme":"BOARD"},{"id":"935207025","name":"SRINAVASANAGAR PILLAI SS","kva":"250","cons":31,"lat":13.0841,"lng":80.14271,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MOHINI","scheme":"BOARD"},{"id":"935207015","name":"GP HOME SS III","kva":"250","cons":43,"lat":13.0836,"lng":80.15032,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"935207032","name":"KONRAJ KUPPAM SS","kva":"500","cons":230,"lat":13.08619,"lng":80.13957,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"JHONSON","scheme":"BOARD"},{"id":"935207021","name":"NOVA SS","kva":"250","cons":34,"lat":13.08337,"lng":80.14758,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"18","scheme":"BOARD"},{"id":"935207038","name":"NEW CENTURY NAGAR","kva":"100","cons":145,"lat":13.08694,"lng":80.14534,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CYLEX","scheme":"BOARD"},{"id":"935207039","name":"PADAVATHAMMAN KOVIL SS","kva":"250","cons":199,"lat":13.08588,"lng":80.14505,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"935207046","name":"PERUMAL KOIL ST SS II","kva":"100","cons":0,"lat":13.08579,"lng":80.14502,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"935207031","name":"POONGAVANAGM","kva":"100","cons":2,"lat":13.08533,"lng":80.13948,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"JHONSON","scheme":"BOARD"},{"id":"935207035","name":"GOPI SS II","kva":"63","cons":4,"lat":13.08738,"lng":80.14194,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VICKY","scheme":"BOARD"},{"id":"935207065","name":"SANJAI SS II","kva":"100","cons":1,"lat":13.08822,"lng":80.14205,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BASE DTS","scheme":"BOARD"},{"id":"935207011","name":"SWAMI CONCESSION","kva":"250","cons":1,"lat":13.08409,"lng":80.15264,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"935207045","name":"BONEGA PROPERTIES SS I","kva":"63","cons":26,"lat":13.08679,"lng":80.14764,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VINAYAKAM","scheme":"BOARD"},{"id":"935207027","name":"V R BUILDER","kva":"250","cons":68,"lat":13.08453,"lng":80.1424,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MOHINI","scheme":"BOARD"},{"id":"935207037","name":"MANI","kva":"250","cons":12,"lat":13.08731,"lng":80.1431,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"935207041","name":"ELUMALAI SS","kva":"250","cons":144,"lat":13.08683,"lng":80.14332,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"935207063","name":"MNJ SUKUMAR SS II","kva":"100","cons":2,"lat":13.08721,"lng":80.14372,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VISHNU","scheme":"BOARD"},{"id":"935207023","name":"ROYAL CLUB SS","kva":"250","cons":110,"lat":13.08422,"lng":80.14398,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SOUTHERN","scheme":"BOARD"},{"id":"935207013","name":"CHENNAI NEW CITY","kva":"250","cons":165,"lat":13.08385,"lng":80.15115,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"BOARD"},{"id":"935207043","name":"MGR KESAVAN SS 250 KVA","kva":"250","cons":180,"lat":13.08121,"lng":80.14885,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"935207017","name":"GP HOMES1","kva":"250","cons":27,"lat":13.08328,"lng":80.15026,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"935207019","name":"PERUMAL KOIL","kva":"100","cons":42,"lat":13.0836,"lng":80.1483,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"RAPDRP"},{"id":"935207040","name":"EDEN AVENUE","kva":"250","cons":90,"lat":13.08598,"lng":80.14399,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"935207036","name":"NANDAKUMAR SS","kva":"100","cons":7,"lat":13.08741,"lng":80.14194,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MOHINI","scheme":"BOARD"},{"id":"935207012","name":"BASKAR DP","kva":"100","cons":5,"lat":13.08455,"lng":80.15188,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MOHINI","scheme":"BOARD"},{"id":"935207002","name":"PACHAIAPPAN NAGAR SS II","kva":"100","cons":9,"lat":13.08534,"lng":80.13923,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"935207006","name":"G P BALAJI","kva":"250","cons":1,"lat":13.08253,"lng":80.14936,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"A.P","scheme":"BOARD"},{"id":"935207014","name":"P N KRISHNAN","kva":"100","cons":14,"lat":13.08341,"lng":80.15062,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TELSA","scheme":"BOARD"},{"id":"935207007","name":"VIJAYAMBAL","kva":"250","cons":34,"lat":13.0818,"lng":80.15077,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"}],"935208":[{"id":"935208001","name":"ASHWAD HOMES SS II","kva":"100","cons":4,"lat":13.08061,"lng":80.13841,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"935208006","name":"AROELIYAS SS","kva":"100","cons":63,"lat":13.06972,"lng":80.13526,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"935208012","name":"VADA NOOMBAL SS III","kva":"250","cons":61,"lat":13.0628,"lng":80.14214,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"935208017","name":"BHARATH HOMES SS I","kva":"500","cons":2,"lat":13.06445,"lng":80.14471,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935208009","name":"GEETHANJALI SS","kva":"250","cons":2,"lat":13.06359,"lng":80.13839,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"935208014","name":"SARASWATHI CO","kva":"250","cons":46,"lat":13.06444,"lng":80.14403,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935208015","name":"BHARATH HOMES SSII","kva":"500","cons":0,"lat":13.06442,"lng":80.14471,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"935208016","name":"URC SS","kva":"250","cons":1,"lat":13.06519,"lng":80.14623,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"935208011","name":"SRINIVASAN VADANOOMBAL","kva":"25","cons":9,"lat":13.06411,"lng":80.14208,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"935208005","name":"CENTURIUN NAGAR","kva":"250","cons":102,"lat":13.07752,"lng":80.13737,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935208018","name":"VADA NOOMBAL SS II","kva":"100","cons":606,"lat":13.06403,"lng":80.14176,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935208019","name":"MALARVANAM SS","kva":"100","cons":9,"lat":13.06303,"lng":80.13821,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935208008","name":"KANAYAN SS","kva":"100","cons":1,"lat":13.06582,"lng":80.13695,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TRANSFORMERS","scheme":"BOARD"},{"id":"935208004","name":"RANI ANNA NAGAR SS I","kva":"250","cons":26,"lat":13.06982,"lng":80.13593,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935208024","name":"NOVA ELIMATE SS V","kva":"63","cons":91,"lat":13.0707,"lng":80.13694,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DURGA","scheme":"BOARD"},{"id":"935208003","name":"CENTURINE NAGAR SS II","kva":"100","cons":2,"lat":13.0783,"lng":80.13866,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INFO","scheme":"BOARD"},{"id":"935208026","name":"NEXAN SS","kva":"100","cons":1,"lat":13.06439,"lng":80.14335,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"935208021","name":"RAVI KUMAR SS","kva":"250","cons":1,"lat":13.06947,"lng":80.13676,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VISHNU","scheme":"BOARD"},{"id":"935208023","name":"RANI ANNA NAGAR SS II","kva":"100","cons":1,"lat":13.07343,"lng":80.13705,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935208013","name":"GANGA ENCLAVE","kva":"100","cons":211,"lat":13.06507,"lng":80.14354,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935208010","name":"VADA NOOMBAL SS I","kva":"100","cons":2,"lat":13.06398,"lng":80.13964,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935208007","name":"RANI ANNA NAGAR SS III","kva":"250","cons":13,"lat":13.06847,"lng":80.13612,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"BOARD"},{"id":"935208020","name":"PERUMAL AGARAM","kva":"250","cons":523,"lat":13.06575,"lng":80.13773,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"935208025","name":"KRISHNA KUMAR","kva":"100","cons":422,"lat":13.06682,"lng":80.13482,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"RAPDRP"},{"id":"935208002","name":"ASHWAD HOMES SS I","kva":"100","cons":34,"lat":13.08062,"lng":80.13839,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"}]}}