{"substationCode":"9356","feeders":{"935601":{"name":"11 KV PERIYA COLONY","code":"935601","ss_code":"9356","volt":"11","len":0.21,"dts":15,"cons":null,"type":"MultiLineString","coords":[[[80.15355,13.09602],[80.1537,13.09597],[80.15363,13.09581],[80.15364,13.09554],[80.15371,13.09556],[80.15366,13.09536],[80.15267,13.09561]]]},"935602":{"name":"11 KV KALYANI ESTAE","code":"935602","ss_code":"9356","volt":"11","len":0.2,"dts":23,"cons":null,"type":"MultiLineString","coords":[[[80.15353,13.09606],[80.1539,13.09592],[80.15393,13.09572],[80.15455,13.09566],[80.15472,13.09602],[80.15493,13.09594]]]},"935603":{"name":"11 KV SELLIAMMAN NAGAR","code":"935603","ss_code":"9356","volt":"11","len":0.15,"dts":18,"cons":null,"type":"MultiLineString","coords":[[[80.15357,13.09609],[80.15379,13.0961],[80.15395,13.09635],[80.1541,13.09636],[80.15423,13.0967],[80.15402,13.09699]]]},"935604":{"name":"11 KV MKS","code":"935604","ss_code":"9356","volt":"11","len":0.19,"dts":15,"cons":null,"type":"MultiLineString","coords":[[[80.15358,13.09606],[80.15399,13.09597],[80.154,13.09582],[80.15443,13.09578],[80.15458,13.09609],[80.155,13.09612]]]},"935605":{"name":"11 KV TG ANNA NAGAR","code":"935605","ss_code":"9356","volt":"11","len":0.18,"dts":2,"cons":2,"type":"MultiLineString","coords":[[[80.15361,13.09606],[80.15393,13.09604],[80.15443,13.09616],[80.15431,13.09633],[80.15495,13.09631]]]},"935606":{"name":"11KV CASA GRAND","code":"935606","ss_code":"9356","volt":"11","len":0.95,"dts":11,"cons":958,"type":"MultiLineString","coords":[[[80.15462,13.09759],[80.15497,13.09782]],[[80.1529,13.09704],[80.15298,13.09708],[80.15366,13.09683],[80.15391,13.09686],[80.15388,13.0972],[80.15375,13.09753],[80.15372,13.09814],[80.15406,13.0982],[80.15442,13.09839],[80.15462,13.09843],[80.15502,13.0984],[80.15507,13.09822],[80.15514,13.09825]],[[80.15415,13.09694],[80.15403,13.0971],[80.1542,13.0973],[80.15461,13.09758]],[[80.15499,13.09783],[80.15521,13.09798],[80.15515,13.09822]],[[80.15412,13.09651],[80.15372,13.09595],[80.15277,13.09617],[80.1529,13.09701]],[[80.15435,13.09647],[80.15429,13.09642],[80.15416,13.09654],[80.15413,13.09652]]]}},"dtrs":{"935605":[{"id":"935605002","name":"GAYATHRI KRISH 250 KVA","kva":"250","cons":1,"lat":13.09809,"lng":80.15173,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"935605001","name":"WINNER ENGINEERING","kva":"100","cons":1,"lat":13.09952,"lng":80.15116,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ASCOTT","scheme":"BOARD"}],"935606":[{"id":"935606003","name":"CASA GRAND SS III","kva":"500","cons":205,"lat":13.09701,"lng":80.1529,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SKY","scheme":"BOARD"},{"id":"935606006","name":"CASA GRAND SS VI","kva":"500","cons":19,"lat":13.09822,"lng":80.15519,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SKY","scheme":"BOARD"},{"id":"935606004","name":"CASA GRAND SS IV","kva":"500","cons":36,"lat":13.09704,"lng":80.1529,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"SKY","scheme":"BOARD"},{"id":"935606005","name":"CASA GRAND SS V","kva":"500","cons":44,"lat":13.09818,"lng":80.1552,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SKY","scheme":"BOARD"},{"id":"935606010","name":"CASA GRAND SS X","kva":"500","cons":11,"lat":13.09759,"lng":80.15463,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SKY","scheme":"BOARD"},{"id":"935606011","name":"CASA GRAND SS XI","kva":"500","cons":0,"lat":13.09757,"lng":80.15459,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SKY","scheme":"BOARD"},{"id":"935606008","name":"CASA GRAND SS VIII","kva":"500","cons":0,"lat":13.09787,"lng":80.15496,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SKY","scheme":"BOARD"},{"id":"935606002","name":"CASA GRAND 500 SS II","kva":"500","cons":229,"lat":13.09652,"lng":80.15413,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"935606001","name":"CASA GRAND 500 SS I","kva":"500","cons":412,"lat":13.09648,"lng":80.15409,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SKY","scheme":"BOARD"},{"id":"935606007","name":"CASA GRAND SS VII","kva":"100","cons":2,"lat":13.09826,"lng":80.15518,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SKY","scheme":"BOARD"},{"id":"935606009","name":"CASA GRAND SS XI","kva":"500","cons":0,"lat":13.09784,"lng":80.15492,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SKY","scheme":"BOARD"}]}}