{"substationCode":"9357","feeders":{"935701":{"name":"11KV HAZEL","code":"935701","ss_code":"9357","volt":"11","len":0.06,"dts":20,"cons":null,"type":"MultiLineString","coords":[[[80.10915,13.09068],[80.10862,13.09075]]]},"935702":{"name":"11KV CG QUARTERS","code":"935702","ss_code":"9357","volt":"11","len":2.91,"dts":8,"cons":96,"type":"MultiLineString","coords":[[[80.11284,13.09067],[80.11284,13.09092],[80.11264,13.09093],[80.11263,13.09134]],[[80.10864,13.08962],[80.10865,13.08952],[80.10903,13.08951],[80.10903,13.08962],[80.10911,13.08958]],[[80.10769,13.09338],[80.10738,13.09307]],[[80.11485,13.09049],[80.11467,13.0909],[80.11415,13.09085]],[[80.11415,13.09085],[80.11291,13.09092],[80.11291,13.09064],[80.11285,13.09064]],[[80.10915,13.09068],[80.10915,13.09068]],[[80.10915,13.09068],[80.10862,13.09075]],[[80.10862,13.09075],[80.10862,13.09075]],[[80.11137,13.08973],[80.11167,13.08972]],[[80.11231,13.08945],[80.11231,13.08946]],[[80.10864,13.08962],[80.10864,13.08989]],[[80.11171,13.09188],[80.11176,13.09176]],[[80.11176,13.09176],[80.11176,13.09176]],[[80.11116,13.09187],[80.11144,13.09186]],[[80.11093,13.09184],[80.11116,13.09187]],[[80.11199,13.09144],[80.11199,13.09143]],[[80.1126,13.09096],[80.11237,13.09096]],[[80.11066,13.09182],[80.11093,13.09184]],[[80.1126,13.09118],[80.1126,13.09096]],[[80.11274,13.09187],[80.11274,13.09187]],[[80.11274,13.09187],[80.11263,13.09134]],[[80.11285,13.0907],[80.11285,13.0907]],[[80.11285,13.0907],[80.11285,13.0907]],[[80.10955,13.09051],[80.10955,13.09061]],[[80.10955,13.09061],[80.10956,13.09083]],[[80.10915,13.09064],[80.10915,13.09068]],[[80.10915,13.09068],[80.10915,13.09082]],[[80.11227,13.08949],[80.11226,13.08949]],[[80.11229,13.08941],[80.11229,13.08941]],[[80.11229,13.08941],[80.11231,13.08945]],[[80.11062,13.09109],[80.11066,13.09123]],[[80.10862,13.09075],[80.10862,13.09075]],[[80.10862,13.09075],[80.10863,13.0905]],[[80.11163,13.09212],[80.11165,13.09206]],[[80.11188,13.09162],[80.11187,13.09139]],[[80.11144,13.09186],[80.11171,13.09188]],[[80.11066,13.09148],[80.11066,13.09182]],[[80.11215,13.09096],[80.11209,13.09095]],[[80.11171,13.09188],[80.11165,13.09206]],[[80.10915,13.09082],[80.10915,13.0911]],[[80.10956,13.09061],[80.10955,13.09061]],[[80.10955,13.09061],[80.10915,13.09064]],[[80.10954,13.09026],[80.10954,13.09025]],[[80.10954,13.09025],[80.10954,13.09015]],[[80.11211,13.08972],[80.11231,13.08956]],[[80.10984,13.091],[80.11014,13.09093]],[[80.11035,13.09012],[80.11069,13.0901]],[[80.11069,13.0901],[80.1108,13.08998]],[[80.1108,13.08998],[80.11082,13.08976]],[[80.11014,13.09093],[80.11054,13.09093]],[[80.10959,13.09107],[80.10984,13.091]],[[80.11176,13.09177],[80.11176,13.09176]],[[80.11176,13.09176],[80.11174,13.09163]],[[80.11,13.09013],[80.11035,13.09012]],[[80.11066,13.09123],[80.11066,13.09148]],[[80.11187,13.09138],[80.11207,13.09137]],[[80.11207,13.09137],[80.11235,13.09136]],[[80.1121,13.09065],[80.11211,13.09032]],[[80.11235,13.09136],[80.11258,13.09135]],[[80.11211,13.09032],[80.11211,13.09005]],[[80.11258,13.09135],[80.1126,13.09118]],[[80.11397,13.09184],[80.11274,13.09187]],[[80.11274,13.09187],[80.11274,13.09187]],[[80.11232,13.08955],[80.11232,13.08955]],[[80.11231,13.08956],[80.11232,13.08955]],[[80.11485,13.09049],[80.11486,13.09043]],[[80.10954,13.09015],[80.11,13.09013]],[[80.11013,13.09227],[80.11012,13.09244]],[[80.11097,13.09214],[80.11122,13.09212]],[[80.11042,13.09215],[80.11068,13.09215]],[[80.11237,13.09096],[80.11215,13.09096]],[[80.11068,13.09215],[80.11097,13.09214]],[[80.11015,13.09215],[80.11042,13.09215]],[[80.11054,13.09093],[80.11062,13.09109]],[[80.11013,13.09227],[80.11015,13.09215]],[[80.10864,13.08989],[80.10865,13.09013]],[[80.11122,13.09212],[80.11163,13.09212]],[[80.10865,13.09013],[80.10866,13.09022]],[[80.11284,13.09066],[80.11284,13.09067]],[[80.11211,13.09005],[80.11244,13.09004]],[[80.11174,13.09163],[80.11188,13.09162]],[[80.11209,13.09095],[80.1121,13.09065]],[[80.11258,13.09135],[80.11263,13.09134]],[[80.11284,13.09066],[80.11284,13.09065]],[[80.11284,13.09065],[80.11284,13.09065]],[[80.11285,13.0907],[80.11285,13.0907]],[[80.11285,13.0907],[80.11285,13.0907]],[[80.10915,13.0911],[80.10959,13.09107]],[[80.10955,13.09051],[80.10954,13.09025]],[[80.11285,13.0907],[80.11285,13.0907]],[[80.10866,13.09022],[80.10863,13.0905]],[[80.11398,13.08963],[80.11372,13.08979]],[[80.11082,13.08976],[80.1109,13.08976]],[[80.11398,13.08963],[80.11378,13.08927]],[[80.11344,13.08984],[80.11372,13.08979]],[[80.11378,13.08927],[80.11378,13.08924]],[[80.1146,13.08853],[80.11459,13.08891]],[[80.11378,13.08924],[80.11374,13.08895]],[[80.11421,13.08854],[80.1146,13.08853]],[[80.11374,13.08895],[80.11377,13.08856]],[[80.11377,13.08856],[80.11421,13.08854]],[[80.11459,13.08891],[80.11462,13.08892]],[[80.11504,13.0891],[80.11507,13.08912]],[[80.11462,13.08892],[80.11476,13.08892]],[[80.11476,13.08892],[80.11499,13.08893]],[[80.11499,13.08893],[80.11504,13.0891]],[[80.11507,13.08912],[80.11509,13.08913]],[[80.11284,13.09064],[80.11285,13.09064]],[[80.11284,13.09065],[80.11284,13.09064]],[[80.11227,13.08949],[80.11229,13.08941]],[[80.11192,13.08973],[80.11211,13.08972]],[[80.11232,13.08955],[80.11227,13.08949]],[[80.1109,13.08976],[80.11137,13.08973]],[[80.11261,13.08977],[80.11301,13.08983]],[[80.11232,13.08955],[80.11261,13.08977]],[[80.11301,13.08983],[80.11344,13.08984]],[[80.11167,13.08972],[80.11192,13.08973]]]},"935703":{"name":"11KV SRI RAM NAGAR","code":"935703","ss_code":"9357","volt":"11","len":2.8,"dts":15,"cons":1560,"type":"MultiLineString","coords":[[[80.10283,13.09313],[80.10285,13.0934]],[[80.10593,13.08985],[80.10559,13.08966]],[[80.10538,13.08865],[80.1054,13.08842]],[[80.10562,13.08953],[80.10529,13.08936]],[[80.10501,13.08989],[80.10476,13.08988]],[[80.10535,13.08893],[80.10538,13.08865]],[[80.10285,13.09293],[80.10285,13.09276]],[[80.10439,13.0928],[80.10454,13.0928]],[[80.10632,13.09195],[80.10625,13.0916]],[[80.10473,13.0928],[80.10454,13.0928]],[[80.10613,13.09108],[80.10606,13.09065]],[[80.10621,13.09],[80.10641,13.09015]],[[80.10597,13.0901],[80.10593,13.08985]],[[80.10602,13.09038],[80.10597,13.0901]],[[80.10641,13.09231],[80.10633,13.09199]],[[80.10474,13.09259],[80.10474,13.0927]],[[80.10805,13.09023],[80.10839,13.09023]],[[80.10839,13.09023],[80.10866,13.09022]],[[80.10868,13.0902],[80.10866,13.09022]],[[80.10719,13.08887],[80.1072,13.08887]],[[80.10529,13.08936],[80.10521,13.08931]],[[80.10839,13.09023],[80.10843,13.09088]],[[80.1072,13.08898],[80.10719,13.08887]],[[80.10709,13.09023],[80.10709,13.09019]],[[80.10606,13.09065],[80.10604,13.09044]],[[80.10641,13.09015],[80.1065,13.09017]],[[80.10593,13.08985],[80.10621,13.09]],[[80.10604,13.09044],[80.10602,13.09038]],[[80.10521,13.08931],[80.10535,13.08893]],[[80.10709,13.09023],[80.10723,13.09024]],[[80.10678,13.09025],[80.10709,13.09023]],[[80.10593,13.08985],[80.10602,13.08974]],[[80.10781,13.09024],[80.10805,13.09023]],[[80.10756,13.09023],[80.10781,13.09024]],[[80.10723,13.09024],[80.10756,13.09023]],[[80.10484,13.09364],[80.10484,13.09387]],[[80.10439,13.0928],[80.10408,13.09278]],[[80.10676,13.09416],[80.10688,13.09403]],[[80.10474,13.09259],[80.10471,13.09241]],[[80.10315,13.09276],[80.10285,13.09276]],[[80.10364,13.09277],[80.10342,13.09277]],[[80.10391,13.09278],[80.10364,13.09277]],[[80.10408,13.09278],[80.10391,13.09278]],[[80.10342,13.09277],[80.10315,13.09276]],[[80.10283,13.09313],[80.10285,13.09293]],[[80.10542,13.09337],[80.1051,13.09341]],[[80.10668,13.09307],[80.1065,13.09303]],[[80.10633,13.09199],[80.10632,13.09195]],[[80.10632,13.09195],[80.10617,13.09196]],[[80.10651,13.09289],[80.10648,13.09267]],[[80.10648,13.09267],[80.10641,13.09231]],[[80.10617,13.09196],[80.10583,13.09203]],[[80.10559,13.08966],[80.10559,13.0899]],[[80.10625,13.0916],[80.10618,13.09131]],[[80.10618,13.09131],[80.10613,13.09108]],[[80.10524,13.08989],[80.10501,13.08989]],[[80.1054,13.0899],[80.10524,13.08989]],[[80.10559,13.0899],[80.1054,13.0899]],[[80.10588,13.08964],[80.10562,13.08953]],[[80.10543,13.08855],[80.10538,13.08865]],[[80.10602,13.08974],[80.10588,13.08964]],[[80.10651,13.09017],[80.10664,13.09024]],[[80.10664,13.09024],[80.10678,13.09025]],[[80.10571,13.09328],[80.10542,13.09337]],[[80.10592,13.09321],[80.10571,13.09328]],[[80.10607,13.09313],[80.10592,13.09321]],[[80.10669,13.09339],[80.10668,13.09307]],[[80.1056,13.09207],[80.10559,13.09218]],[[80.10674,13.09369],[80.10669,13.09339]],[[80.10688,13.09403],[80.10674,13.09369]],[[80.1065,13.09303],[80.10651,13.09289]],[[80.10642,13.09303],[80.10634,13.09306]],[[80.10622,13.09309],[80.10622,13.09316]],[[80.10583,13.09203],[80.1056,13.09207]],[[80.1051,13.09341],[80.10488,13.09345]],[[80.10622,13.09309],[80.10607,13.09313]],[[80.10634,13.09306],[80.10622,13.09309]],[[80.1065,13.09303],[80.10642,13.09303]],[[80.10488,13.09345],[80.10478,13.09312]],[[80.10488,13.09345],[80.10484,13.09364]],[[80.10478,13.09312],[80.10473,13.0928]],[[80.10473,13.0928],[80.10474,13.0927]],[[80.10868,13.0902],[80.10866,13.08953],[80.10903,13.0895],[80.10903,13.08961],[80.10911,13.08958]],[[80.10764,13.08829],[80.10762,13.08891],[80.1072,13.08898]],[[80.1072,13.08898],[80.10718,13.08909]],[[80.10718,13.08909],[80.10718,13.0891]],[[80.10718,13.0891],[80.10709,13.09023]],[[80.10644,13.08868],[80.10644,13.08903],[80.10718,13.08909]],[[80.10718,13.08909],[80.10718,13.0891]],[[80.10718,13.0891],[80.10656,13.08905],[80.10651,13.09017]],[[80.10843,13.09088],[80.10837,13.09153]]]},"935704":{"name":"11KV MELPAKKAM","code":"935704","ss_code":"9357","volt":"11","len":0.07,"dts":24,"cons":null,"type":"MultiLineString","coords":[[[80.10911,13.08957],[80.10915,13.09018]]]}},"dtrs":{"935702":[{"id":"935702001","name":"CGTD SS I","kva":"500","cons":0,"lat":13.09052,"lng":80.10955,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"MTC","scheme":"BOARD"},{"id":"935702002","name":"CGTD SS II","kva":"500","cons":0,"lat":13.09051,"lng":80.10955,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MOHINI","scheme":"BOARD"},{"id":"935702004","name":"CGTA II SS","kva":"500","cons":5,"lat":13.08891,"lng":80.11459,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"935702007","name":"CGTC 2 SS","kva":"500","cons":0,"lat":13.08892,"lng":80.11462,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"935702005","name":"CGTC SSIV","kva":"500","cons":0,"lat":13.08963,"lng":80.11398,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INFO TECH","scheme":"BOARD"},{"id":"935702006","name":"CGTC 3 SS","kva":"500","cons":0,"lat":13.08924,"lng":80.11378,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"MOHINI","scheme":"BOARD"},{"id":"935702008","name":"EVERWIN 250 KVA SS","kva":"250","cons":31,"lat":13.0902,"lng":80.10868,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"935702009","name":"SMJ TILES SS","kva":"250","cons":65,"lat":13.09023,"lng":80.10839,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"}],"935703":[{"id":"931901144","name":"AISHWARYA PROPERTIES","kva":"250","cons":0,"lat":13.09019,"lng":80.10709,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDOTECH","scheme":"BOARD"},{"id":"931901099","name":"SRI RAM NAGAR SS I","kva":"250","cons":147,"lat":13.09199,"lng":80.10633,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931901034","name":"J S NAGAR","kva":"100","cons":30,"lat":13.09218,"lng":80.10559,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931901032","name":"ASHOK NIRAJAN NAGAR SS I","kva":"100","cons":74,"lat":13.09434,"lng":80.10616,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931901033","name":"ASHOK NIRAJAN NAGAR SS II","kva":"250","cons":177,"lat":13.09438,"lng":80.10543,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"931901101","name":"SRIRAM NAGAR SSIII","kva":"100","cons":61,"lat":13.09019,"lng":80.10663,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"931901098","name":"SRI RAM NAGAR SS V","kva":"250","cons":133,"lat":13.08988,"lng":80.10476,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"931901115","name":"SRIRAM NAGAR EXT RAPDRP","kva":"250","cons":115,"lat":13.09044,"lng":80.10604,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"935703002","name":"SRIRAM NAGAR SS IV","kva":"100","cons":33,"lat":13.08855,"lng":80.10543,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"935703009","name":"KUTTY COMPANY","kva":"100","cons":100,"lat":13.09316,"lng":80.10622,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"935703013","name":"SIVAN KOIL SS RAPDRP","kva":"250","cons":111,"lat":13.09387,"lng":80.10484,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"935703015","name":"DRA SS II","kva":"500","cons":119,"lat":13.09612,"lng":80.10177,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"935703014","name":"ASHOK NAGAR","kva":"100","cons":69,"lat":13.09651,"lng":80.10311,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKETESHWARA","scheme":"BOARD"},{"id":"935703008","name":"PARUTHIPET SCHOOL","kva":"250","cons":376,"lat":13.09241,"lng":80.10471,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"BOARD"},{"id":"935703012","name":"SUGALI GARDEN","kva":"100","cons":17,"lat":13.0934,"lng":80.10285,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"VENKATESWARA","scheme":"BOARD"}]}}