{"substationCode":"9406","feeders":{"940601":{"name":"SHANMUGANAGAR","code":"940601","ss_code":"9406","volt":"11","len":6.88,"dts":24,"cons":3717,"type":"MultiLineString","coords":[[[80.06574,12.90258],[80.06573,12.90258]],[[80.06591,12.90439],[80.06587,12.90439]],[[80.06606,12.90437],[80.06606,12.90438]],[[80.06606,12.90438],[80.06604,12.90438]],[[80.06604,12.90438],[80.06591,12.90439]],[[80.06546,12.90178],[80.06633,12.90158]],[[80.06591,12.90439],[80.0658,12.90407]],[[80.06626,12.90512],[80.06632,12.90536]],[[80.06587,12.90439],[80.06586,12.9044]],[[80.06621,12.90566],[80.06615,12.90541]],[[80.06639,12.90554],[80.06638,12.90554]],[[80.06563,12.90252],[80.0661,12.90242]],[[80.06638,12.90554],[80.06638,12.90555]],[[80.06638,12.90555],[80.06633,12.90558]],[[80.06633,12.90558],[80.06621,12.90566]],[[80.06606,12.90437],[80.06619,12.90485]],[[80.0658,12.90326],[80.06585,12.90344]],[[80.06639,12.90554],[80.06638,12.90554]],[[80.06585,12.90344],[80.06596,12.90382]],[[80.06638,12.90554],[80.06639,12.90554]],[[80.06602,12.90412],[80.06606,12.90437]],[[80.05992,12.89974],[80.05999,12.89968]],[[80.06214,12.90447],[80.06196,12.9042]],[[80.0618,12.90397],[80.06164,12.90371]],[[80.05995,12.89997],[80.05992,12.89974]],[[80.05999,12.89968],[80.06,12.89968]],[[80.06164,12.90371],[80.0615,12.90349]],[[80.05997,12.90018],[80.05995,12.89997]],[[80.06099,12.90255],[80.06091,12.9024]],[[80.06499,12.90571],[80.065,12.90571]],[[80.0615,12.90349],[80.06133,12.90317]],[[80.06273,12.90422],[80.06244,12.90435]],[[80.06499,12.90571],[80.06499,12.90571]],[[80.06452,12.90588],[80.06447,12.90574]],[[80.065,12.90348],[80.06478,12.90353]],[[80.06043,12.90172],[80.0603,12.90145]],[[80.06553,12.90555],[80.06521,12.90565]],[[80.06177,12.90463],[80.06176,12.90464]],[[80.06521,12.90565],[80.06499,12.90572]],[[80.06499,12.90572],[80.06499,12.90571]],[[80.06133,12.90317],[80.06111,12.9028]],[[80.06546,12.90178],[80.06528,12.90181]],[[80.06478,12.90353],[80.06429,12.90367]],[[80.06394,12.90377],[80.06351,12.90392]],[[80.06075,12.9022],[80.06063,12.90206]],[[80.0603,12.90145],[80.06012,12.90104]],[[80.06351,12.90392],[80.06312,12.90408]],[[80.06295,12.90413],[80.06273,12.90422]],[[80.06111,12.9028],[80.06112,12.90279]],[[80.0615,12.90349],[80.0615,12.90349]],[[80.06429,12.90367],[80.06394,12.90377]],[[80.06196,12.9042],[80.0618,12.90397]],[[80.06447,12.90574],[80.06447,12.90574]],[[80.06312,12.90408],[80.06311,12.90408]],[[80.06312,12.90408],[80.06312,12.90408]],[[80.06205,12.90451],[80.06177,12.90463]],[[80.06214,12.90447],[80.06205,12.90451]],[[80.06012,12.90104],[80.06002,12.90055]],[[80.06002,12.90055],[80.05997,12.90018]],[[80.06312,12.90408],[80.06312,12.90407]],[[80.06075,12.9022],[80.06076,12.90219]],[[80.06312,12.90407],[80.06295,12.90413]],[[80.0647,12.90582],[80.06452,12.90588]],[[80.06244,12.90435],[80.06214,12.90447]],[[80.07054,12.90485],[80.07065,12.90561],[80.07074,12.90564],[80.07111,12.9056]],[[80.06848,12.90537],[80.06891,12.90528]],[[80.06728,12.90526],[80.06759,12.90518]],[[80.07148,12.91662],[80.07148,12.91646],[80.07179,12.91639],[80.0716,12.91546],[80.07159,12.91508],[80.07199,12.91503]],[[80.07199,12.91503],[80.07202,12.91503]],[[80.07202,12.91503],[80.07209,12.91498],[80.0717,12.91454],[80.07122,12.91376]],[[80.07122,12.91376],[80.07089,12.91325]],[[80.07089,12.91325],[80.07054,12.91271]],[[80.07054,12.91271],[80.07037,12.91244]],[[80.07037,12.91244],[80.07019,12.9121]],[[80.07019,12.9121],[80.0697,12.91083],[80.06928,12.90953]],[[80.06928,12.90953],[80.06777,12.90753],[80.06705,12.90667]],[[80.06705,12.90667],[80.06664,12.9062],[80.06646,12.9059]],[[80.06646,12.9059],[80.06638,12.90555]],[[80.06638,12.90555],[80.06606,12.90438]],[[80.06606,12.90438],[80.06579,12.90327]],[[80.06579,12.90327],[80.06565,12.90266]],[[80.06565,12.90266],[80.06565,12.90261]],[[80.06565,12.90261],[80.06566,12.90261]],[[80.06566,12.90261],[80.06574,12.90258]],[[80.06632,12.90536],[80.06638,12.90554]],[[80.06565,12.9026],[80.06565,12.90261]],[[80.06565,12.90261],[80.06565,12.90263]],[[80.06565,12.90263],[80.06577,12.9031]],[[80.07111,12.9056],[80.07111,12.9056]],[[80.06826,12.9048],[80.06818,12.90464]],[[80.0705,12.90453],[80.07048,12.90448]],[[80.06759,12.90518],[80.06794,12.90507]],[[80.06834,12.90494],[80.06848,12.90537]],[[80.06662,12.90545],[80.06708,12.9053]],[[80.0693,12.90515],[80.06965,12.90503]],[[80.06891,12.90528],[80.0693,12.90515]],[[80.06708,12.9053],[80.06728,12.90526]],[[80.07054,12.90486],[80.07054,12.90485]],[[80.06802,12.9044],[80.0679,12.90419]],[[80.06834,12.90494],[80.06826,12.9048]],[[80.06809,12.90502],[80.06834,12.90494]],[[80.06818,12.90464],[80.0681,12.90453]],[[80.06965,12.90503],[80.07008,12.90493]],[[80.0681,12.90453],[80.06802,12.9044]],[[80.06794,12.90507],[80.06809,12.90502]],[[80.07008,12.90493],[80.07054,12.90486]],[[80.06619,12.90485],[80.06626,12.90512]],[[80.06639,12.90554],[80.06639,12.90554]],[[80.06638,12.90554],[80.06662,12.90545]],[[80.06615,12.90541],[80.06553,12.90555]],[[80.0661,12.90242],[80.06646,12.90232]],[[80.06826,12.9048],[80.06827,12.9048]],[[80.0679,12.90419],[80.06768,12.90381]],[[80.06647,12.90232],[80.06647,12.90232]],[[80.06563,12.90252],[80.06546,12.90178]],[[80.0658,12.90407],[80.0658,12.90406]],[[80.06577,12.9031],[80.0658,12.90326]],[[80.06565,12.90335],[80.06541,12.90339]],[[80.06565,12.9026],[80.06563,12.90252]],[[80.06563,12.90252],[80.06563,12.90252]],[[80.06596,12.90382],[80.06602,12.90412]],[[80.0658,12.90326],[80.06579,12.90327]],[[80.06579,12.90327],[80.06579,12.90327]],[[80.06579,12.90327],[80.06565,12.90335]],[[80.07051,12.90473],[80.0705,12.90453]],[[80.07054,12.90485],[80.07054,12.90485]],[[80.07054,12.90485],[80.07051,12.90473]],[[80.06633,12.90158],[80.06633,12.90157]],[[80.06541,12.90339],[80.065,12.90348]],[[80.06091,12.9024],[80.06075,12.9022]],[[80.06499,12.90571],[80.0647,12.90582]],[[80.06111,12.9028],[80.06099,12.90255]],[[80.06765,12.90372],[80.06765,12.90371]],[[80.06828,12.90846],[80.06809,12.90823]],[[80.07054,12.90485],[80.07054,12.90485]],[[80.06646,12.90232],[80.06647,12.90232]],[[80.06768,12.90381],[80.06765,12.90372]],[[80.06647,12.90232],[80.06647,12.90232]],[[80.06063,12.90206],[80.06043,12.90172]],[[80.06573,12.90258],[80.06566,12.9026]],[[80.06566,12.9026],[80.06565,12.9026]],[[80.06621,12.90566],[80.06628,12.90587]],[[80.07161,12.91584],[80.07157,12.91504],[80.07199,12.91503]],[[80.07199,12.91503],[80.07202,12.91503]],[[80.07202,12.91503],[80.07155,12.91455],[80.07122,12.91376]],[[80.07122,12.91376],[80.07089,12.91325]],[[80.07089,12.91325],[80.07054,12.91271]],[[80.07054,12.91271],[80.07037,12.91244]],[[80.07037,12.91244],[80.07019,12.9121]],[[80.07019,12.9121],[80.06928,12.90953]],[[80.06928,12.90953],[80.06705,12.90667]],[[80.06705,12.90667],[80.06646,12.9059]],[[80.06646,12.9059],[80.06638,12.9058],[80.06633,12.90558]],[[80.06633,12.90558],[80.06604,12.90438]],[[80.06604,12.90438],[80.06579,12.90327]],[[80.06579,12.90327],[80.06565,12.90266]],[[80.06565,12.90266],[80.06565,12.90263]],[[80.06565,12.90263],[80.06566,12.90261]],[[80.06566,12.90261],[80.06566,12.9026]],[[80.06566,12.9026],[80.06566,12.90253]],[[80.06531,12.89725],[80.06534,12.89732]],[[80.06534,12.89732],[80.06538,12.89732]],[[80.06901,12.89752],[80.06914,12.89753]],[[80.06914,12.89753],[80.06935,12.89755]],[[80.06935,12.89755],[80.06952,12.89758]],[[80.06952,12.89758],[80.06975,12.8976]],[[80.06975,12.8976],[80.07001,12.89764]],[[80.07001,12.89764],[80.07023,12.89766]],[[80.07023,12.89766],[80.07022,12.89791]],[[80.07021,12.89823],[80.07022,12.89848]],[[80.07022,12.89791],[80.07021,12.89823]],[[80.07022,12.89848],[80.07022,12.89873]],[[80.07022,12.89873],[80.07024,12.89902]],[[80.07024,12.89902],[80.07027,12.89933]],[[80.07027,12.89933],[80.07033,12.89971]],[[80.06566,12.90253],[80.06563,12.90252]],[[80.06563,12.90252],[80.06549,12.90247]]]},"940602":{"name":"VARATHARAJAPURAM","code":"940602","ss_code":"9406","volt":"11","len":8.74,"dts":35,"cons":4048,"type":"MultiLineString","coords":[[[80.07097,12.91925],[80.07123,12.92037]],[[80.06854,12.91832],[80.06865,12.91866]],[[80.07288,12.92153],[80.07234,12.92175]],[[80.06849,12.91812],[80.06854,12.91832]],[[80.06845,12.91795],[80.06849,12.91812]],[[80.06841,12.91784],[80.06845,12.91795]],[[80.06865,12.91866],[80.06871,12.91888]],[[80.07178,12.91651],[80.07202,12.91655]],[[80.06813,12.91694],[80.06812,12.91694]],[[80.06729,12.9165],[80.06698,12.91664]],[[80.0676,12.91731],[80.0674,12.91738]],[[80.07202,12.91655],[80.07222,12.91656]],[[80.07255,12.91714],[80.07283,12.91719]],[[80.06906,12.91665],[80.06902,12.91665]],[[80.06813,12.91694],[80.06798,12.91661]],[[80.07234,12.91657],[80.07234,12.91665]],[[80.06691,12.91649],[80.06692,12.91649]],[[80.06871,12.91691],[80.0684,12.91702]],[[80.0674,12.91738],[80.06712,12.91747]],[[80.06909,12.91679],[80.06887,12.91686]],[[80.07283,12.91719],[80.07302,12.91722]],[[80.06819,12.9171],[80.06803,12.91716]],[[80.07224,12.91709],[80.07255,12.91714]],[[80.06819,12.9171],[80.06813,12.91694]],[[80.06906,12.91665],[80.06909,12.91679]],[[80.0684,12.91702],[80.06819,12.9171]],[[80.07234,12.91665],[80.07224,12.91709]],[[80.07353,12.9173],[80.0737,12.91731]],[[80.07302,12.91722],[80.07325,12.91726]],[[80.07051,12.91514],[80.07052,12.91515]],[[80.07155,12.91507],[80.07158,12.91562]],[[80.07147,12.91657],[80.07147,12.91646],[80.07066,12.9166],[80.0706,12.91652],[80.07046,12.91574],[80.07033,12.91576],[80.0703,12.91565],[80.07028,12.91519]],[[80.07028,12.91519],[80.07051,12.91514]],[[80.07097,12.91512],[80.07128,12.91509]],[[80.0702,12.91488],[80.07025,12.91469]],[[80.07186,12.91496],[80.07186,12.91495]],[[80.07158,12.91562],[80.07169,12.91619]],[[80.06902,12.9164],[80.06906,12.91665]],[[80.07052,12.91515],[80.07075,12.91514]],[[80.06902,12.91665],[80.06901,12.91665]],[[80.07447,12.92475],[80.07498,12.92466]],[[80.07347,12.92456],[80.07347,12.92456]],[[80.07347,12.92456],[80.07352,12.92458]],[[80.07498,12.92466],[80.07541,12.92455]],[[80.07833,12.92437],[80.07855,12.9249]],[[80.07855,12.9249],[80.07874,12.92546]],[[80.07934,12.92727],[80.07958,12.92779]],[[80.08022,12.9293],[80.08031,12.92991]],[[80.07584,12.92445],[80.07593,12.92486]],[[80.07998,12.92878],[80.08022,12.9293]],[[80.07958,12.92779],[80.0798,12.92828]],[[80.07914,12.92661],[80.07934,12.92727]],[[80.07896,12.92612],[80.07914,12.92661]],[[80.07874,12.92546],[80.07896,12.92612]],[[80.07396,12.92467],[80.07447,12.92475]],[[80.0798,12.92828],[80.07998,12.92878]],[[80.08031,12.92991],[80.07957,12.93032]],[[80.06895,12.91529],[80.06867,12.9153]],[[80.06757,12.91641],[80.06729,12.9165]],[[80.0692,12.91527],[80.06919,12.91527]],[[80.06903,12.91571],[80.069,12.91598]],[[80.07128,12.91509],[80.07155,12.91507]],[[80.07003,12.91521],[80.06976,12.91523]],[[80.06673,12.91335],[80.06707,12.91331]],[[80.07702,12.92416],[80.07742,12.92405]],[[80.06838,12.91533],[80.06803,12.91534]],[[80.07663,12.92423],[80.07702,12.92416]],[[80.07791,12.92315],[80.07811,12.92377]],[[80.0773,12.92365],[80.07719,12.92334]],[[80.07719,12.92334],[80.0772,12.92333]],[[80.07619,12.92436],[80.07663,12.92423]],[[80.0746,12.91769],[80.07452,12.91769]],[[80.07231,12.92073],[80.07243,12.92119]],[[80.07578,12.91996],[80.07583,12.92027]],[[80.07458,12.91981],[80.07429,12.91989]],[[80.07161,12.91882],[80.07152,12.91837]],[[80.07368,12.92008],[80.07367,12.92008]],[[80.07287,12.92059],[80.07249,12.92069]],[[80.07429,12.91989],[80.07408,12.91995]],[[80.07095,12.91922],[80.07094,12.91922]],[[80.0718,12.91978],[80.0717,12.91927]],[[80.0717,12.91927],[80.07161,12.91882]],[[80.07568,12.91957],[80.07578,12.91996]],[[80.0733,12.92122],[80.07293,12.92136]],[[80.07566,12.92067],[80.07557,12.92084]],[[80.07498,12.91786],[80.07499,12.91811]],[[80.07393,12.92104],[80.0733,12.92122]],[[80.07293,12.92136],[80.07288,12.92153]],[[80.07367,12.92008],[80.07368,12.92008]],[[80.07367,12.92008],[80.07371,12.92032]],[[80.07505,12.91899],[80.07505,12.91899]],[[80.07507,12.91894],[80.07506,12.91899]],[[80.07288,12.92153],[80.07275,12.92202]],[[80.07536,12.91962],[80.07568,12.91957]],[[80.07189,12.91823],[80.0719,12.91822]],[[80.07386,12.92001],[80.07367,12.92008]],[[80.07386,12.92085],[80.07387,12.92086]],[[80.07338,12.92044],[80.07287,12.92059]],[[80.07249,12.92069],[80.07231,12.92073]],[[80.07152,12.91837],[80.07147,12.91837]],[[80.07583,12.92027],[80.07566,12.92067]],[[80.07503,12.91854],[80.07507,12.91894]],[[80.07513,12.91931],[80.07521,12.91966]],[[80.07371,12.92032],[80.07338,12.92044]],[[80.07161,12.91882],[80.07167,12.91914],[80.07095,12.91922]],[[80.07521,12.91966],[80.07501,12.9197]],[[80.07383,12.92078],[80.07386,12.92085]],[[80.07275,12.92202],[80.0726,12.92266]],[[80.07408,12.91995],[80.07386,12.92001]],[[80.0726,12.92266],[80.07251,12.92324]],[[80.07521,12.91966],[80.07536,12.91962]],[[80.07387,12.92086],[80.07393,12.92104]],[[80.07371,12.92032],[80.07383,12.92078]],[[80.07152,12.91837],[80.07191,12.91831],[80.07189,12.91823]],[[80.07147,12.91837],[80.07128,12.918]],[[80.07198,12.92086],[80.07187,12.92025]],[[80.07128,12.918],[80.07127,12.91801]],[[80.07368,12.92008],[80.07368,12.92008]],[[80.07243,12.92119],[80.07216,12.9211]],[[80.07216,12.9211],[80.07198,12.92086]],[[80.07499,12.91811],[80.07503,12.91854]],[[80.07187,12.92025],[80.0718,12.91978]],[[80.06286,12.91695],[80.06247,12.9171]],[[80.06344,12.91829],[80.06344,12.91828]],[[80.06277,12.91668],[80.06286,12.91695]],[[80.06309,12.91719],[80.06318,12.91745]],[[80.06334,12.91793],[80.06344,12.91829]],[[80.06286,12.91695],[80.06297,12.91691]],[[80.06344,12.91651],[80.06297,12.91663]],[[80.06428,12.91705],[80.06428,12.91704]],[[80.06318,12.91745],[80.06334,12.91793]],[[80.06309,12.91719],[80.06316,12.91736],[80.06428,12.91705]],[[80.06297,12.91663],[80.06277,12.91668]],[[80.06297,12.91691],[80.06309,12.91719]],[[80.0675,12.91972],[80.06715,12.91977]],[[80.06712,12.91747],[80.06696,12.91753]],[[80.06696,12.91753],[80.06704,12.91776]],[[80.06879,12.91933],[80.06883,12.91944],[80.06782,12.91964]],[[80.06704,12.91776],[80.06705,12.91776]],[[80.06871,12.91888],[80.06879,12.91917]],[[80.06782,12.91964],[80.0675,12.91972]],[[80.06879,12.91917],[80.06879,12.91933]],[[80.06831,12.91745],[80.06841,12.91784]],[[80.07365,12.91764],[80.07393,12.91766]],[[80.0746,12.91769],[80.07497,12.91768]],[[80.07393,12.91766],[80.074,12.91766]],[[80.07368,12.91743],[80.07365,12.91764]],[[80.07497,12.91768],[80.07498,12.91786]],[[80.074,12.91766],[80.0743,12.91769]],[[80.07719,12.92334],[80.07791,12.92315]],[[80.07251,12.92324],[80.07239,12.92389]],[[80.07228,12.92439],[80.07227,12.9244]],[[80.07742,12.92405],[80.0773,12.92365]],[[80.0723,12.92429],[80.07228,12.92439]],[[80.07811,12.92377],[80.07833,12.92437]],[[80.07303,12.92448],[80.07347,12.92456]],[[80.07239,12.92389],[80.0723,12.92429]],[[80.06895,12.91529],[80.06903,12.91571]],[[80.07155,12.91507],[80.07186,12.91496]],[[80.07075,12.91514],[80.07097,12.91512]],[[80.07234,12.91665],[80.07234,12.91665]],[[80.07222,12.91656],[80.07234,12.91657]],[[80.07169,12.91619],[80.07173,12.9161]],[[80.07173,12.9161],[80.07174,12.91611]],[[80.06919,12.91527],[80.06895,12.91529]],[[80.0691,12.9161],[80.06902,12.9164]],[[80.0743,12.91769],[80.0746,12.91769]],[[80.07052,12.91515],[80.07028,12.91519]],[[80.07028,12.91519],[80.07021,12.91519]],[[80.06976,12.91523],[80.0695,12.91523]],[[80.07021,12.91519],[80.07003,12.91521]],[[80.06785,12.91632],[80.06757,12.91641]],[[80.07557,12.92084],[80.07553,12.92082]],[[80.06239,12.9168],[80.06237,12.9168]],[[80.06715,12.91977],[80.0664,12.91991]],[[80.06879,12.91933],[80.06879,12.91932]],[[80.06782,12.91964],[80.06782,12.91965]],[[80.07052,12.91515],[80.07052,12.91515]],[[80.06728,12.91558],[80.0668,12.91571]],[[80.06765,12.91546],[80.06728,12.91558]],[[80.06593,12.91595],[80.06549,12.91605]],[[80.06759,12.91478],[80.06735,12.91457]],[[80.0668,12.91571],[80.06635,12.91584]],[[80.06618,12.91349],[80.06539,12.91365]],[[80.06838,12.91533],[80.06806,12.91515]],[[80.06735,12.91457],[80.0673,12.91451]],[[80.0673,12.91451],[80.0673,12.91451]],[[80.0673,12.91451],[80.0673,12.91451]],[[80.06673,12.91335],[80.06618,12.91349]],[[80.06635,12.91584],[80.06593,12.91595]],[[80.06312,12.9143],[80.06296,12.91434]],[[80.06324,12.91427],[80.06312,12.9143]],[[80.06368,12.91414],[80.06324,12.91427]],[[80.06463,12.91388],[80.06404,12.91404]],[[80.06279,12.91437],[80.06269,12.91403]],[[80.06415,12.91446],[80.06429,12.91487]],[[80.06539,12.91365],[80.06463,12.91388]],[[80.06429,12.91487],[80.06453,12.9148]],[[80.06404,12.91404],[80.06368,12.91414]],[[80.06296,12.91434],[80.06279,12.91437]],[[80.06279,12.91437],[80.06251,12.91446]],[[80.06404,12.91404],[80.06415,12.91446]],[[80.06453,12.9148],[80.06478,12.91474]],[[80.06781,12.91495],[80.0676,12.91479]],[[80.0673,12.91451],[80.06731,12.91451]],[[80.06713,12.91419],[80.06691,12.91382]],[[80.06806,12.91515],[80.06781,12.91495]],[[80.0673,12.91451],[80.06713,12.91419]],[[80.06691,12.91382],[80.06673,12.91335]],[[80.06471,12.91614],[80.06461,12.91599]],[[80.06474,12.91622],[80.06426,12.91632]],[[80.06549,12.91605],[80.06506,12.91615]],[[80.07325,12.91726],[80.07353,12.9173]],[[80.07501,12.9197],[80.07458,12.91981]],[[80.06247,12.9171],[80.06248,12.9171]],[[80.06277,12.91668],[80.06258,12.91674]],[[80.06258,12.91674],[80.06239,12.9168]],[[80.07021,12.91519],[80.0702,12.91488]],[[80.07541,12.92455],[80.07584,12.92445]],[[80.07347,12.92456],[80.07347,12.92456]],[[80.07347,12.92456],[80.07396,12.92467]],[[80.06337,12.91622],[80.06326,12.91591]],[[80.06374,12.91644],[80.06344,12.91651]],[[80.06326,12.91591],[80.06316,12.91568]],[[80.06461,12.91599],[80.0646,12.91599]],[[80.06344,12.91651],[80.06337,12.91622]],[[80.06426,12.91632],[80.06374,12.91644]],[[80.06177,12.90463],[80.06152,12.90472]],[[80.06094,12.90497],[80.06062,12.90508]],[[80.06152,12.90472],[80.06131,12.9048]],[[80.06131,12.9048],[80.06113,12.90489]],[[80.06113,12.90489],[80.06094,12.90497]],[[80.0676,12.91479],[80.06759,12.91478]],[[80.06474,12.91622],[80.06471,12.91614]],[[80.07506,12.91899],[80.07513,12.91931]],[[80.06506,12.91615],[80.06474,12.91622]],[[80.0695,12.91523],[80.0692,12.91527]],[[80.06698,12.91664],[80.06691,12.91649]],[[80.06803,12.91534],[80.06765,12.91546]],[[80.069,12.91598],[80.0691,12.9161]],[[80.07169,12.91619],[80.07178,12.91651]],[[80.07506,12.91899],[80.07505,12.91899]],[[80.07052,12.91515],[80.07052,12.91515]],[[80.06819,12.9171],[80.06831,12.91745]],[[80.06887,12.91686],[80.06871,12.91691]],[[80.06803,12.91716],[80.06789,12.9172]],[[80.0723,12.92429],[80.07264,12.9244]],[[80.07264,12.9244],[80.07303,12.92448]],[[80.06789,12.9172],[80.0676,12.91731]],[[80.0737,12.91731],[80.07368,12.91743]],[[80.06798,12.91661],[80.06785,12.91632]],[[80.07584,12.92445],[80.07619,12.92436]],[[80.06867,12.9153],[80.06838,12.91533]]]},"940603":{"name":"MUDICHUR","code":"940603","ss_code":"9406","volt":"11","len":8.18,"dts":37,"cons":5021,"type":"MultiLineString","coords":[[[80.06793,12.90507],[80.06804,12.90562],[80.06869,12.90555],[80.06871,12.90561],[80.06898,12.90565]],[[80.06898,12.90565],[80.06905,12.90565]],[[80.06631,12.90598],[80.06616,12.90603]],[[80.0696,12.91292],[80.06918,12.91304]],[[80.07655,12.91668],[80.07658,12.91715]],[[80.07655,12.91668],[80.07664,12.91666]],[[80.07658,12.91715],[80.07663,12.91742]],[[80.07704,12.91659],[80.07704,12.91647]],[[80.06631,12.90598],[80.06629,12.90589]],[[80.06622,12.90703],[80.06615,12.90742]],[[80.06608,12.9077],[80.06629,12.90809]],[[80.06612,12.90651],[80.06622,12.90703]],[[80.07186,12.91494],[80.07186,12.91495]],[[80.06629,12.90589],[80.06628,12.90587]],[[80.06651,12.90846],[80.06661,12.90859]],[[80.06629,12.90809],[80.06635,12.90813]],[[80.06675,12.90941],[80.06675,12.9094]],[[80.06629,12.90809],[80.06651,12.90846]],[[80.06756,12.90757],[80.06779,12.90751]],[[80.06862,12.90886],[80.06852,12.90872]],[[80.06965,12.91108],[80.0696,12.91094]],[[80.06809,12.90823],[80.06779,12.90785]],[[80.06997,12.91282],[80.0696,12.91292]],[[80.06944,12.91046],[80.06937,12.91014]],[[80.06644,12.91143],[80.06599,12.91159]],[[80.0675,12.90633],[80.06773,12.90631]],[[80.06886,12.90912],[80.06862,12.90886]],[[80.06937,12.91014],[80.0693,12.90991]],[[80.0695,12.91061],[80.06944,12.91046]],[[80.06973,12.91134],[80.06965,12.91108]],[[80.06918,12.91304],[80.06886,12.91314]],[[80.06721,12.91113],[80.06715,12.91124]],[[80.06707,12.91054],[80.06721,12.91113]],[[80.06886,12.90912],[80.06883,12.90914]],[[80.07038,12.91272],[80.07034,12.91266]],[[80.06826,12.90744],[80.06847,12.90739]],[[80.06847,12.90739],[80.06862,12.90734]],[[80.06973,12.91134],[80.07015,12.9112]],[[80.06996,12.91195],[80.06984,12.9116]],[[80.06852,12.90872],[80.06828,12.90846]],[[80.06732,12.9072],[80.0672,12.90703]],[[80.06794,12.90599],[80.06794,12.90599]],[[80.07038,12.91272],[80.06997,12.91282]],[[80.06893,12.90725],[80.06921,12.90719]],[[80.07083,12.91063],[80.07103,12.91057]],[[80.0696,12.91094],[80.0695,12.91061]],[[80.07037,12.91091],[80.07049,12.91082]],[[80.06779,12.90785],[80.06756,12.90757]],[[80.07017,12.91203],[80.07017,12.91204]],[[80.06925,12.90977],[80.06918,12.90962]],[[80.06778,12.91343],[80.06756,12.91342]],[[80.06661,12.90859],[80.06677,12.9088]],[[80.07003,12.9121],[80.07017,12.91203]],[[80.06921,12.90719],[80.06921,12.90719]],[[80.06862,12.90734],[80.06893,12.90725]],[[80.06808,12.90747],[80.06826,12.90744]],[[80.07076,12.91324],[80.07059,12.91297]],[[80.06984,12.9116],[80.06973,12.91134]],[[80.06918,12.90962],[80.06904,12.9094]],[[80.06904,12.9094],[80.06886,12.90912]],[[80.07015,12.9112],[80.07037,12.91091]],[[80.06926,12.90978],[80.06925,12.90977]],[[80.07034,12.91266],[80.07045,12.91247]],[[80.07003,12.9121],[80.06996,12.91195]],[[80.06996,12.91195],[80.06994,12.91196]],[[80.07034,12.91266],[80.07017,12.91238]],[[80.06779,12.90751],[80.06808,12.90747]],[[80.06883,12.90914],[80.06883,12.90913]],[[80.06994,12.91196],[80.06993,12.91196]],[[80.06801,12.90629],[80.06794,12.90599]],[[80.06712,12.90673],[80.06752,12.90661]],[[80.06752,12.90661],[80.0675,12.90633]],[[80.06856,12.91321],[80.06827,12.91329]],[[80.0693,12.90991],[80.06926,12.90978]],[[80.06698,12.91025],[80.06707,12.91054]],[[80.06658,12.90632],[80.06631,12.90598]],[[80.07183,12.91469],[80.07183,12.91468]],[[80.06914,12.91449],[80.06963,12.91453]],[[80.06715,12.91124],[80.06679,12.91135]],[[80.07868,12.91865],[80.07869,12.91866]],[[80.07746,12.91812],[80.0776,12.91809]],[[80.077,12.91772],[80.07725,12.91817]],[[80.07838,12.91853],[80.07839,12.91853]],[[80.07848,12.91867],[80.07869,12.91866]],[[80.07838,12.91853],[80.07848,12.91867]],[[80.07663,12.91742],[80.07687,12.91747]],[[80.07784,12.91803],[80.0782,12.91796]],[[80.0776,12.91809],[80.07784,12.91803]],[[80.07725,12.91817],[80.07746,12.91812]],[[80.07833,12.91836],[80.07838,12.91853]],[[80.06773,12.90631],[80.06801,12.90629]],[[80.07047,12.91071],[80.07083,12.91063]],[[80.07063,12.91411],[80.07063,12.91441]],[[80.06756,12.91342],[80.06738,12.91338]],[[80.06903,12.91386],[80.06903,12.91386]],[[80.06708,12.91331],[80.06707,12.91331]],[[80.07121,12.914],[80.07121,12.914]],[[80.07103,12.91057],[80.07104,12.91058]],[[80.07163,12.91002],[80.07161,12.90985]],[[80.07121,12.914],[80.07099,12.91361]],[[80.07077,12.9123],[80.07077,12.9123]],[[80.07073,12.91231],[80.07077,12.9123]],[[80.06677,12.9088],[80.06703,12.90915]],[[80.06687,12.90666],[80.06658,12.90632]],[[80.06635,12.90813],[80.06636,12.90814]],[[80.06675,12.9094],[80.06675,12.90941]],[[80.06686,12.90989],[80.06698,12.91025]],[[80.06679,12.90957],[80.06686,12.90989]],[[80.06679,12.91135],[80.06644,12.91143]],[[80.07063,12.91441],[80.07063,12.91442]],[[80.06858,12.9144],[80.06858,12.91439]],[[80.07186,12.91495],[80.07187,12.91495]],[[80.07049,12.91082],[80.07047,12.91071]],[[80.07119,12.91054],[80.07141,12.91049]],[[80.06782,12.91363],[80.06782,12.91364]],[[80.07058,12.9137],[80.07063,12.91411]],[[80.06674,12.90922],[80.06679,12.90919],[80.06677,12.90916],[80.0665,12.90899],[80.0654,12.90913]],[[80.0654,12.90913],[80.0654,12.90913]],[[80.06675,12.90941],[80.06679,12.90957]],[[80.06673,12.90928],[80.06675,12.90941]],[[80.07121,12.914],[80.0712,12.914]],[[80.07142,12.91431],[80.07147,12.91418]],[[80.07147,12.91418],[80.07151,12.91409]],[[80.0712,12.914],[80.07126,12.91409]],[[80.07181,12.91324],[80.07181,12.91324]],[[80.07149,12.91666],[80.07152,12.91665],[80.07149,12.91646],[80.07155,12.91645]],[[80.07155,12.91645],[80.07179,12.9164]],[[80.07179,12.9164],[80.07162,12.91562],[80.07159,12.91509]],[[80.07159,12.91509],[80.07199,12.91504]],[[80.07199,12.91504],[80.07209,12.91498]],[[80.07209,12.91498],[80.07182,12.91469]],[[80.07182,12.91469],[80.07147,12.91418]],[[80.07147,12.91418],[80.07134,12.91394],[80.07121,12.91401]],[[80.07161,12.90985],[80.0716,12.90986]],[[80.07103,12.91057],[80.07119,12.91054]],[[80.07168,12.91471],[80.07182,12.91469]],[[80.07182,12.91469],[80.07183,12.91469]],[[80.07187,12.91495],[80.07199,12.91504]],[[80.07199,12.91504],[80.07199,12.91504]],[[80.07199,12.91504],[80.07205,12.91508]],[[80.06911,12.91413],[80.06914,12.91449]],[[80.07151,12.91409],[80.07164,12.91378]],[[80.06914,12.91449],[80.0688,12.91442]],[[80.07099,12.91361],[80.07058,12.9137]],[[80.07164,12.91378],[80.07173,12.9135]],[[80.06886,12.91314],[80.06856,12.91321]],[[80.06886,12.91314],[80.06892,12.91338]],[[80.06903,12.91386],[80.06911,12.91413]],[[80.06698,12.90678],[80.06698,12.90679]],[[80.06715,12.91124],[80.0671,12.91128]],[[80.06698,12.90679],[80.06712,12.90673]],[[80.06698,12.90679],[80.06698,12.90678]],[[80.06698,12.90678],[80.06697,12.90679]],[[80.06697,12.90679],[80.06687,12.90666]],[[80.0671,12.91128],[80.06709,12.91128]],[[80.06827,12.91329],[80.06778,12.91343]],[[80.069,12.91371],[80.06903,12.91386]],[[80.06892,12.91338],[80.069,12.91371]],[[80.07142,12.91431],[80.07168,12.91471]],[[80.0688,12.91442],[80.06858,12.9144]],[[80.06527,12.91189],[80.06534,12.91211]],[[80.06327,12.90983],[80.06333,12.91]],[[80.06527,12.91189],[80.06525,12.91185]],[[80.06483,12.9123],[80.06463,12.91238]],[[80.06511,12.90985],[80.06517,12.91006]],[[80.06525,12.90918],[80.06512,12.90939]],[[80.06365,12.90977],[80.06364,12.90975]],[[80.06463,12.91238],[80.06449,12.91206]],[[80.06525,12.91185],[80.06525,12.91186]],[[80.07448,12.91189],[80.07441,12.91165]],[[80.06534,12.91211],[80.06516,12.91218]],[[80.06373,12.9101],[80.06365,12.90977]],[[80.06333,12.91],[80.06333,12.91]],[[80.06364,12.90975],[80.06327,12.90983]],[[80.0654,12.90913],[80.06525,12.90918]],[[80.0644,12.91175],[80.06443,12.91175]],[[80.0644,12.91175],[80.06427,12.91139]],[[80.06403,12.9108],[80.06388,12.91044]],[[80.06388,12.91044],[80.06386,12.91039]],[[80.06517,12.91006],[80.06518,12.9101]],[[80.06512,12.90939],[80.06505,12.90958]],[[80.06553,12.91179],[80.06527,12.91189]],[[80.06516,12.91218],[80.06483,12.9123]],[[80.06505,12.90958],[80.06511,12.90985]],[[80.06365,12.90977],[80.06365,12.90978]],[[80.06388,12.91044],[80.06389,12.91043]],[[80.0654,12.90913],[80.0654,12.90914]],[[80.06386,12.91039],[80.06373,12.9101]],[[80.06415,12.91109],[80.06403,12.9108]],[[80.06449,12.91206],[80.0644,12.91175]],[[80.07369,12.90954],[80.07363,12.90936]],[[80.07496,12.91322],[80.07485,12.91292]],[[80.07416,12.91095],[80.07406,12.91064]],[[80.07434,12.91142],[80.07426,12.91119]],[[80.07426,12.91119],[80.07416,12.91095]],[[80.07363,12.90936],[80.07364,12.90935]],[[80.07172,12.9104],[80.07163,12.91002]],[[80.07406,12.91064],[80.07395,12.91032]],[[80.07406,12.91064],[80.07405,12.91064]],[[80.07456,12.9121],[80.07448,12.91189]],[[80.07384,12.91003],[80.07378,12.9098]],[[80.07485,12.91292],[80.07474,12.91264]],[[80.07464,12.91236],[80.07456,12.9121]],[[80.07474,12.91264],[80.07464,12.91236]],[[80.07395,12.91032],[80.07384,12.91003]],[[80.07378,12.9098],[80.07369,12.90954]],[[80.07517,12.91385],[80.07506,12.91351]],[[80.0729,12.91547],[80.07325,12.91557]],[[80.07154,12.91646],[80.07155,12.91645]],[[80.07155,12.91645],[80.07179,12.9164]],[[80.07179,12.9164],[80.07162,12.91562],[80.07159,12.91509]],[[80.07159,12.91509],[80.07199,12.91504]],[[80.07199,12.91504],[80.07209,12.91498]],[[80.07209,12.91498],[80.07252,12.91519],[80.07323,12.91545],[80.0736,12.91549],[80.07563,12.91542]],[[80.07563,12.91542],[80.07744,12.91541],[80.07803,12.91543],[80.07844,12.9155]],[[80.07844,12.91549],[80.07844,12.9155]],[[80.0765,12.91558],[80.07651,12.91542]],[[80.07257,12.91534],[80.07261,12.91535]],[[80.07205,12.91508],[80.07218,12.91516]],[[80.07653,12.91622],[80.07655,12.91668]],[[80.07526,12.91417],[80.07517,12.91385]],[[80.07554,12.91512],[80.07546,12.91484]],[[80.07681,12.91665],[80.07704,12.91664]],[[80.07653,12.91621],[80.07653,12.91622]],[[80.07358,12.91563],[80.07406,12.91564]],[[80.07563,12.9154],[80.07554,12.91512]],[[80.07539,12.91458],[80.07526,12.91417]],[[80.07325,12.91557],[80.07342,12.91562]],[[80.07218,12.91516],[80.07257,12.91534]],[[80.07704,12.91664],[80.07704,12.91659]],[[80.07497,12.9156],[80.07571,12.91558]],[[80.07652,12.91621],[80.07653,12.91621]],[[80.07664,12.91666],[80.07681,12.91665]],[[80.07406,12.91564],[80.07451,12.91563]],[[80.07651,12.91573],[80.07652,12.916]],[[80.07506,12.91351],[80.07496,12.91322]],[[80.0765,12.91558],[80.07651,12.91573]],[[80.07342,12.91562],[80.07358,12.91563]],[[80.07652,12.916],[80.07652,12.91621]],[[80.07604,12.91557],[80.0765,12.91558]],[[80.07571,12.91558],[80.07604,12.91557]],[[80.06538,12.91005],[80.06561,12.90998]],[[80.06615,12.90742],[80.06597,12.90749]],[[80.06599,12.91159],[80.06553,12.91179]],[[80.06616,12.90603],[80.06599,12.90607]],[[80.06963,12.91453],[80.06963,12.91453]],[[80.07059,12.91297],[80.07038,12.91272]],[[80.06756,12.90757],[80.06732,12.9072]],[[80.0672,12.90703],[80.06698,12.90679]],[[80.0782,12.91796],[80.07833,12.91836]],[[80.06443,12.91175],[80.06444,12.91174]],[[80.06427,12.91139],[80.06415,12.91109]],[[80.06809,12.90502],[80.06898,12.90565]],[[80.07168,12.91471],[80.07186,12.91494]],[[80.06597,12.90749],[80.06608,12.9077]],[[80.0693,12.90991],[80.0693,12.90991]],[[80.07141,12.91049],[80.07172,12.9104]],[[80.08597,12.91761],[80.08598,12.9176]],[[80.06738,12.91338],[80.06708,12.91331]],[[80.07173,12.9135],[80.07181,12.91324]],[[80.07099,12.91361],[80.07076,12.91324]],[[80.07121,12.91401],[80.07121,12.914]],[[80.07451,12.91563],[80.07497,12.9156]],[[80.07704,12.91659],[80.07705,12.91658]],[[80.07571,12.91558],[80.07563,12.91542]],[[80.07563,12.91542],[80.07563,12.9154]],[[80.07546,12.91484],[80.07539,12.91458]],[[80.07017,12.91238],[80.07003,12.9121]],[[80.07687,12.91747],[80.077,12.91772]],[[80.07257,12.91534],[80.0729,12.91547]],[[80.06674,12.90922],[80.06673,12.90928]],[[80.07126,12.91409],[80.07142,12.91431]],[[80.06518,12.9101],[80.06538,12.91005]],[[80.06599,12.90607],[80.06612,12.90651]],[[80.07045,12.91247],[80.07077,12.9123]],[[80.06778,12.91343],[80.06782,12.91363]],[[80.07441,12.91165],[80.07434,12.91142]],[[80.06703,12.90915],[80.06674,12.90922]]]},"940604":{"name":"PARVATHY NAGAR","code":"940604","ss_code":"9406","volt":"11","len":4.24,"dts":37,"cons":5316,"type":"MultiLineString","coords":[[[80.07987,12.92066],[80.07998,12.92045]],[[80.07998,12.92045],[80.07998,12.92045]],[[80.07998,12.92045],[80.08011,12.92028]],[[80.08667,12.91965],[80.08666,12.91981]],[[80.08459,12.92137],[80.0846,12.92137]],[[80.08297,12.91889],[80.08314,12.91916]],[[80.07153,12.91646],[80.07154,12.91646]],[[80.0837,12.92227],[80.0837,12.92235]],[[80.08369,12.92227],[80.08369,12.92227]],[[80.08369,12.92227],[80.0837,12.92227]],[[80.08108,12.92273],[80.08107,12.92272]],[[80.0837,12.92304],[80.08406,12.92304]],[[80.08046,12.92373],[80.08045,12.92372]],[[80.083,12.92231],[80.0832,12.92231]],[[80.08037,12.92386],[80.08065,12.92403]],[[80.08165,12.92499],[80.08182,12.92512]],[[80.08144,12.92479],[80.08165,12.92499]],[[80.08108,12.92273],[80.08088,12.92302]],[[80.08138,12.92457],[80.08144,12.92479]],[[80.0832,12.92231],[80.08345,12.92229]],[[80.07148,12.91664],[80.07154,12.91663],[80.07153,12.91646]],[[80.0782,12.92076],[80.07809,12.92044]],[[80.07827,12.92038],[80.07849,12.92031]],[[80.07809,12.92044],[80.07827,12.92038]],[[80.07879,12.92006],[80.0788,12.92006]],[[80.07872,12.92104],[80.07838,12.92117]],[[80.0783,12.92101],[80.0782,12.92076]],[[80.07838,12.92117],[80.0783,12.92101]],[[80.07883,12.92018],[80.07879,12.92006]],[[80.0791,12.92087],[80.07872,12.92104]],[[80.07809,12.92044],[80.07802,12.92039]],[[80.07849,12.92031],[80.07883,12.92018]],[[80.08487,12.91938],[80.08523,12.91946]],[[80.08487,12.91939],[80.08487,12.91938]],[[80.08471,12.91935],[80.08487,12.91938]],[[80.08577,12.91956],[80.08613,12.91959]],[[80.08523,12.91946],[80.08577,12.91956]],[[80.08523,12.91946],[80.08524,12.91939]],[[80.08613,12.91959],[80.08636,12.91962]],[[80.08369,12.92226],[80.08369,12.92227]],[[80.08261,12.92198],[80.08267,12.92201]],[[80.0837,12.92235],[80.08371,12.92265]],[[80.08242,12.92194],[80.08224,12.92189]],[[80.08371,12.92265],[80.0837,12.92304]],[[80.08224,12.92189],[80.08198,12.92183]],[[80.08259,12.92163],[80.08261,12.92198]],[[80.08261,12.92198],[80.08242,12.92194]],[[80.08345,12.92229],[80.08369,12.92226]],[[80.08267,12.92201],[80.08298,12.92202]],[[80.08406,12.92304],[80.0841,12.92292]],[[80.08298,12.92202],[80.083,12.92231]],[[80.08406,12.92304],[80.08488,12.92385]],[[80.08488,12.92385],[80.08489,12.92386]],[[80.07844,12.9155],[80.07844,12.91549]],[[80.08224,12.91943],[80.08231,12.91988]],[[80.08224,12.91943],[80.08276,12.91936]],[[80.08365,12.91912],[80.08367,12.91931]],[[80.08236,12.91866],[80.08265,12.91878]],[[80.08217,12.91859],[80.0822,12.91895]],[[80.08243,12.92068],[80.0825,12.92112]],[[80.08234,12.92015],[80.08238,12.92032]],[[80.08297,12.91889],[80.08314,12.91894]],[[80.08406,12.92013],[80.0843,12.92065]],[[80.08231,12.91988],[80.08234,12.92015]],[[80.08449,12.9194],[80.08471,12.91935]],[[80.0843,12.92065],[80.08415,12.92049]],[[80.08415,12.92049],[80.08415,12.92049]],[[80.08391,12.9192],[80.08416,12.91931]],[[80.0825,12.92112],[80.08253,12.92131]],[[80.08265,12.91878],[80.08297,12.91889]],[[80.08238,12.92032],[80.08243,12.92068]],[[80.08447,12.92107],[80.08459,12.92137]],[[80.08243,12.92068],[80.08244,12.92068]],[[80.08276,12.91936],[80.08276,12.91936]],[[80.08198,12.91854],[80.08217,12.91859]],[[80.0843,12.92065],[80.08429,12.92065]],[[80.08436,12.9208],[80.08447,12.92107]],[[80.08325,12.91899],[80.08365,12.91912]],[[80.08253,12.92131],[80.08259,12.92163]],[[80.0843,12.92065],[80.08436,12.9208]],[[80.08389,12.9198],[80.08406,12.92013]],[[80.08217,12.91859],[80.08236,12.91866]],[[80.08314,12.91894],[80.08325,12.91899]],[[80.08011,12.92028],[80.08026,12.92005]],[[80.08198,12.92183],[80.08179,12.92179]],[[80.07997,12.91713],[80.08033,12.91751]],[[80.07997,12.91712],[80.07997,12.91712]],[[80.07997,12.91712],[80.07998,12.91712]],[[80.07997,12.91712],[80.07997,12.91713]],[[80.08108,12.92273],[80.08108,12.92273]],[[80.08108,12.92273],[80.08108,12.92273]],[[80.08091,12.91812],[80.08128,12.91825]],[[80.08123,12.91847],[80.08123,12.91847]],[[80.08123,12.91847],[80.08126,12.91862]],[[80.08071,12.92329],[80.08046,12.92373]],[[80.08046,12.92147],[80.08023,12.92142]],[[80.08058,12.91775],[80.08091,12.91812]],[[80.08179,12.92179],[80.08156,12.92174]],[[80.08156,12.92174],[80.08136,12.92169]],[[80.08067,12.92153],[80.08046,12.92147]],[[80.0797,12.9209],[80.07987,12.92066]],[[80.07984,12.91697],[80.07997,12.91712]],[[80.08198,12.91853],[80.08198,12.91854]],[[80.08088,12.92302],[80.08071,12.92329]],[[80.08136,12.92169],[80.08114,12.92164]],[[80.08023,12.92142],[80.07974,12.92133]],[[80.08151,12.91843],[80.08123,12.91847]],[[80.07994,12.91693],[80.07984,12.91697]],[[80.08031,12.91988],[80.08035,12.9197]],[[80.07928,12.92155],[80.07922,12.92145]],[[80.08033,12.91751],[80.08058,12.91775]],[[80.08091,12.91812],[80.08067,12.91818]],[[80.07974,12.92133],[80.07948,12.9214]],[[80.07952,12.91648],[80.07975,12.91674]],[[80.0818,12.91847],[80.08151,12.91843]],[[80.07975,12.91674],[80.07964,12.91685]],[[80.07948,12.9214],[80.07928,12.92155]],[[80.08006,12.91824],[80.08006,12.91824]],[[80.08095,12.92159],[80.08095,12.92159]],[[80.07975,12.91674],[80.07985,12.91684]],[[80.07987,12.92066],[80.07943,12.92073]],[[80.07943,12.92073],[80.07924,12.92081]],[[80.08046,12.92373],[80.08037,12.92386]],[[80.08143,12.9183],[80.0818,12.91847]],[[80.08114,12.92164],[80.08095,12.92159]],[[80.08045,12.9182],[80.08006,12.91824]],[[80.08035,12.9197],[80.0803,12.91933]],[[80.0813,12.92196],[80.0812,12.92241]],[[80.08067,12.91818],[80.08045,12.9182]],[[80.08095,12.92159],[80.08067,12.92153]],[[80.07932,12.91626],[80.07952,12.91648]],[[80.08084,12.91852],[80.08072,12.91853]],[[80.08128,12.91825],[80.08143,12.9183]],[[80.0818,12.91847],[80.08198,12.91853]],[[80.08065,12.92403],[80.08097,12.92426]],[[80.08072,12.91853],[80.08072,12.91853]],[[80.08026,12.92005],[80.08031,12.91988]],[[80.07985,12.91684],[80.07994,12.91693]],[[80.0812,12.92241],[80.08108,12.92273]],[[80.07948,12.9214],[80.0797,12.9209]],[[80.07964,12.91685],[80.07964,12.91686]],[[80.08136,12.92169],[80.0813,12.92196]],[[80.07845,12.91549],[80.07855,12.91555]],[[80.07908,12.91603],[80.07932,12.91626]],[[80.07855,12.91555],[80.07878,12.91575]],[[80.07878,12.91575],[80.07908,12.91603]],[[80.08367,12.91931],[80.08389,12.9198]],[[80.08123,12.91847],[80.08123,12.91847]],[[80.08123,12.91847],[80.08104,12.91849]],[[80.08104,12.91849],[80.08084,12.91852]],[[80.07154,12.91646],[80.07154,12.91646]],[[80.07154,12.91646],[80.07154,12.91646]],[[80.08097,12.92426],[80.08138,12.92457]],[[80.08416,12.91931],[80.08449,12.9194]],[[80.0872,12.91958],[80.0872,12.91958]],[[80.08636,12.91962],[80.08667,12.91965]],[[80.08667,12.91965],[80.08706,12.91969]],[[80.0803,12.91933],[80.08085,12.91917]],[[80.08365,12.91912],[80.08391,12.9192]],[[80.08156,12.92174],[80.08156,12.92173]],[[80.07924,12.92081],[80.0791,12.92087]],[[80.0822,12.91895],[80.08224,12.91943]],[[80.08488,12.92385],[80.08488,12.92385]],[[80.08488,12.92385],[80.08475,12.92388],[80.08485,12.92447]]]},"940605":{"name":"THIRUMUDIVAKKAM","code":"940605","ss_code":"9406","volt":"11","len":58,"dts":65,"cons":3801,"type":"MultiLineString","coords":[[[80.06864,12.94029],[80.06825,12.94029]],[[80.06922,12.9321],[80.0691,12.9317]],[[80.08438,12.94057],[80.08447,12.9409]],[[80.08447,12.9409],[80.08457,12.94121]],[[80.08469,12.94155],[80.08485,12.94193]],[[80.08457,12.94121],[80.08469,12.94155]],[[80.06241,12.92179],[80.06252,12.92225]],[[80.06995,12.93484],[80.06985,12.93535]],[[80.05827,12.92195],[80.05827,12.92195]],[[80.0758,12.94192],[80.07588,12.94216]],[[80.07334,12.94217],[80.07333,12.94218]],[[80.07343,12.94223],[80.07379,12.94217]],[[80.07596,12.94231],[80.07613,12.94257]],[[80.07254,12.94274],[80.07277,12.94302]],[[80.07495,12.94205],[80.07538,12.94199]],[[80.0763,12.94283],[80.07643,12.94303]],[[80.07379,12.94217],[80.0743,12.94213]],[[80.07416,12.94289],[80.07416,12.94289]],[[80.07277,12.94302],[80.07301,12.94333]],[[80.07659,12.94297],[80.0769,12.94284]],[[80.07353,12.94251],[80.07356,12.9426]],[[80.07538,12.94199],[80.0758,12.94192]],[[80.07238,12.94254],[80.07254,12.94274]],[[80.07144,12.94273],[80.07118,12.94292]],[[80.07353,12.94251],[80.07319,12.94248]],[[80.07643,12.94303],[80.07659,12.94297]],[[80.0738,12.94265],[80.07407,12.94272]],[[80.07343,12.94223],[80.07353,12.94251]],[[80.07169,12.9426],[80.07144,12.94273]],[[80.07333,12.94401],[80.07333,12.94401]],[[80.07291,12.94243],[80.07224,12.94236]],[[80.07317,12.94184],[80.07336,12.94217]],[[80.07356,12.9426],[80.0738,12.94265]],[[80.07588,12.94216],[80.07596,12.94231]],[[80.07301,12.94333],[80.07319,12.94355]],[[80.07198,12.94244],[80.07169,12.9426]],[[80.07304,12.94158],[80.07304,12.94158]],[[80.07304,12.94158],[80.07317,12.94184]],[[80.0743,12.94213],[80.07462,12.94209]],[[80.07319,12.94248],[80.07291,12.94243]],[[80.07339,12.94384],[80.07333,12.94401]],[[80.07224,12.94236],[80.07238,12.94254]],[[80.07462,12.94209],[80.07495,12.94205]],[[80.07336,12.94217],[80.07343,12.94223]],[[80.06436,12.92529],[80.06448,12.92597]],[[80.0671,12.92699],[80.06764,12.92709]],[[80.06658,12.92691],[80.0671,12.92699]],[[80.06376,12.92302],[80.06391,12.92351]],[[80.06391,12.92351],[80.06408,12.9242]],[[80.07033,12.92645],[80.07135,12.92667]],[[80.06501,12.92676],[80.06551,12.92671]],[[80.06551,12.92671],[80.06611,12.92677]],[[80.06949,12.92665],[80.07033,12.92645]],[[80.06408,12.9242],[80.06424,12.92475]],[[80.0689,12.92689],[80.06949,12.92665]],[[80.06829,12.92716],[80.06829,12.92716]],[[80.06829,12.92716],[80.06829,12.92716]],[[80.06829,12.92716],[80.0689,12.92689]],[[80.06611,12.92677],[80.06658,12.92691]],[[80.06764,12.92709],[80.06829,12.92716]],[[80.06455,12.92678],[80.06501,12.92676]],[[80.06424,12.92475],[80.06436,12.92529]],[[80.0622,12.92237],[80.06188,12.92248]],[[80.06307,12.92211],[80.06346,12.92201]],[[80.06144,12.92206],[80.061,12.92219]],[[80.06144,12.92206],[80.06157,12.92201],[80.06125,12.92086]],[[80.06277,12.9222],[80.06307,12.92211]],[[80.06293,12.92067],[80.06302,12.92096]],[[80.05827,12.92195],[80.05827,12.92195]],[[80.05826,12.9222],[80.05826,12.9222]],[[80.06186,12.92245],[80.06186,12.92245]],[[80.05905,12.92279],[80.05897,12.92284]],[[80.05994,12.92248],[80.05971,12.92256]],[[80.06252,12.92225],[80.06277,12.9222]],[[80.05826,12.9222],[80.05826,12.9222]],[[80.06016,12.92244],[80.06016,12.92243]],[[80.06188,12.92248],[80.06186,12.92245]],[[80.05896,12.92284],[80.05896,12.92285]],[[80.061,12.92219],[80.06114,12.9221]],[[80.06114,12.9221],[80.06114,12.9221]],[[80.06114,12.9221],[80.06115,12.9221]],[[80.06115,12.9221],[80.06116,12.92209]],[[80.06116,12.92209],[80.06118,12.92208]],[[80.06118,12.92208],[80.06118,12.92208]],[[80.06118,12.92208],[80.06118,12.92208]],[[80.06118,12.92208],[80.06119,12.92207]],[[80.0612,12.92207],[80.0612,12.92206]],[[80.06346,12.92201],[80.0636,12.92254]],[[80.06016,12.92243],[80.06016,12.92244]],[[80.06016,12.92243],[80.06016,12.92243]],[[80.05897,12.92284],[80.05896,12.92284]],[[80.06302,12.92096],[80.06316,12.92155]],[[80.05926,12.92269],[80.05905,12.92279]],[[80.05826,12.92219],[80.05826,12.9222]],[[80.06052,12.92233],[80.06016,12.92244]],[[80.05827,12.92195],[80.05826,12.92214]],[[80.05826,12.92214],[80.05826,12.92214]],[[80.05826,12.92214],[80.05826,12.92215]],[[80.05826,12.92215],[80.05826,12.92215]],[[80.05826,12.92215],[80.05826,12.92219]],[[80.05896,12.92284],[80.05896,12.92284]],[[80.06119,12.92207],[80.0612,12.92207]],[[80.06193,12.9219],[80.06144,12.92206]],[[80.05828,12.92195],[80.05827,12.92195]],[[80.0636,12.92254],[80.06376,12.92302]],[[80.05896,12.92284],[80.05872,12.92254]],[[80.06279,12.92167],[80.06241,12.92179]],[[80.05872,12.92254],[80.05852,12.92227]],[[80.07263,12.94088],[80.07286,12.94132]],[[80.07247,12.94042],[80.07263,12.94088]],[[80.07183,12.9403],[80.07155,12.9404]],[[80.07216,12.9402],[80.07183,12.9403]],[[80.07191,12.9398],[80.07216,12.9402]],[[80.07155,12.9404],[80.07155,12.9404]],[[80.07182,12.93942],[80.07191,12.9398]],[[80.07216,12.9402],[80.07247,12.94042]],[[80.07286,12.94132],[80.07304,12.94158]],[[80.07304,12.94158],[80.07304,12.94158]],[[80.06859,12.93967],[80.06859,12.93965]],[[80.06825,12.94029],[80.06788,12.94029]],[[80.06859,12.93965],[80.06822,12.93976]],[[80.06897,12.94029],[80.06897,12.94029]],[[80.06822,12.93976],[80.06827,12.93993]],[[80.06827,12.93993],[80.06829,12.94021]],[[80.06829,12.94021],[80.0679,12.94019]],[[80.06758,12.94001],[80.06748,12.94004]],[[80.06893,12.93957],[80.06897,12.94029]],[[80.06893,12.93957],[80.06859,12.93967]],[[80.0679,12.94019],[80.06772,12.93998]],[[80.06897,12.94029],[80.06864,12.94029]],[[80.06788,12.94029],[80.06775,12.94011]],[[80.06748,12.94004],[80.06704,12.94014]],[[80.06772,12.93998],[80.06758,12.94001]],[[80.07076,12.93556],[80.07091,12.93583]],[[80.06911,12.93798],[80.06907,12.9388]],[[80.07099,12.93619],[80.07102,12.93651]],[[80.06985,12.93535],[80.06976,12.93576]],[[80.06885,12.93659],[80.0691,12.93719]],[[80.06842,12.93883],[80.06842,12.93883]],[[80.07023,12.93426],[80.07024,12.93426]],[[80.06907,12.9388],[80.06893,12.93957]],[[80.06976,12.93576],[80.06963,12.93647]],[[80.07035,12.93463],[80.07057,12.93513]],[[80.07057,12.93513],[80.0706,12.93519]],[[80.06842,12.93883],[80.06841,12.93884]],[[80.07066,12.93274],[80.07038,12.93354]],[[80.07038,12.93354],[80.07026,12.93412]],[[80.07026,12.93412],[80.07023,12.93426]],[[80.07091,12.93583],[80.07099,12.93619]],[[80.06893,12.93877],[80.06871,12.93879]],[[80.06907,12.9388],[80.06893,12.93877]],[[80.07023,12.93426],[80.06995,12.93484]],[[80.06963,12.93647],[80.06885,12.93659]],[[80.07024,12.93425],[80.0703,12.93424]],[[80.0703,12.93424],[80.07112,12.93408]],[[80.07099,12.93619],[80.07109,12.93619]],[[80.07024,12.93426],[80.07024,12.93425]],[[80.0691,12.93719],[80.06911,12.93798]],[[80.08007,12.94122],[80.08008,12.94123]],[[80.07971,12.94138],[80.08007,12.94122]],[[80.07792,12.94242],[80.07794,12.94244]],[[80.07741,12.94258],[80.07765,12.94247]],[[80.08026,12.94113],[80.08042,12.94106]],[[80.08007,12.94122],[80.08026,12.94113]],[[80.08115,12.94069],[80.0814,12.9406]],[[80.08042,12.94106],[80.08065,12.94095]],[[80.07789,12.94235],[80.07792,12.94242]],[[80.07715,12.94271],[80.07741,12.94258]],[[80.07876,12.94188],[80.07921,12.94163]],[[80.07831,12.94212],[80.07876,12.94188]],[[80.07921,12.94163],[80.07971,12.94138]],[[80.08065,12.94095],[80.08085,12.94086]],[[80.08085,12.94086],[80.08115,12.94069]],[[80.07765,12.94247],[80.07789,12.94235]],[[80.07789,12.94235],[80.07831,12.94212]],[[80.08481,12.94042],[80.08513,12.94028]],[[80.08595,12.94319],[80.0865,12.94357]],[[80.08547,12.94017],[80.08579,12.94004]],[[80.08485,12.9386],[80.08485,12.9386]],[[80.08431,12.94026],[80.08432,12.94026]],[[80.08327,12.94006],[80.08325,12.94002]],[[80.08265,12.9404],[80.08316,12.94049]],[[80.08485,12.9386],[80.08485,12.93861]],[[80.08485,12.93861],[80.08485,12.93861]],[[80.08438,12.94057],[80.08481,12.94042]],[[80.08325,12.94002],[80.08326,12.94002]],[[80.08341,12.94048],[80.08435,12.94045],[80.08431,12.94026]],[[80.08185,12.94043],[80.08205,12.94038]],[[80.08535,12.93987],[80.08494,12.93881]],[[80.08494,12.93881],[80.08485,12.93861]],[[80.08436,12.94039],[80.08438,12.94057]],[[80.08542,12.94004],[80.08535,12.93987]],[[80.08616,12.93988],[80.08597,12.93954]],[[80.08432,12.94026],[80.08436,12.94039]],[[80.08185,12.94043],[80.08186,12.94056]],[[80.08328,12.94049],[80.08336,12.94049]],[[80.08493,12.93881],[80.08494,12.93881]],[[80.08494,12.93881],[80.08516,12.93871]],[[80.08513,12.94028],[80.08537,12.9402]],[[80.08536,12.93987],[80.08536,12.93987]],[[80.08597,12.93954],[80.08598,12.93953]],[[80.08485,12.93861],[80.08485,12.9386]],[[80.08327,12.94006],[80.08327,12.94006]],[[80.08186,12.94056],[80.08187,12.94056]],[[80.08205,12.94038],[80.08265,12.9404]],[[80.08547,12.94017],[80.08542,12.94004]],[[80.08597,12.93954],[80.08597,12.93954]],[[80.0814,12.9406],[80.08166,12.94051]],[[80.08341,12.94048],[80.08327,12.94006]],[[80.08579,12.94004],[80.08616,12.93988]],[[80.08166,12.94051],[80.08185,12.94043]],[[80.08537,12.9402],[80.08547,12.94017]],[[80.08535,12.93987],[80.08536,12.93987]],[[80.08485,12.93861],[80.08493,12.93881]],[[80.08485,12.93861],[80.08485,12.93861]],[[80.08485,12.93861],[80.08428,12.93719],[80.08404,12.93726],[80.08409,12.93733]],[[80.06209,12.9178],[80.06215,12.91802]],[[80.07057,12.94322],[80.07045,12.94327]],[[80.07118,12.94292],[80.07092,12.94305]],[[80.07056,12.94321],[80.07057,12.94322]],[[80.07114,12.9372],[80.07127,12.93768]],[[80.07167,12.93848],[80.07167,12.93848]],[[80.07179,12.93932],[80.07179,12.93933]],[[80.07179,12.93933],[80.07182,12.93942]],[[80.07179,12.93932],[80.07179,12.93932]],[[80.07167,12.93848],[80.07168,12.93848]],[[80.07376,12.93466],[80.07408,12.93487]],[[80.07102,12.93651],[80.07107,12.93677]],[[80.07174,12.93898],[80.07179,12.93932]],[[80.0716,12.9385],[80.07167,12.93848]],[[80.07167,12.93848],[80.07167,12.93848]],[[80.0716,12.9385],[80.07174,12.93898]],[[80.07179,12.93932],[80.07179,12.93932]],[[80.07266,12.9339],[80.07286,12.93406]],[[80.07472,12.93515],[80.07499,12.93517]],[[80.07286,12.93406],[80.07335,12.93432]],[[80.07179,12.92996],[80.07138,12.93088]],[[80.0757,12.93531],[80.07601,12.93589]],[[80.07408,12.93487],[80.07435,12.935]],[[80.07228,12.92691],[80.07318,12.92733]],[[80.07536,12.93513],[80.0757,12.93531]],[[80.07435,12.935],[80.07472,12.93515]],[[80.07499,12.93517],[80.07536,12.93513]],[[80.07601,12.93589],[80.07601,12.93591]],[[80.07187,12.93384],[80.0724,12.9337]],[[80.07138,12.93088],[80.07102,12.93185]],[[80.07219,12.92903],[80.07179,12.92996]],[[80.07335,12.93432],[80.07376,12.93466]],[[80.07006,12.94342],[80.06978,12.94353]],[[80.06026,12.91796],[80.06026,12.91796]],[[80.06165,12.91818],[80.06164,12.91819]],[[80.05908,12.918],[80.05908,12.91799]],[[80.06196,12.91737],[80.06203,12.91761]],[[80.06196,12.91737],[80.06174,12.91749]],[[80.06228,12.91844],[80.06234,12.91873]],[[80.06234,12.91873],[80.06191,12.91885]],[[80.05925,12.91794],[80.05908,12.918]],[[80.0622,12.91821],[80.06228,12.91844]],[[80.06174,12.91749],[80.06174,12.91749]],[[80.06282,12.9203],[80.06293,12.92067]],[[80.06263,12.91967],[80.06264,12.91968]],[[80.05961,12.91782],[80.05925,12.91794]],[[80.0624,12.91726],[80.06241,12.91726]],[[80.06104,12.91737],[80.06055,12.91754]],[[80.06263,12.91967],[80.06276,12.92008]],[[80.06276,12.92008],[80.06282,12.9203]],[[80.06165,12.91818],[80.06165,12.91819]],[[80.06174,12.91749],[80.06174,12.91749]],[[80.06174,12.91749],[80.06173,12.91749]],[[80.06166,12.91698],[80.06181,12.91699]],[[80.06196,12.91737],[80.0624,12.91726]],[[80.06241,12.91726],[80.06241,12.91726]],[[80.06191,12.91885],[80.06191,12.91885]],[[80.06016,12.91766],[80.05961,12.91782]],[[80.06055,12.91754],[80.06016,12.91766]],[[80.06165,12.91698],[80.06166,12.91698]],[[80.06247,12.9191],[80.06252,12.91928]],[[80.06215,12.91802],[80.06166,12.91818]],[[80.06181,12.91699],[80.06205,12.91693]],[[80.06181,12.91699],[80.06188,12.91714]],[[80.06276,12.92008],[80.06276,12.92007]],[[80.06188,12.91714],[80.06196,12.91737]],[[80.07143,12.91656],[80.07141,12.91646],[80.07064,12.91659],[80.07047,12.9158],[80.06915,12.91604],[80.0683,12.9153],[80.065,12.91619],[80.06239,12.9168]],[[80.06239,12.9168],[80.06239,12.9168]],[[80.06239,12.9168],[80.06184,12.91697],[80.06165,12.91698]],[[80.06257,12.91944],[80.06263,12.91967]],[[80.06252,12.91928],[80.06257,12.91944]],[[80.06203,12.91761],[80.06209,12.9178]],[[80.07045,12.94327],[80.07006,12.94342]],[[80.0544,12.93233],[80.05422,12.93188]],[[80.07003,12.93384],[80.07023,12.93426]],[[80.07003,12.93384],[80.06987,12.93354]],[[80.06987,12.93354],[80.0697,12.93317]],[[80.06166,12.91818],[80.06165,12.91818]],[[80.06241,12.91894],[80.06247,12.9191]],[[80.06147,12.91726],[80.06104,12.91737]],[[80.06233,12.91842],[80.06234,12.91842]],[[80.04951,12.94148],[80.0495,12.94148]],[[80.06459,12.94895],[80.06438,12.94922]],[[80.07265,12.92818],[80.07219,12.92903]],[[80.07373,12.92649],[80.07406,12.92587]],[[80.06266,12.91671],[80.06268,12.9167]],[[80.06205,12.91693],[80.06239,12.9168]],[[80.06239,12.9168],[80.06242,12.91679]],[[80.07024,12.93426],[80.07024,12.93426]],[[80.0697,12.93317],[80.06952,12.93274]],[[80.06952,12.93274],[80.06922,12.9321]],[[80.0691,12.9317],[80.06894,12.93079]],[[80.06894,12.93079],[80.06872,12.92984]],[[80.06872,12.92984],[80.06857,12.92934]],[[80.06857,12.92934],[80.06845,12.92894]],[[80.06845,12.92894],[80.06839,12.92859]],[[80.06839,12.92859],[80.06834,12.92828]],[[80.06834,12.92828],[80.06828,12.92783]],[[80.06828,12.92783],[80.06826,12.92758]],[[80.04869,12.93755],[80.04873,12.93779]],[[80.08485,12.94193],[80.08526,12.94238]],[[80.08526,12.94238],[80.08558,12.94292]],[[80.08705,12.94373],[80.08746,12.94355]],[[80.08746,12.94355],[80.08776,12.9434]],[[80.07318,12.92733],[80.07373,12.92649]],[[80.08558,12.94292],[80.08595,12.94319]],[[80.0865,12.94357],[80.08681,12.94379]],[[80.08681,12.94379],[80.08705,12.94373]],[[80.08776,12.9434],[80.08785,12.94327]],[[80.06924,12.94368],[80.06945,12.9436]],[[80.07057,12.94322],[80.07092,12.94305]],[[80.07224,12.94236],[80.07198,12.94244]],[[80.07024,12.93426],[80.07035,12.93463]],[[80.07102,12.93185],[80.07066,12.93274]],[[80.06775,12.94011],[80.06776,12.94011]],[[80.06855,12.93882],[80.06842,12.93883]],[[80.04906,12.93913],[80.04905,12.93909]],[[80.04905,12.93909],[80.04895,12.93872]],[[80.04951,12.94148],[80.04947,12.94127]],[[80.04864,12.93736],[80.04881,12.93732]],[[80.04895,12.93872],[80.04885,12.9383]],[[80.04885,12.9383],[80.04876,12.93787]],[[80.04947,12.94127],[80.04942,12.94093]],[[80.04864,12.93736],[80.04855,12.93684]],[[80.04876,12.93787],[80.04869,12.93755]],[[80.0492,12.93979],[80.04918,12.93968]],[[80.04918,12.93968],[80.04914,12.93949]],[[80.04935,12.94056],[80.04928,12.94022]],[[80.04906,12.93913],[80.049,12.93914]],[[80.049,12.93914],[80.04893,12.93915]],[[80.04855,12.93684],[80.04851,12.93651]],[[80.04881,12.93732],[80.04882,12.93732]],[[80.04914,12.93949],[80.04914,12.93948]],[[80.04914,12.93948],[80.0491,12.93929]],[[80.0491,12.93929],[80.04906,12.93913]],[[80.04928,12.94022],[80.0492,12.93981]],[[80.0492,12.93981],[80.0492,12.93979]],[[80.04851,12.93651],[80.04848,12.93608]],[[80.07406,12.92587],[80.07435,12.92527]],[[80.05315,12.93438],[80.05315,12.93438]],[[80.05315,12.93438],[80.05351,12.93428]],[[80.05351,12.93428],[80.05351,12.93428]],[[80.04832,12.93518],[80.04832,12.93518]],[[80.04832,12.93518],[80.04822,12.93465]],[[80.04848,12.93608],[80.04843,12.93564]],[[80.05451,12.93244],[80.05451,12.93244]],[[80.05451,12.93244],[80.0544,12.93233]],[[80.04755,12.93538],[80.04718,12.93549]],[[80.04706,12.93501],[80.04706,12.93502]],[[80.05226,12.93275],[80.05229,12.93277]],[[80.05229,12.93277],[80.05239,12.93287]],[[80.04932,12.93322],[80.04944,12.9332]],[[80.04944,12.9332],[80.04968,12.93317]],[[80.05475,12.93352],[80.05466,12.9332]],[[80.05485,12.93388],[80.05485,12.93388]],[[80.05485,12.93388],[80.05485,12.93388]],[[80.05485,12.93388],[80.05475,12.93352]],[[80.05461,12.93396],[80.05485,12.93388]],[[80.05485,12.93388],[80.05485,12.93388]],[[80.05387,12.93417],[80.05424,12.93407]],[[80.05424,12.93407],[80.05424,12.93407]],[[80.05006,12.93311],[80.05042,12.93306]],[[80.05308,12.93416],[80.05315,12.93438]],[[80.05315,12.93438],[80.05315,12.93438]],[[80.05351,12.93428],[80.05387,12.93417]],[[80.05387,12.93417],[80.05387,12.93417]],[[80.05289,12.93389],[80.05308,12.93416]],[[80.04832,12.93336],[80.04854,12.93333]],[[80.04854,12.93333],[80.04871,12.93331]],[[80.04796,12.93528],[80.04755,12.93538]],[[80.05424,12.93407],[80.05461,12.93396]],[[80.05461,12.93396],[80.05461,12.93396]],[[80.05452,12.93277],[80.05451,12.93244]],[[80.05186,12.93281],[80.05226,12.93275]],[[80.05422,12.93188],[80.05421,12.93188]],[[80.05239,12.93287],[80.05239,12.93287]],[[80.05239,12.93287],[80.05243,12.93301]],[[80.05243,12.93301],[80.0525,12.9333]],[[80.0525,12.9333],[80.05252,12.93334]],[[80.05252,12.93334],[80.05261,12.93367]],[[80.05154,12.93287],[80.05186,12.93281]],[[80.04718,12.93549],[80.04706,12.93501]],[[80.05117,12.93292],[80.05154,12.93287]],[[80.05466,12.9332],[80.05452,12.93277]],[[80.04968,12.93317],[80.05006,12.93311]],[[80.04871,12.93331],[80.04906,12.93326]],[[80.04843,12.93564],[80.04832,12.93518]],[[80.04832,12.93518],[80.04832,12.93518]],[[80.06499,12.94075],[80.06451,12.94093]],[[80.06376,12.94099],[80.06333,12.94109]],[[80.06284,12.94121],[80.063,12.94177]],[[80.06451,12.94093],[80.06376,12.94099]],[[80.0631,12.94212],[80.06322,12.9426]],[[80.06333,12.94109],[80.06284,12.94121]],[[80.06643,12.94028],[80.06586,12.94044]],[[80.06284,12.94121],[80.06235,12.94132]],[[80.063,12.94177],[80.0631,12.94212]],[[80.06586,12.94044],[80.06553,12.94056]],[[80.06553,12.94056],[80.06499,12.94075]],[[80.05879,12.93668],[80.05857,12.93687]],[[80.05796,12.93718],[80.05774,12.93725]],[[80.05939,12.93901],[80.05935,12.93854]],[[80.05944,12.93643],[80.05975,12.93627]],[[80.05975,12.93627],[80.0597,12.93617]],[[80.05922,12.93713],[80.05914,12.93674]],[[80.05824,12.93707],[80.05796,12.93718]],[[80.05909,12.93654],[80.05879,12.93668]],[[80.05746,12.93733],[80.05713,12.93739]],[[80.05914,12.93674],[80.05909,12.93654]],[[80.05713,12.93739],[80.05713,12.9374]],[[80.0597,12.93617],[80.05969,12.93618]],[[80.05857,12.93687],[80.05824,12.93707]],[[80.05914,12.93674],[80.05944,12.93643]],[[80.05935,12.93806],[80.05928,12.93755]],[[80.05928,12.93755],[80.05922,12.93713]],[[80.06582,12.94536],[80.06578,12.94525]],[[80.06861,12.94399],[80.06871,12.94396]],[[80.0681,12.94471],[80.06832,12.94468]],[[80.0657,12.94492],[80.06564,12.94472]],[[80.06783,12.94481],[80.06782,12.94481]],[[80.06692,12.9453],[80.06729,12.94509]],[[80.06598,12.94584],[80.06586,12.94554]],[[80.06523,12.94631],[80.06561,12.94602]],[[80.06578,12.94525],[80.06574,12.94509]],[[80.06782,12.94481],[80.06782,12.94481]],[[80.06783,12.94481],[80.0681,12.94471]],[[80.0687,12.94395],[80.0689,12.94389]],[[80.0689,12.94389],[80.06911,12.94379]],[[80.06564,12.94472],[80.06554,12.94452]],[[80.06759,12.94493],[80.06783,12.94481]],[[80.0687,12.94465],[80.06862,12.94425]],[[80.06729,12.94509],[80.06759,12.94493]],[[80.06862,12.94425],[80.06861,12.94399]],[[80.06645,12.94557],[80.06692,12.9453]],[[80.06782,12.94481],[80.06783,12.94481]],[[80.06586,12.94554],[80.06582,12.94536]],[[80.06832,12.94468],[80.0687,12.94465]],[[80.06574,12.94509],[80.0657,12.94492]],[[80.06598,12.94584],[80.06609,12.94576]],[[80.06561,12.94602],[80.06598,12.94584]],[[80.06911,12.94379],[80.06924,12.94368]],[[80.06609,12.94576],[80.06645,12.94557]],[[80.06355,12.94403],[80.06364,12.94455]],[[80.06391,12.94624],[80.06403,12.94656]],[[80.06334,12.94303],[80.06347,12.94353]],[[80.0627,12.94647],[80.06269,12.94647]],[[80.06483,12.94771],[80.06476,12.94802]],[[80.0647,12.94868],[80.06459,12.94895]],[[80.06412,12.94696],[80.06413,12.94695]],[[80.06438,12.94922],[80.06416,12.94946]],[[80.06413,12.94695],[80.06413,12.94695]],[[80.06413,12.94695],[80.06456,12.94715]],[[80.06364,12.94455],[80.06371,12.945]],[[80.06382,12.94575],[80.06385,12.94593]],[[80.06413,12.94695],[80.06412,12.94696]],[[80.06456,12.94715],[80.06491,12.94727]],[[80.06384,12.94973],[80.06286,12.94743],[80.06272,12.94679],[80.0627,12.94647]],[[80.06385,12.94593],[80.06385,12.94594]],[[80.06416,12.94946],[80.06384,12.94973]],[[80.06347,12.94353],[80.06355,12.94403]],[[80.06491,12.94727],[80.06487,12.94748]],[[80.06472,12.94833],[80.0647,12.94868]],[[80.06406,12.94675],[80.06413,12.94695]],[[80.06413,12.94695],[80.06413,12.94695]],[[80.0651,12.94666],[80.06523,12.94631]],[[80.06412,12.94696],[80.06412,12.94696]],[[80.06322,12.9426],[80.06334,12.94303]],[[80.06378,12.94542],[80.06382,12.94575]],[[80.06403,12.94656],[80.06406,12.94675]],[[80.06371,12.945],[80.06378,12.94542]],[[80.06501,12.94693],[80.0651,12.94666]],[[80.06385,12.94594],[80.06391,12.94624]],[[80.05473,12.94457],[80.05493,12.94487]],[[80.05528,12.94277],[80.05481,12.94283]],[[80.05433,12.94282],[80.05434,12.94262]],[[80.05635,12.94251],[80.05574,12.94264]],[[80.05478,12.94223],[80.05483,12.94226]],[[80.05574,12.94264],[80.05528,12.94277]],[[80.0545,12.94401],[80.05463,12.94422]],[[80.05493,12.94487],[80.05498,12.9451]],[[80.05442,12.94364],[80.0545,12.94401]],[[80.05701,12.94239],[80.05656,12.94189]],[[80.05442,12.94297],[80.05431,12.94298]],[[80.05448,12.94229],[80.05478,12.94223]],[[80.05481,12.94283],[80.05442,12.94296]],[[80.05463,12.94422],[80.05473,12.94457]],[[80.05431,12.94298],[80.05433,12.94282]],[[80.05442,12.94296],[80.05441,12.94296]],[[80.05431,12.94298],[80.0543,12.9433]],[[80.055,12.94532],[80.05501,12.94532]],[[80.05483,12.94226],[80.05484,12.94226]],[[80.05431,12.94298],[80.05371,12.94309]],[[80.05441,12.94296],[80.05441,12.94296]],[[80.05498,12.9451],[80.055,12.94532]],[[80.05371,12.94309],[80.05307,12.94327]],[[80.05701,12.94239],[80.05635,12.94251]],[[80.0543,12.9433],[80.05442,12.94364]],[[80.05584,12.93992],[80.05573,12.93972]],[[80.05612,12.94036],[80.05594,12.9401]],[[80.05566,12.93931],[80.05528,12.93939]],[[80.05461,12.93953],[80.05461,12.93953]],[[80.05431,12.94082],[80.0539,12.94095]],[[80.05461,12.93954],[80.05461,12.93953]],[[80.05461,12.93953],[80.05443,12.93957]],[[80.05627,12.94079],[80.05612,12.94036]],[[80.05573,12.93972],[80.0557,12.93947]],[[80.05488,12.93948],[80.05461,12.93954]],[[80.05443,12.93957],[80.0544,12.93989]],[[80.05528,12.93939],[80.05488,12.93948]],[[80.0544,12.93989],[80.05438,12.94014]],[[80.05241,12.94151],[80.05203,12.94169]],[[80.05622,12.94107],[80.05627,12.94079]],[[80.05656,12.94189],[80.05622,12.94107]],[[80.05203,12.94169],[80.05168,12.94185]],[[80.05461,12.93953],[80.05462,12.93952]],[[80.0539,12.94095],[80.05352,12.94109]],[[80.05352,12.94109],[80.05318,12.94122]],[[80.05438,12.94014],[80.05436,12.94039]],[[80.0557,12.93947],[80.05566,12.93931]],[[80.05433,12.94062],[80.05431,12.94082]],[[80.05594,12.9401],[80.05584,12.93992]],[[80.05436,12.94039],[80.05433,12.94062]],[[80.0557,12.93947],[80.05569,12.93947]],[[80.05318,12.94122],[80.05276,12.94137]],[[80.04957,12.94179],[80.04951,12.94148]],[[80.05129,12.94203],[80.05089,12.94221]],[[80.04971,12.94268],[80.04969,12.94248]],[[80.04963,12.94309],[80.04971,12.94269]],[[80.0499,12.94409],[80.04962,12.9441]],[[80.04963,12.94345],[80.04963,12.94309]],[[80.04969,12.94248],[80.04967,12.94228]],[[80.05168,12.94185],[80.05129,12.94203]],[[80.05018,12.94408],[80.0499,12.94409]],[[80.0507,12.94407],[80.05045,12.94408]],[[80.05045,12.94408],[80.05018,12.94408]],[[80.04967,12.94228],[80.04957,12.94179]],[[80.04971,12.94269],[80.04971,12.94268]],[[80.04951,12.94148],[80.04951,12.94148]],[[80.04956,12.94399],[80.04959,12.94374]],[[80.05107,12.94382],[80.05115,12.94399]],[[80.05093,12.94408],[80.0507,12.94407]],[[80.04959,12.94374],[80.04963,12.94345]],[[80.05019,12.94252],[80.04989,12.94265]],[[80.05089,12.94221],[80.05051,12.94238]],[[80.04962,12.9441],[80.04956,12.94399]],[[80.05899,12.94202],[80.05834,12.94214]],[[80.05948,12.9406],[80.05944,12.94002]],[[80.06235,12.94132],[80.06186,12.94146]],[[80.05941,12.93949],[80.05939,12.93901]],[[80.06126,12.94154],[80.06074,12.94163]],[[80.05972,12.94188],[80.05899,12.94202]],[[80.05958,12.94125],[80.05948,12.9406]],[[80.06028,12.94171],[80.05972,12.94188]],[[80.06186,12.94146],[80.06126,12.94154]],[[80.06074,12.94163],[80.06028,12.94171]],[[80.05972,12.94188],[80.05958,12.94125]],[[80.05764,12.94224],[80.05701,12.94239]],[[80.05834,12.94214],[80.05764,12.94224]],[[80.05944,12.94002],[80.05941,12.93949]],[[80.05261,12.93367],[80.05289,12.93389]],[[80.06016,12.91766],[80.06026,12.91796]],[[80.07613,12.94257],[80.0763,12.94283]],[[80.06945,12.9436],[80.06974,12.94354]],[[80.06242,12.91679],[80.06266,12.91671]],[[80.06448,12.92597],[80.06455,12.92678]],[[80.06974,12.94354],[80.06998,12.94343]],[[80.0704,12.94328],[80.07056,12.94321]],[[80.06998,12.94343],[80.0704,12.94328]],[[80.08409,12.93733],[80.08409,12.93734]],[[80.04951,12.94148],[80.04951,12.94148]],[[80.04893,12.93915],[80.04892,12.93915]],[[80.06241,12.92179],[80.06193,12.9219]],[[80.06125,12.92086],[80.06126,12.92086]],[[80.06016,12.92244],[80.05994,12.92248]],[[80.06252,12.92225],[80.0622,12.92237]],[[80.08336,12.94049],[80.08341,12.94048]],[[80.08536,12.93987],[80.08535,12.93987]],[[80.08316,12.94049],[80.08328,12.94049]],[[80.0724,12.9337],[80.07266,12.9339]],[[80.07135,12.92667],[80.07228,12.92691]],[[80.06241,12.91726],[80.06241,12.91726]],[[80.06241,12.91726],[80.06241,12.91726]],[[80.06228,12.91844],[80.06233,12.91842]],[[80.08085,12.94086],[80.0809,12.94102]],[[80.07047,12.93658],[80.07001,12.93661]],[[80.06963,12.93647],[80.07001,12.93661]],[[80.05261,12.93934],[80.05228,12.93944]],[[80.05443,12.93957],[80.05444,12.93936]],[[80.05228,12.93944],[80.05195,12.93953]],[[80.05295,12.93924],[80.05261,12.93934]],[[80.05324,12.93914],[80.05295,12.93924]],[[80.05355,12.93905],[80.05324,12.93914]],[[80.05444,12.93936],[80.05444,12.93915]],[[80.04942,12.94093],[80.04935,12.94056]],[[80.05388,12.93925],[80.05364,12.93929]],[[80.05444,12.93915],[80.05414,12.93921]],[[80.05414,12.93921],[80.05388,12.93925]],[[80.05364,12.93929],[80.05355,12.93905]],[[80.07435,12.92527],[80.07448,12.92479]],[[80.07109,12.93619],[80.0711,12.93619]],[[80.07319,12.94355],[80.07339,12.94384]],[[80.07407,12.94272],[80.07416,12.94289]],[[80.06316,12.92155],[80.06279,12.92167]],[[80.05971,12.92256],[80.05949,12.92261]],[[80.0612,12.92207],[80.0612,12.92207]],[[80.05949,12.92261],[80.05926,12.92269]],[[80.05852,12.92227],[80.05828,12.92195]],[[80.06842,12.93883],[80.06842,12.93883]],[[80.0706,12.93519],[80.07076,12.93556]],[[80.06871,12.93879],[80.06855,12.93882]],[[80.07024,12.93426],[80.07023,12.93426]],[[80.0769,12.94284],[80.07715,12.94271]],[[80.05422,12.93188],[80.04501,12.93386]],[[80.08516,12.93871],[80.08516,12.93872]],[[80.0544,12.93233],[80.04501,12.93386]],[[80.05451,12.93244],[80.05451,12.93244]],[[80.05451,12.93244],[80.05229,12.93277]],[[80.05229,12.93277],[80.05091,12.93298]],[[80.05091,12.93298],[80.04944,12.9332]],[[80.04944,12.9332],[80.04908,12.93325]],[[80.04908,12.93325],[80.04854,12.93333]],[[80.04854,12.93333],[80.04824,12.93338]],[[80.04824,12.93338],[80.04501,12.93386]],[[80.05452,12.93277],[80.05243,12.93301]],[[80.05243,12.93301],[80.0479,12.93353]],[[80.0479,12.93353],[80.04501,12.93386]],[[80.07127,12.93768],[80.07142,12.93805]],[[80.07107,12.93677],[80.07114,12.9372]],[[80.07142,12.93805],[80.0716,12.9385]],[[80.05466,12.9332],[80.05464,12.9332]],[[80.05464,12.9332],[80.05464,12.9332]],[[80.05464,12.9332],[80.05252,12.93334]],[[80.05252,12.93334],[80.04794,12.93366]],[[80.04794,12.93366],[80.04501,12.93386]],[[80.05466,12.9332],[80.05458,12.93302]],[[80.05475,12.93352],[80.05464,12.9332]],[[80.05464,12.9332],[80.05458,12.93302]],[[80.07112,12.93408],[80.07187,12.93384]],[[80.05485,12.93388],[80.05485,12.93388]],[[80.05485,12.93388],[80.05485,12.93388]],[[80.05485,12.93388],[80.05464,12.9332]],[[80.05464,12.9332],[80.05458,12.93302]],[[80.06234,12.91873],[80.06241,12.91894]],[[80.06826,12.92758],[80.06829,12.92716]],[[80.06829,12.92716],[80.06829,12.92716]],[[80.06826,12.92758],[80.07026,12.93412]],[[80.07026,12.93412],[80.0703,12.93424]],[[80.0703,12.93424],[80.07057,12.93513]],[[80.07057,12.93513],[80.07107,12.93677]],[[80.06826,12.92758],[80.06829,12.92716]],[[80.06829,12.92716],[80.06829,12.92716]],[[80.06826,12.92758],[80.06822,12.92715]],[[80.05908,12.918],[80.05842,12.91817]],[[80.05842,12.91817],[80.05846,12.9183]],[[80.06499,12.94075],[80.06519,12.94136]],[[80.04848,12.93608],[80.04861,12.93611]],[[80.06504,12.94096],[80.06533,12.94179]],[[80.06533,12.94179],[80.06546,12.94234]],[[80.06546,12.94234],[80.06559,12.9428]],[[80.06559,12.9428],[80.06608,12.94265]],[[80.06608,12.94265],[80.06641,12.9426]],[[80.05485,12.93388],[80.05485,12.93388]],[[80.05485,12.93388],[80.05485,12.93388]],[[80.05485,12.93388],[80.05485,12.93388]],[[80.05485,12.93388],[80.0492,12.93981]],[[80.0492,12.93981],[80.02127,12.96909]],[[80.05461,12.93396],[80.05461,12.93396]],[[80.05461,12.93396],[80.04918,12.93968]],[[80.04918,12.93968],[80.02127,12.96909]],[[80.05424,12.93407],[80.05424,12.93407]],[[80.05424,12.93407],[80.04914,12.93948]],[[80.04914,12.93948],[80.02127,12.96909]],[[80.05387,12.93417],[80.05387,12.93417]],[[80.05387,12.93417],[80.0491,12.93929]],[[80.0491,12.93929],[80.02127,12.96909]],[[80.05351,12.93428],[80.05351,12.93428]],[[80.05351,12.93428],[80.05336,12.93443]],[[80.05336,12.93443],[80.04905,12.93909]],[[80.04905,12.93909],[80.049,12.93914]],[[80.049,12.93914],[80.02127,12.96909]],[[80.05315,12.93438],[80.05315,12.93438]],[[80.05315,12.93438],[80.05315,12.93438]],[[80.05315,12.93438],[80.05336,12.93443]],[[80.05336,12.93443],[80.05349,12.93446]],[[80.07782,12.94219],[80.07772,12.94202]],[[80.07789,12.94235],[80.07782,12.94219]],[[80.07749,12.94178],[80.0773,12.94159]],[[80.07716,12.94146],[80.07703,12.94134]],[[80.07772,12.94202],[80.07749,12.94192]],[[80.0773,12.94159],[80.07716,12.94146]],[[80.07971,12.94138],[80.07765,12.93953]],[[80.07749,12.94192],[80.07749,12.94178]],[[80.07703,12.94134],[80.07698,12.94138]],[[80.06845,12.92894],[80.0685,12.92893]],[[80.04864,12.93736],[80.04869,12.93755]],[[80.05129,12.94203],[80.05153,12.94228]],[[80.05153,12.94228],[80.05157,12.94251]],[[80.05157,12.94251],[80.05163,12.94279]],[[80.05163,12.94279],[80.05173,12.94314]],[[80.05173,12.94314],[80.05171,12.94311]],[[80.05173,12.94314],[80.05178,12.94343]],[[80.04706,12.93501],[80.04706,12.93501]],[[80.04706,12.93501],[80.04701,12.93502]],[[80.05178,12.94343],[80.05184,12.94377]],[[80.04701,12.93502],[80.047,12.93499]],[[80.05184,12.94377],[80.05189,12.94407]],[[80.047,12.93499],[80.04691,12.93482]],[[80.05189,12.94407],[80.0522,12.944]],[[80.04691,12.93482],[80.0468,12.93452]],[[80.0522,12.944],[80.05251,12.94393]],[[80.0468,12.93452],[80.04677,12.93434]],[[80.05251,12.94393],[80.0526,12.94429]],[[80.04677,12.93434],[80.0466,12.93395]],[[80.0526,12.94429],[80.05263,12.94444]],[[80.0466,12.93395],[80.04638,12.93399]],[[80.04638,12.93399],[80.04621,12.93404]],[[80.04621,12.93404],[80.04612,12.93382]],[[80.04612,12.93382],[80.0458,12.93392]],[[80.0458,12.93392],[80.04553,12.93399]],[[80.04553,12.93399],[80.04508,12.9341]],[[80.05239,12.93287],[80.05239,12.93287]],[[80.05239,12.93287],[80.05242,12.93299]],[[80.07336,12.94217],[80.07334,12.94217]],[[80.0681,12.94471],[80.0681,12.94471]],[[80.05276,12.94137],[80.05241,12.94151]],[[80.05195,12.93953],[80.05194,12.93953]],[[80.05051,12.94238],[80.05019,12.94252]],[[80.06316,12.92155],[80.0632,12.92154]],[[80.05905,12.92279],[80.05905,12.92279]],[[80.06188,12.91714],[80.06147,12.91726]],[[80.04805,12.93413],[80.04794,12.93366]],[[80.04794,12.93366],[80.0479,12.93353]],[[80.0479,12.93353],[80.04789,12.93347]],[[80.04789,12.93347],[80.04824,12.93338]],[[80.04824,12.93338],[80.04832,12.93336]],[[80.04822,12.93465],[80.04805,12.93413]],[[80.04832,12.93518],[80.04796,12.93528]],[[80.04706,12.93501],[80.04706,12.93501]],[[80.04706,12.93501],[80.04706,12.93501]],[[80.05774,12.93725],[80.05746,12.93733]],[[80.05935,12.93854],[80.05935,12.93806]],[[80.06487,12.94748],[80.06483,12.94771]],[[80.06476,12.94802],[80.06472,12.94833]],[[80.05434,12.94262],[80.05448,12.94229]],[[80.06704,12.94014],[80.06643,12.94028]],[[80.06491,12.94727],[80.06501,12.94693]],[[80.06822,12.93976],[80.06811,12.93979]],[[80.05042,12.93306],[80.05081,12.933]],[[80.04906,12.93326],[80.04908,12.93325]],[[80.04908,12.93325],[80.04932,12.93322]],[[80.06215,12.91802],[80.0622,12.91821]],[[80.061,12.92219],[80.06052,12.92233]],[[80.06871,12.94396],[80.0687,12.94395]],[[80.07318,12.92733],[80.07265,12.92818]],[[80.06554,12.94452],[80.06555,12.94452]],[[80.05441,12.94296],[80.05442,12.94297]],[[80.05081,12.933],[80.05091,12.93298]],[[80.05091,12.93298],[80.05117,12.93292]],[[80.061,12.92219],[80.06119,12.92207]],[[80.06119,12.92207],[80.06114,12.9221]],[[80.06144,12.92206],[80.061,12.92219]],[[80.05827,12.92195],[80.05826,12.92214]],[[80.05826,12.92214],[80.05826,12.92219]],[[80.05826,12.92219],[80.05826,12.92214]],[[80.06205,12.91693],[80.06239,12.9168]],[[80.06239,12.9168],[80.06242,12.91679]],[[80.06266,12.91671],[80.06268,12.9167]],[[80.06247,12.9171],[80.06245,12.91713]],[[80.06245,12.91713],[80.06241,12.91719]],[[80.06241,12.91719],[80.06241,12.91726]],[[80.06241,12.91726],[80.06241,12.91726]]]},"940606":{"name":"940606-ANNAI INDRA NAGAR","code":"940606","ss_code":"9406","volt":"11","len":3.9,"dts":15,"cons":3231,"type":"MultiLineString","coords":[[[80.07997,12.90601],[80.07971,12.90602]],[[80.08021,12.90614],[80.08018,12.90597]],[[80.08137,12.90609],[80.0809,12.90609]],[[80.07947,12.90635],[80.07904,12.90639],[80.07884,12.90657]],[[80.08159,12.90607],[80.08157,12.90586]],[[80.08019,12.91427],[80.07984,12.91424]],[[80.07942,12.91468],[80.07939,12.91518]],[[80.08446,12.9156],[80.08446,12.9156]],[[80.08446,12.9156],[80.08445,12.9156]],[[80.08445,12.9156],[80.08445,12.91574]],[[80.08446,12.9156],[80.08446,12.9156]],[[80.08445,12.91541],[80.08445,12.91559]],[[80.07939,12.91518],[80.07898,12.91525]],[[80.07898,12.91525],[80.07861,12.91531]],[[80.08445,12.91559],[80.08446,12.9156]],[[80.08356,12.91595],[80.08314,12.91602]],[[80.08232,12.91609],[80.08232,12.91609]],[[80.08314,12.91602],[80.08278,12.91607]],[[80.08232,12.91609],[80.08232,12.91609]],[[80.08252,12.91609],[80.08232,12.91609]],[[80.08444,12.91525],[80.08445,12.91541]],[[80.08436,12.91494],[80.08444,12.91525]],[[80.08384,12.91589],[80.08356,12.91595]],[[80.08278,12.91607],[80.08252,12.91609]],[[80.08421,12.9158],[80.08384,12.91589]],[[80.08445,12.91574],[80.08421,12.9158]],[[80.08055,12.91335],[80.08058,12.91363]],[[80.08076,12.91154],[80.08075,12.91154]],[[80.08052,12.91289],[80.08054,12.91311]],[[80.08155,12.91254],[80.08155,12.91254]],[[80.0824,12.91307],[80.08215,12.91301]],[[80.08122,12.91259],[80.08092,12.91261]],[[80.0805,12.91277],[80.08052,12.91289]],[[80.08052,12.91289],[80.08051,12.91284]],[[80.08319,12.9132],[80.08282,12.91318]],[[80.08077,12.91173],[80.08076,12.91154]],[[80.08282,12.91318],[80.0824,12.91307]],[[80.08049,12.91264],[80.0805,12.91277]],[[80.08155,12.91254],[80.08155,12.91254]],[[80.08215,12.91301],[80.08196,12.91288]],[[80.08155,12.91254],[80.08122,12.91259]],[[80.08049,12.91264],[80.08045,12.91235]],[[80.08183,12.91252],[80.08155,12.91254]],[[80.08075,12.91154],[80.08075,12.91154]],[[80.08196,12.91288],[80.08183,12.91252]],[[80.08069,12.91263],[80.08049,12.91264]],[[80.08045,12.91235],[80.08055,12.91198]],[[80.08052,12.91289],[80.08051,12.91289]],[[80.08055,12.91198],[80.08079,12.91196]],[[80.08092,12.91261],[80.08069,12.91263]],[[80.08054,12.91311],[80.08055,12.91335]],[[80.08058,12.91363],[80.0806,12.91394]],[[80.08282,12.91318],[80.08282,12.91318]],[[80.08282,12.91318],[80.08285,12.91341]],[[80.08079,12.91196],[80.08077,12.91173]],[[80.0806,12.91394],[80.08061,12.91425]],[[80.08051,12.91289],[80.08051,12.91289]],[[80.07861,12.91531],[80.07845,12.9155]],[[80.07727,12.91542],[80.07765,12.91541]],[[80.07765,12.91541],[80.07805,12.91542]],[[80.0768,12.91543],[80.07711,12.91543]],[[80.07651,12.91542],[80.0768,12.91543]],[[80.07711,12.91543],[80.07727,12.91542]],[[80.08149,12.90793],[80.08148,12.90793]],[[80.08176,12.90792],[80.08149,12.90793]],[[80.082,12.90767],[80.08203,12.90791]],[[80.08198,12.90744],[80.082,12.90767]],[[80.08203,12.90791],[80.08176,12.90792]],[[80.08203,12.90791],[80.08205,12.90827]],[[80.08382,12.9132],[80.08358,12.91319]],[[80.08382,12.9132],[80.0839,12.9134]],[[80.0839,12.9134],[80.0839,12.9134]],[[80.0839,12.9134],[80.0839,12.9134]],[[80.08414,12.91407],[80.08416,12.91415]],[[80.0839,12.9134],[80.08398,12.91366]],[[80.08398,12.91366],[80.08408,12.91391]],[[80.08408,12.91391],[80.08414,12.91407]],[[80.08221,12.90612],[80.08221,12.90613]],[[80.08198,12.90712],[80.08198,12.90744]],[[80.08221,12.90612],[80.08216,12.90644]],[[80.08018,12.90597],[80.07997,12.90601]],[[80.08159,12.90607],[80.08137,12.90609]],[[80.0809,12.90609],[80.08051,12.90613]],[[80.08051,12.90613],[80.08021,12.90614]],[[80.07971,12.90602],[80.07946,12.90607]],[[80.07946,12.90607],[80.07947,12.90635]],[[80.08157,12.90586],[80.08155,12.90554]],[[80.08019,12.91427],[80.08019,12.91427]],[[80.07941,12.91424],[80.07942,12.91468]],[[80.08019,12.91427],[80.08019,12.91427]],[[80.08216,12.90644],[80.08198,12.90712]],[[80.08189,12.9061],[80.08159,12.90607]],[[80.08061,12.91425],[80.08019,12.91427]],[[80.07984,12.91424],[80.07941,12.91424]],[[80.08183,12.91252],[80.08187,12.91163],[80.08136,12.90938]],[[80.08422,12.91433],[80.08428,12.91461]],[[80.08428,12.91461],[80.08436,12.91494]],[[80.08221,12.90613],[80.08221,12.90612]],[[80.08155,12.90554],[80.08156,12.90554]],[[80.08205,12.90827],[80.0819,12.90824],[80.08171,12.90827],[80.08158,12.90844],[80.08137,12.90902],[80.08136,12.90938]],[[80.07844,12.9155],[80.07844,12.91549]],[[80.08221,12.90612],[80.08189,12.9061]],[[80.07805,12.91542],[80.07844,12.9155]],[[80.08358,12.91319],[80.08319,12.9132]],[[80.07156,12.91559],[80.07162,12.91509]],[[80.07132,12.91661],[80.07133,12.91649],[80.07173,12.91638],[80.07156,12.91559]],[[80.07162,12.91509],[80.07195,12.91498],[80.07267,12.91533]],[[80.07431,12.91559],[80.07598,12.91554]],[[80.07267,12.91533],[80.07338,12.91556],[80.07431,12.91559]],[[80.07598,12.91554],[80.0766,12.91543]]]},"940607":{"name":"LAKSHMI NAGAR","code":"940607","ss_code":"9406","volt":"11","len":1.65,"dts":13,"cons":1490,"type":"MultiLineString","coords":[[[80.07102,12.91658],[80.07126,12.9166]],[[80.07103,12.91659],[80.07063,12.91663],[80.07045,12.91582],[80.06916,12.91606],[80.06847,12.91548],[80.06838,12.91533]],[[80.06312,12.9143],[80.06279,12.9144]],[[80.06279,12.9144],[80.06273,12.91421]],[[80.06312,12.91429],[80.06279,12.9144]],[[80.06279,12.9144],[80.06274,12.91442],[80.06291,12.91479],[80.06274,12.91486],[80.0627,12.9148]],[[80.06273,12.9142],[80.06266,12.91392]],[[80.06214,12.91253],[80.06199,12.91238]],[[80.06052,12.91106],[80.06042,12.91065]],[[80.06196,12.91206],[80.06161,12.91216]],[[80.06003,12.91159],[80.05977,12.91165]],[[80.06068,12.91147],[80.06036,12.91153]],[[80.06094,12.91215],[80.06094,12.91215]],[[80.06036,12.91153],[80.06003,12.91159]],[[80.06031,12.91033],[80.0602,12.91]],[[80.06121,12.91206],[80.06118,12.91186]],[[80.06068,12.91147],[80.06052,12.91106]],[[80.06105,12.91211],[80.06094,12.91215]],[[80.06112,12.91166],[80.06103,12.91139]],[[80.06214,12.91253],[80.06196,12.91206]],[[80.06161,12.91216],[80.06127,12.91226]],[[80.06315,12.91566],[80.06323,12.91564]],[[80.06315,12.91566],[80.06315,12.91565]],[[80.06673,12.91335],[80.06656,12.91311]],[[80.06656,12.91311],[80.06651,12.91297]],[[80.06651,12.91297],[80.06651,12.91297]],[[80.06255,12.91364],[80.06242,12.91327]],[[80.0623,12.91291],[80.0627,12.91276]],[[80.0627,12.91276],[80.06293,12.91269]],[[80.0623,12.91291],[80.06214,12.91253]],[[80.06269,12.91403],[80.06255,12.91364]],[[80.06156,12.9127],[80.06129,12.91276]],[[80.06214,12.91253],[80.0619,12.9126]],[[80.06303,12.91267],[80.06303,12.91266]],[[80.06293,12.91269],[80.06303,12.91267]],[[80.0619,12.9126],[80.06156,12.9127]],[[80.06118,12.91186],[80.06112,12.91166]],[[80.06121,12.91206],[80.06105,12.91211]],[[80.06103,12.91139],[80.06068,12.91147]],[[80.0602,12.91],[80.06021,12.91]],[[80.06042,12.91065],[80.06031,12.91033]],[[80.06323,12.91564],[80.06324,12.91564]],[[80.06316,12.91568],[80.06315,12.91566]],[[80.06127,12.91226],[80.06121,12.91206]],[[80.06242,12.91327],[80.0623,12.91291]],[[80.06316,12.91568],[80.06315,12.91567]]]},"940608":{"name":"KAMARAJAR NAGAR","code":"940608","ss_code":"9406","volt":"11","len":0.02,"dts":10,"cons":null,"type":"MultiLineString","coords":[[[80.07152,12.91659],[80.07174,12.91656]]]},"940609":{"name":"11KV MADHANAPURAM","code":"940609","ss_code":"9406","volt":"11","len":0.03,"dts":7,"cons":692,"type":"MultiLineString","coords":[[[80.07158,12.91652],[80.07158,12.91639],[80.07176,12.91637]]]}},"dtrs":{"940601":[{"id":"940601040","name":"LAKSHMI NAGAR SS1","kva":"100","cons":6,"lat":12.89975,"lng":80.07034,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ELECTROMECK INDUSTRIES","scheme":"BOARD"},{"id":"940601036","name":"RUBY MANOHARAN SS 2","kva":"500","cons":null,"lat":12.89732,"lng":80.06538,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HP","scheme":"BOARD"},{"id":"940601035","name":"RUBY MANOHARAN SS 1","kva":"500","cons":1,"lat":12.89732,"lng":80.06534,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HP","scheme":"BOARD"}],"940602":[{"id":"940602019","name":"MARUTHAM SS I","kva":"500","cons":165,"lat":12.91567,"lng":80.06315,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIGNESWARA  TRANSFORMER","scheme":null},{"id":"940602014","name":"ASHTALAKSHMI NAGAR SS II","kva":"100","cons":220,"lat":12.91776,"lng":80.06705,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940602010","name":"RAYAPPA NAGAR SS I","kva":"250","cons":206,"lat":12.92486,"lng":80.07593,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940602024","name":"VAIDEGI NAGAR SS","kva":"100","cons":216,"lat":12.91828,"lng":80.06344,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940602023","name":"VIJAYA NAGAR SS I","kva":"63","cons":68,"lat":12.9171,"lng":80.06248,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940602032","name":"AGNI 250KVA","kva":"250","cons":10,"lat":12.91991,"lng":80.0664,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940602015","name":"COLOR HOMES SS I","kva":"250","cons":119,"lat":12.91932,"lng":80.06879,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940602013","name":"VAO OFFICE SS","kva":"100","cons":178,"lat":12.91694,"lng":80.06812,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940602038","name":"ASTALAKSHMI NAGAR 5th ST","kva":"100","cons":198,"lat":12.91795,"lng":80.06845,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940602003","name":"MANJU FLATES SS","kva":"250","cons":123,"lat":12.92082,"lng":80.07553,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940602042","name":"ROYAPPA NGR SS III","kva":"100","cons":5,"lat":12.92175,"lng":80.07234,"poles":2,"htFeeders":2,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940602022","name":"VIJAYA NAGAR SS II","kva":"63","cons":137,"lat":12.91704,"lng":80.06428,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940602006","name":"BUVANESHWARI NAGAR SS I","kva":"63","cons":84,"lat":12.91822,"lng":80.0719,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940602002","name":"SAKTHI NAGAR SS","kva":"100","cons":156,"lat":12.91665,"lng":80.07234,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"940602018","name":"ISHWARIYAM APPARTMENTS","kva":"500","cons":80,"lat":12.91599,"lng":80.0646,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940602033","name":"NAWAB ABIBULLAH NAGAR SS II","kva":"100","cons":35,"lat":12.91469,"lng":80.07024,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940602009","name":"ROYAPPA NAGAR SS IV","kva":"100","cons":280,"lat":12.92457,"lng":80.07352,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940602012","name":"ASHTALAKSHMI NAGAR SS I","kva":"250","cons":356,"lat":12.91665,"lng":80.06901,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940602037","name":"ASTALAKSHMI NAGAR 4th ST","kva":"100","cons":8,"lat":12.91866,"lng":80.06865,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940602005","name":"SHANTHI NIGETHAN COLONY SS","kva":"250","cons":202,"lat":12.92008,"lng":80.07368,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"940602001","name":"SINDHIYA THANGAMANI SS","kva":"250","cons":324,"lat":12.91611,"lng":80.07174,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940602034","name":"TOLL PLAZA","kva":"100","cons":2,"lat":12.92992,"lng":80.0803,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940602004","name":"AMUTHAM NAGAR SS I","kva":"100","cons":266,"lat":12.91898,"lng":80.07505,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940602016","name":"COLOR HOMES SS II","kva":"250","cons":196,"lat":12.91965,"lng":80.06782,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA ELEC","scheme":null},{"id":"940602040","name":"NAMINATHAN NAGAR SS","kva":"100","cons":79,"lat":12.91769,"lng":80.07452,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940602043","name":"KRISHNA NAGAR FLATS","kva":"100","cons":21,"lat":12.91392,"lng":80.06264,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940602011","name":"GMRI SS","kva":"100","cons":3,"lat":12.92333,"lng":80.0772,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940602044","name":"ONE SQUARE SS","kva":"63","cons":20,"lat":12.92037,"lng":80.07126,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940602020","name":"MARUTHAM SS II","kva":"500","cons":18,"lat":12.91565,"lng":80.06315,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940602008","name":"BUVANESHWARI NAGAR SS II","kva":"250","cons":141,"lat":12.91801,"lng":80.07127,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940602007","name":"ANNAI BUILDERS SS","kva":"100","cons":60,"lat":12.91922,"lng":80.07094,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940602041","name":"TOLL PLAZA SERVICE ROAD","kva":"100","cons":7,"lat":12.93032,"lng":80.07957,"poles":1,"htFeeders":2,"ltFeeders":1,"make":"ASSOSCIATION","scheme":"BOARD"},{"id":"940602046","name":"BALAJI NAGAR SS I","kva":"100","cons":null,"lat":12.90508,"lng":80.06062,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTANS","scheme":"BOARD"},{"id":"940602017","name":"CHITHRA BUILDERS","kva":"100","cons":68,"lat":12.91649,"lng":80.06692,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940602045","name":"VM GARDEN","kva":"100","cons":6,"lat":12.92441,"lng":80.07223,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL TRANSFORMER","scheme":"BOARD"}],"940603":[{"id":"940603016","name":"EB COLONY SS I","kva":"100","cons":147,"lat":12.9094,"lng":80.06674,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603023","name":"PALLAVAN NAGAR SS II","kva":"100","cons":301,"lat":12.91853,"lng":80.07839,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603012","name":"ICE COMPANY SS","kva":"250","cons":228,"lat":12.90719,"lng":80.06921,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603018","name":"PARK STREET SS I","kva":"100","cons":153,"lat":12.90914,"lng":80.0654,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT ELECTRICAL PVT LTD","scheme":null},{"id":"940603042","name":"REVISTA SS I","kva":"500","cons":101,"lat":12.90566,"lng":80.06882,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"RDSS"},{"id":"940603005","name":"SWAMY NAGAR SS II","kva":"25","cons":51,"lat":12.91386,"lng":80.06903,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA TRANSFORMERS LTD","scheme":null},{"id":"940603022","name":"MATHANAPURAM SS II","kva":"100","cons":2,"lat":12.91658,"lng":80.07705,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"940603031","name":"BALAJI NAGAR SS I 1P","kva":"25","cons":63,"lat":12.91006,"lng":80.06518,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940603026","name":"SWAMY NAGAR SS III","kva":"100","cons":141,"lat":12.91453,"lng":80.06963,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603034","name":"PARK STREET SS II","kva":"100","cons":3,"lat":12.91231,"lng":80.07074,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940603041","name":"REVISTA SS II","kva":"500","cons":50,"lat":12.90566,"lng":80.06909,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"HINDUSTHAN","scheme":"RDSS"},{"id":"940603024","name":"EXCELLENT BUILDERS INDOO SS","kva":"250","cons":null,"lat":12.91866,"lng":80.07869,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603013","name":"BOOK STALL","kva":"100","cons":227,"lat":12.90678,"lng":80.06697,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603007","name":"SRI VARI APPARTMENTS SS","kva":"100","cons":9,"lat":12.91204,"lng":80.07017,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"940603032","name":"BALAJI NAGAR SS II 1P","kva":"25","cons":67,"lat":12.90997,"lng":80.06562,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940603037","name":"VARATHARAJAPURAM SS II","kva":"25","cons":24,"lat":12.91174,"lng":80.06444,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA TRANSFORMERS LTD","scheme":null},{"id":"940603014","name":"SRI BALAJI NAGAR SS","kva":"100","cons":53,"lat":12.90599,"lng":80.06794,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603017","name":"NAVODHAYA SS","kva":"100","cons":79,"lat":12.91186,"lng":80.06525,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603003","name":"ABIBULA NAGAR SS","kva":"250","cons":181,"lat":12.91442,"lng":80.07063,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603036","name":"VENKADATHIRI NAGAR SS I","kva":"100","cons":56,"lat":12.91128,"lng":80.06709,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA","scheme":"BOARD"},{"id":"940603040","name":"VARATHARAJAPURAM SS V","kva":"25","cons":12,"lat":12.91,"lng":80.06333,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA TRANSFORMERS LTD","scheme":null},{"id":"940603029","name":"MADANAOURAM SS III","kva":"100","cons":186,"lat":12.91647,"lng":80.07705,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940603015","name":"EB COLONY SS II","kva":"100","cons":303,"lat":12.90814,"lng":80.06636,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603039","name":"VARATHARAJAPURAM SS IV","kva":"25","cons":30,"lat":12.90978,"lng":80.06365,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA TRANSFORMERS LTD","scheme":null},{"id":"940603004","name":"SWAMY NAGAR SS I","kva":"100","cons":262,"lat":12.91364,"lng":80.06782,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603035","name":"PARK STREET SS II","kva":"25","cons":11,"lat":12.9123,"lng":80.07077,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA TRANSFORMERS LTD","scheme":null},{"id":"940603028","name":"SWAMY NAGAR MAIN RD SS","kva":"100","cons":170,"lat":12.91304,"lng":80.06918,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940603011","name":"BHARATH PETROL BUNK SS","kva":"250","cons":269,"lat":12.90913,"lng":80.06883,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603008","name":"PANJAYATHU SALAI MUDICHUR SS","kva":"100","cons":317,"lat":12.91058,"lng":80.07104,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603038","name":"VARATHARAJAPURAM SS III","kva":"25","cons":27,"lat":12.91043,"lng":80.06389,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA TRANSFORMERS LTD","scheme":null},{"id":"940603030","name":"MADANAOURAM SS IV","kva":"100","cons":112,"lat":12.91543,"lng":80.0766,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940603043","name":"ADYAR TRADERS","kva":"250","cons":1,"lat":12.90671,"lng":80.06735,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"RAPDRP"},{"id":"940603009","name":"STEEL COMPANY SS","kva":"250","cons":366,"lat":12.90986,"lng":80.0716,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603027","name":"SWAMY NAGAR SS IV","kva":"25","cons":43,"lat":12.91439,"lng":80.06858,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA TRANSFORMERS LTD","scheme":null},{"id":"940603010","name":"TANK SS","kva":"250","cons":354,"lat":12.90991,"lng":80.0693,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603006","name":"KAMBER THERU SS","kva":"250","cons":334,"lat":12.91196,"lng":80.06993,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940603021","name":"MATHANAPURAM SS I","kva":"250","cons":278,"lat":12.91621,"lng":80.07653,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"940604":[{"id":"940604054","name":"ANNAI ARUL","kva":"63","cons":10,"lat":12.92079,"lng":80.0874,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATRESHWARA","scheme":"BOARD"},{"id":"940604037","name":"VENKATESWARA NAGAR SS II","kva":"100","cons":102,"lat":12.90793,"lng":80.08438,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940604035","name":"SRI BALAJI NAGER SS","kva":"100","cons":154,"lat":12.90613,"lng":80.08221,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940604036","name":"VENKATESWARA NAGAR SS I","kva":"100","cons":211,"lat":12.90833,"lng":80.0838,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940604055","name":"VANCHINATHAN SS","kva":"100","cons":20,"lat":12.92202,"lng":80.08298,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940604016","name":"POONAM SS","kva":"250","cons":346,"lat":12.91939,"lng":80.08487,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IHT TRANSFORMERS","scheme":null},{"id":"940604015","name":"MANAVALAN SS I","kva":"100","cons":257,"lat":12.92065,"lng":80.08429,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT ELECTRICALS PVT LTD","scheme":null},{"id":"940604056","name":"AKSHAYA","kva":"100","cons":24,"lat":12.91967,"lng":80.08691,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"940604049","name":"KVT GREEN CITY","kva":"100","cons":98,"lat":12.92386,"lng":80.0849,"poles":2,"htFeeders":4,"ltFeeders":2,"make":"CYLXY","scheme":"BOARD"},{"id":"940604002","name":"MUTHAMIL NAGAR SS","kva":"100","cons":74,"lat":12.91686,"lng":80.07964,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":null},{"id":"940604001","name":"MUDICHUR SUBSTATION TRANFORMER","kva":"100","cons":20,"lat":12.91646,"lng":80.07154,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VMC","scheme":null},{"id":"940604052","name":"PANCHAYAT OFFICE SS","kva":"250","cons":368,"lat":12.91693,"lng":80.08352,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940604043","name":"SARAVANABHAVA NAGAR SS II","kva":"250","cons":142,"lat":12.91933,"lng":80.0803,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940604050","name":"MANAVALAN NGR SS III","kva":"100","cons":13,"lat":12.91916,"lng":80.08314,"poles":1,"htFeeders":4,"ltFeeders":2,"make":"SPEL","scheme":"BOARD"},{"id":"940604039","name":"MANAVALAN SS II","kva":"25","cons":39,"lat":12.92049,"lng":80.08415,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA TRANSFORMERS LTD","scheme":null},{"id":"940604044","name":"SARAVANABHAVA NAGAR SS III","kva":"100","cons":81,"lat":12.91863,"lng":80.08126,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940604029","name":"SRI RAM NAGAR SS III","kva":"100","cons":52,"lat":12.92513,"lng":80.08183,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940604027","name":"LAKSHMI NARAYANA MAHAL","kva":"250","cons":51,"lat":12.91939,"lng":80.08525,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940604053","name":"SAI ENCLAVE VGK PROPOERTIES","kva":"100","cons":5,"lat":12.92446,"lng":80.08122,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940604010","name":"SENTHIL NAGAR SS","kva":"100","cons":46,"lat":12.92145,"lng":80.07921,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940604008","name":"PILLAIYAR KOVIL SS II","kva":"100","cons":194,"lat":12.92173,"lng":80.08156,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"940604005","name":"INDRA GANDHI NAGAR SS","kva":"100","cons":3,"lat":12.91936,"lng":80.08276,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI RAMAKIRSHNA TRANSFORMERS","scheme":null},{"id":"940604011","name":"PALLAVAN NAGAR SS","kva":"100","cons":192,"lat":12.91824,"lng":80.08006,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA ELECTRICAL","scheme":null},{"id":"940604007","name":"PILLAIYAR KOVIL SS I","kva":"250","cons":484,"lat":12.92159,"lng":80.08095,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":null},{"id":"940604003","name":"MATTUPANNAI SS","kva":"250","cons":508,"lat":12.91712,"lng":80.07998,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTROMECH","scheme":null},{"id":"940604009","name":"MARUTHI NAGAR SS","kva":"100","cons":163,"lat":12.92045,"lng":80.07998,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL PRODUCTS","scheme":null},{"id":"940604014","name":"KOZIPANNAI SSI","kva":"100","cons":159,"lat":12.92227,"lng":80.08369,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940604040","name":"MANAVALAN SS III","kva":"25","cons":20,"lat":12.92137,"lng":80.0846,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA TRANSFORMERS LTD","scheme":null},{"id":"940604041","name":"SRI RAM NAGAR EXTENSION SS","kva":"25","cons":78,"lat":12.92292,"lng":80.08409,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA TRANSFORMERS LTD","scheme":null},{"id":"940604051","name":"PERUMAL NAGAR","kva":"100","cons":12,"lat":12.9174,"lng":80.08022,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940604013","name":"SRI RAM NAGAR SS II","kva":"100","cons":178,"lat":12.92372,"lng":80.08045,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA INDUSTRIES","scheme":null},{"id":"940604047","name":"RAMACHANDRAN ST SS","kva":"100","cons":4,"lat":12.91981,"lng":80.08666,"poles":1,"htFeeders":4,"ltFeeders":2,"make":"SPEL","scheme":"BOARD"},{"id":"940604006","name":"INDRA GANDHI NAGAR SS I","kva":"250","cons":576,"lat":12.92068,"lng":80.08244,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"940604004","name":"TELEPHONE EXCHANGE SS I","kva":"250","cons":152,"lat":12.91853,"lng":80.08072,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT ELECTRICALS","scheme":null},{"id":"940604032","name":"SARAVANABHAVAN SS","kva":"100","cons":267,"lat":12.92006,"lng":80.0788,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI THIRUMALA FABRICATORS","scheme":null},{"id":"940604012","name":"SRI RAM NAGAR SS I","kva":"100","cons":214,"lat":12.92272,"lng":80.08107,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL","scheme":null},{"id":"940604048","name":"TELEPHONE EXCHANGE II","kva":"100","cons":1,"lat":12.91917,"lng":80.08085,"poles":1,"htFeeders":4,"ltFeeders":2,"make":"IPL","scheme":"BOARD"}],"940605":[{"id":"940605010","name":"VAI KUNTTA'S SS","kva":"100","cons":7,"lat":12.91842,"lng":80.06234,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"940605009","name":"BARATHVAJ NAGAR 2ND STREET SINGLE POLE SS II","kva":"25","cons":null,"lat":12.91819,"lng":80.06165,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"940605006","name":"BARATHVAJ NAGAR 1ST STREET SINGLE POLE SS I","kva":"25","cons":1,"lat":12.91726,"lng":80.06241,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"940605025","name":"SENTHIL NAGAR SINGLE POLE SS II","kva":"25","cons":null,"lat":12.92284,"lng":80.05896,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"940605016","name":"GREEN CITY SINGLE POLE SS I","kva":"25","cons":null,"lat":12.92195,"lng":80.05827,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"940605005","name":"DHANASELVI NAGAR SS","kva":"100","cons":1,"lat":12.91799,"lng":80.05908,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"940605043","name":"BARATHVAJ NAGAR","kva":"100","cons":13,"lat":12.91885,"lng":80.06191,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CURRENT","scheme":"BOARD"},{"id":"940605008","name":"BHARATHWAJ NAGAR 1ST STREET","kva":"63","cons":2,"lat":12.91796,"lng":80.06026,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"940605013","name":"HARINE FLATS SS","kva":"100","cons":null,"lat":12.92245,"lng":80.06186,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940605035","name":"BHARATHWAJ NAGAR SS I","kva":"250","cons":1,"lat":12.92007,"lng":80.06276,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"940605014","name":"MANASA ROVAR SS","kva":"100","cons":4,"lat":12.92243,"lng":80.06016,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940605017","name":"GREEN CITY SINGLE POLE SS II","kva":"25","cons":1,"lat":12.9222,"lng":80.05826,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"940605011","name":"BHARATHWAJ NAGAR 4TH BLOCK","kva":"63","cons":null,"lat":12.92086,"lng":80.06126,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"940605018","name":"GREEN CITY SS III","kva":"25","cons":14,"lat":12.92207,"lng":80.0612,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940605015","name":"GREEN CITY(NALATHEYAPURAM) SS","kva":"100","cons":null,"lat":12.92279,"lng":80.05905,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"940605034","name":"BHARATHWAJ NAGAR SS II","kva":"100","cons":3,"lat":12.91968,"lng":80.06264,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940605077","name":"ARUNACHALAM GOPALKRISHANA NAGAR","kva":"63","cons":2,"lat":12.9183,"lng":80.05846,"poles":1,"htFeeders":1,"ltFeeders":0,"make":"LINGA","scheme":"BOARD"},{"id":"940605007","name":"BARATHVAJ NAGAR DEL 1ST STREET SINGLE POLE SS II","kva":"25","cons":null,"lat":12.91749,"lng":80.06174,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"940606":[{"id":"940606009","name":"RANGA NAGAR SS III","kva":"100","cons":278,"lat":12.91254,"lng":80.08155,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940606002","name":"METTU ST SS","kva":"100","cons":33,"lat":12.91415,"lng":80.08416,"poles":1,"htFeeders":6,"ltFeeders":2,"make":"SPEL","scheme":"BOARD"},{"id":"940606003","name":"INDIRA NAGAR SS I","kva":"250","cons":372,"lat":12.91154,"lng":80.08075,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX ELECTRICAL","scheme":null},{"id":"940606013","name":"CAPTAIN SASI KUMAR NAGAR SS","kva":"250","cons":473,"lat":12.90554,"lng":80.08156,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940606015","name":"KARUR VAISYA BANK SS","kva":"100","cons":46,"lat":12.91765,"lng":80.08589,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940606008","name":"CHAKRA AVENUE","kva":"100","cons":36,"lat":12.91341,"lng":80.08286,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940606004","name":"SARUNGA AVE SS","kva":"250","cons":74,"lat":12.90793,"lng":80.08148,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940606012","name":"RANGA AVENUE(TILES GODOWN)","kva":"250","cons":48,"lat":12.91284,"lng":80.08051,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940606010","name":"RANGA NAGAR SS I","kva":"250","cons":488,"lat":12.91427,"lng":80.08019,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"940606006","name":"PATTAL STREET SS I","kva":"250","cons":354,"lat":12.9156,"lng":80.08446,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA TRANSFORMER","scheme":null},{"id":"940606014","name":"INDIRA NAGER SS","kva":"100","cons":322,"lat":12.90939,"lng":80.08136,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940606005","name":"KULAKARI SS I","kva":"100","cons":213,"lat":12.9134,"lng":80.0839,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940606011","name":"RANGA NAGAR SS II","kva":"250","cons":131,"lat":12.91289,"lng":80.08051,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY TRANSFORMER","scheme":null},{"id":"940606007","name":"PATTAL STREET SS II","kva":"100","cons":353,"lat":12.91609,"lng":80.08232,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940606001","name":"BALAJI NAGAR MAIN ROAD","kva":"100","cons":15,"lat":12.90657,"lng":80.07884,"poles":2,"htFeeders":6,"ltFeeders":2,"make":"KEL","scheme":"BOARD"}],"940607":[{"id":"940607005","name":"MULLAI NAGAR SS I","kva":"250","cons":246,"lat":12.91451,"lng":80.06731,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940607003","name":"KRISHNA NAGAR 10th Street SS","kva":"100","cons":49,"lat":12.91166,"lng":80.05977,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940607010","name":"KIRSHNA NAGAR SS II","kva":"100","cons":11,"lat":12.91474,"lng":80.06478,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940607013","name":"KRISHNA NAGAR P 7","kva":"100","cons":13,"lat":12.91421,"lng":80.06273,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940607002","name":"SHIVANI HOMES SS","kva":"250","cons":105,"lat":12.91297,"lng":80.06651,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940607011","name":"KIRUSHNA NAGAR SS III","kva":"100","cons":286,"lat":12.91564,"lng":80.06324,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"NEFS"},{"id":"940607009","name":"COLOR HOMES SS III","kva":"100","cons":72,"lat":12.91215,"lng":80.06094,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940607004","name":"JAI HOMES SS","kva":"100","cons":95,"lat":12.91275,"lng":80.06128,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940607007","name":"KIRSHNA NAGAR SS I","kva":"250","cons":295,"lat":12.91266,"lng":80.06303,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940607006","name":"KRISHNA NAGAR 3rd Street SS","kva":"100","cons":201,"lat":12.9143,"lng":80.06312,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940607001","name":"SINGARAVELAN NAGAR","kva":"100","cons":35,"lat":12.91238,"lng":80.06199,"poles":1,"htFeeders":2,"ltFeeders":2,"make":"SPEL","scheme":"BOARD"},{"id":"940607012","name":"KRISHNA NAGAR KARISHMA FLATS","kva":"100","cons":null,"lat":12.91481,"lng":80.0627,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940607008","name":"AASIRVATHAM SS","kva":"250","cons":84,"lat":12.91,"lng":80.06021,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA TRANSFORMER","scheme":null}],"940609":[{"id":"940609003","name":"VELS SCHOOL SS","kva":"100","cons":11,"lat":12.91536,"lng":80.07261,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940609002","name":"KK SALAI SS","kva":"250","cons":439,"lat":12.91324,"lng":80.07181,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940609007","name":"SIVA VISHNU SS","kva":"100","cons":20,"lat":12.91183,"lng":80.07087,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940609005","name":"GMRI SS II","kva":"25","cons":5,"lat":12.91064,"lng":80.07405,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TESLA TRANSFORMERS LTD","scheme":null},{"id":"940609008","name":"SRINIVASA NAGAR","kva":"100","cons":6,"lat":12.91569,"lng":80.0745,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"FAIRDEAL","scheme":"BOARD"},{"id":"940609004","name":"GMRI SS I","kva":"100","cons":2,"lat":12.90935,"lng":80.07364,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940609001","name":"MUDICHUR SS I","kva":"250","cons":222,"lat":12.91468,"lng":80.07183,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}]}}