{"substationCode":"9409","feeders":{"940901":{"name":"KANNAN NAGAR","code":"940901","ss_code":"9409","volt":"11","len":7.86,"dts":38,"cons":6316,"type":"MultiLineString","coords":[[[80.14861,12.90302],[80.14859,12.9028]],[[80.1551,12.90024],[80.15471,12.90034]],[[80.15532,12.90025],[80.1551,12.90024]],[[80.15576,12.89985],[80.15578,12.89942]],[[80.15555,12.90021],[80.15532,12.90025]],[[80.15471,12.90034],[80.15443,12.90041]],[[80.15443,12.90041],[80.15417,12.90044]],[[80.15606,12.90099],[80.15589,12.90076]],[[80.15637,12.901],[80.15637,12.90099]],[[80.15786,12.90089],[80.15764,12.9009]],[[80.15637,12.901],[80.15625,12.90099]],[[80.15671,12.90097],[80.15637,12.901]],[[80.1581,12.90087],[80.15813,12.90087]],[[80.15625,12.90099],[80.15606,12.90099]],[[80.15764,12.9009],[80.15737,12.90092]],[[80.1576,12.89794],[80.1576,12.89794]],[[80.15578,12.89896],[80.15578,12.89852]],[[80.16359,12.90241],[80.16372,12.9024],[80.16362,12.90207],[80.16353,12.90208],[80.16326,12.90153],[80.16137,12.90111],[80.16137,12.90086],[80.1584,12.90076],[80.1581,12.90079],[80.1581,12.90087]],[[80.15737,12.90092],[80.15709,12.90094]],[[80.15578,12.89942],[80.15578,12.89896]],[[80.15583,12.90046],[80.15579,12.90016]],[[80.15637,12.90099],[80.15637,12.90099]],[[80.15709,12.90094],[80.15671,12.90097]],[[80.15637,12.90099],[80.15637,12.901]],[[80.1581,12.90087],[80.15786,12.90089]],[[80.15608,12.89682],[80.15608,12.89683]],[[80.15304,12.90062],[80.15306,12.9009]],[[80.15306,12.9009],[80.15337,12.90088]],[[80.14295,12.90684],[80.14261,12.90683]],[[80.14317,12.90683],[80.14295,12.90684]],[[80.14853,12.9064],[80.14864,12.9063]],[[80.14236,12.90516],[80.14236,12.90516]],[[80.14246,12.90516],[80.14245,12.90505]],[[80.14549,12.90446],[80.1452,12.90447]],[[80.14554,12.90522],[80.14551,12.90484]],[[80.14497,12.90449],[80.14497,12.90449]],[[80.14375,12.9043],[80.14405,12.90423]],[[80.14242,12.90474],[80.1424,12.90455]],[[80.14546,12.90411],[80.14546,12.90411]],[[80.1424,12.90455],[80.1427,12.90447]],[[80.14549,12.90446],[80.14548,12.9043]],[[80.14236,12.90425],[80.14236,12.90397]],[[80.14293,12.90443],[80.14342,12.90434]],[[80.1452,12.90447],[80.14497,12.90449]],[[80.1427,12.90447],[80.14293,12.90443]],[[80.14548,12.9043],[80.14546,12.90411]],[[80.1424,12.90455],[80.14236,12.90425]],[[80.14342,12.90434],[80.14375,12.9043]],[[80.1427,12.90447],[80.1427,12.90448]],[[80.14405,12.90423],[80.14415,12.9042]],[[80.14551,12.90484],[80.14549,12.90446]],[[80.15407,12.90157],[80.15408,12.90157]],[[80.15399,12.90136],[80.15407,12.90157]],[[80.15396,12.90101],[80.15399,12.90136]],[[80.15394,12.90074],[80.15396,12.90101]],[[80.15392,12.90046],[80.15345,12.90049]],[[80.15392,12.90046],[80.15394,12.90074]],[[80.15345,12.90049],[80.15304,12.90054]],[[80.15304,12.90054],[80.15304,12.90054]],[[80.15284,12.90055],[80.15284,12.90056]],[[80.15269,12.90057],[80.15246,12.90059]],[[80.15304,12.90054],[80.15285,12.90055]],[[80.15284,12.90055],[80.15269,12.90057]],[[80.15284,12.90055],[80.15284,12.90055]],[[80.15285,12.90055],[80.15284,12.90055]],[[80.14754,12.9041],[80.14747,12.90411]],[[80.14826,12.90485],[80.14825,12.90484]],[[80.14826,12.90485],[80.14825,12.90485]],[[80.14825,12.90485],[80.14828,12.9052]],[[80.14826,12.90485],[80.14826,12.90485]],[[80.14754,12.9041],[80.14751,12.90377]],[[80.14905,12.90482],[80.14869,12.90485]],[[80.14832,12.90563],[80.14837,12.90611]],[[80.14759,12.90617],[80.14736,12.90619]],[[80.14757,12.90454],[80.14754,12.9041]],[[80.14826,12.90462],[80.14824,12.90445]],[[80.14869,12.90485],[80.14826,12.90485]],[[80.14824,12.90445],[80.14793,12.90451]],[[80.14736,12.90619],[80.14709,12.90622]],[[80.14709,12.90622],[80.14689,12.90625]],[[80.14793,12.90451],[80.14757,12.90454]],[[80.14828,12.9052],[80.14832,12.90563]],[[80.14826,12.90462],[80.14825,12.90461]],[[80.14689,12.90625],[80.14653,12.90629]],[[80.14837,12.90611],[80.148,12.90614]],[[80.148,12.90614],[80.14759,12.90617]],[[80.14256,12.89982],[80.14258,12.89916],[80.14264,12.89916]],[[80.14264,12.89916],[80.14264,12.89916]],[[80.14201,12.9005],[80.14196,12.90023]],[[80.1422,12.90267],[80.14217,12.90238]],[[80.14907,12.90257],[80.14905,12.90234]],[[80.14911,12.90297],[80.1491,12.90277]],[[80.14722,12.89956],[80.1472,12.89946],[80.14728,12.89945],[80.14726,12.89885],[80.14692,12.89883],[80.14691,12.89891]],[[80.14738,12.9018],[80.14734,12.9014]],[[80.14264,12.89916],[80.14362,12.89928],[80.14369,12.89964]],[[80.14749,12.90337],[80.14723,12.90339]],[[80.14216,12.90221],[80.14215,12.90202]],[[80.14204,12.9007],[80.14201,12.9005]],[[80.14215,12.90202],[80.14213,12.90179]],[[80.14751,12.90377],[80.14749,12.90337]],[[80.14644,12.90346],[80.1462,12.90349]],[[80.14733,12.90096],[80.14729,12.90051]],[[80.14232,12.90369],[80.14229,12.90343]],[[80.14596,12.90352],[80.14596,12.90351]],[[80.14722,12.89974],[80.14725,12.89974]],[[80.14209,12.90099],[80.14204,12.9007]],[[80.14703,12.9034],[80.14668,12.90344]],[[80.14734,12.9014],[80.14733,12.90096]],[[80.14668,12.90344],[80.14644,12.90346]],[[80.14893,12.90299],[80.14861,12.90302]],[[80.14723,12.90339],[80.14703,12.9034]],[[80.14738,12.90095],[80.14738,12.90095]],[[80.14222,12.90283],[80.1422,12.90267]],[[80.14732,12.90186],[80.14732,12.90185]],[[80.14745,12.90254],[80.14741,12.9022]],[[80.14726,12.90025],[80.14722,12.89974]],[[80.14749,12.90337],[80.14748,12.90294]],[[80.14748,12.90294],[80.14746,12.90274]],[[80.14746,12.90274],[80.14745,12.90254]],[[80.14911,12.90297],[80.14893,12.90299]],[[80.14236,12.90397],[80.14232,12.90369]],[[80.14225,12.9032],[80.14222,12.90283]],[[80.14229,12.90343],[80.14225,12.9032]],[[80.14225,12.9032],[80.14225,12.9032]],[[80.14729,12.90051],[80.14726,12.90025]],[[80.14738,12.9018],[80.14732,12.90186]],[[80.1462,12.90349],[80.14596,12.90352]],[[80.14722,12.89974],[80.14722,12.89956]],[[80.14741,12.9022],[80.14738,12.9018]],[[80.14733,12.90096],[80.14738,12.90095]],[[80.14209,12.90139],[80.14209,12.90099]],[[80.14722,12.89956],[80.14721,12.89956]],[[80.14196,12.90023],[80.14253,12.90026],[80.14255,12.89982]],[[80.14217,12.90238],[80.14216,12.90221]],[[80.14213,12.90179],[80.14209,12.90139]],[[80.14746,12.90274],[80.14745,12.90274]],[[80.14369,12.89964],[80.14369,12.89965]],[[80.14196,12.90023],[80.14194,12.89969]],[[80.14201,12.9005],[80.14201,12.9005]],[[80.15218,12.90157],[80.15218,12.90157]],[[80.15052,12.9005],[80.15049,12.90019]],[[80.15173,12.90148],[80.15153,12.90149]],[[80.15065,12.90177],[80.15065,12.90199]],[[80.14998,12.90294],[80.14998,12.90288]],[[80.15064,12.90177],[80.15065,12.90177]],[[80.1506,12.90121],[80.1504,12.90122]],[[80.15246,12.90059],[80.15225,12.90062]],[[80.15069,12.90249],[80.15071,12.90283]],[[80.15065,12.90176],[80.15064,12.90177]],[[80.14905,12.90234],[80.14905,12.90234]],[[80.15049,12.90019],[80.15049,12.89993]],[[80.15066,12.90219],[80.15069,12.90249]],[[80.15228,12.90258],[80.15231,12.90294]],[[80.15064,12.90177],[80.15064,12.90177]],[[80.1506,12.90121],[80.15057,12.90091]],[[80.15071,12.90283],[80.15022,12.90285]],[[80.14978,12.9008],[80.14978,12.90079]],[[80.15021,12.90123],[80.1501,12.90123]],[[80.15153,12.90149],[80.15127,12.90151]],[[80.15112,12.90155],[80.15086,12.90157]],[[80.1491,12.90277],[80.14907,12.90257]],[[80.15063,12.90159],[80.15065,12.90176]],[[80.15047,12.8996],[80.15047,12.89951]],[[80.15226,12.90227],[80.15228,12.90258]],[[80.15197,12.90147],[80.15173,12.90148]],[[80.15222,12.90202],[80.15226,12.90227]],[[80.15086,12.90157],[80.15063,12.90159]],[[80.1522,12.90168],[80.15222,12.90202]],[[80.15225,12.90062],[80.1521,12.90063]],[[80.15219,12.90157],[80.15218,12.90157]],[[80.14998,12.90288],[80.14974,12.9029]],[[80.15057,12.90091],[80.15052,12.9005]],[[80.15219,12.90158],[80.1522,12.90168]],[[80.1522,12.90168],[80.1522,12.90168]],[[80.15065,12.90199],[80.15066,12.90219]],[[80.1498,12.90106],[80.14978,12.9008]],[[80.14974,12.9029],[80.14945,12.90293]],[[80.15127,12.90151],[80.15112,12.90155]],[[80.15049,12.89993],[80.15047,12.8996]],[[80.15047,12.89951],[80.15046,12.89951]],[[80.15217,12.90145],[80.15197,12.90147]],[[80.15218,12.90157],[80.15219,12.90158]],[[80.15217,12.90145],[80.15219,12.90157]],[[80.15063,12.90159],[80.15062,12.90148]],[[80.15022,12.90285],[80.14998,12.90294]],[[80.15062,12.90148],[80.1506,12.90121]],[[80.1501,12.90123],[80.14982,12.90124]],[[80.14982,12.90124],[80.1498,12.90106]],[[80.15214,12.90117],[80.15217,12.90145]],[[80.15003,12.90345],[80.15003,12.90345]],[[80.14945,12.90293],[80.14925,12.90295]],[[80.15001,12.90322],[80.15003,12.90345]],[[80.14998,12.90294],[80.15001,12.90322]],[[80.15011,12.90446],[80.15022,12.90446]],[[80.15009,12.90419],[80.15011,12.90446]],[[80.15004,12.90358],[80.15006,12.90388]],[[80.15235,12.90331],[80.15237,12.90352]],[[80.14925,12.90295],[80.14911,12.90297]],[[80.15003,12.90345],[80.15003,12.90348]],[[80.15003,12.90348],[80.15004,12.90358]],[[80.15011,12.90446],[80.15013,12.90457]],[[80.15006,12.90388],[80.15009,12.90419]],[[80.15231,12.90294],[80.15235,12.90331]],[[80.14185,12.89888],[80.14185,12.89887]],[[80.14187,12.89906],[80.14185,12.89888]],[[80.14256,12.90626],[80.14254,12.90603]],[[80.14261,12.90683],[80.14256,12.90626]],[[80.14252,12.90566],[80.14249,12.90545]],[[80.14254,12.90603],[80.14252,12.90566]],[[80.14249,12.90545],[80.14246,12.90516]],[[80.15015,12.90475],[80.15023,12.90499]],[[80.15013,12.90457],[80.15013,12.9047]],[[80.15013,12.9047],[80.15015,12.90475]],[[80.15026,12.9059],[80.15027,12.90607]],[[80.15028,12.90566],[80.15026,12.9059]],[[80.14941,12.90479],[80.14905,12.90482]],[[80.15023,12.90499],[80.15025,12.90535]],[[80.15015,12.90475],[80.14976,12.90476]],[[80.15027,12.90607],[80.15027,12.90607]],[[80.15025,12.90535],[80.15028,12.90566]],[[80.14347,12.90679],[80.14346,12.90679]],[[80.14346,12.90679],[80.14317,12.90683]],[[80.14346,12.90679],[80.14346,12.90679]],[[80.14458,12.90656],[80.1447,12.90653],[80.14461,12.90609],[80.14384,12.90618],[80.14374,12.90547]],[[80.14547,12.90613],[80.14548,12.90588]],[[80.1461,12.90632],[80.14588,12.90632]],[[80.14485,12.90651],[80.14458,12.90656]],[[80.14458,12.90656],[80.14439,12.9066]],[[80.14388,12.90672],[80.14362,12.90677]],[[80.14548,12.90588],[80.14557,12.90584]],[[80.14549,12.9064],[80.14538,12.9064]],[[80.14588,12.90632],[80.14549,12.9064]],[[80.14538,12.9064],[80.14517,12.90644]],[[80.14557,12.90584],[80.14557,12.90553]],[[80.14611,12.90632],[80.14611,12.90632]],[[80.14362,12.90677],[80.14347,12.90679]],[[80.14374,12.90547],[80.14374,12.90547]],[[80.14549,12.9064],[80.14547,12.90613]],[[80.14517,12.90644],[80.14485,12.90651]],[[80.14611,12.90632],[80.1461,12.90632]],[[80.14653,12.90629],[80.14622,12.90629]],[[80.14317,12.90683],[80.14317,12.90683]],[[80.14725,12.89974],[80.14725,12.89974]],[[80.14346,12.90679],[80.14346,12.9068]],[[80.14439,12.9066],[80.14388,12.90672]],[[80.14611,12.90632],[80.14611,12.90631]],[[80.1522,12.90168],[80.1522,12.90168]],[[80.1522,12.90168],[80.15231,12.90168]],[[80.15231,12.90168],[80.15242,12.90168]],[[80.15242,12.90168],[80.15253,12.90168]],[[80.14734,12.9014],[80.14708,12.90143]],[[80.14708,12.90143],[80.1469,12.90145]],[[80.1469,12.90145],[80.14667,12.90147]],[[80.14667,12.90147],[80.14648,12.90149]],[[80.14648,12.90149],[80.14625,12.90152]],[[80.14625,12.90152],[80.14594,12.90155]],[[80.14594,12.90155],[80.14568,12.90157]],[[80.14568,12.90157],[80.14565,12.90151]],[[80.14859,12.9028],[80.14859,12.90279]],[[80.1521,12.90063],[80.1521,12.90069]],[[80.1521,12.90069],[80.15214,12.90117]],[[80.1521,12.90063],[80.15208,12.90028]],[[80.14245,12.90505],[80.14243,12.90485]],[[80.14236,12.90516],[80.14245,12.90505]],[[80.14243,12.90485],[80.14242,12.90474]],[[80.15579,12.90016],[80.15576,12.89985]],[[80.15589,12.90076],[80.15583,12.90046]],[[80.15579,12.90016],[80.15555,12.90021]],[[80.15417,12.90044],[80.15392,12.90046]],[[80.15304,12.90054],[80.15304,12.90054]],[[80.15304,12.90054],[80.15304,12.90062]],[[80.15578,12.89852],[80.15578,12.8981]],[[80.14825,12.90484],[80.14826,12.90462]],[[80.15237,12.90352],[80.15238,12.90375]],[[80.14976,12.90476],[80.14941,12.90479]],[[80.14415,12.9042],[80.14415,12.90421]],[[80.14557,12.90553],[80.14554,12.90522]],[[80.14622,12.90629],[80.14611,12.90632]],[[80.14194,12.89969],[80.14187,12.89906]],[[80.1504,12.90122],[80.15021,12.90123]]]},"940902":{"name":"ALAMELUPURAM","code":"940902","ss_code":"9409","volt":"11","len":5.87,"dts":34,"cons":3681,"type":"MultiLineString","coords":[[[80.13748,12.91247],[80.13734,12.91191],[80.13739,12.91189]],[[80.13747,12.91247],[80.13726,12.91252],[80.13713,12.91263],[80.13718,12.91281],[80.13691,12.9129],[80.13696,12.91298]],[[80.15135,12.90438],[80.15135,12.90438]],[[80.15135,12.90438],[80.15137,12.90457]],[[80.14206,12.91345],[80.14185,12.91349]],[[80.14254,12.91343],[80.14206,12.91345]],[[80.14651,12.91005],[80.14653,12.91029]],[[80.13874,12.90941],[80.13819,12.90942]],[[80.13819,12.90942],[80.13812,12.90904]],[[80.13812,12.90904],[80.13756,12.90911]],[[80.16282,12.90137],[80.16326,12.9015],[80.16356,12.90207],[80.16355,12.90214]],[[80.16342,12.90213],[80.16342,12.90213]],[[80.16143,12.90102],[80.16143,12.90103]],[[80.15813,12.90087],[80.15814,12.90086]],[[80.16192,12.90118],[80.16169,12.90102]],[[80.16282,12.90137],[80.16247,12.90128]],[[80.15848,12.90332],[80.15854,12.90351]],[[80.1559,12.90337],[80.15593,12.90332]],[[80.15591,12.90391],[80.1555,12.90398]],[[80.15591,12.90391],[80.15594,12.90364]],[[80.15594,12.90364],[80.1559,12.90337]],[[80.1555,12.90398],[80.15487,12.90403]],[[80.15593,12.90332],[80.15592,12.90331]],[[80.16169,12.90102],[80.16143,12.90102]],[[80.16343,12.90213],[80.16342,12.90213]],[[80.16247,12.90128],[80.16192,12.90118]],[[80.15422,12.90411],[80.15429,12.9043]],[[80.15429,12.9043],[80.15432,12.90455]],[[80.15432,12.90455],[80.15434,12.9048]],[[80.15434,12.9048],[80.15438,12.90518]],[[80.15438,12.90518],[80.1544,12.90547]],[[80.1544,12.90547],[80.15445,12.9059]],[[80.13911,12.91198],[80.13882,12.91194]],[[80.13882,12.91194],[80.13868,12.91192]],[[80.13935,12.91144],[80.13989,12.91139]],[[80.13935,12.91196],[80.13935,12.91144]],[[80.1432,12.91302],[80.14315,12.91279]],[[80.14315,12.91279],[80.14315,12.91279]],[[80.15241,12.904],[80.15238,12.90375]],[[80.15372,12.90418],[80.15207,12.90447]],[[80.15207,12.90447],[80.1518,12.90452],[80.15205,12.90453]],[[80.15205,12.90453],[80.15218,12.90451]],[[80.1514,12.90489],[80.1514,12.90488]],[[80.1514,12.90488],[80.15188,12.90433]],[[80.15188,12.90433],[80.15238,12.90375]],[[80.15238,12.90375],[80.15214,12.90432]],[[80.15214,12.90432],[80.15207,12.90447]],[[80.15207,12.90447],[80.15205,12.90453]],[[80.15205,12.90453],[80.15192,12.90482],[80.15245,12.90475]],[[80.14327,12.91428],[80.14327,12.91428]],[[80.14327,12.91428],[80.14332,12.9143]],[[80.14236,12.90516],[80.14235,12.90515]],[[80.14235,12.90515],[80.14233,12.90486]],[[80.14419,12.91624],[80.14387,12.91639]],[[80.14363,12.91653],[80.14366,12.91673]],[[80.14431,12.91614],[80.14419,12.91624]],[[80.15255,12.90429],[80.15243,12.9043]],[[80.15242,12.90412],[80.15242,12.90411]],[[80.15284,12.90427],[80.15255,12.90429]],[[80.15372,12.90418],[80.15327,12.90422]],[[80.15422,12.90411],[80.15404,12.90414]],[[80.15441,12.90409],[80.15422,12.90411]],[[80.15404,12.90414],[80.15405,12.90413]],[[80.15457,12.90407],[80.15441,12.90409]],[[80.15487,12.90403],[80.15457,12.90407]],[[80.15404,12.90414],[80.15372,12.90418]],[[80.15327,12.90422],[80.15284,12.90427]],[[80.14853,12.9064],[80.14835,12.9065]],[[80.14893,12.90636],[80.14892,12.90636]],[[80.14892,12.90636],[80.14853,12.9064]],[[80.14758,12.90678],[80.14758,12.90677]],[[80.14316,12.91234],[80.14319,12.91246]],[[80.14316,12.91233],[80.14316,12.91234]],[[80.14316,12.91233],[80.14316,12.91233]],[[80.14316,12.91234],[80.14274,12.91233]],[[80.14275,12.91233],[80.14275,12.91234]],[[80.14319,12.91246],[80.14327,12.91274]],[[80.14138,12.91217],[80.14139,12.91218]],[[80.14138,12.91217],[80.14101,12.91214]],[[80.14203,12.91226],[80.14169,12.91222]],[[80.14259,12.91232],[80.14235,12.91228]],[[80.14312,12.91213],[80.14316,12.91233]],[[80.14274,12.91233],[80.14275,12.91233]],[[80.14274,12.91233],[80.14259,12.91232]],[[80.14275,12.91233],[80.14274,12.91233]],[[80.14235,12.91228],[80.14203,12.91226]],[[80.14169,12.91222],[80.14138,12.91217]],[[80.14101,12.91214],[80.14051,12.91209]],[[80.13819,12.91178],[80.13786,12.9117]],[[80.13753,12.91164],[80.13736,12.91161]],[[80.1374,12.91188],[80.1374,12.91189]],[[80.13736,12.91171],[80.1374,12.91188]],[[80.13868,12.91192],[80.13848,12.91187]],[[80.13946,12.91232],[80.13951,12.91232],[80.13956,12.91256]],[[80.13906,12.91072],[80.13904,12.91041]],[[80.1374,12.91188],[80.1374,12.91189]],[[80.13801,12.91077],[80.13801,12.91076]],[[80.13807,12.9108],[80.13801,12.91077]],[[80.13906,12.91015],[80.139,12.90939]],[[80.13904,12.91041],[80.13906,12.91015]],[[80.13935,12.91196],[80.13935,12.91195]],[[80.14051,12.91209],[80.14019,12.91205]],[[80.1386,12.91075],[80.13879,12.91074]],[[80.13875,12.91167],[80.13871,12.91136]],[[80.13935,12.912],[80.13911,12.91198]],[[80.13868,12.91192],[80.13875,12.91167]],[[80.13736,12.91161],[80.13736,12.91171]],[[80.13871,12.91136],[80.13863,12.91093]],[[80.13935,12.912],[80.13935,12.91196]],[[80.13989,12.91204],[80.13947,12.91201]],[[80.13843,12.91077],[80.13826,12.91078]],[[80.13947,12.91201],[80.13945,12.91211]],[[80.13945,12.91211],[80.13946,12.91232]],[[80.13947,12.91201],[80.13935,12.912]],[[80.13879,12.91074],[80.13906,12.91072]],[[80.13848,12.91187],[80.13819,12.91178]],[[80.13906,12.91015],[80.13906,12.91015]],[[80.13786,12.9117],[80.13753,12.91164]],[[80.139,12.90939],[80.139,12.90939]],[[80.13819,12.91178],[80.13816,12.91187]],[[80.14253,12.913],[80.1423,12.91308]],[[80.14185,12.91349],[80.14156,12.91356]],[[80.14328,12.91327],[80.14282,12.91339]],[[80.14302,12.91285],[80.14253,12.913]],[[80.1423,12.91308],[80.14203,12.91317]],[[80.14298,12.91436],[80.1428,12.91442]],[[80.14147,12.91328],[80.14146,12.91328]],[[80.14127,12.91364],[80.14102,12.9137]],[[80.14102,12.9137],[80.14113,12.91391]],[[80.14245,12.91454],[80.14244,12.91454]],[[80.1428,12.91442],[80.14262,12.91448]],[[80.14282,12.91339],[80.14254,12.91343]],[[80.14327,12.91274],[80.14315,12.91279]],[[80.14315,12.91279],[80.14302,12.91285]],[[80.14203,12.91317],[80.14159,12.91329]],[[80.14327,12.91428],[80.14298,12.91436]],[[80.14156,12.91356],[80.14127,12.91364]],[[80.14159,12.91329],[80.14147,12.91328]],[[80.14262,12.91448],[80.14245,12.91454]],[[80.14113,12.91391],[80.14113,12.91392]],[[80.15136,12.90457],[80.15136,12.90457]],[[80.15242,12.90412],[80.15241,12.904]],[[80.15136,12.90457],[80.15136,12.90456]],[[80.15128,12.90384],[80.15125,12.90349]],[[80.15157,12.90436],[80.15135,12.90438]],[[80.15135,12.90438],[80.15135,12.90438]],[[80.15241,12.904],[80.15238,12.90375]],[[80.15243,12.9043],[80.15242,12.90412]],[[80.15191,12.90433],[80.15188,12.90433]],[[80.15188,12.90433],[80.15157,12.90436]],[[80.15137,12.90457],[80.15136,12.90457]],[[80.15082,12.90442],[80.15023,12.90446]],[[80.15135,12.90438],[80.1512,12.90439]],[[80.15135,12.90438],[80.15129,12.90408]],[[80.15129,12.90408],[80.15128,12.90384]],[[80.14417,12.91566],[80.14418,12.91567]],[[80.14344,12.91323],[80.14328,12.91327]],[[80.14344,12.915],[80.14343,12.91515]],[[80.14387,12.91639],[80.14363,12.91653]],[[80.1433,12.91443],[80.14335,12.91465]],[[80.14335,12.91465],[80.1434,12.91484]],[[80.14418,12.91567],[80.14418,12.91567]],[[80.14343,12.91515],[80.1433,12.91523]],[[80.14353,12.91422],[80.14327,12.91428]],[[80.14327,12.91428],[80.14327,12.91428]],[[80.14413,12.91555],[80.14417,12.91566]],[[80.14431,12.91614],[80.14448,12.91646]],[[80.14418,12.91567],[80.14417,12.91567]],[[80.14366,12.91673],[80.14366,12.91673]],[[80.14375,12.91426],[80.14376,12.91427]],[[80.14336,12.91299],[80.14344,12.91323]],[[80.14387,12.91466],[80.14398,12.91501]],[[80.14398,12.91501],[80.14408,12.91539]],[[80.14425,12.91585],[80.14431,12.91614]],[[80.14417,12.91567],[80.14425,12.91585]],[[80.14327,12.91428],[80.1433,12.91443]],[[80.14373,12.91417],[80.14353,12.91422]],[[80.1436,12.91373],[80.14373,12.91417]],[[80.14344,12.915],[80.1434,12.91484]],[[80.14327,12.91274],[80.14336,12.91299]],[[80.14448,12.91646],[80.14469,12.91671]],[[80.14376,12.91427],[80.14378,12.91437]],[[80.14469,12.91671],[80.1447,12.9167]],[[80.14408,12.91539],[80.14413,12.91555]],[[80.14378,12.91437],[80.14387,12.91466]],[[80.14373,12.91417],[80.14375,12.91426]],[[80.14344,12.91323],[80.1436,12.91373]],[[80.14649,12.90984],[80.14651,12.91005]],[[80.14312,12.91211],[80.14312,12.91213]],[[80.15143,12.90518],[80.15146,12.9055]],[[80.15139,12.90482],[80.1514,12.90488]],[[80.1514,12.90488],[80.15143,12.90518]],[[80.15151,12.90618],[80.15151,12.90619]],[[80.15152,12.90619],[80.15151,12.90618]],[[80.1515,12.90585],[80.15152,12.90619]],[[80.15136,12.90457],[80.15139,12.90482]],[[80.14926,12.90633],[80.14893,12.90636]],[[80.14948,12.9063],[80.14926,12.90633]],[[80.15093,12.90625],[80.15054,12.90629]],[[80.14978,12.90627],[80.14948,12.9063]],[[80.15128,12.90621],[80.15093,12.90625]],[[80.15054,12.90629],[80.15019,12.90624]],[[80.15019,12.90624],[80.14978,12.90627]],[[80.13807,12.9108],[80.13793,12.91055]],[[80.13793,12.91055],[80.13791,12.91031]],[[80.1386,12.91075],[80.13843,12.91077]],[[80.13956,12.91256],[80.13956,12.91257]],[[80.14019,12.91205],[80.13989,12.91204]],[[80.13863,12.91093],[80.1386,12.91075]],[[80.13826,12.91078],[80.13807,12.9108]],[[80.15151,12.90618],[80.15151,12.90618]],[[80.1514,12.90489],[80.15156,12.90488]],[[80.15179,12.90486],[80.15199,12.90483]],[[80.15156,12.90488],[80.15179,12.90486]],[[80.15199,12.90483],[80.15203,12.90485]],[[80.16155,12.89974],[80.16128,12.89978]],[[80.15243,12.9043],[80.15214,12.90432]],[[80.15214,12.90432],[80.15213,12.90432]],[[80.1427,12.90846],[80.14269,12.90846]],[[80.15213,12.90432],[80.15191,12.90433]],[[80.1512,12.90439],[80.15082,12.90442]],[[80.15151,12.90619],[80.15128,12.90621]],[[80.14233,12.90486],[80.14233,12.90485]],[[80.15146,12.9055],[80.1515,12.90585]],[[80.1433,12.91523],[80.1431,12.9153]]]},"940903":{"name":"INDIRA NAGAR","code":"940903","ss_code":"9409","volt":"11","len":3.08,"dts":40,"cons":4498,"type":"MultiLineString","coords":[[[80.16355,12.90216],[80.16359,12.90216],[80.16356,12.90207],[80.16326,12.90153],[80.16266,12.90139]],[[80.16135,12.90094],[80.16093,12.90092]],[[80.16144,12.90112],[80.16135,12.90094]],[[80.15892,12.90083],[80.15855,12.90084]],[[80.16006,12.90088],[80.15967,12.90086]],[[80.15967,12.90117],[80.15967,12.90155]],[[80.15855,12.90084],[80.15832,12.90087]],[[80.15821,12.9011],[80.15824,12.90144]],[[80.15967,12.90086],[80.15924,12.90083]],[[80.16093,12.90092],[80.16049,12.90091]],[[80.16049,12.90091],[80.16006,12.90088]],[[80.15832,12.90087],[80.15821,12.9011]],[[80.16198,12.90123],[80.16174,12.90117]],[[80.16174,12.90117],[80.16144,12.90112]],[[80.15828,12.90182],[80.15836,12.90229]],[[80.1623,12.90131],[80.16198,12.90123]],[[80.15967,12.9018],[80.15966,12.90181]],[[80.15824,12.90144],[80.15828,12.90182]],[[80.16266,12.90139],[80.1623,12.90131]],[[80.15906,12.9049],[80.15939,12.90483]],[[80.15907,12.9049],[80.15907,12.90491]],[[80.15907,12.9049],[80.15906,12.9049]],[[80.15911,12.9056],[80.15919,12.9059]],[[80.15931,12.90644],[80.15935,12.9068]],[[80.15939,12.90483],[80.15938,12.90468]],[[80.15898,12.90513],[80.15911,12.9056]],[[80.15849,12.90293],[80.15855,12.90323]],[[80.15906,12.9049],[80.15907,12.9049]],[[80.15874,12.90423],[80.15882,12.9045]],[[80.15894,12.90493],[80.15898,12.90513]],[[80.15894,12.90493],[80.15906,12.9049]],[[80.15844,12.90458],[80.15817,12.90464]],[[80.15855,12.90323],[80.15854,12.90351]],[[80.15866,12.90453],[80.15844,12.90458]],[[80.15882,12.9045],[80.15866,12.90453]],[[80.15865,12.9039],[80.15874,12.90423]],[[80.15887,12.90469],[80.15894,12.90493]],[[80.15882,12.9045],[80.15887,12.90469]],[[80.15854,12.90351],[80.15865,12.9039]],[[80.15967,12.90086],[80.15967,12.90117]],[[80.15967,12.90155],[80.15967,12.9018]],[[80.15938,12.90468],[80.15938,12.90469]],[[80.15919,12.9059],[80.15924,12.90613]],[[80.15924,12.90613],[80.15931,12.90644]],[[80.15924,12.90083],[80.15892,12.90083]],[[80.15836,12.90229],[80.15841,12.90262]],[[80.15841,12.90262],[80.15849,12.90293]],[[80.15817,12.90464],[80.15791,12.9047]],[[80.15791,12.9047],[80.15791,12.9047]],[[80.14316,12.91148],[80.14311,12.911]],[[80.14319,12.91178],[80.14316,12.91148]],[[80.15595,12.908],[80.15598,12.908]],[[80.15587,12.90969],[80.15586,12.90969]],[[80.14328,12.91238],[80.14324,12.91212]],[[80.14341,12.91279],[80.14328,12.91238]],[[80.13964,12.90987],[80.14003,12.9098]],[[80.13931,12.90971],[80.13961,12.90968]],[[80.13868,12.90881],[80.13865,12.90857]],[[80.13875,12.9096],[80.13873,12.90932]],[[80.13961,12.90968],[80.13964,12.90987]],[[80.13903,12.90972],[80.13931,12.90971]],[[80.13871,12.90905],[80.13868,12.90881]],[[80.13873,12.90932],[80.13871,12.90905]],[[80.13902,12.90957],[80.13875,12.9096]],[[80.14363,12.91349],[80.14354,12.91318]],[[80.14354,12.91318],[80.14341,12.91279]],[[80.14297,12.90971],[80.14293,12.9094]],[[80.14301,12.91005],[80.14297,12.90971]],[[80.14311,12.911],[80.14307,12.91073]],[[80.14307,12.91073],[80.14303,12.91034]],[[80.14303,12.91034],[80.14301,12.91005]],[[80.14307,12.91073],[80.14307,12.91072]],[[80.14265,12.9072],[80.14262,12.90685]],[[80.14285,12.9087],[80.14281,12.90831]],[[80.14288,12.90895],[80.14285,12.9087]],[[80.14281,12.90831],[80.14276,12.90798]],[[80.14293,12.9094],[80.14288,12.90895]],[[80.14272,12.90761],[80.14265,12.9072]],[[80.14276,12.90798],[80.14272,12.90761]],[[80.14778,12.90963],[80.14776,12.90921]],[[80.14769,12.90867],[80.14768,12.90845]],[[80.14785,12.91018],[80.14781,12.90989]],[[80.14768,12.90845],[80.14768,12.90844]],[[80.14772,12.90895],[80.14769,12.90867]],[[80.14776,12.90921],[80.14772,12.90895]],[[80.14781,12.90989],[80.14778,12.90963]],[[80.15548,12.90814],[80.15549,12.90815]],[[80.15844,12.90458],[80.15841,12.90474]],[[80.15716,12.90681],[80.15715,12.90679]],[[80.1579,12.9047],[80.15747,12.9048]],[[80.15747,12.9048],[80.15755,12.90514]],[[80.15755,12.90514],[80.15709,12.90523]],[[80.15253,12.90811],[80.15253,12.90809]],[[80.15688,12.90996],[80.15587,12.90969]],[[80.14774,12.9171],[80.14774,12.9171]],[[80.14324,12.91212],[80.14319,12.91178]]]},"940904":{"name":"INDUSTRIAL","code":"940904","ss_code":"9409","volt":"11","len":6.95,"dts":30,"cons":1616,"type":"MultiLineString","coords":[[[80.16933,12.90414],[80.16933,12.90414]],[[80.16933,12.90414],[80.16952,12.90405],[80.16949,12.9038],[80.16969,12.90382],[80.16977,12.9039],[80.16993,12.90393],[80.17002,12.90379],[80.17012,12.90379],[80.17021,12.90369],[80.17023,12.90373]],[[80.17023,12.90374],[80.17046,12.90371],[80.17049,12.90401],[80.17088,12.90396],[80.17083,12.9037],[80.171,12.90366]],[[80.16932,12.90414],[80.16932,12.90414]],[[80.16932,12.90414],[80.16933,12.90414]],[[80.16933,12.90414],[80.1707,12.90406],[80.17307,12.90352]],[[80.16739,12.90573],[80.16737,12.90587]],[[80.16737,12.90587],[80.16734,12.90604]],[[80.16731,12.90412],[80.16715,12.90417]],[[80.16925,12.91235],[80.16925,12.91235]],[[80.16779,12.90388],[80.16778,12.90389]],[[80.16773,12.90818],[80.16774,12.90819]],[[80.16876,12.91074],[80.16875,12.91074]],[[80.16875,12.91074],[80.16875,12.91074]],[[80.16875,12.91074],[80.16876,12.91074]],[[80.17451,12.90983],[80.17452,12.90983]],[[80.17269,12.89831],[80.17222,12.8984]],[[80.17314,12.89822],[80.17269,12.89831]],[[80.17361,12.89812],[80.17314,12.89822]],[[80.16721,12.90129],[80.16721,12.9015]],[[80.16721,12.9015],[80.16721,12.9015]],[[80.16528,12.90107],[80.16532,12.90106]],[[80.16532,12.90106],[80.16572,12.90102]],[[80.1648,12.90128],[80.16483,12.90113]],[[80.16722,12.90173],[80.16722,12.90173]],[[80.16423,12.90197],[80.16484,12.90187]],[[80.16724,12.90187],[80.16702,12.90181]],[[80.16654,12.90188],[80.16654,12.90188]],[[80.16702,12.90181],[80.16671,12.90183]],[[80.16769,12.90425],[80.16768,12.90425]],[[80.16768,12.90425],[80.16754,12.90456]],[[80.16754,12.90456],[80.16753,12.90459]],[[80.16723,12.90173],[80.16722,12.90173]],[[80.16639,12.90297],[80.16639,12.90297]],[[80.16639,12.90297],[80.16639,12.90298]],[[80.16727,12.90228],[80.16733,12.90267]],[[80.1683,12.90331],[80.16853,12.90347]],[[80.16481,12.9015],[80.1648,12.90128]],[[80.16744,12.90309],[80.16757,12.90351]],[[80.16639,12.90298],[80.16639,12.90298]],[[80.16655,12.90188],[80.16654,12.90188]],[[80.16785,12.90342],[80.16812,12.9034]],[[80.16753,12.90459],[80.1675,12.90482]],[[80.16733,12.90267],[80.16744,12.90309]],[[80.16791,12.90387],[80.16779,12.90388]],[[80.16721,12.9015],[80.16723,12.90173]],[[80.16722,12.90173],[80.16724,12.90187]],[[80.16779,12.90407],[80.16775,12.90415]],[[80.16775,12.90415],[80.16769,12.90425]],[[80.167,12.90276],[80.16665,12.90289]],[[80.16724,12.90187],[80.16726,12.90224]],[[80.16726,12.90224],[80.16727,12.90228]],[[80.1675,12.90482],[80.16746,12.90506]],[[80.16722,12.90173],[80.16722,12.90172]],[[80.16812,12.9034],[80.16829,12.90331]],[[80.16829,12.90331],[80.1683,12.90331]],[[80.16721,12.90105],[80.16721,12.90129]],[[80.1674,12.90543],[80.16739,12.90573]],[[80.16744,12.90517],[80.1674,12.90543]],[[80.16746,12.90506],[80.16745,12.90506]],[[80.16853,12.90347],[80.16861,12.90358]],[[80.16861,12.90358],[80.16884,12.9035]],[[80.1683,12.90331],[80.16814,12.90355]],[[80.16745,12.90506],[80.16745,12.90506]],[[80.16484,12.90187],[80.16484,12.90187]],[[80.16484,12.90187],[80.16482,12.90167]],[[80.16482,12.90167],[80.16481,12.9015]],[[80.16907,12.90366],[80.16901,12.90366]],[[80.16901,12.90366],[80.16901,12.90365]],[[80.16901,12.90365],[80.16901,12.90365]],[[80.16884,12.9035],[80.16908,12.90352]],[[80.16908,12.90352],[80.16907,12.90366]],[[80.16594,12.90082],[80.16594,12.90082]],[[80.16596,12.901],[80.16619,12.90096]],[[80.16596,12.901],[80.16596,12.90097]],[[80.16596,12.90097],[80.16594,12.90082]],[[80.16594,12.90082],[80.16595,12.90082]],[[80.1669,12.90088],[80.1672,12.90083]],[[80.16483,12.90113],[80.16528,12.90107]],[[80.16619,12.90096],[80.16662,12.90091]],[[80.16662,12.90091],[80.1669,12.90088]],[[80.1672,12.90083],[80.16721,12.90105]],[[80.16421,12.90252],[80.16429,12.90241],[80.16423,12.90197]],[[80.16734,12.90604],[80.16745,12.90611]],[[80.16802,12.90608],[80.16803,12.90608]],[[80.16745,12.90611],[80.16768,12.90611]],[[80.16774,12.90819],[80.16781,12.90831]],[[80.16803,12.90608],[80.16803,12.90608]],[[80.16786,12.90609],[80.16802,12.90608]],[[80.16781,12.90831],[80.16799,12.90855]],[[80.16745,12.90611],[80.16756,12.90651]],[[80.1676,12.90792],[80.16747,12.90793]],[[80.16788,12.90784],[80.16788,12.90784]],[[80.16788,12.90784],[80.1676,12.90792]],[[80.16747,12.90793],[80.16747,12.90794]],[[80.16747,12.90794],[80.16747,12.90794]],[[80.16768,12.90611],[80.16786,12.90609]],[[80.16756,12.90651],[80.16769,12.90692]],[[80.16769,12.90692],[80.16775,12.90726]],[[80.16775,12.90726],[80.16788,12.90784]],[[80.16788,12.90784],[80.16788,12.90784]],[[80.1676,12.90792],[80.16773,12.90818]],[[80.16814,12.90355],[80.16804,12.90369]],[[80.16804,12.90369],[80.16791,12.90387]],[[80.16791,12.90387],[80.1678,12.90407]],[[80.1678,12.90407],[80.16779,12.90407]],[[80.16757,12.90351],[80.16785,12.90342]],[[80.16572,12.90102],[80.16596,12.901]],[[80.16799,12.90855],[80.16834,12.90893]],[[80.16834,12.90893],[80.1685,12.90942]],[[80.16907,12.90366],[80.16911,12.90371]],[[80.16911,12.90371],[80.16915,12.9038]],[[80.16915,12.9038],[80.16932,12.90414]],[[80.16932,12.90414],[80.16933,12.90415]],[[80.16753,12.90226],[80.16779,12.90215]],[[80.16662,12.90091],[80.16657,12.90089]],[[80.16657,12.90089],[80.16653,12.90087]],[[80.16665,12.90289],[80.16651,12.90294]],[[80.16651,12.90294],[80.16639,12.90297]],[[80.16639,12.90297],[80.16639,12.90297]],[[80.16665,12.90289],[80.16668,12.90286]],[[80.167,12.90276],[80.16688,12.90281]],[[80.16733,12.90267],[80.16729,12.90269]],[[80.16779,12.90407],[80.16779,12.90407]],[[80.16779,12.90407],[80.16731,12.90412]],[[80.171,12.90367],[80.17108,12.90367]],[[80.18068,12.93859],[80.18068,12.9386]],[[80.18068,12.93859],[80.18068,12.9386]],[[80.18235,12.93397],[80.18235,12.93397]],[[80.18235,12.93397],[80.18235,12.93397]],[[80.18235,12.93397],[80.18235,12.93397]],[[80.1822,12.93371],[80.18214,12.93374],[80.18218,12.93395],[80.18235,12.93397]],[[80.16721,12.9015],[80.16721,12.9015]],[[80.16721,12.9015],[80.16716,12.90152]],[[80.16985,12.9145],[80.16988,12.91462]],[[80.16981,12.91438],[80.16995,12.91433]],[[80.16995,12.91433],[80.16995,12.91433]],[[80.16972,12.9141],[80.16981,12.91438]],[[80.16968,12.91362],[80.16967,12.91362]],[[80.16967,12.91324],[80.16968,12.91344]],[[80.16968,12.91383],[80.16972,12.9141]],[[80.16981,12.91438],[80.16985,12.9145]],[[80.16988,12.91462],[80.16998,12.91503]],[[80.16968,12.91362],[80.16968,12.91383]],[[80.16995,12.91433],[80.17031,12.91422]],[[80.16968,12.91344],[80.16968,12.91362]],[[80.16967,12.91362],[80.16967,12.91362]],[[80.16883,12.91121],[80.16895,12.91166]],[[80.16925,12.91235],[80.16925,12.91235]],[[80.16925,12.91235],[80.16925,12.91234]],[[80.16936,12.91256],[80.16957,12.913]],[[80.16861,12.90978],[80.16869,12.91031]],[[80.16925,12.91235],[80.16925,12.91235]],[[80.16895,12.91166],[80.16916,12.91216]],[[80.16869,12.91031],[80.16872,12.91054]],[[80.16943,12.9123],[80.16944,12.91229]],[[80.16944,12.91229],[80.16944,12.91229]],[[80.16925,12.91234],[80.16925,12.91235]],[[80.16925,12.91235],[80.16936,12.91256]],[[80.16876,12.91074],[80.16883,12.91121]],[[80.16925,12.91234],[80.16943,12.9123]],[[80.17923,12.91348],[80.17923,12.91347]],[[80.17923,12.91347],[80.17923,12.91347]],[[80.17617,12.91254],[80.17617,12.91253]],[[80.1793,12.91379],[80.1793,12.91379]],[[80.17923,12.91347],[80.17924,12.91348]],[[80.17617,12.91253],[80.17617,12.91253]],[[80.17746,12.91339],[80.17747,12.91339]],[[80.17163,12.91378],[80.17211,12.91363]],[[80.17451,12.91119],[80.17451,12.91119]],[[80.17288,12.91249],[80.17305,12.91244]],[[80.17317,12.91239],[80.17346,12.91229]],[[80.17208,12.91276],[80.1724,12.91264]],[[80.17163,12.91378],[80.17164,12.91378]],[[80.17339,12.91322],[80.1734,12.91322]],[[80.17339,12.91322],[80.1734,12.91323]],[[80.1734,12.91322],[80.1734,12.91322]],[[80.1734,12.91323],[80.1734,12.91323]],[[80.17267,12.91346],[80.17267,12.91346]],[[80.17346,12.91229],[80.17356,12.91224],[80.17351,12.91194],[80.17391,12.91164],[80.17454,12.91129],[80.17451,12.91119]],[[80.1724,12.91264],[80.17288,12.91249]],[[80.17211,12.91363],[80.17237,12.91354]],[[80.17164,12.91378],[80.17164,12.91378]],[[80.17267,12.91345],[80.17282,12.9134]],[[80.17061,12.91411],[80.17097,12.914]],[[80.17305,12.91244],[80.17305,12.91244]],[[80.17031,12.91422],[80.17061,12.91411]],[[80.17116,12.91371],[80.17113,12.91362]],[[80.1723,12.91332],[80.17221,12.91311]],[[80.17237,12.91354],[80.17267,12.91345]],[[80.17305,12.91244],[80.17305,12.91245]],[[80.17267,12.91345],[80.17267,12.91346]],[[80.17125,12.91392],[80.17163,12.91378]],[[80.17282,12.9134],[80.17339,12.91323]],[[80.17468,12.91196],[80.17468,12.91195]],[[80.17305,12.91244],[80.17305,12.91244]],[[80.17237,12.91354],[80.1723,12.91332]],[[80.17305,12.91244],[80.17317,12.91239]],[[80.17125,12.91392],[80.17116,12.91371]],[[80.17113,12.91362],[80.17113,12.91362]],[[80.17097,12.914],[80.17125,12.91392]],[[80.17221,12.91311],[80.17208,12.91276]],[[80.18012,12.91085],[80.18022,12.91085]],[[80.17947,12.91097],[80.18012,12.91085]],[[80.17779,12.911],[80.17779,12.911]],[[80.17919,12.91112],[80.1792,12.91101]],[[80.17747,12.91034],[80.17771,12.90983]],[[80.17926,12.91118],[80.17926,12.91117]],[[80.17852,12.91088],[80.17816,12.91093]],[[80.17779,12.911],[80.17779,12.911]],[[80.17816,12.91093],[80.17779,12.911]],[[80.1792,12.91101],[80.1792,12.91083]],[[80.16957,12.913],[80.16967,12.91324]],[[80.1685,12.90942],[80.16861,12.90978]],[[80.16916,12.91216],[80.16925,12.91234]],[[80.16872,12.91054],[80.16876,12.91074]],[[80.16925,12.91234],[80.16925,12.91235]],[[80.17923,12.91347],[80.17923,12.91347]],[[80.17747,12.91339],[80.17747,12.91339]],[[80.17688,12.91244],[80.17698,12.91225]],[[80.17468,12.91195],[80.17468,12.91195]],[[80.17771,12.90983],[80.1779,12.90944]],[[80.1779,12.90944],[80.17792,12.90905]],[[80.1792,12.91101],[80.17947,12.91097]],[[80.17736,12.91097],[80.17747,12.91034]],[[80.17926,12.91117],[80.17926,12.91117]],[[80.17792,12.90905],[80.17792,12.90905]],[[80.17792,12.90905],[80.17792,12.90905]],[[80.1792,12.91083],[80.17904,12.9108]],[[80.18022,12.91085],[80.18022,12.91084]],[[80.17904,12.9108],[80.17852,12.91088]],[[80.18022,12.91084],[80.18022,12.91084]],[[80.18235,12.93397],[80.18233,12.93388]],[[80.1859,12.94004],[80.18591,12.94004]],[[80.16362,12.90261],[80.16371,12.90259],[80.16361,12.90219]],[[80.16361,12.90219],[80.1635,12.90198],[80.16423,12.90197],[80.16484,12.90187]],[[80.16484,12.90187],[80.16543,12.90173],[80.16532,12.90106]],[[80.16532,12.90106],[80.16596,12.90097]],[[80.16596,12.90097],[80.16657,12.90089]],[[80.16657,12.90089],[80.16846,12.90062],[80.16867,12.90144],[80.1687,12.90221],[80.16854,12.90257],[80.16842,12.90309],[80.16829,12.90331]],[[80.16829,12.90331],[80.16804,12.90369]],[[80.16804,12.90369],[80.1678,12.90407]],[[80.1678,12.90407],[80.16779,12.90407]],[[80.16779,12.90407],[80.16775,12.90415]],[[80.16775,12.90415],[80.16768,12.90425]],[[80.16768,12.90425],[80.16754,12.90456]],[[80.16754,12.90456],[80.16745,12.90517]],[[80.16356,12.9022],[80.16361,12.90219]],[[80.16361,12.90219],[80.16366,12.90218],[80.16376,12.90254],[80.16421,12.90252]],[[80.16727,12.90228],[80.16726,12.90224]],[[80.16726,12.90224],[80.16626,12.90239]],[[80.16733,12.90267],[80.167,12.90276]],[[80.16745,12.90506],[80.16744,12.90506]],[[80.16745,12.90506],[80.16744,12.90517]],[[80.16788,12.90784],[80.16788,12.90784]],[[80.16788,12.90784],[80.16788,12.90784]],[[80.16788,12.90784],[80.16796,12.90772]],[[80.16737,12.90587],[80.16737,12.90587]],[[80.16737,12.90587],[80.16728,12.90586]],[[80.16728,12.90586],[80.16722,12.90645]],[[80.16722,12.90645],[80.16711,12.90668]],[[80.17725,12.91137],[80.17736,12.91097]],[[80.16671,12.90183],[80.16655,12.90188]],[[80.16625,12.90239],[80.16625,12.90239]],[[80.17305,12.91245],[80.17305,12.91245]],[[80.16744,12.90506],[80.16744,12.90506]],[[80.17113,12.91362],[80.17113,12.91362]],[[80.16722,12.90172],[80.16722,12.90172]]]},"940905":{"name":"GURUSWAMY NAGAR","code":"940905","ss_code":"9409","volt":"11","len":8.04,"dts":22,"cons":4563,"type":"MultiLineString","coords":[[[80.16799,12.90364],[80.16746,12.90453],[80.16725,12.90605]],[[80.16496,12.90186],[80.16548,12.90176],[80.16537,12.90109],[80.16553,12.90107]],[[80.16355,12.90218],[80.1636,12.90217],[80.16356,12.90207],[80.16423,12.90202],[80.16496,12.90186]],[[80.16553,12.90107],[80.16784,12.90078]],[[80.16784,12.90078],[80.1684,12.90068],[80.16862,12.90145]],[[80.16862,12.90145],[80.16865,12.90213],[80.16847,12.90251],[80.16838,12.90299],[80.16799,12.90364]],[[80.16786,12.90851],[80.16832,12.9091],[80.16852,12.90969]],[[80.16716,12.90666],[80.16709,12.90733],[80.16719,12.90755]],[[80.16719,12.90755],[80.16786,12.90851]],[[80.16725,12.90605],[80.16716,12.90666]],[[80.18343,12.9203],[80.1838,12.92038]],[[80.17638,12.91333],[80.1766,12.91333]],[[80.17638,12.91333],[80.17637,12.9132]],[[80.17699,12.91827],[80.17699,12.91827]],[[80.17699,12.91827],[80.17711,12.91884]],[[80.16839,12.92242],[80.16839,12.92242]],[[80.1679,12.92095],[80.16832,12.92082]],[[80.16908,12.92037],[80.16885,12.92042]],[[80.16805,12.9214],[80.16816,12.92175]],[[80.16859,12.92074],[80.16878,12.92068]],[[80.16821,12.92063],[80.16789,12.92073]],[[80.1679,12.92095],[80.16805,12.9214]],[[80.16816,12.92175],[80.16828,12.92211]],[[80.16878,12.92068],[80.16908,12.92059]],[[80.16704,12.92122],[80.16713,12.92137]],[[80.16785,12.92053],[80.16782,12.92028]],[[80.16725,12.92116],[80.16704,12.92122]],[[80.16768,12.92102],[80.16745,12.9211]],[[80.16531,12.92156],[80.16495,12.92169]],[[80.166,12.92133],[80.16568,12.92144]],[[80.16713,12.92137],[80.16712,12.92138]],[[80.1666,12.92115],[80.1666,12.92115]],[[80.16765,12.92081],[80.16741,12.92089]],[[80.16659,12.92115],[80.1665,12.92117]],[[80.16495,12.92169],[80.16495,12.92169]],[[80.16659,12.92115],[80.1666,12.92115]],[[80.16704,12.92122],[80.16684,12.92128]],[[80.16789,12.92073],[80.16785,12.92053]],[[80.16789,12.92073],[80.1679,12.92095]],[[80.16495,12.92169],[80.16495,12.9217]],[[80.16745,12.9211],[80.16725,12.92116]],[[80.1679,12.92095],[80.16768,12.92102]],[[80.16789,12.92073],[80.16765,12.92081]],[[80.16741,12.92089],[80.167,12.92102]],[[80.167,12.92102],[80.16659,12.92115]],[[80.1666,12.92115],[80.16659,12.92115]],[[80.17653,12.91808],[80.17657,12.91835]],[[80.17511,12.9177],[80.17531,12.9177]],[[80.17363,12.918],[80.17365,12.91812]],[[80.17459,12.91809],[80.1746,12.91809]],[[80.17254,12.91844],[80.17254,12.91844]],[[80.17254,12.91842],[80.17254,12.91842]],[[80.17254,12.91841],[80.17254,12.91842]],[[80.17254,12.91842],[80.17253,12.91842]],[[80.17786,12.91806],[80.17786,12.91806]],[[80.1726,12.91875],[80.1726,12.91876]],[[80.17333,12.91802],[80.17363,12.918]],[[80.17411,12.91629],[80.17431,12.91629]],[[80.17458,12.91811],[80.17458,12.9181]],[[80.17308,12.91645],[80.17314,12.91678]],[[80.17254,12.91842],[80.1726,12.91875]],[[80.17853,12.91851],[80.17892,12.9188]],[[80.17286,12.91812],[80.17262,12.91819]],[[80.17699,12.91827],[80.17699,12.91827]],[[80.17699,12.91827],[80.1773,12.9182]],[[80.17448,12.91815],[80.1745,12.91814]],[[80.1724,12.91655],[80.17272,12.9165]],[[80.1733,12.91773],[80.17333,12.91802]],[[80.17323,12.91734],[80.17327,12.91758]],[[80.17645,12.9176],[80.17653,12.91808]],[[80.17379,12.91634],[80.17379,12.91626]],[[80.17786,12.91808],[80.17786,12.91808]],[[80.1754,12.91741],[80.17554,12.91691]],[[80.17892,12.9188],[80.17925,12.91906]],[[80.17925,12.91906],[80.17925,12.91906]],[[80.17614,12.91766],[80.17645,12.9176]],[[80.17338,12.9164],[80.17379,12.91634]],[[80.17676,12.91831],[80.17699,12.91827]],[[80.17286,12.91813],[80.17287,12.91813]],[[80.17286,12.91812],[80.17286,12.91813]],[[80.17446,12.91812],[80.17448,12.91815]],[[80.17308,12.91645],[80.17338,12.9164]],[[80.17436,12.91785],[80.17446,12.91812]],[[80.16947,12.92025],[80.16908,12.92037]],[[80.16959,12.92179],[80.16959,12.92179]],[[80.16954,12.92088],[80.16962,12.92126]],[[80.16958,12.92177],[80.16959,12.92177]],[[80.16971,12.92163],[80.16955,12.92168]],[[80.17022,12.92002],[80.16983,12.92014]],[[80.16983,12.92014],[80.16947,12.92025]],[[80.1714,12.91966],[80.17105,12.91975]],[[80.16962,12.92126],[80.16971,12.92163]],[[80.1695,12.92068],[80.16954,12.92088]],[[80.16946,12.92049],[80.1695,12.92068]],[[80.16908,12.92059],[80.16946,12.92049]],[[80.16955,12.92168],[80.16958,12.92177]],[[80.17239,12.91649],[80.1724,12.91655]],[[80.17097,12.91803],[80.17107,12.91837]],[[80.17238,12.91648],[80.17239,12.91649]],[[80.17159,12.9165],[80.17178,12.91647]],[[80.17062,12.91702],[80.17081,12.9175]],[[80.17128,12.91922],[80.1714,12.91966]],[[80.17028,12.91628],[80.17018,12.91631]],[[80.17235,12.91624],[80.1723,12.91599]],[[80.17038,12.91665],[80.17043,12.91683]],[[80.17093,12.91789],[80.17097,12.91803]],[[80.17097,12.91803],[80.17097,12.91803]],[[80.17238,12.91639],[80.17239,12.91649]],[[80.17095,12.91794],[80.17097,12.91803]],[[80.17097,12.91803],[80.17097,12.91803]],[[80.17107,12.91837],[80.17107,12.91837]],[[80.17178,12.91647],[80.17209,12.91642]],[[80.17093,12.91789],[80.17095,12.91794]],[[80.17458,12.91811],[80.17471,12.91802]],[[80.17471,12.91802],[80.17489,12.91795]],[[80.17365,12.91812],[80.17366,12.91812]],[[80.17421,12.91788],[80.17436,12.91785]],[[80.17489,12.91795],[80.17482,12.91769]],[[80.17482,12.91769],[80.17511,12.9177]],[[80.17431,12.91629],[80.17431,12.91629]],[[80.17404,12.91792],[80.17421,12.91788]],[[80.1745,12.91814],[80.17458,12.91811]],[[80.17379,12.91634],[80.17411,12.91629]],[[80.17043,12.91683],[80.17062,12.91702]],[[80.1726,12.91875],[80.17259,12.91875]],[[80.1726,12.91875],[80.17259,12.91875]],[[80.1726,12.91875],[80.1726,12.91875]],[[80.17253,12.9184],[80.17253,12.9184]],[[80.17323,12.91489],[80.17323,12.91489]],[[80.17107,12.91837],[80.17111,12.91851]],[[80.1726,12.91877],[80.1726,12.91878]],[[80.1726,12.91879],[80.1726,12.91879]],[[80.17254,12.91842],[80.17253,12.91842]],[[80.17254,12.91843],[80.17254,12.91843]],[[80.17253,12.91839],[80.17253,12.91838]],[[80.17259,12.91872],[80.17259,12.91872]],[[80.17317,12.91471],[80.17317,12.91471]],[[80.17254,12.91845],[80.17254,12.91846]],[[80.17259,12.91874],[80.17259,12.91873]],[[80.1729,12.91485],[80.17291,12.91485]],[[80.17028,12.91628],[80.17038,12.91665]],[[80.17111,12.91852],[80.17117,12.91873]],[[80.1714,12.91653],[80.17159,12.9165]],[[80.17034,12.91997],[80.17035,12.91997]],[[80.17063,12.91661],[80.17096,12.91656]],[[80.17279,12.91542],[80.17304,12.91535]],[[80.17221,12.91552],[80.17252,12.91546]],[[80.17028,12.91628],[80.17045,12.91624]],[[80.17219,12.9154],[80.17219,12.91539]],[[80.17286,12.91813],[80.17286,12.91812]],[[80.17111,12.91851],[80.17111,12.91852]],[[80.17303,12.91809],[80.17286,12.91812]],[[80.17304,12.91535],[80.17333,12.91527]],[[80.17379,12.91626],[80.17378,12.91626]],[[80.17081,12.9175],[80.17093,12.91789]],[[80.17252,12.91546],[80.17279,12.91542]],[[80.17221,12.91552],[80.17219,12.9154]],[[80.17314,12.91678],[80.17318,12.91707]],[[80.17038,12.91665],[80.17063,12.91661]],[[80.17057,12.91989],[80.17034,12.91997]],[[80.17272,12.9165],[80.17308,12.91645]],[[80.1723,12.91599],[80.17221,12.91552]],[[80.17333,12.91527],[80.17329,12.91509]],[[80.17117,12.91873],[80.17128,12.91922]],[[80.17105,12.91975],[80.17057,12.91989]],[[80.17239,12.91649],[80.17238,12.91648]],[[80.17327,12.91758],[80.1733,12.91773]],[[80.17209,12.91642],[80.17238,12.91639]],[[80.17262,12.91819],[80.1725,12.91822]],[[80.17318,12.91707],[80.17323,12.91734]],[[80.17238,12.91648],[80.17238,12.91648]],[[80.17238,12.91639],[80.17235,12.91624]],[[80.18037,12.91944],[80.18058,12.91948]],[[80.18215,12.9198],[80.18255,12.91988]],[[80.17925,12.91906],[80.17952,12.91922]],[[80.18179,12.9199],[80.18211,12.91999]],[[80.17925,12.91906],[80.17925,12.91906]],[[80.17925,12.91906],[80.17912,12.91919]],[[80.16957,12.9133],[80.1696,12.91346],[80.16955,12.91374],[80.1699,12.91511]],[[80.17001,12.91521],[80.16996,12.91503]],[[80.18179,12.9199],[80.18178,12.91997]],[[80.17785,12.91816],[80.17818,12.91824]],[[80.18098,12.91955],[80.1811,12.91958]],[[80.17579,12.9161],[80.1759,12.91577]],[[80.18178,12.91997],[80.18178,12.91997]],[[80.17598,12.91568],[80.17599,12.91567]],[[80.17566,12.91651],[80.17579,12.9161]],[[80.1759,12.91577],[80.17587,12.91549]],[[80.1773,12.9182],[80.17731,12.9182]],[[80.1761,12.91442],[80.176,12.91416]],[[80.17604,12.91527],[80.17621,12.91472]],[[80.17952,12.91922],[80.1801,12.91938]],[[80.176,12.91416],[80.17587,12.91381]],[[80.17587,12.91549],[80.17584,12.91514]],[[80.17598,12.91568],[80.17597,12.91554]],[[80.18058,12.91948],[80.18086,12.91953]],[[80.17657,12.91835],[80.17676,12.91831]],[[80.18086,12.91953],[80.18098,12.91955]],[[80.1766,12.91333],[80.17662,12.91329]],[[80.17587,12.91381],[80.17577,12.91352]],[[80.17575,12.91345],[80.17575,12.91345]],[[80.17624,12.91337],[80.17638,12.91333]],[[80.17577,12.91352],[80.17575,12.91345]],[[80.17577,12.91352],[80.176,12.91344]],[[80.176,12.91344],[80.17624,12.91337]],[[80.17029,12.91512],[80.1703,12.91512]],[[80.17001,12.91521],[80.17029,12.91512]],[[80.1699,12.91511],[80.16994,12.91526],[80.17002,12.91524]],[[80.17002,12.91524],[80.17002,12.91525]],[[80.16598,12.92121],[80.16598,12.92121]],[[80.1665,12.92117],[80.16629,12.92124]],[[80.16495,12.92169],[80.16499,12.92185]],[[80.16568,12.92144],[80.16531,12.92156]],[[80.166,12.92133],[80.16598,12.92121]],[[80.16495,12.92169],[80.16495,12.92169]],[[80.18211,12.91999],[80.18271,12.92014]],[[80.18127,12.91961],[80.18159,12.91967]],[[80.18182,12.91972],[80.18215,12.9198]],[[80.1811,12.91958],[80.18127,12.91961]],[[80.18309,12.92022],[80.18343,12.9203]],[[80.1726,12.91876],[80.1726,12.91877]],[[80.16782,12.92028],[80.16781,12.92027]],[[80.17018,12.91588],[80.17028,12.91628]],[[80.17329,12.91509],[80.17324,12.91493]],[[80.17324,12.91493],[80.17324,12.91492]],[[80.17333,12.91802],[80.17303,12.91809]],[[80.18159,12.91967],[80.18182,12.91972]],[[80.1701,12.91562],[80.17011,12.91563]],[[80.17011,12.91563],[80.17011,12.91564]],[[80.17006,12.91543],[80.17002,12.91524]],[[80.17002,12.91524],[80.17001,12.91521]],[[80.17011,12.91563],[80.17011,12.91562]],[[80.17002,12.91525],[80.1701,12.91561]],[[80.1701,12.91561],[80.1701,12.91562]],[[80.16891,12.91173],[80.16957,12.9133]],[[80.16852,12.90969],[80.16876,12.91125],[80.16891,12.91173]],[[80.17731,12.9182],[80.17785,12.91816]],[[80.17554,12.91691],[80.17566,12.91651]],[[80.17531,12.9177],[80.1754,12.91741]],[[80.17785,12.91816],[80.17786,12.91808]],[[80.17597,12.91554],[80.17604,12.91527]],[[80.1759,12.91577],[80.17597,12.91554]],[[80.17818,12.91824],[80.17853,12.91851]],[[80.17567,12.91768],[80.17614,12.91766]],[[80.17531,12.9177],[80.17567,12.91768]],[[80.17584,12.91514],[80.17582,12.91496]],[[80.1801,12.91938],[80.18037,12.91944]],[[80.18182,12.91972],[80.18179,12.9199]],[[80.16598,12.92121],[80.16597,12.92121]],[[80.16629,12.92124],[80.166,12.92133]],[[80.18345,12.92008],[80.18375,12.92017]],[[80.18255,12.91988],[80.18289,12.91996]],[[80.18289,12.91996],[80.18314,12.92001]],[[80.18314,12.92001],[80.18345,12.92008]],[[80.18343,12.9203],[80.1838,12.92038]],[[80.16828,12.92211],[80.16839,12.92239]],[[80.1725,12.91822],[80.17254,12.91841]],[[80.16832,12.92082],[80.16859,12.92074]],[[80.17034,12.91997],[80.17022,12.92002]],[[80.17096,12.91656],[80.1714,12.91653]],[[80.16839,12.92239],[80.16839,12.9224]],[[80.18271,12.92014],[80.18309,12.92022]],[[80.17011,12.91564],[80.17018,12.91588]],[[80.17011,12.91562],[80.1701,12.91561]],[[80.1701,12.91561],[80.17006,12.91543]],[[80.16854,12.92052],[80.16821,12.92063]],[[80.17621,12.91472],[80.1761,12.91442]],[[80.17363,12.918],[80.17404,12.91792]],[[80.16885,12.92042],[80.16854,12.92052]]]},"940906":{"name":"SANTHOSHPURAM","code":"940906","ss_code":"9409","volt":"11","len":9.36,"dts":62,"cons":6352,"type":"MultiLineString","coords":[[[80.16177,12.92249],[80.15893,12.92318]],[[80.16439,12.93569],[80.16443,12.93565],[80.16439,12.9356]],[[80.16439,12.9356],[80.1652,12.93541],[80.16508,12.93478]],[[80.16552,12.9329],[80.16581,12.93377],[80.16526,12.93392]],[[80.16262,12.9224],[80.16235,12.9225]],[[80.16351,12.92215],[80.1632,12.92225]],[[80.16292,12.92233],[80.16291,12.92232]],[[80.16292,12.92233],[80.16262,12.9224]],[[80.16291,12.92232],[80.16292,12.92231]],[[80.16266,12.92264],[80.16241,12.92271]],[[80.16373,12.9223],[80.16365,12.9223]],[[80.1632,12.92225],[80.16292,12.92233]],[[80.16325,12.92245],[80.16296,12.92256]],[[80.16185,12.92267],[80.16167,12.92273]],[[80.16235,12.9225],[80.16206,12.9226]],[[80.16235,12.9225],[80.16228,12.92209]],[[80.16206,12.9226],[80.16185,12.92267]],[[80.16274,12.92262],[80.16266,12.92264]],[[80.16365,12.9223],[80.16366,12.92233]],[[80.16167,12.92273],[80.16165,12.92272]],[[80.16365,12.9223],[80.16325,12.92245]],[[80.16241,12.92271],[80.16216,12.92278]],[[80.16288,12.92887],[80.16289,12.92892]],[[80.16251,12.92527],[80.16251,12.92526]],[[80.16299,12.92997],[80.16303,12.93027]],[[80.16251,12.92526],[80.16251,12.92527]],[[80.16307,12.93063],[80.16311,12.93097]],[[80.16298,12.93153],[80.16289,12.93127]],[[80.16314,12.93131],[80.16315,12.9315]],[[80.16318,12.93171],[80.16329,12.93185]],[[80.16454,12.91855],[80.16466,12.91882]],[[80.1621,12.92082],[80.16211,12.92081]],[[80.16262,12.92307],[80.16258,12.92355]],[[80.16265,12.92278],[80.16262,12.92306]],[[80.16359,12.93309],[80.16363,12.93327]],[[80.16303,12.93027],[80.16307,12.93063]],[[80.16544,12.90302],[80.16555,12.90319]],[[80.16356,12.90223],[80.16362,12.90222],[80.1635,12.90198],[80.16447,12.90193]],[[80.16603,12.9039],[80.16638,12.90437]],[[80.16555,12.90319],[80.16578,12.90355]],[[80.16662,12.90474],[80.16689,12.90517]],[[80.16488,12.90277],[80.1651,12.90274]],[[80.16452,12.90223],[80.16463,12.90279]],[[80.16447,12.90193],[80.16452,12.90223]],[[80.16578,12.90355],[80.16603,12.9039]],[[80.16689,12.90517],[80.16705,12.90545]],[[80.16705,12.90545],[80.16728,12.90586]],[[80.16515,12.90312],[80.16529,12.90307]],[[80.16488,12.90277],[80.16489,12.90277]],[[80.1651,12.90274],[80.16515,12.90312]],[[80.16529,12.90307],[80.16544,12.90302]],[[80.16463,12.90279],[80.16488,12.90277]],[[80.1671,12.90739],[80.16738,12.90784]],[[80.16764,12.90824],[80.16788,12.90856]],[[80.1671,12.90715],[80.1671,12.90739]],[[80.16738,12.90784],[80.16764,12.90824]],[[80.16713,12.90681],[80.16711,12.90669]],[[80.16711,12.90669],[80.1671,12.90669]],[[80.16719,12.90643],[80.16713,12.90681]],[[80.16728,12.90586],[80.16719,12.90643]],[[80.16821,12.90894],[80.1684,12.90934]],[[80.16788,12.90856],[80.16821,12.90894]],[[80.16894,12.91182],[80.1689,12.91182]],[[80.16907,12.91218],[80.16889,12.91182]],[[80.16816,12.92064],[80.16821,12.92063]],[[80.16859,12.92074],[80.16867,12.92072]],[[80.16789,12.92073],[80.16816,12.92064]],[[80.16573,12.92163],[80.16573,12.92163]],[[80.16573,12.92163],[80.16572,12.92175]],[[80.16616,12.9206],[80.16624,12.92096]],[[80.16539,12.92173],[80.165,12.92186]],[[80.16465,12.92197],[80.16449,12.92202]],[[80.16654,12.92138],[80.16683,12.92128]],[[80.16592,12.92002],[80.1661,12.92028]],[[80.16431,12.92207],[80.16405,12.92217]],[[80.16634,12.92143],[80.16654,12.92138]],[[80.16713,12.92137],[80.167,12.92145]],[[80.16684,12.92128],[80.16683,12.92128]],[[80.16392,12.9208],[80.16386,12.92053]],[[80.16782,12.92028],[80.16777,12.91997]],[[80.165,12.92186],[80.16488,12.9219]],[[80.16672,12.92111],[80.16664,12.9208]],[[80.16664,12.9208],[80.16656,12.92053]],[[80.16488,12.9219],[80.16465,12.92197]],[[80.16599,12.92154],[80.16573,12.92163]],[[80.16466,12.91882],[80.16508,12.91913]],[[80.16908,12.92037],[80.16932,12.92029]],[[80.16645,12.92009],[80.16668,12.92002]],[[80.16962,12.92126],[80.16963,12.92134]],[[80.16932,12.92029],[80.16947,12.92025]],[[80.17019,12.9163],[80.17019,12.91631]],[[80.16535,12.91943],[80.16557,12.91968]],[[80.17028,12.91667],[80.17028,12.91667]],[[80.17016,12.91684],[80.16984,12.91687]],[[80.1685,12.91708],[80.1685,12.91708]],[[80.1685,12.91708],[80.16831,12.91713]],[[80.16831,12.91713],[80.16792,12.9172]],[[80.17027,12.91666],[80.17031,12.91683]],[[80.17031,12.91683],[80.17031,12.91683]],[[80.1678,12.91722],[80.1678,12.91722]],[[80.17128,12.91922],[80.17106,12.91921]],[[80.16984,12.91687],[80.16939,12.91692]],[[80.16914,12.91579],[80.16867,12.91577]],[[80.17012,12.91602],[80.17019,12.9163]],[[80.16386,12.92053],[80.16378,12.92013]],[[80.16377,12.92111],[80.16398,12.92105]],[[80.16378,12.92013],[80.16374,12.91997]],[[80.16345,12.92069],[80.16344,12.9206]],[[80.16355,12.92117],[80.1635,12.92093]],[[80.16362,12.92126],[80.16355,12.92117]],[[80.16377,12.92192],[80.16371,12.92164]],[[80.16355,12.92117],[80.16377,12.92111]],[[80.16374,12.92208],[80.164,12.92199]],[[80.17019,12.9163],[80.17019,12.9163]],[[80.17027,12.91666],[80.17028,12.91667]],[[80.17019,12.9163],[80.1702,12.91631]],[[80.1714,12.91966],[80.17162,12.91958]],[[80.17028,12.91667],[80.17027,12.91666]],[[80.17023,12.91644],[80.17027,12.91666]],[[80.16242,12.91516],[80.16242,12.91516]],[[80.16351,12.9169],[80.16324,12.91698]],[[80.16571,12.91525],[80.16543,12.91522]],[[80.16351,12.91558],[80.16347,12.91539]],[[80.1645,12.91512],[80.16426,12.91515]],[[80.16248,12.91528],[80.16242,12.91516]],[[80.16326,12.91544],[80.16303,12.9155]],[[80.16255,12.91542],[80.16248,12.91528]],[[80.16543,12.91522],[80.16518,12.91518]],[[80.16347,12.91666],[80.16351,12.9169]],[[80.16497,12.91514],[80.16472,12.91513]],[[80.16263,12.91558],[80.16246,12.91561]],[[80.16246,12.91561],[80.16187,12.91573]],[[80.16408,12.91519],[80.16388,12.91526]],[[80.16518,12.91518],[80.16497,12.91514]],[[80.16263,12.91558],[80.16255,12.91542]],[[80.16303,12.9155],[80.16284,12.91554]],[[80.16369,12.91553],[80.16351,12.91558]],[[80.16303,12.9155],[80.16329,12.91604]],[[80.16347,12.91539],[80.16326,12.91544]],[[80.16284,12.91554],[80.16263,12.91558]],[[80.1612,12.91582],[80.16086,12.91588]],[[80.16329,12.91604],[80.16347,12.91666]],[[80.16324,12.91698],[80.16384,12.91771]],[[80.16187,12.91573],[80.16138,12.9158]],[[80.16957,12.91334],[80.16958,12.91357]],[[80.16971,12.91437],[80.16983,12.91478]],[[80.16958,12.91357],[80.16956,12.91383]],[[80.16958,12.91397],[80.16971,12.91437]],[[80.16861,12.91026],[80.16868,12.91071]],[[80.16956,12.91383],[80.16958,12.91397]],[[80.16426,12.91515],[80.16408,12.91519]],[[80.16958,12.91357],[80.16953,12.91353]],[[80.16472,12.91513],[80.1645,12.91512]],[[80.16946,12.91301],[80.16957,12.91334]],[[80.16952,12.91393],[80.16953,12.91393]],[[80.16855,12.90982],[80.16861,12.91026]],[[80.16957,12.91334],[80.16945,12.91321]],[[80.16868,12.91071],[80.16875,12.91117]],[[80.16953,12.91353],[80.16952,12.9135],[80.16881,12.91364],[80.16878,12.91344]],[[80.16952,12.91393],[80.16952,12.91393]],[[80.16953,12.91353],[80.16952,12.91353]],[[80.16283,12.92833],[80.16286,12.92852]],[[80.16274,12.92736],[80.16277,12.92777]],[[80.16277,12.92777],[80.16279,12.92803]],[[80.16279,12.92803],[80.16283,12.92833]],[[80.1627,12.92701],[80.16274,12.92736]],[[80.16962,12.91608],[80.16956,12.91583]],[[80.17008,12.91582],[80.17012,12.91602]],[[80.16896,12.91698],[80.1685,12.91708]],[[80.16792,12.9172],[80.1678,12.91722]],[[80.1685,12.91708],[80.1685,12.91708]],[[80.1685,12.91708],[80.16846,12.91711],[80.1685,12.91744],[80.16858,12.91772],[80.16863,12.91771]],[[80.16939,12.91692],[80.16896,12.91698]],[[80.1678,12.91722],[80.16781,12.91722]],[[80.17031,12.91683],[80.17016,12.91684]],[[80.16867,12.91577],[80.16819,12.91566]],[[80.16994,12.91524],[80.16994,12.91525]],[[80.17031,12.91683],[80.16984,12.91687]],[[80.16767,12.91552],[80.16715,12.91546]],[[80.17019,12.91631],[80.17023,12.91644]],[[80.16634,12.92143],[80.16617,12.92149]],[[80.16624,12.92096],[80.16629,12.92125]],[[80.16629,12.92125],[80.16634,12.92143]],[[80.16557,12.91968],[80.16592,12.92002]],[[80.16573,12.92163],[80.16539,12.92173]],[[80.16656,12.92053],[80.16649,12.92027]],[[80.16508,12.91913],[80.16535,12.91943]],[[80.16374,12.92208],[80.16374,12.92208]],[[80.16374,12.92208],[80.16377,12.92192]],[[80.16774,12.91969],[80.16772,12.9194]],[[80.16398,12.92105],[80.16392,12.9208]],[[80.17012,12.91602],[80.16962,12.91608]],[[80.1635,12.92093],[80.16345,12.92069]],[[80.16956,12.91583],[80.16914,12.91579]],[[80.16388,12.91526],[80.16371,12.91531]],[[80.16994,12.91525],[80.17008,12.91582]],[[80.1667,12.91539],[80.16635,12.91533]],[[80.16371,12.91531],[80.16369,12.91553]],[[80.16819,12.91566],[80.16767,12.91552]],[[80.16715,12.91546],[80.1667,12.91539]],[[80.16635,12.91533],[80.16571,12.91525]],[[80.16384,12.91771],[80.16429,12.91826]],[[80.16429,12.91826],[80.16454,12.91855]],[[80.16138,12.9158],[80.1612,12.91582]],[[80.16937,12.91278],[80.16946,12.91301]],[[80.1684,12.90934],[80.16855,12.90982]],[[80.16894,12.91182],[80.16907,12.91218]],[[80.16907,12.91218],[80.16925,12.91253]],[[80.16958,12.91397],[80.16952,12.91393]],[[80.16953,12.91353],[80.16953,12.91353]],[[80.16925,12.91253],[80.16937,12.91278]],[[80.16875,12.91117],[80.16894,12.91182]],[[80.16855,12.91706],[80.1685,12.91708]],[[80.16896,12.91698],[80.16855,12.91706]],[[80.16649,12.92027],[80.16645,12.92009]],[[80.16449,12.92202],[80.16431,12.92207]],[[80.1661,12.92028],[80.16616,12.9206]],[[80.16403,12.93486],[80.16414,12.93532],[80.16439,12.9356]],[[80.16439,12.9356],[80.16443,12.93565],[80.16439,12.93569]],[[80.16402,12.93485],[80.16402,12.93485]],[[80.16402,12.93485],[80.16402,12.93486]],[[80.16624,12.92096],[80.1663,12.92093]],[[80.1622,12.92169],[80.16211,12.92124]],[[80.16205,12.92082],[80.1621,12.92082]],[[80.16228,12.92209],[80.1622,12.92169]],[[80.16216,12.92278],[80.16188,12.92288]],[[80.16262,12.92306],[80.16262,12.92307]],[[80.16258,12.92355],[80.16256,12.92373]],[[80.16188,12.92288],[80.16187,12.92288]],[[80.16374,12.92208],[80.16373,12.9223]],[[80.16405,12.92217],[80.16373,12.9223]],[[80.16286,12.92852],[80.16288,12.92887]],[[80.16277,12.92777],[80.16246,12.92781]],[[80.16266,12.92663],[80.1627,12.92701]],[[80.16359,12.93309],[80.16547,12.93269],[80.16551,12.9329]],[[80.15913,12.93596],[80.15913,12.93596]],[[80.16713,12.90681],[80.1671,12.90715]],[[80.16196,12.92384],[80.16154,12.92393]],[[80.16256,12.92373],[80.16254,12.92416]],[[80.16252,12.92456],[80.1625,12.92492]],[[80.16154,12.92393],[80.16145,12.92395]],[[80.16227,12.92378],[80.16196,12.92384]],[[80.16254,12.92416],[80.16253,12.9243]],[[80.16253,12.9243],[80.16252,12.92456]],[[80.16256,12.92373],[80.16227,12.92378]],[[80.16261,12.92628],[80.16263,12.9264]],[[80.16196,12.92792],[80.16174,12.92796]],[[80.16242,12.929],[80.16217,12.92906]],[[80.16217,12.92906],[80.16196,12.9291]],[[80.16211,12.92788],[80.16196,12.92792]],[[80.16263,12.9264],[80.16266,12.92663]],[[80.1625,12.92492],[80.16251,12.92526]],[[80.16292,12.92931],[80.16296,12.92965]],[[80.16296,12.92965],[80.16299,12.92997]],[[80.16253,12.92564],[80.16258,12.92599]],[[80.16246,12.92781],[80.16211,12.92788]],[[80.16289,12.92892],[80.16242,12.929]],[[80.16289,12.92892],[80.16292,12.92931]],[[80.16258,12.92599],[80.16261,12.92628]],[[80.16296,12.92256],[80.16274,12.92262]],[[80.16352,12.9328],[80.16359,12.93309]],[[80.16363,12.93327],[80.16363,12.93327]],[[80.16363,12.93327],[80.16363,12.93327]],[[80.16363,12.93327],[80.16383,12.93421],[80.16402,12.93485]],[[80.16402,12.93485],[80.16403,12.93486]],[[80.16344,12.93248],[80.16352,12.9328]],[[80.16337,12.93215],[80.16344,12.93248]],[[80.16329,12.93185],[80.16337,12.93215]],[[80.16315,12.9315],[80.16298,12.93153]],[[80.16315,12.9315],[80.16318,12.93171]],[[80.16289,12.93127],[80.16289,12.93126]],[[80.16266,12.92264],[80.16265,12.92278]],[[80.16211,12.92124],[80.16205,12.92082]],[[80.16251,12.92526],[80.16253,12.92564]],[[80.16174,12.92796],[80.16172,12.92791]],[[80.16311,12.93097],[80.16314,12.93131]],[[80.16374,12.92208],[80.16351,12.92215]],[[80.16373,12.92229],[80.16374,12.92208]],[[80.16405,12.92217],[80.16374,12.92229]],[[80.16867,12.92072],[80.16878,12.92068]],[[80.16638,12.90437],[80.16662,12.90474]],[[80.16617,12.92149],[80.16599,12.92154]],[[80.16374,12.91997],[80.16374,12.91997]],[[80.16371,12.92164],[80.16362,12.92126]],[[80.16303,12.9155],[80.16298,12.91543]],[[80.16963,12.92134],[80.16971,12.92163]],[[80.16777,12.91997],[80.16774,12.91969]],[[80.16983,12.91478],[80.16994,12.91524]]]},"940907":{"name":"MAPPEDU","code":"940907","ss_code":"9409","volt":"11","len":10.26,"dts":30,"cons":3455,"type":"MultiLineString","coords":[[[80.16003,12.88478],[80.16095,12.88479],[80.161,12.88519]],[[80.14998,12.8836],[80.15003,12.88378],[80.14994,12.88374]],[[80.14223,12.89574],[80.14237,12.89575]],[[80.14847,12.87312],[80.14857,12.87321]],[[80.15059,12.88534],[80.15059,12.88533]],[[80.1617,12.89792],[80.16167,12.89758]],[[80.16052,12.89562],[80.16024,12.89539]],[[80.16176,12.89754],[80.16117,12.89666]],[[80.16168,12.89757],[80.16176,12.89754]],[[80.16167,12.89757],[80.16167,12.89757]],[[80.16167,12.89758],[80.16167,12.89757]],[[80.16075,12.896],[80.16052,12.89562]],[[80.16272,12.89881],[80.16225,12.89817]],[[80.16167,12.89757],[80.16168,12.89757]],[[80.15076,12.88576],[80.15059,12.88534]],[[80.15243,12.88501],[80.15223,12.88507]],[[80.15034,12.88521],[80.15,12.88521]],[[80.15279,12.88583],[80.15257,12.88566]],[[80.15297,12.88603],[80.15279,12.88583]],[[80.15257,12.88566],[80.15245,12.88511]],[[80.14108,12.89301],[80.14105,12.8928]],[[80.14121,12.8928],[80.14127,12.8932]],[[80.13893,12.88921],[80.13898,12.88959]],[[80.13905,12.88992],[80.13905,12.88991]],[[80.13898,12.88959],[80.13905,12.88992]],[[80.13889,12.88859],[80.1389,12.88893]],[[80.1389,12.88893],[80.13893,12.88921]],[[80.16359,12.90237],[80.1637,12.90236],[80.16362,12.90207],[80.16422,12.90202],[80.16421,12.90195]],[[80.16408,12.90153],[80.16404,12.90107]],[[80.1536,12.88679],[80.1532,12.88632]],[[80.15511,12.88679],[80.15524,12.88657]],[[80.15491,12.8885],[80.15464,12.8881]],[[80.15408,12.88745],[80.1536,12.88679]],[[80.15408,12.88745],[80.15443,12.88721]],[[80.15443,12.88721],[80.15471,12.88694]],[[80.15492,12.88851],[80.15491,12.8885]],[[80.15471,12.88694],[80.15472,12.88695]],[[80.15547,12.8895],[80.15503,12.88874]],[[80.15497,12.88698],[80.15511,12.88679]],[[80.15503,12.88874],[80.15492,12.88851]],[[80.15471,12.88694],[80.15497,12.88698]],[[80.15464,12.8881],[80.15408,12.88745]],[[80.15629,12.88488],[80.15664,12.88482]],[[80.15664,12.88482],[80.15695,12.88471]],[[80.15622,12.88398],[80.15617,12.88433]],[[80.15626,12.88368],[80.15622,12.88398]],[[80.15626,12.88368],[80.15626,12.88333]],[[80.15626,12.88269],[80.15588,12.88267]],[[80.15931,12.88472],[80.15956,12.88478]],[[80.15617,12.88433],[80.15621,12.88466]],[[80.15622,12.88299],[80.15622,12.88293]],[[80.15622,12.88293],[80.15626,12.88269]],[[80.15621,12.88466],[80.15629,12.88488]],[[80.15846,12.88457],[80.15871,12.88463]],[[80.15728,12.88457],[80.1576,12.8845]],[[80.15817,12.8845],[80.15846,12.88457]],[[80.15414,12.8836],[80.15435,12.88359]],[[80.1528,12.8836],[80.15295,12.88361]],[[80.15088,12.88577],[80.15076,12.88576]],[[80.15269,12.8846],[80.15298,12.88454]],[[80.15323,12.88361],[80.15373,12.88361]],[[80.15298,12.88454],[80.15327,12.88449]],[[80.15373,12.88361],[80.15414,12.8836]],[[80.15207,12.88429],[80.15207,12.88429]],[[80.15102,12.88374],[80.15063,12.88335]],[[80.15063,12.88335],[80.15062,12.88335]],[[80.15179,12.88429],[80.1515,12.88429]],[[80.15454,12.88359],[80.15479,12.88371]],[[80.15135,12.88415],[80.15102,12.88374]],[[80.15243,12.88501],[80.15243,12.88459]],[[80.15479,12.88371],[80.15526,12.88372]],[[80.1515,12.88429],[80.15135,12.88415]],[[80.15295,12.88361],[80.15323,12.88361]],[[80.15414,12.8836],[80.15414,12.88361]],[[80.15243,12.88459],[80.15269,12.8846]],[[80.15454,12.88359],[80.15439,12.8837]],[[80.15127,12.88559],[80.15088,12.88577]],[[80.15245,12.88426],[80.15244,12.88395]],[[80.15435,12.88359],[80.15454,12.88359]],[[80.15223,12.88507],[80.1519,12.88527]],[[80.15157,12.88544],[80.15127,12.88559]],[[80.15479,12.88371],[80.15479,12.8837]],[[80.15526,12.88372],[80.15564,12.88363]],[[80.15246,12.88359],[80.1528,12.8836]],[[80.15439,12.8837],[80.15439,12.88371]],[[80.15207,12.88429],[80.15179,12.88429]],[[80.15157,12.88544],[80.15158,12.88545]],[[80.15244,12.88395],[80.15246,12.88359]],[[80.15327,12.88449],[80.15336,12.88483]],[[80.15243,12.88459],[80.15245,12.88426]],[[80.15245,12.88426],[80.15207,12.88429]],[[80.1631,12.89953],[80.16272,12.89881]],[[80.16404,12.90107],[80.16358,12.90032]],[[80.16225,12.89817],[80.1619,12.89821]],[[80.16024,12.89539],[80.16002,12.8951]],[[80.15782,12.89215],[80.15741,12.89144]],[[80.15901,12.89394],[80.15824,12.89299]],[[80.15943,12.89427],[80.15901,12.89394]],[[80.15979,12.89479],[80.15943,12.89427]],[[80.16002,12.8951],[80.15979,12.89479]],[[80.15979,12.89479],[80.15979,12.89479]],[[80.15741,12.89144],[80.15684,12.89084]],[[80.15684,12.89084],[80.15615,12.89016]],[[80.15824,12.89299],[80.15782,12.89215]],[[80.15615,12.89016],[80.15547,12.8895]],[[80.16421,12.90195],[80.16408,12.90153]],[[80.15684,12.88235],[80.15727,12.88233]],[[80.15624,12.88245],[80.15647,12.88245]],[[80.1581,12.88235],[80.15832,12.88236]],[[80.15647,12.88245],[80.15666,12.88239]],[[80.15764,12.88235],[80.1581,12.88235]],[[80.15727,12.88233],[80.15764,12.88235]],[[80.15666,12.88239],[80.15684,12.88235]],[[80.1406,12.88652],[80.14046,12.88655],[80.14044,12.8861]],[[80.14093,12.8865],[80.14086,12.8865]],[[80.14086,12.8865],[80.1406,12.88652]],[[80.14044,12.8861],[80.14044,12.8861]],[[80.14044,12.8861],[80.14043,12.8861]],[[80.14143,12.8864],[80.14093,12.8865]],[[80.1532,12.88632],[80.15297,12.88603]],[[80.16164,12.89826],[80.1617,12.89792]],[[80.13685,12.88954],[80.13633,12.88968]],[[80.141,12.89229],[80.14096,12.89192]],[[80.14113,12.89217],[80.14115,12.89237]],[[80.14111,12.89191],[80.14113,12.89217]],[[80.14115,12.89237],[80.14118,12.89259]],[[80.14105,12.8928],[80.141,12.89229]],[[80.14292,12.88964],[80.14292,12.88964]],[[80.14108,12.8917],[80.14111,12.89191]],[[80.14118,12.89259],[80.14121,12.8928]],[[80.15564,12.88363],[80.15626,12.88368]],[[80.15871,12.88463],[80.15901,12.88468]],[[80.15956,12.88478],[80.16003,12.88478]],[[80.15791,12.8845],[80.15817,12.8845]],[[80.1576,12.8845],[80.15791,12.8845]],[[80.15901,12.88468],[80.15931,12.88472]],[[80.15626,12.88333],[80.15622,12.88299]],[[80.15626,12.88269],[80.15624,12.88245]],[[80.15695,12.88471],[80.15728,12.88457]],[[80.15832,12.88236],[80.15835,12.88225]],[[80.15666,12.88239],[80.15666,12.88239]],[[80.15684,12.88235],[80.15685,12.88209]],[[80.15624,12.88245],[80.15625,12.8822]],[[80.15979,12.89479],[80.15979,12.89479]],[[80.15979,12.89479],[80.15947,12.89464]],[[80.1649,12.89799],[80.1637,12.89801],[80.16368,12.89762]],[[80.15132,12.87212],[80.15163,12.87214]],[[80.15163,12.87214],[80.15201,12.87216]],[[80.15201,12.87216],[80.15242,12.87216]],[[80.15242,12.87216],[80.15279,12.87217]],[[80.13531,12.88997],[80.13501,12.89001]],[[80.13278,12.89044],[80.13259,12.89049]],[[80.13358,12.89096],[80.13367,12.8915]],[[80.13116,12.89128],[80.13096,12.8914]],[[80.13348,12.89061],[80.13353,12.89079]],[[80.13476,12.89127],[80.13475,12.89128]],[[80.13079,12.89144],[80.13059,12.89149]],[[80.13291,12.8904],[80.13297,12.89062]],[[80.13127,12.8912],[80.13116,12.89128]],[[80.13633,12.88968],[80.13591,12.88982]],[[80.13552,12.88994],[80.13531,12.88997]],[[80.13216,12.89062],[80.13173,12.89083]],[[80.13355,12.89019],[80.1334,12.89026]],[[80.13591,12.88982],[80.13552,12.88994]],[[80.13249,12.89077],[80.13248,12.89077]],[[80.1334,12.89026],[80.13312,12.89035]],[[80.13501,12.89001],[80.13463,12.89057]],[[80.13009,12.89164],[80.13008,12.89165]],[[80.13059,12.89149],[80.13037,12.89156]],[[80.13096,12.8914],[80.13079,12.89144]],[[80.13501,12.89001],[80.13447,12.89]],[[80.13241,12.89054],[80.13216,12.89062]],[[80.13079,12.89144],[80.13079,12.89144]],[[80.13173,12.89083],[80.13139,12.8911]],[[80.13037,12.89156],[80.13009,12.89164]],[[80.13139,12.8911],[80.13127,12.8912]],[[80.13905,12.89508],[80.13905,12.89508]],[[80.14098,12.89577],[80.14059,12.89579]],[[80.13905,12.89581],[80.13905,12.89574]],[[80.13877,12.89584],[80.13858,12.89586]],[[80.13858,12.89586],[80.13838,12.89589]],[[80.13838,12.89589],[80.13815,12.89592]],[[80.13936,12.89581],[80.13919,12.89582]],[[80.13962,12.89581],[80.13962,12.89582]],[[80.14129,12.89494],[80.14129,12.89477]],[[80.13962,12.89581],[80.13944,12.8958]],[[80.13943,12.89609],[80.13942,12.89609]],[[80.13906,12.89563],[80.13905,12.89508]],[[80.13905,12.89574],[80.13906,12.89563]],[[80.1414,12.89576],[80.14098,12.89577]],[[80.14018,12.8958],[80.13994,12.89581]],[[80.13944,12.8958],[80.13943,12.89609]],[[80.14137,12.8955],[80.14131,12.89517]],[[80.14137,12.89428],[80.14138,12.89445]],[[80.13763,12.89656],[80.13762,12.89693]],[[80.13763,12.89623],[80.13763,12.89656]],[[80.13771,12.89598],[80.13761,12.89609]],[[80.13815,12.89592],[80.13771,12.89598]],[[80.14138,12.89445],[80.14138,12.89462]],[[80.13762,12.89693],[80.13763,12.89693]],[[80.14131,12.89517],[80.14129,12.89494]],[[80.13919,12.89582],[80.13905,12.89581]],[[80.13994,12.89581],[80.13962,12.89581]],[[80.14126,12.8946],[80.14124,12.8945]],[[80.14129,12.89477],[80.14127,12.89469]],[[80.14127,12.89469],[80.14126,12.8946]],[[80.14124,12.8945],[80.14122,12.89439]],[[80.13944,12.8958],[80.13936,12.89581]],[[80.13905,12.89581],[80.13892,12.89582]],[[80.14059,12.89579],[80.14018,12.8958]],[[80.1414,12.89576],[80.14137,12.8955]],[[80.14138,12.89462],[80.1414,12.89497]],[[80.13892,12.89582],[80.13877,12.89584]],[[80.14122,12.89439],[80.14121,12.89426]],[[80.13241,12.89054],[80.13249,12.89077]],[[80.13259,12.89049],[80.13241,12.89054]],[[80.13353,12.89079],[80.13358,12.89096]],[[80.13297,12.89062],[80.13298,12.89062]],[[80.13367,12.8915],[80.13368,12.8915]],[[80.13291,12.8904],[80.13278,12.89044]],[[80.13312,12.89035],[80.13291,12.8904]],[[80.13447,12.89],[80.13398,12.88999]],[[80.13398,12.88999],[80.13355,12.89019]],[[80.1334,12.89026],[80.13343,12.89045]],[[80.13463,12.89057],[80.13466,12.89076]],[[80.13343,12.89045],[80.13348,12.89061]],[[80.13473,12.89106],[80.13476,12.89127]],[[80.14137,12.89418],[80.14137,12.89428]],[[80.14127,12.8932],[80.14132,12.89354]],[[80.14132,12.89354],[80.14135,12.89388]],[[80.14137,12.89418],[80.14137,12.89418]],[[80.14136,12.89402],[80.14137,12.89418]],[[80.14113,12.89333],[80.14113,12.89332]],[[80.14119,12.89405],[80.14118,12.89378]],[[80.14113,12.89333],[80.14108,12.89301]],[[80.14135,12.89388],[80.14136,12.89402]],[[80.14121,12.89415],[80.14119,12.89405]],[[80.14118,12.89378],[80.14113,12.89333]],[[80.14152,12.89795],[80.14152,12.89795]],[[80.1416,12.89796],[80.14152,12.89795]],[[80.14152,12.89795],[80.14152,12.89795]],[[80.14152,12.89795],[80.14152,12.89795]],[[80.14153,12.89795],[80.14152,12.89795]],[[80.1416,12.89796],[80.14161,12.89796]],[[80.14149,12.89578],[80.14222,12.89574]],[[80.14147,12.89656],[80.14144,12.89624]],[[80.14197,12.89695],[80.1422,12.89682]],[[80.14148,12.89688],[80.14147,12.89656]],[[80.14173,12.89791],[80.14174,12.89791]],[[80.14177,12.89857],[80.14168,12.89858]],[[80.14164,12.89826],[80.14156,12.89829]],[[80.14167,12.89751],[80.14216,12.89748]],[[80.1422,12.89682],[80.1425,12.89666]],[[80.14152,12.89615],[80.14156,12.89655]],[[80.14157,12.89757],[80.14153,12.89728]],[[80.14144,12.89624],[80.1414,12.89576]],[[80.14161,12.89796],[80.14158,12.89778]],[[80.14164,12.89711],[80.14165,12.89711]],[[80.14177,12.89857],[80.14178,12.89889]],[[80.14156,12.89655],[80.14159,12.89679]],[[80.14167,12.89751],[80.14172,12.89791]],[[80.14165,12.89711],[80.14197,12.89695]],[[80.14153,12.89728],[80.14148,12.89688]],[[80.14159,12.89679],[80.14165,12.89711]],[[80.14178,12.89889],[80.14178,12.8989]],[[80.14158,12.89778],[80.14157,12.89757]],[[80.14164,12.89711],[80.14164,12.89711]],[[80.14168,12.89858],[80.14164,12.89826]],[[80.1425,12.89666],[80.14273,12.89655]],[[80.14172,12.89797],[80.14177,12.89857]],[[80.14152,12.89795],[80.14152,12.89795]],[[80.14165,12.89711],[80.14164,12.89711]],[[80.1414,12.89497],[80.14149,12.89578]],[[80.14164,12.89826],[80.14161,12.89796]],[[80.14273,12.89655],[80.14274,12.89655]],[[80.14156,12.89829],[80.14156,12.89828]],[[80.14165,12.89711],[80.14164,12.89713]],[[80.14149,12.89578],[80.14149,12.89578]],[[80.14149,12.89578],[80.14152,12.89615]],[[80.14172,12.89791],[80.14172,12.89797]],[[80.14172,12.89791],[80.14173,12.89791]],[[80.14164,12.89711],[80.14165,12.89711]],[[80.14152,12.89795],[80.14152,12.89795]],[[80.14164,12.89713],[80.14167,12.89751]],[[80.14222,12.89574],[80.14223,12.89574]],[[80.15063,12.88335],[80.15079,12.88322]],[[80.15079,12.88322],[80.1508,12.8829]],[[80.1508,12.8829],[80.15034,12.88294]],[[80.15034,12.88294],[80.14996,12.88296]],[[80.14996,12.88296],[80.14998,12.88326]],[[80.14998,12.88326],[80.14998,12.8836]],[[80.15996,12.88127],[80.15998,12.88105]],[[80.15832,12.88236],[80.1584,12.88237]],[[80.15998,12.88076],[80.15997,12.88046]],[[80.15955,12.88219],[80.15958,12.88196]],[[80.1593,12.88219],[80.15955,12.88219]],[[80.15955,12.88165],[80.15953,12.88128]],[[80.15953,12.88128],[80.15978,12.88127]],[[80.15958,12.88196],[80.15955,12.88165]],[[80.15978,12.88127],[80.15996,12.88127]],[[80.15997,12.88046],[80.15996,12.88006]],[[80.15896,12.88217],[80.1593,12.88219]],[[80.15841,12.88217],[80.15868,12.88217]],[[80.15868,12.88217],[80.15896,12.88217]],[[80.15996,12.88006],[80.15994,12.87983]],[[80.15998,12.88105],[80.15998,12.88076]],[[80.1584,12.88237],[80.15841,12.88217]],[[80.15994,12.87983],[80.15979,12.8798]],[[80.14121,12.89426],[80.14121,12.89415]],[[80.15371,12.87308],[80.15376,12.87334]],[[80.15201,12.87216],[80.15201,12.87232]],[[80.15059,12.88534],[80.15034,12.88521]],[[80.1619,12.89821],[80.16164,12.89826]],[[80.16117,12.89666],[80.16075,12.896]],[[80.15245,12.88511],[80.15243,12.88501]],[[80.1519,12.88527],[80.15157,12.88544]],[[80.13466,12.89076],[80.13473,12.89106]],[[80.16358,12.90032],[80.1631,12.89953]],[[80.14243,12.89748],[80.14243,12.89748]],[[80.14216,12.89748],[80.14243,12.89748]],[[80.13761,12.89609],[80.13763,12.89623]]]},"940908":{"name":"RAJAJI NAGAR","code":"940908","ss_code":"9409","volt":"11","len":9.59,"dts":47,"cons":5594,"type":"MultiLineString","coords":[[[80.15422,12.91089],[80.1538,12.91089]],[[80.15263,12.91532],[80.15262,12.91533]],[[80.15302,12.91509],[80.15296,12.915]],[[80.1555,12.91281],[80.15535,12.91308]],[[80.15325,12.91494],[80.15302,12.91509]],[[80.15513,12.91302],[80.15513,12.91302]],[[80.15236,12.91547],[80.15205,12.91568]],[[80.1566,12.91067],[80.15652,12.9108]],[[80.15615,12.91152],[80.15607,12.91167]],[[80.1565,12.91032],[80.15632,12.91028]],[[80.15575,12.91191],[80.15557,12.91183]],[[80.15591,12.91198],[80.15581,12.91218]],[[80.15638,12.91073],[80.15612,12.91064]],[[80.15596,12.91157],[80.15595,12.91157]],[[80.15679,12.91032],[80.15668,12.91031]],[[80.15643,12.91097],[80.15632,12.9112]],[[80.14969,12.91949],[80.14952,12.91949]],[[80.14937,12.92027],[80.14938,12.92051]],[[80.14987,12.91948],[80.14969,12.91949]],[[80.14934,12.91998],[80.14937,12.92027]],[[80.1493,12.92103],[80.14929,12.92103]],[[80.14942,12.92101],[80.1493,12.92103]],[[80.14938,12.92051],[80.14942,12.92101]],[[80.1572,12.90951],[80.15698,12.90997]],[[80.15698,12.90997],[80.15697,12.91]],[[80.15302,12.91509],[80.15283,12.91523]],[[80.15668,12.91051],[80.1566,12.91067]],[[80.15607,12.91167],[80.15596,12.91157]],[[80.16202,12.904],[80.16197,12.90373]],[[80.1612,12.90414],[80.16117,12.90393]],[[80.16117,12.90393],[80.16112,12.90371]],[[80.15926,12.90827],[80.15927,12.90835]],[[80.15927,12.90835],[80.15927,12.90855]],[[80.16427,12.90265],[80.16439,12.90308]],[[80.16439,12.90308],[80.16445,12.90337]],[[80.16456,12.90372],[80.16419,12.90383]],[[80.16017,12.90475],[80.16026,12.90503]],[[80.16113,12.90454],[80.16071,12.90463]],[[80.1613,12.90451],[80.16126,12.90437]],[[80.15927,12.90787],[80.15848,12.9079]],[[80.16026,12.90503],[80.16032,12.90528]],[[80.16049,12.90593],[80.16049,12.90592]],[[80.1613,12.90451],[80.16113,12.90454]],[[80.15946,12.90681],[80.15947,12.90703]],[[80.16126,12.90437],[80.1612,12.90414]],[[80.16057,12.90643],[80.16028,12.90648]],[[80.16066,12.90442],[80.16066,12.90441]],[[80.16168,12.9048],[80.16175,12.90513]],[[80.16142,12.90447],[80.1613,12.90451]],[[80.15927,12.90802],[80.15926,12.90827]],[[80.15927,12.90787],[80.15927,12.90802]],[[80.16032,12.90528],[80.16035,12.90542]],[[80.16028,12.90648],[80.15983,12.90655]],[[80.16049,12.90593],[80.16053,12.90617]],[[80.15926,12.90749],[80.15926,12.90749]],[[80.16045,12.90469],[80.16017,12.90475]],[[80.15926,12.90748],[80.15926,12.90749]],[[80.15947,12.90703],[80.15926,12.90729]],[[80.16071,12.90463],[80.16066,12.90442]],[[80.16227,12.90431],[80.16208,12.90435]],[[80.15848,12.9079],[80.15847,12.9079]],[[80.16175,12.90513],[80.16182,12.90544]],[[80.16159,12.90444],[80.16142,12.90447]],[[80.16182,12.90544],[80.16181,12.90543]],[[80.16197,12.90441],[80.16196,12.90441]],[[80.16178,12.9044],[80.16159,12.90444]],[[80.16358,12.90234],[80.16422,12.90227],[80.16423,12.90234]],[[80.16208,12.90435],[80.16178,12.9044]],[[80.16393,12.90393],[80.1637,12.904]],[[80.16208,12.90435],[80.16197,12.90441]],[[80.16445,12.90337],[80.16456,12.90372]],[[80.16204,12.90416],[80.16202,12.904]],[[80.15927,12.90878],[80.15929,12.90922]],[[80.16423,12.90234],[80.16427,12.90265]],[[80.16419,12.90383],[80.16393,12.90393]],[[80.15927,12.90878],[80.1596,12.90876]],[[80.16197,12.90373],[80.16194,12.90346]],[[80.16194,12.90346],[80.1619,12.90319]],[[80.1619,12.90319],[80.16186,12.90329]],[[80.1596,12.90876],[80.15992,12.90876]],[[80.1637,12.904],[80.16349,12.90406]],[[80.16266,12.90424],[80.16227,12.90431]],[[80.16186,12.90329],[80.16186,12.90328]],[[80.15927,12.90835],[80.15927,12.90836]],[[80.16159,12.90444],[80.16168,12.9048]],[[80.15926,12.90748],[80.15927,12.9077]],[[80.15926,12.90729],[80.15926,12.90748]],[[80.16053,12.90617],[80.16057,12.90643]],[[80.16027,12.90531],[80.16027,12.90531]],[[80.15926,12.90749],[80.15926,12.90748]],[[80.16032,12.90528],[80.16027,12.90531]],[[80.16071,12.90463],[80.16045,12.90469]],[[80.16037,12.90568],[80.16049,12.90593]],[[80.16035,12.90542],[80.16037,12.90568]],[[80.16304,12.90417],[80.16266,12.90424]],[[80.16328,12.90413],[80.16304,12.90417]],[[80.162,12.90286],[80.162,12.90286]],[[80.1619,12.90319],[80.16185,12.90289]],[[80.15992,12.90876],[80.16025,12.90872]],[[80.16025,12.90872],[80.16065,12.9087]],[[80.15927,12.90855],[80.15927,12.90856]],[[80.15927,12.90878],[80.159,12.9088]],[[80.15504,12.97152],[80.15503,12.97151]],[[80.14304,12.92275],[80.14304,12.92276]],[[80.14304,12.92276],[80.14305,12.92276]],[[80.14304,12.92259],[80.14304,12.92275]],[[80.14304,12.92276],[80.14305,12.92277]],[[80.14283,12.92412],[80.14298,12.92456]],[[80.14283,12.92412],[80.14295,12.92407]],[[80.14159,12.92253],[80.14135,12.92253]],[[80.14,12.92441],[80.13999,12.92432]],[[80.13992,12.92531],[80.13994,12.92548]],[[80.14037,12.92521],[80.14015,12.92525]],[[80.14117,12.92253],[80.14094,12.92253]],[[80.14141,12.92372],[80.14141,12.92371]],[[80.13977,12.92445],[80.13978,12.92456],[80.13971,12.92455]],[[80.14117,12.92253],[80.14124,12.92292]],[[80.14128,12.92314],[80.14133,12.92335]],[[80.14082,12.92422],[80.14063,12.92426]],[[80.14063,12.92426],[80.1404,12.92433]],[[80.14107,12.92502],[80.1408,12.92509]],[[80.14144,12.9239],[80.14166,12.92389]],[[80.1408,12.92509],[80.14037,12.92521]],[[80.14161,12.92265],[80.14161,12.92266]],[[80.14136,12.92496],[80.14137,12.92496]],[[80.14136,12.92496],[80.14107,12.92502]],[[80.14144,12.9239],[80.14147,12.924]],[[80.14147,12.92405],[80.14126,12.92411]],[[80.14141,12.92372],[80.14144,12.9239]],[[80.14159,12.92253],[80.1416,12.92257]],[[80.14147,12.924],[80.14147,12.92405]],[[80.14126,12.92411],[80.14105,12.92417]],[[80.14,12.92441],[80.13977,12.92445]],[[80.13994,12.92548],[80.13999,12.92576]],[[80.14008,12.92628],[80.14009,12.92636]],[[80.14006,12.92615],[80.14008,12.92628]],[[80.14009,12.92636],[80.1401,12.92636]],[[80.14002,12.92594],[80.14006,12.92615]],[[80.14015,12.92525],[80.13992,12.92531]],[[80.13999,12.92576],[80.14002,12.92594]],[[80.1436,12.92656],[80.14338,12.92662]],[[80.14359,12.9265],[80.1436,12.92656]],[[80.14326,12.92515],[80.1433,12.92533]],[[80.14336,12.92554],[80.14341,12.92578]],[[80.14356,12.92638],[80.14333,12.92642]],[[80.14367,12.92687],[80.14371,12.92701]],[[80.14318,12.92483],[80.14326,12.92515]],[[80.14364,12.92673],[80.14367,12.92685]],[[80.14336,12.92554],[80.14336,12.92554]],[[80.14352,12.9262],[80.14356,12.92638]],[[80.14338,12.92662],[80.14337,12.92662]],[[80.14341,12.92578],[80.14347,12.92599]],[[80.14371,12.92701],[80.14349,12.92707]],[[80.14367,12.92685],[80.14367,12.92687]],[[80.14347,12.92599],[80.14352,12.9262]],[[80.14333,12.92642],[80.14332,12.92642]],[[80.1436,12.92656],[80.14364,12.92673]],[[80.14338,12.92662],[80.14337,12.92662]],[[80.14356,12.92638],[80.14359,12.9265]],[[80.14306,12.92485],[80.14318,12.92483]],[[80.14161,12.92703],[80.14177,12.92696],[80.14176,12.92686]],[[80.14142,12.92672],[80.1414,12.92706]],[[80.14138,12.92612],[80.14142,12.92628]],[[80.14118,12.92554],[80.14128,12.92577]],[[80.14144,12.92669],[80.14145,12.92669]],[[80.14107,12.92502],[80.14112,12.92522]],[[80.14145,12.92643],[80.14142,12.92672]],[[80.14128,12.92577],[80.14138,12.92612]],[[80.14136,12.92496],[80.14136,12.92496]],[[80.14157,12.92491],[80.14136,12.92496]],[[80.14142,12.92628],[80.14142,12.92628]],[[80.14142,12.92672],[80.14144,12.92669]],[[80.14185,12.92485],[80.14157,12.92491]],[[80.14144,12.92669],[80.14145,12.9267]],[[80.14136,12.92496],[80.14137,12.92496]],[[80.14176,12.92686],[80.14176,12.92685]],[[80.14223,12.92475],[80.14185,12.92485]],[[80.14142,12.92628],[80.14145,12.92643]],[[80.14112,12.92522],[80.14118,12.92554]],[[80.14068,12.92253],[80.14043,12.92253]],[[80.14177,12.92253],[80.14159,12.92253]],[[80.14043,12.92253],[80.1402,12.92251]],[[80.14094,12.92253],[80.14068,12.92253]],[[80.14498,12.92243],[80.14498,12.92243]],[[80.14328,12.92261],[80.14304,12.92259]],[[80.14353,12.92262],[80.14328,12.92261]],[[80.14223,12.92254],[80.14208,12.92254]],[[80.14369,12.92262],[80.14353,12.92262]],[[80.14291,12.92258],[80.14274,12.92257]],[[80.14135,12.92253],[80.14134,12.92253]],[[80.14304,12.92259],[80.14291,12.92258]],[[80.14692,12.92074],[80.14693,12.92073]],[[80.14692,12.92074],[80.14692,12.92074]],[[80.14692,12.92074],[80.14691,12.92074]],[[80.14692,12.92074],[80.14692,12.92073]],[[80.1463,12.9209],[80.146,12.92097]],[[80.14709,12.92051],[80.14706,12.92065]],[[80.14729,12.92021],[80.14705,12.92026]],[[80.146,12.92097],[80.14607,12.92129]],[[80.14662,12.92081],[80.1463,12.9209]],[[80.14706,12.92065],[80.14692,12.92074]],[[80.14691,12.92074],[80.14662,12.92081]],[[80.14845,12.91679],[80.14775,12.91674],[80.14774,12.91709]],[[80.14774,12.91709],[80.14774,12.9171]],[[80.14609,12.92164],[80.14593,12.92197]],[[80.1464,12.92274],[80.14659,12.92275]],[[80.1466,12.92295],[80.14667,12.92311]],[[80.14617,12.92274],[80.1464,12.92274]],[[80.14659,12.92275],[80.1466,12.92295]],[[80.14659,12.92275],[80.14669,12.92272]],[[80.14667,12.92311],[80.14667,12.92311]],[[80.14587,12.92274],[80.14561,12.9227]],[[80.14368,12.92474],[80.14388,12.92471]],[[80.14581,12.92247],[80.14582,12.92246]],[[80.14582,12.92246],[80.14582,12.92246]],[[80.14586,12.92226],[80.14581,12.92247]],[[80.14669,12.92272],[80.14669,12.92272]],[[80.14582,12.92246],[80.14582,12.92247]],[[80.14586,12.92225],[80.14586,12.92226]],[[80.14582,12.9225],[80.14587,12.92274]],[[80.14587,12.92274],[80.14617,12.92274]],[[80.14501,12.92267],[80.14481,12.92267]],[[80.14458,12.92272],[80.14458,12.92272]],[[80.14593,12.92197],[80.14586,12.92225]],[[80.14669,12.92272],[80.1467,12.92273]],[[80.14425,12.92265],[80.14389,12.92263]],[[80.14501,12.92267],[80.14498,12.92243]],[[80.14669,12.92272],[80.1467,12.92272]],[[80.14582,12.92247],[80.14582,12.9225]],[[80.14304,12.92276],[80.14305,12.92276]],[[80.14481,12.92267],[80.14465,12.92267]],[[80.14514,12.92267],[80.14501,12.92267]],[[80.14347,12.92478],[80.14368,12.92474]],[[80.14321,12.92403],[80.14346,12.92399]],[[80.14295,12.92407],[80.14321,12.92403]],[[80.14306,12.92485],[80.14308,12.92493]],[[80.14388,12.92471],[80.14412,12.92467]],[[80.14308,12.92493],[80.14308,12.92493]],[[80.14458,12.92266],[80.14425,12.92265]],[[80.14458,12.92266],[80.14458,12.92272]],[[80.14318,12.92483],[80.14347,12.92478]],[[80.14283,12.92412],[80.14278,12.92392]],[[80.14298,12.92456],[80.14306,12.92485]],[[80.1453,12.92268],[80.14514,12.92267]],[[80.14561,12.9227],[80.1453,12.92268]],[[80.14346,12.92399],[80.14363,12.92398]],[[80.1433,12.92533],[80.14336,12.92554]],[[80.14412,12.92467],[80.14412,12.92467]],[[80.14465,12.92267],[80.14458,12.92266]],[[80.14607,12.92129],[80.14609,12.92142]],[[80.14609,12.92142],[80.14609,12.92164]],[[80.14139,12.92363],[80.14141,12.92372]],[[80.13999,12.92432],[80.13998,12.92432]],[[80.14146,12.924],[80.14146,12.92399]],[[80.14277,12.92462],[80.14257,12.92467]],[[80.14105,12.92417],[80.14082,12.92422]],[[80.14133,12.92335],[80.14139,12.92363]],[[80.14147,12.924],[80.14146,12.924]],[[80.14363,12.92398],[80.14363,12.92399]],[[80.13971,12.92455],[80.13971,12.92455]],[[80.14124,12.92292],[80.14128,12.92312]],[[80.1418,12.92435],[80.14207,12.92428]],[[80.14166,12.92389],[80.14175,12.92419]],[[80.14128,12.92312],[80.14128,12.92314]],[[80.14146,12.924],[80.14146,12.924]],[[80.14278,12.92392],[80.14278,12.92392]],[[80.1404,12.92433],[80.14,12.92441]],[[80.14159,12.92257],[80.14161,12.92265]],[[80.14161,12.92265],[80.14161,12.92266]],[[80.14389,12.92263],[80.14369,12.92262]],[[80.14465,12.92267],[80.14464,12.92266]],[[80.1416,12.92257],[80.1416,12.92258]],[[80.14207,12.92428],[80.1425,12.9242]],[[80.1416,12.92257],[80.14159,12.92257]],[[80.14257,12.92467],[80.14223,12.92475]],[[80.14243,12.92256],[80.14223,12.92254]],[[80.14175,12.92419],[80.1418,12.92435]],[[80.14208,12.92254],[80.14177,12.92253]],[[80.1425,12.9242],[80.14283,12.92412]],[[80.14274,12.92257],[80.14243,12.92256]],[[80.1416,12.92257],[80.1416,12.92257]],[[80.14904,12.92],[80.14862,12.92003]],[[80.14705,12.92026],[80.14709,12.92051]],[[80.15561,12.91062],[80.1556,12.91063]],[[80.1556,12.91063],[80.15561,12.91064]],[[80.1556,12.91063],[80.15548,12.91093]],[[80.1556,12.91063],[80.1556,12.91063]],[[80.15521,12.91068],[80.1552,12.91067]],[[80.15583,12.91057],[80.15563,12.91053],[80.15561,12.91062]],[[80.15571,12.91014],[80.15557,12.91011]],[[80.15529,12.91044],[80.15521,12.91068]],[[80.1554,12.91006],[80.15529,12.91044]],[[80.1552,12.91068],[80.15495,12.91065]],[[80.15548,12.91093],[80.15548,12.91093]],[[80.15557,12.91011],[80.1554,12.91006]],[[80.15557,12.91011],[80.15558,12.91011]],[[80.1533,12.913],[80.1533,12.91299]],[[80.15364,12.91449],[80.15364,12.9145]],[[80.15364,12.91449],[80.15364,12.91449]],[[80.15474,12.9138],[80.15454,12.91404]],[[80.15454,12.91404],[80.15431,12.91426]],[[80.15396,12.91448],[80.1537,12.91463]],[[80.1537,12.91463],[80.15365,12.9145]],[[80.15403,12.91173],[80.15403,12.91173]],[[80.15403,12.91173],[80.15403,12.91173]],[[80.15305,12.9118],[80.15305,12.9118]],[[80.15305,12.9118],[80.15305,12.9118]],[[80.15305,12.9118],[80.15305,12.9118]],[[80.15403,12.91173],[80.15403,12.91172]],[[80.15403,12.91172],[80.15403,12.91168],[80.15353,12.91172],[80.15304,12.91177],[80.15305,12.9118]],[[80.15305,12.9118],[80.15305,12.91181]],[[80.15423,12.91048],[80.15422,12.91089]],[[80.15456,12.91059],[80.15451,12.9105]],[[80.15418,12.91164],[80.15404,12.91164],[80.15403,12.91173]],[[80.15495,12.91065],[80.15479,12.91062]],[[80.1552,12.91067],[80.1552,12.91068]],[[80.15422,12.91089],[80.15419,12.91123]],[[80.15451,12.9105],[80.15423,12.91048]],[[80.15419,12.91123],[80.15418,12.91164]],[[80.15479,12.91062],[80.15456,12.91059]],[[80.1538,12.91089],[80.15379,12.91089]],[[80.1552,12.91067],[80.1552,12.91067]],[[80.1533,12.91299],[80.15331,12.91299]],[[80.15364,12.9145],[80.1533,12.913]],[[80.15365,12.9145],[80.15364,12.91449]],[[80.15431,12.91426],[80.15396,12.91448]],[[80.1537,12.91463],[80.15352,12.91478]],[[80.15511,12.91348],[80.15512,12.91347]],[[80.15503,12.91334],[80.15487,12.91358]],[[80.15487,12.91358],[80.15474,12.9138]],[[80.1533,12.91299],[80.1533,12.91299]],[[80.159,12.9088],[80.15879,12.90881]],[[80.15768,12.90889],[80.15748,12.9089]],[[80.15735,12.90913],[80.15731,12.90928]],[[80.15735,12.90891],[80.15735,12.90913]],[[80.15748,12.9089],[80.15735,12.90891]],[[80.15834,12.90883],[80.15822,12.90886],[80.15825,12.90921]],[[80.14692,12.92074],[80.14692,12.92074]],[[80.15799,12.90887],[80.15768,12.90889]],[[80.15697,12.91],[80.15679,12.91032]],[[80.15283,12.91523],[80.15263,12.91532]],[[80.15262,12.91533],[80.15236,12.91547]],[[80.15698,12.90997],[80.15699,12.90997]],[[80.15099,12.91561],[80.15065,12.91573]],[[80.15133,12.91553],[80.15099,12.91561]],[[80.15205,12.91568],[80.15169,12.91563]],[[80.15169,12.91563],[80.15133,12.91553]],[[80.15559,12.91262],[80.1555,12.91281]],[[80.15532,12.91221],[80.15531,12.91222]],[[80.15569,12.91244],[80.15559,12.91262]],[[80.15624,12.91134],[80.15615,12.91152]],[[80.15581,12.91218],[80.15581,12.91218]],[[80.15581,12.91218],[80.15585,12.9122]],[[80.15652,12.9108],[80.15638,12.91073]],[[80.15557,12.91183],[80.15542,12.91203]],[[80.15629,12.91095],[80.15629,12.91095]],[[80.15668,12.91031],[80.1565,12.91032]],[[80.15581,12.91218],[80.15581,12.91218]],[[80.15581,12.91218],[80.15569,12.91244]],[[80.15638,12.91073],[80.15637,12.91072]],[[80.15632,12.91028],[80.15606,12.91022]],[[80.15542,12.91203],[80.15532,12.91221]],[[80.15668,12.91051],[80.15683,12.91058]],[[80.15679,12.91032],[80.15668,12.91051]],[[80.15607,12.91167],[80.15591,12.91198]],[[80.15632,12.9112],[80.15624,12.91134]],[[80.15652,12.9108],[80.15643,12.91097]],[[80.15591,12.91198],[80.15575,12.91191]],[[80.14942,12.92101],[80.14943,12.92128]],[[80.14932,12.91973],[80.14934,12.91998]],[[80.14814,12.91677],[80.14813,12.9169]],[[80.15731,12.90928],[80.1572,12.90951]],[[80.15352,12.91478],[80.15325,12.91494]],[[80.1552,12.91333],[80.15503,12.91334]],[[80.1552,12.91333],[80.15512,12.91347]],[[80.15612,12.91064],[80.15583,12.91057]],[[80.15846,12.9079],[80.15783,12.90798]],[[80.14853,12.91707],[80.14855,12.91735]],[[80.14867,12.91777],[80.14906,12.9177]],[[80.14862,12.91758],[80.14867,12.91777]],[[80.14349,12.92707],[80.14349,12.92707]],[[80.14161,12.92704],[80.14161,12.92704]],[[80.14161,12.92704],[80.14161,12.92704]],[[80.14161,12.92704],[80.14161,12.92703]],[[80.1414,12.92706],[80.14161,12.92704]],[[80.14759,12.92016],[80.14729,12.92021]],[[80.14862,12.92003],[80.14812,12.92008]],[[80.14812,12.92008],[80.14785,12.92012]],[[80.14853,12.91686],[80.14853,12.91707]],[[80.14987,12.91929],[80.14987,12.91948]],[[80.14987,12.91868],[80.14986,12.91903]],[[80.14845,12.91679],[80.14853,12.91686]],[[80.14986,12.91903],[80.14987,12.91929]],[[80.14855,12.91735],[80.14862,12.91758]],[[80.14875,12.91679],[80.14845,12.91679]],[[80.14862,12.91758],[80.14861,12.91757]],[[80.14785,12.92012],[80.14759,12.92016]],[[80.15007,12.91603],[80.15007,12.91603]],[[80.14971,12.91782],[80.14979,12.91821]],[[80.14893,12.91662],[80.14893,12.91685]],[[80.14988,12.91613],[80.14963,12.91625]],[[80.14893,12.91685],[80.14875,12.91679]],[[80.14969,12.91758],[80.14971,12.91782]],[[80.15043,12.91585],[80.15024,12.91594]],[[80.15007,12.91603],[80.14988,12.91613]],[[80.14963,12.91625],[80.14937,12.91638]],[[80.14937,12.91638],[80.14893,12.91662]],[[80.14906,12.9177],[80.14943,12.91764]],[[80.14943,12.91764],[80.14965,12.91759]],[[80.14965,12.91759],[80.14969,12.91758]],[[80.14979,12.91821],[80.14987,12.91868]],[[80.15683,12.91058],[80.15684,12.91058]],[[80.15535,12.91308],[80.15513,12.91302]],[[80.15296,12.915],[80.15297,12.915]],[[80.15643,12.91097],[80.15629,12.91095]],[[80.15065,12.91573],[80.15043,12.91585]],[[80.15024,12.91594],[80.15007,12.91603]],[[80.15098,12.96381],[80.15098,12.96381]],[[80.15202,12.96502],[80.15201,12.96502]],[[80.15001,12.96392],[80.15001,12.96392]],[[80.15856,12.90883],[80.15834,12.90883]],[[80.15834,12.90883],[80.15799,12.90887]],[[80.15879,12.90881],[80.15856,12.90883]],[[80.15098,12.96381],[80.15098,12.96381]],[[80.15098,12.96381],[80.15098,12.96381]],[[80.15503,12.97151],[80.15503,12.97151]],[[80.15927,12.90856],[80.15927,12.90878]],[[80.15927,12.9077],[80.15927,12.90787]],[[80.16208,12.90435],[80.16204,12.90416]],[[80.16349,12.90406],[80.16349,12.90406]],[[80.14965,12.91758],[80.14965,12.91759]],[[80.14965,12.91759],[80.14973,12.91801]],[[80.14906,12.9177],[80.14937,12.91764]],[[80.14937,12.91764],[80.14965,12.91758]],[[80.14973,12.91801],[80.14983,12.91853]],[[80.14983,12.91853],[80.14982,12.919]],[[80.14982,12.919],[80.14986,12.91934]],[[80.14298,12.92456],[80.14277,12.92462]],[[80.14952,12.91949],[80.14931,12.91949]],[[80.14931,12.91949],[80.14932,12.91973]],[[80.16349,12.90406],[80.16328,12.90413]],[[80.16185,12.90289],[80.162,12.90286]],[[80.15606,12.91022],[80.15571,12.91014]],[[80.14934,12.91998],[80.14904,12.92]],[[80.15535,12.91308],[80.1552,12.91333]],[[80.15929,12.90922],[80.15929,12.90963]],[[80.16112,12.90371],[80.16112,12.9037]],[[80.15098,12.96381],[80.15098,12.96381]],[[80.14134,12.92253],[80.14117,12.92253]],[[80.14144,12.92669],[80.14144,12.92669]],[[80.1566,12.91067],[80.1566,12.91066]],[[80.14774,12.9171],[80.14774,12.91709]],[[80.14774,12.91709],[80.14771,12.91672]],[[80.15586,12.90968],[80.15568,12.90964]]]},"940909":{"name":"EXPRESS","code":"940909","ss_code":"9409","volt":"11","len":2.88,"dts":8,"cons":830,"type":"MultiLineString","coords":[[[80.17103,12.89689],[80.17103,12.89688]],[[80.17149,12.89673],[80.17176,12.8966]],[[80.17103,12.89688],[80.17117,12.89685]],[[80.16594,12.89666],[80.16594,12.89665]],[[80.1636,12.90243],[80.16373,12.90242],[80.16362,12.90205],[80.16354,12.90206],[80.16327,12.90152],[80.16141,12.90111],[80.16141,12.90091],[80.16154,12.9008],[80.16168,12.89838],[80.16174,12.89826],[80.16189,12.89822],[80.1649,12.898]],[[80.1649,12.898],[80.16517,12.89799]],[[80.16517,12.89799],[80.16554,12.89794]],[[80.16482,12.89826],[80.16482,12.89827]],[[80.16482,12.89826],[80.16482,12.89827]],[[80.16554,12.89794],[80.16517,12.89798]],[[80.1649,12.89799],[80.1649,12.898]],[[80.1649,12.898],[80.1649,12.89826],[80.16482,12.89826]],[[80.16859,12.89767],[80.16878,12.89765]],[[80.16772,12.89774],[80.16814,12.89771]],[[80.16878,12.89765],[80.16898,12.89761]],[[80.16932,12.8975],[80.16969,12.89734]],[[80.16664,12.89784],[80.16696,12.89781]],[[80.16814,12.89771],[80.16859,12.89767]],[[80.16696,12.89781],[80.16735,12.89778]],[[80.16969,12.89734],[80.17008,12.89722]],[[80.16519,12.89761],[80.16521,12.89723]],[[80.16517,12.89798],[80.16517,12.89799]],[[80.16517,12.89799],[80.16518,12.89816]],[[80.16624,12.89788],[80.16664,12.89784]],[[80.16517,12.89798],[80.16519,12.89761]],[[80.16898,12.89761],[80.16932,12.8975]],[[80.16517,12.89798],[80.1649,12.89799]],[[80.17008,12.89722],[80.17042,12.8971]],[[80.16499,12.89708],[80.16497,12.89691]],[[80.17042,12.8971],[80.17076,12.89698]],[[80.16521,12.89723],[80.16535,12.89689]],[[80.1652,12.89709],[80.16499,12.89708]],[[80.17076,12.89698],[80.1709,12.89693]],[[80.16596,12.8979],[80.16611,12.89789]],[[80.16611,12.89789],[80.16609,12.89782]],[[80.16611,12.89789],[80.16624,12.89788]],[[80.1737,12.89413],[80.17369,12.89413]],[[80.1737,12.89413],[80.1737,12.89413]],[[80.1737,12.89414],[80.1737,12.89413]],[[80.1734,12.89577],[80.17352,12.89571]],[[80.17258,12.89617],[80.17279,12.89608]],[[80.17279,12.89608],[80.17315,12.8959]],[[80.17374,12.89396],[80.17386,12.89336]],[[80.1737,12.89471],[80.1737,12.89414]],[[80.17199,12.89649],[80.17239,12.89627]],[[80.1737,12.89506],[80.1737,12.89471]],[[80.17352,12.89571],[80.17369,12.89555]],[[80.16679,12.88285],[80.16678,12.88285]],[[80.17117,12.89685],[80.17149,12.89673]],[[80.17176,12.8966],[80.17199,12.89649]],[[80.16535,12.89689],[80.16548,12.89662]],[[80.16574,12.896],[80.16604,12.89598]],[[80.16567,12.89617],[80.16574,12.89601]],[[80.16557,12.89639],[80.16567,12.89617]],[[80.16548,12.89662],[80.16557,12.89639]],[[80.16548,12.89662],[80.16594,12.89666]],[[80.17089,12.8823],[80.1709,12.88231]],[[80.17688,12.89949],[80.17698,12.89995]],[[80.17698,12.89995],[80.17706,12.90081]],[[80.1737,12.89413],[80.17368,12.8941]],[[80.17315,12.8959],[80.1734,12.89577]],[[80.17239,12.89627],[80.17258,12.89617]],[[80.17369,12.89555],[80.1737,12.89506]],[[80.16554,12.89794],[80.16596,12.8979]],[[80.16735,12.89778],[80.16772,12.89774]]]},"940910":{"name":"SEMBAKKAM","code":"940910","ss_code":"9409","volt":"11","len":10.96,"dts":44,"cons":4507,"type":"MultiLineString","coords":[[[80.15616,12.91523],[80.15616,12.91472]],[[80.15389,12.91673],[80.1539,12.9168]],[[80.15722,12.91183],[80.15706,12.91175]],[[80.15858,12.91208],[80.15826,12.9121]],[[80.1531,12.91521],[80.15291,12.91532]],[[80.15209,12.91568],[80.15209,12.91568]],[[80.15221,12.91583],[80.15223,12.91594]],[[80.15267,12.91587],[80.15295,12.91583]],[[80.1521,12.91579],[80.15221,12.91583]],[[80.15244,12.91552],[80.15209,12.91568]],[[80.15209,12.91568],[80.1521,12.91578]],[[80.15879,12.91335],[80.159,12.91336]],[[80.15898,12.91448],[80.15898,12.91447]],[[80.159,12.91364],[80.15899,12.91389]],[[80.15742,12.91535],[80.15742,12.91534]],[[80.15735,12.91491],[80.15736,12.9151]],[[80.1575,12.91534],[80.15751,12.91538]],[[80.15894,12.9149],[80.15896,12.91511]],[[80.1585,12.91489],[80.15826,12.91488]],[[80.15894,12.9149],[80.15911,12.91492]],[[80.15742,12.91535],[80.1575,12.91534]],[[80.15896,12.91511],[80.15881,12.91526]],[[80.15898,12.91467],[80.15894,12.9149]],[[80.15894,12.9149],[80.15894,12.9149]],[[80.15942,12.91817],[80.15923,12.9182]],[[80.15563,12.91902],[80.15563,12.91901]],[[80.1558,12.92039],[80.15558,12.92037]],[[80.15618,12.92035],[80.1558,12.92039]],[[80.16033,12.91977],[80.16067,12.91972]],[[80.15887,12.92007],[80.15928,12.91993]],[[80.15618,12.92035],[80.15666,12.92031]],[[80.16081,12.91969],[80.16077,12.91931]],[[80.15756,12.92031],[80.15782,12.92028]],[[80.16069,12.91892],[80.16069,12.91891]],[[80.16024,12.92043],[80.16024,12.92044]],[[80.16077,12.91931],[80.16073,12.91892]],[[80.15811,12.91948],[80.15806,12.91927]],[[80.16014,12.92068],[80.16025,12.92069]],[[80.16009,12.91982],[80.16033,12.91977]],[[80.15814,12.91978],[80.15811,12.91948]],[[80.15815,12.91999],[80.15814,12.91978]],[[80.16076,12.91969],[80.16081,12.91969]],[[80.16025,12.92069],[80.16025,12.92069]],[[80.15908,12.91821],[80.15908,12.9182]],[[80.15758,12.92161],[80.15759,12.92197]],[[80.15469,12.9211],[80.15486,12.92107]],[[80.15448,12.92112],[80.15469,12.9211]],[[80.1562,12.92074],[80.15618,12.92035]],[[80.15198,12.92222],[80.15194,12.92238]],[[80.1539,12.9168],[80.15391,12.9168]],[[80.15224,12.92106],[80.15223,12.92124]],[[80.15227,12.91641],[80.15229,12.91641]],[[80.15231,12.91727],[80.15232,12.91754]],[[80.15237,12.91849],[80.15237,12.91888]],[[80.15225,12.92064],[80.15226,12.92064]],[[80.15248,12.9159],[80.15267,12.91587]],[[80.15229,12.92014],[80.15228,12.92045]],[[80.15274,12.92117],[80.15318,12.92106]],[[80.1521,12.91578],[80.1521,12.91579]],[[80.15194,12.92238],[80.15192,12.92261]],[[80.15237,12.91888],[80.15238,12.91927],[80.15233,12.9196]],[[80.15731,12.91374],[80.1573,12.91391]],[[80.15736,12.91535],[80.15742,12.91535]],[[80.16,12.9181],[80.1598,12.91813]],[[80.15521,12.92098],[80.1557,12.92086]],[[80.15235,12.91807],[80.15237,12.91849]],[[80.15225,12.92064],[80.15224,12.92106]],[[80.1524,12.91807],[80.1524,12.91806]],[[80.16036,12.9121],[80.16049,12.91209]],[[80.16344,12.90662],[80.16344,12.90683]],[[80.16344,12.90691],[80.16364,12.90689]],[[80.1632,12.90561],[80.16328,12.90592]],[[80.16324,12.90785],[80.16301,12.90783]],[[80.16328,12.90592],[80.16335,12.90634]],[[80.16114,12.9079],[80.16068,12.90794]],[[80.15981,12.908],[80.1595,12.90802]],[[80.16179,12.90963],[80.16139,12.90961]],[[80.16484,12.90484],[80.16457,12.90492]],[[80.16436,12.90291],[80.16448,12.90337]],[[80.16497,12.9037],[80.16518,12.90371]],[[80.16491,12.90458],[80.16484,12.90484]],[[80.16457,12.90372],[80.16464,12.90371]],[[80.16464,12.90371],[80.16497,12.9037]],[[80.16142,12.90787],[80.16114,12.9079]],[[80.16152,12.90786],[80.16142,12.90787]],[[80.16432,12.90497],[80.16413,12.90501]],[[80.1643,12.90261],[80.16436,12.90291]],[[80.16429,12.90247],[80.1643,12.90261]],[[80.16244,12.9076],[80.16243,12.90742]],[[80.16243,12.90742],[80.1624,12.90716]],[[80.16302,12.90938],[80.16289,12.90962]],[[80.1624,12.90716],[80.1624,12.90715]],[[80.16335,12.9086],[80.16321,12.90892]],[[80.16368,12.9079],[80.16343,12.90786]],[[80.16245,12.90783],[80.16204,12.90781]],[[80.16316,12.90541],[80.1632,12.90561]],[[80.16362,12.90512],[80.16333,12.90519]],[[80.16384,12.90507],[80.16362,12.90512]],[[80.16364,12.90689],[80.16391,12.90687]],[[80.16204,12.90781],[80.16152,12.90786]],[[80.16385,12.90743],[80.16378,12.90768]],[[80.16457,12.90492],[80.16432,12.90497]],[[80.16343,12.90786],[80.16324,12.90785]],[[80.16413,12.90501],[80.16384,12.90507]],[[80.16499,12.90437],[80.16499,12.90437]],[[80.16506,12.90418],[80.16499,12.90437]],[[80.16448,12.90337],[80.16457,12.90372]],[[80.16518,12.90371],[80.16506,12.90418]],[[80.1631,12.90916],[80.1631,12.90915]],[[80.16268,12.90974],[80.16249,12.90973]],[[80.16289,12.90962],[80.16268,12.90974]],[[80.16429,12.90238],[80.16429,12.90247]],[[80.16357,12.90226],[80.16367,12.90225],[80.16361,12.90206],[80.16423,12.90202],[80.16429,12.90238]],[[80.16026,12.90797],[80.15981,12.908]],[[80.16391,12.90687],[80.16393,12.90717]],[[80.16393,12.90717],[80.16385,12.90743]],[[80.16333,12.90519],[80.16312,12.90525]],[[80.16378,12.90768],[80.16368,12.9079]],[[80.16364,12.90689],[80.16364,12.90688]],[[80.16344,12.90683],[80.16344,12.90691]],[[80.16312,12.90525],[80.16316,12.90541]],[[80.16335,12.90634],[80.16344,12.90662]],[[80.16068,12.90794],[80.16026,12.90797]],[[80.16142,12.90787],[80.16141,12.90787]],[[80.16281,12.90783],[80.16245,12.90783]],[[80.16245,12.90783],[80.16244,12.9076]],[[80.16212,12.90971],[80.16179,12.90963]],[[80.16249,12.90973],[80.16212,12.90971]],[[80.16204,12.91228],[80.16211,12.91229]],[[80.15451,12.91608],[80.15432,12.91609]],[[80.15459,12.91607],[80.15459,12.91607]],[[80.15484,12.91414],[80.15493,12.91437]],[[80.15501,12.91463],[80.155,12.91463]],[[80.15479,12.91402],[80.15484,12.91414]],[[80.15446,12.91433],[80.1539,12.91466]],[[80.15524,12.91535],[80.1551,12.91537]],[[80.15519,12.91517],[80.15524,12.91535]],[[80.15545,12.91535],[80.15547,12.91559]],[[80.15524,12.91535],[80.15545,12.91535]],[[80.15452,12.91409],[80.15431,12.91317]],[[80.15549,12.91582],[80.15549,12.91582]],[[80.15479,12.91402],[80.15446,12.91433]],[[80.15471,12.91605],[80.15459,12.91607]],[[80.15459,12.91607],[80.15458,12.91607]],[[80.15505,12.91474],[80.15513,12.91496]],[[80.15494,12.91378],[80.15511,12.91348]],[[80.1547,12.9157],[80.15471,12.91605]],[[80.15494,12.91378],[80.15479,12.91402]],[[80.1551,12.91537],[80.15482,12.9154]],[[80.15389,12.91466],[80.15364,12.91484]],[[80.15501,12.91463],[80.15505,12.91474]],[[80.15432,12.91609],[80.15419,12.91611]],[[80.15446,12.91433],[80.15452,12.91409]],[[80.15458,12.91607],[80.15451,12.91608]],[[80.15482,12.9154],[80.15468,12.91543]],[[80.15513,12.91496],[80.15519,12.91517]],[[80.15468,12.91543],[80.1547,12.9157]],[[80.15547,12.91559],[80.15549,12.91582]],[[80.15557,12.91534],[80.15557,12.91533]],[[80.15545,12.91535],[80.15557,12.91534]],[[80.16301,12.90783],[80.16281,12.90783]],[[80.15925,12.9097],[80.15922,12.90998]],[[80.15947,12.90966],[80.15929,12.90963]],[[80.15906,12.91107],[80.15894,12.91105]],[[80.15862,12.91099],[80.15864,12.91116]],[[80.16201,12.91053],[80.162,12.91053]],[[80.16048,12.91035],[80.16045,12.91085]],[[80.15864,12.91099],[80.15862,12.91099]],[[80.16074,12.90968],[80.16074,12.90967]],[[80.16026,12.90983],[80.1601,12.90978]],[[80.16026,12.90983],[80.16026,12.90984]],[[80.1601,12.90978],[80.15971,12.9097]],[[80.16129,12.90966],[80.1613,12.90991]],[[80.15929,12.90963],[80.15925,12.9097]],[[80.15918,12.91037],[80.15914,12.91062]],[[80.16098,12.91204],[80.1614,12.91193]],[[80.16081,12.91254],[80.16109,12.91253]],[[80.15865,12.91147],[80.15865,12.91147]],[[80.15865,12.91147],[80.15868,12.91168]],[[80.16082,12.91139],[80.16092,12.91177]],[[80.16178,12.91187],[80.16178,12.91187]],[[80.15868,12.91168],[80.15838,12.91169]],[[80.16109,12.91246],[80.16127,12.91244]],[[80.1587,12.91184],[80.15872,12.91214]],[[80.15872,12.91214],[80.15872,12.91224]],[[80.16128,12.91337],[80.16128,12.91338]],[[80.1602,12.91336],[80.16047,12.91333]],[[80.15982,12.91337],[80.1602,12.91336]],[[80.16058,12.91369],[80.16055,12.91389]],[[80.16152,12.91412],[80.1616,12.91422]],[[80.16121,12.9142],[80.16121,12.91431]],[[80.16057,12.91334],[80.16076,12.91335]],[[80.16217,12.91396],[80.16243,12.91384]],[[80.16057,12.91334],[80.16058,12.91369]],[[80.16128,12.91337],[80.16129,12.91335]],[[80.1612,12.9142],[80.16121,12.9142]],[[80.16107,12.91335],[80.16128,12.91335]],[[80.15929,12.91336],[80.15952,12.91337]],[[80.16055,12.91389],[80.16055,12.91416]],[[80.16198,12.91404],[80.16217,12.91396]],[[80.16128,12.91335],[80.16128,12.91337]],[[80.16243,12.91384],[80.16255,12.91379],[80.16251,12.91375]],[[80.16177,12.91414],[80.16198,12.91404]],[[80.16076,12.91335],[80.16107,12.91335]],[[80.1612,12.9142],[80.1612,12.9142]],[[80.16129,12.91335],[80.1613,12.91336]],[[80.16251,12.91375],[80.16252,12.91375]],[[80.16129,12.91335],[80.1613,12.91335]],[[80.16128,12.91017],[80.16165,12.91017]],[[80.15922,12.90998],[80.15918,12.91027]],[[80.15914,12.91062],[80.1591,12.91081]],[[80.16082,12.91139],[80.16095,12.9114]],[[80.15894,12.91105],[80.15864,12.91099]],[[80.15864,12.91116],[80.15865,12.91147]],[[80.16091,12.91133],[80.16091,12.91132]],[[80.1613,12.90991],[80.16128,12.91017]],[[80.16199,12.91018],[80.16201,12.91053]],[[80.15918,12.91037],[80.15924,12.91037]],[[80.16045,12.91085],[80.16042,12.91129]],[[80.16165,12.91017],[80.16199,12.91018]],[[80.16076,12.91138],[80.16082,12.91139]],[[80.16095,12.9114],[80.16091,12.91133]],[[80.16042,12.91129],[80.16043,12.91137]],[[80.15924,12.91037],[80.15924,12.91037]],[[80.1591,12.91081],[80.15906,12.91107]],[[80.1605,12.9099],[80.16048,12.91035]],[[80.16044,12.91311],[80.16034,12.9128]],[[80.16256,12.91234],[80.16251,12.9122]],[[80.16234,12.91239],[80.16256,12.91234]],[[80.16127,12.91244],[80.16154,12.91238]],[[80.16154,12.91238],[80.16178,12.91233]],[[80.16034,12.9128],[80.16024,12.91254]],[[80.16057,12.91254],[80.16081,12.91254]],[[80.16109,12.91253],[80.16109,12.91246]],[[80.16211,12.91245],[80.16234,12.91239]],[[80.16038,12.91291],[80.16034,12.9128]],[[80.16074,12.90968],[80.16047,12.90966]],[[80.16026,12.90984],[80.16026,12.90983]],[[80.15872,12.91207],[80.15858,12.91208]],[[80.15872,12.91214],[80.15872,12.91214]],[[80.15872,12.91214],[80.15909,12.91214]],[[80.16054,12.91386],[80.16055,12.91389]],[[80.16038,12.91291],[80.16064,12.9129]],[[80.16094,12.91289],[80.16115,12.91295]],[[80.16064,12.9129],[80.16094,12.91289]],[[80.1614,12.91193],[80.16178,12.91187]],[[80.16204,12.91228],[80.16211,12.91245]],[[80.15872,12.91207],[80.15872,12.91214]],[[80.16251,12.9122],[80.16251,12.9122]],[[80.16092,12.91177],[80.16098,12.91204]],[[80.16178,12.91233],[80.16204,12.91228]],[[80.16024,12.91254],[80.16057,12.91254]],[[80.1616,12.91422],[80.16177,12.91414]],[[80.16121,12.91431],[80.16152,12.91412]],[[80.15952,12.91337],[80.15982,12.91337]],[[80.16047,12.91333],[80.16057,12.91334]],[[80.16088,12.91418],[80.1612,12.9142]],[[80.16055,12.91416],[80.16088,12.91418]],[[80.15274,12.92117],[80.15274,12.92116]],[[80.15228,12.91681],[80.15228,12.91681]],[[80.15228,12.91683],[80.15231,12.91721]],[[80.15254,12.92121],[80.15274,12.92117]],[[80.15235,12.91807],[80.1524,12.91807]],[[80.15228,12.91664],[80.15228,12.91681]],[[80.15223,12.91594],[80.15225,12.91623]],[[80.15228,12.92045],[80.15225,12.92064]],[[80.15318,12.92106],[80.15343,12.92107]],[[80.15343,12.92107],[80.15385,12.92107]],[[80.15233,12.9196],[80.15229,12.92014]],[[80.15194,12.92238],[80.15194,12.92238]],[[80.15213,12.92158],[80.15208,12.92184]],[[80.15206,12.92189],[80.15198,12.92222]],[[80.15192,12.92261],[80.15184,12.92281]],[[80.156,12.91226],[80.15581,12.91218]],[[80.15234,12.91784],[80.15235,12.91807]],[[80.15232,12.91754],[80.15234,12.91784]],[[80.15231,12.91721],[80.15231,12.91727]],[[80.15483,12.91949],[80.15483,12.91949]],[[80.15231,12.91721],[80.15231,12.91721]],[[80.15227,12.91641],[80.15228,12.91664]],[[80.1539,12.91662],[80.15389,12.91673]],[[80.15391,12.91639],[80.1539,12.91662]],[[80.15222,12.91596],[80.15225,12.91644]],[[80.15269,12.91542],[80.15244,12.91552]],[[80.15229,12.91641],[80.15229,12.91641]],[[80.15225,12.91644],[80.15228,12.91683]],[[80.15295,12.91583],[80.15295,12.91584]],[[80.16139,12.90961],[80.16129,12.90966]],[[80.15291,12.91532],[80.15269,12.91542]],[[80.15394,12.91615],[80.15391,12.91639]],[[80.15225,12.91623],[80.15227,12.91641]],[[80.15918,12.91027],[80.15918,12.91037]],[[80.1611,12.90967],[80.16074,12.90968]],[[80.15707,12.91374],[80.15681,12.91374]],[[80.15731,12.9135],[80.15731,12.91374]],[[80.15731,12.91374],[80.15707,12.91374]],[[80.15732,12.9133],[80.15731,12.9135]],[[80.15681,12.91374],[80.15681,12.91373]],[[80.1573,12.91391],[80.1573,12.91391]],[[80.15733,12.91302],[80.15732,12.9133]],[[80.15739,12.91291],[80.15728,12.9128]],[[80.15767,12.91291],[80.15739,12.91291]],[[80.15876,12.91292],[80.15845,12.91293]],[[80.15876,12.91292],[80.15878,12.91304]],[[80.15739,12.91291],[80.15733,12.91302]],[[80.15813,12.91293],[80.15789,12.91291]],[[80.15739,12.91291],[80.15738,12.91281]],[[80.15728,12.9128],[80.15728,12.91281]],[[80.15878,12.91304],[80.15877,12.91303]],[[80.15789,12.91291],[80.15767,12.91291]],[[80.15728,12.91281],[80.15727,12.91281]],[[80.15838,12.91169],[80.15813,12.91169]],[[80.15771,12.91204],[80.15749,12.91195]],[[80.15813,12.91169],[80.15812,12.91169]],[[80.15749,12.91195],[80.15722,12.91183]],[[80.15789,12.9121],[80.15771,12.91204]],[[80.15826,12.9121],[80.15789,12.9121]],[[80.15876,12.91283],[80.15876,12.91292]],[[80.15625,12.91236],[80.156,12.91226]],[[80.15727,12.91281],[80.15698,12.91268]],[[80.15698,12.91268],[80.15658,12.9125]],[[80.15853,12.91373],[80.15825,12.91374]],[[80.15877,12.91303],[80.15877,12.91304]],[[80.159,12.91364],[80.159,12.91374]],[[80.15877,12.91304],[80.15877,12.91335]],[[80.15825,12.91374],[80.15804,12.91375]],[[80.15899,12.91423],[80.15898,12.91448]],[[80.159,12.91374],[80.15877,12.91373]],[[80.15898,12.91448],[80.15898,12.91467]],[[80.15877,12.91373],[80.15853,12.91373]],[[80.15658,12.9125],[80.15625,12.91236]],[[80.15589,12.91373],[80.15551,12.91372]],[[80.15616,12.91472],[80.15615,12.91472]],[[80.15645,12.91374],[80.15617,12.91374]],[[80.15617,12.91374],[80.15589,12.91373]],[[80.1568,12.91374],[80.15645,12.91374]],[[80.15911,12.91492],[80.1593,12.91499]],[[80.15751,12.91538],[80.15752,12.91539]],[[80.15894,12.9149],[80.1585,12.91489]],[[80.15616,12.91535],[80.15616,12.91523]],[[80.15797,12.91492],[80.15776,12.91492]],[[80.15776,12.91492],[80.15735,12.91491]],[[80.15736,12.91535],[80.15714,12.91535]],[[80.15826,12.91488],[80.15797,12.91492]],[[80.1568,12.91535],[80.15654,12.91535]],[[80.15714,12.91535],[80.1568,12.91535]],[[80.15666,12.92031],[80.15692,12.92031]],[[80.16068,12.91859],[80.1604,12.91869]],[[80.15806,12.91927],[80.15811,12.91915]],[[80.15825,12.91975],[80.15825,12.91975]],[[80.15571,12.91918],[80.15563,12.91902]],[[80.15817,12.92027],[80.15815,12.91999]],[[80.1604,12.91869],[80.16008,12.91877]],[[80.16073,12.91892],[80.16068,12.91859]],[[80.16083,12.91854],[80.16075,12.91818]],[[80.15731,12.92031],[80.15731,12.92042]],[[80.15568,12.91958],[80.15571,12.91918]],[[80.15814,12.91978],[80.15825,12.91975]],[[80.1598,12.91813],[80.15942,12.91817]],[[80.15758,12.92161],[80.15725,12.92169]],[[80.15782,12.92028],[80.15803,12.92029]],[[80.15731,12.92031],[80.15756,12.92031]],[[80.15759,12.92197],[80.15759,12.92197]],[[80.15731,12.92042],[80.15732,12.92042]],[[80.15811,12.91915],[80.15811,12.91914]],[[80.15753,12.92138],[80.15758,12.92161]],[[80.15731,12.92092],[80.1573,12.92116]],[[80.15692,12.92031],[80.15731,12.92031]],[[80.15731,12.92042],[80.15731,12.92092]],[[80.15894,12.92041],[80.15899,12.92082]],[[80.15899,12.92082],[80.15944,12.92075]],[[80.16008,12.91877],[80.16003,12.91844]],[[80.15887,12.92007],[80.15894,12.92041]],[[80.15725,12.92169],[80.15725,12.92168]],[[80.15731,12.92143],[80.15753,12.92138]],[[80.15944,12.92075],[80.15981,12.9207]],[[80.15981,12.9207],[80.16014,12.92068]],[[80.16067,12.91972],[80.16076,12.91969]],[[80.1573,12.92116],[80.15731,12.92143]],[[80.16068,12.91859],[80.16083,12.91854]],[[80.16073,12.91892],[80.16069,12.91892]],[[80.15803,12.92029],[80.15817,12.92027]],[[80.16014,12.92068],[80.16012,12.9204]],[[80.16075,12.91818],[80.16075,12.91817]],[[80.15385,12.92107],[80.15428,12.92112]],[[80.15428,12.92112],[80.15448,12.92112]],[[80.15486,12.92107],[80.15501,12.92103]],[[80.15501,12.92103],[80.15521,12.92098]],[[80.15546,12.91917],[80.15518,12.91921]],[[80.15518,12.91921],[80.15491,12.91922]],[[80.15562,12.92008],[80.15568,12.91958]],[[80.15814,12.91088],[80.15827,12.90995]],[[80.15571,12.91918],[80.15546,12.91917]],[[80.15558,12.92037],[80.15562,12.92008]],[[80.15491,12.91945],[80.15491,12.91922]],[[80.1557,12.92086],[80.1562,12.92074]],[[80.15558,12.92037],[80.15557,12.92037]],[[80.15342,12.91499],[80.15326,12.91511]],[[80.159,12.91336],[80.15929,12.91336]],[[80.15557,12.91534],[80.1558,12.91532]],[[80.15872,12.91224],[80.15875,12.91262]],[[80.15208,12.92184],[80.15206,12.92189]],[[80.15326,12.91511],[80.1531,12.91521]],[[80.15845,12.91293],[80.15813,12.91293]],[[80.15209,12.91568],[80.15209,12.91568]],[[80.159,12.91336],[80.159,12.91364]],[[80.15877,12.91335],[80.15879,12.91335]],[[80.15899,12.91389],[80.15899,12.91423]],[[80.15654,12.91535],[80.15616,12.91535]],[[80.15616,12.91472],[80.15616,12.91472]],[[80.15938,12.91991],[80.16009,12.91982]],[[80.15909,12.91214],[80.15947,12.91215]],[[80.15865,12.91147],[80.15865,12.91147]],[[80.15865,12.91147],[80.15866,12.91151]],[[80.15419,12.91611],[80.15394,12.91615]],[[80.15928,12.91993],[80.15938,12.91991]],[[80.16003,12.91844],[80.16001,12.91818]],[[80.15875,12.91262],[80.15876,12.91283]],[[80.15535,12.91396],[80.1553,12.91403],[80.15494,12.91378]],[[80.15551,12.91372],[80.15535,12.91396]],[[80.16047,12.90966],[80.16048,12.90977]],[[80.16048,12.90977],[80.1605,12.9099]],[[80.1605,12.9099],[80.16026,12.90983]],[[80.16076,12.91969],[80.16076,12.91969]],[[80.1595,12.90802],[80.15927,12.90802]],[[80.16321,12.90892],[80.1631,12.90916]],[[80.16499,12.90437],[80.16491,12.90458]],[[80.15868,12.91168],[80.1587,12.91184]],[[80.15491,12.91945],[80.15483,12.91949]],[[80.15923,12.9182],[80.15908,12.91821]],[[80.15223,12.92124],[80.15254,12.92121]],[[80.15223,12.91594],[80.15248,12.9159]],[[80.15223,12.92124],[80.15213,12.92158]],[[80.16368,12.9079],[80.16349,12.9083]],[[80.16349,12.9083],[80.16335,12.9086]],[[80.16043,12.91137],[80.16076,12.91138]],[[80.15681,12.91373],[80.1568,12.91374]],[[80.16012,12.9204],[80.16024,12.92043]],[[80.1631,12.90916],[80.16302,12.90938]],[[80.15493,12.91437],[80.15501,12.91463]],[[80.16129,12.90966],[80.1611,12.90967]],[[80.16047,12.91333],[80.16044,12.91311]],[[80.15971,12.9097],[80.15947,12.90966]],[[80.15364,12.91484],[80.15342,12.91499]],[[80.15736,12.9151],[80.15736,12.91535]],[[80.15841,12.92021],[80.15887,12.92007]],[[80.15817,12.92027],[80.15841,12.92021]],[[80.1539,12.91466],[80.15389,12.91466]],[[80.16211,12.91229],[80.1621,12.91224],[80.16206,12.91225]]]},"940911":{"name":"ANNAI SATHYA NAGAR","code":"940911","ss_code":"9409","volt":"11","len":18.13,"dts":83,"cons":10154,"type":"MultiLineString","coords":[[[80.13112,12.8806],[80.13115,12.8807],[80.13145,12.88064],[80.13108,12.87882],[80.13059,12.87891]],[[80.13059,12.87891],[80.13056,12.87879]],[[80.13056,12.87879],[80.13059,12.87891]],[[80.13059,12.87891],[80.13042,12.87894],[80.13031,12.87855],[80.13009,12.8786],[80.13007,12.87869]],[[80.16286,12.90136],[80.162,12.90117]],[[80.1321,12.88415],[80.13203,12.884]],[[80.13203,12.884],[80.13193,12.88368]],[[80.13159,12.88254],[80.1315,12.88221]],[[80.13193,12.88368],[80.13181,12.8833]],[[80.13181,12.8833],[80.1317,12.88293]],[[80.1315,12.88221],[80.13139,12.88183]],[[80.1317,12.88293],[80.13159,12.88254]],[[80.13139,12.88183],[80.13126,12.88142]],[[80.13126,12.88142],[80.13117,12.88113]],[[80.13117,12.88113],[80.13109,12.88078]],[[80.13109,12.88078],[80.13112,12.8806]],[[80.13112,12.8806],[80.131,12.88012]],[[80.15823,12.89921],[80.15822,12.89893]],[[80.16367,12.90229],[80.16362,12.90212]],[[80.16361,12.90245],[80.16371,12.90244]],[[80.16371,12.90244],[80.16367,12.90229]],[[80.16362,12.90212],[80.16359,12.90204]],[[80.13603,12.88647],[80.1359,12.88603]],[[80.13668,12.88494],[80.13661,12.88447]],[[80.13613,12.88686],[80.13603,12.88647]],[[80.13681,12.87946],[80.13675,12.87907]],[[80.1359,12.88603],[80.13569,12.88535]],[[80.13569,12.88535],[80.13607,12.88517]],[[80.13675,12.87907],[80.13672,12.87845]],[[80.13671,12.87837],[80.13665,12.87784]],[[80.13661,12.88447],[80.13658,12.88405]],[[80.13717,12.87837],[80.13717,12.87838]],[[80.13717,12.87838],[80.13719,12.87852]],[[80.13672,12.87845],[80.13717,12.87837]],[[80.13636,12.87955],[80.13681,12.87946]],[[80.13639,12.88505],[80.13668,12.88494]],[[80.15082,12.88638],[80.15027,12.88645]],[[80.15232,12.88625],[80.15168,12.8863]],[[80.15325,12.88656],[80.15308,12.88645]],[[80.15111,12.88633],[80.15082,12.88638]],[[80.15027,12.88645],[80.14961,12.88652]],[[80.15274,12.88629],[80.15232,12.88625]],[[80.15286,12.88635],[80.15274,12.88629]],[[80.162,12.90117],[80.16145,12.90105],[80.16142,12.90084]],[[80.16074,12.90081],[80.16072,12.90081]],[[80.13613,12.88686],[80.13594,12.88691]],[[80.16328,12.90152],[80.16328,12.90147],[80.16286,12.90136]],[[80.16332,12.90156],[80.16328,12.90152]],[[80.15594,12.89682],[80.15593,12.89666]],[[80.15592,12.89639],[80.15585,12.89608]],[[80.15584,12.89728],[80.15584,12.89711]],[[80.15584,12.89711],[80.15594,12.89682]],[[80.15824,12.89893],[80.15821,12.8986]],[[80.1573,12.89785],[80.15703,12.89782]],[[80.15818,12.89836],[80.15817,12.89813]],[[80.15703,12.89782],[80.15661,12.89778]],[[80.15581,12.89759],[80.15585,12.89743]],[[80.15793,12.89793],[80.15766,12.89788]],[[80.15766,12.89788],[80.1573,12.89785]],[[80.15635,12.89776],[80.15608,12.89773]],[[80.15816,12.89795],[80.15793,12.89793]],[[80.15591,12.89765],[80.15581,12.89759]],[[80.15608,12.89773],[80.15591,12.89765]],[[80.15472,12.88704],[80.15461,12.88701]],[[80.15495,12.8881],[80.15507,12.8877]],[[80.15507,12.8877],[80.15499,12.88749]],[[80.15461,12.88701],[80.15434,12.88696]],[[80.15491,12.8894],[80.15496,12.88846]],[[80.15374,12.88675],[80.15325,12.88656]],[[80.15434,12.88696],[80.15415,12.88689]],[[80.15506,12.88705],[80.15489,12.88705]],[[80.15496,12.88846],[80.15495,12.8881]],[[80.15415,12.88689],[80.15374,12.88675]],[[80.15499,12.88716],[80.15506,12.88705]],[[80.15499,12.88749],[80.15499,12.88716]],[[80.15489,12.88705],[80.15472,12.88704]],[[80.16359,12.90204],[80.16355,12.90204]],[[80.15534,12.89256],[80.15521,12.89187]],[[80.15537,12.89365],[80.15525,12.89349]],[[80.15525,12.89349],[80.15534,12.89256]],[[80.15546,12.89385],[80.15537,12.89365]],[[80.1551,12.89137],[80.15483,12.89021]],[[80.15519,12.89186],[80.1551,12.89137]],[[80.15567,12.89516],[80.1555,12.89473]],[[80.15575,12.89539],[80.15567,12.89516]],[[80.15554,12.89433],[80.15552,12.89407]],[[80.1555,12.89473],[80.15554,12.89433]],[[80.16355,12.90204],[80.16347,12.90188]],[[80.15582,12.89596],[80.15579,12.89559]],[[80.16069,12.89974],[80.16064,12.89973],[80.16063,12.89967]],[[80.1607,12.89992],[80.16069,12.89974]],[[80.16142,12.90084],[80.16074,12.90081]],[[80.16072,12.90081],[80.16073,12.90038]],[[80.15824,12.8996],[80.15823,12.89921]],[[80.13607,12.88517],[80.13639,12.88505]],[[80.13672,12.87845],[80.13671,12.87837]],[[80.13671,12.87837],[80.1367,12.87837]],[[80.15168,12.8863],[80.15121,12.88633]],[[80.15121,12.88633],[80.15111,12.88633]],[[80.14961,12.88652],[80.14909,12.88678]],[[80.15308,12.88645],[80.15286,12.88635]],[[80.15585,12.89743],[80.15584,12.89728]],[[80.15585,12.89608],[80.15582,12.89596]],[[80.15579,12.89559],[80.15575,12.89539]],[[80.15593,12.89666],[80.15592,12.89639]],[[80.15821,12.89893],[80.15819,12.8986]],[[80.14361,12.89025],[80.14376,12.8905]],[[80.14346,12.89002],[80.14361,12.89025]],[[80.14345,12.88953],[80.14329,12.88961]],[[80.15483,12.89021],[80.15491,12.8894]],[[80.16335,12.90162],[80.16332,12.90156]],[[80.14429,12.88972],[80.14435,12.89006]],[[80.14872,12.88227],[80.14872,12.88227]],[[80.14872,12.88227],[80.14886,12.88236]],[[80.13611,12.88044],[80.13634,12.88073]],[[80.13574,12.87966],[80.13574,12.87967]],[[80.13574,12.87967],[80.13553,12.8797]],[[80.13553,12.8797],[80.13533,12.87973]],[[80.13619,12.8767],[80.13602,12.87643]],[[80.13649,12.8773],[80.13637,12.877]],[[80.13637,12.877],[80.13619,12.8767]],[[80.13649,12.8773],[80.13658,12.87764]],[[80.1358,12.87611],[80.13613,12.87603]],[[80.13666,12.87784],[80.13658,12.87764]],[[80.13613,12.87603],[80.13649,12.87596]],[[80.13602,12.87643],[80.1358,12.87611]],[[80.13601,12.87965],[80.13636,12.87955]],[[80.13609,12.88026],[80.13608,12.88024]],[[80.13608,12.88024],[80.13574,12.87967]],[[80.13675,12.87907],[80.13675,12.87894]],[[80.13675,12.87894],[80.13695,12.87891]],[[80.13811,12.87602],[80.13865,12.87601]],[[80.13865,12.87601],[80.13864,12.87655]],[[80.13865,12.87601],[80.13927,12.876]],[[80.13927,12.876],[80.13965,12.87599]],[[80.13965,12.87599],[80.14007,12.87597]],[[80.14007,12.87597],[80.14007,12.87559]],[[80.14172,12.88835],[80.14144,12.88839]],[[80.14144,12.88839],[80.14108,12.88841]],[[80.13587,12.87966],[80.13587,12.87966]],[[80.13587,12.87966],[80.13586,12.87954]],[[80.14108,12.88841],[80.14104,12.8881]],[[80.14104,12.8881],[80.14098,12.88771]],[[80.13397,12.8828],[80.13374,12.88288]],[[80.1352,12.88271],[80.1352,12.88271]],[[80.1352,12.88271],[80.13495,12.88246]],[[80.13495,12.88246],[80.13467,12.88256]],[[80.13467,12.88256],[80.13441,12.88264]],[[80.13556,12.88397],[80.13545,12.88383]],[[80.13441,12.88264],[80.13397,12.8828]],[[80.13566,12.88402],[80.13556,12.88397]],[[80.13316,12.88383],[80.13255,12.88401]],[[80.13545,12.88383],[80.13536,12.8836]],[[80.13462,12.8834],[80.13411,12.88355]],[[80.13536,12.8836],[80.13522,12.88322]],[[80.13411,12.88355],[80.13372,12.88367]],[[80.13522,12.88322],[80.13462,12.8834]],[[80.13372,12.88367],[80.13316,12.88383]],[[80.13126,12.8844],[80.13072,12.88453]],[[80.13255,12.88401],[80.1321,12.88415]],[[80.1321,12.88415],[80.13178,12.88423]],[[80.12978,12.8848],[80.12973,12.88464]],[[80.14569,12.8673],[80.14537,12.86742]],[[80.13178,12.88423],[80.13126,12.8844]],[[80.13033,12.88466],[80.13005,12.88474]],[[80.13072,12.88453],[80.13033,12.88466]],[[80.13005,12.88474],[80.12978,12.8848]],[[80.12973,12.88464],[80.12967,12.88439]],[[80.12967,12.88439],[80.12959,12.88421]],[[80.12959,12.88421],[80.12954,12.88405]],[[80.13372,12.88367],[80.13382,12.88397]],[[80.13382,12.88397],[80.13387,12.88426]],[[80.13387,12.88426],[80.13394,12.88453]],[[80.13671,12.87606],[80.13693,12.87605]],[[80.13649,12.87596],[80.13649,12.87606]],[[80.13649,12.87606],[80.13671,12.87606]],[[80.13693,12.87605],[80.13722,12.87605]],[[80.13722,12.87605],[80.13748,12.87603]],[[80.13748,12.87603],[80.13782,12.87603]],[[80.14192,12.88438],[80.14164,12.88444]],[[80.13782,12.87603],[80.13811,12.87602]],[[80.13801,12.87827],[80.13889,12.87816]],[[80.14164,12.88444],[80.14144,12.88366]],[[80.14144,12.88366],[80.14123,12.88291]],[[80.14123,12.88291],[80.14154,12.88277]],[[80.13717,12.87838],[80.13717,12.87838]],[[80.13717,12.87838],[80.13801,12.87827]],[[80.13756,12.88467],[80.13731,12.8847]],[[80.13761,12.88504],[80.13758,12.88486]],[[80.13758,12.88486],[80.13756,12.88467]],[[80.1382,12.88502],[80.13792,12.88502]],[[80.13792,12.88502],[80.13761,12.88504]],[[80.1382,12.88502],[80.13831,12.88532]],[[80.13938,12.88539],[80.13987,12.88529]],[[80.13831,12.88532],[80.13854,12.88536]],[[80.13854,12.88536],[80.13874,12.88539]],[[80.13874,12.88539],[80.13898,12.88542]],[[80.13898,12.88542],[80.13938,12.88539]],[[80.13987,12.88529],[80.13981,12.88502]],[[80.13981,12.88502],[80.13977,12.88472]],[[80.13594,12.88691],[80.13569,12.88703]],[[80.13569,12.88703],[80.13558,12.88708]],[[80.13558,12.88708],[80.13501,12.88734],[80.13516,12.8878]],[[80.13601,12.87965],[80.13587,12.87966]],[[80.13587,12.87966],[80.13574,12.87966]],[[80.13574,12.87966],[80.13574,12.87967]],[[80.13605,12.87996],[80.13601,12.87965]],[[80.13549,12.88203],[80.13548,12.88173]],[[80.13549,12.88263],[80.13549,12.88236]],[[80.13548,12.88173],[80.13535,12.88122]],[[80.13567,12.88405],[80.13567,12.88353]],[[80.13567,12.88353],[80.13571,12.8831]],[[80.13571,12.8831],[80.13558,12.88308]],[[80.13535,12.88122],[80.13495,12.88126]],[[80.13616,12.88079],[80.13611,12.88044]],[[80.13586,12.88206],[80.13597,12.88156]],[[80.13597,12.88156],[80.13609,12.88115]],[[80.13611,12.88044],[80.13608,12.88024]],[[80.13608,12.88024],[80.13605,12.87996]],[[80.13573,12.88268],[80.13586,12.88206]],[[80.13571,12.8831],[80.13573,12.88268]],[[80.13609,12.88115],[80.13616,12.88079]],[[80.13549,12.88236],[80.13549,12.88203]],[[80.13549,12.88263],[80.1352,12.88271]],[[80.1352,12.88271],[80.13517,12.88272]],[[80.13564,12.88448],[80.13567,12.88405]],[[80.13566,12.88497],[80.13564,12.88448]],[[80.13558,12.88308],[80.13549,12.88263]],[[80.14975,12.87763],[80.14958,12.8773]],[[80.14922,12.87968],[80.14951,12.87964]],[[80.14871,12.88483],[80.14872,12.88436]],[[80.14871,12.88352],[80.14871,12.88314]],[[80.1489,12.88059],[80.14895,12.88029]],[[80.14958,12.8773],[80.14945,12.87697]],[[80.149,12.87992],[80.14902,12.87976]],[[80.14944,12.87853],[80.14971,12.87848]],[[80.1487,12.88257],[80.14871,12.88257]],[[80.14944,12.87899],[80.14944,12.87853]],[[80.14872,12.88382],[80.14871,12.88352]],[[80.1487,12.88521],[80.14871,12.88483]],[[80.14874,12.88111],[80.14878,12.88096]],[[80.14878,12.88096],[80.1489,12.88059]],[[80.14895,12.88029],[80.149,12.87992]],[[80.15,12.87836],[80.14986,12.87798]],[[80.14872,12.88411],[80.14872,12.88382]],[[80.14945,12.87697],[80.1493,12.87664]],[[80.1487,12.88257],[80.14872,12.88227]],[[80.14872,12.88227],[80.14872,12.88227]],[[80.14912,12.87628],[80.14898,12.87596]],[[80.14898,12.87596],[80.14881,12.8756]],[[80.14872,12.88552],[80.1487,12.88521]],[[80.14874,12.8814],[80.14874,12.88111]],[[80.14951,12.87964],[80.14945,12.87929]],[[80.14945,12.87929],[80.14944,12.87899]],[[80.14986,12.87798],[80.14975,12.87763]],[[80.14871,12.88314],[80.14871,12.88277]],[[80.14971,12.87848],[80.15,12.87836]],[[80.14348,12.8867],[80.14346,12.8867]],[[80.14198,12.88461],[80.14192,12.88438]],[[80.14879,12.88198],[80.14881,12.8817],[80.14874,12.8814]],[[80.14872,12.88227],[80.14874,12.88217]],[[80.14225,12.88629],[80.1422,12.88586]],[[80.1422,12.88586],[80.14216,12.88558]],[[80.1416,12.88638],[80.14143,12.8864]],[[80.14408,12.88663],[80.14375,12.88668]],[[80.14196,12.88431],[80.14196,12.8843]],[[80.14226,12.88767],[80.14226,12.88766]],[[80.14216,12.88558],[80.14213,12.8854]],[[80.14278,12.88678],[80.14251,12.88681]],[[80.14231,12.88657],[80.14225,12.88629]],[[80.14202,12.88496],[80.14198,12.88461]],[[80.14192,12.88438],[80.14196,12.88431]],[[80.14229,12.88789],[80.14226,12.88767]],[[80.14226,12.88788],[80.14225,12.88788]],[[80.14375,12.88668],[80.14348,12.8867]],[[80.14233,12.88683],[80.14231,12.88657]],[[80.14251,12.88681],[80.14233,12.88683]],[[80.14177,12.88635],[80.1416,12.88638]],[[80.14251,12.88681],[80.14251,12.88681]],[[80.14192,12.88438],[80.14235,12.8843]],[[80.14225,12.88629],[80.14197,12.88632]],[[80.14229,12.88789],[80.14226,12.88788]],[[80.14213,12.8854],[80.14202,12.88496]],[[80.14346,12.8867],[80.14346,12.8867]],[[80.14348,12.8867],[80.14313,12.88674]],[[80.14197,12.88632],[80.14177,12.88635]],[[80.13875,12.88769],[80.13869,12.88724]],[[80.13752,12.88704],[80.138,12.88698]],[[80.13807,12.88437],[80.13808,12.88437]],[[80.13717,12.88709],[80.13752,12.88704]],[[80.13635,12.88747],[80.13628,12.88722]],[[80.13869,12.88724],[80.13865,12.8869]],[[80.1383,12.88559],[80.1382,12.88502]],[[80.13846,12.8869],[80.13839,12.88651]],[[80.1383,12.88559],[80.1383,12.88559]],[[80.1382,12.88502],[80.13807,12.88437]],[[80.13833,12.88576],[80.1383,12.88559]],[[80.13828,12.88693],[80.13846,12.8869]],[[80.13837,12.88626],[80.13833,12.88576]],[[80.13839,12.88651],[80.13837,12.88626]],[[80.138,12.88698],[80.13828,12.88693]],[[80.13672,12.88715],[80.1366,12.88715]],[[80.13828,12.88693],[80.13828,12.88694]],[[80.1501,12.88639],[80.14972,12.8864]],[[80.14909,12.88678],[80.14906,12.88673]],[[80.14972,12.8864],[80.14925,12.8866]],[[80.15205,12.88618],[80.15161,12.88621]],[[80.14925,12.8866],[80.14875,12.88688]],[[80.15259,12.88619],[80.15205,12.88618]],[[80.15161,12.88621],[80.15102,12.88628]],[[80.15293,12.88626],[80.15259,12.88619]],[[80.15102,12.88628],[80.15058,12.88633]],[[80.15058,12.88633],[80.1501,12.88639]],[[80.14906,12.88673],[80.14925,12.8866]],[[80.1532,12.88632],[80.15293,12.88626]],[[80.13643,12.88768],[80.13635,12.88747]],[[80.13651,12.88791],[80.13643,12.88768]],[[80.13643,12.88768],[80.13642,12.88768]],[[80.1483,12.87164],[80.14825,12.87142]],[[80.15046,12.87153],[80.15068,12.87166]],[[80.1481,12.87063],[80.14809,12.87063]],[[80.1481,12.87063],[80.14805,12.87038]],[[80.14847,12.87312],[80.14848,12.8729]],[[80.14835,12.87176],[80.1483,12.87164]],[[80.14852,12.8735],[80.14847,12.87312]],[[80.15124,12.87173],[80.15124,12.87173]],[[80.15124,12.87173],[80.15125,12.87173]],[[80.14861,12.87439],[80.14857,12.87411]],[[80.14873,12.87168],[80.14906,12.87165]],[[80.14825,12.87142],[80.14818,12.87111]],[[80.15132,12.87212],[80.15132,12.87212]],[[80.15132,12.87212],[80.15124,12.87173]],[[80.15124,12.87173],[80.15124,12.87173]],[[80.1484,12.87225],[80.14835,12.872]],[[80.14835,12.872],[80.14835,12.87176]],[[80.14857,12.87411],[80.14856,12.87377]],[[80.14818,12.87111],[80.14814,12.87087]],[[80.15088,12.87192],[80.15098,12.87212]],[[80.15019,12.87153],[80.15046,12.87153]],[[80.14848,12.8729],[80.14846,12.87264]],[[80.14814,12.87087],[80.1481,12.87063]],[[80.14906,12.87165],[80.1494,12.87165]],[[80.1494,12.87165],[80.14977,12.87164]],[[80.14869,12.87479],[80.14861,12.87439]],[[80.14795,12.87005],[80.14784,12.86967]],[[80.14846,12.87264],[80.1484,12.87225]],[[80.14835,12.87176],[80.14873,12.87168]],[[80.14805,12.87038],[80.14795,12.87005]],[[80.14881,12.8756],[80.14871,12.87506]],[[80.14785,12.86954],[80.14784,12.86953]],[[80.14977,12.87164],[80.15019,12.87153]],[[80.15068,12.87166],[80.15088,12.87192]],[[80.15098,12.87212],[80.15132,12.87212]],[[80.15132,12.87212],[80.15132,12.87212]],[[80.14856,12.87377],[80.14852,12.8735]],[[80.1367,12.88843],[80.13662,12.88822]],[[80.13678,12.88865],[80.1367,12.88843]],[[80.13854,12.88832],[80.13885,12.88829]],[[80.13828,12.88694],[80.13828,12.88694]],[[80.13882,12.88814],[80.1388,12.88799]],[[80.1379,12.88829],[80.13823,12.8883]],[[80.1369,12.88968],[80.13685,12.88954]],[[80.13727,12.88834],[80.1379,12.88827]],[[80.13687,12.88899],[80.13678,12.88865]],[[80.1379,12.88827],[80.1379,12.88828]],[[80.13823,12.8883],[80.13819,12.88784]],[[80.1388,12.88799],[80.13875,12.88769]],[[80.13885,12.88829],[80.13889,12.88859]],[[80.13672,12.88715],[80.13717,12.88709]],[[80.13752,12.88704],[80.13746,12.88705]],[[80.13697,12.88987],[80.1369,12.88968]],[[80.13695,12.88837],[80.13727,12.88834]],[[80.13885,12.88829],[80.13882,12.88814]],[[80.13882,12.88814],[80.13882,12.88814]],[[80.13686,12.8893],[80.13687,12.88899]],[[80.1367,12.88843],[80.13695,12.88837]],[[80.13662,12.88822],[80.13651,12.88791]],[[80.13828,12.88694],[80.13828,12.88693]],[[80.13685,12.88954],[80.13686,12.8893]],[[80.13823,12.8883],[80.13854,12.88832]],[[80.1432,12.88873],[80.1432,12.88872]],[[80.14234,12.88827],[80.14229,12.88789]],[[80.14275,12.88879],[80.1427,12.88848]],[[80.1427,12.88848],[80.14269,12.88848]],[[80.14208,12.8883],[80.14173,12.88836]],[[80.1427,12.88848],[80.1427,12.88848]],[[80.1427,12.88848],[80.14238,12.88852]],[[80.14297,12.88876],[80.1432,12.88873]],[[80.14238,12.88852],[80.14234,12.88827]],[[80.14234,12.88827],[80.14208,12.8883]],[[80.14827,12.88865],[80.14805,12.8887]],[[80.14173,12.88836],[80.14173,12.88835]],[[80.14328,12.88972],[80.14346,12.89002]],[[80.1413,12.89072],[80.14123,12.89076]],[[80.14242,12.89018],[80.14202,12.89039]],[[80.14417,12.8893],[80.14394,12.88939]],[[80.14361,12.88956],[80.14351,12.88961]],[[80.14417,12.8893],[80.14423,12.88947]],[[80.14351,12.88961],[80.1432,12.88976]],[[80.14102,12.89123],[80.14104,12.89138]],[[80.14096,12.89092],[80.14101,12.89121]],[[80.14375,12.88949],[80.14361,12.88956]],[[80.14216,12.89075],[80.14216,12.89075]],[[80.14104,12.89138],[80.14108,12.8917]],[[80.14159,12.89058],[80.1413,12.89072]],[[80.14096,12.89092],[80.14056,12.89109]],[[80.14135,12.89121],[80.14175,12.891]],[[80.14123,12.89076],[80.14121,12.89077]],[[80.14292,12.88964],[80.14289,12.88942]],[[80.14101,12.89121],[80.14102,12.89123]],[[80.14298,12.88987],[80.14292,12.88964]],[[80.14822,12.88725],[80.14829,12.88741]],[[80.14752,12.88884],[80.14759,12.88912]],[[80.14839,12.88767],[80.14848,12.88791]],[[80.14751,12.88622],[80.14712,12.88629]],[[80.14821,12.88714],[80.14821,12.88715]],[[80.14875,12.886],[80.14872,12.88552]],[[80.14712,12.88629],[80.14668,12.88629]],[[80.14805,12.8887],[80.14777,12.88878]],[[80.14822,12.88725],[80.14796,12.88735]],[[80.14796,12.88735],[80.1476,12.88755]],[[80.14864,12.88602],[80.14827,12.88609]],[[80.14875,12.88688],[80.14844,12.88702]],[[80.14875,12.88688],[80.14874,12.88662]],[[80.14874,12.88646],[80.14875,12.886]],[[80.14829,12.88741],[80.14839,12.88767]],[[80.1476,12.88755],[80.14738,12.88765]],[[80.14821,12.88714],[80.14818,12.88716]],[[80.14844,12.88702],[80.14821,12.88714]],[[80.14777,12.88878],[80.14752,12.88884]],[[80.14848,12.88791],[80.14829,12.88802]],[[80.14839,12.88863],[80.14827,12.88865]],[[80.14818,12.88716],[80.14822,12.88725]],[[80.14738,12.88765],[80.14717,12.88776]],[[80.14759,12.88912],[80.14764,12.88931]],[[80.14764,12.88931],[80.14765,12.88931]],[[80.14717,12.88776],[80.14668,12.88802]],[[80.14835,12.88835],[80.14839,12.88863]],[[80.14829,12.88802],[80.14835,12.88835]],[[80.14025,12.89086],[80.1402,12.8907]],[[80.14056,12.89109],[80.14036,12.89117]],[[80.14016,12.89051],[80.1405,12.89043]],[[80.14036,12.89117],[80.14002,12.89137]],[[80.1405,12.89043],[80.14047,12.89032]],[[80.14036,12.89117],[80.14025,12.89086]],[[80.14002,12.89137],[80.13972,12.8915]],[[80.13972,12.8915],[80.13954,12.89158]],[[80.13954,12.89158],[80.13925,12.89173]],[[80.1402,12.8907],[80.14016,12.89051]],[[80.14047,12.89032],[80.14046,12.89032]],[[80.14598,12.88838],[80.14561,12.88854]],[[80.14566,12.88641],[80.14561,12.88611]],[[80.14423,12.88947],[80.14423,12.88946]],[[80.14522,12.88875],[80.14476,12.88899]],[[80.14631,12.88634],[80.14616,12.88636]],[[80.14668,12.88802],[80.14637,12.88815]],[[80.1461,12.88831],[80.14598,12.88838]],[[80.14616,12.88636],[80.14585,12.88639]],[[80.14493,12.88894],[80.14497,12.8891]],[[80.14543,12.885],[80.14542,12.885]],[[80.14668,12.88629],[80.14646,12.88633]],[[80.14557,12.88597],[80.1455,12.88541]],[[80.14585,12.88639],[80.14566,12.88641]],[[80.14633,12.88616],[80.14634,12.88616]],[[80.14631,12.88634],[80.14633,12.88616]],[[80.14449,12.88657],[80.14408,12.88663]],[[80.14423,12.88947],[80.14429,12.88972]],[[80.14566,12.88641],[80.14542,12.88645]],[[80.14433,12.8892],[80.14417,12.8893]],[[80.14561,12.88854],[80.14522,12.88875]],[[80.14646,12.88633],[80.14631,12.88634]],[[80.14561,12.88611],[80.14557,12.88597]],[[80.13628,12.88722],[80.13613,12.88686]],[[80.13708,12.89073],[80.13707,12.89072]],[[80.13708,12.89073],[80.13708,12.89072]],[[80.13726,12.89054],[80.13717,12.8903]],[[80.13717,12.8903],[80.13697,12.88987]],[[80.1375,12.8911],[80.13732,12.89069]],[[80.13732,12.89069],[80.13726,12.89054]],[[80.13726,12.89054],[80.13725,12.89054]],[[80.13732,12.89069],[80.13708,12.89073]],[[80.13757,12.89127],[80.1375,12.8911]],[[80.13845,12.8921],[80.13808,12.89229]],[[80.13808,12.89229],[80.13811,12.89251]],[[80.13808,12.89229],[80.13778,12.89173]],[[80.13811,12.89251],[80.13824,12.89276]],[[80.13778,12.89173],[80.13757,12.89127]],[[80.13925,12.89173],[80.13885,12.8919]],[[80.13885,12.8919],[80.13845,12.8921]],[[80.13824,12.89276],[80.13832,12.89292]],[[80.13832,12.89292],[80.13843,12.89312]],[[80.13843,12.89312],[80.13833,12.89342]],[[80.13833,12.89342],[80.13834,12.89342]],[[80.14313,12.88674],[80.14278,12.88678]],[[80.14289,12.88942],[80.14287,12.88934]],[[80.14287,12.88934],[80.14275,12.88879]],[[80.14488,12.88653],[80.14449,12.88657]],[[80.14542,12.88645],[80.14488,12.88653]],[[80.14874,12.88217],[80.14879,12.88198]],[[80.14875,12.886],[80.14864,12.88602]],[[80.14827,12.88609],[80.14751,12.88622]],[[80.13569,12.88535],[80.13566,12.88497]],[[80.16347,12.90188],[80.16335,12.90162]],[[80.15661,12.89778],[80.15635,12.89776]],[[80.15817,12.89813],[80.15816,12.89795]],[[80.15821,12.8986],[80.15818,12.89836]],[[80.15552,12.89407],[80.15546,12.89385]],[[80.13553,12.87971],[80.13553,12.8797]],[[80.13553,12.8797],[80.13544,12.87944]],[[80.13533,12.87973],[80.13516,12.87971]],[[80.13468,12.88022],[80.13497,12.88048]],[[80.13497,12.88048],[80.13497,12.88049]],[[80.13516,12.87971],[80.13501,12.87973]],[[80.13501,12.87973],[80.13505,12.87993]],[[80.13505,12.87993],[80.13508,12.88012]],[[80.13508,12.88012],[80.1349,12.88017]],[[80.13497,12.88048],[80.13497,12.88048]],[[80.13497,12.88048],[80.13503,12.88074]],[[80.1349,12.88017],[80.13468,12.88022]],[[80.13556,12.88665],[80.13555,12.88662]],[[80.13569,12.88703],[80.13564,12.88706]],[[80.13564,12.88706],[80.13562,12.88702]],[[80.13569,12.88703],[80.13583,12.88697]],[[80.14275,12.88879],[80.14297,12.88876]],[[80.14351,12.88961],[80.14328,12.88972]],[[80.14202,12.89039],[80.14159,12.89058]],[[80.1432,12.88976],[80.14298,12.88987]],[[80.14121,12.89077],[80.14096,12.89092]],[[80.14104,12.89138],[80.14135,12.89121]],[[80.14394,12.88939],[80.14375,12.88949]],[[80.14277,12.88999],[80.14242,12.89018]],[[80.14175,12.891],[80.14216,12.89075]],[[80.1455,12.88541],[80.14543,12.885]],[[80.14476,12.88899],[80.14433,12.8892]],[[80.14298,12.88987],[80.14277,12.88999]],[[80.14637,12.88815],[80.1461,12.88831]],[[80.15957,12.89964],[80.15949,12.89967],[80.15824,12.8996]],[[80.16063,12.89967],[80.16002,12.89965]],[[80.16073,12.90038],[80.1607,12.89992]],[[80.13628,12.88722],[80.13672,12.88715]],[[80.13807,12.88437],[80.13808,12.88437]],[[80.16002,12.89965],[80.15956,12.89964]],[[80.14871,12.87506],[80.14869,12.87479]],[[80.14784,12.86967],[80.14785,12.86954]],[[80.14872,12.88436],[80.14872,12.88411]],[[80.14871,12.88277],[80.1487,12.88257]],[[80.1493,12.87664],[80.14912,12.87628]],[[80.14874,12.88662],[80.14874,12.88646]],[[80.14902,12.87976],[80.14922,12.87968]]]},"940914":{"name":"THIRUVANCHERY","code":"940914","ss_code":"9409","volt":"11","len":6.69,"dts":49,"cons":5495,"type":"MultiLineString","coords":[[[80.16364,12.90204],[80.16355,12.90203],[80.16331,12.90153]],[[80.13762,12.89693],[80.13762,12.89725]],[[80.13762,12.89725],[80.13762,12.89704]],[[80.13762,12.89725],[80.13727,12.89726]],[[80.13682,12.89725],[80.13605,12.89725]],[[80.16072,12.89992],[80.1607,12.89973],[80.16065,12.89972],[80.16063,12.89965]],[[80.16081,12.90079],[80.16074,12.90079],[80.16075,12.90038]],[[80.16063,12.89965],[80.15958,12.89962]],[[80.15909,12.89963],[80.15826,12.89958],[80.15825,12.89922]],[[80.1636,12.90251],[80.16376,12.90249]],[[80.15326,12.88658],[80.15308,12.88645]],[[80.14961,12.88652],[80.14909,12.88678]],[[80.15121,12.88633],[80.15082,12.88638]],[[80.14909,12.88678],[80.14878,12.88696]],[[80.15232,12.88625],[80.15168,12.8863]],[[80.16329,12.90145],[80.16286,12.90134]],[[80.16331,12.90153],[80.16329,12.90145]],[[80.15594,12.89682],[80.15592,12.89639]],[[80.15584,12.89711],[80.15594,12.89682]],[[80.15582,12.89729],[80.15584,12.89711]],[[80.1559,12.89767],[80.15581,12.89759]],[[80.15817,12.89813],[80.15816,12.89795]],[[80.15816,12.89795],[80.15793,12.89793]],[[80.15635,12.89776],[80.15608,12.89773]],[[80.15581,12.89759],[80.15585,12.89743]],[[80.15661,12.89778],[80.15635,12.89776]],[[80.15703,12.89782],[80.15661,12.89778]],[[80.15766,12.89788],[80.1573,12.89785]],[[80.15821,12.8986],[80.15818,12.89836]],[[80.1573,12.89785],[80.15703,12.89782]],[[80.15818,12.89836],[80.15817,12.89813]],[[80.15825,12.89922],[80.15824,12.89893]],[[80.14878,12.88696],[80.14837,12.88717]],[[80.14821,12.88723],[80.14803,12.88726]],[[80.14775,12.88738],[80.14725,12.88762]],[[80.14725,12.88762],[80.14669,12.88791]],[[80.15461,12.88701],[80.15435,12.88698]],[[80.15496,12.88846],[80.15491,12.88834]],[[80.15491,12.8894],[80.15493,12.88885]],[[80.15506,12.88705],[80.1549,12.88708]],[[80.15493,12.88803],[80.15495,12.8877]],[[80.15483,12.89021],[80.15491,12.8894]],[[80.15495,12.8877],[80.15495,12.88761]],[[80.1549,12.88708],[80.15473,12.88706]],[[80.15491,12.88826],[80.15493,12.88803]],[[80.15491,12.88834],[80.15491,12.88826]],[[80.15435,12.88698],[80.15415,12.88689]],[[80.15473,12.88706],[80.15461,12.88701]],[[80.15374,12.88675],[80.15326,12.88658]],[[80.15415,12.88689],[80.15374,12.88675]],[[80.1551,12.89137],[80.15495,12.89099]],[[80.15525,12.89349],[80.15523,12.89316]],[[80.15524,12.89296],[80.15527,12.89265]],[[80.15495,12.89099],[80.15483,12.89021]],[[80.15519,12.89208],[80.15506,12.89148]],[[80.15527,12.89265],[80.15534,12.89256]],[[80.15527,12.89246],[80.15519,12.89208]],[[80.15506,12.89148],[80.1551,12.89137]],[[80.15523,12.89316],[80.15524,12.89296]],[[80.15546,12.89385],[80.15525,12.89349]],[[80.15534,12.89256],[80.15527,12.89246]],[[80.15548,12.89453],[80.15554,12.89433]],[[80.15568,12.89531],[80.15554,12.89495]],[[80.15575,12.89539],[80.15568,12.89531]],[[80.15554,12.89495],[80.1555,12.89473]],[[80.15554,12.89433],[80.15548,12.89408]],[[80.1555,12.89473],[80.15548,12.89453]],[[80.15548,12.89408],[80.15546,12.89385]],[[80.16286,12.90134],[80.16219,12.90119]],[[80.15956,12.89962],[80.15958,12.89962]],[[80.15958,12.89962],[80.15909,12.89963]],[[80.16376,12.90249],[80.16364,12.90204]],[[80.15308,12.88645],[80.15288,12.88637]],[[80.15082,12.88638],[80.15027,12.88645]],[[80.15288,12.88637],[80.15274,12.88629]],[[80.15168,12.8863],[80.15121,12.88633]],[[80.15274,12.88629],[80.15232,12.88625]],[[80.15027,12.88645],[80.14961,12.88652]],[[80.15577,12.89562],[80.15575,12.89539]],[[80.15592,12.89639],[80.15582,12.89607]],[[80.15582,12.89607],[80.15582,12.89596]],[[80.15582,12.89596],[80.15579,12.8958]],[[80.15585,12.89743],[80.15582,12.89729]],[[80.15579,12.8958],[80.15577,12.89562]],[[80.15793,12.89793],[80.15766,12.89788]],[[80.14217,12.8902],[80.14168,12.89044]],[[80.14251,12.89002],[80.14217,12.8902]],[[80.14428,12.88911],[80.14383,12.88934]],[[80.14103,12.89076],[80.1409,12.89083]],[[80.1409,12.89083],[80.14079,12.8909]],[[80.14086,12.8915],[80.14095,12.89182]],[[80.14299,12.88977],[80.14251,12.89002]],[[80.14085,12.8914],[80.14086,12.8915]],[[80.14168,12.89044],[80.14129,12.89063]],[[80.14333,12.8896],[80.14299,12.88977]],[[80.14129,12.89063],[80.14103,12.89076]],[[80.14079,12.8909],[80.14085,12.8914]],[[80.14837,12.88717],[80.14821,12.88723]],[[80.15493,12.88885],[80.15496,12.88846]],[[80.14628,12.88812],[80.14586,12.88833]],[[80.14669,12.88791],[80.14628,12.88812]],[[80.14474,12.88887],[80.14428,12.88911]],[[80.14507,12.88871],[80.14474,12.88887]],[[80.14586,12.88833],[80.14549,12.88852]],[[80.14549,12.88852],[80.14507,12.88871]],[[80.13849,12.89801],[80.13849,12.89844],[80.13867,12.89844]],[[80.13727,12.89726],[80.13682,12.89725]],[[80.13867,12.89844],[80.13869,12.89864]],[[80.13869,12.89864],[80.1387,12.89893]],[[80.1387,12.89893],[80.13868,12.89918]],[[80.13869,12.89864],[80.13905,12.89869]],[[80.13901,12.89897],[80.13899,12.89918]],[[80.13905,12.89869],[80.13901,12.89897]],[[80.13899,12.89918],[80.13895,12.89953]],[[80.13895,12.89953],[80.13892,12.90002]],[[80.15495,12.88761],[80.15493,12.88744]],[[80.15493,12.88744],[80.1549,12.88727],[80.15506,12.88705]],[[80.14156,12.89829],[80.14159,12.89893]],[[80.14159,12.89893],[80.14161,12.89924]],[[80.14161,12.89924],[80.14164,12.89951]],[[80.14054,12.89579],[80.14053,12.89591]],[[80.14053,12.89591],[80.14053,12.89601]],[[80.1375,12.89726],[80.13749,12.89733]],[[80.13749,12.89733],[80.13748,12.89742]],[[80.14161,12.89796],[80.14155,12.89797]],[[80.14155,12.89797],[80.1415,12.89797]],[[80.14081,12.89627],[80.14082,12.89649]],[[80.14082,12.89649],[80.14082,12.89649]],[[80.13858,12.89665],[80.13857,12.89698]],[[80.13859,12.89632],[80.13858,12.89665]],[[80.13858,12.89586],[80.13859,12.89632]],[[80.14082,12.89649],[80.1408,12.89649]],[[80.1408,12.89649],[80.14054,12.8965]],[[80.14054,12.8965],[80.14055,12.89651]],[[80.13857,12.89698],[80.13857,12.89755]],[[80.14076,12.89578],[80.14079,12.89618]],[[80.13857,12.89755],[80.13852,12.89787]],[[80.13852,12.89787],[80.13849,12.89801]],[[80.14397,12.89744],[80.14398,12.89774]],[[80.14315,12.89745],[80.14354,12.89745]],[[80.14398,12.8981],[80.14399,12.89846]],[[80.14398,12.89774],[80.14398,12.8981]],[[80.14398,12.8981],[80.14399,12.8981]],[[80.14354,12.89745],[80.14397,12.89744]],[[80.14397,12.89744],[80.144,12.89706]],[[80.14399,12.89846],[80.14399,12.89877]],[[80.14311,12.89774],[80.14312,12.89815]],[[80.14312,12.89815],[80.14285,12.89816]],[[80.14312,12.89745],[80.14311,12.89774]],[[80.14244,12.89748],[80.14312,12.89745]],[[80.14312,12.89745],[80.14312,12.89721]],[[80.14177,12.89857],[80.14185,12.89887]],[[80.13852,12.89787],[80.13852,12.89787]],[[80.13852,12.89787],[80.1386,12.89788]],[[80.13868,12.89788],[80.13878,12.89788]],[[80.1386,12.89788],[80.13868,12.89788]],[[80.13878,12.89788],[80.13895,12.89788]],[[80.13895,12.89788],[80.13909,12.89788]],[[80.13909,12.89788],[80.13925,12.89788]],[[80.13925,12.89788],[80.13934,12.89789]],[[80.13934,12.89789],[80.13935,12.89794]],[[80.13605,12.89725],[80.13612,12.89772]],[[80.16147,12.90104],[80.16144,12.90083]],[[80.13905,12.89581],[80.13908,12.89601]],[[80.14415,12.90421],[80.14428,12.90418]],[[80.14428,12.90418],[80.14436,12.90417]],[[80.14453,12.90412],[80.14457,12.90439]],[[80.14436,12.90417],[80.14453,12.90412]],[[80.14457,12.90439],[80.14458,12.9046]],[[80.14087,12.89411],[80.14059,12.89413]],[[80.14119,12.89405],[80.14087,12.89411]],[[80.14059,12.89413],[80.14027,12.89417]],[[80.14027,12.89417],[80.14,12.89419]],[[80.14428,12.90418],[80.14428,12.90418]],[[80.14428,12.90418],[80.1446,12.90488]],[[80.14458,12.9046],[80.1446,12.90486]],[[80.13786,12.89596],[80.13785,12.89593]],[[80.13997,12.89814],[80.14001,12.89831]],[[80.16219,12.90119],[80.16147,12.90104]],[[80.15608,12.89773],[80.1559,12.89767]],[[80.16144,12.90083],[80.16081,12.90079]],[[80.16075,12.90038],[80.16072,12.89992]],[[80.14383,12.88934],[80.14333,12.8896]],[[80.14803,12.88726],[80.14775,12.88738]],[[80.14054,12.8965],[80.14054,12.8965]],[[80.14054,12.8965],[80.1408,12.89649]],[[80.1408,12.89649],[80.14082,12.89649]],[[80.14082,12.89649],[80.1408,12.8975]],[[80.14293,12.89844],[80.14289,12.8986]],[[80.14173,12.89793],[80.14288,12.89858]]]},"940915":{"name":"AGARAM MAIN ROAD","code":"940915","ss_code":"9409","volt":"11","len":5.47,"dts":20,"cons":2823,"type":"MultiLineString","coords":[[[80.15255,12.91007],[80.15245,12.91008]],[[80.15245,12.91008],[80.15241,12.90999],[80.1523,12.91002]],[[80.16364,12.90198],[80.16419,12.90198]],[[80.14948,12.91002],[80.14926,12.91008]],[[80.15848,12.90733],[80.15811,12.90736]],[[80.15759,12.90741],[80.15728,12.90743]],[[80.15733,12.90806],[80.15735,12.90847]],[[80.15811,12.90736],[80.15785,12.90739]],[[80.15721,12.90678],[80.15716,12.90681]],[[80.15724,12.90744],[80.15731,12.90769]],[[80.16432,12.9025],[80.16437,12.90287],[80.16458,12.90369]],[[80.16211,12.90429],[80.16012,12.90475]],[[80.15935,12.90703],[80.15919,12.90721]],[[80.16419,12.90198],[80.16425,12.90203],[80.16432,12.9025]],[[80.16458,12.90369],[80.16332,12.90407]],[[80.16332,12.90407],[80.16211,12.90428]],[[80.15896,12.90728],[80.15848,12.90733]],[[80.15785,12.90739],[80.15759,12.90741]],[[80.16357,12.9023],[80.16372,12.90229],[80.16364,12.90198]],[[80.16012,12.90475],[80.16051,12.90637],[80.15986,12.9065]],[[80.14958,12.90811],[80.14948,12.90824]],[[80.13809,12.9121],[80.13821,12.91245]],[[80.13815,12.91187],[80.13804,12.91186]],[[80.13804,12.91186],[80.13809,12.9121]],[[80.13821,12.91245],[80.13833,12.91275]],[[80.13833,12.91275],[80.13841,12.91295]],[[80.14366,12.91674],[80.14369,12.91708]],[[80.14369,12.91708],[80.14375,12.91739]],[[80.14375,12.91739],[80.14366,12.91741]],[[80.15147,12.90987],[80.15146,12.90986]],[[80.15146,12.90986],[80.15137,12.90976]],[[80.15018,12.90998],[80.15017,12.90984]],[[80.15233,12.90812],[80.15234,12.90843]],[[80.15725,12.90709],[80.15721,12.90678]],[[80.15728,12.90743],[80.15724,12.90744]],[[80.15716,12.90681],[80.15716,12.90682]],[[80.15728,12.90743],[80.15725,12.90709]],[[80.15365,12.90721],[80.15361,12.90686]],[[80.15408,12.90797],[80.15384,12.90799]],[[80.15242,12.90899],[80.15242,12.90899]],[[80.15367,12.90872],[80.15366,12.9091]],[[80.15369,12.908],[80.15367,12.90771]],[[80.15245,12.91008],[80.15245,12.91008]],[[80.15245,12.91008],[80.15255,12.91008]],[[80.15368,12.90813],[80.15368,12.9084]],[[80.15242,12.90925],[80.15243,12.90951]],[[80.15369,12.908],[80.15368,12.90813]],[[80.15471,12.90787],[80.15439,12.90792]],[[80.15384,12.90799],[80.15369,12.908]],[[80.15439,12.90792],[80.15408,12.90797]],[[80.15502,12.90782],[80.15471,12.90787]],[[80.15314,12.90806],[80.15279,12.90808]],[[80.15369,12.908],[80.15343,12.90803]],[[80.15343,12.90803],[80.15314,12.90806]],[[80.15402,12.90954],[80.15425,12.90951]],[[80.15366,12.90745],[80.15365,12.90721]],[[80.15365,12.90957],[80.15384,12.90956]],[[80.15368,12.9084],[80.15367,12.90872]],[[80.15367,12.90771],[80.15366,12.90745]],[[80.15384,12.90956],[80.15402,12.90954]],[[80.15361,12.90686],[80.15361,12.90686]],[[80.15425,12.90951],[80.15426,12.90957]],[[80.15366,12.9091],[80.15365,12.90957]],[[80.15279,12.90808],[80.15264,12.90811]],[[80.15426,12.90957],[80.15426,12.90958]],[[80.15279,12.90808],[80.15279,12.90801]],[[80.15279,12.90801],[80.15279,12.908]],[[80.15236,12.90873],[80.15236,12.90898]],[[80.15236,12.90898],[80.15242,12.90898]],[[80.15244,12.90983],[80.15245,12.91008]],[[80.15242,12.90898],[80.15242,12.90899]],[[80.15264,12.90811],[80.15233,12.90812]],[[80.14595,12.91785],[80.14609,12.91762]],[[80.14627,12.91727],[80.14633,12.917]],[[80.14735,12.91707],[80.14757,12.91708]],[[80.14704,12.91705],[80.14735,12.91707]],[[80.14665,12.91702],[80.14704,12.91705]],[[80.14757,12.91708],[80.14774,12.9171]],[[80.15582,12.90868],[80.15583,12.90868]],[[80.1562,12.90884],[80.15609,12.90882]],[[80.15582,12.90868],[80.15582,12.90868]],[[80.14445,12.91061],[80.14443,12.91036]],[[80.1454,12.91045],[80.14537,12.9103]],[[80.14535,12.91019],[80.14535,12.91018]],[[80.14629,12.91033],[80.14595,12.91037]],[[80.1454,12.91045],[80.14518,12.91048]],[[80.14537,12.9103],[80.14535,12.91019]],[[80.14443,12.91036],[80.14434,12.91016]],[[80.14653,12.9103],[80.14629,12.91033]],[[80.14518,12.91048],[80.14494,12.91052]],[[80.14595,12.91037],[80.14575,12.91039]],[[80.15687,12.90898],[80.15664,12.90893]],[[80.14494,12.91052],[80.14447,12.91056]],[[80.14575,12.91039],[80.14553,12.91043]],[[80.14553,12.91043],[80.1454,12.91045]],[[80.14447,12.91056],[80.14446,12.91061]],[[80.14447,12.91056],[80.14447,12.91055]],[[80.15664,12.90893],[80.15651,12.90891]],[[80.15651,12.90891],[80.15638,12.90888]],[[80.15582,12.90868],[80.15582,12.90868]],[[80.15591,12.90878],[80.1559,12.90877]],[[80.14869,12.91009],[80.14845,12.91012]],[[80.14816,12.90912],[80.14813,12.90875]],[[80.14926,12.91008],[80.1489,12.91007]],[[80.14817,12.90912],[80.14817,12.90911]],[[80.14816,12.90912],[80.14817,12.90912]],[[80.14816,12.90912],[80.14816,12.90912]],[[80.14826,12.91014],[80.14824,12.90994]],[[80.14813,12.90875],[80.1484,12.90871]],[[80.14824,12.90994],[80.14821,12.90968]],[[80.14869,12.91006],[80.1487,12.91006]],[[80.14821,12.90968],[80.14819,12.90942]],[[80.14672,12.91028],[80.14653,12.9103]],[[80.14769,12.91019],[80.14746,12.91021]],[[80.14845,12.91012],[80.14826,12.91014]],[[80.14785,12.91018],[80.14769,12.91019]],[[80.14767,12.91015],[80.14768,12.91015]],[[80.14697,12.91026],[80.14672,12.91028]],[[80.14769,12.91019],[80.14767,12.91015]],[[80.14869,12.91009],[80.14869,12.91006]],[[80.14819,12.90942],[80.14818,12.90925]],[[80.14826,12.91014],[80.14806,12.91015]],[[80.1484,12.90871],[80.14863,12.9087]],[[80.14863,12.9087],[80.14886,12.90867]],[[80.1472,12.91024],[80.14697,12.91026]],[[80.14806,12.91015],[80.14806,12.91016]],[[80.1489,12.91007],[80.14869,12.91009]],[[80.14886,12.90867],[80.14908,12.90865]],[[80.14746,12.91021],[80.1472,12.91024]],[[80.14806,12.91015],[80.14785,12.91018]],[[80.14818,12.90925],[80.14816,12.90912]],[[80.15573,12.90794],[80.15553,12.9079]],[[80.15592,12.90813],[80.15595,12.908]],[[80.15536,12.90786],[80.15502,12.90782]],[[80.15595,12.908],[80.15573,12.90794]],[[80.15553,12.9079],[80.15548,12.90814]],[[80.15553,12.9079],[80.15536,12.90786]],[[80.15582,12.90868],[80.15584,12.90855]],[[80.15584,12.90855],[80.15588,12.90833]],[[80.15588,12.90833],[80.15592,12.90813]],[[80.15234,12.90843],[80.15236,12.90873]],[[80.15242,12.90899],[80.15241,12.90899]],[[80.15225,12.90726],[80.15225,12.90725]],[[80.15243,12.90951],[80.15244,12.90983]],[[80.1518,12.90986],[80.15179,12.90995]],[[80.15179,12.90984],[80.15146,12.90986]],[[80.15146,12.90986],[80.15146,12.90986]],[[80.15179,12.90985],[80.15179,12.90984]],[[80.15154,12.90721],[80.1515,12.90683]],[[80.14958,12.90815],[80.14958,12.90815]],[[80.15213,12.90983],[80.1518,12.90984]],[[80.15164,12.90818],[80.15164,12.90817]],[[80.15118,12.90988],[80.15087,12.90991]],[[80.15146,12.90986],[80.15118,12.90988]],[[80.15179,12.90995],[80.15179,12.90996]],[[80.1496,12.90837],[80.14958,12.90815]],[[80.15146,12.90986],[80.15147,12.90987]],[[80.15087,12.90991],[80.15054,12.90994]],[[80.15157,12.90754],[80.15154,12.90721]],[[80.15198,12.90817],[80.15164,12.90818]],[[80.15233,12.90812],[80.15198,12.90817]],[[80.15244,12.90983],[80.15213,12.90983]],[[80.14908,12.90865],[80.14935,12.90862]],[[80.15018,12.90998],[80.14981,12.91001]],[[80.1515,12.90683],[80.15146,12.90643]],[[80.15146,12.90643],[80.15147,12.90643]],[[80.15255,12.91008],[80.15255,12.91008]],[[80.14981,12.91001],[80.14948,12.91002]],[[80.1516,12.90786],[80.15157,12.90754]],[[80.15087,12.90991],[80.15087,12.90968]],[[80.15087,12.90968],[80.15087,12.90949]],[[80.15087,12.90949],[80.15086,12.90938]],[[80.15702,12.90902],[80.15687,12.90898]],[[80.15724,12.90911],[80.15714,12.90944]],[[80.15233,12.90812],[80.15225,12.90726]],[[80.1559,12.90877],[80.15582,12.90868]],[[80.15638,12.90888],[80.1562,12.90884]],[[80.14609,12.91762],[80.14627,12.91727]],[[80.15146,12.90643],[80.15143,12.90622]],[[80.15919,12.90721],[80.15896,12.90728]],[[80.15944,12.90663],[80.15946,12.90681]],[[80.15983,12.90655],[80.15944,12.90663]],[[80.15731,12.90769],[80.15733,12.90806]],[[80.15723,12.90909],[80.15702,12.90902]],[[80.15702,12.90971],[80.15688,12.90996]],[[80.15714,12.90944],[80.15702,12.90971]],[[80.15735,12.90888],[80.15723,12.90909]],[[80.15735,12.90847],[80.15735,12.90888]],[[80.15688,12.90996],[80.15679,12.91032]],[[80.15609,12.90882],[80.15591,12.90878]],[[80.14935,12.90862],[80.14961,12.9086]],[[80.15242,12.90899],[80.15242,12.90925]],[[80.15164,12.90818],[80.1516,12.90786]],[[80.14961,12.9086],[80.1496,12.90837]],[[80.14633,12.917],[80.14665,12.91702]],[[80.1518,12.90984],[80.15179,12.90985]],[[80.1518,12.90986],[80.15179,12.90985]],[[80.15054,12.90994],[80.15018,12.90998]],[[80.15935,12.9068],[80.15946,12.90681]],[[80.15935,12.9068],[80.15935,12.90703]],[[80.15723,12.90909],[80.15724,12.90911]]]},"940916":{"name":"K.K SALAI","code":"940916","ss_code":"9409","volt":"11","len":0.3,"dts":14,"cons":1211,"type":"MultiLineString","coords":[[[80.1779,12.90944],[80.17792,12.90905]],[[80.16861,12.90978],[80.16868,12.91023]],[[80.17339,12.91323],[80.1734,12.91326]],[[80.17485,12.91123],[80.17509,12.91114]],[[80.17532,12.91104],[80.1755,12.91097]],[[80.17918,12.91055],[80.17942,12.91051]],[[80.17282,12.9134],[80.17291,12.91361]],[[80.17918,12.91065],[80.17918,12.91055]],[[80.17509,12.91114],[80.17532,12.91104]],[[80.18012,12.91085],[80.18023,12.91079]],[[80.1792,12.91083],[80.17918,12.91065]],[[80.17942,12.91051],[80.17967,12.91045]],[[80.16995,12.91433],[80.16995,12.91433]]]},"940917":{"name":"RAJAKEELPAKKAM I","code":"940917","ss_code":"9409","volt":"33","len":12.74,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.15272,12.91505],[80.15202,12.91582]],[[80.15202,12.91582],[80.1521,12.91667],[80.15209,12.91731],[80.15221,12.9182],[80.15201,12.91958],[80.15209,12.92017],[80.15195,12.92102],[80.15186,12.9213]],[[80.15806,12.90162],[80.15812,12.90237],[80.15827,12.90322]],[[80.16314,12.90186],[80.16304,12.90163],[80.16148,12.90128],[80.16111,12.90116],[80.1611,12.90103],[80.16014,12.90094],[80.15935,12.9009],[80.15807,12.901],[80.15805,12.90145]],[[80.15827,12.90322],[80.15865,12.90498],[80.15875,12.9057],[80.15901,12.90673],[80.15888,12.90697],[80.15862,12.90702],[80.1576,12.90703],[80.1571,12.90729],[80.15701,12.90816]],[[80.15805,12.90145],[80.15806,12.90162]],[[80.16339,12.90316],[80.1634,12.90324],[80.16367,12.9032],[80.16362,12.90286],[80.16378,12.90284],[80.16358,12.90208],[80.16352,12.90208],[80.16342,12.90185],[80.16314,12.90186]],[[80.09643,12.90677],[80.09543,12.90515],[80.09571,12.90497],[80.09691,12.90454],[80.09752,12.90449],[80.09813,12.90418],[80.09795,12.90397],[80.09769,12.90406]],[[80.1176,12.92271],[80.11672,12.92271],[80.11646,12.92053],[80.11637,12.91908]],[[80.11637,12.91908],[80.11626,12.91742],[80.11601,12.91635],[80.11554,12.91575],[80.11529,12.91466]],[[80.10523,12.91437],[80.10514,12.91557],[80.10274,12.91325]],[[80.10524,12.91421],[80.10523,12.91437]],[[80.10576,12.91038],[80.10565,12.91053],[80.10551,12.91061],[80.10549,12.91104],[80.10558,12.91197],[80.10545,12.91287],[80.10502,12.91284],[80.10524,12.91421]],[[80.10014,12.90972],[80.10003,12.90962]],[[80.11529,12.91466],[80.11462,12.9146]],[[80.10624,12.91026],[80.10576,12.91038]],[[80.11109,12.90956],[80.11079,12.90961]],[[80.10769,12.91001],[80.10664,12.91009],[80.10624,12.91026]],[[80.10841,12.90995],[80.10769,12.91001]],[[80.11079,12.90961],[80.11017,12.9097]],[[80.11017,12.9097],[80.10952,12.90975]],[[80.10952,12.90975],[80.10906,12.90978]],[[80.10906,12.90978],[80.10869,12.90977]],[[80.10869,12.90977],[80.10841,12.90995]],[[80.11422,12.9136],[80.11395,12.91294],[80.11349,12.91238],[80.11253,12.91049]],[[80.11253,12.91049],[80.11217,12.90988]],[[80.11159,12.90949],[80.11139,12.90952]],[[80.11422,12.9136],[80.1144,12.91381],[80.11469,12.91384],[80.11473,12.91405]],[[80.11217,12.90988],[80.11205,12.90968]],[[80.11189,12.90944],[80.11159,12.90949]],[[80.11139,12.90952],[80.11109,12.90956]],[[80.11205,12.90968],[80.11189,12.90944]],[[80.13142,12.92206],[80.12954,12.92207],[80.1268,12.92229]],[[80.1268,12.92229],[80.12219,12.92267]],[[80.12219,12.92267],[80.12166,12.92271],[80.1176,12.92271]],[[80.13695,12.92198],[80.13583,12.92197],[80.13506,12.92202]],[[80.13323,12.92204],[80.13142,12.92206]],[[80.14635,12.92227],[80.14459,12.92212]],[[80.14459,12.92212],[80.14409,12.92207],[80.14277,12.9222]],[[80.15701,12.90816],[80.15707,12.90837]],[[80.15707,12.90837],[80.15715,12.90865],[80.15714,12.90912],[80.15629,12.91036],[80.15647,12.91064],[80.1562,12.91125],[80.155,12.91296]],[[80.14923,12.92286],[80.14925,12.92273]],[[80.14925,12.92273],[80.14929,12.92252]],[[80.14929,12.92252],[80.14848,12.92242]],[[80.14848,12.92242],[80.14635,12.92227]],[[80.14898,12.92453],[80.14928,12.92426],[80.14923,12.92352]],[[80.15444,12.91368],[80.15341,12.91471],[80.15272,12.91505]],[[80.155,12.91296],[80.15494,12.91307]],[[80.09658,12.907],[80.09643,12.90677]],[[80.10003,12.90962],[80.09915,12.90921],[80.09811,12.90861],[80.09756,12.908],[80.09702,12.9077],[80.09658,12.907]],[[80.10274,12.91325],[80.10134,12.91194],[80.10116,12.91171],[80.1011,12.9117],[80.10102,12.91142],[80.10102,12.91098],[80.10086,12.91055],[80.10059,12.9101],[80.10014,12.90972]],[[80.13506,12.92202],[80.13323,12.92204]],[[80.13871,12.92208],[80.13695,12.92198]],[[80.14277,12.9222],[80.14162,12.92231]],[[80.14162,12.92231],[80.14058,12.92223]],[[80.15186,12.9213],[80.1516,12.92155]],[[80.14933,12.92454],[80.14951,12.9245],[80.14944,12.92434],[80.14941,12.92396],[80.14934,12.92381],[80.14925,12.92273]],[[80.14925,12.92273],[80.14915,12.92259]],[[80.1516,12.92155],[80.15153,12.92233],[80.15145,12.92251],[80.1507,12.92253],[80.14937,12.92248],[80.14929,12.92252]],[[80.14929,12.92252],[80.14915,12.92259]],[[80.15494,12.91307],[80.15444,12.91368]],[[80.14058,12.92223],[80.13871,12.92208]]]},"940918":{"name":"RAJAKEELPAKKAM II","code":"940918","ss_code":"9409","volt":"33","len":3.29,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.16376,12.90298],[80.1639,12.9028],[80.16387,12.90268]],[[80.16376,12.90332],[80.16376,12.90298]],[[80.16387,12.90268],[80.16358,12.90185]],[[80.15825,12.90373],[80.15867,12.90595]],[[80.1497,12.92266],[80.15081,12.92269]],[[80.16321,12.90169],[80.16303,12.90156],[80.16278,12.90147]],[[80.15792,12.90156],[80.158,12.90265],[80.15825,12.90373]],[[80.16038,12.90083],[80.15907,12.90075],[80.15793,12.90095],[80.15792,12.90156]],[[80.16343,12.90316],[80.16346,12.90336],[80.16376,12.90332]],[[80.15867,12.90595],[80.15882,12.90673],[80.15873,12.90686],[80.15793,12.9069]],[[80.15371,12.91438],[80.15265,12.91493],[80.15204,12.9155],[80.15196,12.91686]],[[80.16358,12.90185],[80.16321,12.90169]],[[80.1494,12.92261],[80.1497,12.92266]],[[80.15552,12.91194],[80.15444,12.91368],[80.15433,12.91407],[80.15407,12.91424],[80.15371,12.91438]],[[80.15166,12.92241],[80.1516,12.92262],[80.15081,12.92269]],[[80.14933,12.92454],[80.1493,12.92454]],[[80.15688,12.90813],[80.15697,12.90867],[80.15694,12.90914],[80.15637,12.91001]],[[80.15793,12.9069],[80.15753,12.90692],[80.15704,12.90717],[80.15688,12.90813]],[[80.15637,12.91001],[80.15616,12.91031],[80.15632,12.91065],[80.15598,12.91132],[80.15552,12.91194]],[[80.16278,12.90147],[80.16123,12.90104],[80.16103,12.9009],[80.16038,12.90083]]]},"940919":{"name":"SITHALAPAKKAM","code":"940919","ss_code":"9409","volt":"33","len":2.54,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.16319,12.90205],[80.16316,12.90186],[80.1634,12.90184],[80.16325,12.90155],[80.16142,12.90113],[80.16141,12.90083],[80.16148,12.90073],[80.16162,12.89824],[80.1687,12.89758],[80.17145,12.89665],[80.17368,12.89553],[80.17369,12.89482],[80.17704,12.89444],[80.17697,12.89376],[80.17684,12.89381],[80.17668,12.89373],[80.17662,12.89383]]]},"940920":{"name":"VGP SRINIVASA NAGAR","code":"940920","ss_code":"9409","volt":"11","len":3.19,"dts":28,"cons":2151,"type":"MultiLineString","coords":[[[80.15354,12.91538],[80.15359,12.91561]],[[80.15678,12.91118],[80.15619,12.91233],[80.15586,12.91219]],[[80.15567,12.91624],[80.1557,12.91644]],[[80.15432,12.91609],[80.15435,12.91635]],[[80.15474,12.91637],[80.15478,12.91684]],[[80.15285,12.91712],[80.15318,12.91711]],[[80.15231,12.91721],[80.15259,12.91718]],[[80.16362,12.90259],[80.16369,12.90257],[80.16356,12.90208],[80.16331,12.90156],[80.16325,12.90152],[80.16137,12.90112],[80.16136,12.90093],[80.15936,12.90083],[80.15834,12.90085],[80.15826,12.90089],[80.15842,12.90261],[80.15944,12.90655],[80.1595,12.90692],[80.15949,12.90704],[80.15935,12.90722],[80.15938,12.90961],[80.15923,12.91045],[80.15915,12.91043],[80.15904,12.91104],[80.15707,12.9106],[80.15679,12.91117]],[[80.1557,12.91644],[80.15588,12.9164]],[[80.15511,12.91348],[80.15509,12.91351]],[[80.1531,12.91521],[80.15308,12.91523]],[[80.15348,12.91518],[80.15354,12.91538]],[[80.15359,12.91561],[80.15367,12.91575]],[[80.15435,12.91635],[80.15439,12.91662]],[[80.15342,12.91499],[80.15348,12.91518]],[[80.15259,12.91718],[80.15285,12.91712]],[[80.15439,12.91662],[80.15443,12.91689]],[[80.15586,12.9122],[80.15735,12.91285],[80.15737,12.91282]],[[80.15551,12.91372],[80.15568,12.91348]],[[80.15568,12.91348],[80.1558,12.91333]],[[80.15565,12.91602],[80.15567,12.91624]],[[80.15588,12.9164],[80.15613,12.91638],[80.15613,12.91646]],[[80.15443,12.91689],[80.15449,12.9171]],[[80.15549,12.91582],[80.15549,12.91601]],[[80.15513,12.91496],[80.15512,12.91491],[80.15434,12.91507]],[[80.15471,12.91605],[80.15474,12.91637]],[[80.15549,12.91601],[80.15565,12.91602]]]},"940921":{"name":"IM GEARS","code":"940921","ss_code":"9409","volt":"33","len":0.07,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.16324,12.90202],[80.16322,12.90187],[80.16338,12.90189],[80.16326,12.90163]]]},"940922":{"name":"KARPAGAM NAGAR","code":"940922","ss_code":"9409","volt":"11","len":6.18,"dts":18,"cons":2816,"type":"MultiLineString","coords":[[[80.1507,12.90625],[80.15075,12.9063]],[[80.16341,12.90198],[80.16352,12.90357],[80.16318,12.90362],[80.16336,12.90414],[80.16021,12.90477],[80.16023,12.90503],[80.16055,12.90645],[80.15939,12.90664],[80.1594,12.90704],[80.15922,12.90726],[80.1589,12.90734],[80.15728,12.90751],[80.15729,12.90863],[80.15591,12.90835],[80.15596,12.90803],[80.15505,12.90785],[80.15429,12.90797],[80.15163,12.9082],[80.15162,12.90761],[80.15146,12.90763]],[[80.16331,12.9016],[80.16328,12.90156]],[[80.15161,12.90761],[80.15146,12.90617],[80.1507,12.90625]],[[80.14625,12.90718],[80.14629,12.90772]],[[80.14164,12.90545],[80.14159,12.90517]],[[80.14068,12.9056],[80.14058,12.90565]],[[80.14158,12.90516],[80.14124,12.90532]],[[80.14091,12.90548],[80.14068,12.9056]],[[80.14124,12.90532],[80.14091,12.90548]],[[80.14837,12.90611],[80.14835,12.9065]],[[80.14835,12.9065],[80.14878,12.90641]],[[80.14759,12.90691],[80.14764,12.9074],[80.1476,12.9074]],[[80.14736,12.90693],[80.14706,12.90696]],[[80.14759,12.90691],[80.14736,12.90693]],[[80.14788,12.90688],[80.14794,12.90688]],[[80.14794,12.90688],[80.14816,12.90685]],[[80.14675,12.90699],[80.14638,12.90703]],[[80.1476,12.9074],[80.14759,12.9074]],[[80.14816,12.90685],[80.14841,12.90684]],[[80.14841,12.90684],[80.14862,12.90683]],[[80.14862,12.90683],[80.14863,12.90683]],[[80.14625,12.90708],[80.14625,12.90718]],[[80.14625,12.90718],[80.14616,12.90718]],[[80.14638,12.90703],[80.14626,12.90707]],[[80.14626,12.90707],[80.14625,12.90708]],[[80.14359,12.91026],[80.14349,12.91027]],[[80.14429,12.91017],[80.14419,12.91017]],[[80.14419,12.91017],[80.14404,12.9102]],[[80.14434,12.91015],[80.14429,12.91017]],[[80.14419,12.91012],[80.14412,12.90983]],[[80.14468,12.9101],[80.14434,12.91015]],[[80.14405,12.90948],[80.14397,12.90914]],[[80.14404,12.9102],[80.14359,12.91026]],[[80.14503,12.91004],[80.14468,12.9101]],[[80.14397,12.90914],[80.1439,12.90879]],[[80.14419,12.91017],[80.14419,12.91012]],[[80.14419,12.91012],[80.14449,12.91008]],[[80.14303,12.91034],[80.14292,12.91035]],[[80.14291,12.91019],[80.14287,12.90987]],[[80.14233,12.90995],[80.14215,12.90997]],[[80.14293,12.91049],[80.14295,12.91069]],[[80.14295,12.91069],[80.14297,12.91085]],[[80.14257,12.90986],[80.14231,12.9099]],[[80.14231,12.9099],[80.14228,12.90967]],[[80.14286,12.90982],[80.14257,12.90986]],[[80.142,12.90999],[80.14166,12.91008]],[[80.14228,12.90967],[80.14226,12.90967]],[[80.14297,12.91085],[80.14301,12.91116]],[[80.14287,12.90987],[80.1428,12.9094]],[[80.14292,12.91035],[80.14291,12.91019]],[[80.14349,12.91027],[80.14303,12.91034]],[[80.14301,12.91116],[80.14306,12.91173]],[[80.1427,12.90846],[80.14267,12.90827]],[[80.1428,12.9094],[80.14279,12.90918]],[[80.14277,12.90896],[80.14273,12.90863]],[[80.14277,12.90896],[80.14255,12.90897]],[[80.14255,12.90897],[80.14233,12.90899]],[[80.14279,12.90918],[80.14277,12.90896]],[[80.14233,12.90899],[80.14234,12.90899]],[[80.14636,12.90839],[80.1464,12.90878]],[[80.14639,12.90878],[80.1464,12.90879]],[[80.1462,12.90988],[80.14589,12.90991]],[[80.14649,12.90984],[80.1462,12.90988]],[[80.14589,12.90991],[80.14572,12.90994]],[[80.1464,12.90879],[80.14643,12.90913]],[[80.1464,12.90878],[80.14639,12.90878]],[[80.14639,12.90878],[80.14639,12.90878]],[[80.14363,12.90756],[80.14359,12.90743]],[[80.14359,12.90743],[80.14352,12.90708]],[[80.14368,12.90781],[80.14363,12.90756]],[[80.14352,12.90708],[80.14346,12.9068]],[[80.14374,12.90803],[80.14368,12.90781]],[[80.14267,12.90827],[80.1426,12.90773]],[[80.1426,12.90773],[80.14254,12.90718]],[[80.14238,12.90546],[80.14203,12.90554]],[[80.14241,12.90581],[80.14238,12.90546]],[[80.14206,12.90726],[80.14206,12.90727]],[[80.14244,12.9062],[80.14243,12.90606]],[[80.14267,12.90827],[80.1426,12.90773]],[[80.1426,12.90773],[80.14254,12.90718]],[[80.14164,12.90545],[80.14164,12.90544]],[[80.1424,12.90718],[80.14206,12.9072]],[[80.14241,12.90719],[80.14241,12.90718]],[[80.14169,12.90563],[80.14164,12.90545]],[[80.14243,12.90606],[80.14241,12.90581]],[[80.14206,12.9072],[80.14206,12.90726]],[[80.14241,12.90718],[80.14241,12.90718]],[[80.14241,12.90718],[80.1424,12.90718]],[[80.14203,12.90554],[80.14169,12.90563]],[[80.14238,12.90546],[80.14236,12.90516]],[[80.14254,12.90718],[80.1425,12.90686]],[[80.1425,12.90686],[80.14247,12.90656]],[[80.14145,12.90584],[80.14146,12.90584]],[[80.14169,12.90563],[80.14138,12.90578]],[[80.14239,12.90606],[80.1424,12.90606]],[[80.14138,12.90578],[80.14094,12.90598]],[[80.14243,12.90606],[80.14239,12.90606]],[[80.14138,12.90578],[80.14145,12.90584]],[[80.14306,12.91173],[80.1431,12.91197]],[[80.1431,12.91197],[80.14312,12.91211]],[[80.14013,12.90693],[80.14013,12.90694]],[[80.14064,12.90613],[80.14029,12.90631]],[[80.14029,12.90631],[80.14001,12.90645]],[[80.14001,12.90645],[80.14013,12.90676]],[[80.14013,12.90676],[80.14013,12.90693]],[[80.14094,12.90598],[80.14064,12.90613]],[[80.14758,12.90678],[80.14759,12.90691]],[[80.14878,12.90641],[80.14913,12.90638]],[[80.14913,12.90638],[80.14954,12.90634]],[[80.14954,12.90634],[80.15001,12.9063]],[[80.15001,12.9063],[80.15032,12.90629]],[[80.15032,12.90629],[80.15075,12.9063]],[[80.14759,12.90691],[80.14788,12.90688]],[[80.14706,12.90696],[80.14675,12.90699]],[[80.14835,12.9065],[80.14816,12.90651]],[[80.14757,12.90656],[80.14758,12.90678]],[[80.1477,12.90655],[80.14757,12.90656]],[[80.14783,12.90653],[80.1477,12.90655]],[[80.148,12.90653],[80.14783,12.90653]],[[80.14816,12.90651],[80.148,12.90653]],[[80.14412,12.90983],[80.14405,12.90948]],[[80.14449,12.91008],[80.14449,12.91008]],[[80.14643,12.90913],[80.14646,12.90952]],[[80.14646,12.90952],[80.14649,12.90984]],[[80.14633,12.90802],[80.14636,12.90839]],[[80.14608,12.90795],[80.1458,12.90797]],[[80.14629,12.90772],[80.14633,12.90802]],[[80.14631,12.90794],[80.14608,12.90795]],[[80.14794,12.90688],[80.14794,12.90688]],[[80.14794,12.90688],[80.14796,12.90712]],[[80.14796,12.90712],[80.14798,12.9073]],[[80.14832,12.90727],[80.14856,12.90724]],[[80.14798,12.9073],[80.14832,12.90727]],[[80.14306,12.91166],[80.14278,12.91169]],[[80.14278,12.91169],[80.14247,12.91171]],[[80.14273,12.90863],[80.1427,12.90846]],[[80.1439,12.90879],[80.14379,12.90829]],[[80.14379,12.90829],[80.14374,12.90803]],[[80.14625,12.90708],[80.14626,12.90708]],[[80.14626,12.90708],[80.14626,12.90707]],[[80.14626,12.90707],[80.1462,12.90696]],[[80.1462,12.90696],[80.14616,12.90696]],[[80.14292,12.91035],[80.14293,12.91049]],[[80.14254,12.90718],[80.14241,12.90719]],[[80.14215,12.90997],[80.142,12.90999]],[[80.14544,12.90998],[80.14503,12.91004]],[[80.14572,12.90994],[80.14544,12.90998]],[[80.14247,12.90656],[80.14244,12.9062]]]},"940923":{"name":"BHAGAVATHY NAGAR","code":"940923","ss_code":"9409","volt":"11","len":6.59,"dts":24,"cons":2632,"type":"MultiLineString","coords":[[[80.16343,12.90196],[80.1635,12.90359],[80.16319,12.90361],[80.16336,12.90413],[80.16146,12.90449],[80.16021,12.90479],[80.16023,12.90506],[80.16054,12.90645],[80.15939,12.90666],[80.1594,12.90706],[80.15922,12.90723],[80.15864,12.90736],[80.15729,12.90752],[80.15725,12.90774],[80.15727,12.90862],[80.15591,12.90837],[80.15595,12.90805],[80.15521,12.90786],[80.15236,12.90815],[80.1524,12.90978],[80.14869,12.91005]],[[80.14441,12.91053],[80.1444,12.9106]],[[80.14868,12.91004],[80.14441,12.91053]],[[80.14556,12.91914],[80.14581,12.91911]],[[80.146,12.91914],[80.14628,12.91912]],[[80.14451,12.92004],[80.14437,12.92004]],[[80.14456,12.92021],[80.14455,12.92021]],[[80.14401,12.91882],[80.14407,12.91864]],[[80.144,12.92004],[80.14371,12.92006]],[[80.14365,12.91972],[80.14365,12.91972]],[[80.14405,12.92087],[80.14389,12.92112]],[[80.14431,12.92046],[80.1442,12.92064]],[[80.1442,12.92064],[80.14405,12.92087]],[[80.14389,12.92112],[80.14371,12.92137]],[[80.14581,12.91911],[80.146,12.91914]],[[80.1443,12.92034],[80.14403,12.92071]],[[80.14388,12.92096],[80.14364,12.92134]],[[80.14403,12.92071],[80.14388,12.92096]],[[80.14581,12.91911],[80.14581,12.91912]],[[80.14451,12.92004],[80.1443,12.92034]],[[80.14461,12.92015],[80.14456,12.92021]],[[80.14461,12.92015],[80.1445,12.92018]],[[80.14461,12.92015],[80.14468,12.92016]],[[80.1442,12.91986],[80.14413,12.91957]],[[80.14515,12.91911],[80.14499,12.91934]],[[80.14543,12.91865],[80.14515,12.91911]],[[80.14525,12.91914],[80.14556,12.91914]],[[80.14367,12.91983],[80.14365,12.91972]],[[80.14371,12.92006],[80.14367,12.91983]],[[80.1442,12.91986],[80.14421,12.91986]],[[80.14499,12.91934],[80.14475,12.91966]],[[80.1445,12.92018],[80.14431,12.92046]],[[80.14468,12.92016],[80.1447,12.92034]],[[80.14475,12.91966],[80.14451,12.92004]],[[80.1447,12.92034],[80.1447,12.92035]],[[80.1449,12.91668],[80.14512,12.91691]],[[80.14513,12.91789],[80.14491,12.91795]],[[80.1446,12.9162],[80.1446,12.91619]],[[80.14491,12.91795],[80.14491,12.91794]],[[80.14424,12.92002],[80.1442,12.91986]],[[80.14408,12.9192],[80.14401,12.91882]],[[80.14424,12.92002],[80.144,12.92004]],[[80.14437,12.92004],[80.14424,12.92002]],[[80.14407,12.91864],[80.14408,12.91863]],[[80.14549,12.91758],[80.14533,12.91777]],[[80.14408,12.91863],[80.14407,12.91863]],[[80.14436,12.91572],[80.14443,12.9159]],[[80.14343,12.92169],[80.14317,12.92168]],[[80.14343,12.92169],[80.14332,12.92186]],[[80.14297,12.9217],[80.14296,12.9217]],[[80.14692,12.91909],[80.147,12.91914]],[[80.14656,12.9191],[80.14692,12.91909]],[[80.14628,12.91912],[80.14656,12.9191]],[[80.1457,12.91821],[80.14556,12.91843]],[[80.14402,12.91842],[80.14402,12.91841]],[[80.14453,12.91623],[80.14476,12.91652]],[[80.14453,12.91622],[80.14454,12.91623]],[[80.14454,12.91623],[80.1446,12.9162]],[[80.14443,12.9159],[80.14446,12.91589]],[[80.14453,12.91622],[80.14453,12.91623]],[[80.14476,12.91652],[80.1449,12.91668]],[[80.14446,12.91589],[80.14447,12.91588]],[[80.14443,12.9159],[80.14453,12.91622]],[[80.14426,12.91547],[80.14436,12.91572]],[[80.14534,12.91715],[80.14555,12.91741]],[[80.14595,12.91785],[80.14584,12.918]],[[80.14555,12.91741],[80.14574,12.91762]],[[80.14512,12.91691],[80.14534,12.91715]],[[80.14584,12.918],[80.14565,12.91774]],[[80.14574,12.91762],[80.14595,12.91785]],[[80.14533,12.91777],[80.14513,12.91789]],[[80.14556,12.91843],[80.14557,12.91843]],[[80.14565,12.91774],[80.14549,12.91758]],[[80.14416,12.91519],[80.14426,12.91547]],[[80.14553,12.91244],[80.14542,12.91243]],[[80.1453,12.91243],[80.14531,12.91263]],[[80.14464,12.91243],[80.14464,12.91243]],[[80.1453,12.91243],[80.14499,12.91243]],[[80.14542,12.91243],[80.14542,12.91243]],[[80.14553,12.91244],[80.14601,12.91243]],[[80.14551,12.91216],[80.14553,12.91244]],[[80.14499,12.91243],[80.14464,12.91243]],[[80.14541,12.91343],[80.14541,12.91343]],[[80.14536,12.91328],[80.14529,12.91345]],[[80.14529,12.91345],[80.14541,12.91343]],[[80.14534,12.91303],[80.14536,12.91328]],[[80.14533,12.91288],[80.14534,12.91303]],[[80.14531,12.91263],[80.14533,12.91288]],[[80.14533,12.91288],[80.14533,12.91288]],[[80.14599,12.91307],[80.14639,12.91309]],[[80.146,12.91274],[80.14599,12.91307]],[[80.14367,12.91363],[80.14374,12.91389]],[[80.14382,12.91347],[80.14363,12.91349]],[[80.14396,12.91453],[80.14408,12.91495]],[[80.14441,12.91346],[80.14423,12.91347]],[[80.14374,12.91389],[80.14382,12.91414]],[[80.14408,12.91495],[80.14416,12.91519]],[[80.14405,12.91346],[80.14382,12.91347]],[[80.14382,12.91414],[80.14389,12.91434]],[[80.14529,12.91345],[80.145,12.91345]],[[80.14363,12.91349],[80.14367,12.91363]],[[80.145,12.91345],[80.14462,12.91346]],[[80.14462,12.91346],[80.14441,12.91346]],[[80.14389,12.91434],[80.14389,12.91434]],[[80.14389,12.91434],[80.14396,12.91453]],[[80.14423,12.91347],[80.14423,12.91347]],[[80.14601,12.91243],[80.146,12.91274]],[[80.1469,12.91312],[80.14742,12.91315]],[[80.14639,12.91309],[80.1469,12.91312]],[[80.14793,12.91317],[80.14803,12.91311]],[[80.14742,12.91315],[80.14793,12.91317]],[[80.14803,12.91311],[80.14804,12.91311]],[[80.14445,12.91061],[80.14449,12.91096]],[[80.14445,12.91061],[80.14445,12.91061]],[[80.14445,12.91061],[80.14445,12.91061]],[[80.14446,12.91061],[80.14445,12.91061]],[[80.14449,12.91096],[80.14451,12.91113]],[[80.14449,12.91096],[80.14468,12.91088]],[[80.14546,12.91152],[80.14547,12.91176]],[[80.14395,12.91142],[80.14394,12.91142]],[[80.14453,12.91135],[80.1448,12.91135]],[[80.1448,12.91135],[80.1451,12.91134]],[[80.1451,12.91134],[80.14546,12.91132]],[[80.14369,12.91138],[80.14344,12.91136]],[[80.14424,12.91141],[80.14395,12.91142]],[[80.14549,12.91198],[80.14551,12.91216]],[[80.14468,12.91088],[80.14487,12.91087]],[[80.14451,12.91113],[80.14453,12.91135]],[[80.14395,12.91142],[80.14369,12.91138]],[[80.14547,12.91176],[80.14549,12.91198]],[[80.14546,12.91132],[80.14546,12.91152]],[[80.14344,12.91136],[80.14343,12.91136]],[[80.14371,12.92137],[80.14382,12.92147]],[[80.14364,12.92134],[80.14343,12.92169]],[[80.14317,12.92168],[80.14297,12.9217]],[[80.14453,12.91622],[80.14453,12.91622]],[[80.14451,12.92004],[80.14461,12.92015]],[[80.14487,12.91087],[80.14487,12.91087]],[[80.14453,12.91135],[80.14424,12.91141]],[[80.14407,12.91863],[80.14402,12.91842]],[[80.14556,12.91843],[80.14543,12.91865]],[[80.14408,12.91863],[80.14408,12.91863]],[[80.14401,12.91842],[80.14391,12.91807]],[[80.14391,12.91807],[80.14383,12.91763]],[[80.14383,12.91763],[80.14346,12.91769]],[[80.14346,12.91769],[80.14307,12.91772]],[[80.14307,12.91772],[80.143,12.91733]],[[80.143,12.91733],[80.14293,12.91695]],[[80.14293,12.91695],[80.14286,12.9166]],[[80.14286,12.9166],[80.14282,12.91627]],[[80.14293,12.91695],[80.14298,12.91694]],[[80.14584,12.918],[80.1457,12.91821]],[[80.14515,12.91911],[80.14525,12.91914]],[[80.14542,12.91243],[80.1453,12.91243]],[[80.14423,12.91347],[80.14405,12.91346]],[[80.14413,12.91957],[80.14408,12.9192]]]},"940924":{"name":"DEVARAJ NAGAR","code":"940924","ss_code":"9409","volt":"11","len":0.03,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.1632,12.902],[80.16319,12.9017]]]},"940925":{"name":"BHUVANESWARI NAGAR","code":"940925","ss_code":"9409","volt":"11","len":0.03,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.16318,12.90199],[80.16315,12.90172]]]}},"dtrs":{"940901":[{"id":"940901056","name":"GREATER KAILASH 1 ST SS","kva":"100","cons":6,"lat":12.90058,"lng":80.15254,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALA","scheme":"BOARD"},{"id":"940901058","name":"MALLESWARI NAGAR II ND STREET SS III","kva":"100","cons":43,"lat":12.90411,"lng":80.14747,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"940901063","name":"MALLESWARI NAGAR 9H STREET SS V","kva":"100","cons":null,"lat":12.90143,"lng":80.14707,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"940901046","name":"KGS FLAT SS II","kva":"500","cons":4,"lat":12.89883,"lng":80.14692,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"940901059","name":"VELAMMAL","kva":"250","cons":5,"lat":12.90088,"lng":80.15338,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"940901048","name":"YESWANTH NAGAR SS I","kva":"250","cons":531,"lat":12.90177,"lng":80.15064,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"940901029","name":"ALAMELUPURAM SS II","kva":"100","cons":114,"lat":12.90449,"lng":80.14497,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"940901062","name":"THIRUMALAI NAGAR 4 TH STREET","kva":"100","cons":2,"lat":12.90185,"lng":80.14732,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940901065","name":"BHUVANESWARI NAGAR 3RD STEET SS","kva":"100","cons":null,"lat":12.90377,"lng":80.14752,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940901021","name":"THIRUMALAI NAGAR SS","kva":"250","cons":204,"lat":12.90274,"lng":80.14745,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"940901060","name":"MALLESWARI NAGAR 1 ST STREET SS II","kva":"100","cons":117,"lat":12.90452,"lng":80.14758,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"940901045","name":"KGS FLAT SS I","kva":"500","cons":null,"lat":12.89887,"lng":80.14692,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"940901016","name":"BADMAVATHY NAGAR SS","kva":"100","cons":215,"lat":12.90345,"lng":80.15003,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940901051","name":"Greater kailash Nagar SS","kva":"100","cons":null,"lat":12.90028,"lng":80.15208,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940901064","name":"KUMARASAMY ESTATE SS","kva":"100","cons":null,"lat":12.90151,"lng":80.14565,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940901057","name":"RUBY RHEA SS","kva":"100","cons":20,"lat":12.90062,"lng":80.15304,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALA","scheme":"BOARD"},{"id":"940901006","name":"BAGYA LAKSHMI NAGAR SS","kva":"100","cons":271,"lat":12.90157,"lng":80.15218,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940901014","name":"YESWANTH NAGAR SS II","kva":"100","cons":236,"lat":12.90079,"lng":80.14978,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940901061","name":"MALLESWARI NAGAR 7 TH STREET SS","kva":"100","cons":113,"lat":12.9022,"lng":80.14741,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"940901027","name":"MALEESWARI NAGAR SS","kva":"250","cons":473,"lat":12.90631,"lng":80.14611,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940901018","name":"BHUVANESHWARI NAGAR SS I","kva":"250","cons":202,"lat":12.90234,"lng":80.14905,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940901030","name":"BHARATH SS","kva":"500","cons":410,"lat":12.90683,"lng":80.14317,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"940901019","name":"BHUVANESHWARI NAGAR SS II","kva":"500","cons":966,"lat":12.90461,"lng":80.14825,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M&D SWITCH GEARS","scheme":null},{"id":"940901028","name":"ALAMELUPURAM SS I","kva":"250","cons":134,"lat":12.90411,"lng":80.14546,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940901017","name":"PADMAVATHI MAIN RD SS","kva":"100","cons":349,"lat":12.90607,"lng":80.15027,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940901025","name":"JAIVAY VIHAR SS I","kva":"250","cons":212,"lat":12.90095,"lng":80.14738,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"940901023","name":"MALEESWARI NAGAR 4TH STREET SS IV","kva":"100","cons":211,"lat":12.90351,"lng":80.14596,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940901024","name":"JAIWANTHAPURAM SS","kva":"100","cons":203,"lat":12.89956,"lng":80.14721,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA TRANSFORMER","scheme":null},{"id":"940901047","name":"KGS Flat SS-III","kva":"500","cons":13,"lat":12.89892,"lng":80.14691,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA TRANSFORMER","scheme":null},{"id":"940901020","name":"BHUVANESHWARI NAGAR SS III","kva":"100","cons":null,"lat":12.903,"lng":80.14881,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"940901007","name":"PARSUVANTH SS","kva":"250","cons":264,"lat":12.90157,"lng":80.15408,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940901015","name":"YESWANTH NAGAR SS III","kva":"100","cons":65,"lat":12.89951,"lng":80.15046,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940901034","name":"AMBAL NAGAR","kva":"100","cons":115,"lat":12.90069,"lng":80.1521,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940901022","name":"Thirmalai nagar SS- I","kva":"100","cons":95,"lat":12.9118,"lng":80.15305,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940901008","name":"AMMBAL NAGAR SS I","kva":"100","cons":163,"lat":12.90056,"lng":80.15284,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940901052","name":"JALVAY VIHAR SS II","kva":"250","cons":17,"lat":12.89974,"lng":80.14725,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940901055","name":"BAGYALAKSHMI NAGAR SS II","kva":"63","cons":7,"lat":12.90168,"lng":80.15253,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940901001","name":"PERIYAR NAGAR SS I","kva":"100","cons":540,"lat":12.90099,"lng":80.15637,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"}],"940902":[{"id":"940902051","name":"VEDACHALAM NAGAR SS","kva":"100","cons":53,"lat":12.91345,"lng":80.14206,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940902049","name":"PATHMAVATHY NAGAR 9TH STREET SS II","kva":"100","cons":10,"lat":12.9063,"lng":80.14864,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VINAI","scheme":"BOARD"},{"id":"940902059","name":"DAC VILLA","kva":"250","cons":2,"lat":12.91298,"lng":80.13696,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"940902060","name":"SUMERU CITY SS III","kva":"100","cons":null,"lat":12.91247,"lng":80.13748,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"940902052","name":"JJ COLONY PARK SS","kva":"100","cons":251,"lat":12.91673,"lng":80.14366,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940902073","name":"RICKY GARDEN SS V","kva":"100","cons":8,"lat":12.90911,"lng":80.13756,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"940902070","name":"ALS  NAGAR SS II","kva":"100","cons":24,"lat":12.90519,"lng":80.15438,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"940902031","name":"LAKSHMI NAGAR SS","kva":"250","cons":136,"lat":12.91454,"lng":80.14244,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940902066","name":"IAF ROAD SS III","kva":"63","cons":41,"lat":12.91207,"lng":80.1403,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940902071","name":"ALS  NAGAR SS III","kva":"63","cons":46,"lat":12.90589,"lng":80.15444,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940902045","name":"KARUMARI AMMAN NAGAR SS I","kva":"250","cons":31,"lat":12.9167,"lng":80.1447,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940902043","name":"SDP mahal SS","kva":"250","cons":32,"lat":12.90684,"lng":80.14295,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940902064","name":"VIGNESH AVENUE SS","kva":"63","cons":36,"lat":12.91031,"lng":80.13791,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940902061","name":"SR COLONEY 4TH STREET","kva":"63","cons":null,"lat":12.90476,"lng":80.15245,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"PARANOUNT","scheme":"BOARD"},{"id":"940902001","name":"ALS NAGAR SS","kva":"500","cons":649,"lat":12.90413,"lng":80.15405,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA ELEC","scheme":null},{"id":"940902072","name":"I A F SS I","kva":"250","cons":1,"lat":12.91233,"lng":80.14291,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI VINAYAGA","scheme":"BOARD"},{"id":"940902068","name":"DAC MADAMVI SS","kva":"100","cons":null,"lat":12.90485,"lng":80.15203,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"PARANOUNT","scheme":"BOARD"},{"id":"940902006","name":"S R COLONY SS","kva":"100","cons":39,"lat":12.90618,"lng":80.15151,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940902002","name":"MANICKAM AVEVUE SS","kva":"250","cons":128,"lat":12.90411,"lng":80.15242,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940902058","name":"MATHA NAGAR SS","kva":"100","cons":560,"lat":12.91218,"lng":80.14139,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940902050","name":"KK SUPER MARKET SS","kva":"100","cons":15,"lat":12.91148,"lng":80.14316,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940902048","name":"ALS NAGAR PARK SS","kva":"100","cons":322,"lat":12.90331,"lng":80.15592,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940902063","name":"INDRA NAGAR EXTN","kva":"63","cons":7,"lat":12.9143,"lng":80.14332,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940902005","name":"PADMAPRABHU SS","kva":"250","cons":552,"lat":12.90456,"lng":80.15136,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940902032","name":"AIRMAN ENCLAVE SS","kva":"100","cons":90,"lat":12.91567,"lng":80.14418,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940902044","name":"PALANI MAHAL SS","kva":"100","cons":10,"lat":12.91072,"lng":80.14307,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940902062","name":"SR COLONEY 4TH STREET SS II","kva":"63","cons":101,"lat":12.90476,"lng":80.15245,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"PARANOUNT","scheme":"BOARD"},{"id":"940902047","name":"Parvathy nagar SS","kva":"100","cons":116,"lat":12.90431,"lng":80.15286,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940902030","name":"RUBY VEDHACHALAM NAGAR SS","kva":"100","cons":171,"lat":12.91392,"lng":80.14113,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940902074","name":"BHARATH PETROLEUM","kva":"250","cons":1,"lat":12.91301,"lng":80.1432,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"940902069","name":"KVN NAGAR SS II","kva":"100","cons":null,"lat":12.91296,"lng":80.13842,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"940902046","name":"Pathmavathy Nagar SS","kva":"100","cons":216,"lat":12.90349,"lng":80.15125,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940902042","name":"Iswarya Nagar","kva":"100","cons":32,"lat":12.88575,"lng":80.17219,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940902056","name":"STATION TRASFERMER SS","kva":"100","cons":1,"lat":12.90213,"lng":80.16342,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null}],"940903":[{"id":"940903057","name":"RICKY GARDEN SS","kva":"250","cons":467,"lat":12.91194,"lng":80.13882,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940903076","name":"RICKY GARDEN SS III","kva":"100","cons":303,"lat":12.91015,"lng":80.13906,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940903080","name":"Saibaba kovil SS","kva":"100","cons":208,"lat":12.91164,"lng":80.1375,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940903087","name":"PARVATHI NAGAR MAIN ROAD","kva":"63","cons":12,"lat":12.90811,"lng":80.15253,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940903089","name":"SHANTHINIKETHAN COLONY SS III","kva":"63","cons":32,"lat":12.908,"lng":80.15595,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940903062","name":"LAKSHMI AVENUE SS","kva":"100","cons":142,"lat":12.91328,"lng":80.14146,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940903084","name":"SANTHI NIKATHAN FLAT SS","kva":"100","cons":34,"lat":12.90682,"lng":80.15716,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940903015","name":"THAMBAIYAH REEDY COLONY SS","kva":"250","cons":271,"lat":12.908,"lng":80.15279,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940903085","name":"SHANTHI NIKETHAN COLONY EXTN SS II","kva":"63","cons":9,"lat":12.908,"lng":80.15598,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940903073","name":"GANDHI NAGAR SS","kva":"100","cons":null,"lat":12.91257,"lng":80.13956,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"NEFS"},{"id":"940903060","name":"SUMERU CITY SS I","kva":"100","cons":2,"lat":12.91189,"lng":80.1374,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940903054","name":"Balaji nagar west main road","kva":"100","cons":90,"lat":12.91173,"lng":80.15403,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940903083","name":"MARUTHY AVENUE SS","kva":"100","cons":64,"lat":12.9098,"lng":80.14003,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940903078","name":"Ricky garden Ragavendra SS","kva":"100","cons":242,"lat":12.90857,"lng":80.13865,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940903081","name":"REDDY CRICKET GROUND SS","kva":"100","cons":96,"lat":12.90817,"lng":80.15164,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940903074","name":"HARINI AISHWARYAM SS II","kva":"100","cons":42,"lat":12.91139,"lng":80.13989,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940903007","name":"SHANTHI NIKETHAN SS I","kva":"250","cons":313,"lat":12.90868,"lng":80.15583,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940903050","name":"Semaraj","kva":"100","cons":70,"lat":12.91027,"lng":80.14349,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940903075","name":"RICKY GARDEN SS II","kva":"100","cons":101,"lat":12.91076,"lng":80.13801,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"940903061","name":"SUMERU CITY SS II","kva":"250","cons":2,"lat":12.91189,"lng":80.1374,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"940903077","name":"RICKY GARDEN SS IV","kva":"100","cons":69,"lat":12.90939,"lng":80.139,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BHARAT BHIJILIE","scheme":null},{"id":"940903058","name":"HARINI AISHWARYAM SS I","kva":"500","cons":53,"lat":12.91195,"lng":80.13935,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"940903064","name":"PARVATHY NAGAR SS","kva":"100","cons":14,"lat":12.90725,"lng":80.15225,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940903079","name":"KVN Nagaar SS","kva":"100","cons":45,"lat":12.91187,"lng":80.13816,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940903065","name":"Parvathy nagar SS","kva":"100","cons":77,"lat":12.90643,"lng":80.15147,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940903059","name":"Harini Aishwarya SS- II","kva":"500","cons":28,"lat":12.91144,"lng":80.13935,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"940903071","name":"I A F ROAD SS","kva":"250","cons":375,"lat":12.91234,"lng":80.14275,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940903092","name":"SHANTHINIKENTAN","kva":"500","cons":18,"lat":12.90679,"lng":80.15715,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SPEL","scheme":"BOARD"},{"id":"940903091","name":"MARUTHI NGR SS NEW","kva":"100","cons":12,"lat":12.90476,"lng":80.15842,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940903033","name":"KOZHI PANNAI SS","kva":"100","cons":160,"lat":12.90491,"lng":80.15907,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940903036","name":"MARUTHI NAGAR SS III","kva":"250","cons":383,"lat":12.9047,"lng":80.15791,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940903055","name":"DEVARAJ RICE MILL SS II","kva":"100","cons":36,"lat":12.88506,"lng":80.15951,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"FAIRDEAL TRANSFORMERS","scheme":null},{"id":"940903034","name":"MADAMPAKKAM MAIN ROAD SS","kva":"100","cons":204,"lat":12.90469,"lng":80.15938,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940903090","name":"MARUTHI NAGAR SS IV","kva":"63","cons":13,"lat":12.90523,"lng":80.15709,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUPREME POWER EQUIPMENT","scheme":"BOARD"},{"id":"940903032","name":"RAMANA NAGAR SS","kva":"100","cons":170,"lat":12.90181,"lng":80.15966,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940903023","name":"Reality Homes","kva":"250","cons":5,"lat":12.8982,"lng":80.17855,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO TECH","scheme":null},{"id":"940903048","name":"Tenees court","kva":"250","cons":15,"lat":12.90608,"lng":80.15922,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940903037","name":"KOVILANCHERRY SS I","kva":"250","cons":272,"lat":12.88285,"lng":80.16678,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HACK BRIDGE-HEWITTIC AND EASUN LTD","scheme":null},{"id":"940903056","name":"KOVILANCHERRY SS III BURIEL","kva":"100","cons":40,"lat":12.88231,"lng":80.1709,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940903066","name":"Selvaganapathy SS","kva":"250","cons":14,"lat":12.89795,"lng":80.17428,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VOLTA","scheme":null}],"940904":[{"id":"940904032","name":"INDIRA NAGAR SS I","kva":"250","cons":263,"lat":12.90172,"lng":80.16722,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940904079","name":"THE NEST GLITZ SS","kva":"100","cons":33,"lat":12.90285,"lng":80.16667,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"940904082","name":"DOLLY HOME SS","kva":"100","cons":20,"lat":12.90412,"lng":80.16731,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"940904077","name":"INDIRA NAGAR SS 63 KVA","kva":"63","cons":17,"lat":12.90214,"lng":80.1678,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"940904085","name":"YAFA SPRING SS","kva":"100","cons":6,"lat":12.90087,"lng":80.16653,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"940904080","name":"THE NEST MAJESTIC SS III","kva":"100","cons":2,"lat":12.90281,"lng":80.16688,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"940904072","name":"ERIKARAI SS","kva":"250","cons":17,"lat":12.90794,"lng":80.16747,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"940904090","name":"DOLLY HOME SS II","kva":"100","cons":20,"lat":12.90417,"lng":80.16715,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"940904035","name":"INDIRA NAGAR SS III","kva":"250","cons":29,"lat":12.90188,"lng":80.16654,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940904088","name":"TVS UDANYANA SS I","kva":"250","cons":92,"lat":12.90366,"lng":80.17103,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"940904039","name":"IM GEAR SS","kva":"500","cons":133,"lat":12.90506,"lng":80.16744,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"940904081","name":"THE NEST CRAZE SS IV","kva":"100","cons":6,"lat":12.90269,"lng":80.16729,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"940904076","name":"G V NAGAR SS","kva":"100","cons":119,"lat":12.90669,"lng":80.1671,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940904087","name":"TVS UDANYANA SS II","kva":"250","cons":58,"lat":12.90367,"lng":80.171,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"940904065","name":"REGINA FLATS SS BAJANAI KOIL STREET","kva":"100","cons":48,"lat":12.90214,"lng":80.17179,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940904040","name":"GUPTHA BHAVAN SS","kva":"250","cons":35,"lat":12.90608,"lng":80.16803,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"940904036","name":"RUBY FLAT SS I","kva":"100","cons":40,"lat":12.90389,"lng":80.16778,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"940904084","name":"TVS SS II","kva":"250","cons":27,"lat":12.90358,"lng":80.17297,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"940904078","name":"THE NEST STELLAR SS","kva":"100","cons":4,"lat":12.90293,"lng":80.16651,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"940904073","name":"TVS SS","kva":"100","cons":1,"lat":12.90414,"lng":80.16933,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"940904034","name":"ALPUDHALAYA SS","kva":"100","cons":7,"lat":12.90239,"lng":80.16625,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940904043","name":"SRI RAM NAGAR SS","kva":"250","cons":230,"lat":12.90082,"lng":80.16594,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940904069","name":"MAYANA SALAI SS","kva":"100","cons":5,"lat":12.90252,"lng":80.16421,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940904086","name":"TVS UDANYANA SS III","kva":"250","cons":null,"lat":12.90375,"lng":80.17023,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"940904033","name":"INDIRA NAGAR SS II","kva":"250","cons":290,"lat":12.90298,"lng":80.16639,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940904075","name":"SASAN GLOBAL SS","kva":"250","cons":1,"lat":12.90772,"lng":80.16796,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"940904083","name":"TVS SS III","kva":"250","cons":67,"lat":12.90354,"lng":80.17308,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"940904070","name":"VAITHIYALINGAM SS I","kva":"100","cons":42,"lat":12.9386,"lng":80.18068,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"42","scheme":"BOARD"},{"id":"940904071","name":"VINAYAGAR KOVIL STREET I","kva":"250","cons":8,"lat":12.94004,"lng":80.18591,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"940904089","name":"SELVAGANAPATHY SS I","kva":"100","cons":null,"lat":12.93204,"lng":80.19097,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"}],"940905":[{"id":"940905007","name":"RANGARAJAN SS II","kva":"100","cons":116,"lat":12.91345,"lng":80.17575,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940905002","name":"SEKAR STORE SS","kva":"100","cons":44,"lat":12.91808,"lng":80.17786,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940905004","name":"PARK SS II","kva":"100","cons":227,"lat":12.91813,"lng":80.17287,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"940905008","name":"RANGARAJAPURAM SS III","kva":"100","cons":102,"lat":12.91496,"lng":80.17581,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940905017","name":"RUBY SS III","kva":"500","cons":14,"lat":12.91875,"lng":80.17259,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940905003","name":"MGR ST SS","kva":"100","cons":313,"lat":12.91512,"lng":80.1703,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940905014","name":"ANANDHA NAGAR SS","kva":"100","cons":285,"lat":12.91629,"lng":80.17431,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940905018","name":"BOUS HOSPITAL SS","kva":"250","cons":416,"lat":12.9181,"lng":80.17458,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX ELECTRICAL","scheme":null},{"id":"940905006","name":"RELIANCE SS","kva":"100","cons":null,"lat":12.91812,"lng":80.17366,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940905024","name":"RUBY SS II","kva":"250","cons":34,"lat":12.91842,"lng":80.17253,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940905019","name":"RANGARAJAN SS I","kva":"250","cons":584,"lat":12.91567,"lng":80.17599,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940905023","name":"RUBY SS I","kva":"200","cons":33,"lat":12.91842,"lng":80.17253,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940905026","name":"GANDHISTREET SS","kva":"100","cons":369,"lat":12.91794,"lng":80.17094,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940905012","name":"ANANDHA NAGAR SS II","kva":"100","cons":53,"lat":12.91492,"lng":80.17324,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940905010","name":"PARK SS I","kva":"250","cons":538,"lat":12.91837,"lng":80.17107,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"940905016","name":"RUBY SS IV","kva":"250","cons":53,"lat":12.91875,"lng":80.17259,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940905009","name":"FOREST SS","kva":"100","cons":2,"lat":12.91884,"lng":80.17711,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940905005","name":"RAMAR ST SS","kva":"100","cons":211,"lat":12.91626,"lng":80.17378,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940905021","name":"QM COLLEGE SS","kva":"250","cons":258,"lat":12.91997,"lng":80.18178,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI ELECTRICAL COMPANY","scheme":null},{"id":"940905011","name":"ANANDHA NAGAR SS I","kva":"250","cons":378,"lat":12.91648,"lng":80.17238,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940905013","name":"MOOGAMBIGAI KOIL SS","kva":"250","cons":527,"lat":12.91539,"lng":80.17219,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940905028","name":"SRI BALAJI NAGAR","kva":"100","cons":28,"lat":12.9132,"lng":80.17637,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ECE","scheme":"BOARD"}],"940906":[{"id":"940906089","name":"Charch SS","kva":"100","cons":11,"lat":12.92287,"lng":80.16186,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940906090","name":"SAMRAJ NAGAR SS III","kva":"100","cons":107,"lat":12.92911,"lng":80.16196,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"940906081","name":"ESSA MALKAR SS","kva":"100","cons":29,"lat":12.92395,"lng":80.16144,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"940906088","name":"VELACHERI MAIN RD SS I","kva":"100","cons":28,"lat":12.92272,"lng":80.16167,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940906099","name":"INDIAN OIL CORPORATION","kva":"100","cons":5,"lat":12.92255,"lng":80.16297,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940906078","name":"KVIC NAGAR SS","kva":"100","cons":347,"lat":12.92081,"lng":80.16211,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"940906087","name":"SOWNDARYA NAGAR SS","kva":"100","cons":136,"lat":12.92233,"lng":80.16366,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940906082","name":"SAMRAJ NAGAR SS II","kva":"100","cons":142,"lat":12.92834,"lng":80.16283,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"940906075","name":"JETHENDREN NAGAR SS I","kva":"500","cons":322,"lat":12.93291,"lng":80.16552,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940906077","name":"JEYANDRAR NAGAR SS (4 th St)","kva":"100","cons":12,"lat":12.93392,"lng":80.16526,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940906084","name":"JETHENDREN NAGAR SS III","kva":"100","cons":50,"lat":12.93486,"lng":80.16402,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906086","name":"GURUSAMY NAGAR SS","kva":"200","cons":193,"lat":12.92231,"lng":80.16292,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940906043","name":"A.M.SULAIMAN SS","kva":"100","cons":10,"lat":12.92199,"lng":80.164,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"940906085","name":"JEYANDRAR NAGAR (6 th st )","kva":"250","cons":1,"lat":12.93477,"lng":80.16508,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940906079","name":"VELACHERY MAIN Road JANA SS","kva":"250","cons":55,"lat":12.92273,"lng":80.16165,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940906026","name":"PRINCE  AUTO SS","kva":"250","cons":139,"lat":12.9206,"lng":80.16344,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940906080","name":"DHARAGESHWARI NAGAR SS II","kva":"100","cons":298,"lat":12.92527,"lng":80.16252,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"940906023","name":"SIVAGAMI NAGAR SS","kva":"100","cons":336,"lat":12.91997,"lng":80.16374,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940906076","name":"JETHENDREN NAGAR SS II","kva":"500","cons":117,"lat":12.93327,"lng":80.16362,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906074","name":"SAMRAJ NAGAR SS I","kva":"100","cons":126,"lat":12.92791,"lng":80.16172,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940906104","name":"MOSQUE COLONY SS","kva":"100","cons":17,"lat":12.92316,"lng":80.15893,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"940906073","name":"THOSE PURI HOUSING SS","kva":"100","cons":433,"lat":12.90277,"lng":80.16489,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940906083","name":"JETHENDREN NAGAR SS IV","kva":"250","cons":37,"lat":12.9357,"lng":80.1644,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"940906071","name":"NEHRUSTREET SS","kva":"100","cons":11,"lat":12.91958,"lng":80.17163,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906025","name":"DHOSHI SHIRNE","kva":"250","cons":47,"lat":12.91353,"lng":80.16953,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906096","name":"VGP SANTHANAMAL SS III","kva":"100","cons":64,"lat":12.92132,"lng":80.16811,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940906057","name":"VIDHAN SS","kva":"250","cons":2,"lat":12.9217,"lng":80.16495,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"940906048","name":"DOSHI WELL SCREEN SS II","kva":"250","cons":22,"lat":12.91344,"lng":80.16877,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906062","name":"SRIRAMULU STREET SS","kva":"100","cons":50,"lat":12.92065,"lng":80.16816,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906098","name":"ALANKAR NEST SS","kva":"100","cons":35,"lat":12.91685,"lng":80.17012,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"940906054","name":"SANTHI NAGAR SS","kva":"500","cons":32,"lat":12.92115,"lng":80.1666,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"940906050","name":"SIVET COLLEGE","kva":"100","cons":160,"lat":12.9224,"lng":80.16839,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906070","name":"SANTHANAMAL NAGAR SSII","kva":"100","cons":43,"lat":12.92134,"lng":80.16964,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ABB","scheme":"BOARD"},{"id":"940906037","name":"ANNA STREET SS","kva":"250","cons":124,"lat":12.91922,"lng":80.17106,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"NEFS"},{"id":"940906052","name":"VGP SANTHAMMAL SS","kva":"100","cons":null,"lat":12.92177,"lng":80.16959,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906063","name":"GVKM LINK ROAD SS","kva":"100","cons":32,"lat":12.91684,"lng":80.17016,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906022","name":"VEMBULI AMMAN SS III","kva":"100","cons":361,"lat":12.91723,"lng":80.1678,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"940906060","name":"CHARLESS SS","kva":"250","cons":179,"lat":12.92145,"lng":80.167,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO APEX","scheme":null},{"id":"940906051","name":"VENKATESVARA SUPER MARKET SS","kva":"250","cons":31,"lat":12.92071,"lng":80.16867,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906021","name":"VEMBULIYAMMAN KOIL I SS","kva":"100","cons":299,"lat":12.91707,"lng":80.16854,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940906067","name":"VEMBULIAMMAN-SS VI","kva":"63","cons":176,"lat":12.9194,"lng":80.16771,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906053","name":"VEMBULI AMMAN SS","kva":"100","cons":67,"lat":12.92027,"lng":80.16781,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"940906056","name":"QUEEN PARK SS II","kva":"250","cons":77,"lat":12.92121,"lng":80.16598,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940906101","name":"EV CHARGING VM ROAD","kva":"100","cons":1,"lat":12.92093,"lng":80.1663,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ABB","scheme":"BOARD"},{"id":"940906020","name":"THIRUVALLUR ST SS","kva":"100","cons":129,"lat":12.91667,"lng":80.17028,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAK INDUSTRIES","scheme":null},{"id":"940906064","name":"SUMANGALI FLATS SS","kva":"100","cons":252,"lat":12.91771,"lng":80.16864,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906093","name":"SHANTHI NAGAR SS II","kva":"250","cons":216,"lat":12.92079,"lng":80.16663,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940906066","name":"VEMBULIAMMAN-SS V","kva":"63","cons":10,"lat":12.91969,"lng":80.16773,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906024","name":"DHOSHI","kva":"250","cons":59,"lat":12.91322,"lng":80.16944,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940906019","name":"PRINCE SS","kva":"100","cons":17,"lat":12.91393,"lng":80.16952,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906055","name":"QUEEN PARK SS I","kva":"250","cons":302,"lat":12.92121,"lng":80.16597,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"940906068","name":"SANTHINAGAR SSII","kva":"250","cons":100,"lat":12.9203,"lng":80.16932,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940906049","name":"PALANIYAPPA NAGAR SS","kva":"250","cons":81,"lat":12.92138,"lng":80.16712,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940906069","name":"ANJANEYARKOIL SS","kva":"100","cons":21,"lat":12.92175,"lng":80.16571,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"940906100","name":"VGK UNITY KINGDOM SS","kva":"250","cons":null,"lat":12.91182,"lng":80.16889,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940906045","name":"DOSHI WELL SCREEN SS I","kva":"250","cons":42,"lat":12.91344,"lng":80.16878,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906095","name":"VEMBULI AMMAN SS II","kva":"100","cons":4,"lat":12.91722,"lng":80.16781,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906065","name":"VEMBULIAMMAN-IV","kva":"63","cons":129,"lat":12.91997,"lng":80.16777,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906072","name":"NRGALINGAM STREET SS","kva":"100","cons":57,"lat":12.92001,"lng":80.16668,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940906058","name":"INDIRA NAGAR SS","kva":"100","cons":171,"lat":12.91997,"lng":80.17035,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"940906102","name":"SLAM GYM","kva":"100","cons":null,"lat":12.91159,"lng":80.16887,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDUSTRIAL HEATERS","scheme":"BOARD"},{"id":"940906103","name":"SHELL BUNK SS","kva":"250","cons":1,"lat":12.92233,"lng":80.1656,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUN TECH","scheme":"BOARD"}],"940907":[{"id":"940907084","name":"Lakshmi Nagar","kva":"100","cons":41,"lat":12.8822,"lng":80.15625,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940907110","name":"MC BUILDER SS","kva":"63","cons":12,"lat":12.88744,"lng":80.15493,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI VALAMPURI TFR","scheme":"BOARD"},{"id":"940907122","name":"WELCOME COLONY SS II","kva":"100","cons":1,"lat":12.87334,"lng":80.15375,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"940907123","name":"RUBY SILVER SPRING SS","kva":"100","cons":1,"lat":12.87232,"lng":80.15202,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"940907029","name":"T V LAKSHMIPATHI SS I","kva":"100","cons":431,"lat":12.8837,"lng":80.15479,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940907121","name":"DAC SS","kva":"250","cons":18,"lat":12.89762,"lng":80.16368,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"940907112","name":"KURINJI NAGAR SS III","kva":"100","cons":75,"lat":12.8798,"lng":80.15978,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"940907038","name":"RUBY MIX SS","kva":"100","cons":4,"lat":12.88545,"lng":80.15158,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940907103","name":"NALLA THANNI KULAM SS I","kva":"250","cons":394,"lat":12.88335,"lng":80.15062,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940907120","name":"TELLUS SS","kva":"100","cons":118,"lat":12.89464,"lng":80.15946,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SK","scheme":"BOARD"},{"id":"940907115","name":"ANNAI SATYA NAGAR SS II","kva":"100","cons":825,"lat":12.87063,"lng":80.14809,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO","scheme":"BOARD"},{"id":"940907111","name":"RUBY 500 KVA SS","kva":"500","cons":120,"lat":12.88374,"lng":80.14994,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEL","scheme":"BOARD"},{"id":"940907006","name":"PATHUVANCHERY SS I","kva":"100","cons":92,"lat":12.88695,"lng":80.15472,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"940907077","name":"Ambekkar street SS","kva":"100","cons":138,"lat":12.88483,"lng":80.15336,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"940907118","name":"DEVARAJ RICE MILL SS I","kva":"250","cons":184,"lat":12.88506,"lng":80.15952,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940907119","name":"KANNAN AVENUE SS","kva":"63","cons":8,"lat":12.8732,"lng":80.14857,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"940907109","name":"KURINCHI NAGAR SS I","kva":"100","cons":5,"lat":12.88293,"lng":80.15622,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940907116","name":"WELCOME COLONY SS","kva":"100","cons":156,"lat":12.87173,"lng":80.15125,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940907108","name":"KATTABOMMAN STREET SS","kva":"100","cons":17,"lat":12.88521,"lng":80.15,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940907114","name":"DAC AGARAMTHEN RMU SS SS","kva":"500","cons":75,"lat":12.88518,"lng":80.161,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VT","scheme":"BOARD"},{"id":"940907035","name":"ANNAI BUILDERS SS","kva":"100","cons":4,"lat":12.88361,"lng":80.15414,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"NEFS"},{"id":"940907086","name":"MADHURA NAGAR SS","kva":"100","cons":50,"lat":12.88225,"lng":80.15835,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940907117","name":"LEO COFFEE SS II","kva":"250","cons":100,"lat":12.88429,"lng":80.15207,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"940907104","name":"MATHAJI SS III","kva":"250","cons":32,"lat":12.88533,"lng":80.15059,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940907016","name":"KURINCHI NAGAR SS","kva":"100","cons":99,"lat":12.88239,"lng":80.15666,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940907105","name":"SITHAR BEDAM SS","kva":"100","cons":64,"lat":12.89757,"lng":80.16167,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940907007","name":"Paduvancherri Village","kva":"250","cons":229,"lat":12.88657,"lng":80.15524,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO TECH","scheme":null},{"id":"940907020","name":"Kurinji nagar Bharathiyar Street","kva":"100","cons":23,"lat":12.88209,"lng":80.15685,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940907023","name":"TV laksmipathy SS","kva":"100","cons":160,"lat":12.88267,"lng":80.15588,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940907087","name":"T V LAKSHMIPATHI SS II","kva":"100","cons":37,"lat":12.88371,"lng":80.15439,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"940908":[{"id":"940908012","name":"DENUGAMBAL NAGAR SS","kva":"100","cons":170,"lat":12.91011,"lng":80.15558,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940908059","name":"JAIN APPARTMENT SS II","kva":"250","cons":2,"lat":12.91316,"lng":80.1543,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"940908048","name":"HANSA GARDEN SS I","kva":"100","cons":46,"lat":12.91064,"lng":80.15561,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940908068","name":"NEST NOBLE","kva":"250","cons":2,"lat":12.90964,"lng":80.15569,"poles":0,"htFeeders":1,"ltFeeders":2,"make":"HINDUSDAN","scheme":"BOARD"},{"id":"940908056","name":"EASTHER GERDEN SS","kva":"100","cons":161,"lat":12.90547,"lng":80.14374,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"RAPDRP"},{"id":"940908013","name":"KRISHNAN AVENUE SS","kva":"100","cons":275,"lat":12.91067,"lng":80.1552,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA ELEC","scheme":null},{"id":"940908015","name":"Jain block- I","kva":"100","cons":32,"lat":12.9074,"lng":80.14759,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940908016","name":"Jain block SS- IV","kva":"100","cons":24,"lat":12.89574,"lng":80.14223,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"940908051","name":"ANDHRA BANK SS","kva":"100","cons":5,"lat":12.91095,"lng":80.15629,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940908049","name":"HANSA GARDEN SS II","kva":"250","cons":88,"lat":12.91093,"lng":80.15548,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"940908017","name":"Jain block SS- V","kva":"100","cons":4,"lat":12.91794,"lng":80.14491,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940908047","name":"DENUGAMBAL NAGAR SS II","kva":"100","cons":82,"lat":12.90969,"lng":80.15586,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940908046","name":"SAIDAI DURAI SAMY SS","kva":"250","cons":null,"lat":12.915,"lng":80.15297,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940908014","name":"THIRUMAHAL NAGAR SS","kva":"250","cons":101,"lat":12.91089,"lng":80.15379,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"NEFS"},{"id":"940908011","name":"THE NEST SS","kva":"500","cons":4,"lat":12.91302,"lng":80.15513,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"940908058","name":"JAIN APPARTMENT SS I","kva":"250","cons":67,"lat":12.91316,"lng":80.1543,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940908010","name":"EMERAID FLAT SS","kva":"100","cons":120,"lat":12.91066,"lng":80.1566,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940908050","name":"HANSA S BLOCK SS","kva":"250","cons":17,"lat":12.91157,"lng":80.15595,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940908055","name":"JAIN BLOCK SS VI","kva":"100","cons":123,"lat":12.91449,"lng":80.15364,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940908033","name":"RAGAVENDRA SS","kva":"100","cons":415,"lat":12.91222,"lng":80.15531,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"940908009","name":"VGP SRINIVASAN NAGAR SS","kva":"100","cons":112,"lat":12.91058,"lng":80.15684,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940908057","name":"ANDHRA BANK FLAT SS","kva":"100","cons":5,"lat":12.91072,"lng":80.15637,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAK INDUSTRIES","scheme":null},{"id":"940908039","name":"RAJIV GANDHI ST SS","kva":"100","cons":94,"lat":12.91603,"lng":80.15007,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M & B SWITCH GEARS","scheme":null},{"id":"940908065","name":"SUNDARAM COLONY  GANESH BHAVAN","kva":"100","cons":8,"lat":12.92147,"lng":80.14381,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"940908064","name":"1POLE RAJAJINAGAR 5THST SS","kva":"100","cons":14,"lat":12.91707,"lng":80.14853,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"940908054","name":"Rajaji Nagar 8th Street 25 KVA","kva":"25","cons":3,"lat":12.91934,"lng":80.14986,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940908034","name":"RAJAJI NAGAR SS","kva":"250","cons":167,"lat":12.9171,"lng":80.14774,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940908040","name":"RAJAJI NAGAR 5TH CROSS ST SS","kva":"100","cons":314,"lat":12.91757,"lng":80.14861,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940908041","name":"RAJAJI NAGAR 4TH STREET SS","kva":"100","cons":95,"lat":12.91688,"lng":80.14812,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940908063","name":"VELUSS SINGLEPOLE","kva":"100","cons":48,"lat":12.91673,"lng":80.14772,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"940908069","name":"SERA SQUARE SS","kva":"100","cons":2,"lat":12.90799,"lng":80.15782,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL PRODUCTS","scheme":"BOARD"},{"id":"940908042","name":"Ponnusamy SS II","kva":"250","cons":11,"lat":12.88335,"lng":80.17098,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAY TRANSFORMER","scheme":null},{"id":"940908018","name":"BANK COLONY SS","kva":"100","cons":292,"lat":12.90406,"lng":80.16349,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940908025","name":"GANAPATHI MAIN RD SS","kva":"100","cons":225,"lat":12.90543,"lng":80.16181,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940908030","name":"SUDHARSAN NAGAR 3RD STREET SS","kva":"100","cons":77,"lat":12.90836,"lng":80.15927,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"BOARD"},{"id":"940908021","name":"GANDHI ST SS I","kva":"250","cons":141,"lat":12.90286,"lng":80.162,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940908061","name":"GNANATHA NAGAR SS","kva":"100","cons":39,"lat":12.90441,"lng":80.16196,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940908062","name":"SUDARSAN NAGAR 1ST MAIN ROAD SS II","kva":"100","cons":71,"lat":12.90921,"lng":80.15825,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUPREME","scheme":"BOARD"},{"id":"940908029","name":"SUDHARSAN NAGAR SS","kva":"250","cons":305,"lat":12.9079,"lng":80.15847,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940908019","name":"BAJAL HOMES SS","kva":"250","cons":203,"lat":12.90531,"lng":80.16027,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"940908031","name":"Sudharsan nagar 1st street SS","kva":"100","cons":58,"lat":12.9087,"lng":80.16065,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"940908032","name":"STAR BIKE SS","kva":"250","cons":251,"lat":12.90997,"lng":80.15699,"poles":0,"htFeeders":0,"ltFeeders":0,"make":"SENTHIL","scheme":"BOARD"},{"id":"940908028","name":"ANNA NAGAR SS","kva":"200","cons":416,"lat":12.90749,"lng":80.15926,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940908024","name":"THIRUVALLUR ST SS","kva":"100","cons":503,"lat":12.9037,"lng":80.16112,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"940908026","name":"GNANATHA NAGAR SS I","kva":"100","cons":184,"lat":12.90441,"lng":80.16066,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940908022","name":"GANDHI ST SS II","kva":"100","cons":186,"lat":12.90328,"lng":80.16186,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940908045","name":"SUDARSAN NAGAR 5TH STREET SS","kva":"100","cons":41,"lat":12.90883,"lng":80.15856,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUPREME ELECTRICALS","scheme":null}],"940909":[{"id":"940909005","name":"SPS FLATS SS II","kva":"250","cons":27,"lat":12.89827,"lng":80.16482,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASCOTT ELECTYRICALS","scheme":null},{"id":"940909048","name":"MAMOORHTY AMMAN KOIL STREET SS II","kva":"100","cons":26,"lat":12.89598,"lng":80.16604,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940909049","name":"MUMOORTHY AMMAN ST","kva":"100","cons":396,"lat":12.89468,"lng":80.16831,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAJASTHAN ELECTRICALS","scheme":null},{"id":"940909004","name":"SPS FLATS SS I","kva":"250","cons":189,"lat":12.89827,"lng":80.16482,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI THIRUMALA ELECTRICALS","scheme":null},{"id":"940909003","name":"Kulakkarai SS","kva":"100","cons":17,"lat":12.89816,"lng":80.16518,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940909050","name":"SAMINATHAPURAM","kva":"250","cons":27,"lat":12.89691,"lng":80.16497,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"940909067","name":"MAV FLATS","kva":"100","cons":148,"lat":12.89665,"lng":80.16594,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940909068","name":"MAMOORTHY AMMAN KOVIL SS ISTREET SS","kva":"100","cons":49,"lat":12.89601,"lng":80.16574,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"}],"940910":[{"id":"940910001","name":"SARAVANA NAGAR SS1","kva":"100","cons":223,"lat":12.91151,"lng":80.15865,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910073","name":"SIVASAKTHI NAGAR EXT SS IV","kva":"100","cons":10,"lat":12.91209,"lng":80.16049,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"940910019","name":"SARASWATHI NAGAR MAIN RD SS II","kva":"100","cons":55,"lat":12.91472,"lng":80.15616,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940910004","name":"SIVASAKTHI NAGAR SS1","kva":"100","cons":177,"lat":12.91295,"lng":80.16115,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910018","name":"SARASWATHI NAGAR MAIN RD SS I","kva":"100","cons":159,"lat":12.91472,"lng":80.15615,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940910072","name":"MP BUILDERS","kva":"250","cons":null,"lat":12.91229,"lng":80.16211,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI CABLES","scheme":"BOARD"},{"id":"940910060","name":"Sravana Nagar 3 th St","kva":"25","cons":40,"lat":12.91175,"lng":80.15706,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910066","name":"SRINIVASA NAGAR 8TH STREET SS","kva":"100","cons":13,"lat":12.91374,"lng":80.15804,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910010","name":"SIVA SAKTHI NAGAR 1ST ST SS IV","kva":"100","cons":16,"lat":12.91336,"lng":80.1613,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910059","name":"Saravana Nagar 4 th St","kva":"25","cons":20,"lat":12.91183,"lng":80.15721,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910006","name":"NTR GARDEN SS","kva":"100","cons":150,"lat":12.9122,"lng":80.16251,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940910022","name":"SARASWATHI NAGAR 1ST MR SS","kva":"100","cons":93,"lat":12.91534,"lng":80.15742,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940910011","name":"SIVA SAKTHI NAGAR 1ST ST SS III","kva":"100","cons":20,"lat":12.91335,"lng":80.1613,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910008","name":"RUBY AUSNUS SS","kva":"250","cons":69,"lat":12.91419,"lng":80.1612,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910003","name":"SIVASHASTRI NAGAR SS","kva":"250","cons":46,"lat":12.91303,"lng":80.15877,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940910065","name":"SARAVANAN NAGAR 5TH SS","kva":"100","cons":167,"lat":12.91169,"lng":80.15812,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940910007","name":"SIVA SAKTHI NAGAR 1ST ST SS I","kva":"100","cons":208,"lat":12.91338,"lng":80.16128,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910027","name":"GOKUL NAGAR SS","kva":"100","cons":127,"lat":12.91187,"lng":80.16178,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910058","name":"Sravana Nagar 4 th St","kva":"25","cons":21,"lat":12.91196,"lng":80.15749,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910012","name":"ANTONY BROOK SS","kva":"100","cons":129,"lat":12.91375,"lng":80.16252,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910064","name":"PARVATHY NAGAR 4TH STREET SS","kva":"100","cons":65,"lat":12.91215,"lng":80.15947,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910009","name":"SIVA SAKTHI NAGAR 1ST ST SS II","kva":"100","cons":27,"lat":12.91335,"lng":80.1613,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910021","name":"SARASWATHI NAGAR 1ST MR SS II","kva":"250","cons":73,"lat":12.91539,"lng":80.15752,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"940910068","name":"SUNDAR AVENUE SS","kva":"250","cons":33,"lat":12.91386,"lng":80.16055,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940910057","name":"Saravana Nagar 4 th St","kva":"25","cons":31,"lat":12.91209,"lng":80.15858,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910002","name":"PARVATHY NAGAR SS","kva":"100","cons":122,"lat":12.91283,"lng":80.15876,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910020","name":"YOGESHWARAN NAGAR SS","kva":"100","cons":195,"lat":12.91447,"lng":80.15898,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"940910040","name":"GANDHI NAGAR SS I","kva":"250","cons":39,"lat":12.91568,"lng":80.15208,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":null},{"id":"940910044","name":"ARAVINDHA NAGAR SS","kva":"100","cons":365,"lat":12.90915,"lng":80.1631,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940910043","name":"TIRUMALAI NAGAR SS","kva":"100","cons":137,"lat":12.90715,"lng":80.1624,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940910069","name":"SITHALAKSHMI NAGAR SS","kva":"63","cons":36,"lat":12.90312,"lng":80.16515,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUPREME POWER EQUIPMENT","scheme":"BOARD"},{"id":"940910050","name":"SRI DHEVI NAGAR SS","kva":"250","cons":66,"lat":12.90984,"lng":80.16026,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"940910052","name":"RATION KADAI SS","kva":"250","cons":306,"lat":12.91037,"lng":80.15924,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"940910056","name":"RAKESH SHARMA NAGAR","kva":"100","cons":211,"lat":12.87897,"lng":80.16932,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI","scheme":"BOARD"},{"id":"940910049","name":"SHOE COMPANY SS","kva":"250","cons":68,"lat":12.91132,"lng":80.16091,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940910071","name":"MALADI GARDEN SS 63 KVA","kva":"63","cons":7,"lat":12.90994,"lng":80.15827,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SRI VALAMPURI TFR","scheme":"BOARD"},{"id":"940910005","name":"ANNAI HOME SS","kva":"250","cons":20,"lat":12.89948,"lng":80.17707,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940910041","name":"SOLAN NAGAR SS","kva":"100","cons":211,"lat":12.90437,"lng":80.16499,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940910048","name":"SUTHASAN NAGAR 1ST SS","kva":"250","cons":121,"lat":12.90787,"lng":80.16141,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940910046","name":"KARUMARI AMMAN NAGAR SS","kva":"100","cons":105,"lat":12.90967,"lng":80.16074,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940910070","name":"AMBIKA NAGAR SS 100 KVA","kva":"100","cons":46,"lat":12.90525,"lng":80.16312,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KL","scheme":"BOARD"},{"id":"940910047","name":"Karumari amman kovil Street SS I","kva":"100","cons":182,"lat":12.90977,"lng":80.16048,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940910042","name":"AMBIGA NAGAR SS","kva":"250","cons":238,"lat":12.90688,"lng":80.16364,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"940910045","name":"DHUVOURAYA BURI SS","kva":"100","cons":64,"lat":12.91053,"lng":80.162,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME ELECTRICALS","scheme":null}],"940911":[{"id":"940911042","name":"POOMALAI SS I","kva":"100","cons":1,"lat":12.89072,"lng":80.13708,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940911049","name":"MONI BUILDERS","kva":"100","cons":80,"lat":12.8836,"lng":80.13536,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"940911045","name":"RAMA KOIL SS","kva":"250","cons":317,"lat":12.89342,"lng":80.13834,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940911097","name":"CASA GRAND SS I","kva":"500","cons":null,"lat":12.88011,"lng":80.13101,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"940911099","name":"CASA GRAND SS III","kva":"500","cons":193,"lat":12.87869,"lng":80.13008,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"940911084","name":"MURUGAN NAGAR SS I","kva":"63","cons":128,"lat":12.87944,"lng":80.13544,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940911046","name":"GANGA WATER SS","kva":"100","cons":68,"lat":12.89054,"lng":80.13725,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940911050","name":"DANIAL SS","kva":"100","cons":119,"lat":12.87971,"lng":80.13516,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"940911093","name":"RUBY HARMONY SS","kva":"100","cons":44,"lat":12.88702,"lng":80.13562,"poles":1,"htFeeders":1,"ltFeeders":0,"make":"THIRUMALA","scheme":"RAPDRP"},{"id":"940911085","name":"RUBY VILLA SS II","kva":"63","cons":28,"lat":12.88288,"lng":80.13374,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940911043","name":"POOMALAI SS II","kva":"250","cons":3,"lat":12.89072,"lng":80.13707,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940911034","name":"RUBY VILA","kva":"100","cons":71,"lat":12.88246,"lng":80.13495,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"940911047","name":"PUTHUR MAPPEDU SS","kva":"100","cons":545,"lat":12.88768,"lng":80.13642,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO","scheme":"BOARD"},{"id":"940911098","name":"CASA GRAND SS II","kva":"500","cons":null,"lat":12.87878,"lng":80.13056,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"940911081","name":"DILEEP BHANDARI","kva":"500","cons":2,"lat":12.91001,"lng":80.15232,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940911088","name":"SP AVENUE SS","kva":"63","cons":78,"lat":12.88453,"lng":80.13396,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940911087","name":"ASHOK NAGAR SS I","kva":"100","cons":12,"lat":12.88424,"lng":80.13179,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"940911082","name":"SRI SURUTHI AVENUE","kva":"63","cons":21,"lat":12.88022,"lng":80.13468,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"PARANOUNT","scheme":"BOARD"},{"id":"940911048","name":"ZION INTERNATIONAL SCHOOL SS","kva":"250","cons":3,"lat":12.8878,"lng":80.13516,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"940911086","name":"SRI SAI AVENUE SS II","kva":"63","cons":63,"lat":12.88406,"lng":80.12954,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940911108","name":"SAI RACK NAGAR SS","kva":"100","cons":3,"lat":12.88472,"lng":80.13976,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"940911063","name":"BHARATHYAR ST SS","kva":"100","cons":807,"lat":12.88931,"lng":80.14765,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"940911102","name":"RISHI GARDEN SS","kva":"100","cons":6,"lat":12.87965,"lng":80.13574,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940911103","name":"GM GRAND PLACES SS","kva":"250","cons":1,"lat":12.87891,"lng":80.13696,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940911104","name":"JOEL AVENU SS","kva":"63","cons":null,"lat":12.87655,"lng":80.13864,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"940911105","name":"V V HOMES SS","kva":"63","cons":null,"lat":12.88771,"lng":80.14098,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"940911101","name":"AKB SOLITARE SS","kva":"100","cons":4,"lat":12.88074,"lng":80.13636,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940911106","name":"GOKUL NAGAR SSDEL","kva":"100","cons":19,"lat":12.86742,"lng":80.14537,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940911039","name":"SHIBIN CITY SS I","kva":"100","cons":33,"lat":12.8843,"lng":80.14196,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940911075","name":"THIRUVALLUVAR STREET SS I","kva":"100","cons":129,"lat":12.8905,"lng":80.14376,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"940911035","name":"THIRUMAL NAGAR","kva":"100","cons":51,"lat":12.87837,"lng":80.1367,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940911008","name":"BHARATHIDHASHAN NAGAR SS","kva":"250","cons":862,"lat":12.88559,"lng":80.1383,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940911069","name":"AMBEDKAR 1P SS II","kva":"100","cons":22,"lat":12.88609,"lng":80.14827,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940911006","name":"KASAPAPURAM WATER WASH SS I","kva":"250","cons":116,"lat":12.885,"lng":80.14542,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940911036","name":"MM Nagar","kva":"100","cons":108,"lat":12.87784,"lng":80.13665,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940911091","name":"SAI BALAJI NAGAR SS I","kva":"63","cons":29,"lat":12.88366,"lng":80.14144,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUPREME POWER EQUIPMENT","scheme":"BOARD"},{"id":"940911003","name":"MGR STREET SS","kva":"100","cons":46,"lat":12.8891,"lng":80.14497,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"940911009","name":"SECRATIAT 1ST CROSS ST SS","kva":"100","cons":422,"lat":12.89075,"lng":80.14216,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940911092","name":"ANUSHMA AVENUE SS","kva":"100","cons":21,"lat":12.88277,"lng":80.14154,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUPREME POWER EQUIPMENT","scheme":"BOARD"},{"id":"940911094","name":"BHARATHIDHASAN NAGAR SS II","kva":"100","cons":20,"lat":12.88471,"lng":80.13731,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"940911095","name":"M M NAGAR SS 63","kva":"63","cons":4,"lat":12.87816,"lng":80.13889,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"940911022","name":"STEPS STONE SS II","kva":"250","cons":23,"lat":12.88437,"lng":80.13808,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA TRANSFORMER","scheme":null},{"id":"940911096","name":"JOYAL AVENUE SS","kva":"100","cons":8,"lat":12.87611,"lng":80.1358,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"940911025","name":"SEEBA NAGAR SS","kva":"100","cons":286,"lat":12.88991,"lng":80.13905,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"940911016","name":"MUMOORTHY AVENUE SS II","kva":"100","cons":7,"lat":12.88788,"lng":80.14225,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940911072","name":"PADAVEETAMMAN KOIL 1P","kva":"100","cons":167,"lat":12.88586,"lng":80.1422,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940911012","name":"ANNA MAIN ROAD SS","kva":"100","cons":94,"lat":12.88257,"lng":80.14871,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940911090","name":"TIANA SKY CITY SS II","kva":"63","cons":32,"lat":12.87559,"lng":80.14007,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SUPREME","scheme":"BOARD"},{"id":"940911074","name":"KALAIGNAR STREET SS","kva":"100","cons":121,"lat":12.88728,"lng":80.14823,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940911083","name":"TIANA SKY CITY SS","kva":"100","cons":94,"lat":12.87596,"lng":80.13649,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ASCOTT","scheme":"BOARD"},{"id":"940911004","name":"KARIKALAN ST SSS","kva":"100","cons":78,"lat":12.88946,"lng":80.14423,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO","scheme":"BOARD"},{"id":"940911051","name":"PILLAYAR KOIL STREET SS","kva":"250","cons":105,"lat":12.8861,"lng":80.14043,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"940911062","name":"PATHUVANCHERY SS II","kva":"250","cons":314,"lat":12.88715,"lng":80.14821,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940911010","name":"KASPAPURAM SS","kva":"250","cons":347,"lat":12.88964,"lng":80.14292,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L.","scheme":"BOARD"},{"id":"940911002","name":"EXATIC VILLA SS","kva":"100","cons":120,"lat":12.88616,"lng":80.14634,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940911021","name":"LYDIA SCHOOL SS","kva":"250","cons":52,"lat":12.88694,"lng":80.13828,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC","scheme":"BOARD"},{"id":"940911066","name":"JAYALAITHA NAGAR SS I","kva":"100","cons":23,"lat":12.88217,"lng":80.14874,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940911040","name":"SECRETRIATE COLONY KARIKALAN STREET","kva":"100","cons":442,"lat":12.89006,"lng":80.14435,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ELECTRO","scheme":"BOARD"},{"id":"940911061","name":"NATHAN FLAT SS","kva":"100","cons":1,"lat":12.8867,"lng":80.14346,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940911037","name":"SAKTHI NAGAR SS II","kva":"100","cons":45,"lat":12.88626,"lng":80.13837,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEC","scheme":"BOARD"},{"id":"940911068","name":"AMBEDKAR 1P SS I","kva":"100","cons":78,"lat":12.88602,"lng":80.14864,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940911100","name":"RUBY ARCADIA SS","kva":"500","cons":80,"lat":12.88237,"lng":80.14885,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTANI","scheme":"BOARD"},{"id":"940911023","name":"STEPS STONE SS I","kva":"500","cons":6,"lat":12.88437,"lng":80.13808,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940911076","name":"SECRETRAIT COLONY PHASE II 1P","kva":"100","cons":152,"lat":12.88934,"lng":80.14287,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L.","scheme":"BOARD"},{"id":"940911073","name":"GANESH NAGAR MAIN ROAD SS","kva":"100","cons":188,"lat":12.8864,"lng":80.14143,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940911078","name":"KRISHNA NAGAR MAIN ROAD SS","kva":"100","cons":26,"lat":12.88814,"lng":80.13882,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEC","scheme":"BOARD"},{"id":"940911015","name":"ANNAI SATYA NAGAR SS III","kva":"100","cons":961,"lat":12.86953,"lng":80.14784,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940911027","name":"ISHA ABIPURAM SS","kva":"500","cons":94,"lat":12.88784,"lng":80.13819,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"940911065","name":"FILICITY SS","kva":"100","cons":15,"lat":12.88405,"lng":80.13658,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"940911011","name":"MUMOORTHY AVENUE SS I","kva":"100","cons":143,"lat":12.88835,"lng":80.14173,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940911067","name":"JAYALALITHA NAGAR SS II","kva":"100","cons":14,"lat":12.88198,"lng":80.14879,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940911070","name":"MUTHU MARIAMMAN KOIL SS 1P","kva":"100","cons":129,"lat":12.88634,"lng":80.14634,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940911080","name":"ANGEL WATER COMPANY SS","kva":"100","cons":48,"lat":12.87852,"lng":80.13719,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940911026","name":"MUMOORTHY AVENUE SS III","kva":"100","cons":39,"lat":12.88766,"lng":80.14226,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"BOARD"},{"id":"940911018","name":"NARI KURAVAR COLONY SS","kva":"100","cons":433,"lat":12.89032,"lng":80.14046,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940911077","name":"BALARAM NAGAR SS II","kva":"100","cons":66,"lat":12.88705,"lng":80.13746,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEC","scheme":"BOARD"},{"id":"940911024","name":"BALRAM NAGAR SS","kva":"100","cons":85,"lat":12.88828,"lng":80.1379,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"940911071","name":"SAI NAGAR 1P KASAPAPURAM","kva":"100","cons":76,"lat":12.88653,"lng":80.14488,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940911079","name":"SAGUNTHALA AVENUE","kva":"100","cons":16,"lat":12.88715,"lng":80.1366,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEC","scheme":"BOARD"},{"id":"940911064","name":"SHIBIN CITY SS II","kva":"100","cons":24,"lat":12.8843,"lng":80.14235,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940911030","name":"SECRATIAT COLONY PHASE 2 SS","kva":"250","cons":296,"lat":12.88872,"lng":80.1432,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAK","scheme":"BOARD"},{"id":"940911107","name":"GOKUL NAGAR SS","kva":"100","cons":null,"lat":12.86742,"lng":80.14537,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"940911029","name":"KASAPAPURAM ATTAI COMPANY SS II","kva":"250","cons":387,"lat":12.88681,"lng":80.14251,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"940914":[{"id":"940914074","name":"AGARAM MAIN ROAD SS II","kva":"250","cons":null,"lat":12.89893,"lng":80.14159,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"940914067","name":"CELEBRITY SS II","kva":"500","cons":6,"lat":12.89797,"lng":80.14149,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940914051","name":"SELVARAJ STREET SS","kva":"100","cons":82,"lat":12.89801,"lng":80.13849,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940914027","name":"BAI GARDEN SS II","kva":"250","cons":166,"lat":12.90421,"lng":80.14415,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940914062","name":"VENKATESAN AVENUE SS","kva":"63","cons":163,"lat":12.89831,"lng":80.14001,"poles":8,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940914064","name":"SELVA VINAYAGAR KOIL SS","kva":"63","cons":145,"lat":12.89418,"lng":80.14001,"poles":1,"htFeeders":1,"ltFeeders":11,"make":"DAYA","scheme":"BOARD"},{"id":"940914060","name":"JOTHI NAGAR SS","kva":"250","cons":18,"lat":12.89772,"lng":80.13612,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940914043","name":"ESIC NAGAR SS","kva":"100","cons":365,"lat":12.89693,"lng":80.13763,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940914066","name":"MOHAN NAGAR","kva":"100","cons":106,"lat":12.90488,"lng":80.1446,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"940914070","name":"SANJAY HOME SS III","kva":"250","cons":31,"lat":12.89749,"lng":80.14081,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SUPREM POWER","scheme":"BOARD"},{"id":"940914029","name":"RUBY GRAND SS II","kva":"500","cons":65,"lat":12.89981,"lng":80.14256,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940914046","name":"LAKSHMI AMMAN COLLEGE SS  I","kva":"100","cons":262,"lat":12.89711,"lng":80.14164,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940914058","name":"Muthumariamman KOil Street","kva":"100","cons":300,"lat":12.88738,"lng":80.14775,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940914049","name":"Subham Flats","kva":"500","cons":null,"lat":12.89575,"lng":80.14237,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"940914033","name":"BAI GARDEN SS","kva":"100","cons":153,"lat":12.90448,"lng":80.1427,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940914069","name":"SRI RAM NAGAR SS II","kva":"100","cons":72,"lat":12.89897,"lng":80.13901,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"940914039","name":"RAJENDIRAN TIMBER SS","kva":"100","cons":741,"lat":12.9032,"lng":80.14225,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940914063","name":"KAMARAJ","kva":"63","cons":120,"lat":12.89601,"lng":80.13908,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940914072","name":"AGARAM MAIN ROAD SS I","kva":"100","cons":10,"lat":12.89951,"lng":80.14164,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"940914007","name":"LUCKY SS","kva":"100","cons":283,"lat":12.90606,"lng":80.1424,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940914053","name":"SHRIDI SAI NAGAR SS II","kva":"100","cons":97,"lat":12.89877,"lng":80.14399,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940914050","name":"STEPS STONE SS","kva":"100","cons":16,"lat":12.89609,"lng":80.13942,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940914041","name":"PANCHAYAT OFFICE SS","kva":"250","cons":550,"lat":12.89582,"lng":80.13962,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940914030","name":"RUBY GRAND SS III","kva":"250","cons":2,"lat":12.89916,"lng":80.14264,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"940914054","name":"SHRIDI SAI NAGAR SS IV","kva":"25","cons":79,"lat":12.89706,"lng":80.144,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940914052","name":"ARTHI AVENUE SS","kva":"100","cons":86,"lat":12.90485,"lng":80.14243,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940914057","name":"BALAJI SAW MILL SS","kva":"100","cons":366,"lat":12.89418,"lng":80.14137,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"940914068","name":"BHAVANI NAGAR SS III","kva":"63","cons":59,"lat":12.90565,"lng":80.14058,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"DAYA","scheme":"BOARD"},{"id":"940914031","name":"RUBY GRAND SS IV","kva":"500","cons":23,"lat":12.89965,"lng":80.14369,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940914042","name":"SHIRIDI SAI NAGAR SS","kva":"100","cons":78,"lat":12.89748,"lng":80.14243,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940914022","name":"MUTHUMARI AMMAN KOIL SS","kva":"250","cons":101,"lat":12.89332,"lng":80.14113,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940914071","name":"SRI RAM NAGAR SS III","kva":"100","cons":3,"lat":12.90002,"lng":80.13892,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"940914065","name":"KALAIGNAR STREET SS","kva":"100","cons":99,"lat":12.89594,"lng":80.13785,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"940914025","name":"SATHYA MOORTHY SS","kva":"100","cons":199,"lat":12.9005,"lng":80.14201,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940914001","name":"SANJAY HOMES SS-I","kva":"250","cons":null,"lat":12.89651,"lng":80.14054,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940914055","name":"SHRIDI SAI NAGAR SS III","kva":"25","cons":35,"lat":12.8981,"lng":80.14399,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940914061","name":"SATHISH AVENUE SS","kva":"63","cons":26,"lat":12.89742,"lng":80.13748,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940914032","name":"SUMERU SQUARE SS","kva":"100","cons":107,"lat":12.90485,"lng":80.14233,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940914028","name":"RUBY GRAND SS I","kva":"500","cons":2,"lat":12.89981,"lng":80.14255,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940914040","name":"SRI RAM NAGAR SS I","kva":"100","cons":72,"lat":12.89918,"lng":80.13868,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940914056","name":"LAKSHMI AMMAN COLLEGE SS  II","kva":"100","cons":73,"lat":12.89655,"lng":80.14274,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"940914002","name":"SANJAY HOMES SS-II","kva":"500","cons":null,"lat":12.89651,"lng":80.14055,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940914045","name":"THIRUVALLUVAR STREET SS","kva":"100","cons":119,"lat":12.89182,"lng":80.14095,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940914009","name":"CELEBRITY SS I","kva":"250","cons":1,"lat":12.89797,"lng":80.14155,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940914073","name":"CHANAKAYA SCHOOL SS","kva":"100","cons":1,"lat":12.896,"lng":80.14052,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"940914003","name":"VAIJAYANTHI MALA BALI ST SS","kva":"100","cons":196,"lat":12.89508,"lng":80.13905,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940914075","name":"RUSSELL SS I","kva":"250","cons":50,"lat":12.89861,"lng":80.14287,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940914076","name":"RUSSELL SS II","kva":"500","cons":null,"lat":12.89846,"lng":80.14291,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IPL","scheme":"BOARD"},{"id":"940914044","name":"GOODWOD SS","kva":"250","cons":3,"lat":12.89791,"lng":80.14174,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"940915":[{"id":"940915008","name":"SRI PRASHANTHI SS","kva":"100","cons":210,"lat":12.90899,"lng":80.15241,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940915032","name":"MUNNAL MALAI SS","kva":"100","cons":15,"lat":12.90815,"lng":80.14958,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940915010","name":"BADMAVATHY NAGAR PUDHUR KOIL SS II","kva":"250","cons":475,"lat":12.91008,"lng":80.14926,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940915012","name":"BALAJI NAGAR EAST MAIN RD SS","kva":"100","cons":192,"lat":12.90844,"lng":80.14768,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940915039","name":"ANDAL SS","kva":"100","cons":18,"lat":12.90824,"lng":80.14948,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"940915038","name":"BRINDHAVAN NAGAR SS II","kva":"63","cons":13,"lat":12.90939,"lng":80.15086,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940915029","name":"PRASANTHI COLONY SS","kva":"250","cons":125,"lat":12.90996,"lng":80.15179,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940915014","name":"BAGAVATHY NAGAR SS","kva":"250","cons":161,"lat":12.91018,"lng":80.14535,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940915011","name":"BADMAVATHY NAGAR PUDHUR KOIL SS I","kva":"100","cons":120,"lat":12.90911,"lng":80.14817,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"940915022","name":"IOB COLONY SS(CHERIYAN GARDEN)","kva":"100","cons":147,"lat":12.91972,"lng":80.14365,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940915028","name":"VARADHARAJ NAGAR SS","kva":"100","cons":163,"lat":12.91243,"lng":80.14464,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940915031","name":"RASAL FOUNDATION SS","kva":"100","cons":31,"lat":12.91006,"lng":80.1487,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO MECK","scheme":null},{"id":"940915007","name":"PARVATHY NAGAR SS I","kva":"100","cons":155,"lat":12.90686,"lng":80.15361,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940915013","name":"RUBY SS","kva":"100","cons":null,"lat":12.91007,"lng":80.14888,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940915003","name":"AKB HOME SS  I","kva":"100","cons":184,"lat":12.90958,"lng":80.15426,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940915009","name":"JOTHI VENKATHACHALAM NAGAR SS","kva":"250","cons":255,"lat":12.90987,"lng":80.15147,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"940915002","name":"SANTHI NIKETHAN COLONY SS II","kva":"100","cons":143,"lat":12.90815,"lng":80.15549,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940915005","name":"TAN AVENUE SS","kva":"100","cons":204,"lat":12.91008,"lng":80.15255,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940915030","name":"BRINDHAVAN NAGAR SS","kva":"100","cons":123,"lat":12.90976,"lng":80.15137,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JAYASREE TRANSFORMER","scheme":null},{"id":"940915023","name":"IOB COLONY SS(LAKSHMI GARDEN)","kva":"100","cons":89,"lat":12.91863,"lng":80.14408,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"940916":[{"id":"940916003","name":"PARTHA SS","kva":"100","cons":10,"lat":12.91074,"lng":80.16875,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"NEFS"},{"id":"940916033","name":"ELANGO STREET SS","kva":"100","cons":13,"lat":12.91361,"lng":80.17291,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"940916018","name":"KKR SALAI SS","kva":"250","cons":113,"lat":12.91433,"lng":80.16995,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"940916035","name":"VGK SUMMER GARDEN SS 2","kva":"250","cons":null,"lat":12.91039,"lng":80.1687,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ABB","scheme":"BOARD"},{"id":"940916030","name":"STRUCTO SS","kva":"500","cons":143,"lat":12.91362,"lng":80.16967,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICALS","scheme":null},{"id":"940916032","name":"ANNAI AALYA","kva":"100","cons":1,"lat":12.91325,"lng":80.17341,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940916034","name":"VGK SUMMER GARDEN SS1","kva":"250","cons":111,"lat":12.91043,"lng":80.16871,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ABB","scheme":"BOARD"},{"id":"940916017","name":"KK SALAI SS","kva":"250","cons":3,"lat":12.91323,"lng":80.1734,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940916022","name":"KANNADHASAN SS","kva":"100","cons":49,"lat":12.91362,"lng":80.17113,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"940916019","name":"KK SALAI SS III OHT","kva":"250","cons":496,"lat":12.91378,"lng":80.17164,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940916020","name":"KK SALAI SS IV","kva":"100","cons":35,"lat":12.91346,"lng":80.17267,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940916023","name":"SRI DEVI METALS SS","kva":"100","cons":null,"lat":12.91229,"lng":80.16944,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940916029","name":"KK SALAI SS GREENHOUSE","kva":"250","cons":153,"lat":12.91322,"lng":80.1734,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940916002","name":"SRI RAM SS","kva":"100","cons":84,"lat":12.91235,"lng":80.16925,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"940920":[{"id":"940920022","name":"TELEPHONE EXCHANGE","kva":"250","cons":12,"lat":12.92064,"lng":80.15226,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"38","scheme":null},{"id":"940920015","name":"VINAYAGAR KOIL ST SS","kva":"250","cons":196,"lat":12.91582,"lng":80.15549,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"940920004","name":"VGP SRINIVASA NAGAR SS111","kva":"100","cons":118,"lat":12.91332,"lng":80.1558,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940920027","name":"MADAMBAKKAM SS 100 KVA","kva":"250","cons":null,"lat":12.91349,"lng":80.1551,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940920024","name":"GOKUL NAGAR 4TH STREET BASKARA FLAT SS","kva":"100","cons":76,"lat":12.91575,"lng":80.15366,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940920028","name":"MADAMBAKKAM SS II","kva":"100","cons":5,"lat":12.91351,"lng":80.15509,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"940920017","name":"MADAMBAKKAM MAIN ROAD SS II","kva":"100","cons":12,"lat":12.9164,"lng":80.1523,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940920021","name":"KALYANAMANDABAM II","kva":"200","cons":1,"lat":12.91806,"lng":80.1524,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ASIAN ELECTRIC EQUIPMENTS","scheme":null},{"id":"940920010","name":"SATHYASAI NAGAR 1st MAIN ROAD SS","kva":"250","cons":138,"lat":12.91608,"lng":80.15459,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940920009","name":"MADAMBAKKAM MAIN ROAD SS","kva":"100","cons":81,"lat":12.91523,"lng":80.15308,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940920005","name":"VGP SRINIVASA NAGAR SS1V","kva":"100","cons":76,"lat":12.91396,"lng":80.15535,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940920026","name":"SS PARTY HALL SS","kva":"100","cons":61,"lat":12.91888,"lng":80.15237,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940920016","name":"MADAMBAKKAM MAIN ROAD SS I","kva":"250","cons":1,"lat":12.9164,"lng":80.15229,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"940920018","name":"GOKUL NAGAR 2ND ST SS","kva":"100","cons":16,"lat":12.91681,"lng":80.15228,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":null},{"id":"940920013","name":"SATHYASAI NAGAR 2nd ST SS","kva":"100","cons":156,"lat":12.9171,"lng":80.15449,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940920003","name":"VGP SRINIVASA NAGAR 6TH ST SS","kva":"100","cons":175,"lat":12.91391,"lng":80.1573,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940920019","name":"GOKUL NAGAR SS1V","kva":"100","cons":48,"lat":12.9171,"lng":80.15317,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940920014","name":"SATHYASAI NAGAR 3rd ST SS","kva":"100","cons":94,"lat":12.91684,"lng":80.15479,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940920025","name":"GOKUL NAGAR","kva":"250","cons":89,"lat":12.91721,"lng":80.15231,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M & B SWITCHGEARS","scheme":null},{"id":"940920020","name":"KALYANAMANDABAM I","kva":"200","cons":null,"lat":12.91806,"lng":80.1524,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MAGDYNE ELECTRICALS","scheme":null},{"id":"940920011","name":"SATHYASAI NAGAR SS111","kva":"100","cons":101,"lat":12.91533,"lng":80.15557,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"940920012","name":"SATHIYA SAI NAGAR 1ST ST SS","kva":"100","cons":133,"lat":12.9168,"lng":80.15391,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940920023","name":"GOKUL NAGAR 4TH ST SS","kva":"100","cons":79,"lat":12.91584,"lng":80.15295,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940920008","name":"GANDHI NAGAR SS11","kva":"100","cons":89,"lat":12.91507,"lng":80.15434,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940920002","name":"VGP SRINIVASA NAGAR SS","kva":"250","cons":84,"lat":12.91281,"lng":80.15728,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940920007","name":"GANDHI NAGAR SS1","kva":"100","cons":201,"lat":12.91463,"lng":80.155,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940920001","name":"JENI FLATS SS NAGAR 3RD ST","kva":"250","cons":11,"lat":12.91646,"lng":80.15613,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940920006","name":"SARASWATHI NAGAR SS","kva":"100","cons":98,"lat":12.91373,"lng":80.1568,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"940922":[{"id":"940922013","name":"BHARATH NAGAR SS","kva":"250","cons":313,"lat":12.90846,"lng":80.14269,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940922015","name":"MGR NAGAR SS","kva":"100","cons":155,"lat":12.90718,"lng":80.14241,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940922001","name":"KAMATCHI NAGAR SS I","kva":"100","cons":124,"lat":12.90677,"lng":80.14758,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA","scheme":"BOARD"},{"id":"940922018","name":"BHAVANI NAGAR SS II","kva":"250","cons":224,"lat":12.90584,"lng":80.14146,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940922010","name":"MURUGAN STORES SS","kva":"100","cons":319,"lat":12.91017,"lng":80.14429,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940922017","name":"BHAVANI NAGAR SS I","kva":"250","cons":151,"lat":12.90544,"lng":80.14164,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940922005","name":"Walter Devaraj nagar SS","kva":"100","cons":102,"lat":12.90718,"lng":80.14616,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN HEAVY ELECTRICALS","scheme":null},{"id":"940922007","name":"BALAJI NAGAR WEST MAIN ROAD SS","kva":"250","cons":260,"lat":12.90878,"lng":80.14639,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"940922016","name":"SANTHA NAGAR SS-II","kva":"100","cons":null,"lat":12.90645,"lng":80.14001,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"940922008","name":"ARN NAGAR SS","kva":"500","cons":232,"lat":12.91008,"lng":80.14449,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940922009","name":"Ranganathan Nagar SS","kva":"100","cons":101,"lat":12.90743,"lng":80.14359,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN HEAVY ELECTRICALS","scheme":null},{"id":"940922012","name":"MM BUILDERS SS","kva":"250","cons":450,"lat":12.90899,"lng":80.14234,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"940922014","name":"SRINIVASA NAGAR","kva":"250","cons":48,"lat":12.9101,"lng":80.14162,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY","scheme":"BOARD"},{"id":"940922006","name":"KARPAGAM NAGAR 3RD STREET SS","kva":"100","cons":78,"lat":12.90797,"lng":80.1458,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"NEFS"},{"id":"940922011","name":"GRACE AVENUE SS II","kva":"63","cons":10,"lat":12.91171,"lng":80.14247,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940922004","name":"GLOBAL HOMES","kva":"63","cons":null,"lat":12.90696,"lng":80.14616,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940922003","name":"PADMAVATHI NAGAR 7TH ST","kva":"63","cons":15,"lat":12.90725,"lng":80.14857,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"940922002","name":"KAMATCHI NAGAR SS II","kva":"250","cons":234,"lat":12.90683,"lng":80.14863,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI ELECTRICAL COMPANY","scheme":null}],"940923":[{"id":"940923012","name":"CRESENT AVENUE SS","kva":"100","cons":51,"lat":12.9217,"lng":80.14296,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"940923022","name":"JJ COLONY SS II","kva":"100","cons":null,"lat":12.9177,"lng":80.14347,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"940923014","name":"JJ COLONY SS MM FLATS","kva":"63","cons":44,"lat":12.91741,"lng":80.14366,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"940923023","name":"JJ COLONY SS III","kva":"100","cons":null,"lat":12.91628,"lng":80.14282,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"940923006","name":"ALVIN SCHOOL SS","kva":"100","cons":null,"lat":12.91343,"lng":80.14541,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940923005","name":"NATRAJ NAGAR SS","kva":"100","cons":212,"lat":12.91288,"lng":80.14533,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"940923008","name":"INDRA NAGAR SS","kva":"100","cons":276,"lat":12.91434,"lng":80.14389,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940923010","name":"AMBETHKAR NAGAR SS","kva":"100","cons":136,"lat":12.91841,"lng":80.14402,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"940923001","name":"BAGAVATHY NAGAR SS I","kva":"100","cons":88,"lat":12.91087,"lng":80.14487,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940923004","name":"ZION SCHOOL SS I","kva":"250","cons":null,"lat":12.91243,"lng":80.14542,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940923011","name":"IOB COLONY SS(BETHESDA HOSPITAL)","kva":"250","cons":164,"lat":12.91986,"lng":80.14421,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"940923002","name":"JANANI NURSING HOME SS","kva":"100","cons":78,"lat":12.91142,"lng":80.14394,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"940923013","name":"JJ NAGAR SS","kva":"250","cons":149,"lat":12.91619,"lng":80.1446,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940923007","name":"KVK NAGAR SS","kva":"250","cons":376,"lat":12.91347,"lng":80.14423,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAK INDUSTRIES","scheme":null},{"id":"940923003","name":"AKB HOME SS","kva":"250","cons":90,"lat":12.91136,"lng":80.14343,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940923018","name":"AMBEDKAR NAGAR SS(TELEPHONE EXCHANGE)","kva":"100","cons":81,"lat":12.91299,"lng":80.15331,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"940923009","name":"ANAND APARTMENT SS","kva":"100","cons":115,"lat":12.91588,"lng":80.14447,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940923024","name":"JJ COLONY SS IV","kva":"100","cons":6,"lat":12.91695,"lng":80.14298,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"940923017","name":"AXIS BANK SS","kva":"100","cons":83,"lat":12.92021,"lng":80.14455,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"940923015","name":"PARASAKTHI NAGAR SS","kva":"250","cons":205,"lat":12.91912,"lng":80.14581,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940923016","name":"PARASAKTHI NAGAR","kva":"100","cons":23,"lat":12.91915,"lng":80.147,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KEL","scheme":"BOARD"},{"id":"940923020","name":"SUNDARAM COLONY SS","kva":"250","cons":195,"lat":12.92035,"lng":80.1447,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940923019","name":"AMBETHKAR NAGAR SS I","kva":"100","cons":97,"lat":12.91843,"lng":80.14557,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"940923021","name":"ZION SCHOOL SS","kva":"100","cons":163,"lat":12.90592,"lng":80.16049,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}]}}