{"substationCode":"9413","feeders":{"941301":{"name":"VENUGOPALA SWAMY NAGAR","code":"941301","ss_code":"9413","volt":"11","len":8.28,"dts":38,"cons":4402,"type":"MultiLineString","coords":[[[80.15636,12.93329],[80.15634,12.93355]],[[80.15637,12.93298],[80.15636,12.93329]],[[80.1565,12.9317],[80.15651,12.93193]],[[80.15633,12.93379],[80.15631,12.93412]],[[80.15615,12.93032],[80.15623,12.93053]],[[80.15648,12.93244],[80.15647,12.93254]],[[80.15644,12.93232],[80.15648,12.93244]],[[80.16195,12.93151],[80.16205,12.93147]],[[80.16079,12.93133],[80.16103,12.93129]],[[80.16189,12.93142],[80.16188,12.93134]],[[80.16151,12.93147],[80.16189,12.93142]],[[80.16109,12.93151],[80.16113,12.93171]],[[80.16186,12.9311],[80.16164,12.93114]],[[80.16205,12.93147],[80.16244,12.93137]],[[80.16114,12.93087],[80.16092,12.9309]],[[80.16144,12.93108],[80.1614,12.93085]],[[80.1614,12.93085],[80.16139,12.93074]],[[80.16103,12.93129],[80.16109,12.93151]],[[80.16139,12.93074],[80.16159,12.93068]],[[80.16189,12.93142],[80.16195,12.93151]],[[80.15621,12.92645],[80.15646,12.92642]],[[80.15509,12.92806],[80.15509,12.92806]],[[80.15646,12.92642],[80.15662,12.92683]],[[80.1556,12.9274],[80.15563,12.92758]],[[80.15551,12.92702],[80.1556,12.9274]],[[80.15602,12.9265],[80.15621,12.92645]],[[80.15621,12.92645],[80.15628,12.92657]],[[80.15543,12.92669],[80.15551,12.92702]],[[80.15529,12.92673],[80.15543,12.92669]],[[80.15499,12.92678],[80.15529,12.92673]],[[80.15555,12.92804],[80.15537,12.92811]],[[80.1558,12.928],[80.15591,12.92799],[80.15597,12.92834],[80.15608,12.92833]],[[80.15512,12.9282],[80.15495,12.92826]],[[80.1558,12.928],[80.15555,12.92804]],[[80.15561,12.92659],[80.15602,12.9265]],[[80.15537,12.92811],[80.15512,12.9282]],[[80.15563,12.92758],[80.1558,12.928]],[[80.15543,12.92669],[80.15561,12.92659]],[[80.15529,12.92673],[80.15529,12.92672]],[[80.15526,12.92866],[80.1554,12.92885]],[[80.15628,12.92657],[80.15628,12.92657]],[[80.15608,12.92833],[80.15608,12.92832]],[[80.15495,12.92826],[80.15526,12.92866]],[[80.15512,12.9282],[80.15509,12.92806]],[[80.15146,12.92883],[80.15185,12.9288]],[[80.15259,12.92878],[80.153,12.92877]],[[80.15291,12.92787],[80.15308,12.92788]],[[80.15376,12.92844],[80.15399,12.92842]],[[80.15495,12.92826],[80.15483,12.92836]],[[80.15292,12.92804],[80.15291,12.92787]],[[80.15295,12.92828],[80.15292,12.92804]],[[80.15185,12.9288],[80.152,12.92879]],[[80.15291,12.92787],[80.15291,12.92787]],[[80.15291,12.92787],[80.15316,12.92765]],[[80.15245,12.92878],[80.15253,12.92878]],[[80.1521,12.928],[80.15179,12.928]],[[80.15148,12.92801],[80.15115,12.92797]],[[80.15298,12.92849],[80.15298,12.92849]],[[80.15298,12.92849],[80.15323,12.92848]],[[80.15367,12.92738],[80.15385,12.92735]],[[80.15344,12.9276],[80.15341,12.92735]],[[80.15341,12.92735],[80.15367,12.92738]],[[80.15399,12.92842],[80.15423,12.9284]],[[80.15115,12.92798],[80.15115,12.92798]],[[80.15259,12.92878],[80.15259,12.92878]],[[80.152,12.92879],[80.15245,12.92878]],[[80.15423,12.9284],[80.15444,12.92837]],[[80.15349,12.92846],[80.15376,12.92844]],[[80.15243,12.9284],[80.1524,12.92799]],[[80.15245,12.92878],[80.15243,12.9284]],[[80.15259,12.92878],[80.15259,12.92878]],[[80.15259,12.92878],[80.15259,12.92878]],[[80.15299,12.92858],[80.15298,12.92849]],[[80.15298,12.92849],[80.15295,12.92828]],[[80.15444,12.92837],[80.15464,12.92835]],[[80.1524,12.92799],[80.1521,12.928]],[[80.15918,12.93095],[80.15928,12.93098]],[[80.16032,12.93144],[80.16038,12.93168]],[[80.16055,12.93189],[80.16071,12.93186]],[[80.15063,12.92888],[80.15095,12.92887]],[[80.15548,12.92912],[80.15575,12.92935]],[[80.1554,12.92885],[80.15547,12.9291]],[[80.15068,12.92957],[80.15071,12.92984]],[[80.15146,12.92883],[80.15115,12.9292]],[[80.15095,12.92887],[80.15146,12.92883]],[[80.15146,12.92883],[80.15146,12.92883]],[[80.15262,12.92532],[80.15258,12.92497]],[[80.14967,12.9316],[80.14968,12.93167]],[[80.15251,12.92443],[80.1522,12.92446]],[[80.15236,12.92328],[80.15232,12.92291]],[[80.1524,12.92347],[80.15226,12.92346]],[[80.15041,12.9308],[80.15061,12.93075]],[[80.15008,12.93089],[80.14982,12.93095]],[[80.15742,12.93047],[80.15768,12.93049]],[[80.15338,12.92539],[80.15318,12.92542]],[[80.15014,12.92765],[80.15011,12.92749]],[[80.15211,12.92579],[80.1517,12.92589]],[[80.15725,12.92674],[80.15761,12.92666]],[[80.16195,12.93151],[80.16205,12.93184]],[[80.16159,12.93068],[80.16154,12.93048]],[[80.16244,12.93137],[80.16289,12.93126]],[[80.15245,12.92389],[80.15244,12.9237]],[[80.15242,12.92349],[80.15242,12.92348]],[[80.15258,12.92497],[80.15251,12.92443]],[[80.15243,12.92359],[80.1524,12.92347]],[[80.15403,12.92534],[80.15403,12.92534]],[[80.1522,12.92446],[80.15181,12.92452]],[[80.14901,12.93398],[80.14884,12.93403]],[[80.14899,12.9338],[80.14901,12.93398]],[[80.14932,12.93279],[80.14937,12.93302]],[[80.14937,12.93302],[80.14941,12.93327]],[[80.14927,12.93352],[80.14896,12.9336]],[[80.14884,12.93403],[80.14877,12.93421]],[[80.14877,12.93421],[80.1486,12.93439]],[[80.14941,12.93327],[80.14945,12.93343]],[[80.14945,12.93343],[80.14927,12.93352]],[[80.1524,12.92347],[80.15242,12.92349]],[[80.15342,12.92561],[80.15338,12.92539]],[[80.15338,12.92539],[80.1536,12.92533]],[[80.15251,12.92443],[80.15245,12.92389]],[[80.1524,12.92347],[80.15236,12.92328]],[[80.15226,12.92346],[80.15226,12.92346]],[[80.14969,12.93236],[80.14947,12.93241]],[[80.14979,12.93222],[80.14969,12.93236]],[[80.15058,12.93039],[80.15033,12.93044]],[[80.14963,12.93114],[80.14962,12.93114]],[[80.14925,12.93247],[80.14932,12.93279]],[[80.14982,12.93095],[80.1496,12.93101]],[[80.14947,12.93241],[80.14925,12.93247]],[[80.1496,12.93101],[80.14963,12.93114]],[[80.14963,12.93142],[80.14967,12.9316]],[[80.15041,12.9308],[80.15008,12.93089]],[[80.15033,12.93044],[80.15041,12.9308]],[[80.16038,12.93168],[80.16044,12.9319]],[[80.15887,12.93238],[80.15889,12.93248]],[[80.15716,12.93297],[80.1573,12.93329]],[[80.15744,12.93063],[80.15751,12.93087]],[[80.1576,12.93116],[80.15767,12.93138]],[[80.157,12.9322],[80.15707,12.9325]],[[80.15767,12.93138],[80.1577,12.9315]],[[80.15723,12.93044],[80.15736,12.93046]],[[80.15707,12.9325],[80.15716,12.93297]],[[80.16075,12.93207],[80.16079,12.9323]],[[80.1577,12.9315],[80.15772,12.93167]],[[80.15918,12.93095],[80.15896,12.93098]],[[80.15881,12.93036],[80.15915,12.93036]],[[80.15751,12.93087],[80.1576,12.93116]],[[80.15909,12.9331],[80.1592,12.93335]],[[80.1573,12.93329],[80.15746,12.93367]],[[80.16032,12.93144],[80.16058,12.93138]],[[80.15777,12.93196],[80.15802,12.932]],[[80.15787,12.93041],[80.15806,12.93042]],[[80.15828,12.9304],[80.15852,12.93036]],[[80.15913,12.9306],[80.15917,12.93083]],[[80.15727,12.93214],[80.157,12.9322]],[[80.15849,12.93243],[80.15887,12.93238]],[[80.15843,12.93194],[80.15843,12.93202]],[[80.15844,12.93216],[80.15849,12.93243]],[[80.1583,12.93196],[80.15843,12.93194]],[[80.15935,12.93131],[80.15938,12.93131]],[[80.15768,12.93049],[80.15787,12.93041]],[[80.15852,12.93036],[80.15879,12.93036]],[[80.16058,12.93138],[80.16079,12.93133]],[[80.15688,12.93035],[80.15723,12.93044]],[[80.15802,12.932],[80.1583,12.93196]],[[80.15756,12.93206],[80.15727,12.93214]],[[80.15777,12.93196],[80.15756,12.93206]],[[80.15806,12.93042],[80.15828,12.9304]],[[80.15772,12.93167],[80.15777,12.93196]],[[80.15742,12.93047],[80.15744,12.93063]],[[80.15736,12.93046],[80.15742,12.93047]],[[80.16122,12.93032],[80.161,12.93036]],[[80.16149,12.93027],[80.16122,12.93032]],[[80.15648,12.93051],[80.15672,12.93051]],[[80.15672,12.93051],[80.15673,12.9305]],[[80.15652,12.93214],[80.15646,12.93224]],[[80.15642,12.93115],[80.15648,12.93141]],[[80.15648,12.93141],[80.1565,12.9317]],[[80.15623,12.93053],[80.15648,12.93051]],[[80.15623,12.93053],[80.1563,12.93075]],[[80.15646,12.93224],[80.15644,12.93232]],[[80.15634,12.93355],[80.15633,12.93379]],[[80.15647,12.93254],[80.15645,12.93271]],[[80.15631,12.9309],[80.15642,12.93115]],[[80.1563,12.93075],[80.15631,12.9309]],[[80.15673,12.9305],[80.15672,12.93038]],[[80.15645,12.93271],[80.15637,12.93298]],[[80.15651,12.93193],[80.15652,12.93214]],[[80.14867,12.9297],[80.14867,12.9297]],[[80.14912,12.92961],[80.14873,12.92968]],[[80.14873,12.92968],[80.14867,12.9297]],[[80.15033,12.92861],[80.15036,12.92889]],[[80.15023,12.92802],[80.15029,12.92832]],[[80.15032,12.92945],[80.14994,12.92949]],[[80.15029,12.92832],[80.15031,12.92843]],[[80.15014,12.92765],[80.15023,12.92802]],[[80.14948,12.92762],[80.14922,12.92767]],[[80.14954,12.92955],[80.14912,12.92961]],[[80.14925,12.92781],[80.14926,12.92781]],[[80.14994,12.92949],[80.14954,12.92955]],[[80.15011,12.92749],[80.14985,12.92754]],[[80.14922,12.92767],[80.14919,12.92753]],[[80.15031,12.92843],[80.15033,12.92861]],[[80.15016,12.92765],[80.15014,12.92765]],[[80.15057,12.92945],[80.15032,12.92945]],[[80.15029,12.92832],[80.15028,12.92832]],[[80.14922,12.92767],[80.14925,12.92781]],[[80.15036,12.92889],[80.15063,12.92888]],[[80.14985,12.92754],[80.14948,12.92762]],[[80.15129,12.92601],[80.15116,12.92601]],[[80.15209,12.9272],[80.15182,12.92723]],[[80.15237,12.92716],[80.15209,12.9272]],[[80.15276,12.92587],[80.15276,12.92588]],[[80.1517,12.92589],[80.15129,12.92601]],[[80.15206,12.92563],[80.15211,12.92579]],[[80.15235,12.92558],[80.15206,12.92563]],[[80.15182,12.92723],[80.15181,12.92716]],[[80.15297,12.92546],[80.15264,12.92553]],[[80.15116,12.92601],[80.15116,12.92601]],[[80.1527,12.92589],[80.15276,12.92587]],[[80.15264,12.92553],[80.15235,12.92558]],[[80.15232,12.92683],[80.15246,12.92681]],[[80.1524,12.9274],[80.15237,12.92716]],[[80.15246,12.92681],[80.15282,12.92677]],[[80.15268,12.92574],[80.1527,12.92589]],[[80.15264,12.92553],[80.15268,12.92574]],[[80.15318,12.92542],[80.15297,12.92546]],[[80.15237,12.92716],[80.15232,12.92683]],[[80.15352,12.92613],[80.15342,12.92617]],[[80.15379,12.926],[80.15352,12.92613]],[[80.1543,12.92697],[80.1543,12.92697]],[[80.1543,12.92697],[80.1543,12.92697]],[[80.1543,12.92697],[80.15442,12.92694]],[[80.1543,12.92697],[80.1543,12.92697]],[[80.1543,12.92697],[80.15464,12.92688]],[[80.15342,12.92617],[80.15342,12.92618]],[[80.15352,12.92613],[80.15349,12.92595]],[[80.1543,12.92697],[80.1543,12.92697]],[[80.1543,12.92697],[80.1542,12.92685]],[[80.15414,12.92668],[80.15399,12.9264]],[[80.15464,12.92688],[80.15499,12.92678]],[[80.15385,12.92735],[80.15414,12.92723]],[[80.15414,12.92723],[80.15416,12.92701]],[[80.1542,12.92685],[80.15414,12.92668]],[[80.15388,12.92619],[80.15379,12.926]],[[80.15631,12.93412],[80.1563,12.93441]],[[80.15932,12.93359],[80.15899,12.93368]],[[80.15746,12.93367],[80.15756,12.93382]],[[80.1592,12.93335],[80.15932,12.93359]],[[80.15345,12.92579],[80.15342,12.92561]],[[80.15399,12.9264],[80.15388,12.92619]],[[80.15345,12.92579],[80.15338,12.92581]],[[80.15349,12.92595],[80.15345,12.92579]],[[80.15338,12.92581],[80.15338,12.92581]],[[80.14967,12.92474],[80.14955,12.92475]],[[80.14971,12.93182],[80.14979,12.93222]],[[80.14955,12.92475],[80.14967,12.92474]],[[80.15181,12.92452],[80.1515,12.92455]],[[80.15124,12.92456],[80.15124,12.92457]],[[80.15129,12.92456],[80.15124,12.92456]],[[80.14943,12.92447],[80.1495,12.92446],[80.14955,12.92475]],[[80.1515,12.92455],[80.15129,12.92456]],[[80.14967,12.92474],[80.14967,12.92474]],[[80.15672,12.93038],[80.15688,12.93035]],[[80.15761,12.92666],[80.15765,12.92672]],[[80.15765,12.92672],[80.15766,12.92672]],[[80.15676,12.92682],[80.15695,12.92679]],[[80.15662,12.92683],[80.15676,12.92682]],[[80.15695,12.92679],[80.15725,12.92674]],[[80.1622,12.9326],[80.16185,12.93275]],[[80.16212,12.93204],[80.16216,12.93222]],[[80.16216,12.93222],[80.1622,12.9326]],[[80.16205,12.93184],[80.16212,12.93204]],[[80.16212,12.93204],[80.16206,12.93205]],[[80.16154,12.93048],[80.16149,12.93027]],[[80.16153,12.93161],[80.16151,12.93147]],[[80.16113,12.93171],[80.16135,12.93165]],[[80.16148,12.93131],[80.16144,12.93108]],[[80.16135,12.93165],[80.16153,12.93161]],[[80.16151,12.93147],[80.16148,12.93131]],[[80.16188,12.93134],[80.16186,12.93123]],[[80.16186,12.93123],[80.16186,12.9311]],[[80.15299,12.92858],[80.15298,12.92849]],[[80.16071,12.93186],[80.16075,12.93207]],[[80.15843,12.93202],[80.15844,12.93216]],[[80.15891,12.93267],[80.15901,12.93294]],[[80.15928,12.93098],[80.15935,12.93131]],[[80.15983,12.93121],[80.16005,12.93116]],[[80.15889,12.93248],[80.15891,12.93267]],[[80.16005,12.93116],[80.16024,12.93111]],[[80.15915,12.93036],[80.15918,12.93031]],[[80.15938,12.93131],[80.15956,12.93127]],[[80.16024,12.93111],[80.16032,12.93144]],[[80.15115,12.9292],[80.15068,12.92957]],[[80.15603,12.9299],[80.1561,12.93015]],[[80.1561,12.93015],[80.15615,12.93032]],[[80.15071,12.92984],[80.15058,12.93039]],[[80.15068,12.92957],[80.15057,12.92945]],[[80.15575,12.92935],[80.15595,12.92964]],[[80.15603,12.9299],[80.15652,12.92984]],[[80.15595,12.92964],[80.15603,12.9299]],[[80.14955,12.92475],[80.14972,12.92565],[80.14989,12.92562],[80.15003,12.92672]],[[80.15003,12.92672],[80.15011,12.92749]],[[80.15712,12.9297],[80.15723,12.93044]],[[80.15264,12.92553],[80.15262,12.92532]],[[80.15416,12.92701],[80.1543,12.92697]],[[80.1614,12.93085],[80.16114,12.93087]],[[80.14963,12.93114],[80.14963,12.93142]],[[80.15253,12.92878],[80.15254,12.92878]],[[80.15179,12.928],[80.15148,12.92801]],[[80.15254,12.92878],[80.15259,12.92878]],[[80.153,12.92877],[80.15299,12.92858]],[[80.1524,12.92799],[80.1524,12.92771]],[[80.1524,12.92771],[80.1524,12.9274]],[[80.15483,12.92836],[80.15483,12.92835]],[[80.15143,12.92883],[80.15146,12.92883]],[[80.15146,12.92883],[80.15146,12.92883]],[[80.15915,12.93036],[80.15915,12.93036]],[[80.15915,12.93036],[80.15913,12.9306]],[[80.1536,12.92533],[80.15403,12.92534]],[[80.15006,12.93764],[80.15016,12.93762]],[[80.15932,12.93359],[80.1594,12.93366]],[[80.15464,12.92835],[80.15483,12.92836]],[[80.15917,12.93083],[80.15918,12.93095]],[[80.16044,12.9319],[80.16055,12.93189]],[[80.15901,12.93294],[80.15909,12.9331]],[[80.1486,12.93439],[80.14841,12.9346]],[[80.15244,12.9237],[80.15243,12.92359]],[[80.14896,12.9336],[80.14899,12.9338]],[[80.15316,12.92765],[80.15344,12.9276]],[[80.15956,12.93127],[80.15983,12.93121]],[[80.15323,12.92848],[80.15349,12.92846]]]},"941302":{"name":"KAMARAJAPURAM","code":"941302","ss_code":"9413","volt":"11","len":6.28,"dts":54,"cons":5135,"type":"MultiLineString","coords":[[[80.14524,12.92455],[80.1454,12.92449]],[[80.14944,12.92142],[80.14943,12.92128]],[[80.14788,12.92677],[80.14789,12.92686]],[[80.14786,12.92663],[80.14788,12.92677]],[[80.14781,12.92626],[80.14786,12.92663]],[[80.14968,12.93167],[80.14971,12.93182],[80.14946,12.93186]],[[80.14582,12.92911],[80.14571,12.92873]],[[80.15184,12.92282],[80.15184,12.92282]],[[80.14753,12.92415],[80.14753,12.92415]],[[80.14753,12.92415],[80.14756,12.9244]],[[80.14335,12.93035],[80.14317,12.9304]],[[80.14317,12.9304],[80.14292,12.93044]],[[80.14474,12.93022],[80.14447,12.93026]],[[80.14335,12.93035],[80.14335,12.93036]],[[80.14255,12.93051],[80.14223,12.93054]],[[80.1451,12.93018],[80.14474,12.93022]],[[80.14447,12.93026],[80.14415,12.93029]],[[80.14292,12.93044],[80.14255,12.93051]],[[80.14386,12.93032],[80.14359,12.93034]],[[80.1455,12.93013],[80.14521,12.93015]],[[80.14521,12.93015],[80.14521,12.93016]],[[80.14521,12.93015],[80.1451,12.93018]],[[80.14696,12.93024],[80.14696,12.93024]],[[80.14872,12.92924],[80.14869,12.92914]],[[80.14843,12.92931],[80.14841,12.92924]],[[80.14496,12.92662],[80.1451,12.92651]],[[80.15023,12.92279],[80.15047,12.9228]],[[80.15047,12.9228],[80.15067,12.9228]],[[80.15067,12.9228],[80.15072,12.9228]],[[80.14742,12.9228],[80.14746,12.92316]],[[80.14687,12.92518],[80.14646,12.92523]],[[80.14678,12.92461],[80.14676,12.9244]],[[80.14746,12.92316],[80.14747,12.92338]],[[80.14756,12.92451],[80.14733,12.92454]],[[80.1471,12.92457],[80.14713,12.92482]],[[80.14648,12.92464],[80.14602,12.9247]],[[80.14758,12.92465],[80.1476,12.9248]],[[80.1476,12.9248],[80.14762,12.9249]],[[80.14762,12.9249],[80.14764,12.92504]],[[80.1475,12.92373],[80.14752,12.92403]],[[80.14676,12.9244],[80.14675,12.9244]],[[80.14756,12.92451],[80.14758,12.92465]],[[80.1471,12.92457],[80.14678,12.92461]],[[80.14678,12.92461],[80.14648,12.92464]],[[80.14752,12.92403],[80.14753,12.92415]],[[80.14741,12.92271],[80.14722,12.92271]],[[80.14602,12.9247],[80.14571,12.92476]],[[80.14733,12.92454],[80.1471,12.92457]],[[80.14672,12.92998],[80.14644,12.93002]],[[80.1478,12.92986],[80.1478,12.92986]],[[80.14799,12.92877],[80.14809,12.92907]],[[80.14644,12.93002],[80.14627,12.93003]],[[80.14649,12.92923],[80.14617,12.9293]],[[80.14774,12.92914],[80.14734,12.92916]],[[80.14609,12.93006],[80.14572,12.93009]],[[80.14809,12.92907],[80.14774,12.92914]],[[80.14692,12.92994],[80.14672,12.92998]],[[80.14712,12.92992],[80.14692,12.92994]],[[80.14686,12.9294],[80.14687,12.92955]],[[80.14809,12.92907],[80.14821,12.92935]],[[80.14821,12.92935],[80.14821,12.92935]],[[80.14584,12.92933],[80.14581,12.92911]],[[80.14572,12.92934],[80.14544,12.92936]],[[80.14792,12.92849],[80.14799,12.92877]],[[80.14617,12.9293],[80.14596,12.92933]],[[80.14584,12.92933],[80.14572,12.92934]],[[80.1478,12.92986],[80.14764,12.92987]],[[80.14826,12.92947],[80.14835,12.9298]],[[80.14734,12.92916],[80.14689,12.92919]],[[80.14684,12.9292],[80.14686,12.9294]],[[80.14689,12.92919],[80.14688,12.92913],[80.14679,12.92913],[80.14676,12.92865]],[[80.14764,12.92987],[80.14742,12.9299]],[[80.14803,12.92983],[80.1478,12.92986]],[[80.14617,12.9293],[80.14617,12.9293]],[[80.14687,12.92955],[80.14712,12.92954]],[[80.14742,12.9299],[80.14712,12.92992]],[[80.14835,12.9298],[80.14803,12.92983]],[[80.14821,12.92935],[80.14826,12.92947]],[[80.14596,12.92933],[80.14584,12.92933]],[[80.14487,12.92687],[80.14486,12.92687]],[[80.14811,12.92788],[80.1478,12.92795]],[[80.14779,12.92613],[80.14733,12.92616]],[[80.14733,12.92616],[80.14733,12.92616]],[[80.14749,12.92682],[80.14729,12.92686]],[[80.14726,12.92574],[80.14708,12.92573]],[[80.14691,12.92577],[80.14684,12.92576]],[[80.14717,12.92518],[80.14721,12.92538]],[[80.14548,12.92708],[80.14548,12.927]],[[80.14758,12.92817],[80.14728,12.92821]],[[80.14664,12.92695],[80.14644,12.92697]],[[80.1478,12.92795],[80.14782,12.92814]],[[80.14556,12.92707],[80.1456,12.92718]],[[80.14548,12.927],[80.14548,12.92699]],[[80.14708,12.92573],[80.14691,12.92577]],[[80.14583,12.92703],[80.14556,12.92707]],[[80.14769,12.92678],[80.14749,12.92682]],[[80.14612,12.92701],[80.14583,12.92703]],[[80.1452,12.92713],[80.14498,12.92715]],[[80.14795,12.92728],[80.14804,12.92749]],[[80.1452,12.92713],[80.14526,12.92732]],[[80.14717,12.92518],[80.14687,12.92518]],[[80.14571,12.92476],[80.14538,12.92478]],[[80.14719,12.92821],[80.14719,12.92822]],[[80.1456,12.92718],[80.1456,12.92718]],[[80.14721,12.92538],[80.14726,12.92574]],[[80.14769,12.92678],[80.14767,12.92679]],[[80.14791,12.92706],[80.14795,12.92728]],[[80.14498,12.92715],[80.14494,12.92711]],[[80.14729,12.92686],[80.14696,12.92691]],[[80.14733,12.92616],[80.14611,12.92632]],[[80.14644,12.92697],[80.14612,12.92701]],[[80.14684,12.92576],[80.14684,12.92577]],[[80.14556,12.92707],[80.14548,12.92708]],[[80.14764,12.92504],[80.14773,12.92562]],[[80.14773,12.92562],[80.14779,12.92613]],[[80.14696,12.92691],[80.14664,12.92695]],[[80.14782,12.92814],[80.14758,12.92817]],[[80.14487,12.92687],[80.14481,12.92667]],[[80.14713,12.92482],[80.14717,12.92518]],[[80.14804,12.92749],[80.14811,12.92788]],[[80.14548,12.92708],[80.1452,12.92713]],[[80.14496,12.92662],[80.14496,12.92636]],[[80.14481,12.92667],[80.14496,12.92662]],[[80.14782,12.92814],[80.14792,12.92849]],[[80.14494,12.92711],[80.14487,12.92687]],[[80.14728,12.92821],[80.14719,12.92821]],[[80.14763,12.92271],[80.14741,12.92271]],[[80.14722,12.92271],[80.14688,12.92271]],[[80.14782,12.9227],[80.14763,12.92271]],[[80.14741,12.92271],[80.14742,12.9228]],[[80.14538,12.92478],[80.14534,12.92476]],[[80.14534,12.92476],[80.14526,12.92473]],[[80.14526,12.92473],[80.14525,12.92473]],[[80.14627,12.93003],[80.14609,12.93006]],[[80.15184,12.92282],[80.15184,12.92282]],[[80.15208,12.92184],[80.1521,12.92185]],[[80.15184,12.92281],[80.15182,12.92282]],[[80.15182,12.92282],[80.15181,12.92282]],[[80.14946,12.93186],[80.14928,12.9319]],[[80.15041,12.9308],[80.15043,12.93085],[80.15052,12.93083],[80.15053,12.93088]],[[80.15033,12.93044],[80.15031,12.93034]],[[80.14753,12.92415],[80.14753,12.92415]],[[80.14753,12.92415],[80.14756,12.92451]],[[80.14612,12.92701],[80.14605,12.92644]],[[80.14782,12.9227],[80.14782,12.9227]],[[80.14782,12.9227],[80.1483,12.92273]],[[80.15023,12.92279],[80.14973,12.92279]],[[80.14975,12.92245],[80.14981,12.9217]],[[80.1483,12.92273],[80.14831,12.9227]],[[80.14831,12.9227],[80.14835,12.92246]],[[80.14835,12.92246],[80.14835,12.92243]],[[80.14973,12.92279],[80.14973,12.92276]],[[80.14973,12.92276],[80.14973,12.92275]],[[80.14973,12.92275],[80.14973,12.92275]],[[80.14973,12.92275],[80.14974,12.92266]],[[80.14974,12.92266],[80.14975,12.92251]],[[80.14975,12.92251],[80.14975,12.92247]],[[80.14975,12.92247],[80.14975,12.92245]],[[80.14836,12.92253],[80.14835,12.92246]],[[80.14835,12.92246],[80.14835,12.92245]],[[80.14842,12.9227],[80.14836,12.92253]],[[80.14922,12.92274],[80.14898,12.92272]],[[80.14842,12.9227],[80.14831,12.9227]],[[80.14831,12.9227],[80.14811,12.92269]],[[80.14898,12.92272],[80.14842,12.9227]],[[80.14843,12.92931],[80.14872,12.92924]],[[80.14912,12.92961],[80.14911,12.92957]],[[80.14872,12.92924],[80.14892,12.9292]],[[80.14892,12.9292],[80.14888,12.92905]],[[80.14833,12.92974],[80.14867,12.9297]],[[80.14811,12.92269],[80.14782,12.9227]],[[80.14782,12.9227],[80.14782,12.9227]],[[80.14942,12.9244],[80.14958,12.92437]],[[80.14958,12.92437],[80.15031,12.92423],[80.15028,12.92343]],[[80.14789,12.92686],[80.14791,12.92706]],[[80.14779,12.92613],[80.14781,12.92626]],[[80.14788,12.92677],[80.14769,12.92678]],[[80.14779,12.92613],[80.148,12.92607]],[[80.14572,12.93009],[80.1455,12.93013]],[[80.14692,12.92994],[80.14696,12.93024]],[[80.14821,12.92935],[80.14821,12.92935]],[[80.14821,12.92935],[80.14843,12.92931]],[[80.15025,12.9231],[80.15023,12.92279]],[[80.14941,12.92439],[80.14957,12.92436]],[[80.14957,12.92436],[80.14943,12.92367]],[[80.14943,12.92367],[80.14942,12.92349]],[[80.14942,12.92349],[80.1494,12.92278]],[[80.1494,12.92278],[80.1494,12.92275]],[[80.1494,12.92275],[80.14948,12.92275]],[[80.14948,12.92275],[80.14973,12.92275]],[[80.14973,12.92275],[80.14978,12.92276]],[[80.14978,12.92276],[80.14979,12.92276]],[[80.14979,12.92276],[80.14999,12.92276]],[[80.14999,12.92276],[80.15034,12.92277]],[[80.15034,12.92277],[80.15092,12.92279]],[[80.15092,12.92279],[80.15099,12.9228]],[[80.15099,12.9228],[80.15106,12.9228]],[[80.15106,12.9228],[80.15153,12.92281]],[[80.15153,12.92281],[80.15164,12.92281]],[[80.15164,12.92281],[80.1517,12.92282]],[[80.1517,12.92282],[80.15181,12.92282]],[[80.15181,12.92282],[80.15181,12.92282]],[[80.15181,12.92282],[80.15182,12.92282]],[[80.15182,12.92282],[80.15182,12.92282]],[[80.15182,12.92282],[80.15182,12.92281]],[[80.15182,12.92281],[80.15184,12.92281]],[[80.15184,12.92281],[80.15184,12.92281]],[[80.15184,12.92282],[80.15184,12.92281]],[[80.15184,12.92282],[80.15184,12.92281]],[[80.15181,12.92282],[80.15146,12.9228]],[[80.14972,12.92275],[80.14944,12.92274]],[[80.14972,12.92275],[80.14974,12.92266]],[[80.14974,12.92266],[80.14975,12.92259]],[[80.1498,12.9216],[80.1495,12.92157]],[[80.14944,12.92274],[80.14922,12.92274]],[[80.14975,12.92259],[80.14975,12.92251]],[[80.1495,12.92157],[80.14944,12.92142]],[[80.14999,12.92278],[80.14983,12.92276]],[[80.14983,12.92276],[80.14978,12.92276]],[[80.14978,12.92276],[80.14973,12.92275]],[[80.14973,12.92275],[80.14972,12.92275]],[[80.15064,12.9228],[80.15067,12.92286]],[[80.15177,12.92321],[80.15178,12.92336]],[[80.15064,12.9228],[80.15048,12.9228]],[[80.14975,12.92251],[80.14975,12.92247]],[[80.14975,12.92247],[80.14975,12.92233]],[[80.14975,12.92251],[80.14975,12.92251]],[[80.14975,12.92251],[80.14975,12.92251]],[[80.15093,12.9228],[80.15089,12.9228]],[[80.15089,12.9228],[80.15067,12.9228]],[[80.15067,12.9228],[80.15064,12.9228]],[[80.14978,12.92185],[80.1498,12.9216]],[[80.15176,12.923],[80.15177,12.92321]],[[80.15181,12.92282],[80.15181,12.92282]],[[80.15181,12.92282],[80.15181,12.92282]],[[80.15181,12.92282],[80.1518,12.92283]],[[80.1518,12.92283],[80.15176,12.923]],[[80.15048,12.9228],[80.15047,12.9228]],[[80.15047,12.9228],[80.14999,12.92278]],[[80.15146,12.9228],[80.15114,12.9228]],[[80.1521,12.92185],[80.1521,12.92186]],[[80.14975,12.92233],[80.14978,12.92185]],[[80.14943,12.92451],[80.1496,12.92449],[80.14958,12.92437]],[[80.14958,12.92437],[80.14943,12.92348],[80.14941,12.92275],[80.14973,12.92276]],[[80.14973,12.92276],[80.14983,12.92276]],[[80.14983,12.92276],[80.15089,12.9228]],[[80.15089,12.9228],[80.1518,12.92283]],[[80.1518,12.92283],[80.15184,12.92282]],[[80.14944,12.92142],[80.14945,12.92142]],[[80.15028,12.92343],[80.15026,12.92322]],[[80.15026,12.92322],[80.15025,12.9231]],[[80.14835,12.92245],[80.14834,12.92245]],[[80.14763,12.92271],[80.14763,12.92276]],[[80.14763,12.92276],[80.14763,12.92276]],[[80.15067,12.92286],[80.15067,12.92286]],[[80.15114,12.9228],[80.15099,12.9228]],[[80.15099,12.9228],[80.15093,12.9228]],[[80.148,12.92607],[80.1483,12.92598]],[[80.1483,12.92598],[80.1483,12.92598]],[[80.14789,12.92686],[80.14789,12.92686]],[[80.14967,12.9316],[80.14975,12.93158]],[[80.14696,12.92691],[80.1467,12.92696]],[[80.14529,12.92501],[80.14534,12.92476]],[[80.14534,12.92476],[80.1454,12.9245]],[[80.14758,12.92465],[80.1476,12.9248]],[[80.1476,12.92479],[80.1476,12.9248]],[[80.1476,12.9248],[80.14762,12.9249]],[[80.1476,12.92479],[80.14762,12.9249]],[[80.14762,12.9249],[80.14762,12.9249]],[[80.15033,12.92321],[80.15026,12.92322]],[[80.15026,12.92322],[80.15006,12.92324]],[[80.14747,12.92338],[80.1475,12.92373]],[[80.14359,12.93034],[80.14335,12.93035]],[[80.14415,12.93029],[80.14386,12.93032]],[[80.14386,12.93032],[80.14388,12.93057]],[[80.14767,12.92679],[80.14767,12.92679]],[[80.14689,12.92919],[80.14649,12.92923]]]},"941305":{"name":"MAHALAKSHMI NAGAR","code":"941305","ss_code":"9413","volt":"11","len":2.07,"dts":60,"cons":4438,"type":"MultiLineString","coords":[[[80.13982,12.92401],[80.14054,12.92385]],[[80.14336,12.92554],[80.14342,12.9255]],[[80.14581,12.92135],[80.14541,12.92138]],[[80.14541,12.92138],[80.14523,12.92142]],[[80.14523,12.92142],[80.14523,12.92142]],[[80.14523,12.92142],[80.14706,12.92065]],[[80.14541,12.92138],[80.14523,12.92142]],[[80.14523,12.92142],[80.14523,12.92142]],[[80.14523,12.92142],[80.14506,12.92146]],[[80.14706,12.92065],[80.14523,12.92142]],[[80.14523,12.92142],[80.14523,12.92142]],[[80.14607,12.92129],[80.14581,12.92135]],[[80.14659,12.92275],[80.1465,12.92281]],[[80.14243,12.92256],[80.14236,12.92259]],[[80.14133,12.92335],[80.14099,12.92343]],[[80.13982,12.92441],[80.13978,12.92429]],[[80.14008,12.92628],[80.1398,12.92632]],[[80.1398,12.92632],[80.13948,12.92635]],[[80.14164,12.92698],[80.14177,12.92697],[80.14176,12.92688]],[[80.14353,12.92262],[80.14355,12.92247]],[[80.14741,12.92262],[80.14645,12.9226]],[[80.14645,12.9226],[80.14631,12.9226]],[[80.14629,12.9226],[80.14629,12.92262]],[[80.14533,12.92252],[80.14533,12.92258]],[[80.14422,12.92258],[80.14424,12.92258]],[[80.14424,12.92258],[80.14437,12.92255]],[[80.14629,12.92262],[80.1463,12.92262]],[[80.14422,12.92258],[80.14423,12.92256]],[[80.14423,12.92256],[80.14431,12.92241]],[[80.14425,12.92265],[80.14422,12.92258]],[[80.14631,12.9226],[80.14582,12.9225]],[[80.14362,12.92384],[80.14359,12.92358]],[[80.14455,12.92352],[80.14502,12.92351]],[[80.14363,12.92398],[80.14362,12.92384]],[[80.14409,12.9235],[80.14438,12.92352]],[[80.14438,12.92352],[80.14455,12.92352]],[[80.14359,12.92358],[80.14395,12.92351]],[[80.14249,12.92284],[80.14257,12.92317]],[[80.1418,12.92435],[80.1415,12.92443]],[[80.14243,12.92256],[80.14249,12.92284]],[[80.14705,12.92026],[80.14702,12.92008]],[[80.14425,12.92265],[80.14424,12.92258]],[[80.14424,12.92258],[80.14423,12.92256]],[[80.14423,12.92256],[80.14421,12.92246]],[[80.14421,12.92246],[80.14405,12.92246]],[[80.14405,12.92246],[80.14381,12.92246]],[[80.14381,12.92246],[80.1438,12.92232]],[[80.14582,12.9225],[80.14554,12.92248]],[[80.14554,12.92248],[80.14531,12.92246]],[[80.14812,12.92263],[80.14812,12.92263]],[[80.14812,12.92263],[80.14741,12.92262]],[[80.14943,12.9245],[80.14955,12.92448],[80.14946,12.92397]],[[80.14946,12.92397],[80.14944,12.92337]],[[80.14943,12.9229],[80.14941,12.92268],[80.14885,12.92262],[80.14812,12.92263]],[[80.14812,12.92263],[80.14812,12.92263]],[[80.14944,12.92337],[80.14943,12.9229]],[[80.14139,12.92363],[80.14117,12.92367]],[[80.14117,12.92367],[80.14079,12.92377]],[[80.14079,12.92377],[80.14048,12.92385]],[[80.13974,12.92444],[80.13975,12.92453],[80.13965,12.92454]]]},"941306":{"name":"TELLUS AVENUE","code":"941306","ss_code":"9413","volt":"11","len":3.18,"dts":54,"cons":5316,"type":"MultiLineString","coords":[[[80.16025,12.91754],[80.15996,12.91756]],[[80.15784,12.9175],[80.15778,12.91721]],[[80.1594,12.91558],[80.15937,12.91545]],[[80.15987,12.91646],[80.15985,12.91632]],[[80.15975,12.91722],[80.15946,12.91725]],[[80.16015,12.92047],[80.16023,12.92047]],[[80.15936,12.91816],[80.15928,12.9182]],[[80.15743,12.9197],[80.15704,12.91973]],[[80.15759,12.92161],[80.1576,12.92172]],[[80.15549,12.92091],[80.15552,12.92114]],[[80.15932,12.91696],[80.15915,12.91697]],[[80.15915,12.91697],[80.15874,12.917]],[[80.15763,12.91728],[80.15744,12.91726],[80.15739,12.91606]],[[80.16089,12.91753],[80.16083,12.91722]],[[80.15991,12.91694],[80.15989,12.91678]],[[80.15993,12.91722],[80.15975,12.91722]],[[80.15778,12.91721],[80.15763,12.91728]],[[80.15985,12.91632],[80.15983,12.91608]],[[80.16044,12.91772],[80.1605,12.91755]],[[80.15856,12.91744],[80.15784,12.9175]],[[80.15874,12.917],[80.15874,12.91734]],[[80.1605,12.91755],[80.16089,12.91753]],[[80.15993,12.91723],[80.15993,12.91723]],[[80.15993,12.91723],[80.15991,12.91694]],[[80.15874,12.91731],[80.15872,12.91741]],[[80.15946,12.91566],[80.1594,12.91558]],[[80.15803,12.92029],[80.15806,12.9202]],[[80.16,12.91793],[80.16018,12.91791]],[[80.15915,12.91698],[80.15915,12.91697]],[[80.15915,12.91697],[80.15915,12.91691]],[[80.15915,12.91691],[80.15917,12.9167]],[[80.15753,12.92138],[80.15767,12.92134]],[[80.15767,12.92134],[80.15782,12.92129]],[[80.15782,12.92129],[80.15797,12.92123]],[[80.15797,12.92123],[80.15819,12.92113]],[[80.15819,12.92113],[80.15845,12.92103]],[[80.16204,12.91669],[80.16205,12.91674]],[[80.16205,12.91674],[80.16206,12.91678]],[[80.16171,12.91567],[80.16187,12.91573]],[[80.16206,12.91678],[80.16206,12.91679]],[[80.16206,12.91679],[80.16202,12.91695]],[[80.16263,12.91558],[80.16257,12.91542]],[[80.16196,12.91621],[80.16202,12.91652]],[[80.1619,12.91592],[80.16196,12.91621]],[[80.16187,12.91573],[80.1619,12.91592]],[[80.16079,12.91544],[80.16082,12.91558]],[[80.16082,12.91558],[80.16086,12.91588]],[[80.16202,12.91652],[80.16204,12.91669]],[[80.16207,12.9169],[80.16205,12.91711]],[[80.15491,12.91929],[80.15493,12.9194]],[[80.15997,12.91795],[80.16042,12.91788]],[[80.15969,12.91696],[80.15932,12.91696]],[[80.1605,12.91755],[80.16025,12.91754]],[[80.15872,12.91741],[80.15856,12.91744]],[[80.15987,12.91646],[80.15994,12.91644]],[[80.15905,12.92],[80.15897,12.91992]],[[80.15989,12.91678],[80.15987,12.91646]],[[80.15936,12.91509],[80.15934,12.91505]],[[80.15934,12.91505],[80.15931,12.915]],[[80.15763,12.91728],[80.15729,12.91729]],[[80.15976,12.91564],[80.15946,12.91566]],[[80.15937,12.91545],[80.15934,12.91505]],[[80.15934,12.91505],[80.15934,12.91504]],[[80.15983,12.91608],[80.15976,12.91564]],[[80.15976,12.91564],[80.16013,12.91557]],[[80.16042,12.91788],[80.16044,12.91772]],[[80.15991,12.91694],[80.15969,12.91696]],[[80.15928,12.91993],[80.15927,12.92001]],[[80.15704,12.91973],[80.15708,12.91964]],[[80.15679,12.91975],[80.15662,12.91974]],[[80.15658,12.91958],[80.15655,12.91942]],[[80.15704,12.91973],[80.15679,12.91975]],[[80.15662,12.91974],[80.15658,12.91958]],[[80.15813,12.91965],[80.15779,12.91967]],[[80.15779,12.91967],[80.15743,12.9197]],[[80.15552,12.92114],[80.15554,12.92139]],[[80.15561,12.92204],[80.15564,12.92225]],[[80.15557,12.9217],[80.15561,12.92204]],[[80.15564,12.92225],[80.15581,12.92222]],[[80.15554,12.92139],[80.15557,12.9217]],[[80.15549,12.92091],[80.1557,12.92086]],[[80.16013,12.91557],[80.16079,12.91544]],[[80.14942,12.92446],[80.14952,12.92444],[80.14941,12.92366],[80.14935,12.92277],[80.15183,12.92289]],[[80.15183,12.92289],[80.15184,12.92281]],[[80.15996,12.91756],[80.15993,12.91723]],[[80.15993,12.91723],[80.15993,12.91722]],[[80.15729,12.91729],[80.15729,12.91752]],[[80.15717,12.91767],[80.15715,12.91767]],[[80.15715,12.91767],[80.1566,12.91769],[80.15664,12.9178]],[[80.15729,12.91752],[80.15727,12.91763],[80.15715,12.91767]],[[80.16001,12.91818],[80.15997,12.91795]],[[80.1594,12.91558],[80.15925,12.91564]],[[80.15859,12.91538],[80.1586,12.91538]],[[80.15925,12.91564],[80.15918,12.91526],[80.15859,12.91538]],[[80.15739,12.91606],[80.15734,12.91601],[80.15739,12.91723]],[[80.1557,12.92086],[80.15567,12.92076]],[[80.15784,12.9175],[80.15786,12.91752]],[[80.15357,12.92107],[80.1536,12.92141]],[[80.1536,12.92141],[80.15357,12.92141]],[[80.16203,12.91661],[80.16205,12.91674]],[[80.16205,12.91674],[80.16206,12.91679]],[[80.16206,12.91679],[80.16207,12.9169]],[[80.15574,12.91928],[80.1559,12.9193]],[[80.15926,12.91565],[80.15945,12.91603]]]},"941307":{"name":"CAMP ROAD","code":"941307","ss_code":"9413","volt":"11","len":8.28,"dts":48,"cons":5336,"type":"MultiLineString","coords":[[[80.13938,12.91704],[80.13931,12.91686]],[[80.1402,12.916],[80.14039,12.91591]],[[80.13739,12.92179],[80.13734,12.9218]],[[80.14237,12.92241],[80.14232,12.92237]],[[80.13953,12.9307],[80.13958,12.93089]],[[80.14018,12.93039],[80.14054,12.93041]],[[80.13949,12.93044],[80.13967,12.93042]],[[80.14058,12.93061],[80.14057,12.93061]],[[80.13967,12.93042],[80.13989,12.93041]],[[80.13989,12.93041],[80.14018,12.93039]],[[80.14054,12.93041],[80.14058,12.93061]],[[80.13946,12.92999],[80.13946,12.93016]],[[80.13958,12.93089],[80.13962,12.93123]],[[80.13946,12.93016],[80.13949,12.93044]],[[80.13949,12.93044],[80.13953,12.9307]],[[80.13779,12.92947],[80.13813,12.92955]],[[80.13948,12.92938],[80.13948,12.92898]],[[80.13918,12.92956],[80.13949,12.92957]],[[80.13949,12.92957],[80.13948,12.92981]],[[80.13948,12.92898],[80.13948,12.92871]],[[80.13813,12.92955],[80.13854,12.92952]],[[80.13867,12.92953],[80.13898,12.92955]],[[80.13854,12.92952],[80.13867,12.92953]],[[80.13854,12.92952],[80.1385,12.92975]],[[80.1385,12.92975],[80.1385,12.92975]],[[80.13949,12.92957],[80.13948,12.92938]],[[80.13948,12.92981],[80.13946,12.92999]],[[80.13946,12.92806],[80.13943,12.92791]],[[80.1394,12.92751],[80.13933,12.92706]],[[80.13946,12.92806],[80.13994,12.92808]],[[80.13948,12.92871],[80.13942,12.92848]],[[80.13941,12.9277],[80.1394,12.92751]],[[80.13943,12.92791],[80.13941,12.9277]],[[80.13948,12.92828],[80.13946,12.92806]],[[80.14023,12.92742],[80.14023,12.92742]],[[80.13948,12.92828],[80.13948,12.92828]],[[80.13994,12.92808],[80.14035,12.92809]],[[80.13962,12.93123],[80.13966,12.93149]],[[80.13842,12.91967],[80.13842,12.91967]],[[80.13842,12.91967],[80.13843,12.91973]],[[80.14177,12.92239],[80.14154,12.92237]],[[80.14154,12.92237],[80.14141,12.92237]],[[80.14141,12.92237],[80.14144,12.92237]],[[80.13507,12.91957],[80.13519,12.91953]],[[80.13519,12.91953],[80.13519,12.91953]],[[80.13519,12.91953],[80.13538,12.91947]],[[80.14032,12.91847],[80.1402,12.91805]],[[80.14026,12.91888],[80.14026,12.91888]],[[80.14026,12.91888],[80.14017,12.91892]],[[80.14017,12.91892],[80.13865,12.91966]],[[80.13865,12.91966],[80.13865,12.91966]],[[80.13898,12.92955],[80.13914,12.92956]],[[80.14026,12.91888],[80.14027,12.91885]],[[80.14027,12.91885],[80.14027,12.91881]],[[80.14027,12.91881],[80.14032,12.91847]],[[80.14026,12.91888],[80.14027,12.91888]],[[80.14027,12.91888],[80.14027,12.91885]],[[80.14027,12.91885],[80.14028,12.91881]],[[80.14028,12.91881],[80.14032,12.91847]],[[80.14032,12.91847],[80.14032,12.91847]],[[80.14026,12.91888],[80.14016,12.91892]],[[80.14016,12.91892],[80.13865,12.91966]],[[80.13865,12.91966],[80.13865,12.91966]],[[80.1403,12.91885],[80.1403,12.91893]],[[80.1403,12.91893],[80.14027,12.91937]],[[80.14027,12.91937],[80.14027,12.91937]],[[80.1403,12.91885],[80.14028,12.91881]],[[80.14028,12.91881],[80.14027,12.91881]],[[80.14027,12.91881],[80.14005,12.91852]],[[80.1403,12.91885],[80.1403,12.91893]],[[80.1403,12.91893],[80.14027,12.91933]],[[80.14027,12.91933],[80.14027,12.91937]],[[80.1403,12.91885],[80.14027,12.91885]],[[80.14027,12.91885],[80.14027,12.91885]],[[80.14027,12.91885],[80.14004,12.91886]],[[80.14299,12.92234],[80.14293,12.92244]],[[80.13802,12.92726],[80.138,12.92774]],[[80.138,12.92774],[80.13799,12.92811]],[[80.13802,12.92706],[80.13802,12.92726]],[[80.138,12.92774],[80.13791,12.92769]],[[80.13801,12.92653],[80.13806,12.92685]],[[80.13799,12.92811],[80.13798,12.92841]],[[80.13791,12.92769],[80.13757,12.92773]],[[80.13806,12.92685],[80.13802,12.92706]],[[80.13806,12.92685],[80.13805,12.92685]],[[80.13963,12.92235],[80.13937,12.92236]],[[80.13896,12.92476],[80.13897,12.925]],[[80.13897,12.925],[80.13897,12.925]],[[80.13857,12.92254],[80.13886,12.92252]],[[80.13913,12.92251],[80.13932,12.92252]],[[80.1398,12.92252],[80.1399,12.92251]],[[80.13962,12.92252],[80.1398,12.92252]],[[80.13905,12.92251],[80.13913,12.92251]],[[80.13861,12.92453],[80.13862,12.92472]],[[80.13727,12.92776],[80.13689,12.92781]],[[80.13636,12.92864],[80.13639,12.92902]],[[80.13631,12.9279],[80.13631,12.9279]],[[80.13608,12.92657],[80.13609,12.92657]],[[80.13689,12.92781],[80.13661,12.92785]],[[80.13631,12.9279],[80.13633,12.92754]],[[80.13639,12.92902],[80.1364,12.92902]],[[80.13632,12.92832],[80.13636,12.92864]],[[80.13661,12.92785],[80.13631,12.9279]],[[80.13821,12.92511],[80.13834,12.92511]],[[80.13826,12.92546],[80.13832,12.92558]],[[80.13819,12.92559],[80.13795,12.9256]],[[80.13832,12.92558],[80.13819,12.92559]],[[80.13795,12.9256],[80.13797,12.92604]],[[80.13797,12.92604],[80.13801,12.92653]],[[80.13825,12.92532],[80.13826,12.92546]],[[80.13788,12.9292],[80.13784,12.92934]],[[80.13605,12.92282],[80.13606,12.92282]],[[80.13606,12.9227],[80.13598,12.92271]],[[80.13649,12.92266],[80.13621,12.92269]],[[80.13633,12.92754],[80.1361,12.92757]],[[80.1361,12.92696],[80.13607,12.92663]],[[80.13632,12.92815],[80.13632,12.92832]],[[80.13631,12.9279],[80.13632,12.92815]],[[80.13607,12.92663],[80.13608,12.92657]],[[80.13611,12.92732],[80.1361,12.92696]],[[80.1361,12.92757],[80.13611,12.92732]],[[80.13747,12.92228],[80.13743,12.92207]],[[80.13805,12.92255],[80.13807,12.92256]],[[80.13801,12.92246],[80.138,12.92256]],[[80.1383,12.92255],[80.13845,12.92255]],[[80.13845,12.92255],[80.13857,12.92254]],[[80.14293,12.92244],[80.14269,12.92243]],[[80.13752,12.92246],[80.13747,12.92228]],[[80.13937,12.92236],[80.13914,12.92236]],[[80.1385,12.92288],[80.13856,12.92328]],[[80.13827,12.92467],[80.1383,12.92466],[80.13825,12.92435],[80.13821,12.92433]],[[80.13847,12.92242],[80.13825,12.92245]],[[80.13826,12.92332],[80.13826,12.92333]],[[80.13826,12.92332],[80.13826,12.92333]],[[80.13834,12.92511],[80.13834,12.9251]],[[80.13825,12.92245],[80.13807,12.92245]],[[80.13845,12.92357],[80.13852,12.92396]],[[80.13859,12.92438],[80.13861,12.92453]],[[80.13834,12.92332],[80.13826,12.92332]],[[80.13856,12.92328],[80.13842,12.9233]],[[80.13821,12.92511],[80.13825,12.92532]],[[80.13853,12.92472],[80.13853,12.92471]],[[80.13814,12.92469],[80.13817,12.92485]],[[80.13862,12.92472],[80.13853,12.92472]],[[80.13857,12.92421],[80.13859,12.92438]],[[80.13842,12.9233],[80.13834,12.92332]],[[80.13886,12.92252],[80.13905,12.92251]],[[80.13753,12.92259],[80.13729,12.92262]],[[80.13679,12.92456],[80.13678,12.92456]],[[80.13679,12.92456],[80.13679,12.92456]],[[80.13679,12.92456],[80.13679,12.92456]],[[80.13709,12.92262],[80.13674,12.92265]],[[80.13729,12.92262],[80.13709,12.92262]],[[80.13753,12.92259],[80.13752,12.92246]],[[80.13674,12.92265],[80.13649,12.92266]],[[80.13729,12.92262],[80.13734,12.92264],[80.13741,12.92304]],[[80.1374,12.92304],[80.1374,12.92304]],[[80.138,12.92256],[80.13805,12.92255]],[[80.14754,12.92272],[80.14301,12.92259],[80.14294,12.92241],[80.14327,12.92191]],[[80.1431,12.92216],[80.14299,12.92234]],[[80.14293,12.92244],[80.14295,12.92257]],[[80.13663,12.92299],[80.13658,12.92314],[80.13665,12.9234],[80.13686,12.92356],[80.13702,12.92381],[80.13706,12.92398],[80.13677,12.92413],[80.13679,12.92456]],[[80.13663,12.92299],[80.13663,12.92299]],[[80.13663,12.92299],[80.13663,12.92299]],[[80.13741,12.92304],[80.1374,12.92304]],[[80.13821,12.92433],[80.13821,12.92433]],[[80.1374,12.92304],[80.1374,12.92304]],[[80.13826,12.92332],[80.13826,12.92332]],[[80.13847,12.92273],[80.1385,12.92288]],[[80.13821,12.92433],[80.13821,12.92433]],[[80.13821,12.92433],[80.13821,12.92432]],[[80.13649,12.92266],[80.13663,12.92299]],[[80.13842,12.9233],[80.13845,12.92357]],[[80.13851,12.92466],[80.13827,12.92467]],[[80.13862,12.92472],[80.13851,12.92466]],[[80.13827,12.92467],[80.13814,12.92469]],[[80.13852,12.92396],[80.13857,12.92421]],[[80.13805,12.92255],[80.13769,12.92257]],[[80.13598,12.92271],[80.13566,12.92271]],[[80.13606,12.9227],[80.13605,12.92282]],[[80.13621,12.92269],[80.13606,12.9227]],[[80.13807,12.92256],[80.1383,12.92255]],[[80.13845,12.92255],[80.13847,12.92273]],[[80.14269,12.92243],[80.14237,12.92241]],[[80.13963,12.92235],[80.13963,12.92235]],[[80.13963,12.92235],[80.13963,12.92227]],[[80.14177,12.92239],[80.14175,12.92209]],[[80.14175,12.92209],[80.14175,12.92209]],[[80.14175,12.92209],[80.14174,12.92209]],[[80.14097,12.92153],[80.14094,12.92144]],[[80.14157,12.92157],[80.14128,12.92154]],[[80.14128,12.92154],[80.14097,12.92153]],[[80.14157,12.92157],[80.14147,12.9213]],[[80.14133,12.9205],[80.1413,12.92021]],[[80.14138,12.92102],[80.14135,12.92072]],[[80.14135,12.92072],[80.14133,12.9205]],[[80.14098,12.92011],[80.14069,12.92017]],[[80.14129,12.92007],[80.1413,12.92003]],[[80.14147,12.9213],[80.14138,12.92102]],[[80.1413,12.92021],[80.14129,12.92007]],[[80.14175,12.92209],[80.14173,12.92187]],[[80.14173,12.92187],[80.14157,12.92157]],[[80.14157,12.92157],[80.14157,12.92157]],[[80.14129,12.92007],[80.14098,12.92011]],[[80.1413,12.92003],[80.14127,12.9198]],[[80.13651,12.9191],[80.13679,12.91903]],[[80.13757,12.92773],[80.13727,12.92776]],[[80.13902,12.91968],[80.139,12.91994]],[[80.139,12.91994],[80.13899,12.92016]],[[80.139,12.92041],[80.13899,12.92048]],[[80.13752,12.91901],[80.13758,12.919]],[[80.13519,12.91953],[80.13519,12.91953]],[[80.13519,12.91953],[80.13522,12.91972]],[[80.13519,12.91953],[80.13519,12.91953]],[[80.13519,12.91953],[80.13522,12.91972]],[[80.13522,12.91972],[80.13531,12.92037]],[[80.14144,12.91937],[80.14141,12.91909]],[[80.14141,12.91909],[80.1414,12.91884]],[[80.1414,12.91884],[80.14137,12.91847]],[[80.13817,12.92485],[80.13821,12.92511]],[[80.1402,12.916],[80.13985,12.91608]],[[80.13931,12.91686],[80.13919,12.91644]],[[80.13919,12.91644],[80.13904,12.91603]],[[80.14035,12.91649],[80.1403,12.91634]],[[80.1403,12.91634],[80.14026,12.91624]],[[80.14026,12.91624],[80.1402,12.916]],[[80.14243,12.91908],[80.14239,12.91892]],[[80.14035,12.92809],[80.14034,12.928]],[[80.14175,12.92209],[80.14175,12.92209]],[[80.14175,12.92209],[80.14157,12.92157]],[[80.14157,12.92157],[80.14157,12.92157]],[[80.14157,12.92157],[80.14157,12.92157]],[[80.14157,12.92157],[80.14157,12.92157]],[[80.14157,12.92157],[80.14201,12.9216]],[[80.13963,12.92235],[80.13963,12.92235]],[[80.13963,12.92235],[80.13956,12.92234]],[[80.13956,12.92234],[80.13957,12.92228]],[[80.14201,12.9216],[80.14206,12.92192]],[[80.14137,12.91847],[80.14134,12.91824]],[[80.1403,12.91634],[80.1403,12.91634]],[[80.1403,12.91634],[80.1402,12.91637]],[[80.1403,12.91893],[80.14032,12.91892]],[[80.14027,12.91937],[80.14027,12.91937]],[[80.14027,12.91937],[80.14027,12.91933]],[[80.14027,12.91933],[80.14026,12.91893]],[[80.14026,12.91893],[80.14026,12.91888]],[[80.14026,12.91888],[80.14026,12.91888]],[[80.13825,12.91968],[80.13842,12.91967]],[[80.13842,12.91967],[80.13865,12.91966]],[[80.13606,12.91925],[80.13629,12.91915]],[[80.13679,12.91903],[80.13708,12.91906]],[[80.13538,12.91947],[80.13571,12.91937]],[[80.1413,12.92021],[80.14165,12.92019]],[[80.14165,12.92019],[80.14186,12.92019]],[[80.14222,12.92018],[80.14237,12.92018]],[[80.14186,12.92019],[80.14205,12.92018]],[[80.14205,12.92018],[80.14222,12.92018]],[[80.14237,12.92017],[80.14238,12.92011]],[[80.13519,12.91953],[80.13518,12.9195]],[[80.14942,12.92442],[80.14949,12.92441],[80.14938,12.92361],[80.14935,12.92275],[80.14754,12.92272]],[[80.14319,12.92202],[80.14319,12.92202]],[[80.14319,12.92202],[80.14319,12.92203]],[[80.14154,12.92149],[80.14151,12.92142]],[[80.13798,12.92871],[80.13788,12.9292]],[[80.13933,12.92706],[80.13965,12.92703]],[[80.13798,12.92841],[80.13798,12.92871]],[[80.13965,12.92703],[80.13995,12.927]],[[80.13995,12.927],[80.13995,12.927]],[[80.13784,12.92934],[80.13785,12.92934]],[[80.13801,12.92246],[80.13801,12.92245]],[[80.13807,12.92245],[80.13801,12.92246]],[[80.14327,12.9219],[80.14327,12.92191]],[[80.14327,12.92191],[80.14328,12.92191]],[[80.14328,12.92191],[80.14328,12.92191]],[[80.13664,12.92154],[80.13646,12.92156]],[[80.13703,12.92146],[80.13664,12.92154]],[[80.13738,12.92165],[80.13732,12.92142]],[[80.13741,12.92186],[80.13738,12.92165]],[[80.13732,12.92142],[80.13732,12.92134]],[[80.13732,12.92142],[80.13733,12.92142]],[[80.13743,12.92207],[80.13741,12.92186]],[[80.13732,12.92134],[80.13703,12.92146]],[[80.13646,12.92156],[80.13645,12.92156]],[[80.14327,12.92191],[80.14327,12.92191]],[[80.14327,12.92191],[80.14319,12.92202]],[[80.14319,12.92202],[80.1431,12.92216]],[[80.1406,12.92238],[80.14043,12.92237]],[[80.14137,12.92189],[80.14136,12.92185]],[[80.14014,12.92237],[80.13999,12.92237]],[[80.13866,12.92239],[80.13847,12.92242]],[[80.13883,12.92238],[80.13875,12.92238]],[[80.14043,12.92237],[80.14014,12.92237]],[[80.14141,12.92237],[80.1414,12.92222]],[[80.14136,12.92185],[80.14135,12.92185]],[[80.14041,12.92214],[80.1404,12.92214]],[[80.13875,12.92238],[80.13866,12.92239]],[[80.13999,12.92237],[80.13985,12.92235]],[[80.13985,12.92235],[80.13963,12.92235]],[[80.14043,12.92237],[80.14042,12.92224]],[[80.14113,12.92237],[80.14085,12.92237]],[[80.14042,12.92224],[80.14041,12.92214]],[[80.13864,12.92234],[80.13864,12.92233]],[[80.14085,12.92237],[80.1406,12.92238]],[[80.14141,12.92237],[80.14113,12.92237]],[[80.1414,12.92222],[80.14137,12.92189]],[[80.13866,12.92239],[80.13864,12.92234]],[[80.14237,12.92241],[80.1421,12.9224]],[[80.1421,12.9224],[80.14177,12.92239]],[[80.14028,12.91833],[80.14033,12.91831]],[[80.13914,12.92236],[80.13883,12.92238]],[[80.13821,12.92433],[80.13821,12.92433]],[[80.13924,12.91838],[80.13923,12.91833]],[[80.13922,12.9183],[80.13922,12.91825]],[[80.13923,12.91833],[80.13922,12.9183]],[[80.13922,12.91825],[80.13917,12.91815]],[[80.13917,12.91815],[80.13911,12.91805]],[[80.13911,12.91805],[80.13908,12.91791]],[[80.13888,12.91718],[80.13874,12.91677]],[[80.13908,12.91791],[80.13905,12.91778]],[[80.13901,12.91764],[80.13896,12.91747]],[[80.13905,12.91778],[80.13901,12.91764]],[[80.13896,12.91747],[80.13888,12.91718]],[[80.14104,12.91652],[80.14066,12.91628]],[[80.14104,12.91652],[80.14104,12.91652]],[[80.14104,12.91652],[80.13996,12.91712]],[[80.13996,12.91712],[80.13996,12.91712]],[[80.14104,12.91652],[80.14104,12.91652]],[[80.14104,12.91652],[80.13996,12.91712]],[[80.13996,12.91712],[80.13996,12.91712]],[[80.14104,12.91652],[80.14113,12.9165]],[[80.13999,12.91721],[80.13997,12.91722]],[[80.1403,12.91893],[80.1403,12.91893]],[[80.1403,12.91893],[80.1403,12.91893]],[[80.1403,12.91893],[80.14026,12.91893]],[[80.14026,12.91893],[80.14017,12.91892]],[[80.14017,12.91892],[80.14016,12.91892]],[[80.14016,12.91892],[80.14012,12.91892]],[[80.14012,12.91892],[80.13991,12.91892]],[[80.13992,12.91892],[80.13966,12.91891]],[[80.13663,12.92299],[80.13662,12.92299]],[[80.13571,12.91937],[80.13606,12.91925]],[[80.13862,12.92472],[80.13896,12.92476]],[[80.13932,12.92252],[80.13962,12.92252]],[[80.13942,12.92848],[80.13948,12.92828]],[[80.13784,12.92934],[80.13779,12.92947]],[[80.14034,12.928],[80.14026,12.9278],[80.14023,12.92742]],[[80.13769,12.92257],[80.13753,12.92259]]]},"941308":{"name":"VIGNARAJAPURAM","code":"941308","ss_code":"9413","volt":"11","len":5.04,"dts":51,"cons":5033,"type":"MultiLineString","coords":[[[80.15371,12.92226],[80.15371,12.92226]],[[80.15371,12.92226],[80.1533,12.9223]],[[80.16137,12.91991],[80.16129,12.91964]],[[80.16163,12.91885],[80.16162,12.91885]],[[80.16203,12.92047],[80.16203,12.92047]],[[80.16203,12.92047],[80.16219,12.92044]],[[80.16168,12.91998],[80.16161,12.9198]],[[80.16184,12.9205],[80.16203,12.92047]],[[80.16175,12.92021],[80.16168,12.91998]],[[80.16135,12.92042],[80.1613,12.92025]],[[80.16184,12.9205],[80.16175,12.92021]],[[80.16161,12.91932],[80.16161,12.91899]],[[80.15425,12.92178],[80.15425,12.92177]],[[80.15451,12.92174],[80.15484,12.92168]],[[80.15454,12.9219],[80.15451,12.92174]],[[80.15575,12.92372],[80.15616,12.92378]],[[80.15456,12.92346],[80.15472,12.9235]],[[80.15497,12.92357],[80.15499,12.92434],[80.15524,12.92434]],[[80.15468,12.92325],[80.15463,12.9228]],[[80.16065,12.92219],[80.16064,12.92219]],[[80.16064,12.92213],[80.16065,12.92219]],[[80.16091,12.92212],[80.16114,12.92208]],[[80.15463,12.9228],[80.15463,12.9228]],[[80.15954,12.92276],[80.15975,12.92273]],[[80.15371,12.92226],[80.15371,12.92226]],[[80.15371,12.92226],[80.15374,12.9225]],[[80.15388,12.92329],[80.15409,12.92334]],[[80.16094,12.92554],[80.16081,12.92559]],[[80.15409,12.92334],[80.15456,12.92346]],[[80.15381,12.92302],[80.15344,12.92292]],[[80.15378,12.92277],[80.15381,12.92302]],[[80.16024,12.92339],[80.16037,12.92342]],[[80.16008,12.92342],[80.16024,12.92339]],[[80.1613,12.92025],[80.16145,12.92017]],[[80.16114,12.92208],[80.16147,12.92199]],[[80.16192,12.9207],[80.16184,12.9205]],[[80.15249,12.92295],[80.1529,12.92305]],[[80.15396,12.92179],[80.15368,12.9218]],[[80.15232,12.92291],[80.15232,12.9229]],[[80.15371,12.92226],[80.15371,12.92226]],[[80.15371,12.92226],[80.15371,12.92226]],[[80.15371,12.92226],[80.1537,12.92225]],[[80.15374,12.9225],[80.15378,12.92277]],[[80.1529,12.92305],[80.15325,12.92315]],[[80.15325,12.92315],[80.15388,12.92329]],[[80.15232,12.92291],[80.15232,12.92291]],[[80.15232,12.92291],[80.15232,12.92291]],[[80.15232,12.92291],[80.15232,12.92291]],[[80.15231,12.92291],[80.15232,12.92291]],[[80.15184,12.92282],[80.15186,12.92283]],[[80.15186,12.92283],[80.15231,12.92291]],[[80.15231,12.92291],[80.15231,12.92291]],[[80.15232,12.92291],[80.15232,12.92291]],[[80.15232,12.92291],[80.15249,12.92295]],[[80.16145,12.92017],[80.16137,12.91991]],[[80.16161,12.9198],[80.16161,12.91932]],[[80.16161,12.91899],[80.16163,12.91885]],[[80.15855,12.92179],[80.15846,12.9216]],[[80.15846,12.9216],[80.15847,12.9216]],[[80.15855,12.92179],[80.15795,12.92184]],[[80.15795,12.92184],[80.15794,12.92196]],[[80.16012,12.9285],[80.16015,12.92861]],[[80.16034,12.9264],[80.16044,12.92674]],[[80.15887,12.9268],[80.15871,12.92684]],[[80.16054,12.92839],[80.16012,12.9285]],[[80.1608,12.92492],[80.16083,12.92514]],[[80.16073,12.92773],[80.1608,12.92797]],[[80.15902,12.9266],[80.15906,12.9267]],[[80.15897,12.92641],[80.15902,12.9266]],[[80.16011,12.92789],[80.16011,12.92789]],[[80.16044,12.92674],[80.16054,12.92707]],[[80.16081,12.92559],[80.1608,12.92559]],[[80.16087,12.92543],[80.16094,12.92554]],[[80.15917,12.92635],[80.15897,12.92641]],[[80.15953,12.92628],[80.15917,12.92635]],[[80.16026,12.92618],[80.16034,12.9264]],[[80.16068,12.92562],[80.16033,12.9257]],[[80.16033,12.9257],[80.1602,12.92578]],[[80.16073,12.92773],[80.16053,12.92777]],[[80.16034,12.92782],[80.16011,12.92789]],[[80.16053,12.92777],[80.16034,12.92782]],[[80.15906,12.9267],[80.15887,12.9268]],[[80.1602,12.92578],[80.16026,12.92618]],[[80.16026,12.92618],[80.16026,12.92618]],[[80.16081,12.92559],[80.16068,12.92562]],[[80.16071,12.92764],[80.16073,12.92773]],[[80.16066,12.92743],[80.16071,12.92764]],[[80.15517,12.9236],[80.15539,12.92363]],[[80.16015,12.92861],[80.16015,12.92861]],[[80.16026,12.92618],[80.15977,12.9262]],[[80.15977,12.9262],[80.15953,12.92628]],[[80.16054,12.92707],[80.16066,12.92743]],[[80.15451,12.92174],[80.15425,12.92178]],[[80.15457,12.92223],[80.15454,12.9219]],[[80.15468,12.92325],[80.15468,12.92325]],[[80.15468,12.92325],[80.15539,12.9234],[80.15543,12.92337]],[[80.15539,12.92363],[80.15575,12.92372]],[[80.15463,12.9228],[80.1546,12.92259]],[[80.15484,12.92168],[80.15522,12.92163]],[[80.15616,12.92378],[80.15616,12.92379]],[[80.15497,12.92357],[80.15517,12.9236]],[[80.15472,12.9235],[80.15468,12.92325]],[[80.15468,12.92325],[80.15468,12.92325]],[[80.16037,12.92335],[80.16057,12.92329]],[[80.1587,12.92291],[80.15865,12.92268]],[[80.1587,12.92291],[80.15895,12.92286]],[[80.15911,12.92351],[80.15923,12.92351]],[[80.15911,12.92351],[80.15915,12.92363]],[[80.15925,12.92362],[80.15924,12.92362]],[[80.15878,12.92355],[80.15878,12.92337]],[[80.16057,12.92329],[80.16056,12.92343]],[[80.16091,12.92317],[80.1609,12.92299]],[[80.15923,12.92351],[80.1596,12.92347]],[[80.16057,12.92329],[80.16084,12.9232]],[[80.15923,12.92282],[80.15954,12.92276]],[[80.16076,12.92254],[80.16069,12.92237]],[[80.15703,12.92372],[80.15742,12.92367]],[[80.15742,12.92367],[80.15783,12.92364]],[[80.16024,12.92339],[80.16037,12.92335]],[[80.1601,12.92355],[80.1601,12.92355]],[[80.15813,12.92362],[80.15813,12.92362]],[[80.15813,12.92362],[80.15813,12.92341]],[[80.15895,12.92286],[80.15923,12.92282]],[[80.15813,12.92362],[80.15813,12.92372]],[[80.1596,12.92347],[80.16008,12.92342]],[[80.16056,12.92343],[80.16059,12.92372]],[[80.16037,12.92342],[80.16038,12.92342]],[[80.16084,12.9232],[80.16091,12.92317]],[[80.1596,12.92347],[80.15961,12.92352]],[[80.15923,12.92351],[80.15925,12.92362]],[[80.16008,12.92342],[80.1601,12.92355]],[[80.15961,12.92352],[80.15961,12.92352]],[[80.1609,12.92299],[80.16081,12.92271]],[[80.16129,12.91964],[80.1612,12.91935]],[[80.16158,12.92122],[80.16146,12.9208]],[[80.16146,12.9208],[80.16135,12.92042]],[[80.16169,12.92167],[80.16158,12.92122]],[[80.16146,12.9208],[80.1617,12.92076]],[[80.1617,12.92076],[80.16192,12.9207]],[[80.16148,12.92301],[80.16162,12.92296]],[[80.16162,12.92296],[80.16185,12.92287]],[[80.16096,12.92328],[80.16097,12.92328]],[[80.16091,12.92317],[80.16117,12.92309]],[[80.16137,12.91936],[80.16136,12.91936]],[[80.16185,12.92287],[80.16185,12.92288]],[[80.16091,12.92317],[80.16096,12.92328]],[[80.16148,12.92301],[80.16162,12.92296]],[[80.16162,12.92296],[80.16174,12.92292],[80.16177,12.92297]],[[80.16117,12.92309],[80.16148,12.92301]],[[80.16148,12.92301],[80.16148,12.92301]],[[80.16148,12.92301],[80.16148,12.9231]],[[80.14942,12.92445],[80.14958,12.92442],[80.14943,12.92367],[80.1494,12.92275],[80.15186,12.92283]],[[80.15186,12.92283],[80.15211,12.92285]],[[80.15814,12.92393],[80.15793,12.92397],[80.15794,12.924]],[[80.15794,12.924],[80.15797,12.9243]],[[80.15797,12.9243],[80.15798,12.92455]],[[80.15616,12.92378],[80.1566,12.92376]],[[80.16069,12.92415],[80.16075,12.92457]],[[80.16067,12.92398],[80.16069,12.92415]],[[80.16075,12.92457],[80.1608,12.92492]],[[80.15813,12.92372],[80.15814,12.92393]],[[80.15859,12.92234],[80.15855,12.92179]],[[80.1608,12.92492],[80.16109,12.92489]],[[80.16059,12.92372],[80.16067,12.92398]],[[80.16109,12.92489],[80.16109,12.92488]],[[80.1566,12.92376],[80.15703,12.92372]],[[80.16069,12.92237],[80.16064,12.92213]],[[80.1546,12.92259],[80.15457,12.92223]],[[80.15878,12.92355],[80.15911,12.92351]],[[80.15915,12.92363],[80.15914,12.92363]],[[80.16081,12.92271],[80.16076,12.92254]],[[80.15865,12.92268],[80.15859,12.92234]],[[80.15783,12.92364],[80.15798,12.92363]],[[80.1608,12.92797],[80.16085,12.92822]],[[80.16085,12.92822],[80.16088,12.9283],[80.16054,12.92839]],[[80.15798,12.92363],[80.15813,12.92362]],[[80.15813,12.92362],[80.15878,12.92355]],[[80.16167,12.92191],[80.16179,12.92188],[80.16169,12.92167]],[[80.16147,12.92199],[80.16167,12.92191]],[[80.15472,12.9235],[80.15497,12.92357]],[[80.15878,12.92337],[80.1587,12.92291]],[[80.15368,12.9218],[80.15368,12.9218]],[[80.15368,12.9218],[80.15366,12.9218]],[[80.15351,12.9232],[80.15351,12.92326]],[[80.15211,12.92285],[80.15231,12.92291]],[[80.15231,12.92291],[80.15232,12.92291]],[[80.15368,12.9218],[80.15368,12.9218]],[[80.15368,12.9218],[80.15369,12.92198]],[[80.15369,12.92198],[80.15371,12.92226]],[[80.15425,12.92178],[80.15396,12.92179]],[[80.1612,12.91935],[80.16137,12.91936]],[[80.16083,12.92514],[80.16087,12.92543]],[[80.16064,12.92213],[80.16091,12.92212]]]},"941309":{"name":"VGP PON NAGAR","code":"941309","ss_code":"9413","volt":"11","len":2.29,"dts":31,"cons":3432,"type":"MultiLineString","coords":[[[80.15681,12.92777],[80.15686,12.92811]],[[80.1556,12.9274],[80.15549,12.92742]],[[80.15604,12.92645],[80.15602,12.92629]],[[80.15604,12.92645],[80.15608,12.92663]],[[80.15551,12.92702],[80.15557,12.9271]],[[80.15774,12.92757],[80.15798,12.92751]],[[80.15403,12.92534],[80.15404,12.92534]],[[80.15522,12.92497],[80.15528,12.925]],[[80.15529,12.92673],[80.15531,12.92672]],[[80.1517,12.92453],[80.15174,12.92444]],[[80.15174,12.92444],[80.15177,12.92438]],[[80.1515,12.92455],[80.1517,12.92453]],[[80.15125,12.92456],[80.15125,12.92448]],[[80.15369,12.92533],[80.15403,12.92523]],[[80.15251,12.92443],[80.15284,12.92432]],[[80.15232,12.92327],[80.15236,12.92328]],[[80.15423,12.92519],[80.15477,12.92511]],[[80.15403,12.92523],[80.15423,12.92519]],[[80.15117,12.92601],[80.15116,12.92601]],[[80.15117,12.92601],[80.15115,12.92626]],[[80.15128,12.92606],[80.15117,12.92616]],[[80.15117,12.92616],[80.15118,12.92625]],[[80.15207,12.92539],[80.15201,12.92509]],[[80.15206,12.92563],[80.15202,12.92553]],[[80.15116,12.92646],[80.15115,12.92655]],[[80.15153,12.92599],[80.15128,12.92606]],[[80.15115,12.92626],[80.15116,12.92646]],[[80.15206,12.92563],[80.15207,12.92539]],[[80.15435,12.926],[80.15422,12.92602]],[[80.15477,12.92511],[80.15477,12.92518]],[[80.1543,12.9257],[80.15435,12.926]],[[80.15352,12.92613],[80.15355,12.92622],[80.15407,12.92615],[80.15425,12.92698],[80.15442,12.92693]],[[80.15428,12.92554],[80.1543,12.9257]],[[80.15435,12.926],[80.15451,12.92681]],[[80.14957,12.92433],[80.15034,12.92421],[80.15038,12.92457],[80.15084,12.92448],[80.15129,12.92446]],[[80.15129,12.92446],[80.15174,12.92444]],[[80.15174,12.92444],[80.15212,12.92439]],[[80.15202,12.92553],[80.15187,12.92515]],[[80.14941,12.92438],[80.1503,12.92424],[80.15035,12.92459],[80.15101,12.92456]],[[80.14941,12.92436],[80.14957,12.92433]],[[80.15102,12.92456],[80.15124,12.92456]],[[80.15698,12.92895],[80.15701,12.92914]],[[80.15681,12.92777],[80.15687,12.92822]],[[80.15687,12.92822],[80.1569,12.92837]],[[80.15798,12.92751],[80.1581,12.92761]],[[80.15695,12.92878],[80.15698,12.92895]],[[80.15673,12.92725],[80.15675,12.92745]],[[80.15812,12.92773],[80.15819,12.92787]],[[80.15692,12.92851],[80.15694,12.92863]],[[80.1569,12.92837],[80.15692,12.92851]],[[80.15751,12.92762],[80.15774,12.92757]],[[80.1567,12.92699],[80.15673,12.92725]],[[80.15819,12.92787],[80.15832,12.92824],[80.15842,12.92874]],[[80.15694,12.92863],[80.15695,12.92878]],[[80.15675,12.92745],[80.15678,12.92763]],[[80.15751,12.92762],[80.15781,12.92766]],[[80.1581,12.92761],[80.15838,12.92834]],[[80.15681,12.92777],[80.15697,12.92774]],[[80.15718,12.92769],[80.15737,12.92765]],[[80.15737,12.92765],[80.15751,12.92762]],[[80.15697,12.92774],[80.15718,12.92769]],[[80.15662,12.92683],[80.1567,12.92699]],[[80.15701,12.92914],[80.15712,12.9297]],[[80.15423,12.92519],[80.15425,12.92536]],[[80.15678,12.92763],[80.15681,12.92777]],[[80.15284,12.92432],[80.15298,12.92433]],[[80.15581,12.92793],[80.15608,12.92787]],[[80.15798,12.92751],[80.15812,12.92773]],[[80.15425,12.92536],[80.15428,12.92554]]]},"941310":{"name":"VENKATRAMAN NAGAR","code":"941310","ss_code":"9413","volt":"11","len":3.66,"dts":28,"cons":3957,"type":"MultiLineString","coords":[[[80.14832,12.93286],[80.14824,12.93293],[80.14823,12.93305],[80.1484,12.93374],[80.14834,12.93381],[80.1473,12.9339]],[[80.1473,12.9339],[80.14726,12.93419],[80.14749,12.93536],[80.14737,12.93542],[80.14651,12.93544]],[[80.14651,12.93544],[80.14661,12.93625],[80.14769,12.93614]],[[80.14852,12.93131],[80.14878,12.93252],[80.14871,12.93263],[80.14832,12.93286]],[[80.1471,12.94178],[80.147,12.94197]],[[80.147,12.94197],[80.14704,12.94207]],[[80.1475,12.92313],[80.14759,12.92408]],[[80.14759,12.92408],[80.14776,12.92561]],[[80.1479,12.9285],[80.1483,12.92967],[80.14835,12.92995]],[[80.14712,12.93838],[80.14702,12.9379]],[[80.14697,12.93732],[80.14653,12.93748]],[[80.14938,12.92312],[80.14936,12.92269],[80.1486,12.92263],[80.14749,12.92264],[80.1475,12.92313]],[[80.14776,12.92561],[80.14795,12.92703]],[[80.14795,12.92703],[80.14808,12.92789],[80.14785,12.92797],[80.1479,12.9285]],[[80.14835,12.92995],[80.14852,12.93131]],[[80.14745,12.93809],[80.14738,12.93762]],[[80.14951,12.92433],[80.14942,12.92371]],[[80.14942,12.92371],[80.14938,12.92312]],[[80.14941,12.92435],[80.14951,12.92433]],[[80.14777,12.94012],[80.1477,12.94016]],[[80.1484,12.94045],[80.14822,12.9408],[80.14978,12.94044]],[[80.15017,12.94036],[80.15023,12.94055]],[[80.1504,12.94125],[80.15047,12.94148]],[[80.15031,12.9419],[80.15011,12.94195]],[[80.15035,12.94106],[80.1504,12.94125]],[[80.15047,12.94148],[80.15055,12.94183]],[[80.1503,12.94083],[80.15035,12.94106]],[[80.15055,12.94183],[80.15031,12.9419]],[[80.15023,12.94055],[80.1503,12.94083]],[[80.15011,12.94195],[80.14989,12.94201]],[[80.14989,12.94201],[80.14938,12.94216]],[[80.14948,12.94231],[80.14957,12.94241]],[[80.14938,12.94216],[80.14948,12.94231]],[[80.14904,12.93816],[80.14909,12.9385]],[[80.14903,12.93781],[80.14904,12.93816]],[[80.14793,12.93759],[80.1479,12.93737]],[[80.14797,12.93799],[80.14796,12.93777]],[[80.1479,12.93737],[80.14788,12.93721]],[[80.15006,12.93775],[80.15009,12.93792]],[[80.1503,12.93859],[80.15036,12.93888]],[[80.14956,12.93791],[80.14954,12.93814]],[[80.15026,12.93828],[80.1503,12.93859]],[[80.15009,12.93792],[80.15014,12.93823]],[[80.14956,12.93772],[80.14956,12.93791]],[[80.15006,12.93764],[80.15006,12.93775]],[[80.14743,12.93807],[80.14749,12.93823]],[[80.14769,12.93614],[80.14815,12.93612],[80.14835,12.93764]],[[80.14777,12.94012],[80.1477,12.94016]],[[80.14797,12.94009],[80.14792,12.94009]],[[80.14796,12.93777],[80.14793,12.93759]],[[80.15014,12.93823],[80.15026,12.93828]]]},"941311":{"name":"Gowrivakkam","code":"941311","ss_code":"9413","volt":"11","len":0.07,"dts":15,"cons":3761,"type":"MultiLineString","coords":[[[80.17546,12.93705],[80.17587,12.93703],[80.1758,12.93686]]]},"941312":{"name":"ERIKARAI","code":"941312","ss_code":"9413","volt":"11","len":0.02,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.14935,12.92439],[80.14955,12.92434]]]},"941313":{"name":"GANESH NAGAR","code":"941313","ss_code":"9413","volt":"11","len":0.02,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.14937,12.92441],[80.14956,12.92437]]]},"941314":{"name":"RADHESHYAM","code":"941314","ss_code":"9413","volt":"11","len":0.02,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.14939,12.92443],[80.14955,12.92439]]]},"941315":{"name":"NEW BALAJI NAGAR","code":"941315","ss_code":"9413","volt":"11","len":0.02,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.14941,12.92444],[80.14957,12.92442]]]}},"dtrs":{"941301":[{"id":"941301050","name":"RICHIMAN GOURT SS","kva":"100","cons":120,"lat":12.9309,"lng":80.16092,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301049","name":"NAVANEETHAM NAGAR SS","kva":"100","cons":103,"lat":12.93131,"lng":80.15938,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301025","name":"SENTHIL AVENUE MAIN ROAD SS I","kva":"100","cons":196,"lat":12.93202,"lng":80.15844,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301080","name":"VENUGOPALSAMY STREET","kva":"200","cons":599,"lat":12.92832,"lng":80.15029,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI TRANSFORMERS","scheme":null},{"id":"941301015","name":"RUBY IYYAPANAGAR","kva":"250","cons":17,"lat":12.92806,"lng":80.15509,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CUREENT ELECTRICALS","scheme":null},{"id":"941301027","name":"NAKKIRAN STREET SS(ERIKARAI)","kva":"100","cons":58,"lat":12.9299,"lng":80.15603,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301052","name":"SAKTHI NAGAR SS","kva":"100","cons":32,"lat":12.93205,"lng":80.16206,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301028","name":"IYYAPA NAGAR SS","kva":"250","cons":97,"lat":12.92878,"lng":80.15259,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH TRANSFORMERS","scheme":null},{"id":"941301024","name":"VEMBULI NAGAR(Mylai Ramamoorthy st)","kva":"100","cons":86,"lat":12.9305,"lng":80.15672,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301013","name":"MGR NAGAR 1ST MAIN ROAD SSII","kva":"25","cons":17,"lat":12.92677,"lng":80.15283,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301075","name":"SRIRAM NAGAR (MS CHANDARAN FLATS)","kva":"100","cons":47,"lat":12.93068,"lng":80.1616,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301046","name":"MARUTHI NAGAR MAIN ROAD SS II","kva":"100","cons":85,"lat":12.92672,"lng":80.15003,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301047","name":"VIVEKANANTHA STREET","kva":"250","cons":87,"lat":12.92798,"lng":80.15115,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"13","scheme":null},{"id":"941301014","name":"IYYAPANAGAR","kva":"200","cons":211,"lat":12.92835,"lng":80.15483,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX ELECTRICALS","scheme":null},{"id":"941301077","name":"SENTHIL AVENUE (KALATHUMEDU)_","kva":"100","cons":65,"lat":12.93046,"lng":80.15736,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301074","name":"VGP PON NAGAR SS11 (1ST MAIN ROAD)","kva":"100","cons":75,"lat":12.93147,"lng":80.16205,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301051","name":"PAKKIYAM NAGAR SS","kva":"100","cons":97,"lat":12.93188,"lng":80.16055,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301029","name":"ERIKARAI SS1(MANAVALAN NAGAR)","kva":"250","cons":257,"lat":12.93232,"lng":80.15645,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301032","name":"PAKIYAM NAGAR EXTN","kva":"100","cons":32,"lat":12.9323,"lng":80.16079,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301061","name":"JOEL FLATS (EARIKARI)","kva":"100","cons":92,"lat":12.92964,"lng":80.15594,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301039","name":"ERIKARAI ST SS11(suraj encleve)","kva":"100","cons":57,"lat":12.92984,"lng":80.15652,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301001","name":"NEW STATION SS","kva":"250","cons":236,"lat":12.92474,"lng":80.14967,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":null},{"id":"941301011","name":"THIRU.VI.KA.STREET","kva":"250","cons":69,"lat":12.92717,"lng":80.1518,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301026","name":"SENTHIL AVENUE SS11(2ND CROST new)","kva":"100","cons":67,"lat":12.93099,"lng":80.15896,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301018","name":"IYYAPA NAGAR II","kva":"250","cons":142,"lat":12.92878,"lng":80.15259,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH TRANSFORMERS","scheme":null},{"id":"941301054","name":"BALAJI STREET(SAMRAJ NAGAR 8TH STREET)","kva":"100","cons":168,"lat":12.93036,"lng":80.161,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301073","name":"VGP PON NAGAR SS1(MAIN ROAD)","kva":"100","cons":109,"lat":12.93114,"lng":80.16164,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301003","name":"SANGAM STREET","kva":"250","cons":null,"lat":12.92781,"lng":80.14926,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MOHINI TRANSFORMERS (P) LTD","scheme":null},{"id":"941301048","name":"THAPOVANAM SS(Sivan koil)","kva":"250","cons":125,"lat":12.9303,"lng":80.15918,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301012","name":"MGR NAGAR 1ST MAIN ROAD SSI","kva":"25","cons":40,"lat":12.92681,"lng":80.15246,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301036","name":"IYYAPPA NAGAR 2 ND CROSSSTREET","kva":"100","cons":44,"lat":12.92788,"lng":80.15308,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301034","name":"GOMATHI NAGAR SS11","kva":"250","cons":133,"lat":12.92753,"lng":80.14918,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"941301060","name":"SAKTHI NAGAR EXT SSII","kva":"100","cons":128,"lat":12.93274,"lng":80.16185,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301076","name":"SUNDAR AVENUE","kva":"250","cons":104,"lat":12.9315,"lng":80.1577,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"941301045","name":"LAKSHMI NAGAR SS","kva":"250","cons":314,"lat":12.93389,"lng":80.15691,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941301040","name":"PRSANTH COLONY EXT","kva":"100","cons":91,"lat":12.93368,"lng":80.15898,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941301042","name":"SAKARAPANI (EARIKARAI )STREET SS","kva":"100","cons":131,"lat":12.93442,"lng":80.15625,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"941301078","name":"PRSANTH COLONY EXT SSII(JSU FLATS)","kva":"100","cons":86,"lat":12.93366,"lng":80.1594,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null}],"941302":[{"id":"941302084","name":"GRT BABU STREET SS 250KVA","kva":"250","cons":3,"lat":12.9302,"lng":80.14486,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"941302073","name":"LAKSHMI NAGAR SS","kva":"250","cons":31,"lat":12.93024,"lng":80.14696,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"941302072","name":"BABU STREET SS II 2P","kva":"100","cons":24,"lat":12.93022,"lng":80.14474,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"941302075","name":"MARUDU PANDI NAGAR SS I 2P","kva":"100","cons":1,"lat":12.93036,"lng":80.14335,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"941302041","name":"MYUER AVENUE","kva":"200","cons":201,"lat":12.93114,"lng":80.14962,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA INDUSTRIES","scheme":null},{"id":"941302082","name":"GD NAIDU ST SS","kva":"250","cons":8,"lat":12.92913,"lng":80.1487,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"941302045","name":"BALAJI AVENUE","kva":"250","cons":253,"lat":12.9297,"lng":80.14867,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC TRANSFORMERS","scheme":null},{"id":"941302081","name":"RAMASAMY ST SS II MP DEVELOPERS","kva":"100","cons":12,"lat":12.92324,"lng":80.15004,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"941302040","name":"BALAJIAVENUE SS-II","kva":"100","cons":51,"lat":12.92957,"lng":80.14912,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941302011","name":"VALLAL YUSOOF NAGAR","kva":"250","cons":351,"lat":12.92598,"lng":80.1483,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L","scheme":"BOARD"},{"id":"941302071","name":"ANAND MEDI FLATS SS","kva":"250","cons":28,"lat":12.93088,"lng":80.15053,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941302083","name":"GD NAIDU ST SS II","kva":"100","cons":13,"lat":12.92924,"lng":80.14841,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"941302024","name":"RAMASAMY ST SS","kva":"100","cons":196,"lat":12.92343,"lng":80.15028,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941302062","name":"V.G.MEADOWS APPARMENT","kva":"100","cons":36,"lat":12.93167,"lng":80.14968,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941302001","name":"VOC ST","kva":"100","cons":40,"lat":12.92337,"lng":80.15178,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941302042","name":"MAYURAVENU(CHRUCH)","kva":"100","cons":69,"lat":12.93158,"lng":80.14975,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941302043","name":"RAMACHANDRA STREET SS","kva":"100","cons":65,"lat":12.9319,"lng":80.14928,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941302047","name":"ABDULKALAMSTREET","kva":"500","cons":51,"lat":12.93034,"lng":80.1503,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941302058","name":"CHAKARAPANDI STREET SS","kva":"100","cons":10,"lat":12.92905,"lng":80.14888,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941302086","name":"SRIRAM NAGAR 3RD ST SS","kva":"100","cons":6,"lat":12.92651,"lng":80.1451,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ABB","scheme":"BOARD"},{"id":"941302038","name":"PRADEEP AVENUE","kva":"250","cons":66,"lat":12.92865,"lng":80.14676,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L PRODUCTS","scheme":null},{"id":"941302079","name":"1POLE THIRUMAGALNAGAR SSII","kva":"100","cons":30,"lat":12.92942,"lng":80.14686,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"BALA","scheme":"BOARD"},{"id":"941302085","name":"DEEPIKA AVENUE SS","kva":"100","cons":52,"lat":12.92872,"lng":80.14571,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ABB","scheme":"BOARD"},{"id":"941302037","name":"PILLIYAR KOIL STREET DP","kva":"100","cons":127,"lat":12.92696,"lng":80.1467,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI","scheme":"BOARD"},{"id":"941302025","name":"SABAI COLONY (MARUTHI NAGAR) SS1","kva":"100","cons":228,"lat":12.9229,"lng":80.14943,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941302060","name":"ANNA 3RD STREET","kva":"100","cons":33,"lat":12.9217,"lng":80.14981,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"941302002","name":"PETROL BANK","kva":"200","cons":125,"lat":12.92286,"lng":80.15067,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L PRODUCTS","scheme":null},{"id":"941302067","name":"Kalyanasundaram st SS SP","kva":"100","cons":2,"lat":12.92911,"lng":80.14581,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L PRODUCTS","scheme":null},{"id":"941302048","name":"STEP STONE SS","kva":"250","cons":13,"lat":12.92936,"lng":80.14544,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L PRODUCTS","scheme":null},{"id":"941302070","name":"GOMATHI NAGAR","kva":"200","cons":369,"lat":12.92686,"lng":80.14789,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"38","scheme":null},{"id":"941302061","name":"ANNA STREET","kva":"200","cons":245,"lat":12.92142,"lng":80.14945,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CUREENT ELECTRICALS","scheme":null},{"id":"941302014","name":"VANAMALAI SS","kva":"250","cons":14,"lat":12.92699,"lng":80.14548,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH ELECTRIC COMPANY","scheme":null},{"id":"941302077","name":"CHITLAPAKKAM MAIN ROAD","kva":"100","cons":33,"lat":12.9249,"lng":80.14762,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"DHANYA","scheme":"BOARD"},{"id":"941302003","name":"BHARATHIYAR STREET SS","kva":"200","cons":36,"lat":12.92251,"lng":80.14975,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"42","scheme":null},{"id":"941302080","name":"JOEL 63KVA DT","kva":"63","cons":17,"lat":12.9245,"lng":80.1454,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHE","scheme":"BOARD"},{"id":"941302010","name":"VALAYAPATHY","kva":"100","cons":77,"lat":12.92616,"lng":80.14733,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"BOARD"},{"id":"941302078","name":"MANIMEGALAI SS","kva":"100","cons":26,"lat":12.92454,"lng":80.14733,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"941302018","name":"TIRUMAGAL NAGAR SS","kva":"200","cons":238,"lat":12.9293,"lng":80.14617,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L PRODUCTS","scheme":null},{"id":"941302063","name":"Gangaiamman koil st DT SP","kva":"100","cons":170,"lat":12.92705,"lng":80.14611,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI PERFECT ENGINEERING","scheme":null},{"id":"941302015","name":"SRIRAM NAGAR SS III","kva":"250","cons":96,"lat":12.92687,"lng":80.14486,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTROMECK INDUSTRIES","scheme":null},{"id":"941302013","name":"GURU SS","kva":"250","cons":60,"lat":12.92718,"lng":80.1456,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"941302064","name":"Sri Ram Nagar 3rd st SS SP","kva":"100","cons":15,"lat":12.92636,"lng":80.14496,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI PERFECT ENGINEERING","scheme":null},{"id":"941302009","name":"GANESH NAGAR SS","kva":"500","cons":385,"lat":12.92473,"lng":80.14525,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"38","scheme":"BOARD"},{"id":"941302012","name":"BALAM SS","kva":"200","cons":110,"lat":12.92679,"lng":80.14767,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI PERFECT ENGINEERING","scheme":null},{"id":"941302017","name":"ANNAI INDRA NAGAR SS","kva":"200","cons":97,"lat":12.92822,"lng":80.14719,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CUREENT ELECTRICALS","scheme":null},{"id":"941302008","name":"METHA NAGAR SS I","kva":"100","cons":356,"lat":12.9244,"lng":80.14675,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO","scheme":"BOARD"},{"id":"941302065","name":"Ishta Siddhi Vinayagar Koil st SS SP","kva":"100","cons":17,"lat":12.92732,"lng":80.14526,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI PERFECT ENGINEERING","scheme":null},{"id":"941302066","name":"Kundalakesi St SS SP","kva":"100","cons":59,"lat":12.92632,"lng":80.14611,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI PERFECT ENGINEERING","scheme":null},{"id":"941302069","name":"Nethaji st SS SP","kva":"100","cons":26,"lat":12.92523,"lng":80.14646,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":null},{"id":"941302039","name":"SILAPATHIKARAM","kva":"100","cons":37,"lat":12.92648,"lng":80.14605,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SRI PERFECT ENGINEERING","scheme":null},{"id":"941302032","name":"SIVAGA SINDHAMANI SS","kva":"200","cons":142,"lat":12.92577,"lng":80.14684,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":null},{"id":"941302026","name":"RR (MAHALAKSHMI NAGAR) SS","kva":"250","cons":308,"lat":12.92276,"lng":80.14763,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CUREENT ELECTRICALS","scheme":null},{"id":"941302068","name":"Thirumagal Nagar Ist st SS SP","kva":"100","cons":34,"lat":12.92954,"lng":80.14712,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L PRODUCTS","scheme":null},{"id":"941302005","name":"VENUGOPAL ST SS","kva":"250","cons":44,"lat":12.92245,"lng":80.14834,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"38","scheme":null}],"941305":[{"id":"941305024","name":"ANNAI NAGAR SS","kva":"100","cons":118,"lat":12.92399,"lng":80.14363,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"941305032","name":"RUBY SS I","kva":"200","cons":42,"lat":12.92669,"lng":80.14145,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941305039","name":"KAMBAR ST SS I","kva":"100","cons":12,"lat":12.92074,"lng":80.14692,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941305055","name":"THANGALKARAI (RATION SHOP)","kva":"250","cons":5,"lat":12.92942,"lng":80.1378,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941305051","name":"EZHIL NAGAR","kva":"100","cons":18,"lat":12.92129,"lng":80.14607,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"DANYA","scheme":"BOARD"},{"id":"941305043","name":"ANNAI NAGAR EXTN","kva":"100","cons":98,"lat":12.92351,"lng":80.14502,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"941305067","name":"METHA NAGAR SS II","kva":"250","cons":null,"lat":12.9228,"lng":80.1465,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ABB","scheme":"BOARD"},{"id":"941305015","name":"MANIKKAM AVENUE SS","kva":"100","cons":89,"lat":12.92628,"lng":80.14142,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941305017","name":"Ezhil Nagar SS II","kva":"100","cons":5,"lat":12.92246,"lng":80.14534,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"941305027","name":"TELEPHONE EXCHANGE SS","kva":"100","cons":294,"lat":12.92554,"lng":80.14336,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941305056","name":"CAMP ROAD II","kva":"100","cons":272,"lat":12.92191,"lng":80.14328,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL","scheme":null},{"id":"941305054","name":"MOHI AELIA SP DT","kva":"63","cons":52,"lat":12.92145,"lng":80.14506,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SURYA","scheme":"BOARD"},{"id":"941305003","name":"VASUDEVA SS","kva":"250","cons":6,"lat":12.92272,"lng":80.14458,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":null},{"id":"941305053","name":"VIDYALAKSHMI SP II","kva":"63","cons":18,"lat":12.9247,"lng":80.14045,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"SURYA","scheme":"BOARD"},{"id":"941305034","name":"AGNI SS II","kva":"250","cons":42,"lat":12.92685,"lng":80.14176,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941305050","name":"Varalakshmi St SS","kva":"100","cons":113,"lat":12.92443,"lng":80.1415,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"941305018","name":"EZHIL NAGAR SS","kva":"500","cons":231,"lat":12.92246,"lng":80.14582,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"941305009","name":"ABHIRAMI ST SS","kva":"100","cons":157,"lat":12.92371,"lng":80.14141,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"941305061","name":"KAMBAR STREET 1POLE DT","kva":"63","cons":1,"lat":12.92089,"lng":80.14638,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"941305025","name":"KUMAR FLOUR MILL SS","kva":"250","cons":292,"lat":12.92493,"lng":80.14308,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"941305007","name":"ANRUDHRA SS II","kva":"500","cons":180,"lat":12.92266,"lng":80.14161,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"941305048","name":"Barathidasan St 25KVA","kva":"25","cons":95,"lat":12.92008,"lng":80.14702,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941305006","name":"ANRUDHRA SS I","kva":"500","cons":6,"lat":12.92258,"lng":80.1416,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M & B SWITCH GEARS","scheme":null},{"id":"941305011","name":"DHAYAL NIVAS SS","kva":"100","cons":10,"lat":12.92432,"lng":80.13998,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"941305035","name":"Srinivasa Flats SS","kva":"500","cons":null,"lat":12.92232,"lng":80.1438,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"941305052","name":"SINGLE POLE VGK SS","kva":"100","cons":18,"lat":12.92397,"lng":80.14368,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAKTHI","scheme":"BOARD"},{"id":"941305036","name":"Ezhil Nagar SS III","kva":"100","cons":3,"lat":12.92248,"lng":80.14557,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"941305022","name":"DOMINO PIZZA SS","kva":"250","cons":148,"lat":12.92243,"lng":80.14498,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941305014","name":"DHANA LAKSHMI ST SS II","kva":"100","cons":104,"lat":12.92636,"lng":80.1401,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"941305040","name":"KAMBAR ST SS II","kva":"100","cons":73,"lat":12.92073,"lng":80.14692,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941305023","name":"George Avenue SS I","kva":"100","cons":117,"lat":12.92253,"lng":80.14209,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"M & B SWITCH GEARS","scheme":null},{"id":"941305026","name":"THIRU.VI.KA ST SS","kva":"100","cons":90,"lat":12.92467,"lng":80.14412,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941305033","name":"AGNI SS I","kva":"250","cons":38,"lat":12.92704,"lng":80.14161,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"941305028","name":"SAKTHI GARDEN SS","kva":"250","cons":100,"lat":12.92642,"lng":80.14332,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"941305038","name":"KANDASHARAMAN SS","kva":"100","cons":7,"lat":12.92103,"lng":80.14929,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941305005","name":"SHREE BHAVAN SS II","kva":"250","cons":23,"lat":12.92276,"lng":80.14305,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"941305049","name":"Manickam Avenue SS II SP","kva":"100","cons":35,"lat":12.92571,"lng":80.14126,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941305010","name":"SANTHANA LAKSHMI ST SS I","kva":"100","cons":233,"lat":12.92399,"lng":80.14146,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"941305057","name":"VM ROAD PUMA 100KVA SS","kva":"100","cons":null,"lat":12.92248,"lng":80.14555,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SEPL","scheme":"BOARD"},{"id":"941305065","name":"VM ROAD 1POLE SS","kva":"100","cons":5,"lat":12.92259,"lng":80.14236,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ABB","scheme":"BOARD"},{"id":"941305037","name":"RELAINCE TRENDS","kva":"100","cons":205,"lat":12.92273,"lng":80.14589,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"941305013","name":"DHANA LAKSHMI ST SS I","kva":"100","cons":146,"lat":12.92496,"lng":80.14137,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941305058","name":"V M ROAD GANTHI NAGAR SS 100 KVA DT","kva":"100","cons":1,"lat":12.92268,"lng":80.14522,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SEPL","scheme":"BOARD"},{"id":"941305001","name":"RELIANCESS","kva":"250","cons":1,"lat":12.92274,"lng":80.14661,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941305060","name":"SINGLE POLE 63KVA DT SS2","kva":"63","cons":10,"lat":12.92572,"lng":80.1434,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NNB","scheme":"BOARD"},{"id":"941305004","name":"SHREE BHAVAN SS I","kva":"250","cons":73,"lat":12.92276,"lng":80.14305,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"941305012","name":"VIJAYA SANTHI SS","kva":"250","cons":36,"lat":12.92455,"lng":80.13971,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941305047","name":"1 POLE SRIRAM NGR 2nd x ST,(100 ft road)","kva":"100","cons":147,"lat":12.92602,"lng":80.14347,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941305029","name":"RAINBOW APPARTMENT SS I","kva":"250","cons":71,"lat":12.92662,"lng":80.14337,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941305066","name":"RAAJALI PHUVI SS","kva":"100","cons":20,"lat":12.9255,"lng":80.14342,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"ABB","scheme":"BOARD"},{"id":"941305008","name":"ANRUDHRA SS III","kva":"100","cons":93,"lat":12.92266,"lng":80.14161,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"941305045","name":"1 POLE DAIRIYALAKSHMI STREET","kva":"100","cons":27,"lat":12.92343,"lng":80.14099,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"941305030","name":"RAINBOW APPARTMENT SS II","kva":"100","cons":4,"lat":12.92662,"lng":80.14337,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO MECK","scheme":null},{"id":"941305041","name":"Sundaram Colony Extn SS","kva":"250","cons":25,"lat":12.92046,"lng":80.14708,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941305042","name":"BALAMURUGAN KALYANAMANDAPAM","kva":"250","cons":4,"lat":12.92317,"lng":80.14257,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"M & B SWITCH GEARS","scheme":null},{"id":"941305002","name":"VELACHERI MAIN RD SS","kva":"500","cons":236,"lat":12.92266,"lng":80.14464,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941305016","name":"100 FT ROAD SS","kva":"250","cons":74,"lat":12.92392,"lng":80.14278,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"941305046","name":"1 POLE DHANALAKSHMI NAGAR EXTN STREET","kva":"100","cons":55,"lat":12.92635,"lng":80.13948,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"941305059","name":"VIJAYALAKSHMI DT 500 KVA","kva":"500","cons":51,"lat":12.92401,"lng":80.13982,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VIJAYI","scheme":"BOARD"},{"id":"941305044","name":"VENKATRAMAN NAGAR 1ST MAIN ROAD","kva":"100","cons":2,"lat":12.93764,"lng":80.14739,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null}],"941306":[{"id":"941306049","name":"NISHA AVENUE","kva":"100","cons":159,"lat":12.91818,"lng":80.16001,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941306022","name":"PANDAVAR BHOOMI","kva":"250","cons":18,"lat":12.91644,"lng":80.15994,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Na","scheme":null},{"id":"941306061","name":"DURGA COLONY 5 TH STREET END","kva":"100","cons":17,"lat":12.92104,"lng":80.15846,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"941306033","name":"SANTHI NIKATAN FLAT SS I","kva":"250","cons":25,"lat":12.91543,"lng":80.16298,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941306003","name":"PONNIAMMAN KOIL SS I","kva":"250","cons":475,"lat":12.92116,"lng":80.15274,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"941306027","name":"TELLUS AVENUE PH-11 SS1V(TANK)","kva":"100","cons":64,"lat":12.91752,"lng":80.15729,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941306018","name":"SHIRIDI AVENUE","kva":"100","cons":15,"lat":12.91817,"lng":80.16075,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"941306021","name":"RADESHYAM AVENUE SS11(PARK)","kva":"250","cons":32,"lat":12.91696,"lng":80.15932,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Sri thirumala","scheme":null},{"id":"941306020","name":"RADESHYAM AVENUE SS1","kva":"250","cons":143,"lat":12.91725,"lng":80.15946,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Kel","scheme":null},{"id":"941306006","name":"KRISHNA NAGAR SS(2ND STREET)","kva":"100","cons":114,"lat":12.91964,"lng":80.15709,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941306059","name":"RADHESHAN AVENUE JUEL FIATS SS","kva":"250","cons":16,"lat":12.91791,"lng":80.16019,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SK","scheme":"BOARD"},{"id":"941306030","name":"JANSHIRANI ST SS","kva":"100","cons":208,"lat":12.91695,"lng":80.16202,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Na","scheme":null},{"id":"941306060","name":"JOERL PARK SS","kva":"100","cons":19,"lat":12.91691,"lng":80.15915,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"941306042","name":"NAVEEN FLAT SS II","kva":"250","cons":2,"lat":12.91538,"lng":80.15859,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941306056","name":"PTC SS I","kva":"100","cons":1,"lat":12.91991,"lng":80.15897,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"941306010","name":"ROYAL ENCLAVE","kva":"100","cons":18,"lat":12.92186,"lng":80.1521,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEETA","scheme":"BOARD"},{"id":"941306051","name":"TELLUS AVENUE PH 1 4TH MAIN ROAD","kva":"250","cons":90,"lat":12.91567,"lng":80.16171,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TELSA","scheme":"BOARD"},{"id":"941306001","name":"RUBY KRISHNA NAGAR","kva":"500","cons":118,"lat":12.91942,"lng":80.15655,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941306050","name":"TELLUS AVENUE PH 11 APTR","kva":"250","cons":149,"lat":12.91723,"lng":80.15739,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"941306002","name":"BAJANAI PILLAR KOIL ST","kva":"100","cons":126,"lat":12.92113,"lng":80.15431,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"941306011","name":"AMAR PRAKASH SS I","kva":"500","cons":27,"lat":12.91901,"lng":80.15563,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TELCO","scheme":"BOARD"},{"id":"941306047","name":"MOSQUE COLONY SS I","kva":"250","cons":121,"lat":12.92222,"lng":80.15581,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941306028","name":"TELLUS AVENUE PH-1 SS1(1ST MAIN ROAD)","kva":"100","cons":246,"lat":12.91565,"lng":80.15925,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941306024","name":"TELLUS AVENUE PH 11 SS1 RUBY RAJESWARI","kva":"100","cons":136,"lat":12.91752,"lng":80.15786,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"941306046","name":"THULIP GARDEN SS","kva":"250","cons":43,"lat":12.91914,"lng":80.15811,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"BOARD"},{"id":"941306013","name":"DURGA COLONY SOUTH HVDC SP","kva":"100","cons":181,"lat":12.92197,"lng":80.15759,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"BOARD"},{"id":"941306026","name":"TELLUS AVENUE PH-11 SS111(ABDULKALAM)","kva":"250","cons":75,"lat":12.91606,"lng":80.15739,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Telsa","scheme":null},{"id":"941306058","name":"MGP BAJANAI KOVIL SS","kva":"100","cons":32,"lat":12.92141,"lng":80.15357,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"941306063","name":"TELUS AVENUE PARK SS III","kva":"100","cons":1,"lat":12.9167,"lng":80.15917,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"941306057","name":"TELLUS VEVEANTHER STREE SS I","kva":"25","cons":null,"lat":12.9175,"lng":80.16085,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HUNDUSTAN","scheme":"BOARD"},{"id":"941306054","name":"ELANGO ADIKAL ST","kva":"100","cons":null,"lat":12.91542,"lng":80.16257,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"BOARD"},{"id":"941306004","name":"RAJESHWARI NAGAR","kva":"250","cons":279,"lat":12.92037,"lng":80.15557,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMESH","scheme":"BOARD"},{"id":"941306008","name":"ARULNERI NAGAR APTR","kva":"250","cons":53,"lat":12.91969,"lng":80.16076,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"941306016","name":"PTC 2ND STREET SS","kva":"100","cons":121,"lat":12.92001,"lng":80.15928,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941306017","name":"RUBY MANOR BUILDERS SS","kva":"250","cons":324,"lat":12.91891,"lng":80.16069,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"941306045","name":"KRISHNA NAGAR","kva":"250","cons":21,"lat":12.91975,"lng":80.15825,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEETA ELECTRICALS INDORE","scheme":null},{"id":"941306041","name":"NAVEEN FLAT SS I","kva":"100","cons":34,"lat":12.91538,"lng":80.1586,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941306007","name":"MASUTHI COLONY 5TH STREET","kva":"250","cons":500,"lat":12.92168,"lng":80.15725,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"941306031","name":"TELLUS AVENUE SS I","kva":"100","cons":287,"lat":12.91516,"lng":80.16242,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941306032","name":"ARUN ENCLAVE SS","kva":"100","cons":40,"lat":12.9178,"lng":80.15664,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"941306048","name":"RUBY FLATS PTC","kva":"100","cons":26,"lat":12.91991,"lng":80.15938,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941306023","name":"ALAVATTAMMAN KOIL ST SS","kva":"250","cons":20,"lat":12.92021,"lng":80.15805,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941306019","name":"SANGARA SCHOOL","kva":"250","cons":77,"lat":12.9182,"lng":80.15908,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI ELECTRIC COMPANY","scheme":null},{"id":"941306014","name":"CHOLANNAGAR APPARTMENT","kva":"250","cons":223,"lat":12.92069,"lng":80.16025,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI TRANSFORMERS","scheme":null},{"id":"941306055","name":"SHANTHI NAIKETAN","kva":"100","cons":null,"lat":12.91541,"lng":80.16293,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":"BOARD"},{"id":"941306012","name":"AMAR PRAKASH SS II","kva":"200","cons":206,"lat":12.91949,"lng":80.15483,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTHAN TRANSFORMERS","scheme":null},{"id":"941306009","name":"AUTO STAND","kva":"250","cons":57,"lat":12.92238,"lng":80.15194,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":null},{"id":"941306029","name":"TELLUS AVENUE PH-1 SS11(3RD MAIN ROAD)","kva":"250","cons":70,"lat":12.91558,"lng":80.16082,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Dec","scheme":null},{"id":"941306005","name":"BERAKA NAGAR SS II","kva":"100","cons":89,"lat":12.92042,"lng":80.15732,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MOHINI","scheme":"BOARD"},{"id":"941306015","name":"A.K.P APPARTMENT","kva":"250","cons":131,"lat":12.92044,"lng":80.16024,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI PERFECT ENGINEERING","scheme":null},{"id":"941306064","name":"TELLUS AVENUE SS PHASE I","kva":"100","cons":null,"lat":12.91603,"lng":80.15944,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"BALAJI","scheme":"BOARD"},{"id":"941306034","name":"SANTHI NIKATAN FLAT SS II","kva":"100","cons":23,"lat":12.91543,"lng":80.16298,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941306044","name":"GOVERMENT HOSPETAL","kva":"100","cons":77,"lat":12.92076,"lng":80.15567,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Telsa","scheme":null},{"id":"941306062","name":"MADAMBAKKAM ROAD SS","kva":"63","cons":5,"lat":12.92263,"lng":80.15119,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ABB","scheme":"BOARD"}],"941307":[{"id":"941307081","name":"LORA STREET SS I","kva":"100","cons":98,"lat":12.91558,"lng":80.14262,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"941307042","name":"KGS DARSHAN'S SS","kva":"100","cons":null,"lat":12.91898,"lng":80.13751,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"941307091","name":"NELLOUR AMMAN KOIL STREET SS III","kva":"100","cons":null,"lat":12.91633,"lng":80.13915,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ECPL","scheme":"BOARD"},{"id":"941307090","name":"NEW BALAJI NAGARMC BUILDER","kva":"100","cons":24,"lat":12.91891,"lng":80.13966,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"941307071","name":"NEW BALAJI NAGAR SS III","kva":"63","cons":70,"lat":12.91892,"lng":80.14032,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"941307061","name":"NELLUR AMMAN KOVIL SS","kva":"100","cons":132,"lat":12.91713,"lng":80.1398,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"941307068","name":"DUAL SS SP","kva":"63","cons":null,"lat":12.92237,"lng":80.14232,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"941307086","name":"INDUSIND BANK SS","kva":"100","cons":19,"lat":12.92228,"lng":80.13957,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"941307073","name":"MULLAI STREET SS II","kva":"100","cons":86,"lat":12.91791,"lng":80.13908,"poles":5,"htFeeders":1,"ltFeeders":2,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"941307046","name":"MULLAI STREET SS I","kva":"100","cons":114,"lat":12.91836,"lng":80.13923,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"941307050","name":"PONNIAMMAN KOIL SS II","kva":"100","cons":76,"lat":12.91942,"lng":80.14104,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"941307078","name":"NELLUR AMMAN KOIL STREET SS II","kva":"100","cons":32,"lat":12.91603,"lng":80.13904,"poles":4,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"941307056","name":"ERIKARAI STREET SS I","kva":"100","cons":94,"lat":12.9195,"lng":80.13518,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"941307045","name":"NEW BALAJI NAGAR SS II","kva":"100","cons":75,"lat":12.91831,"lng":80.14033,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KERALA","scheme":"BOARD"},{"id":"941307062","name":"MURUGAN KOVIL SS (AVVAI NAGAR)","kva":"250","cons":432,"lat":12.91652,"lng":80.14105,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"941307075","name":"ESWARAN KOIL SS I","kva":"100","cons":317,"lat":12.92048,"lng":80.139,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"941307038","name":"KANNAN NAGAR 250 AVVAI NAGAR","kva":"250","cons":195,"lat":12.92142,"lng":80.14151,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"941307085","name":"ERIKARAI STREET SS III","kva":"25","cons":14,"lat":12.92036,"lng":80.1353,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"941307076","name":"KARANM STREET SS II","kva":"100","cons":215,"lat":12.919,"lng":80.13758,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"941307055","name":"NEW BALAJI NAGAR SS I","kva":"250","cons":216,"lat":12.91742,"lng":80.14004,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"941307070","name":"MURUGAN KOIL SS II","kva":"100","cons":18,"lat":12.9165,"lng":80.14114,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"941307053","name":"PANDALOON SS","kva":"250","cons":114,"lat":12.92237,"lng":80.14144,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"941307039","name":"DEVI GLASS 250","kva":"250","cons":2,"lat":12.92192,"lng":80.14206,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"941307093","name":"RANGANATHAN STREET SS I","kva":"100","cons":12,"lat":12.91972,"lng":80.13843,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"941307032","name":"MUTHALA AMMAN KOVIL SS","kva":"250","cons":344,"lat":12.92214,"lng":80.1404,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"941307092","name":"GUGAN SCHOOL SS I","kva":"63","cons":26,"lat":12.9218,"lng":80.13734,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SVT","scheme":"BOARD"},{"id":"941307080","name":"LORA STREET SS II","kva":"25","cons":8,"lat":12.91557,"lng":80.14163,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"941307033","name":"ICICI BANK","kva":"100","cons":7,"lat":12.92233,"lng":80.13864,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"941307079","name":"CAMP ROAD SS I I","kva":"500","cons":237,"lat":12.92202,"lng":80.14319,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"941307083","name":"NEW BALAJI NAGAR EXTN SS III","kva":"25","cons":27,"lat":12.91608,"lng":80.13985,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"941307054","name":"RUBY TOWER SS I","kva":"250","cons":260,"lat":12.92245,"lng":80.13801,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"IHT","scheme":"BOARD"},{"id":"941307051","name":"VIVEK SS","kva":"100","cons":3,"lat":12.92237,"lng":80.14154,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"941307088","name":"ERIKARAI STREET SS II","kva":"16","cons":51,"lat":12.91973,"lng":80.13521,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"941307087","name":"BHARATHI POONGA STREET SS","kva":"100","cons":211,"lat":12.92003,"lng":80.1413,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"941307077","name":"ALANGAR SS I CHURCH OPP","kva":"100","cons":215,"lat":12.91824,"lng":80.14134,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"941307082","name":"NEW BALAJI NAGAR EXTN SS II","kva":"25","cons":43,"lat":12.91637,"lng":80.1402,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"941307084","name":"NEW BALAJI NAGAR EXTN SS I","kva":"100","cons":88,"lat":12.91625,"lng":80.14026,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"THIRUMALA","scheme":"BOARD"},{"id":"941307041","name":"KARNAM STREET SS","kva":"250","cons":483,"lat":12.91992,"lng":80.13754,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941307048","name":"IOB COLONY SS I","kva":"250","cons":169,"lat":12.92011,"lng":80.14238,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"TAMILNADU","scheme":"BOARD"},{"id":"941307072","name":"PALAYATHAN STREET SS I","kva":"100","cons":92,"lat":12.91892,"lng":80.14239,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DAYA","scheme":"BOARD"},{"id":"941307067","name":"DUAL SS SP","kva":"63","cons":null,"lat":12.92237,"lng":80.14232,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"941307044","name":"PONNI AMMAN KOVIL STREET SS III","kva":"63","cons":219,"lat":12.91907,"lng":80.14243,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"941307057","name":"SURESH NAGAR","kva":"100","cons":11,"lat":12.92185,"lng":80.14135,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VEMKATESHWARA","scheme":"BOARD"},{"id":"941307074","name":"MULLAI STREET SS III","kva":"63","cons":105,"lat":12.91677,"lng":80.13874,"poles":4,"htFeeders":1,"ltFeeders":2,"make":"DAYA","scheme":"BOARD"},{"id":"941307052","name":"SATHEESKUMAR SS","kva":"250","cons":6,"lat":12.92227,"lng":80.13963,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTHAN","scheme":"BOARD"},{"id":"941307069","name":"AVVAI STREET SS","kva":"100","cons":155,"lat":12.91623,"lng":80.14108,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"941307047","name":"PONNI AMMAN KOVIL SS I","kva":"100","cons":232,"lat":12.91951,"lng":80.1405,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU","scheme":"BOARD"},{"id":"941307089","name":"ALANKAR INDUS","kva":"100","cons":null,"lat":12.91722,"lng":80.13997,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"}],"941308":[{"id":"941308057","name":"AYYA FLAT SS","kva":"250","cons":476,"lat":12.98283,"lng":80.21729,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"941308036","name":"PRIYADHARSHANI","kva":"250","cons":113,"lat":12.91936,"lng":80.16137,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTHAN TRANSFORMERS","scheme":null},{"id":"941308030","name":"VV MART SS-II","kva":"250","cons":null,"lat":12.92297,"lng":80.16177,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308055","name":"AKILA HEIGHTS B","kva":"500","cons":48,"lat":12.92196,"lng":80.15795,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308014","name":"CHEMPAKKAM SWIMMING POOL","kva":"200","cons":561,"lat":12.92342,"lng":80.16038,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L PRODUCTS","scheme":null},{"id":"941308034","name":"VIVEKANTHA SEMBAKKAM","kva":"250","cons":128,"lat":12.92789,"lng":80.16011,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTROMECK","scheme":null},{"id":"941308010","name":"DURGA COLONY SS11","kva":"100","cons":76,"lat":12.92273,"lng":80.15975,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308037","name":"GURUSAMYNAGAR II","kva":"250","cons":105,"lat":12.92047,"lng":80.16203,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"LAKSHMI ENTERPRISES","scheme":null},{"id":"941308017","name":"MARIYAMMAN KOIL","kva":"250","cons":269,"lat":12.92559,"lng":80.1608,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"941308016","name":"NELLAYAN MANDABAM","kva":"250","cons":3,"lat":12.92488,"lng":80.16109,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":null},{"id":"941308032","name":"ALBHA SCHOOL","kva":"100","cons":68,"lat":12.92363,"lng":80.15798,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308039","name":"MAV SCHOOL OUT","kva":"100","cons":36,"lat":12.91887,"lng":80.16162,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308007","name":"AMBETHKAR STREET SS","kva":"100","cons":102,"lat":12.92434,"lng":80.15525,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308056","name":"AKILA HEIGHTS C","kva":"500","cons":10,"lat":12.92197,"lng":80.15795,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308019","name":"GAYATHRI NAGAR 7TH STREET","kva":"250","cons":13,"lat":12.92621,"lng":80.15977,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308009","name":"DURGA COLONY","kva":"250","cons":197,"lat":12.9216,"lng":80.15847,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL TRANSFORMER","scheme":null},{"id":"941308048","name":"RAJIVGANDHI NAGAR SS-IV","kva":"25","cons":16,"lat":12.9243,"lng":80.15797,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308042","name":"VENKATAJALAPATHY ST SS-II","kva":"25","cons":30,"lat":12.92163,"lng":80.15522,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308011","name":"RANI RESIDENCY","kva":"250","cons":72,"lat":12.92363,"lng":80.15914,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTHAN TRANSFORMERS","scheme":null},{"id":"941308018","name":"SAM AVENUE SS","kva":"100","cons":88,"lat":12.9266,"lng":80.15903,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308022","name":"SAMGOTHIYAMMAN KOIL ST SS11","kva":"100","cons":174,"lat":12.92191,"lng":80.16167,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308041","name":"IRAVI SS","kva":"500","cons":17,"lat":12.9231,"lng":80.16149,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"941308006","name":"SRINIVASA HARDWARES SS","kva":"100","cons":17,"lat":12.92293,"lng":80.15344,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308046","name":"RAJIVGANDHI NAGAR SS-II","kva":"25","cons":5,"lat":12.92393,"lng":80.15814,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308005","name":"VENKATACHALAPATHI","kva":"250","cons":70,"lat":12.92177,"lng":80.15425,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KEL","scheme":"BOARD"},{"id":"941308053","name":"DURGA COLONY 1-ST-STREET","kva":"100","cons":5,"lat":12.92196,"lng":80.15795,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308001","name":"INDIAN BANK","kva":"200","cons":362,"lat":12.9229,"lng":80.15232,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":null},{"id":"941308035","name":"AKRITHI","kva":"250","cons":4,"lat":12.92355,"lng":80.1601,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":null},{"id":"941308040","name":"GURUSWAMYNAGAR III","kva":"250","cons":14,"lat":12.91885,"lng":80.16162,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC TRANSFORMERS","scheme":null},{"id":"941308049","name":"RAJIVGANDHI NAGAR SS-V","kva":"25","cons":35,"lat":12.92455,"lng":80.15798,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308050","name":"SAIVIGAI APPARTMENTS","kva":"250","cons":43,"lat":12.92328,"lng":80.16097,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"38","scheme":null},{"id":"941308038","name":"VIVAIKANTHAR STREET (SIVAN KOVIL)","kva":"100","cons":52,"lat":12.92044,"lng":80.16219,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308033","name":"WHITE FIELD","kva":"100","cons":55,"lat":12.92683,"lng":80.15871,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308024","name":"DURGA COLONY MAIN ROAD JENI FLATS","kva":"100","cons":64,"lat":12.92234,"lng":80.15859,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308044","name":"BAJANI KOVIL 2 ND STREET","kva":"100","cons":65,"lat":12.92229,"lng":80.1533,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"941308021","name":"SANGODHAYAMMAN KOIL","kva":"250","cons":86,"lat":12.92219,"lng":80.16064,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SRI VIDHYA ELECTRICAL TRANSFORMER","scheme":null},{"id":"941308029","name":"VV MART SS-1","kva":"250","cons":10,"lat":12.92297,"lng":80.16177,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308043","name":"VENKATAJALAPATHY ST SS-III","kva":"25","cons":19,"lat":12.92169,"lng":80.15484,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308058","name":"ANNA STREET SS","kva":"100","cons":74,"lat":12.92326,"lng":80.15351,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TESLA","scheme":"BOARD"},{"id":"941308015","name":"MARIAMMAN MAHASAKTHI COLONY SS","kva":"100","cons":81,"lat":12.92822,"lng":80.16085,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308003","name":"PANJAYATHU","kva":"200","cons":552,"lat":12.9228,"lng":80.15463,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"941308020","name":"N.M.PARVATHIPURAM","kva":"250","cons":146,"lat":12.92861,"lng":80.16015,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTROMECK","scheme":null},{"id":"941308008","name":"OIL MILL","kva":"200","cons":244,"lat":12.92379,"lng":80.15616,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DANKE PRODUCTS","scheme":null},{"id":"941308002","name":"SR RAJA VM ROAD SS","kva":"100","cons":251,"lat":12.9234,"lng":80.15813,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308013","name":"METRO","kva":"200","cons":12,"lat":12.92352,"lng":80.15961,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"REL","scheme":null},{"id":"941308012","name":"KEETHALAYA","kva":"200","cons":10,"lat":12.92362,"lng":80.15924,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTHAN TRANSFORMERS","scheme":null},{"id":"941308054","name":"AKILA HEIGHTS SS-A","kva":"500","cons":76,"lat":12.92196,"lng":80.15795,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308045","name":"RAJIVGANDHI NAGAR SS-1","kva":"25","cons":21,"lat":12.92372,"lng":80.15813,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308047","name":"RAJIVGANDHI NAGAR SS-III","kva":"25","cons":13,"lat":12.924,"lng":80.15793,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308031","name":"EMUS","kva":"100","cons":37,"lat":12.92329,"lng":80.15388,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941308004","name":"UNION OFFICE SS","kva":"100","cons":19,"lat":12.92336,"lng":80.15543,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"941309":[{"id":"941309010","name":"NETHAJI STREET","kva":"250","cons":323,"lat":12.92672,"lng":80.15529,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MAGDYNE","scheme":"BOARD"},{"id":"941309008","name":"RUBY","kva":"250","cons":156,"lat":12.92581,"lng":80.15338,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"MAGDYNE ELECTRICALS","scheme":null},{"id":"941309004","name":"MARUTHI NAGAR","kva":"250","cons":157,"lat":12.92601,"lng":80.15116,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"NA","scheme":null},{"id":"941309032","name":"RAM SEETHA MAHAL","kva":"100","cons":30,"lat":12.92533,"lng":80.1536,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941309003","name":"VISHAL CELLTOSS","kva":"250","cons":65,"lat":12.92346,"lng":80.15226,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA TRANSFORMERS","scheme":null},{"id":"941309022","name":"BHAVANANTHIYAR (EARIKARI)","kva":"100","cons":219,"lat":12.92652,"lng":80.15626,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941309027","name":"VASANTHAM AVENUE SS","kva":"100","cons":21,"lat":12.92433,"lng":80.15298,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941309043","name":"VOC STREET  ARTHO SS","kva":"63","cons":1,"lat":12.92438,"lng":80.15177,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"941309026","name":"KALAMEGAM STREET SSI","kva":"250","cons":187,"lat":12.92534,"lng":80.15404,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"941309023","name":"R.P.AVENUE MAIN ROAD SSII SS","kva":"250","cons":203,"lat":12.92874,"lng":80.15842,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941309005","name":"DHUSHAR APPARTMENTS","kva":"250","cons":64,"lat":12.92588,"lng":80.15276,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI TRANSFORMERS","scheme":null},{"id":"941309021","name":"BHAVANTHIYAR III","kva":"250","cons":32,"lat":12.92657,"lng":80.15628,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JAYASHREE TRANSFORMERS","scheme":null},{"id":"941309042","name":"RANGA COLONY MAINROAD SS III","kva":"63","cons":3,"lat":12.92448,"lng":80.15125,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"941309002","name":"SAI RANGA APPARTMENTS","kva":"250","cons":6,"lat":12.92348,"lng":80.15242,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTHAN TRANSFORMERS","scheme":null},{"id":"941309009","name":"VASANTHAM AVENUE","kva":"250","cons":179,"lat":12.92618,"lng":80.15342,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTHAN TRANSFORMERS","scheme":null},{"id":"941309028","name":"BAVANANTHIYAR PARK SS","kva":"100","cons":25,"lat":12.9297,"lng":80.15712,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941309041","name":"RANGACOLONEY SS","kva":"100","cons":7,"lat":12.92453,"lng":80.15171,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"941309044","name":"KALATHASN STREET SS","kva":"100","cons":208,"lat":12.92499,"lng":80.15528,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"941309040","name":"BHAVANANTHIYAR 4 th STREET","kva":"100","cons":83,"lat":12.92766,"lng":80.15781,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941309020","name":"KAYATHRI NAGAR","kva":"250","cons":205,"lat":12.92672,"lng":80.15766,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"42","scheme":null},{"id":"941309024","name":"BAVANANTHIYAR MAIN ROAD SSI","kva":"100","cons":233,"lat":12.92811,"lng":80.15686,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941309006","name":"VOC STREET SSI","kva":"25","cons":164,"lat":12.92514,"lng":80.15188,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941309025","name":"VENUGOPALSAMY 1ST STREET SS","kva":"100","cons":50,"lat":12.92655,"lng":80.15114,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941309019","name":"R.P.AVENUE MAIN ROAD SSIII SS","kva":"100","cons":143,"lat":12.92773,"lng":80.15812,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941309031","name":"KALAMEGAM STREET","kva":"250","cons":24,"lat":12.92534,"lng":80.15403,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L","scheme":"NEFS"},{"id":"941309038","name":"SEKKIZHAR STREET","kva":"250","cons":166,"lat":12.92832,"lng":80.15608,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH ELECTRICALS","scheme":null},{"id":"941309001","name":"GURUNATHAR SS","kva":"250","cons":156,"lat":12.92457,"lng":80.15124,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"941309030","name":"RANGA COLONY MAIN ROAD (NEST)","kva":"250","cons":24,"lat":12.92532,"lng":80.15262,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941309007","name":"VOC STREET SS11","kva":"25","cons":93,"lat":12.92553,"lng":80.15202,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null},{"id":"941309045","name":"NETHAJISTREET SS II","kva":"100","cons":189,"lat":12.92672,"lng":80.15531,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"TN","scheme":"BOARD"},{"id":"941309039","name":"SADHASIVAM NAGAR 2ND STREET","kva":"100","cons":19,"lat":12.92743,"lng":80.15549,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"Others","scheme":null}],"941310":[{"id":"941310024","name":"M C NAGAR 3RD MAIN ROAD SS III 2P","kva":"100","cons":143,"lat":12.93775,"lng":80.1458,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"941310027","name":"KRISHNA NAGAR 3RD MAIN ROAD","kva":"100","cons":7,"lat":12.94163,"lng":80.1474,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO TECH","scheme":"BOARD"},{"id":"941310014","name":"BBR SS","kva":"100","cons":85,"lat":12.94208,"lng":80.14704,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310008","name":"VENKATRAMAN NAGAR 2ND CROSS STREET","kva":"250","cons":175,"lat":12.93826,"lng":80.14748,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310028","name":"GAYATHRI NAGAR SS III","kva":"100","cons":3,"lat":12.9394,"lng":80.14884,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"941310013","name":"BHUVANESWARI NAGAR IST MAIN ROAD","kva":"100","cons":398,"lat":12.94281,"lng":80.14719,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310018","name":"KRISHNA NAGAR SS III","kva":"100","cons":50,"lat":12.94192,"lng":80.15022,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310016","name":"BBR PARK SS","kva":"250","cons":194,"lat":12.94348,"lng":80.14682,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310012","name":"BHUVANESWARI NAGAR","kva":"500","cons":13,"lat":12.94241,"lng":80.14739,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310030","name":"BHUVANESWARI NGR SSIII","kva":"100","cons":4,"lat":12.94343,"lng":80.14696,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"VENKATESWARA","scheme":"BOARD"},{"id":"941310002","name":"GAYATHRI NAGAR SS I","kva":"100","cons":511,"lat":12.93969,"lng":80.14849,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310017","name":"KRISHNA NAGAR SS II","kva":"100","cons":347,"lat":12.94164,"lng":80.14906,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310020","name":"MANICKAM STREET SS","kva":"100","cons":154,"lat":12.94241,"lng":80.14959,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310015","name":"RAGAVA NAGAR SS","kva":"250","cons":498,"lat":12.94163,"lng":80.14688,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310029","name":"VENKATRAMAN NAGAR 3RD MAIN ROAD SS","kva":"250","cons":3,"lat":12.93789,"lng":80.14856,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"941310011","name":"SIVAGAMI NAGAR IIND MAIN ROAD","kva":"250","cons":206,"lat":12.9375,"lng":80.14653,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310023","name":"VENKATARAMANNAGAR SS VII (PARK)","kva":"100","cons":175,"lat":12.93762,"lng":80.15016,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941310003","name":"GAYATHRI NAGAR SS II","kva":"250","cons":46,"lat":12.93969,"lng":80.14837,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310006","name":"VENKATRAMAN NAGAR 4TH MAIN ROAD","kva":"250","cons":164,"lat":12.9385,"lng":80.14909,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310025","name":"VENKATRAMAN NAGAR 5TH CROSS STREET SS(KALYANA MAND","kva":"250","cons":118,"lat":12.93772,"lng":80.14914,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"941310010","name":"SIVAGAMI NAGAR IST MAIN ROAD SS II","kva":"100","cons":24,"lat":12.93689,"lng":80.14691,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310007","name":"VENKARAMAN NAGAR 2ND MAIN ROAD","kva":"250","cons":164,"lat":12.93721,"lng":80.14788,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310019","name":"KRISHNA NAGAR SS I","kva":"250","cons":11,"lat":12.94096,"lng":80.15032,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310004","name":"VENKATRAMAN NAGAR PARK","kva":"250","cons":134,"lat":12.93888,"lng":80.15036,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310022","name":"RAMASAMY STREET SS II","kva":"100","cons":74,"lat":12.94009,"lng":80.14792,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"941310009","name":"SIVAGAMI NAGAR IST MAIN ROAD SS I","kva":"100","cons":15,"lat":12.93793,"lng":80.14702,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"941310026","name":"KALYANA MANDAPAM","kva":"250","cons":36,"lat":12.93814,"lng":80.14954,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941310001","name":"RAMASAMY STREET SS","kva":"250","cons":212,"lat":12.94015,"lng":80.1477,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null}],"941311":[{"id":"941311015","name":"AVIVA ENCLAVE-SS-I","kva":"63","cons":328,"lat":12.93686,"lng":80.17581,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941311021","name":"ASHTHINAPURAM SALAI MAIN ROAD-SS-I","kva":"250","cons":492,"lat":12.93667,"lng":80.17337,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941311019","name":"KOVALAN STREET(INDIRA NAGAR) SS","kva":"250","cons":431,"lat":12.93452,"lng":80.17415,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941311016","name":"AVIVA ENCLAVE-SS-II","kva":"63","cons":115,"lat":12.93666,"lng":80.17628,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941311014","name":"ANTONY FLAT-SS-II","kva":"250","cons":283,"lat":12.93677,"lng":80.17522,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941311018","name":"SITHARTHA NAGAR SS","kva":"250","cons":242,"lat":12.93452,"lng":80.17377,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941311030","name":"HASTHINAPURAM SALAI 1P","kva":"100","cons":183,"lat":12.93685,"lng":80.17162,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941311020","name":"SIDDARTHNATH NAGAR 9TH STREET","kva":"63","cons":529,"lat":12.93281,"lng":80.17334,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"941311029","name":"AMBEDKAR SALAI (RATION SHOP)","kva":"100","cons":145,"lat":12.93482,"lng":80.17647,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941311022","name":"ASHTHINAPURAM SALAI-SS-II","kva":"100","cons":90,"lat":12.93686,"lng":80.17107,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941311013","name":"ANTONY FLAT-SS-I","kva":"250","cons":34,"lat":12.93705,"lng":80.17545,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941311017","name":"KOWSALYA NAGAR -SS","kva":"100","cons":241,"lat":12.9356,"lng":80.17379,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941311023","name":"ARUNOTHAYAM NAGAR SS-I","kva":"100","cons":191,"lat":12.93678,"lng":80.16995,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941311027","name":"ASHITHNAPURAM SALAI SS-STEP STONE","kva":"100","cons":81,"lat":12.93587,"lng":80.17297,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"941311024","name":"ARUNOTHAYAM NAGAR 2ND STREET -SS","kva":"100","cons":376,"lat":12.93588,"lng":80.16964,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}]}}