{"substationCode":"9431","feeders":{"943101":{"name":"SECRETARAIT COLONY","code":"943101","ss_code":"9431","volt":"11","len":3.97,"dts":22,"cons":2479,"type":"MultiLineString","coords":[[[80.24017,12.943],[80.24019,12.94305],[80.24039,12.943]],[[80.23937,12.94273],[80.23938,12.94272]],[[80.23938,12.94272],[80.23953,12.94268]],[[80.23953,12.94268],[80.23995,12.94255]],[[80.23995,12.94255],[80.24004,12.94254],[80.24017,12.943]],[[80.23305,12.92868],[80.23305,12.92868]],[[80.24017,12.94056],[80.24016,12.94056]],[[80.24249,12.94056],[80.24249,12.94057]],[[80.23937,12.94273],[80.23937,12.94273]],[[80.24202,12.93785],[80.242,12.93775]],[[80.24401,12.93539],[80.24401,12.9354]],[[80.24086,12.94223],[80.24086,12.94224]],[[80.24249,12.94055],[80.24249,12.94056]],[[80.24268,12.93974],[80.24294,12.93968]],[[80.23305,12.92868],[80.23305,12.92868]],[[80.24073,12.93999],[80.24039,12.94004]],[[80.2397,12.941],[80.23956,12.94099]],[[80.23977,12.94122],[80.2397,12.941]],[[80.24039,12.943],[80.24039,12.943]],[[80.23755,12.94338],[80.23755,12.94338]],[[80.23755,12.94338],[80.23744,12.94343],[80.23709,12.94312],[80.2368,12.94265]],[[80.2388,12.94299],[80.23879,12.94299]],[[80.24249,12.94056],[80.2425,12.94056]],[[80.23771,12.9433],[80.23755,12.94337]],[[80.23938,12.94272],[80.23937,12.94273]],[[80.23872,12.94295],[80.23771,12.9433]],[[80.24026,12.94046],[80.24019,12.94049],[80.24017,12.94056]],[[80.23937,12.94273],[80.23937,12.94273]],[[80.24474,12.94039],[80.24475,12.94039]],[[80.24039,12.943],[80.24039,12.94299]],[[80.23937,12.94273],[80.23937,12.94273]],[[80.24437,12.94052],[80.24438,12.94052]],[[80.23755,12.94338],[80.23755,12.94337]],[[80.24474,12.94039],[80.24474,12.94039]],[[80.23872,12.94295],[80.23872,12.94295]],[[80.24249,12.94057],[80.24249,12.9405]],[[80.24249,12.9405],[80.24304,12.94041],[80.24298,12.93994],[80.24377,12.9398]],[[80.24436,12.94053],[80.24437,12.94052]],[[80.24249,12.94056],[80.2425,12.94056]],[[80.23872,12.94295],[80.2388,12.94293],[80.2388,12.94299]],[[80.24379,12.9398],[80.24388,12.94026],[80.24431,12.94018],[80.24436,12.94053]],[[80.24305,12.93769],[80.24305,12.93768]],[[80.24438,12.94052],[80.24435,12.94018],[80.24471,12.94012],[80.24474,12.94039]],[[80.23755,12.94337],[80.23755,12.94338]],[[80.24378,12.9398],[80.24378,12.93981]],[[80.24066,12.94229],[80.24086,12.94223]],[[80.24305,12.93768],[80.24305,12.93769]],[[80.24378,12.9398],[80.24379,12.9398]],[[80.24437,12.94052],[80.24437,12.94052]],[[80.23755,12.94338],[80.23755,12.94338]],[[80.24016,12.94056],[80.24016,12.94056]],[[80.23873,12.94294],[80.23872,12.94295]],[[80.24305,12.93769],[80.24273,12.93772]],[[80.24378,12.9398],[80.24378,12.93981]],[[80.2388,12.94299],[80.2388,12.943]],[[80.24159,12.93554],[80.24159,12.93554]],[[80.24401,12.9354],[80.24437,12.93732]],[[80.24437,12.93732],[80.2444,12.93745],[80.24305,12.93769]],[[80.24273,12.93772],[80.2424,12.93778]],[[80.24377,12.9398],[80.24378,12.9398]],[[80.23937,12.94273],[80.23873,12.94294]],[[80.24294,12.93968],[80.24303,12.94041],[80.24249,12.9405]],[[80.24249,12.9405],[80.24249,12.94055]],[[80.24202,12.93785],[80.24211,12.93833]],[[80.2424,12.93778],[80.24202,12.93785]],[[80.242,12.93775],[80.24195,12.93747]],[[80.24195,12.93747],[80.24188,12.93712]],[[80.24026,12.94046],[80.24033,12.94085]],[[80.24033,12.94085],[80.2404,12.94124]],[[80.2404,12.94124],[80.24045,12.94147]],[[80.24051,12.94163],[80.24057,12.94196]],[[80.24057,12.94196],[80.24057,12.94198]],[[80.24045,12.94147],[80.24051,12.94163]],[[80.24063,12.9423],[80.24063,12.94234],[80.23995,12.94255]],[[80.23995,12.94255],[80.23953,12.94268]],[[80.23953,12.94268],[80.23938,12.94272]],[[80.23938,12.94272],[80.23938,12.94272]],[[80.24063,12.9423],[80.24066,12.94229]],[[80.24057,12.94198],[80.24063,12.9423]],[[80.24141,12.93987],[80.24102,12.93995]],[[80.24179,12.93979],[80.24141,12.93987]],[[80.24214,12.93975],[80.24179,12.93979]],[[80.24239,12.93979],[80.24268,12.93974]],[[80.24239,12.93979],[80.24214,12.93975]],[[80.24017,12.94009],[80.24026,12.94046]],[[80.24017,12.94009],[80.24006,12.93972]],[[80.24039,12.94004],[80.24017,12.94009]],[[80.2398,12.94134],[80.23977,12.94122]],[[80.24188,12.93712],[80.24181,12.93677]],[[80.24083,12.93997],[80.24073,12.93999]],[[80.24083,12.93997],[80.24083,12.93998]],[[80.24163,12.93569],[80.24159,12.93554]],[[80.24181,12.93677],[80.24178,12.93654]],[[80.24178,12.93654],[80.24173,12.93624]],[[80.24169,12.93596],[80.24163,12.93569]],[[80.24173,12.93624],[80.24169,12.93596]],[[80.24224,12.93901],[80.24229,12.93931]],[[80.24211,12.93833],[80.24218,12.93866]],[[80.24235,12.93957],[80.24239,12.93979]],[[80.24229,12.93931],[80.24235,12.93957]],[[80.24034,12.94125],[80.24015,12.94128]],[[80.2404,12.94124],[80.24034,12.94125]],[[80.24015,12.94128],[80.2398,12.94134]],[[80.24294,12.93968],[80.24292,12.93953]],[[80.24292,12.93953],[80.24292,12.93953]],[[80.23872,12.94295],[80.23872,12.94295]],[[80.23879,12.94299],[80.2388,12.94299]],[[80.24282,12.93054],[80.24299,12.9305],[80.24401,12.93539]],[[80.24102,12.93995],[80.24083,12.93997]],[[80.24218,12.93866],[80.24224,12.93901]],[[80.24437,12.94052],[80.24437,12.94052]],[[80.24437,12.93732],[80.24437,12.93732]],[[80.24437,12.93732],[80.24534,12.93714],[80.24529,12.93644]],[[80.24057,12.94196],[80.24057,12.94196]],[[80.24057,12.94196],[80.24015,12.94207],[80.24017,12.94216]],[[80.24159,12.93551],[80.24145,12.93505],[80.24189,12.93497]]]},"943102":{"name":"BALAJI NAGAR","code":"943102","ss_code":"9431","volt":"11","len":4.5,"dts":18,"cons":3170,"type":"MultiLineString","coords":[[[80.24096,12.93842],[80.24095,12.93839],[80.24148,12.9382],[80.24166,12.93866]],[[80.23963,12.93549],[80.23963,12.93549]],[[80.23646,12.94169],[80.23646,12.9417]],[[80.23765,12.94197],[80.23765,12.94197]],[[80.23765,12.94197],[80.23766,12.94197]],[[80.23722,12.93522],[80.23722,12.93522]],[[80.23646,12.9417],[80.23658,12.94213],[80.23762,12.94187],[80.23765,12.94197]],[[80.23904,12.93509],[80.23898,12.93511],[80.23882,12.93462]],[[80.23765,12.9399],[80.23764,12.93989]],[[80.23932,12.93854],[80.23932,12.93854]],[[80.23916,12.93558],[80.23916,12.93557]],[[80.23933,12.93854],[80.23932,12.93854]],[[80.24035,12.93512],[80.24034,12.93513]],[[80.23905,12.93508],[80.23904,12.93509]],[[80.23505,12.93677],[80.23505,12.93677]],[[80.23932,12.93854],[80.23932,12.93854]],[[80.23766,12.94197],[80.23765,12.94197]],[[80.23722,12.93523],[80.23722,12.93522]],[[80.23916,12.93558],[80.23916,12.93557]],[[80.23646,12.94169],[80.23646,12.9417]],[[80.24288,12.93052],[80.24299,12.9305],[80.24311,12.93104],[80.24295,12.93106]],[[80.24289,12.93052],[80.24299,12.9305],[80.24311,12.93105],[80.23883,12.93167],[80.23892,12.9321],[80.23874,12.93219],[80.23908,12.93321],[80.23958,12.93373],[80.24035,12.93512]],[[80.23878,12.93303],[80.23879,12.93302]],[[80.23904,12.93509],[80.23904,12.93508]],[[80.23764,12.93989],[80.23765,12.93989]],[[80.23645,12.94169],[80.23646,12.94169]],[[80.24035,12.93512],[80.24035,12.93512]],[[80.23949,12.93622],[80.23949,12.93621]],[[80.23879,12.93302],[80.23879,12.93302]],[[80.23879,12.93302],[80.23879,12.93302]],[[80.24035,12.93512],[80.24035,12.93513]],[[80.23949,12.93622],[80.23949,12.93622]],[[80.23916,12.93558],[80.23916,12.93558]],[[80.23917,12.93557],[80.23916,12.93558]],[[80.23916,12.93558],[80.23913,12.93559],[80.23898,12.93512],[80.23905,12.93508]],[[80.23904,12.93509],[80.23904,12.93509]],[[80.24095,12.93842],[80.24095,12.93842]],[[80.23679,12.94264],[80.23693,12.94278]],[[80.24095,12.93842],[80.24096,12.93842]],[[80.23881,12.93461],[80.23881,12.9346]],[[80.23928,12.93596],[80.23913,12.93559],[80.23917,12.93557]],[[80.23928,12.93596],[80.23914,12.93559],[80.2396,12.93542],[80.23963,12.93548]],[[80.23928,12.93596],[80.23896,12.93609]],[[80.2394,12.93629],[80.2394,12.93625],[80.23949,12.93622]],[[80.2394,12.93629],[80.23928,12.93596]],[[80.23955,12.93923],[80.23955,12.93922]],[[80.2388,12.93947],[80.23848,12.93956]],[[80.23848,12.93956],[80.23818,12.93965]],[[80.2372,12.94115],[80.23721,12.94136]],[[80.23695,12.94142],[80.23669,12.94148]],[[80.23644,12.94152],[80.23645,12.94169]],[[80.23861,12.93399],[80.23908,12.93382],[80.23878,12.93303]],[[80.23881,12.9346],[80.23861,12.93399]],[[80.23818,12.93965],[80.2379,12.93972]],[[80.23765,12.9398],[80.23765,12.9399]],[[80.2379,12.93972],[80.23765,12.9398]],[[80.23765,12.9398],[80.23744,12.93986]],[[80.23955,12.93922],[80.23954,12.93922]],[[80.23704,12.93992],[80.23704,12.93991]],[[80.23713,12.94058],[80.23717,12.94088]],[[80.23984,12.93751],[80.24001,12.93799]],[[80.24014,12.93834],[80.24086,12.9381],[80.24095,12.93842]],[[80.24001,12.93799],[80.24014,12.93834]],[[80.23968,12.93851],[80.23966,12.93844],[80.23961,12.93844],[80.23933,12.93854]],[[80.23968,12.93851],[80.23978,12.93883]],[[80.23571,12.93565],[80.23588,12.93558]],[[80.23576,12.93577],[80.23571,12.93565]],[[80.23588,12.93558],[80.23615,12.93547]],[[80.23649,12.93538],[80.23662,12.9353]],[[80.23662,12.9353],[80.23682,12.93528]],[[80.23682,12.93528],[80.23705,12.93529]],[[80.23724,12.93528],[80.23722,12.93523]],[[80.23705,12.93529],[80.23724,12.93528]],[[80.23576,12.93577],[80.23577,12.93577]],[[80.23631,12.93544],[80.23649,12.93538]],[[80.23615,12.93547],[80.23631,12.93544]],[[80.23631,12.93544],[80.23631,12.93543]],[[80.23724,12.93528],[80.23754,12.93525]],[[80.23753,12.9352],[80.23753,12.9352]],[[80.23587,12.93601],[80.23576,12.93577]],[[80.23594,12.93638],[80.23587,12.93601]],[[80.23598,12.93682],[80.2356,12.93696],[80.23548,12.93662],[80.23505,12.93677]],[[80.23598,12.93682],[80.23594,12.93638]],[[80.23615,12.93709],[80.23598,12.93682]],[[80.237,12.93962],[80.23696,12.93933]],[[80.23696,12.93933],[80.23692,12.93906]],[[80.23674,12.93816],[80.23667,12.9379]],[[80.23667,12.9379],[80.23654,12.93762]],[[80.23654,12.93762],[80.23642,12.93741]],[[80.23866,12.93221],[80.23885,12.93211],[80.23886,12.93204],[80.23873,12.93165],[80.23971,12.93153]],[[80.23958,12.93674],[80.2394,12.93629]],[[80.23959,12.93674],[80.23958,12.93674]],[[80.23971,12.93716],[80.23984,12.93751]],[[80.23958,12.93674],[80.23971,12.93716]],[[80.23995,12.93934],[80.24002,12.93957]],[[80.23987,12.93912],[80.23995,12.93934]],[[80.23978,12.93883],[80.23987,12.93912]],[[80.23693,12.94278],[80.23694,12.94278]],[[80.23687,12.93874],[80.23679,12.93842]],[[80.23692,12.93906],[80.23687,12.93874]],[[80.23865,12.93273],[80.23848,12.93229],[80.23866,12.93221]],[[80.23879,12.93302],[80.23865,12.93273]],[[80.2392,12.93935],[80.2388,12.93947]],[[80.23955,12.93923],[80.2392,12.93935]],[[80.23709,12.94028],[80.23713,12.94058]],[[80.23704,12.93995],[80.23704,12.93992]],[[80.23704,12.93995],[80.23709,12.94028]],[[80.23704,12.93995],[80.237,12.93962]],[[80.23989,12.93843],[80.23968,12.93851]],[[80.24014,12.93834],[80.23989,12.93843]],[[80.23636,12.93731],[80.23602,12.93744]],[[80.23636,12.93731],[80.23615,12.93709]],[[80.23642,12.93741],[80.23636,12.93731]],[[80.23602,12.93744],[80.2358,12.9375]],[[80.2358,12.9375],[80.23581,12.93751]],[[80.23896,12.93609],[80.23862,12.9362]],[[80.23862,12.9362],[80.23861,12.9362]],[[80.2394,12.93629],[80.23943,12.93628]],[[80.23943,12.93628],[80.23943,12.93627]],[[80.23943,12.93628],[80.23943,12.93627]],[[80.24006,12.93971],[80.24006,12.93972]],[[80.24002,12.93957],[80.24006,12.93971]],[[80.23976,12.93918],[80.23955,12.93923]],[[80.23987,12.93912],[80.23976,12.93918]],[[80.23882,12.93462],[80.23881,12.93461]],[[80.23754,12.93525],[80.23753,12.9352]],[[80.23721,12.94136],[80.23695,12.94142]],[[80.23669,12.94148],[80.23644,12.94152]],[[80.23744,12.93986],[80.23727,12.93991]],[[80.23717,12.94088],[80.2372,12.94115]],[[80.23881,12.93461],[80.23882,12.93461]],[[80.23881,12.93461],[80.23882,12.93461]],[[80.23679,12.93842],[80.23674,12.93816]],[[80.23727,12.93991],[80.23704,12.93995]],[[80.23963,12.93548],[80.23963,12.93549]],[[80.24295,12.93106],[80.24295,12.93106]],[[80.23646,12.94169],[80.23645,12.94169]]]},"943103":{"name":"OMR","code":"943103","ss_code":"9431","volt":"11","len":4.39,"dts":9,"cons":1573,"type":"MultiLineString","coords":[[[80.2335,12.93722],[80.23351,12.93722]],[[80.23171,12.93769],[80.23171,12.93769]],[[80.23535,12.9396],[80.23534,12.9396]],[[80.23474,12.93814],[80.23474,12.93813]],[[80.23613,12.9417],[80.23613,12.94171]],[[80.23679,12.94264],[80.23679,12.94265]],[[80.23679,12.94265],[80.23679,12.94265]],[[80.2368,12.94265],[80.23679,12.94265]],[[80.23351,12.93722],[80.23415,12.93693],[80.23366,12.93585],[80.23397,12.93572]],[[80.23397,12.93572],[80.23414,12.93563]],[[80.23535,12.9396],[80.23535,12.9396]],[[80.23613,12.94171],[80.23613,12.94171]],[[80.2335,12.93722],[80.23351,12.93722]],[[80.23216,12.93913],[80.23217,12.93914]],[[80.23561,12.93979],[80.23561,12.93979]],[[80.23561,12.93979],[80.23556,12.93982],[80.23567,12.94013],[80.23564,12.94015]],[[80.23553,12.93978],[80.23553,12.93979]],[[80.23553,12.93979],[80.23555,12.93979]],[[80.23555,12.93979],[80.23555,12.93979]],[[80.23555,12.93979],[80.23474,12.93815]],[[80.23557,12.93991],[80.23554,12.93981]],[[80.23554,12.93981],[80.23555,12.93979]],[[80.23555,12.93979],[80.23554,12.93978]],[[80.2317,12.9377],[80.23171,12.93769]],[[80.23534,12.93957],[80.23534,12.93958]],[[80.23613,12.94171],[80.23613,12.94171]],[[80.2356,12.93979],[80.2356,12.93979]],[[80.2356,12.93979],[80.23555,12.93979]],[[80.23555,12.93979],[80.23544,12.93954],[80.23534,12.93957]],[[80.23553,12.93979],[80.23553,12.93979]],[[80.23553,12.93979],[80.23554,12.93981]],[[80.23554,12.93981],[80.2356,12.93979]],[[80.2356,12.93979],[80.2356,12.93978]],[[80.24283,12.93053],[80.24299,12.9305],[80.24311,12.93105],[80.23883,12.93167],[80.23892,12.93208],[80.23708,12.93288],[80.23608,12.93313],[80.23618,12.93354],[80.23503,12.93385],[80.23477,12.9335],[80.23466,12.93317],[80.23447,12.93328],[80.23303,12.93362],[80.23397,12.93571]],[[80.23397,12.93571],[80.23397,12.93572]],[[80.23397,12.93572],[80.23586,12.93979]],[[80.23535,12.9396],[80.23535,12.9396]],[[80.2356,12.93978],[80.2356,12.93979]],[[80.2356,12.93978],[80.2356,12.93978]],[[80.23217,12.93914],[80.23216,12.93914]],[[80.23557,12.93992],[80.23557,12.93991]],[[80.23534,12.93958],[80.23534,12.93957]],[[80.23553,12.93978],[80.23553,12.93978]],[[80.23474,12.93814],[80.23474,12.93814]],[[80.2335,12.93722],[80.23351,12.93722]],[[80.23533,12.93958],[80.23535,12.9396]],[[80.23553,12.93978],[80.23553,12.93979]],[[80.23553,12.93978],[80.23553,12.93979]],[[80.2356,12.93978],[80.23561,12.93979]],[[80.2335,12.93722],[80.23351,12.93722]],[[80.2356,12.93978],[80.2356,12.93979]],[[80.23554,12.93978],[80.23553,12.93978]],[[80.23679,12.94265],[80.23679,12.94264]],[[80.23184,12.94046],[80.23176,12.94025]],[[80.23346,12.94065],[80.2334,12.94047]],[[80.2334,12.94047],[80.23333,12.94031]],[[80.23616,12.94188],[80.23623,12.94188],[80.23639,12.94245],[80.23654,12.94278],[80.23678,12.94264]],[[80.23678,12.94264],[80.23679,12.94264]],[[80.23613,12.94171],[80.23616,12.94188]],[[80.23162,12.93987],[80.23163,12.93986]],[[80.23386,12.94053],[80.23367,12.94058]],[[80.23403,12.94048],[80.23386,12.94053]],[[80.23473,12.94041],[80.23466,12.94026]],[[80.23564,12.94015],[80.23529,12.94024]],[[80.23497,12.94034],[80.23473,12.94041]],[[80.23133,12.93907],[80.23119,12.9387]],[[80.23529,12.94024],[80.23497,12.94034]],[[80.23119,12.9387],[80.23112,12.93846]],[[80.23112,12.93846],[80.23112,12.93846]],[[80.23112,12.93846],[80.23103,12.93824]],[[80.23093,12.93794],[80.23127,12.93785]],[[80.23158,12.93778],[80.2317,12.9377]],[[80.23127,12.93785],[80.23158,12.93778]],[[80.23168,12.94004],[80.23162,12.93987]],[[80.23176,12.94025],[80.23168,12.94004]],[[80.23466,12.94026],[80.23446,12.94033]],[[80.23424,12.9404],[80.23403,12.94048]],[[80.23446,12.94033],[80.23424,12.9404]],[[80.23162,12.93987],[80.23153,12.93957]],[[80.23144,12.93939],[80.23216,12.93913]],[[80.23144,12.93939],[80.23133,12.93907]],[[80.23153,12.93957],[80.23144,12.93939]],[[80.23286,12.94046],[80.23257,12.94054]],[[80.23231,12.94062],[80.23195,12.94072]],[[80.23257,12.94054],[80.23231,12.94062]],[[80.23301,12.94041],[80.23286,12.94046]],[[80.23333,12.94031],[80.23301,12.94041]],[[80.23301,12.94041],[80.23301,12.94041]],[[80.23301,12.94041],[80.23301,12.94041]],[[80.23195,12.94072],[80.23184,12.94046]],[[80.23646,12.9417],[80.23664,12.9424],[80.23678,12.94264]],[[80.23678,12.94264],[80.23679,12.94265]],[[80.23367,12.94058],[80.23346,12.94065]],[[80.23415,12.93563],[80.23415,12.93563]],[[80.23474,12.93815],[80.23474,12.93814]],[[80.23534,12.93957],[80.23534,12.93957]],[[80.2356,12.93979],[80.23561,12.93979]],[[80.23561,12.93979],[80.23558,12.93981],[80.23586,12.9405],[80.23616,12.94164],[80.23612,12.94165],[80.23613,12.9417]],[[80.23415,12.93563],[80.23414,12.93563]],[[80.23396,12.93673],[80.23403,12.93671],[80.23365,12.93584],[80.23397,12.93571]],[[80.23397,12.93571],[80.23414,12.93563]],[[80.23414,12.93563],[80.23415,12.93563]],[[80.23103,12.93824],[80.23093,12.93794]]]},"943104":{"name":"EZHIL NAGAR","code":"943104","ss_code":"9431","volt":"11","len":0.25,"dts":15,"cons":4999,"type":"MultiLineString","coords":[[[80.24161,12.93133],[80.2416,12.93134]],[[80.24295,12.93106],[80.24295,12.93106]],[[80.24287,12.93052],[80.24299,12.9305],[80.24311,12.93105],[80.24161,12.93126],[80.24161,12.93133]]]},"943105":{"name":"STATION TRANSFORMER","code":"943105","ss_code":"9431","volt":"11","len":0.09,"dts":1,"cons":7,"type":"MultiLineString","coords":[[[80.24288,12.93052],[80.24299,12.9305],[80.24311,12.93104],[80.24295,12.93106]]]},"943106":{"name":"GANESH NAGAR","code":"943106","ss_code":"9431","volt":"11","len":2,"dts":21,"cons":2141,"type":"MultiLineString","coords":[[[80.24858,12.94059],[80.24863,12.9406]],[[80.24863,12.9406],[80.2489,12.9406],[80.25035,12.94039]],[[80.25035,12.94039],[80.25047,12.94037]],[[80.25047,12.94037],[80.2515,12.94024],[80.25139,12.93965]],[[80.25161,12.94128],[80.2516,12.94128]],[[80.2516,12.94128],[80.25134,12.94129],[80.25134,12.94146]],[[80.25139,12.93965],[80.25128,12.93898]],[[80.25139,12.93964],[80.25148,12.93983],[80.25168,12.9413],[80.25161,12.94132],[80.2516,12.94128]],[[80.2516,12.94128],[80.2516,12.94128]],[[80.24858,12.94059],[80.24859,12.94058]],[[80.24859,12.94059],[80.24859,12.94059]],[[80.24859,12.94058],[80.24859,12.94059]],[[80.24859,12.94059],[80.24863,12.9406]],[[80.24863,12.9406],[80.24864,12.94064],[80.25035,12.94039]],[[80.25035,12.94039],[80.25039,12.94038]],[[80.24819,12.9407],[80.24819,12.94069]],[[80.24859,12.94058],[80.24882,12.94056],[80.24868,12.93976],[80.24907,12.93967],[80.249,12.9393],[80.24905,12.9393]],[[80.24905,12.9393],[80.24905,12.9393]],[[80.25161,12.94127],[80.25167,12.94126],[80.25155,12.9404]],[[80.25155,12.9404],[80.25151,12.94026],[80.25047,12.94037]],[[80.25047,12.94037],[80.2504,12.94038]],[[80.25127,12.93889],[80.25127,12.9389]],[[80.25161,12.94128],[80.25161,12.94127]],[[80.25034,12.93894],[80.25034,12.93893]],[[80.2503,12.93837],[80.25022,12.93839],[80.25034,12.93894]],[[80.25034,12.93894],[80.25034,12.93894]],[[80.25034,12.93894],[80.25034,12.93895]],[[80.24757,12.94355],[80.24757,12.94355]],[[80.24716,12.94136],[80.24716,12.94136]],[[80.24716,12.94136],[80.24716,12.94135]],[[80.24716,12.94135],[80.24708,12.9411]],[[80.24739,12.94079],[80.2474,12.94079]],[[80.24708,12.94109],[80.24702,12.94081],[80.24739,12.94079]],[[80.24708,12.9411],[80.24708,12.94109]],[[80.24819,12.94069],[80.24819,12.94069]],[[80.24819,12.9407],[80.24819,12.9407]],[[80.24708,12.94109],[80.24708,12.94109]],[[80.24788,12.94074],[80.24819,12.9407]],[[80.24859,12.94058],[80.24859,12.94059]],[[80.24859,12.94058],[80.24859,12.94058]],[[80.24819,12.9407],[80.24859,12.94067],[80.24858,12.94059]],[[80.25034,12.93893],[80.25036,12.93897],[80.25126,12.93881],[80.25127,12.93889]],[[80.24819,12.9407],[80.24819,12.9407]],[[80.25127,12.93889],[80.25127,12.93889]],[[80.25127,12.93889],[80.25128,12.93889]],[[80.25034,12.93895],[80.25034,12.93895]],[[80.2504,12.94038],[80.2504,12.94038]],[[80.24716,12.94136],[80.24716,12.94136]],[[80.24716,12.94137],[80.24716,12.94136]],[[80.25039,12.94038],[80.2504,12.94038]],[[80.24905,12.9393],[80.24905,12.9393]],[[80.25139,12.93963],[80.25139,12.93964]],[[80.24757,12.94355],[80.24716,12.94137]],[[80.25128,12.93889],[80.25128,12.93889]],[[80.24788,12.94073],[80.24788,12.94074]],[[80.24905,12.9393],[80.24905,12.9393]]]},"943107":{"name":"KANNAGI NAGAR","code":"943107","ss_code":"9431","volt":"11","len":0.45,"dts":13,"cons":2354,"type":"MultiLineString","coords":[[[80.24286,12.93052],[80.24299,12.9305],[80.24311,12.93105],[80.23976,12.93153],[80.23974,12.93159]]]},"943108":{"name":"KASTHURIBAI NAGAR","code":"943108","ss_code":"9431","volt":"11","len":1.99,"dts":13,"cons":952,"type":"MultiLineString","coords":[[[80.24478,12.93009],[80.24485,12.93007],[80.24544,12.93316],[80.24552,12.93314]],[[80.24552,12.93314],[80.24575,12.93308]],[[80.24575,12.93308],[80.24703,12.93273]],[[80.24285,12.93062],[80.24454,12.93049]],[[80.24544,12.93275],[80.24537,12.93238]],[[80.24553,12.93322],[80.24552,12.93314]],[[80.24552,12.93314],[80.24552,12.93313]],[[80.24627,12.93295],[80.24669,12.93284]],[[80.24568,12.93402],[80.24559,12.93362]],[[80.24528,12.93195],[80.24522,12.93151]],[[80.24602,12.93569],[80.24593,12.93519]],[[80.24726,12.9332],[80.24725,12.9332]],[[80.24705,12.93275],[80.24688,12.93248]],[[80.2471,12.93559],[80.24741,12.93555]],[[80.24593,12.93519],[80.24584,12.93482]],[[80.24608,12.93602],[80.24602,12.93569]],[[80.24669,12.93284],[80.24705,12.93275]],[[80.24688,12.93248],[80.24687,12.93248]],[[80.24522,12.93151],[80.24514,12.93109]],[[80.24559,12.93362],[80.24553,12.93322]],[[80.24579,12.93441],[80.24568,12.93402]],[[80.24705,12.93275],[80.24705,12.93275]],[[80.24705,12.93275],[80.24705,12.93275]],[[80.24537,12.93238],[80.24528,12.93195]],[[80.24514,12.93109],[80.24506,12.93068]],[[80.24688,12.93248],[80.24677,12.93223]],[[80.24705,12.93275],[80.24705,12.93275]],[[80.24705,12.93275],[80.24715,12.93295]],[[80.24602,12.93569],[80.24657,12.93567]],[[80.24552,12.93313],[80.24544,12.93275]],[[80.24741,12.93555],[80.24741,12.93554]],[[80.24726,12.9332],[80.24736,12.93342]],[[80.24736,12.93342],[80.24736,12.93342]],[[80.24736,12.93342],[80.2475,12.93366]],[[80.2475,12.93366],[80.2476,12.93385]],[[80.2471,12.93559],[80.2471,12.93559]],[[80.24715,12.93295],[80.24714,12.93295]],[[80.24715,12.93295],[80.24726,12.9332]],[[80.24657,12.93567],[80.2471,12.93559]],[[80.24677,12.93223],[80.24676,12.93223]],[[80.2476,12.93385],[80.24759,12.93385]],[[80.24506,12.93068],[80.24499,12.93027]],[[80.24499,12.93027],[80.24493,12.9299]],[[80.2475,12.93366],[80.24749,12.93366]],[[80.24616,12.93643],[80.24608,12.93602]],[[80.24704,12.93275],[80.24704,12.93275]],[[80.24705,12.93275],[80.24705,12.93275]],[[80.24593,12.93304],[80.24627,12.93295]],[[80.24584,12.93482],[80.24579,12.93441]],[[80.24552,12.93313],[80.24575,12.93308]],[[80.24575,12.93308],[80.24593,12.93304]],[[80.24705,12.93275],[80.24704,12.93275]],[[80.24657,12.93567],[80.24657,12.93566]]]}},"dtrs":{"943101":[{"id":"943101004","name":"RRE SS","kva":"250","cons":144,"lat":12.94337,"lng":80.23755,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"943101028","name":"PADMA PRIYA SS","kva":"100","cons":null,"lat":12.94216,"lng":80.24017,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"GERL","scheme":"BOARD"},{"id":"943101030","name":"RAJ HOMES","kva":"63","cons":15,"lat":12.93997,"lng":80.24086,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"943101023","name":"SECRETARIAT COLONY SSV11S III","kva":"100","cons":76,"lat":12.93554,"lng":80.24159,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"943101031","name":"HIGH COURT COLONY","kva":"100","cons":1,"lat":12.93497,"lng":80.24189,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"BALAJI","scheme":"BOARD"},{"id":"943101013","name":"PARTHASARATHI NAGAR SS","kva":"250","cons":45,"lat":12.94299,"lng":80.24039,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943101022","name":"SUMITHA BASKARAN SS","kva":"250","cons":73,"lat":12.94039,"lng":80.24475,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"DURGA","scheme":null},{"id":"943101014","name":"SECRETERAITE COLONY SS I","kva":"250","cons":256,"lat":12.93953,"lng":80.24292,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943101020","name":"ARIHANT SS IV","kva":"500","cons":null,"lat":12.93981,"lng":80.24378,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"943101021","name":"ARIHANT SS VI","kva":"500","cons":3,"lat":12.94052,"lng":80.24437,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"943101010","name":"CHENNAI CEMENT SS","kva":"250","cons":1,"lat":12.94259,"lng":80.23957,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"943101015","name":"SECRETARIAT COLONY II","kva":"250","cons":662,"lat":12.93768,"lng":80.24305,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"943101001","name":"SECERTRAIT COLONY SS IV","kva":"100","cons":9,"lat":12.93539,"lng":80.244,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"943101012","name":"LIFE LINE","kva":"100","cons":328,"lat":12.941,"lng":80.23956,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"943101016","name":"ARIHANT SS I","kva":"500","cons":1,"lat":12.94056,"lng":80.2425,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"943101019","name":"ARIHANT SS V","kva":"500","cons":1,"lat":12.94052,"lng":80.24437,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"943101011","name":"PADMAJA APT","kva":"250","cons":138,"lat":12.94056,"lng":80.24016,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"943101024","name":"KUMARAN KUDIAL SS(6TH STREET)","kva":"250","cons":583,"lat":12.93998,"lng":80.24083,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943101017","name":"ARIHANT SS II","kva":"500","cons":11,"lat":12.94056,"lng":80.2425,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943101027","name":"PADMA PRIYA SS","kva":"100","cons":null,"lat":12.94216,"lng":80.24018,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"943101025","name":"DEVARAJ AVENUE  SS","kva":"100","cons":306,"lat":12.94224,"lng":80.24086,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943101018","name":"ARIHANT SS III","kva":"500","cons":5,"lat":12.93981,"lng":80.24378,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"KERALA ELECTRICAL ALIED","scheme":null}],"943102":[{"id":"943102037","name":"SREE GURU 2 ND STREET RAJU NAGAR","kva":"63","cons":10,"lat":12.93554,"lng":80.23524,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"943102027","name":"RAJU NAGAR 6TH STREET","kva":"250","cons":146,"lat":12.93577,"lng":80.23577,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943102005","name":"ESWARAN KOIL STREET","kva":"100","cons":103,"lat":12.93522,"lng":80.23722,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943102036","name":"HARIHARAN SS","kva":"100","cons":25,"lat":12.93866,"lng":80.24166,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"943102008","name":"PILLAYAR KOIL ST, M.KUPPAM","kva":"500","cons":620,"lat":12.93991,"lng":80.23704,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"943102026","name":"MOUNT BATTON STREET","kva":"250","cons":298,"lat":12.93922,"lng":80.23954,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"943102006","name":"SULAIMA NAGAR SS I","kva":"500","cons":978,"lat":12.9352,"lng":80.23753,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943102010","name":"TRANITY GARDEN SS II","kva":"500","cons":null,"lat":12.93461,"lng":80.23882,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943102007","name":"ELIM SCHOOL OMR RMU","kva":"500","cons":238,"lat":12.94169,"lng":80.23645,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943102031","name":"GUINDY ENGINEERING ROAD","kva":"250","cons":492,"lat":12.93302,"lng":80.23879,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"943102029","name":"KUMARAN KUDIL ANNEXUE","kva":"100","cons":2,"lat":12.93842,"lng":80.24096,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"943102004","name":"NIK AVEUNE","kva":"250","cons":313,"lat":12.93751,"lng":80.23581,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943102001","name":"KANNADASAN NAGAR SS","kva":"100","cons":27,"lat":12.93402,"lng":80.22949,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL","scheme":"BOARD"},{"id":"943102013","name":"RAJU GARDEN SS I","kva":"250","cons":31,"lat":12.93716,"lng":80.23971,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943102012","name":"PALMURA GARDEN SS II","kva":"500","cons":null,"lat":12.93854,"lng":80.23932,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943102028","name":"CASA GRANDES SS II","kva":"250","cons":null,"lat":12.93549,"lng":80.23963,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"943102009","name":"BBCL RMU","kva":"250","cons":96,"lat":12.93989,"lng":80.23765,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943102002","name":"ALAGAPPA NAGAR SS","kva":"100","cons":11,"lat":12.93513,"lng":80.24034,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"943103":[{"id":"943103016","name":"VPG SS II","kva":"250","cons":436,"lat":12.94041,"lng":80.23301,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943103012","name":"TRANITY PARK SS II","kva":"500","cons":null,"lat":12.93557,"lng":80.23916,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"943103015","name":"PALMURA GARDEN SS I","kva":"500","cons":1,"lat":12.93854,"lng":80.23932,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"943103013","name":"CEE BROS SS II","kva":"500","cons":null,"lat":12.93722,"lng":80.23351,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943103019","name":"ROYAL AVENUE SS","kva":"100","cons":53,"lat":12.93769,"lng":80.23171,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943103017","name":"VPG 3RD ST (ANNAI AVE)","kva":"250","cons":380,"lat":12.93986,"lng":80.23163,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"DURGA","scheme":null},{"id":"943103020","name":"NEW KUMARAGURU AVENUE SS","kva":"250","cons":185,"lat":12.93914,"lng":80.23216,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"DURGA","scheme":null},{"id":"943103014","name":"VPG SS I","kva":"250","cons":287,"lat":12.94041,"lng":80.23301,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943103018","name":"SRINIVASA NAGAR","kva":"250","cons":370,"lat":12.93846,"lng":80.23112,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"943104":[{"id":"943104007","name":"EZHIL NAGAR SS XV","kva":"250","cons":376,"lat":12.93146,"lng":80.24086,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943104013","name":"EZHIL NAGAR SS XII","kva":"250","cons":322,"lat":12.93329,"lng":80.24256,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943104011","name":"EZHIL NAGAR SS X","kva":"250","cons":467,"lat":12.9334,"lng":80.24035,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943104005","name":"EZHIL NAGAR SS V","kva":"250","cons":196,"lat":12.93325,"lng":80.24211,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943104012","name":"EZHIL NAGAR SS XI","kva":"250","cons":192,"lat":12.93301,"lng":80.23979,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943104001","name":"EZHIL NAGAR SS I","kva":"250","cons":511,"lat":12.93144,"lng":80.24224,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943104004","name":"EZHIL NAGAR SS IV","kva":"250","cons":294,"lat":12.93212,"lng":80.24192,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943104006","name":"EZHIL NAGAR SS VI","kva":"250","cons":898,"lat":12.93221,"lng":80.24117,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943104010","name":"EZHIL NAGAR SS IX","kva":"250","cons":249,"lat":12.93265,"lng":80.24018,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943104008","name":"EZHIL NAGAR SS VII","kva":"250","cons":390,"lat":12.93329,"lng":80.24131,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943104002","name":"EZHIL NAGAR SS II","kva":"250","cons":249,"lat":12.93243,"lng":80.24245,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943104014","name":"EZHIL NAGAR SS XIII","kva":"250","cons":194,"lat":12.93351,"lng":80.24249,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943104003","name":"EZHIL NAGAR SS III","kva":"250","cons":98,"lat":12.93226,"lng":80.2423,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943104009","name":"EZHIL NAGAR SS VIII","kva":"250","cons":29,"lat":12.93376,"lng":80.24138,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943104015","name":"EZHIL NAGAR SS X1V","kva":"250","cons":579,"lat":12.93384,"lng":80.24265,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"943105":[{"id":"943105001","name":"STATION TRANSFORMER1","kva":"250","cons":7,"lat":12.93106,"lng":80.24295,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"943106":[{"id":"943106029","name":"ADYAR BAKERY(1ST CROSS DP)","kva":"100","cons":9,"lat":13.00601,"lng":80.25543,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943106044","name":"CASA GRANDES SS I","kva":"500","cons":null,"lat":12.93508,"lng":80.23904,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"943106022","name":"SPRING GARDEN 1ST STREET SS","kva":"100","cons":32,"lat":12.89687,"lng":80.24885,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAI","scheme":"BOARD"},{"id":"943106006","name":"KARPAGA VINAYAGAR NAGAR 13TH CROSS STREET SS","kva":"25","cons":17,"lat":12.93722,"lng":80.24703,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943106001","name":"GANESH NAGAR CANAL DP SS","kva":"250","cons":34,"lat":12.94136,"lng":80.24716,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"M & B SWITCH GEARS","scheme":null},{"id":"943106018","name":"KARPAGA VINAYAGAR NAGAR 12TH CROSS STREET SS","kva":"25","cons":31,"lat":12.93724,"lng":80.24726,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943106028","name":"KARPAGA VINAYAGAR NAGAR 5TH STREET SS","kva":"25","cons":56,"lat":12.93708,"lng":80.2481,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943106003","name":"CLRI NAGAR 3RD MAIN ROAD SS","kva":"25","cons":45,"lat":12.94602,"lng":80.25203,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"943106010","name":"GOPINATH AVENUE SS","kva":"100","cons":7,"lat":12.93895,"lng":80.25034,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943106005","name":"MG NAGAR SS I","kva":"25","cons":457,"lat":12.94078,"lng":80.24739,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943106045","name":"MUDHALIYAR THOTTAM 100KVA DT","kva":"100","cons":9,"lat":12.94146,"lng":80.25134,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"NA","scheme":"BOARD"},{"id":"943106026","name":"CORNER STORK SS-II","kva":"250","cons":243,"lat":12.93837,"lng":80.2503,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943106017","name":"KARPAGA VINAYAGAR NAGAR 11TH CROSS STREET SS","kva":"25","cons":25,"lat":12.93718,"lng":80.24746,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943106016","name":"KARPAGA VINAYAGAR NAGAR 9TH CROSS STREET SS","kva":"25","cons":20,"lat":12.93708,"lng":80.24783,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943106002","name":"MG NAGAR SS III","kva":"25","cons":38,"lat":12.94069,"lng":80.24819,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943106014","name":"KARPAGA VINAYAGAR NAGAR 31ST MAIN ROAD SS","kva":"25","cons":110,"lat":12.9373,"lng":80.24653,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943106021","name":"KARPAGA VINAYAGAR NAGAR 2ND MAIN ROAD","kva":"250","cons":309,"lat":12.9374,"lng":80.24799,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943106012","name":"RAMALINGANAGAR SS III","kva":"100","cons":27,"lat":12.94128,"lng":80.25161,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BRIGHT-STAR","scheme":"BOARD"},{"id":"943106008","name":"GANESH NAGAR SS II","kva":"25","cons":534,"lat":12.94425,"lng":80.2477,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943106009","name":"KARPAGA VINAYAGAR NAGAR 2ND MAIN ROAD SS II","kva":"250","cons":20,"lat":12.93754,"lng":80.24721,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943106004","name":"SILICON VALLEY SS I","kva":"250","cons":120,"lat":12.94171,"lng":80.23613,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null}],"943107":[{"id":"943107002","name":"KANNAGI NAGAR, 6TH TR. 11000","kva":"250","cons":351,"lat":12.92944,"lng":80.23901,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"943107003","name":"KANNAGI NAGAR (14700)","kva":"100","cons":14,"lat":12.92837,"lng":80.24206,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943107023","name":"KANNAGI NAGAR (5620)","kva":"250","cons":424,"lat":12.92752,"lng":80.24171,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943107026","name":"KANNAGI NAGAR, ANTONY TEA SHOP","kva":"100","cons":334,"lat":12.92711,"lng":80.23712,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VOLTA","scheme":null},{"id":"943107024","name":"KANNAGI NAGAR (12000)","kva":"100","cons":593,"lat":12.9294,"lng":80.24026,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943107008","name":"KANNAGI NAGAR (14904)","kva":"25","cons":9,"lat":12.93002,"lng":80.24266,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943107001","name":"KANNAGI NAGAR (15600)","kva":"100","cons":170,"lat":12.93087,"lng":80.24176,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943107030","name":"KANNAGI NAGAR,11427","kva":"25","cons":244,"lat":12.93128,"lng":80.23996,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943107027","name":"KANNAGI NAGAR, POLICE","kva":"25","cons":123,"lat":12.92775,"lng":80.23863,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VOLTA","scheme":null},{"id":"943107029","name":"CEE BROS SS III","kva":"500","cons":1,"lat":12.93722,"lng":80.23351,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943107031","name":"AR GARDEN APARTMENT SS II","kva":"250","cons":93,"lat":12.93627,"lng":80.23943,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"943107007","name":"CEE BROS SS I","kva":"500","cons":null,"lat":12.93722,"lng":80.23351,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943107035","name":"AR GARDEN APARTMENT","kva":"500","cons":2,"lat":12.93627,"lng":80.23943,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"943108":[{"id":"943108009","name":"KASTHURIBAI NAGAR 1ST MAIN ROAD SS VII","kva":"25","cons":2,"lat":12.93366,"lng":80.24749,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"943108013","name":"KASTHURIBAI NAGAR 1ST MAIN ROAD SS VIII","kva":"25","cons":31,"lat":12.93385,"lng":80.24759,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"943108006","name":"KASTHURIBAI NAGAR 1ST MAIN ROAD SS II","kva":"25","cons":42,"lat":12.93559,"lng":80.2471,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"943108007","name":"KASTHURIBAI NAGAR 1ST MAIN ROAD SS VI","kva":"25","cons":2,"lat":12.93342,"lng":80.24736,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"943108005","name":"KASTHURIBAI NAGAR 1ST MAIN ROAD SS","kva":"25","cons":11,"lat":12.93566,"lng":80.24657,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"943108012","name":"KASTHURIBAI NAGAR 1ST MAIN ROAD SS V","kva":"25","cons":7,"lat":12.9332,"lng":80.24725,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"943108008","name":"KASTHURIBAI NAGAR 1ST MAIN ROAD SS X","kva":"25","cons":38,"lat":12.93223,"lng":80.24676,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"943108001","name":"KASTHURIBAI NAGAR 1ST MAIN ROAD SS III","kva":"25","cons":14,"lat":12.93554,"lng":80.24741,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"943108010","name":"KASTHURIBAI NAGAR 1ST MAIN ROAD SS IV","kva":"25","cons":25,"lat":12.93295,"lng":80.24714,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"943108004","name":"KASTHURIBAI NAGAR(WATER TANK)","kva":"100","cons":353,"lat":12.93275,"lng":80.24705,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"943108002","name":"KASTHURIBAI NAGAR SS-II","kva":"250","cons":386,"lat":12.93275,"lng":80.24704,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"943108003","name":"KASTHURIBAI NAGAR 1ST MAIN ROAD SS IX","kva":"25","cons":32,"lat":12.93248,"lng":80.24687,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"943108011","name":"KARPAGA VINAYAGAR NAGAR 7TH STREET SS","kva":"25","cons":10,"lat":12.93705,"lng":80.24884,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null}]}}