{"substationCode":"9436","feeders":{"943608":{"name":"MAHINDHRA SATHYAM","code":"943608","ss_code":"9436","volt":"33","len":1.75,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.2146,12.90451],[80.21458,12.90409],[80.21502,12.90406],[80.21496,12.90308],[80.21705,12.90226],[80.21813,12.90213],[80.21889,12.90608]],[[80.22052,12.91208],[80.22052,12.91209]],[[80.22052,12.91209],[80.22052,12.91209]],[[80.21889,12.90608],[80.22007,12.91214],[80.22052,12.91209]],[[80.22052,12.91209],[80.22052,12.91208]]]},"943609":{"name":"33KV THORAIPAKKAM","code":"943609","ss_code":"9436","volt":"33","len":0.08,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.21397,12.90477],[80.21472,12.9047]]]},"943611":{"name":"HCL","code":"943611","ss_code":"9436","volt":"110","len":0.43,"dts":0,"cons":1,"type":"MultiLineString","coords":[[[80.21517,12.90662],[80.21558,12.90657]],[[80.21558,12.90657],[80.21557,12.90657]],[[80.21557,12.90657],[80.21557,12.90657]],[[80.21557,12.90657],[80.21557,12.90656]],[[80.21459,12.90446],[80.21458,12.90409],[80.21502,12.90406],[80.21517,12.90662]]]},"943616":{"name":"OMR","code":"943616","ss_code":"9436","volt":"11","len":0.89,"dts":4,"cons":683,"type":"MultiLineString","coords":[[[80.22905,12.91569],[80.22904,12.91583]],[[80.2329,12.9105],[80.23314,12.91046]],[[80.22908,12.91543],[80.22905,12.91569]],[[80.23223,12.91079],[80.2322,12.9106]],[[80.23161,12.9109],[80.23194,12.91084]],[[80.23124,12.91094],[80.23161,12.9109]],[[80.23039,12.91106],[80.23064,12.91103]],[[80.23262,12.9109],[80.23291,12.91085]],[[80.23194,12.91084],[80.23223,12.91079]],[[80.23314,12.91046],[80.23335,12.91043]],[[80.23019,12.91109],[80.23039,12.91106]],[[80.23249,12.91082],[80.23262,12.9109]],[[80.22959,12.91116],[80.2296,12.91121]],[[80.22959,12.91116],[80.22977,12.91114]],[[80.22912,12.90879],[80.22948,12.90877]],[[80.22876,12.9088],[80.22912,12.90879]],[[80.23027,12.91416],[80.23031,12.91432]],[[80.23095,12.91098],[80.23124,12.91094]],[[80.2302,12.91399],[80.23027,12.91416]],[[80.23064,12.91103],[80.23095,12.91098]],[[80.23018,12.9139],[80.2302,12.91399]],[[80.22932,12.91171],[80.22917,12.91173],[80.22913,12.91122]],[[80.22932,12.9112],[80.22947,12.91119]],[[80.22947,12.91119],[80.22959,12.91116]],[[80.22977,12.91114],[80.22997,12.91111]],[[80.22913,12.91122],[80.22932,12.9112]],[[80.23291,12.91085],[80.2329,12.9105]],[[80.23359,12.91041],[80.23394,12.91036]],[[80.22911,12.91515],[80.22908,12.91543]],[[80.23223,12.91079],[80.23249,12.91082]],[[80.22873,12.90882],[80.22876,12.9088]],[[80.23335,12.91043],[80.23359,12.91041]],[[80.23002,12.91393],[80.23002,12.91393]],[[80.22997,12.91111],[80.23019,12.91109]],[[80.22948,12.90877],[80.22946,12.9088]]]},"943619":{"name":"MEDAVAKKAM ROAD","code":"943619","ss_code":"9436","volt":"11","len":3.47,"dts":7,"cons":257,"type":"MultiLineString","coords":[[[80.20947,12.90061],[80.20953,12.90099]],[[80.20973,12.90212],[80.20979,12.90254]],[[80.20919,12.89945],[80.20927,12.89983]],[[80.21448,12.90445],[80.21444,12.90409],[80.21469,12.90407],[80.2147,12.90417],[80.21475,12.90415]],[[80.21473,12.90415],[80.21473,12.90414]],[[80.21676,12.90216],[80.2173,12.902]],[[80.22173,12.90131],[80.22173,12.90132]],[[80.2224,12.90134],[80.2224,12.90135]],[[80.22373,12.90161],[80.22377,12.90186]],[[80.22092,12.90146],[80.22147,12.90133]],[[80.22399,12.90305],[80.22389,12.90284]],[[80.22362,12.90111],[80.22367,12.90139]],[[80.22362,12.90111],[80.2239,12.90109]],[[80.22708,12.90088],[80.22667,12.9009]],[[80.21474,12.90414],[80.21474,12.90414]],[[80.21474,12.90414],[80.21474,12.90415]],[[80.21473,12.90414],[80.21475,12.90415]],[[80.21474,12.90415],[80.21474,12.90414]],[[80.21474,12.90414],[80.21474,12.90382]],[[80.21474,12.90414],[80.21474,12.90414]],[[80.21475,12.90415],[80.21474,12.90414]],[[80.22632,12.90105],[80.22632,12.90105]],[[80.22609,12.90099],[80.22584,12.901]],[[80.20897,12.89776],[80.20903,12.89816]],[[80.20913,12.89901],[80.20919,12.89945]],[[80.21014,12.90456],[80.21045,12.90446]],[[80.21011,12.9042],[80.21014,12.90456]],[[80.2239,12.90263],[80.22399,12.90305]],[[80.21439,12.90294],[80.21468,12.90284]],[[80.21336,12.90338],[80.21337,12.90339]],[[80.21469,12.90284],[80.21503,12.90277]],[[80.21132,12.90412],[80.21164,12.90399]],[[80.20869,12.89708],[80.2087,12.89713],[80.20889,12.89711],[80.20893,12.89734]],[[80.20893,12.89734],[80.20897,12.89776]],[[80.20903,12.89816],[80.20905,12.8986]],[[80.20905,12.8986],[80.20913,12.89901]],[[80.20991,12.90338],[80.21001,12.90376]],[[80.20967,12.90175],[80.20973,12.90212]],[[80.20987,12.903],[80.20991,12.90338]],[[80.20979,12.90254],[80.20987,12.903]],[[80.20937,12.90023],[80.20947,12.90061]],[[80.21001,12.90376],[80.21011,12.9042]],[[80.20953,12.90099],[80.20959,12.90137]],[[80.20927,12.89983],[80.20937,12.90023]],[[80.20959,12.90137],[80.20967,12.90175]],[[80.22382,12.90221],[80.2239,12.90263]],[[80.21448,12.90447],[80.21444,12.90409],[80.2147,12.90407],[80.21473,12.90415]],[[80.21631,12.90231],[80.21676,12.90216]],[[80.2173,12.902],[80.21902,12.9017]],[[80.21503,12.90277],[80.21547,12.90261]],[[80.21592,12.90244],[80.21631,12.90231]],[[80.21964,12.9016],[80.22027,12.90153]],[[80.21547,12.90261],[80.21592,12.90244]],[[80.21902,12.9017],[80.21964,12.9016]],[[80.22632,12.90105],[80.22609,12.90099]],[[80.22633,12.9009],[80.22632,12.90104]],[[80.22632,12.90104],[80.22632,12.90105]],[[80.22667,12.9009],[80.22633,12.9009]],[[80.22632,12.90105],[80.22632,12.90105]],[[80.22758,12.90086],[80.22735,12.90088]],[[80.22735,12.90088],[80.22708,12.90088]],[[80.22173,12.90132],[80.222,12.90127]],[[80.22172,12.90132],[80.22173,12.90131]],[[80.22173,12.90131],[80.22173,12.90131]],[[80.22469,12.90105],[80.22496,12.90103]],[[80.22633,12.9009],[80.22604,12.90091]],[[80.22377,12.90186],[80.22382,12.90221]],[[80.22367,12.90139],[80.22373,12.90161]],[[80.22559,12.901],[80.22527,12.901]],[[80.22147,12.90133],[80.22172,12.90132]],[[80.22446,12.90106],[80.22469,12.90105]],[[80.22515,12.90101],[80.22516,12.90101]],[[80.2239,12.90306],[80.22389,12.90306]],[[80.22027,12.90153],[80.22092,12.90146]],[[80.22367,12.90139],[80.2236,12.9014]],[[80.22389,12.90306],[80.22389,12.90306]],[[80.22362,12.90111],[80.22355,12.90085]],[[80.22527,12.901],[80.22516,12.90101]],[[80.22446,12.90106],[80.22446,12.90106]],[[80.2236,12.9014],[80.2236,12.9014]],[[80.2239,12.90109],[80.22426,12.90108]],[[80.22355,12.90085],[80.22355,12.90086]],[[80.22426,12.90108],[80.22446,12.90106]],[[80.22496,12.90103],[80.22515,12.90101]],[[80.21475,12.90415],[80.21474,12.90414]],[[80.21474,12.90414],[80.21474,12.90414]],[[80.21195,12.90387],[80.21228,12.90374]],[[80.2128,12.90354],[80.21307,12.90344]],[[80.21336,12.90334],[80.21336,12.90338]],[[80.22238,12.90122],[80.2224,12.90134]],[[80.222,12.90127],[80.22238,12.90122]],[[80.22278,12.90118],[80.22321,12.90113]],[[80.22321,12.90113],[80.22362,12.90111]],[[80.22238,12.90122],[80.22278,12.90118]],[[80.21307,12.90344],[80.21336,12.90334]],[[80.21369,12.90321],[80.21405,12.90307]],[[80.2126,12.90362],[80.21261,12.90362]],[[80.21336,12.90334],[80.21369,12.90321]],[[80.2107,12.90436],[80.211,12.90424]],[[80.21164,12.90399],[80.21195,12.90387]],[[80.21228,12.90374],[80.2126,12.90362]],[[80.211,12.90424],[80.21132,12.90412]],[[80.21045,12.90446],[80.2107,12.90436]],[[80.21405,12.90307],[80.21439,12.90294]],[[80.21261,12.90362],[80.2128,12.90354]],[[80.21474,12.90382],[80.21472,12.90348]],[[80.21469,12.90315],[80.21469,12.90284]],[[80.21472,12.90348],[80.21469,12.90315]]]},"943620":{"name":"STATION TRANSFORMER","code":"943620","ss_code":"9436","volt":"11","len":0.01,"dts":1,"cons":null,"type":"MultiLineString","coords":[[[80.21455,12.90444],[80.21449,12.90445]]]},"943621":{"name":"Varthapuram","code":"943621","ss_code":"9436","volt":"11","len":3.68,"dts":19,"cons":2383,"type":"MultiLineString","coords":[[[80.20078,12.90594],[80.20077,12.90594]],[[80.19979,12.90641],[80.19976,12.90626]],[[80.19971,12.906],[80.19973,12.90614]],[[80.19013,12.90428],[80.19008,12.9043]],[[80.18994,12.90626],[80.19004,12.90636]],[[80.19013,12.90428],[80.19014,12.90428]],[[80.19014,12.90428],[80.19014,12.90428]],[[80.2039,12.9053],[80.20389,12.9053]],[[80.2039,12.9053],[80.2039,12.90529]],[[80.20406,12.90596],[80.20405,12.90596]],[[80.20405,12.90596],[80.20405,12.90596]],[[80.2039,12.9053],[80.2039,12.9053]],[[80.20405,12.90595],[80.20394,12.90552]],[[80.20394,12.90552],[80.20394,12.90552]],[[80.21037,12.90421],[80.21036,12.90426],[80.20784,12.90534],[80.20544,12.90631],[80.20426,12.90704]],[[80.20417,12.90639],[80.20406,12.90596]],[[80.20394,12.90552],[80.20489,12.90536]],[[80.20394,12.90552],[80.20369,12.90558]],[[80.20079,12.90437],[80.20044,12.90445]],[[80.20109,12.90476],[80.20096,12.90455]],[[80.20244,12.90596],[80.20244,12.90603]],[[80.20387,12.90358],[80.20387,12.9036]],[[80.20382,12.90358],[80.20387,12.90358]],[[80.19284,12.9073],[80.19283,12.9072]],[[80.19862,12.90301],[80.19861,12.903]],[[80.19682,12.90593],[80.19682,12.90593]],[[80.19953,12.90439],[80.19935,12.90407]],[[80.19862,12.90301],[80.19861,12.90301]],[[80.19862,12.90301],[80.19862,12.90301]],[[80.2039,12.90531],[80.2039,12.9053]],[[80.2039,12.90529],[80.20381,12.90489]],[[80.20371,12.90469],[80.20362,12.90435]],[[80.20394,12.90552],[80.2039,12.90531]],[[80.2029,12.90573],[80.20241,12.90582]],[[80.19976,12.90626],[80.19971,12.906]],[[80.20323,12.90567],[80.2029,12.90573]],[[80.20323,12.90567],[80.20334,12.90608]],[[80.20333,12.90565],[80.20323,12.90567]],[[80.20423,12.90677],[80.2042,12.90655]],[[80.20334,12.90608],[80.20336,12.90626]],[[80.20249,12.90621],[80.20239,12.90622]],[[80.20241,12.90582],[80.20244,12.90596]],[[80.20239,12.90622],[80.20208,12.90626]],[[80.20139,12.90572],[80.20134,12.90555]],[[80.20142,12.90597],[80.20139,12.90572]],[[80.2016,12.90632],[80.20128,12.90635]],[[80.20388,12.90359],[80.20388,12.90359]],[[80.20388,12.9036],[80.20388,12.90359]],[[80.20387,12.9036],[80.20388,12.9036]],[[80.20348,12.90362],[80.20373,12.90359]],[[80.20373,12.90359],[80.20382,12.90358]],[[80.20353,12.90391],[80.20351,12.90379]],[[80.20373,12.90359],[80.20373,12.90359]],[[80.20373,12.90359],[80.2037,12.90325]],[[80.20351,12.90379],[80.20348,12.90362]],[[80.20078,12.90594],[80.20078,12.90594]],[[80.20196,12.90627],[80.2016,12.90632]],[[80.19971,12.906],[80.19968,12.90557]],[[80.19971,12.906],[80.20017,12.90597]],[[80.20017,12.90597],[80.20035,12.90596]],[[80.20035,12.90596],[80.20073,12.90594]],[[80.20073,12.90594],[80.20077,12.90594]],[[80.20077,12.90594],[80.20078,12.90594]],[[80.19959,12.90479],[80.19953,12.9044]],[[80.19968,12.90557],[80.19964,12.90517]],[[80.20012,12.90451],[80.19979,12.9046]],[[80.19953,12.90439],[80.19953,12.90439]],[[80.20362,12.90435],[80.20358,12.90417]],[[80.20044,12.90445],[80.20012,12.90451]],[[80.19014,12.90428],[80.19014,12.90428]],[[80.20405,12.90596],[80.20405,12.90596]],[[80.2037,12.90325],[80.20407,12.9032]],[[80.20135,12.90617],[80.20142,12.90597]],[[80.20134,12.90555],[80.20129,12.90534]],[[80.20425,12.90707],[80.20423,12.90694]],[[80.19935,12.90407],[80.19912,12.90368]],[[80.19887,12.90333],[80.19862,12.90301]],[[80.19973,12.90657],[80.19979,12.90641]],[[80.19973,12.90658],[80.19973,12.90657]],[[80.19964,12.90517],[80.19959,12.90479]],[[80.20124,12.90516],[80.20119,12.90498]],[[80.19953,12.9044],[80.19953,12.90439]],[[80.20096,12.90455],[80.20079,12.90437]],[[80.20119,12.90498],[80.20109,12.90476]],[[80.20129,12.90534],[80.20124,12.90516]],[[80.20128,12.90635],[80.20135,12.90617]],[[80.19971,12.906],[80.20017,12.90597]],[[80.20017,12.90597],[80.20035,12.90596]],[[80.20035,12.90596],[80.20073,12.90594]],[[80.20073,12.90594],[80.20077,12.90594]],[[80.20077,12.90594],[80.20078,12.90594]],[[80.20358,12.90417],[80.20353,12.90391]],[[80.19015,12.90428],[80.19014,12.90428]],[[80.19014,12.90428],[80.19014,12.90428]],[[80.19014,12.90428],[80.19013,12.90428]],[[80.21448,12.90453],[80.21443,12.90408],[80.21478,12.90406],[80.21473,12.90254],[80.21038,12.90421]],[[80.19682,12.90593],[80.19683,12.90594]],[[80.20423,12.90694],[80.20423,12.90677]],[[80.20369,12.90558],[80.20333,12.90565]],[[80.2042,12.90655],[80.20417,12.90639]],[[80.1998,12.9071],[80.19973,12.90659]],[[80.19953,12.90439],[80.19953,12.90439]],[[80.19679,12.90563],[80.19686,12.90559]],[[80.20381,12.90489],[80.20371,12.90469]],[[80.20336,12.90626],[80.20297,12.9064]],[[80.20405,12.90596],[80.20405,12.90595]],[[80.19912,12.90368],[80.19887,12.90333]]]},"943625":{"name":"Ragavendra nagar","code":"943625","ss_code":"9436","volt":"11","len":1.93,"dts":26,"cons":2197,"type":"MultiLineString","coords":[[[80.20081,12.91937],[80.20072,12.9191]],[[80.2006,12.9195],[80.20061,12.91949]],[[80.2022,12.91959],[80.2022,12.91959]],[[80.20018,12.9187],[80.20018,12.9187]],[[80.20018,12.9187],[80.20018,12.9187]],[[80.20219,12.91945],[80.2022,12.91958]],[[80.20204,12.91021],[80.20204,12.9102]],[[80.20106,12.91112],[80.20106,12.91113]],[[80.20105,12.91112],[80.20106,12.91112]],[[80.2001,12.91196],[80.20027,12.91249]],[[80.2005,12.91837],[80.20049,12.91837]],[[80.20003,12.91807],[80.20003,12.91807]],[[80.2004,12.91964],[80.2005,12.91955]],[[80.2002,12.91979],[80.2004,12.91964]],[[80.20049,12.91837],[80.20049,12.91838]],[[80.20018,12.9187],[80.20018,12.91869]],[[80.20018,12.91869],[80.20003,12.91807]],[[80.20003,12.91807],[80.20003,12.91807]],[[80.19943,12.92016],[80.19981,12.9201]],[[80.20061,12.91949],[80.20081,12.91937]],[[80.2004,12.91964],[80.20032,12.9193]],[[80.20061,12.91949],[80.2006,12.91949]],[[80.20026,12.91899],[80.20018,12.9187]],[[80.20061,12.91949],[80.2006,12.91949]],[[80.20061,12.91949],[80.2006,12.91949]],[[80.20032,12.9193],[80.20026,12.91899]],[[80.20171,12.91651],[80.20176,12.91697]],[[80.20018,12.91147],[80.2001,12.91196]],[[80.20082,12.91341],[80.20097,12.91393]],[[80.2011,12.91447],[80.20127,12.91499]],[[80.20097,12.91393],[80.2011,12.91447]],[[80.20054,12.91296],[80.20082,12.91341]],[[80.20264,12.91261],[80.20265,12.91261]],[[80.20263,12.91261],[80.20264,12.91261]],[[80.20204,12.9102],[80.20207,12.91056]],[[80.20207,12.91056],[80.20208,12.91062]],[[80.20208,12.91062],[80.20282,12.91058]],[[80.20282,12.91058],[80.20297,12.91171],[80.20246,12.91185],[80.20263,12.91261]],[[80.20264,12.91261],[80.20264,12.91261]],[[80.20268,12.91261],[80.20268,12.91261]],[[80.20268,12.91261],[80.20268,12.91261]],[[80.20027,12.91249],[80.20054,12.91296]],[[80.20003,12.90823],[80.20041,12.90813]],[[80.20176,12.91325],[80.20176,12.91326]],[[80.20319,12.91286],[80.20318,12.91286]],[[80.19981,12.9201],[80.19997,12.91998]],[[80.20064,12.91871],[80.20058,12.91849]],[[80.20144,12.91552],[80.20163,12.916]],[[80.20127,12.91499],[80.20144,12.91552]],[[80.20218,12.91915],[80.20219,12.91945]],[[80.20069,12.91897],[80.20064,12.91871]],[[80.20072,12.9191],[80.20069,12.91897]],[[80.20265,12.91261],[80.20268,12.91261]],[[80.19997,12.91998],[80.2002,12.91979]],[[80.2022,12.91958],[80.2022,12.91959]],[[80.2005,12.91955],[80.2006,12.9195]],[[80.20163,12.916],[80.20171,12.91651]],[[80.20058,12.91849],[80.2005,12.91837]],[[80.20214,12.91888],[80.20218,12.91915]],[[80.20418,12.91109],[80.20418,12.91109]],[[80.20121,12.9148],[80.20128,12.91501]],[[80.20204,12.91021],[80.20207,12.91056]],[[80.20207,12.91056],[80.20208,12.91062]],[[80.20208,12.91062],[80.20282,12.91058]],[[80.20282,12.91058],[80.20396,12.91051]]]},"943626":{"name":"EZHIL NAGAR","code":"943626","ss_code":"9436","volt":"33","len":6.6,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.22714,12.9117],[80.22881,12.91125],[80.22882,12.91136]],[[80.24618,12.96395],[80.24618,12.96396]],[[80.23027,12.92211],[80.23041,12.9232],[80.23049,12.9232],[80.23055,12.92383]],[[80.24526,12.95546],[80.24526,12.95546]],[[80.23099,12.92546],[80.23109,12.92631],[80.23113,12.92634],[80.23204,12.92621]],[[80.24171,12.92562],[80.24209,12.9255],[80.2425,12.92686]],[[80.24299,12.93024],[80.24302,12.93037],[80.24287,12.93042]],[[80.23384,12.92605],[80.23432,12.9261],[80.23466,12.92608],[80.2349,12.9263],[80.23556,12.92611]],[[80.23727,12.92569],[80.23806,12.92547],[80.23816,12.9258],[80.23826,12.92589],[80.2383,12.92605]],[[80.23556,12.92611],[80.23598,12.92597],[80.23607,12.92608],[80.23727,12.92569]],[[80.23839,12.92636],[80.23849,12.92664],[80.23996,12.92618]],[[80.2298,12.91852],[80.23003,12.92032]],[[80.23996,12.92618],[80.24171,12.92562]],[[80.22029,12.91306],[80.22063,12.91474],[80.22072,12.91472]],[[80.23055,12.92383],[80.23072,12.92521],[80.23097,12.92529],[80.23099,12.92546]],[[80.22931,12.91494],[80.22956,12.91673]],[[80.22567,12.91272],[80.22661,12.91184],[80.22714,12.9117]],[[80.22431,12.91392],[80.22444,12.91389],[80.22567,12.91272]],[[80.23204,12.92621],[80.23249,12.92613],[80.23285,12.92621],[80.23316,12.92621],[80.23384,12.92605]],[[80.22956,12.91673],[80.2298,12.91852]],[[80.23003,12.92032],[80.23027,12.92211]],[[80.22907,12.91315],[80.22931,12.91494]],[[80.2425,12.92686],[80.24288,12.92809],[80.24263,12.92821],[80.24267,12.92846]],[[80.22882,12.91136],[80.22907,12.91315]],[[80.21889,12.90596],[80.21924,12.90773]],[[80.21855,12.90418],[80.21889,12.90596]],[[80.21994,12.91129],[80.22029,12.91306]],[[80.21497,12.90314],[80.21496,12.90308],[80.21662,12.90244]],[[80.21662,12.90244],[80.21705,12.90228],[80.21814,12.90214],[80.2182,12.90241]],[[80.2182,12.90241],[80.21855,12.90418]],[[80.21959,12.90951],[80.21994,12.91129]],[[80.24267,12.92846],[80.24299,12.93024]],[[80.22072,12.91472],[80.22252,12.91432]],[[80.22252,12.91432],[80.22431,12.91392]],[[80.2146,12.90453],[80.21458,12.90409],[80.21502,12.90406],[80.21497,12.90314]],[[80.21924,12.90773],[80.21959,12.90951]]]},"943630":{"name":"ANNA ROAD","code":"943630","ss_code":"9436","volt":"11","len":0.71,"dts":4,"cons":217,"type":"MultiLineString","coords":[[[80.21448,12.90451],[80.21445,12.9041],[80.21499,12.90408]],[[80.21499,12.90408],[80.21499,12.90408]],[[80.21497,12.90357],[80.21493,12.90306],[80.21531,12.90293]],[[80.2153,12.90293],[80.21704,12.90225],[80.21822,12.9021],[80.21817,12.90175]],[[80.21499,12.90408],[80.21499,12.90408]],[[80.21499,12.90408],[80.21497,12.90357]],[[80.22568,12.90554],[80.22568,12.90554]],[[80.22568,12.90554],[80.22549,12.9056],[80.22554,12.9058],[80.22572,12.90576]],[[80.22568,12.90554],[80.22568,12.90554]],[[80.22568,12.90554],[80.22569,12.90554]],[[80.22573,12.90553],[80.22572,12.90553]],[[80.22578,12.90552],[80.22577,12.90552]],[[80.22572,12.90552],[80.22573,12.90553]],[[80.22569,12.90554],[80.22568,12.90554]],[[80.22569,12.90554],[80.22569,12.90554]],[[80.22569,12.90554],[80.22572,12.90552]],[[80.22573,12.90553],[80.22573,12.90553]],[[80.22577,12.90551],[80.22578,12.90552]],[[80.22573,12.90553],[80.22577,12.90551]]]},"943631":{"name":"NEW KUMARAN NAGAR","code":"943631","ss_code":"9436","volt":"11","len":3.95,"dts":23,"cons":4454,"type":"MultiLineString","coords":[[[80.23422,12.90763],[80.23426,12.90791]],[[80.23364,12.90171],[80.23371,12.90202]],[[80.23371,12.90202],[80.23373,12.90213]],[[80.23475,12.90089],[80.23475,12.90089]],[[80.23475,12.90089],[80.23475,12.90089]],[[80.23476,12.90089],[80.23475,12.90089]],[[80.23475,12.90089],[80.23475,12.90089]],[[80.23475,12.90089],[80.23475,12.90089]],[[80.23443,12.90106],[80.23478,12.901],[80.23476,12.90089]],[[80.23442,12.90107],[80.23442,12.90106]],[[80.23442,12.90106],[80.23443,12.90106]],[[80.23442,12.90106],[80.23442,12.90106]],[[80.23465,12.90418],[80.23467,12.90463]],[[80.23373,12.90275],[80.23378,12.90307]],[[80.23463,12.90363],[80.23469,12.90362]],[[80.23464,12.90396],[80.23465,12.90418]],[[80.23474,12.90276],[80.23474,12.90275]],[[80.23468,12.90534],[80.23469,12.90567]],[[80.23379,12.90294],[80.2338,12.90294]],[[80.23373,12.90275],[80.23379,12.90294]],[[80.23469,12.90567],[80.23468,12.90603]],[[80.23467,12.90463],[80.23467,12.90499]],[[80.2344,12.90274],[80.23458,12.90275]],[[80.23468,12.90664],[80.23468,12.90664]],[[80.23505,12.90394],[80.23551,12.90393]],[[80.23544,12.90352],[80.23544,12.90352]],[[80.23463,12.90363],[80.23464,12.90396]],[[80.23405,12.90275],[80.23416,12.90276]],[[80.23486,12.90734],[80.23486,12.90734]],[[80.23435,12.90728],[80.23416,12.90734]],[[80.2347,12.90642],[80.23473,12.90663]],[[80.23416,12.90734],[80.23416,12.90733]],[[80.23473,12.90663],[80.23475,12.90695]],[[80.23416,12.90276],[80.23416,12.90276]],[[80.23426,12.90791],[80.23426,12.90791]],[[80.23378,12.90307],[80.2337,12.90359]],[[80.23551,12.90393],[80.23549,12.90352]],[[80.23461,12.90314],[80.23463,12.90363]],[[80.23469,12.90362],[80.23469,12.90363]],[[80.23456,12.90724],[80.23435,12.90728]],[[80.23473,12.90723],[80.23456,12.90724]],[[80.23416,12.90734],[80.23422,12.90763]],[[80.23475,12.90695],[80.23473,12.90723]],[[80.23458,12.90275],[80.23474,12.90276]],[[80.23467,12.90499],[80.23468,12.90534]],[[80.2337,12.90359],[80.23366,12.90403]],[[80.23473,12.90731],[80.23486,12.90734]],[[80.23373,12.90275],[80.23405,12.90275]],[[80.23464,12.90396],[80.23505,12.90394]],[[80.23458,12.90275],[80.23461,12.90314]],[[80.23549,12.90352],[80.23544,12.90352]],[[80.23473,12.90723],[80.23473,12.90731]],[[80.23366,12.90403],[80.2333,12.9041]],[[80.2333,12.9041],[80.23318,12.90412]],[[80.2333,12.9041],[80.23329,12.9041]],[[80.23416,12.90276],[80.2344,12.90274]],[[80.23473,12.90663],[80.23468,12.90664]],[[80.23468,12.90603],[80.2347,12.90642]],[[80.23445,12.90119],[80.23442,12.90107]],[[80.23486,12.90734],[80.23486,12.90734]],[[80.23556,12.90107],[80.23557,12.90123],[80.23546,12.90123]],[[80.22996,12.90666],[80.23001,12.90666],[80.23002,12.90656],[80.22996,12.90656]],[[80.21453,12.9045],[80.21448,12.9045],[80.21445,12.90411],[80.21501,12.9041],[80.21494,12.90308],[80.21705,12.90226],[80.21823,12.90214],[80.2182,12.90178],[80.23159,12.90089],[80.2334,12.90069],[80.23354,12.9013],[80.23446,12.90123],[80.23442,12.90106]],[[80.23356,12.90134],[80.23367,12.90203],[80.2337,12.90202]],[[80.23372,12.90202],[80.23371,12.90202]],[[80.23371,12.90202],[80.23374,12.90272]]]},"943634":{"name":"GANGAIAMMAN KOIL","code":"943634","ss_code":"9436","volt":"11","len":4.31,"dts":14,"cons":7,"type":"MultiLineString","coords":[[[80.22058,12.91389],[80.2208,12.91463],[80.22172,12.91446]],[[80.22763,12.915],[80.22764,12.91505]],[[80.22611,12.9148],[80.2261,12.91478]],[[80.22589,12.91221],[80.22589,12.9122]],[[80.22589,12.9122],[80.22641,12.91168],[80.22803,12.91121]],[[80.22921,12.91416],[80.22919,12.91416]],[[80.22919,12.91416],[80.22811,12.91421],[80.22793,12.91447],[80.22756,12.9145],[80.22762,12.91494]],[[80.22764,12.91505],[80.22765,12.91508]],[[80.229,12.91241],[80.22922,12.91416]],[[80.22922,12.91416],[80.22923,12.91427]],[[80.22609,12.91474],[80.22609,12.91468]],[[80.22603,12.91386],[80.22606,12.91387]],[[80.22606,12.91387],[80.22608,12.91389]],[[80.22802,12.9112],[80.22881,12.91125],[80.229,12.91242]],[[80.22608,12.91389],[80.22611,12.91389]],[[80.22609,12.91468],[80.22608,12.91466]],[[80.22919,12.91416],[80.22919,12.91416]],[[80.22919,12.91416],[80.22922,12.91416]],[[80.22922,12.91416],[80.22922,12.91416]],[[80.22608,12.91466],[80.22603,12.91386]],[[80.22762,12.91494],[80.22763,12.915]],[[80.21854,12.90395],[80.21905,12.90642]],[[80.22172,12.91446],[80.22413,12.91379],[80.22589,12.9122]],[[80.22589,12.9122],[80.22589,12.9122]],[[80.21387,12.90396],[80.21463,12.90394]],[[80.22765,12.91508],[80.22766,12.91519],[80.22724,12.91529],[80.22723,12.91487],[80.22659,12.91489],[80.22669,12.91562],[80.22629,12.91569],[80.22611,12.9148]],[[80.21957,12.90886],[80.22058,12.91391]],[[80.21462,12.90393],[80.21492,12.90391],[80.21485,12.90299],[80.21703,12.90223],[80.21819,12.90207],[80.21854,12.90394]],[[80.2261,12.91478],[80.22609,12.91474]],[[80.22611,12.91389],[80.2263,12.91387]],[[80.22927,12.91462],[80.22946,12.91583]],[[80.22923,12.91427],[80.22928,12.91463]],[[80.21904,12.90641],[80.21957,12.9089]]]}},"dtrs":{"943616":[{"id":"943616003","name":"BHARATHIYAR STREET SS I","kva":"100","cons":663,"lat":12.93543,"lng":80.23631,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"943616002","name":"COSMO GRANITE SS","kva":"250","cons":31,"lat":12.91081,"lng":80.22878,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"943616001","name":"CHETTINADU SS","kva":"250","cons":1,"lat":12.91073,"lng":80.22869,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"943616004","name":"DOSHI HOUSING","kva":"250","cons":1,"lat":12.91426,"lng":80.22889,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"943619":[{"id":"943619006","name":"KIDZ PARK SS II","kva":"250","cons":1,"lat":12.90414,"lng":80.21474,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VIJAY TRANSFORMER","scheme":null},{"id":"943619007","name":"PROTECTI","kva":"250","cons":39,"lat":12.90284,"lng":80.22389,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"BOARD"},{"id":"943619004","name":"MOHAMMED SATHAK SS II","kva":"250","cons":1,"lat":12.90086,"lng":80.22355,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943619002","name":"UDHAYAM INDUSTRIES SS","kva":"250","cons":38,"lat":12.9014,"lng":80.2236,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943619003","name":"MOHAMMED SATHAK SS I","kva":"500","cons":135,"lat":12.90106,"lng":80.22446,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943619001","name":"MEDAVAKKAM TOLL PLAZA SS","kva":"250","cons":43,"lat":12.90131,"lng":80.22173,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943619008","name":"KIDZ PARK SS I","kva":"100","cons":null,"lat":12.90299,"lng":80.21469,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"943621":[{"id":"943621020","name":"NOOKKAMPALAYAM ROAD SS II","kva":"250","cons":558,"lat":12.90439,"lng":80.19953,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943621019","name":"BAJANAI KOVIL SS","kva":"250","cons":92,"lat":12.90436,"lng":80.20079,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943621005","name":"KAILSH NAGAR MAIN ROAD SS - I","kva":"100","cons":82,"lat":12.90694,"lng":80.20424,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943621012","name":"ST. ANTONY NAGAR MAIN ROAD","kva":"25","cons":10,"lat":12.90608,"lng":80.20333,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943621009","name":"KAILASH NAGAR SS I","kva":"100","cons":376,"lat":12.9053,"lng":80.2039,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"943621042","name":"PEARL KRISHNA SS","kva":"100","cons":null,"lat":12.90636,"lng":80.19004,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"SAP INDUSTRIES","scheme":"BOARD"},{"id":"943621013","name":"NADARAJAN NAGAR","kva":"25","cons":3,"lat":12.9064,"lng":80.20298,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943621041","name":"NADARAJAN NAGAR 1ST STREET SS","kva":"25","cons":115,"lat":12.90627,"lng":80.20208,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943621006","name":"KAILASH NAGAR SS II","kva":"100","cons":28,"lat":12.90596,"lng":80.20405,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943621040","name":"ANTHONY NAGAR SS II","kva":"250","cons":140,"lat":12.90454,"lng":80.20215,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943621021","name":"NOOKKAMPALAYAM ROAD SS III","kva":"100","cons":111,"lat":12.90301,"lng":80.19861,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"943621035","name":"BK HOMES SS","kva":"100","cons":179,"lat":12.90198,"lng":80.18978,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943621010","name":"SEKARAN NAGAR SS N","kva":"500","cons":32,"lat":12.90359,"lng":80.20388,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"NEFS"},{"id":"943621039","name":"OPEL FLAT SS I","kva":"100","cons":55,"lat":12.90594,"lng":80.20077,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA ELEC","scheme":null},{"id":"943621022","name":"NAGAMANI NAGAR SS II","kva":"100","cons":279,"lat":12.90286,"lng":80.19731,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943621014","name":"ANTONY NAGAR SS","kva":"250","cons":51,"lat":12.90596,"lng":80.20243,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943621011","name":"SRI PERUMAL NAGAR SS","kva":"100","cons":59,"lat":12.9032,"lng":80.20407,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943621007","name":"KAILSH NAGAR 2ND STREET SS","kva":"100","cons":156,"lat":12.90536,"lng":80.20489,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943621032","name":"GAJENDRAN NAGAR 2ND STREET SS","kva":"100","cons":57,"lat":12.90479,"lng":80.191,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"943625":[{"id":"943625015","name":"INDIA BULLS WEST SS I","kva":"500","cons":78,"lat":12.91109,"lng":80.20418,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943625025","name":"COLOUR HOMES SS II","kva":"500","cons":84,"lat":12.90696,"lng":80.21042,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"943625004","name":"RAMALINGAM ST,SEKARAN NAGAR SS","kva":"100","cons":98,"lat":12.90514,"lng":80.20926,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943625006","name":"COLOUR HOMES SS I","kva":"500","cons":46,"lat":12.90729,"lng":80.21052,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"943625030","name":"ST JOHN SCHOOL SS I","kva":"250","cons":39,"lat":12.91501,"lng":80.20128,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"943625009","name":"INDIA BULLS EARIKKARAI ST","kva":"250","cons":198,"lat":12.9108,"lng":80.20079,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"943625032","name":"CASA GRAND TRANQUIL SSII","kva":"250","cons":30,"lat":12.91286,"lng":80.20319,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"943625017","name":"ISHA HOMES SS II","kva":"500","cons":56,"lat":12.91234,"lng":80.20029,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO MECK","scheme":null},{"id":"943625012","name":"INDIA BULLS SS IV","kva":"500","cons":131,"lat":12.91261,"lng":80.20264,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX ELECTRICAL","scheme":null},{"id":"943625024","name":"UNIQUE FLAT SS","kva":"100","cons":1,"lat":12.91807,"lng":80.20003,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BALA INDUSTRIES","scheme":null},{"id":"943625019","name":"RAMS FLAT","kva":"250","cons":66,"lat":12.91337,"lng":80.20104,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943625029","name":"ST  JOHN SCHOOL SS","kva":"250","cons":7,"lat":12.91501,"lng":80.20128,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"943625031","name":"CASA GRAND TRANQUIL SSI","kva":"500","cons":50,"lat":12.91326,"lng":80.20176,"poles":3,"htFeeders":1,"ltFeeders":4,"make":"VE","scheme":"BOARD"},{"id":"943625020","name":"VEERATHAMMAN KOIL SS","kva":"100","cons":296,"lat":12.91959,"lng":80.2022,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"943625023","name":"JAGANATHAPURAM SS","kva":"100","cons":143,"lat":12.9187,"lng":80.20018,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"943625021","name":"GREEN COURT SS I","kva":"100","cons":147,"lat":12.91949,"lng":80.2006,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMA KRISHNA TRANSFORMER","scheme":null},{"id":"943625018","name":"ISHA HOMES SS I","kva":"500","cons":54,"lat":12.91113,"lng":80.20106,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"943625010","name":"INDIA BULLS SS V","kva":"500","cons":144,"lat":12.91261,"lng":80.20268,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943625008","name":"PRABU NAGAR 1ST ST SS","kva":"100","cons":127,"lat":12.90813,"lng":80.20041,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943625022","name":"GREEN COURT SS III","kva":"100","cons":10,"lat":12.91838,"lng":80.20049,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"943625026","name":"INDIA BULLS SOUTH SS-II","kva":"500","cons":11,"lat":12.91109,"lng":80.20418,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943625002","name":"INDIA BULLS SS I","kva":"500","cons":4,"lat":12.91021,"lng":80.20204,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943625014","name":"INDIA BULLS SS III","kva":"500","cons":1,"lat":12.91021,"lng":80.20204,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"943625013","name":"INDIA BULLS SS II","kva":"500","cons":56,"lat":12.91021,"lng":80.20204,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI ELECTRICAL COMPANY","scheme":null},{"id":"943625016","name":"PEARL PARK VIEW SS","kva":"100","cons":33,"lat":12.91051,"lng":80.20397,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943625007","name":"PRABHU NAGAR SS","kva":"250","cons":288,"lat":12.90793,"lng":80.20132,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO MECK","scheme":null}],"943630":[{"id":"943630011","name":"ASV VI RMU","kva":"500","cons":69,"lat":12.90553,"lng":80.22572,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VIJAY TRANSFORMER","scheme":null},{"id":"943630012","name":"BRIGADE SS","kva":"250","cons":1,"lat":12.902,"lng":80.22778,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"943630009","name":"ASV V RMU","kva":"500","cons":59,"lat":12.90554,"lng":80.22568,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VIJAY TRANSFORMER","scheme":null},{"id":"943630010","name":"ASV VII RMU","kva":"500","cons":88,"lat":12.90552,"lng":80.22577,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VIJAY TRANSFORMER","scheme":null}],"943631":[{"id":"943631022","name":"TNHB SS III IST AVENUE","kva":"250","cons":256,"lat":12.97731,"lng":80.26479,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA","scheme":"BOARD"},{"id":"943631032","name":"NAHAR PROMOTERS","kva":"250","cons":null,"lat":12.90272,"lng":80.23374,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VISHNU ELECTRICALS","scheme":"BOARD"},{"id":"943631025","name":"NEW KUMARAN NAGAR SS I","kva":"500","cons":519,"lat":12.90275,"lng":80.23474,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943631020","name":"NEW KUMARAN NAGAR SS V","kva":"100","cons":32,"lat":12.90352,"lng":80.23544,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943631018","name":"NEW KUMARAN NAGAR HVDS","kva":"25","cons":15,"lat":12.90733,"lng":80.23416,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943631007","name":"NEW KUMARAN NAGAR SS II","kva":"250","cons":629,"lat":12.90734,"lng":80.23486,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RADIO","scheme":"BOARD"},{"id":"943631031","name":"MAHARAJA MAHAL SS","kva":"250","cons":2,"lat":12.90107,"lng":80.23556,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"943631023","name":"NARAYANA SCHOOLS","kva":"500","cons":304,"lat":12.90126,"lng":80.23505,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943631033","name":"NAHAR PROMOTERS","kva":"250","cons":66,"lat":12.90272,"lng":80.23374,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"VISHNU ELECTRICALS","scheme":"BOARD"},{"id":"943631014","name":"RAMANIYAM PUSHKAR SS I","kva":"500","cons":9,"lat":12.90089,"lng":80.23475,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943631003","name":"AKSHAYAM NIRMAL SS I","kva":"250","cons":26,"lat":12.9012,"lng":80.23564,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"943631010","name":"SELLIYAMMAN KOIL SS I","kva":"250","cons":491,"lat":12.9041,"lng":80.23329,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943631004","name":"NEW KUMARAN NAGAR HVDS I","kva":"25","cons":48,"lat":12.90276,"lng":80.23416,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943631026","name":"NEW KUMARAN NAGAR SS III","kva":"100","cons":378,"lat":12.90734,"lng":80.23488,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"RADIO","scheme":"BOARD"},{"id":"943631021","name":"NEW KUMARAN NAGAR HVDS II","kva":"25","cons":5,"lat":12.90664,"lng":80.23468,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943631029","name":"ANATHARAMAN SS","kva":"100","cons":null,"lat":12.90202,"lng":80.2337,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERSH","scheme":"BOARD"},{"id":"943631027","name":"NEW KUMARAN NAGAR HVDS IV","kva":"25","cons":1,"lat":12.90791,"lng":80.23426,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"OTHER","scheme":"BOARD"},{"id":"943631016","name":"RAMANIYAM SS III","kva":"500","cons":1,"lat":12.90089,"lng":80.23475,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943631015","name":"RAMANIYAM SS II","kva":"500","cons":null,"lat":12.90089,"lng":80.23475,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943631017","name":"RAMANIYAM SS IV","kva":"250","cons":286,"lat":12.90089,"lng":80.23475,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943631011","name":"SELLIYAMMAN KOIL SS II","kva":"250","cons":1096,"lat":12.90411,"lng":80.23318,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"943631005","name":"NEW KUMARAN NAGAR SS IV","kva":"100","cons":229,"lat":12.90363,"lng":80.23469,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null},{"id":"943631028","name":"KURINJI HOMES SS I","kva":"100","cons":90,"lat":12.90294,"lng":80.2338,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"}],"943634":[{"id":"943634011","name":"DOSHI TOWER B SS II","kva":"250","cons":null,"lat":12.91468,"lng":80.22609,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO TEC","scheme":"BOARD"},{"id":"943634013","name":"DOSHI TOWER B SS IV","kva":"250","cons":null,"lat":12.91478,"lng":80.2261,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO TEC","scheme":"BOARD"},{"id":"943634005","name":"DOSHI A TOWER SS V","kva":"250","cons":1,"lat":12.91389,"lng":80.22608,"poles":6,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"943634016","name":"DOSHI G TOWER SS II","kva":"250","cons":null,"lat":12.91505,"lng":80.22764,"poles":5,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"943634012","name":"DOSHI TOWER B SS III","kva":"250","cons":null,"lat":12.91474,"lng":80.22609,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO TEC","scheme":"BOARD"},{"id":"943634007","name":"DOSHI TOWER A SS III","kva":"250","cons":2,"lat":12.91387,"lng":80.22606,"poles":3,"htFeeders":1,"ltFeeders":2,"make":"INDO TEC","scheme":"BOARD"},{"id":"943634018","name":"DOSHI G TOWER SS IV","kva":"250","cons":null,"lat":12.91494,"lng":80.22762,"poles":5,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"943634010","name":"DOSHI TOWER B SS I","kva":"250","cons":2,"lat":12.91466,"lng":80.22608,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO TEC","scheme":"BOARD"},{"id":"943634014","name":"DOSHI TOWER B SS V","kva":"250","cons":null,"lat":12.9148,"lng":80.22611,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDO TEC","scheme":"BOARD"},{"id":"943634015","name":"DOSHI G TOWER SS I","kva":"250","cons":1,"lat":12.91508,"lng":80.22765,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"},{"id":"943634006","name":"DOSHI A TOWER SS IV","kva":"250","cons":null,"lat":12.91389,"lng":80.22611,"poles":6,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"943634008","name":"DOSHI TOWER A SS II","kva":"250","cons":null,"lat":12.91386,"lng":80.22603,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TEC","scheme":"BOARD"},{"id":"943634019","name":"DOSHI TOWER A SS I","kva":"250","cons":1,"lat":12.91387,"lng":80.2263,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"INDOTECH","scheme":"BOARD"},{"id":"943634017","name":"DOSHI G TOWER SS III","kva":"250","cons":null,"lat":12.915,"lng":80.22763,"poles":5,"htFeeders":1,"ltFeeders":1,"make":"INDO","scheme":"BOARD"}]}}