{"substationCode":"9438","feeders":{"943809":{"name":"NEHRU NAGAR","code":"943809","ss_code":"9438","volt":"11","len":4.75,"dts":37,"cons":6001,"type":"MultiLineString","coords":[[[80.14062,12.9434],[80.14056,12.94349],[80.13971,12.94375]],[[80.14101,12.94614],[80.14126,12.94642]],[[80.14127,12.94452],[80.1416,12.94541]],[[80.1354,12.94669],[80.1356,12.94682]],[[80.13367,12.94633],[80.13373,12.94628]],[[80.13311,12.94675],[80.13333,12.94659]],[[80.13417,12.94774],[80.13389,12.94784]],[[80.13565,12.94679],[80.13589,12.94664]],[[80.13589,12.94664],[80.13658,12.94618],[80.13698,12.94673]],[[80.13698,12.94673],[80.13699,12.94675]],[[80.13699,12.94675],[80.1376,12.94644]],[[80.1376,12.94644],[80.13766,12.94641]],[[80.13766,12.94641],[80.13817,12.94636]],[[80.13215,12.94703],[80.13249,12.9472]],[[80.13572,12.94708],[80.13573,12.94708]],[[80.13564,12.94679],[80.13565,12.94679]],[[80.13416,12.9468],[80.13422,12.94695]],[[80.13563,12.94687],[80.13572,12.94708]],[[80.13809,12.94503],[80.13805,12.94497]],[[80.13805,12.94497],[80.13804,12.94479]],[[80.13804,12.94479],[80.1381,12.94479]],[[80.1381,12.94519],[80.1381,12.94518]],[[80.13813,12.94571],[80.13814,12.94571]],[[80.13813,12.94571],[80.13813,12.94571]],[[80.13812,12.94571],[80.13813,12.94571]],[[80.13804,12.94479],[80.1381,12.94479]],[[80.1381,12.94519],[80.1381,12.94519]],[[80.1381,12.94479],[80.1381,12.94478]],[[80.13809,12.94505],[80.13809,12.94504]],[[80.14034,12.94177],[80.14035,12.94177]],[[80.14082,12.94164],[80.14078,12.94151]],[[80.14023,12.9418],[80.14034,12.94176]],[[80.14023,12.9418],[80.14017,12.94152]],[[80.14034,12.94177],[80.14035,12.94177]],[[80.14092,12.94202],[80.14082,12.94164]],[[80.13822,12.94341],[80.13805,12.94352],[80.13803,12.94392],[80.1381,12.94392]],[[80.13823,12.9433],[80.13849,12.94325]],[[80.1392,12.94304],[80.13926,12.94321]],[[80.14032,12.94217],[80.14023,12.9418]],[[80.14244,12.94049],[80.14241,12.94042]],[[80.14249,12.94069],[80.14244,12.94049]],[[80.14242,12.94042],[80.14242,12.94042]],[[80.14242,12.94042],[80.14241,12.94042]],[[80.14054,12.94061],[80.14046,12.94038]],[[80.14053,12.93996],[80.14064,12.93988]],[[80.14046,12.94038],[80.14037,12.94007]],[[80.13777,12.94346],[80.13778,12.94345]],[[80.1379,12.94351],[80.13783,12.94351]],[[80.13783,12.94351],[80.13776,12.94351],[80.13776,12.94346]],[[80.13776,12.94346],[80.13776,12.94346]],[[80.13776,12.94346],[80.13777,12.94346]],[[80.1381,12.94478],[80.1381,12.94477]],[[80.13809,12.94504],[80.13809,12.94503]],[[80.1381,12.9452],[80.1381,12.94519]],[[80.13809,12.94504],[80.13809,12.94504]],[[80.13778,12.94345],[80.13777,12.94346]],[[80.1381,12.94478],[80.1381,12.94478]],[[80.1379,12.94339],[80.1379,12.94339]],[[80.13814,12.94571],[80.13807,12.94521]],[[80.13807,12.94521],[80.1381,12.9452]],[[80.13814,12.94571],[80.13807,12.94521]],[[80.1381,12.94518],[80.13808,12.94517]],[[80.13808,12.94517],[80.13806,12.94507]],[[80.13806,12.94507],[80.13809,12.94505]],[[80.13819,12.94635],[80.13817,12.94619]],[[80.13817,12.94619],[80.13812,12.94581]],[[80.13812,12.94581],[80.13812,12.94571]],[[80.13819,12.94635],[80.13817,12.94619]],[[80.1379,12.94351],[80.1379,12.94343]],[[80.13777,12.94346],[80.13777,12.94346]],[[80.13777,12.94346],[80.13777,12.94346]],[[80.1379,12.94343],[80.13791,12.94339]],[[80.13822,12.94341],[80.13823,12.9433]],[[80.13822,12.94341],[80.13822,12.94341]],[[80.13822,12.94341],[80.13823,12.9433]],[[80.13791,12.94338],[80.1379,12.94339]],[[80.13926,12.94321],[80.13929,12.94329]],[[80.13849,12.94325],[80.13876,12.94319]],[[80.14062,12.9409],[80.14061,12.9409]],[[80.14017,12.94152],[80.14017,12.94151]],[[80.14062,12.9409],[80.14054,12.94061]],[[80.14066,12.94107],[80.14062,12.9409]],[[80.14078,12.94151],[80.14066,12.94107]],[[80.14261,12.94083],[80.14249,12.94069]],[[80.1427,12.94125],[80.14265,12.94103]],[[80.14265,12.94103],[80.14261,12.94083]],[[80.14064,12.93988],[80.14065,12.93987]],[[80.1379,12.94351],[80.13783,12.94351]],[[80.13783,12.94351],[80.13776,12.94351],[80.13776,12.94346]],[[80.13776,12.94346],[80.13776,12.94346]],[[80.13776,12.94346],[80.13777,12.94346]],[[80.13822,12.94341],[80.1379,12.94351]],[[80.1381,12.94477],[80.13803,12.94472]],[[80.13803,12.94472],[80.13802,12.94442]],[[80.13802,12.94442],[80.13802,12.94413]],[[80.13802,12.94413],[80.13802,12.9441]],[[80.13802,12.9441],[80.13803,12.94363]],[[80.13803,12.94363],[80.13804,12.94351]],[[80.13804,12.94351],[80.13806,12.94348]],[[80.13806,12.94348],[80.13821,12.94342]],[[80.13821,12.94342],[80.13822,12.94341]],[[80.13822,12.94341],[80.13822,12.94341]],[[80.13822,12.94341],[80.13822,12.94341]],[[80.13778,12.94345],[80.13778,12.94345]],[[80.13802,12.9441],[80.13803,12.94363]],[[80.13806,12.94348],[80.13821,12.94342]],[[80.14083,12.944],[80.14101,12.94395]],[[80.13511,12.94702],[80.13511,12.94702]],[[80.13511,12.94702],[80.13512,12.94702]],[[80.13511,12.94701],[80.13511,12.94701]],[[80.13511,12.94701],[80.13512,12.947]],[[80.14148,12.94187],[80.14148,12.94188]],[[80.14219,12.94182],[80.14212,12.94153]],[[80.1416,12.94183],[80.14148,12.94187]],[[80.14227,12.94203],[80.14234,12.94201]],[[80.14234,12.94201],[80.14234,12.942]],[[80.1404,12.94245],[80.1404,12.94245]],[[80.1404,12.94245],[80.14044,12.94258]],[[80.1404,12.94245],[80.1404,12.94245]],[[80.1404,12.94245],[80.14044,12.94259]],[[80.14039,12.94246],[80.14039,12.94245]],[[80.14039,12.94246],[80.1404,12.94245]],[[80.14039,12.94246],[80.14039,12.94246]],[[80.14102,12.94239],[80.14099,12.94226]],[[80.13971,12.94285],[80.13971,12.9428]],[[80.14139,12.94228],[80.1417,12.9422]],[[80.14227,12.94203],[80.14222,12.94193]],[[80.14165,12.94201],[80.1416,12.94183]],[[80.14234,12.942],[80.14262,12.94193]],[[80.14043,12.94259],[80.14039,12.94246]],[[80.13936,12.94298],[80.13956,12.9429]],[[80.1417,12.9422],[80.14204,12.9421]],[[80.13971,12.9428],[80.1397,12.9428]],[[80.14033,12.94262],[80.14043,12.94259]],[[80.14044,12.94258],[80.1407,12.94249]],[[80.13971,12.94285],[80.14002,12.94274]],[[80.1417,12.9422],[80.14165,12.94201]],[[80.14102,12.94239],[80.14139,12.94228]],[[80.13876,12.94319],[80.13901,12.94311]],[[80.14234,12.94201],[80.14234,12.94201]],[[80.1392,12.94304],[80.13936,12.94298]],[[80.14099,12.94226],[80.14092,12.94202]],[[80.14234,12.94201],[80.14235,12.94201]],[[80.14037,12.94236],[80.14032,12.94217]],[[80.1407,12.94249],[80.14096,12.94241]],[[80.14204,12.9421],[80.14227,12.94203]],[[80.14002,12.94274],[80.14024,12.94266]],[[80.14276,12.94158],[80.1427,12.94125]],[[80.14203,12.94117],[80.14203,12.94118]],[[80.14201,12.94112],[80.14205,12.94111]],[[80.14205,12.94111],[80.14205,12.94112]],[[80.14203,12.94117],[80.14201,12.94112]],[[80.14205,12.94124],[80.14203,12.94117]],[[80.14212,12.94153],[80.14205,12.94124]],[[80.14283,12.94186],[80.14276,12.94158]],[[80.14276,12.94158],[80.14276,12.94159]],[[80.13506,12.94727],[80.13508,12.94731]],[[80.13347,12.94648],[80.13359,12.94638]],[[80.13367,12.94633],[80.13368,12.94633]],[[80.13422,12.94695],[80.13436,12.94722]],[[80.13434,12.94767],[80.13417,12.94774]],[[80.13389,12.94784],[80.13369,12.94791]],[[80.13333,12.94659],[80.13347,12.94648]],[[80.13455,12.94757],[80.13486,12.94739]],[[80.13396,12.9466],[80.13416,12.9468]],[[80.13565,12.94679],[80.13589,12.94664]],[[80.13589,12.94664],[80.13658,12.94618],[80.13698,12.94673]],[[80.13766,12.94641],[80.13817,12.94636]],[[80.13506,12.94727],[80.13521,12.94717]],[[80.13455,12.94757],[80.13434,12.94767]],[[80.1356,12.94682],[80.13563,12.94687]],[[80.13508,12.94731],[80.13508,12.94731]],[[80.13289,12.94692],[80.13311,12.94675]],[[80.1356,12.94682],[80.13564,12.94679]],[[80.13249,12.9472],[80.13265,12.94709]],[[80.13384,12.94643],[80.13396,12.9466]],[[80.13325,12.94808],[80.13325,12.94808]],[[80.13446,12.94739],[80.13455,12.94757]],[[80.13359,12.94638],[80.13367,12.94633]],[[80.13522,12.94679],[80.1354,12.94669]],[[80.13521,12.94717],[80.13511,12.94702]],[[80.13511,12.94702],[80.13511,12.94702]],[[80.13511,12.94702],[80.13511,12.94701]],[[80.13511,12.94701],[80.13504,12.9469]],[[80.13504,12.9469],[80.13522,12.94679]],[[80.13436,12.94722],[80.13446,12.94739]],[[80.13486,12.94739],[80.13506,12.94727]],[[80.13876,12.94319],[80.13877,12.94329]],[[80.14137,12.94269],[80.14136,12.94269]],[[80.14046,12.94297],[80.14055,12.94323]],[[80.14143,12.9424],[80.1415,12.94265]],[[80.1407,12.94249],[80.14075,12.94266]],[[80.14139,12.94228],[80.14143,12.9424]],[[80.14075,12.94266],[80.14075,12.94267]],[[80.13983,12.94297],[80.13984,12.94297]],[[80.14039,12.94275],[80.14046,12.94297]],[[80.13971,12.94285],[80.13983,12.94297]],[[80.1415,12.94265],[80.14137,12.94269]],[[80.1428,12.9421],[80.14279,12.94208]],[[80.14033,12.94262],[80.14039,12.94275]],[[80.14055,12.94323],[80.14062,12.9434]],[[80.14283,12.94186],[80.14279,12.94208]],[[80.13057,12.9462],[80.13057,12.94621]],[[80.13053,12.94607],[80.1305,12.94601],[80.131,12.9458],[80.13104,12.94588],[80.1313,12.94577],[80.13181,12.94714],[80.13215,12.94703]],[[80.13056,12.94619],[80.13057,12.9462]],[[80.14093,12.94595],[80.14092,12.94595]],[[80.14031,12.94477],[80.14039,12.94492]],[[80.14092,12.94595],[80.14101,12.94614]],[[80.14061,12.94513],[80.14061,12.94513]],[[80.14039,12.94492],[80.14053,12.94518]],[[80.14086,12.94583],[80.14092,12.94594]],[[80.14101,12.94614],[80.14101,12.94614]],[[80.14101,12.94614],[80.14102,12.94614]],[[80.14059,12.9453],[80.14072,12.94556]],[[80.14092,12.94594],[80.14093,12.94595]],[[80.14093,12.94595],[80.14093,12.94595]],[[80.14072,12.94556],[80.14086,12.94583]],[[80.14053,12.94518],[80.14061,12.94513]],[[80.14053,12.94518],[80.14059,12.9453]],[[80.1407,12.94365],[80.14083,12.944]],[[80.14105,12.94454],[80.14072,12.94454]],[[80.14072,12.94454],[80.14048,12.94467]],[[80.14127,12.94452],[80.14155,12.94458]],[[80.14199,12.94466],[80.142,12.94466]],[[80.14105,12.94454],[80.14127,12.94452]],[[80.14155,12.94458],[80.14183,12.94464]],[[80.14048,12.94467],[80.14031,12.94477]],[[80.14095,12.94432],[80.14105,12.94454]],[[80.14183,12.94464],[80.14199,12.94466]],[[80.14062,12.9434],[80.1407,12.94365]],[[80.14083,12.944],[80.14095,12.94432]],[[80.13369,12.94791],[80.13346,12.94799]],[[80.13265,12.94709],[80.13289,12.94692]],[[80.13346,12.94799],[80.13325,12.94808]],[[80.14222,12.94193],[80.14219,12.94182]],[[80.13901,12.94311],[80.1392,12.94304]],[[80.14262,12.94193],[80.14283,12.94186]],[[80.14096,12.94241],[80.14102,12.94239]],[[80.13563,12.94687],[80.13563,12.94687]],[[80.14039,12.94245],[80.14037,12.94236]],[[80.14037,12.94007],[80.14053,12.93996]],[[80.14034,12.94176],[80.14034,12.94177]],[[80.13929,12.94329],[80.1393,12.94329]],[[80.14024,12.94266],[80.14033,12.94262]],[[80.13956,12.9429],[80.13971,12.94285]],[[80.13373,12.94628],[80.13384,12.94643]]]},"943810":{"name":"UMAIYALPURAM","code":"943810","ss_code":"9438","volt":"11","len":1.67,"dts":30,"cons":3590,"type":"MultiLineString","coords":[[[80.13527,12.95151],[80.13533,12.95144]],[[80.13414,12.95191],[80.13396,12.95197]],[[80.13887,12.95138],[80.13895,12.95133]],[[80.13905,12.95094],[80.13909,12.95101]],[[80.13899,12.95154],[80.13914,12.95156]],[[80.13849,12.9514],[80.13842,12.9513]],[[80.13521,12.95018],[80.13537,12.95059],[80.13553,12.95056]],[[80.13061,12.94602],[80.13059,12.94597],[80.13127,12.94567],[80.13183,12.94721],[80.13235,12.94701],[80.13282,12.94821],[80.13289,12.94827],[80.13294,12.94887],[80.13305,12.94941],[80.13421,12.94898]],[[80.13453,12.95179],[80.13423,12.95063]],[[80.13765,12.95124],[80.13746,12.95097],[80.13712,12.9503]],[[80.13521,12.95018],[80.13531,12.95045],[80.13501,12.95055],[80.13527,12.95151]],[[80.13527,12.95151],[80.13527,12.9515]],[[80.13543,12.95191],[80.13554,12.95271]],[[80.13819,12.95161],[80.13826,12.95158]],[[80.13904,12.95093],[80.13901,12.95086]],[[80.13461,12.94883],[80.13525,12.94841]],[[80.13521,12.95018],[80.13528,12.95032],[80.13564,12.95019],[80.13631,12.94972],[80.1363,12.94966]]]},"943811":{"name":"LAKSHMIPURAM","code":"943811","ss_code":"9438","volt":"11","len":6.06,"dts":16,"cons":2764,"type":"MultiLineString","coords":[[[80.13245,12.94798],[80.13244,12.94798]],[[80.13244,12.94798],[80.13174,12.94836]],[[80.134,12.96123],[80.134,12.96123]],[[80.134,12.96123],[80.13399,12.96123]],[[80.13399,12.96123],[80.13399,12.96123]],[[80.1341,12.96236],[80.1341,12.96208]],[[80.13647,12.96105],[80.13675,12.96108]],[[80.13675,12.96108],[80.1372,12.96108]],[[80.13252,12.94835],[80.13239,12.9486]],[[80.13406,12.95602],[80.13394,12.95604]],[[80.13321,12.95622],[80.1332,12.95622]],[[80.13495,12.95578],[80.13524,12.9557]],[[80.13431,12.95691],[80.13431,12.95692]],[[80.13388,12.9554],[80.13395,12.95565]],[[80.13285,12.95353],[80.13286,12.95353]],[[80.13267,12.95361],[80.13285,12.95353]],[[80.1329,12.95397],[80.13298,12.9541]],[[80.13267,12.95361],[80.13277,12.95379]],[[80.13203,12.9515],[80.13203,12.95152]],[[80.13155,12.95053],[80.13165,12.95076]],[[80.13241,12.9523],[80.13252,12.95251]],[[80.13406,12.95602],[80.13452,12.95589]],[[80.13258,12.95346],[80.13267,12.95361]],[[80.1333,12.95491],[80.13347,12.95486]],[[80.13955,12.9621],[80.13955,12.96209]],[[80.13595,12.95955],[80.1359,12.95936]],[[80.13598,12.96011],[80.13597,12.96006]],[[80.13597,12.95966],[80.13595,12.95955]],[[80.13597,12.96005],[80.13601,12.95986]],[[80.13367,12.96216],[80.13368,12.96217]],[[80.13435,12.96075],[80.13435,12.96074]],[[80.13629,12.96104],[80.13641,12.96104]],[[80.13704,12.96203],[80.13704,12.96203]],[[80.13232,12.94761],[80.13244,12.94798]],[[80.13244,12.94798],[80.13246,12.94803]],[[80.13162,12.95646],[80.13134,12.95649]],[[80.13188,12.95641],[80.13162,12.95646]],[[80.13277,12.95379],[80.1329,12.95397]],[[80.13365,12.9623],[80.13377,12.9623]],[[80.13729,12.96118],[80.1372,12.96133]],[[80.1372,12.96133],[80.13714,12.96174]],[[80.13793,12.9611],[80.13793,12.9611]],[[80.13793,12.9611],[80.13777,12.9611]],[[80.13201,12.9576],[80.13205,12.95772]],[[80.13283,12.9601],[80.13283,12.96011]],[[80.13343,12.96058],[80.13338,12.96056]],[[80.13378,12.96231],[80.13378,12.96231]],[[80.13378,12.96231],[80.13378,12.96231]],[[80.13378,12.9623],[80.1341,12.96236]],[[80.13385,12.96146],[80.13367,12.96147]],[[80.13475,12.9614],[80.1348,12.96164]],[[80.13367,12.96147],[80.1336,12.96147]],[[80.1348,12.96164],[80.1348,12.96163]],[[80.13366,12.96203],[80.13367,12.96216]],[[80.13361,12.96166],[80.13366,12.96203]],[[80.13399,12.96139],[80.13399,12.96146]],[[80.13782,12.96152],[80.13783,12.96153]],[[80.134,12.96094],[80.134,12.96123]],[[80.1336,12.96147],[80.13366,12.96147]],[[80.13793,12.9611],[80.13793,12.9611]],[[80.13794,12.96111],[80.13793,12.9611]],[[80.13793,12.9611],[80.13793,12.9611]],[[80.13703,12.96203],[80.13704,12.96203]],[[80.13704,12.96203],[80.13704,12.96203]],[[80.13704,12.96203],[80.13704,12.96203]],[[80.13704,12.96203],[80.13704,12.96203]],[[80.13704,12.96203],[80.1373,12.96118]],[[80.1373,12.96118],[80.13732,12.96109],[80.13777,12.9611]],[[80.13777,12.9611],[80.13794,12.96111]],[[80.1372,12.96108],[80.13731,12.96109]],[[80.13646,12.96271],[80.13657,12.96266]],[[80.13714,12.96174],[80.13703,12.96203]],[[80.13729,12.96118],[80.1373,12.96118]],[[80.1373,12.96118],[80.13754,12.96133]],[[80.13765,12.9614],[80.13782,12.96152]],[[80.13731,12.96109],[80.13729,12.96118]],[[80.13657,12.96266],[80.13657,12.96265]],[[80.13794,12.96111],[80.13806,12.96111]],[[80.13938,12.96193],[80.13955,12.9621]],[[80.13908,12.96116],[80.13908,12.96116]],[[80.13925,12.96179],[80.13938,12.96193]],[[80.13908,12.96117],[80.13908,12.96116]],[[80.13908,12.96116],[80.13908,12.96117]],[[80.13886,12.96139],[80.13904,12.96157]],[[80.13819,12.96112],[80.1384,12.96112]],[[80.13861,12.96113],[80.13908,12.96117]],[[80.1384,12.96112],[80.13861,12.96113]],[[80.13908,12.96117],[80.13942,12.96117]],[[80.13904,12.96157],[80.13925,12.96179]],[[80.13806,12.96111],[80.13819,12.96112]],[[80.13861,12.96113],[80.13886,12.96139]],[[80.13201,12.9576],[80.13204,12.95775]],[[80.13232,12.9586],[80.13238,12.95881]],[[80.13238,12.95881],[80.13246,12.95913]],[[80.13469,12.96078],[80.13485,12.96081]],[[80.13554,12.96017],[80.13581,12.96013]],[[80.13665,12.96003],[80.13688,12.95999]],[[80.13597,12.96006],[80.13597,12.96005]],[[80.13265,12.95971],[80.13279,12.96001]],[[80.13484,12.96081],[80.13485,12.96081]],[[80.13485,12.96081],[80.13514,12.96084]],[[80.13252,12.95935],[80.1326,12.9596]],[[80.13597,12.96005],[80.13597,12.96005]],[[80.13566,12.96089],[80.13566,12.9609]],[[80.13283,12.9601],[80.13292,12.96044]],[[80.13688,12.95999],[80.13712,12.95994]],[[80.13366,12.96061],[80.13388,12.96065]],[[80.13485,12.96081],[80.13485,12.96082]],[[80.13644,12.96006],[80.13665,12.96003]],[[80.13712,12.95994],[80.13721,12.95993]],[[80.1326,12.9596],[80.13265,12.95971]],[[80.13727,12.96007],[80.13726,12.96007]],[[80.13622,12.96009],[80.13644,12.96006]],[[80.13343,12.96058],[80.13366,12.96061]],[[80.13279,12.96002],[80.13283,12.9601]],[[80.13485,12.96081],[80.13484,12.96081]],[[80.13598,12.96011],[80.13622,12.96009]],[[80.1351,12.96043],[80.1351,12.96043]],[[80.13597,12.96005],[80.13598,12.96005]],[[80.13292,12.96044],[80.13319,12.96051]],[[80.134,12.96123],[80.134,12.96123]],[[80.134,12.96123],[80.134,12.96123]],[[80.13435,12.96074],[80.13469,12.96078]],[[80.13435,12.96075],[80.13435,12.96075]],[[80.13514,12.96084],[80.13539,12.96086]],[[80.13475,12.9609],[80.13476,12.9612]],[[80.13399,12.96146],[80.13385,12.96146]],[[80.13485,12.96081],[80.13485,12.96081]],[[80.13485,12.96081],[80.13485,12.96081]],[[80.13388,12.96065],[80.134,12.96067]],[[80.13385,12.96146],[80.13385,12.96146]],[[80.13426,12.96072],[80.13435,12.96074]],[[80.13567,12.9609],[80.13589,12.96102]],[[80.13514,12.96084],[80.13512,12.96059]],[[80.13641,12.96104],[80.13647,12.96105]],[[80.13536,12.96021],[80.13554,12.96017]],[[80.13484,12.96081],[80.13475,12.9609]],[[80.134,12.96067],[80.13426,12.96072]],[[80.13485,12.96081],[80.13485,12.96082]],[[80.134,12.96067],[80.134,12.96094]],[[80.13435,12.96074],[80.13435,12.96075]],[[80.13567,12.96089],[80.13566,12.96089]],[[80.13476,12.9612],[80.13475,12.9614]],[[80.13509,12.96027],[80.13536,12.96021]],[[80.13647,12.96105],[80.13648,12.96105]],[[80.13485,12.96081],[80.13484,12.96081]],[[80.13539,12.96086],[80.13567,12.96089]],[[80.1351,12.96043],[80.13509,12.96027]],[[80.13246,12.95913],[80.13252,12.95935]],[[80.13219,12.95824],[80.13232,12.9586]],[[80.13188,12.95729],[80.13201,12.9576]],[[80.13211,12.95796],[80.13219,12.95824]],[[80.13279,12.96001],[80.13279,12.96002]],[[80.13204,12.95775],[80.13211,12.95796]],[[80.13704,12.96203],[80.13704,12.96203]],[[80.13682,12.96276],[80.13681,12.96277]],[[80.13682,12.96276],[80.13682,12.96277]],[[80.13682,12.96276],[80.13682,12.96276]],[[80.13378,12.96231],[80.13378,12.9623]],[[80.13681,12.96277],[80.13674,12.96274]],[[80.13252,12.95935],[80.13252,12.95936]],[[80.13708,12.96173],[80.13707,12.96173]],[[80.13714,12.96174],[80.13708,12.96173]],[[80.13674,12.96274],[80.13646,12.96271]],[[80.134,12.96123],[80.13399,12.96123]],[[80.13399,12.96123],[80.13399,12.96123]],[[80.1336,12.96147],[80.13361,12.96166]],[[80.134,12.96124],[80.13399,12.96139]],[[80.1361,12.96103],[80.13629,12.96104]],[[80.13319,12.96051],[80.13343,12.96058]],[[80.13721,12.95993],[80.13727,12.96007]],[[80.13367,12.96216],[80.13365,12.9623]],[[80.13693,12.96239],[80.13682,12.96276]],[[80.13578,12.95897],[80.13592,12.95887]],[[80.13578,12.95897],[80.13546,12.95918]],[[80.13592,12.95887],[80.13593,12.95886]],[[80.1359,12.95936],[80.13578,12.95897]],[[80.13546,12.95918],[80.13546,12.95918]],[[80.13546,12.95918],[80.13545,12.95918]],[[80.13305,12.95463],[80.13303,12.95472]],[[80.13304,12.95622],[80.1328,12.95629]],[[80.13321,12.95622],[80.13304,12.95622]],[[80.13275,12.953],[80.13263,12.95325]],[[80.13263,12.95325],[80.13258,12.95346]],[[80.13553,12.95562],[80.13545,12.95564]],[[80.13545,12.95564],[80.13557,12.9561],[80.13573,12.95607],[80.13599,12.9569],[80.13617,12.95688]],[[80.13381,12.9552],[80.13388,12.9554]],[[80.13413,12.95627],[80.13422,12.9566]],[[80.1333,12.95619],[80.13321,12.95622]],[[80.13422,12.9566],[80.13431,12.95691]],[[80.13452,12.95589],[80.13495,12.95578]],[[80.13553,12.95562],[80.1356,12.95585]],[[80.13373,12.95608],[80.13343,12.95616]],[[80.13431,12.95691],[80.13451,12.95755]],[[80.13451,12.95755],[80.13451,12.95756]],[[80.13524,12.9557],[80.13545,12.95564]],[[80.13545,12.95564],[80.13553,12.95562]],[[80.13553,12.95562],[80.13553,12.95562]],[[80.13451,12.95755],[80.13457,12.95784],[80.13489,12.95859],[80.13546,12.95918]],[[80.13546,12.95918],[80.13545,12.95917]],[[80.13395,12.95565],[80.13403,12.95591]],[[80.13553,12.95562],[80.13553,12.95563]],[[80.13347,12.95486],[80.13369,12.95481]],[[80.13403,12.95591],[80.13406,12.95602]],[[80.13394,12.95604],[80.13393,12.95604]],[[80.13394,12.95604],[80.13373,12.95608]],[[80.13617,12.95688],[80.13617,12.95688]],[[80.13252,12.95251],[80.13265,12.9528]],[[80.13232,12.95214],[80.13241,12.9523]],[[80.13298,12.9541],[80.13307,12.95433]],[[80.13369,12.95481],[80.13381,12.9552]],[[80.13265,12.9528],[80.13275,12.953]],[[80.13307,12.95433],[80.13305,12.95463]],[[80.13239,12.9486],[80.13226,12.94903]],[[80.13199,12.94958],[80.13173,12.95016]],[[80.13192,12.95136],[80.1318,12.95138]],[[80.13197,12.94716],[80.13217,12.94739]],[[80.13302,12.95499],[80.1333,12.95491]],[[80.13406,12.95602],[80.13413,12.95627]],[[80.13217,12.95182],[80.13232,12.95214]],[[80.13226,12.94903],[80.13199,12.94958]],[[80.13217,12.94739],[80.13232,12.94761]],[[80.13246,12.94803],[80.13252,12.94835]],[[80.13343,12.95616],[80.1333,12.95619]],[[80.13173,12.95016],[80.13155,12.95053]],[[80.13199,12.95146],[80.13203,12.9515]],[[80.1318,12.95138],[80.1318,12.95139]],[[80.13176,12.95103],[80.13176,12.95103]],[[80.13176,12.95103],[80.13169,12.95101]],[[80.13176,12.95103],[80.13192,12.95136]],[[80.13192,12.95136],[80.13199,12.95146]],[[80.13165,12.95076],[80.13176,12.95103]],[[80.13176,12.95103],[80.13176,12.95103]],[[80.13203,12.95152],[80.13217,12.95182]],[[80.13553,12.95563],[80.13553,12.95563]],[[80.13553,12.95563],[80.13553,12.95562]],[[80.13553,12.95562],[80.13553,12.95562]],[[80.13134,12.95649],[80.13132,12.95653]],[[80.13545,12.95917],[80.13546,12.95918]],[[80.13546,12.95918],[80.13546,12.95918]],[[80.13512,12.96059],[80.1351,12.96043]],[[80.13601,12.95986],[80.13597,12.95966]],[[80.13059,12.94604],[80.13056,12.94598],[80.13126,12.94568],[80.13183,12.94721],[80.13197,12.94716]],[[80.1328,12.95629],[80.13252,12.95634]],[[80.13233,12.95637],[80.1321,12.95638]],[[80.13169,12.9567],[80.13174,12.95684]],[[80.1324,12.95665],[80.13244,12.95678]],[[80.13233,12.95637],[80.1324,12.95665]],[[80.1321,12.95638],[80.13188,12.95641]],[[80.13254,12.95706],[80.13253,12.95707]],[[80.13181,12.95707],[80.13188,12.95729]],[[80.13244,12.95678],[80.13254,12.95706]],[[80.13162,12.95646],[80.13169,12.9567]],[[80.13174,12.95684],[80.13181,12.95707]],[[80.13252,12.95634],[80.13233,12.95637]],[[80.13244,12.94797],[80.13268,12.94785],[80.13286,12.94823],[80.13292,12.9485],[80.13293,12.94888],[80.13308,12.94958],[80.13322,12.94958],[80.13332,12.94985],[80.13337,12.94983],[80.13346,12.95004],[80.13325,12.9502],[80.13301,12.9503],[80.1331,12.95053],[80.13173,12.95094],[80.13176,12.95103]],[[80.13176,12.95103],[80.13176,12.95103]],[[80.13176,12.95103],[80.13176,12.95103]],[[80.13377,12.9623],[80.13378,12.96231]],[[80.13378,12.96231],[80.13378,12.96231]],[[80.13704,12.96203],[80.13693,12.96239]],[[80.13303,12.95472],[80.13302,12.95499]],[[80.13754,12.96133],[80.13765,12.9614]],[[80.13589,12.96102],[80.1361,12.96103]],[[80.13581,12.96013],[80.13598,12.96011]],[[80.13566,12.96089],[80.13567,12.9609]]]},"943812":{"name":"RADHA NAGAR","code":"943812","ss_code":"9438","volt":"11","len":8.16,"dts":24,"cons":1529,"type":"MultiLineString","coords":[[[80.13636,12.946],[80.13639,12.94597]],[[80.13639,12.94597],[80.13651,12.94589]],[[80.14297,12.94566],[80.14296,12.94559]],[[80.13577,12.9451],[80.13631,12.94583]],[[80.14297,12.94566],[80.14244,12.94584]],[[80.1461,12.94658],[80.14627,12.94651]],[[80.1458,12.93775],[80.1458,12.93775]],[[80.14856,12.93977],[80.14856,12.93976]],[[80.14856,12.93977],[80.14856,12.93976]],[[80.14951,12.94237],[80.14951,12.94238]],[[80.14928,12.94214],[80.14928,12.94213]],[[80.1493,12.94184],[80.14929,12.94184]],[[80.14914,12.93771],[80.14914,12.93772]],[[80.14856,12.93789],[80.14856,12.93789]],[[80.14843,12.93776],[80.14843,12.93775]],[[80.14796,12.93787],[80.14796,12.93787]],[[80.15004,12.93748],[80.15003,12.93748]],[[80.13726,12.94676],[80.13726,12.94676]],[[80.13726,12.94675],[80.13726,12.94676]],[[80.13576,12.94511],[80.13575,12.94511]],[[80.13726,12.94677],[80.1372,12.94708],[80.13768,12.94771],[80.13776,12.94774]],[[80.13776,12.94774],[80.13776,12.94775]],[[80.13575,12.94511],[80.13576,12.94511]],[[80.13576,12.94511],[80.13576,12.94511]],[[80.13427,12.94429],[80.13448,12.94419]],[[80.1335,12.94465],[80.13376,12.94455]],[[80.13886,12.94931],[80.13896,12.94938]],[[80.13174,12.94581],[80.13223,12.94575]],[[80.13727,12.94676],[80.13819,12.94636]],[[80.13819,12.94636],[80.13819,12.94636]],[[80.13726,12.94676],[80.13727,12.94676]],[[80.13726,12.94676],[80.13726,12.94677]],[[80.13819,12.94635],[80.1382,12.94635]],[[80.1382,12.94635],[80.1382,12.94634]],[[80.1382,12.94634],[80.13791,12.94621]],[[80.13819,12.94635],[80.1382,12.94635]],[[80.1382,12.94634],[80.13791,12.94621]],[[80.13819,12.94636],[80.13823,12.94639]],[[80.13823,12.94639],[80.13825,12.94643],[80.13855,12.94628]],[[80.13855,12.94628],[80.13885,12.94613]],[[80.13885,12.94613],[80.13911,12.94599]],[[80.13911,12.94599],[80.13922,12.94591]],[[80.13922,12.94591],[80.13963,12.94559]],[[80.13963,12.94559],[80.13964,12.9456]],[[80.13819,12.94636],[80.13823,12.94639]],[[80.13823,12.94639],[80.13825,12.94643],[80.13855,12.94628]],[[80.13922,12.94591],[80.13963,12.94559]],[[80.14019,12.94619],[80.1402,12.9463]],[[80.13964,12.9456],[80.13965,12.9456]],[[80.13949,12.94557],[80.13936,12.94569]],[[80.13918,12.94586],[80.13922,12.94591]],[[80.13922,12.94591],[80.13927,12.94598]],[[80.13936,12.94569],[80.13929,12.94576]],[[80.1395,12.94548],[80.1395,12.94548]],[[80.13934,12.94612],[80.13934,12.94611]],[[80.13964,12.9456],[80.13964,12.9456]],[[80.13955,12.94549],[80.13949,12.94557]],[[80.13955,12.94549],[80.1395,12.94548]],[[80.13964,12.9456],[80.13955,12.94549]],[[80.13964,12.9456],[80.13964,12.9456]],[[80.13964,12.9456],[80.13964,12.94559]],[[80.13929,12.94576],[80.13918,12.94586]],[[80.13964,12.94559],[80.13971,12.94535]],[[80.13818,12.94636],[80.13819,12.94635]],[[80.13818,12.94636],[80.13819,12.94636]],[[80.14624,12.93816],[80.14597,12.93821]],[[80.14636,12.93673],[80.14636,12.93677]],[[80.14662,12.93811],[80.14624,12.93816]],[[80.14636,12.93673],[80.14635,12.93657]],[[80.1459,12.9379],[80.1458,12.93775]],[[80.14597,12.93821],[80.14593,12.93802]],[[80.14636,12.93677],[80.14644,12.93718]],[[80.14653,12.93767],[80.1466,12.93795]],[[80.13818,12.94636],[80.13819,12.94636]],[[80.13818,12.94636],[80.13819,12.94635]],[[80.13817,12.94636],[80.13818,12.94636]],[[80.13791,12.94621],[80.1379,12.94621]],[[80.14141,12.94796],[80.14156,12.94787]],[[80.14141,12.94796],[80.14132,12.94809]],[[80.13927,12.94598],[80.13934,12.94612]],[[80.14593,12.93802],[80.1459,12.9379]],[[80.14696,12.93727],[80.14696,12.93727]],[[80.1466,12.93795],[80.14659,12.93795]],[[80.14697,12.93727],[80.14696,12.93727]],[[80.1466,12.93795],[80.14662,12.93811]],[[80.14756,12.93887],[80.14761,12.9392]],[[80.1475,12.93849],[80.14756,12.93887]],[[80.14471,12.94426],[80.14437,12.94445]],[[80.14434,12.94342],[80.14449,12.94333]],[[80.1442,12.94455],[80.14412,12.94425]],[[80.14661,12.93666],[80.14685,12.93661]],[[80.14685,12.93661],[80.14688,12.93677]],[[80.14688,12.93677],[80.14691,12.93689]],[[80.14636,12.93673],[80.14661,12.93666]],[[80.14382,12.94247],[80.14421,12.94228]],[[80.14318,12.94629],[80.14308,12.94598]],[[80.1475,12.94018],[80.1475,12.94019]],[[80.14696,12.93727],[80.14697,12.93726]],[[80.14707,12.93818],[80.14696,12.93762]],[[80.14696,12.93762],[80.14697,12.93727]],[[80.14691,12.93698],[80.14688,12.93677]],[[80.14688,12.93677],[80.14688,12.93675]],[[80.14745,12.93809],[80.14748,12.93835]],[[80.14712,12.93841],[80.14707,12.93818]],[[80.14748,12.93835],[80.14728,12.93837]],[[80.14688,12.93675],[80.14685,12.93661]],[[80.14644,12.93718],[80.14653,12.93767]],[[80.14697,12.93726],[80.14691,12.93698]],[[80.14718,12.93889],[80.14719,12.93889]],[[80.14748,12.93835],[80.1475,12.93849]],[[80.14717,12.93874],[80.14718,12.93889]],[[80.14728,12.93837],[80.14712,12.93841]],[[80.1323,12.94573],[80.13225,12.94544]],[[80.13524,12.94444],[80.13524,12.94443]],[[80.13524,12.94443],[80.13523,12.94443]],[[80.13576,12.94511],[80.13576,12.94511]],[[80.13224,12.94531],[80.13223,12.94522]],[[80.1325,12.94516],[80.13277,12.94505]],[[80.135,12.94457],[80.13516,12.94448]],[[80.13516,12.94448],[80.13524,12.94444]],[[80.13401,12.94445],[80.13427,12.94429]],[[80.13292,12.94496],[80.13307,12.94487]],[[80.13896,12.94938],[80.13895,12.94938]],[[80.13869,12.94908],[80.13886,12.94931]],[[80.13869,12.94908],[80.13874,12.94904]],[[80.13874,12.94904],[80.13874,12.94904]],[[80.1382,12.94842],[80.13844,12.94876]],[[80.13786,12.94798],[80.138,12.94817]],[[80.138,12.94817],[80.1382,12.94842]],[[80.13235,12.9452],[80.1325,12.94516]],[[80.13776,12.94775],[80.13786,12.94798]],[[80.13776,12.94774],[80.13776,12.94774]],[[80.13776,12.94774],[80.13776,12.94774]],[[80.13307,12.94487],[80.13321,12.94478]],[[80.13223,12.94575],[80.1323,12.94573]],[[80.13225,12.94544],[80.13224,12.94531]],[[80.13223,12.94522],[80.13235,12.9452]],[[80.13376,12.94455],[80.13401,12.94445]],[[80.13223,12.94575],[80.13223,12.94575]],[[80.13321,12.94478],[80.1335,12.94465]],[[80.13277,12.94505],[80.13292,12.94496]],[[80.13523,12.94442],[80.13516,12.94448]],[[80.13516,12.94448],[80.13571,12.94513],[80.13575,12.94511]],[[80.13419,12.9442],[80.13419,12.9442]],[[80.13482,12.94468],[80.135,12.94457]],[[80.13448,12.94419],[80.13451,12.94418],[80.13482,12.94468]],[[80.13482,12.94468],[80.13482,12.94468]],[[80.13576,12.94511],[80.1357,12.94511],[80.13525,12.94457]],[[80.13524,12.94444],[80.13529,12.94452]],[[80.13482,12.94468],[80.13482,12.94468]],[[80.13482,12.94468],[80.13469,12.94474]],[[80.14638,12.94524],[80.14658,12.94515]],[[80.14535,12.94491],[80.14535,12.94491]],[[80.14359,12.9449],[80.14333,12.94503]],[[80.14658,12.94515],[80.14675,12.94508]],[[80.14692,12.94502],[80.14692,12.94502]],[[80.1463,12.94527],[80.14638,12.94524]],[[80.14366,12.94486],[80.14359,12.9449]],[[80.146,12.94539],[80.1463,12.94527]],[[80.14554,12.94522],[80.14535,12.94491]],[[80.14829,12.94046],[80.14829,12.94046]],[[80.14891,12.94064],[80.14824,12.94077],[80.14815,12.94074],[80.14829,12.94046]],[[80.14829,12.94046],[80.1483,12.94045]],[[80.14871,12.93974],[80.14878,12.93962]],[[80.14777,12.94012],[80.1475,12.94018]],[[80.148,12.93975],[80.14829,12.93971]],[[80.14809,12.94008],[80.14777,12.94012]],[[80.14829,12.93971],[80.14856,12.93977]],[[80.14812,12.9403],[80.14809,12.94008]],[[80.14843,12.94021],[80.14812,12.9403]],[[80.14809,12.94008],[80.148,12.93975]],[[80.14856,12.93977],[80.14871,12.93974]],[[80.1483,12.94045],[80.14843,12.94021]],[[80.14429,12.94668],[80.14466,12.94668]],[[80.14482,12.94668],[80.14518,12.94668]],[[80.14682,12.94359],[80.14681,12.9436]],[[80.14699,12.94343],[80.14682,12.94359]],[[80.14891,12.94064],[80.14891,12.94063]],[[80.14891,12.94064],[80.14891,12.94064]],[[80.14735,12.9418],[80.14749,12.94188]],[[80.14924,12.94168],[80.14919,12.94157]],[[80.14912,12.94133],[80.14909,12.94119]],[[80.14845,12.94187],[80.14879,12.94177]],[[80.14765,12.94209],[80.14792,12.94199]],[[80.14826,12.94192],[80.14835,12.9419]],[[80.14735,12.9418],[80.14735,12.94181]],[[80.14685,12.94164],[80.14712,12.94157]],[[80.14845,12.94187],[80.14845,12.94186]],[[80.14879,12.94177],[80.14924,12.94168]],[[80.14928,12.94202],[80.14931,12.94217]],[[80.14931,12.94217],[80.14928,12.94214]],[[80.14931,12.94217],[80.14944,12.94246]],[[80.14919,12.94157],[80.14912,12.94133]],[[80.14909,12.94119],[80.14903,12.94096]],[[80.14944,12.94246],[80.14951,12.94237]],[[80.14712,12.94157],[80.14725,12.94175]],[[80.14725,12.94175],[80.14735,12.9418]],[[80.1493,12.94184],[80.14928,12.94202]],[[80.14924,12.94168],[80.1493,12.94184]],[[80.14749,12.94188],[80.14765,12.94209]],[[80.14642,12.94173],[80.14685,12.94164]],[[80.14755,12.94228],[80.14741,12.94248]],[[80.14792,12.94199],[80.14826,12.94192]],[[80.14835,12.9419],[80.14845,12.94187]],[[80.14903,12.94096],[80.14897,12.94075]],[[80.14765,12.94209],[80.14755,12.94228]],[[80.14691,12.94502],[80.14692,12.94502]],[[80.14592,12.94589],[80.14573,12.94555]],[[80.14612,12.94623],[80.14592,12.94589]],[[80.14692,12.94502],[80.14692,12.94501]],[[80.14741,12.94248],[80.14744,12.94279]],[[80.14744,12.94279],[80.14744,12.94279]],[[80.14705,12.94324],[80.14699,12.94343]],[[80.14741,12.94248],[80.14728,12.94274]],[[80.14728,12.94274],[80.14717,12.943]],[[80.14699,12.94343],[80.14698,12.94343]],[[80.14903,12.93781],[80.14932,12.93777]],[[80.14866,12.93787],[80.14903,12.93781]],[[80.14846,12.93791],[80.14856,12.93789]],[[80.14864,12.93913],[80.14859,12.93884]],[[80.14859,12.93884],[80.14853,12.93841]],[[80.14863,12.93946],[80.14864,12.93913]],[[80.14856,12.93789],[80.14866,12.93787]],[[80.14853,12.93841],[80.14846,12.93791]],[[80.14884,12.93939],[80.14863,12.93946]],[[80.14878,12.93962],[80.14884,12.93939]],[[80.14903,12.93781],[80.14914,12.93771]],[[80.146,12.94287],[80.14615,12.94278]],[[80.14617,12.94179],[80.14642,12.94173]],[[80.14599,12.94183],[80.14617,12.94179]],[[80.1464,12.94318],[80.1464,12.94317]],[[80.14615,12.94278],[80.14601,12.94244]],[[80.14633,12.94314],[80.1464,12.94318]],[[80.14601,12.94244],[80.14593,12.94212]],[[80.14615,12.94278],[80.14623,12.94298]],[[80.14623,12.94298],[80.14633,12.94314]],[[80.14582,12.94297],[80.146,12.94287]],[[80.14586,12.94183],[80.14599,12.94183]],[[80.14599,12.94183],[80.14599,12.94182]],[[80.14392,12.94669],[80.14378,12.94631]],[[80.14573,12.94555],[80.14554,12.94522]],[[80.14613,12.94501],[80.14613,12.945]],[[80.1463,12.94527],[80.14613,12.94501]],[[80.14378,12.94631],[80.14379,12.94631]],[[80.14573,12.94555],[80.146,12.94539]],[[80.14333,12.94503],[80.14334,12.94504]],[[80.14392,12.94669],[80.14429,12.94668]],[[80.14846,12.93791],[80.14843,12.93776]],[[80.14821,12.93795],[80.14797,12.93799]],[[80.14797,12.93799],[80.14796,12.93787]],[[80.14846,12.93791],[80.14821,12.93795]],[[80.14797,12.93799],[80.14771,12.93804]],[[80.15006,12.93764],[80.15004,12.93748]],[[80.14956,12.93772],[80.14982,12.93768]],[[80.14982,12.93768],[80.14999,12.93767]],[[80.14932,12.93777],[80.14956,12.93772]],[[80.14999,12.93767],[80.15006,12.93764]],[[80.14771,12.93804],[80.14745,12.93809]],[[80.14766,12.93952],[80.14779,12.93946]],[[80.14761,12.9392],[80.14766,12.93952]],[[80.14779,12.93946],[80.14779,12.93947]],[[80.14482,12.94668],[80.14482,12.94668]],[[80.14466,12.94668],[80.14482,12.94668]],[[80.14505,12.94352],[80.14506,12.94351]],[[80.14556,12.94317],[80.14582,12.94297]],[[80.14473,12.94328],[80.14482,12.94341]],[[80.14483,12.94302],[80.14482,12.94302]],[[80.14407,12.94299],[80.14406,12.94299]],[[80.14385,12.94375],[80.14412,12.94356]],[[80.14358,12.94315],[80.14337,12.94321]],[[80.14494,12.94359],[80.14506,12.94382]],[[80.14337,12.94321],[80.14312,12.94327]],[[80.1431,12.94319],[80.14308,12.94304]],[[80.14535,12.94491],[80.14517,12.94461]],[[80.14446,12.94324],[80.14447,12.94324]],[[80.14412,12.94356],[80.14434,12.94342]],[[80.14513,12.94346],[80.14536,12.94331]],[[80.14391,12.9442],[80.14391,12.9442]],[[80.14388,12.94306],[80.14358,12.94315]],[[80.14491,12.94414],[80.14471,12.94426]],[[80.14394,12.94397],[80.14385,12.94375]],[[80.1431,12.94319],[80.143,12.94328]],[[80.14494,12.94359],[80.14505,12.94352]],[[80.14536,12.94331],[80.14556,12.94317]],[[80.14449,12.94333],[80.14462,12.94328]],[[80.14431,12.94334],[80.14417,12.94313]],[[80.14417,12.94313],[80.14407,12.94299]],[[80.14308,12.94304],[80.14305,12.94287]],[[80.14396,12.94468],[80.14399,12.94475]],[[80.14499,12.94431],[80.14491,12.94414]],[[80.14407,12.94414],[80.14394,12.94397]],[[80.14506,12.94382],[80.14505,12.94382]],[[80.14517,12.94461],[80.14499,12.94431]],[[80.14407,12.94414],[80.14391,12.9442]],[[80.14406,12.94299],[80.14406,12.94298]],[[80.14487,12.94321],[80.14483,12.94302]],[[80.14482,12.94341],[80.14494,12.94359]],[[80.14396,12.94468],[80.14366,12.94486]],[[80.14312,12.94327],[80.1431,12.94319]],[[80.14506,12.94351],[80.14513,12.94346]],[[80.14434,12.94342],[80.14431,12.94334]],[[80.14462,12.94328],[80.14473,12.94328]],[[80.14449,12.94333],[80.14446,12.94324]],[[80.143,12.94328],[80.143,12.94327]],[[80.1442,12.94455],[80.14396,12.94468]],[[80.14412,12.94425],[80.14407,12.94414]],[[80.14473,12.94328],[80.14487,12.94321]],[[80.14437,12.94445],[80.1442,12.94455]],[[80.14421,12.94228],[80.14452,12.94214]],[[80.14287,12.94214],[80.1428,12.9421]],[[80.14293,12.94235],[80.14287,12.94214]],[[80.14323,12.94276],[80.14347,12.94264]],[[80.14297,12.94252],[80.14293,12.94235]],[[80.14347,12.94264],[80.14382,12.94247]],[[80.14305,12.94287],[80.14318,12.94278]],[[80.14323,12.94276],[80.14322,12.94276]],[[80.14299,12.94263],[80.14297,12.94252]],[[80.14305,12.94287],[80.14299,12.94263]],[[80.14318,12.94278],[80.14323,12.94276]],[[80.14452,12.94214],[80.14457,12.94227]],[[80.14299,12.94263],[80.14298,12.94263]],[[80.14318,12.94278],[80.14317,12.94278]],[[80.13132,12.94595],[80.13174,12.94581]],[[80.13065,12.946],[80.13063,12.94595],[80.131,12.94579],[80.13106,12.94591],[80.13132,12.94595]],[[80.13419,12.9442],[80.13418,12.9442]],[[80.13418,12.9442],[80.13419,12.9442]],[[80.13418,12.9442],[80.13417,12.94419]],[[80.13427,12.94429],[80.13418,12.9442]],[[80.14301,12.94674],[80.14324,12.94674]],[[80.14329,12.94661],[80.14318,12.94629]],[[80.14324,12.94674],[80.14329,12.94661]],[[80.14381,12.94668],[80.14382,12.94668]],[[80.14324,12.94674],[80.14381,12.94668]],[[80.14297,12.94566],[80.14297,12.94565]],[[80.13971,12.94535],[80.13985,12.9456]],[[80.13985,12.9456],[80.14019,12.94619]],[[80.14269,12.94674],[80.14301,12.94674]],[[80.14382,12.94668],[80.14392,12.94669]],[[80.14216,12.94676],[80.14269,12.94674]],[[80.14111,12.94703],[80.14112,12.94703]],[[80.14111,12.94703],[80.14111,12.94704]],[[80.14111,12.94703],[80.14111,12.94704]],[[80.14111,12.94702],[80.14111,12.94703]],[[80.14112,12.94703],[80.14134,12.94695]],[[80.14111,12.94704],[80.14079,12.94725],[80.1414,12.94795]],[[80.1406,12.94697],[80.14065,12.94707]],[[80.1417,12.94684],[80.14216,12.94676]],[[80.14134,12.94695],[80.1417,12.94684]],[[80.14036,12.94652],[80.14049,12.94674]],[[80.14065,12.94707],[80.14074,12.94717]],[[80.14049,12.94674],[80.1406,12.94697]],[[80.14079,12.94723],[80.14111,12.94702]],[[80.14074,12.94717],[80.14079,12.94723]],[[80.14581,12.94665],[80.14582,12.94664]],[[80.14582,12.94664],[80.14583,12.94665]],[[80.14567,12.94667],[80.14581,12.94665]],[[80.14627,12.94651],[80.14612,12.94623]],[[80.14582,12.94664],[80.14583,12.94664]],[[80.14308,12.94598],[80.14297,12.94566]],[[80.14717,12.943],[80.14705,12.94324]],[[80.14407,12.94299],[80.14388,12.94306]],[[80.14712,12.93841],[80.14717,12.93874]],[[80.14593,12.94212],[80.14586,12.94183]],[[80.14583,12.94665],[80.1461,12.94658]],[[80.14518,12.94668],[80.14567,12.94667]],[[80.13524,12.94443],[80.13523,12.94442]],[[80.13575,12.94511],[80.13573,12.94515],[80.13639,12.94597]],[[80.13639,12.94597],[80.13699,12.94675],[80.13726,12.94675]],[[80.13844,12.94876],[80.13869,12.94908]],[[80.14675,12.94508],[80.14691,12.94502]],[[80.14019,12.94619],[80.14036,12.94652]],[[80.14897,12.94075],[80.14892,12.94064]]]},"943813":{"name":"NAGAPPA NAGAR","code":"943813","ss_code":"9438","volt":"11","len":3.59,"dts":13,"cons":1385,"type":"MultiLineString","coords":[[[80.13872,12.95359],[80.13872,12.95358]],[[80.13936,12.95346],[80.13936,12.95345]],[[80.13936,12.95345],[80.13936,12.95344]],[[80.13096,12.95401],[80.13117,12.95428]],[[80.13001,12.95147],[80.13005,12.95171]],[[80.1298,12.9507],[80.12996,12.95121]],[[80.13005,12.95171],[80.13053,12.95148],[80.1313,12.95252],[80.13126,12.95256]],[[80.14095,12.95288],[80.14109,12.95282]],[[80.14108,12.95282],[80.14108,12.95282]],[[80.14032,12.95305],[80.14034,12.95315]],[[80.13032,12.95261],[80.13043,12.95292]],[[80.13872,12.95359],[80.13872,12.95358]],[[80.13531,12.95438],[80.13531,12.95438]],[[80.13531,12.95438],[80.13523,12.95411]],[[80.13054,12.95322],[80.13072,12.95363]],[[80.13465,12.95456],[80.13509,12.95445]],[[80.13509,12.95445],[80.13531,12.95438]],[[80.13531,12.95438],[80.13701,12.95393],[80.1376,12.95382]],[[80.1376,12.95382],[80.13765,12.95384],[80.13872,12.95358]],[[80.13181,12.9547],[80.13192,12.95482]],[[80.13903,12.95339],[80.13912,12.95337]],[[80.13882,12.95344],[80.13882,12.95344]],[[80.13882,12.95344],[80.13941,12.9533]],[[80.13869,12.95299],[80.13869,12.95299]],[[80.13936,12.95345],[80.13936,12.95345]],[[80.13009,12.95195],[80.13019,12.95221]],[[80.13005,12.95171],[80.13009,12.95195]],[[80.12996,12.95121],[80.13001,12.95147]],[[80.13043,12.95292],[80.13054,12.95322]],[[80.13122,12.95436],[80.1314,12.95451]],[[80.13156,12.95461],[80.13181,12.9547]],[[80.13198,12.95491],[80.13212,12.95482]],[[80.13212,12.95482],[80.13224,12.95477],[80.13283,12.95472],[80.1326,12.95414]],[[80.14078,12.95293],[80.14095,12.95288]],[[80.14108,12.95282],[80.14109,12.95282]],[[80.13388,12.95476],[80.1337,12.95481]],[[80.13491,12.95306],[80.13492,12.95307]],[[80.1344,12.95465],[80.13465,12.95456]],[[80.13378,12.95379],[80.13377,12.95379]],[[80.13387,12.95403],[80.13378,12.95379]],[[80.13508,12.95441],[80.13508,12.9544]],[[80.14034,12.95315],[80.14034,12.95316]],[[80.13941,12.9533],[80.13966,12.95321]],[[80.13966,12.95321],[80.13987,12.95314]],[[80.14052,12.953],[80.14078,12.95293]],[[80.13987,12.95314],[80.14032,12.95305]],[[80.13465,12.95456],[80.13493,12.95449]],[[80.13399,12.95441],[80.13402,12.95453]],[[80.13398,12.9544],[80.13398,12.9544]],[[80.13409,12.95471],[80.1344,12.95465]],[[80.13019,12.95221],[80.13032,12.95261]],[[80.13509,12.95445],[80.13509,12.95445]],[[80.13509,12.95445],[80.13508,12.95441]],[[80.13198,12.95491],[80.13196,12.95488],[80.13212,12.95482]],[[80.13212,12.95482],[80.13297,12.95472],[80.13397,12.9544]],[[80.13509,12.95445],[80.13531,12.95438]],[[80.13402,12.95453],[80.13409,12.95471]],[[80.13192,12.95482],[80.13198,12.95491]],[[80.1376,12.95382],[80.13759,12.95382]],[[80.13465,12.95456],[80.13465,12.95457]],[[80.13465,12.95457],[80.13465,12.95457]],[[80.1376,12.95382],[80.1376,12.95382]],[[80.13397,12.9544],[80.13398,12.9544]],[[80.1376,12.95382],[80.13808,12.95368]],[[80.13465,12.95457],[80.13465,12.95456]],[[80.13841,12.95358],[80.13868,12.9535]],[[80.13868,12.9535],[80.13882,12.95344]],[[80.13882,12.95344],[80.13882,12.95344]],[[80.13882,12.95344],[80.13872,12.95317]],[[80.13841,12.95358],[80.13832,12.95331]],[[80.13493,12.95449],[80.13509,12.95445]],[[80.1394,12.95353],[80.13936,12.95346]],[[80.13936,12.95344],[80.13933,12.9534]],[[80.13826,12.95313],[80.13833,12.95312]],[[80.13873,12.95359],[80.13878,12.95368]],[[80.13832,12.95331],[80.13826,12.95313]],[[80.13868,12.9535],[80.13872,12.95358]],[[80.13808,12.95368],[80.13841,12.95358]],[[80.13833,12.95312],[80.13832,12.95311]],[[80.13872,12.95317],[80.13869,12.95299]],[[80.13868,12.9535],[80.13872,12.95358]],[[80.1314,12.95451],[80.13156,12.95461]],[[80.13121,12.95435],[80.13121,12.95435]],[[80.13072,12.95363],[80.13096,12.95401]],[[80.13398,12.9544],[80.13387,12.95403]],[[80.13117,12.95428],[80.13122,12.95435]],[[80.13121,12.95435],[80.13122,12.95436]],[[80.13378,12.95379],[80.1334,12.95288]],[[80.13398,12.9544],[80.13399,12.95441]],[[80.13503,12.95341],[80.13492,12.95307]],[[80.13511,12.9537],[80.13503,12.95341]],[[80.13523,12.95411],[80.13511,12.9537]],[[80.1334,12.95288],[80.1334,12.95287]],[[80.13377,12.95376],[80.1334,12.95287]],[[80.13068,12.94599],[80.13066,12.94594],[80.12995,12.94626],[80.13031,12.94711],[80.13018,12.94747]],[[80.13018,12.94747],[80.13,12.9479],[80.12962,12.94842],[80.12913,12.94892],[80.1298,12.9507]],[[80.13409,12.95471],[80.13388,12.95476]],[[80.13933,12.9534],[80.13933,12.9534]],[[80.13872,12.95358],[80.13872,12.95359]],[[80.1376,12.95382],[80.1376,12.95382]],[[80.1376,12.95382],[80.1376,12.95382]],[[80.13122,12.95435],[80.13121,12.95435]],[[80.13872,12.95359],[80.13873,12.95359]],[[80.13465,12.95457],[80.13465,12.95456]],[[80.14032,12.95305],[80.14052,12.953]],[[80.13878,12.95368],[80.1394,12.95353]],[[80.13808,12.95377],[80.1382,12.95374]]]},"943814":{"name":"CHITLAPAKKAM","code":"943814","ss_code":"9438","volt":"11","len":8.1,"dts":14,"cons":746,"type":"MultiLineString","coords":[[[80.14583,12.93502],[80.14609,12.93501]],[[80.14958,12.93239],[80.14975,12.93236]],[[80.14928,12.93245],[80.14958,12.93239]],[[80.14291,12.93727],[80.14252,12.93739]],[[80.14843,12.93775],[80.14843,12.93775]],[[80.13801,12.94129],[80.13801,12.9413]],[[80.13392,12.94101],[80.13474,12.94092]],[[80.13474,12.94092],[80.1353,12.94081]],[[80.13643,12.9405],[80.13698,12.94046]],[[80.13807,12.94069],[80.13804,12.94097]],[[80.13804,12.94097],[80.13803,12.94112]],[[80.13803,12.94112],[80.13803,12.94113]],[[80.13803,12.94113],[80.13801,12.94129]],[[80.14831,12.93488],[80.14837,12.93473]],[[80.1483,12.93488],[80.1483,12.93488]],[[80.14609,12.93501],[80.14619,12.93501]],[[80.14734,12.93494],[80.14735,12.93493]],[[80.14583,12.93502],[80.14584,12.93507]],[[80.14734,12.93494],[80.14784,12.9349]],[[80.14584,12.93507],[80.14584,12.93507]],[[80.1439,12.93532],[80.14413,12.93531]],[[80.14473,12.935],[80.14476,12.9351]],[[80.14476,12.9351],[80.14484,12.93537]],[[80.14342,12.93537],[80.1437,12.93535]],[[80.14433,12.93513],[80.14433,12.93501]],[[80.1437,12.93535],[80.1439,12.93532]],[[80.14424,12.9353],[80.14431,12.9353]],[[80.14312,12.93599],[80.14294,12.93602]],[[80.14433,12.93521],[80.14433,12.93513]],[[80.14312,12.93599],[80.14309,12.9357]],[[80.14484,12.93571],[80.14484,12.93571]],[[80.14413,12.93531],[80.14424,12.9353]],[[80.14453,12.93502],[80.14473,12.935]],[[80.14433,12.93501],[80.14453,12.93502]],[[80.14473,12.935],[80.14502,12.93503]],[[80.14309,12.9357],[80.14309,12.93554]],[[80.14308,12.93539],[80.14342,12.93537]],[[80.14484,12.93537],[80.14488,12.93552]],[[80.14309,12.93554],[80.14308,12.93539]],[[80.14431,12.9353],[80.14433,12.93521]],[[80.14502,12.93503],[80.14546,12.93502]],[[80.1449,12.93562],[80.14484,12.93571]],[[80.14488,12.93552],[80.1449,12.93562]],[[80.14546,12.93502],[80.14583,12.93502]],[[80.14316,12.93613],[80.14312,12.93599]],[[80.14274,12.93516],[80.14274,12.93501]],[[80.14259,12.93569],[80.14259,12.93544]],[[80.14274,12.93482],[80.14271,12.93462]],[[80.1426,12.93604],[80.1426,12.93589]],[[80.14271,12.93462],[80.14288,12.93462]],[[80.1421,12.93524],[80.14179,12.93525]],[[80.14288,12.93462],[80.14288,12.9345]],[[80.14288,12.9345],[80.14288,12.93451]],[[80.14274,12.93501],[80.14274,12.93482]],[[80.14294,12.93602],[80.1426,12.93604]],[[80.14142,12.93519],[80.14141,12.93519]],[[80.14259,12.93544],[80.14261,12.93516]],[[80.1464,12.93637],[80.1464,12.93637]],[[80.14221,12.93523],[80.14222,12.93523]],[[80.14221,12.93523],[80.1421,12.93524]],[[80.14179,12.93525],[80.14142,12.93519]],[[80.14194,12.93747],[80.14171,12.93748]],[[80.1421,12.93743],[80.14194,12.93747]],[[80.14144,12.93691],[80.14145,12.93686]],[[80.14145,12.93686],[80.14146,12.93686]],[[80.14464,12.93968],[80.14458,12.93937]],[[80.1439,12.93701],[80.14391,12.9371]],[[80.14412,12.9371],[80.14419,12.93735]],[[80.1439,12.93986],[80.14418,12.93977]],[[80.14391,12.9371],[80.14412,12.9371]],[[80.14418,12.93977],[80.14464,12.93968]],[[80.14517,12.9396],[80.14518,12.9396]],[[80.14458,12.93937],[80.14459,12.93937]],[[80.13794,12.94204],[80.13781,12.94204],[80.1378,12.9421]],[[80.13794,12.94199],[80.13794,12.94199]],[[80.13794,12.94199],[80.1392,12.94193],[80.14013,12.94181]],[[80.13794,12.94204],[80.13792,12.9423]],[[80.13809,12.94038],[80.13809,12.94038]],[[80.13809,12.94038],[80.1381,12.94038]],[[80.13809,12.94038],[80.1381,12.94038]],[[80.14241,12.94033],[80.14241,12.94042]],[[80.14241,12.94033],[80.14241,12.94034]],[[80.14241,12.94042],[80.14242,12.94042]],[[80.13772,12.93946],[80.13773,12.93952],[80.13819,12.93943],[80.13826,12.93859],[80.13876,12.93741],[80.13881,12.9374]],[[80.13881,12.9374],[80.13919,12.93738],[80.1416,12.93756],[80.14292,12.9373]],[[80.14292,12.9373],[80.14306,12.9372]],[[80.14306,12.9372],[80.1432,12.93704]],[[80.14319,12.93714],[80.14306,12.9372]],[[80.14306,12.9372],[80.14291,12.93727]],[[80.13877,12.93744],[80.13877,12.93745]],[[80.14244,12.93835],[80.14244,12.93835]],[[80.14255,12.9388],[80.14244,12.93835]],[[80.14269,12.93982],[80.14264,12.93945]],[[80.14318,12.93993],[80.14319,12.94004]],[[80.14298,12.9381],[80.14301,12.93843]],[[80.14309,12.93691],[80.1432,12.93702]],[[80.14252,12.93739],[80.1421,12.93743]],[[80.14273,12.94013],[80.14239,12.94022]],[[80.14086,12.93972],[80.14101,12.93961]],[[80.14291,12.93727],[80.14292,12.9373]],[[80.14292,12.9373],[80.14293,12.93757]],[[80.14319,12.93993],[80.14318,12.93993]],[[80.14301,12.93843],[80.14305,12.93877]],[[80.14239,12.94022],[80.14241,12.94033]],[[80.14305,12.93877],[80.14308,12.93908]],[[80.14317,12.93975],[80.14318,12.93992]],[[80.13846,12.93811],[80.13857,12.93789]],[[80.14273,12.94013],[80.14269,12.93982]],[[80.1432,12.93702],[80.1432,12.93703]],[[80.14308,12.93908],[80.14312,12.93931]],[[80.13817,12.93969],[80.13819,12.93944]],[[80.14315,12.93953],[80.14317,12.93975]],[[80.14171,12.93748],[80.14171,12.93749]],[[80.13866,12.93772],[80.13877,12.93744]],[[80.14312,12.93931],[80.14315,12.93953]],[[80.14293,12.93757],[80.14296,12.93789]],[[80.13819,12.93944],[80.13821,12.93919]],[[80.14318,12.93992],[80.14319,12.93993]],[[80.14077,12.93917],[80.1406,12.93929]],[[80.14264,12.93945],[80.14258,12.93906]],[[80.13857,12.93789],[80.13866,12.93772]],[[80.14319,12.94004],[80.14295,12.94008]],[[80.14295,12.94008],[80.14273,12.94013]],[[80.1381,12.94038],[80.13814,12.93997]],[[80.14258,12.93906],[80.14255,12.9388]],[[80.13601,12.94058],[80.13643,12.9405]],[[80.1353,12.94081],[80.13601,12.94058]],[[80.13792,12.9423],[80.13791,12.94247]],[[80.14174,12.93691],[80.14196,12.9369]],[[80.13915,12.93693],[80.13947,12.93691]],[[80.13979,12.93691],[80.14007,12.93691]],[[80.13877,12.93744],[80.13881,12.9374]],[[80.13881,12.9374],[80.13896,12.93723]],[[80.14089,12.93939],[80.14077,12.93917]],[[80.13791,12.94265],[80.13767,12.94266],[80.13767,12.94225]],[[80.13791,12.94265],[80.13791,12.9429]],[[80.1378,12.9421],[80.1378,12.94209]],[[80.13791,12.94265],[80.13792,12.94266]],[[80.13791,12.9429],[80.13791,12.94326]],[[80.13791,12.94247],[80.13791,12.94265]],[[80.13829,12.93855],[80.13846,12.93811]],[[80.1384,12.93906],[80.13841,12.93906]],[[80.13822,12.93907],[80.1384,12.93906]],[[80.13822,12.93907],[80.13829,12.93855]],[[80.13821,12.93919],[80.13822,12.93907]],[[80.13802,12.94112],[80.13803,12.94113]],[[80.13803,12.94113],[80.13815,12.94113],[80.13812,12.94136],[80.13845,12.94137],[80.13879,12.94113]],[[80.14309,12.93691],[80.14307,12.93681]],[[80.14144,12.93691],[80.14174,12.93691]],[[80.14043,12.93691],[80.14072,12.93691]],[[80.14306,12.93663],[80.14305,12.93639]],[[80.14109,12.93691],[80.14144,12.93691]],[[80.14296,12.93691],[80.14309,12.93691]],[[80.14307,12.93681],[80.14306,12.93663]],[[80.14226,12.93691],[80.14263,12.93691]],[[80.14196,12.9369],[80.14226,12.93691]],[[80.14263,12.93691],[80.14296,12.93691]],[[80.14072,12.93691],[80.14109,12.93691]],[[80.14007,12.93691],[80.14043,12.93691]],[[80.14305,12.93639],[80.14316,12.93613]],[[80.14356,12.93698],[80.14357,12.93698]],[[80.14382,12.93919],[80.14377,12.93896]],[[80.14319,12.93714],[80.14334,12.93711]],[[80.1432,12.93703],[80.14319,12.93714]],[[80.14319,12.94004],[80.14346,12.93997]],[[80.14355,12.93707],[80.14372,12.93704]],[[80.14372,12.93704],[80.1439,12.93701]],[[80.14373,12.9399],[80.1439,12.93986]],[[80.1439,12.93986],[80.14386,12.93957]],[[80.14381,12.9392],[80.14381,12.93919]],[[80.14381,12.93919],[80.14382,12.93919]],[[80.14386,12.93957],[80.14383,12.93932]],[[80.14355,12.93707],[80.14356,12.93698]],[[80.1381,12.94038],[80.13807,12.94069]],[[80.13732,12.94044],[80.13774,12.9404]],[[80.14101,12.93961],[80.14089,12.93939]],[[80.13774,12.9404],[80.13809,12.94038]],[[80.13814,12.93997],[80.13817,12.93969]],[[80.14064,12.93988],[80.14086,12.93972]],[[80.14784,12.9349],[80.1483,12.93488]],[[80.14464,12.93968],[80.14485,12.93965]],[[80.14619,12.93501],[80.14669,12.93501]],[[80.14669,12.93501],[80.14705,12.93498]],[[80.14705,12.93498],[80.14734,12.93494]],[[80.14261,12.93516],[80.14274,12.93516]],[[80.14236,12.93523],[80.14221,12.93523]],[[80.1426,12.93589],[80.14259,12.93569]],[[80.13947,12.93691],[80.13979,12.93691]],[[80.14362,12.93836],[80.14362,12.93837]],[[80.14346,12.93997],[80.14373,12.9399]],[[80.14369,12.93836],[80.14362,12.93836]],[[80.14334,12.93711],[80.14355,12.93707]],[[80.13791,12.94265],[80.13813,12.94263]],[[80.13813,12.94263],[80.13849,12.94259]],[[80.13849,12.94259],[80.13881,12.94257]],[[80.1425,12.93519],[80.14236,12.93523]],[[80.14978,12.93221],[80.14975,12.93202]],[[80.14975,12.93236],[80.14978,12.93221]],[[80.13801,12.9413],[80.13794,12.94199]],[[80.13794,12.94199],[80.13794,12.94204]],[[80.13802,12.94112],[80.13803,12.94112]],[[80.13803,12.94112],[80.13803,12.94112]],[[80.13338,12.94107],[80.13373,12.94084],[80.13388,12.94104]],[[80.13388,12.94104],[80.13392,12.94101]],[[80.13338,12.94107],[80.13373,12.94084],[80.13388,12.94104]],[[80.14101,12.93961],[80.14107,12.93978]],[[80.14373,12.93861],[80.14369,12.93836]],[[80.13157,12.94129],[80.13135,12.94109]],[[80.13181,12.9415],[80.13157,12.94129]],[[80.13119,12.94095],[80.13093,12.94072]],[[80.13262,12.94125],[80.13294,12.94116]],[[80.13135,12.94109],[80.13119,12.94095]],[[80.13214,12.94136],[80.13228,12.94132]],[[80.13261,12.94226],[80.13261,12.94225]],[[80.13225,12.94191],[80.13181,12.9415]],[[80.13228,12.94132],[80.13262,12.94125]],[[80.13261,12.94226],[80.13278,12.94242]],[[80.13292,12.94231],[80.13303,12.9422]],[[80.13071,12.94598],[80.13069,12.94593]],[[80.13069,12.94593],[80.1315,12.94558]],[[80.1315,12.94558],[80.13111,12.94495]],[[80.13111,12.94495],[80.13111,12.94475]],[[80.13111,12.94475],[80.13122,12.94391],[80.13158,12.94378]],[[80.13158,12.94378],[80.13225,12.94354]],[[80.13225,12.94354],[80.13326,12.94313]],[[80.13326,12.94313],[80.13349,12.94302]],[[80.13349,12.94302],[80.13347,12.94299]],[[80.13347,12.94299],[80.13306,12.94265]],[[80.13306,12.94265],[80.13285,12.94247]],[[80.13285,12.94247],[80.1326,12.94226]],[[80.13279,12.94242],[80.13279,12.94243]],[[80.1328,12.94242],[80.13292,12.94231]],[[80.13261,12.94226],[80.13261,12.94226]],[[80.1326,12.94226],[80.13261,12.94226]],[[80.13071,12.94598],[80.13069,12.94593]],[[80.13069,12.94593],[80.1315,12.94558]],[[80.1315,12.94558],[80.13111,12.94495]],[[80.13111,12.94475],[80.13122,12.94391],[80.13158,12.94378]],[[80.13158,12.94378],[80.13225,12.94354]],[[80.13225,12.94354],[80.13326,12.94313]],[[80.13347,12.94299],[80.13306,12.94265]],[[80.13306,12.94265],[80.13285,12.94247]],[[80.13285,12.94247],[80.1326,12.94226]],[[80.13261,12.94225],[80.13244,12.94209]],[[80.13279,12.94242],[80.1328,12.94242]],[[80.13093,12.94072],[80.13071,12.94051]],[[80.13181,12.9415],[80.13195,12.94137]],[[80.13244,12.94209],[80.13225,12.94191]],[[80.13294,12.94116],[80.13338,12.94107]],[[80.13119,12.94095],[80.13119,12.94095]],[[80.13071,12.94051],[80.1307,12.9405]],[[80.13791,12.94326],[80.13791,12.94338]],[[80.14826,12.93666],[80.14829,12.93689]],[[80.14838,12.93745],[80.14843,12.93775]],[[80.14833,12.93717],[80.14838,12.93745]],[[80.14829,12.93689],[80.14833,12.93717]],[[80.1482,12.93616],[80.14826,12.93666]],[[80.14296,12.93789],[80.14298,12.9381]],[[80.14424,12.9353],[80.14424,12.9353]],[[80.14377,12.93896],[80.14373,12.93861]],[[80.13213,12.94136],[80.13214,12.94136]],[[80.14419,12.93735],[80.14419,12.93735]],[[80.13896,12.93723],[80.13915,12.93693]],[[80.14383,12.93932],[80.14381,12.9392]],[[80.13698,12.94046],[80.13732,12.94044]],[[80.14485,12.93965],[80.14517,12.9396]],[[80.13195,12.94137],[80.13213,12.94136]]]},"943815":{"name":"ARKESWARAR","code":"943815","ss_code":"9438","volt":"11","len":3.32,"dts":32,"cons":4920,"type":"MultiLineString","coords":[[[80.14218,12.9613],[80.14225,12.96145]],[[80.13991,12.95977],[80.13974,12.95927]],[[80.14419,12.96203],[80.14384,12.96219]],[[80.14411,12.96123],[80.14444,12.96123]],[[80.14455,12.96179],[80.14445,12.96192]],[[80.14511,12.9615],[80.14482,12.96165]],[[80.14534,12.96124],[80.14535,12.96136]],[[80.14476,12.96123],[80.14506,12.96123]],[[80.14535,12.96136],[80.14511,12.9615]],[[80.14506,12.96123],[80.14534,12.96124]],[[80.14444,12.96123],[80.14476,12.96123]],[[80.1438,12.96123],[80.14411,12.96123]],[[80.14482,12.96165],[80.14455,12.96179]],[[80.14445,12.96192],[80.14419,12.96203]],[[80.14384,12.96219],[80.1435,12.96235]],[[80.1401,12.96052],[80.14006,12.9601]],[[80.1433,12.96123],[80.1433,12.96123]],[[80.1433,12.96123],[80.1432,12.96134]],[[80.14304,12.96122],[80.1433,12.96123]],[[80.1433,12.96123],[80.1433,12.96123]],[[80.14355,12.96123],[80.1438,12.96123]],[[80.1433,12.96123],[80.14355,12.96123]],[[80.13686,12.9626],[80.13658,12.96258]],[[80.14022,12.96086],[80.1401,12.96052]],[[80.14032,12.96125],[80.14058,12.96126]],[[80.14173,12.9613],[80.14218,12.9613]],[[80.14136,12.96129],[80.14173,12.9613]],[[80.14082,12.96127],[80.14099,12.96128]],[[80.14218,12.9613],[80.1426,12.96131]],[[80.14033,12.96124],[80.14021,12.96086]],[[80.14277,12.9612],[80.14304,12.96122]],[[80.14006,12.9601],[80.13991,12.95977]],[[80.14234,12.9616],[80.14243,12.96178]],[[80.14099,12.96128],[80.14136,12.96129]],[[80.14225,12.96145],[80.14234,12.9616]],[[80.1394,12.96118],[80.13972,12.96119]],[[80.14007,12.96122],[80.14032,12.96125]],[[80.14058,12.96126],[80.14082,12.96127]],[[80.13972,12.96119],[80.14007,12.96122]],[[80.14243,12.96178],[80.14249,12.96188]],[[80.12581,12.96357],[80.12582,12.96357]],[[80.13965,12.95896],[80.13952,12.95862]],[[80.13974,12.95927],[80.13965,12.95896]],[[80.12582,12.96357],[80.12582,12.96357]],[[80.13075,12.94591],[80.13008,12.94625],[80.13038,12.94718],[80.12988,12.94823],[80.12923,12.94893],[80.12996,12.95104],[80.13009,12.95166],[80.1297,12.95184],[80.12983,12.95293],[80.12979,12.95306],[80.13005,12.95363],[80.13018,12.95365],[80.13035,12.95393],[80.12991,12.95413],[80.13023,12.95491],[80.12979,12.9551],[80.13002,12.95565],[80.12992,12.95569],[80.13032,12.95666],[80.13095,12.95655]],[[80.13095,12.95655],[80.13132,12.95653]],[[80.13952,12.95862],[80.13926,12.95824]],[[80.13926,12.95824],[80.13915,12.95828]],[[80.1426,12.96131],[80.14277,12.9612]],[[80.13726,12.96007],[80.13742,12.96054],[80.13804,12.96019],[80.1379,12.95994]],[[80.1344,12.95724],[80.13374,12.95738]],[[80.1348,12.96164],[80.13481,12.96191],[80.13472,12.96254]],[[80.1433,12.96123],[80.1433,12.96123]],[[80.1433,12.96123],[80.1433,12.96123]],[[80.1433,12.96123],[80.14298,12.9608]]]},"943816":{"name":"MEPZ II","code":"943816","ss_code":"9438","volt":"11","len":2.74,"dts":14,"cons":2412,"type":"MultiLineString","coords":[[[80.12736,12.94887],[80.12735,12.94891]],[[80.12735,12.94891],[80.12724,12.94936],[80.12697,12.94948],[80.12697,12.94942]],[[80.1267,12.94859],[80.12683,12.94866]],[[80.12743,12.94885],[80.12742,12.94881],[80.12767,12.9486],[80.12773,12.94866]],[[80.125,12.94838],[80.12471,12.94846]],[[80.1247,12.94964],[80.12495,12.9502],[80.1251,12.95067],[80.12496,12.95111],[80.12482,12.95135]],[[80.12338,12.94721],[80.12338,12.9472]],[[80.12346,12.94741],[80.12338,12.94721]],[[80.13077,12.94595],[80.13076,12.94592],[80.13001,12.94624],[80.13039,12.94721],[80.12997,12.94805],[80.12968,12.94845],[80.12916,12.94902],[80.12886,12.9492]],[[80.12886,12.9492],[80.12854,12.94928],[80.12836,12.94923]],[[80.12836,12.94923],[80.1281,12.9491],[80.12735,12.94891]],[[80.12735,12.94891],[80.12677,12.94873],[80.12648,12.94843]],[[80.12648,12.94843],[80.12623,12.94811]],[[80.12623,12.94811],[80.12617,12.94803],[80.12613,12.94805]],[[80.12838,12.94916],[80.12836,12.94923]],[[80.12836,12.94923],[80.12834,12.94927]],[[80.12711,12.94875],[80.12743,12.94885]],[[80.12634,12.94807],[80.12654,12.94838]],[[80.12796,12.94899],[80.12809,12.94904]],[[80.12866,12.94918],[80.12886,12.9492]],[[80.12886,12.9492],[80.12888,12.9492]],[[80.12908,12.94909],[80.12909,12.94911]],[[80.12909,12.94911],[80.12909,12.94911]],[[80.12634,12.94807],[80.12622,12.9479]],[[80.12908,12.94909],[80.12915,12.94904]],[[80.12615,12.94814],[80.12623,12.94811]],[[80.12623,12.94811],[80.12634,12.94807]],[[80.12766,12.9489],[80.12796,12.94899]],[[80.12888,12.9492],[80.12908,12.94909]],[[80.12683,12.94866],[80.12683,12.94867]],[[80.12613,12.94805],[80.12613,12.94806]],[[80.12654,12.94838],[80.12648,12.94843]],[[80.12648,12.94843],[80.12645,12.94845]],[[80.12683,12.94867],[80.12682,12.94867]],[[80.12613,12.94805],[80.12613,12.94805]],[[80.12614,12.94774],[80.12614,12.94774]],[[80.12809,12.94904],[80.12838,12.94916]],[[80.12743,12.94885],[80.12766,12.9489]],[[80.12613,12.94806],[80.12615,12.94814]],[[80.12834,12.94927],[80.12834,12.94927]],[[80.12683,12.94867],[80.12683,12.94867]],[[80.12577,12.94822],[80.12535,12.94832]],[[80.12645,12.94845],[80.12645,12.94844]],[[80.12654,12.94838],[80.1267,12.94859]],[[80.12615,12.94814],[80.12577,12.94822]],[[80.12622,12.9479],[80.12614,12.94774]],[[80.12613,12.94805],[80.12612,12.94806]],[[80.12809,12.94904],[80.1281,12.94904]],[[80.1236,12.94965],[80.1236,12.94965]],[[80.1236,12.94965],[80.1236,12.94965]],[[80.1247,12.94963],[80.1247,12.94964]],[[80.1247,12.94963],[80.12471,12.94963]],[[80.1247,12.94963],[80.1247,12.94963]],[[80.1236,12.94965],[80.1236,12.94966]],[[80.12463,12.94948],[80.1244,12.94961],[80.12337,12.94994],[80.1234,12.95001]],[[80.12354,12.94763],[80.12346,12.94741]],[[80.12386,12.94861],[80.12385,12.94861]],[[80.12471,12.94846],[80.12457,12.94849]],[[80.12535,12.94832],[80.125,12.94838]],[[80.12385,12.94861],[80.12386,12.9486]],[[80.12386,12.9486],[80.12376,12.94822]],[[80.12479,12.9493],[80.12461,12.94936]],[[80.12461,12.94936],[80.12463,12.94948]],[[80.12432,12.94855],[80.12405,12.94862]],[[80.12457,12.94849],[80.12432,12.94855]],[[80.12385,12.94861],[80.12385,12.94861]],[[80.12473,12.94909],[80.12479,12.9493]],[[80.12376,12.94822],[80.12366,12.94793]],[[80.12366,12.94793],[80.12354,12.94763]],[[80.12405,12.94862],[80.12386,12.94861]],[[80.1234,12.95001],[80.12341,12.95001]],[[80.12228,12.94936],[80.12229,12.94935]],[[80.12457,12.94849],[80.12467,12.94883]],[[80.12482,12.95135],[80.12482,12.95136]],[[80.12463,12.94948],[80.1247,12.94963]],[[80.12467,12.94883],[80.12473,12.94909]],[[80.12838,12.94916],[80.12866,12.94918]],[[80.1236,12.94966],[80.12341,12.94904],[80.12226,12.94927],[80.12228,12.94936]],[[80.12683,12.94867],[80.12711,12.94875]],[[80.12473,12.94909],[80.12353,12.9495],[80.1236,12.94965]]]},"943817":{"name":"NANGALKENI","code":"943817","ss_code":"9438","volt":"11","len":9.15,"dts":70,"cons":6165,"type":"MultiLineString","coords":[[[80.12886,12.95537],[80.1288,12.95539],[80.1287,12.95511]],[[80.1293,12.95524],[80.12924,12.95522]],[[80.12906,12.95532],[80.12886,12.95537]],[[80.13107,12.96297],[80.13074,12.96299]],[[80.13154,12.96295],[80.13107,12.96297]],[[80.13184,12.96292],[80.13154,12.96295]],[[80.12975,12.95204],[80.12972,12.95198]],[[80.13137,12.95998],[80.13126,12.95994]],[[80.13226,12.96034],[80.13222,12.96035]],[[80.13247,12.9604],[80.1325,12.96041]],[[80.1297,12.95683],[80.12977,12.95671]],[[80.12985,12.95275],[80.12984,12.95298]],[[80.12994,12.95418],[80.12999,12.95426]],[[80.13074,12.96299],[80.13084,12.96302]],[[80.13162,12.96245],[80.1313,12.96247]],[[80.13349,12.96331],[80.13349,12.96329]],[[80.13349,12.96329],[80.13347,12.96318]],[[80.12544,12.95905],[80.12551,12.95927]],[[80.12602,12.95754],[80.12579,12.95755]],[[80.13682,12.96481],[80.13701,12.96491]],[[80.13688,12.9645],[80.13677,12.96469]],[[80.13682,12.96277],[80.13672,12.96301]],[[80.13377,12.96336],[80.13359,12.96337]],[[80.12779,12.95786],[80.1278,12.95785]],[[80.12517,12.95752],[80.12519,12.95771]],[[80.12551,12.95927],[80.12561,12.95959]],[[80.12682,12.95772],[80.12681,12.95772]],[[80.12371,12.96127],[80.12374,12.96151]],[[80.12366,12.961],[80.12371,12.96127]],[[80.1236,12.96066],[80.12366,12.961]],[[80.12374,12.96151],[80.12377,12.96186]],[[80.12378,12.96186],[80.12377,12.96187]],[[80.12972,12.9601],[80.12949,12.96014]],[[80.13016,12.95786],[80.13012,12.9579]],[[80.13329,12.96203],[80.13333,12.96237]],[[80.1235,12.95996],[80.12353,12.96021]],[[80.12527,12.95821],[80.12485,12.95827]],[[80.12849,12.95818],[80.12833,12.95809]],[[80.12561,12.95959],[80.12571,12.95996]],[[80.12378,12.95861],[80.12354,12.95866]],[[80.12339,12.95892],[80.12339,12.95892]],[[80.12338,12.95892],[80.12339,12.95892]],[[80.12485,12.95827],[80.12456,12.95835]],[[80.13027,12.95803],[80.13045,12.95791]],[[80.13045,12.95791],[80.13065,12.9578]],[[80.13065,12.9578],[80.13066,12.95779]],[[80.13066,12.95779],[80.13077,12.95799]],[[80.13077,12.95799],[80.13086,12.95816]],[[80.13086,12.95816],[80.13095,12.95834]],[[80.13095,12.95834],[80.13102,12.95832]],[[80.13102,12.95832],[80.13115,12.9583]],[[80.12353,12.96021],[80.12408,12.96038]],[[80.1265,12.95762],[80.12602,12.95754]],[[80.12534,12.95858],[80.12544,12.95905]],[[80.12337,12.95912],[80.12332,12.95904]],[[80.12337,12.95912],[80.12346,12.95959]],[[80.12338,12.95892],[80.12337,12.95912]],[[80.13323,12.96169],[80.13329,12.96203]],[[80.13363,12.96267],[80.13364,12.96312]],[[80.1323,12.96145],[80.13211,12.96145]],[[80.13319,12.96279],[80.13302,12.9628]],[[80.13349,12.96406],[80.13349,12.96424]],[[80.13363,12.96267],[80.13391,12.96271]],[[80.13301,12.9628],[80.13302,12.9628]],[[80.13261,12.96242],[80.13249,12.96243]],[[80.13349,12.96331],[80.13349,12.96331]],[[80.13267,12.96283],[80.13254,12.96285]],[[80.13347,12.96278],[80.13337,12.96278]],[[80.13301,12.9628],[80.13301,12.9628]],[[80.13132,12.96236],[80.13133,12.96236]],[[80.13254,12.96285],[80.13244,12.96285]],[[80.13211,12.96145],[80.13189,12.96145]],[[80.13227,12.96244],[80.13162,12.96245]],[[80.13249,12.96243],[80.13227,12.96244]],[[80.13349,12.96331],[80.13348,12.96331]],[[80.13302,12.9628],[80.13301,12.9628]],[[80.13482,12.96283],[80.13496,12.96286]],[[80.13318,12.96134],[80.13323,12.96169]],[[80.13364,12.96312],[80.13377,12.96336]],[[80.13337,12.96265],[80.13347,12.96278]],[[80.13658,12.96307],[80.13658,12.96307]],[[80.13658,12.96307],[80.13658,12.96308]],[[80.1362,12.96367],[80.13605,12.96383]],[[80.13688,12.96428],[80.13697,12.96432]],[[80.13772,12.96347],[80.13793,12.96357]],[[80.13559,12.96296],[80.13657,12.96307]],[[80.13658,12.96307],[80.13658,12.96307]],[[80.13697,12.96432],[80.13725,12.96447]],[[80.13672,12.96301],[80.13683,12.96306]],[[80.13703,12.96314],[80.13733,12.96329]],[[80.13725,12.96447],[80.13726,12.96448]],[[80.13726,12.96448],[80.13726,12.96448]],[[80.13027,12.95803],[80.13,12.95813]],[[80.12988,12.95743],[80.12996,12.95748]],[[80.12996,12.95748],[80.13001,12.95759]],[[80.13496,12.96286],[80.1354,12.96294]],[[80.13349,12.96424],[80.13349,12.9644]],[[80.13605,12.96383],[80.13626,12.96396]],[[80.13221,12.96287],[80.13191,12.96289]],[[80.13302,12.9628],[80.13267,12.96283]],[[80.13605,12.96383],[80.13593,12.96396]],[[80.13432,12.96276],[80.13482,12.96283]],[[80.13351,12.96309],[80.13349,12.96329]],[[80.13349,12.96329],[80.13349,12.96331]],[[80.13347,12.96278],[80.13351,12.96309]],[[80.13337,12.96278],[80.13319,12.96279]],[[80.1354,12.96294],[80.13559,12.96296]],[[80.13391,12.96271],[80.13432,12.96276]],[[80.12814,12.95442],[80.12779,12.95451]],[[80.12941,12.95582],[80.12956,12.95605]],[[80.1293,12.95524],[80.12906,12.95532]],[[80.1293,12.95524],[80.12935,12.95538]],[[80.12957,12.95579],[80.12941,12.95582]],[[80.12859,12.95473],[80.12846,12.95434]],[[80.13018,12.9549],[80.12978,12.95507]],[[80.12978,12.95507],[80.12981,12.95515]],[[80.12846,12.95434],[80.12814,12.95442]],[[80.12779,12.95451],[80.12779,12.9545]],[[80.12779,12.9545],[80.12779,12.9545]],[[80.1287,12.95511],[80.12859,12.95473]],[[80.12978,12.95507],[80.12953,12.95516]],[[80.13108,12.96247],[80.13088,12.96248]],[[80.13133,12.96246],[80.13132,12.96236]],[[80.1313,12.96247],[80.13108,12.96247]],[[80.13191,12.96289],[80.13184,12.96292]],[[80.13359,12.96337],[80.1335,12.96337]],[[80.13189,12.96145],[80.1318,12.96144]],[[80.12859,12.96036],[80.12868,12.9606]],[[80.13123,12.96003],[80.13124,12.96015]],[[80.12894,12.96028],[80.12883,12.96031]],[[80.12883,12.96031],[80.12859,12.96036]],[[80.12867,12.96071],[80.12872,12.96116]],[[80.1314,12.96009],[80.1319,12.96023]],[[80.12928,12.96019],[80.12913,12.96023]],[[80.12576,12.96019],[80.12577,12.96019]],[[80.12975,12.95989],[80.12975,12.95989]],[[80.12868,12.9606],[80.12867,12.96071]],[[80.13092,12.96007],[80.13092,12.96008]],[[80.12913,12.96023],[80.12894,12.96028]],[[80.12875,12.96152],[80.12875,12.96152]],[[80.12875,12.96152],[80.12876,12.96152]],[[80.12872,12.96116],[80.12875,12.96152]],[[80.12875,12.96152],[80.12875,12.96152]],[[80.12868,12.9606],[80.12863,12.96067]],[[80.13226,12.96034],[80.13226,12.96042]],[[80.13123,12.96003],[80.1314,12.96009]],[[80.13124,12.96015],[80.13124,12.96016]],[[80.13308,12.96058],[80.13311,12.96089]],[[80.13073,12.9598],[80.13074,12.9598]],[[80.13074,12.9598],[80.13096,12.95993]],[[80.1319,12.96023],[80.13226,12.96034]],[[80.13096,12.95993],[80.13092,12.96007]],[[80.13226,12.96042],[80.13227,12.96068]],[[80.13096,12.95993],[80.13105,12.95997]],[[80.13023,12.95938],[80.1303,12.95943]],[[80.1303,12.95943],[80.13047,12.95953]],[[80.1314,12.96009],[80.13137,12.95998]],[[80.13105,12.95997],[80.13123,12.96003]],[[80.13677,12.96486],[80.1368,12.96513]],[[80.13702,12.96491],[80.13702,12.96491]],[[80.13677,12.96469],[80.13682,12.96481]],[[80.13702,12.96491],[80.13702,12.96491]],[[80.1368,12.96513],[80.13684,12.96533]],[[80.13668,12.96417],[80.13688,12.96428]],[[80.13684,12.96533],[80.13684,12.96536]],[[80.13677,12.96469],[80.13677,12.96486]],[[80.13684,12.96536],[80.13684,12.96536]],[[80.13701,12.96491],[80.13702,12.96491]],[[80.13333,12.96237],[80.13287,12.96239]],[[80.13226,12.96034],[80.13247,12.9604]],[[80.13247,12.9604],[80.13279,12.96049]],[[80.13287,12.96239],[80.13261,12.96242]],[[80.13311,12.96089],[80.13318,12.96134]],[[80.13211,12.96145],[80.13213,12.96157]],[[80.13333,12.96237],[80.13337,12.96265]],[[80.13213,12.96157],[80.13213,12.96158]],[[80.13227,12.96068],[80.13228,12.96093]],[[80.13279,12.96049],[80.13308,12.96058]],[[80.13016,12.95786],[80.13027,12.95803]],[[80.13027,12.95803],[80.13027,12.95803]],[[80.12974,12.95979],[80.12975,12.95989]],[[80.12975,12.9572],[80.12988,12.95743]],[[80.12929,12.95871],[80.1292,12.95864]],[[80.1292,12.95864],[80.12919,12.95863]],[[80.13012,12.9579],[80.13012,12.95789]],[[80.13,12.95813],[80.12984,12.95817]],[[80.1296,12.95894],[80.12974,12.95918]],[[80.1296,12.95894],[80.12998,12.9592]],[[80.1285,12.95818],[80.12849,12.95818]],[[80.12975,12.95989],[80.12972,12.9601]],[[80.12984,12.95817],[80.12969,12.95831]],[[80.12998,12.9592],[80.13023,12.95938]],[[80.12969,12.95831],[80.12969,12.95831]],[[80.12969,12.95831],[80.12968,12.95831]],[[80.13001,12.95759],[80.13001,12.95759]],[[80.1297,12.95684],[80.12976,12.95695]],[[80.1297,12.95683],[80.1297,12.95684]],[[80.12949,12.9585],[80.12929,12.95871]],[[80.12873,12.95833],[80.1285,12.95818]],[[80.12974,12.95943],[80.12974,12.95979]],[[80.12976,12.95695],[80.12965,12.95703]],[[80.12965,12.95703],[80.12975,12.9572]],[[80.13047,12.95953],[80.13053,12.95967]],[[80.12929,12.95871],[80.12946,12.95884]],[[80.13066,12.95975],[80.13066,12.95975]],[[80.12946,12.95884],[80.1296,12.95894]],[[80.12974,12.95644],[80.12986,12.95672]],[[80.12969,12.95831],[80.12969,12.95831]],[[80.12969,12.95831],[80.12949,12.9585]],[[80.12849,12.95818],[80.12849,12.95818]],[[80.1297,12.95683],[80.1297,12.95683]],[[80.12974,12.95918],[80.12974,12.95943]],[[80.13066,12.95975],[80.13073,12.9598]],[[80.12956,12.95605],[80.12974,12.95644]],[[80.12986,12.95672],[80.1297,12.95683]],[[80.13053,12.95967],[80.13066,12.95975]],[[80.13001,12.95759],[80.13009,12.95774]],[[80.13009,12.95774],[80.13016,12.95786]],[[80.12904,12.95853],[80.12873,12.95833]],[[80.13023,12.95938],[80.13023,12.95939]],[[80.13656,12.96324],[80.13643,12.96339]],[[80.13244,12.96285],[80.13221,12.96287]],[[80.13672,12.96301],[80.13656,12.96324]],[[80.13348,12.96331],[80.13348,12.96353]],[[80.13348,12.96386],[80.13349,12.96406]],[[80.13643,12.96339],[80.13633,12.96352]],[[80.13652,12.96409],[80.13668,12.96417]],[[80.13626,12.96396],[80.13652,12.96409]],[[80.13658,12.96307],[80.13672,12.96301]],[[80.13657,12.96307],[80.13658,12.96307]],[[80.13348,12.96353],[80.13348,12.96353]],[[80.13348,12.96353],[80.13348,12.96386]],[[80.13337,12.96265],[80.13363,12.96267]],[[80.13633,12.96352],[80.1362,12.96367]],[[80.12953,12.95516],[80.1293,12.95524]],[[80.12981,12.95515],[80.12982,12.95515]],[[80.12935,12.95538],[80.12943,12.95558]],[[80.12943,12.95558],[80.12957,12.95579]],[[80.12377,12.96186],[80.12378,12.96186]],[[80.12378,12.96186],[80.12378,12.96187]],[[80.12378,12.96186],[80.12378,12.96187]],[[80.12526,12.95813],[80.12527,12.95821]],[[80.12816,12.95797],[80.12779,12.95786]],[[80.12561,12.95754],[80.12541,12.95753]],[[80.12522,12.95793],[80.12526,12.95813]],[[80.12579,12.95755],[80.12561,12.95754]],[[80.12754,12.95779],[80.12726,12.95774]],[[80.1278,12.95785],[80.12754,12.95779]],[[80.12519,12.95771],[80.12522,12.95793]],[[80.12779,12.95786],[80.12779,12.95785]],[[80.12726,12.95774],[80.12698,12.9577]],[[80.12527,12.95821],[80.12534,12.95858]],[[80.12698,12.9577],[80.1265,12.95762]],[[80.12681,12.95772],[80.12681,12.95773]],[[80.12526,12.95813],[80.12534,12.95812]],[[80.12541,12.95753],[80.12517,12.95752]],[[80.12833,12.95809],[80.12816,12.95797]],[[80.12816,12.95797],[80.12792,12.95783]],[[80.12534,12.95812],[80.12534,12.95812]],[[80.12782,12.95777],[80.12781,12.95777]],[[80.12849,12.95818],[80.12849,12.95819]],[[80.12779,12.95786],[80.12779,12.95786]],[[80.12682,12.95772],[80.12679,12.95772]],[[80.12698,12.9577],[80.12682,12.95772]],[[80.12792,12.95783],[80.12782,12.95777]],[[80.12571,12.95996],[80.12576,12.96019]],[[80.12679,12.95772],[80.12679,12.95772]],[[80.12346,12.95959],[80.1235,12.95996]],[[80.12432,12.95842],[80.12416,12.95848]],[[80.12339,12.95892],[80.12339,12.95892]],[[80.12332,12.95904],[80.12331,12.95903]],[[80.12355,12.95871],[80.12354,12.95871]],[[80.12456,12.95835],[80.12432,12.95842]],[[80.12354,12.95866],[80.12335,12.95871]],[[80.12354,12.95866],[80.12355,12.95871]],[[80.12356,12.96041],[80.1236,12.96066]],[[80.12335,12.95871],[80.12338,12.95892]],[[80.12416,12.95848],[80.12378,12.95861]],[[80.13228,12.96093],[80.1323,12.96145]],[[80.13793,12.96357],[80.13793,12.96358]],[[80.13793,12.96358],[80.13793,12.96358]],[[80.13683,12.96306],[80.13703,12.96314]],[[80.13633,12.96352],[80.13632,12.96353]],[[80.12949,12.96014],[80.12928,12.96019]],[[80.13048,12.94877],[80.13024,12.94892]],[[80.12963,12.95129],[80.12956,12.95162]],[[80.12956,12.95162],[80.12975,12.95204]],[[80.12975,12.95204],[80.12975,12.95205]],[[80.12975,12.95205],[80.12975,12.95205]],[[80.12967,12.95015],[80.12967,12.95063]],[[80.12966,12.95097],[80.12963,12.95129]],[[80.12978,12.95235],[80.12985,12.95275]],[[80.12999,12.95356],[80.13021,12.95365]],[[80.13057,12.94791],[80.13055,12.94845]],[[80.13024,12.94892],[80.13,12.94907]],[[80.13042,12.94867],[80.13048,12.94877]],[[80.13055,12.94845],[80.13042,12.94867]],[[80.13021,12.95365],[80.13035,12.95387]],[[80.12989,12.9533],[80.12991,12.95336]],[[80.12991,12.95336],[80.12999,12.95356]],[[80.13035,12.95387],[80.13019,12.95395]],[[80.13057,12.94791],[80.13014,12.94828]],[[80.13,12.94907],[80.12981,12.94919]],[[80.12981,12.94919],[80.12967,12.95015]],[[80.1308,12.94593],[80.13078,12.9459],[80.12995,12.94627],[80.13009,12.94657]],[[80.13045,12.94743],[80.13057,12.94791]],[[80.13015,12.94671],[80.13016,12.94671]],[[80.13015,12.94671],[80.13026,12.94698]],[[80.12993,12.95436],[80.13002,12.95456]],[[80.13012,12.95477],[80.13018,12.9549]],[[80.13019,12.95395],[80.13,12.95404]],[[80.12983,12.95411],[80.12985,12.95417]],[[80.13002,12.95456],[80.13012,12.95477]],[[80.13,12.95404],[80.12983,12.95411]],[[80.12985,12.95417],[80.12994,12.95418]],[[80.12985,12.95417],[80.12993,12.95436]],[[80.12919,12.95863],[80.12904,12.95853]],[[80.12967,12.95063],[80.12966,12.95097]],[[80.13191,12.96289],[80.13183,12.96283]],[[80.12949,12.9585],[80.12948,12.9585]],[[80.12975,12.95204],[80.12978,12.95235]],[[80.12984,12.95298],[80.12985,12.95303]],[[80.12985,12.95303],[80.12985,12.95305]],[[80.12985,12.95305],[80.12989,12.9533]],[[80.13733,12.96329],[80.13772,12.96347]],[[80.13697,12.96432],[80.13688,12.9645]],[[80.13009,12.94657],[80.13015,12.94671]],[[80.12681,12.95772],[80.12682,12.95772]],[[80.13668,12.96417],[80.13668,12.96417]],[[80.12353,12.96021],[80.12356,12.96041]],[[80.13703,12.96314],[80.13712,12.96319]],[[80.13026,12.94698],[80.13045,12.94743]],[[80.13025,12.96211],[80.13009,12.96161]],[[80.13348,12.96353],[80.13348,12.96353]],[[80.13348,12.96353],[80.13207,12.96355]],[[80.12987,12.95302],[80.12985,12.95303]],[[80.12985,12.95303],[80.12886,12.95343]],[[80.12779,12.9545],[80.12779,12.9545]],[[80.12779,12.9545],[80.12764,12.9537]],[[80.13207,12.96355],[80.13182,12.96349]],[[80.13348,12.96353],[80.13356,12.96359]],[[80.12752,12.9527],[80.12835,12.95227],[80.12848,12.95236]],[[80.12879,12.95539],[80.12772,12.95556]],[[80.12764,12.9537],[80.12787,12.95368],[80.12786,12.95354]],[[80.12941,12.95582],[80.12885,12.95608]],[[80.12786,12.95354],[80.12752,12.9527]],[[80.13726,12.96448],[80.13726,12.96448]],[[80.13726,12.96448],[80.13762,12.96469]],[[80.13762,12.96469],[80.1378,12.96474],[80.13797,12.96445]],[[80.13027,12.95803],[80.13027,12.95803]],[[80.13027,12.95803],[80.13065,12.9578]],[[80.13065,12.9578],[80.13075,12.95802]],[[80.12994,12.95347],[80.12991,12.95336]],[[80.12991,12.95336],[80.12985,12.95305]],[[80.12985,12.95305],[80.12985,12.95303]],[[80.13829,12.96375],[80.13837,12.96362],[80.13924,12.96406],[80.13942,12.96382]],[[80.12875,12.96152],[80.12875,12.96152]],[[80.12875,12.96152],[80.12875,12.96152]],[[80.12875,12.96152],[80.12869,12.9614],[80.12784,12.9616]],[[80.13075,12.95802],[80.13095,12.95835],[80.13102,12.95832]],[[80.13102,12.95832],[80.13141,12.95816]],[[80.12784,12.9616],[80.12771,12.96161]],[[80.13793,12.96358],[80.13793,12.96358]],[[80.13793,12.96358],[80.13803,12.96361]],[[80.12896,12.96223],[80.13025,12.96211]],[[80.13942,12.96382],[80.13953,12.96386]],[[80.13803,12.96361],[80.13829,12.96375]],[[80.12875,12.96152],[80.12883,12.96222],[80.12896,12.96223]],[[80.12969,12.95831],[80.12969,12.95831]],[[80.12969,12.95831],[80.12969,12.95831]],[[80.12969,12.95831],[80.13069,12.9589]],[[80.13069,12.9589],[80.13053,12.95918],[80.13089,12.9594]]]},"943818":{"name":"CHROMPET","code":"943818","ss_code":"9438","volt":"11","len":5.62,"dts":19,"cons":1817,"type":"MultiLineString","coords":[[[80.13339,12.95215],[80.13337,12.95198]],[[80.13711,12.949],[80.13729,12.94932]],[[80.13519,12.94526],[80.13519,12.94527]],[[80.14089,12.95259],[80.141,12.95271]],[[80.13982,12.95155],[80.13983,12.95155]],[[80.14018,12.95185],[80.14013,12.95191]],[[80.13813,12.94916],[80.13837,12.94947]],[[80.13819,12.95161],[80.13796,12.9518]],[[80.13962,12.95117],[80.13961,12.95117]],[[80.1381,12.95154],[80.13811,12.95154]],[[80.13883,12.95001],[80.13897,12.95017]],[[80.13911,12.95035],[80.13929,12.95054]],[[80.13837,12.94947],[80.13829,12.9495]],[[80.13962,12.95117],[80.13978,12.95132]],[[80.14109,12.95281],[80.14108,12.95282]],[[80.13724,12.95247],[80.13725,12.95247]],[[80.13715,12.95239],[80.13717,12.95247]],[[80.13533,12.95179],[80.13527,12.95151]],[[80.13486,12.95207],[80.13465,12.95211]],[[80.13465,12.95211],[80.13461,12.95198]],[[80.13484,12.9528],[80.13491,12.95306]],[[80.13324,12.95219],[80.13324,12.95218]],[[80.13339,12.95215],[80.13324,12.95219]],[[80.13311,12.95151],[80.13306,12.95141]],[[80.13453,12.95179],[80.13414,12.95191]],[[80.13775,12.94869],[80.13764,12.94857]],[[80.1376,12.95124],[80.13758,12.95119]],[[80.13682,12.95126],[80.13675,12.95083]],[[80.13508,12.94935],[80.13508,12.94935]],[[80.13461,12.94883],[80.13442,12.94889]],[[80.13478,12.95251],[80.13484,12.9528]],[[80.13542,12.94921],[80.13508,12.94935]],[[80.13623,12.95175],[80.13613,12.95176]],[[80.13465,12.95211],[80.13478,12.95251]],[[80.13905,12.95094],[80.13874,12.95121]],[[80.13874,12.95121],[80.13849,12.9514]],[[80.13234,12.94283],[80.13291,12.94251]],[[80.13291,12.94251],[80.13322,12.94278]],[[80.13376,12.94328],[80.13396,12.94348]],[[80.13347,12.94299],[80.13376,12.94328]],[[80.13322,12.94278],[80.13347,12.94299]],[[80.13705,12.94805],[80.13711,12.94808],[80.13725,12.94799],[80.13788,12.94887]],[[80.13745,12.94867],[80.13729,12.94884]],[[80.13519,12.94527],[80.13519,12.94527]],[[80.13519,12.94527],[80.13519,12.94527]],[[80.13519,12.94527],[80.1352,12.94527]],[[80.1352,12.94527],[80.13532,12.94536],[80.13574,12.94591],[80.13722,12.94794],[80.13706,12.94804]],[[80.13653,12.94844],[80.13623,12.94867]],[[80.14014,12.95191],[80.14014,12.9519]],[[80.14013,12.95191],[80.14014,12.95191]],[[80.14014,12.95191],[80.14013,12.95191]],[[80.14035,12.95205],[80.14052,12.95217]],[[80.13989,12.95149],[80.13982,12.95155]],[[80.13989,12.95149],[80.14004,12.95169]],[[80.13978,12.95132],[80.13989,12.95149]],[[80.14073,12.95241],[80.14089,12.95259]],[[80.14052,12.95217],[80.14073,12.95241]],[[80.14004,12.95169],[80.14018,12.95185]],[[80.14018,12.95185],[80.14035,12.95205]],[[80.13849,12.9514],[80.13832,12.95152]],[[80.13911,12.9517],[80.13922,12.95184]],[[80.13899,12.95154],[80.13911,12.9517]],[[80.13955,12.95097],[80.13962,12.95117]],[[80.13837,12.94947],[80.13852,12.94966]],[[80.13935,12.95067],[80.13955,12.95097]],[[80.13887,12.95138],[80.13899,12.95154]],[[80.13914,12.95189],[80.13914,12.95188]],[[80.13852,12.94966],[80.13883,12.95001]],[[80.13897,12.95017],[80.13911,12.95035]],[[80.13922,12.95184],[80.13914,12.95189]],[[80.13874,12.95121],[80.13887,12.95138]],[[80.13935,12.95067],[80.13926,12.95073]],[[80.13926,12.95073],[80.13917,12.9508]],[[80.13929,12.95054],[80.13929,12.95055]],[[80.13765,12.95124],[80.1376,12.95124]],[[80.13829,12.9495],[80.13829,12.94951]],[[80.13832,12.95152],[80.13819,12.95161]],[[80.13819,12.95161],[80.1381,12.95154]],[[80.13784,12.94881],[80.13775,12.94869]],[[80.13929,12.95054],[80.13935,12.95067]],[[80.13916,12.95081],[80.13905,12.95094]],[[80.13917,12.9508],[80.13916,12.95081]],[[80.1381,12.95154],[80.13811,12.95153]],[[80.13543,12.95191],[80.13537,12.95194]],[[80.13711,12.95221],[80.13715,12.95239]],[[80.13537,12.95194],[80.13533,12.95179]],[[80.13578,12.95181],[80.13543,12.95191]],[[80.13461,12.95198],[80.13453,12.95179]],[[80.13639,12.95171],[80.13623,12.95175]],[[80.13717,12.95247],[80.13724,12.95247]],[[80.13337,12.95198],[80.13327,12.95175]],[[80.13613,12.95176],[80.13603,12.95177]],[[80.13579,12.95182],[80.13579,12.95182]],[[80.137,12.95179],[80.13705,12.95195]],[[80.13705,12.94805],[80.13678,12.94825]],[[80.13706,12.94805],[80.13706,12.94805]],[[80.13706,12.94804],[80.13706,12.94805]],[[80.13706,12.94805],[80.13705,12.94805]],[[80.13579,12.94898],[80.13542,12.94921]],[[80.13493,12.94959],[80.13521,12.95018]],[[80.13487,12.94945],[80.13493,12.94959]],[[80.13508,12.94935],[80.13487,12.94945]],[[80.13684,12.95081],[80.13685,12.95081]],[[80.13421,12.94898],[80.13421,12.94898]],[[80.13678,12.94825],[80.13653,12.94844]],[[80.13311,12.95132],[80.1331,12.95133]],[[80.13386,12.952],[80.13365,12.95206]],[[80.13789,12.94887],[80.13788,12.94887]],[[80.13746,12.94955],[80.13746,12.94954]],[[80.13764,12.94857],[80.13745,12.94867]],[[80.12754,12.944],[80.12681,12.94325],[80.12628,12.942],[80.12614,12.94206]],[[80.1369,12.9515],[80.13695,12.95168]],[[80.13675,12.95083],[80.13684,12.95081]],[[80.13327,12.95175],[80.13323,12.9517]],[[80.1369,12.9515],[80.13658,12.95164]],[[80.13758,12.95119],[80.13757,12.95119]],[[80.1376,12.95124],[80.13724,12.95137]],[[80.13699,12.95143],[80.13699,12.95144]],[[80.13788,12.94887],[80.13813,12.94916]],[[80.13789,12.94887],[80.13789,12.94886]],[[80.13788,12.94887],[80.13789,12.94887]],[[80.13788,12.94887],[80.13784,12.94881]],[[80.13699,12.95143],[80.1369,12.9515]],[[80.13778,12.95151],[80.13774,12.95155]],[[80.13603,12.95177],[80.13592,12.95179]],[[80.1369,12.9515],[80.13682,12.95126]],[[80.13695,12.95168],[80.137,12.95179]],[[80.13788,12.95167],[80.13778,12.95151]],[[80.13527,12.95151],[80.13527,12.9515]],[[80.13306,12.95141],[80.13311,12.95132]],[[80.13311,12.95132],[80.13311,12.95132]],[[80.13774,12.95155],[80.13773,12.95156]],[[80.13796,12.9518],[80.13788,12.95167]],[[80.13592,12.95179],[80.13579,12.95181]],[[80.13724,12.95137],[80.13699,12.95143]],[[80.13778,12.95151],[80.13765,12.95124]],[[80.13658,12.95164],[80.13639,12.95171]],[[80.13579,12.95182],[80.13578,12.95181]],[[80.13461,12.95198],[80.13462,12.95199]],[[80.13507,12.95202],[80.13486,12.95207]],[[80.13521,12.95018],[80.13522,12.95018]],[[80.13579,12.95181],[80.13579,12.95182]],[[80.13623,12.94867],[80.13579,12.94898]],[[80.13537,12.95194],[80.13507,12.95202]],[[80.13487,12.94945],[80.13478,12.9492]],[[80.13478,12.9492],[80.13461,12.94883]],[[80.13453,12.94418],[80.13453,12.94418]],[[80.13453,12.94418],[80.13465,12.944]],[[80.13465,12.944],[80.13529,12.94376]],[[80.12867,12.94525],[80.12864,12.9451]],[[80.12864,12.9451],[80.12754,12.94399]],[[80.12864,12.94509],[80.12864,12.9451]],[[80.12864,12.9451],[80.12863,12.94513]],[[80.13083,12.94592],[80.13081,12.94588],[80.13101,12.9458],[80.13105,12.94588],[80.13154,12.94567],[80.1315,12.94556]],[[80.1315,12.94556],[80.1315,12.94556]],[[80.1311,12.94475],[80.13089,12.94479]],[[80.1315,12.94556],[80.13139,12.94543]],[[80.13115,12.94341],[80.13133,12.9433]],[[80.13411,12.94364],[80.13434,12.94389]],[[80.13171,12.94312],[80.13188,12.94302]],[[80.14118,12.95282],[80.14109,12.95281]],[[80.141,12.95271],[80.14118,12.95282]],[[80.13068,12.94483],[80.13034,12.94488]],[[80.1311,12.94495],[80.1311,12.94475]],[[80.13021,12.94446],[80.13021,12.94445]],[[80.1315,12.94556],[80.13151,12.94556]],[[80.13139,12.94543],[80.12969,12.9461],[80.12981,12.94648]],[[80.12981,12.94648],[80.12982,12.94648]],[[80.13139,12.94543],[80.12987,12.94603],[80.12976,12.94569]],[[80.12975,12.94569],[80.12976,12.94569]],[[80.12976,12.94569],[80.12975,12.94569]],[[80.12975,12.94569],[80.12975,12.94568]],[[80.12975,12.94568],[80.12971,12.94562],[80.12897,12.94591],[80.12882,12.94589],[80.12861,12.94527],[80.12865,12.94525]],[[80.13133,12.9433],[80.13171,12.94312]],[[80.13139,12.94543],[80.13118,12.94508]],[[80.1311,12.94413],[80.13113,12.94379]],[[80.1315,12.94556],[80.1315,12.94556]],[[80.13034,12.94488],[80.13034,12.94487]],[[80.1311,12.94415],[80.1311,12.94413]],[[80.13113,12.94379],[80.13115,12.94341]],[[80.12865,12.94525],[80.12866,12.94525]],[[80.13034,12.94487],[80.13029,12.94475]],[[80.13114,12.94446],[80.1311,12.94415]],[[80.13029,12.94475],[80.13021,12.94446]],[[80.13118,12.94508],[80.1311,12.94495]],[[80.1311,12.94475],[80.13114,12.94446]],[[80.13188,12.94302],[80.13234,12.94283]],[[80.13089,12.94479],[80.13068,12.94483]],[[80.13434,12.94389],[80.13453,12.94418]],[[80.13453,12.94418],[80.13453,12.94418]],[[80.13434,12.94389],[80.13519,12.94526]],[[80.13705,12.95195],[80.13711,12.95221]],[[80.13365,12.95206],[80.13339,12.95215]],[[80.13414,12.95191],[80.13386,12.952]],[[80.13729,12.94932],[80.13746,12.94955]],[[80.13442,12.94889],[80.13421,12.94898]],[[80.13311,12.95132],[80.1331,12.95132]],[[80.13396,12.94348],[80.13411,12.94364]],[[80.13323,12.9517],[80.13311,12.95151]],[[80.14108,12.95282],[80.14109,12.95281]],[[80.14013,12.95191],[80.14013,12.95191]],[[80.13729,12.94884],[80.13711,12.949]]]},"943819":{"name":"KUMARAN KUNDRAM","code":"943819","ss_code":"9438","volt":"11","len":4.21,"dts":18,"cons":2525,"type":"MultiLineString","coords":[[[80.13221,12.94718],[80.13222,12.94719]],[[80.13791,12.94339],[80.13901,12.9431],[80.1407,12.94249],[80.14283,12.94186]],[[80.1379,12.94339],[80.13791,12.94339]],[[80.1379,12.94339],[80.13791,12.94339]],[[80.1379,12.94339],[80.13791,12.94338]],[[80.14771,12.94089],[80.14776,12.94088]],[[80.14776,12.94088],[80.14812,12.9408]],[[80.14812,12.9408],[80.14812,12.9408]],[[80.15611,12.94174],[80.15612,12.94173]],[[80.14621,12.9412],[80.1464,12.94116]],[[80.14318,12.94179],[80.14335,12.94176]],[[80.14711,12.94102],[80.14711,12.94101]],[[80.14732,12.94098],[80.14761,12.94092]],[[80.14683,12.94107],[80.14711,12.94102]],[[80.14711,12.94102],[80.14732,12.94098]],[[80.14661,12.94112],[80.14683,12.94107]],[[80.15757,12.93383],[80.15757,12.93383]],[[80.15757,12.93383],[80.15756,12.93382]],[[80.15757,12.93383],[80.15756,12.93383]],[[80.14317,12.94179],[80.14318,12.94179]],[[80.14317,12.94179],[80.14318,12.94179]],[[80.14283,12.94186],[80.14317,12.9418]],[[80.13222,12.94719],[80.1326,12.94765],[80.13397,12.94665],[80.13448,12.94755],[80.13513,12.94717],[80.13494,12.94688],[80.13542,12.9466],[80.13554,12.94677],[80.13658,12.94617],[80.13699,12.94674],[80.13772,12.94636],[80.13789,12.9462],[80.13795,12.94606],[80.13785,12.94425],[80.1379,12.94339]],[[80.15069,12.9399],[80.15067,12.93966]],[[80.14891,12.94064],[80.14891,12.94064]],[[80.15056,12.94023],[80.15081,12.94017]],[[80.14952,12.94031],[80.14943,12.93997]],[[80.15031,12.9403],[80.15056,12.94023]],[[80.14822,12.94059],[80.1483,12.94046]],[[80.14943,12.93997],[80.14938,12.93981]],[[80.15081,12.94017],[80.15087,12.94044]],[[80.14967,12.93975],[80.14967,12.93975]],[[80.15017,12.94036],[80.15031,12.9403]],[[80.14957,12.9405],[80.14977,12.94045]],[[80.14967,12.93975],[80.14967,12.93976]],[[80.14829,12.94046],[80.1483,12.94046]],[[80.14967,12.93976],[80.1501,12.93967]],[[80.14977,12.94045],[80.15017,12.94036]],[[80.14912,12.9406],[80.14933,12.94055]],[[80.15081,12.94017],[80.15069,12.9399]],[[80.14843,12.94074],[80.14867,12.9407]],[[80.15067,12.93966],[80.15084,12.93965]],[[80.14956,12.94046],[80.14952,12.94031]],[[80.14966,12.93975],[80.14967,12.93975]],[[80.14938,12.93981],[80.14966,12.93975]],[[80.15166,12.93954],[80.15167,12.93954]],[[80.15139,12.93961],[80.15166,12.93954]],[[80.14892,12.94064],[80.14891,12.94064]],[[80.14891,12.94063],[80.14912,12.9406]],[[80.1464,12.94116],[80.14661,12.94112]],[[80.14727,12.94108],[80.14728,12.94108]],[[80.14761,12.94092],[80.14771,12.94089]],[[80.14812,12.9408],[80.14843,12.94074]],[[80.14956,12.94046],[80.14957,12.94047]],[[80.14812,12.9408],[80.14812,12.9408]],[[80.14812,12.9408],[80.14822,12.94059]],[[80.14732,12.94098],[80.14727,12.94108]],[[80.14867,12.9407],[80.14891,12.94064]],[[80.14957,12.9405],[80.14956,12.94046]],[[80.14933,12.94055],[80.14957,12.9405]],[[80.15116,12.93939],[80.15112,12.93907]],[[80.15119,12.93964],[80.15139,12.93961]],[[80.15084,12.93965],[80.15119,12.93964]],[[80.15113,12.93865],[80.15109,12.93841]],[[80.15088,12.93813],[80.15087,12.93813]],[[80.15119,12.93964],[80.15116,12.93939]],[[80.15111,12.93894],[80.15113,12.93865]],[[80.15109,12.93841],[80.15106,12.9381]],[[80.15106,12.9381],[80.15088,12.93813]],[[80.15112,12.93907],[80.15111,12.93894]],[[80.14595,12.94126],[80.14607,12.94123]],[[80.14621,12.9412],[80.14623,12.94133]],[[80.14581,12.94129],[80.14595,12.94126]],[[80.14607,12.94123],[80.14621,12.9412]],[[80.14623,12.94133],[80.14624,12.94133]],[[80.15039,12.93959],[80.15039,12.93959]],[[80.1501,12.93967],[80.15039,12.93959]],[[80.15087,12.94044],[80.15097,12.94079]],[[80.15097,12.94079],[80.15107,12.94111]],[[80.15107,12.94111],[80.15112,12.94131]],[[80.15112,12.94131],[80.15112,12.94132]],[[80.1439,12.94166],[80.14411,12.94162]],[[80.14367,12.94169],[80.1439,12.94166]],[[80.14566,12.94132],[80.14581,12.94129]],[[80.14468,12.9415],[80.14488,12.94147]],[[80.14439,12.94156],[80.14455,12.94153]],[[80.14318,12.94179],[80.1432,12.94186]],[[80.14455,12.94153],[80.14468,12.9415]],[[80.14504,12.94144],[80.14518,12.94141]],[[80.14335,12.94176],[80.14367,12.94169]],[[80.14411,12.94162],[80.14439,12.94156]],[[80.14518,12.94141],[80.14545,12.94136]],[[80.14545,12.94136],[80.14566,12.94132]],[[80.15139,12.94243],[80.14906,12.94164]],[[80.15485,12.93926],[80.15471,12.93929]],[[80.14856,12.93977],[80.14837,12.93968]],[[80.14873,12.94252],[80.14906,12.94164]],[[80.14856,12.93977],[80.14849,12.93968]],[[80.14217,12.94173],[80.14215,12.94159]],[[80.14724,12.94282],[80.14719,12.9428]],[[80.15021,12.94193],[80.15022,12.94192]],[[80.13085,12.9459],[80.13101,12.9458],[80.13105,12.94587],[80.13157,12.94565],[80.13208,12.94717],[80.13221,12.94718]],[[80.14682,12.94359],[80.14682,12.94347]],[[80.14317,12.9418],[80.14317,12.94179]],[[80.14488,12.94147],[80.14504,12.94144]],[[80.1474,12.94162],[80.14754,12.94149]],[[80.14776,12.94088],[80.14776,12.94088]],[[80.14776,12.94088],[80.14776,12.94103]]]},"943828":{"name":"110KV TRACTION FEEDER","code":"943828","ss_code":"9438","volt":"110","len":0.22,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.13082,12.94647],[80.13269,12.94565]]]},"943829":{"name":"110KV KADAPPERI","code":"943829","ss_code":"9438","volt":"110","len":0.12,"dts":0,"cons":null,"type":"MultiLineString","coords":[[[80.13121,12.94642],[80.13224,12.946]]]}},"dtrs":{"943809":[{"id":"943809042","name":"HOME FINDUS SS 2P","kva":"250","cons":165,"lat":12.94571,"lng":80.13813,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"943809069","name":"VIVEKANANDA SCHOOL SS 2P","kva":"250","cons":322,"lat":12.94466,"lng":80.142,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"943809056","name":"Vivekanantha School DT (NN)","kva":"250","cons":310,"lat":12.94466,"lng":80.142,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943809039","name":"RAJAJI STREET SS 2P","kva":"100","cons":252,"lat":12.94478,"lng":80.1381,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"943809041","name":"VISHWA MELU SS I 2P","kva":"250","cons":247,"lat":12.94519,"lng":80.1381,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"943809038","name":"PATEL STREET SS II 2P","kva":"100","cons":128,"lat":12.94392,"lng":80.1381,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"943809040","name":"VISHWA MELU TOWER SS II 2P","kva":"100","cons":16,"lat":12.94504,"lng":80.13809,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943809060","name":"BANKALA MALAI DP","kva":"100","cons":91,"lat":12.94391,"lng":80.14101,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943809057","name":"Shankarlal Jain DT-I (MA Flats-NN)","kva":"250","cons":207,"lat":12.94513,"lng":80.14061,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943809068","name":"AYYASAMI STREET SS II 2P","kva":"100","cons":51,"lat":12.9406,"lng":80.14053,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"943809058","name":"Shankarlal Jain DT-II (Sridevi App-NN)","kva":"100","cons":130,"lat":12.94595,"lng":80.14093,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"943809059","name":"Shankarlal Jain DT-III (Apporva App-NN)","kva":"250","cons":143,"lat":12.94614,"lng":80.14102,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943809061","name":"MUMMOORTHY NAGAR MAIN ROAD SS","kva":"100","cons":422,"lat":12.94691,"lng":80.13421,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"943809035","name":"15 TH CROSS STREET SS I","kva":"250","cons":241,"lat":12.94687,"lng":80.13563,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"943809036","name":"15 TH CROSS STREET SS II","kva":"100","cons":null,"lat":12.94708,"lng":80.13573,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943809032","name":"MUMOORTHY NAGAR SS","kva":"250","cons":316,"lat":12.94633,"lng":80.13368,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY  TRANSFORMER","scheme":null},{"id":"943809034","name":"ELUMALAI STREET SS","kva":"200","cons":192,"lat":12.94731,"lng":80.13508,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI ELECTRICAL COMPANY","scheme":null},{"id":"943809033","name":"AMBAL NAGAR SS(NEW COLONY)","kva":"250","cons":310,"lat":12.94808,"lng":80.13325,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943809062","name":"NEW COLONY 16TH STREET","kva":"100","cons":115,"lat":12.947,"lng":80.13511,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"BOARD"},{"id":"943809050","name":"BADAL FLAT","kva":"250","cons":30,"lat":12.94345,"lng":80.14962,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943809047","name":"VARADHARAJAN STREET SS","kva":"250","cons":299,"lat":12.94188,"lng":80.14148,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943809070","name":"INDIAN OIL SS","kva":"100","cons":1,"lat":12.94255,"lng":80.14062,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"INDIAO","scheme":"BOARD"},{"id":"943809037","name":"PATEL STREET SS","kva":"250","cons":164,"lat":12.94329,"lng":80.1393,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"943809053","name":"PERIYAR SALAI SS","kva":"100","cons":211,"lat":12.94159,"lng":80.14276,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAYAK INDUSTRIES","scheme":null},{"id":"943809065","name":"RAMACHANDRA STREET SS II 3P","kva":"100","cons":43,"lat":12.94177,"lng":80.14035,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"943809043","name":"SUBHIKSHA FLATS SS","kva":"250","cons":74,"lat":12.9428,"lng":80.1397,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"943809044","name":"ICICI BANK SS","kva":"100","cons":2,"lat":12.94297,"lng":80.13984,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943809045","name":"CORAL FLATS SS","kva":"250","cons":119,"lat":12.94266,"lng":80.14075,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"943809064","name":"CENTURY GARDEN SS 2P","kva":"250","cons":311,"lat":12.94151,"lng":80.14017,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC TRANSFORMER","scheme":"BOARD"},{"id":"943809048","name":"INDIAN BANK SS","kva":"250","cons":238,"lat":12.94201,"lng":80.14235,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943809054","name":"VINAYAGA MAHAL","kva":"250","cons":61,"lat":12.94329,"lng":80.13877,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943809067","name":"RAMACHANDRA STREET SS I 3P","kva":"250","cons":196,"lat":12.94177,"lng":80.14035,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"DURGA","scheme":"BOARD"},{"id":"943809066","name":"AYYASAMI STREET SS I 2P","kva":"100","cons":138,"lat":12.9409,"lng":80.14061,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"},{"id":"943809051","name":"NALLAPPA ST SSII","kva":"250","cons":416,"lat":12.94161,"lng":80.14214,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943809049","name":"NALLAPPA STREET SS","kva":"100","cons":1,"lat":12.94112,"lng":80.14205,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943809063","name":"BADAL SSS","kva":"250","cons":2,"lat":12.94118,"lng":80.14203,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943809046","name":"IOB SS","kva":"100","cons":38,"lat":12.94269,"lng":80.14136,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JAYASREE TRANSFORMER","scheme":null}],"943810":[{"id":"943810004","name":"4TH MAIN ROAD SS","kva":"100","cons":78,"lat":12.95166,"lng":80.13695,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI","scheme":"BOARD"},{"id":"943810021","name":"6 TH MAIN ROAD SS","kva":"100","cons":92,"lat":12.9515,"lng":80.13527,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"943810030","name":"LALITHA JEWELLERY","kva":"250","cons":null,"lat":12.95087,"lng":80.13901,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME","scheme":"BOARD"},{"id":"943810019","name":"CARE ALLIANCE SS","kva":"100","cons":null,"lat":12.95081,"lng":80.13685,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943810023","name":"6th Main Road SS II","kva":"63","cons":1,"lat":12.95271,"lng":80.13554,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"943810025","name":"Umaiyalpuram SS II","kva":"250","cons":190,"lat":12.95218,"lng":80.13324,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"943810018","name":"PUSKAR SS","kva":"100","cons":36,"lat":12.95247,"lng":80.13725,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI ELECTRICAL COMPANY","scheme":null},{"id":"943810024","name":"7th Main Road","kva":"250","cons":405,"lat":12.95199,"lng":80.13462,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"943810006","name":"13 TH CROOS STREET EXTN SS","kva":"100","cons":148,"lat":12.95018,"lng":80.13522,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AMUL ELECTRICAL LIMITED","scheme":null},{"id":"943810008","name":"ANNAI INDIRA NAGAR SS","kva":"100","cons":502,"lat":12.94898,"lng":80.13421,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BLUEMEN ELECTRICALS","scheme":null},{"id":"943810012","name":"Keerthi Tower SS","kva":"250","cons":39,"lat":12.95154,"lng":80.13811,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIGNESWARA  TRANSFORMER","scheme":null},{"id":"943810013","name":"WOODBERRY APARTMENTS","kva":"100","cons":null,"lat":12.95159,"lng":80.13826,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIGNESWARA","scheme":"BOARD"},{"id":"943810022","name":"5th Main Road","kva":"100","cons":212,"lat":12.95144,"lng":80.13533,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"943810032","name":"12TH STREET NEW COLONY","kva":"100","cons":6,"lat":12.94967,"lng":80.13629,"poles":0,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"943810010","name":"12th Cross Street","kva":"100","cons":null,"lat":12.95056,"lng":80.13553,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"AMUL ELECTRICAL LIMITED","scheme":null},{"id":"943810026","name":"UMAYALPURAM SS I","kva":"100","cons":304,"lat":12.95133,"lng":80.1331,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"943810001","name":"KANNAGI STREET SS","kva":"100","cons":197,"lat":12.95197,"lng":80.13396,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"943810009","name":"14TH CROSS STREET","kva":"63","cons":1,"lat":12.9484,"lng":80.13525,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"BLUEMEN","scheme":"BOARD"},{"id":"943810014","name":"MUNICIPALITY SS","kva":"250","cons":103,"lat":12.95156,"lng":80.13773,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"943810029","name":"FIRST MIAN ROAD SS","kva":"100","cons":1,"lat":12.95156,"lng":80.13914,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"943810031","name":"LABORATORY SS","kva":"250","cons":null,"lat":12.95088,"lng":80.139,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"OTHERS","scheme":"BOARD"},{"id":"943810016","name":"SELVAM FLATS SS I","kva":"250","cons":130,"lat":12.95119,"lng":80.13757,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943810017","name":"SELVAM FLATS SS II","kva":"250","cons":179,"lat":12.95144,"lng":80.13699,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943810003","name":"7th MAIN ROAD SS II","kva":"63","cons":null,"lat":12.95063,"lng":80.13423,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"943810005","name":"13 TH CROOS STREET SS II","kva":"250","cons":464,"lat":12.94935,"lng":80.13508,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"943810015","name":"2nd Main Road SS","kva":"63","cons":12,"lat":12.9503,"lng":80.13712,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943810011","name":"5TH CROSS STREET SS","kva":"250","cons":272,"lat":12.95188,"lng":80.13914,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943810020","name":"R.V HOSPITAL SS","kva":"250","cons":203,"lat":12.95182,"lng":80.13579,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943810028","name":"PATEL SS","kva":"100","cons":null,"lat":12.95133,"lng":80.13895,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"943810027","name":"BHARATHIYAR NAGAR SS I","kva":"100","cons":81,"lat":12.9362,"lng":80.23861,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"943811":[{"id":"943811014","name":"DEVARAJ STREET SS","kva":"100","cons":112,"lat":12.95886,"lng":80.13593,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943811011","name":"Nagappa Nagar SS II","kva":"63","cons":33,"lat":12.95756,"lng":80.13451,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943811007","name":"SHANKAR NAGAR SS I","kva":"250","cons":169,"lat":12.95563,"lng":80.13553,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943811004","name":"CHANDRAN NAGAR SS I","kva":"250","cons":514,"lat":12.95353,"lng":80.13286,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO MECK","scheme":null},{"id":"943811016","name":"DEVARAJ STREET SS","kva":"100","cons":217,"lat":12.95748,"lng":80.13746,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"943811017","name":"AMBETHKAR NAGAR SS","kva":"500","cons":141,"lat":12.95917,"lng":80.13545,"poles":3,"htFeeders":1,"ltFeeders":1,"make":"BAJAJ","scheme":"BOARD"},{"id":"943811003","name":"JIM SS II","kva":"63","cons":30,"lat":12.95101,"lng":80.13169,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943811005","name":"Chandran Nagar SS III","kva":"63","cons":133,"lat":12.95458,"lng":80.13321,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"ELECTRO MECK","scheme":null},{"id":"943811001","name":"Meenakshi Nagar SS","kva":"63","cons":54,"lat":12.94837,"lng":80.13174,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943811002","name":"GYM SS","kva":"250","cons":381,"lat":12.95139,"lng":80.1318,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943811010","name":"Nagappa Nagar SS","kva":"250","cons":151,"lat":12.95692,"lng":80.13431,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943811009","name":"SHANKAR NAGAR SS II","kva":"100","cons":346,"lat":12.95688,"lng":80.13617,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"943811013","name":"AMBETHKAR NAGAR SS","kva":"500","cons":276,"lat":12.95917,"lng":80.13545,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943811008","name":"Sankar Nagar SS III","kva":"63","cons":5,"lat":12.95585,"lng":80.1356,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943811006","name":"SUNDRAVALLI SS I","kva":"250","cons":202,"lat":12.95604,"lng":80.13393,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943811015","name":"THIRUMAL NAGAR SS","kva":"100","cons":null,"lat":12.94797,"lng":80.13244,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"BOARD"}],"943812":[{"id":"943812040","name":"M.C NAGAR 3RD MAIN ROAD SS","kva":"100","cons":37,"lat":12.93775,"lng":80.1458,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943812010","name":"STATION BORDER ROAD SS 2P","kva":"100","cons":37,"lat":12.94621,"lng":80.1379,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"943812046","name":"MAHADEVAN SP 100 KVA","kva":"100","cons":2,"lat":12.94554,"lng":80.14286,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"KL","scheme":"BOARD"},{"id":"943812015","name":"Mahadevan Street DT","kva":"100","cons":116,"lat":12.94565,"lng":80.14297,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943812036","name":"DEPO ROAD DT 2","kva":"100","cons":12,"lat":12.9471,"lng":80.14069,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943812011","name":"RAMAKRISHNA STREET SS 2P","kva":"100","cons":124,"lat":12.94611,"lng":80.13934,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VINAI ELECTRICAL COMPANY","scheme":"BOARD"},{"id":"943812045","name":"ANANDHA NILAYAM SP 100 KVA","kva":"100","cons":20,"lat":12.94584,"lng":80.14244,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"KL","scheme":"BOARD"},{"id":"943812014","name":"Dippo Road DT","kva":"100","cons":89,"lat":12.9463,"lng":80.1402,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943812012","name":"SANTHANA KRISHNAN STREET SS I 2P","kva":"100","cons":19,"lat":12.9456,"lng":80.13965,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":"BOARD"},{"id":"943812013","name":"HALSHA GREEN PARK SS 2P","kva":"250","cons":252,"lat":12.94548,"lng":80.1395,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA ELEC","scheme":"BOARD"},{"id":"943812005","name":"MIT BRIDGE SS","kva":"500","cons":null,"lat":12.94676,"lng":80.13726,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"943812006","name":"NALLI SILKS SS","kva":"100","cons":null,"lat":12.94904,"lng":80.13874,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943812030","name":"JAI AUTOMOBILES","kva":"100","cons":null,"lat":12.94584,"lng":80.13631,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"943812002","name":"GOVT HOSPITAL SS II","kva":"250","cons":null,"lat":12.94473,"lng":80.13469,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH","scheme":"RAPDRP"},{"id":"943812004","name":"BURIEL GROUND SS","kva":"500","cons":3,"lat":12.94511,"lng":80.13576,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL","scheme":"BOARD"},{"id":"943812008","name":"GRAND PLACE SS","kva":"500","cons":null,"lat":12.94774,"lng":80.13776,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943812001","name":"KAKKILAN CHAVADI SS","kva":"250","cons":437,"lat":12.94575,"lng":80.13223,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUN-TECH TRANSFORMERS","scheme":null},{"id":"943812003","name":"HEMRAJ SS","kva":"250","cons":null,"lat":12.94443,"lng":80.13523,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO AND ELECTRICAL LIMITED","scheme":null},{"id":"943812039","name":"ABSOLUTE BARBEQUE SS","kva":"100","cons":null,"lat":12.94452,"lng":80.13529,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO","scheme":"BOARD"},{"id":"943812007","name":"VASANTHA BAVAN SS","kva":"500","cons":155,"lat":12.94938,"lng":80.13895,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SUPREME ELECTRICALS","scheme":null},{"id":"943812038","name":"Purushothaman Nagar SS II 2nd MAIN ROAD St","kva":"100","cons":166,"lat":12.94599,"lng":80.14598,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"943812041","name":"MUTHAMIZH NAGAR SS","kva":"250","cons":38,"lat":12.93795,"lng":80.14659,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943812043","name":"SIVAGAMI NAGAR SS II","kva":"100","cons":11,"lat":12.93889,"lng":80.14719,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943812042","name":"SIVAGAMI NAGAR SS I","kva":"100","cons":11,"lat":12.93727,"lng":80.14696,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null}],"943813":[{"id":"943813001","name":"PILLAIYAR KOVIL STREET SS","kva":"250","cons":285,"lat":12.95435,"lng":80.13121,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943813006","name":"INDIAN OVERSEAS BANK SS","kva":"100","cons":88,"lat":12.9544,"lng":80.13508,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943813013","name":"2nd Pillaiyar Koil Street SS","kva":"63","cons":63,"lat":12.95414,"lng":80.1326,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943813011","name":"SAKTHI MANDABAM","kva":"100","cons":1,"lat":12.95337,"lng":80.13912,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943813002","name":"Mettu Street SS","kva":"63","cons":64,"lat":12.95256,"lng":80.13126,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943813003","name":"CHANDRAN NAGAR SS II","kva":"250","cons":251,"lat":12.95379,"lng":80.13377,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943813012","name":"ARASAN MAHAL SS","kva":"250","cons":null,"lat":12.95316,"lng":80.14034,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943813005","name":"RELAIANCE SS","kva":"500","cons":328,"lat":12.95457,"lng":80.13465,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943813009","name":"STATE BANK OF HYDRABAD SS","kva":"100","cons":56,"lat":12.95299,"lng":80.13869,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"943813010","name":"BALAJI HOSPITAL SS","kva":"250","cons":9,"lat":12.9534,"lng":80.13933,"poles":2,"htFeeders":1,"ltFeeders":3,"make":"OTHERS","scheme":"BOARD"},{"id":"943813008","name":"BALAJI MAHAL SS","kva":"250","cons":97,"lat":12.95311,"lng":80.13832,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"943813004","name":"CHANDRAN NAGAR SS III","kva":"63","cons":24,"lat":12.95288,"lng":80.1334,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943813007","name":"DRUM COMPANY SS","kva":"250","cons":119,"lat":12.95382,"lng":80.13759,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}],"943814":[{"id":"943814026","name":"PADMANABA STREET 100KVA","kva":"100","cons":9,"lat":12.94257,"lng":80.1388,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"IPL","scheme":"BOARD"},{"id":"943814022","name":"JOTHI NAGAR 4TH STREET SS 2P","kva":"100","cons":159,"lat":12.94112,"lng":80.13878,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO","scheme":"BOARD"},{"id":"943814002","name":"JOTHI NAGAR 2ND STERET SS 2P","kva":"100","cons":138,"lat":12.93929,"lng":80.14061,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"943814015","name":"JOTHI NAGAR SS I","kva":"100","cons":32,"lat":12.93907,"lng":80.13841,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"943814018","name":"JOTHI NAGAR SS II","kva":"250","cons":1,"lat":12.93906,"lng":80.13841,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943814024","name":"DURAISAMY NAGAR SS","kva":"250","cons":29,"lat":12.93493,"lng":80.14735,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943814013","name":"KANNADASAN STREET SS 2P","kva":"100","cons":125,"lat":12.93987,"lng":80.14065,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"943814025","name":"GANDHI STREET SSS I 2P","kva":"250","cons":2,"lat":12.93571,"lng":80.14484,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":"BOARD"},{"id":"943814021","name":"ANNA UNIVERSITY HOSTEL SS 2P","kva":"250","cons":2,"lat":12.94225,"lng":80.13767,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL","scheme":"BOARD"},{"id":"943814003","name":"SUBRAMAINYA STREET SS 2P","kva":"100","cons":125,"lat":12.94266,"lng":80.13792,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":"BOARD"},{"id":"943814020","name":"UNOIN OFFICE SS 2P","kva":"250","cons":37,"lat":12.94112,"lng":80.13803,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":"BOARD"},{"id":"943814001","name":"UNOIN OFFICE SS","kva":"250","cons":44,"lat":12.9413,"lng":80.13801,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"943814023","name":"VARDHARAJAN STREET SS II","kva":"100","cons":42,"lat":12.93978,"lng":80.14107,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943814016","name":"TRANITY GARDEN SS I","kva":"250","cons":null,"lat":12.93461,"lng":80.23882,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"VENGTESWARA  TRANSFORMER","scheme":null}],"943815":[{"id":"943815037","name":"BRUKE ESTATE","kva":"500","cons":40,"lat":12.96235,"lng":80.1435,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943815021","name":"MATTUKOTTAI SS","kva":"250","cons":2,"lat":12.96104,"lng":80.13627,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943815011","name":"LAYAL SS","kva":"250","cons":6,"lat":12.96231,"lng":80.13378,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943815013","name":"EMSON SS","kva":"500","cons":13,"lat":12.96208,"lng":80.1341,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943815006","name":"TAG SS I","kva":"500","cons":20,"lat":12.96056,"lng":80.13338,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943815073","name":"RANGASAMY STREET SS I (SP)","kva":"100","cons":13,"lat":12.9601,"lng":80.14006,"poles":1,"htFeeders":15,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"943815039","name":"PONNAPPAR STREET SS I","kva":"100","cons":151,"lat":12.95738,"lng":80.13374,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"SENTHIL ENGG","scheme":"BOARD"},{"id":"943815016","name":"PROTOTYPE SS I","kva":"250","cons":18,"lat":12.96082,"lng":80.13485,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"943815020","name":"QUEEN INDIA SS","kva":"500","cons":94,"lat":12.9609,"lng":80.13566,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943815001","name":"SUNDHARAVALLI SCHOOL","kva":"250","cons":238,"lat":12.95623,"lng":80.1332,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943815070","name":"RADHIKA LEATHERS SINGLE POLE","kva":"100","cons":4,"lat":12.96254,"lng":80.13472,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943815009","name":"PRIYA SS I","kva":"500","cons":8,"lat":12.96147,"lng":80.13366,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"943815012","name":"TAG SS II","kva":"500","cons":6,"lat":12.96075,"lng":80.13435,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"943815042","name":"RANGANATHASWAMY SS","kva":"250","cons":218,"lat":12.95772,"lng":80.13205,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943815019","name":"NALATHURAI SCHOOL SS","kva":"250","cons":219,"lat":12.96007,"lng":80.13726,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CREL CURRENT ELECTRICAL","scheme":null},{"id":"943815076","name":"KAMARAJ NAGAR SS I (SP)","kva":"100","cons":11,"lat":12.95968,"lng":80.13599,"poles":1,"htFeeders":15,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"943815007","name":"VSD SS","kva":"500","cons":43,"lat":12.96123,"lng":80.13399,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"PARAMOUNT INDUSTRIAL","scheme":"BOARD"},{"id":"943815023","name":"JJ MIRAN","kva":"250","cons":14,"lat":12.96133,"lng":80.1372,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943815022","name":"RR SS","kva":"500","cons":21,"lat":12.96108,"lng":80.13675,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943815008","name":"PILLAIYARKOIL STREET SS I","kva":"500","cons":4,"lat":12.96005,"lng":80.13598,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"943815041","name":"PADASALAI STREET","kva":"250","cons":225,"lat":12.95702,"lng":80.13251,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943815010","name":"PRIYA SS II","kva":"250","cons":8,"lat":12.96217,"lng":80.13368,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RAMAKRISHNA ELEC","scheme":null},{"id":"943815003","name":"SANGAM ROAD SS","kva":"250","cons":551,"lat":12.95653,"lng":80.13132,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN","scheme":"NEFS"},{"id":"943815024","name":"CHANDY SS I","kva":"500","cons":6,"lat":12.96203,"lng":80.13704,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"943815004","name":"ARKEESHWARAR COLONY SS II","kva":"250","cons":276,"lat":12.96011,"lng":80.13283,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"943815005","name":"ARKEESHWARAR COLONY SS I","kva":"500","cons":473,"lat":12.95936,"lng":80.13252,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"943815075","name":"MOOVENDAR STREET SS I (SP)","kva":"100","cons":9,"lat":12.95994,"lng":80.1379,"poles":1,"htFeeders":15,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"943815017","name":"PILLAIYARKOIL STREET SS II","kva":"250","cons":96,"lat":12.96043,"lng":80.1351,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"INDO TECH","scheme":null},{"id":"943815072","name":"T.S.LAKSHMANAN NAGAR SS I (SP)","kva":"100","cons":14,"lat":12.9608,"lng":80.14298,"poles":1,"htFeeders":15,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"943815014","name":"ROYAL SS","kva":"250","cons":24,"lat":12.9614,"lng":80.13475,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943815077","name":"ARKEESWARAR SS IV","kva":"100","cons":13,"lat":12.95962,"lng":80.13261,"poles":1,"htFeeders":1,"ltFeeders":2,"make":"NIL","scheme":"BOARD"},{"id":"943815018","name":"PILLAYAR KOIL SS III","kva":"500","cons":195,"lat":12.96008,"lng":80.13597,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null}],"943816":[{"id":"943816011","name":"DURGA NAGAR EARRIKARAI SS","kva":"63","cons":315,"lat":12.95135,"lng":80.12482,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943816004","name":"T N H B SS III","kva":"250","cons":294,"lat":12.94774,"lng":80.12614,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"943816006","name":"DURGA NAGAR SS II","kva":"250","cons":383,"lat":12.94867,"lng":80.12682,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943816012","name":"VINOBO STREET SS","kva":"63","cons":53,"lat":12.94965,"lng":80.1236,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943816008","name":"SRIJI FLATS SS","kva":"250","cons":276,"lat":12.94927,"lng":80.12834,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943816009","name":"SANTHINI KETAN SS","kva":"100","cons":30,"lat":12.94911,"lng":80.12909,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943816013","name":"DURGA NAGAR EARRIKARAI SS","kva":"63","cons":121,"lat":12.94935,"lng":80.12229,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943816007","name":"DURGA NAGAR SS I","kva":"250","cons":412,"lat":12.94904,"lng":80.1281,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943816005","name":"KALKI FLATS SS","kva":"250","cons":45,"lat":12.94844,"lng":80.12645,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943816002","name":"KAMATCHI NAGAR SS II","kva":"250","cons":108,"lat":12.9472,"lng":80.12338,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943816001","name":"KAMATCHI NAGAR SS I","kva":"200","cons":20,"lat":12.94861,"lng":80.12385,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943816010","name":"THIRUVALLUR STREET SS","kva":"63","cons":106,"lat":12.95001,"lng":80.12341,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943816003","name":"PILLAIYAR KOIL SS","kva":"100","cons":245,"lat":12.94963,"lng":80.12471,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943816014","name":"BHAVANI AMMAN KOIL ST SS","kva":"100","cons":4,"lat":12.94942,"lng":80.12697,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"943817":[{"id":"943817031","name":"SARASWATHY SS I","kva":"500","cons":270,"lat":12.96699,"lng":80.13231,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JOHNSON","scheme":"BOARD"},{"id":"943817086","name":"nil","kva":"100","cons":null,"lat":12.96103,"lng":80.1278,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"nil","scheme":"BOARD"},{"id":"943817087","name":"nil","kva":"100","cons":null,"lat":12.96103,"lng":80.12779,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"nil","scheme":"BOARD"},{"id":"943817088","name":"nil","kva":"100","cons":null,"lat":12.96103,"lng":80.12779,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"nil","scheme":"BOARD"},{"id":"943817051","name":"SAMI SS I","kva":"250","cons":20,"lat":12.96491,"lng":80.13702,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943817083","name":"AJANTHA SHOE SS I","kva":"250","cons":3,"lat":12.96469,"lng":80.13762,"poles":2,"htFeeders":17,"ltFeeders":2,"make":"DT","scheme":"BOARD"},{"id":"943817089","name":"nil","kva":"100","cons":1,"lat":12.96103,"lng":80.12779,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"nil","scheme":"BOARD"},{"id":"943817091","name":"nil","kva":"100","cons":null,"lat":12.96103,"lng":80.12779,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"nil","scheme":"BOARD"},{"id":"943817009","name":"MOHAN STREET SS","kva":"100","cons":148,"lat":12.96223,"lng":80.12895,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817093","name":"nil","kva":"100","cons":null,"lat":12.96109,"lng":80.1278,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"nil","scheme":"BOARD"},{"id":"943817012","name":"KULAKARAI SS","kva":"250","cons":50,"lat":12.95537,"lng":80.12886,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817016","name":"KN FLAT","kva":"100","cons":8,"lat":12.95791,"lng":80.13013,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817052","name":"SAMI SS II","kva":"250","cons":4,"lat":12.96491,"lng":80.13702,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943817014","name":"ODDAPALAYAM SS 4P","kva":"250","cons":305,"lat":12.95671,"lng":80.12977,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817034","name":"ENNAIYRAM STREET SSI","kva":"100","cons":406,"lat":12.9606,"lng":80.12868,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943817057","name":"ANNA NAGAR FOUR POLE SS II","kva":"250","cons":4,"lat":12.96308,"lng":80.13658,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943817003","name":"V.V.GARMENTS SS I","kva":"250","cons":1177,"lat":12.95205,"lng":80.12975,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943817005","name":"SOLOMON COLONY SS","kva":"500","cons":473,"lat":12.95515,"lng":80.12982,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943817018","name":"SAHARS SS","kva":"500","cons":11,"lat":12.9585,"lng":80.12948,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SENTHIL ENGINEERING","scheme":null},{"id":"943817006","name":"KHIVRAJ SS","kva":"250","cons":675,"lat":12.9545,"lng":80.12779,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"NEFS"},{"id":"943817076","name":"SRIPURAM 3RD STREET SS I (SP)","kva":"100","cons":17,"lat":12.9589,"lng":80.13069,"poles":1,"htFeeders":17,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"943817069","name":"SARASWATHIPURAM SS III (SP)","kva":"100","cons":45,"lat":12.96024,"lng":80.12912,"poles":1,"htFeeders":17,"ltFeeders":1,"make":"PARAMOUNT","scheme":"BOARD"},{"id":"943817004","name":"LAKSHMIPURAM SUDUKADU SS 4P","kva":"250","cons":26,"lat":12.95198,"lng":80.12972,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817079","name":"BALAJI TANNNERS SS I","kva":"250","cons":1,"lat":12.96355,"lng":80.13207,"poles":2,"htFeeders":17,"ltFeeders":2,"make":"VEC","scheme":"BOARD"},{"id":"943817070","name":"MANINAIKER STREET SS I (SP)","kva":"100","cons":9,"lat":12.95236,"lng":80.12848,"poles":1,"htFeeders":17,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"943817068","name":"RAMZAN STREET SS I (SP)","kva":"100","cons":20,"lat":12.96161,"lng":80.1277,"poles":1,"htFeeders":17,"ltFeeders":1,"make":"BALA INDUSTRIES","scheme":"BOARD"},{"id":"943817036","name":"SRIPURAM SS I","kva":"500","cons":166,"lat":12.95975,"lng":80.13066,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"943817035","name":"SRIPURAM SS II","kva":"500","cons":168,"lat":12.95939,"lng":80.13023,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"SPEC  TRANSFORMER","scheme":null},{"id":"943817071","name":"JAYARAMAN STREET SS I (SP)","kva":"100","cons":70,"lat":12.95522,"lng":80.12924,"poles":1,"htFeeders":17,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"943817077","name":"EASWARI NAGAR SS I (SP)","kva":"100","cons":17,"lat":12.96161,"lng":80.13009,"poles":1,"htFeeders":17,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"943817072","name":"KULAKKARAI SS II (SP)","kva":"100","cons":8,"lat":12.95555,"lng":80.12772,"poles":1,"htFeeders":17,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"943817049","name":"SEKAR SS","kva":"250","cons":6,"lat":12.96528,"lng":80.13683,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817011","name":"SARASWATHY SS II","kva":"100","cons":93,"lat":12.9669,"lng":80.13219,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"TAMILNADU TRANSFORMER","scheme":null},{"id":"943817032","name":"ENNAYIRAM STREET SS","kva":"250","cons":282,"lat":12.96358,"lng":80.13793,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943817054","name":"ARS LEATHER","kva":"250","cons":1,"lat":12.96412,"lng":80.13651,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817067","name":"RAMZAN STREE SS I (SP)","kva":"100","cons":null,"lat":12.9616,"lng":80.12785,"poles":1,"htFeeders":17,"ltFeeders":1,"make":"BALA INDUSTRIES","scheme":"BOARD"},{"id":"943817081","name":"SHIVASANKARAN STREET SS I (SP)","kva":"100","cons":2,"lat":12.96445,"lng":80.13797,"poles":1,"htFeeders":17,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"943817033","name":"SBR AVENUE","kva":"250","cons":4,"lat":12.96067,"lng":80.12863,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817037","name":"JONAS SS","kva":"250","cons":8,"lat":12.96035,"lng":80.13222,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817046","name":"ABDULKALAM STREET SS I","kva":"500","cons":15,"lat":12.9628,"lng":80.13301,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"APEX ELECTRICAL","scheme":null},{"id":"943817040","name":"ARUL MURUGAN SS","kva":"500","cons":21,"lat":12.95994,"lng":80.13126,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817017","name":"KUMARASAMY ACHARI SS","kva":"100","cons":246,"lat":12.95789,"lng":80.13012,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"943817064","name":"BALAJI ENTERPRISES SS","kva":"100","cons":1,"lat":12.96359,"lng":80.13356,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817047","name":"RUBY","kva":"500","cons":18,"lat":12.96318,"lng":80.13347,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817084","name":"SOUNDRAMMBAL SS III SP","kva":"100","cons":6,"lat":12.95834,"lng":80.13098,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"ASOTT-8169","scheme":"BOARD"},{"id":"943817015","name":"MACRO MEDIA SS","kva":"250","cons":118,"lat":12.95759,"lng":80.13001,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943817073","name":"BHARATHIDHASAN STREET SSI SP","kva":"100","cons":9,"lat":12.95608,"lng":80.12885,"poles":1,"htFeeders":4,"ltFeeders":1,"make":"PARAMOUNT","scheme":"BOARD"},{"id":"943817043","name":"LIGHT LEATHER SS I","kva":"250","cons":9,"lat":12.96295,"lng":80.13154,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817038","name":"TOYS SS","kva":"250","cons":1,"lat":12.96247,"lng":80.1313,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817044","name":"GOLD STAR","kva":"500","cons":9,"lat":12.96292,"lng":80.13184,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817066","name":"GANGA STREET SS I SINGLE POLE","kva":"100","cons":137,"lat":12.95354,"lng":80.12786,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817074","name":"SOUNDIRAMMAL STREET SS II (SP)","kva":"100","cons":6,"lat":12.95802,"lng":80.13075,"poles":1,"htFeeders":17,"ltFeeders":1,"make":"SUPREM POWER EQUIPMENT P LTD","scheme":"BOARD"},{"id":"943817048","name":"PALSAN SS","kva":"100","cons":null,"lat":12.96337,"lng":80.1335,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENKATESHWARA ELECTRICALS","scheme":null},{"id":"943817010","name":"NEERVANNAN SS","kva":"100","cons":176,"lat":12.95426,"lng":80.12999,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817075","name":"SRIPURAM 2ND STREET SS I (SP)","kva":"100","cons":8,"lat":12.9594,"lng":80.13089,"poles":1,"htFeeders":17,"ltFeeders":1,"make":"PARAMOUNT INDUSTRIES","scheme":"BOARD"},{"id":"943817078","name":"ESP ENGINEERD SS I","kva":"250","cons":1,"lat":12.96349,"lng":80.13182,"poles":2,"htFeeders":17,"ltFeeders":2,"make":"MOHINI TRANFORMERS P LTD","scheme":"BOARD"},{"id":"943817042","name":"LIGHT LEATHER SS II","kva":"250","cons":13,"lat":12.96302,"lng":80.13084,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817013","name":"SOUNDARAMMAL STREET SS I","kva":"100","cons":113,"lat":12.95816,"lng":80.13141,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817041","name":"SSB SS","kva":"500","cons":157,"lat":12.96041,"lng":80.1325,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817053","name":"MUTHU PALANIYAPA NAGAR SSS I","kva":"500","cons":12,"lat":12.96448,"lng":80.13726,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"943817055","name":"VALLIYAPPA SS","kva":"500","cons":152,"lat":12.96353,"lng":80.13632,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"943817090","name":"nil","kva":"100","cons":null,"lat":12.96103,"lng":80.12779,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"nil","scheme":"BOARD"},{"id":"943817092","name":"nil","kva":"100","cons":null,"lat":12.96105,"lng":80.12774,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"nil","scheme":"BOARD"},{"id":"943817085","name":"GANDHI STREET","kva":"100","cons":15,"lat":12.95341,"lng":80.1289,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"0","scheme":"BOARD"},{"id":"943817039","name":"ELFORGE","kva":"250","cons":18,"lat":12.96144,"lng":80.1318,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817045","name":"VENKAT &CO SS","kva":"250","cons":10,"lat":12.96283,"lng":80.13183,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817050","name":"POONAKUTTI SS I","kva":"250","cons":3,"lat":12.96382,"lng":80.13942,"poles":2,"htFeeders":1,"ltFeeders":2,"make":null,"scheme":null},{"id":"943817082","name":"V V GARMENTS","kva":"250","cons":44,"lat":12.95204,"lng":80.12975,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"BAJAJ","scheme":"BOARD"},{"id":"943817002","name":"THANDUMARIYAMMAN SS","kva":"100","cons":4,"lat":12.94829,"lng":80.13014,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943817001","name":"T N H B SS II","kva":"100","cons":270,"lat":12.94671,"lng":80.13016,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"}],"943818":[{"id":"943818042","name":"PACHAMALAI SS I","kva":"100","cons":71,"lat":12.94206,"lng":80.12614,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT","scheme":"BOARD"},{"id":"943818007","name":"G H SS II","kva":"250","cons":null,"lat":12.94527,"lng":80.13519,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"943818021","name":"POLICE STATION FOUR POLE SS","kva":"500","cons":59,"lat":12.95282,"lng":80.14108,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA ELECTRICAL ALIED","scheme":null},{"id":"943818001","name":"T N H B SSS I","kva":"500","cons":366,"lat":12.94556,"lng":80.13151,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"KERALA","scheme":"BOARD"},{"id":"943818004","name":"PACHAIMALAI SS II","kva":"63","cons":null,"lat":12.94399,"lng":80.12754,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943818040","name":"6TH CROSS STREET SS","kva":"250","cons":43,"lat":12.95078,"lng":80.13943,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA","scheme":"BOARD"},{"id":"943818008","name":"13 TH CROOS STREET SS I","kva":"500","cons":302,"lat":12.94805,"lng":80.13706,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO AND ELECTRICAL LIMITED","scheme":null},{"id":"943818018","name":"BUS STAND SS","kva":"250","cons":1,"lat":12.95117,"lng":80.13961,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"I.P.L. PRODUCTS","scheme":null},{"id":"943818002","name":"TNHB NEW SS I","kva":"63","cons":61,"lat":12.94569,"lng":80.12976,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943818019","name":"Vasan Eye Care SS","kva":"500","cons":26,"lat":12.95155,"lng":80.13983,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943818014","name":"AKASH SS","kva":"100","cons":28,"lat":12.94886,"lng":80.13789,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"JAYASREE","scheme":"BOARD"},{"id":"943818020","name":"NAIDU HALL SS","kva":"250","cons":null,"lat":12.95191,"lng":80.14013,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"HINDUSTAN TRANSFORMER","scheme":null},{"id":"943818016","name":"DEVI APARATMENT SS","kva":"500","cons":147,"lat":12.94951,"lng":80.13829,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"943818039","name":"V V ARUMUGAM","kva":"250","cons":4,"lat":12.94376,"lng":80.1353,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"RADIO","scheme":"BOARD"},{"id":"943818005","name":"PACHAMALAI SS II","kva":"63","cons":1,"lat":12.94514,"lng":80.12863,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943818003","name":"TNHB NEW SS II","kva":"63","cons":111,"lat":12.94648,"lng":80.12982,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"OTHERS","scheme":"BOARD"},{"id":"943818015","name":"MADURAM SS","kva":"250","cons":236,"lat":12.94954,"lng":80.13746,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"CURRENT ELECTRICAL LIMITED","scheme":null},{"id":"943818006","name":"G H SS I","kva":"250","cons":361,"lat":12.94527,"lng":80.13519,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"GEETA","scheme":"BOARD"},{"id":"943818017","name":"TRANITY PARK SS I","kva":"500","cons":null,"lat":12.93557,"lng":80.23916,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"Others","scheme":null}],"943819":[{"id":"943819047","name":"TNSCB SS 8 (DLF)","kva":"100","cons":257,"lat":12.87347,"lng":80.20878,"poles":2,"htFeeders":1,"ltFeeders":null,"make":"INDO TECH","scheme":null},{"id":"943819054","name":"RP ROAD SS I","kva":"100","cons":2,"lat":12.94101,"lng":80.14774,"poles":2,"htFeeders":1,"ltFeeders":1,"make":"NIL","scheme":"BOARD"},{"id":"943819048","name":"THIRUMALAI NAGAR 5TH STREET SS","kva":"100","cons":79,"lat":12.93512,"lng":80.15861,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943819052","name":"SARASWATHY NAGAR SS II","kva":"100","cons":198,"lat":12.93754,"lng":80.16152,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VIJAY TRANSFORMER","scheme":null},{"id":"943819006","name":"VELMURUGAN NAGAR SS II","kva":"100","cons":154,"lat":12.93975,"lng":80.14967,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"VENGTESWARA  TRANSFORMER","scheme":null},{"id":"943819002","name":"SONA TOWER SS","kva":"250","cons":9,"lat":12.94101,"lng":80.14711,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943819003","name":"VELMURUGAN NAGAR SS I","kva":"250","cons":245,"lat":12.94047,"lng":80.14957,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943819008","name":"VINOBAJI NAGAR 13TH STREET SS","kva":"250","cons":212,"lat":12.93813,"lng":80.15087,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943819004","name":"AKALYA SS","kva":"250","cons":107,"lat":12.94133,"lng":80.14624,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943819051","name":"MOSQUE STREET SS","kva":"100","cons":173,"lat":12.9393,"lng":80.15471,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943819045","name":"THIRUMALAI NAGAR 7TH STREET SS","kva":"100","cons":176,"lat":12.93537,"lng":80.158,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943819001","name":"VINAYAGA SS","kva":"250","cons":241,"lat":12.94108,"lng":80.14728,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943819053","name":"SASTHA SS","kva":"250","cons":21,"lat":12.94149,"lng":80.14753,"poles":1,"htFeeders":1,"ltFeeders":1,"make":"DHANYA","scheme":"BOARD"},{"id":"943819050","name":"PRASANTH COLONY SS","kva":"100","cons":14,"lat":12.93431,"lng":80.15776,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943819007","name":"VELMURUGAN NAGAR SS III","kva":"250","cons":303,"lat":12.93959,"lng":80.15039,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943819049","name":"THIRUMALAI NAGAR 11TH ST SS","kva":"100","cons":86,"lat":12.93569,"lng":80.16124,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943819044","name":"THIRUMALAI NAGAR 3RD MAIN ROAD SS","kva":"100","cons":158,"lat":12.93544,"lng":80.1571,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null},{"id":"943819005","name":"SSK MAHAL","kva":"100","cons":92,"lat":12.94017,"lng":80.15082,"poles":2,"htFeeders":1,"ltFeeders":2,"make":"Others","scheme":null}]}}